{"ac_voltage_v":690,"altitude_max_m":5000,"apparent_power_mva":1.5,"capacity_scope":"One converter; external battery and PV generation excluded","communication_interfaces":["RS485","CAN"],"cooling":"Forced-air","created_at":"2026-11-06T06:59:31.494056+00:00","dc_voltage_max_v":1500,"dc_voltage_min_v":1000,"depth_m":0.89,"derating_notes":"Derating above 2000 m.","entity_type":"systems","extensions_json":"{\"atess_converter\":{\"ac_rated_current_a\":1260,\"ac_voltage_range_v\":[621,759],\"battery_included\":false,\"built_in_transformer\":false,\"dc_rated_kw\":1500,\"display\":\"Touch screen\",\"efficiency_boundary\":\"Maximum converter efficiency only; not battery system round-trip efficiency\",\"humidity_condition\":\"non-condensing\",\"locator\":\"PDF page 2 exact PCS1500HV column; selected named rows\",\"max_charge_current_a\":1300,\"max_converter_efficiency_pct\":98.5,\"max_discharge_current_a\":1500,\"max_rectifier_kw\":1500,\"overload\":[{\"pct\":110,\"seconds\":600},{\"pct\":120,\"seconds\":60}],\"product_level\":\"bidirectional_PCS\",\"rated_frequency_hz\":[50,60],\"surge_protection\":\"Type II\",\"transfer\":{\"default\":\"manual\",\"optional_automatic_max_ms\":10}}}","field_sources_json":"{\"ac_voltage_v\":[\"atess_hv_current_20261106\"],\"altitude_max_m\":[\"atess_hv_current_20261106\"],\"apparent_power_mva\":[\"atess_hv_current_20261106\"],\"capacity_scope\":[\"atess_hv_current_20261106\"],\"communication_interfaces\":[\"atess_hv_current_20261106\"],\"cooling\":[\"atess_hv_current_20261106\"],\"dc_voltage_max_v\":[\"atess_hv_current_20261106\"],\"dc_voltage_min_v\":[\"atess_hv_current_20261106\"],\"depth_m\":[\"atess_hv_current_20261106\"],\"derating_notes\":[\"atess_hv_current_20261106\"],\"extensions_json\":[\"atess_hv_current_20261106\"],\"height_m\":[\"atess_hv_current_20261106\"],\"ingress_protection\":[\"atess_hv_current_20261106\"],\"manufacturer\":[\"atess_hv_current_20261106\"],\"market_segment\":[\"atess_hv_current_20261106\"],\"model\":[\"atess_hv_current_20261106\"],\"name\":[\"atess_hv_current_20261106\"],\"operating_temperature_max_c\":[\"atess_hv_current_20261106\"],\"operating_temperature_min_c\":[\"atess_hv_current_20261106\"],\"power_basis\":[\"atess_hv_current_20261106\"],\"power_capacity_mw\":[\"atess_hv_current_20261106\"],\"power_rating_kind\":[\"atess_hv_current_20261106\"],\"product_status\":[\"atess_hv_current_20261106\"],\"record_scope\":[\"atess_hv_current_20261106\"],\"variant\":[\"atess_hv_current_20261106\"],\"weight_kg\":[\"atess_hv_current_20261106\"],\"width_m\":[\"atess_hv_current_20261106\"]}","height_m":2.135,"ingress_protection":"IP20","last_verified_at":"2026-11-06T06:59:31.494056+00:00","manufacturer":"ATESS","market_segment":"commercial_industrial","model":"PCS1500HV","name":"ATESS PCS1500HV","notes":"Selected exact-column facts. No battery energy/chemistry, warranty, tested lifetime or RTE inferred. Model-specific ratings are not extrapolated across the family.","operating_temperature_max_c":55,"operating_temperature_min_c":-25,"power_basis":"ac","power_capacity_mw":1.5,"power_rating_kind":"rated","product_status":"documented","quality_status":"source_backed","record_id":"4a477559-d6c7-521a-a7a5-6a7db7da42cb","record_scope":"configuration","sources":["atess_hv_current_20261106"],"updated_at":"2026-11-06T06:59:31.494056+00:00","variant":"English current-linked datasheet","weight_kg":1524,"width_m":1.51}
{"ac_voltage_v":400,"altitude_max_m":6000,"apparent_power_mva":0.25,"capacity_scope":"One converter; external battery and PV generation excluded","communication_interfaces":["RS485","CAN"],"conflicts_json":"{\"transfer_mode_or_time\":{\"pdf_claim\":\"Automatic <=10ms\",\"pdf_source_id\":\"atess_pcss_20261106\",\"resolution\":\"Both claims retained; PDF-specific observation is not an unconditional cross-document guarantee.\",\"web_claim\":\"Manual default; automatic optional <=10ms\",\"web_source_id\":\"atess_web_pcss_20261106\"}}","cooling":"Forced-air","created_at":"2026-11-06T06:59:31.494056+00:00","dc_voltage_max_v":900,"dc_voltage_min_v":600,"depth_m":0.85,"derating_notes":"Derating above 3000 m.","entity_type":"systems","extensions_json":"{\"atess_converter\":{\"ac_rated_current_a\":361,\"automatic_transfer_max_ms\":10,\"battery_included\":false,\"built_in_STS\":true,\"built_in_transformer\":true,\"dc_rated_kw\":250,\"display\":\"Touch screen\",\"efficiency_boundary\":\"Maximum converter efficiency only; not battery system round-trip efficiency\",\"humidity_condition\":\"non-condensing\",\"locator\":\"PDF page 2 exact PCS250S column; selected named rows\",\"max_ac_input_kw\":375,\"max_charge_discharge_current_a\":458,\"max_charge_discharge_kw\":275,\"max_converter_efficiency_pct\":97.3,\"overload\":[{\"pct\":110,\"seconds\":600},{\"pct\":120,\"seconds\":60}],\"product_level\":\"bidirectional_PCS\",\"rated_frequency_hz\":[50,60],\"standby_w\":{\"operator\":\"<\",\"value\":100},\"surge_protection\":\"Type II\"}}","field_sources_json":"{\"ac_voltage_v\":[\"atess_pcss_20261106\"],\"altitude_max_m\":[\"atess_pcss_20261106\"],\"apparent_power_mva\":[\"atess_pcss_20261106\"],\"capacity_scope\":[\"atess_pcss_20261106\"],\"communication_interfaces\":[\"atess_pcss_20261106\"],\"conflicts_json\":[\"atess_pcss_20261106\",\"atess_web_pcss_20261106\"],\"cooling\":[\"atess_pcss_20261106\"],\"dc_voltage_max_v\":[\"atess_pcss_20261106\"],\"dc_voltage_min_v\":[\"atess_pcss_20261106\"],\"depth_m\":[\"atess_pcss_20261106\"],\"derating_notes\":[\"atess_pcss_20261106\"],\"extensions_json\":[\"atess_pcss_20261106\"],\"height_m\":[\"atess_pcss_20261106\"],\"ingress_protection\":[\"atess_pcss_20261106\"],\"manufacturer\":[\"atess_pcss_20261106\"],\"market_segment\":[\"atess_pcss_20261106\"],\"model\":[\"atess_pcss_20261106\"],\"name\":[\"atess_pcss_20261106\"],\"operating_temperature_max_c\":[\"atess_pcss_20261106\"],\"operating_temperature_min_c\":[\"atess_pcss_20261106\"],\"power_basis\":[\"atess_pcss_20261106\"],\"power_capacity_mw\":[\"atess_pcss_20261106\"],\"power_rating_kind\":[\"atess_pcss_20261106\"],\"product_status\":[\"atess_pcss_20261106\"],\"record_scope\":[\"atess_pcss_20261106\"],\"variant\":[\"atess_pcss_20261106\"],\"weight_kg\":[\"atess_pcss_20261106\"],\"width_m\":[\"atess_pcss_20261106\"]}","height_m":1.9,"ingress_protection":"IP20","last_verified_at":"2026-11-06T06:59:31.494056+00:00","manufacturer":"ATESS","market_segment":"commercial_industrial","model":"PCS250S","name":"ATESS PCS250S","notes":"Selected exact-column facts. No battery energy/chemistry, warranty, tested lifetime or RTE inferred. Model-specific ratings are not extrapolated across the family.","operating_temperature_max_c":55,"operating_temperature_min_c":-25,"power_basis":"ac","power_capacity_mw":0.25,"power_rating_kind":"rated","product_status":"documented","quality_status":"needs_review","record_id":"533dcff7-ae1a-53b6-9ddb-58055a4e9fba","record_scope":"configuration","sources":["atess_pcss_20261106","atess_web_pcss_20261106"],"updated_at":"2026-11-06T06:59:31.494056+00:00","variant":"English current-linked datasheet","weight_kg":1460,"width_m":1.4}
{"altitude_max_m":5000,"apparent_power_mva":0.1,"capacity_scope":"One converter; external battery and PV generation excluded","communication_interfaces":["RS485","CAN"],"conflicts_json":"{\"dc_voltage_max_v\":{\"observations\":[{\"locator\":\"Overview battery voltage range\",\"source_id\":\"atess_web_tl100_20261106\",\"value\":900},{\"locator\":\"PDF page2 Battery voltage range\",\"source_id\":\"atess_tl100_20261106\",\"value\":950}],\"resolution\":\"Canonical maximum withheld; undated web versus current-linked PDF does not establish supersession.\"}}","cooling":"Intelligent air cooling","created_at":"2026-11-06T06:59:31.494056+00:00","dc_voltage_max_v":null,"dc_voltage_min_v":150,"depth_m":0.3,"derating_notes":"Derating above 3000 m.","entity_type":"systems","extensions_json":"{\"atess_converter\":{\"AFCI\":\"Optional\",\"ac_rated_current_a\":144,\"automatic_transfer_max_ms\":10,\"battery_included\":false,\"display\":\"Touch screen\",\"efficiency_boundary\":\"Maximum converter efficiency only; not battery system round-trip efficiency\",\"full_load_battery_voltage_v\":[500,950],\"humidity_condition\":\"non-condensing\",\"identity_note\":\"PDF exact headings use KTL; linked product page uses100000TL/125000TL; no duplicate alias records created.\",\"locator\":\"PDF page 2 exact HPS100KTL column; selected named rows\",\"max_ac_input_kw\":150,\"max_charge_discharge_current_a\":200,\"max_charge_discharge_kw\":100,\"max_converter_efficiency_pct\":97.6,\"mppt_count\":6,\"off_grid_voltage_v\":400,\"on_grid_voltage_alternatives_v\":[\"220/380\",\"230/400\"],\"optional_communications\":[\"WiFi\",\"4G\"],\"product_level\":\"hybrid_PV_battery_converter\",\"pv_access_kwp\":200,\"pv_input_kwp\":150,\"pv_mppt_voltage_v\":[125,850],\"pv_open_circuit_max_v\":1000,\"rated_frequency_hz\":[50,60],\"standby_w\":{\"operator\":\"<\",\"value\":50},\"surge_protection\":\"Type II\",\"topology\":\"Transformerless\"}}","field_sources_json":"{\"altitude_max_m\":[\"atess_tl100_20261106\"],\"apparent_power_mva\":[\"atess_tl100_20261106\"],\"capacity_scope\":[\"atess_tl100_20261106\"],\"communication_interfaces\":[\"atess_tl100_20261106\"],\"conflicts_json\":[\"atess_tl100_20261106\",\"atess_web_tl100_20261106\"],\"cooling\":[\"atess_tl100_20261106\"],\"dc_voltage_max_v\":[\"atess_tl100_20261106\"],\"dc_voltage_min_v\":[\"atess_tl100_20261106\"],\"depth_m\":[\"atess_tl100_20261106\"],\"derating_notes\":[\"atess_tl100_20261106\"],\"extensions_json\":[\"atess_tl100_20261106\"],\"height_m\":[\"atess_tl100_20261106\"],\"ingress_protection\":[\"atess_tl100_20261106\"],\"manufacturer\":[\"atess_tl100_20261106\"],\"market_segment\":[\"atess_tl100_20261106\"],\"model\":[\"atess_tl100_20261106\"],\"name\":[\"atess_tl100_20261106\"],\"operating_temperature_max_c\":[\"atess_tl100_20261106\"],\"operating_temperature_min_c\":[\"atess_tl100_20261106\"],\"power_basis\":[\"atess_tl100_20261106\"],\"power_capacity_mw\":[\"atess_tl100_20261106\"],\"power_rating_kind\":[\"atess_tl100_20261106\"],\"product_status\":[\"atess_tl100_20261106\"],\"record_scope\":[\"atess_tl100_20261106\"],\"variant\":[\"atess_tl100_20261106\"],\"weight_kg\":[\"atess_tl100_20261106\"],\"width_m\":[\"atess_tl100_20261106\"]}","height_m":0.68,"ingress_protection":"IP65","last_verified_at":"2026-11-06T06:59:31.494056+00:00","manufacturer":"ATESS","market_segment":"commercial_industrial","model":"HPS100KTL","name":"ATESS HPS100KTL","notes":"Selected exact-column facts. No battery energy/chemistry, warranty, tested lifetime or RTE inferred. Model-specific ratings are not extrapolated across the family.","operating_temperature_max_c":60,"operating_temperature_min_c":-40,"power_basis":"ac","power_capacity_mw":0.1,"power_rating_kind":"rated","product_status":"documented","quality_status":"needs_review","record_id":"5ab89f34-e80e-55bf-9885-0db240889420","record_scope":"configuration","sources":["atess_tl100_20261106","atess_web_tl100_20261106"],"updated_at":"2026-11-06T06:59:31.494056+00:00","variant":"English current-linked datasheet","weight_kg":138,"width_m":0.96}
{"ac_voltage_v":400,"altitude_max_m":5000,"apparent_power_mva":0.044,"capacity_scope":"One converter; external battery and PV generation excluded","communication_interfaces":["RS485","CAN"],"conflicts_json":"{\"transfer_mode_or_time\":{\"pdf_claim\":\"Automatic <=10ms\",\"pdf_source_id\":\"atess_tl40_20261106\",\"resolution\":\"Both claims retained; PDF-specific observation is not an unconditional cross-document guarantee.\",\"web_claim\":\"SCR within6ms\",\"web_source_id\":\"atess_web_tl40_20261106\"}}","cooling":"Intelligent air cooling","created_at":"2026-11-06T06:59:31.494056+00:00","dc_voltage_max_v":800,"dc_voltage_min_v":150,"depth_m":0.28,"derating_notes":"Derating above 3000 m.","entity_type":"systems","extensions_json":"{\"atess_converter\":{\"AFCI\":\"Optional\",\"ac_rated_current_a\":57,\"automatic_transfer_max_ms\":10,\"battery_included\":false,\"display\":\"Touch screen\",\"efficiency_boundary\":\"Maximum converter efficiency only; not battery system round-trip efficiency\",\"full_load_battery_voltage_v\":[430,800],\"humidity_condition\":\"non-condensing\",\"locator\":\"PDF page 2 exact HPS40000TL column; selected named rows\",\"max_ac_input_kw\":60,\"max_charge_discharge_current_a\":100,\"max_charge_discharge_kw\":40,\"mppt_count\":3,\"product_level\":\"hybrid_PV_battery_converter\",\"pv_access_kwp\":80,\"pv_input_kwp\":60,\"pv_mppt_voltage_v\":[125,850],\"pv_open_circuit_max_v\":1000,\"rated_frequency_hz\":[50,60],\"standby_w\":{\"operator\":\"<\",\"value\":20},\"surge_protection\":\"Type II\",\"topology\":\"Transformerless\"}}","field_sources_json":"{\"ac_voltage_v\":[\"atess_tl40_20261106\"],\"altitude_max_m\":[\"atess_tl40_20261106\"],\"apparent_power_mva\":[\"atess_tl40_20261106\"],\"capacity_scope\":[\"atess_tl40_20261106\"],\"communication_interfaces\":[\"atess_tl40_20261106\"],\"conflicts_json\":[\"atess_tl40_20261106\",\"atess_web_tl40_20261106\"],\"cooling\":[\"atess_tl40_20261106\"],\"dc_voltage_max_v\":[\"atess_tl40_20261106\"],\"dc_voltage_min_v\":[\"atess_tl40_20261106\"],\"depth_m\":[\"atess_tl40_20261106\"],\"derating_notes\":[\"atess_tl40_20261106\"],\"extensions_json\":[\"atess_tl40_20261106\"],\"height_m\":[\"atess_tl40_20261106\"],\"ingress_protection\":[\"atess_tl40_20261106\"],\"manufacturer\":[\"atess_tl40_20261106\"],\"market_segment\":[\"atess_tl40_20261106\"],\"model\":[\"atess_tl40_20261106\"],\"name\":[\"atess_tl40_20261106\"],\"operating_temperature_max_c\":[\"atess_tl40_20261106\"],\"operating_temperature_min_c\":[\"atess_tl40_20261106\"],\"power_basis\":[\"atess_tl40_20261106\"],\"power_capacity_mw\":[\"atess_tl40_20261106\"],\"power_rating_kind\":[\"atess_tl40_20261106\"],\"product_status\":[\"atess_tl40_20261106\"],\"record_scope\":[\"atess_tl40_20261106\"],\"variant\":[\"atess_tl40_20261106\"],\"weight_kg\":[\"atess_tl40_20261106\"],\"width_m\":[\"atess_tl40_20261106\"]}","height_m":0.99,"ingress_protection":"IP65","last_verified_at":"2026-11-06T06:59:31.494056+00:00","manufacturer":"ATESS","market_segment":"commercial_industrial","model":"HPS40000TL","name":"ATESS HPS40000TL","notes":"Selected exact-column facts. No battery energy/chemistry, warranty, tested lifetime or RTE inferred. Model-specific ratings are not extrapolated across the family.","operating_temperature_max_c":60,"operating_temperature_min_c":-40,"power_basis":"ac","power_capacity_mw":0.04,"power_rating_kind":"rated","product_status":"documented","quality_status":"needs_review","record_id":"5e08d885-e0ee-57a1-bf9b-7c3f70b30b30","record_scope":"configuration","sources":["atess_tl40_20261106","atess_web_tl40_20261106"],"updated_at":"2026-11-06T06:59:31.494056+00:00","variant":"English current-linked datasheet","weight_kg":90,"width_m":0.6}
{"ac_voltage_v":550,"altitude_max_m":5000,"apparent_power_mva":1.2,"capacity_scope":"One converter; external battery and PV generation excluded","communication_interfaces":["RS485","CAN"],"cooling":"Forced-air","created_at":"2026-11-06T06:59:31.494056+00:00","dc_voltage_max_v":1500,"dc_voltage_min_v":900,"depth_m":0.89,"derating_notes":"Derating above 2000 m.","entity_type":"systems","extensions_json":"{\"atess_converter\":{\"ac_rated_current_a\":1260,\"ac_voltage_range_v\":[495,605],\"battery_included\":false,\"built_in_transformer\":false,\"dc_rated_kw\":1200,\"display\":\"Touch screen\",\"efficiency_boundary\":\"Maximum converter efficiency only; not battery system round-trip efficiency\",\"humidity_condition\":\"non-condensing\",\"locator\":\"PDF page 2 exact PCS1200HV column; selected named rows\",\"max_charge_current_a\":1111,\"max_converter_efficiency_pct\":98.5,\"max_discharge_current_a\":1334,\"max_rectifier_kw\":1200,\"overload\":[{\"pct\":110,\"seconds\":600},{\"pct\":120,\"seconds\":60}],\"product_level\":\"bidirectional_PCS\",\"rated_frequency_hz\":[50,60],\"surge_protection\":\"Type II\",\"transfer\":{\"default\":\"manual\",\"optional_automatic_max_ms\":10}}}","field_sources_json":"{\"ac_voltage_v\":[\"atess_hv_current_20261106\"],\"altitude_max_m\":[\"atess_hv_current_20261106\"],\"apparent_power_mva\":[\"atess_hv_current_20261106\"],\"capacity_scope\":[\"atess_hv_current_20261106\"],\"communication_interfaces\":[\"atess_hv_current_20261106\"],\"cooling\":[\"atess_hv_current_20261106\"],\"dc_voltage_max_v\":[\"atess_hv_current_20261106\"],\"dc_voltage_min_v\":[\"atess_hv_current_20261106\"],\"depth_m\":[\"atess_hv_current_20261106\"],\"derating_notes\":[\"atess_hv_current_20261106\"],\"extensions_json\":[\"atess_hv_current_20261106\"],\"height_m\":[\"atess_hv_current_20261106\"],\"ingress_protection\":[\"atess_hv_current_20261106\"],\"manufacturer\":[\"atess_hv_current_20261106\"],\"market_segment\":[\"atess_hv_current_20261106\"],\"model\":[\"atess_hv_current_20261106\"],\"name\":[\"atess_hv_current_20261106\"],\"operating_temperature_max_c\":[\"atess_hv_current_20261106\"],\"operating_temperature_min_c\":[\"atess_hv_current_20261106\"],\"power_basis\":[\"atess_hv_current_20261106\"],\"power_capacity_mw\":[\"atess_hv_current_20261106\"],\"power_rating_kind\":[\"atess_hv_current_20261106\"],\"product_status\":[\"atess_hv_current_20261106\"],\"record_scope\":[\"atess_hv_current_20261106\"],\"variant\":[\"atess_hv_current_20261106\"],\"weight_kg\":[\"atess_hv_current_20261106\"],\"width_m\":[\"atess_hv_current_20261106\"]}","height_m":2.135,"ingress_protection":"IP20","last_verified_at":"2026-11-06T06:59:31.494056+00:00","manufacturer":"ATESS","market_segment":"commercial_industrial","model":"PCS1200HV","name":"ATESS PCS1200HV","notes":"Selected exact-column facts. No battery energy/chemistry, warranty, tested lifetime or RTE inferred. Model-specific ratings are not extrapolated across the family.","operating_temperature_max_c":55,"operating_temperature_min_c":-25,"power_basis":"ac","power_capacity_mw":1.2,"power_rating_kind":"rated","product_status":"documented","quality_status":"source_backed","record_id":"82b71b56-774a-52d1-9664-5a3cc0606268","record_scope":"configuration","sources":["atess_hv_current_20261106"],"updated_at":"2026-11-06T06:59:31.494056+00:00","variant":"English current-linked datasheet","weight_kg":1524,"width_m":1.51}
{"ac_voltage_v":400,"altitude_max_m":5000,"apparent_power_mva":0.055,"capacity_scope":"One converter; external battery and PV generation excluded","communication_interfaces":["RS485","CAN"],"conflicts_json":"{\"transfer_mode_or_time\":{\"pdf_claim\":\"Automatic <=10ms\",\"pdf_source_id\":\"atess_tl40_20261106\",\"resolution\":\"Both claims retained; PDF-specific observation is not an unconditional cross-document guarantee.\",\"web_claim\":\"SCR within6ms\",\"web_source_id\":\"atess_web_tl40_20261106\"}}","cooling":"Intelligent air cooling","created_at":"2026-11-06T06:59:31.494056+00:00","dc_voltage_max_v":800,"dc_voltage_min_v":150,"depth_m":0.28,"derating_notes":"Derating above 3000 m.","entity_type":"systems","extensions_json":"{\"atess_converter\":{\"AFCI\":\"Optional\",\"ac_rated_current_a\":72,\"automatic_transfer_max_ms\":10,\"battery_included\":false,\"display\":\"Touch screen\",\"efficiency_boundary\":\"Maximum converter efficiency only; not battery system round-trip efficiency\",\"full_load_battery_voltage_v\":[500,800],\"humidity_condition\":\"non-condensing\",\"locator\":\"PDF page 2 exact HPS50000TL column; selected named rows\",\"max_ac_input_kw\":70,\"max_charge_discharge_current_a\":100,\"max_charge_discharge_kw\":50,\"mppt_count\":3,\"product_level\":\"hybrid_PV_battery_converter\",\"pv_access_kwp\":100,\"pv_input_kwp\":75,\"pv_mppt_voltage_v\":[125,850],\"pv_open_circuit_max_v\":1000,\"rated_frequency_hz\":[50,60],\"standby_w\":{\"operator\":\"<\",\"value\":20},\"surge_protection\":\"Type II\",\"topology\":\"Transformerless\"}}","field_sources_json":"{\"ac_voltage_v\":[\"atess_tl40_20261106\"],\"altitude_max_m\":[\"atess_tl40_20261106\"],\"apparent_power_mva\":[\"atess_tl40_20261106\"],\"capacity_scope\":[\"atess_tl40_20261106\"],\"communication_interfaces\":[\"atess_tl40_20261106\"],\"conflicts_json\":[\"atess_tl40_20261106\",\"atess_web_tl40_20261106\"],\"cooling\":[\"atess_tl40_20261106\"],\"dc_voltage_max_v\":[\"atess_tl40_20261106\"],\"dc_voltage_min_v\":[\"atess_tl40_20261106\"],\"depth_m\":[\"atess_tl40_20261106\"],\"derating_notes\":[\"atess_tl40_20261106\"],\"extensions_json\":[\"atess_tl40_20261106\"],\"height_m\":[\"atess_tl40_20261106\"],\"ingress_protection\":[\"atess_tl40_20261106\"],\"manufacturer\":[\"atess_tl40_20261106\"],\"market_segment\":[\"atess_tl40_20261106\"],\"model\":[\"atess_tl40_20261106\"],\"name\":[\"atess_tl40_20261106\"],\"operating_temperature_max_c\":[\"atess_tl40_20261106\"],\"operating_temperature_min_c\":[\"atess_tl40_20261106\"],\"power_basis\":[\"atess_tl40_20261106\"],\"power_capacity_mw\":[\"atess_tl40_20261106\"],\"power_rating_kind\":[\"atess_tl40_20261106\"],\"product_status\":[\"atess_tl40_20261106\"],\"record_scope\":[\"atess_tl40_20261106\"],\"variant\":[\"atess_tl40_20261106\"],\"weight_kg\":[\"atess_tl40_20261106\"],\"width_m\":[\"atess_tl40_20261106\"]}","height_m":0.99,"ingress_protection":"IP65","last_verified_at":"2026-11-06T06:59:31.494056+00:00","manufacturer":"ATESS","market_segment":"commercial_industrial","model":"HPS50000TL","name":"ATESS HPS50000TL","notes":"Selected exact-column facts. No battery energy/chemistry, warranty, tested lifetime or RTE inferred. Model-specific ratings are not extrapolated across the family.","operating_temperature_max_c":60,"operating_temperature_min_c":-40,"power_basis":"ac","power_capacity_mw":0.05,"power_rating_kind":"rated","product_status":"documented","quality_status":"needs_review","record_id":"87c9ee4f-a390-5bc9-8bc7-c1c9e61005dc","record_scope":"configuration","sources":["atess_tl40_20261106","atess_web_tl40_20261106"],"updated_at":"2026-11-06T06:59:31.494056+00:00","variant":"English current-linked datasheet","weight_kg":90,"width_m":0.6}
{"ac_voltage_v":540,"altitude_max_m":5000,"apparent_power_mva":1.0,"capacity_scope":"One converter; external battery and PV generation excluded","communication_interfaces":["RS485","CAN"],"conflicts_json":"{\"ac_voltage_range_v\":{\"locator\":\"PDF page 2 PCS1000HV Rated voltage/Voltage range and footnote\",\"nominal_v\":540,\"printed_range_v\":[360,440],\"resolution\":\"Range withheld from normalized envelope. Footnote says direct output540V needs external transformer for400V; no inferred correction.\",\"source_id\":\"atess_hv_current_20261106\"}}","cooling":"Forced-air","created_at":"2026-11-06T06:59:31.494056+00:00","dc_voltage_max_v":1500,"dc_voltage_min_v":900,"depth_m":0.89,"derating_notes":"Derating above 2000 m.","entity_type":"systems","extensions_json":"{\"atess_converter\":{\"ac_rated_current_a\":1443,\"battery_included\":false,\"built_in_transformer\":false,\"dc_rated_kw\":1000,\"display\":\"Touch screen\",\"efficiency_boundary\":\"Maximum converter efficiency only; not battery system round-trip efficiency\",\"humidity_condition\":\"non-condensing\",\"locator\":\"PDF page 2 exact PCS1000HV column; selected named rows\",\"max_charge_current_a\":1111,\"max_converter_efficiency_pct\":98.5,\"max_discharge_current_a\":1111,\"max_rectifier_kw\":1000,\"overload\":[{\"pct\":110,\"seconds\":600},{\"pct\":120,\"seconds\":60}],\"product_level\":\"bidirectional_PCS\",\"rated_frequency_hz\":[50,60],\"surge_protection\":\"Type II\",\"transfer\":{\"default\":\"manual\",\"optional_automatic_max_ms\":10}}}","field_sources_json":"{\"ac_voltage_v\":[\"atess_hv_current_20261106\"],\"altitude_max_m\":[\"atess_hv_current_20261106\"],\"apparent_power_mva\":[\"atess_hv_current_20261106\"],\"capacity_scope\":[\"atess_hv_current_20261106\"],\"communication_interfaces\":[\"atess_hv_current_20261106\"],\"conflicts_json\":[\"atess_hv_current_20261106\"],\"cooling\":[\"atess_hv_current_20261106\"],\"dc_voltage_max_v\":[\"atess_hv_current_20261106\"],\"dc_voltage_min_v\":[\"atess_hv_current_20261106\"],\"depth_m\":[\"atess_hv_current_20261106\"],\"derating_notes\":[\"atess_hv_current_20261106\"],\"extensions_json\":[\"atess_hv_current_20261106\"],\"height_m\":[\"atess_hv_current_20261106\"],\"ingress_protection\":[\"atess_hv_current_20261106\"],\"manufacturer\":[\"atess_hv_current_20261106\"],\"market_segment\":[\"atess_hv_current_20261106\"],\"model\":[\"atess_hv_current_20261106\"],\"name\":[\"atess_hv_current_20261106\"],\"operating_temperature_max_c\":[\"atess_hv_current_20261106\"],\"operating_temperature_min_c\":[\"atess_hv_current_20261106\"],\"power_basis\":[\"atess_hv_current_20261106\"],\"power_capacity_mw\":[\"atess_hv_current_20261106\"],\"power_rating_kind\":[\"atess_hv_current_20261106\"],\"product_status\":[\"atess_hv_current_20261106\"],\"record_scope\":[\"atess_hv_current_20261106\"],\"variant\":[\"atess_hv_current_20261106\"],\"weight_kg\":[\"atess_hv_current_20261106\"],\"width_m\":[\"atess_hv_current_20261106\"]}","height_m":2.135,"ingress_protection":"IP20","last_verified_at":"2026-11-06T06:59:31.494056+00:00","manufacturer":"ATESS","market_segment":"commercial_industrial","model":"PCS1000HV","name":"ATESS PCS1000HV","notes":"Selected exact-column facts. No battery energy/chemistry, warranty, tested lifetime or RTE inferred. Model-specific ratings are not extrapolated across the family.","operating_temperature_max_c":55,"operating_temperature_min_c":-25,"power_basis":"ac","power_capacity_mw":1.0,"power_rating_kind":"rated","product_status":"documented","quality_status":"needs_review","record_id":"a473abd9-ab44-5d67-b8df-f25cf19a653d","record_scope":"configuration","sources":["atess_hv_current_20261106"],"updated_at":"2026-11-06T06:59:31.494056+00:00","variant":"English current-linked datasheet","weight_kg":1524,"width_m":1.51}
{"altitude_max_m":5000,"apparent_power_mva":0.125,"capacity_scope":"One converter; external battery and PV generation excluded","communication_interfaces":["RS485","CAN"],"conflicts_json":"{\"dc_voltage_max_v\":{\"observations\":[{\"locator\":\"Overview battery voltage range\",\"source_id\":\"atess_web_tl100_20261106\",\"value\":900},{\"locator\":\"PDF page2 Battery voltage range\",\"source_id\":\"atess_tl100_20261106\",\"value\":950}],\"resolution\":\"Canonical maximum withheld; undated web versus current-linked PDF does not establish supersession.\"}}","cooling":"Intelligent air cooling","created_at":"2026-11-06T06:59:31.494056+00:00","dc_voltage_max_v":null,"dc_voltage_min_v":150,"depth_m":0.3,"derating_notes":"Derating above 3000 m.","entity_type":"systems","extensions_json":"{\"atess_converter\":{\"AFCI\":\"Optional\",\"ac_rated_current_a\":181,\"automatic_transfer_max_ms\":10,\"battery_included\":false,\"display\":\"Touch screen\",\"efficiency_boundary\":\"Maximum converter efficiency only; not battery system round-trip efficiency\",\"full_load_battery_voltage_v\":[500,950],\"humidity_condition\":\"non-condensing\",\"identity_note\":\"PDF exact headings use KTL; linked product page uses100000TL/125000TL; no duplicate alias records created.\",\"locator\":\"PDF page 2 exact HPS125KTL column; selected named rows\",\"max_ac_input_kw\":187.5,\"max_charge_discharge_current_a\":200,\"max_charge_discharge_kw\":125,\"max_converter_efficiency_pct\":97.6,\"mppt_count\":8,\"off_grid_voltage_v\":400,\"on_grid_voltage_alternatives_v\":[\"220/380\",\"230/400\"],\"optional_communications\":[\"WiFi\",\"4G\"],\"product_level\":\"hybrid_PV_battery_converter\",\"pv_access_kwp\":250,\"pv_input_kwp\":187.5,\"pv_mppt_voltage_v\":[125,850],\"pv_open_circuit_max_v\":1000,\"rated_frequency_hz\":[50,60],\"standby_w\":{\"operator\":\"<\",\"value\":50},\"surge_protection\":\"Type II\",\"topology\":\"Transformerless\"}}","field_sources_json":"{\"altitude_max_m\":[\"atess_tl100_20261106\"],\"apparent_power_mva\":[\"atess_tl100_20261106\"],\"capacity_scope\":[\"atess_tl100_20261106\"],\"communication_interfaces\":[\"atess_tl100_20261106\"],\"conflicts_json\":[\"atess_tl100_20261106\",\"atess_web_tl100_20261106\"],\"cooling\":[\"atess_tl100_20261106\"],\"dc_voltage_max_v\":[\"atess_tl100_20261106\"],\"dc_voltage_min_v\":[\"atess_tl100_20261106\"],\"depth_m\":[\"atess_tl100_20261106\"],\"derating_notes\":[\"atess_tl100_20261106\"],\"extensions_json\":[\"atess_tl100_20261106\"],\"height_m\":[\"atess_tl100_20261106\"],\"ingress_protection\":[\"atess_tl100_20261106\"],\"manufacturer\":[\"atess_tl100_20261106\"],\"market_segment\":[\"atess_tl100_20261106\"],\"model\":[\"atess_tl100_20261106\"],\"name\":[\"atess_tl100_20261106\"],\"operating_temperature_max_c\":[\"atess_tl100_20261106\"],\"operating_temperature_min_c\":[\"atess_tl100_20261106\"],\"power_basis\":[\"atess_tl100_20261106\"],\"power_capacity_mw\":[\"atess_tl100_20261106\"],\"power_rating_kind\":[\"atess_tl100_20261106\"],\"product_status\":[\"atess_tl100_20261106\"],\"record_scope\":[\"atess_tl100_20261106\"],\"variant\":[\"atess_tl100_20261106\"],\"weight_kg\":[\"atess_tl100_20261106\"],\"width_m\":[\"atess_tl100_20261106\"]}","height_m":0.68,"ingress_protection":"IP65","last_verified_at":"2026-11-06T06:59:31.494056+00:00","manufacturer":"ATESS","market_segment":"commercial_industrial","model":"HPS125KTL","name":"ATESS HPS125KTL","notes":"Selected exact-column facts. No battery energy/chemistry, warranty, tested lifetime or RTE inferred. Model-specific ratings are not extrapolated across the family.","operating_temperature_max_c":60,"operating_temperature_min_c":-40,"power_basis":"ac","power_capacity_mw":0.125,"power_rating_kind":"rated","product_status":"documented","quality_status":"needs_review","record_id":"d05119b2-8abd-5a56-8b4d-e23904ae285d","record_scope":"configuration","sources":["atess_tl100_20261106","atess_web_tl100_20261106"],"updated_at":"2026-11-06T06:59:31.494056+00:00","variant":"English current-linked datasheet","weight_kg":138,"width_m":0.96}
{"ac_voltage_v":400,"altitude_max_m":6000,"apparent_power_mva":0.35,"capacity_scope":"One converter; external battery and PV generation excluded","communication_interfaces":["RS485","CAN"],"conflicts_json":"{\"transfer_mode_or_time\":{\"pdf_claim\":\"Automatic <=10ms\",\"pdf_source_id\":\"atess_pcss_20261106\",\"resolution\":\"Both claims retained; PDF-specific observation is not an unconditional cross-document guarantee.\",\"web_claim\":\"Manual default; automatic optional <=10ms\",\"web_source_id\":\"atess_web_pcss_20261106\"}}","cooling":"Forced-air","created_at":"2026-11-06T06:59:31.494056+00:00","dc_voltage_max_v":900,"dc_voltage_min_v":600,"depth_m":0.85,"derating_notes":"Derating above 3000 m.","entity_type":"systems","extensions_json":"{\"atess_converter\":{\"ac_rated_current_a\":505,\"automatic_transfer_max_ms\":10,\"battery_included\":false,\"built_in_STS\":true,\"built_in_transformer\":true,\"dc_rated_kw\":350,\"display\":\"Touch screen\",\"efficiency_boundary\":\"Maximum converter efficiency only; not battery system round-trip efficiency\",\"humidity_condition\":\"non-condensing\",\"locator\":\"PDF page 2 exact PCS350S column; selected named rows\",\"max_ac_input_kw\":525,\"max_charge_discharge_current_a\":600,\"max_charge_discharge_kw\":360,\"max_converter_efficiency_pct\":97.5,\"overload\":[{\"pct\":110,\"seconds\":600},{\"pct\":120,\"seconds\":60}],\"product_level\":\"bidirectional_PCS\",\"rated_frequency_hz\":[50,60],\"standby_w\":{\"operator\":\"<\",\"value\":100},\"surge_protection\":\"Type II\"}}","field_sources_json":"{\"ac_voltage_v\":[\"atess_pcss_20261106\"],\"altitude_max_m\":[\"atess_pcss_20261106\"],\"apparent_power_mva\":[\"atess_pcss_20261106\"],\"capacity_scope\":[\"atess_pcss_20261106\"],\"communication_interfaces\":[\"atess_pcss_20261106\"],\"conflicts_json\":[\"atess_pcss_20261106\",\"atess_web_pcss_20261106\"],\"cooling\":[\"atess_pcss_20261106\"],\"dc_voltage_max_v\":[\"atess_pcss_20261106\"],\"dc_voltage_min_v\":[\"atess_pcss_20261106\"],\"depth_m\":[\"atess_pcss_20261106\"],\"derating_notes\":[\"atess_pcss_20261106\"],\"extensions_json\":[\"atess_pcss_20261106\"],\"height_m\":[\"atess_pcss_20261106\"],\"ingress_protection\":[\"atess_pcss_20261106\"],\"manufacturer\":[\"atess_pcss_20261106\"],\"market_segment\":[\"atess_pcss_20261106\"],\"model\":[\"atess_pcss_20261106\"],\"name\":[\"atess_pcss_20261106\"],\"operating_temperature_max_c\":[\"atess_pcss_20261106\"],\"operating_temperature_min_c\":[\"atess_pcss_20261106\"],\"power_basis\":[\"atess_pcss_20261106\"],\"power_capacity_mw\":[\"atess_pcss_20261106\"],\"power_rating_kind\":[\"atess_pcss_20261106\"],\"product_status\":[\"atess_pcss_20261106\"],\"record_scope\":[\"atess_pcss_20261106\"],\"variant\":[\"atess_pcss_20261106\"],\"weight_kg\":[\"atess_pcss_20261106\"],\"width_m\":[\"atess_pcss_20261106\"]}","height_m":1.9,"ingress_protection":"IP20","last_verified_at":"2026-11-06T06:59:31.494056+00:00","manufacturer":"ATESS","market_segment":"commercial_industrial","model":"PCS350S","name":"ATESS PCS350S","notes":"Selected exact-column facts. No battery energy/chemistry, warranty, tested lifetime or RTE inferred. Model-specific ratings are not extrapolated across the family.","operating_temperature_max_c":55,"operating_temperature_min_c":-25,"power_basis":"ac","power_capacity_mw":0.35,"power_rating_kind":"rated","product_status":"documented","quality_status":"needs_review","record_id":"e96ca6f1-0a94-5088-a26b-5e02dd12d69b","record_scope":"configuration","sources":["atess_pcss_20261106","atess_web_pcss_20261106"],"updated_at":"2026-11-06T06:59:31.494056+00:00","variant":"English current-linked datasheet","weight_kg":1524,"width_m":1.4}
{"ac_voltage_v":400,"altitude_max_m":5000,"apparent_power_mva":0.022,"capacity_scope":"One hybrid converter; external battery excluded","communication_interfaces":["RS485","CAN"],"cooling":"Intelligent air cooling","created_at":"2026-11-06T07:02:45.569243+00:00","dc_voltage_max_v":700,"dc_voltage_min_v":150,"depth_m":0.225,"derating_notes":"Derating above3000m.","entity_type":"systems","extensions_json":"{\"atess_converter\":{\"ac_rated_current_a\":28,\"automatic_transfer_max_ms\":10,\"full_load_battery_voltage_v\":[300,700],\"locator\":\"PDF page2 exact HPS20000TL column; General Information merged across all3 columns\",\"max_ac_input_kw\":30,\"max_charge_discharge_current_a\":66,\"max_charge_discharge_kw\":20,\"mppt_count\":2,\"overload\":[{\"pct\":110,\"seconds\":600},{\"pct\":120,\"seconds\":60},{\"pct\":150,\"seconds\":10}],\"product_level\":\"hybrid_PV_battery_converter\",\"pv_access_kwp\":40,\"pv_input_kwp\":30,\"pv_mppt_voltage_v\":[125,850],\"standby_w\":{\"operator\":\"<\",\"value\":20},\"topology\":\"Transformerless\"}}","field_sources_json":"{\"ac_voltage_v\":[\"atess_tl15_20261106\"],\"altitude_max_m\":[\"atess_tl15_20261106\"],\"apparent_power_mva\":[\"atess_tl15_20261106\"],\"capacity_scope\":[\"atess_tl15_20261106\"],\"communication_interfaces\":[\"atess_tl15_20261106\"],\"cooling\":[\"atess_tl15_20261106\"],\"dc_voltage_max_v\":[\"atess_tl15_20261106\"],\"dc_voltage_min_v\":[\"atess_tl15_20261106\"],\"depth_m\":[\"atess_tl15_20261106\"],\"derating_notes\":[\"atess_tl15_20261106\"],\"extensions_json\":[\"atess_tl15_20261106\"],\"height_m\":[\"atess_tl15_20261106\"],\"ingress_protection\":[\"atess_tl15_20261106\"],\"manufacturer\":[\"atess_tl15_20261106\"],\"market_segment\":[\"atess_tl15_20261106\"],\"model\":[\"atess_tl15_20261106\"],\"name\":[\"atess_tl15_20261106\"],\"operating_temperature_max_c\":[\"atess_tl15_20261106\"],\"operating_temperature_min_c\":[\"atess_tl15_20261106\"],\"power_basis\":[\"atess_tl15_20261106\"],\"power_capacity_mw\":[\"atess_tl15_20261106\"],\"power_rating_kind\":[\"atess_tl15_20261106\"],\"product_status\":[\"atess_tl15_20261106\"],\"record_scope\":[\"atess_tl15_20261106\"],\"variant\":[\"atess_tl15_20261106\"],\"weight_kg\":[\"atess_tl15_20261106\"],\"width_m\":[\"atess_tl15_20261106\"]}","height_m":0.635,"ingress_protection":"IP65","last_verified_at":"2026-11-06T07:02:45.569243+00:00","manufacturer":"ATESS","market_segment":"commercial_industrial","model":"HPS20000TL","name":"ATESS HPS20000TL","operating_temperature_max_c":60,"operating_temperature_min_c":-40,"power_basis":"ac","power_capacity_mw":0.02,"power_rating_kind":"rated","product_status":"documented","quality_status":"source_backed","record_id":"0e2b428e-b8f8-50b7-b9b6-7e22e389ac8e","record_scope":"configuration","sources":["atess_tl15_20261106"],"updated_at":"2026-11-06T07:02:45.569243+00:00","variant":"English current-linked datasheet","weight_kg":45,"width_m":0.45}
{"ac_voltage_v":400,"altitude_max_m":5000,"apparent_power_mva":0.033,"capacity_scope":"One hybrid converter; external battery excluded","communication_interfaces":["RS485","CAN"],"cooling":"Intelligent air cooling","created_at":"2026-11-06T07:02:45.569243+00:00","dc_voltage_max_v":700,"dc_voltage_min_v":150,"depth_m":0.225,"derating_notes":"Derating above3000m.","entity_type":"systems","extensions_json":"{\"atess_converter\":{\"ac_rated_current_a\":43,\"automatic_transfer_max_ms\":10,\"full_load_battery_voltage_v\":[420,700],\"locator\":\"PDF page2 exact HPS30000TL column; General Information merged across all3 columns\",\"max_ac_input_kw\":45,\"max_charge_discharge_current_a\":75,\"max_charge_discharge_kw\":30,\"mppt_count\":2,\"overload\":[{\"pct\":110,\"seconds\":600},{\"pct\":120,\"seconds\":60},{\"pct\":150,\"seconds\":10}],\"product_level\":\"hybrid_PV_battery_converter\",\"pv_access_kwp\":60,\"pv_input_kwp\":45,\"pv_mppt_voltage_v\":[125,850],\"standby_w\":{\"operator\":\"<\",\"value\":20},\"topology\":\"Transformerless\"}}","field_sources_json":"{\"ac_voltage_v\":[\"atess_tl15_20261106\"],\"altitude_max_m\":[\"atess_tl15_20261106\"],\"apparent_power_mva\":[\"atess_tl15_20261106\"],\"capacity_scope\":[\"atess_tl15_20261106\"],\"communication_interfaces\":[\"atess_tl15_20261106\"],\"cooling\":[\"atess_tl15_20261106\"],\"dc_voltage_max_v\":[\"atess_tl15_20261106\"],\"dc_voltage_min_v\":[\"atess_tl15_20261106\"],\"depth_m\":[\"atess_tl15_20261106\"],\"derating_notes\":[\"atess_tl15_20261106\"],\"extensions_json\":[\"atess_tl15_20261106\"],\"height_m\":[\"atess_tl15_20261106\"],\"ingress_protection\":[\"atess_tl15_20261106\"],\"manufacturer\":[\"atess_tl15_20261106\"],\"market_segment\":[\"atess_tl15_20261106\"],\"model\":[\"atess_tl15_20261106\"],\"name\":[\"atess_tl15_20261106\"],\"operating_temperature_max_c\":[\"atess_tl15_20261106\"],\"operating_temperature_min_c\":[\"atess_tl15_20261106\"],\"power_basis\":[\"atess_tl15_20261106\"],\"power_capacity_mw\":[\"atess_tl15_20261106\"],\"power_rating_kind\":[\"atess_tl15_20261106\"],\"product_status\":[\"atess_tl15_20261106\"],\"record_scope\":[\"atess_tl15_20261106\"],\"variant\":[\"atess_tl15_20261106\"],\"weight_kg\":[\"atess_tl15_20261106\"],\"width_m\":[\"atess_tl15_20261106\"]}","height_m":0.635,"ingress_protection":"IP65","last_verified_at":"2026-11-06T07:02:45.569243+00:00","manufacturer":"ATESS","market_segment":"commercial_industrial","model":"HPS30000TL","name":"ATESS HPS30000TL","operating_temperature_max_c":60,"operating_temperature_min_c":-40,"power_basis":"ac","power_capacity_mw":0.03,"power_rating_kind":"rated","product_status":"documented","quality_status":"source_backed","record_id":"a6876c37-f2bd-52ae-b0fc-1838c4d750ed","record_scope":"configuration","sources":["atess_tl15_20261106"],"updated_at":"2026-11-06T07:02:45.569243+00:00","variant":"English current-linked datasheet","weight_kg":45,"width_m":0.45}
{"ac_voltage_v":400,"altitude_max_m":5000,"apparent_power_mva":0.016,"capacity_scope":"One hybrid converter; external battery excluded","communication_interfaces":["RS485","CAN"],"cooling":"Intelligent air cooling","created_at":"2026-11-06T07:02:45.569243+00:00","dc_voltage_max_v":700,"dc_voltage_min_v":150,"depth_m":0.225,"derating_notes":"Derating above3000m.","entity_type":"systems","extensions_json":"{\"atess_converter\":{\"ac_rated_current_a\":21,\"automatic_transfer_max_ms\":10,\"full_load_battery_voltage_v\":[300,700],\"locator\":\"PDF page2 exact HPS15000TL column; General Information merged across all3 columns\",\"max_ac_input_kw\":22.5,\"max_charge_discharge_current_a\":50,\"max_charge_discharge_kw\":15,\"mppt_count\":2,\"overload\":[{\"pct\":110,\"seconds\":600},{\"pct\":120,\"seconds\":60},{\"pct\":150,\"seconds\":10}],\"product_level\":\"hybrid_PV_battery_converter\",\"pv_access_kwp\":30,\"pv_input_kwp\":23,\"pv_mppt_voltage_v\":[125,850],\"standby_w\":{\"operator\":\"<\",\"value\":20},\"topology\":\"Transformerless\"}}","field_sources_json":"{\"ac_voltage_v\":[\"atess_tl15_20261106\"],\"altitude_max_m\":[\"atess_tl15_20261106\"],\"apparent_power_mva\":[\"atess_tl15_20261106\"],\"capacity_scope\":[\"atess_tl15_20261106\"],\"communication_interfaces\":[\"atess_tl15_20261106\"],\"cooling\":[\"atess_tl15_20261106\"],\"dc_voltage_max_v\":[\"atess_tl15_20261106\"],\"dc_voltage_min_v\":[\"atess_tl15_20261106\"],\"depth_m\":[\"atess_tl15_20261106\"],\"derating_notes\":[\"atess_tl15_20261106\"],\"extensions_json\":[\"atess_tl15_20261106\"],\"height_m\":[\"atess_tl15_20261106\"],\"ingress_protection\":[\"atess_tl15_20261106\"],\"manufacturer\":[\"atess_tl15_20261106\"],\"market_segment\":[\"atess_tl15_20261106\"],\"model\":[\"atess_tl15_20261106\"],\"name\":[\"atess_tl15_20261106\"],\"operating_temperature_max_c\":[\"atess_tl15_20261106\"],\"operating_temperature_min_c\":[\"atess_tl15_20261106\"],\"power_basis\":[\"atess_tl15_20261106\"],\"power_capacity_mw\":[\"atess_tl15_20261106\"],\"power_rating_kind\":[\"atess_tl15_20261106\"],\"product_status\":[\"atess_tl15_20261106\"],\"record_scope\":[\"atess_tl15_20261106\"],\"variant\":[\"atess_tl15_20261106\"],\"weight_kg\":[\"atess_tl15_20261106\"],\"width_m\":[\"atess_tl15_20261106\"]}","height_m":0.635,"ingress_protection":"IP65","last_verified_at":"2026-11-06T07:02:45.569243+00:00","manufacturer":"ATESS","market_segment":"commercial_industrial","model":"HPS15000TL","name":"ATESS HPS15000TL","operating_temperature_max_c":60,"operating_temperature_min_c":-40,"power_basis":"ac","power_capacity_mw":0.015,"power_rating_kind":"rated","product_status":"documented","quality_status":"source_backed","record_id":"b21b3d84-3a02-564b-9d74-b7770e3211a2","record_scope":"configuration","sources":["atess_tl15_20261106"],"updated_at":"2026-11-06T07:02:45.569243+00:00","variant":"English current-linked datasheet","weight_kg":45,"width_m":0.45}
