{"architecture":"dc_block","capacity_scope":"Single named DC battery unit; external inverter and parallel arrays excluded","chemistry":"Li-ion (LFP)","communication_protocols":["CAN","RS485"],"created_at":"2026-11-02T02:50:11.905886+00:00","cycle_life":6000,"cycle_life_conditions":"Minimum claimed cycles; 0.2C charge/discharge, 25°C, 90% DoD; EOL threshold unspecified.","dc_voltage_max_v":54.75,"dc_voltage_min_v":42,"dc_voltage_nominal_v":48,"depth_m":0.405,"depth_of_discharge_pct":90,"document_revision":"Spanish residential brochure 20240829 ES V2 (PDF metadata)","energy_basis":"nominal","energy_boundary":"dc","energy_capacity_mwh":0.0036,"entity_type":"systems","extensions_json":"{\"dyness_low_voltage\":{\"charge_temperature_c\":[0,55],\"discharge_temperature_c\":[-20,55],\"locator\":\"PDF page 8, printed page 14, DL3.6 technical panel and its footnote\",\"maximum_charge_current_a\":75,\"maximum_discharge_current_a\":75,\"nominal_capacity_ah\":75,\"peak_current_a\":100,\"peak_duration_seconds\":15,\"recommended_charge_discharge_current_a\":37.5}}","field_sources_json":"{\"architecture\":[\"dyness_residential_es_20240829\"],\"capacity_scope\":[\"dyness_residential_es_20240829\"],\"chemistry\":[\"dyness_residential_es_20240829\"],\"communication_protocols\":[\"dyness_residential_es_20240829\"],\"cycle_life\":[\"dyness_residential_es_20240829\"],\"cycle_life_conditions\":[\"dyness_residential_es_20240829\"],\"dc_voltage_max_v\":[\"dyness_residential_es_20240829\"],\"dc_voltage_min_v\":[\"dyness_residential_es_20240829\"],\"dc_voltage_nominal_v\":[\"dyness_residential_es_20240829\"],\"depth_m\":[\"dyness_residential_es_20240829\"],\"depth_of_discharge_pct\":[\"dyness_residential_es_20240829\"],\"document_revision\":[\"dyness_residential_es_20240829\"],\"energy_basis\":[\"dyness_residential_es_20240829\"],\"energy_boundary\":[\"dyness_residential_es_20240829\"],\"energy_capacity_mwh\":[\"dyness_residential_es_20240829\"],\"extensions_json\":[\"dyness_residential_es_20240829\"],\"height_m\":[\"dyness_residential_es_20240829\"],\"ingress_protection\":[\"dyness_residential_es_20240829\"],\"manufacturer\":[\"dyness_residential_es_20240829\"],\"market_segment\":[\"dyness_residential_es_20240829\"],\"model\":[\"dyness_residential_es_20240829\"],\"name\":[\"dyness_residential_es_20240829\"],\"product_status\":[\"dyness_residential_es_20240829\"],\"record_scope\":[\"dyness_residential_es_20240829\"],\"variant\":[\"dyness_residential_es_20240829\"],\"weight_kg\":[\"dyness_residential_es_20240829\"],\"width_m\":[\"dyness_residential_es_20240829\"]}","height_m":0.132,"ingress_protection":"IP20","last_verified_at":"2026-11-02T02:50:11.905886+00:00","manufacturer":"Dyness","market_segment":"residential","model":"DL3.6","name":"Dyness DL3.6","notes":"Historical exact-model specifications, not evidence of current availability. kWh values are energy despite Spanish row label Potencia. No power calculated from voltage/current; no usable energy derived from DoD.","product_status":"historical_document","quality_status":"source_backed","record_id":"b03deac0-0554-536d-a811-735ba4d250bd","record_scope":"configuration","sources":["dyness_residential_es_20240829"],"updated_at":"2026-11-02T02:50:11.905886+00:00","variant":"Single unit; standard temperature configuration","weight_kg":32.5,"width_m":0.48}
{"ac_voltage_v":230,"altitude_max_m":2000,"apparent_power_mva":0.005,"architecture":"unspecified","capacity_scope":"One inverter/charger; external battery excluded.","communication_protocols":["VE.Bus"],"compliance_claims_json":"{\"manufacturer_standards_list\":[\"EN-IEC 60335-1\",\"EN-IEC 60335-2-29\",\"EN-IEC 62109-1\"],\"status\":\"OEM datasheet list; certificates not reviewed.\"}","created_at":"2026-11-02T05:53:33+00:00","dc_voltage_max_v":17,"dc_voltage_min_v":9.5,"dc_voltage_nominal_v":12,"depth_m":0.28,"derating_notes":"Separate 40 and 65 degC output ratings retained; listed operating range ends at 60 degC. Do not interpret 65 degC rating as a general operating-range extension.","entity_type":"systems","extensions_json":"{\"victron\":{\"ac_input_count\":2,\"ac_input_frequency_hz\":[50,60],\"ac_input_voltage_range_v\":[187,250],\"ac_output_frequency_hz\":50,\"aes_mode_w\":20,\"anti_islanding\":\"Datasheet refers to website; no certificate assigned.\",\"apparent_power_condition\":\"25 degC, non-linear load crest factor 3:1\",\"battery_temperature_sensor_condition\":\"48 V models require separately ordered ASS000001000.\",\"battery_temperature_sensor_included\":true,\"charge_current_condition\":\"Ambient up to 25 degC\",\"continuous_output_w_at_40c\":3700.0,\"continuous_output_w_at_65c\":3000.0,\"efficiency_boundary\":\"Inverter maximum conversion efficiency; not AC-to-AC battery round-trip efficiency; load point unspecified.\",\"evidence_locator\":\"PDF page 2, column 2, model 12/5000/220-100/100\",\"frequency_adjustable_to_hz\":60,\"general_purpose_ports\":2,\"humidity_condition\":\"non-condensing\",\"input_current_a\":458,\"maximum_charge_current_a\":220.0,\"maximum_conversion_efficiency_pct\":94,\"maximum_feed_through_a_per_input\":100,\"maximum_humidity_pct\":95,\"maximum_output_current_a_raw\":19,\"output_voltage_tolerance_pct\":2,\"peak_duration_seconds\":null,\"peak_output_w\":10000.0,\"product_level\":\"pcs_inverter_charger\",\"programmable_relays\":3,\"search_mode_w\":10,\"starter_battery_charge_current_a\":4,\"zero_load_w\":30}}","field_sources_json":"{\"ac_voltage_v\":[\"victron_quattro_230v_20261102\"],\"altitude_max_m\":[\"victron_quattro_230v_20261102\"],\"apparent_power_mva\":[\"victron_quattro_230v_20261102\"],\"architecture\":[\"victron_quattro_230v_20261102\"],\"capacity_scope\":[\"victron_quattro_230v_20261102\"],\"communication_protocols\":[\"victron_quattro_230v_20261102\"],\"compliance_claims_json\":[\"victron_quattro_230v_20261102\"],\"dc_voltage_max_v\":[\"victron_quattro_230v_20261102\"],\"dc_voltage_min_v\":[\"victron_quattro_230v_20261102\"],\"dc_voltage_nominal_v\":[\"victron_quattro_230v_20261102\"],\"depth_m\":[\"victron_quattro_230v_20261102\"],\"derating_notes\":[\"victron_quattro_230v_20261102\"],\"extensions_json\":[\"victron_quattro_230v_20261102\"],\"height_m\":[\"victron_quattro_230v_20261102\"],\"ingress_protection\":[\"victron_quattro_230v_20261102\"],\"manufacturer\":[\"victron_quattro_230v_20261102\"],\"model\":[\"victron_quattro_230v_20261102\"],\"name\":[\"victron_quattro_230v_20261102\"],\"operating_temperature_max_c\":[\"victron_quattro_230v_20261102\"],\"operating_temperature_min_c\":[\"victron_quattro_230v_20261102\"],\"power_basis\":[\"victron_quattro_230v_20261102\"],\"power_capacity_mw\":[\"victron_quattro_230v_20261102\"],\"power_conditions\":[\"victron_quattro_230v_20261102\"],\"power_rating_kind\":[\"victron_quattro_230v_20261102\"],\"product_family\":[\"victron_quattro_230v_20261102\"],\"product_status\":[\"victron_quattro_230v_20261102\"],\"record_scope\":[\"victron_quattro_230v_20261102\"],\"variant\":[\"victron_quattro_230v_20261102\"],\"weight_kg\":[\"victron_quattro_230v_20261102\"],\"width_m\":[\"victron_quattro_230v_20261102\"]}","height_m":0.47,"ingress_protection":"IP20","last_verified_at":"2026-11-02T05:53:33+00:00","manufacturer":"Victron Energy","model":"Quattro 12/5000/220-100/100","name":"Victron Energy Quattro 12/5000/220-100/100 230 V","notes":"Stationary ESS-compatible PCS component. No battery capacity, chemistry, system RTE, warranty or project assignment inferred. Standards are OEM claims, not independently verified certificates.","operating_temperature_max_c":60,"operating_temperature_min_c":-20,"power_basis":"ac","power_capacity_mw":0.004,"power_conditions":"Continuous inverter active output at 25 degC; not the VA or peak rating.","power_rating_kind":"rated","product_family":"Quattro","product_status":"documented","quality_status":"source_backed","record_id":"b0505270-7f1a-5ea7-9dea-febe3368e6ca","record_scope":"configuration","sources":["victron_quattro_230v_20261102"],"updated_at":"2026-11-02T05:53:33+00:00","variant":"230 V AC","weight_kg":34,"width_m":0.35}
