{"ac_voltage_v":230,"altitude_max_m":2000,"apparent_power_mva":0.003,"architecture":"unspecified","capacity_scope":"One inverter/charger; external battery excluded.","communication_protocols":["VE.Bus"],"compliance_claims_json":"{\"manufacturer_standards_list\":[\"EN-IEC 60335-1\",\"EN-IEC 60335-2-29\",\"EN-IEC 62109-1\",\"EN-IEC 62109-2\"],\"status\":\"Manufacturer datasheet claims only; certificates not independently reviewed.\"}","cooling":"Fan-assisted","created_at":"2026-11-02T05:01:38+00:00","dc_voltage_max_v":33,"dc_voltage_min_v":19,"dc_voltage_nominal_v":24.0,"depth_m":0.141,"derating_notes":"Output ratings at 40 and 65 degC are below 25 degC rating.","entity_type":"systems","extensions_json":"{\"victron\":{\"ac_input_frequency_range_hz\":[45,65],\"ac_input_voltage_range_v\":[187,265],\"ac_output_frequency_hz\":50,\"aes_mode_w\":9,\"anti_islanding\":\"Manufacturer states built-in functionality; no certificate independently verified.\",\"apparent_power_condition\":\"25 degC, non-linear load, crest factor 3:1\",\"charge_current_condition\":\"25 degC ambient maximum\",\"continuous_output_w_at_40c\":2200,\"continuous_output_w_at_65c\":1700,\"efficiency_boundary\":\"Inverter conversion, maximum; not battery/system round-trip efficiency; load conditions unspecified.\",\"evidence_locator\":\"PDF p.2, 24/3000/70-32 column and associated row/footnotes\",\"frequency_adjustable_to_hz\":60,\"humidity_condition\":\"non-condensing\",\"maximum_charge_current_a\":70,\"maximum_conversion_efficiency_pct\":94,\"maximum_humidity_pct\":95,\"optional_accessories\":[\"GX device for remote monitoring\",\"VE.Bus Smart dongle for Bluetooth\"],\"output_voltage_tolerance_pct\":2,\"peak_duration_seconds\":null,\"peak_output_w\":5500,\"product_level\":\"pcs_inverter_charger\",\"search_mode_w\":3,\"transfer_switch_a\":32,\"zero_load_w\":13},\"victron_warranty_2025\":{\"locator\":\"PDF pp.1–2, warranty paragraphs\",\"maximum_months_from_manufacturer_invoice\":66,\"optional_extension\":{\"additional_years\":5,\"application_deadline\":\"At least one year before original expiry\",\"condition\":\"Victron may request evidence of working condition\",\"purchaser\":\"Victron direct customer\",\"surcharge_pct_of_current_net_price\":10,\"total_years\":10},\"performance_retention_guarantee\":null,\"replacement_or_repair_term\":\"Remaining original term, minimum six months; no new full term\",\"scope\":\"General non-battery product policy applied to this documented inverter/charger configuration; not a serial-specific guarantee\",\"source_id\":\"victron_limited_warranty_2025_20261105\"}}","field_sources_json":"{\"ac_voltage_v\":[\"victron_multiplus_ii_230v_20261102\"],\"altitude_max_m\":[\"victron_multiplus_ii_230v_20261102\"],\"apparent_power_mva\":[\"victron_multiplus_ii_230v_20261102\"],\"architecture\":[\"victron_multiplus_ii_230v_20261102\"],\"capacity_scope\":[\"victron_multiplus_ii_230v_20261102\"],\"communication_protocols\":[\"victron_multiplus_ii_230v_20261102\"],\"compliance_claims_json\":[\"victron_multiplus_ii_230v_20261102\"],\"cooling\":[\"victron_multiplus_ii_230v_20261102\"],\"dc_voltage_max_v\":[\"victron_multiplus_ii_230v_20261102\"],\"dc_voltage_min_v\":[\"victron_multiplus_ii_230v_20261102\"],\"dc_voltage_nominal_v\":[\"victron_multiplus_ii_230v_20261102\"],\"depth_m\":[\"victron_multiplus_ii_230v_20261102\"],\"derating_notes\":[\"victron_multiplus_ii_230v_20261102\"],\"extensions_json\":[\"victron_limited_warranty_2025_20261105\",\"victron_multiplus_ii_230v_20261102\"],\"height_m\":[\"victron_multiplus_ii_230v_20261102\"],\"ingress_protection\":[\"victron_multiplus_ii_230v_20261102\"],\"manufacturer\":[\"victron_multiplus_ii_230v_20261102\"],\"model\":[\"victron_multiplus_ii_230v_20261102\"],\"name\":[\"victron_multiplus_ii_230v_20261102\"],\"operating_temperature_max_c\":[\"victron_multiplus_ii_230v_20261102\"],\"operating_temperature_min_c\":[\"victron_multiplus_ii_230v_20261102\"],\"power_basis\":[\"victron_multiplus_ii_230v_20261102\"],\"power_capacity_mw\":[\"victron_multiplus_ii_230v_20261102\"],\"power_conditions\":[\"victron_multiplus_ii_230v_20261102\"],\"power_rating_kind\":[\"victron_multiplus_ii_230v_20261102\"],\"product_family\":[\"victron_multiplus_ii_230v_20261102\"],\"product_status\":[\"victron_multiplus_ii_230v_20261102\"],\"record_scope\":[\"victron_multiplus_ii_230v_20261102\"],\"variant\":[\"victron_multiplus_ii_230v_20261102\"],\"warranty_conditions\":[\"victron_limited_warranty_2025_20261105\"],\"warranty_years\":[\"victron_limited_warranty_2025_20261105\"],\"weight_kg\":[\"victron_multiplus_ii_230v_20261102\"],\"width_m\":[\"victron_multiplus_ii_230v_20261102\"]}","height_m":0.499,"ingress_protection":"IP22","last_verified_at":"2026-11-05T18:57:57.842312+00:00","manufacturer":"Victron Energy","model":"MultiPlus-II 24/3000/70-32","name":"Victron Energy MultiPlus-II 24/3000/70-32 230 V","notes":"PCS component applicable to stationary ESS; no battery energy/chemistry, system RTE or project assignment inferred. Undated datasheet pinned by byte hash. Standalone 48/10k/150-100 is distinct from 48/10000/140-100.","operating_temperature_max_c":65,"operating_temperature_min_c":-40,"power_basis":"ac","power_capacity_mw":0.0024,"power_conditions":"Continuous inverter output at 25 degC; separate temperature and overload ratings retained.","power_rating_kind":"rated","product_family":"MultiPlus-II","product_status":"documented","quality_status":"source_backed","record_id":"b349dac8-7033-59d9-af65-360306184b4b","record_scope":"configuration","source_urls":["https://www.victronenergy.com/upload/documents/Datasheet-MultiPlus-II-inverter-charger-EN-.pdf","https://www.victronenergy.com/upload/documents/Victron-Energy-Limited-Warranty-Policy-2025-(P).pdf"],"sources":["victron_limited_warranty_2025_20261105","victron_multiplus_ii_230v_20261102"],"updated_at":"2026-11-05T18:57:57.842312+00:00","variant":"230 V AC","warranty_conditions":"Policy observed in the 2025-(P) document: five years after original end-user purchase, capped at 66 months after the Victron invoice. Covers manufacturing/material defects. Victron primarily warrants its direct customer, which must provide equivalent end-user coverage; direct end-user coverage is conditional. Claims go through the seller. Removal, shipping and reinstallation are excluded. Misuse, alteration, unsuitable installation/environment and unauthorized repair invalidate coverage. Statutory consumer rights remain. Actual purchase eligibility and remaining coverage are unverified.","warranty_years":5.0,"weight_kg":19,"width_m":0.268}
{"altitude_max_m":4000,"apparent_power_mva":0.01,"architecture":"unspecified","capacity_scope":"One bidirectional hybrid inverter; external batteries and parallel units excluded.","communication_interfaces":["CAN","RS485"],"cooling":"Natural cooling","created_at":"2026-11-02T10:57:08.555640+00:00","dc_voltage_max_v":600,"dc_voltage_min_v":120,"depth_m":0.23,"document_revision":"Global Flyer V3.8 (download label; PDF undated)","entity_type":"systems","extensions_json":"{\"solis\":{\"ac_nominal_frequency_hz\":[50,60],\"ac_nominal_line_voltage_v\":[380,400],\"afci\":\"Optional\",\"backup_apparent_overload\":{\"basis\":\"Manufacturer labels max apparent output; not active-power rating\",\"multiple_of_rated_power\":1.6,\"seconds\":60},\"backup_switch_ms\":{\"qualifier\":\"less_than\",\"value\":10},\"battery_max_charge_discharge_current_a\":50,\"battery_max_charge_discharge_kw\":10,\"battery_voltage_footnote\":{\"maximum_supported_v\":700,\"note\":\"Table operating range 120–600 V; footnote says supports max 700 V. Not substituted for operating ceiling.\"},\"brand\":\"Solis\",\"compatible_external_battery_type\":\"Li-ion\",\"compliance_claims\":{\"safety_emc\":[\"IEC/EN 62109-1/-2\",\"IEC/EN 61000-6-1/-3\"],\"status\":\"Manufacturer datasheet listed standards; certificate not independently checked\"},\"efficiency_observations\":[{\"basis\":\"PV-to-battery maximum, one-way\",\"pct\":98.31},{\"basis\":\"Battery charge/discharge to AC maximum conversion, not AC-to-AC round trip\",\"pct\":97.5},{\"basis\":\"Maximum conversion, path not specified\",\"pct\":97.9},{\"basis\":\"European weighted conversion\",\"pct\":97.51}],\"legal_manufacturer\":\"Ginlong Technologies Co., Ltd.\",\"max_phase_power_pct_of_rating\":50,\"mppt_count\":2,\"night_consumption_w\":{\"qualifier\":\"less_than\",\"value\":25},\"noise_dba\":{\"condition\":\"typical\",\"qualifier\":\"less_than\",\"value\":46.9},\"optional_interfaces\":[\"Wi-Fi\",\"Cellular\",\"LAN\"],\"product_level\":\"hybrid_bidirectional_inverter\",\"pv_max_current_a_per_mppt\":16,\"pv_max_usable_kw\":16.0,\"pv_max_voltage_v\":1000,\"pv_mppt_voltage_v\":[200,850],\"pv_rated_voltage_v\":600,\"pv_recommended_array_kw\":20,\"pv_short_circuit_current_a_per_mppt\":24,\"pv_start_voltage_v\":160,\"relative_humidity_pct\":[0,100],\"surge_protection\":\"Not specified (slash)\",\"topology\":\"Transformerless\"}}","field_sources_json":"{\"altitude_max_m\":[\"solis_small_20261102_1052\"],\"apparent_power_mva\":[\"solis_small_20261102_1052\"],\"architecture\":[\"solis_small_20261102_1052\"],\"capacity_scope\":[\"solis_small_20261102_1052\"],\"communication_interfaces\":[\"solis_small_20261102_1052\"],\"cooling\":[\"solis_small_20261102_1052\"],\"dc_voltage_max_v\":[\"solis_small_20261102_1052\"],\"dc_voltage_min_v\":[\"solis_small_20261102_1052\"],\"depth_m\":[\"solis_small_20261102_1052\"],\"document_revision\":[\"solis_small_20261102_1052\"],\"extensions_json\":[\"solis_small_20261102_1052\"],\"height_m\":[\"solis_small_20261102_1052\"],\"ingress_protection\":[\"solis_small_20261102_1052\"],\"manufacturer\":[\"solis_small_20261102_1052\"],\"market_segment\":[\"solis_small_20261102_1052\"],\"model\":[\"solis_small_20261102_1052\"],\"name\":[\"solis_small_20261102_1052\"],\"operating_temperature_max_c\":[\"solis_small_20261102_1052\"],\"operating_temperature_min_c\":[\"solis_small_20261102_1052\"],\"power_basis\":[\"solis_small_20261102_1052\"],\"power_capacity_mw\":[\"solis_small_20261102_1052\"],\"power_conditions\":[\"solis_small_20261102_1052\"],\"power_rating_kind\":[\"solis_small_20261102_1052\"],\"product_status\":[\"solis_small_20261102_1052\"],\"record_scope\":[\"solis_small_20261102_1052\"],\"variant\":[\"solis_small_20261102_1052\"],\"weight_kg\":[\"solis_small_20261102_1052\"],\"width_m\":[\"solis_small_20261102_1052\"]}","height_m":0.5,"ingress_protection":"IP66","last_verified_at":"2026-11-02T10:57:08.555640+00:00","manufacturer":"Solis","market_segment":"residential","model":"S6-EH3P10K2-H","name":"Solis S6-EH3P10K2-H","notes":"Manufacturer claims. Battery chemistry denotes external compatibility only and remains null in chemistry; energy, duration, warranty and RTE remain null. Apparent power is the maximum grid-side kVA rating; AC voltage alternatives retained separately.","operating_temperature_max_c":60,"operating_temperature_min_c":-25,"power_basis":"ac","power_capacity_mw":0.01,"power_conditions":"Rated grid-side active output. Backup transient apparent-power overload is a separate claim; no peak active power inferred.","power_rating_kind":"rated","product_status":"documented","quality_status":"source_backed","record_id":"b3392112-9275-539e-a62a-332097df2b04","record_scope":"configuration","sources":["solis_small_20261102_1052"],"updated_at":"2026-11-02T10:57:08.555640+00:00","variant":"Global Flyer V3.8 (download label; PDF undated)","weight_kg":30.2,"width_m":0.6}
{"altitude_max_m":4000,"apparent_power_mva":0.0033,"architecture":"unspecified","capacity_scope":"One hybrid inverter, external battery excluded","communication_interfaces":["CAN","RS485"],"cooling":"Natural convection","created_at":"2026-11-02T11:53:31.105256+00:00","dc_voltage_max_v":58,"dc_voltage_min_v":42,"document_revision":"Undated Spanish datasheet","entity_type":"systems","extensions_json":"{\"ac_nominal_frequency_hz\":[50,60],\"ac_voltage_alternatives_v\":[220,230],\"afci\":\"Activation required\",\"backup_overload\":{\"apparent_kva\":4.2,\"seconds\":60},\"backup_switch_ms\":{\"less_than\":10},\"battery_charge_discharge_max_a\":62.5,\"battery_charge_discharge_max_kw\":3,\"dimensions_mm\":{\"note\":\"Ambiguous Spanish axis names; not normalized to W/H/D\",\"printed_order\":\"longitud*altura*ancho\",\"values\":[405,480,205]},\"efficiency_claims\":[{\"metric\":\"maximum conversion; path unspecified\",\"pct\":97.1,\"qualifier\":\"greater_than\"},{\"metric\":\"EU weighted conversion\",\"pct\":96.5,\"qualifier\":\"greater_than\"}],\"efficiency_other\":[{\"metric\":\"PV to battery maximum one-way\",\"pct\":95,\"qualifier\":\"greater_than\"},{\"metric\":\"Battery charge/discharge to AC maximum conversion, not RTE\",\"pct\":95,\"qualifier\":\"greater_than\"}],\"external_battery_capacity_ah\":[50,2000],\"external_battery_compatibility\":\"Spanish table prints Lana de litio / Plomo-acido; not installed chemistry\",\"grid_input_max_current_a\":20.5,\"grid_input_voltage_v\":[187,253],\"grid_max_current_a\":15,\"legal_manufacturer\":\"Ginlong Technologies Co., Ltd.\",\"max_strings\":2,\"mppt_count\":2,\"mppt_voltage_v\":[90,520],\"optional_interfaces\":[\"Wi-Fi\",\"GPRS\",\"LAN\"],\"product_level\":\"hybrid_bidirectional_inverter\",\"pv_current_a_per_mppt\":16,\"pv_max_voltage_v\":550,\"pv_rated_voltage_v\":330,\"pv_recommended_max_kw\":4.8,\"pv_short_circuit_a_per_mppt\":24,\"pv_start_v\":90,\"safety_emc_claims\":{\"standards\":[\"IEC/EN 62109-1/-2\",\"EN 61000-6-1/-2/-3/-4\"],\"status\":\"Manufacturer-listed, not independently certified\"},\"topology\":\"High frequency isolation for battery\"}","field_sources_json":"{\"altitude_max_m\":[\"eu_20261102_1150\"],\"apparent_power_mva\":[\"eu_20261102_1150\"],\"architecture\":[\"eu_20261102_1150\"],\"capacity_scope\":[\"eu_20261102_1150\"],\"communication_interfaces\":[\"eu_20261102_1150\"],\"cooling\":[\"eu_20261102_1150\"],\"dc_voltage_max_v\":[\"eu_20261102_1150\"],\"dc_voltage_min_v\":[\"eu_20261102_1150\"],\"document_revision\":[\"eu_20261102_1150\"],\"extensions_json\":[\"eu_20261102_1150\"],\"ingress_protection\":[\"eu_20261102_1150\"],\"manufacturer\":[\"eu_20261102_1150\"],\"market_segment\":[\"eu_20261102_1150\"],\"model\":[\"eu_20261102_1150\"],\"name\":[\"eu_20261102_1150\"],\"operating_temperature_max_c\":[\"eu_20261102_1150\"],\"operating_temperature_min_c\":[\"eu_20261102_1150\"],\"power_basis\":[\"eu_20261102_1150\"],\"power_capacity_mw\":[\"eu_20261102_1150\"],\"power_rating_kind\":[\"eu_20261102_1150\"],\"product_status\":[\"eu_20261102_1150\"],\"record_scope\":[\"eu_20261102_1150\"],\"variant\":[\"eu_20261102_1150\"],\"weight_kg\":[\"eu_20261102_1150\"]}","ingress_protection":"IP66","last_verified_at":"2026-11-02T11:53:31.105256+00:00","manufacturer":"Solis","market_segment":"residential","model":"S6-EH1P3K-L-EU","name":"Solis S6-EH1P3K-L-EU","notes":"External battery compatibility is not installed chemistry. Energy, warranty, cycles and RTE unknown. Backup overload is apparent power, not active peak.","operating_temperature_max_c":60,"operating_temperature_min_c":-25,"power_basis":"ac","power_capacity_mw":0.003,"power_rating_kind":"rated","product_status":"documented","quality_status":"source_backed","record_id":"b3ff17a8-cc44-593b-ba67-4d3ccdef93ec","record_scope":"configuration","sources":["eu_20261102_1150"],"updated_at":"2026-11-02T11:53:31.105256+00:00","variant":"Undated Spanish datasheet","weight_kg":24.2}
