{"altitude_max_m":2000,"architecture":"dc_block","capacity_scope":"One 3-module battery tower; excludes external inverter and parallel towers","chemistry":"LiFePO4","communication_interfaces":["CAN"],"compliance_claims_json":"{\"manufacturer_listed\":[\"IEC62619\",\"IEC62040\",\"CEC\",\"CE\",\"RCM\",\"UN38.3\"],\"qualification\":\"Datasheet claims only; certificates not independently checked.\"}","created_at":"2026-11-01T11:49:54.138436+00:00","dc_voltage_max_v":345.6,"dc_voltage_min_v":273.6,"dc_voltage_nominal_v":307.2,"depth_m":0.38,"document_revision":"EN V2.1; 2023-01-05","energy_basis":"usable","energy_boundary":"dc","energy_capacity_mwh":0.00983,"energy_conditions":"BOL; 100% DOD; 0.2C charge/discharge; 25 +/-2 degC. Usable system energy may vary with inverter.","entity_type":"systems","extensions_json":"{\"goodwe\":{\"charge_temperature_c\":[0,50],\"compatibility_exception\":null,\"compatible_inverter_series\":[\"BH\",\"EH\",\"BT\",\"ET\"],\"discharge_temperature_c\":[-20,50],\"module_model\":\"LX F3.3-H\",\"modules\":3,\"mounting\":\"Grounded\",\"nominal_charge_discharge_current_a\":25,\"page_model_locator\":\"page 2, LX F9.8-H\",\"pcu_count\":null,\"relative_humidity_pct\":[0,95]}}","field_sources_json":"{\"altitude_max_m\":[\"goodwe_lynx_f_20230105\"],\"architecture\":[\"goodwe_lynx_f_20230105\"],\"capacity_scope\":[\"goodwe_lynx_f_20230105\"],\"chemistry\":[\"goodwe_lynx_f_20230105\"],\"communication_interfaces\":[\"goodwe_lynx_f_20230105\"],\"compliance_claims_json\":[\"goodwe_lynx_f_20230105\"],\"dc_voltage_max_v\":[\"goodwe_lynx_f_20230105\"],\"dc_voltage_min_v\":[\"goodwe_lynx_f_20230105\"],\"dc_voltage_nominal_v\":[\"goodwe_lynx_f_20230105\"],\"depth_m\":[\"goodwe_lynx_f_20230105\"],\"document_revision\":[\"goodwe_lynx_f_20230105\"],\"energy_basis\":[\"goodwe_lynx_f_20230105\"],\"energy_boundary\":[\"goodwe_lynx_f_20230105\"],\"energy_capacity_mwh\":[\"goodwe_lynx_f_20230105\"],\"energy_conditions\":[\"goodwe_lynx_f_20230105\"],\"extensions_json\":[\"goodwe_lynx_f_20230105\"],\"height_m\":[\"goodwe_lynx_f_20230105\"],\"ingress_protection\":[\"goodwe_lynx_f_20230105\"],\"manufacturer\":[\"goodwe_lynx_f_20230105\"],\"model\":[\"goodwe_lynx_f_20230105\"],\"name\":[\"goodwe_lynx_f_20230105\"],\"power_basis\":[\"goodwe_lynx_f_20230105\"],\"power_capacity_mw\":[\"goodwe_lynx_f_20230105\"],\"power_conditions\":[\"goodwe_lynx_f_20230105\"],\"power_rating_kind\":[\"goodwe_lynx_f_20230105\"],\"product_family\":[\"goodwe_lynx_f_20230105\"],\"product_status\":[\"goodwe_lynx_f_20230105\"],\"record_scope\":[\"goodwe_lynx_f_20230105\"],\"variant\":[\"goodwe_lynx_f_20230105\"],\"weight_kg\":[\"goodwe_lynx_f_20230105\"],\"width_m\":[\"goodwe_lynx_f_20230105\"]}","height_m":0.78,"ingress_protection":"IP55","last_verified_at":"2026-11-01T11:49:54.138436+00:00","manufacturer":"GoodWe","model":"LX F9.8-H","name":"GoodWe LX F9.8-H","notes":"Exact dated datasheet configuration. No inferred current sales status, cell OEM, warranty or duration. Unversioned website IP ratings not mixed with this revision.","power_basis":"dc","power_capacity_mw":0.007679999999999999,"power_conditions":"Nominal charge/discharge power and current derate with temperature and SOC.","power_rating_kind":"rated","product_family":"Lynx Home F","product_status":"documented","quality_status":"source_backed","record_id":"b45021bb-6ec1-5f80-80e1-01e7c6353b96","record_scope":"configuration","sources":["goodwe_lynx_f_20230105"],"updated_at":"2026-11-01T11:49:54.138436+00:00","variant":"EN V2.1; 2023-01-05","weight_kg":158,"width_m":0.6}
{"ac_voltage_v":230,"altitude_max_m":4000,"architecture":"unspecified","capacity_scope":"One inverter/charger; external battery excluded.","communication_protocols":["VE.Bus"],"compliance_claims_json":"{\"manufacturer_standards_list\":[\"EN-IEC 60335-1\",\"EN-IEC 60335-2-29\",\"EN-IEC 62109-1\",\"EN-IEC 62109-2\",\"IEC 62040\",\"IEC 62116\"],\"status\":\"Manufacturer datasheet claims only; certificates not independently reviewed.\"}","cooling":"Fan-assisted","created_at":"2026-11-02T05:01:38+00:00","dc_voltage_max_v":60,"dc_voltage_min_v":38,"depth_m":0.149,"derating_notes":"1% per 100 m above 2000 m; temperature ratings in extensions.","entity_type":"systems","extensions_json":"{\"victron\":{\"ac_input_frequency_range_hz\":[45,65],\"ac_input_voltage_range_v\":[187,265],\"ac_output_frequency_hz\":50,\"aes_mode_w\":13,\"anti_islanding\":\"Manufacturer states built-in functionality; no certificate independently verified.\",\"apparent_feed_in_row\":{\"decision\":\"Not interpreted as apparent power; MVA null.\",\"printed_unit\":\"kW\",\"value\":4.0},\"charge_current_condition\":\"25 degC ambient maximum\",\"cold_start_time_limited_power_1\":{\"hours\":2,\"kw\":4.5},\"cold_start_time_limited_power_2\":{\"kw\":6,\"minutes\":25},\"compatibility_condition\":\"Charger settings must follow battery manufacturer specifications.\",\"compatible_external_battery_chemistries\":[\"Lithium\",\"Lead-acid\",\"Zinc-Bromine\"],\"continuous_output_w_at_40c\":3700,\"continuous_output_w_at_65c\":3000,\"efficiency_boundary\":\"Inverter conversion, maximum; not battery/system round-trip efficiency; load conditions unspecified.\",\"evidence_locator\":\"PDF p.2, 48/4k5/55-32 column and associated row/footnotes\",\"frequency_adjustable_to_hz\":60,\"humidity_condition\":\"non-condensing\",\"maximum_charge_current_a\":55,\"maximum_charge_current_a_at_40c\":50,\"maximum_conversion_efficiency_pct\":95,\"maximum_humidity_pct\":95,\"optional_accessories\":[\"GX device for remote monitoring\",\"VE.Bus Smart dongle for Bluetooth\"],\"output_voltage_tolerance_pct\":2,\"peak_duration_seconds\":60,\"peak_output_w\":7000,\"product_level\":\"pcs_inverter_charger\",\"search_mode_w\":8,\"transfer_switch_a\":32,\"zero_load_w\":20},\"victron_warranty_2025\":{\"locator\":\"PDF pp.1–2, warranty paragraphs\",\"maximum_months_from_manufacturer_invoice\":66,\"optional_extension\":{\"additional_years\":5,\"application_deadline\":\"At least one year before original expiry\",\"condition\":\"Victron may request evidence of working condition\",\"purchaser\":\"Victron direct customer\",\"surcharge_pct_of_current_net_price\":10,\"total_years\":10},\"performance_retention_guarantee\":null,\"replacement_or_repair_term\":\"Remaining original term, minimum six months; no new full term\",\"scope\":\"General non-battery product policy applied to this documented inverter/charger configuration; not a serial-specific guarantee\",\"source_id\":\"victron_limited_warranty_2025_20261105\"}}","field_sources_json":"{\"ac_voltage_v\":[\"victron_multiplus_ii_new_230v_20261102\"],\"altitude_max_m\":[\"victron_multiplus_ii_new_230v_20261102\"],\"architecture\":[\"victron_multiplus_ii_new_230v_20261102\"],\"capacity_scope\":[\"victron_multiplus_ii_new_230v_20261102\"],\"communication_protocols\":[\"victron_multiplus_ii_new_230v_20261102\"],\"compliance_claims_json\":[\"victron_multiplus_ii_new_230v_20261102\"],\"cooling\":[\"victron_multiplus_ii_new_230v_20261102\"],\"dc_voltage_max_v\":[\"victron_multiplus_ii_new_230v_20261102\"],\"dc_voltage_min_v\":[\"victron_multiplus_ii_new_230v_20261102\"],\"depth_m\":[\"victron_multiplus_ii_new_230v_20261102\"],\"derating_notes\":[\"victron_multiplus_ii_new_230v_20261102\"],\"extensions_json\":[\"victron_limited_warranty_2025_20261105\",\"victron_multiplus_ii_new_230v_20261102\"],\"height_m\":[\"victron_multiplus_ii_new_230v_20261102\"],\"ingress_protection\":[\"victron_multiplus_ii_new_230v_20261102\"],\"manufacturer\":[\"victron_multiplus_ii_new_230v_20261102\"],\"model\":[\"victron_multiplus_ii_new_230v_20261102\"],\"name\":[\"victron_multiplus_ii_new_230v_20261102\"],\"operating_temperature_max_c\":[\"victron_multiplus_ii_new_230v_20261102\"],\"operating_temperature_min_c\":[\"victron_multiplus_ii_new_230v_20261102\"],\"power_basis\":[\"victron_multiplus_ii_new_230v_20261102\"],\"power_capacity_mw\":[\"victron_multiplus_ii_new_230v_20261102\"],\"power_conditions\":[\"victron_multiplus_ii_new_230v_20261102\"],\"power_rating_kind\":[\"victron_multiplus_ii_new_230v_20261102\"],\"product_family\":[\"victron_multiplus_ii_new_230v_20261102\"],\"product_status\":[\"victron_multiplus_ii_new_230v_20261102\"],\"record_scope\":[\"victron_multiplus_ii_new_230v_20261102\"],\"variant\":[\"victron_multiplus_ii_new_230v_20261102\"],\"warranty_conditions\":[\"victron_limited_warranty_2025_20261105\"],\"warranty_years\":[\"victron_limited_warranty_2025_20261105\"],\"weight_kg\":[\"victron_multiplus_ii_new_230v_20261102\"],\"width_m\":[\"victron_multiplus_ii_new_230v_20261102\"]}","height_m":0.59,"ingress_protection":"IP21","last_verified_at":"2026-11-05T18:57:57.842312+00:00","manufacturer":"Victron Energy","model":"MultiPlus-II 48/4k5/55-32","name":"Victron Energy MultiPlus-II 48/4k5/55-32 230 V","notes":"PCS component applicable to stationary ESS; no battery energy/chemistry, system RTE or project assignment inferred. Undated datasheet pinned by byte hash. Standalone 48/10k/150-100 is distinct from 48/10000/140-100.","operating_temperature_max_c":65,"operating_temperature_min_c":-40,"power_basis":"ac","power_capacity_mw":0.004,"power_conditions":"Continuous inverter output at 25 degC; separate temperature and overload ratings retained.","power_rating_kind":"rated","product_family":"MultiPlus-II","product_status":"documented","quality_status":"source_backed","record_id":"b4ebc731-bc1a-503b-b22b-afd5e453a820","record_scope":"configuration","source_urls":["https://www.victronenergy.com/upload/documents/Datasheet-MultiPlus-II-inverter-charger-4k-4k5-6k5-10k-EN.pdf","https://www.victronenergy.com/upload/documents/Victron-Energy-Limited-Warranty-Policy-2025-(P).pdf"],"sources":["victron_limited_warranty_2025_20261105","victron_multiplus_ii_new_230v_20261102"],"updated_at":"2026-11-05T18:57:57.842312+00:00","variant":"230 V AC","warranty_conditions":"Policy observed in the 2025-(P) document: five years after original end-user purchase, capped at 66 months after the Victron invoice. Covers manufacturing/material defects. Victron primarily warrants its direct customer, which must provide equivalent end-user coverage; direct end-user coverage is conditional. Claims go through the seller. Removal, shipping and reinstallation are excluded. Misuse, alteration, unsuitable installation/environment and unauthorized repair invalidate coverage. Statutory consumer rights remain. Actual purchase eligibility and remaining coverage are unverified.","warranty_years":5.0,"weight_kg":22,"width_m":0.275}
