{"altitude_max_m":4000,"architecture":"ac_integrated","capacity_scope":"One product unit as described by the cited variant.","cell_capacity_ah":314,"chemistry":"LFP","communication_interfaces":["Ethernet","Optical fiber"],"communication_protocols":["Modbus TCP"],"cooling":"Hybrid cooling","created_at":"2026-11-01T08:49:57Z","dc_voltage_max_v":852,"dc_voltage_min_v":648,"depth_m":1.8,"depth_of_discharge_pct":100,"derating_notes":"Derates above 50 degC.","efficiency_boundary":"system_unspecified","efficiency_conditions":"Rated condition: on-grid, 25 degC, 400 Vac; page calls this maximum cycle efficiency.","efficiency_qualifier":"maximum","energy_basis":"unspecified","energy_boundary":"unspecified","energy_capacity_mwh":0.241,"entity_type":"systems","extensions_json":"{\"oem\":{\"ac_voltage_options_v\":[380,400,415],\"weight_bound\":\"< 2.8 t\"}}","field_sources_json":"{\"altitude_max_m\":[\"huawei_luna241_specs\"],\"architecture\":[\"huawei_luna241_specs\"],\"capacity_scope\":[\"huawei_luna241_specs\"],\"cell_capacity_ah\":[\"huawei_luna241_specs\"],\"chemistry\":[\"huawei_luna241_specs\"],\"communication_interfaces\":[\"huawei_luna241_specs\"],\"communication_protocols\":[\"huawei_luna241_specs\"],\"cooling\":[\"huawei_luna241_specs\"],\"dc_voltage_max_v\":[\"huawei_luna241_specs\"],\"dc_voltage_min_v\":[\"huawei_luna241_specs\"],\"depth_m\":[\"huawei_luna241_specs\"],\"depth_of_discharge_pct\":[\"huawei_luna241_specs\"],\"derating_notes\":[\"huawei_luna241_specs\"],\"efficiency_boundary\":[\"huawei_luna241_specs\"],\"efficiency_conditions\":[\"huawei_luna241_specs\"],\"efficiency_qualifier\":[\"huawei_luna241_specs\"],\"energy_basis\":[\"huawei_luna241_specs\"],\"energy_boundary\":[\"huawei_luna241_specs\"],\"energy_capacity_mwh\":[\"huawei_luna241_specs\"],\"extensions_json\":[\"huawei_luna241_specs\"],\"height_m\":[\"huawei_luna241_specs\"],\"ingress_protection\":[\"huawei_luna241_specs\"],\"manufacturer\":[\"huawei_luna241_specs\"],\"market_segment\":[\"huawei_luna241_specs\"],\"model\":[\"huawei_luna241_specs\"],\"name\":[\"huawei_luna241_specs\"],\"operating_temperature_max_c\":[\"huawei_luna241_specs\"],\"operating_temperature_min_c\":[\"huawei_luna241_specs\"],\"pcs_included\":[\"huawei_luna241_specs\"],\"pcs_model\":[\"huawei_luna241_specs\"],\"power_basis\":[\"huawei_luna241_specs\"],\"power_capacity_mw\":[\"huawei_luna241_specs\"],\"power_rating_kind\":[\"huawei_luna241_specs\"],\"product_status\":[\"huawei_luna241_specs\"],\"record_scope\":[\"huawei_luna241_specs\"],\"round_trip_efficiency_pct\":[\"huawei_luna241_specs\"],\"variant\":[\"huawei_luna241_specs\"],\"weight_max_kg\":[\"huawei_luna241_specs\"],\"width_m\":[\"huawei_luna241_specs\"]}","height_m":2.1,"ingress_protection":"IP55","last_verified_at":"2026-11-01T08:49:57Z","manufacturer":"Huawei","market_segment":"commercial_industrial","model":"LUNA2000-241-2S1","name":"Huawei LUNA2000-241-2S1 — 241 kWh; global specification page","notes":"URL retains 215-Series, but page explicitly labels the 241-2S1 model.","operating_temperature_max_c":55,"operating_temperature_min_c":-30,"pcs_included":true,"pcs_model":"PCS2000-108K-MB1","power_basis":"ac","power_capacity_mw":0.108,"power_rating_kind":"rated","product_status":"documented","quality_status":"source_backed","record_id":"ba25ec3b-9d26-5efc-8773-8c3d832709ee","record_scope":"configuration","round_trip_efficiency_pct":91.3,"sources":["huawei_luna241_specs"],"updated_at":"2026-11-01T08:49:57Z","variant":"241 kWh; global specification page","weight_max_kg":2800,"width_m":1.15}
