{"ac_voltage_v":120,"apparent_power_mva":0.01,"architecture":"unspecified","capacity_scope":"One inverter/charger; external battery excluded.","communication_protocols":["VE.Bus"],"compliance_claims_json":"{\"manufacturer_standards_list\":[\"EN-IEC 60335-1\",\"EN-IEC 60335-2-29\",\"EN-IEC 62109-1\",\"UL1741\"],\"status\":\"OEM claims; certificates not independently reviewed.\"}","created_at":"2026-11-02T06:51:00+00:00","dc_voltage_max_v":66,"dc_voltage_min_v":38,"depth_m":0.344,"entity_type":"systems","extensions_json":"{\"victron\":{\"ac_input_frequency_range_hz\":[55,65],\"ac_input_voltage_range_v\":[90,140],\"aes_mode_w\":40,\"apparent_power_condition\":\"25degC, nonlinear load crest factor3:1\",\"charge_current_condition\":\"Up to25degC ambient\",\"efficiency_boundary\":\"Maximum inverter conversion efficiency, not battery/system round-trip efficiency; load point unspecified.\",\"humidity_condition\":\"Non-condensing\",\"locator\":\"PDF page2 48/10000/140-100/100 column\",\"maximum_charge_current_a\":140,\"maximum_conversion_efficiency_pct\":96,\"maximum_humidity_pct\":95,\"output_frequency_hz\":60,\"output_voltage_tolerance_pct\":2,\"output_w_at_40c\":6500,\"output_w_at_65c\":4500,\"peak_duration_seconds\":null,\"peak_output_w\":20000,\"product_level\":\"pcs_inverter_charger\",\"search_mode_w\":15,\"zero_load_w\":60}}","field_sources_json":"{\"ac_voltage_v\":[\"victron_q120_20261102\"],\"apparent_power_mva\":[\"victron_q120_20261102\"],\"architecture\":[\"victron_q120_20261102\"],\"capacity_scope\":[\"victron_q120_20261102\"],\"communication_protocols\":[\"victron_q120_20261102\"],\"compliance_claims_json\":[\"victron_q120_20261102\"],\"dc_voltage_max_v\":[\"victron_q120_20261102\"],\"dc_voltage_min_v\":[\"victron_q120_20261102\"],\"depth_m\":[\"victron_q120_20261102\"],\"extensions_json\":[\"victron_q120_20261102\"],\"height_m\":[\"victron_q120_20261102\"],\"ingress_protection\":[\"victron_q120_20261102\"],\"manufacturer\":[\"victron_q120_20261102\"],\"model\":[\"victron_q120_20261102\"],\"name\":[\"victron_q120_20261102\"],\"operating_temperature_max_c\":[\"victron_q120_20261102\"],\"operating_temperature_min_c\":[\"victron_q120_20261102\"],\"power_basis\":[\"victron_q120_20261102\"],\"power_capacity_mw\":[\"victron_q120_20261102\"],\"power_conditions\":[\"victron_q120_20261102\"],\"power_rating_kind\":[\"victron_q120_20261102\"],\"product_family\":[\"victron_q120_20261102\"],\"product_status\":[\"victron_q120_20261102\"],\"record_scope\":[\"victron_q120_20261102\"],\"variant\":[\"victron_q120_20261102\"],\"weight_kg\":[\"victron_q120_20261102\"],\"width_m\":[\"victron_q120_20261102\"]}","height_m":0.572,"ingress_protection":"IP21","last_verified_at":"2026-11-02T06:51:00+00:00","manufacturer":"Victron Energy","model":"Quattro 48/10000/140-100/100","name":"Victron Energy Quattro 48/10000/140-100/100 120 V AC","notes":"No battery energy, chemistry, RTE, nominal DC voltage, warranty or project assignment inferred. Regional table only; no extrapolation across families.","operating_temperature_max_c":65,"operating_temperature_min_c":-40,"power_basis":"ac","power_capacity_mw":0.008,"power_conditions":"Continuous active output at25degC; not apparent or peak power.","power_rating_kind":"rated","product_family":"Quattro","product_status":"documented","quality_status":"source_backed","record_id":"c006ace3-b8ed-5d3e-92ae-d612b385b5d0","record_scope":"configuration","sources":["victron_q120_20261102"],"updated_at":"2026-11-02T06:51:00+00:00","variant":"120 V AC","weight_kg":58,"width_m":0.488}
{"architecture":"battery_cabinet","capacity_scope":"One module with pedestal; not a six-module tower; external inverter excluded","chemistry":"LFP","communication_interfaces":["CAN","RS485","RS232","RJ45","Bluetooth","Wi-Fi"],"compliance_claims_json":"{\"in_progress\":[\"IEC62619\"],\"manufacturer_listed\":[\"UN38.3\"],\"qualification\":\"Manufacturer compliance claims; IEC62619 explicitly in progress\"}","cooling":"Forced air fan","created_at":"2026-11-02T14:54:19.246486+00:00","dc_voltage_max_v":56,"dc_voltage_min_v":47,"dc_voltage_nominal_v":51.2,"depth_m":0.426,"document_revision":"2026-09-04","energy_basis":"nominal","energy_boundary":"dc","energy_capacity_mwh":0.00512,"entity_type":"systems","extensions_json":"{\"freedom_won\":{\"battery_capacity_ah\":100,\"continuous_charge_a\":70,\"continuous_charge_kw\":3.6,\"continuous_discharge_a\":90,\"energy_at_90pct_dod_kwh_reported\":4.5,\"energy_dod_caveat\":\"4.5 kWh is printed; not recomputed as 90% of 5.12 kWh. Unexplained rounding/basis retained.\",\"max_charge_a\":80,\"max_charge_kw\":4.2,\"max_discharge_a\":100,\"max_discharge_kw\":5.2,\"maximum_current_duty\":{\"duration_minutes\":5,\"period_minutes\":30},\"module_dimensions_without_pedestal_mm\":[224,442,384],\"product_level\":\"stackable_battery_module\",\"recommended_ambient_c\":[10,25],\"series_connection_prohibited\":true,\"service_life_conditions\":\"Moderate cycling and ideal temperature, charge/discharge rate and DoD; not warranty\",\"service_life_years_gt\":10,\"short_circuit_current_ka\":5,\"stack_options_modules\":[1,2,3,4,5,6]}}","field_sources_json":"{\"architecture\":[\"etower2_20261102_1500\"],\"capacity_scope\":[\"etower2_20261102_1500\"],\"chemistry\":[\"etower2_20261102_1500\"],\"communication_interfaces\":[\"etower2_20261102_1500\"],\"compliance_claims_json\":[\"etower2_20261102_1500\"],\"cooling\":[\"etower2_20261102_1500\"],\"dc_voltage_max_v\":[\"etower2_20261102_1500\"],\"dc_voltage_min_v\":[\"etower2_20261102_1500\"],\"dc_voltage_nominal_v\":[\"etower2_20261102_1500\"],\"depth_m\":[\"etower2_20261102_1500\"],\"document_revision\":[\"etower2_20261102_1500\"],\"energy_basis\":[\"etower2_20261102_1500\"],\"energy_boundary\":[\"etower2_20261102_1500\"],\"energy_capacity_mwh\":[\"etower2_20261102_1500\"],\"extensions_json\":[\"etower2_20261102_1500\"],\"height_m\":[\"etower2_20261102_1500\"],\"manufacturer\":[\"etower2_20261102_1500\"],\"market_segment\":[\"etower2_20261102_1500\"],\"model\":[\"etower2_20261102_1500\"],\"name\":[\"etower2_20261102_1500\"],\"power_basis\":[\"etower2_20261102_1500\"],\"power_capacity_mw\":[\"etower2_20261102_1500\"],\"power_conditions\":[\"etower2_20261102_1500\"],\"power_rating_kind\":[\"etower2_20261102_1500\"],\"product_status\":[\"etower2_20261102_1500\"],\"record_scope\":[\"etower2_20261102_1500\"],\"variant\":[\"etower2_20261102_1500\"],\"warranty_conditions\":[\"etower2_20261102_1500\"],\"warranty_years\":[\"etower2_20261102_1500\"],\"weight_kg\":[\"etower2_20261102_1500\"],\"width_m\":[\"etower2_20261102_1500\"]}","height_m":0.249,"last_verified_at":"2026-11-02T14:54:19.246486+00:00","manufacturer":"Freedom Won","market_segment":"multiple","model":"eTower 2","name":"Freedom Won eTower 2 single module","notes":"Indoor-only module. Recommended ambient range is not an absolute operating limit. No active power inferred from inverter kVA; stack configurations are not multiplied into separate model records.","power_basis":"dc","power_capacity_mw":0.0047,"power_conditions":"Continuous discharge; maximum discharge 5.2 kW limited to 5 min per 30 min cycle.","power_rating_kind":"rated","product_status":"documented","quality_status":"source_backed","record_id":"c03df8b1-314c-5102-b893-4b5bd2fb3326","record_scope":"configuration","sources":["etower2_20261102_1500"],"updated_at":"2026-11-02T14:54:19.246486+00:00","variant":"Single module with pedestal","warranty_conditions":"Five years or 4000 cycles; overview refers to separate warranty document. No retention threshold or cycle DoD inferred.","warranty_years":5,"weight_kg":52,"width_m":0.467}
