{"altitude_max_m":4000,"apparent_power_mva":0.005,"architecture":"unspecified","capacity_scope":"One bidirectional hybrid inverter; external batteries and parallel units excluded.","communication_interfaces":["CAN","RS485"],"conflicts_json":"{\"conversion_efficiency\":{\"observations\":[{\"metric\":\"maximum_conversion_efficiency_pct\",\"source_id\":\"solis_small_20261102_1052\",\"value\":96.5},{\"metric\":\"EU_conversion_efficiency_pct\",\"source_id\":\"solis_small_20261102_1052\",\"value\":96.77}],\"resolution\":\"EU value exceeds stated maximum. Both retained as conflicting observations; no preferred conversion efficiency or RTE asserted.\"}}","cooling":"Natural cooling","created_at":"2026-11-02T10:57:08.555640+00:00","dc_voltage_max_v":600,"dc_voltage_min_v":120,"depth_m":0.21,"document_revision":"Global Flyer V3.8 (download label; PDF undated)","entity_type":"systems","extensions_json":"{\"solis\":{\"ac_nominal_frequency_hz\":[50,60],\"ac_nominal_line_voltage_v\":[380,400],\"afci\":\"Optional\",\"backup_apparent_overload\":{\"basis\":\"Manufacturer labels max apparent output; not active-power rating\",\"multiple_of_rated_power\":1.6,\"seconds\":60},\"backup_switch_ms\":{\"qualifier\":\"less_than\",\"value\":10},\"battery_max_charge_discharge_current_a\":25,\"battery_max_charge_discharge_kw\":5,\"battery_voltage_footnote\":{\"maximum_supported_v\":700,\"note\":\"Table operating range 120–600 V; footnote says supports max 700 V. Not substituted for operating ceiling.\"},\"brand\":\"Solis\",\"compatible_external_battery_type\":\"Li-ion\",\"compliance_claims\":{\"safety_emc\":[\"IEC/EN 62109-1/-2\",\"IEC/EN 61000-6-1/-3\"],\"status\":\"Manufacturer datasheet listed standards; certificate not independently checked\"},\"efficiency_observations\":[{\"basis\":\"PV-to-battery maximum, one-way\",\"pct\":98.37},{\"basis\":\"Battery charge/discharge to AC maximum conversion, not AC-to-AC round trip\",\"pct\":97.32}],\"legal_manufacturer\":\"Ginlong Technologies Co., Ltd.\",\"max_phase_power_pct_of_rating\":50,\"mppt_count\":3,\"night_consumption_w\":{\"qualifier\":\"less_than\",\"value\":25},\"noise_dba\":{\"condition\":\"typical\",\"qualifier\":\"less_than\",\"value\":46.9},\"optional_interfaces\":[\"Wi-Fi\",\"Cellular\",\"LAN\"],\"product_level\":\"hybrid_bidirectional_inverter\",\"pv_max_current_a_per_mppt\":16,\"pv_max_usable_kw\":8.0,\"pv_max_voltage_v\":1000,\"pv_mppt_voltage_v\":[200,850],\"pv_rated_voltage_v\":600,\"pv_recommended_array_kw\":10,\"pv_short_circuit_current_a_per_mppt\":24,\"pv_start_voltage_v\":160,\"relative_humidity_pct\":[0,100],\"surge_protection\":\"DC Type II / AC Type II optional\",\"topology\":\"Transformerless\"}}","field_sources_json":"{\"altitude_max_m\":[\"solis_small_20261102_1052\"],\"apparent_power_mva\":[\"solis_small_20261102_1052\"],\"architecture\":[\"solis_small_20261102_1052\"],\"capacity_scope\":[\"solis_small_20261102_1052\"],\"communication_interfaces\":[\"solis_small_20261102_1052\"],\"conflicts_json\":[\"solis_small_20261102_1052\"],\"cooling\":[\"solis_small_20261102_1052\"],\"dc_voltage_max_v\":[\"solis_small_20261102_1052\"],\"dc_voltage_min_v\":[\"solis_small_20261102_1052\"],\"depth_m\":[\"solis_small_20261102_1052\"],\"document_revision\":[\"solis_small_20261102_1052\"],\"extensions_json\":[\"solis_small_20261102_1052\"],\"height_m\":[\"solis_small_20261102_1052\"],\"ingress_protection\":[\"solis_small_20261102_1052\"],\"manufacturer\":[\"solis_small_20261102_1052\"],\"market_segment\":[\"solis_small_20261102_1052\"],\"model\":[\"solis_small_20261102_1052\"],\"name\":[\"solis_small_20261102_1052\"],\"operating_temperature_max_c\":[\"solis_small_20261102_1052\"],\"operating_temperature_min_c\":[\"solis_small_20261102_1052\"],\"power_basis\":[\"solis_small_20261102_1052\"],\"power_capacity_mw\":[\"solis_small_20261102_1052\"],\"power_conditions\":[\"solis_small_20261102_1052\"],\"power_rating_kind\":[\"solis_small_20261102_1052\"],\"product_status\":[\"solis_small_20261102_1052\"],\"record_scope\":[\"solis_small_20261102_1052\"],\"variant\":[\"solis_small_20261102_1052\"],\"weight_kg\":[\"solis_small_20261102_1052\"],\"width_m\":[\"solis_small_20261102_1052\"]}","height_m":0.5,"ingress_protection":"IP66","last_verified_at":"2026-11-02T10:57:08.555640+00:00","manufacturer":"Solis","market_segment":"residential","model":"S6-EH3P5K-H-EU","name":"Solis S6-EH3P5K-H-EU","notes":"Manufacturer claims. Battery chemistry denotes external compatibility only and remains null in chemistry; energy, duration, warranty and RTE remain null. Apparent power is the maximum grid-side kVA rating; AC voltage alternatives retained separately.","operating_temperature_max_c":60,"operating_temperature_min_c":-25,"power_basis":"ac","power_capacity_mw":0.005,"power_conditions":"Rated grid-side active output. Backup transient apparent-power overload is a separate claim; no peak active power inferred.","power_rating_kind":"rated","product_status":"documented","quality_status":"needs_review","record_id":"c5403e5e-6880-569a-87fd-e2363174aee5","record_scope":"configuration","sources":["solis_small_20261102_1052"],"updated_at":"2026-11-02T10:57:08.555640+00:00","variant":"Global Flyer V3.8 (download label; PDF undated)","weight_kg":27.6,"width_m":0.6}
{"capacity_scope":"One product unit as described by the cited variant.","cell_capacity_ah":587,"created_at":"2026-11-01T08:49:57Z","duration_hours":2,"energy_basis":"unspecified","energy_boundary":"unspecified","energy_capacity_mwh":6.25,"entity_type":"systems","field_sources_json":"{\"capacity_scope\":[\"hithium_power625_launch\"],\"cell_capacity_ah\":[\"hithium_power625_launch\"],\"duration_hours\":[\"hithium_power625_launch\"],\"energy_basis\":[\"hithium_power625_launch\"],\"energy_boundary\":[\"hithium_power625_launch\"],\"energy_capacity_mwh\":[\"hithium_power625_launch\"],\"manufacturer\":[\"hithium_power625_launch\"],\"market_segment\":[\"hithium_power625_launch\"],\"model\":[\"hithium_power625_launch\"],\"name\":[\"hithium_power625_launch\"],\"product_status\":[\"hithium_power625_launch\"],\"record_scope\":[\"hithium_power625_launch\"],\"variant\":[\"hithium_power625_launch\"]}","last_verified_at":"2026-11-01T08:49:57Z","manufacturer":"HiTHIUM","market_segment":"utility","model":"∞Power","name":"HiTHIUM ∞Power — 6.25 MWh 2h; 587 Ah launch configuration","product_status":"documented","quality_status":"source_backed","record_id":"c54b2bb2-01a3-5007-b1d2-bb6a79f451e0","record_scope":"configuration","sources":["hithium_power625_launch"],"updated_at":"2026-11-01T08:49:57Z","variant":"6.25 MWh 2h; 587 Ah launch configuration"}
{"architecture":"battery_cabinet","capacity_scope":"One battery assembly; external inverter excluded","communication_interfaces":["CAN","RJ45","Ethernet","Wi-Fi"],"compliance_claims_json":"{\"standards\":[\"IEC62619\",\"IEC62040\",\"IEC61000\",\"UN38.3\"],\"status\":\"Manufacturer design/build claim, not independently verified certification\"}","created_at":"2026-11-02T14:54:19.246486+00:00","dc_voltage_max_v":56,"dc_voltage_min_v":47,"dc_voltage_nominal_v":51.2,"depth_m":0.29,"document_revision":"2026-02-06","energy_basis":"nominal","energy_boundary":"dc","energy_capacity_mwh":0.01,"entity_type":"systems","extensions_json":"{\"freedom_won\":{\"battery_capacity_ah\":200,\"continuous_charge_a\":200,\"continuous_charge_kw\":10,\"continuous_discharge_a\":200,\"dimensions_exclude_protrusions\":true,\"energy_at_80pct_dod_kwh\":8,\"energy_at_90pct_dod_kwh\":9.0,\"expected_life_claims\":[{\"cycles_gt\":6000,\"dod_pct\":80,\"years_gt\":16}],\"expected_life_eol_capacity_pct\":60,\"max_charge_a\":200,\"max_charge_kw\":10,\"max_discharge_a\":240,\"max_discharge_kw\":12,\"maximum_current_duty\":{\"duration_minutes\":5,\"five_second_multiple\":1.5,\"period_minutes\":10},\"normal_dod_max_pct\":90,\"product_level\":\"stationary_battery_assembly\",\"short_circuit_current_ka\":8,\"standby_dod_max_pct\":100,\"supplier_role\":\"Branded battery system; cell OEM unspecified\",\"warranty_applies_to_sales_after\":\"2024-04-01\",\"warranty_eol_capacity_pct\":60}}","field_sources_json":"{\"architecture\":[\"home2_20261102_1500\"],\"capacity_scope\":[\"home2_20261102_1500\"],\"communication_interfaces\":[\"home2_20261102_1500\"],\"compliance_claims_json\":[\"home2_20261102_1500\"],\"dc_voltage_max_v\":[\"home2_20261102_1500\"],\"dc_voltage_min_v\":[\"home2_20261102_1500\"],\"dc_voltage_nominal_v\":[\"home2_20261102_1500\"],\"depth_m\":[\"home2_20261102_1500\"],\"document_revision\":[\"home2_20261102_1500\"],\"energy_basis\":[\"home2_20261102_1500\"],\"energy_boundary\":[\"home2_20261102_1500\"],\"energy_capacity_mwh\":[\"home2_20261102_1500\"],\"extensions_json\":[\"home2_20261102_1500\"],\"height_m\":[\"home2_20261102_1500\"],\"ingress_protection\":[\"home2_20261102_1500\"],\"manufacturer\":[\"home2_20261102_1500\"],\"market_segment\":[\"home2_20261102_1500\"],\"model\":[\"home2_20261102_1500\"],\"name\":[\"home2_20261102_1500\"],\"power_basis\":[\"home2_20261102_1500\"],\"power_capacity_mw\":[\"home2_20261102_1500\"],\"power_conditions\":[\"home2_20261102_1500\"],\"power_rating_kind\":[\"home2_20261102_1500\"],\"product_family\":[\"home2_20261102_1500\"],\"product_status\":[\"fwindex_20261102_1300\"],\"record_scope\":[\"home2_20261102_1500\"],\"variant\":[\"home2_20261102_1500\"],\"warranty_conditions\":[\"home2_20261102_1500\"],\"warranty_years\":[\"home2_20261102_1500\"],\"weight_kg\":[\"home2_20261102_1500\"],\"width_m\":[\"home2_20261102_1500\"]}","height_m":0.745,"ingress_protection":"IP20","last_verified_at":"2026-11-02T14:54:19.246486+00:00","manufacturer":"Freedom Won","market_segment":"residential","model":"LiTE 2 Home 10/8","name":"Freedom Won LiTE 2 Home 10/8 52V Model A","notes":"Legacy range per OEM index. Chemistry and cell OEM not inferred. No RTE or discharge-duration calculation. Distinct generation and voltage variant retained.","power_basis":"dc","power_capacity_mw":0.01,"power_conditions":"Continuous discharge at battery temperature 10–25 C; current derates outside. Maximum-current duty cycle in extensions.","power_rating_kind":"rated","product_family":"LiTE 2 Home","product_status":"historical_document","quality_status":"source_backed","record_id":"c5a226bd-b19a-5e22-82b2-9203623cfe11","record_scope":"configuration","sources":["home2_20261102_1500","fwindex_20261102_1300"],"updated_at":"2026-11-02T14:54:19.246486+00:00","variant":"52V Model A","warranty_conditions":"10 years or 6000 cycles at 80% DoD; discharge <=0.5C, charge <=0.25C, temperature <=25 C. Capacity end point 60% BOL; sales-date applicability retained in extensions. Datasheet summary; original warranty governs.","warranty_years":10,"weight_kg":89,"width_m":0.34}
