{"ac_voltage_v":400,"altitude_max_m":4000,"architecture":"ac_integrated","capacity_scope":"One SOLVA AC261 battery cabinet; includes bidirectional PCS; parallel cabinets excluded","cell_capacity_ah":314,"chemistry":"LiFePO4","communication_interfaces":["RS485","CAN","LAN"],"compliance_claims_json":"{\"manufacturer_listed_standards\":{\"optional_configuration\":[\"IEC62619\",\"IEC63056\",\"IEC62477-1\",\"IEC61000-6-2/4\"],\"scope\":\"SOLVA AC261\",\"standard_configuration\":[\"UN38.3\",\"NRS097-2-1\",\"AS/NZS4777.2\"],\"status\":\"Manufacturer list only; optional configuration not assumed installed; no independent certificate reviewed\"}}","cooling":"Liquid heating and cooling (battery pack)","created_at":"2026-11-01T11:00:11.752498+00:00","dc_voltage_max_v":936,"dc_voltage_min_v":728,"dc_voltage_nominal_v":832,"depth_m":1.35,"depth_of_discharge_pct":90,"derating_notes":"Full load at or below 2000 m; above 2000 m derate 1% per 100 m; maximum 4000 m.","document_revision":"17-Sept-26","ems":"Built-in Cabinet Monitoring System; interfaces with external site EMS","energy_basis":"nominal","energy_boundary":"dc","energy_capacity_mwh":0.261,"energy_conditions":"Datasheet total DC-side energy, not usable AC output.","entity_type":"systems","extensions_json":"{\"freedom_won\":{\"cell_configuration\":\"1P52S per module\",\"corrosion_class\":\"C4\",\"cycle_life_claim\":{\"eol_threshold\":null,\"minimum\":8000,\"test_conditions\":null},\"dimensions_tolerance_mm\":5,\"humidity_max_pct\":95,\"locator\":\"page 1; SOLVA AC261\",\"max_charge_discharge_rate_reported\":\"0.5P\",\"maximum_round_trip_efficiency_pct_unqualified_boundary\":89,\"modules_per_pack\":5,\"optional_corrosion_class\":\"C5\",\"parallel_off_grid_cabinets_maximum\":6,\"parallel_on_grid_cabinets_maximum\":24,\"thermal_max_auxiliary_current_a\":13.4,\"thermal_max_auxiliary_power_kw\":2.8,\"thermal_max_cooling_kw\":5,\"thermal_max_heating_kw\":2,\"warranty_condition\":\"Separate model-specific guarantee reviewed in freedom_won_guarantee; original datasheet marketing term retained.\",\"warranty_marketing_years\":5},\"freedom_won_guarantee\":{\"cell_temperature_above_35c_hours_per_day_max\":4,\"claim_conditions\":[\"certified installer\",\"manual-compliant transport/storage/operation\",\"paid in full; stated notice and suspension provisions\",\"proof of purchase and serial number\",\"no unauthorized repair or firmware changes\"],\"commencement\":\"Commissioning date if within three months of delivery; otherwise delivery plus three months\",\"cycle_limit\":8000,\"expiry_rule\":\"whichever occurs first\",\"extension_condition\":\"Additional cost; longer project-specific SLA possible\",\"extension_years_max\":10,\"locator\":\"Pages 1,3-6; named models, sections 2-8\",\"non_cell_component_years\":5,\"ordinary_discharge_dod_limit_pct\":90,\"partial_cycle_accounting\":\"pro rata\",\"repair_cost_exclusions\":[\"travel\",\"transport\",\"parts shipping\",\"accommodation\"],\"repair_labour_and_parts\":\"no charge subject to warranty exclusions\",\"retained_capacity_min_pct\":70,\"source_id\":\"freedomwon_solva_coreva_guarantee_v2\",\"storage_cycle_and_float_charge_interval_months_max\":12,\"storage_without_chiller_heater_any_duration_c\":[-20,45],\"storage_without_chiller_heater_over_3months_c\":[0,30],\"test_rate_max_c\":0.2,\"warranty_cycle_dod_pct\":80,\"years\":5},\"reviewed_additional_specifications\":{\"ac_connection\":\"3P+N+PE three-phase four-wire\",\"current_thd_pct_less_than\":2,\"isolation\":\"transformerless\",\"short_circuit_current_a\":450,\"thd_condition\":\"rated power\"}}","field_sources_json":"{\"ac_voltage_v\":[\"freedomwon_solva_ac261_20260917\"],\"altitude_max_m\":[\"freedomwon_solva_ac261_20260917\"],\"architecture\":[\"freedomwon_solva_ac261_20260917\"],\"capacity_scope\":[\"freedomwon_solva_ac261_20260917\"],\"cell_capacity_ah\":[\"freedomwon_solva_ac261_20260917\"],\"chemistry\":[\"freedomwon_solva_ac261_20260917\"],\"communication_interfaces\":[\"freedomwon_solva_ac261_20260917\"],\"compliance_claims_json\":[\"freedomwon_solva_ac261_20260917\"],\"cooling\":[\"freedomwon_solva_ac261_20260917\"],\"dc_voltage_max_v\":[\"freedomwon_solva_ac261_20260917\"],\"dc_voltage_min_v\":[\"freedomwon_solva_ac261_20260917\"],\"dc_voltage_nominal_v\":[\"freedomwon_solva_ac261_20260917\"],\"depth_m\":[\"freedomwon_solva_ac261_20260917\"],\"depth_of_discharge_pct\":[\"freedomwon_solva_ac261_20260917\"],\"derating_notes\":[\"freedomwon_solva_ac261_20260917\"],\"document_revision\":[\"freedomwon_solva_ac261_20260917\"],\"ems\":[\"freedomwon_solva_ac261_20260917\"],\"energy_basis\":[\"freedomwon_solva_ac261_20260917\"],\"energy_boundary\":[\"freedomwon_solva_ac261_20260917\"],\"energy_capacity_mwh\":[\"freedomwon_solva_ac261_20260917\"],\"energy_conditions\":[\"freedomwon_solva_ac261_20260917\"],\"extensions_json\":[\"freedomwon_solva_ac261_20260917\",\"freedomwon_solva_coreva_guarantee_v2\",\"fw_solva_ac261_detail_20261103\"],\"fire_protection\":[\"freedomwon_solva_ac261_20260917\"],\"height_m\":[\"freedomwon_solva_ac261_20260917\"],\"ingress_protection\":[\"freedomwon_solva_ac261_20260917\"],\"manufacturer\":[\"freedomwon_solva_ac261_20260917\"],\"model\":[\"freedomwon_solva_ac261_20260917\"],\"name\":[\"freedomwon_solva_ac261_20260917\"],\"operating_temperature_max_c\":[\"freedomwon_solva_ac261_20260917\"],\"operating_temperature_min_c\":[\"freedomwon_solva_ac261_20260917\"],\"pcs_included\":[\"freedomwon_solva_ac261_20260917\"],\"power_basis\":[\"freedomwon_solva_ac261_20260917\"],\"power_capacity_mw\":[\"freedomwon_solva_ac261_20260917\"],\"power_rating_kind\":[\"freedomwon_solva_ac261_20260917\"],\"product_family\":[\"freedomwon_solva_ac261_20260917\"],\"product_status\":[\"freedomwon_solva_ac261_20260917\"],\"record_scope\":[\"freedomwon_solva_ac261_20260917\"],\"variant\":[\"freedomwon_solva_ac261_20260917\"],\"warranty_conditions\":[\"freedomwon_solva_coreva_guarantee_v2\"],\"warranty_years\":[\"freedomwon_solva_coreva_guarantee_v2\"],\"weight_kg\":[\"freedomwon_solva_ac261_20260917\"],\"width_m\":[\"freedomwon_solva_ac261_20260917\"]}","fire_protection":"Aerosol and fire-hose adaptor for water flooding","height_m":2.4,"ingress_protection":"IP55","last_verified_at":"2026-11-03T03:53:37.520358+00:00","manufacturer":"Freedom Won","model":"SOLVA AC261","name":"Freedom Won SOLVA AC261","notes":"No active battery power inferred from busbar rating or 0.5P. No RTE boundary, cycle test conditions, warranty contract, cell OEM, or project assignment inferred. Dimensions have +/-5 mm tolerance.","operating_temperature_max_c":55,"operating_temperature_min_c":-20,"pcs_included":true,"power_basis":"ac","power_capacity_mw":0.125,"power_rating_kind":"rated","product_family":"SOLVA","product_status":"documented","quality_status":"source_backed","record_id":"cd278b5d-ca1f-5674-86ec-880d0b72620e","record_scope":"configuration","sources":["freedomwon_solva_ac261_20260917","freedomwon_solva_coreva_guarantee_v2","fw_solva_ac261_detail_20261103"],"updated_at":"2026-11-03T03:53:37.520358+00:00","variant":"17-Sept-26 standard configuration","warranty_conditions":"5 years or 8000 warranty cycles, first reached; >=70% new capacity tested at <=0.2C. Cycle accounting uses 80% DOD equivalents pro rata. Commissioning/deemed-start, cooling/storage, installer, payment and claim conditions apply. Extension to 10 years costs extra; source is controlling.","warranty_years":5,"weight_kg":2700,"width_m":1.05}
{"architecture":"dc_block","capacity_scope":"Single DC battery string including controller and base; external inverter excluded","chemistry":"Li-ion (LFP)","communication_protocols":["Modbus RTU","CAN"],"compliance_claims_json":"{\"manufacturer_listed\":[\"IEC62040-1\",\"IEC62477-1\",\"IEC62619\",\"IEC63056\",\"UL1973\",\"UN38.3\",\"VDE-AR-E 2510-50\"],\"status\":\"Manufacturer claims, not independent verification\",\"test_method_listed\":[\"UL9540A\"]}","created_at":"2026-11-02T00:59:42.326475+00:00","dc_voltage_max_v":691.2,"dc_voltage_min_v":556.8,"dc_voltage_nominal_v":614.4,"depth_m":0.35,"depth_of_discharge_pct":95,"derating_notes":"BMS limits charging and discharging above 40°C or below 10°C; optimum 18–28°C.","document_revision":"EN-SD-250121","energy_basis":"usable","energy_boundary":"dc","energy_capacity_mwh":0.02917,"entity_type":"systems","extensions_json":"{\"pylontech\":{\"altitude_m\":{\"upper_bound_exclusive\":4000},\"charge_temperature_c\":[-10,55],\"controller_model\":\"FC1000\",\"cycle_life\":{\"lower_bound_exclusive\":8000,\"other_conditions\":\"Not stated; not a warranty\",\"temperature_c\":25},\"design_life\":{\"qualifier\":\"15+\",\"temperature_c\":25,\"years\":15},\"efficiency_claim\":{\"boundary\":\"Not specified; not accepted as AC-to-AC RTE\",\"condition\":\"0.5C\",\"pct\":96},\"humidity_condition\":\"Non-condensing\",\"humidity_pct\":[5,95],\"locator\":\"PDF page 2, 6-module column\",\"maximum_charge_discharge_current_a\":55,\"maximum_current_duration_seconds\":900,\"module_count\":6,\"module_model\":\"FH10050\",\"normal_charge_discharge_current_a\":50,\"parallel_string_limit\":6,\"standard_charge_discharge_current_a\":10,\"storage_temperature_conflict\":\"Datasheet -20 to45°C; manual -20 to60°C. Unresolved; no canonical storage range selected.\",\"total_energy_basis\":\"unspecified in table\",\"total_energy_kwh\":30.72}}","field_sources_json":"{\"architecture\":[\"pylon_h3_20250121\"],\"capacity_scope\":[\"pylon_h3_20250121\"],\"chemistry\":[\"pylon_h3_manual_v11\"],\"communication_protocols\":[\"pylon_h3_20250121\"],\"compliance_claims_json\":[\"pylon_h3_20250121\"],\"dc_voltage_max_v\":[\"pylon_h3_manual_v11\"],\"dc_voltage_min_v\":[\"pylon_h3_manual_v11\"],\"dc_voltage_nominal_v\":[\"pylon_h3_20250121\"],\"depth_m\":[\"pylon_h3_20250121\"],\"depth_of_discharge_pct\":[\"pylon_h3_20250121\"],\"derating_notes\":[\"pylon_h3_manual_v11\"],\"document_revision\":[\"pylon_h3_20250121\"],\"energy_basis\":[\"pylon_h3_20250121\"],\"energy_boundary\":[\"pylon_h3_20250121\"],\"energy_capacity_mwh\":[\"pylon_h3_20250121\"],\"extensions_json\":[\"pylon_h3_20250121\",\"pylon_h3_manual_v11\"],\"height_m\":[\"pylon_h3_20250121\"],\"ingress_protection\":[\"pylon_h3_20250121\"],\"manufacturer\":[\"pylon_h3_20250121\"],\"market_segment\":[\"pylon_h3_20250121\"],\"model\":[\"pylon_h3_20250121\"],\"name\":[\"pylon_h3_20250121\"],\"product_family\":[\"pylon_h3_20250121\"],\"product_status\":[\"pylon_h3_20250121\"],\"record_scope\":[\"pylon_h3_20250121\"],\"variant\":[\"pylon_h3_20250121\"],\"weight_kg\":[\"pylon_h3_20250121\"],\"width_m\":[\"pylon_h3_20250121\"]}","height_m":1.21,"ingress_protection":"IP55","last_verified_at":"2026-11-02T00:59:42.326475+00:00","manufacturer":"Pylontech","market_segment":"residential","model":"Force-H3","name":"Pylontech Force-H3 (6 x FH10050; single string)","notes":"Exact printed configuration; usable energy is preserved verbatim numerically rather than recalculated from DoD. No active power, warranty, AC efficiency or project assignment inferred. OEM-authored PDF hosted by distributor; January 2025 edition, not a live availability claim.","product_family":"Force-H3","product_status":"documented","quality_status":"source_backed","record_id":"cd44b8e4-abed-59ac-b167-8f262b500541","record_scope":"configuration","sources":["pylon_h3_20250121","pylon_h3_manual_v11"],"updated_at":"2026-11-02T00:59:42.326475+00:00","variant":"6 x FH10050; single string","weight_kg":248,"width_m":0.54}
