{"altitude_max_m":4000,"architecture":"battery_cabinet","capacity_scope":"One SOLVA DC418 battery cabinet; external inverter excluded; parallel cabinets excluded","cell_capacity_ah":314,"chemistry":"LiFePO4","communication_interfaces":["RS485","CAN","LAN"],"compliance_claims_json":"{\"manufacturer_listed_standards\":{\"optional_configuration\":[\"IEC62619\",\"IEC63056\"],\"scope\":\"SOLVA DC418\",\"standard_configuration\":[\"UN38.3\"],\"status\":\"Manufacturer list only; optional configuration not assumed installed; no independent certificate reviewed\"}}","cooling":"Liquid heating and cooling (battery pack)","created_at":"2026-11-01T11:00:11.752498+00:00","dc_voltage_max_v":1497.6,"dc_voltage_min_v":1164.8,"dc_voltage_nominal_v":1331.2,"depth_m":1.35,"depth_of_discharge_pct":90,"derating_notes":"Full load at or below 2000 m; above 2000 m derate 1% per 100 m; maximum 4000 m.","document_revision":"17-Sept-26","ems":"Built-in Cabinet Monitoring System; interfaces with external site EMS","energy_basis":"nominal","energy_boundary":"dc","energy_capacity_mwh":0.418,"energy_conditions":"Datasheet total DC-side energy, not usable AC output.","entity_type":"systems","extensions_json":"{\"freedom_won\":{\"cell_configuration\":\"1P52S per module\",\"charge_temperature_c\":[0,55],\"corrosion_class\":\"C4\",\"cycle_life_claim\":{\"eol_threshold\":null,\"minimum\":8000,\"test_conditions\":null},\"dc_busbar_connection_rating_kw\":210,\"dimensions_tolerance_mm\":5,\"discharge_temperature_c\":[-20,55],\"humidity_max_pct\":95,\"locator\":\"page 1; SOLVA DC418\",\"max_charge_discharge_rate_reported\":\"0.5P\",\"modules_per_pack\":8,\"optional_corrosion_class\":\"C5\",\"parallel_condition\":\"Additional controller required; DC418 also requires point-of-connection cabinet.\",\"parallel_dc_cabinets_maximum\":12,\"thermal_max_cooling_kw\":8,\"thermal_max_heating_kw\":2,\"warranty_condition\":\"Separate model-specific guarantee reviewed in freedom_won_guarantee; original datasheet marketing term retained.\",\"warranty_marketing_years\":5},\"freedom_won_guarantee\":{\"cell_temperature_above_35c_hours_per_day_max\":4,\"claim_conditions\":[\"certified installer\",\"manual-compliant transport/storage/operation\",\"paid in full; stated notice and suspension provisions\",\"proof of purchase and serial number\",\"no unauthorized repair or firmware changes\"],\"commencement\":\"Commissioning date if within three months of delivery; otherwise delivery plus three months\",\"cycle_limit\":8000,\"expiry_rule\":\"whichever occurs first\",\"extension_condition\":\"Additional cost; longer project-specific SLA possible\",\"extension_years_max\":10,\"locator\":\"Pages 1,3-6; named models, sections 2-8\",\"non_cell_component_years\":5,\"ordinary_discharge_dod_limit_pct\":90,\"partial_cycle_accounting\":\"pro rata\",\"repair_cost_exclusions\":[\"travel\",\"transport\",\"parts shipping\",\"accommodation\"],\"repair_labour_and_parts\":\"no charge subject to warranty exclusions\",\"retained_capacity_min_pct\":70,\"source_id\":\"freedomwon_solva_coreva_guarantee_v2\",\"storage_cycle_and_float_charge_interval_months_max\":12,\"storage_without_chiller_heater_any_duration_c\":[-20,45],\"storage_without_chiller_heater_over_3months_c\":[0,30],\"test_rate_max_c\":0.2,\"warranty_cycle_dod_pct\":80,\"years\":5}}","field_sources_json":"{\"altitude_max_m\":[\"freedomwon_solva_dc418_20260917\"],\"architecture\":[\"freedomwon_solva_dc418_20260917\"],\"capacity_scope\":[\"freedomwon_solva_dc418_20260917\"],\"cell_capacity_ah\":[\"freedomwon_solva_dc418_20260917\"],\"chemistry\":[\"freedomwon_solva_dc418_20260917\"],\"communication_interfaces\":[\"freedomwon_solva_dc418_20260917\"],\"compliance_claims_json\":[\"freedomwon_solva_dc418_20260917\"],\"cooling\":[\"freedomwon_solva_dc418_20260917\"],\"dc_voltage_max_v\":[\"freedomwon_solva_dc418_20260917\"],\"dc_voltage_min_v\":[\"freedomwon_solva_dc418_20260917\"],\"dc_voltage_nominal_v\":[\"freedomwon_solva_dc418_20260917\"],\"depth_m\":[\"freedomwon_solva_dc418_20260917\"],\"depth_of_discharge_pct\":[\"freedomwon_solva_dc418_20260917\"],\"derating_notes\":[\"freedomwon_solva_dc418_20260917\"],\"document_revision\":[\"freedomwon_solva_dc418_20260917\"],\"ems\":[\"freedomwon_solva_dc418_20260917\"],\"energy_basis\":[\"freedomwon_solva_dc418_20260917\"],\"energy_boundary\":[\"freedomwon_solva_dc418_20260917\"],\"energy_capacity_mwh\":[\"freedomwon_solva_dc418_20260917\"],\"energy_conditions\":[\"freedomwon_solva_dc418_20260917\"],\"extensions_json\":[\"freedomwon_solva_coreva_guarantee_v2\",\"freedomwon_solva_dc418_20260917\"],\"fire_protection\":[\"freedomwon_solva_dc418_20260917\"],\"height_m\":[\"freedomwon_solva_dc418_20260917\"],\"ingress_protection\":[\"freedomwon_solva_dc418_20260917\"],\"manufacturer\":[\"freedomwon_solva_dc418_20260917\"],\"model\":[\"freedomwon_solva_dc418_20260917\"],\"name\":[\"freedomwon_solva_dc418_20260917\"],\"product_family\":[\"freedomwon_solva_dc418_20260917\"],\"product_status\":[\"freedomwon_solva_dc418_20260917\"],\"record_scope\":[\"freedomwon_solva_dc418_20260917\"],\"variant\":[\"freedomwon_solva_dc418_20260917\"],\"warranty_conditions\":[\"freedomwon_solva_coreva_guarantee_v2\"],\"warranty_years\":[\"freedomwon_solva_coreva_guarantee_v2\"],\"weight_kg\":[\"freedomwon_solva_dc418_20260917\"],\"width_m\":[\"freedomwon_solva_dc418_20260917\"]}","fire_protection":"Aerosol and fire-hose adaptor for water flooding","height_m":2.4,"ingress_protection":"IP55","last_verified_at":"2026-11-01T21:22:54.541756+00:00","manufacturer":"Freedom Won","model":"SOLVA DC418","name":"Freedom Won SOLVA DC418","notes":"No active battery power inferred from busbar rating or 0.5P. No RTE boundary, cycle test conditions, warranty contract, cell OEM, or project assignment inferred. Dimensions have +/-5 mm tolerance.","product_family":"SOLVA","product_status":"documented","quality_status":"source_backed","record_id":"cf0d5dd4-05cb-541d-852a-08b98a54e64a","record_scope":"configuration","sources":["freedomwon_solva_coreva_guarantee_v2","freedomwon_solva_dc418_20260917"],"updated_at":"2026-11-01T21:22:54.541756+00:00","variant":"17-Sept-26 standard configuration","warranty_conditions":"5 years or 8000 warranty cycles, first reached; >=70% new capacity tested at <=0.2C. Cycle accounting uses 80% DOD equivalents pro rata. Commissioning/deemed-start, cooling/storage, installer, payment and claim conditions apply. Extension to 10 years costs extra; source is controlling.","warranty_years":5,"weight_kg":3700,"width_m":1.35}
{"altitude_max_m":3000,"architecture":"dc_block","capacity_scope":"One 6-module series battery tower; external inverter and other towers excluded","chemistry":"LiFePO4","communication_interfaces":["CAN"],"compliance_claims_json":"{\"manufacturer_listed\":[\"IEC 62619\",\"EN IEC 61000-6-1/2/3/4\",\"UN38.3\"],\"qualification\":\"Datasheet listing only; independent certificates not checked.\"}","cooling":"Natural convection","created_at":"2026-11-01T21:17:47.598069+00:00","dc_voltage_max_v":309.1,"dc_voltage_min_v":243.6,"dc_voltage_nominal_v":268.8,"depth_m":0.38,"depth_of_discharge_pct":90,"derating_notes":"Current depends on temperature, cell voltage and SOC.","document_revision":"V1.3 | 2026/05/26","efficiency_boundary":"dc_dc","efficiency_conditions":"Manufacturer states battery-pack round-trip efficiency strictly greater than 95%; test conditions and auxiliary treatment unspecified; not AC-to-AC system efficiency.","efficiency_qualifier":"minimum","energy_basis":"nominal","energy_boundary":"dc","energy_capacity_mwh":0.027960000000000002,"entity_type":"systems","extensions_json":"{\"fox_ess\":{\"cell_net_weight_kg\":159.6,\"cell_net_weight_tolerance_pct\":5,\"charge_temperature_c\":[0,55],\"discharge_temperature_c\":[-10,55],\"efficiency_comparator\":\">\",\"humidity_condition\":\"non-condensing\",\"installation\":\"Outdoor/indoor stand\",\"max_charge_discharge_current_a\":50,\"maximum_series_modules\":9,\"module_counts\":{\"EQ4800-M\":1,\"EQ4800-S\":5},\"page_model_locator\":\"page 2, EQ4800-L6 column\",\"peak_discharge_current_a\":65,\"peak_duration_seconds\":60,\"recommended_charge_discharge_current_a\":30,\"relative_humidity_pct\":[5,95],\"storage_temperature_c\":[-10,35],\"weight_tolerance_pct\":5}}","field_sources_json":"{\"altitude_max_m\":[\"fox_eq4800_20260526\"],\"architecture\":[\"fox_eq4800_20260526\"],\"capacity_scope\":[\"fox_eq4800_20260526\"],\"chemistry\":[\"fox_eq4800_20260526\"],\"communication_interfaces\":[\"fox_eq4800_20260526\"],\"compliance_claims_json\":[\"fox_eq4800_20260526\"],\"cooling\":[\"fox_eq4800_20260526\"],\"dc_voltage_max_v\":[\"fox_eq4800_20260526\"],\"dc_voltage_min_v\":[\"fox_eq4800_20260526\"],\"dc_voltage_nominal_v\":[\"fox_eq4800_20260526\"],\"depth_m\":[\"fox_eq4800_20260526\"],\"depth_of_discharge_pct\":[\"fox_eq4800_20260526\"],\"derating_notes\":[\"fox_eq4800_20260526\"],\"document_revision\":[\"fox_eq4800_20260526\"],\"efficiency_boundary\":[\"fox_eq4800_20260526\"],\"efficiency_conditions\":[\"fox_eq4800_20260526\"],\"efficiency_qualifier\":[\"fox_eq4800_20260526\"],\"energy_basis\":[\"fox_eq4800_20260526\"],\"energy_boundary\":[\"fox_eq4800_20260526\"],\"energy_capacity_mwh\":[\"fox_eq4800_20260526\"],\"extensions_json\":[\"fox_eq4800_20260526\"],\"fire_protection\":[\"fox_eq4800_20260526\"],\"height_m\":[\"fox_eq4800_20260526\"],\"ingress_protection\":[\"fox_eq4800_20260526\"],\"manufacturer\":[\"fox_eq4800_20260526\"],\"model\":[\"fox_eq4800_20260526\"],\"name\":[\"fox_eq4800_20260526\"],\"product_family\":[\"fox_eq4800_20260526\"],\"product_status\":[\"fox_eq4800_20260526\"],\"record_scope\":[\"fox_eq4800_20260526\"],\"round_trip_efficiency_pct\":[\"fox_eq4800_20260526\"],\"variant\":[\"fox_eq4800_20260526\"],\"weight_kg\":[\"fox_eq4800_20260526\"],\"width_m\":[\"fox_eq4800_20260526\"]}","fire_protection":"Fire protection function stated; mechanism unspecified","height_m":0.938,"ingress_protection":"IP65","last_verified_at":"2026-11-01T21:17:47.598069+00:00","manufacturer":"Fox ESS","model":"EQ4800-L6","name":"Fox ESS EQ4800-L6","notes":"No active power inferred from voltage/current. No warranty, cell supplier or operational availability inferred. Separate charge/discharge temperatures retained in extensions.","product_family":"EQ4800","product_status":"documented","quality_status":"source_backed","record_id":"cf1cddad-59ff-5d26-8c94-2079a342bb02","record_scope":"configuration","round_trip_efficiency_pct":95,"sources":["fox_eq4800_20260526"],"updated_at":"2026-11-01T21:17:47.598069+00:00","variant":"V1.3 | 2026/05/26","weight_kg":239.5,"width_m":0.57}
{"architecture":"dc_block","capacity_scope":"One tower with BCU2.0 and listed series module count; excludes parallel towers and external inverter","chemistry":"LiFePO4","communication_interfaces":["CAN","RS485"],"conflicts_json":"{\"warranty_document_revision\":{\"internal_footer\":\"Europe EN V1.2\",\"listing_and_filename\":\"BCU2.0 V1.0\",\"resolution\":\"Downloaded terms recorded as observations; purchase-specific applicable revision unresolved\",\"source_id\":\"byd_bcu20_europe_warranty_20261103\"}}","created_at":"2026-11-01T09:48:57.474711+00:00","dc_voltage_max_v":360,"dc_voltage_min_v":240,"dc_voltage_nominal_v":307.2,"depth_m":0.298,"derating_notes":"Power derates between -10 and +5 degC.","energy_basis":"usable","energy_boundary":"dc","energy_capacity_mwh":0.007679999999999999,"energy_conditions":"100% DOD; 0.2C charge/discharge; 25 degC. Inverter-dependent system energy.","entity_type":"systems","extensions_json":"{\"byd\":{\"download_revision\":\"V1.0_250328\",\"energy_test_dod_pct\":100,\"locator\":\"page 2, HVS 7.7 column; energy/current footnotes\",\"max_output_current_a\":25,\"module_count\":3,\"module_model\":\"HVS\",\"peak_duration_s\":3,\"peak_output_current_a\":50},\"europe_warranty\":{\"additional_modules_start\":\"Subsequent product invoice sale date\",\"alternative_start\":\"First day after 30 days from documented delivery to first installation site, at original buyer election\",\"default_start\":\"First day after six months from production date\",\"guarantor\":\"BYD Smart Device Hungary Kft.\",\"installation_deadline\":\"Within one month of warranty start\",\"installations_from\":\"2021-12-01\",\"inverter_requirement\":\"BYD certified compatible inverter\",\"locator\":\"Pages 1–3; HVS 7.7 rows; clauses 1–4\",\"minimum_retained_usable_energy_pct\":60,\"minimum_throughput_mwh\":23.12,\"nonoperation_exclusion_months\":6,\"notification_days_after_discovery\":30,\"performance_term_years\":10,\"product_term_years\":10,\"region\":\"Europe purchase and installation\",\"replacement_extends_warranty\":false,\"revision_mismatch\":\"Listing V1.0 versus internal V1.2; applicability to a particular purchase must be confirmed\",\"source_id\":\"byd_bcu20_europe_warranty_20261103\",\"term_rule\":\"earlier of ten years and model minimum throughput for performance warranty\",\"test_constant_charge_voltage_v\":360,\"test_constant_current_a\":5,\"test_end_discharge_voltage_v\":240,\"test_rest_minutes\":10,\"test_sequence\":\"Discharge; rest; constant-current/constant-voltage full charge; rest; discharge and integrate voltage/current/time\",\"test_temperature_c\":[25,28],\"throughput_boundary\":\"Total output energy recorded in product control module\"}}","field_sources_json":"{\"architecture\":[\"byd_bcu20_hvs_20250328\"],\"capacity_scope\":[\"byd_bcu20_hvs_20250328\"],\"chemistry\":[\"byd_bcu20_hvs_20250328\"],\"communication_interfaces\":[\"byd_bcu20_hvs_20250328\"],\"conflicts_json\":[\"byd_bcu20_europe_warranty_20261103\"],\"dc_voltage_max_v\":[\"byd_bcu20_hvs_20250328\"],\"dc_voltage_min_v\":[\"byd_bcu20_hvs_20250328\"],\"dc_voltage_nominal_v\":[\"byd_bcu20_hvs_20250328\"],\"depth_m\":[\"byd_bcu20_hvs_20250328\"],\"derating_notes\":[\"byd_bcu20_hvs_20250328\"],\"energy_basis\":[\"byd_bcu20_hvs_20250328\"],\"energy_boundary\":[\"byd_bcu20_hvs_20250328\"],\"energy_capacity_mwh\":[\"byd_bcu20_hvs_20250328\"],\"energy_conditions\":[\"byd_bcu20_hvs_20250328\"],\"extensions_json\":[\"byd_bcu20_europe_warranty_20261103\",\"byd_bcu20_hvs_20250328\"],\"height_m\":[\"byd_bcu20_hvs_20250328\"],\"ingress_protection\":[\"byd_bcu20_hvs_20250328\"],\"manufacturer\":[\"byd_bcu20_hvs_20250328\"],\"model\":[\"byd_bcu20_hvs_20250328\"],\"name\":[\"byd_bcu20_hvs_20250328\"],\"operating_temperature_max_c\":[\"byd_bcu20_hvs_20250328\"],\"operating_temperature_min_c\":[\"byd_bcu20_hvs_20250328\"],\"product_family\":[\"byd_bcu20_hvs_20250328\"],\"product_status\":[\"byd_bcu20_hvs_20250328\"],\"record_scope\":[\"byd_bcu20_hvs_20250328\"],\"variant\":[\"byd_bcu20_hvs_20250328\"],\"warranty_conditions\":[\"byd_bcu20_europe_warranty_20261103\"],\"warranty_years\":[\"byd_bcu20_europe_warranty_20261103\"],\"weight_kg\":[\"byd_bcu20_hvs_20250328\"],\"width_m\":[\"byd_bcu20_hvs_20250328\"]}","height_m":0.995,"ingress_protection":"IP55","last_verified_at":"2026-11-03T14:53:53.118576+00:00","manufacturer":"BYD","model":"HVS 7.7","name":"BYD Battery-Box Premium HVS 7.7","notes":"No active power inferred from voltage/current. RTE remains unknown. Separately reviewed regional warranty conditions are now recorded; contract applicability is not universal. Availability not inferred.","operating_temperature_max_c":50,"operating_temperature_min_c":-10,"product_family":"Battery-Box Premium HVS","product_status":"documented","quality_status":"needs_review","record_id":"cfe237ae-8aa8-58d9-92fb-f545a4e65a94","record_scope":"configuration","sources":["byd_bcu20_europe_warranty_20261103","byd_bcu20_hvs_20250328"],"updated_at":"2026-11-03T14:53:53.118576+00:00","variant":"BCU2.0; English download 250328","warranty_conditions":"Europe purchases/installations from 2021-12-01; original buyer; manual-compliant use. Product defects: ten years. Performance: 60% usable energy until earlier of ten years or model throughput. Start-date, installation, compatible-inverter, notification and exclusion conditions apply. Listing/PDF revision mismatch retained; no site-specific coverage assertion.","warranty_years":10,"weight_kg":129,"width_m":0.585}
