{"architecture":"battery_cabinet","capacity_scope":"One 52 V battery assembly; external inverter excluded","communication_interfaces":["CAN","RJ45","USB"],"created_at":"2026-11-02T12:57:59.414634+00:00","dc_voltage_max_v":56,"dc_voltage_min_v":47,"dc_voltage_nominal_v":52,"depth_m":0.29,"document_revision":"2024-06-03","energy_basis":"nominal","energy_boundary":"dc","energy_capacity_mwh":0.02,"entity_type":"systems","extensions_json":"{\"battery_capacity_ah\":400,\"continuous_charge_a\":400,\"continuous_charge_kw\":20,\"continuous_discharge_a\":400,\"current_overload\":{\"five_second_multiple_of_max\":1.5,\"max_duration_minutes\":5,\"period_minutes\":10},\"dimensions_exclude_protrusions\":true,\"energy_80pct_dod_kwh\":16,\"energy_90pct_dod_kwh\":18.0,\"expected_life_claims\":[{\"cycles_gt\":5500,\"dod_pct\":80,\"years_gt\":16},{\"cycles_gt\":7500,\"dod_pct\":50,\"years_gt\":20}],\"expected_life_eol_capacity_pct\":60,\"max_discharge_a\":480,\"max_discharge_kw\":24,\"normal_dod_max_pct\":90,\"optimal_life_average_dod_pct\":70,\"product_level\":\"stationary_battery_assembly\",\"protection_and_cabling\":{\"bms_trip\":\"Shunt-trip circuit breaker, manual reset\",\"dc_lead_cross_section_mm2\":50,\"dc_lead_length_m\":1.8,\"dc_leads_per_electrode\":2,\"enclosure_material\":\"Aluminium\",\"locator\":\"Page 1: short circuit current, DC connection, enclosure and protection rows; footnote 4\",\"short_circuit_current_ka\":12,\"source\":\"home_20261102_1300\"},\"standby_dod_max_pct\":100,\"status_observation\":{\"as_of\":\"2026-11-02\",\"classification\":\"OEM lists range as legacy, no longer in production\",\"source\":\"fwindex_20261102_1300\"},\"supplier_role\":\"Freedom Won branded battery system; cell manufacturer unknown\",\"warranty_eol_capacity_pct\":70}","field_sources_json":"{\"architecture\":[\"home_20261102_1300\"],\"capacity_scope\":[\"home_20261102_1300\"],\"communication_interfaces\":[\"home_20261102_1300\"],\"dc_voltage_max_v\":[\"home_20261102_1300\"],\"dc_voltage_min_v\":[\"home_20261102_1300\"],\"dc_voltage_nominal_v\":[\"home_20261102_1300\"],\"depth_m\":[\"home_20261102_1300\"],\"document_revision\":[\"home_20261102_1300\"],\"energy_basis\":[\"home_20261102_1300\"],\"energy_boundary\":[\"home_20261102_1300\"],\"energy_capacity_mwh\":[\"home_20261102_1300\"],\"extensions_json\":[\"home_20261102_1300\",\"fwindex_20261102_1300\"],\"height_m\":[\"home_20261102_1300\"],\"ingress_protection\":[\"home_20261102_1300\"],\"manufacturer\":[\"home_20261102_1300\"],\"market_segment\":[\"home_20261102_1300\"],\"model\":[\"home_20261102_1300\"],\"name\":[\"home_20261102_1300\"],\"power_basis\":[\"home_20261102_1300\"],\"power_capacity_mw\":[\"home_20261102_1300\"],\"power_conditions\":[\"home_20261102_1300\"],\"power_rating_kind\":[\"home_20261102_1300\"],\"product_family\":[\"home_20261102_1300\"],\"product_status\":[\"fwindex_20261102_1300\"],\"record_scope\":[\"home_20261102_1300\"],\"variant\":[\"home_20261102_1300\",\"fwindex_20261102_1300\"],\"warranty_conditions\":[\"home_20261102_1300\"],\"warranty_years\":[\"home_20261102_1300\"],\"weight_kg\":[\"home_20261102_1300\"],\"width_m\":[\"home_20261102_1300\"]}","height_m":0.745,"ingress_protection":"IP20","last_verified_at":"2026-11-02T14:54:19.246486+00:00","manufacturer":"Freedom Won","market_segment":"residential","model":"LiTE Home 20/16","name":"Freedom Won LiTE Home 20/16 52V Model A","notes":"Legacy product; not the LiTE 2 generation or HV variant. Expected life is bounded and separate from warranty. Recommended inverter kVA is not a battery power rating. RTE and cell supplier remain unknown.","power_basis":"dc","power_capacity_mw":0.02,"power_conditions":"Continuous discharge. Current limits rated at battery temperature 10–25 C; derated outside. Maximum-current duty cycle retained in extensions.","power_rating_kind":"rated","product_family":"LiTE Home","product_status":"historical_document","quality_status":"source_backed","record_id":"d5761978-16e2-5367-be16-411bf1a1b699","record_scope":"configuration","sources":["home_20261102_1300","fwindex_20261102_1300"],"updated_at":"2026-11-02T14:54:19.246486+00:00","variant":"52V Model A","warranty_conditions":"10 years or 6000 cycles; 80% DoD; maximum discharge 0.5C, charge 0.25C, temperature 25 C. Datasheet summary; product warranty governs. 70% BOL capacity end point; applies to units sold after 2019-09-01.","warranty_years":10,"weight_kg":173,"width_m":0.64}
