{"ac_voltage_v":400,"altitude_max_m":4000,"apparent_power_mva":0.1,"architecture":"unspecified","capacity_scope":"One inverter / power-conversion unit only; external battery energy excluded.","communication_interfaces":["RS485","CAN","LAN","WLAN"],"cooling":"Smart fan cooling","created_at":"2026-11-02T09:56:47.826966+00:00","dc_voltage_max_v":865,"dc_voltage_min_v":200,"depth_m":0.75,"derating_notes":"Output derates above 45 degC.","document_revision":"20241122-EN-V2.1","entity_type":"systems","extensions_json":"{\"goodwe\":{\"ac_surge_protection\":\"Type II; Type I+II optional\",\"automatic_switching_module\":true,\"backup_max_kva\":110.0,\"backup_nominal_kva\":100,\"battery_chemistry_compatibility\":\"Li-ion; external battery, not integrated cell chemistry\",\"battery_dc_max_charge_kw\":100,\"battery_dc_max_discharge_kw\":110.0,\"battery_inputs\":2,\"battery_start_voltage_v\":200,\"bms_interfaces\":[\"RS485\",\"CAN\"],\"compatible_nominal_battery_voltages_v\":[422.4,499.2,576,652.8],\"coupling\":\"ac_retrofit\",\"efficiency_observations\":[{\"basis\":\"Maximum conversion; source does not specify full measurement path\",\"pct\":97.6},{\"basis\":\"European weighted conversion\",\"pct\":97.3},{\"basis\":\"Maximum battery DC to AC, one-way; NOT round-trip\",\"pct\":97.2}],\"grid_frequency_hz\":[50,60],\"grid_frequency_range_hz\":{\"AU\":[47,52],\"Germany\":[47.5,51.5]},\"grid_voltage_range_v\":{\"AU\":[312,460],\"Germany\":[318,497]},\"humidity_condition\":\"Non-condensing\",\"humidity_pct\":[0,95],\"max_ac_grid_current_a\":159.5,\"max_continuous_charge_current_a_per_input\":100,\"max_continuous_discharge_current_a_per_input\":100,\"max_grid_apparent_kva\":110.0,\"max_thd_pct\":{\"qualifier\":\"less_than\",\"value\":3},\"meter_interfaces\":[\"RS485\"],\"noise_db\":{\"qualifier\":\"less_than\",\"value\":68},\"portal_interfaces\":[\"RS485\",\"LAN\"],\"power_factor_range\":{\"lagging\":0.8,\"leading\":0.8},\"product_level\":\"bidirectional_pcs\",\"topology\":\"Non-isolated\"}}","field_sources_json":"{\"ac_voltage_v\":[\"btc_20261102\"],\"altitude_max_m\":[\"btc_20261102\"],\"apparent_power_mva\":[\"btc_20261102\"],\"architecture\":[\"btc_20261102\"],\"capacity_scope\":[\"btc_20261102\"],\"communication_interfaces\":[\"btc_20261102\"],\"cooling\":[\"btc_20261102\"],\"dc_voltage_max_v\":[\"btc_20261102\"],\"dc_voltage_min_v\":[\"btc_20261102\"],\"depth_m\":[\"btc_20261102\"],\"derating_notes\":[\"btc_20261102\"],\"document_revision\":[\"btc_20261102\"],\"extensions_json\":[\"btc_20261102\"],\"height_m\":[\"btc_20261102\"],\"ingress_protection\":[\"btc_20261102\"],\"manufacturer\":[\"btc_20261102\"],\"market_segment\":[\"btc_20261102\"],\"model\":[\"btc_20261102\"],\"name\":[\"btc_20261102\"],\"operating_temperature_max_c\":[\"btc_20261102\"],\"operating_temperature_min_c\":[\"btc_20261102\"],\"power_basis\":[\"btc_20261102\"],\"power_capacity_mw\":[\"btc_20261102\"],\"power_conditions\":[\"btc_20261102\"],\"power_rating_kind\":[\"btc_20261102\"],\"product_family\":[\"btc_20261102\"],\"product_status\":[\"btc_20261102\"],\"record_scope\":[\"btc_20261102\"],\"variant\":[\"btc_20261102\"],\"weight_kg\":[\"btc_20261102\"],\"width_m\":[\"btc_20261102\"]}","height_m":1.36,"ingress_protection":"IP20","last_verified_at":"2026-11-02T09:56:47.826966+00:00","manufacturer":"GoodWe","market_segment":"commercial_industrial","model":"GW100K07-BTC","name":"GoodWe GW100K07-BTC","notes":"Architecture enum lacks standalone PCS: unspecified plus explicit product-level extension used. Chemistry and energy null because batteries are external. Conversion efficiencies are not RTE. No exact certification or warranty asserted. 06 models lack automatic switching module; they are distinct grid-tied hardware, not cosmetic aliases.","operating_temperature_max_c":60,"operating_temperature_min_c":-20,"power_basis":"ac","power_capacity_mw":0.1,"power_conditions":"Nominal on-grid active output; ambient derating above 45 degC. Battery-side maximum charge/discharge ratings retained separately.","power_rating_kind":"rated","product_family":"BTC","product_status":"documented","quality_status":"source_backed","record_id":"d6397efd-2ee1-5e6a-85d7-8ebf0b47aa2e","record_scope":"configuration","sources":["btc_20261102"],"updated_at":"2026-11-02T09:56:47.826966+00:00","variant":"20241122-EN-V2.1","weight_kg":212,"width_m":0.585}
{"architecture":"dc_block","capacity_scope":"Single stationary DC battery; external inverter excluded","chemistry":"LiFePO4","communication_interfaces":["CAN","Ethernet"],"communication_protocols":["CAN 2.0 A/B","SAE J1939"],"created_at":"2026-11-01T23:56:52.887774+00:00","dc_voltage_max_v":568,"dc_voltage_min_v":456,"dc_voltage_nominal_v":512,"depth_m":0.73,"derating_notes":"Charging below 0°C prohibited; extended operation above 30°C not recommended.","document_revision":"2025-06-10","energy_basis":"unspecified","energy_boundary":"dc","energy_capacity_mwh":0.3,"energy_conditions":"Total energy as printed; separate 80% and 90% DoD energy observations in extensions.","entity_type":"systems","extensions_json":"{\"freedom_won\":{\"continuous_charge_a\":600,\"continuous_charge_kw\":307,\"continuous_discharge_a\":600,\"datasheet_warranty_claim\":\"10 years or6000cycles;80%DoD;0.5C max discharge;0.25C max charge;max25°C. Contract not verified.\",\"dimensions_exclude_protrusions\":true,\"energy_at_80pct_dod_kwh\":240.0,\"energy_at_90pct_dod_kwh\":270.0,\"extreme_temperature_c\":[-20,55],\"locator\":\"LiTE 2 Commercial 300/240 HV\",\"maximum_discharge_a\":720,\"maximum_discharge_kw\":369,\"maximum_duration_minutes\":5,\"maximum_duty_interval_minutes\":10,\"overload_current_multiplier\":1.5,\"overload_duration_seconds\":5,\"recommended_ambient_c\":[10,25],\"rte_boundary\":\"Battery; test and auxiliary conditions unspecified, not AC-to-AC\",\"rte_pct_range\":[96,97],\"standards_claim\":\"Designed/built according to IEC62619 IEC62040 IEC61000 UN38.3; not independently verified certification\"},\"freedom_won_manual_2024\":{\"can_protocol\":\"CAN 2.0 A/B; SAE J1939\",\"can_rate_kbps\":{\"optional_profile\":250,\"usual\":500},\"can_rj45_sockets\":2,\"can_termination_ohm\":120,\"ethernet_gateway_standard\":true,\"excluded_damage\":[\"surge/lightning\",\"physical impact\",\"control-wiring overcurrent\"],\"gateway_ethernet_rj45_sockets\":1,\"historical_manual_observation\":true,\"locator\":\"PDF9–13 exact model tables;PDF23–26 controls;PDF31 warranty\",\"parallel_condition\":\"Same model size, automatic master/slave addressing; master takeover on trip\",\"parallel_maximum_units\":20,\"source_id\":\"freedom_lite2_manual_controls_20261105\",\"source_revision_caution\":\"Historical manual technical observations; no newer datasheet electrical/thermal ratings replaced\",\"warranty_average_dod_pct\":80,\"warranty_max_cycles\":6000,\"warranty_retention_pct_new_capacity\":60,\"warranty_sale_date_after\":\"2024-04-01\",\"warranty_transport_included\":false}}","field_sources_json":"{\"architecture\":[\"freedom_lite2_hv_202506\"],\"capacity_scope\":[\"freedom_lite2_hv_202506\"],\"chemistry\":[\"freedom_lite2_hv_202506\"],\"communication_interfaces\":[\"freedom_lite2_hv_202506\"],\"communication_protocols\":[\"freedom_lite2_manual_controls_20261105\"],\"dc_voltage_max_v\":[\"freedom_lite2_hv_202506\"],\"dc_voltage_min_v\":[\"freedom_lite2_hv_202506\"],\"dc_voltage_nominal_v\":[\"freedom_lite2_hv_202506\"],\"depth_m\":[\"freedom_lite2_hv_202506\"],\"derating_notes\":[\"freedom_lite2_hv_202506\"],\"document_revision\":[\"freedom_lite2_hv_202506\"],\"energy_basis\":[\"freedom_lite2_hv_202506\"],\"energy_boundary\":[\"freedom_lite2_hv_202506\"],\"energy_capacity_mwh\":[\"freedom_lite2_hv_202506\"],\"energy_conditions\":[\"freedom_lite2_hv_202506\"],\"extensions_json\":[\"freedom_lite2_hv_202506\",\"freedom_lite2_manual_controls_20261105\"],\"height_m\":[\"freedom_lite2_hv_202506\"],\"manufacturer\":[\"freedom_lite2_hv_202506\"],\"model\":[\"freedom_lite2_hv_202506\"],\"name\":[\"freedom_lite2_hv_202506\"],\"power_basis\":[\"freedom_lite2_hv_202506\"],\"power_capacity_mw\":[\"freedom_lite2_hv_202506\"],\"power_conditions\":[\"freedom_lite2_hv_202506\"],\"power_rating_kind\":[\"freedom_lite2_hv_202506\"],\"product_family\":[\"freedom_lite2_hv_202506\"],\"product_status\":[\"fwindex_20261102_1300\"],\"record_scope\":[\"freedom_lite2_hv_202506\"],\"variant\":[\"freedom_lite2_hv_202506\"],\"warranty_conditions\":[\"freedom_lite2_manual_controls_20261105\"],\"warranty_years\":[\"freedom_lite2_manual_controls_20261105\"],\"weight_kg\":[\"freedom_lite2_hv_202506\"],\"width_m\":[\"freedom_lite2_hv_202506\"]}","height_m":1.46,"last_verified_at":"2026-11-05T12:00:31.407203+00:00","manufacturer":"Freedom Won","model":"LiTE 2 Commercial 300/240 HV","name":"Freedom Won LiTE 2 Commercial 300/240 HV","notes":"Historical June2025 specification; listed under end-of-life documentation. No current availability, integrated PCS, warranty coverage or project assignment inferred. Ambiguous cooling spans omitted.","power_basis":"dc","power_capacity_mw":0.307,"power_conditions":"Continuous discharge; current ratings at battery 10–25°C; derating outside this range.","power_rating_kind":"rated","product_family":"LiTE 2 Commercial HV","product_status":"historical_document","quality_status":"source_backed","record_id":"d6a1af23-2183-5d71-9077-4933ea2e5c75","record_scope":"configuration","source_urls":["https://www.freedomwon.co.za/fw_downloads/","https://www.freedomwon.co.za/wp-content/uploads/Freedom-Won-LiTE-2-Commercial-HV-and-HV-range-installation-Manual-v1.pdf","https://www.freedomwon.co.za/wp-content/uploads/LiTE-2-COMMERCIAL-HV-Range-Overview-Sheet.pdf"],"sources":["freedom_lite2_hv_202506","freedom_lite2_manual_controls_20261105","fwindex_20261102_1300"],"updated_at":"2026-11-05T12:00:31.407203+00:00","variant":"2025-06-10","warranty_conditions":"Historical LiTE 2 manual: 10 years or 6000 cycles at average80% DoD, first reached; minimum60% new capacity; applies to sales after2024-04-01. Table conditions: discharge<=0.5C, charge<=0.25C, temperature<=25 C. Authorised access and intact seal required; shipping excluded; full warranty governs. No serial-specific eligibility inferred.","warranty_years":10,"weight_kg":2370,"width_m":2.42}
