{"architecture":"dc_block","capacity_scope":"Single DC battery string with 15 S51100 modules; excludes external inverter and parallel strings","chemistry":"Li-ion (LFP)","communication_interfaces":["RS485","Wi-Fi"],"communication_protocols":["CAN"],"compliance_claims_json":"{\"manufacturer_listed\":[\"CE-EMC\",\"CE-RED\",\"62619\",\"63056\",\"62477\",\"62040\",\"UN38.3\"],\"status\":\"Manufacturer-listed identifiers retained as printed; independent certification not checked\"}","cooling":"Forced air","created_at":"2026-11-02T02:00:02.617500+00:00","cycle_life":8000,"cycle_life_conditions":"Minimum claimed cycles; 0.2C charge/discharge, 25°C, 95% DoD. Manual does not state EOL threshold.","dc_voltage_max_v":876,"dc_voltage_min_v":672,"depth_m":0.39,"depth_of_discharge_pct":95,"document_revision":"Manual printed V2, 2025-03-07; filename V29","energy_basis":"unspecified","energy_boundary":"dc","energy_capacity_mwh":0.0768,"entity_type":"systems","extensions_json":"{\"dyness\":{\"charge_temperature_c\":[0,50],\"cycle_life_qualifier\":\"minimum\",\"cycle_life_time_claim_note\":\"Appears in cycle-life row, not a warranty\",\"cycle_life_time_claim_years\":10,\"discharge_temperature_c\":[-20,50],\"locator\":\"Printed page 9, Table 2-1, STACK100-15s column; test footnote page 9\",\"maximum_c_rate\":1,\"maximum_charge_discharge_current_a\":100,\"module_capacity_ah\":100,\"module_count\":15,\"module_model\":\"S51100\",\"module_voltage_v\":51.2,\"module_weight_kg\":47,\"peak_c_rate\":1.25,\"peak_discharge_current_a\":125,\"peak_duration_seconds\":120,\"peak_temperature_c\":25,\"recommended_c_rate\":0.5,\"recommended_charge_discharge_current_a\":50}}","field_sources_json":"{\"architecture\":[\"dyness_stack100_manual_20250307\"],\"capacity_scope\":[\"dyness_stack100_manual_20250307\"],\"chemistry\":[\"dyness_stack100_manual_20250307\"],\"communication_interfaces\":[\"dyness_stack100_manual_20250307\"],\"communication_protocols\":[\"dyness_stack100_manual_20250307\"],\"compliance_claims_json\":[\"dyness_stack100_manual_20250307\"],\"cooling\":[\"dyness_stack100_manual_20250307\"],\"cycle_life\":[\"dyness_stack100_manual_20250307\"],\"cycle_life_conditions\":[\"dyness_stack100_manual_20250307\"],\"dc_voltage_max_v\":[\"dyness_stack100_manual_20250307\"],\"dc_voltage_min_v\":[\"dyness_stack100_manual_20250307\"],\"depth_m\":[\"dyness_stack100_manual_20250307\"],\"depth_of_discharge_pct\":[\"dyness_stack100_manual_20250307\"],\"document_revision\":[\"dyness_stack100_manual_20250307\"],\"energy_basis\":[\"dyness_stack100_manual_20250307\"],\"energy_boundary\":[\"dyness_stack100_manual_20250307\"],\"energy_capacity_mwh\":[\"dyness_stack100_manual_20250307\"],\"extensions_json\":[\"dyness_stack100_manual_20250307\"],\"fire_protection\":[\"dyness_stack100_manual_20250307\"],\"height_m\":[\"dyness_stack100_manual_20250307\"],\"ingress_protection\":[\"dyness_stack100_manual_20250307\"],\"manufacturer\":[\"dyness_stack100_manual_20250307\"],\"market_segment\":[\"dyness_stack100_manual_20250307\"],\"model\":[\"dyness_stack100_manual_20250307\"],\"name\":[\"dyness_stack100_manual_20250307\"],\"product_family\":[\"dyness_stack100_manual_20250307\"],\"product_status\":[\"dyness_stack100_manual_20250307\"],\"record_scope\":[\"dyness_stack100_manual_20250307\"],\"variant\":[\"dyness_stack100_manual_20250307\"],\"width_m\":[\"dyness_stack100_manual_20250307\"]}","fire_protection":"Aerosol extinguisher","height_m":2.236,"ingress_protection":"IP20","last_verified_at":"2026-11-02T02:00:02.617500+00:00","manufacturer":"Dyness","market_segment":"multiple","model":"STACK100-15s","name":"Dyness STACK100-15s","notes":"Individually named configuration in the 2025 manual, not a generated option combination. Energy preserves rounded printed value and unspecified nominal/usable basis. Later 2026 family sheet has different voltage, dimensions and temperature ranges; its aggregate ranges are not substituted into these historical exact-model columns. No active power, warranty or current availability inferred.","product_family":"STACK100","product_status":"historical_document","quality_status":"source_backed","record_id":"db2f65d6-2004-566b-93b5-f2756ebbaa12","record_scope":"configuration","sources":["dyness_stack100_manual_20250307"],"updated_at":"2026-11-02T02:00:02.617500+00:00","variant":"Single string; 2025 manual configuration","width_m":0.591}
{"ac_voltage_v":230,"apparent_power_mva":0.0033,"architecture":"unspecified","capacity_scope":"One battery inverter; external battery excluded.","communication_interfaces":["Ethernet","WLAN"],"communication_protocols":["Speedwire","Webconnect"],"created_at":"2026-11-02T05:01:38+00:00","dc_voltage_max_v":63,"dc_voltage_min_v":41,"dc_voltage_nominal_v":48,"depth_m":0.242,"document_revision":"SI44M-80H-13-DS-es-31; specifications 12/2022","entity_type":"systems","extensions_json":"{\"sma\":{\"ac_1_overload_at_25c_w\":{\"30_minutes\":4400,\"3_seconds\":5500,\"5_minutes\":4600},\"ac_1_power_at_45c_w\":3000,\"ac_2_apparent_power_condition\":\"Maximum self-consumption grid mode; country dataset may limit SI8.0H-13 to 4.6 kVA/20 A.\",\"ac_2_maximum_input_current_a\":50,\"ac_2_maximum_input_power_w\":11500,\"anz_restriction\":\"On-grid operation prohibited in Australia/New Zealand per footnote7.\",\"availability_observation\":\"OEM live page states 4.4M version is no longer produced.\",\"battery_capacity_range_ah\":{\"lead\":[100,10000],\"lithium_ion\":[50,10000]},\"compatible_external_batteries\":[\"approved lithium-ion\",\"FLA\",\"VRLA\"],\"efficiency_boundary\":\"Battery inverter maximum conversion efficiency; not system round-trip efficiency.\",\"evidence_locator\":\"PDF p.3, SI4.4M-13 column; AC-1/AC-2/DC/general rows; footnotes1–7\",\"maximum_battery_charge_current_a\":75,\"maximum_conversion_efficiency_pct\":95.5,\"no_load_consumption_w\":18,\"product_level\":\"battery_inverter\",\"rated_dc_charge_current_a\":63,\"rated_dc_discharge_current_a\":75,\"standby_consumption_w\":6.8,\"supply_role\":\"Battery inverter manufacturer, not battery or cell manufacturer.\",\"warranty_extension_condition\":\"Device registration at SMA service website; manufacturer warranty conditions apply.\",\"warranty_extension_years\":10}}","field_sources_json":"{\"ac_voltage_v\":[\"sma_sunny_island_13_ds_es_31\"],\"apparent_power_mva\":[\"sma_sunny_island_13_ds_es_31\"],\"architecture\":[\"sma_sunny_island_13_ds_es_31\"],\"capacity_scope\":[\"sma_sunny_island_13_ds_es_31\"],\"communication_interfaces\":[\"sma_sunny_island_13_ds_es_31\"],\"communication_protocols\":[\"sma_sunny_island_13_ds_es_31\"],\"dc_voltage_max_v\":[\"sma_sunny_island_13_ds_es_31\"],\"dc_voltage_min_v\":[\"sma_sunny_island_13_ds_es_31\"],\"dc_voltage_nominal_v\":[\"sma_sunny_island_13_ds_es_31\"],\"depth_m\":[\"sma_sunny_island_13_ds_es_31\"],\"document_revision\":[\"sma_sunny_island_13_ds_es_31\"],\"extensions_json\":[\"sma_sunny_island_13_ds_es_31\",\"sma_sunny_island_page_20261102\"],\"height_m\":[\"sma_sunny_island_13_ds_es_31\"],\"ingress_protection\":[\"sma_sunny_island_13_ds_es_31\"],\"manufacturer\":[\"sma_sunny_island_13_ds_es_31\"],\"model\":[\"sma_sunny_island_13_ds_es_31\"],\"name\":[\"sma_sunny_island_13_ds_es_31\"],\"operating_temperature_max_c\":[\"sma_sunny_island_13_ds_es_31\"],\"operating_temperature_min_c\":[\"sma_sunny_island_13_ds_es_31\"],\"power_basis\":[\"sma_sunny_island_13_ds_es_31\"],\"power_capacity_mw\":[\"sma_sunny_island_13_ds_es_31\"],\"power_conditions\":[\"sma_sunny_island_13_ds_es_31\"],\"power_rating_kind\":[\"sma_sunny_island_13_ds_es_31\"],\"product_family\":[\"sma_sunny_island_13_ds_es_31\"],\"product_status\":[\"sma_sunny_island_13_ds_es_31\"],\"record_scope\":[\"sma_sunny_island_13_ds_es_31\"],\"variant\":[\"sma_sunny_island_13_ds_es_31\"],\"warranty_conditions\":[\"sma_sunny_island_13_ds_es_31\"],\"warranty_years\":[\"sma_sunny_island_13_ds_es_31\"],\"weight_kg\":[\"sma_sunny_island_13_ds_es_31\"],\"width_m\":[\"sma_sunny_island_13_ds_es_31\"]}","height_m":0.612,"ingress_protection":"IP54","last_verified_at":"2026-11-02T05:01:38+00:00","manufacturer":"SMA Solar Technology AG","model":"SI4.4M-13","name":"SMA Sunny Island SI4.4M-13","notes":"Historical exact generation; no current availability promise. Conversion efficiency is not RTE; AC-2 input power is not battery charging output.","operating_temperature_max_c":60,"operating_temperature_min_c":-25,"power_basis":"ac","power_capacity_mw":0.0033,"power_conditions":"AC-1 at nominal voltage/frequency, 25 degC and power factor 1.","power_rating_kind":"rated","product_family":"Sunny Island","product_status":"historical_document","quality_status":"source_backed","record_id":"db3cf577-5028-5a68-9e0a-da00866ceaf2","record_scope":"configuration","sources":["sma_sunny_island_13_ds_es_31","sma_sunny_island_page_20261102"],"updated_at":"2026-11-02T05:01:38+00:00","variant":"230 V AC / 48 V DC; -13 generation","warranty_conditions":"Standard manufacturer warranty in 12/2022 datasheet; conditional ten-year extension requires registration.","warranty_years":5,"weight_kg":44,"width_m":0.467}
{"altitude_max_m":2000,"apparent_power_mva":0.015,"architecture":"unspecified","capacity_scope":"One bidirectional hybrid inverter; external batteries and parallel units excluded.","communication_interfaces":["CAN","RS485"],"cooling":"Intelligent redundant fan-cooling","created_at":"2026-11-02T10:57:08.555640+00:00","dc_voltage_max_v":800,"dc_voltage_min_v":120,"depth_m":0.25,"document_revision":"Global Flyer V4.0 (download label; PDF undated)","entity_type":"systems","extensions_json":"{\"solis\":{\"ac_nominal_frequency_hz\":[50,60],\"ac_nominal_line_voltage_v\":[380,400],\"backup_apparent_overload\":{\"basis\":\"Apparent output claim, not active peak\",\"multiple_of_rated_power\":1.6,\"seconds\":10},\"backup_switch_ms\":{\"parallel_up_to_six\":{\"less_than\":20},\"single_inverter\":{\"less_than\":10}},\"battery_max_charge_discharge_current_a\":50,\"battery_ports\":1,\"bms_ports\":1,\"brand\":\"Solis\",\"compatible_external_battery_type\":\"Li-ion\",\"compliance_claims\":{\"safety_emc\":[\"IEC/EN 62109-1/-2\",\"IEC/EN 61000-6-1/-2/-3/-4\"],\"status\":\"Manufacturer datasheet listed standards; certificate not independently checked\"},\"efficiency_observations\":[{\"basis\":\"Maximum conversion, path unspecified\",\"pct\":97.7},{\"basis\":\"European weighted conversion\",\"pct\":97.5},{\"basis\":\"PV to battery maximum one-way\",\"pct\":98.5},{\"basis\":\"AC to battery maximum one-way\",\"pct\":97.2},{\"basis\":\"Battery discharge one-way\",\"pct\":97.2}],\"generator_max_input_kw\":15,\"interfaces_standard\":[\"Wi-Fi\",\"LAN\",\"Bluetooth\",\"CAN-BMS\",\"CAN-Parallel x2\",\"RS485-Meter\",\"RS485\",\"DRM\",\"DI\",\"DO x3\"],\"legal_manufacturer\":\"Ginlong Technologies Co., Ltd.\",\"max_grid_input_kw\":22.5,\"max_phase_power_pct_of_rating\":40,\"mppt_count\":4,\"noise_dba\":{\"condition\":\"typical\",\"qualifier\":\"less_than\",\"value\":65},\"product_level\":\"hybrid_bidirectional_inverter\",\"pv_max_current_a_per_mppt\":20,\"pv_max_usable_kw\":24.0,\"pv_max_voltage_v\":1000,\"pv_mppt_voltage_v\":[200,850],\"pv_rated_voltage_v\":600,\"pv_recommended_array_kw\":30,\"pv_short_circuit_current_a_per_mppt\":30,\"pv_start_voltage_v\":160,\"relative_humidity_pct\":[0,100],\"self_consumption_w\":{\"qualifier\":\"less_than\",\"value\":25},\"surge_protection\":\"DC Type II / AC Type II optional\",\"topology\":\"Transformerless\"}}","field_sources_json":"{\"altitude_max_m\":[\"solis_mid_20261102_1052\"],\"apparent_power_mva\":[\"solis_mid_20261102_1052\"],\"architecture\":[\"solis_mid_20261102_1052\"],\"capacity_scope\":[\"solis_mid_20261102_1052\"],\"communication_interfaces\":[\"solis_mid_20261102_1052\"],\"cooling\":[\"solis_mid_20261102_1052\"],\"dc_voltage_max_v\":[\"solis_mid_20261102_1052\"],\"dc_voltage_min_v\":[\"solis_mid_20261102_1052\"],\"depth_m\":[\"solis_mid_20261102_1052\"],\"document_revision\":[\"solis_mid_20261102_1052\"],\"extensions_json\":[\"solis_mid_20261102_1052\"],\"height_m\":[\"solis_mid_20261102_1052\"],\"ingress_protection\":[\"solis_mid_20261102_1052\"],\"manufacturer\":[\"solis_mid_20261102_1052\"],\"market_segment\":[\"solis_mid_20261102_1052\"],\"model\":[\"solis_mid_20261102_1052\"],\"name\":[\"solis_mid_20261102_1052\"],\"operating_temperature_max_c\":[\"solis_mid_20261102_1052\"],\"operating_temperature_min_c\":[\"solis_mid_20261102_1052\"],\"power_basis\":[\"solis_mid_20261102_1052\"],\"power_capacity_mw\":[\"solis_mid_20261102_1052\"],\"power_conditions\":[\"solis_mid_20261102_1052\"],\"power_rating_kind\":[\"solis_mid_20261102_1052\"],\"product_status\":[\"solis_mid_20261102_1052\"],\"record_scope\":[\"solis_mid_20261102_1052\"],\"variant\":[\"solis_mid_20261102_1052\"],\"weight_kg\":[\"solis_mid_20261102_1052\"],\"width_m\":[\"solis_mid_20261102_1052\"]}","height_m":0.546,"ingress_protection":"IP66","last_verified_at":"2026-11-02T10:57:08.555640+00:00","manufacturer":"Solis","market_segment":"multiple","model":"S6-EH3P15K-H","name":"Solis S6-EH3P15K-H","notes":"Manufacturer claims. Battery chemistry denotes external compatibility only and remains null in chemistry; energy, duration, warranty and RTE remain null. Apparent power is the maximum grid-side kVA rating; AC voltage alternatives retained separately.","operating_temperature_max_c":60,"operating_temperature_min_c":-25,"power_basis":"ac","power_capacity_mw":0.015,"power_conditions":"Rated grid-side active output. Backup transient apparent-power overload is a separate claim; no peak active power inferred.","power_rating_kind":"rated","product_status":"documented","quality_status":"source_backed","record_id":"db21d372-6194-5271-a4cc-03e7ac06b7c2","record_scope":"configuration","sources":["solis_mid_20261102_1052"],"updated_at":"2026-11-02T10:57:08.555640+00:00","variant":"Global Flyer V4.0 (download label; PDF undated)","weight_kg":35.2,"width_m":0.563}
