{"ac_voltage_v":120,"apparent_power_mva":0.003,"architecture":"unspecified","capacity_scope":"One inverter/charger; external battery excluded.","communication_protocols":["VE.Bus"],"compliance_claims_json":"{\"manufacturer_standards_list\":[\"EN-IEC 60335-1\",\"EN-IEC 60335-2-29\",\"UL458\"],\"status\":\"OEM claims; certificates not independently reviewed.\"}","cooling":"Fan-assisted","created_at":"2026-11-02T06:51:00+00:00","dc_voltage_max_v":17,"dc_voltage_min_v":9.5,"depth_m":0.148,"entity_type":"systems","extensions_json":"{\"victron\":{\"aes_mode_w\":10,\"apparent_power_condition\":\"25degC, nonlinear load crest factor3:1\",\"auxiliary_current_a_per_leg\":50,\"auxiliary_current_condition\":\"Early HQ2107 production batch rated35A;50A applies HQ2114 or higher per footnote7.\",\"charge_current_condition\":\"Up to25degC ambient\",\"efficiency_boundary\":\"Maximum inverter conversion efficiency, not battery/system round-trip efficiency; load point unspecified.\",\"humidity_condition\":\"Non-condensing\",\"input_frequency_hz\":[55,65],\"locator\":\"PDF page2 12/3000/120-50 column\",\"maximum_ac_input_current_a_per_leg\":50,\"maximum_charge_current_a\":120,\"maximum_conversion_efficiency_pct\":93,\"maximum_humidity_pct\":95,\"output_frequency_hz\":60,\"output_voltage_tolerance_pct\":2,\"output_w_at_40c\":2200,\"output_w_at_65c\":1700,\"peak_duration_seconds\":null,\"peak_output_w\":5500,\"product_level\":\"pcs_inverter_charger\",\"search_mode_w\":4,\"single_phase_input_v\":[90,140],\"split_phase_input_v\":[180,280],\"topology\":\"In inverter mode L1 and L2 outputs are connected together at120V;240V loads supplied only by external split-phase AC.\",\"transfer_time_ms\":{\"L1_less_than\":18,\"L2_approximately\":40},\"zero_load_w\":15}}","field_sources_json":"{\"ac_voltage_v\":[\"victron_m2_20261102\"],\"apparent_power_mva\":[\"victron_m2_20261102\"],\"architecture\":[\"victron_m2_20261102\"],\"capacity_scope\":[\"victron_m2_20261102\"],\"communication_protocols\":[\"victron_m2_20261102\"],\"compliance_claims_json\":[\"victron_m2_20261102\"],\"cooling\":[\"victron_m2_20261102\"],\"dc_voltage_max_v\":[\"victron_m2_20261102\"],\"dc_voltage_min_v\":[\"victron_m2_20261102\"],\"depth_m\":[\"victron_m2_20261102\"],\"extensions_json\":[\"victron_m2_20261102\"],\"height_m\":[\"victron_m2_20261102\"],\"ingress_protection\":[\"victron_m2_20261102\"],\"manufacturer\":[\"victron_m2_20261102\"],\"model\":[\"victron_m2_20261102\"],\"name\":[\"victron_m2_20261102\"],\"operating_temperature_max_c\":[\"victron_m2_20261102\"],\"operating_temperature_min_c\":[\"victron_m2_20261102\"],\"power_basis\":[\"victron_m2_20261102\"],\"power_capacity_mw\":[\"victron_m2_20261102\"],\"power_conditions\":[\"victron_m2_20261102\"],\"power_rating_kind\":[\"victron_m2_20261102\"],\"product_family\":[\"victron_m2_20261102\"],\"product_status\":[\"victron_m2_20261102\"],\"record_scope\":[\"victron_m2_20261102\"],\"variant\":[\"victron_m2_20261102\"],\"weight_kg\":[\"victron_m2_20261102\"],\"width_m\":[\"victron_m2_20261102\"]}","height_m":0.578,"ingress_protection":"IP22","last_verified_at":"2026-11-02T06:51:00+00:00","manufacturer":"Victron Energy","model":"MultiPlus-II 2x120V 12/3000/120-50","name":"Victron Energy MultiPlus-II 2x120V 12/3000/120-50 120/240 V feed-through; 120 V inverter output","notes":"No battery energy, chemistry, RTE, nominal DC voltage, warranty or project assignment inferred. Regional table only; no extrapolation across families.","operating_temperature_max_c":65,"operating_temperature_min_c":-40,"power_basis":"ac","power_capacity_mw":0.0024,"power_conditions":"Continuous active output at25degC; not apparent or peak power.","power_rating_kind":"rated","product_family":"MultiPlus-II 2x120V","product_status":"documented","quality_status":"source_backed","record_id":"e1e20e43-bc81-5f46-9477-cef902b158ec","record_scope":"configuration","sources":["victron_m2_20261102"],"updated_at":"2026-11-02T06:51:00+00:00","variant":"120/240 V feed-through; 120 V inverter output","weight_kg":22,"width_m":0.275}
