{"architecture":"battery_cabinet","capacity_scope":"One low-voltage battery unit; external inverter excluded","chemistry":"LiFePO4","communication_interfaces":["CAN","RS485","RS232","RJ45","Bluetooth","Wi-Fi"],"compliance_claims_json":"{\"in_progress\":[\"IEC62619\"],\"manufacturer_listed\":[\"UN38.3\"],\"qualification\":\"IEC62619 is explicitly in progress, not certified.\"}","created_at":"2026-11-01T21:17:47.598069+00:00","dc_voltage_max_v":56,"dc_voltage_min_v":46,"dc_voltage_nominal_v":51.2,"depth_m":0.209,"derating_notes":"Derating outside 10-25 degC.","document_revision":"26-May-2026","energy_basis":"nominal","energy_boundary":"dc","energy_capacity_mwh":0.00512,"energy_conditions":"Total energy; separately published energy at 80% and 90% DOD retained in extensions.","entity_type":"systems","extensions_json":"{\"freedom_won\":{\"charge_discharge_current_continuous_upper_bound_a\":50,\"charge_discharge_current_max_a\":100,\"charge_temperature_c\":[0,55],\"continuous_charge_power_upper_bound_kw\":2.5,\"dimension_exclusions\":\"Protuberances excluded; ENVA 16 height includes feet\",\"discharge_temperature_c\":[-20,55],\"energy_at_80pct_dod_kwh\":4.1,\"energy_at_90pct_dod_kwh\":4.6,\"humidity_condition\":\"non-condensing\",\"marketing_life_claim\":\">15 years and >6000 cycles; test conditions unspecified; not a warranty\",\"max_current_duration_minutes\":5,\"maximum_charge_power_kw\":5,\"page_model_locator\":\"pages 1-2, ENVA 5\",\"parallel_requirement\":\"Custom combiner box\",\"parallel_units_max\":15,\"rated_capacity_ah\":100,\"relative_humidity_max_pct\":90,\"repetition_period_minutes\":30,\"revision_note\":\"Printed date matches filename\"},\"freedom_won_guarantee\":{\"ambient_extended_exposure_not_allowed_c\":{\"above\":30,\"below\":0},\"claim_conditions\":[\"proof of purchase and serial number\",\"online portal registration or delivery for assessment\",\"manual-compliant installation\",\"supply-chain payments settled under stated 60-day provision\",\"no tampering\"],\"commencement\":\"Freedom Won sale invoice date\",\"cycle_limit\":6000,\"expiry_rule\":\"whichever occurs first\",\"indoor_only\":true,\"internal_temperature_above_30c_hours_per_day_max\":6,\"internal_temperature_max_c\":45,\"locator\":\"Pages 1-3; named models, capacity test, cycle accounting, exclusions and commencement\",\"partial_cycle_accounting\":\"pro rata\",\"repair_cost_exclusions\":[\"removal\",\"packaging\",\"shipping\",\"reinstallation\",\"travel\",\"on-site labour\"],\"retained_capacity_min_pct\":70,\"source_id\":\"freedomwon_enva_guarantee_202608\",\"storage_any_duration_c\":[-20,45],\"storage_first_cycle_months_max\":12,\"storage_over_3months_c\":[0,30],\"storage_soc_pct\":30,\"storage_subsequent_cycle_interval_months_max\":6,\"test_rate_max_c\":0.2,\"test_temperature_c\":[20,25],\"warranty_cycle_dod_pct\":100,\"years\":5},\"reviewed_additional_specifications\":{\"prospective_short_circuit_current_ka\":5,\"storage_temperature_c\":{\"over_3months\":[10,25],\"under_3months\":[10,40]}}}","field_sources_json":"{\"architecture\":[\"freedomwon_enva5_20260526\"],\"capacity_scope\":[\"freedomwon_enva5_20260526\"],\"chemistry\":[\"freedomwon_enva5_20260526\"],\"communication_interfaces\":[\"freedomwon_enva5_20260526\"],\"compliance_claims_json\":[\"freedomwon_enva5_20260526\"],\"dc_voltage_max_v\":[\"freedomwon_enva5_20260526\"],\"dc_voltage_min_v\":[\"freedomwon_enva5_20260526\"],\"dc_voltage_nominal_v\":[\"freedomwon_enva5_20260526\"],\"depth_m\":[\"freedomwon_enva5_20260526\"],\"derating_notes\":[\"freedomwon_enva5_20260526\"],\"document_revision\":[\"freedomwon_enva5_20260526\"],\"energy_basis\":[\"freedomwon_enva5_20260526\"],\"energy_boundary\":[\"freedomwon_enva5_20260526\"],\"energy_capacity_mwh\":[\"freedomwon_enva5_20260526\"],\"energy_conditions\":[\"freedomwon_enva5_20260526\"],\"extensions_json\":[\"freedomwon_enva5_20260526\",\"freedomwon_enva_guarantee_202608\",\"fw_enva_5_detail_20261103\"],\"fire_protection\":[\"freedomwon_enva5_20260526\"],\"height_m\":[\"freedomwon_enva5_20260526\"],\"manufacturer\":[\"freedomwon_enva5_20260526\"],\"model\":[\"freedomwon_enva5_20260526\"],\"name\":[\"freedomwon_enva5_20260526\"],\"power_basis\":[\"freedomwon_enva5_20260526\"],\"power_capacity_mw\":[\"freedomwon_enva5_20260526\"],\"power_conditions\":[\"freedomwon_enva5_20260526\"],\"power_rating_kind\":[\"freedomwon_enva5_20260526\"],\"product_status\":[\"freedomwon_enva5_20260526\"],\"record_scope\":[\"freedomwon_enva5_20260526\"],\"variant\":[\"freedomwon_enva5_20260526\"],\"warranty_conditions\":[\"freedomwon_enva_guarantee_202608\"],\"warranty_years\":[\"freedomwon_enva_guarantee_202608\"],\"weight_kg\":[\"freedomwon_enva5_20260526\"],\"width_m\":[\"freedomwon_enva5_20260526\"]}","fire_protection":"Thermally activated aerosol canister for internal suppression","height_m":0.594,"last_verified_at":"2026-11-03T03:53:37.520358+00:00","manufacturer":"Freedom Won","model":"ENVA 5","name":"Freedom Won ENVA 5","notes":"No continuous discharge power derived; external inverter kVA is not battery active power. No IP rating or cycle-test conditions inferred.","power_basis":"dc","power_capacity_mw":0.005,"power_conditions":"Maximum discharge power, not continuous. Footnote: maximum charge/discharge current for 5 minutes per 30-minute cycle; rated limits at 10-25 degC.","power_rating_kind":"maximum","product_status":"documented","quality_status":"source_backed","record_id":"e2394f95-b5a5-5c80-b8af-03dae49e5e9c","record_scope":"configuration","sources":["freedomwon_enva5_20260526","freedomwon_enva_guarantee_202608","fw_enva_5_detail_20261103"],"updated_at":"2026-11-03T03:53:37.520358+00:00","variant":"26-May-2026","warranty_conditions":"5 years or 6000 warranty cycles, first reached; >=70% new capacity at <=0.2C and 20-25 degC. Warranty counts 100% DOD equivalent cycles pro rata; invoice-date start. Indoor installation, thermal/storage limits, payment and claims conditions apply; see structured terms and original guarantee.","warranty_years":5,"weight_kg":53,"width_m":0.45}
{"architecture":"ac_integrated","capacity_scope":"One product unit as described by the cited variant.","created_at":"2026-11-01T08:49:57Z","ems":"GEMS","entity_type":"systems","field_sources_json":"{\"architecture\":[\"wartsila_quantum3_20240904\"],\"capacity_scope\":[\"wartsila_quantum3_20240904\"],\"ems\":[\"wartsila_quantum3_20240904\"],\"form_factor\":[\"wartsila_quantum3_20240904\"],\"manufacturer\":[\"wartsila_quantum3_20240904\"],\"market_segment\":[\"wartsila_quantum3_20240904\"],\"model\":[\"wartsila_quantum3_20240904\"],\"name\":[\"wartsila_quantum3_20240904\"],\"pcs_included\":[\"wartsila_quantum3_20240904\"],\"product_status\":[\"wartsila_quantum3_20240904\"],\"record_scope\":[\"wartsila_quantum3_20240904\"],\"variant\":[\"wartsila_quantum3_20240904\"]}","form_factor":"20-foot ISO container","last_verified_at":"2026-11-01T08:49:57Z","manufacturer":"Wärtsilä","market_segment":"utility","model":"Quantum3","name":"Wärtsilä Quantum3 — 2024 launch specification","notes":"Launch release does not disclose numeric energy/power. Retain original supplier identity; do not infer cell OEM.","pcs_included":true,"product_status":"documented","quality_status":"source_backed","record_id":"e2e9b65a-3715-5e3a-8517-dc706f3be01c","record_scope":"configuration","sources":["wartsila_quantum3_20240904"],"updated_at":"2026-11-01T08:49:57Z","variant":"2024 launch specification"}
