{"architecture":"dc_block","capacity_scope":"Named DC battery string with 12 TP-HS25 modules and one TBMS-MCS0800; external inverter excluded","created_at":"2026-11-02T03:55:43.501266+00:00","cycle_life":6000,"cycle_life_conditions":"Performance table: 6000 cycles at 90% DoD and 25°C; EOL threshold and cycle test C-rate not specified.","dc_voltage_max_v":695,"dc_voltage_min_v":540,"dc_voltage_nominal_v":614.4,"depth_of_discharge_pct":90,"derating_notes":"Discharge current reduced at cell temperatures -20 to 10°C and 45 to 53°C; charge current reduced at 0 to 25°C and 45 to 53°C. Power depends on actual battery-pack temperature.","design_life_years":10,"document_revision":"Spanish manual V0.0, 320101113100","efficiency_boundary":"dc_dc","efficiency_conditions":"Battery round-trip efficiency at 0.2C and 25°C; not AC-to-AC system efficiency.","efficiency_qualifier":"reported","energy_basis":"usable","energy_boundary":"dc","energy_capacity_mwh":0.027600000000000003,"energy_conditions":"Reported rounded usable energy at 90% DoD; actual usable energy depends on inverter configuration. Nominal energy test: 100% DoD, 0.2C charge/discharge, 25°C.","entity_type":"systems","extensions_json":"{\"solax\":{\"bms_count\":1,\"bms_model\":\"TBMS-MCS0800\",\"charge_temperature_without_heating_c\":[0,53],\"discharge_temperature_without_heating_c\":[-20,53],\"heating_qualification\":\"Conditional heated envelope; footnote 4 says discharge only below zero without heating. No separate heater variant generated.\",\"locator\":\"Printed pages 14–15, T-BAT HS30.0 configuration row and performance column\",\"maximum_charge_discharge_current_a\":50,\"maximum_power_kw\":30.72,\"module_count\":12,\"module_model\":\"TP-HS25\",\"nominal_capacity_ah\":50,\"nominal_energy_kwh\":30.72,\"short_circuit_current_a\":1900,\"storage_temperature_c\":[{\"months\":12,\"range\":[-20,30]},{\"months\":6,\"range\":[30,50]}],\"temperature_with_heating_c\":[-30,53]}}","field_sources_json":"{\"architecture\":[\"solax_hv_s25_s36_manual_es_v00\"],\"capacity_scope\":[\"solax_hv_s25_s36_manual_es_v00\"],\"cycle_life\":[\"solax_hv_s25_s36_manual_es_v00\"],\"cycle_life_conditions\":[\"solax_hv_s25_s36_manual_es_v00\"],\"dc_voltage_max_v\":[\"solax_hv_s25_s36_manual_es_v00\"],\"dc_voltage_min_v\":[\"solax_hv_s25_s36_manual_es_v00\"],\"dc_voltage_nominal_v\":[\"solax_hv_s25_s36_manual_es_v00\"],\"depth_of_discharge_pct\":[\"solax_hv_s25_s36_manual_es_v00\"],\"derating_notes\":[\"solax_hv_s25_s36_manual_es_v00\"],\"design_life_years\":[\"solax_hv_s25_s36_manual_es_v00\"],\"document_revision\":[\"solax_hv_s25_s36_manual_es_v00\"],\"efficiency_boundary\":[\"solax_hv_s25_s36_manual_es_v00\"],\"efficiency_conditions\":[\"solax_hv_s25_s36_manual_es_v00\"],\"efficiency_qualifier\":[\"solax_hv_s25_s36_manual_es_v00\"],\"energy_basis\":[\"solax_hv_s25_s36_manual_es_v00\"],\"energy_boundary\":[\"solax_hv_s25_s36_manual_es_v00\"],\"energy_capacity_mwh\":[\"solax_hv_s25_s36_manual_es_v00\"],\"energy_conditions\":[\"solax_hv_s25_s36_manual_es_v00\"],\"extensions_json\":[\"solax_hv_s25_s36_manual_es_v00\"],\"ingress_protection\":[\"solax_hv_s25_s36_manual_es_v00\"],\"manufacturer\":[\"solax_hv_s25_s36_manual_es_v00\"],\"market_segment\":[\"solax_hv_s25_s36_manual_es_v00\"],\"model\":[\"solax_hv_s25_s36_manual_es_v00\"],\"name\":[\"solax_hv_s25_s36_manual_es_v00\"],\"power_basis\":[\"solax_hv_s25_s36_manual_es_v00\"],\"power_capacity_mw\":[\"solax_hv_s25_s36_manual_es_v00\"],\"power_conditions\":[\"solax_hv_s25_s36_manual_es_v00\"],\"power_rating_kind\":[\"solax_hv_s25_s36_manual_es_v00\"],\"product_family\":[\"solax_hv_s25_s36_manual_es_v00\"],\"product_status\":[\"solax_hv_s25_s36_manual_es_v00\"],\"record_scope\":[\"solax_hv_s25_s36_manual_es_v00\"],\"round_trip_efficiency_pct\":[\"solax_hv_s25_s36_manual_es_v00\"],\"variant\":[\"solax_hv_s25_s36_manual_es_v00\"]}","ingress_protection":"IP65","last_verified_at":"2026-11-02T03:55:43.501266+00:00","manufacturer":"SolaX Power","market_segment":"residential","model":"T-BAT HS30.0","name":"SolaX T-BAT HS30.0","notes":"Exact named configuration, not generated option combination. Historical manual observation; current availability not established. Expected life is not warranty. No chemistry inferred from family marketing or cell supplier.","power_basis":"dc","power_capacity_mw":0.0184,"power_conditions":"Printed nominal battery power, not inverter AC power. Footnote 5 discusses 30 A / 45 A wiring; no current inferred from power.","power_rating_kind":"rated","product_family":"HS25","product_status":"historical_document","quality_status":"source_backed","record_id":"e556739e-ae59-5a10-afc5-0b9a8a5e07d3","record_scope":"configuration","round_trip_efficiency_pct":95,"sources":["solax_hv_s25_s36_manual_es_v00"],"updated_at":"2026-11-02T03:55:43.501266+00:00","variant":"Named module string; Spanish manual V0.0"}
{"architecture":"flow_system","capacity_scope":"Configured multi-module system; ranges are not fixed product pairings.","chemistry":"vanadium_flow","created_at":"2026-11-01T08:49:57Z","entity_type":"systems","extensions_json":"{\"oem_family\":{\"duration_range_hours\":[2,12],\"energy_range_mwh\":[2,40],\"power_range_mw\":[0.7,10],\"upper_bounds_open_ended\":false}}","field_sources_json":"{\"architecture\":[\"invinity_portfolio_20261101\"],\"capacity_scope\":[\"invinity_portfolio_20261101\"],\"chemistry\":[\"invinity_portfolio_20261101\"],\"extensions_json\":[\"invinity_portfolio_20261101\"],\"manufacturer\":[\"invinity_portfolio_20261101\"],\"market_segment\":[\"invinity_portfolio_20261101\"],\"model\":[\"invinity_portfolio_20261101\"],\"name\":[\"invinity_portfolio_20261101\"],\"product_status\":[\"invinity_portfolio_20261101\"],\"record_scope\":[\"invinity_portfolio_20261101\"],\"variant\":[\"invinity_portfolio_20261101\"]}","last_verified_at":"2026-11-01T08:49:57Z","manufacturer":"Invinity Energy Systems","market_segment":"multiple","model":"VS3","name":"Invinity Energy Systems VS3 — Configurable system family; 2026 product page","notes":"Range endpoints are not assumed to be simultaneously selectable configurations.","product_status":"documented","quality_status":"source_backed","record_id":"e5b9334b-a010-5cb6-9856-5bd766c90df9","record_scope":"family","sources":["invinity_portfolio_20261101"],"updated_at":"2026-11-01T08:49:57Z","variant":"Configurable system family; 2026 product page"}
{"altitude_max_m":4000,"apparent_power_mva":0.004,"architecture":"unspecified","capacity_scope":"One bidirectional hybrid inverter; external batteries and parallel units excluded.","communication_interfaces":["CAN","RS485"],"conflicts_json":"{\"conversion_efficiency\":{\"observations\":[{\"metric\":\"maximum_conversion_efficiency_pct\",\"source_id\":\"solis_small_20261102_1052\",\"value\":96},{\"metric\":\"EU_conversion_efficiency_pct\",\"source_id\":\"solis_small_20261102_1052\",\"value\":96.03}],\"resolution\":\"EU value exceeds stated maximum. Both retained as conflicting observations; no preferred conversion efficiency or RTE asserted.\"}}","cooling":"Natural cooling","created_at":"2026-11-02T10:57:08.555640+00:00","dc_voltage_max_v":600,"dc_voltage_min_v":120,"depth_m":0.21,"document_revision":"Global Flyer V3.8 (download label; PDF undated)","entity_type":"systems","extensions_json":"{\"solis\":{\"ac_nominal_frequency_hz\":[50,60],\"ac_nominal_line_voltage_v\":[380,400],\"afci\":\"Optional\",\"backup_apparent_overload\":{\"basis\":\"Manufacturer labels max apparent output; not active-power rating\",\"multiple_of_rated_power\":1.6,\"seconds\":60},\"backup_switch_ms\":{\"qualifier\":\"less_than\",\"value\":10},\"battery_max_charge_discharge_current_a\":25,\"battery_max_charge_discharge_kw\":4,\"battery_voltage_footnote\":{\"maximum_supported_v\":700,\"note\":\"Table operating range 120–600 V; footnote says supports max 700 V. Not substituted for operating ceiling.\"},\"brand\":\"Solis\",\"compatible_external_battery_type\":\"Li-ion\",\"compliance_claims\":{\"safety_emc\":[\"IEC/EN 62109-1/-2\",\"IEC/EN 61000-6-1/-3\"],\"status\":\"Manufacturer datasheet listed standards; certificate not independently checked\"},\"efficiency_observations\":[{\"basis\":\"PV-to-battery maximum, one-way\",\"pct\":96.57},{\"basis\":\"Battery charge/discharge to AC maximum conversion, not AC-to-AC round trip\",\"pct\":97.29}],\"legal_manufacturer\":\"Ginlong Technologies Co., Ltd.\",\"max_phase_power_pct_of_rating\":50,\"mppt_count\":2,\"night_consumption_w\":{\"qualifier\":\"less_than\",\"value\":25},\"noise_dba\":{\"condition\":\"typical\",\"qualifier\":\"less_than\",\"value\":46.9},\"optional_interfaces\":[\"Wi-Fi\",\"Cellular\",\"LAN\"],\"product_level\":\"hybrid_bidirectional_inverter\",\"pv_max_current_a_per_mppt\":16,\"pv_max_usable_kw\":6.4,\"pv_max_voltage_v\":1000,\"pv_mppt_voltage_v\":[200,850],\"pv_rated_voltage_v\":600,\"pv_recommended_array_kw\":8,\"pv_short_circuit_current_a_per_mppt\":24,\"pv_start_voltage_v\":160,\"relative_humidity_pct\":[0,100],\"surge_protection\":\"DC Type II / AC Type II optional\",\"topology\":\"Transformerless\"}}","field_sources_json":"{\"altitude_max_m\":[\"solis_small_20261102_1052\"],\"apparent_power_mva\":[\"solis_small_20261102_1052\"],\"architecture\":[\"solis_small_20261102_1052\"],\"capacity_scope\":[\"solis_small_20261102_1052\"],\"communication_interfaces\":[\"solis_small_20261102_1052\"],\"conflicts_json\":[\"solis_small_20261102_1052\"],\"cooling\":[\"solis_small_20261102_1052\"],\"dc_voltage_max_v\":[\"solis_small_20261102_1052\"],\"dc_voltage_min_v\":[\"solis_small_20261102_1052\"],\"depth_m\":[\"solis_small_20261102_1052\"],\"document_revision\":[\"solis_small_20261102_1052\"],\"extensions_json\":[\"solis_small_20261102_1052\"],\"height_m\":[\"solis_small_20261102_1052\"],\"ingress_protection\":[\"solis_small_20261102_1052\"],\"manufacturer\":[\"solis_small_20261102_1052\"],\"market_segment\":[\"solis_small_20261102_1052\"],\"model\":[\"solis_small_20261102_1052\"],\"name\":[\"solis_small_20261102_1052\"],\"operating_temperature_max_c\":[\"solis_small_20261102_1052\"],\"operating_temperature_min_c\":[\"solis_small_20261102_1052\"],\"power_basis\":[\"solis_small_20261102_1052\"],\"power_capacity_mw\":[\"solis_small_20261102_1052\"],\"power_conditions\":[\"solis_small_20261102_1052\"],\"power_rating_kind\":[\"solis_small_20261102_1052\"],\"product_status\":[\"solis_small_20261102_1052\"],\"record_scope\":[\"solis_small_20261102_1052\"],\"variant\":[\"solis_small_20261102_1052\"],\"weight_kg\":[\"solis_small_20261102_1052\"],\"width_m\":[\"solis_small_20261102_1052\"]}","height_m":0.5,"ingress_protection":"IP66","last_verified_at":"2026-11-02T10:57:08.555640+00:00","manufacturer":"Solis","market_segment":"residential","model":"S6-EH3P4K-H-EU","name":"Solis S6-EH3P4K-H-EU","notes":"Manufacturer claims. Battery chemistry denotes external compatibility only and remains null in chemistry; energy, duration, warranty and RTE remain null. Apparent power is the maximum grid-side kVA rating; AC voltage alternatives retained separately.","operating_temperature_max_c":60,"operating_temperature_min_c":-25,"power_basis":"ac","power_capacity_mw":0.004,"power_conditions":"Rated grid-side active output. Backup transient apparent-power overload is a separate claim; no peak active power inferred.","power_rating_kind":"rated","product_status":"documented","quality_status":"needs_review","record_id":"e57e6b46-b86e-541b-988c-d07e1456df8d","record_scope":"configuration","sources":["solis_small_20261102_1052"],"updated_at":"2026-11-02T10:57:08.555640+00:00","variant":"Global Flyer V3.8 (download label; PDF undated)","weight_kg":26.4,"width_m":0.6}
