{"architecture":"dc_block","capacity_scope":"One tower with BCU2.0 and listed series module count; excludes parallel towers and external inverter","chemistry":"LiFePO4","communication_interfaces":["CAN","RS485"],"conflicts_json":"{\"warranty_document_revision\":{\"internal_footer\":\"Europe EN V1.2\",\"listing_and_filename\":\"BCU2.0 V1.0\",\"resolution\":\"Downloaded terms recorded as observations; purchase-specific applicable revision unresolved\",\"source_id\":\"byd_bcu20_europe_warranty_20261103\"}}","created_at":"2026-11-01T09:48:57.474711+00:00","dc_voltage_max_v":240,"dc_voltage_min_v":160,"dc_voltage_nominal_v":204.8,"depth_m":0.298,"derating_notes":"Power derates between -10 and +5 degC.","energy_basis":"usable","energy_boundary":"dc","energy_capacity_mwh":0.00512,"energy_conditions":"100% DOD; 0.2C charge/discharge; 25 degC. Inverter-dependent system energy.","entity_type":"systems","extensions_json":"{\"byd\":{\"download_revision\":\"V1.0_250328\",\"energy_test_dod_pct\":100,\"locator\":\"page 2, HVS 5.1 column; energy/current footnotes\",\"max_output_current_a\":25,\"module_count\":2,\"module_model\":\"HVS\",\"peak_duration_s\":3,\"peak_output_current_a\":50},\"europe_warranty\":{\"additional_modules_start\":\"Subsequent product invoice sale date\",\"alternative_start\":\"First day after 30 days from documented delivery to first installation site, at original buyer election\",\"default_start\":\"First day after six months from production date\",\"guarantor\":\"BYD Smart Device Hungary Kft.\",\"installation_deadline\":\"Within one month of warranty start\",\"installations_from\":\"2021-12-01\",\"inverter_requirement\":\"BYD certified compatible inverter\",\"locator\":\"Pages 1–3; HVS 5.1 rows; clauses 1–4\",\"minimum_retained_usable_energy_pct\":60,\"minimum_throughput_mwh\":15.41,\"nonoperation_exclusion_months\":6,\"notification_days_after_discovery\":30,\"performance_term_years\":10,\"product_term_years\":10,\"region\":\"Europe purchase and installation\",\"replacement_extends_warranty\":false,\"revision_mismatch\":\"Listing V1.0 versus internal V1.2; applicability to a particular purchase must be confirmed\",\"source_id\":\"byd_bcu20_europe_warranty_20261103\",\"term_rule\":\"earlier of ten years and model minimum throughput for performance warranty\",\"test_constant_charge_voltage_v\":240,\"test_constant_current_a\":5,\"test_end_discharge_voltage_v\":160,\"test_rest_minutes\":10,\"test_sequence\":\"Discharge; rest; constant-current/constant-voltage full charge; rest; discharge and integrate voltage/current/time\",\"test_temperature_c\":[25,28],\"throughput_boundary\":\"Total output energy recorded in product control module\"}}","field_sources_json":"{\"architecture\":[\"byd_bcu20_hvs_20250328\"],\"capacity_scope\":[\"byd_bcu20_hvs_20250328\"],\"chemistry\":[\"byd_bcu20_hvs_20250328\"],\"communication_interfaces\":[\"byd_bcu20_hvs_20250328\"],\"conflicts_json\":[\"byd_bcu20_europe_warranty_20261103\"],\"dc_voltage_max_v\":[\"byd_bcu20_hvs_20250328\"],\"dc_voltage_min_v\":[\"byd_bcu20_hvs_20250328\"],\"dc_voltage_nominal_v\":[\"byd_bcu20_hvs_20250328\"],\"depth_m\":[\"byd_bcu20_hvs_20250328\"],\"derating_notes\":[\"byd_bcu20_hvs_20250328\"],\"energy_basis\":[\"byd_bcu20_hvs_20250328\"],\"energy_boundary\":[\"byd_bcu20_hvs_20250328\"],\"energy_capacity_mwh\":[\"byd_bcu20_hvs_20250328\"],\"energy_conditions\":[\"byd_bcu20_hvs_20250328\"],\"extensions_json\":[\"byd_bcu20_europe_warranty_20261103\",\"byd_bcu20_hvs_20250328\"],\"height_m\":[\"byd_bcu20_hvs_20250328\"],\"ingress_protection\":[\"byd_bcu20_hvs_20250328\"],\"manufacturer\":[\"byd_bcu20_hvs_20250328\"],\"model\":[\"byd_bcu20_hvs_20250328\"],\"name\":[\"byd_bcu20_hvs_20250328\"],\"operating_temperature_max_c\":[\"byd_bcu20_hvs_20250328\"],\"operating_temperature_min_c\":[\"byd_bcu20_hvs_20250328\"],\"product_family\":[\"byd_bcu20_hvs_20250328\"],\"product_status\":[\"byd_bcu20_hvs_20250328\"],\"record_scope\":[\"byd_bcu20_hvs_20250328\"],\"variant\":[\"byd_bcu20_hvs_20250328\"],\"warranty_conditions\":[\"byd_bcu20_europe_warranty_20261103\"],\"warranty_years\":[\"byd_bcu20_europe_warranty_20261103\"],\"weight_kg\":[\"byd_bcu20_hvs_20250328\"],\"width_m\":[\"byd_bcu20_hvs_20250328\"]}","height_m":0.762,"ingress_protection":"IP55","last_verified_at":"2026-11-03T14:53:53.118576+00:00","manufacturer":"BYD","model":"HVS 5.1","name":"BYD Battery-Box Premium HVS 5.1","notes":"No active power inferred from voltage/current. RTE remains unknown. Separately reviewed regional warranty conditions are now recorded; contract applicability is not universal. Availability not inferred.","operating_temperature_max_c":50,"operating_temperature_min_c":-10,"product_family":"Battery-Box Premium HVS","product_status":"documented","quality_status":"needs_review","record_id":"e69b6c3a-f7d4-506b-a538-e4ceeecc64a3","record_scope":"configuration","sources":["byd_bcu20_europe_warranty_20261103","byd_bcu20_hvs_20250328"],"updated_at":"2026-11-03T14:53:53.118576+00:00","variant":"BCU2.0; English download 250328","warranty_conditions":"Europe purchases/installations from 2021-12-01; original buyer; manual-compliant use. Product defects: ten years. Performance: 60% usable energy until earlier of ten years or model throughput. Start-date, installation, compatible-inverter, notification and exclusion conditions apply. Listing/PDF revision mismatch retained; no site-specific coverage assertion.","warranty_years":10,"weight_kg":91,"width_m":0.585}
{"architecture":"dc_block","capacity_scope":"One product unit as described by the cited variant.","cell_capacity_ah":145,"chemistry":"NCA","cooling":"Liquid cooling","created_at":"2026-11-01T08:49:57Z","dc_voltage_max_v":1460,"dc_voltage_min_v":1091,"depth_m":2.438,"energy_basis":"nominal","energy_boundary":"dc","energy_capacity_mwh":5.259,"entity_type":"systems","field_sources_json":"{\"architecture\":[\"samsung_sbb_product_pdf\"],\"capacity_scope\":[\"samsung_sbb_product_pdf\"],\"cell_capacity_ah\":[\"samsung_sbb_product_pdf\"],\"chemistry\":[\"samsung_sbb_product_pdf\"],\"cooling\":[\"samsung_sbb_product_pdf\"],\"dc_voltage_max_v\":[\"samsung_sbb_product_pdf\"],\"dc_voltage_min_v\":[\"samsung_sbb_product_pdf\"],\"depth_m\":[\"samsung_sbb_product_pdf\"],\"energy_basis\":[\"samsung_sbb_product_pdf\"],\"energy_boundary\":[\"samsung_sbb_product_pdf\"],\"energy_capacity_mwh\":[\"samsung_sbb_product_pdf\"],\"height_m\":[\"samsung_sbb_product_pdf\"],\"manufacturer\":[\"samsung_sbb_product_pdf\"],\"model\":[\"samsung_sbb_product_pdf\"],\"name\":[\"samsung_sbb_product_pdf\"],\"power_basis\":[\"samsung_sbb_product_pdf\"],\"power_capacity_mw\":[\"samsung_sbb_product_pdf\"],\"power_rating_kind\":[\"samsung_sbb_product_pdf\"],\"product_status\":[\"samsung_sbb_product_pdf\"],\"record_scope\":[\"samsung_sbb_product_pdf\"],\"variant\":[\"samsung_sbb_product_pdf\"],\"weight_kg\":[\"samsung_sbb_product_pdf\"],\"width_m\":[\"samsung_sbb_product_pdf\"]}","height_m":2.896,"last_verified_at":"2026-11-01T08:49:57Z","manufacturer":"Samsung SDI","model":"SBB 1.5","name":"Samsung SDI SBB 1.5 — NCA 145 Ah; JP/EN product sheet","notes":"Use exact datasheet 5259 kWh; launch release rounds this to 5.26 MWh.","power_basis":"dc","power_capacity_mw":2.63,"power_rating_kind":"maximum","product_status":"documented","quality_status":"source_backed","record_id":"e6a133cb-4ee8-58f9-9d2b-22ccdd14c73f","record_scope":"configuration","sources":["samsung_sbb_product_pdf"],"updated_at":"2026-11-01T08:49:57Z","variant":"NCA 145 Ah; JP/EN product sheet","weight_kg":40000,"width_m":6.058}
{"altitude_max_m":3000,"architecture":"dc_block","capacity_scope":"One explicitly listed series string and battery control box; external PCS excluded.","chemistry":"LiFePO4","communication_interfaces":["CAN","RS485"],"communication_protocols":["CAN 2.0"],"compliance_claims_json":"{\"manufacturer_list\":[\"UN38.3\",\"CE\",\"CE-EMC\",\"IEC62040\",\"CEC\",\"VDE\"],\"status\":\"OEM claims, not independently checked certificates\"}","conflicts_json":"{\"power_capacity_mw\":{\"observations\":[{\"kw\":55.3,\"source_id\":\"deye_bosgpro_eu_20260414\"},{\"kw\":61.44,\"source_id\":\"deye_bosgpro_page_20261102\"}],\"resolution\":\"Withheld pending corrected model-specific specification; values not averaged.\"}}","created_at":"2026-11-02T08:18:00+00:00","cycle_life":6000,"cycle_life_conditions":"At least 6000 cycles; 25 +/-2 degC, 0.5C/0.5C, EOL 70%; cycle-test DOD not stated.","dc_voltage_max_v":700.8,"dc_voltage_min_v":528,"dc_voltage_nominal_v":614.4,"depth_m":0.602,"depth_of_discharge_pct":90,"derating_notes":"Charging restricted to 0 to 55 degC; current depends on temperature and SOC.","document_revision":"EU 20260414 V1.0","energy_basis":"usable","energy_boundary":"dc","energy_capacity_mwh":0.055299999999999995,"energy_conditions":"90% DOD; 0.3C charge/discharge; 25 degC; configurable system parameters affect usable energy.","entity_type":"systems","extensions_json":"{\"deye\":{\"approximate_weight_kg\":622,\"charge_temperature_c\":[0,55],\"control_model\":\"BOS-G-PDU-2\",\"current_conditions\":\"Temperature and SOC dependent\",\"cycle_life_qualifier\":\"minimum\",\"humidity_pct\":[5,85],\"locator\":\"Brochure page 2, BOS-G60-Pro\",\"module_model\":\"BOS-G-Pack5.1\",\"nominal_charge_discharge_current_a\":100,\"peak_discharge_current_a\":125,\"peak_duration_s\":120,\"peak_temperature_c\":25,\"product_level\":\"battery_rack_system\",\"recommended_current_a\":50,\"series_module_count\":12,\"storage_temperature_c\":[0,35],\"system_energy_basis\":\"System energy as printed; nominal label not explicit\",\"system_energy_kwh\":61.44,\"warranty_condition\":\"Earlier of time or life-cycle throughput; throughput threshold and full contract not supplied\",\"warranty_marketing_years\":10}}","field_sources_json":"{\"altitude_max_m\":[\"deye_bosgpro_eu_20260414\"],\"architecture\":[\"deye_bosgpro_eu_20260414\"],\"capacity_scope\":[\"deye_bosgpro_eu_20260414\"],\"chemistry\":[\"deye_bosgpro_eu_20260414\"],\"communication_interfaces\":[\"deye_bosgpro_eu_20260414\"],\"communication_protocols\":[\"deye_bosgpro_eu_20260414\"],\"compliance_claims_json\":[\"deye_bosgpro_eu_20260414\"],\"conflicts_json\":[\"deye_bosgpro_eu_20260414\",\"deye_bosgpro_page_20261102\"],\"cycle_life\":[\"deye_bosgpro_eu_20260414\"],\"cycle_life_conditions\":[\"deye_bosgpro_eu_20260414\"],\"dc_voltage_max_v\":[\"deye_bosgpro_eu_20260414\"],\"dc_voltage_min_v\":[\"deye_bosgpro_eu_20260414\"],\"dc_voltage_nominal_v\":[\"deye_bosgpro_eu_20260414\"],\"depth_m\":[\"deye_bosgpro_eu_20260414\"],\"depth_of_discharge_pct\":[\"deye_bosgpro_eu_20260414\"],\"derating_notes\":[\"deye_bosgpro_eu_20260414\"],\"document_revision\":[\"deye_bosgpro_eu_20260414\"],\"energy_basis\":[\"deye_bosgpro_eu_20260414\"],\"energy_boundary\":[\"deye_bosgpro_eu_20260414\"],\"energy_capacity_mwh\":[\"deye_bosgpro_eu_20260414\"],\"energy_conditions\":[\"deye_bosgpro_eu_20260414\"],\"extensions_json\":[\"deye_bosgpro_eu_20260414\"],\"form_factor\":[\"deye_bosgpro_eu_20260414\"],\"height_m\":[\"deye_bosgpro_eu_20260414\"],\"ingress_protection\":[\"deye_bosgpro_eu_20260414\"],\"manufacturer\":[\"deye_bosgpro_eu_20260414\"],\"market_scope\":[\"deye_bosgpro_eu_20260414\"],\"market_segment\":[\"deye_bosgpro_eu_20260414\"],\"model\":[\"deye_bosgpro_eu_20260414\"],\"name\":[\"deye_bosgpro_eu_20260414\"],\"operating_temperature_max_c\":[\"deye_bosgpro_eu_20260414\"],\"operating_temperature_min_c\":[\"deye_bosgpro_eu_20260414\"],\"pcs_included\":[\"deye_bosgpro_eu_20260414\"],\"product_family\":[\"deye_bosgpro_eu_20260414\"],\"product_status\":[\"deye_bosgpro_eu_20260414\"],\"record_scope\":[\"deye_bosgpro_eu_20260414\"],\"variant\":[\"deye_bosgpro_eu_20260414\"],\"width_m\":[\"deye_bosgpro_eu_20260414\"]}","form_factor":"Rack-mounted battery","height_m":2.219,"ingress_protection":"IP20","last_verified_at":"2026-11-02T08:18:00+00:00","manufacturer":"Deye ESS","market_scope":"EU","market_segment":"commercial_industrial","model":"BOS-G60-Pro","name":"Deye ESS BOS-G60-Pro","notes":"Approximate mass and incomplete warranty conditions retained in extensions. No RTE, duration, cell manufacturer or project assignment inferred.","operating_temperature_max_c":55,"operating_temperature_min_c":-20,"pcs_included":false,"product_family":"BOS-G-Pro","product_status":"documented","quality_status":"needs_review","record_id":"e6b99eca-4ef9-5f09-b040-c10cb0607bee","record_scope":"configuration","sources":["deye_bosgpro_eu_20260414","deye_bosgpro_page_20261102"],"updated_at":"2026-11-02T08:18:00+00:00","variant":"EU; single series string; 20260414 V1.0","width_m":0.53}
