{"ac_voltage_v":400,"altitude_max_m":3000,"architecture":"ac_integrated","capacity_scope":"One product unit as described by the cited variant.","cell_capacity_ah":280,"chemistry":"LFP","communication_interfaces":["Ethernet"],"communication_protocols":["Modbus TCP"],"cooling":"Liquid cooling","created_at":"2026-11-01T08:49:57Z","dc_voltage_max_v":934.4,"dc_voltage_min_v":691.2,"depth_m":1.61,"derating_notes":"Derates above 45 degC. Separate transformer required for off-grid mode.","energy_basis":"nominal","energy_boundary":"dc","energy_capacity_mwh":0.229,"entity_type":"systems","field_sources_json":"{\"ac_voltage_v\":[\"sungrow_powerstack_225_v3\"],\"altitude_max_m\":[\"sungrow_powerstack_225_v3\"],\"architecture\":[\"sungrow_powerstack_225_v3\"],\"capacity_scope\":[\"sungrow_powerstack_225_v3\"],\"cell_capacity_ah\":[\"sungrow_powerstack_225_v3\"],\"chemistry\":[\"sungrow_powerstack_225_v3\"],\"communication_interfaces\":[\"sungrow_powerstack_225_v3\"],\"communication_protocols\":[\"sungrow_powerstack_225_v3\"],\"cooling\":[\"sungrow_powerstack_225_v3\"],\"dc_voltage_max_v\":[\"sungrow_powerstack_225_v3\"],\"dc_voltage_min_v\":[\"sungrow_powerstack_225_v3\"],\"depth_m\":[\"sungrow_powerstack_225_v3\"],\"derating_notes\":[\"sungrow_powerstack_225_v3\"],\"energy_basis\":[\"sungrow_powerstack_225_v3\"],\"energy_boundary\":[\"sungrow_powerstack_225_v3\"],\"energy_capacity_mwh\":[\"sungrow_powerstack_225_v3\"],\"height_m\":[\"sungrow_powerstack_225_v3\"],\"ingress_protection\":[\"sungrow_powerstack_225_v3\"],\"manufacturer\":[\"sungrow_powerstack_225_v3\"],\"market_scope\":[\"sungrow_powerstack_225_v3\"],\"market_segment\":[\"sungrow_powerstack_225_v3\"],\"model\":[\"sungrow_powerstack_225_v3\"],\"name\":[\"sungrow_powerstack_225_v3\"],\"operating_temperature_max_c\":[\"sungrow_powerstack_225_v3\"],\"operating_temperature_min_c\":[\"sungrow_powerstack_225_v3\"],\"pcs_included\":[\"sungrow_powerstack_225_v3\"],\"power_basis\":[\"sungrow_powerstack_225_v3\"],\"power_capacity_mw\":[\"sungrow_powerstack_225_v3\"],\"power_rating_kind\":[\"sungrow_powerstack_225_v3\"],\"product_status\":[\"sungrow_powerstack_225_v3\"],\"record_scope\":[\"sungrow_powerstack_225_v3\"],\"variant\":[\"sungrow_powerstack_225_v3\"],\"weight_kg\":[\"sungrow_powerstack_225_v3\"],\"width_m\":[\"sungrow_powerstack_225_v3\"]}","height_m":2.45,"ingress_protection":"IP55","last_verified_at":"2026-11-01T08:49:57Z","manufacturer":"Sungrow","market_scope":"EUR/APAC","market_segment":"commercial_industrial","model":"ST225kWh-110kW-2h","name":"Sungrow ST225kWh-110kW-2h — PowerStack; EUR/APAC V3","notes":"Model contains 225kWh but datasheet nominal capacity is 229 kWh; preserve model and rating separately.","operating_temperature_max_c":50,"operating_temperature_min_c":-30,"pcs_included":true,"power_basis":"ac","power_capacity_mw":0.11,"power_rating_kind":"rated","product_status":"documented","quality_status":"source_backed","record_id":"eb6e4c33-b9e3-5a8b-be83-8358a981dde6","record_scope":"configuration","sources":["sungrow_powerstack_225_v3"],"updated_at":"2026-11-01T08:49:57Z","variant":"PowerStack; EUR/APAC V3","weight_kg":3100,"width_m":1.15}
