{"architecture":"dc_block","capacity_scope":"Named DC battery string with 5 TP-HS25 modules and one TBMS-MCS0800; external inverter excluded","created_at":"2026-11-02T03:55:43.501266+00:00","cycle_life":6000,"cycle_life_conditions":"Performance table: 6000 cycles at 90% DoD and 25°C; EOL threshold and cycle test C-rate not specified.","dc_voltage_max_v":290,"dc_voltage_min_v":225,"dc_voltage_nominal_v":256,"depth_of_discharge_pct":90,"derating_notes":"Discharge current reduced at cell temperatures -20 to 10°C and 45 to 53°C; charge current reduced at 0 to 25°C and 45 to 53°C. Power depends on actual battery-pack temperature.","design_life_years":10,"document_revision":"Spanish manual V0.0, 320101113100","efficiency_boundary":"dc_dc","efficiency_conditions":"Battery round-trip efficiency at 0.2C and 25°C; not AC-to-AC system efficiency.","efficiency_qualifier":"reported","energy_basis":"usable","energy_boundary":"dc","energy_capacity_mwh":0.0115,"energy_conditions":"Reported rounded usable energy at 90% DoD; actual usable energy depends on inverter configuration. Nominal energy test: 100% DoD, 0.2C charge/discharge, 25°C.","entity_type":"systems","extensions_json":"{\"solax\":{\"bms_count\":1,\"bms_model\":\"TBMS-MCS0800\",\"charge_temperature_without_heating_c\":[0,53],\"discharge_temperature_without_heating_c\":[-20,53],\"heating_qualification\":\"Conditional heated envelope; footnote 4 says discharge only below zero without heating. No separate heater variant generated.\",\"locator\":\"Printed pages 14–15, T-BAT HS12.5 configuration row and performance column\",\"maximum_charge_discharge_current_a\":50,\"maximum_power_kw\":12.8,\"module_count\":5,\"module_model\":\"TP-HS25\",\"nominal_capacity_ah\":50,\"nominal_energy_kwh\":12.8,\"short_circuit_current_a\":1900,\"storage_temperature_c\":[{\"months\":12,\"range\":[-20,30]},{\"months\":6,\"range\":[30,50]}],\"temperature_with_heating_c\":[-30,53]}}","field_sources_json":"{\"architecture\":[\"solax_hv_s25_s36_manual_es_v00\"],\"capacity_scope\":[\"solax_hv_s25_s36_manual_es_v00\"],\"cycle_life\":[\"solax_hv_s25_s36_manual_es_v00\"],\"cycle_life_conditions\":[\"solax_hv_s25_s36_manual_es_v00\"],\"dc_voltage_max_v\":[\"solax_hv_s25_s36_manual_es_v00\"],\"dc_voltage_min_v\":[\"solax_hv_s25_s36_manual_es_v00\"],\"dc_voltage_nominal_v\":[\"solax_hv_s25_s36_manual_es_v00\"],\"depth_of_discharge_pct\":[\"solax_hv_s25_s36_manual_es_v00\"],\"derating_notes\":[\"solax_hv_s25_s36_manual_es_v00\"],\"design_life_years\":[\"solax_hv_s25_s36_manual_es_v00\"],\"document_revision\":[\"solax_hv_s25_s36_manual_es_v00\"],\"efficiency_boundary\":[\"solax_hv_s25_s36_manual_es_v00\"],\"efficiency_conditions\":[\"solax_hv_s25_s36_manual_es_v00\"],\"efficiency_qualifier\":[\"solax_hv_s25_s36_manual_es_v00\"],\"energy_basis\":[\"solax_hv_s25_s36_manual_es_v00\"],\"energy_boundary\":[\"solax_hv_s25_s36_manual_es_v00\"],\"energy_capacity_mwh\":[\"solax_hv_s25_s36_manual_es_v00\"],\"energy_conditions\":[\"solax_hv_s25_s36_manual_es_v00\"],\"extensions_json\":[\"solax_hv_s25_s36_manual_es_v00\"],\"ingress_protection\":[\"solax_hv_s25_s36_manual_es_v00\"],\"manufacturer\":[\"solax_hv_s25_s36_manual_es_v00\"],\"market_segment\":[\"solax_hv_s25_s36_manual_es_v00\"],\"model\":[\"solax_hv_s25_s36_manual_es_v00\"],\"name\":[\"solax_hv_s25_s36_manual_es_v00\"],\"power_basis\":[\"solax_hv_s25_s36_manual_es_v00\"],\"power_capacity_mw\":[\"solax_hv_s25_s36_manual_es_v00\"],\"power_conditions\":[\"solax_hv_s25_s36_manual_es_v00\"],\"power_rating_kind\":[\"solax_hv_s25_s36_manual_es_v00\"],\"product_family\":[\"solax_hv_s25_s36_manual_es_v00\"],\"product_status\":[\"solax_hv_s25_s36_manual_es_v00\"],\"record_scope\":[\"solax_hv_s25_s36_manual_es_v00\"],\"round_trip_efficiency_pct\":[\"solax_hv_s25_s36_manual_es_v00\"],\"variant\":[\"solax_hv_s25_s36_manual_es_v00\"]}","ingress_protection":"IP65","last_verified_at":"2026-11-02T03:55:43.501266+00:00","manufacturer":"SolaX Power","market_segment":"residential","model":"T-BAT HS12.5","name":"SolaX T-BAT HS12.5","notes":"Exact named configuration, not generated option combination. Historical manual observation; current availability not established. Expected life is not warranty. No chemistry inferred from family marketing or cell supplier.","power_basis":"dc","power_capacity_mw":0.0077,"power_conditions":"Printed nominal battery power, not inverter AC power. Footnote 5 discusses 30 A / 45 A wiring; no current inferred from power.","power_rating_kind":"rated","product_family":"HS25","product_status":"historical_document","quality_status":"source_backed","record_id":"eeab7bfc-72f6-5339-ad11-7d24c02914dd","record_scope":"configuration","round_trip_efficiency_pct":95,"sources":["solax_hv_s25_s36_manual_es_v00"],"updated_at":"2026-11-02T03:55:43.501266+00:00","variant":"Named module string; Spanish manual V0.0"}
{"ac_voltage_v":120,"apparent_power_mva":0.003,"architecture":"unspecified","capacity_scope":"One inverter/charger; external battery excluded.","communication_protocols":["VE.Bus"],"compliance_claims_json":"{\"manufacturer_standards_list\":[\"EN-IEC 60335-1\",\"EN-IEC 60335-2-29\",\"UL458\"],\"status\":\"OEM claims; certificates not independently reviewed.\"}","cooling":"Fan-assisted","created_at":"2026-11-02T06:51:00+00:00","dc_voltage_max_v":33,"dc_voltage_min_v":19,"depth_m":0.148,"entity_type":"systems","extensions_json":"{\"victron\":{\"aes_mode_w\":8,\"apparent_power_condition\":\"25degC, nonlinear load crest factor3:1\",\"auxiliary_current_a_per_leg\":50,\"auxiliary_current_condition\":\"Early HQ2107 production batch rated35A;50A applies HQ2114 or higher per footnote7.\",\"charge_current_condition\":\"Up to25degC ambient\",\"efficiency_boundary\":\"Maximum inverter conversion efficiency, not battery/system round-trip efficiency; load point unspecified.\",\"humidity_condition\":\"Non-condensing\",\"input_frequency_hz\":[55,65],\"locator\":\"PDF page2 24/3000/70-50 column\",\"maximum_ac_input_current_a_per_leg\":50,\"maximum_charge_current_a\":70,\"maximum_conversion_efficiency_pct\":94,\"maximum_humidity_pct\":95,\"output_frequency_hz\":60,\"output_voltage_tolerance_pct\":2,\"output_w_at_40c\":2200,\"output_w_at_65c\":1700,\"peak_duration_seconds\":null,\"peak_output_w\":5500,\"product_level\":\"pcs_inverter_charger\",\"search_mode_w\":4,\"single_phase_input_v\":[90,140],\"split_phase_input_v\":[180,280],\"topology\":\"In inverter mode L1 and L2 outputs are connected together at120V;240V loads supplied only by external split-phase AC.\",\"transfer_time_ms\":{\"L1_less_than\":18,\"L2_approximately\":40},\"zero_load_w\":11}}","field_sources_json":"{\"ac_voltage_v\":[\"victron_m2_20261102\"],\"apparent_power_mva\":[\"victron_m2_20261102\"],\"architecture\":[\"victron_m2_20261102\"],\"capacity_scope\":[\"victron_m2_20261102\"],\"communication_protocols\":[\"victron_m2_20261102\"],\"compliance_claims_json\":[\"victron_m2_20261102\"],\"cooling\":[\"victron_m2_20261102\"],\"dc_voltage_max_v\":[\"victron_m2_20261102\"],\"dc_voltage_min_v\":[\"victron_m2_20261102\"],\"depth_m\":[\"victron_m2_20261102\"],\"extensions_json\":[\"victron_m2_20261102\"],\"height_m\":[\"victron_m2_20261102\"],\"ingress_protection\":[\"victron_m2_20261102\"],\"manufacturer\":[\"victron_m2_20261102\"],\"model\":[\"victron_m2_20261102\"],\"name\":[\"victron_m2_20261102\"],\"operating_temperature_max_c\":[\"victron_m2_20261102\"],\"operating_temperature_min_c\":[\"victron_m2_20261102\"],\"power_basis\":[\"victron_m2_20261102\"],\"power_capacity_mw\":[\"victron_m2_20261102\"],\"power_conditions\":[\"victron_m2_20261102\"],\"power_rating_kind\":[\"victron_m2_20261102\"],\"product_family\":[\"victron_m2_20261102\"],\"product_status\":[\"victron_m2_20261102\"],\"record_scope\":[\"victron_m2_20261102\"],\"variant\":[\"victron_m2_20261102\"],\"weight_kg\":[\"victron_m2_20261102\"],\"width_m\":[\"victron_m2_20261102\"]}","height_m":0.578,"ingress_protection":"IP22","last_verified_at":"2026-11-02T06:51:00+00:00","manufacturer":"Victron Energy","model":"MultiPlus-II 2x120V 24/3000/70-50","name":"Victron Energy MultiPlus-II 2x120V 24/3000/70-50 120/240 V feed-through; 120 V inverter output","notes":"No battery energy, chemistry, RTE, nominal DC voltage, warranty or project assignment inferred. Regional table only; no extrapolation across families.","operating_temperature_max_c":65,"operating_temperature_min_c":-40,"power_basis":"ac","power_capacity_mw":0.0024,"power_conditions":"Continuous active output at25degC; not apparent or peak power.","power_rating_kind":"rated","product_family":"MultiPlus-II 2x120V","product_status":"documented","quality_status":"source_backed","record_id":"eebbf9fb-fdaf-58ca-b4bb-2541cacfe72c","record_scope":"configuration","sources":["victron_m2_20261102"],"updated_at":"2026-11-02T06:51:00+00:00","variant":"120/240 V feed-through; 120 V inverter output","weight_kg":22,"width_m":0.275}
