{"ac_voltage_v":400,"altitude_max_m":4000,"apparent_power_mva":0.05,"architecture":"unspecified","capacity_scope":"One inverter / power-conversion unit only; external battery energy excluded.","communication_interfaces":["RS485","CAN","LAN","WLAN"],"cooling":"Smart fan cooling","created_at":"2026-11-02T09:56:47.826966+00:00","dc_voltage_max_v":865,"dc_voltage_min_v":200,"depth_m":0.75,"derating_notes":"Output derates above 45 degC.","document_revision":"20241122-EN-V2.1","entity_type":"systems","extensions_json":"{\"goodwe\":{\"ac_surge_protection\":\"Type II; Type I+II optional\",\"automatic_switching_module\":true,\"backup_max_kva\":55.0,\"backup_nominal_kva\":50,\"battery_chemistry_compatibility\":\"Li-ion; external battery, not integrated cell chemistry\",\"battery_dc_max_charge_kw\":50,\"battery_dc_max_discharge_kw\":55.0,\"battery_inputs\":1,\"battery_start_voltage_v\":200,\"bms_interfaces\":[\"RS485\",\"CAN\"],\"compatible_nominal_battery_voltages_v\":[422.4,499.2,576,652.8],\"coupling\":\"ac_retrofit\",\"efficiency_observations\":[{\"basis\":\"Maximum conversion; source does not specify full measurement path\",\"pct\":97.6},{\"basis\":\"European weighted conversion\",\"pct\":97.3},{\"basis\":\"Maximum battery DC to AC, one-way; NOT round-trip\",\"pct\":97.2}],\"grid_frequency_hz\":[50,60],\"grid_frequency_range_hz\":{\"AU\":[47,52],\"Germany\":[47.5,51.5]},\"grid_voltage_range_v\":{\"AU\":[312,460],\"Germany\":[318,497]},\"humidity_condition\":\"Non-condensing\",\"humidity_pct\":[0,95],\"max_ac_grid_current_a\":79.8,\"max_continuous_charge_current_a_per_input\":100,\"max_continuous_discharge_current_a_per_input\":100,\"max_grid_apparent_kva\":55.0,\"max_thd_pct\":{\"qualifier\":\"less_than\",\"value\":3},\"meter_interfaces\":[\"RS485\"],\"noise_db\":{\"qualifier\":\"less_than\",\"value\":68},\"portal_interfaces\":[\"RS485\",\"LAN\"],\"power_factor_range\":{\"lagging\":0.8,\"leading\":0.8},\"product_level\":\"bidirectional_pcs\",\"topology\":\"Non-isolated\"}}","field_sources_json":"{\"ac_voltage_v\":[\"btc_20261102\"],\"altitude_max_m\":[\"btc_20261102\"],\"apparent_power_mva\":[\"btc_20261102\"],\"architecture\":[\"btc_20261102\"],\"capacity_scope\":[\"btc_20261102\"],\"communication_interfaces\":[\"btc_20261102\"],\"cooling\":[\"btc_20261102\"],\"dc_voltage_max_v\":[\"btc_20261102\"],\"dc_voltage_min_v\":[\"btc_20261102\"],\"depth_m\":[\"btc_20261102\"],\"derating_notes\":[\"btc_20261102\"],\"document_revision\":[\"btc_20261102\"],\"extensions_json\":[\"btc_20261102\"],\"height_m\":[\"btc_20261102\"],\"ingress_protection\":[\"btc_20261102\"],\"manufacturer\":[\"btc_20261102\"],\"market_segment\":[\"btc_20261102\"],\"model\":[\"btc_20261102\"],\"name\":[\"btc_20261102\"],\"operating_temperature_max_c\":[\"btc_20261102\"],\"operating_temperature_min_c\":[\"btc_20261102\"],\"power_basis\":[\"btc_20261102\"],\"power_capacity_mw\":[\"btc_20261102\"],\"power_conditions\":[\"btc_20261102\"],\"power_rating_kind\":[\"btc_20261102\"],\"product_family\":[\"btc_20261102\"],\"product_status\":[\"btc_20261102\"],\"record_scope\":[\"btc_20261102\"],\"variant\":[\"btc_20261102\"],\"weight_kg\":[\"btc_20261102\"],\"width_m\":[\"btc_20261102\"]}","height_m":1.36,"ingress_protection":"IP20","last_verified_at":"2026-11-02T09:56:47.826966+00:00","manufacturer":"GoodWe","market_segment":"commercial_industrial","model":"GW50K07-BTC","name":"GoodWe GW50K07-BTC","notes":"Architecture enum lacks standalone PCS: unspecified plus explicit product-level extension used. Chemistry and energy null because batteries are external. Conversion efficiencies are not RTE. No exact certification or warranty asserted. 06 models lack automatic switching module; they are distinct grid-tied hardware, not cosmetic aliases.","operating_temperature_max_c":60,"operating_temperature_min_c":-20,"power_basis":"ac","power_capacity_mw":0.05,"power_conditions":"Nominal on-grid active output; ambient derating above 45 degC. Battery-side maximum charge/discharge ratings retained separately.","power_rating_kind":"rated","product_family":"BTC","product_status":"documented","quality_status":"source_backed","record_id":"ef4f6a37-1c72-5328-b21b-a8ec757d60ec","record_scope":"configuration","sources":["btc_20261102"],"updated_at":"2026-11-02T09:56:47.826966+00:00","variant":"20241122-EN-V2.1","weight_kg":170.5,"width_m":0.585}
