{"altitude_max_m":3000,"architecture":"dc_block","capacity_scope":"One 4-module battery tower; excludes external inverter and parallel towers","chemistry":"LiFePO4","communication_interfaces":["CAN"],"compliance_claims_json":"{\"manufacturer_listed\":[\"IEC62619\",\"IEC62040-1\",\"IEC63056\",\"VDE2510\",\"CE\",\"CEC\",\"RCM\",\"UN38.3\"],\"qualification\":\"Datasheet claims only; certificates not independently checked.\"}","created_at":"2026-11-01T11:49:54.138436+00:00","dc_voltage_max_v":288.8,"dc_voltage_min_v":229.6,"dc_voltage_nominal_v":256,"depth_m":0.38,"document_revision":"EN V2.1; 2025-01-24","energy_basis":"usable","energy_boundary":"dc","energy_capacity_mwh":0.0128,"energy_conditions":"BOL; 100% DOD; 0.2C charge/discharge; 25 +/-2 degC. Usable system energy may vary with inverter.","entity_type":"systems","extensions_json":"{\"goodwe\":{\"charge_temperature_c\":[0,50],\"compatibility_exception\":null,\"compatible_inverter_series\":[\"BH\",\"EH\",\"BT\",\"ET\"],\"discharge_temperature_c\":[-20,50],\"module_model\":\"LX F3.2-20\",\"modules\":4,\"mounting\":\"Grounded\",\"nominal_charge_discharge_current_a\":35,\"page_model_locator\":\"page 2, LX F12.8-H-20\",\"pcu_count\":1,\"relative_humidity_pct\":[0,95]}}","field_sources_json":"{\"altitude_max_m\":[\"goodwe_lynx_g2_20250124\"],\"architecture\":[\"goodwe_lynx_g2_20250124\"],\"capacity_scope\":[\"goodwe_lynx_g2_20250124\"],\"chemistry\":[\"goodwe_lynx_g2_20250124\"],\"communication_interfaces\":[\"goodwe_lynx_g2_20250124\"],\"compliance_claims_json\":[\"goodwe_lynx_g2_20250124\"],\"dc_voltage_max_v\":[\"goodwe_lynx_g2_20250124\"],\"dc_voltage_min_v\":[\"goodwe_lynx_g2_20250124\"],\"dc_voltage_nominal_v\":[\"goodwe_lynx_g2_20250124\"],\"depth_m\":[\"goodwe_lynx_g2_20250124\"],\"document_revision\":[\"goodwe_lynx_g2_20250124\"],\"energy_basis\":[\"goodwe_lynx_g2_20250124\"],\"energy_boundary\":[\"goodwe_lynx_g2_20250124\"],\"energy_capacity_mwh\":[\"goodwe_lynx_g2_20250124\"],\"energy_conditions\":[\"goodwe_lynx_g2_20250124\"],\"extensions_json\":[\"goodwe_lynx_g2_20250124\"],\"height_m\":[\"goodwe_lynx_g2_20250124\"],\"ingress_protection\":[\"goodwe_lynx_g2_20250124\"],\"manufacturer\":[\"goodwe_lynx_g2_20250124\"],\"model\":[\"goodwe_lynx_g2_20250124\"],\"name\":[\"goodwe_lynx_g2_20250124\"],\"power_basis\":[\"goodwe_lynx_g2_20250124\"],\"power_capacity_mw\":[\"goodwe_lynx_g2_20250124\"],\"power_conditions\":[\"goodwe_lynx_g2_20250124\"],\"power_rating_kind\":[\"goodwe_lynx_g2_20250124\"],\"product_family\":[\"goodwe_lynx_g2_20250124\"],\"product_status\":[\"goodwe_lynx_g2_20250124\"],\"record_scope\":[\"goodwe_lynx_g2_20250124\"],\"variant\":[\"goodwe_lynx_g2_20250124\"],\"weight_kg\":[\"goodwe_lynx_g2_20250124\"],\"width_m\":[\"goodwe_lynx_g2_20250124\"]}","height_m":0.871,"ingress_protection":"IP55","last_verified_at":"2026-11-01T11:49:54.138436+00:00","manufacturer":"GoodWe","model":"LX F12.8-H-20","name":"GoodWe LX F12.8-H-20","notes":"Exact dated datasheet configuration. No inferred current sales status, cell OEM, warranty or duration. Unversioned website IP ratings not mixed with this revision.","power_basis":"dc","power_capacity_mw":0.008960000000000001,"power_conditions":"Nominal charge/discharge power and current derate with temperature and SOC.","power_rating_kind":"rated","product_family":"Lynx F G2","product_status":"documented","quality_status":"source_backed","record_id":"f0d7db4d-8ad1-5d39-9f13-78fb1e6a62df","record_scope":"configuration","sources":["goodwe_lynx_g2_20250124"],"updated_at":"2026-11-01T11:49:54.138436+00:00","variant":"EN V2.1; 2025-01-24","weight_kg":154,"width_m":0.6}
{"ac_voltage_v":120,"apparent_power_mva":0.003,"architecture":"unspecified","capacity_scope":"One inverter/charger; external battery excluded.","communication_protocols":["VE.Bus"],"compliance_claims_json":"{\"manufacturer_listings\":[\"UL458\"],\"manufacturer_safety_standards\":[\"EN-IEC 60335-1\",\"EN-IEC 60335-2-29\",\"CSA 22.2 107.1-16\"],\"status\":\"OEM datasheet listing claims; certificates not independently reviewed.\"}","cooling":"Fan-assisted","created_at":"2026-11-02T05:53:33+00:00","dc_voltage_max_v":17,"dc_voltage_min_v":9.5,"depth_m":0.148,"derating_notes":"Separate 40 and 65 degC output ratings retained; listed operating range ends at 60 degC.","entity_type":"systems","extensions_json":"{\"victron\":{\"ac_input_frequency_range_hz\":[55,65],\"ac_input_voltage_range_v\":[90,140],\"ac_output_frequency_hz\":60,\"aes_mode_w\":9,\"apparent_power_condition\":\"25 degC, non-linear load crest factor 3:1\",\"auxiliary_output_a\":32,\"auxiliary_output_condition\":\"Disconnected when external AC is absent.\",\"battery_temperature_sensor_included\":true,\"charge_current_condition\":\"Ambient up to 25 degC\",\"continuous_output_w_at_40c\":2200,\"continuous_output_w_at_65c\":1700,\"efficiency_boundary\":\"Inverter maximum conversion efficiency; not AC-to-AC battery round-trip efficiency; load point unspecified.\",\"evidence_locator\":\"PDF p2, 12/3000/120-50 column and footnotes 1–7\",\"humidity_condition\":\"non-condensing\",\"maximum_ac_input_current_a\":50,\"maximum_charge_current_a\":120,\"maximum_conversion_efficiency_pct\":93,\"maximum_humidity_pct\":95,\"optional_external_current_sensor_a\":100,\"output_voltage_tolerance_pct\":2,\"peak_duration_seconds\":null,\"peak_output_w\":5500,\"product_level\":\"pcs_inverter_charger\",\"search_mode_w\":3,\"transfer_switch_a\":50,\"zero_load_w\":13}}","field_sources_json":"{\"ac_voltage_v\":[\"victron_multiplus_ii_120v_20261102\"],\"apparent_power_mva\":[\"victron_multiplus_ii_120v_20261102\"],\"architecture\":[\"victron_multiplus_ii_120v_20261102\"],\"capacity_scope\":[\"victron_multiplus_ii_120v_20261102\"],\"communication_protocols\":[\"victron_multiplus_ii_120v_20261102\"],\"compliance_claims_json\":[\"victron_multiplus_ii_120v_20261102\"],\"cooling\":[\"victron_multiplus_ii_120v_20261102\"],\"dc_voltage_max_v\":[\"victron_multiplus_ii_120v_20261102\"],\"dc_voltage_min_v\":[\"victron_multiplus_ii_120v_20261102\"],\"depth_m\":[\"victron_multiplus_ii_120v_20261102\"],\"derating_notes\":[\"victron_multiplus_ii_120v_20261102\"],\"extensions_json\":[\"victron_multiplus_ii_120v_20261102\"],\"height_m\":[\"victron_multiplus_ii_120v_20261102\"],\"ingress_protection\":[\"victron_multiplus_ii_120v_20261102\"],\"manufacturer\":[\"victron_multiplus_ii_120v_20261102\"],\"model\":[\"victron_multiplus_ii_120v_20261102\"],\"name\":[\"victron_multiplus_ii_120v_20261102\"],\"operating_temperature_max_c\":[\"victron_multiplus_ii_120v_20261102\"],\"operating_temperature_min_c\":[\"victron_multiplus_ii_120v_20261102\"],\"power_basis\":[\"victron_multiplus_ii_120v_20261102\"],\"power_capacity_mw\":[\"victron_multiplus_ii_120v_20261102\"],\"power_conditions\":[\"victron_multiplus_ii_120v_20261102\"],\"power_rating_kind\":[\"victron_multiplus_ii_120v_20261102\"],\"product_family\":[\"victron_multiplus_ii_120v_20261102\"],\"product_status\":[\"victron_multiplus_ii_120v_20261102\"],\"record_scope\":[\"victron_multiplus_ii_120v_20261102\"],\"variant\":[\"victron_multiplus_ii_120v_20261102\"],\"weight_kg\":[\"victron_multiplus_ii_120v_20261102\"],\"width_m\":[\"victron_multiplus_ii_120v_20261102\"]}","height_m":0.578,"ingress_protection":"IP22","last_verified_at":"2026-11-02T05:53:33+00:00","manufacturer":"Victron Energy","model":"MultiPlus-II 12/3000/120-50","name":"Victron Energy MultiPlus-II 12/3000/120-50 120 V","notes":"Stationary ESS-compatible PCS component. No battery capacity, chemistry, system RTE, warranty or project assignment inferred. Standards are OEM claims, not independently verified certificates.","operating_temperature_max_c":60,"operating_temperature_min_c":-40,"power_basis":"ac","power_capacity_mw":0.0024,"power_conditions":"Continuous inverter active output at 25 degC; not the VA or peak rating.","power_rating_kind":"rated","product_family":"MultiPlus-II","product_status":"documented","quality_status":"source_backed","record_id":"f0ef2064-4579-55b1-a5ba-c17ba7b92db2","record_scope":"configuration","sources":["victron_multiplus_ii_120v_20261102"],"updated_at":"2026-11-02T05:53:33+00:00","variant":"120 V AC","weight_kg":19,"width_m":0.277}
