{"ac_voltage_v":730,"apparent_power_mva":1.23,"architecture":"ac_integrated","black_start":true,"capacity_scope":"One product unit as described by the cited variant.","cell_capacity_ah":530,"chemistry":"LFP","communication_protocols":["Modbus TCP/IP"],"created_at":"2026-11-01T08:49:57Z","duration_hours":8,"energy_basis":"nominal","energy_boundary":"dc","energy_capacity_mwh":8.466,"entity_type":"systems","field_sources_json":"{\"ac_voltage_v\":[\"nidec_acbox_v3\"],\"apparent_power_mva\":[\"nidec_acbox_v3\"],\"architecture\":[\"nidec_acbox_v3\"],\"black_start\":[\"nidec_acbox_v3\"],\"capacity_scope\":[\"nidec_acbox_v3\"],\"cell_capacity_ah\":[\"nidec_acbox_v3\"],\"chemistry\":[\"nidec_acbox_v3\"],\"communication_protocols\":[\"nidec_acbox_v3\"],\"duration_hours\":[\"nidec_acbox_v3\"],\"energy_basis\":[\"nidec_acbox_v3\"],\"energy_boundary\":[\"nidec_acbox_v3\"],\"energy_capacity_mwh\":[\"nidec_acbox_v3\"],\"grid_forming\":[\"nidec_acbox_v3\"],\"ingress_protection\":[\"nidec_acbox_v3\"],\"manufacturer\":[\"nidec_acbox_v3\"],\"market_segment\":[\"nidec_acbox_v3\"],\"model\":[\"nidec_acbox_v3\"],\"name\":[\"nidec_acbox_v3\"],\"pcs_included\":[\"nidec_acbox_v3\"],\"product_status\":[\"nidec_acbox_v3\"],\"record_scope\":[\"nidec_acbox_v3\"],\"variant\":[\"nidec_acbox_v3\"]}","grid_forming":true,"ingress_protection":"Container IP55; TMS IPX5","last_verified_at":"2026-11-01T08:49:57Z","manufacturer":"Nidec Conversion","market_segment":"utility","model":"ACBOX V3","name":"Nidec Conversion ACBOX V3 — 8h configuration; 04-2025 REV-001","notes":"MVA preserved separately from MW. Duration label is source-reported; not computed from nominal DC energy and apparent power.","pcs_included":true,"product_status":"documented","quality_status":"source_backed","record_id":"f214880c-1333-554f-93d8-c352f5334628","record_scope":"configuration","sources":["nidec_acbox_v3"],"updated_at":"2026-11-01T08:49:57Z","variant":"8h configuration; 04-2025 REV-001"}
{"architecture":"dc_block","capacity_scope":"Single stationary DC battery; external inverter excluded","chemistry":"LiFePO4","communication_interfaces":["CAN","Ethernet"],"created_at":"2026-11-01T23:56:52.887774+00:00","dc_voltage_max_v":724,"dc_voltage_min_v":581,"dc_voltage_nominal_v":653,"depth_m":0.75,"derating_notes":"Charging below 0°C prohibited; extended operation above 30°C not recommended.","document_revision":"2025-06-11","energy_basis":"unspecified","energy_boundary":"dc","energy_capacity_mwh":0.5,"energy_conditions":"Total energy as printed; separate 80% and 90% DoD energy observations in extensions.","entity_type":"systems","extensions_json":"{\"freedom_won\":{\"continuous_charge_a\":700,\"continuous_charge_kw\":457,\"continuous_discharge_a\":700,\"datasheet_warranty_claim\":\"10 years or6000cycles;80%DoD;0.5C max discharge;0.25C max charge;max25°C. Contract not verified.\",\"dimensions_exclude_protrusions\":true,\"energy_at_80pct_dod_kwh\":400.0,\"energy_at_90pct_dod_kwh\":450.0,\"extreme_temperature_c\":[-20,60],\"locator\":\"LiTE 2 Commercial 500/400 HV+\",\"maximum_discharge_a\":840,\"maximum_discharge_kw\":548,\"maximum_duration_minutes\":5,\"maximum_duty_interval_minutes\":10,\"overload_current_multiplier\":1.5,\"overload_duration_seconds\":5,\"recommended_ambient_c\":[0,35],\"rte_boundary\":\"Battery; test and auxiliary conditions unspecified, not AC-to-AC\",\"rte_pct_range\":[96,97],\"standards_claim\":\"Designed/built according to IEC62619 IEC62040 IEC61000 UN38.3; not independently verified certification\"}}","field_sources_json":"{\"architecture\":[\"freedom_lite2_hvp_202506\"],\"capacity_scope\":[\"freedom_lite2_hvp_202506\"],\"chemistry\":[\"freedom_lite2_hvp_202506\"],\"communication_interfaces\":[\"freedom_lite2_hvp_202506\"],\"dc_voltage_max_v\":[\"freedom_lite2_hvp_202506\"],\"dc_voltage_min_v\":[\"freedom_lite2_hvp_202506\"],\"dc_voltage_nominal_v\":[\"freedom_lite2_hvp_202506\"],\"depth_m\":[\"freedom_lite2_hvp_202506\"],\"derating_notes\":[\"freedom_lite2_hvp_202506\"],\"document_revision\":[\"freedom_lite2_hvp_202506\"],\"energy_basis\":[\"freedom_lite2_hvp_202506\"],\"energy_boundary\":[\"freedom_lite2_hvp_202506\"],\"energy_capacity_mwh\":[\"freedom_lite2_hvp_202506\"],\"energy_conditions\":[\"freedom_lite2_hvp_202506\"],\"extensions_json\":[\"freedom_lite2_hvp_202506\"],\"height_m\":[\"freedom_lite2_hvp_202506\"],\"manufacturer\":[\"freedom_lite2_hvp_202506\"],\"model\":[\"freedom_lite2_hvp_202506\"],\"name\":[\"freedom_lite2_hvp_202506\"],\"power_basis\":[\"freedom_lite2_hvp_202506\"],\"power_capacity_mw\":[\"freedom_lite2_hvp_202506\"],\"power_conditions\":[\"freedom_lite2_hvp_202506\"],\"power_rating_kind\":[\"freedom_lite2_hvp_202506\"],\"product_family\":[\"freedom_lite2_hvp_202506\"],\"product_status\":[\"freedom_lite2_hvp_202506\"],\"record_scope\":[\"freedom_lite2_hvp_202506\"],\"variant\":[\"freedom_lite2_hvp_202506\"],\"weight_kg\":[\"freedom_lite2_hvp_202506\"],\"width_m\":[\"freedom_lite2_hvp_202506\"]}","height_m":1.406,"last_verified_at":"2026-11-01T23:56:52.887774+00:00","manufacturer":"Freedom Won","model":"LiTE 2 Commercial 500/400 HV+","name":"Freedom Won LiTE 2 Commercial 500/400 HV+","notes":"Historical June2025 specification; listed under end-of-life documentation. No current availability, integrated PCS, warranty coverage or project assignment inferred. Ambiguous cooling spans omitted.","power_basis":"dc","power_capacity_mw":0.457,"power_conditions":"Continuous discharge; current ratings at battery 10–25°C; derating outside this range.","power_rating_kind":"rated","product_family":"LiTE 2 Commercial HV+","product_status":"documented","quality_status":"source_backed","record_id":"f21f5c4f-8774-59d9-acb1-ae688242a098","record_scope":"configuration","sources":["freedom_lite2_hvp_202506"],"updated_at":"2026-11-01T23:56:52.887774+00:00","variant":"2025-06-11","weight_kg":3918,"width_m":3.85}
{"architecture":"dc_block","capacity_scope":"One product unit as described by the cited variant.","chemistry":"LFP","cooling":"Liquid cooling","created_at":"2026-11-01T08:49:57Z","energy_basis":"unspecified","energy_boundary":"unspecified","energy_capacity_mwh":5.1,"entity_type":"systems","field_sources_json":"{\"architecture\":[\"saft_iflex_launch_20250507\"],\"capacity_scope\":[\"saft_iflex_launch_20250507\"],\"chemistry\":[\"saft_iflex_launch_20250507\"],\"cooling\":[\"saft_iflex_launch_20250507\"],\"energy_basis\":[\"saft_iflex_launch_20250507\"],\"energy_boundary\":[\"saft_iflex_launch_20250507\"],\"energy_capacity_mwh\":[\"saft_iflex_launch_20250507\"],\"manufacturer\":[\"saft_iflex_launch_20250507\"],\"market_segment\":[\"saft_iflex_launch_20250507\"],\"model\":[\"saft_iflex_launch_20250507\"],\"name\":[\"saft_iflex_launch_20250507\"],\"product_status\":[\"saft_iflex_launch_20250507\"],\"record_scope\":[\"saft_iflex_launch_20250507\"],\"variant\":[\"saft_iflex_launch_20250507\"]}","last_verified_at":"2026-11-01T08:49:57Z","manufacturer":"Saft","market_segment":"utility","model":"Intensium Flex","name":"Saft Intensium Flex — 5.1 MWh DC; 2025 launch","notes":"DC launch configurations only; planned AC product not treated as an available equivalent.","product_status":"documented","quality_status":"source_backed","record_id":"f29ff1d9-80f5-55cf-a7e2-989fc2461797","record_scope":"configuration","sources":["saft_iflex_launch_20250507"],"updated_at":"2026-11-01T08:49:57Z","variant":"5.1 MWh DC; 2025 launch"}
{"architecture":"dc_block","capacity_scope":"One explicitly tabulated battery assembly; external inverter and parallel assemblies excluded.","chemistry":"LiFePO4","communication_interfaces":["CAN"],"compliance_claims_json":"{\"manufacturer_claims\":[\"CE\",\"UN38.3\",\"GBT31484-2015\",\"GBT31485-2015\",\"GBT31486-2015\"],\"status\":\"Claims only; certificates not independently reviewed\"}","created_at":"2026-11-02T09:02:15.770663+00:00","dc_voltage_nominal_v":410,"depth_m":0.81,"depth_of_discharge_pct":100,"document_revision":"REV 3; V1.3","energy_basis":"unspecified","energy_boundary":"dc","energy_capacity_mwh":0.041,"entity_type":"systems","extensions_json":"{\"hubble\":{\"approximate_design_life_years\":15,\"approximate_weight_without_cabinet_kg\":450,\"c_rate\":1,\"cells_per_module\":16,\"charge_temperature_c\":[0,55],\"cycle_eol\":\"Not specified\",\"cycle_observations\":[{\"c_rate\":1,\"cycles\":6000,\"dod_pct\":50,\"qualifier\":\"approximate\"},{\"c_rate\":1,\"cycles\":3000,\"dod_pct\":100,\"qualifier\":\"greater_than\"}],\"design_capacity_kwh\":41,\"discharge_cutoff_v\":358,\"equalized_charge_v\":446,\"max_continuous_charge_a\":100,\"max_continuous_discharge_a\":100,\"monitoring\":\"Wi-Fi Cloudlink\",\"parallel_claim\":\"Up to 8 packs; topology wording retained, not converted to module count\",\"product_level\":\"battery_rack\",\"rated_capacity_ah\":100,\"rated_capacity_test_hours\":5,\"storage_temperature_c\":[0,55],\"total_cells\":128}}","field_sources_json":"{\"architecture\":[\"hubble_rack_20261102\"],\"capacity_scope\":[\"hubble_rack_20261102\"],\"chemistry\":[\"hubble_rack_20261102\"],\"communication_interfaces\":[\"hubble_rack_20261102\"],\"compliance_claims_json\":[\"hubble_rack_20261102\"],\"dc_voltage_nominal_v\":[\"hubble_rack_20261102\"],\"depth_m\":[\"hubble_rack_20261102\"],\"depth_of_discharge_pct\":[\"hubble_rack_20261102\"],\"document_revision\":[\"hubble_rack_20261102\"],\"energy_basis\":[\"hubble_rack_20261102\"],\"energy_boundary\":[\"hubble_rack_20261102\"],\"energy_capacity_mwh\":[\"hubble_rack_20261102\"],\"extensions_json\":[\"hubble_rack_20261102\"],\"form_factor\":[\"hubble_rack_20261102\"],\"height_m\":[\"hubble_rack_20261102\"],\"manufacturer\":[\"hubble_rack_20261102\"],\"market_segment\":[\"hubble_rack_20261102\"],\"model\":[\"hubble_rack_20261102\"],\"name\":[\"hubble_rack_20261102\"],\"operating_temperature_max_c\":[\"hubble_rack_20261102\"],\"operating_temperature_min_c\":[\"hubble_rack_20261102\"],\"product_status\":[\"hubble_rack_20261102\"],\"record_scope\":[\"hubble_rack_20261102\"],\"variant\":[\"hubble_rack_20261102\"],\"width_m\":[\"hubble_rack_20261102\"]}","form_factor":"47U rack cabinet","height_m":2.2,"last_verified_at":"2026-11-02T09:02:15.770663+00:00","manufacturer":"Hubble Energy","market_segment":"commercial_industrial","model":"HV-410","name":"Hubble Energy HV-410","notes":"No AC power, inverter, RTE, cell supplier or project assignment inferred. Design capacity is not assumed usable. Revision-specific values are not extrapolated to older hardware.","operating_temperature_max_c":55,"operating_temperature_min_c":0,"product_status":"documented","quality_status":"source_backed","record_id":"f2e2afb6-3511-501a-ae56-2209446cd613","record_scope":"configuration","sources":["hubble_rack_20261102"],"updated_at":"2026-11-02T09:02:15.770663+00:00","variant":"Rack; REV 3; V1.3","width_m":0.61}
