{"architecture":"dc_block","capacity_scope":"One tower with BCU2.0 and listed series module count; excludes parallel towers and external inverter","chemistry":"LiFePO4","communication_interfaces":["CAN","RS485"],"conflicts_json":"{\"warranty_document_revision\":{\"internal_footer\":\"Europe EN V1.2\",\"listing_and_filename\":\"BCU2.0 V1.0\",\"resolution\":\"Downloaded terms recorded as observations; purchase-specific applicable revision unresolved\",\"source_id\":\"byd_bcu20_europe_warranty_20261103\"}}","created_at":"2026-11-01T09:48:57.474711+00:00","dc_voltage_max_v":177,"dc_voltage_min_v":120,"dc_voltage_nominal_v":153.6,"depth_m":0.298,"derating_notes":"Power derates between -10 and +5 degC.","energy_basis":"usable","energy_boundary":"dc","energy_capacity_mwh":0.00828,"energy_conditions":"100% DOD; 0.2C charge/discharge; 25 degC. Inverter-dependent system energy.","entity_type":"systems","extensions_json":"{\"byd\":{\"download_revision\":\"V1.0_250328\",\"energy_test_dod_pct\":100,\"locator\":\"page 2, HVM 8.3 column; energy/current footnotes\",\"max_output_current_a\":50,\"module_count\":3,\"module_model\":\"HVM\",\"peak_duration_s\":3,\"peak_output_current_a\":75,\"weight_condition\":\"Two module weights may be mixed in a tower; no exact scalar mass.\",\"weight_range_kg\":[119,129]},\"europe_warranty\":{\"additional_modules_start\":\"Subsequent product invoice sale date\",\"alternative_start\":\"First day after 30 days from documented delivery to first installation site, at original buyer election\",\"default_start\":\"First day after six months from production date\",\"guarantor\":\"BYD Smart Device Hungary Kft.\",\"installation_deadline\":\"Within one month of warranty start\",\"installations_from\":\"2021-12-01\",\"inverter_requirement\":\"BYD certified compatible inverter\",\"locator\":\"Pages 1–3; HVM 8.3 rows; clauses 1–4\",\"minimum_retained_usable_energy_pct\":60,\"minimum_throughput_mwh\":25.62,\"nonoperation_exclusion_months\":6,\"notification_days_after_discovery\":30,\"performance_term_years\":10,\"product_term_years\":10,\"region\":\"Europe purchase and installation\",\"replacement_extends_warranty\":false,\"revision_mismatch\":\"Listing V1.0 versus internal V1.2; applicability to a particular purchase must be confirmed\",\"source_id\":\"byd_bcu20_europe_warranty_20261103\",\"term_rule\":\"earlier of ten years and model minimum throughput for performance warranty\",\"test_constant_charge_voltage_v\":180,\"test_constant_current_a\":10,\"test_end_discharge_voltage_v\":120,\"test_rest_minutes\":10,\"test_sequence\":\"Discharge; rest; constant-current/constant-voltage full charge; rest; discharge and integrate voltage/current/time\",\"test_temperature_c\":[25,28],\"throughput_boundary\":\"Total output energy recorded in product control module\"}}","field_sources_json":"{\"architecture\":[\"byd_bcu20_hvm_20250328\"],\"capacity_scope\":[\"byd_bcu20_hvm_20250328\"],\"chemistry\":[\"byd_bcu20_hvm_20250328\"],\"communication_interfaces\":[\"byd_bcu20_hvm_20250328\"],\"conflicts_json\":[\"byd_bcu20_europe_warranty_20261103\"],\"dc_voltage_max_v\":[\"byd_bcu20_hvm_20250328\"],\"dc_voltage_min_v\":[\"byd_bcu20_hvm_20250328\"],\"dc_voltage_nominal_v\":[\"byd_bcu20_hvm_20250328\"],\"depth_m\":[\"byd_bcu20_hvm_20250328\"],\"derating_notes\":[\"byd_bcu20_hvm_20250328\"],\"energy_basis\":[\"byd_bcu20_hvm_20250328\"],\"energy_boundary\":[\"byd_bcu20_hvm_20250328\"],\"energy_capacity_mwh\":[\"byd_bcu20_hvm_20250328\"],\"energy_conditions\":[\"byd_bcu20_hvm_20250328\"],\"extensions_json\":[\"byd_bcu20_europe_warranty_20261103\",\"byd_bcu20_hvm_20250328\"],\"height_m\":[\"byd_bcu20_hvm_20250328\"],\"ingress_protection\":[\"byd_bcu20_hvm_20250328\"],\"manufacturer\":[\"byd_bcu20_hvm_20250328\"],\"model\":[\"byd_bcu20_hvm_20250328\"],\"name\":[\"byd_bcu20_hvm_20250328\"],\"operating_temperature_max_c\":[\"byd_bcu20_hvm_20250328\"],\"operating_temperature_min_c\":[\"byd_bcu20_hvm_20250328\"],\"product_family\":[\"byd_bcu20_hvm_20250328\"],\"product_status\":[\"byd_bcu20_hvm_20250328\"],\"record_scope\":[\"byd_bcu20_hvm_20250328\"],\"variant\":[\"byd_bcu20_hvm_20250328\"],\"warranty_conditions\":[\"byd_bcu20_europe_warranty_20261103\"],\"warranty_years\":[\"byd_bcu20_europe_warranty_20261103\"],\"width_m\":[\"byd_bcu20_hvm_20250328\"]}","height_m":0.995,"ingress_protection":"IP55","last_verified_at":"2026-11-03T14:53:53.118576+00:00","manufacturer":"BYD","model":"HVM 8.3","name":"BYD Battery-Box Premium HVM 8.3","notes":"No active power inferred from voltage/current. RTE remains unknown. Separately reviewed regional warranty conditions are now recorded; contract applicability is not universal. Availability not inferred.","operating_temperature_max_c":50,"operating_temperature_min_c":-10,"product_family":"Battery-Box Premium HVM","product_status":"documented","quality_status":"needs_review","record_id":"f4a82b84-5cb0-59b0-820d-789db010bc68","record_scope":"configuration","sources":["byd_bcu20_europe_warranty_20261103","byd_bcu20_hvm_20250328"],"updated_at":"2026-11-03T14:53:53.118576+00:00","variant":"BCU2.0; English download 250328","warranty_conditions":"Europe purchases/installations from 2021-12-01; original buyer; manual-compliant use. Product defects: ten years. Performance: 60% usable energy until earlier of ten years or model throughput. Start-date, installation, compatible-inverter, notification and exclusion conditions apply. Listing/PDF revision mismatch retained; no site-specific coverage assertion.","warranty_years":10,"width_m":0.585}
{"ac_voltage_v":120,"apparent_power_mva":0.0012,"architecture":"unspecified","capacity_scope":"One inverter/charger and transfer switch; external battery and optional controls excluded","communication_protocols":["VE.Bus"],"compliance_claims_json":"{\"manufacturer_standards_list\":[\"EN-IEC 60335-1\",\"EN-IEC 60335-2-29\",\"EN 62109-1\"],\"qualification\":\"Manufacturer listed standards, not independently verified certificates\"}","cooling":"Fan-assisted","created_at":"2026-11-02T16:05:59.509368+00:00","dc_voltage_max_v":17,"dc_voltage_min_v":9.5,"dc_voltage_nominal_v":12,"depth_m":0.1,"derating_notes":"Separate continuous active output at 40 C and 65 C retained in extensions; no interpolation","entity_type":"systems","extensions_json":"{\"victron\":{\"ac_input_frequency_range_hz\":[55,65],\"ac_input_voltage_range_v\":[95,140],\"ac_output_frequency_hz\":60,\"apparent_power_condition\":\"25 C, nonlinear load, crest factor 3:1\",\"battery_connection_cross_section_mm2\":35,\"battery_temperature_sensor\":true,\"charge_absorption_v\":14.4,\"charge_current_condition\":\"Ambient temperature up to 25 C\",\"charge_float_v\":13.8,\"charge_storage_v\":13.2,\"continuous_output_w_at_40c\":900,\"continuous_output_w_at_65c\":600,\"efficiency_boundary\":\"Maximum inverter conversion efficiency; load conditions unspecified; not battery or AC-to-AC round-trip efficiency\",\"enclosure_material\":\"Steel/ABS\",\"evidence_locator\":\"Manual section 7.1: 12/1200/50, 120 V, all listed specification rows and footnotes\",\"humidity_condition\":\"Non-condensing\",\"maximum_charge_current_a\":50,\"maximum_conversion_efficiency_pct\":93,\"maximum_humidity_pct\":95,\"output_frequency_tolerance_pct\":0.1,\"output_voltage_tolerance_pct\":2,\"peak_duration_seconds\":null,\"peak_output_w\":2400,\"powercontrol_powerassist\":true,\"product_level\":\"pcs_inverter_charger\",\"programmable_relay\":true,\"search_mode_w\":3,\"starter_charge_current_a\":1,\"transfer_switch_a\":16,\"zero_load_w\":10},\"victron_warranty_2025\":{\"locator\":\"PDF pp.1–2, warranty paragraphs\",\"maximum_months_from_manufacturer_invoice\":66,\"optional_extension\":{\"additional_years\":5,\"application_deadline\":\"At least one year before original expiry\",\"condition\":\"Victron may request evidence of working condition\",\"purchaser\":\"Victron direct customer\",\"surcharge_pct_of_current_net_price\":10,\"total_years\":10},\"performance_retention_guarantee\":null,\"replacement_or_repair_term\":\"Remaining original term, minimum six months; no new full term\",\"scope\":\"General non-battery product policy applied to this documented inverter/charger configuration; not a serial-specific guarantee\",\"source_id\":\"victron_limited_warranty_2025_20261105\"}}","field_sources_json":"{\"ac_voltage_v\":[\"multi120_20261102_1600\"],\"apparent_power_mva\":[\"multi120_20261102_1600\"],\"architecture\":[\"multi120_20261102_1600\"],\"capacity_scope\":[\"multi120_20261102_1600\"],\"communication_protocols\":[\"multi120_20261102_1600\"],\"compliance_claims_json\":[\"multi120_20261102_1600\"],\"cooling\":[\"multi120_20261102_1600\"],\"dc_voltage_max_v\":[\"multi120_20261102_1600\"],\"dc_voltage_min_v\":[\"multi120_20261102_1600\"],\"dc_voltage_nominal_v\":[\"multi120_20261102_1600\"],\"depth_m\":[\"multi120_20261102_1600\"],\"derating_notes\":[\"multi120_20261102_1600\"],\"extensions_json\":[\"multi120_20261102_1600\",\"victron_limited_warranty_2025_20261105\"],\"height_m\":[\"multi120_20261102_1600\"],\"ingress_protection\":[\"multi120_20261102_1600\"],\"manufacturer\":[\"multi120_20261102_1600\"],\"market_segment\":[\"multi120_20261102_1600\"],\"model\":[\"index_20261102_1600\",\"multi120_20261102_1600\"],\"name\":[\"multi120_20261102_1600\"],\"operating_temperature_max_c\":[\"multi120_20261102_1600\"],\"operating_temperature_min_c\":[\"multi120_20261102_1600\"],\"power_basis\":[\"multi120_20261102_1600\"],\"power_capacity_mw\":[\"multi120_20261102_1600\"],\"power_conditions\":[\"multi120_20261102_1600\"],\"power_rating_kind\":[\"multi120_20261102_1600\"],\"product_family\":[\"multi120_20261102_1600\"],\"product_status\":[\"multi120_20261102_1600\"],\"record_scope\":[\"multi120_20261102_1600\"],\"variant\":[\"index_20261102_1600\",\"multi120_20261102_1600\"],\"warranty_conditions\":[\"victron_limited_warranty_2025_20261105\"],\"warranty_years\":[\"victron_limited_warranty_2025_20261105\"],\"weight_kg\":[\"multi120_20261102_1600\"],\"width_m\":[\"multi120_20261102_1600\"]}","height_m":0.406,"ingress_protection":"IP21","last_verified_at":"2026-11-05T18:57:57.842312+00:00","manufacturer":"Victron Energy","market_segment":"multiple","model":"MultiPlus 12/1200/50-16","name":"Victron Energy MultiPlus 12/1200/50-16 120 V","notes":"Stationary ESS-compatible PCS component, no battery energy/chemistry or project assignment inferred. New-style MultiPlus is distinct from Compact, MultiPlus-II and Quattro. Celsius used as printed; manual Fahrenheit conversion is inconsistent. No document revision/date printed, retained as unknown.","operating_temperature_max_c":65,"operating_temperature_min_c":-40,"power_basis":"ac","power_capacity_mw":0.001,"power_conditions":"Continuous inverter active output at 25 C, explicitly reported in W; not derived from VA","power_rating_kind":"rated","product_family":"MultiPlus","product_status":"documented","quality_status":"source_backed","record_id":"f4c90d5c-2e51-526a-b40a-c93fa16cbd2b","record_scope":"configuration","source_urls":["https://www.victronenergy.com/inverters-chargers/multi-500-va","https://www.victronenergy.com/media/pg/MultiPlus_12V_500-1200VA_120Vac/en/technical-data.html","https://www.victronenergy.com/upload/documents/Victron-Energy-Limited-Warranty-Policy-2025-(P).pdf"],"sources":["index_20261102_1600","multi120_20261102_1600","victron_limited_warranty_2025_20261105"],"updated_at":"2026-11-05T18:57:57.842312+00:00","variant":"120 V AC; new-style","warranty_conditions":"Policy observed in the 2025-(P) document: five years after original end-user purchase, capped at 66 months after the Victron invoice. Covers manufacturing/material defects. Victron primarily warrants its direct customer, which must provide equivalent end-user coverage; direct end-user coverage is conditional. Claims go through the seller. Removal, shipping and reinstallation are excluded. Misuse, alteration, unsuitable installation/environment and unauthorized repair invalidate coverage. Statutory consumer rights remain. Actual purchase eligibility and remaining coverage are unverified.","warranty_years":5.0,"weight_kg":8.2,"width_m":0.25}
{"altitude_max_m":2000,"architecture":"dc_block","capacity_scope":"One 2-module battery tower; excludes external inverter and parallel towers","chemistry":"LiFePO4","communication_interfaces":["CAN"],"compliance_claims_json":"{\"manufacturer_listed\":[\"IEC62619\",\"IEC62040\",\"CEC\",\"CE\",\"RCM\",\"UN38.3\"],\"qualification\":\"Datasheet claims only; certificates not independently checked.\"}","created_at":"2026-11-01T11:49:54.138436+00:00","dc_voltage_max_v":230.4,"dc_voltage_min_v":182.4,"dc_voltage_nominal_v":204.8,"depth_m":0.38,"document_revision":"EN V2.1; 2023-01-05","energy_basis":"usable","energy_boundary":"dc","energy_capacity_mwh":0.006549999999999999,"energy_conditions":"BOL; 100% DOD; 0.2C charge/discharge; 25 +/-2 degC. Usable system energy may vary with inverter.","entity_type":"systems","extensions_json":"{\"goodwe\":{\"charge_temperature_c\":[0,50],\"compatibility_exception\":null,\"compatible_inverter_series\":[\"BH\",\"EH\",\"BT\",\"ET\"],\"discharge_temperature_c\":[-20,50],\"module_model\":\"LX F3.3-H\",\"modules\":2,\"mounting\":\"Grounded\",\"nominal_charge_discharge_current_a\":25,\"page_model_locator\":\"page 2, LX F6.6-H\",\"pcu_count\":null,\"relative_humidity_pct\":[0,95]}}","field_sources_json":"{\"altitude_max_m\":[\"goodwe_lynx_f_20230105\"],\"architecture\":[\"goodwe_lynx_f_20230105\"],\"capacity_scope\":[\"goodwe_lynx_f_20230105\"],\"chemistry\":[\"goodwe_lynx_f_20230105\"],\"communication_interfaces\":[\"goodwe_lynx_f_20230105\"],\"compliance_claims_json\":[\"goodwe_lynx_f_20230105\"],\"dc_voltage_max_v\":[\"goodwe_lynx_f_20230105\"],\"dc_voltage_min_v\":[\"goodwe_lynx_f_20230105\"],\"dc_voltage_nominal_v\":[\"goodwe_lynx_f_20230105\"],\"depth_m\":[\"goodwe_lynx_f_20230105\"],\"document_revision\":[\"goodwe_lynx_f_20230105\"],\"energy_basis\":[\"goodwe_lynx_f_20230105\"],\"energy_boundary\":[\"goodwe_lynx_f_20230105\"],\"energy_capacity_mwh\":[\"goodwe_lynx_f_20230105\"],\"energy_conditions\":[\"goodwe_lynx_f_20230105\"],\"extensions_json\":[\"goodwe_lynx_f_20230105\"],\"height_m\":[\"goodwe_lynx_f_20230105\"],\"ingress_protection\":[\"goodwe_lynx_f_20230105\"],\"manufacturer\":[\"goodwe_lynx_f_20230105\"],\"model\":[\"goodwe_lynx_f_20230105\"],\"name\":[\"goodwe_lynx_f_20230105\"],\"power_basis\":[\"goodwe_lynx_f_20230105\"],\"power_capacity_mw\":[\"goodwe_lynx_f_20230105\"],\"power_conditions\":[\"goodwe_lynx_f_20230105\"],\"power_rating_kind\":[\"goodwe_lynx_f_20230105\"],\"product_family\":[\"goodwe_lynx_f_20230105\"],\"product_status\":[\"goodwe_lynx_f_20230105\"],\"record_scope\":[\"goodwe_lynx_f_20230105\"],\"variant\":[\"goodwe_lynx_f_20230105\"],\"weight_kg\":[\"goodwe_lynx_f_20230105\"],\"width_m\":[\"goodwe_lynx_f_20230105\"]}","height_m":0.625,"ingress_protection":"IP55","last_verified_at":"2026-11-01T11:49:54.138436+00:00","manufacturer":"GoodWe","model":"LX F6.6-H","name":"GoodWe LX F6.6-H","notes":"Exact dated datasheet configuration. No inferred current sales status, cell OEM, warranty or duration. Unversioned website IP ratings not mixed with this revision.","power_basis":"dc","power_capacity_mw":0.00512,"power_conditions":"Nominal charge/discharge power and current derate with temperature and SOC.","power_rating_kind":"rated","product_family":"Lynx Home F","product_status":"documented","quality_status":"source_backed","record_id":"f4f91dfd-f3dd-58e5-b8ff-119de8407d0f","record_scope":"configuration","sources":["goodwe_lynx_f_20230105"],"updated_at":"2026-11-01T11:49:54.138436+00:00","variant":"EN V2.1; 2023-01-05","weight_kg":115,"width_m":0.6}
