{"architecture":"dc_block","capacity_scope":"Single stationary DC battery; external inverter excluded","chemistry":"LiFePO4","communication_interfaces":["CAN","Ethernet"],"communication_protocols":["CAN 2.0 A/B","SAE J1939"],"created_at":"2026-11-01T23:56:52.887774+00:00","dc_voltage_max_v":817,"dc_voltage_min_v":655,"dc_voltage_nominal_v":736,"depth_m":0.73,"derating_notes":"Charging below 0°C prohibited; extended operation above 30°C not recommended.","document_revision":"2025-06-11","energy_basis":"unspecified","energy_boundary":"dc","energy_capacity_mwh":0.3,"energy_conditions":"Total energy as printed; separate 80% and 90% DoD energy observations in extensions.","entity_type":"systems","extensions_json":"{\"freedom_won\":{\"continuous_charge_a\":300,\"continuous_charge_kw\":221,\"continuous_discharge_a\":300,\"datasheet_warranty_claim\":\"10 years or6000cycles;80%DoD;0.5C max discharge;0.25C max charge;max25°C. Contract not verified.\",\"dimensions_exclude_protrusions\":true,\"energy_at_80pct_dod_kwh\":240.0,\"energy_at_90pct_dod_kwh\":270.0,\"extreme_temperature_c\":[-20,60],\"locator\":\"LiTE 2 Commercial 300/240 HV+\",\"maximum_discharge_a\":360,\"maximum_discharge_kw\":265,\"maximum_duration_minutes\":5,\"maximum_duty_interval_minutes\":10,\"overload_current_multiplier\":1.5,\"overload_duration_seconds\":5,\"recommended_ambient_c\":[0,35],\"rte_boundary\":\"Battery; test and auxiliary conditions unspecified, not AC-to-AC\",\"rte_pct_range\":[96,97],\"standards_claim\":\"Designed/built according to IEC62619 IEC62040 IEC61000 UN38.3; not independently verified certification\"},\"freedom_won_manual_2024\":{\"can_protocol\":\"CAN 2.0 A/B; SAE J1939\",\"can_rate_kbps\":{\"optional_profile\":250,\"usual\":500},\"can_rj45_sockets\":2,\"can_termination_ohm\":120,\"ethernet_gateway_standard\":true,\"excluded_damage\":[\"surge/lightning\",\"physical impact\",\"control-wiring overcurrent\"],\"gateway_ethernet_rj45_sockets\":1,\"historical_manual_observation\":true,\"locator\":\"PDF9–13 exact model tables;PDF23–26 controls;PDF31 warranty\",\"parallel_condition\":\"Same model size, automatic master/slave addressing; master takeover on trip\",\"parallel_maximum_units\":20,\"source_id\":\"freedom_lite2_manual_controls_20261105\",\"source_revision_caution\":\"Historical manual technical observations; no newer datasheet electrical/thermal ratings replaced\",\"warranty_average_dod_pct\":80,\"warranty_max_cycles\":6000,\"warranty_retention_pct_new_capacity\":60,\"warranty_sale_date_after\":\"2024-04-01\",\"warranty_transport_included\":false}}","field_sources_json":"{\"architecture\":[\"freedom_lite2_hvp_202506\"],\"capacity_scope\":[\"freedom_lite2_hvp_202506\"],\"chemistry\":[\"freedom_lite2_hvp_202506\"],\"communication_interfaces\":[\"freedom_lite2_hvp_202506\"],\"communication_protocols\":[\"freedom_lite2_manual_controls_20261105\"],\"dc_voltage_max_v\":[\"freedom_lite2_hvp_202506\"],\"dc_voltage_min_v\":[\"freedom_lite2_hvp_202506\"],\"dc_voltage_nominal_v\":[\"freedom_lite2_hvp_202506\"],\"depth_m\":[\"freedom_lite2_hvp_202506\"],\"derating_notes\":[\"freedom_lite2_hvp_202506\"],\"document_revision\":[\"freedom_lite2_hvp_202506\"],\"energy_basis\":[\"freedom_lite2_hvp_202506\"],\"energy_boundary\":[\"freedom_lite2_hvp_202506\"],\"energy_capacity_mwh\":[\"freedom_lite2_hvp_202506\"],\"energy_conditions\":[\"freedom_lite2_hvp_202506\"],\"extensions_json\":[\"freedom_lite2_hvp_202506\",\"freedom_lite2_manual_controls_20261105\"],\"height_m\":[\"freedom_lite2_hvp_202506\"],\"manufacturer\":[\"freedom_lite2_hvp_202506\"],\"model\":[\"freedom_lite2_hvp_202506\"],\"name\":[\"freedom_lite2_hvp_202506\"],\"power_basis\":[\"freedom_lite2_hvp_202506\"],\"power_capacity_mw\":[\"freedom_lite2_hvp_202506\"],\"power_conditions\":[\"freedom_lite2_hvp_202506\"],\"power_rating_kind\":[\"freedom_lite2_hvp_202506\"],\"product_family\":[\"freedom_lite2_hvp_202506\"],\"product_status\":[\"fwindex_20261102_1300\"],\"record_scope\":[\"freedom_lite2_hvp_202506\"],\"variant\":[\"freedom_lite2_hvp_202506\"],\"warranty_conditions\":[\"freedom_lite2_manual_controls_20261105\"],\"warranty_years\":[\"freedom_lite2_manual_controls_20261105\"],\"weight_kg\":[\"freedom_lite2_hvp_202506\"],\"width_m\":[\"freedom_lite2_hvp_202506\"]}","height_m":1.46,"last_verified_at":"2026-11-05T12:00:31.407203+00:00","manufacturer":"Freedom Won","model":"LiTE 2 Commercial 300/240 HV+","name":"Freedom Won LiTE 2 Commercial 300/240 HV+","notes":"Historical June2025 specification; listed under end-of-life documentation. No current availability, integrated PCS, warranty coverage or project assignment inferred. Ambiguous cooling spans omitted.","power_basis":"dc","power_capacity_mw":0.221,"power_conditions":"Continuous discharge; current ratings at battery 10–25°C; derating outside this range.","power_rating_kind":"rated","product_family":"LiTE 2 Commercial HV+","product_status":"historical_document","quality_status":"source_backed","record_id":"f5ff604a-c852-5c77-942a-f924f90febd5","record_scope":"configuration","source_urls":["https://www.freedomwon.co.za/fw_downloads/","https://www.freedomwon.co.za/wp-content/uploads/Freedom-Won-LiTE-2-Commercial-HV-and-HV-range-installation-Manual-v1.pdf","https://www.freedomwon.co.za/wp-content/uploads/LiTE-2-COMMERCIAL-HV-Range-Overview-Sheet-2.pdf"],"sources":["freedom_lite2_hvp_202506","freedom_lite2_manual_controls_20261105","fwindex_20261102_1300"],"updated_at":"2026-11-05T12:00:31.407203+00:00","variant":"2025-06-11","warranty_conditions":"Historical LiTE 2 manual: 10 years or 6000 cycles at average80% DoD, first reached; minimum60% new capacity; applies to sales after2024-04-01. Table conditions: discharge<=0.5C, charge<=0.25C, temperature<=25 C. Authorised access and intact seal required; shipping excluded; full warranty governs. No serial-specific eligibility inferred.","warranty_years":10,"weight_kg":2238,"width_m":2.41}
