{"altitude_max_m":3000,"architecture":"dc_block","capacity_scope":"One 3-module series battery tower; external inverter excluded","chemistry":"LiFePO4","communication_interfaces":["CAN","RS485"],"compliance_claims_json":"{\"manufacturer_listed\":[\"IEC 62619\",\"EN IEC 61000-6-1/2/3/4\",\"UN38.3\"],\"qualification\":\"Datasheet claims only; independent certification not verified.\"}","cooling":"Natural convection","created_at":"2026-11-01T21:51:05.370990+00:00","cycle_life":6000,"cycle_life_conditions":"At least 6000 cycles at 25 degC, 90% DOD, 0.5C charge/discharge; retention threshold unspecified.","dc_voltage_max_v":197.1,"dc_voltage_min_v":145.8,"dc_voltage_nominal_v":172.8,"depth_m":0.38,"depth_of_discharge_pct":90,"derating_notes":"Charging derates between 0 and 15 degC.","document_revision":"Version 3.7 | 2025/04/01","efficiency_boundary":"dc_dc","efficiency_conditions":"Strictly greater than 95% battery-pack RTE; test conditions/auxiliary treatment unspecified; not AC system RTE.","efficiency_qualifier":"minimum","energy_basis":"nominal","energy_boundary":"dc","energy_capacity_mwh":0.00864,"entity_type":"systems","extensions_json":"{\"fox_ess\":{\"charge_temperature_c\":[0,55],\"cycle_life_comparator\":\">=\",\"discharge_temperature_c\":[-10,55],\"efficiency_comparator\":\">\",\"humidity_condition\":\"non-condensing\",\"humidity_pct\":[5,95],\"locator\":\"page 2 ECS2900-H3\",\"max_charge_discharge_current_a\":50,\"maximum_series_modules\":7,\"module_counts\":{\"CM2900\":1,\"CS2900\":2},\"peak_discharge_current_a\":65,\"peak_duration_seconds\":60,\"recommended_discharge_current_a\":25,\"storage_temperature_c\":[-20,55]}}","field_sources_json":"{\"altitude_max_m\":[\"fox_ecs2900_20250401\"],\"architecture\":[\"fox_ecs2900_20250401\"],\"capacity_scope\":[\"fox_ecs2900_20250401\"],\"chemistry\":[\"fox_ecs2900_20250401\"],\"communication_interfaces\":[\"fox_ecs2900_20250401\"],\"compliance_claims_json\":[\"fox_ecs2900_20250401\"],\"cooling\":[\"fox_ecs2900_20250401\"],\"cycle_life\":[\"fox_ecs2900_20250401\"],\"cycle_life_conditions\":[\"fox_ecs2900_20250401\"],\"dc_voltage_max_v\":[\"fox_ecs2900_20250401\"],\"dc_voltage_min_v\":[\"fox_ecs2900_20250401\"],\"dc_voltage_nominal_v\":[\"fox_ecs2900_20250401\"],\"depth_m\":[\"fox_ecs2900_20250401\"],\"depth_of_discharge_pct\":[\"fox_ecs2900_20250401\"],\"derating_notes\":[\"fox_ecs2900_20250401\"],\"document_revision\":[\"fox_ecs2900_20250401\"],\"efficiency_boundary\":[\"fox_ecs2900_20250401\"],\"efficiency_conditions\":[\"fox_ecs2900_20250401\"],\"efficiency_qualifier\":[\"fox_ecs2900_20250401\"],\"energy_basis\":[\"fox_ecs2900_20250401\"],\"energy_boundary\":[\"fox_ecs2900_20250401\"],\"energy_capacity_mwh\":[\"fox_ecs2900_20250401\"],\"extensions_json\":[\"fox_ecs2900_20250401\"],\"height_m\":[\"fox_ecs2900_20250401\"],\"ingress_protection\":[\"fox_ecs2900_20250401\"],\"manufacturer\":[\"fox_ecs2900_20250401\"],\"model\":[\"fox_ecs2900_20250401\"],\"name\":[\"fox_ecs2900_20250401\"],\"product_family\":[\"fox_ecs2900_20250401\"],\"product_status\":[\"fox_ecs2900_20250401\"],\"record_scope\":[\"fox_ecs2900_20250401\"],\"round_trip_efficiency_pct\":[\"fox_ecs2900_20250401\"],\"variant\":[\"fox_ecs2900_20250401\"],\"weight_kg\":[\"fox_ecs2900_20250401\"],\"width_m\":[\"fox_ecs2900_20250401\"]}","height_m":0.47,"ingress_protection":"IP65","last_verified_at":"2026-11-01T21:51:05.370990+00:00","manufacturer":"Fox ESS","model":"ECS2900-H3","name":"Fox ESS ECS2900-H3","notes":"Printed 2025 English revision; older regional sheets are not merged into this observation. No active power, warranty, cell supplier or project assignment inferred.","product_family":"ECS2900","product_status":"documented","quality_status":"source_backed","record_id":"f8f3817a-ad90-569a-b7d6-a73b00acda77","record_scope":"configuration","round_trip_efficiency_pct":95,"sources":["fox_ecs2900_20250401"],"updated_at":"2026-11-01T21:51:05.370990+00:00","variant":"Version 3.7 | 2025/04/01","weight_kg":100.3,"width_m":0.57}
{"architecture":"dc_block","capacity_scope":"One explicitly tabulated battery assembly; external inverter and parallel assemblies excluded.","chemistry":"LiFePO4","communication_interfaces":["CAN"],"compliance_claims_json":"{\"cell_level_manufacturer_list\":[\"UL1973\",\"IEC62619\",\"UL9540A\",\"TUV\",\"CE\",\"MSDS\",\"UN38.3\"],\"qualification\":\"Mixed standards/testing/documents list; not independent certification of system\"}","cooling":"Fan cooling","created_at":"2026-11-02T09:02:15.770663+00:00","dc_voltage_nominal_v":819.2,"depth_m":0.65,"document_revision":"V1.3","energy_basis":"unspecified","energy_boundary":"dc","energy_capacity_mwh":0.08192,"entity_type":"systems","extensions_json":"{\"hubble\":{\"approximate_design_life_years\":15,\"c_rate\":1,\"cells_per_module\":32,\"charge_temperature_c\":[0,55],\"cycle_observation\":{\"c_rate\":1,\"cycles\":6000,\"dod_pct\":100,\"eol_soh_pct\":70,\"qualifier\":\"approximate\"},\"design_capacity_kwh\":81.92,\"discharge_cutoff_v\":716.8,\"equalized_charge_v\":891.2,\"max_continuous_charge_a\":100,\"max_continuous_discharge_a\":100,\"monitoring\":\"Wi-Fi Cloudlink\",\"parallel_claim\":\"Up to 8 packs with communications; source wording retained\",\"product_level\":\"battery_stack\",\"rated_capacity_ah\":100,\"recommended_dod_pct\":90,\"series_modules\":8,\"storage_temperature_c\":[0,55],\"total_cells\":256}}","field_sources_json":"{\"architecture\":[\"hubble_stack_20261102\"],\"capacity_scope\":[\"hubble_stack_20261102\"],\"chemistry\":[\"hubble_stack_20261102\"],\"communication_interfaces\":[\"hubble_stack_20261102\"],\"compliance_claims_json\":[\"hubble_stack_20261102\"],\"cooling\":[\"hubble_stack_20261102\"],\"dc_voltage_nominal_v\":[\"hubble_stack_20261102\"],\"depth_m\":[\"hubble_stack_20261102\"],\"document_revision\":[\"hubble_stack_20261102\"],\"energy_basis\":[\"hubble_stack_20261102\"],\"energy_boundary\":[\"hubble_stack_20261102\"],\"energy_capacity_mwh\":[\"hubble_stack_20261102\"],\"extensions_json\":[\"hubble_stack_20261102\"],\"height_m\":[\"hubble_stack_20261102\"],\"ingress_protection\":[\"hubble_stack_20261102\"],\"manufacturer\":[\"hubble_stack_20261102\"],\"market_segment\":[\"hubble_stack_20261102\"],\"model\":[\"hubble_stack_20261102\"],\"name\":[\"hubble_stack_20261102\"],\"operating_temperature_max_c\":[\"hubble_stack_20261102\"],\"operating_temperature_min_c\":[\"hubble_stack_20261102\"],\"product_status\":[\"hubble_stack_20261102\"],\"record_scope\":[\"hubble_stack_20261102\"],\"variant\":[\"hubble_stack_20261102\"],\"weight_kg\":[\"hubble_stack_20261102\"],\"width_m\":[\"hubble_stack_20261102\"]}","height_m":1.55,"ingress_protection":"IP20","last_verified_at":"2026-11-02T09:02:15.770663+00:00","manufacturer":"Hubble Energy","market_segment":"commercial_industrial","model":"HV100Ah","name":"Hubble Energy HV100Ah","notes":"No AC power, inverter, RTE, cell supplier or project assignment inferred. Design capacity is not assumed usable. Revision-specific values are not extrapolated to older hardware.","operating_temperature_max_c":55,"operating_temperature_min_c":0,"product_status":"documented","quality_status":"source_backed","record_id":"f849c33b-197d-5600-a677-ffddee624933","record_scope":"configuration","sources":["hubble_stack_20261102"],"updated_at":"2026-11-02T09:02:15.770663+00:00","variant":"Stack; 8 modules in series; V1.3","weight_kg":750,"width_m":0.76}
