{"architecture":"dc_block","capacity_scope":"One product unit as described by the cited variant.","cooling":"Liquid cooling","created_at":"2026-11-01T08:49:57Z","energy_basis":"unspecified","energy_boundary":"dc","energy_capacity_mwh":3.84,"entity_type":"systems","field_sources_json":"{\"architecture\":[\"samsung_sbb_product_pdf\"],\"capacity_scope\":[\"samsung_sbb_product_pdf\"],\"cooling\":[\"samsung_sbb_product_pdf\"],\"energy_basis\":[\"samsung_sbb_product_pdf\"],\"energy_boundary\":[\"samsung_sbb_product_pdf\"],\"energy_capacity_mwh\":[\"samsung_sbb_product_pdf\"],\"manufacturer\":[\"samsung_sbb_product_pdf\"],\"model\":[\"samsung_sbb_product_pdf\"],\"name\":[\"samsung_sbb_product_pdf\"],\"product_status\":[\"samsung_sbb_product_pdf\"],\"record_scope\":[\"samsung_sbb_product_pdf\"],\"variant\":[\"samsung_sbb_product_pdf\"]}","last_verified_at":"2026-11-01T08:49:57Z","manufacturer":"Samsung SDI","model":"SBB 1.0","name":"Samsung SDI SBB 1.0 — 3.84 MWh DC enclosure; JP/EN sheet","notes":"Detailed SBB 1.5 table values are not copied into SBB 1.0.","product_status":"documented","quality_status":"source_backed","record_id":"fb5368b8-ba66-55ff-8de0-e6760e363902","record_scope":"configuration","sources":["samsung_sbb_product_pdf"],"updated_at":"2026-11-01T08:49:57Z","variant":"3.84 MWh DC enclosure; JP/EN sheet"}
{"ac_voltage_v":120,"apparent_power_mva":0.0005,"architecture":"unspecified","capacity_scope":"One inverter/charger and transfer switch; external battery and optional controls excluded","communication_protocols":["VE.Bus"],"compliance_claims_json":"{\"manufacturer_standards_list\":[\"EN-IEC 60335-1\",\"EN-IEC 60335-2-29\",\"EN 62109-1\"],\"qualification\":\"Manufacturer listed standards, not independently verified certificates\"}","cooling":"Fan-assisted","created_at":"2026-11-02T16:05:59.509368+00:00","dc_voltage_max_v":17,"dc_voltage_min_v":9.5,"dc_voltage_nominal_v":12,"depth_m":0.1,"derating_notes":"Separate continuous active output at 40 C and 65 C retained in extensions; no interpolation","entity_type":"systems","extensions_json":"{\"victron\":{\"ac_input_frequency_range_hz\":[55,65],\"ac_input_voltage_range_v\":[95,140],\"ac_output_frequency_hz\":60,\"apparent_power_condition\":\"25 C, nonlinear load, crest factor 3:1\",\"battery_connection_cross_section_mm2\":16,\"battery_temperature_sensor\":true,\"charge_absorption_v\":14.4,\"charge_current_condition\":\"Ambient temperature up to 25 C\",\"charge_float_v\":13.8,\"charge_storage_v\":13.2,\"continuous_output_w_at_40c\":400,\"continuous_output_w_at_65c\":300,\"efficiency_boundary\":\"Maximum inverter conversion efficiency; load conditions unspecified; not battery or AC-to-AC round-trip efficiency\",\"enclosure_material\":\"Steel/ABS\",\"evidence_locator\":\"Manual section 7.1: 12/500/20, 120 V, all listed specification rows and footnotes\",\"humidity_condition\":\"Non-condensing\",\"maximum_charge_current_a\":20,\"maximum_conversion_efficiency_pct\":90,\"maximum_humidity_pct\":95,\"output_frequency_tolerance_pct\":0.1,\"output_voltage_tolerance_pct\":2,\"peak_duration_seconds\":null,\"peak_output_w\":900,\"powercontrol_powerassist\":true,\"product_level\":\"pcs_inverter_charger\",\"programmable_relay\":true,\"search_mode_w\":2,\"starter_charge_current_a\":1,\"transfer_switch_a\":16,\"zero_load_w\":6}}","field_sources_json":"{\"ac_voltage_v\":[\"multi120_20261102_1600\"],\"apparent_power_mva\":[\"multi120_20261102_1600\"],\"architecture\":[\"multi120_20261102_1600\"],\"capacity_scope\":[\"multi120_20261102_1600\"],\"communication_protocols\":[\"multi120_20261102_1600\"],\"compliance_claims_json\":[\"multi120_20261102_1600\"],\"cooling\":[\"multi120_20261102_1600\"],\"dc_voltage_max_v\":[\"multi120_20261102_1600\"],\"dc_voltage_min_v\":[\"multi120_20261102_1600\"],\"dc_voltage_nominal_v\":[\"multi120_20261102_1600\"],\"depth_m\":[\"multi120_20261102_1600\"],\"derating_notes\":[\"multi120_20261102_1600\"],\"extensions_json\":[\"multi120_20261102_1600\"],\"height_m\":[\"multi120_20261102_1600\"],\"ingress_protection\":[\"multi120_20261102_1600\"],\"manufacturer\":[\"multi120_20261102_1600\"],\"market_segment\":[\"multi120_20261102_1600\"],\"model\":[\"index_20261102_1600\",\"multi120_20261102_1600\"],\"name\":[\"multi120_20261102_1600\"],\"operating_temperature_max_c\":[\"multi120_20261102_1600\"],\"operating_temperature_min_c\":[\"multi120_20261102_1600\"],\"power_basis\":[\"multi120_20261102_1600\"],\"power_capacity_mw\":[\"multi120_20261102_1600\"],\"power_conditions\":[\"multi120_20261102_1600\"],\"power_rating_kind\":[\"multi120_20261102_1600\"],\"product_family\":[\"multi120_20261102_1600\"],\"product_status\":[\"multi120_20261102_1600\"],\"record_scope\":[\"multi120_20261102_1600\"],\"variant\":[\"index_20261102_1600\",\"multi120_20261102_1600\"],\"weight_kg\":[\"multi120_20261102_1600\"],\"width_m\":[\"multi120_20261102_1600\"]}","height_m":0.311,"ingress_protection":"IP21","last_verified_at":"2026-11-02T16:05:59.509368+00:00","manufacturer":"Victron Energy","market_segment":"multiple","model":"MultiPlus 12/500/20-16","name":"Victron Energy MultiPlus 12/500/20-16 120 V","notes":"Stationary ESS-compatible PCS component, no battery energy/chemistry or project assignment inferred. New-style MultiPlus is distinct from Compact, MultiPlus-II and Quattro. Celsius used as printed; manual Fahrenheit conversion is inconsistent. No document revision/date printed, retained as unknown.","operating_temperature_max_c":65,"operating_temperature_min_c":-40,"power_basis":"ac","power_capacity_mw":0.00043,"power_conditions":"Continuous inverter active output at 25 C, explicitly reported in W; not derived from VA","power_rating_kind":"rated","product_family":"MultiPlus","product_status":"documented","quality_status":"source_backed","record_id":"fbdd25df-236b-5e52-ac64-1eccf16bb044","record_scope":"configuration","sources":["multi120_20261102_1600","index_20261102_1600"],"updated_at":"2026-11-02T16:05:59.509368+00:00","variant":"120 V AC; new-style","weight_kg":4.4,"width_m":0.182}
