{"altitude_max_m":4000,"apparent_power_mva":0.03,"architecture":"unspecified","capacity_scope":"One bidirectional hybrid inverter; external batteries and parallel units excluded.","communication_interfaces":["CAN","RS485"],"cooling":"Intelligent fan-cooling","created_at":"2026-11-02T10:57:08.555640+00:00","dc_voltage_max_v":800,"dc_voltage_min_v":150,"depth_m":0.29,"document_revision":"Global Flyer V3.8 (download label; PDF undated)","entity_type":"systems","extensions_json":"{\"solis\":{\"ac_nominal_frequency_hz\":[50,60],\"ac_nominal_line_voltage_v\":[380,400],\"afci\":\"Optional\",\"backup_apparent_overload\":{\"basis\":\"Apparent output claim, not active peak\",\"multiple_of_rated_power\":1.6,\"seconds\":2},\"backup_switch_ms\":{\"qualifier\":\"less_than\",\"value\":10},\"battery_max_charge_discharge_kw\":33,\"battery_max_charge_discharge_kw_per_input\":33,\"battery_max_current_a_per_port\":70,\"battery_parallel_current_a\":140,\"battery_ports\":2,\"brand\":\"Solis\",\"compatible_external_battery_type\":\"Li-ion\",\"compliance_claims\":{\"safety_emc\":[\"IEC/EN 62109-1/-2\",\"IEC/EN 61000-6-2/-4\",\"EN 55011\"],\"status\":\"Manufacturer datasheet listed standards; certificate not independently checked\"},\"efficiency_observations\":[{\"basis\":\"Maximum conversion, path unspecified\",\"pct\":97.8},{\"basis\":\"European weighted conversion\",\"pct\":97.4},{\"basis\":\"PV to battery maximum one-way\",\"pct\":98.5},{\"basis\":\"Battery charge/discharge to AC maximum conversion, not RTE\",\"pct\":97.5}],\"legal_manufacturer\":\"Ginlong Technologies Co., Ltd.\",\"mppt_count\":3,\"night_consumption_w\":{\"qualifier\":\"less_than\",\"value\":35},\"optional_interfaces\":[\"Wi-Fi\",\"Cellular\",\"LAN\"],\"product_level\":\"hybrid_bidirectional_inverter\",\"pv_max_current_a_per_mppt\":40,\"pv_max_strings\":6,\"pv_max_usable_kw\":60,\"pv_max_voltage_v\":1000,\"pv_mppt_voltage_v\":[150,850],\"pv_rated_voltage_v\":600,\"pv_recommended_array_kw\":60,\"pv_short_circuit_current_a_per_mppt\":60,\"pv_start_voltage_v\":180,\"relative_humidity_pct\":[0,100],\"surge_protection\":\"DC Type II / AC Type II\",\"topology\":\"Transformerless\"}}","field_sources_json":"{\"altitude_max_m\":[\"solis_20261102_1052\"],\"apparent_power_mva\":[\"solis_20261102_1052\"],\"architecture\":[\"solis_20261102_1052\"],\"capacity_scope\":[\"solis_20261102_1052\"],\"communication_interfaces\":[\"solis_20261102_1052\"],\"cooling\":[\"solis_20261102_1052\"],\"dc_voltage_max_v\":[\"solis_20261102_1052\"],\"dc_voltage_min_v\":[\"solis_20261102_1052\"],\"depth_m\":[\"solis_20261102_1052\"],\"document_revision\":[\"solis_20261102_1052\"],\"extensions_json\":[\"solis_20261102_1052\"],\"height_m\":[\"solis_20261102_1052\"],\"ingress_protection\":[\"solis_20261102_1052\"],\"manufacturer\":[\"solis_20261102_1052\"],\"market_segment\":[\"solis_20261102_1052\"],\"model\":[\"solis_20261102_1052\"],\"name\":[\"solis_20261102_1052\"],\"operating_temperature_max_c\":[\"solis_20261102_1052\"],\"operating_temperature_min_c\":[\"solis_20261102_1052\"],\"power_basis\":[\"solis_20261102_1052\"],\"power_capacity_mw\":[\"solis_20261102_1052\"],\"power_conditions\":[\"solis_20261102_1052\"],\"power_rating_kind\":[\"solis_20261102_1052\"],\"product_status\":[\"solis_20261102_1052\"],\"record_scope\":[\"solis_20261102_1052\"],\"variant\":[\"solis_20261102_1052\"],\"weight_kg\":[\"solis_20261102_1052\"],\"width_m\":[\"solis_20261102_1052\"]}","height_m":0.88,"ingress_protection":"IP66","last_verified_at":"2026-11-02T10:57:08.555640+00:00","manufacturer":"Solis","market_segment":"commercial_industrial","model":"S6-EH3P30K-H","name":"Solis S6-EH3P30K-H","notes":"Manufacturer claims. Battery chemistry denotes external compatibility only and remains null in chemistry; energy, duration, warranty and RTE remain null. Apparent power is the maximum grid-side kVA rating; AC voltage alternatives retained separately.","operating_temperature_max_c":60,"operating_temperature_min_c":-25,"power_basis":"ac","power_capacity_mw":0.03,"power_conditions":"Rated grid-side active output. Backup transient apparent-power overload is a separate claim; no peak active power inferred.","power_rating_kind":"rated","product_status":"documented","quality_status":"source_backed","record_id":"fd6b431c-7a08-55ee-ae9c-330d12f854c4","record_scope":"configuration","sources":["solis_20261102_1052"],"updated_at":"2026-11-02T10:57:08.555640+00:00","variant":"Global Flyer V3.8 (download label; PDF undated)","weight_kg":73,"width_m":0.53}
{"altitude_max_m":4000,"apparent_power_mva":0.0055,"architecture":"unspecified","capacity_scope":"One hybrid inverter, external battery excluded","communication_interfaces":["CAN","RS485"],"cooling":"Natural convection","created_at":"2026-11-02T11:53:31.105256+00:00","dc_voltage_max_v":60,"dc_voltage_min_v":40,"depth_m":0.205,"document_revision":"AUS V1.7 202407 (filename)","entity_type":"systems","extensions_json":"{\"ac_nominal_frequency_hz\":[50],\"ac_voltage_alternatives_v\":[220,230],\"afci\":\"Activation required\",\"backup_overload\":{\"apparent_multiple_of_rating\":2,\"seconds\":10},\"backup_switch_ms\":{\"less_than\":4},\"battery_charge_discharge_max_a\":112,\"battery_charge_discharge_max_kw\":5,\"efficiency_claims\":[{\"metric\":\"maximum conversion; path unspecified\",\"pct\":96.9,\"qualifier\":\"greater_than\"},{\"metric\":\"EU weighted conversion\",\"pct\":96.5,\"qualifier\":\"greater_than\"}],\"external_battery_compatibility\":\"Li-ion / Lead-acid\",\"grid_input_max_current_a\":32,\"grid_input_voltage_v\":[187,253],\"grid_max_current_a\":25,\"legal_manufacturer\":\"Ginlong Technologies Co., Ltd.\",\"max_ac_passthrough_a\":40,\"max_strings\":2,\"mppt_count\":2,\"mppt_voltage_v\":[90,520],\"optional_interfaces\":[\"Wi-Fi\",\"GPRS\",\"LAN\"],\"product_level\":\"hybrid_bidirectional_inverter\",\"pv_current_a_per_mppt\":16,\"pv_max_usable_kw\":8,\"pv_max_voltage_v\":600,\"pv_rated_voltage_v\":330,\"pv_recommended_max_kw\":10,\"pv_short_circuit_a_per_mppt\":24,\"pv_start_v\":90,\"safety_emc_claims\":{\"standards\":[\"IEC/EN 62109-1/-2\",\"EN 61000-6-2/-3\"],\"status\":\"Manufacturer-listed, not independently certified\"},\"topology\":\"High frequency isolation for battery\"}","field_sources_json":"{\"altitude_max_m\":[\"pro_20261102_1150\"],\"apparent_power_mva\":[\"pro_20261102_1150\"],\"architecture\":[\"pro_20261102_1150\"],\"capacity_scope\":[\"pro_20261102_1150\"],\"communication_interfaces\":[\"pro_20261102_1150\"],\"cooling\":[\"pro_20261102_1150\"],\"dc_voltage_max_v\":[\"pro_20261102_1150\"],\"dc_voltage_min_v\":[\"pro_20261102_1150\"],\"depth_m\":[\"pro_20261102_1150\"],\"document_revision\":[\"pro_20261102_1150\"],\"extensions_json\":[\"pro_20261102_1150\"],\"height_m\":[\"pro_20261102_1150\"],\"ingress_protection\":[\"pro_20261102_1150\"],\"manufacturer\":[\"pro_20261102_1150\"],\"market_segment\":[\"pro_20261102_1150\"],\"model\":[\"pro_20261102_1150\"],\"name\":[\"pro_20261102_1150\"],\"operating_temperature_max_c\":[\"pro_20261102_1150\"],\"operating_temperature_min_c\":[\"pro_20261102_1150\"],\"power_basis\":[\"pro_20261102_1150\"],\"power_capacity_mw\":[\"pro_20261102_1150\"],\"power_rating_kind\":[\"pro_20261102_1150\"],\"product_status\":[\"pro_20261102_1150\"],\"record_scope\":[\"pro_20261102_1150\"],\"variant\":[\"pro_20261102_1150\"],\"weight_kg\":[\"pro_20261102_1150\"],\"width_m\":[\"pro_20261102_1150\"]}","height_m":0.56,"ingress_protection":"IP66","last_verified_at":"2026-11-02T11:53:31.105256+00:00","manufacturer":"Solis","market_segment":"residential","model":"S6-EH1P5K-L-PRO","name":"Solis S6-EH1P5K-L-PRO","notes":"External battery compatibility is not installed chemistry. Energy, warranty, cycles and RTE unknown. Backup overload is apparent power, not active peak.","operating_temperature_max_c":60,"operating_temperature_min_c":-40,"power_basis":"ac","power_capacity_mw":0.005,"power_rating_kind":"rated","product_status":"documented","quality_status":"source_backed","record_id":"fd1aef57-0d7e-5190-97e7-fd5ffa1e583b","record_scope":"configuration","sources":["pro_20261102_1150"],"updated_at":"2026-11-02T11:53:31.105256+00:00","variant":"AUS V1.7 202407 (filename)","weight_kg":24,"width_m":0.406}
