{"ac_voltage_v":480,"architecture":"ac_integrated","capacity_scope":"One product unit as described by the cited variant.","compliance_claims_json":"{\"manufacturer_list\":[\"UL 1973\",\"UL 9540\",\"UL 9540A\",\"UL 1741\",\"IEC 62619\"],\"verification\":\"Not independently certificate-checked; UL 9540A is a test method.\"}","created_at":"2026-11-01T08:49:57Z","depth_m":1.651,"duration_hours":4,"efficiency_boundary":"system_unspecified","efficiency_conditions":"Configurator does not state test conditions or auxiliary boundary.","efficiency_qualifier":"reported","energy_basis":"unspecified","energy_boundary":"unspecified","energy_capacity_mwh":3.916,"entity_type":"systems","field_sources_json":"{\"ac_voltage_v\":[\"tesla_megapack_configurator_20261101\"],\"architecture\":[\"tesla_megapack_configurator_20261101\"],\"capacity_scope\":[\"tesla_megapack_configurator_20261101\"],\"compliance_claims_json\":[\"tesla_megapack_configurator_20261101\"],\"depth_m\":[\"tesla_megapack_configurator_20261101\"],\"duration_hours\":[\"tesla_megapack_configurator_20261101\"],\"efficiency_boundary\":[\"tesla_megapack_configurator_20261101\"],\"efficiency_conditions\":[\"tesla_megapack_configurator_20261101\"],\"efficiency_qualifier\":[\"tesla_megapack_configurator_20261101\"],\"energy_basis\":[\"tesla_megapack_configurator_20261101\"],\"energy_boundary\":[\"tesla_megapack_configurator_20261101\"],\"energy_capacity_mwh\":[\"tesla_megapack_configurator_20261101\"],\"height_m\":[\"tesla_megapack_configurator_20261101\"],\"ingress_protection\":[\"tesla_megapack_configurator_20261101\"],\"manufacturer\":[\"tesla_megapack_configurator_20261101\"],\"market_scope\":[\"tesla_megapack_configurator_20261101\"],\"market_segment\":[\"tesla_megapack_configurator_20261101\"],\"model\":[\"tesla_megapack_configurator_20261101\"],\"name\":[\"tesla_megapack_configurator_20261101\"],\"pcs_included\":[\"tesla_megapack_configurator_20261101\"],\"power_basis\":[\"tesla_megapack_configurator_20261101\"],\"power_capacity_mw\":[\"tesla_megapack_configurator_20261101\"],\"power_rating_kind\":[\"tesla_megapack_configurator_20261101\"],\"product_status\":[\"tesla_megapack_configurator_20261101\"],\"record_scope\":[\"tesla_megapack_configurator_20261101\"],\"round_trip_efficiency_pct\":[\"tesla_megapack_configurator_20261101\"],\"variant\":[\"tesla_megapack_configurator_20261101\"],\"weight_max_kg\":[\"tesla_megapack_configurator_20261101\"],\"width_m\":[\"tesla_megapack_configurator_20261101\"]}","height_m":2.794,"ingress_protection":"IP66","last_verified_at":"2026-11-01T08:49:57Z","manufacturer":"Tesla","market_scope":"US configurator","market_segment":"multiple","model":"Megapack","name":"Tesla Megapack — US configurator 4h; accessed 2026-11-01","notes":"No hardware generation or chemistry inferred. Dimensions converted from inches; mass from 84,000 lb. Configurator is not a quote.","pcs_included":true,"power_basis":"ac","power_capacity_mw":0.979,"power_rating_kind":"unspecified","product_status":"documented","quality_status":"source_backed","record_id":"fff5e81d-f796-5cfa-bbb8-433e44d3d00c","record_scope":"configuration","round_trip_efficiency_pct":93.7,"sources":["tesla_megapack_configurator_20261101"],"updated_at":"2026-11-01T08:49:57Z","variant":"US configurator 4h; accessed 2026-11-01","weight_max_kg":38101.75908,"width_m":8.8138}
