{"altitude_max_m":2000,"apparent_power_mva":4.6,"architecture":"ac_integrated","capacity_scope":"Smallest specified BESU assembly; component ratings below do not become standalone equipment records","cell_capacity_ah":530,"chemistry":"LFP","communication_protocols":["Modbus TCP/IP"],"conflicts_json":"{\"footnote_scope\":{\"assertions\":[\"Noise row81dBA +/-3 cites footnote8 about load profile/degradation\",\"Design-life >=15years row cites footnote9 about cooling-unit noise\"],\"locator\":\"PDF page5 printed9 footnotes8–9\",\"resolution\":\"Noise conditions and design-life scalar withheld; swapped footnotes not silently repaired.\",\"source\":\"intilion_i4_20261106\"}}","cooling":"Liquid-cooled battery modules","created_at":"2026-11-06T08:59:57.694888+00:00","entity_type":"systems","extensions_json":"{\"intilion_i4\":{\"battery_container_count\":2,\"container\":{\"dimensions_h_w_d_mm\":[2896,6058,2438],\"ingress_protection\":\"IP55\",\"mass_kg_approx\":45000,\"monthly_self_discharge_max_pct\":3.5,\"nominal_energy_kwh\":5644,\"self_discharge_condition\":\"DC disconnected\"},\"corrosion_class\":\"C5\",\"example_energy_boundary\":\"AC medium voltage, BOL; customer-specific calculation; not a guaranteed scalar capacity\",\"example_usable_energy_mwh\":10.378,\"frequency_hz\":50,\"frequency_range_hz\":[47,53],\"grid_voltage_range_kv\":[10,33],\"humidity_qualifier\":\"strictly less than; non-condensing\",\"humidity_upper_pct\":95,\"iau_optional_protocols\":[\"Modbus RTU\",\"IEC 60870-5-104\",\"IEC 60870-5-101\"],\"layout\":{\"basis\":\"Minimum service/maintenance footprint; project/regulatory requirements may differ; not physical enclosure dimensions\",\"depth_m\":16.2,\"reported_area_m2\":300.3,\"width_m\":18.6},\"locator\":\"PDF page5 printed8–9\",\"optional_protocol_condition\":\"Require separately supplied Application Unit; not included with scalecube\",\"pcs_component_table\":{\"control_compartment_ip\":\"IP23D\",\"inverter\":{\"dc_voltage_range_v\":[1003,1500],\"efficiency_boundary\":\"Inverter maximum conversion efficiency; not system round-trip efficiency\",\"max_ac_current_a\":3850,\"max_efficiency_pct\":99.2,\"max_thd_pct_exclusive\":3,\"nominal_ac_voltage_v\":690,\"rated_apparent_power_kva\":4600,\"sound_condition\":\"Cooling unit full load without noise reduction; about85dBA with optional mitigation\",\"sound_power_db_a\":91,\"sound_power_tolerance_db_a\":3,\"thd_condition\":\"Rated output\",\"zerez_id\":\"ZE-7ZWF-D8MS\",\"zerez_scope\":\"Brochure lists same ID for4110/4120/4130; registry not independently checked\"},\"inverter_electronics_ip\":\"IP54\",\"locator\":\"PDF page6, printed10–11; visually reviewed\",\"oil_catch_pan\":\"Integrated with oil filter\",\"pcs_dimensions_h_w_d_mm\":[2896,6058,2438],\"pcs_mass_kg_upper_exclusive\":18000,\"switchgear\":{\"short_circuit_duration_s\":1,\"short_circuit_withstand_ka\":20},\"transformer\":{\"cooling\":\"KNAN\",\"impedance_pct\":6,\"loss_basis\":\"Eco Design Guideline2\",\"maximum_loss_w\":38700,\"no_load_loss_w\":4140,\"rated_apparent_power_kva\":4600,\"short_circuit_withstand_s\":2,\"type\":\"oil transformer\",\"vector_group\":\"Dy11\"}},\"pcs_count\":1,\"product_level\":\"integrated_besu\",\"supplier_role\":\"system_integrator\",\"warranty_condition\":\"Other terms on request; full contract not examined\",\"warranty_years_upper_bound\":15}}","field_sources_json":"{\"altitude_max_m\":[\"intilion_i4_20261106\"],\"apparent_power_mva\":[\"intilion_i4_20261106\"],\"architecture\":[\"intilion_i4_20261106\"],\"capacity_scope\":[\"intilion_i4_20261106\"],\"cell_capacity_ah\":[\"intilion_i4_20261106\"],\"chemistry\":[\"intilion_i4_20261106\"],\"communication_protocols\":[\"intilion_i4_20261106\"],\"conflicts_json\":[\"intilion_i4_20261106\"],\"cooling\":[\"intilion_i4_20261106\"],\"extensions_json\":[\"intilion_i4_20261106\"],\"grid_forming\":[\"intilion_i4_20261106\"],\"manufacturer\":[\"intilion_i4_20261106\"],\"model\":[\"intilion_i4_20261106\"],\"name\":[\"intilion_i4_20261106\"],\"operating_temperature_max_c\":[\"intilion_i4_20261106\"],\"operating_temperature_min_c\":[\"intilion_i4_20261106\"],\"pcs_included\":[\"intilion_i4_20261106\"],\"product_status\":[\"intilion_i4_20261106\"],\"record_scope\":[\"intilion_i4_20261106\"],\"variant\":[\"intilion_i4_20261106\"]}","grid_forming":true,"last_verified_at":"2026-11-06T08:59:57.694888+00:00","manufacturer":"INTILION","model":"scalecube i4","name":"INTILION scalecube i4 BESU","notes":"No active MW inferred from4.6MVA; example usable energy remains an observation. No anonymous container/PCS OEM assignment. IAU is optional, not an included component.","operating_temperature_max_c":45,"operating_temperature_min_c":-25,"pcs_included":true,"product_status":"documented","quality_status":"needs_review","record_id":"ec67af2a-84dc-514a-b1c2-7f5c028c7ce9","record_scope":"configuration","sources":["intilion_i4_20261106"],"updated_at":"2026-11-06T08:59:57.694888+00:00","variant":"BESU: two battery containers and one PCS"}
{"capacity_scope":"One named supervisory control product; no battery capacity or controller-count variants","communication_protocols":["Modbus TCP/IP","Modbus RTU","IEC 60870-5-101","IEC 60870-5-104"],"conflicts_json":"{\"controlled_besu_count\":{\"assertions\":[{\"locator\":\"PDF page3 printed4\",\"max_besu\":8},{\"locator\":\"PDF page4 printed7\",\"max_besu\":64,\"max_besu_per_icu\":4,\"max_icu\":16}],\"resolution\":\"No canonical maximum chosen; hardware/software version relationship unstated.\",\"sources\":[\"intilion_iau_20261106\"]}}","created_at":"2026-11-06T08:59:57.694888+00:00","entity_type":"systems","extensions_json":"{\"intilion_iau\":{\"certification_claim\":\"Brochure claims VDE-AR-N4110/4120 EZA compliance; no certificate independently verified\",\"control_modes\":[\"setpoints\",\"active_power\",\"reactive_power\",\"market schedules\"],\"energy_meter_count_max\":5,\"external_generation_integration\":true,\"forecast_expansion_not_current\":{\"icu_count\":24},\"functional_modules\":[\"interface\",\"application\",\"grid_compliance\",\"system_functions\"],\"installation_environments\":[\"indoor\",\"outdoor\"],\"locator\":\"PDF pages2–4, printed2–7\",\"product_level\":\"supervisory_controller\"}}","field_sources_json":"{\"capacity_scope\":[\"intilion_iau_20261106\"],\"communication_protocols\":[\"intilion_iau_20261106\"],\"conflicts_json\":[\"intilion_iau_20261106\"],\"extensions_json\":[\"intilion_iau_20261106\"],\"manufacturer\":[\"intilion_iau_20261106\"],\"model\":[\"intilion_iau_20261106\"],\"name\":[\"intilion_iau_20261106\"],\"product_status\":[\"intilion_iau_20261106\"],\"record_scope\":[\"intilion_iau_20261106\"],\"variant\":[\"intilion_iau_20261106\"]}","last_verified_at":"2026-11-06T08:59:57.694888+00:00","manufacturer":"INTILION","model":"Application Unit (IAU)","name":"INTILION Application Unit (IAU)","notes":"Named controller only. Example8.1MWh/4.6MVA BESU is not this controller capacity and is not assigned to scalecube i4. Future24-ICU capability is not current availability.","product_status":"documented","quality_status":"needs_review","record_id":"ca1a9670-5bc9-525e-a6b7-1100cd0f1794","record_scope":"configuration","sources":["intilion_iau_20261106"],"updated_at":"2026-11-06T08:59:57.694888+00:00","variant":"Named supervisory controller"}
