{"ac_voltage_v":400,"altitude_max_m":3000,"architecture":"ac_integrated","capacity_scope":"Explicit 5-cabinet configuration; no project capacity or unlisted parallel combination","cell_capacity_ah":306,"chemistry":"LFP","communication_protocols":["Modbus TCP/IP"],"cooling":"PCS air-cooled; battery packs liquid-cooled (R134a as printed)","created_at":"2026-11-06T08:10:32.314780+00:00","depth_m":1.425,"depth_of_discharge_pct":90,"derating_notes":"Power derating above 40 degC.","energy_basis":"nominal","energy_boundary":"unspecified","energy_capacity_mwh":1.27,"entity_type":"systems","extensions_json":"{\"intilion_scalepac\":{\"apparent_power_max_kva\":625,\"apparent_power_qualifier\":\"<=\",\"cabinet_count\":5,\"charge_discharge_max_as_printed\":\"0.5 P; not converted to kW or C-rate\",\"corrosion_class\":\"C5\",\"design_life_years_lower_bound\":15,\"locator\":\"PDF page 6, printed pages 10–11, scalepac5 column; general battery rows explicitly merged across all six columns\",\"mass_qualifiers\":[\"approximate\",\"<\"],\"pcs_ingress_protection\":\"IP20\",\"product_level\":\"integrated_battery_cabinet_configuration\",\"product_performance_warranty_years_upper_bound\":10,\"supplier_role\":\"system_integrator; not an asserted cell manufacturer\",\"usable_energy_conditions\":\"Published value at 90% DoD; rounded values retained without recalculation; AC/DC measurement boundary unstated\",\"usable_energy_kwh\":1143,\"warranty_observation\":{\"basis\":\"Supplier brochure claim; full warranty contract not examined\",\"end_of_life_soh_pct\":null,\"limit_rule\":\"whichever event occurs first\",\"throughput_gwh\":12.5,\"throughput_qualifier\":\">\",\"years\":10}},\"intilion_scalepac_grid\":{\"current_scope\":\"Individual inverter/power unit, not summed configuration current\",\"locator\":\"PDF page6 printed10–11: current rows, inverter voltage and system data\",\"network_types\":[\"TN-S\",\"TN-C\",\"TN-C-S\"],\"nominal_ac_voltage_v\":400,\"overload_claim_pct\":110,\"overload_minimum_minutes\":10,\"overload_scope\":\"System data row; no continuous active power inferred\",\"per_power_unit_max_ac_current_a\":217,\"per_power_unit_nominal_current_a\":182,\"voltage_tolerance_pct\":[-15,10],\"wiring\":\"3L,N,PE\"}}","field_sources_json":"{\"ac_voltage_v\":[\"intilion_scalepac_20261106\"],\"altitude_max_m\":[\"intilion_scalepac_20261106\"],\"architecture\":[\"intilion_scalepac_20261106\"],\"capacity_scope\":[\"intilion_scalepac_20261106\"],\"cell_capacity_ah\":[\"intilion_scalepac_20261106\"],\"chemistry\":[\"intilion_scalepac_20261106\"],\"communication_protocols\":[\"intilion_scalepac_20261106\"],\"cooling\":[\"intilion_scalepac_20261106\"],\"depth_m\":[\"intilion_scalepac_20261106\"],\"depth_of_discharge_pct\":[\"intilion_scalepac_20261106\"],\"derating_notes\":[\"intilion_scalepac_20261106\"],\"energy_basis\":[\"intilion_scalepac_20261106\"],\"energy_boundary\":[\"intilion_scalepac_20261106\"],\"energy_capacity_mwh\":[\"intilion_scalepac_20261106\"],\"extensions_json\":[\"intilion_identity_20261106\",\"intilion_scalepac_20261106\"],\"height_m\":[\"intilion_scalepac_20261106\"],\"ingress_protection\":[\"intilion_scalepac_20261106\"],\"manufacturer\":[\"intilion_scalepac_20261106\"],\"model\":[\"intilion_scalepac_20261106\"],\"name\":[\"intilion_scalepac_20261106\"],\"operating_temperature_max_c\":[\"intilion_scalepac_20261106\"],\"operating_temperature_min_c\":[\"intilion_scalepac_20261106\"],\"pcs_included\":[\"intilion_scalepac_20261106\"],\"product_status\":[\"intilion_scalepac_20261106\"],\"record_scope\":[\"intilion_scalepac_20261106\"],\"variant\":[\"intilion_scalepac_20261106\"],\"weight_max_kg\":[\"intilion_scalepac_20261106\"],\"width_m\":[\"intilion_scalepac_20261106\"]}","height_m":2.25,"ingress_protection":"IP54","last_verified_at":"2026-11-06T08:59:57.694888+00:00","manufacturer":"INTILION","model":"scalepac5","name":"INTILION scalepac5","notes":"Current-linked exact brochure columns; suffixes 4–8 are superscript in the printed table. All six configurations are explicit, not generated from scaling rules. Nominal/usable energy retained separately. No active power inferred from kVA or 0.5 P. System-level ~90% AC RTE and starting-system ratings are not copied onto each configuration. Warranty and life bounds are retained in extensions, not unconditional guarantees. Supplier role is system integrator; cell OEM unknown.","operating_temperature_max_c":50,"operating_temperature_min_c":-20,"pcs_included":true,"product_status":"documented","quality_status":"source_backed","record_id":"02111c3b-38d3-591a-b730-54f5ae652565","record_scope":"configuration","sources":["intilion_identity_20261106","intilion_scalepac_20261106"],"updated_at":"2026-11-06T08:59:57.694888+00:00","variant":"5-unit tabulated configuration","weight_max_kg":14000,"width_m":7.1}
{"ac_voltage_v":400,"altitude_max_m":3000,"architecture":"ac_integrated","capacity_scope":"Explicit 6-cabinet configuration; no project capacity or unlisted parallel combination","cell_capacity_ah":306,"chemistry":"LFP","communication_protocols":["Modbus TCP/IP"],"cooling":"PCS air-cooled; battery packs liquid-cooled (R134a as printed)","created_at":"2026-11-06T08:10:32.314780+00:00","depth_m":1.425,"depth_of_discharge_pct":90,"derating_notes":"Power derating above 40 degC.","energy_basis":"nominal","energy_boundary":"unspecified","energy_capacity_mwh":1.524,"entity_type":"systems","extensions_json":"{\"intilion_scalepac\":{\"apparent_power_max_kva\":750,\"apparent_power_qualifier\":\"<=\",\"cabinet_count\":6,\"charge_discharge_max_as_printed\":\"0.5 P; not converted to kW or C-rate\",\"corrosion_class\":\"C5\",\"design_life_years_lower_bound\":15,\"locator\":\"PDF page 6, printed pages 10–11, scalepac6 column; general battery rows explicitly merged across all six columns\",\"mass_qualifiers\":[\"approximate\",\"<\"],\"pcs_ingress_protection\":\"IP20\",\"product_level\":\"integrated_battery_cabinet_configuration\",\"product_performance_warranty_years_upper_bound\":10,\"supplier_role\":\"system_integrator; not an asserted cell manufacturer\",\"usable_energy_conditions\":\"Published value at 90% DoD; rounded values retained without recalculation; AC/DC measurement boundary unstated\",\"usable_energy_kwh\":1372,\"warranty_observation\":{\"basis\":\"Supplier brochure claim; full warranty contract not examined\",\"end_of_life_soh_pct\":null,\"limit_rule\":\"whichever event occurs first\",\"throughput_gwh\":15,\"throughput_qualifier\":\"reported\",\"years\":10}},\"intilion_scalepac_grid\":{\"current_scope\":\"Individual inverter/power unit, not summed configuration current\",\"locator\":\"PDF page6 printed10–11: current rows, inverter voltage and system data\",\"network_types\":[\"TN-S\",\"TN-C\",\"TN-C-S\"],\"nominal_ac_voltage_v\":400,\"overload_claim_pct\":110,\"overload_minimum_minutes\":10,\"overload_scope\":\"System data row; no continuous active power inferred\",\"per_power_unit_max_ac_current_a\":217,\"per_power_unit_nominal_current_a\":182,\"voltage_tolerance_pct\":[-15,10],\"wiring\":\"3L,N,PE\"}}","field_sources_json":"{\"ac_voltage_v\":[\"intilion_scalepac_20261106\"],\"altitude_max_m\":[\"intilion_scalepac_20261106\"],\"architecture\":[\"intilion_scalepac_20261106\"],\"capacity_scope\":[\"intilion_scalepac_20261106\"],\"cell_capacity_ah\":[\"intilion_scalepac_20261106\"],\"chemistry\":[\"intilion_scalepac_20261106\"],\"communication_protocols\":[\"intilion_scalepac_20261106\"],\"cooling\":[\"intilion_scalepac_20261106\"],\"depth_m\":[\"intilion_scalepac_20261106\"],\"depth_of_discharge_pct\":[\"intilion_scalepac_20261106\"],\"derating_notes\":[\"intilion_scalepac_20261106\"],\"energy_basis\":[\"intilion_scalepac_20261106\"],\"energy_boundary\":[\"intilion_scalepac_20261106\"],\"energy_capacity_mwh\":[\"intilion_scalepac_20261106\"],\"extensions_json\":[\"intilion_identity_20261106\",\"intilion_scalepac_20261106\"],\"height_m\":[\"intilion_scalepac_20261106\"],\"ingress_protection\":[\"intilion_scalepac_20261106\"],\"manufacturer\":[\"intilion_scalepac_20261106\"],\"model\":[\"intilion_scalepac_20261106\"],\"name\":[\"intilion_scalepac_20261106\"],\"operating_temperature_max_c\":[\"intilion_scalepac_20261106\"],\"operating_temperature_min_c\":[\"intilion_scalepac_20261106\"],\"pcs_included\":[\"intilion_scalepac_20261106\"],\"product_status\":[\"intilion_scalepac_20261106\"],\"record_scope\":[\"intilion_scalepac_20261106\"],\"variant\":[\"intilion_scalepac_20261106\"],\"weight_max_kg\":[\"intilion_scalepac_20261106\"],\"width_m\":[\"intilion_scalepac_20261106\"]}","height_m":2.25,"ingress_protection":"IP54","last_verified_at":"2026-11-06T08:59:57.694888+00:00","manufacturer":"INTILION","model":"scalepac6","name":"INTILION scalepac6","notes":"Current-linked exact brochure columns; suffixes 4–8 are superscript in the printed table. All six configurations are explicit, not generated from scaling rules. Nominal/usable energy retained separately. No active power inferred from kVA or 0.5 P. System-level ~90% AC RTE and starting-system ratings are not copied onto each configuration. Warranty and life bounds are retained in extensions, not unconditional guarantees. Supplier role is system integrator; cell OEM unknown.","operating_temperature_max_c":50,"operating_temperature_min_c":-20,"pcs_included":true,"product_status":"documented","quality_status":"source_backed","record_id":"70b40e15-a760-5cf6-9565-c2cc31378725","record_scope":"configuration","sources":["intilion_identity_20261106","intilion_scalepac_20261106"],"updated_at":"2026-11-06T08:59:57.694888+00:00","variant":"6-unit tabulated configuration","weight_max_kg":16800,"width_m":8.52}
{"ac_voltage_v":400,"altitude_max_m":3000,"architecture":"ac_integrated","capacity_scope":"Explicit 8-cabinet configuration; no project capacity or unlisted parallel combination","cell_capacity_ah":306,"chemistry":"LFP","communication_protocols":["Modbus TCP/IP"],"cooling":"PCS air-cooled; battery packs liquid-cooled (R134a as printed)","created_at":"2026-11-06T08:10:32.314780+00:00","depth_m":1.425,"depth_of_discharge_pct":90,"derating_notes":"Power derating above 40 degC.","energy_basis":"nominal","energy_boundary":"unspecified","energy_capacity_mwh":2.032,"entity_type":"systems","extensions_json":"{\"intilion_scalepac\":{\"apparent_power_max_kva\":1000,\"apparent_power_qualifier\":\"<=\",\"cabinet_count\":8,\"charge_discharge_max_as_printed\":\"0.5 P; not converted to kW or C-rate\",\"corrosion_class\":\"C5\",\"design_life_years_lower_bound\":15,\"locator\":\"PDF page 6, printed pages 10–11, scalepac8 column; general battery rows explicitly merged across all six columns\",\"mass_qualifiers\":[\"approximate\",\"<\"],\"pcs_ingress_protection\":\"IP20\",\"product_level\":\"integrated_battery_cabinet_configuration\",\"product_performance_warranty_years_upper_bound\":10,\"supplier_role\":\"system_integrator; not an asserted cell manufacturer\",\"usable_energy_conditions\":\"Published value at 90% DoD; rounded values retained without recalculation; AC/DC measurement boundary unstated\",\"usable_energy_kwh\":1828,\"warranty_observation\":{\"basis\":\"Supplier brochure claim; full warranty contract not examined\",\"end_of_life_soh_pct\":null,\"limit_rule\":\"whichever event occurs first\",\"throughput_gwh\":20,\"throughput_qualifier\":\"reported\",\"years\":10}},\"intilion_scalepac_grid\":{\"current_scope\":\"Individual inverter/power unit, not summed configuration current\",\"locator\":\"PDF page6 printed10–11: current rows, inverter voltage and system data\",\"network_types\":[\"TN-S\",\"TN-C\",\"TN-C-S\"],\"nominal_ac_voltage_v\":400,\"overload_claim_pct\":110,\"overload_minimum_minutes\":10,\"overload_scope\":\"System data row; no continuous active power inferred\",\"per_power_unit_max_ac_current_a\":217,\"per_power_unit_nominal_current_a\":182,\"voltage_tolerance_pct\":[-15,10],\"wiring\":\"3L,N,PE\"}}","field_sources_json":"{\"ac_voltage_v\":[\"intilion_scalepac_20261106\"],\"altitude_max_m\":[\"intilion_scalepac_20261106\"],\"architecture\":[\"intilion_scalepac_20261106\"],\"capacity_scope\":[\"intilion_scalepac_20261106\"],\"cell_capacity_ah\":[\"intilion_scalepac_20261106\"],\"chemistry\":[\"intilion_scalepac_20261106\"],\"communication_protocols\":[\"intilion_scalepac_20261106\"],\"cooling\":[\"intilion_scalepac_20261106\"],\"depth_m\":[\"intilion_scalepac_20261106\"],\"depth_of_discharge_pct\":[\"intilion_scalepac_20261106\"],\"derating_notes\":[\"intilion_scalepac_20261106\"],\"energy_basis\":[\"intilion_scalepac_20261106\"],\"energy_boundary\":[\"intilion_scalepac_20261106\"],\"energy_capacity_mwh\":[\"intilion_scalepac_20261106\"],\"extensions_json\":[\"intilion_identity_20261106\",\"intilion_scalepac_20261106\"],\"height_m\":[\"intilion_scalepac_20261106\"],\"ingress_protection\":[\"intilion_scalepac_20261106\"],\"manufacturer\":[\"intilion_scalepac_20261106\"],\"model\":[\"intilion_scalepac_20261106\"],\"name\":[\"intilion_scalepac_20261106\"],\"operating_temperature_max_c\":[\"intilion_scalepac_20261106\"],\"operating_temperature_min_c\":[\"intilion_scalepac_20261106\"],\"pcs_included\":[\"intilion_scalepac_20261106\"],\"product_status\":[\"intilion_scalepac_20261106\"],\"record_scope\":[\"intilion_scalepac_20261106\"],\"variant\":[\"intilion_scalepac_20261106\"],\"weight_max_kg\":[\"intilion_scalepac_20261106\"],\"width_m\":[\"intilion_scalepac_20261106\"]}","height_m":2.25,"ingress_protection":"IP54","last_verified_at":"2026-11-06T08:59:57.694888+00:00","manufacturer":"INTILION","model":"scalepac8","name":"INTILION scalepac8","notes":"Current-linked exact brochure columns; suffixes 4–8 are superscript in the printed table. All six configurations are explicit, not generated from scaling rules. Nominal/usable energy retained separately. No active power inferred from kVA or 0.5 P. System-level ~90% AC RTE and starting-system ratings are not copied onto each configuration. Warranty and life bounds are retained in extensions, not unconditional guarantees. Supplier role is system integrator; cell OEM unknown.","operating_temperature_max_c":50,"operating_temperature_min_c":-20,"pcs_included":true,"product_status":"documented","quality_status":"source_backed","record_id":"d13a0f6e-fc48-54cc-a5f4-c1462a12380d","record_scope":"configuration","sources":["intilion_identity_20261106","intilion_scalepac_20261106"],"updated_at":"2026-11-06T08:59:57.694888+00:00","variant":"8-unit tabulated configuration","weight_max_kg":22400,"width_m":11.36}
{"ac_voltage_v":400,"altitude_max_m":3000,"architecture":"ac_integrated","capacity_scope":"Explicit 7-cabinet configuration; no project capacity or unlisted parallel combination","cell_capacity_ah":306,"chemistry":"LFP","communication_protocols":["Modbus TCP/IP"],"cooling":"PCS air-cooled; battery packs liquid-cooled (R134a as printed)","created_at":"2026-11-06T08:10:32.314780+00:00","depth_m":1.425,"depth_of_discharge_pct":90,"derating_notes":"Power derating above 40 degC.","energy_basis":"nominal","energy_boundary":"unspecified","energy_capacity_mwh":1.778,"entity_type":"systems","extensions_json":"{\"intilion_scalepac\":{\"apparent_power_max_kva\":875,\"apparent_power_qualifier\":\"<=\",\"cabinet_count\":7,\"charge_discharge_max_as_printed\":\"0.5 P; not converted to kW or C-rate\",\"corrosion_class\":\"C5\",\"design_life_years_lower_bound\":15,\"locator\":\"PDF page 6, printed pages 10–11, scalepac7 column; general battery rows explicitly merged across all six columns\",\"mass_qualifiers\":[\"approximate\",\"<\"],\"pcs_ingress_protection\":\"IP20\",\"product_level\":\"integrated_battery_cabinet_configuration\",\"product_performance_warranty_years_upper_bound\":10,\"supplier_role\":\"system_integrator; not an asserted cell manufacturer\",\"usable_energy_conditions\":\"Published value at 90% DoD; rounded values retained without recalculation; AC/DC measurement boundary unstated\",\"usable_energy_kwh\":1600,\"warranty_observation\":{\"basis\":\"Supplier brochure claim; full warranty contract not examined\",\"end_of_life_soh_pct\":null,\"limit_rule\":\"whichever event occurs first\",\"throughput_gwh\":17.5,\"throughput_qualifier\":\"reported\",\"years\":10}},\"intilion_scalepac_grid\":{\"current_scope\":\"Individual inverter/power unit, not summed configuration current\",\"locator\":\"PDF page6 printed10–11: current rows, inverter voltage and system data\",\"network_types\":[\"TN-S\",\"TN-C\",\"TN-C-S\"],\"nominal_ac_voltage_v\":400,\"overload_claim_pct\":110,\"overload_minimum_minutes\":10,\"overload_scope\":\"System data row; no continuous active power inferred\",\"per_power_unit_max_ac_current_a\":217,\"per_power_unit_nominal_current_a\":182,\"voltage_tolerance_pct\":[-15,10],\"wiring\":\"3L,N,PE\"}}","field_sources_json":"{\"ac_voltage_v\":[\"intilion_scalepac_20261106\"],\"altitude_max_m\":[\"intilion_scalepac_20261106\"],\"architecture\":[\"intilion_scalepac_20261106\"],\"capacity_scope\":[\"intilion_scalepac_20261106\"],\"cell_capacity_ah\":[\"intilion_scalepac_20261106\"],\"chemistry\":[\"intilion_scalepac_20261106\"],\"communication_protocols\":[\"intilion_scalepac_20261106\"],\"cooling\":[\"intilion_scalepac_20261106\"],\"depth_m\":[\"intilion_scalepac_20261106\"],\"depth_of_discharge_pct\":[\"intilion_scalepac_20261106\"],\"derating_notes\":[\"intilion_scalepac_20261106\"],\"energy_basis\":[\"intilion_scalepac_20261106\"],\"energy_boundary\":[\"intilion_scalepac_20261106\"],\"energy_capacity_mwh\":[\"intilion_scalepac_20261106\"],\"extensions_json\":[\"intilion_identity_20261106\",\"intilion_scalepac_20261106\"],\"height_m\":[\"intilion_scalepac_20261106\"],\"ingress_protection\":[\"intilion_scalepac_20261106\"],\"manufacturer\":[\"intilion_scalepac_20261106\"],\"model\":[\"intilion_scalepac_20261106\"],\"name\":[\"intilion_scalepac_20261106\"],\"operating_temperature_max_c\":[\"intilion_scalepac_20261106\"],\"operating_temperature_min_c\":[\"intilion_scalepac_20261106\"],\"pcs_included\":[\"intilion_scalepac_20261106\"],\"product_status\":[\"intilion_scalepac_20261106\"],\"record_scope\":[\"intilion_scalepac_20261106\"],\"variant\":[\"intilion_scalepac_20261106\"],\"weight_max_kg\":[\"intilion_scalepac_20261106\"],\"width_m\":[\"intilion_scalepac_20261106\"]}","height_m":2.25,"ingress_protection":"IP54","last_verified_at":"2026-11-06T08:59:57.694888+00:00","manufacturer":"INTILION","model":"scalepac7","name":"INTILION scalepac7","notes":"Current-linked exact brochure columns; suffixes 4–8 are superscript in the printed table. All six configurations are explicit, not generated from scaling rules. Nominal/usable energy retained separately. No active power inferred from kVA or 0.5 P. System-level ~90% AC RTE and starting-system ratings are not copied onto each configuration. Warranty and life bounds are retained in extensions, not unconditional guarantees. Supplier role is system integrator; cell OEM unknown.","operating_temperature_max_c":50,"operating_temperature_min_c":-20,"pcs_included":true,"product_status":"documented","quality_status":"source_backed","record_id":"d63995b4-e94a-5671-b08c-639fb46725e6","record_scope":"configuration","sources":["intilion_identity_20261106","intilion_scalepac_20261106"],"updated_at":"2026-11-06T08:59:57.694888+00:00","variant":"7-unit tabulated configuration","weight_max_kg":19600,"width_m":9.94}
{"ac_voltage_v":400,"altitude_max_m":3000,"architecture":"ac_integrated","capacity_scope":"Explicit 4-cabinet configuration; no project capacity or unlisted parallel combination","cell_capacity_ah":306,"chemistry":"LFP","communication_protocols":["Modbus TCP/IP"],"cooling":"PCS air-cooled; battery packs liquid-cooled (R134a as printed)","created_at":"2026-11-06T08:10:32.314780+00:00","depth_m":1.425,"depth_of_discharge_pct":90,"derating_notes":"Power derating above 40 degC.","energy_basis":"nominal","energy_boundary":"unspecified","energy_capacity_mwh":1.016,"entity_type":"systems","extensions_json":"{\"intilion_scalepac\":{\"apparent_power_max_kva\":500,\"apparent_power_qualifier\":\"<=\",\"cabinet_count\":4,\"charge_discharge_max_as_printed\":\"0.5 P; not converted to kW or C-rate\",\"corrosion_class\":\"C5\",\"design_life_years_lower_bound\":15,\"locator\":\"PDF page 6, printed pages 10–11, scalepac4 column; general battery rows explicitly merged across all six columns\",\"mass_qualifiers\":[\"approximate\",\"<\"],\"pcs_ingress_protection\":\"IP20\",\"product_level\":\"integrated_battery_cabinet_configuration\",\"product_performance_warranty_years_upper_bound\":10,\"supplier_role\":\"system_integrator; not an asserted cell manufacturer\",\"usable_energy_conditions\":\"Published value at 90% DoD; rounded values retained without recalculation; AC/DC measurement boundary unstated\",\"usable_energy_kwh\":914,\"warranty_observation\":{\"basis\":\"Supplier brochure claim; full warranty contract not examined\",\"end_of_life_soh_pct\":null,\"limit_rule\":\"whichever event occurs first\",\"throughput_gwh\":10,\"throughput_qualifier\":\"reported\",\"years\":10}},\"intilion_scalepac_grid\":{\"current_scope\":\"Individual inverter/power unit, not summed configuration current\",\"locator\":\"PDF page6 printed10–11: current rows, inverter voltage and system data\",\"network_types\":[\"TN-S\",\"TN-C\",\"TN-C-S\"],\"nominal_ac_voltage_v\":400,\"overload_claim_pct\":110,\"overload_minimum_minutes\":10,\"overload_scope\":\"System data row; no continuous active power inferred\",\"per_power_unit_max_ac_current_a\":217,\"per_power_unit_nominal_current_a\":182,\"voltage_tolerance_pct\":[-15,10],\"wiring\":\"3L,N,PE\"}}","field_sources_json":"{\"ac_voltage_v\":[\"intilion_scalepac_20261106\"],\"altitude_max_m\":[\"intilion_scalepac_20261106\"],\"architecture\":[\"intilion_scalepac_20261106\"],\"capacity_scope\":[\"intilion_scalepac_20261106\"],\"cell_capacity_ah\":[\"intilion_scalepac_20261106\"],\"chemistry\":[\"intilion_scalepac_20261106\"],\"communication_protocols\":[\"intilion_scalepac_20261106\"],\"cooling\":[\"intilion_scalepac_20261106\"],\"depth_m\":[\"intilion_scalepac_20261106\"],\"depth_of_discharge_pct\":[\"intilion_scalepac_20261106\"],\"derating_notes\":[\"intilion_scalepac_20261106\"],\"energy_basis\":[\"intilion_scalepac_20261106\"],\"energy_boundary\":[\"intilion_scalepac_20261106\"],\"energy_capacity_mwh\":[\"intilion_scalepac_20261106\"],\"extensions_json\":[\"intilion_identity_20261106\",\"intilion_scalepac_20261106\"],\"height_m\":[\"intilion_scalepac_20261106\"],\"ingress_protection\":[\"intilion_scalepac_20261106\"],\"manufacturer\":[\"intilion_scalepac_20261106\"],\"model\":[\"intilion_scalepac_20261106\"],\"name\":[\"intilion_scalepac_20261106\"],\"operating_temperature_max_c\":[\"intilion_scalepac_20261106\"],\"operating_temperature_min_c\":[\"intilion_scalepac_20261106\"],\"pcs_included\":[\"intilion_scalepac_20261106\"],\"product_status\":[\"intilion_scalepac_20261106\"],\"record_scope\":[\"intilion_scalepac_20261106\"],\"variant\":[\"intilion_scalepac_20261106\"],\"weight_max_kg\":[\"intilion_scalepac_20261106\"],\"width_m\":[\"intilion_scalepac_20261106\"]}","height_m":2.25,"ingress_protection":"IP54","last_verified_at":"2026-11-06T08:59:57.694888+00:00","manufacturer":"INTILION","model":"scalepac4","name":"INTILION scalepac4","notes":"Current-linked exact brochure columns; suffixes 4–8 are superscript in the printed table. All six configurations are explicit, not generated from scaling rules. Nominal/usable energy retained separately. No active power inferred from kVA or 0.5 P. System-level ~90% AC RTE and starting-system ratings are not copied onto each configuration. Warranty and life bounds are retained in extensions, not unconditional guarantees. Supplier role is system integrator; cell OEM unknown.","operating_temperature_max_c":50,"operating_temperature_min_c":-20,"pcs_included":true,"product_status":"documented","quality_status":"source_backed","record_id":"da08aa8b-bf68-5bc9-bc05-9a64a9e79dde","record_scope":"configuration","sources":["intilion_identity_20261106","intilion_scalepac_20261106"],"updated_at":"2026-11-06T08:59:57.694888+00:00","variant":"4-unit tabulated configuration","weight_max_kg":11200,"width_m":5.68}
{"ac_voltage_v":400,"altitude_max_m":3000,"architecture":"ac_integrated","capacity_scope":"Explicit 1-cabinet configuration; no project capacity or unlisted parallel combination","cell_capacity_ah":306,"chemistry":"LFP","communication_protocols":["Modbus TCP/IP"],"cooling":"PCS air-cooled; battery packs liquid-cooled (R134a as printed)","created_at":"2026-11-06T08:10:32.314780+00:00","depth_m":1.425,"depth_of_discharge_pct":90,"derating_notes":"Power derating above 40 degC.","energy_basis":"nominal","energy_boundary":"unspecified","energy_capacity_mwh":0.254,"entity_type":"systems","extensions_json":"{\"intilion_scalepac\":{\"apparent_power_max_kva\":125,\"apparent_power_qualifier\":\"<=\",\"cabinet_count\":1,\"charge_discharge_max_as_printed\":\"0.5 P; not converted to kW or C-rate\",\"corrosion_class\":\"C5\",\"design_life_years_lower_bound\":15,\"locator\":\"PDF page 6, printed pages 10–11, scalepac column; general battery rows explicitly merged across all six columns\",\"mass_qualifiers\":[\"approximate\",\"<\"],\"pcs_ingress_protection\":\"IP20\",\"product_level\":\"integrated_battery_cabinet_configuration\",\"product_performance_warranty_years_upper_bound\":10,\"supplier_role\":\"system_integrator; not an asserted cell manufacturer\",\"usable_energy_conditions\":\"Published value at 90% DoD; rounded values retained without recalculation; AC/DC measurement boundary unstated\",\"usable_energy_kwh\":228.6,\"warranty_observation\":{\"basis\":\"Supplier brochure claim; full warranty contract not examined\",\"end_of_life_soh_pct\":null,\"limit_rule\":\"whichever event occurs first\",\"throughput_gwh\":2.5,\"throughput_qualifier\":\"reported\",\"years\":10}},\"intilion_scalepac_grid\":{\"current_scope\":\"Individual inverter/power unit, not summed configuration current\",\"locator\":\"PDF page6 printed10–11: current rows, inverter voltage and system data\",\"network_types\":[\"TN-S\",\"TN-C\",\"TN-C-S\"],\"nominal_ac_voltage_v\":400,\"overload_claim_pct\":110,\"overload_minimum_minutes\":10,\"overload_scope\":\"System data row; no continuous active power inferred\",\"per_power_unit_max_ac_current_a\":217,\"per_power_unit_nominal_current_a\":182,\"voltage_tolerance_pct\":[-15,10],\"wiring\":\"3L,N,PE\"}}","field_sources_json":"{\"ac_voltage_v\":[\"intilion_scalepac_20261106\"],\"altitude_max_m\":[\"intilion_scalepac_20261106\"],\"architecture\":[\"intilion_scalepac_20261106\"],\"capacity_scope\":[\"intilion_scalepac_20261106\"],\"cell_capacity_ah\":[\"intilion_scalepac_20261106\"],\"chemistry\":[\"intilion_scalepac_20261106\"],\"communication_protocols\":[\"intilion_scalepac_20261106\"],\"cooling\":[\"intilion_scalepac_20261106\"],\"depth_m\":[\"intilion_scalepac_20261106\"],\"depth_of_discharge_pct\":[\"intilion_scalepac_20261106\"],\"derating_notes\":[\"intilion_scalepac_20261106\"],\"energy_basis\":[\"intilion_scalepac_20261106\"],\"energy_boundary\":[\"intilion_scalepac_20261106\"],\"energy_capacity_mwh\":[\"intilion_scalepac_20261106\"],\"extensions_json\":[\"intilion_identity_20261106\",\"intilion_scalepac_20261106\"],\"height_m\":[\"intilion_scalepac_20261106\"],\"ingress_protection\":[\"intilion_scalepac_20261106\"],\"manufacturer\":[\"intilion_scalepac_20261106\"],\"model\":[\"intilion_scalepac_20261106\"],\"name\":[\"intilion_scalepac_20261106\"],\"operating_temperature_max_c\":[\"intilion_scalepac_20261106\"],\"operating_temperature_min_c\":[\"intilion_scalepac_20261106\"],\"pcs_included\":[\"intilion_scalepac_20261106\"],\"product_status\":[\"intilion_scalepac_20261106\"],\"record_scope\":[\"intilion_scalepac_20261106\"],\"variant\":[\"intilion_scalepac_20261106\"],\"weight_max_kg\":[\"intilion_scalepac_20261106\"],\"width_m\":[\"intilion_scalepac_20261106\"]}","height_m":2.25,"ingress_protection":"IP54","last_verified_at":"2026-11-06T08:59:57.694888+00:00","manufacturer":"INTILION","model":"scalepac","name":"INTILION scalepac","notes":"Current-linked exact brochure columns; suffixes 4–8 are superscript in the printed table. All six configurations are explicit, not generated from scaling rules. Nominal/usable energy retained separately. No active power inferred from kVA or 0.5 P. System-level ~90% AC RTE and starting-system ratings are not copied onto each configuration. Warranty and life bounds are retained in extensions, not unconditional guarantees. Supplier role is system integrator; cell OEM unknown.","operating_temperature_max_c":50,"operating_temperature_min_c":-20,"pcs_included":true,"product_status":"documented","quality_status":"source_backed","record_id":"ea45b20c-1190-5c95-8128-2b5b06186d0d","record_scope":"configuration","sources":["intilion_identity_20261106","intilion_scalepac_20261106"],"updated_at":"2026-11-06T08:59:57.694888+00:00","variant":"1-unit tabulated configuration","weight_max_kg":2800,"width_m":1.42}
