{"capacity_scope":"One explicitly tabulated model/configuration; optional external equipment excluded","communication_interfaces":["RS485","Ethernet"],"created_at":"2026-11-06T10:02:19.050484+00:00","document_revision":"2026-04-22","ems":"Supports Station EMS and third-party EMS integration","entity_type":"systems","extensions_json":"{\"renon_specification\":{\"air_conditioner_rating_w\":600,\"auxiliary_note\":\"600W appliance rating; not total system auxiliary draw or BESS power\",\"built_in_equipment\":[\"network switches\",\"routers\",\"EMS industrial PC\",\"small UPS\",\"600W air-cooled air conditioner\"],\"corrosion_class\":\"C5\",\"document_date\":\"2026-04-22 printed cover\",\"installation\":\"outdoor floor-mounted\",\"locator\":\"PDF page12, printed page10, Communication Cabinet Parameters\",\"product_level\":\"ems_communication_cabinet\",\"supplier_role\":\"Renon Power system brand/supplier; cell manufacturer unknown\"}}","field_sources_json":"{\"capacity_scope\":[\"renon261pdf_20261106\",\"renon_company_20261106\"],\"communication_interfaces\":[\"renon261pdf_20261106\",\"renon_company_20261106\"],\"document_revision\":[\"renon261pdf_20261106\"],\"ems\":[\"renon261pdf_20261106\",\"renon_company_20261106\"],\"extensions_json\":[\"renon261pdf_20261106\",\"renon_company_20261106\"],\"ingress_protection\":[\"renon261pdf_20261106\",\"renon_company_20261106\"],\"manufacturer\":[\"renon261pdf_20261106\",\"renon_company_20261106\"],\"market_scope\":[\"renon261pdf_20261106\",\"renon_company_20261106\"],\"market_segment\":[\"renon261pdf_20261106\",\"renon_company_20261106\"],\"model\":[\"renon261pdf_20261106\",\"renon_company_20261106\"],\"name\":[\"renon261pdf_20261106\",\"renon_company_20261106\"],\"operating_temperature_max_c\":[\"renon261pdf_20261106\",\"renon_company_20261106\"],\"operating_temperature_min_c\":[\"renon261pdf_20261106\",\"renon_company_20261106\"],\"product_family\":[\"renon261pdf_20261106\",\"renon_company_20261106\"],\"product_status\":[\"renon261pdf_20261106\",\"renon_company_20261106\"],\"record_scope\":[\"renon261pdf_20261106\",\"renon_company_20261106\"],\"variant\":[\"renon261pdf_20261106\",\"renon_company_20261106\"]}","ingress_protection":"IP55","last_verified_at":"2026-11-06T10:02:19.050484+00:00","manufacturer":"Renon Power","market_scope":"EU/US","market_segment":"commercial_industrial","model":"R-CC01C00800","name":"Renon Power R-CC01C00800","notes":"Source manufacturer claims, not independent certification. No project assignment, cell supplier, RTE, duration or active power derived from apparent power. Approximate dimensions/mass and measurement conditions remain in extensions.","operating_temperature_max_c":55,"operating_temperature_min_c":-30,"product_family":"Communication Cabinet","product_status":"documented","quality_status":"source_backed","record_id":"0376c9a5-cb24-5993-84fc-cdc506f032b6","record_scope":"configuration","sources":["renon261pdf_20261106","renon_company_20261106"],"updated_at":"2026-11-06T10:02:19.050484+00:00","variant":"US specification; exact printed model"}
{"altitude_max_m":4000,"architecture":"dc_block","capacity_scope":"One explicitly tabulated model/configuration; optional external equipment excluded","cell_capacity_ah":314,"chemistry":"LFP","communication_interfaces":["CAN","RS485","Ethernet"],"cooling":"liquid cooling","created_at":"2026-11-06T10:02:19.050484+00:00","dc_voltage_max_v":1497.6,"dc_voltage_min_v":1040,"dc_voltage_nominal_v":1331.2,"depth_of_discharge_pct":90,"derating_notes":"Temperature derating above45°C; altitude derating above3000m; maximum4000m.","document_revision":"2026-05-05","energy_basis":"unspecified","energy_boundary":"dc","energy_capacity_mwh":3.344,"entity_type":"systems","extensions_json":"{\"renon_specification\":{\"battery_system_weight_lb_approximate\":61730,\"compliance_claims\":\"OEM listed UL1973, UL9540 and UL9540A; no independent certificates checked.\",\"dimensions_inches_wdh\":[235.52,96,102.1],\"document_date\":\"2026-05-05 printed cover\",\"initial_storage_soe_pct\":50,\"locator\":\"PDF page9, printed page07; 3344kWh column\",\"module_configuration\":\"1P104S\",\"noise_db_lt\":75,\"noise_distance_m\":1,\"power_note\":\"A table labels both ratings kVA; no active MW or duration inferred. B uses external converter; not assigned as included.\",\"storage_temperature_c\":[-20,30],\"string_configuration\":\"1P416S\",\"string_count\":8,\"supplier_role\":\"Renon Power system brand/supplier; cell manufacturer unknown\"}}","field_sources_json":"{\"altitude_max_m\":[\"renonmatrixpdf_20261106\",\"renon_company_20261106\"],\"architecture\":[\"renonmatrixpdf_20261106\",\"renon_company_20261106\"],\"capacity_scope\":[\"renonmatrixpdf_20261106\",\"renon_company_20261106\"],\"cell_capacity_ah\":[\"renonmatrixpdf_20261106\",\"renon_company_20261106\"],\"chemistry\":[\"renonmatrixpdf_20261106\",\"renon_company_20261106\"],\"communication_interfaces\":[\"renonmatrixpdf_20261106\",\"renon_company_20261106\"],\"cooling\":[\"renonmatrixpdf_20261106\",\"renon_company_20261106\"],\"dc_voltage_max_v\":[\"renonmatrixpdf_20261106\",\"renon_company_20261106\"],\"dc_voltage_min_v\":[\"renonmatrixpdf_20261106\",\"renon_company_20261106\"],\"dc_voltage_nominal_v\":[\"renonmatrixpdf_20261106\",\"renon_company_20261106\"],\"depth_of_discharge_pct\":[\"renonmatrixpdf_20261106\",\"renon_company_20261106\"],\"derating_notes\":[\"renonmatrixpdf_20261106\",\"renon_company_20261106\"],\"document_revision\":[\"renonmatrixpdf_20261106\"],\"energy_basis\":[\"renonmatrixpdf_20261106\",\"renon_company_20261106\"],\"energy_boundary\":[\"renonmatrixpdf_20261106\",\"renon_company_20261106\"],\"energy_capacity_mwh\":[\"renonmatrixpdf_20261106\",\"renon_company_20261106\"],\"extensions_json\":[\"renonmatrixpdf_20261106\",\"renon_company_20261106\"],\"fire_protection\":[\"renonmatrixpdf_20261106\",\"renon_company_20261106\"],\"ingress_protection\":[\"renonmatrixpdf_20261106\",\"renon_company_20261106\"],\"manufacturer\":[\"renonmatrixpdf_20261106\",\"renon_company_20261106\"],\"market_scope\":[\"renonmatrixpdf_20261106\",\"renon_company_20261106\"],\"model\":[\"renonmatrixpdf_20261106\",\"renon_company_20261106\"],\"name\":[\"renonmatrixpdf_20261106\",\"renon_company_20261106\"],\"operating_temperature_max_c\":[\"renonmatrixpdf_20261106\",\"renon_company_20261106\"],\"operating_temperature_min_c\":[\"renonmatrixpdf_20261106\",\"renon_company_20261106\"],\"pcs_included\":[\"renonmatrixpdf_20261106\"],\"product_family\":[\"renonmatrixpdf_20261106\",\"renon_company_20261106\"],\"product_status\":[\"renonmatrixpdf_20261106\",\"renon_company_20261106\"],\"record_scope\":[\"renonmatrixpdf_20261106\",\"renon_company_20261106\"],\"variant\":[\"renonmatrixpdf_20261106\",\"renon_company_20261106\"],\"warranty_conditions\":[\"renonmatrixpdf_20261106\",\"renon_company_20261106\"],\"warranty_years\":[\"renonmatrixpdf_20261106\",\"renon_company_20261106\"]}","fire_protection":"aerosol extinguishing or PFH; option unselected","ingress_protection":"IP54","last_verified_at":"2026-11-06T10:02:19.050484+00:00","manufacturer":"Renon Power","market_scope":"United States","model":"R-SM3344LCB01-US","name":"Renon Power R-SM3344LCB01-US","notes":"Source manufacturer claims, not independent certification. No project assignment, cell supplier, RTE, duration or active power derived from apparent power. Approximate dimensions/mass and measurement conditions remain in extensions.","operating_temperature_max_c":55,"operating_temperature_min_c":-20,"pcs_included":false,"product_family":"Smart Matrix B","product_status":"documented","quality_status":"source_backed","record_id":"30a0a196-095e-5835-9a06-bed24d03bc82","record_scope":"configuration","sources":["renon_company_20261106","renonmatrixpdf_20261106"],"updated_at":"2026-11-06T10:02:19.050484+00:00","variant":"US specification; exact printed model","warranty_conditions":"Datasheet: five years free; paid coverage/service from year6 through15. Full contract exclusions and performance retention not established.","warranty_years":5}
{"altitude_max_m":4000,"architecture":"dc_block","capacity_scope":"One explicitly tabulated model/configuration; optional external equipment excluded","cell_capacity_ah":314,"chemistry":"LFP","communication_interfaces":["CAN","RS485","Ethernet"],"cooling":"liquid cooling","created_at":"2026-11-06T10:02:19.050484+00:00","dc_voltage_max_v":1497.6,"dc_voltage_min_v":1040,"dc_voltage_nominal_v":1331.2,"depth_of_discharge_pct":90,"derating_notes":"Temperature derating above45°C; altitude derating above3000m; maximum4000m.","document_revision":"2026-05-05","energy_basis":"unspecified","energy_boundary":"dc","energy_capacity_mwh":5.016,"entity_type":"systems","extensions_json":"{\"renon_specification\":{\"battery_system_weight_lb_approximate\":92595,\"compliance_claims\":\"OEM listed UL1973, UL9540 and UL9540A; no independent certificates checked.\",\"dimensions_inches_wdh\":[353.27,96,102.1],\"document_date\":\"2026-05-05 printed cover\",\"initial_storage_soe_pct\":50,\"locator\":\"PDF page9, printed page07; 5016kWh column\",\"module_configuration\":\"1P104S\",\"noise_db_lt\":75,\"noise_distance_m\":1,\"power_note\":\"A table labels both ratings kVA; no active MW or duration inferred. B uses external converter; not assigned as included.\",\"storage_temperature_c\":[-20,30],\"string_configuration\":\"1P416S\",\"string_count\":12,\"supplier_role\":\"Renon Power system brand/supplier; cell manufacturer unknown\"}}","field_sources_json":"{\"altitude_max_m\":[\"renonmatrixpdf_20261106\",\"renon_company_20261106\"],\"architecture\":[\"renonmatrixpdf_20261106\",\"renon_company_20261106\"],\"capacity_scope\":[\"renonmatrixpdf_20261106\",\"renon_company_20261106\"],\"cell_capacity_ah\":[\"renonmatrixpdf_20261106\",\"renon_company_20261106\"],\"chemistry\":[\"renonmatrixpdf_20261106\",\"renon_company_20261106\"],\"communication_interfaces\":[\"renonmatrixpdf_20261106\",\"renon_company_20261106\"],\"cooling\":[\"renonmatrixpdf_20261106\",\"renon_company_20261106\"],\"dc_voltage_max_v\":[\"renonmatrixpdf_20261106\",\"renon_company_20261106\"],\"dc_voltage_min_v\":[\"renonmatrixpdf_20261106\",\"renon_company_20261106\"],\"dc_voltage_nominal_v\":[\"renonmatrixpdf_20261106\",\"renon_company_20261106\"],\"depth_of_discharge_pct\":[\"renonmatrixpdf_20261106\",\"renon_company_20261106\"],\"derating_notes\":[\"renonmatrixpdf_20261106\",\"renon_company_20261106\"],\"document_revision\":[\"renonmatrixpdf_20261106\"],\"energy_basis\":[\"renonmatrixpdf_20261106\",\"renon_company_20261106\"],\"energy_boundary\":[\"renonmatrixpdf_20261106\",\"renon_company_20261106\"],\"energy_capacity_mwh\":[\"renonmatrixpdf_20261106\",\"renon_company_20261106\"],\"extensions_json\":[\"renonmatrixpdf_20261106\",\"renon_company_20261106\"],\"fire_protection\":[\"renonmatrixpdf_20261106\",\"renon_company_20261106\"],\"ingress_protection\":[\"renonmatrixpdf_20261106\",\"renon_company_20261106\"],\"manufacturer\":[\"renonmatrixpdf_20261106\",\"renon_company_20261106\"],\"market_scope\":[\"renonmatrixpdf_20261106\",\"renon_company_20261106\"],\"model\":[\"renonmatrixpdf_20261106\",\"renon_company_20261106\"],\"name\":[\"renonmatrixpdf_20261106\",\"renon_company_20261106\"],\"operating_temperature_max_c\":[\"renonmatrixpdf_20261106\",\"renon_company_20261106\"],\"operating_temperature_min_c\":[\"renonmatrixpdf_20261106\",\"renon_company_20261106\"],\"pcs_included\":[\"renonmatrixpdf_20261106\"],\"product_family\":[\"renonmatrixpdf_20261106\",\"renon_company_20261106\"],\"product_status\":[\"renonmatrixpdf_20261106\",\"renon_company_20261106\"],\"record_scope\":[\"renonmatrixpdf_20261106\",\"renon_company_20261106\"],\"variant\":[\"renonmatrixpdf_20261106\",\"renon_company_20261106\"],\"warranty_conditions\":[\"renonmatrixpdf_20261106\",\"renon_company_20261106\"],\"warranty_years\":[\"renonmatrixpdf_20261106\",\"renon_company_20261106\"]}","fire_protection":"aerosol extinguishing or PFH; option unselected","ingress_protection":"IP54","last_verified_at":"2026-11-06T10:02:19.050484+00:00","manufacturer":"Renon Power","market_scope":"United States","model":"R-SM5016LCB01-US","name":"Renon Power R-SM5016LCB01-US","notes":"Source manufacturer claims, not independent certification. No project assignment, cell supplier, RTE, duration or active power derived from apparent power. Approximate dimensions/mass and measurement conditions remain in extensions.","operating_temperature_max_c":55,"operating_temperature_min_c":-20,"pcs_included":false,"product_family":"Smart Matrix B","product_status":"documented","quality_status":"source_backed","record_id":"3734ea17-2ec6-5860-b3d4-e979027584d7","record_scope":"configuration","sources":["renon_company_20261106","renonmatrixpdf_20261106"],"updated_at":"2026-11-06T10:02:19.050484+00:00","variant":"US specification; exact printed model","warranty_conditions":"Datasheet: five years free; paid coverage/service from year6 through15. Full contract exclusions and performance retention not established.","warranty_years":5}
{"ac_voltage_v":480,"altitude_max_m":4000,"apparent_power_mva":0.1375,"architecture":"ac_integrated","capacity_scope":"One explicitly tabulated model/configuration; optional external equipment excluded","cell_capacity_ah":280,"chemistry":"LFP","communication_interfaces":["CAN","RS485","WiFi","LTE"],"conflicts_json":"{\"dimensions\":{\"observations\":[{\"inches_wdh\":[43,57.3,93.4],\"locator\":\"PDF page2 product packaging\"},{\"inches_wdh\":[43.3,57.3,92.1],\"locator\":\"PDF page4 specification\"}],\"resolution\":\"Dimension scalars withheld; no winner selected.\",\"sources\":[\"renon233pdf_20261106\"]}}","cooling":"liquid cooling","created_at":"2026-11-06T10:02:19.050484+00:00","dc_voltage_max_v":936,"dc_voltage_min_v":702,"dc_voltage_nominal_v":832,"depth_of_discharge_pct":90,"derating_notes":"Altitude4000m maximum; derating from2000m.","energy_basis":"unspecified","energy_boundary":"dc","energy_capacity_mwh":0.233,"entity_type":"systems","extensions_json":"{\"renon_specification\":{\"ac_grid_frequency_hz\":\"60; settable\",\"ac_maximum_current_a\":165.4,\"cycle_note\":\"No complete test conditions; scalar cycle life not populated.\",\"dc_port_conditions\":\"Charge power depends on load, SOC and temperature; discharge depends on SOC.\",\"dc_port_maximum_current_a\":320,\"dc_port_maximum_kw\":250,\"dc_port_voltage_v\":[761,923],\"document_date\":\"Not printed/established; upload path is not a revision date\",\"locator\":\"PDF page4, Product Parameter; page2 packaging dimensions\",\"module_configuration\":\"1P52S\",\"modules_in_series\":5,\"noise_db_a_lt\":75,\"noise_distance_m\":1,\"supplier_role\":\"Renon Power system brand/supplier; cell manufacturer unknown\",\"unqualified_cycle_claim_gt\":8000,\"weight_lb_approximate\":5952.5}}","field_sources_json":"{\"ac_voltage_v\":[\"renon233pdf_20261106\",\"renon_company_20261106\"],\"altitude_max_m\":[\"renon233pdf_20261106\",\"renon_company_20261106\"],\"apparent_power_mva\":[\"renon233pdf_20261106\",\"renon_company_20261106\"],\"architecture\":[\"renon233pdf_20261106\",\"renon_company_20261106\"],\"capacity_scope\":[\"renon233pdf_20261106\",\"renon_company_20261106\"],\"cell_capacity_ah\":[\"renon233pdf_20261106\",\"renon_company_20261106\"],\"chemistry\":[\"renon233pdf_20261106\",\"renon_company_20261106\"],\"communication_interfaces\":[\"renon233pdf_20261106\",\"renon_company_20261106\"],\"conflicts_json\":[\"renon233pdf_20261106\"],\"cooling\":[\"renon233pdf_20261106\",\"renon_company_20261106\"],\"dc_voltage_max_v\":[\"renon233pdf_20261106\",\"renon_company_20261106\"],\"dc_voltage_min_v\":[\"renon233pdf_20261106\",\"renon_company_20261106\"],\"dc_voltage_nominal_v\":[\"renon233pdf_20261106\",\"renon_company_20261106\"],\"depth_of_discharge_pct\":[\"renon233pdf_20261106\",\"renon_company_20261106\"],\"derating_notes\":[\"renon233pdf_20261106\",\"renon_company_20261106\"],\"energy_basis\":[\"renon233pdf_20261106\",\"renon_company_20261106\"],\"energy_boundary\":[\"renon233pdf_20261106\",\"renon_company_20261106\"],\"energy_capacity_mwh\":[\"renon233pdf_20261106\",\"renon_company_20261106\"],\"extensions_json\":[\"renon233pdf_20261106\",\"renon_company_20261106\"],\"fire_protection\":[\"renon233pdf_20261106\",\"renon_company_20261106\"],\"ingress_protection\":[\"renon233pdf_20261106\",\"renon_company_20261106\"],\"manufacturer\":[\"renon233pdf_20261106\",\"renon_company_20261106\"],\"market_scope\":[\"renon233pdf_20261106\",\"renon_company_20261106\"],\"model\":[\"renon233pdf_20261106\",\"renon_company_20261106\"],\"name\":[\"renon233pdf_20261106\",\"renon_company_20261106\"],\"operating_temperature_max_c\":[\"renon233pdf_20261106\",\"renon_company_20261106\"],\"operating_temperature_min_c\":[\"renon233pdf_20261106\",\"renon_company_20261106\"],\"power_basis\":[\"renon233pdf_20261106\",\"renon_company_20261106\"],\"power_capacity_mw\":[\"renon233pdf_20261106\",\"renon_company_20261106\"],\"power_rating_kind\":[\"renon233pdf_20261106\",\"renon_company_20261106\"],\"product_family\":[\"renon233pdf_20261106\",\"renon_company_20261106\"],\"product_status\":[\"renon233pdf_20261106\",\"renon_company_20261106\"],\"record_scope\":[\"renon233pdf_20261106\",\"renon_company_20261106\"],\"variant\":[\"renon233pdf_20261106\",\"renon_company_20261106\"],\"warranty_conditions\":[\"renon233pdf_20261106\",\"renon_company_20261106\"],\"warranty_years\":[\"renon233pdf_20261106\",\"renon_company_20261106\"]}","fire_protection":"aerosol extinguishing","ingress_protection":"IP54","last_verified_at":"2026-11-06T10:02:19.050484+00:00","manufacturer":"Renon Power","market_scope":"United States","model":"R-MP233125A0-US","name":"Renon Power R-MP233125A0-US","notes":"Source manufacturer claims, not independent certification. No project assignment, cell supplier, RTE, duration or active power derived from apparent power. Approximate dimensions/mass and measurement conditions remain in extensions.","operating_temperature_max_c":55,"operating_temperature_min_c":-20,"power_basis":"ac","power_capacity_mw":0.125,"power_rating_kind":"rated","product_family":"MPack 233A","product_status":"documented","quality_status":"needs_review","record_id":"37460127-06fe-5133-8d9d-37d6eed9286c","record_scope":"configuration","sources":["renon233pdf_20261106","renon_company_20261106"],"updated_at":"2026-11-06T10:02:19.050484+00:00","variant":"US specification; exact printed model","warranty_conditions":"Product table states5years; performance retention, throughput and contractual exclusions unstated.","warranty_years":5}
{"ac_voltage_v":480,"altitude_max_m":4000,"apparent_power_mva":0.1485,"architecture":"ac_integrated","capacity_scope":"One explicitly tabulated model/configuration; optional external equipment excluded","cell_capacity_ah":314,"chemistry":"LFP","communication_interfaces":["CAN","RS485","Ethernet"],"cooling":"liquid cooling","created_at":"2026-11-06T10:02:19.050484+00:00","dc_voltage_max_v":936,"dc_voltage_min_v":702,"dc_voltage_nominal_v":832,"depth_of_discharge_pct":90,"derating_notes":"Altitude limit4000m; derating from2000m.","document_revision":"2026-04-22","energy_basis":"unspecified","energy_boundary":"dc","energy_capacity_mwh":0.2612,"entity_type":"systems","extensions_json":"{\"renon_specification\":{\"ac_voltage_range_v\":[408,528],\"compliance_claims\":\"Manufacturer lists UL9540A:2025, NFPA855/68, UL1973:2022, UL9540:2023 and inverter/grid standards. Test methods/codes are not independently verified certifications.\",\"dc_port_maximum_current_a\":314,\"dc_port_voltage_v\":[702,936],\"dimensions_inches\":[43.3,57.5,93.5],\"dimensions_inches_whd_order\":\"W*D*H\",\"dimensions_qualifier\":\"approximate; ±0.5in\",\"document_date\":\"2026-04-22 printed cover\",\"grid_frequency_hz\":\"60 ±5\",\"humidity_note\":\"non-condensing\",\"humidity_pct\":[0,95],\"initial_storage_soe_pct\":50,\"locator\":\"PDF page8, printed page06, model-specific parameter table\",\"maximum_dc_port_kw\":270,\"module_configuration\":\"1P52S\",\"modules_in_series\":5,\"noise_db_a_lt\":75,\"noise_distance_m\":1,\"storage_temperature_c\":[-20,30],\"sts_transfer_ms_max\":20,\"supplier_role\":\"Renon Power system brand/supplier; cell manufacturer unknown\",\"weight_lb\":6393,\"weight_qualifier\":\"approximate; ±5%\"}}","field_sources_json":"{\"ac_voltage_v\":[\"renon261pdf_20261106\",\"renon_company_20261106\"],\"altitude_max_m\":[\"renon261pdf_20261106\",\"renon_company_20261106\"],\"apparent_power_mva\":[\"renon261pdf_20261106\",\"renon_company_20261106\"],\"architecture\":[\"renon261pdf_20261106\",\"renon_company_20261106\"],\"capacity_scope\":[\"renon261pdf_20261106\",\"renon_company_20261106\"],\"cell_capacity_ah\":[\"renon261pdf_20261106\",\"renon_company_20261106\"],\"chemistry\":[\"renon261pdf_20261106\",\"renon_company_20261106\"],\"communication_interfaces\":[\"renon261pdf_20261106\",\"renon_company_20261106\"],\"cooling\":[\"renon261pdf_20261106\",\"renon_company_20261106\"],\"dc_voltage_max_v\":[\"renon261pdf_20261106\",\"renon_company_20261106\"],\"dc_voltage_min_v\":[\"renon261pdf_20261106\",\"renon_company_20261106\"],\"dc_voltage_nominal_v\":[\"renon261pdf_20261106\",\"renon_company_20261106\"],\"depth_of_discharge_pct\":[\"renon261pdf_20261106\",\"renon_company_20261106\"],\"derating_notes\":[\"renon261pdf_20261106\",\"renon_company_20261106\"],\"document_revision\":[\"renon261pdf_20261106\"],\"energy_basis\":[\"renon261pdf_20261106\",\"renon_company_20261106\"],\"energy_boundary\":[\"renon261pdf_20261106\",\"renon_company_20261106\"],\"energy_capacity_mwh\":[\"renon261pdf_20261106\",\"renon_company_20261106\"],\"extensions_json\":[\"renon261pdf_20261106\",\"renon_company_20261106\"],\"fire_protection\":[\"renon261pdf_20261106\",\"renon_company_20261106\"],\"ingress_protection\":[\"renon261pdf_20261106\",\"renon_company_20261106\"],\"manufacturer\":[\"renon261pdf_20261106\",\"renon_company_20261106\"],\"market_scope\":[\"renon261pdf_20261106\",\"renon_company_20261106\"],\"model\":[\"renon261pdf_20261106\",\"renon_company_20261106\"],\"name\":[\"renon261pdf_20261106\",\"renon_company_20261106\"],\"operating_temperature_max_c\":[\"renon261pdf_20261106\",\"renon_company_20261106\"],\"operating_temperature_min_c\":[\"renon261pdf_20261106\",\"renon_company_20261106\"],\"power_basis\":[\"renon261pdf_20261106\",\"renon_company_20261106\"],\"power_capacity_mw\":[\"renon261pdf_20261106\",\"renon_company_20261106\"],\"power_rating_kind\":[\"renon261pdf_20261106\",\"renon_company_20261106\"],\"product_family\":[\"renon261pdf_20261106\",\"renon_company_20261106\"],\"product_status\":[\"renon261pdf_20261106\",\"renon_company_20261106\"],\"record_scope\":[\"renon261pdf_20261106\",\"renon_company_20261106\"],\"variant\":[\"renon261pdf_20261106\",\"renon_company_20261106\"],\"warranty_conditions\":[\"renon261pdf_20261106\",\"renon_company_20261106\"],\"warranty_years\":[\"renon261pdf_20261106\",\"renon_company_20261106\"]}","fire_protection":"aerosol extinguishing","ingress_protection":"IP54","last_verified_at":"2026-11-06T10:02:19.050484+00:00","manufacturer":"Renon Power","market_scope":"United States","model":"R-MP261135A1-US","name":"Renon Power R-MP261135A1-US","notes":"Source manufacturer claims, not independent certification. No project assignment, cell supplier, RTE, duration or active power derived from apparent power. Approximate dimensions/mass and measurement conditions remain in extensions.","operating_temperature_max_c":55,"operating_temperature_min_c":-30,"power_basis":"ac","power_capacity_mw":0.135,"power_rating_kind":"rated","product_family":"MPack 261A","product_status":"documented","quality_status":"source_backed","record_id":"37a8cd9c-9691-50bc-b3b7-56f6f6fe9deb","record_scope":"configuration","sources":["renon261pdf_20261106","renon_company_20261106"],"updated_at":"2026-11-06T10:02:19.050484+00:00","variant":"US specification; exact printed model","warranty_conditions":"Datasheet: five years free; paid coverage/service from year6 through15. Full contract exclusions and performance retention not established.","warranty_years":5}
{"ac_voltage_v":208,"altitude_max_m":4000,"architecture":"ac_integrated","capacity_scope":"One explicitly tabulated model/configuration; optional external equipment excluded","chemistry":"LFP","communication_interfaces":["CAN","RS485","WiFi","LTE"],"cooling":"air cooling","created_at":"2026-11-06T10:02:19.050484+00:00","dc_voltage_max_v":340.8,"dc_voltage_min_v":281.3,"dc_voltage_nominal_v":307.2,"depth_of_discharge_pct":90,"derating_notes":"Derating from2000m altitude.","energy_basis":"unspecified","energy_boundary":"dc","energy_capacity_mwh":0.06144,"entity_type":"systems","extensions_json":"{\"renon_specification\":{\"backup_transfer_ms\":5,\"cec_conversion_efficiency_pct\":96.5,\"charge_discharge_current_a\":95,\"cycle_claim_gt\":8000,\"cycle_note\":\"Conditions unstated; no scalar cycle life.\",\"dimensions_inches_wdh_approximate\":[29.5,37.4,91.3],\"document_date\":\"Not printed/established; upload path is not a revision date\",\"efficiency_note\":\"CEC inverter conversion efficiency, not system RTE\",\"eps_maximum_output_current_a\":83.4,\"eps_peak_apparent_power_kva\":45,\"locator\":\"PDF page6, printed page08, exact application table\",\"module_capacity_ah\":100,\"module_combination\":\"6S2P\",\"module_energy_kwh\":5.12,\"module_voltage_v\":51.2,\"peak_duration_s\":10,\"supplier_role\":\"Renon Power system brand/supplier; cell manufacturer unknown\",\"system_parallel_maximum\":6,\"transfer_note\":\"adjustable\",\"weight_lb_approximate\":2358}}","field_sources_json":"{\"ac_voltage_v\":[\"renon60pdf_20261106\",\"renon_company_20261106\"],\"altitude_max_m\":[\"renon60pdf_20261106\",\"renon_company_20261106\"],\"architecture\":[\"renon60pdf_20261106\",\"renon_company_20261106\"],\"capacity_scope\":[\"renon60pdf_20261106\",\"renon_company_20261106\"],\"chemistry\":[\"renon60pdf_20261106\",\"renon_company_20261106\"],\"communication_interfaces\":[\"renon60pdf_20261106\",\"renon_company_20261106\"],\"cooling\":[\"renon60pdf_20261106\",\"renon_company_20261106\"],\"dc_voltage_max_v\":[\"renon60pdf_20261106\",\"renon_company_20261106\"],\"dc_voltage_min_v\":[\"renon60pdf_20261106\",\"renon_company_20261106\"],\"dc_voltage_nominal_v\":[\"renon60pdf_20261106\",\"renon_company_20261106\"],\"depth_of_discharge_pct\":[\"renon60pdf_20261106\",\"renon_company_20261106\"],\"derating_notes\":[\"renon60pdf_20261106\",\"renon_company_20261106\"],\"energy_basis\":[\"renon60pdf_20261106\",\"renon_company_20261106\"],\"energy_boundary\":[\"renon60pdf_20261106\",\"renon_company_20261106\"],\"energy_capacity_mwh\":[\"renon60pdf_20261106\",\"renon_company_20261106\"],\"extensions_json\":[\"renon60pdf_20261106\",\"renon_company_20261106\"],\"ingress_protection\":[\"renon60pdf_20261106\",\"renon_company_20261106\"],\"manufacturer\":[\"renon60pdf_20261106\",\"renon_company_20261106\"],\"market_scope\":[\"renon60pdf_20261106\",\"renon_company_20261106\"],\"model\":[\"renon60pdf_20261106\",\"renon_company_20261106\"],\"name\":[\"renon60pdf_20261106\",\"renon_company_20261106\"],\"operating_temperature_max_c\":[\"renon60pdf_20261106\",\"renon_company_20261106\"],\"operating_temperature_min_c\":[\"renon60pdf_20261106\",\"renon_company_20261106\"],\"power_basis\":[\"renon60pdf_20261106\",\"renon_company_20261106\"],\"power_capacity_mw\":[\"renon60pdf_20261106\",\"renon_company_20261106\"],\"power_conditions\":[\"renon60pdf_20261106\",\"renon_company_20261106\"],\"power_rating_kind\":[\"renon60pdf_20261106\",\"renon_company_20261106\"],\"product_family\":[\"renon60pdf_20261106\",\"renon_company_20261106\"],\"product_status\":[\"renon60pdf_20261106\",\"renon_company_20261106\"],\"record_scope\":[\"renon60pdf_20261106\",\"renon_company_20261106\"],\"variant\":[\"renon60pdf_20261106\",\"renon_company_20261106\"],\"warranty_conditions\":[\"renon60pdf_20261106\",\"renon_company_20261106\"],\"warranty_years\":[\"renon60pdf_20261106\",\"renon_company_20261106\"]}","ingress_protection":"IP55","last_verified_at":"2026-11-06T10:02:19.050484+00:00","manufacturer":"Renon Power","market_scope":"United States","model":"R-EC060030A1-US","name":"Renon Power R-EC060030A1-US","notes":"Source manufacturer claims, not independent certification. No project assignment, cell supplier, RTE, duration or active power derived from apparent power. Approximate dimensions/mass and measurement conditions remain in extensions.","operating_temperature_max_c":55,"operating_temperature_min_c":-30,"power_basis":"ac","power_capacity_mw":0.03,"power_conditions":"Maximum continuous three-phase real power in AC Output(EPS) table; not inferred on-grid rating","power_rating_kind":"maximum","product_family":"ECube 60AP","product_status":"documented","quality_status":"source_backed","record_id":"4c87a538-9d62-56d6-bd3f-868fc2eb6791","record_scope":"configuration","sources":["renon60pdf_20261106","renon_company_20261106"],"updated_at":"2026-11-06T10:02:19.050484+00:00","variant":"US specification; exact printed model","warranty_conditions":"Model table states10years; full contractual retention/throughput conditions not imported from a different warranty edition.","warranty_years":10}
{"altitude_max_m":4000,"architecture":"dc_block","capacity_scope":"One explicitly tabulated model/configuration; optional external equipment excluded","cell_capacity_ah":314,"chemistry":"LFP","communication_interfaces":["CAN","RS485","Ethernet"],"cooling":"liquid cooling","created_at":"2026-11-06T10:02:19.050484+00:00","dc_voltage_max_v":1497.6,"dc_voltage_min_v":1040,"dc_voltage_nominal_v":1331.2,"depth_of_discharge_pct":90,"derating_notes":"Temperature derating above45°C; altitude derating above3000m; maximum4000m.","document_revision":"2026-05-05","energy_basis":"unspecified","energy_boundary":"dc","energy_capacity_mwh":1.672,"entity_type":"systems","extensions_json":"{\"renon_specification\":{\"battery_system_weight_lb_approximate\":30865,\"compliance_claims\":\"OEM listed UL1973, UL9540 and UL9540A; no independent certificates checked.\",\"dimensions_inches_wdh\":[117.76,96,102.1],\"document_date\":\"2026-05-05 printed cover\",\"initial_storage_soe_pct\":50,\"locator\":\"PDF page9, printed page07; 1672kWh column\",\"module_configuration\":\"1P104S\",\"noise_db_lt\":75,\"noise_distance_m\":1,\"power_note\":\"A table labels both ratings kVA; no active MW or duration inferred. B uses external converter; not assigned as included.\",\"storage_temperature_c\":[-20,30],\"string_configuration\":\"1P416S\",\"string_count\":4,\"supplier_role\":\"Renon Power system brand/supplier; cell manufacturer unknown\"}}","field_sources_json":"{\"altitude_max_m\":[\"renonmatrixpdf_20261106\",\"renon_company_20261106\"],\"architecture\":[\"renonmatrixpdf_20261106\",\"renon_company_20261106\"],\"capacity_scope\":[\"renonmatrixpdf_20261106\",\"renon_company_20261106\"],\"cell_capacity_ah\":[\"renonmatrixpdf_20261106\",\"renon_company_20261106\"],\"chemistry\":[\"renonmatrixpdf_20261106\",\"renon_company_20261106\"],\"communication_interfaces\":[\"renonmatrixpdf_20261106\",\"renon_company_20261106\"],\"cooling\":[\"renonmatrixpdf_20261106\",\"renon_company_20261106\"],\"dc_voltage_max_v\":[\"renonmatrixpdf_20261106\",\"renon_company_20261106\"],\"dc_voltage_min_v\":[\"renonmatrixpdf_20261106\",\"renon_company_20261106\"],\"dc_voltage_nominal_v\":[\"renonmatrixpdf_20261106\",\"renon_company_20261106\"],\"depth_of_discharge_pct\":[\"renonmatrixpdf_20261106\",\"renon_company_20261106\"],\"derating_notes\":[\"renonmatrixpdf_20261106\",\"renon_company_20261106\"],\"document_revision\":[\"renonmatrixpdf_20261106\"],\"energy_basis\":[\"renonmatrixpdf_20261106\",\"renon_company_20261106\"],\"energy_boundary\":[\"renonmatrixpdf_20261106\",\"renon_company_20261106\"],\"energy_capacity_mwh\":[\"renonmatrixpdf_20261106\",\"renon_company_20261106\"],\"extensions_json\":[\"renonmatrixpdf_20261106\",\"renon_company_20261106\"],\"fire_protection\":[\"renonmatrixpdf_20261106\",\"renon_company_20261106\"],\"ingress_protection\":[\"renonmatrixpdf_20261106\",\"renon_company_20261106\"],\"manufacturer\":[\"renonmatrixpdf_20261106\",\"renon_company_20261106\"],\"market_scope\":[\"renonmatrixpdf_20261106\",\"renon_company_20261106\"],\"model\":[\"renonmatrixpdf_20261106\",\"renon_company_20261106\"],\"name\":[\"renonmatrixpdf_20261106\",\"renon_company_20261106\"],\"operating_temperature_max_c\":[\"renonmatrixpdf_20261106\",\"renon_company_20261106\"],\"operating_temperature_min_c\":[\"renonmatrixpdf_20261106\",\"renon_company_20261106\"],\"pcs_included\":[\"renonmatrixpdf_20261106\"],\"product_family\":[\"renonmatrixpdf_20261106\",\"renon_company_20261106\"],\"product_status\":[\"renonmatrixpdf_20261106\",\"renon_company_20261106\"],\"record_scope\":[\"renonmatrixpdf_20261106\",\"renon_company_20261106\"],\"variant\":[\"renonmatrixpdf_20261106\",\"renon_company_20261106\"],\"warranty_conditions\":[\"renonmatrixpdf_20261106\",\"renon_company_20261106\"],\"warranty_years\":[\"renonmatrixpdf_20261106\",\"renon_company_20261106\"]}","fire_protection":"aerosol extinguishing or PFH; option unselected","ingress_protection":"IP54","last_verified_at":"2026-11-06T10:02:19.050484+00:00","manufacturer":"Renon Power","market_scope":"United States","model":"R-SM1672LCB01-US","name":"Renon Power R-SM1672LCB01-US","notes":"Source manufacturer claims, not independent certification. No project assignment, cell supplier, RTE, duration or active power derived from apparent power. Approximate dimensions/mass and measurement conditions remain in extensions.","operating_temperature_max_c":55,"operating_temperature_min_c":-20,"pcs_included":false,"product_family":"Smart Matrix B","product_status":"documented","quality_status":"source_backed","record_id":"6ee5e005-fb2d-5661-bef1-f3993d962341","record_scope":"configuration","sources":["renon_company_20261106","renonmatrixpdf_20261106"],"updated_at":"2026-11-06T10:02:19.050484+00:00","variant":"US specification; exact printed model","warranty_conditions":"Datasheet: five years free; paid coverage/service from year6 through15. Full contract exclusions and performance retention not established.","warranty_years":5}
{"ac_voltage_v":690,"altitude_max_m":4000,"apparent_power_mva":2.5,"architecture":"ac_integrated","capacity_scope":"One explicitly tabulated model/configuration; optional external equipment excluded","cell_capacity_ah":314,"chemistry":"LFP","communication_interfaces":["CAN","RS485","Ethernet"],"conflicts_json":"{\"active_apparent_rating_boundary\":{\"observations\":[{\"locator\":\"PDF page1 cover\",\"per_unit_active_power_kw\":836},{\"locator\":\"PDF page8 parameter table\",\"rated_power_unit\":\"kVA\",\"values\":[836,1670,2500]}],\"resolution\":\"Retain model-specific apparent ratings; active scalar withheld pending clarification. Do not scale cover kW to multi-container configurations.\",\"sources\":[\"renonmatrixpdf_20261106\"]}}","cooling":"liquid cooling","created_at":"2026-11-06T10:02:19.050484+00:00","dc_voltage_max_v":1497.6,"dc_voltage_min_v":1040,"dc_voltage_nominal_v":1331.2,"depth_of_discharge_pct":90,"derating_notes":"Temperature derating above45°C; altitude derating above3000m; maximum4000m.","document_revision":"2026-05-05","energy_basis":"unspecified","energy_boundary":"dc","energy_capacity_mwh":5.016,"entity_type":"systems","extensions_json":"{\"renon_specification\":{\"ac_voltage_tolerance_pct\":[-15,10],\"battery_system_weight_lb_approximate\":99208,\"compliance_claims\":\"OEM listed UL1973, UL9540 and UL9540A; no independent certificates checked.\",\"dimensions_inches_wdh\":[353.27,96,102.1],\"document_date\":\"2026-05-05 printed cover\",\"grid_frequency_hz\":[50,60],\"initial_storage_soe_pct\":50,\"locator\":\"PDF page8, printed page06; 5016kWh column\",\"maximum_apparent_power_kva\":2580,\"module_configuration\":\"1P104S\",\"noise_db_lt\":75,\"noise_distance_m\":1,\"power_note\":\"A table labels both ratings kVA; no active MW or duration inferred. B uses external converter; not assigned as included.\",\"rated_apparent_power_kva\":2500,\"storage_temperature_c\":[-20,30],\"string_configuration\":\"1P416S\",\"string_count\":12,\"supplier_role\":\"Renon Power system brand/supplier; cell manufacturer unknown\"}}","field_sources_json":"{\"ac_voltage_v\":[\"renonmatrixpdf_20261106\",\"renon_company_20261106\"],\"altitude_max_m\":[\"renonmatrixpdf_20261106\",\"renon_company_20261106\"],\"apparent_power_mva\":[\"renonmatrixpdf_20261106\",\"renon_company_20261106\"],\"architecture\":[\"renonmatrixpdf_20261106\",\"renon_company_20261106\"],\"capacity_scope\":[\"renonmatrixpdf_20261106\",\"renon_company_20261106\"],\"cell_capacity_ah\":[\"renonmatrixpdf_20261106\",\"renon_company_20261106\"],\"chemistry\":[\"renonmatrixpdf_20261106\",\"renon_company_20261106\"],\"communication_interfaces\":[\"renonmatrixpdf_20261106\",\"renon_company_20261106\"],\"conflicts_json\":[\"renonmatrixpdf_20261106\"],\"cooling\":[\"renonmatrixpdf_20261106\",\"renon_company_20261106\"],\"dc_voltage_max_v\":[\"renonmatrixpdf_20261106\",\"renon_company_20261106\"],\"dc_voltage_min_v\":[\"renonmatrixpdf_20261106\",\"renon_company_20261106\"],\"dc_voltage_nominal_v\":[\"renonmatrixpdf_20261106\",\"renon_company_20261106\"],\"depth_of_discharge_pct\":[\"renonmatrixpdf_20261106\",\"renon_company_20261106\"],\"derating_notes\":[\"renonmatrixpdf_20261106\",\"renon_company_20261106\"],\"document_revision\":[\"renonmatrixpdf_20261106\"],\"energy_basis\":[\"renonmatrixpdf_20261106\",\"renon_company_20261106\"],\"energy_boundary\":[\"renonmatrixpdf_20261106\",\"renon_company_20261106\"],\"energy_capacity_mwh\":[\"renonmatrixpdf_20261106\",\"renon_company_20261106\"],\"extensions_json\":[\"renonmatrixpdf_20261106\",\"renon_company_20261106\"],\"fire_protection\":[\"renonmatrixpdf_20261106\",\"renon_company_20261106\"],\"ingress_protection\":[\"renonmatrixpdf_20261106\",\"renon_company_20261106\"],\"manufacturer\":[\"renonmatrixpdf_20261106\",\"renon_company_20261106\"],\"market_scope\":[\"renonmatrixpdf_20261106\",\"renon_company_20261106\"],\"model\":[\"renonmatrixpdf_20261106\",\"renon_company_20261106\"],\"name\":[\"renonmatrixpdf_20261106\",\"renon_company_20261106\"],\"operating_temperature_max_c\":[\"renonmatrixpdf_20261106\",\"renon_company_20261106\"],\"operating_temperature_min_c\":[\"renonmatrixpdf_20261106\",\"renon_company_20261106\"],\"pcs_included\":[\"renonmatrixpdf_20261106\"],\"product_family\":[\"renonmatrixpdf_20261106\",\"renon_company_20261106\"],\"product_status\":[\"renonmatrixpdf_20261106\",\"renon_company_20261106\"],\"record_scope\":[\"renonmatrixpdf_20261106\",\"renon_company_20261106\"],\"variant\":[\"renonmatrixpdf_20261106\",\"renon_company_20261106\"],\"warranty_conditions\":[\"renonmatrixpdf_20261106\",\"renon_company_20261106\"],\"warranty_years\":[\"renonmatrixpdf_20261106\",\"renon_company_20261106\"]}","fire_protection":"aerosol extinguishing or PFH; option unselected","ingress_protection":"IP54","last_verified_at":"2026-11-06T10:02:19.050484+00:00","manufacturer":"Renon Power","market_scope":"United States","model":"R-SM50162580A1-US","name":"Renon Power R-SM50162580A1-US","notes":"Source manufacturer claims, not independent certification. No project assignment, cell supplier, RTE, duration or active power derived from apparent power. Approximate dimensions/mass and measurement conditions remain in extensions.","operating_temperature_max_c":55,"operating_temperature_min_c":-20,"pcs_included":true,"product_family":"Smart Matrix A","product_status":"documented","quality_status":"needs_review","record_id":"88a94c82-ef2b-57d0-b9c1-389de68f67e4","record_scope":"configuration","sources":["renon_company_20261106","renonmatrixpdf_20261106"],"updated_at":"2026-11-06T10:02:19.050484+00:00","variant":"US specification; exact printed model","warranty_conditions":"Datasheet: five years free; paid coverage/service from year6 through15. Full contract exclusions and performance retention not established.","warranty_years":5}
{"architecture":"battery_cabinet","capacity_scope":"One explicitly tabulated model/configuration; optional external equipment excluded","communication_interfaces":["RS485","WiFi","CAN"],"conflicts_json":"{\"nominal_capacity_scope\":{\"reported_ah\":300,\"reported_nominal_kwh\":30.72,\"reported_voltage_v\":51.2,\"resolution\":\"Ah/energy/module-count relationship does not reconcile under a single nominal battery boundary. Ah retained only as flagged native observation; no arithmetic repair or cell-capacity assignment.\",\"sources\":[\"renonebrick_20261106\"]},\"parallel_scope\":{\"observations\":[{\"last_unit_label\":\"31\",\"locator\":\"PDF page1 layout\"},{\"locator\":\"PDF page2 table\",\"parallel_capacity_maximum\":8},{\"locator\":\"PDF page1 cover\",\"maximum_cabinets_in_stack\":4}],\"resolution\":\"Stack count, table parallel limit and illustration count retained separately; no combined usable-system or inverter limit inferred.\",\"sources\":[\"renonebrick_20261106\"]}}","created_at":"2026-11-06T10:02:19.050484+00:00","cycle_life":8000,"cycle_life_conditions":"25°C,0.5C,80%DoD,80%EOL; test-life claim not warranty","depth_m":0.635,"design_life_years":10,"energy_basis":"nominal","energy_boundary":"dc","energy_capacity_mwh":0.03072,"entity_type":"systems","extensions_json":"{\"renon_specification\":{\"assembly_count\":2,\"battery_module_count\":6,\"battery_module_model\":\"R-EB005161\",\"boundary_note\":\"Ambiguous Cells label retained; not assigned to cell voltage or cell capacity columns. No battery chemistry inferred from other Renon families.\",\"charge_temperature_c\":[0,50],\"cutoff_label\":\"43.2(Cells)\",\"discharge_cutoff_voltage_v\":43.2,\"discharge_temperature_c\":[-20,50],\"document_date\":\"Not printed/established; upload path is not a revision date\",\"locator\":\"PDF page2, exact model column2\",\"master_control_model\":\"R-MC300-PRO\",\"maximum_charge_discharge_current_a\":300,\"maximum_charge_voltage_v\":58.4,\"nominal_voltage_label\":\"51.2(Cells)\",\"parallel_maximum\":8,\"peak_current_a\":330,\"peak_duration_s\":10,\"recommended_charge_voltage_v\":56.8,\"regulated_output_voltage_v\":54,\"source_nominal_capacity_ah\":300,\"source_nominal_voltage_v\":51.2,\"supplier_role\":\"Renon Power system brand/supplier; cell manufacturer unknown\",\"weight_kg_approximate\":300}}","field_sources_json":"{\"architecture\":[\"renonebrick_20261106\",\"renon_company_20261106\"],\"capacity_scope\":[\"renonebrick_20261106\",\"renon_company_20261106\"],\"communication_interfaces\":[\"renonebrick_20261106\",\"renon_company_20261106\"],\"conflicts_json\":[\"renonebrick_20261106\"],\"cycle_life\":[\"renonebrick_20261106\",\"renon_company_20261106\"],\"cycle_life_conditions\":[\"renonebrick_20261106\",\"renon_company_20261106\"],\"depth_m\":[\"renonebrick_20261106\",\"renon_company_20261106\"],\"design_life_years\":[\"renonebrick_20261106\",\"renon_company_20261106\"],\"energy_basis\":[\"renonebrick_20261106\",\"renon_company_20261106\"],\"energy_boundary\":[\"renonebrick_20261106\",\"renon_company_20261106\"],\"energy_capacity_mwh\":[\"renonebrick_20261106\",\"renon_company_20261106\"],\"extensions_json\":[\"renonebrick_20261106\",\"renon_company_20261106\"],\"height_m\":[\"renonebrick_20261106\",\"renon_company_20261106\"],\"ingress_protection\":[\"renonebrick_20261106\",\"renon_company_20261106\"],\"manufacturer\":[\"renonebrick_20261106\",\"renon_company_20261106\"],\"model\":[\"renonebrick_20261106\",\"renon_company_20261106\"],\"name\":[\"renonebrick_20261106\",\"renon_company_20261106\"],\"product_family\":[\"renonebrick_20261106\",\"renon_company_20261106\"],\"product_status\":[\"renonebrick_20261106\",\"renon_company_20261106\"],\"record_scope\":[\"renonebrick_20261106\",\"renon_company_20261106\"],\"variant\":[\"renonebrick_20261106\",\"renon_company_20261106\"],\"width_m\":[\"renonebrick_20261106\",\"renon_company_20261106\"]}","height_m":1.436,"ingress_protection":"IP20","last_verified_at":"2026-11-06T10:02:19.050484+00:00","manufacturer":"Renon Power","model":"R-EB0300161-IND1","name":"Renon Power R-EB0300161-IND1","notes":"Source manufacturer claims, not independent certification. No project assignment, cell supplier, RTE, duration or active power derived from apparent power. Approximate dimensions/mass and measurement conditions remain in extensions.","product_family":"EBrick-IND","product_status":"documented","quality_status":"needs_review","record_id":"8e08a964-bb66-5eca-8684-96eabc60a7b1","record_scope":"configuration","sources":["renon_company_20261106","renonebrick_20261106"],"updated_at":"2026-11-06T10:02:19.050484+00:00","variant":"Exact printed EBrick-IND configuration","width_m":0.663}
{"architecture":"battery_cabinet","capacity_scope":"One explicitly tabulated model/configuration; optional external equipment excluded","communication_interfaces":["RS485","WiFi","CAN"],"conflicts_json":"{\"nominal_capacity_scope\":{\"reported_ah\":500,\"reported_nominal_kwh\":61.44,\"reported_voltage_v\":51.2,\"resolution\":\"Ah/energy/module-count relationship does not reconcile under a single nominal battery boundary. Ah retained only as flagged native observation; no arithmetic repair or cell-capacity assignment.\",\"sources\":[\"renonebrick_20261106\"]},\"parallel_scope\":{\"observations\":[{\"last_unit_label\":\"31\",\"locator\":\"PDF page1 layout\"},{\"locator\":\"PDF page2 table\",\"parallel_capacity_maximum\":8},{\"locator\":\"PDF page1 cover\",\"maximum_cabinets_in_stack\":4}],\"resolution\":\"Stack count, table parallel limit and illustration count retained separately; no combined usable-system or inverter limit inferred.\",\"sources\":[\"renonebrick_20261106\"]}}","created_at":"2026-11-06T10:02:19.050484+00:00","cycle_life":8000,"cycle_life_conditions":"25°C,0.5C,80%DoD,80%EOL; test-life claim not warranty","depth_m":0.635,"design_life_years":10,"energy_basis":"nominal","energy_boundary":"dc","energy_capacity_mwh":0.06144,"entity_type":"systems","extensions_json":"{\"renon_specification\":{\"assembly_count\":4,\"battery_module_count\":12,\"battery_module_model\":\"R-EB005161\",\"boundary_note\":\"Ambiguous Cells label retained; not assigned to cell voltage or cell capacity columns. No battery chemistry inferred from other Renon families.\",\"charge_temperature_c\":[0,50],\"cutoff_label\":\"43.2(Cells)\",\"discharge_cutoff_voltage_v\":43.2,\"discharge_temperature_c\":[-20,50],\"document_date\":\"Not printed/established; upload path is not a revision date\",\"locator\":\"PDF page2, exact model column4\",\"master_control_model\":\"R-MC300-PRO\",\"maximum_charge_discharge_current_a\":300,\"maximum_charge_voltage_v\":58.4,\"nominal_voltage_label\":\"51.2(Cells)\",\"parallel_maximum\":8,\"peak_current_a\":350,\"peak_duration_s\":10,\"recommended_charge_voltage_v\":56.8,\"regulated_output_voltage_v\":54,\"source_nominal_capacity_ah\":500,\"source_nominal_voltage_v\":51.2,\"supplier_role\":\"Renon Power system brand/supplier; cell manufacturer unknown\",\"weight_kg_approximate\":570}}","field_sources_json":"{\"architecture\":[\"renonebrick_20261106\",\"renon_company_20261106\"],\"capacity_scope\":[\"renonebrick_20261106\",\"renon_company_20261106\"],\"communication_interfaces\":[\"renonebrick_20261106\",\"renon_company_20261106\"],\"conflicts_json\":[\"renonebrick_20261106\"],\"cycle_life\":[\"renonebrick_20261106\",\"renon_company_20261106\"],\"cycle_life_conditions\":[\"renonebrick_20261106\",\"renon_company_20261106\"],\"depth_m\":[\"renonebrick_20261106\",\"renon_company_20261106\"],\"design_life_years\":[\"renonebrick_20261106\",\"renon_company_20261106\"],\"energy_basis\":[\"renonebrick_20261106\",\"renon_company_20261106\"],\"energy_boundary\":[\"renonebrick_20261106\",\"renon_company_20261106\"],\"energy_capacity_mwh\":[\"renonebrick_20261106\",\"renon_company_20261106\"],\"extensions_json\":[\"renonebrick_20261106\",\"renon_company_20261106\"],\"height_m\":[\"renonebrick_20261106\",\"renon_company_20261106\"],\"ingress_protection\":[\"renonebrick_20261106\",\"renon_company_20261106\"],\"manufacturer\":[\"renonebrick_20261106\",\"renon_company_20261106\"],\"model\":[\"renonebrick_20261106\",\"renon_company_20261106\"],\"name\":[\"renonebrick_20261106\",\"renon_company_20261106\"],\"product_family\":[\"renonebrick_20261106\",\"renon_company_20261106\"],\"product_status\":[\"renonebrick_20261106\",\"renon_company_20261106\"],\"record_scope\":[\"renonebrick_20261106\",\"renon_company_20261106\"],\"variant\":[\"renonebrick_20261106\",\"renon_company_20261106\"],\"width_m\":[\"renonebrick_20261106\",\"renon_company_20261106\"]}","height_m":2.398,"ingress_protection":"IP20","last_verified_at":"2026-11-06T10:02:19.050484+00:00","manufacturer":"Renon Power","model":"R-EB060161-IND1","name":"Renon Power R-EB060161-IND1","notes":"Source manufacturer claims, not independent certification. No project assignment, cell supplier, RTE, duration or active power derived from apparent power. Approximate dimensions/mass and measurement conditions remain in extensions.","product_family":"EBrick-IND","product_status":"documented","quality_status":"needs_review","record_id":"8e5bd731-76ea-511e-beea-a334a67e08da","record_scope":"configuration","sources":["renon_company_20261106","renonebrick_20261106"],"updated_at":"2026-11-06T10:02:19.050484+00:00","variant":"Exact printed EBrick-IND configuration","width_m":0.663}
{"architecture":"battery_cabinet","capacity_scope":"One explicitly tabulated model/configuration; optional external equipment excluded","communication_interfaces":["RS485","WiFi","CAN"],"conflicts_json":"{\"parallel_scope\":{\"observations\":[{\"last_unit_label\":\"31\",\"locator\":\"PDF page1 layout\"},{\"locator\":\"PDF page2 table\",\"parallel_capacity_maximum\":8},{\"locator\":\"PDF page1 cover\",\"maximum_cabinets_in_stack\":4}],\"resolution\":\"Stack count, table parallel limit and illustration count retained separately; no combined usable-system or inverter limit inferred.\",\"sources\":[\"renonebrick_20261106\"]}}","created_at":"2026-11-06T10:02:19.050484+00:00","cycle_life":8000,"cycle_life_conditions":"25°C,0.5C,80%DoD,80%EOL; test-life claim not warranty","depth_m":0.635,"design_life_years":10,"energy_basis":"nominal","energy_boundary":"dc","energy_capacity_mwh":0.01536,"entity_type":"systems","extensions_json":"{\"renon_specification\":{\"assembly_count\":1,\"battery_module_count\":3,\"battery_module_model\":\"R-EB005161\",\"boundary_note\":\"Ambiguous Cells label retained; not assigned to cell voltage or cell capacity columns. No battery chemistry inferred from other Renon families.\",\"charge_temperature_c\":[0,50],\"cutoff_label\":\"43.2(Cells)\",\"discharge_cutoff_voltage_v\":43.2,\"discharge_temperature_c\":[-20,50],\"document_date\":\"Not printed/established; upload path is not a revision date\",\"locator\":\"PDF page2, exact model column1\",\"master_control_model\":\"R-MC300-PRO\",\"maximum_charge_discharge_current_a\":300,\"maximum_charge_voltage_v\":58.4,\"nominal_voltage_label\":\"51.2(Cells)\",\"parallel_maximum\":8,\"peak_current_a\":330,\"peak_duration_s\":10,\"recommended_charge_voltage_v\":56.8,\"regulated_output_voltage_v\":54,\"source_nominal_capacity_ah\":300,\"source_nominal_voltage_v\":51.2,\"supplier_role\":\"Renon Power system brand/supplier; cell manufacturer unknown\",\"weight_kg_approximate\":165}}","field_sources_json":"{\"architecture\":[\"renonebrick_20261106\",\"renon_company_20261106\"],\"capacity_scope\":[\"renonebrick_20261106\",\"renon_company_20261106\"],\"communication_interfaces\":[\"renonebrick_20261106\",\"renon_company_20261106\"],\"conflicts_json\":[\"renonebrick_20261106\"],\"cycle_life\":[\"renonebrick_20261106\",\"renon_company_20261106\"],\"cycle_life_conditions\":[\"renonebrick_20261106\",\"renon_company_20261106\"],\"depth_m\":[\"renonebrick_20261106\",\"renon_company_20261106\"],\"design_life_years\":[\"renonebrick_20261106\",\"renon_company_20261106\"],\"energy_basis\":[\"renonebrick_20261106\",\"renon_company_20261106\"],\"energy_boundary\":[\"renonebrick_20261106\",\"renon_company_20261106\"],\"energy_capacity_mwh\":[\"renonebrick_20261106\",\"renon_company_20261106\"],\"extensions_json\":[\"renonebrick_20261106\",\"renon_company_20261106\"],\"height_m\":[\"renonebrick_20261106\",\"renon_company_20261106\"],\"ingress_protection\":[\"renonebrick_20261106\",\"renon_company_20261106\"],\"manufacturer\":[\"renonebrick_20261106\",\"renon_company_20261106\"],\"model\":[\"renonebrick_20261106\",\"renon_company_20261106\"],\"name\":[\"renonebrick_20261106\",\"renon_company_20261106\"],\"product_family\":[\"renonebrick_20261106\",\"renon_company_20261106\"],\"product_status\":[\"renonebrick_20261106\",\"renon_company_20261106\"],\"record_scope\":[\"renonebrick_20261106\",\"renon_company_20261106\"],\"variant\":[\"renonebrick_20261106\",\"renon_company_20261106\"],\"width_m\":[\"renonebrick_20261106\",\"renon_company_20261106\"]}","height_m":0.955,"ingress_protection":"IP20","last_verified_at":"2026-11-06T10:02:19.050484+00:00","manufacturer":"Renon Power","model":"R-EB015161-IND1","name":"Renon Power R-EB015161-IND1","notes":"Source manufacturer claims, not independent certification. No project assignment, cell supplier, RTE, duration or active power derived from apparent power. Approximate dimensions/mass and measurement conditions remain in extensions.","product_family":"EBrick-IND","product_status":"documented","quality_status":"needs_review","record_id":"9f005f3d-d272-506e-ac05-0ee22ad76eb6","record_scope":"configuration","sources":["renon_company_20261106","renonebrick_20261106"],"updated_at":"2026-11-06T10:02:19.050484+00:00","variant":"Exact printed EBrick-IND configuration","width_m":0.663}
{"altitude_max_m":4000,"architecture":"dc_block","capacity_scope":"One explicitly tabulated model/configuration; optional external equipment excluded","cell_capacity_ah":314,"chemistry":"LFP","communication_interfaces":["CAN","RS485","Ethernet"],"cooling":"liquid cooling","created_at":"2026-11-06T10:02:19.050484+00:00","dc_voltage_max_v":936,"dc_voltage_min_v":702,"dc_voltage_nominal_v":832,"depth_of_discharge_pct":90,"derating_notes":"Altitude limit4000m; derating from2000m.","document_revision":"2026-04-22","energy_basis":"unspecified","energy_boundary":"dc","energy_capacity_mwh":0.2612,"entity_type":"systems","extensions_json":"{\"renon_specification\":{\"compliance_claims\":\"Manufacturer lists UL9540A:2025, NFPA855/68, UL1973:2022, UL9540:2023 and inverter/grid standards. Test methods/codes are not independently verified certifications.\",\"dc_battery_port_voltage_v\":[150,1000],\"dc_bus_voltage_v\":[500,1000],\"dimensions_inches\":[43.3,57.5,93.5],\"dimensions_inches_whd_order\":\"W*D*H\",\"dimensions_qualifier\":\"approximate; ±0.5in\",\"document_date\":\"2026-04-22 printed cover\",\"efficiency_note\":\"Peak DCDC conversion only; not battery or system round-trip efficiency\",\"humidity_note\":\"non-condensing\",\"humidity_pct\":[0,95],\"initial_storage_soe_pct\":50,\"locator\":\"PDF page9, printed page07, model-specific parameter table\",\"maximum_dc_dc_output_kw\":240,\"module_configuration\":\"1P52S\",\"modules_in_series\":5,\"noise_db_a_lt\":75,\"noise_distance_m\":1,\"peak_dc_dc_efficiency_pct_min\":99,\"storage_temperature_c\":[-20,30],\"supplier_role\":\"Renon Power system brand/supplier; cell manufacturer unknown\",\"weight_lb\":6393,\"weight_qualifier\":\"approximate; ±5%\"}}","field_sources_json":"{\"altitude_max_m\":[\"renon261pdf_20261106\",\"renon_company_20261106\"],\"architecture\":[\"renon261pdf_20261106\",\"renon_company_20261106\"],\"capacity_scope\":[\"renon261pdf_20261106\",\"renon_company_20261106\"],\"cell_capacity_ah\":[\"renon261pdf_20261106\",\"renon_company_20261106\"],\"chemistry\":[\"renon261pdf_20261106\",\"renon_company_20261106\"],\"communication_interfaces\":[\"renon261pdf_20261106\",\"renon_company_20261106\"],\"cooling\":[\"renon261pdf_20261106\",\"renon_company_20261106\"],\"dc_voltage_max_v\":[\"renon261pdf_20261106\",\"renon_company_20261106\"],\"dc_voltage_min_v\":[\"renon261pdf_20261106\",\"renon_company_20261106\"],\"dc_voltage_nominal_v\":[\"renon261pdf_20261106\",\"renon_company_20261106\"],\"depth_of_discharge_pct\":[\"renon261pdf_20261106\",\"renon_company_20261106\"],\"derating_notes\":[\"renon261pdf_20261106\",\"renon_company_20261106\"],\"document_revision\":[\"renon261pdf_20261106\"],\"energy_basis\":[\"renon261pdf_20261106\",\"renon_company_20261106\"],\"energy_boundary\":[\"renon261pdf_20261106\",\"renon_company_20261106\"],\"energy_capacity_mwh\":[\"renon261pdf_20261106\",\"renon_company_20261106\"],\"extensions_json\":[\"renon261pdf_20261106\",\"renon_company_20261106\"],\"fire_protection\":[\"renon261pdf_20261106\",\"renon_company_20261106\"],\"ingress_protection\":[\"renon261pdf_20261106\",\"renon_company_20261106\"],\"manufacturer\":[\"renon261pdf_20261106\",\"renon_company_20261106\"],\"market_scope\":[\"renon261pdf_20261106\",\"renon_company_20261106\"],\"model\":[\"renon261pdf_20261106\",\"renon_company_20261106\"],\"name\":[\"renon261pdf_20261106\",\"renon_company_20261106\"],\"operating_temperature_max_c\":[\"renon261pdf_20261106\",\"renon_company_20261106\"],\"operating_temperature_min_c\":[\"renon261pdf_20261106\",\"renon_company_20261106\"],\"power_basis\":[\"renon261pdf_20261106\",\"renon_company_20261106\"],\"power_capacity_mw\":[\"renon261pdf_20261106\",\"renon_company_20261106\"],\"power_rating_kind\":[\"renon261pdf_20261106\",\"renon_company_20261106\"],\"product_family\":[\"renon261pdf_20261106\",\"renon_company_20261106\"],\"product_status\":[\"renon261pdf_20261106\",\"renon_company_20261106\"],\"record_scope\":[\"renon261pdf_20261106\",\"renon_company_20261106\"],\"variant\":[\"renon261pdf_20261106\",\"renon_company_20261106\"],\"warranty_conditions\":[\"renon261pdf_20261106\",\"renon_company_20261106\"],\"warranty_years\":[\"renon261pdf_20261106\",\"renon_company_20261106\"]}","fire_protection":"aerosol extinguishing","ingress_protection":"IP54","last_verified_at":"2026-11-06T10:02:19.050484+00:00","manufacturer":"Renon Power","market_scope":"United States","model":"R-MP261240D1-US","name":"Renon Power R-MP261240D1-US","notes":"Source manufacturer claims, not independent certification. No project assignment, cell supplier, RTE, duration or active power derived from apparent power. Approximate dimensions/mass and measurement conditions remain in extensions.","operating_temperature_max_c":55,"operating_temperature_min_c":-30,"power_basis":"dc","power_capacity_mw":0.125,"power_rating_kind":"rated","product_family":"MPack 261D","product_status":"documented","quality_status":"source_backed","record_id":"a2d5f3e0-ee8c-52d5-9d95-c9af1ad3677c","record_scope":"configuration","sources":["renon261pdf_20261106","renon_company_20261106"],"updated_at":"2026-11-06T10:02:19.050484+00:00","variant":"US specification; exact printed model","warranty_conditions":"Datasheet: five years free; paid coverage/service from year6 through15. Full contract exclusions and performance retention not established.","warranty_years":5}
{"architecture":"battery_cabinet","capacity_scope":"One explicitly tabulated model/configuration; optional external equipment excluded","communication_interfaces":["RS485","WiFi","CAN"],"conflicts_json":"{\"nominal_capacity_scope\":{\"reported_ah\":400,\"reported_nominal_kwh\":46.08,\"reported_voltage_v\":51.2,\"resolution\":\"Ah/energy/module-count relationship does not reconcile under a single nominal battery boundary. Ah retained only as flagged native observation; no arithmetic repair or cell-capacity assignment.\",\"sources\":[\"renonebrick_20261106\"]},\"parallel_scope\":{\"observations\":[{\"last_unit_label\":\"31\",\"locator\":\"PDF page1 layout\"},{\"locator\":\"PDF page2 table\",\"parallel_capacity_maximum\":8},{\"locator\":\"PDF page1 cover\",\"maximum_cabinets_in_stack\":4}],\"resolution\":\"Stack count, table parallel limit and illustration count retained separately; no combined usable-system or inverter limit inferred.\",\"sources\":[\"renonebrick_20261106\"]}}","created_at":"2026-11-06T10:02:19.050484+00:00","cycle_life":8000,"cycle_life_conditions":"25°C,0.5C,80%DoD,80%EOL; test-life claim not warranty","depth_m":0.635,"design_life_years":10,"energy_basis":"nominal","energy_boundary":"dc","energy_capacity_mwh":0.04608,"entity_type":"systems","extensions_json":"{\"renon_specification\":{\"assembly_count\":3,\"battery_module_count\":9,\"battery_module_model\":\"R-EB005161\",\"boundary_note\":\"Ambiguous Cells label retained; not assigned to cell voltage or cell capacity columns. No battery chemistry inferred from other Renon families.\",\"charge_temperature_c\":[0,50],\"cutoff_label\":\"43.2(Cells)\",\"discharge_cutoff_voltage_v\":43.2,\"discharge_temperature_c\":[-20,50],\"document_date\":\"Not printed/established; upload path is not a revision date\",\"locator\":\"PDF page2, exact model column3\",\"master_control_model\":\"R-MC300-PRO\",\"maximum_charge_discharge_current_a\":300,\"maximum_charge_voltage_v\":58.4,\"nominal_voltage_label\":\"51.2(Cells)\",\"parallel_maximum\":8,\"peak_current_a\":350,\"peak_duration_s\":10,\"recommended_charge_voltage_v\":56.8,\"regulated_output_voltage_v\":54,\"source_nominal_capacity_ah\":400,\"source_nominal_voltage_v\":51.2,\"supplier_role\":\"Renon Power system brand/supplier; cell manufacturer unknown\",\"weight_kg_approximate\":435}}","field_sources_json":"{\"architecture\":[\"renonebrick_20261106\",\"renon_company_20261106\"],\"capacity_scope\":[\"renonebrick_20261106\",\"renon_company_20261106\"],\"communication_interfaces\":[\"renonebrick_20261106\",\"renon_company_20261106\"],\"conflicts_json\":[\"renonebrick_20261106\"],\"cycle_life\":[\"renonebrick_20261106\",\"renon_company_20261106\"],\"cycle_life_conditions\":[\"renonebrick_20261106\",\"renon_company_20261106\"],\"depth_m\":[\"renonebrick_20261106\",\"renon_company_20261106\"],\"design_life_years\":[\"renonebrick_20261106\",\"renon_company_20261106\"],\"energy_basis\":[\"renonebrick_20261106\",\"renon_company_20261106\"],\"energy_boundary\":[\"renonebrick_20261106\",\"renon_company_20261106\"],\"energy_capacity_mwh\":[\"renonebrick_20261106\",\"renon_company_20261106\"],\"extensions_json\":[\"renonebrick_20261106\",\"renon_company_20261106\"],\"height_m\":[\"renonebrick_20261106\",\"renon_company_20261106\"],\"ingress_protection\":[\"renonebrick_20261106\",\"renon_company_20261106\"],\"manufacturer\":[\"renonebrick_20261106\",\"renon_company_20261106\"],\"model\":[\"renonebrick_20261106\",\"renon_company_20261106\"],\"name\":[\"renonebrick_20261106\",\"renon_company_20261106\"],\"product_family\":[\"renonebrick_20261106\",\"renon_company_20261106\"],\"product_status\":[\"renonebrick_20261106\",\"renon_company_20261106\"],\"record_scope\":[\"renonebrick_20261106\",\"renon_company_20261106\"],\"variant\":[\"renonebrick_20261106\",\"renon_company_20261106\"],\"width_m\":[\"renonebrick_20261106\",\"renon_company_20261106\"]}","height_m":1.917,"ingress_protection":"IP20","last_verified_at":"2026-11-06T10:02:19.050484+00:00","manufacturer":"Renon Power","model":"R-EB045161-IND1","name":"Renon Power R-EB045161-IND1","notes":"Source manufacturer claims, not independent certification. No project assignment, cell supplier, RTE, duration or active power derived from apparent power. Approximate dimensions/mass and measurement conditions remain in extensions.","product_family":"EBrick-IND","product_status":"documented","quality_status":"needs_review","record_id":"b108cd72-9a91-53fc-a41a-1e4a9b36a925","record_scope":"configuration","sources":["renon_company_20261106","renonebrick_20261106"],"updated_at":"2026-11-06T10:02:19.050484+00:00","variant":"Exact printed EBrick-IND configuration","width_m":0.663}
{"ac_voltage_v":480,"altitude_max_m":4000,"architecture":"ac_integrated","capacity_scope":"One explicitly tabulated model/configuration; optional external equipment excluded","chemistry":"LFP","communication_interfaces":["CAN","RS485","WiFi","LTE"],"cooling":"air cooling","created_at":"2026-11-06T10:02:19.050484+00:00","dc_voltage_max_v":681.6,"dc_voltage_min_v":562.5,"dc_voltage_nominal_v":614.4,"depth_of_discharge_pct":90,"derating_notes":"Derating from2000m altitude.","energy_basis":"unspecified","energy_boundary":"dc","energy_capacity_mwh":0.06144,"entity_type":"systems","extensions_json":"{\"renon_specification\":{\"backup_transfer_ms\":5,\"cec_conversion_efficiency_pct\":96.5,\"charge_discharge_current_a\":95,\"cycle_claim_gt\":8000,\"cycle_note\":\"Conditions unstated; no scalar cycle life.\",\"dimensions_inches_wdh_approximate\":[29.5,37.4,91.3],\"document_date\":\"Not printed/established; upload path is not a revision date\",\"efficiency_note\":\"CEC inverter conversion efficiency, not system RTE\",\"eps_maximum_output_current_a\":72.3,\"eps_peak_apparent_power_kva\":90,\"locator\":\"PDF page5, printed page07, exact application table\",\"module_capacity_ah\":100,\"module_combination\":\"12S1P\",\"module_energy_kwh\":5.12,\"module_voltage_v\":51.2,\"peak_duration_s\":10,\"supplier_role\":\"Renon Power system brand/supplier; cell manufacturer unknown\",\"system_parallel_maximum\":6,\"transfer_note\":\"adjustable\",\"weight_lb_approximate\":2358}}","field_sources_json":"{\"ac_voltage_v\":[\"renon60pdf_20261106\",\"renon_company_20261106\"],\"altitude_max_m\":[\"renon60pdf_20261106\",\"renon_company_20261106\"],\"architecture\":[\"renon60pdf_20261106\",\"renon_company_20261106\"],\"capacity_scope\":[\"renon60pdf_20261106\",\"renon_company_20261106\"],\"chemistry\":[\"renon60pdf_20261106\",\"renon_company_20261106\"],\"communication_interfaces\":[\"renon60pdf_20261106\",\"renon_company_20261106\"],\"cooling\":[\"renon60pdf_20261106\",\"renon_company_20261106\"],\"dc_voltage_max_v\":[\"renon60pdf_20261106\",\"renon_company_20261106\"],\"dc_voltage_min_v\":[\"renon60pdf_20261106\",\"renon_company_20261106\"],\"dc_voltage_nominal_v\":[\"renon60pdf_20261106\",\"renon_company_20261106\"],\"depth_of_discharge_pct\":[\"renon60pdf_20261106\",\"renon_company_20261106\"],\"derating_notes\":[\"renon60pdf_20261106\",\"renon_company_20261106\"],\"energy_basis\":[\"renon60pdf_20261106\",\"renon_company_20261106\"],\"energy_boundary\":[\"renon60pdf_20261106\",\"renon_company_20261106\"],\"energy_capacity_mwh\":[\"renon60pdf_20261106\",\"renon_company_20261106\"],\"extensions_json\":[\"renon60pdf_20261106\",\"renon_company_20261106\"],\"ingress_protection\":[\"renon60pdf_20261106\",\"renon_company_20261106\"],\"manufacturer\":[\"renon60pdf_20261106\",\"renon_company_20261106\"],\"market_scope\":[\"renon60pdf_20261106\",\"renon_company_20261106\"],\"model\":[\"renon60pdf_20261106\",\"renon_company_20261106\"],\"name\":[\"renon60pdf_20261106\",\"renon_company_20261106\"],\"operating_temperature_max_c\":[\"renon60pdf_20261106\",\"renon_company_20261106\"],\"operating_temperature_min_c\":[\"renon60pdf_20261106\",\"renon_company_20261106\"],\"power_basis\":[\"renon60pdf_20261106\",\"renon_company_20261106\"],\"power_capacity_mw\":[\"renon60pdf_20261106\",\"renon_company_20261106\"],\"power_conditions\":[\"renon60pdf_20261106\",\"renon_company_20261106\"],\"power_rating_kind\":[\"renon60pdf_20261106\",\"renon_company_20261106\"],\"product_family\":[\"renon60pdf_20261106\",\"renon_company_20261106\"],\"product_status\":[\"renon60pdf_20261106\",\"renon_company_20261106\"],\"record_scope\":[\"renon60pdf_20261106\",\"renon_company_20261106\"],\"variant\":[\"renon60pdf_20261106\",\"renon_company_20261106\"],\"warranty_conditions\":[\"renon60pdf_20261106\",\"renon_company_20261106\"],\"warranty_years\":[\"renon60pdf_20261106\",\"renon_company_20261106\"]}","ingress_protection":"IP55","last_verified_at":"2026-11-06T10:02:19.050484+00:00","manufacturer":"Renon Power","market_scope":"United States","model":"R-EC060060A1-US","name":"Renon Power R-EC060060A1-US","notes":"Source manufacturer claims, not independent certification. No project assignment, cell supplier, RTE, duration or active power derived from apparent power. Approximate dimensions/mass and measurement conditions remain in extensions.","operating_temperature_max_c":55,"operating_temperature_min_c":-30,"power_basis":"ac","power_capacity_mw":0.06,"power_conditions":"Maximum continuous three-phase real power in AC Output(EPS) table; not inferred on-grid rating","power_rating_kind":"maximum","product_family":"ECube 60AP","product_status":"documented","quality_status":"source_backed","record_id":"b2c5a9c0-5da6-5571-beb6-9c15eae546ff","record_scope":"configuration","sources":["renon60pdf_20261106","renon_company_20261106"],"updated_at":"2026-11-06T10:02:19.050484+00:00","variant":"US specification; exact printed model","warranty_conditions":"Model table states10years; full contractual retention/throughput conditions not imported from a different warranty edition.","warranty_years":10}
{"ac_voltage_v":690,"altitude_max_m":4000,"apparent_power_mva":0.836,"architecture":"ac_integrated","capacity_scope":"One explicitly tabulated model/configuration; optional external equipment excluded","cell_capacity_ah":314,"chemistry":"LFP","communication_interfaces":["CAN","RS485","Ethernet"],"conflicts_json":"{\"active_apparent_rating_boundary\":{\"observations\":[{\"locator\":\"PDF page1 cover\",\"per_unit_active_power_kw\":836},{\"locator\":\"PDF page8 parameter table\",\"rated_power_unit\":\"kVA\",\"values\":[836,1670,2500]}],\"resolution\":\"Retain model-specific apparent ratings; active scalar withheld pending clarification. Do not scale cover kW to multi-container configurations.\",\"sources\":[\"renonmatrixpdf_20261106\"]}}","cooling":"liquid cooling","created_at":"2026-11-06T10:02:19.050484+00:00","dc_voltage_max_v":1497.6,"dc_voltage_min_v":1040,"dc_voltage_nominal_v":1331.2,"depth_of_discharge_pct":90,"derating_notes":"Temperature derating above45°C; altitude derating above3000m; maximum4000m.","document_revision":"2026-05-05","energy_basis":"unspecified","energy_boundary":"dc","energy_capacity_mwh":1.672,"entity_type":"systems","extensions_json":"{\"renon_specification\":{\"ac_voltage_tolerance_pct\":[-15,10],\"battery_system_weight_lb_approximate\":33069,\"compliance_claims\":\"OEM listed UL1973, UL9540 and UL9540A; no independent certificates checked.\",\"dimensions_inches_wdh\":[117.76,96,102.1],\"document_date\":\"2026-05-05 printed cover\",\"grid_frequency_hz\":[50,60],\"initial_storage_soe_pct\":50,\"locator\":\"PDF page8, printed page06; 1672kWh column\",\"maximum_apparent_power_kva\":860,\"module_configuration\":\"1P104S\",\"noise_db_lt\":75,\"noise_distance_m\":1,\"power_note\":\"A table labels both ratings kVA; no active MW or duration inferred. B uses external converter; not assigned as included.\",\"rated_apparent_power_kva\":836,\"storage_temperature_c\":[-20,30],\"string_configuration\":\"1P416S\",\"string_count\":4,\"supplier_role\":\"Renon Power system brand/supplier; cell manufacturer unknown\"}}","field_sources_json":"{\"ac_voltage_v\":[\"renonmatrixpdf_20261106\",\"renon_company_20261106\"],\"altitude_max_m\":[\"renonmatrixpdf_20261106\",\"renon_company_20261106\"],\"apparent_power_mva\":[\"renonmatrixpdf_20261106\",\"renon_company_20261106\"],\"architecture\":[\"renonmatrixpdf_20261106\",\"renon_company_20261106\"],\"capacity_scope\":[\"renonmatrixpdf_20261106\",\"renon_company_20261106\"],\"cell_capacity_ah\":[\"renonmatrixpdf_20261106\",\"renon_company_20261106\"],\"chemistry\":[\"renonmatrixpdf_20261106\",\"renon_company_20261106\"],\"communication_interfaces\":[\"renonmatrixpdf_20261106\",\"renon_company_20261106\"],\"conflicts_json\":[\"renonmatrixpdf_20261106\"],\"cooling\":[\"renonmatrixpdf_20261106\",\"renon_company_20261106\"],\"dc_voltage_max_v\":[\"renonmatrixpdf_20261106\",\"renon_company_20261106\"],\"dc_voltage_min_v\":[\"renonmatrixpdf_20261106\",\"renon_company_20261106\"],\"dc_voltage_nominal_v\":[\"renonmatrixpdf_20261106\",\"renon_company_20261106\"],\"depth_of_discharge_pct\":[\"renonmatrixpdf_20261106\",\"renon_company_20261106\"],\"derating_notes\":[\"renonmatrixpdf_20261106\",\"renon_company_20261106\"],\"document_revision\":[\"renonmatrixpdf_20261106\"],\"energy_basis\":[\"renonmatrixpdf_20261106\",\"renon_company_20261106\"],\"energy_boundary\":[\"renonmatrixpdf_20261106\",\"renon_company_20261106\"],\"energy_capacity_mwh\":[\"renonmatrixpdf_20261106\",\"renon_company_20261106\"],\"extensions_json\":[\"renonmatrixpdf_20261106\",\"renon_company_20261106\"],\"fire_protection\":[\"renonmatrixpdf_20261106\",\"renon_company_20261106\"],\"ingress_protection\":[\"renonmatrixpdf_20261106\",\"renon_company_20261106\"],\"manufacturer\":[\"renonmatrixpdf_20261106\",\"renon_company_20261106\"],\"market_scope\":[\"renonmatrixpdf_20261106\",\"renon_company_20261106\"],\"model\":[\"renonmatrixpdf_20261106\",\"renon_company_20261106\"],\"name\":[\"renonmatrixpdf_20261106\",\"renon_company_20261106\"],\"operating_temperature_max_c\":[\"renonmatrixpdf_20261106\",\"renon_company_20261106\"],\"operating_temperature_min_c\":[\"renonmatrixpdf_20261106\",\"renon_company_20261106\"],\"pcs_included\":[\"renonmatrixpdf_20261106\"],\"product_family\":[\"renonmatrixpdf_20261106\",\"renon_company_20261106\"],\"product_status\":[\"renonmatrixpdf_20261106\",\"renon_company_20261106\"],\"record_scope\":[\"renonmatrixpdf_20261106\",\"renon_company_20261106\"],\"variant\":[\"renonmatrixpdf_20261106\",\"renon_company_20261106\"],\"warranty_conditions\":[\"renonmatrixpdf_20261106\",\"renon_company_20261106\"],\"warranty_years\":[\"renonmatrixpdf_20261106\",\"renon_company_20261106\"]}","fire_protection":"aerosol extinguishing or PFH; option unselected","ingress_protection":"IP54","last_verified_at":"2026-11-06T10:02:19.050484+00:00","manufacturer":"Renon Power","market_scope":"United States","model":"R-SM1672860A1-US","name":"Renon Power R-SM1672860A1-US","notes":"Source manufacturer claims, not independent certification. No project assignment, cell supplier, RTE, duration or active power derived from apparent power. Approximate dimensions/mass and measurement conditions remain in extensions.","operating_temperature_max_c":55,"operating_temperature_min_c":-20,"pcs_included":true,"product_family":"Smart Matrix A","product_status":"documented","quality_status":"needs_review","record_id":"bccc92aa-b29e-5aef-8f7f-927cfb2c21ee","record_scope":"configuration","sources":["renon_company_20261106","renonmatrixpdf_20261106"],"updated_at":"2026-11-06T10:02:19.050484+00:00","variant":"US specification; exact printed model","warranty_conditions":"Datasheet: five years free; paid coverage/service from year6 through15. Full contract exclusions and performance retention not established.","warranty_years":5}
{"ac_voltage_v":690,"altitude_max_m":4000,"apparent_power_mva":1.67,"architecture":"ac_integrated","capacity_scope":"One explicitly tabulated model/configuration; optional external equipment excluded","cell_capacity_ah":314,"chemistry":"LFP","communication_interfaces":["CAN","RS485","Ethernet"],"conflicts_json":"{\"active_apparent_rating_boundary\":{\"observations\":[{\"locator\":\"PDF page1 cover\",\"per_unit_active_power_kw\":836},{\"locator\":\"PDF page8 parameter table\",\"rated_power_unit\":\"kVA\",\"values\":[836,1670,2500]}],\"resolution\":\"Retain model-specific apparent ratings; active scalar withheld pending clarification. Do not scale cover kW to multi-container configurations.\",\"sources\":[\"renonmatrixpdf_20261106\"]}}","cooling":"liquid cooling","created_at":"2026-11-06T10:02:19.050484+00:00","dc_voltage_max_v":1497.6,"dc_voltage_min_v":1040,"dc_voltage_nominal_v":1331.2,"depth_of_discharge_pct":90,"derating_notes":"Temperature derating above45°C; altitude derating above3000m; maximum4000m.","document_revision":"2026-05-05","energy_basis":"unspecified","energy_boundary":"dc","energy_capacity_mwh":3.344,"entity_type":"systems","extensions_json":"{\"renon_specification\":{\"ac_voltage_tolerance_pct\":[-15,10],\"battery_system_weight_lb_approximate\":66138,\"compliance_claims\":\"OEM listed UL1973, UL9540 and UL9540A; no independent certificates checked.\",\"dimensions_inches_wdh\":[235.52,96,102.1],\"document_date\":\"2026-05-05 printed cover\",\"grid_frequency_hz\":[50,60],\"initial_storage_soe_pct\":50,\"locator\":\"PDF page8, printed page06; 3344kWh column\",\"maximum_apparent_power_kva\":1725,\"module_configuration\":\"1P104S\",\"noise_db_lt\":75,\"noise_distance_m\":1,\"power_note\":\"A table labels both ratings kVA; no active MW or duration inferred. B uses external converter; not assigned as included.\",\"rated_apparent_power_kva\":1670,\"storage_temperature_c\":[-20,30],\"string_configuration\":\"1P416S\",\"string_count\":8,\"supplier_role\":\"Renon Power system brand/supplier; cell manufacturer unknown\"}}","field_sources_json":"{\"ac_voltage_v\":[\"renonmatrixpdf_20261106\",\"renon_company_20261106\"],\"altitude_max_m\":[\"renonmatrixpdf_20261106\",\"renon_company_20261106\"],\"apparent_power_mva\":[\"renonmatrixpdf_20261106\",\"renon_company_20261106\"],\"architecture\":[\"renonmatrixpdf_20261106\",\"renon_company_20261106\"],\"capacity_scope\":[\"renonmatrixpdf_20261106\",\"renon_company_20261106\"],\"cell_capacity_ah\":[\"renonmatrixpdf_20261106\",\"renon_company_20261106\"],\"chemistry\":[\"renonmatrixpdf_20261106\",\"renon_company_20261106\"],\"communication_interfaces\":[\"renonmatrixpdf_20261106\",\"renon_company_20261106\"],\"conflicts_json\":[\"renonmatrixpdf_20261106\"],\"cooling\":[\"renonmatrixpdf_20261106\",\"renon_company_20261106\"],\"dc_voltage_max_v\":[\"renonmatrixpdf_20261106\",\"renon_company_20261106\"],\"dc_voltage_min_v\":[\"renonmatrixpdf_20261106\",\"renon_company_20261106\"],\"dc_voltage_nominal_v\":[\"renonmatrixpdf_20261106\",\"renon_company_20261106\"],\"depth_of_discharge_pct\":[\"renonmatrixpdf_20261106\",\"renon_company_20261106\"],\"derating_notes\":[\"renonmatrixpdf_20261106\",\"renon_company_20261106\"],\"document_revision\":[\"renonmatrixpdf_20261106\"],\"energy_basis\":[\"renonmatrixpdf_20261106\",\"renon_company_20261106\"],\"energy_boundary\":[\"renonmatrixpdf_20261106\",\"renon_company_20261106\"],\"energy_capacity_mwh\":[\"renonmatrixpdf_20261106\",\"renon_company_20261106\"],\"extensions_json\":[\"renonmatrixpdf_20261106\",\"renon_company_20261106\"],\"fire_protection\":[\"renonmatrixpdf_20261106\",\"renon_company_20261106\"],\"ingress_protection\":[\"renonmatrixpdf_20261106\",\"renon_company_20261106\"],\"manufacturer\":[\"renonmatrixpdf_20261106\",\"renon_company_20261106\"],\"market_scope\":[\"renonmatrixpdf_20261106\",\"renon_company_20261106\"],\"model\":[\"renonmatrixpdf_20261106\",\"renon_company_20261106\"],\"name\":[\"renonmatrixpdf_20261106\",\"renon_company_20261106\"],\"operating_temperature_max_c\":[\"renonmatrixpdf_20261106\",\"renon_company_20261106\"],\"operating_temperature_min_c\":[\"renonmatrixpdf_20261106\",\"renon_company_20261106\"],\"pcs_included\":[\"renonmatrixpdf_20261106\"],\"product_family\":[\"renonmatrixpdf_20261106\",\"renon_company_20261106\"],\"product_status\":[\"renonmatrixpdf_20261106\",\"renon_company_20261106\"],\"record_scope\":[\"renonmatrixpdf_20261106\",\"renon_company_20261106\"],\"variant\":[\"renonmatrixpdf_20261106\",\"renon_company_20261106\"],\"warranty_conditions\":[\"renonmatrixpdf_20261106\",\"renon_company_20261106\"],\"warranty_years\":[\"renonmatrixpdf_20261106\",\"renon_company_20261106\"]}","fire_protection":"aerosol extinguishing or PFH; option unselected","ingress_protection":"IP54","last_verified_at":"2026-11-06T10:02:19.050484+00:00","manufacturer":"Renon Power","market_scope":"United States","model":"R-SM33441720A1-US","name":"Renon Power R-SM33441720A1-US","notes":"Source manufacturer claims, not independent certification. No project assignment, cell supplier, RTE, duration or active power derived from apparent power. Approximate dimensions/mass and measurement conditions remain in extensions.","operating_temperature_max_c":55,"operating_temperature_min_c":-20,"pcs_included":true,"product_family":"Smart Matrix A","product_status":"documented","quality_status":"needs_review","record_id":"f8fc714e-7f23-5bbc-a66a-3f5a874fb57c","record_scope":"configuration","sources":["renon_company_20261106","renonmatrixpdf_20261106"],"updated_at":"2026-11-06T10:02:19.050484+00:00","variant":"US specification; exact printed model","warranty_conditions":"Datasheet: five years free; paid coverage/service from year6 through15. Full contract exclusions and performance retention not established.","warranty_years":5}
