{"altitude_max_m":4000,"capacity_scope":"One exact battery module/unit; external inverter and optional mounting components excluded","cell_capacity_ah":100,"chemistry":"LFP","communication_interfaces":["RS485","CAN","WiFi"],"cooling":"natural cooling","created_at":"2026-11-06T12:54:10.022390+00:00","dc_voltage_max_v":59.2,"dc_voltage_min_v":43.2,"dc_voltage_nominal_v":51.2,"depth_m":0.42,"energy_basis":"nominal","energy_boundary":"dc","energy_capacity_mwh":0.00512,"entity_type":"systems","extensions_json":"{\"renon_residential\":{\"charge_temperature_f\":[32,122],\"compliance_claims\":[\"UL1973\",\"UL9540A\",\"IEC62619\",\"UN38.3\",\"CEI0-21\",\"UKCA\",\"EN-61000\",\"EN-62311\"],\"compliance_qualification\":\"OEM list; test methods and standard labels are not independently verified certificates\",\"cycle_claim\":8000,\"cycle_conditions\":\"No DoD, C-rate, temperature or EOL condition specified; not promoted to conditioned cycle-life scalar\",\"discharge_cutoff_v\":43.2,\"discharge_temperature_f\":[-4,122],\"initial_storage_soc_pct\":50,\"installation\":\"indoor rack-mounted\",\"locator\":\"PDF page2 exact Battery Model, Battery Energy Storage, General Parameters and System Characteristic\",\"max_charge_voltage_v\":58.4,\"max_operating_current_a\":95,\"parallel_systems_max\":31,\"primary_overcurrent_a\":98,\"primary_overcurrent_duration_s\":10,\"protection_note\":\"Overcurrent thresholds and delays, not peak operating-current ratings\",\"recommended_charge_voltage_v\":56.8,\"recommended_storage_temperature_f\":[32,95],\"secondary_overcurrent_a\":120,\"secondary_overcurrent_duration_s\":0.03,\"source_id\":\"renon_ebrick_residential_20261106\",\"storage_humidity_pct_max\":90,\"storage_noncondensing\":true,\"storage_temperature_f\":[-4,131],\"supplier_role\":\"Renon Power product brand/supplier; no cell manufacturer inferred\",\"weight_kg_approximate\":45}}","field_sources_json":"{\"altitude_max_m\":[\"renon_ebrick_residential_20261106\"],\"capacity_scope\":[\"renon_ebrick_residential_20261106\"],\"cell_capacity_ah\":[\"renon_ebrick_residential_20261106\"],\"chemistry\":[\"renon_ebrick_residential_20261106\"],\"communication_interfaces\":[\"renon_ebrick_residential_20261106\"],\"cooling\":[\"renon_ebrick_residential_20261106\"],\"dc_voltage_max_v\":[\"renon_ebrick_residential_20261106\"],\"dc_voltage_min_v\":[\"renon_ebrick_residential_20261106\"],\"dc_voltage_nominal_v\":[\"renon_ebrick_residential_20261106\"],\"depth_m\":[\"renon_ebrick_residential_20261106\"],\"energy_basis\":[\"renon_ebrick_residential_20261106\"],\"energy_boundary\":[\"renon_ebrick_residential_20261106\"],\"energy_capacity_mwh\":[\"renon_ebrick_residential_20261106\"],\"extensions_json\":[\"renon_ebrick_residential_20261106\"],\"height_m\":[\"renon_ebrick_residential_20261106\"],\"ingress_protection\":[\"renon_ebrick_residential_20261106\"],\"manufacturer\":[\"renon_ebrick_residential_20261106\"],\"market_scope\":[\"renon_ebrick_residential_20261106\"],\"model\":[\"renon_ebrick_residential_20261106\"],\"name\":[\"renon_ebrick_residential_20261106\"],\"power_basis\":[\"renon_ebrick_residential_20261106\"],\"power_capacity_mw\":[\"renon_ebrick_residential_20261106\"],\"power_rating_kind\":[\"renon_ebrick_residential_20261106\"],\"product_family\":[\"renon_ebrick_residential_20261106\"],\"product_status\":[\"renon_ebrick_residential_20261106\"],\"record_scope\":[\"renon_ebrick_residential_20261106\"],\"variant\":[\"renon_ebrick_residential_20261106\"],\"warranty_conditions\":[\"renon_ebrick_residential_20261106\"],\"warranty_years\":[\"renon_ebrick_residential_20261106\"],\"width_m\":[\"renon_ebrick_residential_20261106\"]}","height_m":0.132,"ingress_protection":"IP20","last_verified_at":"2026-11-06T12:54:10.022390+00:00","manufacturer":"Renon Power","market_scope":"United States","model":"R-EB005161","name":"Renon Power R-EB005161","notes":"OEM claims, not independent certification. Explicit output kW retained without inferring continuous/peak charge power or duration. Cell Ah is not relabelled system Ah.","power_basis":"dc","power_capacity_mw":0.0048,"power_rating_kind":"unspecified","product_family":"EBrick","product_status":"documented","quality_status":"source_backed","record_id":"7eb93dd4-481d-5067-a162-c5edb89af07c","record_scope":"configuration","sources":["renon_ebrick_residential_20261106"],"updated_at":"2026-11-06T12:54:10.022390+00:00","variant":"US specification; exact printed model","warranty_conditions":"Brochure ten-year claim; footnote refers to warranty letter. Retention, throughput and contractual exclusions not established for this exact model.","warranty_years":10,"width_m":0.44}
{"altitude_max_m":4000,"capacity_scope":"One exact battery module/unit; external inverter and optional mounting components excluded","cell_capacity_ah":314,"chemistry":"LFP","communication_interfaces":["RS485","CAN","RS232"],"cooling":"natural cooling","created_at":"2026-11-06T12:54:10.022390+00:00","dc_voltage_max_v":59.2,"dc_voltage_min_v":43.2,"dc_voltage_nominal_v":51.2,"depth_m":0.21,"energy_basis":"nominal","energy_boundary":"dc","energy_capacity_mwh":0.016,"entity_type":"systems","extensions_json":"{\"renon_residential\":{\"charge_temperature_f\":[32,122],\"compliance_claims\":[\"UN38.3\",\"UL9540\",\"UL9540A\",\"UL1973\"],\"compliance_qualification\":\"OEM list; test methods and standard labels are not independently verified certificates\",\"cycle_claim\":8000,\"cycle_conditions\":\"No DoD, C-rate, temperature or EOL condition specified; not promoted to conditioned cycle-life scalar\",\"discharge_cutoff_v\":43.2,\"discharge_temperature_f\":[-4,122],\"initial_storage_soc_pct\":50,\"installation\":\"indoor/outdoor wall or floor mounting\",\"locator\":\"PDF page2 exact Battery Model, Battery Energy Storage, General Parameters and System Characteristic\",\"max_charge_voltage_v\":58.4,\"max_operating_current_a\":200,\"parallel_systems_max\":31,\"primary_overcurrent_a\":210,\"primary_overcurrent_duration_s\":5,\"protection_note\":\"Overcurrent thresholds and delays, not peak operating-current ratings\",\"recommended_charge_voltage_v\":56.8,\"recommended_storage_temperature_f\":[32,95],\"secondary_overcurrent_a\":240,\"secondary_overcurrent_duration_s\":3,\"source_id\":\"renon_xcellent_residential_20261106\",\"storage_humidity_pct_max\":90,\"storage_noncondensing\":true,\"storage_temperature_f\":[-4,131],\"supplier_role\":\"Renon Power product brand/supplier; no cell manufacturer inferred\",\"weight_kg_approximate\":159}}","field_sources_json":"{\"altitude_max_m\":[\"renon_xcellent_residential_20261106\"],\"capacity_scope\":[\"renon_xcellent_residential_20261106\"],\"cell_capacity_ah\":[\"renon_xcellent_residential_20261106\"],\"chemistry\":[\"renon_xcellent_residential_20261106\"],\"communication_interfaces\":[\"renon_xcellent_residential_20261106\"],\"cooling\":[\"renon_xcellent_residential_20261106\"],\"dc_voltage_max_v\":[\"renon_xcellent_residential_20261106\"],\"dc_voltage_min_v\":[\"renon_xcellent_residential_20261106\"],\"dc_voltage_nominal_v\":[\"renon_xcellent_residential_20261106\"],\"depth_m\":[\"renon_xcellent_residential_20261106\"],\"energy_basis\":[\"renon_xcellent_residential_20261106\"],\"energy_boundary\":[\"renon_xcellent_residential_20261106\"],\"energy_capacity_mwh\":[\"renon_xcellent_residential_20261106\"],\"extensions_json\":[\"renon_xcellent_residential_20261106\"],\"height_m\":[\"renon_xcellent_residential_20261106\"],\"ingress_protection\":[\"renon_xcellent_residential_20261106\"],\"manufacturer\":[\"renon_xcellent_residential_20261106\"],\"market_scope\":[\"renon_xcellent_residential_20261106\"],\"model\":[\"renon_xcellent_residential_20261106\"],\"name\":[\"renon_xcellent_residential_20261106\"],\"power_basis\":[\"renon_xcellent_residential_20261106\"],\"power_capacity_mw\":[\"renon_xcellent_residential_20261106\"],\"power_rating_kind\":[\"renon_xcellent_residential_20261106\"],\"product_family\":[\"renon_xcellent_residential_20261106\"],\"product_status\":[\"renon_xcellent_residential_20261106\"],\"record_scope\":[\"renon_xcellent_residential_20261106\"],\"variant\":[\"renon_xcellent_residential_20261106\"],\"warranty_conditions\":[\"renon_xcellent_residential_20261106\"],\"warranty_years\":[\"renon_xcellent_residential_20261106\"],\"width_m\":[\"renon_xcellent_residential_20261106\"]}","height_m":0.88,"ingress_protection":"IP65","last_verified_at":"2026-11-06T12:54:10.022390+00:00","manufacturer":"Renon Power","market_scope":"United States","model":"R-XC016161-US","name":"Renon Power R-XC016161-US","notes":"OEM claims, not independent certification. Explicit output kW retained without inferring continuous/peak charge power or duration. Cell Ah is not relabelled system Ah.","power_basis":"dc","power_capacity_mw":0.010199999999999999,"power_rating_kind":"unspecified","product_family":"Xcellent Plus","product_status":"documented","quality_status":"source_backed","record_id":"3bda43a5-e791-5175-bafd-15d0258c5a48","record_scope":"configuration","sources":["renon_xcellent_residential_20261106"],"updated_at":"2026-11-06T12:54:10.022390+00:00","variant":"US specification; exact printed model","warranty_conditions":"Brochure ten-year claim; footnote refers to warranty letter. Retention, throughput and contractual exclusions not established for this exact model.","warranty_years":10,"width_m":0.56}
