{"altitude_max_m":4000,"capacity_scope":"One explicitly tabulated DC battery stack with controller; external inverter excluded; base non-heating configuration","chemistry":"LFP","communication_interfaces":["RS485","CAN","WiFi"],"created_at":"2026-11-06T13:57:15.065540+00:00","dc_voltage_nominal_v":51.2,"depth_m":0.268,"document_revision":"A14","energy_basis":"nominal","energy_boundary":"dc","energy_capacity_mwh":0.01024,"entity_type":"systems","extensions_json":"{\"renon_xtreme_lv\":{\"battery_module_model\":\"R-EM51100-XTL01\",\"battery_module_quantity\":2,\"charge_derating_note\":\"Section 5.3.5: charging reduces at low/high temperature or SOC; no numerical curve provided.\",\"charge_temperature_c\":[0,50],\"component_relationship_note\":\"Published component codes only; no inferred separate canonical module/controller specifications or project assignments.\",\"controller_model\":\"R-MC300-XTL01\",\"discharge_cutoff_voltage_v\":43.2,\"discharge_temperature_c\":[-20,50],\"locator\":\"PDF page 34, section 5.2.1, exact model column 1\",\"maximum_charge_discharge_current_a\":190,\"maximum_charge_voltage_v\":58.4,\"nominal_system_capacity_ah\":200,\"optional_heating_note\":\"Source also denotes -H heating option; no duplicate heating variants created. Heating specifications are not applied to this base model.\",\"parallel_clusters_max\":15,\"recommended_charge_voltage_v\":56.8,\"series_cell_count\":16,\"source_id\":\"renon_xtreme_lv_a14_20261106\",\"supplier_role\":\"Renon brand/system supplier; cell manufacturer unspecified\",\"weight_kg_approximate\":141}}","field_sources_json":"{\"altitude_max_m\":[\"renon_xtreme_lv_a14_20261106\"],\"capacity_scope\":[\"renon_xtreme_lv_a14_20261106\"],\"chemistry\":[\"renon_xtreme_lv_a14_20261106\"],\"communication_interfaces\":[\"renon_xtreme_lv_a14_20261106\"],\"dc_voltage_nominal_v\":[\"renon_xtreme_lv_a14_20261106\"],\"depth_m\":[\"renon_xtreme_lv_a14_20261106\"],\"document_revision\":[\"renon_xtreme_lv_a14_20261106\"],\"energy_basis\":[\"renon_xtreme_lv_a14_20261106\"],\"energy_boundary\":[\"renon_xtreme_lv_a14_20261106\"],\"energy_capacity_mwh\":[\"renon_xtreme_lv_a14_20261106\"],\"extensions_json\":[\"renon_xtreme_lv_a14_20261106\"],\"height_m\":[\"renon_xtreme_lv_a14_20261106\"],\"ingress_protection\":[\"renon_xtreme_lv_a14_20261106\"],\"manufacturer\":[\"renon_xtreme_lv_a14_20261106\"],\"model\":[\"renon_xtreme_lv_a14_20261106\"],\"name\":[\"renon_xtreme_lv_a14_20261106\"],\"product_family\":[\"renon_xtreme_lv_a14_20261106\"],\"product_status\":[\"renon_xtreme_lv_a14_20261106\"],\"record_scope\":[\"renon_xtreme_lv_a14_20261106\"],\"variant\":[\"renon_xtreme_lv_a14_20261106\"],\"width_m\":[\"renon_xtreme_lv_a14_20261106\"]}","height_m":0.795,"ingress_protection":"IP65","last_verified_at":"2026-11-06T13:57:15.065540+00:00","manufacturer":"Renon Power","model":"R-XL010021","name":"Renon Power R-XL010021","notes":"No active power, duration, usable energy, cooling, cycle life, warranty or certified status inferred. Maximum charging voltage and discharge cutoff are retained as control thresholds, not a generic voltage operating range. Printed model codes are preserved without decoding capacities.","product_family":"Xtreme LV 1.0","product_status":"documented","quality_status":"source_backed","record_id":"34608ffd-8351-5301-816b-5d142f1d16c1","record_scope":"configuration","sources":["renon_xtreme_lv_a14_20261106"],"updated_at":"2026-11-06T13:57:15.065540+00:00","variant":"Base configuration without optional -H heating; 16 series cells","width_m":0.635}
{"altitude_max_m":4000,"capacity_scope":"One explicitly tabulated DC battery stack with controller; external inverter excluded; base non-heating configuration","chemistry":"LFP","communication_interfaces":["RS485","CAN","WiFi"],"created_at":"2026-11-06T13:57:15.065540+00:00","dc_voltage_nominal_v":51.2,"depth_m":0.268,"document_revision":"A14","energy_basis":"nominal","energy_boundary":"dc","energy_capacity_mwh":0.015359999999999999,"entity_type":"systems","extensions_json":"{\"renon_xtreme_lv\":{\"battery_module_model\":\"R-EM51100-XTL01\",\"battery_module_quantity\":3,\"charge_derating_note\":\"Section 5.3.5: charging reduces at low/high temperature or SOC; no numerical curve provided.\",\"charge_temperature_c\":[0,50],\"component_relationship_note\":\"Published component codes only; no inferred separate canonical module/controller specifications or project assignments.\",\"controller_model\":\"R-MC300-XTL01\",\"discharge_cutoff_voltage_v\":43.2,\"discharge_temperature_c\":[-20,50],\"locator\":\"PDF page 34, section 5.2.1, exact model column 2\",\"maximum_charge_discharge_current_a\":285,\"maximum_charge_voltage_v\":58.4,\"nominal_system_capacity_ah\":300,\"optional_heating_note\":\"Source also denotes -H heating option; no duplicate heating variants created. Heating specifications are not applied to this base model.\",\"parallel_clusters_max\":15,\"recommended_charge_voltage_v\":56.8,\"series_cell_count\":16,\"source_id\":\"renon_xtreme_lv_a14_20261106\",\"supplier_role\":\"Renon brand/system supplier; cell manufacturer unspecified\",\"weight_kg_approximate\":194}}","field_sources_json":"{\"altitude_max_m\":[\"renon_xtreme_lv_a14_20261106\"],\"capacity_scope\":[\"renon_xtreme_lv_a14_20261106\"],\"chemistry\":[\"renon_xtreme_lv_a14_20261106\"],\"communication_interfaces\":[\"renon_xtreme_lv_a14_20261106\"],\"dc_voltage_nominal_v\":[\"renon_xtreme_lv_a14_20261106\"],\"depth_m\":[\"renon_xtreme_lv_a14_20261106\"],\"document_revision\":[\"renon_xtreme_lv_a14_20261106\"],\"energy_basis\":[\"renon_xtreme_lv_a14_20261106\"],\"energy_boundary\":[\"renon_xtreme_lv_a14_20261106\"],\"energy_capacity_mwh\":[\"renon_xtreme_lv_a14_20261106\"],\"extensions_json\":[\"renon_xtreme_lv_a14_20261106\"],\"height_m\":[\"renon_xtreme_lv_a14_20261106\"],\"ingress_protection\":[\"renon_xtreme_lv_a14_20261106\"],\"manufacturer\":[\"renon_xtreme_lv_a14_20261106\"],\"model\":[\"renon_xtreme_lv_a14_20261106\"],\"name\":[\"renon_xtreme_lv_a14_20261106\"],\"product_family\":[\"renon_xtreme_lv_a14_20261106\"],\"product_status\":[\"renon_xtreme_lv_a14_20261106\"],\"record_scope\":[\"renon_xtreme_lv_a14_20261106\"],\"variant\":[\"renon_xtreme_lv_a14_20261106\"],\"width_m\":[\"renon_xtreme_lv_a14_20261106\"]}","height_m":1.023,"ingress_protection":"IP65","last_verified_at":"2026-11-06T13:57:15.065540+00:00","manufacturer":"Renon Power","model":"R-XL015031","name":"Renon Power R-XL015031","notes":"No active power, duration, usable energy, cooling, cycle life, warranty or certified status inferred. Maximum charging voltage and discharge cutoff are retained as control thresholds, not a generic voltage operating range. Printed model codes are preserved without decoding capacities.","product_family":"Xtreme LV 1.0","product_status":"documented","quality_status":"source_backed","record_id":"ce1f429f-1415-5b30-aad2-036c3d3853ee","record_scope":"configuration","sources":["renon_xtreme_lv_a14_20261106"],"updated_at":"2026-11-06T13:57:15.065540+00:00","variant":"Base configuration without optional -H heating; 16 series cells","width_m":0.635}
{"altitude_max_m":4000,"capacity_scope":"One explicitly tabulated DC battery stack with controller; external inverter excluded; base non-heating configuration","chemistry":"LFP","communication_interfaces":["RS485","CAN","WiFi"],"created_at":"2026-11-06T13:57:15.065540+00:00","dc_voltage_nominal_v":51.2,"depth_m":0.268,"document_revision":"A14","energy_basis":"nominal","energy_boundary":"dc","energy_capacity_mwh":0.02048,"entity_type":"systems","extensions_json":"{\"renon_xtreme_lv\":{\"battery_module_model\":\"R-EM51100-XTL01\",\"battery_module_quantity\":4,\"charge_derating_note\":\"Section 5.3.5: charging reduces at low/high temperature or SOC; no numerical curve provided.\",\"charge_temperature_c\":[0,50],\"component_relationship_note\":\"Published component codes only; no inferred separate canonical module/controller specifications or project assignments.\",\"controller_model\":\"R-MC300-XTL01\",\"discharge_cutoff_voltage_v\":43.2,\"discharge_temperature_c\":[-20,50],\"locator\":\"PDF page 34, section 5.2.1, exact model column 3\",\"maximum_charge_discharge_current_a\":300,\"maximum_charge_voltage_v\":58.4,\"nominal_system_capacity_ah\":400,\"optional_heating_note\":\"Source also denotes -H heating option; no duplicate heating variants created. Heating specifications are not applied to this base model.\",\"parallel_clusters_max\":15,\"recommended_charge_voltage_v\":56.8,\"series_cell_count\":16,\"source_id\":\"renon_xtreme_lv_a14_20261106\",\"supplier_role\":\"Renon brand/system supplier; cell manufacturer unspecified\",\"weight_kg_approximate\":247}}","field_sources_json":"{\"altitude_max_m\":[\"renon_xtreme_lv_a14_20261106\"],\"capacity_scope\":[\"renon_xtreme_lv_a14_20261106\"],\"chemistry\":[\"renon_xtreme_lv_a14_20261106\"],\"communication_interfaces\":[\"renon_xtreme_lv_a14_20261106\"],\"dc_voltage_nominal_v\":[\"renon_xtreme_lv_a14_20261106\"],\"depth_m\":[\"renon_xtreme_lv_a14_20261106\"],\"document_revision\":[\"renon_xtreme_lv_a14_20261106\"],\"energy_basis\":[\"renon_xtreme_lv_a14_20261106\"],\"energy_boundary\":[\"renon_xtreme_lv_a14_20261106\"],\"energy_capacity_mwh\":[\"renon_xtreme_lv_a14_20261106\"],\"extensions_json\":[\"renon_xtreme_lv_a14_20261106\"],\"height_m\":[\"renon_xtreme_lv_a14_20261106\"],\"ingress_protection\":[\"renon_xtreme_lv_a14_20261106\"],\"manufacturer\":[\"renon_xtreme_lv_a14_20261106\"],\"model\":[\"renon_xtreme_lv_a14_20261106\"],\"name\":[\"renon_xtreme_lv_a14_20261106\"],\"product_family\":[\"renon_xtreme_lv_a14_20261106\"],\"product_status\":[\"renon_xtreme_lv_a14_20261106\"],\"record_scope\":[\"renon_xtreme_lv_a14_20261106\"],\"variant\":[\"renon_xtreme_lv_a14_20261106\"],\"width_m\":[\"renon_xtreme_lv_a14_20261106\"]}","height_m":1.25,"ingress_protection":"IP65","last_verified_at":"2026-11-06T13:57:15.065540+00:00","manufacturer":"Renon Power","model":"R-XL020041","name":"Renon Power R-XL020041","notes":"No active power, duration, usable energy, cooling, cycle life, warranty or certified status inferred. Maximum charging voltage and discharge cutoff are retained as control thresholds, not a generic voltage operating range. Printed model codes are preserved without decoding capacities.","product_family":"Xtreme LV 1.0","product_status":"documented","quality_status":"source_backed","record_id":"3ffa0757-74f5-531b-aa4f-46f9b019d95c","record_scope":"configuration","sources":["renon_xtreme_lv_a14_20261106"],"updated_at":"2026-11-06T13:57:15.065540+00:00","variant":"Base configuration without optional -H heating; 16 series cells","width_m":0.635}
{"altitude_max_m":4000,"capacity_scope":"One explicitly tabulated DC battery stack with controller; external inverter excluded; base non-heating configuration","chemistry":"LFP","communication_interfaces":["RS485","CAN","WiFi"],"created_at":"2026-11-06T13:57:15.065540+00:00","dc_voltage_nominal_v":51.2,"depth_m":0.268,"document_revision":"A14","energy_basis":"nominal","energy_boundary":"dc","energy_capacity_mwh":0.0256,"entity_type":"systems","extensions_json":"{\"renon_xtreme_lv\":{\"battery_module_model\":\"R-EM51100-XTL01\",\"battery_module_quantity\":5,\"charge_derating_note\":\"Section 5.3.5: charging reduces at low/high temperature or SOC; no numerical curve provided.\",\"charge_temperature_c\":[0,50],\"component_relationship_note\":\"Published component codes only; no inferred separate canonical module/controller specifications or project assignments.\",\"controller_model\":\"R-MC300-XTL01\",\"discharge_cutoff_voltage_v\":43.2,\"discharge_temperature_c\":[-20,50],\"locator\":\"PDF page 34, section 5.2.1, exact model column 4\",\"maximum_charge_discharge_current_a\":300,\"maximum_charge_voltage_v\":58.4,\"nominal_system_capacity_ah\":500,\"optional_heating_note\":\"Source also denotes -H heating option; no duplicate heating variants created. Heating specifications are not applied to this base model.\",\"parallel_clusters_max\":15,\"recommended_charge_voltage_v\":56.8,\"series_cell_count\":16,\"source_id\":\"renon_xtreme_lv_a14_20261106\",\"supplier_role\":\"Renon brand/system supplier; cell manufacturer unspecified\",\"weight_kg_approximate\":300}}","field_sources_json":"{\"altitude_max_m\":[\"renon_xtreme_lv_a14_20261106\"],\"capacity_scope\":[\"renon_xtreme_lv_a14_20261106\"],\"chemistry\":[\"renon_xtreme_lv_a14_20261106\"],\"communication_interfaces\":[\"renon_xtreme_lv_a14_20261106\"],\"dc_voltage_nominal_v\":[\"renon_xtreme_lv_a14_20261106\"],\"depth_m\":[\"renon_xtreme_lv_a14_20261106\"],\"document_revision\":[\"renon_xtreme_lv_a14_20261106\"],\"energy_basis\":[\"renon_xtreme_lv_a14_20261106\"],\"energy_boundary\":[\"renon_xtreme_lv_a14_20261106\"],\"energy_capacity_mwh\":[\"renon_xtreme_lv_a14_20261106\"],\"extensions_json\":[\"renon_xtreme_lv_a14_20261106\"],\"height_m\":[\"renon_xtreme_lv_a14_20261106\"],\"ingress_protection\":[\"renon_xtreme_lv_a14_20261106\"],\"manufacturer\":[\"renon_xtreme_lv_a14_20261106\"],\"model\":[\"renon_xtreme_lv_a14_20261106\"],\"name\":[\"renon_xtreme_lv_a14_20261106\"],\"product_family\":[\"renon_xtreme_lv_a14_20261106\"],\"product_status\":[\"renon_xtreme_lv_a14_20261106\"],\"record_scope\":[\"renon_xtreme_lv_a14_20261106\"],\"variant\":[\"renon_xtreme_lv_a14_20261106\"],\"width_m\":[\"renon_xtreme_lv_a14_20261106\"]}","height_m":1.478,"ingress_protection":"IP65","last_verified_at":"2026-11-06T13:57:15.065540+00:00","manufacturer":"Renon Power","model":"R-XL025051","name":"Renon Power R-XL025051","notes":"No active power, duration, usable energy, cooling, cycle life, warranty or certified status inferred. Maximum charging voltage and discharge cutoff are retained as control thresholds, not a generic voltage operating range. Printed model codes are preserved without decoding capacities.","product_family":"Xtreme LV 1.0","product_status":"documented","quality_status":"source_backed","record_id":"5d3f6b20-0597-5605-8d25-54cd518648a9","record_scope":"configuration","sources":["renon_xtreme_lv_a14_20261106"],"updated_at":"2026-11-06T13:57:15.065540+00:00","variant":"Base configuration without optional -H heating; 16 series cells","width_m":0.635}
{"altitude_max_m":4000,"capacity_scope":"One explicitly tabulated DC battery stack with controller; external inverter excluded; base non-heating configuration","chemistry":"LFP","communication_interfaces":["RS485","CAN","WiFi"],"created_at":"2026-11-06T13:57:15.065540+00:00","dc_voltage_nominal_v":51.2,"depth_m":0.268,"document_revision":"A14","energy_basis":"nominal","energy_boundary":"dc","energy_capacity_mwh":0.030719999999999997,"entity_type":"systems","extensions_json":"{\"renon_xtreme_lv\":{\"battery_module_model\":\"R-EM51100-XTL01\",\"battery_module_quantity\":6,\"charge_derating_note\":\"Section 5.3.5: charging reduces at low/high temperature or SOC; no numerical curve provided.\",\"charge_temperature_c\":[0,50],\"component_relationship_note\":\"Published component codes only; no inferred separate canonical module/controller specifications or project assignments.\",\"controller_model\":\"R-MC300-XTL01\",\"discharge_cutoff_voltage_v\":43.2,\"discharge_temperature_c\":[-20,50],\"locator\":\"PDF page 34, section 5.2.1, exact model column 5\",\"maximum_charge_discharge_current_a\":300,\"maximum_charge_voltage_v\":58.4,\"nominal_system_capacity_ah\":600,\"optional_heating_note\":\"Source also denotes -H heating option; no duplicate heating variants created. Heating specifications are not applied to this base model.\",\"parallel_clusters_max\":15,\"recommended_charge_voltage_v\":56.8,\"series_cell_count\":16,\"source_id\":\"renon_xtreme_lv_a14_20261106\",\"supplier_role\":\"Renon brand/system supplier; cell manufacturer unspecified\",\"weight_kg_approximate\":353}}","field_sources_json":"{\"altitude_max_m\":[\"renon_xtreme_lv_a14_20261106\"],\"capacity_scope\":[\"renon_xtreme_lv_a14_20261106\"],\"chemistry\":[\"renon_xtreme_lv_a14_20261106\"],\"communication_interfaces\":[\"renon_xtreme_lv_a14_20261106\"],\"dc_voltage_nominal_v\":[\"renon_xtreme_lv_a14_20261106\"],\"depth_m\":[\"renon_xtreme_lv_a14_20261106\"],\"document_revision\":[\"renon_xtreme_lv_a14_20261106\"],\"energy_basis\":[\"renon_xtreme_lv_a14_20261106\"],\"energy_boundary\":[\"renon_xtreme_lv_a14_20261106\"],\"energy_capacity_mwh\":[\"renon_xtreme_lv_a14_20261106\"],\"extensions_json\":[\"renon_xtreme_lv_a14_20261106\"],\"height_m\":[\"renon_xtreme_lv_a14_20261106\"],\"ingress_protection\":[\"renon_xtreme_lv_a14_20261106\"],\"manufacturer\":[\"renon_xtreme_lv_a14_20261106\"],\"model\":[\"renon_xtreme_lv_a14_20261106\"],\"name\":[\"renon_xtreme_lv_a14_20261106\"],\"product_family\":[\"renon_xtreme_lv_a14_20261106\"],\"product_status\":[\"renon_xtreme_lv_a14_20261106\"],\"record_scope\":[\"renon_xtreme_lv_a14_20261106\"],\"variant\":[\"renon_xtreme_lv_a14_20261106\"],\"width_m\":[\"renon_xtreme_lv_a14_20261106\"]}","height_m":1.705,"ingress_protection":"IP65","last_verified_at":"2026-11-06T13:57:15.065540+00:00","manufacturer":"Renon Power","model":"R-XL030061","name":"Renon Power R-XL030061","notes":"No active power, duration, usable energy, cooling, cycle life, warranty or certified status inferred. Maximum charging voltage and discharge cutoff are retained as control thresholds, not a generic voltage operating range. Printed model codes are preserved without decoding capacities.","product_family":"Xtreme LV 1.0","product_status":"documented","quality_status":"source_backed","record_id":"e47bcc71-e26b-57da-bd4b-799eea314406","record_scope":"configuration","sources":["renon_xtreme_lv_a14_20261106"],"updated_at":"2026-11-06T13:57:15.065540+00:00","variant":"Base configuration without optional -H heating; 16 series cells","width_m":0.635}
{"altitude_max_m":4000,"capacity_scope":"One explicitly tabulated DC battery stack with controller; external inverter excluded; base non-heating configuration","chemistry":"LFP","communication_interfaces":["RS485","CAN","WiFi"],"conflicts_json":"{\"nominal_energy\":{\"arithmetic_check_kwh\":35.84,\"nominal_capacity_ah\":700,\"nominal_voltage_v\":51.2,\"reported_kwh\":35.85,\"resolution\":\"Printed energy preserved; arithmetic discrepancy not silently repaired\",\"sources\":[\"renon_xtreme_lv_a14_20261106\"]}}","created_at":"2026-11-06T13:57:15.065540+00:00","dc_voltage_nominal_v":51.2,"depth_m":0.268,"document_revision":"A14","energy_basis":"nominal","energy_boundary":"dc","energy_capacity_mwh":0.03585,"entity_type":"systems","extensions_json":"{\"renon_xtreme_lv\":{\"battery_module_model\":\"R-EM51100-XTL01\",\"battery_module_quantity\":7,\"charge_derating_note\":\"Section 5.3.5: charging reduces at low/high temperature or SOC; no numerical curve provided.\",\"charge_temperature_c\":[0,50],\"component_relationship_note\":\"Published component codes only; no inferred separate canonical module/controller specifications or project assignments.\",\"controller_model\":\"R-MC300-XTL01\",\"discharge_cutoff_voltage_v\":43.2,\"discharge_temperature_c\":[-20,50],\"locator\":\"PDF page 34, section 5.2.1, exact model column 6\",\"maximum_charge_discharge_current_a\":300,\"maximum_charge_voltage_v\":58.4,\"nominal_system_capacity_ah\":700,\"optional_heating_note\":\"Source also denotes -H heating option; no duplicate heating variants created. Heating specifications are not applied to this base model.\",\"parallel_clusters_max\":15,\"recommended_charge_voltage_v\":56.8,\"series_cell_count\":16,\"source_id\":\"renon_xtreme_lv_a14_20261106\",\"supplier_role\":\"Renon brand/system supplier; cell manufacturer unspecified\",\"weight_kg_approximate\":406}}","field_sources_json":"{\"altitude_max_m\":[\"renon_xtreme_lv_a14_20261106\"],\"capacity_scope\":[\"renon_xtreme_lv_a14_20261106\"],\"chemistry\":[\"renon_xtreme_lv_a14_20261106\"],\"communication_interfaces\":[\"renon_xtreme_lv_a14_20261106\"],\"conflicts_json\":[\"renon_xtreme_lv_a14_20261106\"],\"dc_voltage_nominal_v\":[\"renon_xtreme_lv_a14_20261106\"],\"depth_m\":[\"renon_xtreme_lv_a14_20261106\"],\"document_revision\":[\"renon_xtreme_lv_a14_20261106\"],\"energy_basis\":[\"renon_xtreme_lv_a14_20261106\"],\"energy_boundary\":[\"renon_xtreme_lv_a14_20261106\"],\"energy_capacity_mwh\":[\"renon_xtreme_lv_a14_20261106\"],\"extensions_json\":[\"renon_xtreme_lv_a14_20261106\"],\"height_m\":[\"renon_xtreme_lv_a14_20261106\"],\"ingress_protection\":[\"renon_xtreme_lv_a14_20261106\"],\"manufacturer\":[\"renon_xtreme_lv_a14_20261106\"],\"model\":[\"renon_xtreme_lv_a14_20261106\"],\"name\":[\"renon_xtreme_lv_a14_20261106\"],\"product_family\":[\"renon_xtreme_lv_a14_20261106\"],\"product_status\":[\"renon_xtreme_lv_a14_20261106\"],\"record_scope\":[\"renon_xtreme_lv_a14_20261106\"],\"variant\":[\"renon_xtreme_lv_a14_20261106\"],\"width_m\":[\"renon_xtreme_lv_a14_20261106\"]}","height_m":1.932,"ingress_protection":"IP65","last_verified_at":"2026-11-06T13:57:15.065540+00:00","manufacturer":"Renon Power","model":"R-XL035071","name":"Renon Power R-XL035071","notes":"No active power, duration, usable energy, cooling, cycle life, warranty or certified status inferred. Maximum charging voltage and discharge cutoff are retained as control thresholds, not a generic voltage operating range. Printed model codes are preserved without decoding capacities.","product_family":"Xtreme LV 1.0","product_status":"documented","quality_status":"needs_review","record_id":"8591da31-900c-5b89-8f3d-734f85e3e6e2","record_scope":"configuration","sources":["renon_xtreme_lv_a14_20261106"],"updated_at":"2026-11-06T13:57:15.065540+00:00","variant":"Base configuration without optional -H heating; 16 series cells","width_m":0.635}
{"altitude_max_m":4000,"capacity_scope":"One explicitly tabulated DC battery stack with controller; external inverter excluded; base non-heating configuration","chemistry":"LFP","communication_interfaces":["RS485","CAN","WiFi"],"created_at":"2026-11-06T13:57:15.065540+00:00","dc_voltage_nominal_v":51.2,"depth_m":0.268,"document_revision":"A14","energy_basis":"nominal","energy_boundary":"dc","energy_capacity_mwh":0.04096,"entity_type":"systems","extensions_json":"{\"renon_xtreme_lv\":{\"battery_module_model\":\"R-EM51100-XTL01\",\"battery_module_quantity\":8,\"charge_derating_note\":\"Section 5.3.5: charging reduces at low/high temperature or SOC; no numerical curve provided.\",\"charge_temperature_c\":[0,50],\"component_relationship_note\":\"Published component codes only; no inferred separate canonical module/controller specifications or project assignments.\",\"controller_model\":\"R-MC300-XTL01\",\"discharge_cutoff_voltage_v\":43.2,\"discharge_temperature_c\":[-20,50],\"locator\":\"PDF page 34, section 5.2.1, exact model column 7\",\"maximum_charge_discharge_current_a\":300,\"maximum_charge_voltage_v\":58.4,\"nominal_system_capacity_ah\":800,\"optional_heating_note\":\"Source also denotes -H heating option; no duplicate heating variants created. Heating specifications are not applied to this base model.\",\"parallel_clusters_max\":15,\"recommended_charge_voltage_v\":56.8,\"series_cell_count\":16,\"source_id\":\"renon_xtreme_lv_a14_20261106\",\"supplier_role\":\"Renon brand/system supplier; cell manufacturer unspecified\",\"weight_kg_approximate\":459}}","field_sources_json":"{\"altitude_max_m\":[\"renon_xtreme_lv_a14_20261106\"],\"capacity_scope\":[\"renon_xtreme_lv_a14_20261106\"],\"chemistry\":[\"renon_xtreme_lv_a14_20261106\"],\"communication_interfaces\":[\"renon_xtreme_lv_a14_20261106\"],\"dc_voltage_nominal_v\":[\"renon_xtreme_lv_a14_20261106\"],\"depth_m\":[\"renon_xtreme_lv_a14_20261106\"],\"document_revision\":[\"renon_xtreme_lv_a14_20261106\"],\"energy_basis\":[\"renon_xtreme_lv_a14_20261106\"],\"energy_boundary\":[\"renon_xtreme_lv_a14_20261106\"],\"energy_capacity_mwh\":[\"renon_xtreme_lv_a14_20261106\"],\"extensions_json\":[\"renon_xtreme_lv_a14_20261106\"],\"height_m\":[\"renon_xtreme_lv_a14_20261106\"],\"ingress_protection\":[\"renon_xtreme_lv_a14_20261106\"],\"manufacturer\":[\"renon_xtreme_lv_a14_20261106\"],\"model\":[\"renon_xtreme_lv_a14_20261106\"],\"name\":[\"renon_xtreme_lv_a14_20261106\"],\"product_family\":[\"renon_xtreme_lv_a14_20261106\"],\"product_status\":[\"renon_xtreme_lv_a14_20261106\"],\"record_scope\":[\"renon_xtreme_lv_a14_20261106\"],\"variant\":[\"renon_xtreme_lv_a14_20261106\"],\"width_m\":[\"renon_xtreme_lv_a14_20261106\"]}","height_m":2.159,"ingress_protection":"IP65","last_verified_at":"2026-11-06T13:57:15.065540+00:00","manufacturer":"Renon Power","model":"R-XL040081","name":"Renon Power R-XL040081","notes":"No active power, duration, usable energy, cooling, cycle life, warranty or certified status inferred. Maximum charging voltage and discharge cutoff are retained as control thresholds, not a generic voltage operating range. Printed model codes are preserved without decoding capacities.","product_family":"Xtreme LV 1.0","product_status":"documented","quality_status":"source_backed","record_id":"f7dd45b5-ee97-5215-8c65-4980db0ce4d1","record_scope":"configuration","sources":["renon_xtreme_lv_a14_20261106"],"updated_at":"2026-11-06T13:57:15.065540+00:00","variant":"Base configuration without optional -H heating; 16 series cells","width_m":0.635}
{"altitude_max_m":4000,"capacity_scope":"One explicitly tabulated DC battery stack with controller; external inverter excluded; base non-heating configuration","chemistry":"LFP","communication_interfaces":["RS485","CAN","WiFi"],"created_at":"2026-11-06T13:57:15.065540+00:00","dc_voltage_nominal_v":48,"depth_m":0.268,"document_revision":"A14","energy_basis":"nominal","energy_boundary":"dc","energy_capacity_mwh":0.0096,"entity_type":"systems","extensions_json":"{\"renon_xtreme_lv\":{\"battery_module_model\":\"R-EM48100-XTL01\",\"battery_module_quantity\":2,\"charge_derating_note\":\"Section 5.3.5: charging reduces at low/high temperature or SOC; no numerical curve provided.\",\"charge_temperature_c\":[0,50],\"component_relationship_note\":\"Published component codes only; no inferred separate canonical module/controller specifications or project assignments.\",\"controller_model\":\"R-MC300-XTL01\",\"discharge_cutoff_voltage_v\":40.5,\"discharge_temperature_c\":[-20,50],\"locator\":\"PDF page 35, section 5.2.2, exact model column 1\",\"maximum_charge_discharge_current_a\":190,\"maximum_charge_voltage_v\":54.75,\"nominal_system_capacity_ah\":200,\"optional_heating_note\":\"Source also denotes -H heating option; no duplicate heating variants created. Heating specifications are not applied to this base model.\",\"parallel_clusters_max\":15,\"recommended_charge_voltage_v\":53.25,\"series_cell_count\":15,\"source_id\":\"renon_xtreme_lv_a14_20261106\",\"supplier_role\":\"Renon brand/system supplier; cell manufacturer unspecified\",\"weight_kg_approximate\":139.5}}","field_sources_json":"{\"altitude_max_m\":[\"renon_xtreme_lv_a14_20261106\"],\"capacity_scope\":[\"renon_xtreme_lv_a14_20261106\"],\"chemistry\":[\"renon_xtreme_lv_a14_20261106\"],\"communication_interfaces\":[\"renon_xtreme_lv_a14_20261106\"],\"dc_voltage_nominal_v\":[\"renon_xtreme_lv_a14_20261106\"],\"depth_m\":[\"renon_xtreme_lv_a14_20261106\"],\"document_revision\":[\"renon_xtreme_lv_a14_20261106\"],\"energy_basis\":[\"renon_xtreme_lv_a14_20261106\"],\"energy_boundary\":[\"renon_xtreme_lv_a14_20261106\"],\"energy_capacity_mwh\":[\"renon_xtreme_lv_a14_20261106\"],\"extensions_json\":[\"renon_xtreme_lv_a14_20261106\"],\"height_m\":[\"renon_xtreme_lv_a14_20261106\"],\"ingress_protection\":[\"renon_xtreme_lv_a14_20261106\"],\"manufacturer\":[\"renon_xtreme_lv_a14_20261106\"],\"model\":[\"renon_xtreme_lv_a14_20261106\"],\"name\":[\"renon_xtreme_lv_a14_20261106\"],\"product_family\":[\"renon_xtreme_lv_a14_20261106\"],\"product_status\":[\"renon_xtreme_lv_a14_20261106\"],\"record_scope\":[\"renon_xtreme_lv_a14_20261106\"],\"variant\":[\"renon_xtreme_lv_a14_20261106\"],\"width_m\":[\"renon_xtreme_lv_a14_20261106\"]}","height_m":0.795,"ingress_protection":"IP65","last_verified_at":"2026-11-06T13:57:15.065540+00:00","manufacturer":"Renon Power","model":"R-XL009021","name":"Renon Power R-XL009021","notes":"No active power, duration, usable energy, cooling, cycle life, warranty or certified status inferred. Maximum charging voltage and discharge cutoff are retained as control thresholds, not a generic voltage operating range. Printed model codes are preserved without decoding capacities.","product_family":"Xtreme LV 1.0","product_status":"documented","quality_status":"source_backed","record_id":"bbb75fc7-4d6e-5d5d-9eb9-fe591834dc0c","record_scope":"configuration","sources":["renon_xtreme_lv_a14_20261106"],"updated_at":"2026-11-06T13:57:15.065540+00:00","variant":"Base configuration without optional -H heating; 15 series cells","width_m":0.635}
{"altitude_max_m":4000,"capacity_scope":"One explicitly tabulated DC battery stack with controller; external inverter excluded; base non-heating configuration","chemistry":"LFP","communication_interfaces":["RS485","CAN","WiFi"],"created_at":"2026-11-06T13:57:15.065540+00:00","dc_voltage_nominal_v":48,"depth_m":0.268,"document_revision":"A14","energy_basis":"nominal","energy_boundary":"dc","energy_capacity_mwh":0.0144,"entity_type":"systems","extensions_json":"{\"renon_xtreme_lv\":{\"battery_module_model\":\"R-EM48100-XTL01\",\"battery_module_quantity\":3,\"charge_derating_note\":\"Section 5.3.5: charging reduces at low/high temperature or SOC; no numerical curve provided.\",\"charge_temperature_c\":[0,50],\"component_relationship_note\":\"Published component codes only; no inferred separate canonical module/controller specifications or project assignments.\",\"controller_model\":\"R-MC300-XTL01\",\"discharge_cutoff_voltage_v\":40.5,\"discharge_temperature_c\":[-20,50],\"locator\":\"PDF page 35, section 5.2.2, exact model column 2\",\"maximum_charge_discharge_current_a\":285,\"maximum_charge_voltage_v\":54.75,\"nominal_system_capacity_ah\":300,\"optional_heating_note\":\"Source also denotes -H heating option; no duplicate heating variants created. Heating specifications are not applied to this base model.\",\"parallel_clusters_max\":15,\"recommended_charge_voltage_v\":53.25,\"series_cell_count\":15,\"source_id\":\"renon_xtreme_lv_a14_20261106\",\"supplier_role\":\"Renon brand/system supplier; cell manufacturer unspecified\",\"weight_kg_approximate\":192.5}}","field_sources_json":"{\"altitude_max_m\":[\"renon_xtreme_lv_a14_20261106\"],\"capacity_scope\":[\"renon_xtreme_lv_a14_20261106\"],\"chemistry\":[\"renon_xtreme_lv_a14_20261106\"],\"communication_interfaces\":[\"renon_xtreme_lv_a14_20261106\"],\"dc_voltage_nominal_v\":[\"renon_xtreme_lv_a14_20261106\"],\"depth_m\":[\"renon_xtreme_lv_a14_20261106\"],\"document_revision\":[\"renon_xtreme_lv_a14_20261106\"],\"energy_basis\":[\"renon_xtreme_lv_a14_20261106\"],\"energy_boundary\":[\"renon_xtreme_lv_a14_20261106\"],\"energy_capacity_mwh\":[\"renon_xtreme_lv_a14_20261106\"],\"extensions_json\":[\"renon_xtreme_lv_a14_20261106\"],\"height_m\":[\"renon_xtreme_lv_a14_20261106\"],\"ingress_protection\":[\"renon_xtreme_lv_a14_20261106\"],\"manufacturer\":[\"renon_xtreme_lv_a14_20261106\"],\"model\":[\"renon_xtreme_lv_a14_20261106\"],\"name\":[\"renon_xtreme_lv_a14_20261106\"],\"product_family\":[\"renon_xtreme_lv_a14_20261106\"],\"product_status\":[\"renon_xtreme_lv_a14_20261106\"],\"record_scope\":[\"renon_xtreme_lv_a14_20261106\"],\"variant\":[\"renon_xtreme_lv_a14_20261106\"],\"width_m\":[\"renon_xtreme_lv_a14_20261106\"]}","height_m":1.023,"ingress_protection":"IP65","last_verified_at":"2026-11-06T13:57:15.065540+00:00","manufacturer":"Renon Power","model":"R-XL014031","name":"Renon Power R-XL014031","notes":"No active power, duration, usable energy, cooling, cycle life, warranty or certified status inferred. Maximum charging voltage and discharge cutoff are retained as control thresholds, not a generic voltage operating range. Printed model codes are preserved without decoding capacities.","product_family":"Xtreme LV 1.0","product_status":"documented","quality_status":"source_backed","record_id":"bc3cb3ee-3187-5d2f-b654-c4cee952a5c2","record_scope":"configuration","sources":["renon_xtreme_lv_a14_20261106"],"updated_at":"2026-11-06T13:57:15.065540+00:00","variant":"Base configuration without optional -H heating; 15 series cells","width_m":0.635}
{"altitude_max_m":4000,"capacity_scope":"One explicitly tabulated DC battery stack with controller; external inverter excluded; base non-heating configuration","chemistry":"LFP","communication_interfaces":["RS485","CAN","WiFi"],"created_at":"2026-11-06T13:57:15.065540+00:00","dc_voltage_nominal_v":48,"depth_m":0.268,"document_revision":"A14","energy_basis":"nominal","energy_boundary":"dc","energy_capacity_mwh":0.0192,"entity_type":"systems","extensions_json":"{\"renon_xtreme_lv\":{\"battery_module_model\":\"R-EM48100-XTL01\",\"battery_module_quantity\":4,\"charge_derating_note\":\"Section 5.3.5: charging reduces at low/high temperature or SOC; no numerical curve provided.\",\"charge_temperature_c\":[0,50],\"component_relationship_note\":\"Published component codes only; no inferred separate canonical module/controller specifications or project assignments.\",\"controller_model\":\"R-MC300-XTL01\",\"discharge_cutoff_voltage_v\":40.5,\"discharge_temperature_c\":[-20,50],\"locator\":\"PDF page 35, section 5.2.2, exact model column 3\",\"maximum_charge_discharge_current_a\":300,\"maximum_charge_voltage_v\":54.75,\"nominal_system_capacity_ah\":400,\"optional_heating_note\":\"Source also denotes -H heating option; no duplicate heating variants created. Heating specifications are not applied to this base model.\",\"parallel_clusters_max\":15,\"recommended_charge_voltage_v\":53.25,\"series_cell_count\":15,\"source_id\":\"renon_xtreme_lv_a14_20261106\",\"supplier_role\":\"Renon brand/system supplier; cell manufacturer unspecified\",\"weight_kg_approximate\":245.5}}","field_sources_json":"{\"altitude_max_m\":[\"renon_xtreme_lv_a14_20261106\"],\"capacity_scope\":[\"renon_xtreme_lv_a14_20261106\"],\"chemistry\":[\"renon_xtreme_lv_a14_20261106\"],\"communication_interfaces\":[\"renon_xtreme_lv_a14_20261106\"],\"dc_voltage_nominal_v\":[\"renon_xtreme_lv_a14_20261106\"],\"depth_m\":[\"renon_xtreme_lv_a14_20261106\"],\"document_revision\":[\"renon_xtreme_lv_a14_20261106\"],\"energy_basis\":[\"renon_xtreme_lv_a14_20261106\"],\"energy_boundary\":[\"renon_xtreme_lv_a14_20261106\"],\"energy_capacity_mwh\":[\"renon_xtreme_lv_a14_20261106\"],\"extensions_json\":[\"renon_xtreme_lv_a14_20261106\"],\"height_m\":[\"renon_xtreme_lv_a14_20261106\"],\"ingress_protection\":[\"renon_xtreme_lv_a14_20261106\"],\"manufacturer\":[\"renon_xtreme_lv_a14_20261106\"],\"model\":[\"renon_xtreme_lv_a14_20261106\"],\"name\":[\"renon_xtreme_lv_a14_20261106\"],\"product_family\":[\"renon_xtreme_lv_a14_20261106\"],\"product_status\":[\"renon_xtreme_lv_a14_20261106\"],\"record_scope\":[\"renon_xtreme_lv_a14_20261106\"],\"variant\":[\"renon_xtreme_lv_a14_20261106\"],\"width_m\":[\"renon_xtreme_lv_a14_20261106\"]}","height_m":1.25,"ingress_protection":"IP65","last_verified_at":"2026-11-06T13:57:15.065540+00:00","manufacturer":"Renon Power","model":"R-XL019041","name":"Renon Power R-XL019041","notes":"No active power, duration, usable energy, cooling, cycle life, warranty or certified status inferred. Maximum charging voltage and discharge cutoff are retained as control thresholds, not a generic voltage operating range. Printed model codes are preserved without decoding capacities.","product_family":"Xtreme LV 1.0","product_status":"documented","quality_status":"source_backed","record_id":"61da57b1-8ba4-54d5-ac9a-fe67547a6dde","record_scope":"configuration","sources":["renon_xtreme_lv_a14_20261106"],"updated_at":"2026-11-06T13:57:15.065540+00:00","variant":"Base configuration without optional -H heating; 15 series cells","width_m":0.635}
{"altitude_max_m":4000,"capacity_scope":"One explicitly tabulated DC battery stack with controller; external inverter excluded; base non-heating configuration","chemistry":"LFP","communication_interfaces":["RS485","CAN","WiFi"],"created_at":"2026-11-06T13:57:15.065540+00:00","dc_voltage_nominal_v":48,"depth_m":0.268,"document_revision":"A14","energy_basis":"nominal","energy_boundary":"dc","energy_capacity_mwh":0.024,"entity_type":"systems","extensions_json":"{\"renon_xtreme_lv\":{\"battery_module_model\":\"R-EM48100-XTL01\",\"battery_module_quantity\":5,\"charge_derating_note\":\"Section 5.3.5: charging reduces at low/high temperature or SOC; no numerical curve provided.\",\"charge_temperature_c\":[0,50],\"component_relationship_note\":\"Published component codes only; no inferred separate canonical module/controller specifications or project assignments.\",\"controller_model\":\"R-MC300-XTL01\",\"discharge_cutoff_voltage_v\":40.5,\"discharge_temperature_c\":[-20,50],\"locator\":\"PDF page 35, section 5.2.2, exact model column 4\",\"maximum_charge_discharge_current_a\":300,\"maximum_charge_voltage_v\":54.75,\"nominal_system_capacity_ah\":500,\"optional_heating_note\":\"Source also denotes -H heating option; no duplicate heating variants created. Heating specifications are not applied to this base model.\",\"parallel_clusters_max\":15,\"recommended_charge_voltage_v\":53.25,\"series_cell_count\":15,\"source_id\":\"renon_xtreme_lv_a14_20261106\",\"supplier_role\":\"Renon brand/system supplier; cell manufacturer unspecified\",\"weight_kg_approximate\":298.5}}","field_sources_json":"{\"altitude_max_m\":[\"renon_xtreme_lv_a14_20261106\"],\"capacity_scope\":[\"renon_xtreme_lv_a14_20261106\"],\"chemistry\":[\"renon_xtreme_lv_a14_20261106\"],\"communication_interfaces\":[\"renon_xtreme_lv_a14_20261106\"],\"dc_voltage_nominal_v\":[\"renon_xtreme_lv_a14_20261106\"],\"depth_m\":[\"renon_xtreme_lv_a14_20261106\"],\"document_revision\":[\"renon_xtreme_lv_a14_20261106\"],\"energy_basis\":[\"renon_xtreme_lv_a14_20261106\"],\"energy_boundary\":[\"renon_xtreme_lv_a14_20261106\"],\"energy_capacity_mwh\":[\"renon_xtreme_lv_a14_20261106\"],\"extensions_json\":[\"renon_xtreme_lv_a14_20261106\"],\"height_m\":[\"renon_xtreme_lv_a14_20261106\"],\"ingress_protection\":[\"renon_xtreme_lv_a14_20261106\"],\"manufacturer\":[\"renon_xtreme_lv_a14_20261106\"],\"model\":[\"renon_xtreme_lv_a14_20261106\"],\"name\":[\"renon_xtreme_lv_a14_20261106\"],\"product_family\":[\"renon_xtreme_lv_a14_20261106\"],\"product_status\":[\"renon_xtreme_lv_a14_20261106\"],\"record_scope\":[\"renon_xtreme_lv_a14_20261106\"],\"variant\":[\"renon_xtreme_lv_a14_20261106\"],\"width_m\":[\"renon_xtreme_lv_a14_20261106\"]}","height_m":1.478,"ingress_protection":"IP65","last_verified_at":"2026-11-06T13:57:15.065540+00:00","manufacturer":"Renon Power","model":"R-XL024051","name":"Renon Power R-XL024051","notes":"No active power, duration, usable energy, cooling, cycle life, warranty or certified status inferred. Maximum charging voltage and discharge cutoff are retained as control thresholds, not a generic voltage operating range. Printed model codes are preserved without decoding capacities.","product_family":"Xtreme LV 1.0","product_status":"documented","quality_status":"source_backed","record_id":"0817156e-d3d5-50e4-9c3e-97b28b345b32","record_scope":"configuration","sources":["renon_xtreme_lv_a14_20261106"],"updated_at":"2026-11-06T13:57:15.065540+00:00","variant":"Base configuration without optional -H heating; 15 series cells","width_m":0.635}
{"altitude_max_m":4000,"capacity_scope":"One explicitly tabulated DC battery stack with controller; external inverter excluded; base non-heating configuration","chemistry":"LFP","communication_interfaces":["RS485","CAN","WiFi"],"created_at":"2026-11-06T13:57:15.065540+00:00","dc_voltage_nominal_v":48,"depth_m":0.268,"document_revision":"A14","energy_basis":"nominal","energy_boundary":"dc","energy_capacity_mwh":0.0288,"entity_type":"systems","extensions_json":"{\"renon_xtreme_lv\":{\"battery_module_model\":\"R-EM48100-XTL01\",\"battery_module_quantity\":6,\"charge_derating_note\":\"Section 5.3.5: charging reduces at low/high temperature or SOC; no numerical curve provided.\",\"charge_temperature_c\":[0,50],\"component_relationship_note\":\"Published component codes only; no inferred separate canonical module/controller specifications or project assignments.\",\"controller_model\":\"R-MC300-XTL01\",\"discharge_cutoff_voltage_v\":40.5,\"discharge_temperature_c\":[-20,50],\"locator\":\"PDF page 35, section 5.2.2, exact model column 5\",\"maximum_charge_discharge_current_a\":300,\"maximum_charge_voltage_v\":54.75,\"nominal_system_capacity_ah\":600,\"optional_heating_note\":\"Source also denotes -H heating option; no duplicate heating variants created. Heating specifications are not applied to this base model.\",\"parallel_clusters_max\":15,\"recommended_charge_voltage_v\":53.25,\"series_cell_count\":15,\"source_id\":\"renon_xtreme_lv_a14_20261106\",\"supplier_role\":\"Renon brand/system supplier; cell manufacturer unspecified\",\"weight_kg_approximate\":351.5}}","field_sources_json":"{\"altitude_max_m\":[\"renon_xtreme_lv_a14_20261106\"],\"capacity_scope\":[\"renon_xtreme_lv_a14_20261106\"],\"chemistry\":[\"renon_xtreme_lv_a14_20261106\"],\"communication_interfaces\":[\"renon_xtreme_lv_a14_20261106\"],\"dc_voltage_nominal_v\":[\"renon_xtreme_lv_a14_20261106\"],\"depth_m\":[\"renon_xtreme_lv_a14_20261106\"],\"document_revision\":[\"renon_xtreme_lv_a14_20261106\"],\"energy_basis\":[\"renon_xtreme_lv_a14_20261106\"],\"energy_boundary\":[\"renon_xtreme_lv_a14_20261106\"],\"energy_capacity_mwh\":[\"renon_xtreme_lv_a14_20261106\"],\"extensions_json\":[\"renon_xtreme_lv_a14_20261106\"],\"height_m\":[\"renon_xtreme_lv_a14_20261106\"],\"ingress_protection\":[\"renon_xtreme_lv_a14_20261106\"],\"manufacturer\":[\"renon_xtreme_lv_a14_20261106\"],\"model\":[\"renon_xtreme_lv_a14_20261106\"],\"name\":[\"renon_xtreme_lv_a14_20261106\"],\"product_family\":[\"renon_xtreme_lv_a14_20261106\"],\"product_status\":[\"renon_xtreme_lv_a14_20261106\"],\"record_scope\":[\"renon_xtreme_lv_a14_20261106\"],\"variant\":[\"renon_xtreme_lv_a14_20261106\"],\"width_m\":[\"renon_xtreme_lv_a14_20261106\"]}","height_m":1.705,"ingress_protection":"IP65","last_verified_at":"2026-11-06T13:57:15.065540+00:00","manufacturer":"Renon Power","model":"R-XL028061","name":"Renon Power R-XL028061","notes":"No active power, duration, usable energy, cooling, cycle life, warranty or certified status inferred. Maximum charging voltage and discharge cutoff are retained as control thresholds, not a generic voltage operating range. Printed model codes are preserved without decoding capacities.","product_family":"Xtreme LV 1.0","product_status":"documented","quality_status":"source_backed","record_id":"afe8b807-e59d-5f10-a94f-38bc9f7005b6","record_scope":"configuration","sources":["renon_xtreme_lv_a14_20261106"],"updated_at":"2026-11-06T13:57:15.065540+00:00","variant":"Base configuration without optional -H heating; 15 series cells","width_m":0.635}
{"altitude_max_m":4000,"capacity_scope":"One explicitly tabulated DC battery stack with controller; external inverter excluded; base non-heating configuration","chemistry":"LFP","communication_interfaces":["RS485","CAN","WiFi"],"created_at":"2026-11-06T13:57:15.065540+00:00","dc_voltage_nominal_v":48,"depth_m":0.268,"document_revision":"A14","energy_basis":"nominal","energy_boundary":"dc","energy_capacity_mwh":0.033600000000000005,"entity_type":"systems","extensions_json":"{\"renon_xtreme_lv\":{\"battery_module_model\":\"R-EM48100-XTL01\",\"battery_module_quantity\":7,\"charge_derating_note\":\"Section 5.3.5: charging reduces at low/high temperature or SOC; no numerical curve provided.\",\"charge_temperature_c\":[0,50],\"component_relationship_note\":\"Published component codes only; no inferred separate canonical module/controller specifications or project assignments.\",\"controller_model\":\"R-MC300-XTL01\",\"discharge_cutoff_voltage_v\":40.5,\"discharge_temperature_c\":[-20,50],\"locator\":\"PDF page 35, section 5.2.2, exact model column 6\",\"maximum_charge_discharge_current_a\":300,\"maximum_charge_voltage_v\":54.75,\"nominal_system_capacity_ah\":700,\"optional_heating_note\":\"Source also denotes -H heating option; no duplicate heating variants created. Heating specifications are not applied to this base model.\",\"parallel_clusters_max\":15,\"recommended_charge_voltage_v\":53.25,\"series_cell_count\":15,\"source_id\":\"renon_xtreme_lv_a14_20261106\",\"supplier_role\":\"Renon brand/system supplier; cell manufacturer unspecified\",\"weight_kg_approximate\":404.5}}","field_sources_json":"{\"altitude_max_m\":[\"renon_xtreme_lv_a14_20261106\"],\"capacity_scope\":[\"renon_xtreme_lv_a14_20261106\"],\"chemistry\":[\"renon_xtreme_lv_a14_20261106\"],\"communication_interfaces\":[\"renon_xtreme_lv_a14_20261106\"],\"dc_voltage_nominal_v\":[\"renon_xtreme_lv_a14_20261106\"],\"depth_m\":[\"renon_xtreme_lv_a14_20261106\"],\"document_revision\":[\"renon_xtreme_lv_a14_20261106\"],\"energy_basis\":[\"renon_xtreme_lv_a14_20261106\"],\"energy_boundary\":[\"renon_xtreme_lv_a14_20261106\"],\"energy_capacity_mwh\":[\"renon_xtreme_lv_a14_20261106\"],\"extensions_json\":[\"renon_xtreme_lv_a14_20261106\"],\"height_m\":[\"renon_xtreme_lv_a14_20261106\"],\"ingress_protection\":[\"renon_xtreme_lv_a14_20261106\"],\"manufacturer\":[\"renon_xtreme_lv_a14_20261106\"],\"model\":[\"renon_xtreme_lv_a14_20261106\"],\"name\":[\"renon_xtreme_lv_a14_20261106\"],\"product_family\":[\"renon_xtreme_lv_a14_20261106\"],\"product_status\":[\"renon_xtreme_lv_a14_20261106\"],\"record_scope\":[\"renon_xtreme_lv_a14_20261106\"],\"variant\":[\"renon_xtreme_lv_a14_20261106\"],\"width_m\":[\"renon_xtreme_lv_a14_20261106\"]}","height_m":1.932,"ingress_protection":"IP65","last_verified_at":"2026-11-06T13:57:15.065540+00:00","manufacturer":"Renon Power","model":"R-XL037071","name":"Renon Power R-XL037071","notes":"No active power, duration, usable energy, cooling, cycle life, warranty or certified status inferred. Maximum charging voltage and discharge cutoff are retained as control thresholds, not a generic voltage operating range. Printed model codes are preserved without decoding capacities.","product_family":"Xtreme LV 1.0","product_status":"documented","quality_status":"source_backed","record_id":"695441fa-514b-5254-9965-a9871caa54b2","record_scope":"configuration","sources":["renon_xtreme_lv_a14_20261106"],"updated_at":"2026-11-06T13:57:15.065540+00:00","variant":"Base configuration without optional -H heating; 15 series cells","width_m":0.635}
{"altitude_max_m":4000,"capacity_scope":"One explicitly tabulated DC battery stack with controller; external inverter excluded; base non-heating configuration","chemistry":"LFP","communication_interfaces":["RS485","CAN","WiFi"],"created_at":"2026-11-06T13:57:15.065540+00:00","dc_voltage_nominal_v":48,"depth_m":0.268,"document_revision":"A14","energy_basis":"nominal","energy_boundary":"dc","energy_capacity_mwh":0.0384,"entity_type":"systems","extensions_json":"{\"renon_xtreme_lv\":{\"battery_module_model\":\"R-EM48100-XTL01\",\"battery_module_quantity\":8,\"charge_derating_note\":\"Section 5.3.5: charging reduces at low/high temperature or SOC; no numerical curve provided.\",\"charge_temperature_c\":[0,50],\"component_relationship_note\":\"Published component codes only; no inferred separate canonical module/controller specifications or project assignments.\",\"controller_model\":\"R-MC300-XTL01\",\"discharge_cutoff_voltage_v\":40.5,\"discharge_temperature_c\":[-20,50],\"locator\":\"PDF page 35, section 5.2.2, exact model column 7\",\"maximum_charge_discharge_current_a\":300,\"maximum_charge_voltage_v\":54.75,\"nominal_system_capacity_ah\":800,\"optional_heating_note\":\"Source also denotes -H heating option; no duplicate heating variants created. Heating specifications are not applied to this base model.\",\"parallel_clusters_max\":15,\"recommended_charge_voltage_v\":53.25,\"series_cell_count\":15,\"source_id\":\"renon_xtreme_lv_a14_20261106\",\"supplier_role\":\"Renon brand/system supplier; cell manufacturer unspecified\",\"weight_kg_approximate\":457.5}}","field_sources_json":"{\"altitude_max_m\":[\"renon_xtreme_lv_a14_20261106\"],\"capacity_scope\":[\"renon_xtreme_lv_a14_20261106\"],\"chemistry\":[\"renon_xtreme_lv_a14_20261106\"],\"communication_interfaces\":[\"renon_xtreme_lv_a14_20261106\"],\"dc_voltage_nominal_v\":[\"renon_xtreme_lv_a14_20261106\"],\"depth_m\":[\"renon_xtreme_lv_a14_20261106\"],\"document_revision\":[\"renon_xtreme_lv_a14_20261106\"],\"energy_basis\":[\"renon_xtreme_lv_a14_20261106\"],\"energy_boundary\":[\"renon_xtreme_lv_a14_20261106\"],\"energy_capacity_mwh\":[\"renon_xtreme_lv_a14_20261106\"],\"extensions_json\":[\"renon_xtreme_lv_a14_20261106\"],\"height_m\":[\"renon_xtreme_lv_a14_20261106\"],\"ingress_protection\":[\"renon_xtreme_lv_a14_20261106\"],\"manufacturer\":[\"renon_xtreme_lv_a14_20261106\"],\"model\":[\"renon_xtreme_lv_a14_20261106\"],\"name\":[\"renon_xtreme_lv_a14_20261106\"],\"product_family\":[\"renon_xtreme_lv_a14_20261106\"],\"product_status\":[\"renon_xtreme_lv_a14_20261106\"],\"record_scope\":[\"renon_xtreme_lv_a14_20261106\"],\"variant\":[\"renon_xtreme_lv_a14_20261106\"],\"width_m\":[\"renon_xtreme_lv_a14_20261106\"]}","height_m":2.159,"ingress_protection":"IP65","last_verified_at":"2026-11-06T13:57:15.065540+00:00","manufacturer":"Renon Power","model":"R-XL046081","name":"Renon Power R-XL046081","notes":"No active power, duration, usable energy, cooling, cycle life, warranty or certified status inferred. Maximum charging voltage and discharge cutoff are retained as control thresholds, not a generic voltage operating range. Printed model codes are preserved without decoding capacities.","product_family":"Xtreme LV 1.0","product_status":"documented","quality_status":"source_backed","record_id":"c8aa26e8-1d45-5178-91e0-a0fc0b244446","record_scope":"configuration","sources":["renon_xtreme_lv_a14_20261106"],"updated_at":"2026-11-06T13:57:15.065540+00:00","variant":"Base configuration without optional -H heating; 15 series cells","width_m":0.635}
