{"capacity_scope":"Vertiv XDU1350 documented standard unit only; no inferred capacity or configuration","cooling_rating_conditions":"Three pumps operating; maximum secondary flow at external pressure drop 2.0 bar.","cooling_technology":"liquid-to-liquid heat exchanger","created_at":"2026-11-02T23:20:42.675074Z","entity_type":"equipment","equipment_category":"cdu","evidence_json":"{\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"SL-70643 Rev B pp.2–3 §2.2.1\",\"source_publication_dates\":{\"vertiv-xdu\":\"2021-03\"}},\"cooling_rating_conditions\":{\"confidence\":\"high\",\"locator\":\"SL-70643 Rev B pp.2–3 §2.2.1\",\"source_publication_dates\":{\"vertiv-xdu\":\"2021-03\"}},\"cooling_technology\":{\"confidence\":\"high\",\"locator\":\"SL-70643 Rev B pp.2–3 §2.2.1\",\"source_publication_dates\":{\"vertiv-xdu\":\"2021-03\"}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"SL-70643 Rev B pp.2–3 §2.2.1\",\"source_publication_dates\":{\"vertiv-xdu\":\"2021-03\"}},\"liquid_flow_l_min\":{\"confidence\":\"high\",\"locator\":\"SL-70643 Rev B pp.2–3 §2.2.1\",\"source_publication_dates\":{\"vertiv-xdu\":\"2021-03\"},\"unit\":\"L/min\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"SL-70643 Rev B pp.2–3 §2.2.1\",\"source_publication_dates\":{\"vertiv-xdu\":\"2021-03\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"SL-70643 Rev B pp.2–3 §2.2.1\",\"source_publication_dates\":{\"vertiv-xdu\":\"2021-03\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"SL-70643 Rev B pp.2–3 §2.2.1\",\"source_publication_dates\":{\"vertiv-xdu\":\"2021-03\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"SL-70643 Rev B pp.2–3 §2.2.1\",\"source_publication_dates\":{\"vertiv-xdu\":\"2021-03\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"SL-70643 Rev B pp.2–3 §2.2.1\",\"source_publication_dates\":{\"vertiv-xdu\":\"2021-03\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"SL-70643 Rev B pp.2–3 §2.2.1\",\"source_publication_dates\":{\"vertiv-xdu\":\"2021-03\"}}}","field_sources_json":"{\"capacity_scope\":[\"vertiv-xdu\"],\"cooling_rating_conditions\":[\"vertiv-xdu\"],\"cooling_technology\":[\"vertiv-xdu\"],\"equipment_category\":[\"vertiv-xdu\"],\"liquid_flow_l_min\":[\"vertiv-xdu\"],\"manufacturer\":[\"vertiv-xdu\"],\"model\":[\"vertiv-xdu\"],\"name\":[\"vertiv-xdu\"],\"official_url\":[\"vertiv-xdu\"],\"record_scope\":[\"vertiv-xdu\"],\"variant\":[\"vertiv-xdu\"]}","last_verified_at":"2026-11-02T23:20:42.675074Z","liquid_flow_l_min":1800,"manufacturer":"Vertiv","model":"XDU1350","name":"Vertiv XDU1350 documented standard unit","notes":"Guide-specification flow requirements. Thermal capacity and application approach temperature are unspecified; model digits are not interpreted as kW.","official_url":"https://www.vertiv.com/48edce/globalassets/products/thermal-management/high-density-solutions/liebert-xdu-4501350-row-based-coolant-distribution-unit-guide-specifications-sl--70643.pdf","quality_status":"source_backed","record_id":"09190269-1dab-51c3-a1d6-0d5596ca3136","record_scope":"model","source_urls":["https://www.vertiv.com/48edce/globalassets/products/thermal-management/high-density-solutions/liebert-xdu-4501350-row-based-coolant-distribution-unit-guide-specifications-sl--70643.pdf"],"sources":["vertiv-xdu"],"updated_at":"2026-11-02T23:20:42.675074Z","variant":"documented standard unit"}
{"accelerator_power_w":700,"capacity_scope":"NVIDIA H200 SXM only; no inferred capacity or configuration","created_at":"2026-11-02T23:20:42.675074Z","entity_type":"equipment","equipment_category":"gpu_accelerator","evidence_json":"{\"accelerator_power_w\":{\"confidence\":\"high\",\"locator\":\"Specifications table / SXM\",\"source_publication_dates\":{\"nvidia-h200\":null},\"unit\":\"W\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"Specifications table / SXM\",\"source_publication_dates\":{\"nvidia-h200\":null}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"Specifications table / SXM\",\"source_publication_dates\":{\"nvidia-h200\":null}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"Specifications table / SXM\",\"source_publication_dates\":{\"nvidia-h200\":null}},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"Specifications table / SXM\",\"source_publication_dates\":{\"nvidia-h200\":null}},\"memory_bandwidth_gb_s\":{\"confidence\":\"high\",\"locator\":\"Specifications table / SXM\",\"source_publication_dates\":{\"nvidia-h200\":null},\"unit\":\"GB/s\"},\"memory_gb\":{\"confidence\":\"high\",\"locator\":\"Specifications table / SXM\",\"source_publication_dates\":{\"nvidia-h200\":null},\"unit\":\"GB\"},\"memory_type\":{\"confidence\":\"high\",\"locator\":\"Specifications / GPU memory\",\"source_publication_dates\":{\"nvidia-h200\":null}},\"model\":{\"confidence\":\"high\",\"locator\":\"Specifications table / SXM\",\"source_publication_dates\":{\"nvidia-h200\":null}},\"name\":{\"confidence\":\"high\",\"locator\":\"Specifications table / SXM\",\"source_publication_dates\":{\"nvidia-h200\":null}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"Specifications table / SXM\",\"source_publication_dates\":{\"nvidia-h200\":null}},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"Specifications table / SXM\",\"source_publication_dates\":{\"nvidia-h200\":null}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"Specifications table / SXM\",\"source_publication_dates\":{\"nvidia-h200\":null}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"Specifications table / SXM\",\"source_publication_dates\":{\"nvidia-h200\":null}},\"variant\":{\"confidence\":\"high\",\"locator\":\"Specifications table / SXM\",\"source_publication_dates\":{\"nvidia-h200\":null}}}","field_sources_json":"{\"accelerator_power_w\":[\"nvidia-h200\"],\"capacity_scope\":[\"nvidia-h200\"],\"equipment_category\":[\"nvidia-h200\"],\"form_factor\":[\"nvidia-h200\"],\"manufacturer\":[\"nvidia-h200\"],\"memory_bandwidth_gb_s\":[\"nvidia-h200\"],\"memory_gb\":[\"nvidia-h200\"],\"memory_type\":[\"nvidia-h200\"],\"model\":[\"nvidia-h200\"],\"name\":[\"nvidia-h200\"],\"official_url\":[\"nvidia-h200\"],\"power_conditions\":[\"nvidia-h200\"],\"power_rating_kind\":[\"nvidia-h200\"],\"record_scope\":[\"nvidia-h200\"],\"variant\":[\"nvidia-h200\"]}","form_factor":"SXM","last_verified_at":"2026-11-02T23:20:42.675074Z","manufacturer":"NVIDIA","memory_bandwidth_gb_s":4800,"memory_gb":141,"memory_type":"HBM3e","model":"H200","name":"NVIDIA H200 SXM","notes":"Source contains preliminary-specification qualifiers; not a measured workload power draw.","official_url":"https://www.nvidia.com/en-us/data-center/h200/","power_conditions":"Per GPU maximum; configurable power limit where stated. Not server input or rack power.","power_rating_kind":"maximum accelerator TDP","quality_status":"source_backed","record_id":"1547e261-f059-5449-9321-6c94b96f941b","record_scope":"model","source_urls":["https://www.nvidia.com/en-us/data-center/h200/"],"sources":["nvidia-h200"],"updated_at":"2026-11-02T23:20:42.675074Z","variant":"SXM"}
{"accelerator_power_w":300,"capacity_scope":"NVIDIA A100 80GB PCIe only; no inferred capacity or configuration","created_at":"2026-11-02T23:20:42.675074Z","entity_type":"equipment","equipment_category":"gpu_accelerator","evidence_json":"{\"accelerator_power_w\":{\"confidence\":\"high\",\"locator\":\"Specifications table / 80GB PCIe\",\"source_publication_dates\":{\"nvidia-a100\":null},\"unit\":\"W\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"Specifications table / 80GB PCIe\",\"source_publication_dates\":{\"nvidia-a100\":null}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"Specifications table / 80GB PCIe\",\"source_publication_dates\":{\"nvidia-a100\":null}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"Specifications table / 80GB PCIe\",\"source_publication_dates\":{\"nvidia-a100\":null}},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"Specifications table / 80GB PCIe\",\"source_publication_dates\":{\"nvidia-a100\":null}},\"memory_bandwidth_gb_s\":{\"confidence\":\"high\",\"locator\":\"Specifications table / 80GB PCIe\",\"source_publication_dates\":{\"nvidia-a100\":null},\"unit\":\"GB/s\"},\"memory_gb\":{\"confidence\":\"high\",\"locator\":\"Specifications table / 80GB PCIe\",\"source_publication_dates\":{\"nvidia-a100\":null},\"unit\":\"GB\"},\"memory_type\":{\"confidence\":\"high\",\"locator\":\"Specifications / GPU memory\",\"source_publication_dates\":{\"nvidia-a100\":null}},\"model\":{\"confidence\":\"high\",\"locator\":\"Specifications table / 80GB PCIe\",\"source_publication_dates\":{\"nvidia-a100\":null}},\"name\":{\"confidence\":\"high\",\"locator\":\"Specifications table / 80GB PCIe\",\"source_publication_dates\":{\"nvidia-a100\":null}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"Specifications table / 80GB PCIe\",\"source_publication_dates\":{\"nvidia-a100\":null}},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"Specifications table / 80GB PCIe\",\"source_publication_dates\":{\"nvidia-a100\":null}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"Specifications table / 80GB PCIe\",\"source_publication_dates\":{\"nvidia-a100\":null}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"Specifications table / 80GB PCIe\",\"source_publication_dates\":{\"nvidia-a100\":null}},\"variant\":{\"confidence\":\"high\",\"locator\":\"Specifications table / 80GB PCIe\",\"source_publication_dates\":{\"nvidia-a100\":null}}}","field_sources_json":"{\"accelerator_power_w\":[\"nvidia-a100\"],\"capacity_scope\":[\"nvidia-a100\"],\"equipment_category\":[\"nvidia-a100\"],\"form_factor\":[\"nvidia-a100\"],\"manufacturer\":[\"nvidia-a100\"],\"memory_bandwidth_gb_s\":[\"nvidia-a100\"],\"memory_gb\":[\"nvidia-a100\"],\"memory_type\":[\"nvidia-a100\"],\"model\":[\"nvidia-a100\"],\"name\":[\"nvidia-a100\"],\"official_url\":[\"nvidia-a100\"],\"power_conditions\":[\"nvidia-a100\"],\"power_rating_kind\":[\"nvidia-a100\"],\"record_scope\":[\"nvidia-a100\"],\"variant\":[\"nvidia-a100\"]}","form_factor":"PCIe","last_verified_at":"2026-11-02T23:20:42.675074Z","manufacturer":"NVIDIA","memory_bandwidth_gb_s":1935,"memory_gb":80,"memory_type":"HBM2e","model":"A100","name":"NVIDIA A100 80GB PCIe","official_url":"https://www.nvidia.com/en-us/data-center/a100/","power_conditions":"Per GPU maximum; configurable power limit where stated. Not server input or rack power.","power_rating_kind":"maximum accelerator TDP","quality_status":"source_backed","record_id":"17c48013-f0cd-5c39-a36c-1b46a60a1565","record_scope":"model","source_urls":["https://www.nvidia.com/en-us/data-center/a100/"],"sources":["nvidia-a100"],"updated_at":"2026-11-02T23:20:42.675074Z","variant":"80GB PCIe"}
{"capacity_scope":"AMD MI350X OAM only; no inferred capacity or configuration","created_at":"2026-11-02T23:20:42.675074Z","entity_type":"equipment","equipment_category":"gpu_accelerator","evidence_json":"{\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"Architecture comparison / memory and platform tables / MI350X\",\"source_publication_dates\":{\"amd-compare\":null}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"Architecture comparison / memory and platform tables / MI350X\",\"source_publication_dates\":{\"amd-compare\":null}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"Architecture comparison / memory and platform tables / MI350X\",\"source_publication_dates\":{\"amd-compare\":null}},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"Architecture comparison / memory and platform tables / MI350X\",\"source_publication_dates\":{\"amd-compare\":null}},\"memory_bandwidth_gb_s\":{\"confidence\":\"high\",\"locator\":\"Architecture comparison / memory and platform tables / MI350X\",\"source_publication_dates\":{\"amd-compare\":null},\"unit\":\"GB/s\"},\"memory_gb\":{\"confidence\":\"high\",\"locator\":\"Architecture comparison / memory and platform tables / MI350X\",\"source_publication_dates\":{\"amd-compare\":null},\"unit\":\"GB\"},\"memory_type\":{\"confidence\":\"high\",\"locator\":\"Architecture comparison / memory and platform tables / MI350X\",\"source_publication_dates\":{\"amd-compare\":null}},\"model\":{\"confidence\":\"high\",\"locator\":\"Architecture comparison / memory and platform tables / MI350X\",\"source_publication_dates\":{\"amd-compare\":null}},\"name\":{\"confidence\":\"high\",\"locator\":\"Architecture comparison / memory and platform tables / MI350X\",\"source_publication_dates\":{\"amd-compare\":null}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"Architecture comparison / memory and platform tables / MI350X\",\"source_publication_dates\":{\"amd-compare\":null}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"Architecture comparison / memory and platform tables / MI350X\",\"source_publication_dates\":{\"amd-compare\":null}},\"variant\":{\"confidence\":\"high\",\"locator\":\"Architecture comparison / memory and platform tables / MI350X\",\"source_publication_dates\":{\"amd-compare\":null}}}","field_sources_json":"{\"capacity_scope\":[\"amd-compare\"],\"equipment_category\":[\"amd-compare\"],\"form_factor\":[\"amd-compare\"],\"manufacturer\":[\"amd-compare\"],\"memory_bandwidth_gb_s\":[\"amd-compare\"],\"memory_gb\":[\"amd-compare\"],\"memory_type\":[\"amd-compare\"],\"model\":[\"amd-compare\"],\"name\":[\"amd-compare\"],\"official_url\":[\"amd-compare\"],\"record_scope\":[\"amd-compare\"],\"variant\":[\"amd-compare\"]}","form_factor":"OAM","last_verified_at":"2026-11-02T23:20:42.675074Z","manufacturer":"AMD","memory_bandwidth_gb_s":8000,"memory_gb":288,"memory_type":"HBM3E","model":"MI350X","name":"AMD MI350X OAM","notes":"Power limit not provided by selected comparison table; retained as null. Decimal TB/s converted to GB/s by x1000.","official_url":"https://rocm.docs.amd.com/projects/ai-ecosystem/en/latest/optimization/workload-optimization.html","quality_status":"source_backed","record_id":"30f06e93-6dd1-5471-8d37-7c465d0d8de5","record_scope":"model","source_urls":["https://rocm.docs.amd.com/projects/ai-ecosystem/en/latest/optimization/workload-optimization.html"],"sources":["amd-compare"],"updated_at":"2026-11-02T23:20:42.675074Z","variant":"OAM"}
{"apparent_power_kva":1.0,"capacity_scope":"Eaton 9PX1000IRT2U IEC rack/tower 2U only; no inferred capacity or configuration","created_at":"2026-11-02T23:20:42.675074Z","depth_mm":450,"entity_type":"equipment","equipment_category":"ups","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"Exact SKU product description and General specifications\",\"source_publication_dates\":{\"eaton-1000\":null},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"Exact SKU product description and General specifications\",\"source_publication_dates\":{\"eaton-1000\":null}},\"depth_mm\":{\"confidence\":\"high\",\"locator\":\"Exact SKU product description and General specifications\",\"source_publication_dates\":{\"eaton-1000\":null},\"unit\":\"mm\"},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"Exact SKU product description and General specifications\",\"source_publication_dates\":{\"eaton-1000\":null}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"Exact SKU product description and General specifications\",\"source_publication_dates\":{\"eaton-1000\":null}},\"height_mm\":{\"confidence\":\"high\",\"locator\":\"Exact SKU product description and General specifications\",\"source_publication_dates\":{\"eaton-1000\":null},\"unit\":\"mm\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"Exact SKU product description and General specifications\",\"source_publication_dates\":{\"eaton-1000\":null}},\"model\":{\"confidence\":\"high\",\"locator\":\"Exact SKU product description and General specifications\",\"source_publication_dates\":{\"eaton-1000\":null}},\"name\":{\"confidence\":\"high\",\"locator\":\"Exact SKU product description and General specifications\",\"source_publication_dates\":{\"eaton-1000\":null}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"Exact SKU product description and General specifications\",\"source_publication_dates\":{\"eaton-1000\":null}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"Exact SKU product description and General specifications\",\"source_publication_dates\":{\"eaton-1000\":null},\"unit\":\"kW\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"Exact SKU product description and General specifications\",\"source_publication_dates\":{\"eaton-1000\":null}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"Exact SKU product description and General specifications\",\"source_publication_dates\":{\"eaton-1000\":null}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"Exact SKU product description and General specifications\",\"source_publication_dates\":{\"eaton-1000\":null}},\"variant\":{\"confidence\":\"high\",\"locator\":\"Exact SKU product description and General specifications\",\"source_publication_dates\":{\"eaton-1000\":null}},\"warranty_conditions\":{\"confidence\":\"high\",\"locator\":\"General specifications / Warranty\",\"source_publication_dates\":{\"eaton-1000\":null}},\"warranty_years\":{\"confidence\":\"high\",\"locator\":\"General specifications / Warranty\",\"source_publication_dates\":{\"eaton-1000\":null},\"unit\":\"years\"},\"weight_kg\":{\"confidence\":\"high\",\"locator\":\"Exact SKU product description and General specifications\",\"source_publication_dates\":{\"eaton-1000\":null},\"unit\":\"kg\"},\"width_mm\":{\"confidence\":\"high\",\"locator\":\"Exact SKU product description and General specifications\",\"source_publication_dates\":{\"eaton-1000\":null},\"unit\":\"mm\"}}","field_sources_json":"{\"apparent_power_kva\":[\"eaton-1000\"],\"capacity_scope\":[\"eaton-1000\"],\"depth_mm\":[\"eaton-1000\"],\"equipment_category\":[\"eaton-1000\"],\"form_factor\":[\"eaton-1000\"],\"height_mm\":[\"eaton-1000\"],\"manufacturer\":[\"eaton-1000\"],\"model\":[\"eaton-1000\"],\"name\":[\"eaton-1000\"],\"official_url\":[\"eaton-1000\"],\"output_power_kw\":[\"eaton-1000\"],\"power_conditions\":[\"eaton-1000\"],\"power_rating_kind\":[\"eaton-1000\"],\"record_scope\":[\"eaton-1000\"],\"variant\":[\"eaton-1000\"],\"warranty_conditions\":[\"eaton-1000\"],\"warranty_years\":[\"eaton-1000\"],\"weight_kg\":[\"eaton-1000\"],\"width_mm\":[\"eaton-1000\"]}","form_factor":"rack/tower 2U","height_mm":86.5,"last_verified_at":"2026-11-02T23:20:42.675074Z","manufacturer":"Eaton","model":"9PX1000IRT2U","name":"Eaton 9PX1000IRT2U IEC rack/tower 2U","official_url":"https://www.eaton.com/gb/en-gb/skuPage.9PX1000IRT2U.html","output_power_kw":1.0,"power_conditions":"Exact IEC SKU nameplate rating; runtime not inferred from battery count.","power_rating_kind":"rated output active/apparent power","quality_status":"source_backed","record_id":"3611ddd0-1158-5c40-9d1c-173943141e17","record_scope":"model","source_urls":["https://www.eaton.com/gb/en-gb/skuPage.9PX1000IRT2U.html"],"sources":["eaton-1000"],"updated_at":"2026-11-02T23:20:42.675074Z","variant":"IEC rack/tower 2U","warranty_conditions":"3 years electronics; 2 years battery; territory and detailed warranty terms apply","warranty_years":3,"weight_kg":19.5,"width_mm":440}
{"capacity_scope":"Vertiv XDU450 documented standard unit only; no inferred capacity or configuration","cooling_rating_conditions":"Two pumps operating; maximum secondary flow at external pressure drop 3.4 bar.","cooling_technology":"liquid-to-liquid heat exchanger","created_at":"2026-11-02T23:20:42.675074Z","entity_type":"equipment","equipment_category":"cdu","evidence_json":"{\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"SL-70643 Rev B pp.2–3 §2.2.1\",\"source_publication_dates\":{\"vertiv-xdu\":\"2021-03\"}},\"cooling_rating_conditions\":{\"confidence\":\"high\",\"locator\":\"SL-70643 Rev B pp.2–3 §2.2.1\",\"source_publication_dates\":{\"vertiv-xdu\":\"2021-03\"}},\"cooling_technology\":{\"confidence\":\"high\",\"locator\":\"SL-70643 Rev B pp.2–3 §2.2.1\",\"source_publication_dates\":{\"vertiv-xdu\":\"2021-03\"}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"SL-70643 Rev B pp.2–3 §2.2.1\",\"source_publication_dates\":{\"vertiv-xdu\":\"2021-03\"}},\"liquid_flow_l_min\":{\"confidence\":\"high\",\"locator\":\"SL-70643 Rev B pp.2–3 §2.2.1\",\"source_publication_dates\":{\"vertiv-xdu\":\"2021-03\"},\"unit\":\"L/min\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"SL-70643 Rev B pp.2–3 §2.2.1\",\"source_publication_dates\":{\"vertiv-xdu\":\"2021-03\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"SL-70643 Rev B pp.2–3 §2.2.1\",\"source_publication_dates\":{\"vertiv-xdu\":\"2021-03\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"SL-70643 Rev B pp.2–3 §2.2.1\",\"source_publication_dates\":{\"vertiv-xdu\":\"2021-03\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"SL-70643 Rev B pp.2–3 §2.2.1\",\"source_publication_dates\":{\"vertiv-xdu\":\"2021-03\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"SL-70643 Rev B pp.2–3 §2.2.1\",\"source_publication_dates\":{\"vertiv-xdu\":\"2021-03\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"SL-70643 Rev B pp.2–3 §2.2.1\",\"source_publication_dates\":{\"vertiv-xdu\":\"2021-03\"}}}","field_sources_json":"{\"capacity_scope\":[\"vertiv-xdu\"],\"cooling_rating_conditions\":[\"vertiv-xdu\"],\"cooling_technology\":[\"vertiv-xdu\"],\"equipment_category\":[\"vertiv-xdu\"],\"liquid_flow_l_min\":[\"vertiv-xdu\"],\"manufacturer\":[\"vertiv-xdu\"],\"model\":[\"vertiv-xdu\"],\"name\":[\"vertiv-xdu\"],\"official_url\":[\"vertiv-xdu\"],\"record_scope\":[\"vertiv-xdu\"],\"variant\":[\"vertiv-xdu\"]}","last_verified_at":"2026-11-02T23:20:42.675074Z","liquid_flow_l_min":500,"manufacturer":"Vertiv","model":"XDU450","name":"Vertiv XDU450 documented standard unit","notes":"Guide-specification flow requirements. Thermal capacity and application approach temperature are unspecified; model digits are not interpreted as kW.","official_url":"https://www.vertiv.com/48edce/globalassets/products/thermal-management/high-density-solutions/liebert-xdu-4501350-row-based-coolant-distribution-unit-guide-specifications-sl--70643.pdf","quality_status":"source_backed","record_id":"417e6168-e763-566e-89dc-e8c6f3404a3f","record_scope":"model","source_urls":["https://www.vertiv.com/48edce/globalassets/products/thermal-management/high-density-solutions/liebert-xdu-4501350-row-based-coolant-distribution-unit-guide-specifications-sl--70643.pdf"],"sources":["vertiv-xdu"],"updated_at":"2026-11-02T23:20:42.675074Z","variant":"documented standard unit"}
{"capacity_scope":"AMD MI325X OAM only; no inferred capacity or configuration","created_at":"2026-11-02T23:20:42.675074Z","entity_type":"equipment","equipment_category":"gpu_accelerator","evidence_json":"{\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"Architecture comparison / memory and platform tables / MI325X\",\"source_publication_dates\":{\"amd-compare\":null}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"Architecture comparison / memory and platform tables / MI325X\",\"source_publication_dates\":{\"amd-compare\":null}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"Architecture comparison / memory and platform tables / MI325X\",\"source_publication_dates\":{\"amd-compare\":null}},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"Architecture comparison / memory and platform tables / MI325X\",\"source_publication_dates\":{\"amd-compare\":null}},\"memory_bandwidth_gb_s\":{\"confidence\":\"high\",\"locator\":\"Architecture comparison / memory and platform tables / MI325X\",\"source_publication_dates\":{\"amd-compare\":null},\"unit\":\"GB/s\"},\"memory_gb\":{\"confidence\":\"high\",\"locator\":\"Architecture comparison / memory and platform tables / MI325X\",\"source_publication_dates\":{\"amd-compare\":null},\"unit\":\"GB\"},\"memory_type\":{\"confidence\":\"high\",\"locator\":\"Architecture comparison / memory and platform tables / MI325X\",\"source_publication_dates\":{\"amd-compare\":null}},\"model\":{\"confidence\":\"high\",\"locator\":\"Architecture comparison / memory and platform tables / MI325X\",\"source_publication_dates\":{\"amd-compare\":null}},\"name\":{\"confidence\":\"high\",\"locator\":\"Architecture comparison / memory and platform tables / MI325X\",\"source_publication_dates\":{\"amd-compare\":null}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"Architecture comparison / memory and platform tables / MI325X\",\"source_publication_dates\":{\"amd-compare\":null}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"Architecture comparison / memory and platform tables / MI325X\",\"source_publication_dates\":{\"amd-compare\":null}},\"variant\":{\"confidence\":\"high\",\"locator\":\"Architecture comparison / memory and platform tables / MI325X\",\"source_publication_dates\":{\"amd-compare\":null}}}","field_sources_json":"{\"capacity_scope\":[\"amd-compare\"],\"equipment_category\":[\"amd-compare\"],\"form_factor\":[\"amd-compare\"],\"manufacturer\":[\"amd-compare\"],\"memory_bandwidth_gb_s\":[\"amd-compare\"],\"memory_gb\":[\"amd-compare\"],\"memory_type\":[\"amd-compare\"],\"model\":[\"amd-compare\"],\"name\":[\"amd-compare\"],\"official_url\":[\"amd-compare\"],\"record_scope\":[\"amd-compare\"],\"variant\":[\"amd-compare\"]}","form_factor":"OAM","last_verified_at":"2026-11-02T23:20:42.675074Z","manufacturer":"AMD","memory_bandwidth_gb_s":6000,"memory_gb":256,"memory_type":"HBM3E","model":"MI325X","name":"AMD MI325X OAM","notes":"Power limit not provided by selected comparison table; retained as null. Decimal TB/s converted to GB/s by x1000.","official_url":"https://rocm.docs.amd.com/projects/ai-ecosystem/en/latest/optimization/workload-optimization.html","quality_status":"source_backed","record_id":"494960d8-0a0b-517e-94ff-3f32d4242125","record_scope":"model","source_urls":["https://rocm.docs.amd.com/projects/ai-ecosystem/en/latest/optimization/workload-optimization.html"],"sources":["amd-compare"],"updated_at":"2026-11-02T23:20:42.675074Z","variant":"OAM"}
{"apparent_power_kva":2.2,"capacity_scope":"Eaton 9PX2200IRT2U IEC rack/tower 2U only; no inferred capacity or configuration","created_at":"2026-11-02T23:20:42.675074Z","depth_mm":605,"entity_type":"equipment","equipment_category":"ups","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"Exact SKU product description and General specifications\",\"source_publication_dates\":{\"eaton-2200\":null},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"Exact SKU product description and General specifications\",\"source_publication_dates\":{\"eaton-2200\":null}},\"depth_mm\":{\"confidence\":\"high\",\"locator\":\"Exact SKU product description and General specifications\",\"source_publication_dates\":{\"eaton-2200\":null},\"unit\":\"mm\"},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"Exact SKU product description and General specifications\",\"source_publication_dates\":{\"eaton-2200\":null}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"Exact SKU product description and General specifications\",\"source_publication_dates\":{\"eaton-2200\":null}},\"height_mm\":{\"confidence\":\"high\",\"locator\":\"Exact SKU product description and General specifications\",\"source_publication_dates\":{\"eaton-2200\":null},\"unit\":\"mm\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"Exact SKU product description and General specifications\",\"source_publication_dates\":{\"eaton-2200\":null}},\"model\":{\"confidence\":\"high\",\"locator\":\"Exact SKU product description and General specifications\",\"source_publication_dates\":{\"eaton-2200\":null}},\"name\":{\"confidence\":\"high\",\"locator\":\"Exact SKU product description and General specifications\",\"source_publication_dates\":{\"eaton-2200\":null}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"Exact SKU product description and General specifications\",\"source_publication_dates\":{\"eaton-2200\":null}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"Exact SKU product description and General specifications\",\"source_publication_dates\":{\"eaton-2200\":null},\"unit\":\"kW\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"Exact SKU product description and General specifications\",\"source_publication_dates\":{\"eaton-2200\":null}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"Exact SKU product description and General specifications\",\"source_publication_dates\":{\"eaton-2200\":null}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"Exact SKU product description and General specifications\",\"source_publication_dates\":{\"eaton-2200\":null}},\"variant\":{\"confidence\":\"high\",\"locator\":\"Exact SKU product description and General specifications\",\"source_publication_dates\":{\"eaton-2200\":null}},\"warranty_conditions\":{\"confidence\":\"high\",\"locator\":\"General specifications / Warranty\",\"source_publication_dates\":{\"eaton-2200\":null}},\"warranty_years\":{\"confidence\":\"high\",\"locator\":\"General specifications / Warranty\",\"source_publication_dates\":{\"eaton-2200\":null},\"unit\":\"years\"},\"weight_kg\":{\"confidence\":\"high\",\"locator\":\"Exact SKU product description and General specifications\",\"source_publication_dates\":{\"eaton-2200\":null},\"unit\":\"kg\"},\"width_mm\":{\"confidence\":\"high\",\"locator\":\"Exact SKU product description and General specifications\",\"source_publication_dates\":{\"eaton-2200\":null},\"unit\":\"mm\"}}","field_sources_json":"{\"apparent_power_kva\":[\"eaton-2200\"],\"capacity_scope\":[\"eaton-2200\"],\"depth_mm\":[\"eaton-2200\"],\"equipment_category\":[\"eaton-2200\"],\"form_factor\":[\"eaton-2200\"],\"height_mm\":[\"eaton-2200\"],\"manufacturer\":[\"eaton-2200\"],\"model\":[\"eaton-2200\"],\"name\":[\"eaton-2200\"],\"official_url\":[\"eaton-2200\"],\"output_power_kw\":[\"eaton-2200\"],\"power_conditions\":[\"eaton-2200\"],\"power_rating_kind\":[\"eaton-2200\"],\"record_scope\":[\"eaton-2200\"],\"variant\":[\"eaton-2200\"],\"warranty_conditions\":[\"eaton-2200\"],\"warranty_years\":[\"eaton-2200\"],\"weight_kg\":[\"eaton-2200\"],\"width_mm\":[\"eaton-2200\"]}","form_factor":"rack/tower 2U","height_mm":86.5,"last_verified_at":"2026-11-02T23:20:42.675074Z","manufacturer":"Eaton","model":"9PX2200IRT2U","name":"Eaton 9PX2200IRT2U IEC rack/tower 2U","official_url":"https://www.eaton.com/gb/en-gb/skuPage.9PX2200IRT2U.html","output_power_kw":2.2,"power_conditions":"Exact IEC SKU nameplate rating; runtime not inferred from battery count.","power_rating_kind":"rated output active/apparent power","quality_status":"source_backed","record_id":"5201336f-6bb4-5c49-8b44-e9d50a06cd56","record_scope":"model","source_urls":["https://www.eaton.com/gb/en-gb/skuPage.9PX2200IRT2U.html"],"sources":["eaton-2200"],"updated_at":"2026-11-02T23:20:42.675074Z","variant":"IEC rack/tower 2U","warranty_conditions":"3 years electronics; 2 years battery; territory and detailed warranty terms apply","warranty_years":3,"weight_kg":28,"width_mm":440}
{"capacity_scope":"AMD MI355X OAM only; no inferred capacity or configuration","created_at":"2026-11-02T23:20:42.675074Z","entity_type":"equipment","equipment_category":"gpu_accelerator","evidence_json":"{\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"Architecture comparison / memory and platform tables / MI355X\",\"source_publication_dates\":{\"amd-compare\":null}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"Architecture comparison / memory and platform tables / MI355X\",\"source_publication_dates\":{\"amd-compare\":null}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"Architecture comparison / memory and platform tables / MI355X\",\"source_publication_dates\":{\"amd-compare\":null}},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"Architecture comparison / memory and platform tables / MI355X\",\"source_publication_dates\":{\"amd-compare\":null}},\"memory_bandwidth_gb_s\":{\"confidence\":\"high\",\"locator\":\"Architecture comparison / memory and platform tables / MI355X\",\"source_publication_dates\":{\"amd-compare\":null},\"unit\":\"GB/s\"},\"memory_gb\":{\"confidence\":\"high\",\"locator\":\"Architecture comparison / memory and platform tables / MI355X\",\"source_publication_dates\":{\"amd-compare\":null},\"unit\":\"GB\"},\"memory_type\":{\"confidence\":\"high\",\"locator\":\"Architecture comparison / memory and platform tables / MI355X\",\"source_publication_dates\":{\"amd-compare\":null}},\"model\":{\"confidence\":\"high\",\"locator\":\"Architecture comparison / memory and platform tables / MI355X\",\"source_publication_dates\":{\"amd-compare\":null}},\"name\":{\"confidence\":\"high\",\"locator\":\"Architecture comparison / memory and platform tables / MI355X\",\"source_publication_dates\":{\"amd-compare\":null}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"Architecture comparison / memory and platform tables / MI355X\",\"source_publication_dates\":{\"amd-compare\":null}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"Architecture comparison / memory and platform tables / MI355X\",\"source_publication_dates\":{\"amd-compare\":null}},\"variant\":{\"confidence\":\"high\",\"locator\":\"Architecture comparison / memory and platform tables / MI355X\",\"source_publication_dates\":{\"amd-compare\":null}}}","field_sources_json":"{\"capacity_scope\":[\"amd-compare\"],\"equipment_category\":[\"amd-compare\"],\"form_factor\":[\"amd-compare\"],\"manufacturer\":[\"amd-compare\"],\"memory_bandwidth_gb_s\":[\"amd-compare\"],\"memory_gb\":[\"amd-compare\"],\"memory_type\":[\"amd-compare\"],\"model\":[\"amd-compare\"],\"name\":[\"amd-compare\"],\"official_url\":[\"amd-compare\"],\"record_scope\":[\"amd-compare\"],\"variant\":[\"amd-compare\"]}","form_factor":"OAM","last_verified_at":"2026-11-02T23:20:42.675074Z","manufacturer":"AMD","memory_bandwidth_gb_s":8000,"memory_gb":288,"memory_type":"HBM3E","model":"MI355X","name":"AMD MI355X OAM","notes":"Power limit not provided by selected comparison table; retained as null. Decimal TB/s converted to GB/s by x1000.","official_url":"https://rocm.docs.amd.com/projects/ai-ecosystem/en/latest/optimization/workload-optimization.html","quality_status":"source_backed","record_id":"54f42701-a184-56ad-8ce7-d5d3c3e78502","record_scope":"model","source_urls":["https://rocm.docs.amd.com/projects/ai-ecosystem/en/latest/optimization/workload-optimization.html"],"sources":["amd-compare"],"updated_at":"2026-11-02T23:20:42.675074Z","variant":"OAM"}
{"accelerator_power_w":72,"capacity_scope":"NVIDIA L4 standard only; no inferred capacity or configuration","created_at":"2026-11-02T23:20:42.675074Z","entity_type":"equipment","equipment_category":"gpu_accelerator","evidence_json":"{\"accelerator_power_w\":{\"confidence\":\"high\",\"locator\":\"Specifications table / standard\",\"source_publication_dates\":{\"nvidia-l4\":null},\"unit\":\"W\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"Specifications table / standard\",\"source_publication_dates\":{\"nvidia-l4\":null}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"Specifications table / standard\",\"source_publication_dates\":{\"nvidia-l4\":null}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"Specifications table / standard\",\"source_publication_dates\":{\"nvidia-l4\":null}},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"Specifications table / standard\",\"source_publication_dates\":{\"nvidia-l4\":null}},\"memory_bandwidth_gb_s\":{\"confidence\":\"high\",\"locator\":\"Specifications table / standard\",\"source_publication_dates\":{\"nvidia-l4\":null},\"unit\":\"GB/s\"},\"memory_gb\":{\"confidence\":\"high\",\"locator\":\"Specifications table / standard\",\"source_publication_dates\":{\"nvidia-l4\":null},\"unit\":\"GB\"},\"model\":{\"confidence\":\"high\",\"locator\":\"Specifications table / standard\",\"source_publication_dates\":{\"nvidia-l4\":null}},\"name\":{\"confidence\":\"high\",\"locator\":\"Specifications table / standard\",\"source_publication_dates\":{\"nvidia-l4\":null}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"Specifications table / standard\",\"source_publication_dates\":{\"nvidia-l4\":null}},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"Specifications table / standard\",\"source_publication_dates\":{\"nvidia-l4\":null}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"Specifications table / standard\",\"source_publication_dates\":{\"nvidia-l4\":null}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"Specifications table / standard\",\"source_publication_dates\":{\"nvidia-l4\":null}},\"variant\":{\"confidence\":\"high\",\"locator\":\"Specifications table / standard\",\"source_publication_dates\":{\"nvidia-l4\":null}}}","field_sources_json":"{\"accelerator_power_w\":[\"nvidia-l4\"],\"capacity_scope\":[\"nvidia-l4\"],\"equipment_category\":[\"nvidia-l4\"],\"form_factor\":[\"nvidia-l4\"],\"manufacturer\":[\"nvidia-l4\"],\"memory_bandwidth_gb_s\":[\"nvidia-l4\"],\"memory_gb\":[\"nvidia-l4\"],\"model\":[\"nvidia-l4\"],\"name\":[\"nvidia-l4\"],\"official_url\":[\"nvidia-l4\"],\"power_conditions\":[\"nvidia-l4\"],\"power_rating_kind\":[\"nvidia-l4\"],\"record_scope\":[\"nvidia-l4\"],\"variant\":[\"nvidia-l4\"]}","form_factor":"single-slot low-profile PCIe","last_verified_at":"2026-11-02T23:20:42.675074Z","manufacturer":"NVIDIA","memory_bandwidth_gb_s":300,"memory_gb":24,"model":"L4","name":"NVIDIA L4 standard","official_url":"https://www.nvidia.com/en-us/data-center/l4/","power_conditions":"Per GPU maximum; configurable power limit where stated. Not server input or rack power.","power_rating_kind":"maximum accelerator TDP","quality_status":"source_backed","record_id":"5d7fad12-ec91-5725-b692-24f02825010a","record_scope":"model","source_urls":["https://www.nvidia.com/en-us/data-center/l4/"],"sources":["nvidia-l4"],"updated_at":"2026-11-02T23:20:42.675074Z","variant":"standard"}
{"accelerator_power_w":350,"capacity_scope":"NVIDIA L40S standard only; no inferred capacity or configuration","created_at":"2026-11-02T23:20:42.675074Z","entity_type":"equipment","equipment_category":"gpu_accelerator","evidence_json":"{\"accelerator_power_w\":{\"confidence\":\"high\",\"locator\":\"Specifications table / standard\",\"source_publication_dates\":{\"nvidia-l40s\":null},\"unit\":\"W\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"Specifications table / standard\",\"source_publication_dates\":{\"nvidia-l40s\":null}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"Specifications table / standard\",\"source_publication_dates\":{\"nvidia-l40s\":null}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"Specifications table / standard\",\"source_publication_dates\":{\"nvidia-l40s\":null}},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"Specifications table / standard\",\"source_publication_dates\":{\"nvidia-l40s\":null}},\"memory_bandwidth_gb_s\":{\"confidence\":\"high\",\"locator\":\"Specifications table / standard\",\"source_publication_dates\":{\"nvidia-l40s\":null},\"unit\":\"GB/s\"},\"memory_gb\":{\"confidence\":\"high\",\"locator\":\"Specifications table / standard\",\"source_publication_dates\":{\"nvidia-l40s\":null},\"unit\":\"GB\"},\"memory_type\":{\"confidence\":\"high\",\"locator\":\"Specifications / GPU memory\",\"source_publication_dates\":{\"nvidia-l40s\":null}},\"model\":{\"confidence\":\"high\",\"locator\":\"Specifications table / standard\",\"source_publication_dates\":{\"nvidia-l40s\":null}},\"name\":{\"confidence\":\"high\",\"locator\":\"Specifications table / standard\",\"source_publication_dates\":{\"nvidia-l40s\":null}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"Specifications table / standard\",\"source_publication_dates\":{\"nvidia-l40s\":null}},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"Specifications table / standard\",\"source_publication_dates\":{\"nvidia-l40s\":null}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"Specifications table / standard\",\"source_publication_dates\":{\"nvidia-l40s\":null}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"Specifications table / standard\",\"source_publication_dates\":{\"nvidia-l40s\":null}},\"variant\":{\"confidence\":\"high\",\"locator\":\"Specifications table / standard\",\"source_publication_dates\":{\"nvidia-l40s\":null}}}","field_sources_json":"{\"accelerator_power_w\":[\"nvidia-l40s\"],\"capacity_scope\":[\"nvidia-l40s\"],\"equipment_category\":[\"nvidia-l40s\"],\"form_factor\":[\"nvidia-l40s\"],\"manufacturer\":[\"nvidia-l40s\"],\"memory_bandwidth_gb_s\":[\"nvidia-l40s\"],\"memory_gb\":[\"nvidia-l40s\"],\"memory_type\":[\"nvidia-l40s\"],\"model\":[\"nvidia-l40s\"],\"name\":[\"nvidia-l40s\"],\"official_url\":[\"nvidia-l40s\"],\"power_conditions\":[\"nvidia-l40s\"],\"power_rating_kind\":[\"nvidia-l40s\"],\"record_scope\":[\"nvidia-l40s\"],\"variant\":[\"nvidia-l40s\"]}","form_factor":"dual-slot PCIe","last_verified_at":"2026-11-02T23:20:42.675074Z","manufacturer":"NVIDIA","memory_bandwidth_gb_s":864,"memory_gb":48,"memory_type":"GDDR6 ECC","model":"L40S","name":"NVIDIA L40S standard","official_url":"https://www.nvidia.com/en-us/data-center/l40s/","power_conditions":"Per GPU maximum; configurable power limit where stated. Not server input or rack power.","power_rating_kind":"maximum accelerator power","quality_status":"source_backed","record_id":"6e11c602-64a4-5ce3-b1be-5227759610f4","record_scope":"model","source_urls":["https://www.nvidia.com/en-us/data-center/l40s/"],"sources":["nvidia-l40s"],"updated_at":"2026-11-02T23:20:42.675074Z","variant":"standard"}
{"accelerator_power_w":400,"capacity_scope":"NVIDIA A100 80GB SXM only; no inferred capacity or configuration","created_at":"2026-11-02T23:20:42.675074Z","entity_type":"equipment","equipment_category":"gpu_accelerator","evidence_json":"{\"accelerator_power_w\":{\"confidence\":\"high\",\"locator\":\"Specifications table / 80GB SXM\",\"source_publication_dates\":{\"nvidia-a100\":null},\"unit\":\"W\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"Specifications table / 80GB SXM\",\"source_publication_dates\":{\"nvidia-a100\":null}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"Specifications table / 80GB SXM\",\"source_publication_dates\":{\"nvidia-a100\":null}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"Specifications table / 80GB SXM\",\"source_publication_dates\":{\"nvidia-a100\":null}},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"Specifications table / 80GB SXM\",\"source_publication_dates\":{\"nvidia-a100\":null}},\"memory_bandwidth_gb_s\":{\"confidence\":\"high\",\"locator\":\"Specifications table / 80GB SXM\",\"source_publication_dates\":{\"nvidia-a100\":null},\"unit\":\"GB/s\"},\"memory_gb\":{\"confidence\":\"high\",\"locator\":\"Specifications table / 80GB SXM\",\"source_publication_dates\":{\"nvidia-a100\":null},\"unit\":\"GB\"},\"memory_type\":{\"confidence\":\"high\",\"locator\":\"Specifications / GPU memory\",\"source_publication_dates\":{\"nvidia-a100\":null}},\"model\":{\"confidence\":\"high\",\"locator\":\"Specifications table / 80GB SXM\",\"source_publication_dates\":{\"nvidia-a100\":null}},\"name\":{\"confidence\":\"high\",\"locator\":\"Specifications table / 80GB SXM\",\"source_publication_dates\":{\"nvidia-a100\":null}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"Specifications table / 80GB SXM\",\"source_publication_dates\":{\"nvidia-a100\":null}},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"Specifications table / 80GB SXM\",\"source_publication_dates\":{\"nvidia-a100\":null}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"Specifications table / 80GB SXM\",\"source_publication_dates\":{\"nvidia-a100\":null}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"Specifications table / 80GB SXM\",\"source_publication_dates\":{\"nvidia-a100\":null}},\"variant\":{\"confidence\":\"high\",\"locator\":\"Specifications table / 80GB SXM\",\"source_publication_dates\":{\"nvidia-a100\":null}}}","field_sources_json":"{\"accelerator_power_w\":[\"nvidia-a100\"],\"capacity_scope\":[\"nvidia-a100\"],\"equipment_category\":[\"nvidia-a100\"],\"form_factor\":[\"nvidia-a100\"],\"manufacturer\":[\"nvidia-a100\"],\"memory_bandwidth_gb_s\":[\"nvidia-a100\"],\"memory_gb\":[\"nvidia-a100\"],\"memory_type\":[\"nvidia-a100\"],\"model\":[\"nvidia-a100\"],\"name\":[\"nvidia-a100\"],\"official_url\":[\"nvidia-a100\"],\"power_conditions\":[\"nvidia-a100\"],\"power_rating_kind\":[\"nvidia-a100\"],\"record_scope\":[\"nvidia-a100\"],\"variant\":[\"nvidia-a100\"]}","form_factor":"SXM","last_verified_at":"2026-11-02T23:20:42.675074Z","manufacturer":"NVIDIA","memory_bandwidth_gb_s":2039,"memory_gb":80,"memory_type":"HBM2e","model":"A100","name":"NVIDIA A100 80GB SXM","notes":"Standard 400 W configuration; custom thermal up-to-500 W option is not synthesized as an additional model.","official_url":"https://www.nvidia.com/en-us/data-center/a100/","power_conditions":"Per GPU maximum; configurable power limit where stated. Not server input or rack power.","power_rating_kind":"maximum accelerator TDP","quality_status":"source_backed","record_id":"6fb9c8ff-189d-5414-85ee-2597cfdc093c","record_scope":"model","source_urls":["https://www.nvidia.com/en-us/data-center/a100/"],"sources":["nvidia-a100"],"updated_at":"2026-11-02T23:20:42.675074Z","variant":"80GB SXM"}
{"capacity_scope":"AMD MI300X OAM only; no inferred capacity or configuration","created_at":"2026-11-02T23:20:42.675074Z","entity_type":"equipment","equipment_category":"gpu_accelerator","evidence_json":"{\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"Architecture comparison / memory and platform tables / MI300X\",\"source_publication_dates\":{\"amd-compare\":null}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"Architecture comparison / memory and platform tables / MI300X\",\"source_publication_dates\":{\"amd-compare\":null}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"Architecture comparison / memory and platform tables / MI300X\",\"source_publication_dates\":{\"amd-compare\":null}},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"Architecture comparison / memory and platform tables / MI300X\",\"source_publication_dates\":{\"amd-compare\":null}},\"memory_bandwidth_gb_s\":{\"confidence\":\"high\",\"locator\":\"Architecture comparison / memory and platform tables / MI300X\",\"source_publication_dates\":{\"amd-compare\":null},\"unit\":\"GB/s\"},\"memory_gb\":{\"confidence\":\"high\",\"locator\":\"Architecture comparison / memory and platform tables / MI300X\",\"source_publication_dates\":{\"amd-compare\":null},\"unit\":\"GB\"},\"memory_type\":{\"confidence\":\"high\",\"locator\":\"Architecture comparison / memory and platform tables / MI300X\",\"source_publication_dates\":{\"amd-compare\":null}},\"model\":{\"confidence\":\"high\",\"locator\":\"Architecture comparison / memory and platform tables / MI300X\",\"source_publication_dates\":{\"amd-compare\":null}},\"name\":{\"confidence\":\"high\",\"locator\":\"Architecture comparison / memory and platform tables / MI300X\",\"source_publication_dates\":{\"amd-compare\":null}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"Architecture comparison / memory and platform tables / MI300X\",\"source_publication_dates\":{\"amd-compare\":null}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"Architecture comparison / memory and platform tables / MI300X\",\"source_publication_dates\":{\"amd-compare\":null}},\"variant\":{\"confidence\":\"high\",\"locator\":\"Architecture comparison / memory and platform tables / MI300X\",\"source_publication_dates\":{\"amd-compare\":null}}}","field_sources_json":"{\"capacity_scope\":[\"amd-compare\"],\"equipment_category\":[\"amd-compare\"],\"form_factor\":[\"amd-compare\"],\"manufacturer\":[\"amd-compare\"],\"memory_bandwidth_gb_s\":[\"amd-compare\"],\"memory_gb\":[\"amd-compare\"],\"memory_type\":[\"amd-compare\"],\"model\":[\"amd-compare\"],\"name\":[\"amd-compare\"],\"official_url\":[\"amd-compare\"],\"record_scope\":[\"amd-compare\"],\"variant\":[\"amd-compare\"]}","form_factor":"OAM","last_verified_at":"2026-11-02T23:20:42.675074Z","manufacturer":"AMD","memory_bandwidth_gb_s":5300,"memory_gb":192,"memory_type":"HBM3","model":"MI300X","name":"AMD MI300X OAM","notes":"Power limit not provided by selected comparison table; retained as null. Decimal TB/s converted to GB/s by x1000.","official_url":"https://rocm.docs.amd.com/projects/ai-ecosystem/en/latest/optimization/workload-optimization.html","quality_status":"source_backed","record_id":"7d2dea88-509d-502e-9cf7-a6b9652e219e","record_scope":"model","source_urls":["https://rocm.docs.amd.com/projects/ai-ecosystem/en/latest/optimization/workload-optimization.html"],"sources":["amd-compare"],"updated_at":"2026-11-02T23:20:42.675074Z","variant":"OAM"}
{"apparent_power_kva":1.5,"capacity_scope":"Eaton 9PX1500IRT2U IEC rack/tower 2U only; no inferred capacity or configuration","created_at":"2026-11-02T23:20:42.675074Z","depth_mm":450,"entity_type":"equipment","equipment_category":"ups","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"Exact SKU product description and General specifications\",\"source_publication_dates\":{\"eaton-1500\":null},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"Exact SKU product description and General specifications\",\"source_publication_dates\":{\"eaton-1500\":null}},\"depth_mm\":{\"confidence\":\"high\",\"locator\":\"Exact SKU product description and General specifications\",\"source_publication_dates\":{\"eaton-1500\":null},\"unit\":\"mm\"},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"Exact SKU product description and General specifications\",\"source_publication_dates\":{\"eaton-1500\":null}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"Exact SKU product description and General specifications\",\"source_publication_dates\":{\"eaton-1500\":null}},\"height_mm\":{\"confidence\":\"high\",\"locator\":\"Exact SKU product description and General specifications\",\"source_publication_dates\":{\"eaton-1500\":null},\"unit\":\"mm\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"Exact SKU product description and General specifications\",\"source_publication_dates\":{\"eaton-1500\":null}},\"model\":{\"confidence\":\"high\",\"locator\":\"Exact SKU product description and General specifications\",\"source_publication_dates\":{\"eaton-1500\":null}},\"name\":{\"confidence\":\"high\",\"locator\":\"Exact SKU product description and General specifications\",\"source_publication_dates\":{\"eaton-1500\":null}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"Exact SKU product description and General specifications\",\"source_publication_dates\":{\"eaton-1500\":null}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"Exact SKU product description and General specifications\",\"source_publication_dates\":{\"eaton-1500\":null},\"unit\":\"kW\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"Exact SKU product description and General specifications\",\"source_publication_dates\":{\"eaton-1500\":null}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"Exact SKU product description and General specifications\",\"source_publication_dates\":{\"eaton-1500\":null}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"Exact SKU product description and General specifications\",\"source_publication_dates\":{\"eaton-1500\":null}},\"variant\":{\"confidence\":\"high\",\"locator\":\"Exact SKU product description and General specifications\",\"source_publication_dates\":{\"eaton-1500\":null}},\"weight_kg\":{\"confidence\":\"high\",\"locator\":\"Exact SKU product description and General specifications\",\"source_publication_dates\":{\"eaton-1500\":null},\"unit\":\"kg\"},\"width_mm\":{\"confidence\":\"high\",\"locator\":\"Exact SKU product description and General specifications\",\"source_publication_dates\":{\"eaton-1500\":null},\"unit\":\"mm\"}}","field_sources_json":"{\"apparent_power_kva\":[\"eaton-1500\"],\"capacity_scope\":[\"eaton-1500\"],\"depth_mm\":[\"eaton-1500\"],\"equipment_category\":[\"eaton-1500\"],\"form_factor\":[\"eaton-1500\"],\"height_mm\":[\"eaton-1500\"],\"manufacturer\":[\"eaton-1500\"],\"model\":[\"eaton-1500\"],\"name\":[\"eaton-1500\"],\"official_url\":[\"eaton-1500\"],\"output_power_kw\":[\"eaton-1500\"],\"power_conditions\":[\"eaton-1500\"],\"power_rating_kind\":[\"eaton-1500\"],\"record_scope\":[\"eaton-1500\"],\"variant\":[\"eaton-1500\"],\"weight_kg\":[\"eaton-1500\"],\"width_mm\":[\"eaton-1500\"]}","form_factor":"rack/tower 2U","height_mm":86.5,"last_verified_at":"2026-11-02T23:20:42.675074Z","manufacturer":"Eaton","model":"9PX1500IRT2U","name":"Eaton 9PX1500IRT2U IEC rack/tower 2U","official_url":"https://www.eaton.com/gb/en-gb/skuPage.9PX1500IRT2U.html","output_power_kw":1.5,"power_conditions":"Exact IEC SKU nameplate rating; runtime not inferred from battery count.","power_rating_kind":"rated output active/apparent power","quality_status":"source_backed","record_id":"7eb2f201-6791-57ae-8f00-b609b14149e3","record_scope":"model","source_urls":["https://www.eaton.com/gb/en-gb/skuPage.9PX1500IRT2U.html"],"sources":["eaton-1500"],"updated_at":"2026-11-02T23:20:42.675074Z","variant":"IEC rack/tower 2U","weight_kg":19.5,"width_mm":440}
{"accelerator_power_w":700,"capacity_scope":"NVIDIA H100 SXM only; no inferred capacity or configuration","created_at":"2026-11-02T23:20:42.675074Z","entity_type":"equipment","equipment_category":"gpu_accelerator","evidence_json":"{\"accelerator_power_w\":{\"confidence\":\"high\",\"locator\":\"Specifications table / SXM\",\"source_publication_dates\":{\"nvidia-h100\":null},\"unit\":\"W\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"Specifications table / SXM\",\"source_publication_dates\":{\"nvidia-h100\":null}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"Specifications table / SXM\",\"source_publication_dates\":{\"nvidia-h100\":null}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"Specifications table / SXM\",\"source_publication_dates\":{\"nvidia-h100\":null}},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"Specifications table / SXM\",\"source_publication_dates\":{\"nvidia-h100\":null}},\"memory_bandwidth_gb_s\":{\"confidence\":\"high\",\"locator\":\"Specifications table / SXM\",\"source_publication_dates\":{\"nvidia-h100\":null},\"unit\":\"GB/s\"},\"memory_gb\":{\"confidence\":\"high\",\"locator\":\"Specifications table / SXM\",\"source_publication_dates\":{\"nvidia-h100\":null},\"unit\":\"GB\"},\"memory_type\":{\"confidence\":\"high\",\"locator\":\"Specifications / GPU memory\",\"source_publication_dates\":{\"nvidia-h100\":null}},\"model\":{\"confidence\":\"high\",\"locator\":\"Specifications table / SXM\",\"source_publication_dates\":{\"nvidia-h100\":null}},\"name\":{\"confidence\":\"high\",\"locator\":\"Specifications table / SXM\",\"source_publication_dates\":{\"nvidia-h100\":null}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"Specifications table / SXM\",\"source_publication_dates\":{\"nvidia-h100\":null}},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"Specifications table / SXM\",\"source_publication_dates\":{\"nvidia-h100\":null}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"Specifications table / SXM\",\"source_publication_dates\":{\"nvidia-h100\":null}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"Specifications table / SXM\",\"source_publication_dates\":{\"nvidia-h100\":null}},\"variant\":{\"confidence\":\"high\",\"locator\":\"Specifications table / SXM\",\"source_publication_dates\":{\"nvidia-h100\":null}}}","field_sources_json":"{\"accelerator_power_w\":[\"nvidia-h100\"],\"capacity_scope\":[\"nvidia-h100\"],\"equipment_category\":[\"nvidia-h100\"],\"form_factor\":[\"nvidia-h100\"],\"manufacturer\":[\"nvidia-h100\"],\"memory_bandwidth_gb_s\":[\"nvidia-h100\"],\"memory_gb\":[\"nvidia-h100\"],\"memory_type\":[\"nvidia-h100\"],\"model\":[\"nvidia-h100\"],\"name\":[\"nvidia-h100\"],\"official_url\":[\"nvidia-h100\"],\"power_conditions\":[\"nvidia-h100\"],\"power_rating_kind\":[\"nvidia-h100\"],\"record_scope\":[\"nvidia-h100\"],\"variant\":[\"nvidia-h100\"]}","form_factor":"SXM","last_verified_at":"2026-11-02T23:20:42.675074Z","manufacturer":"NVIDIA","memory_bandwidth_gb_s":3350,"memory_gb":80,"memory_type":"HBM3","model":"H100","name":"NVIDIA H100 SXM","official_url":"https://www.nvidia.com/en-us/data-center/h100/","power_conditions":"Per GPU maximum; configurable power limit where stated. Not server input or rack power.","power_rating_kind":"maximum accelerator TDP","quality_status":"source_backed","record_id":"a033a124-cc8c-5b42-bc5b-803b6ce72d46","record_scope":"model","source_urls":["https://www.nvidia.com/en-us/data-center/h100/"],"sources":["nvidia-h100"],"updated_at":"2026-11-02T23:20:42.675074Z","variant":"SXM"}
{"accelerator_power_w":400,"capacity_scope":"NVIDIA H100 NVL only; no inferred capacity or configuration","created_at":"2026-11-02T23:20:42.675074Z","entity_type":"equipment","equipment_category":"gpu_accelerator","evidence_json":"{\"accelerator_power_w\":{\"confidence\":\"high\",\"locator\":\"Specifications table / NVL\",\"source_publication_dates\":{\"nvidia-h100\":null},\"unit\":\"W\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"Specifications table / NVL\",\"source_publication_dates\":{\"nvidia-h100\":null}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"Specifications table / NVL\",\"source_publication_dates\":{\"nvidia-h100\":null}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"Specifications table / NVL\",\"source_publication_dates\":{\"nvidia-h100\":null}},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"Specifications table / NVL\",\"source_publication_dates\":{\"nvidia-h100\":null}},\"memory_bandwidth_gb_s\":{\"confidence\":\"high\",\"locator\":\"Specifications table / NVL\",\"source_publication_dates\":{\"nvidia-h100\":null},\"unit\":\"GB/s\"},\"memory_gb\":{\"confidence\":\"high\",\"locator\":\"Specifications table / NVL\",\"source_publication_dates\":{\"nvidia-h100\":null},\"unit\":\"GB\"},\"model\":{\"confidence\":\"high\",\"locator\":\"Specifications table / NVL\",\"source_publication_dates\":{\"nvidia-h100\":null}},\"name\":{\"confidence\":\"high\",\"locator\":\"Specifications table / NVL\",\"source_publication_dates\":{\"nvidia-h100\":null}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"Specs / Max TDP\",\"source_publication_dates\":{\"nvidia-h100\":null}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"Specifications table / NVL\",\"source_publication_dates\":{\"nvidia-h100\":null}},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"Specifications table / NVL\",\"source_publication_dates\":{\"nvidia-h100\":null}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"Specifications table / NVL\",\"source_publication_dates\":{\"nvidia-h100\":null}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"Specifications table / NVL\",\"source_publication_dates\":{\"nvidia-h100\":null}},\"variant\":{\"confidence\":\"high\",\"locator\":\"Specifications table / NVL\",\"source_publication_dates\":{\"nvidia-h100\":null}}}","field_sources_json":"{\"accelerator_power_w\":[\"nvidia-h100\"],\"capacity_scope\":[\"nvidia-h100\"],\"equipment_category\":[\"nvidia-h100\"],\"form_factor\":[\"nvidia-h100\"],\"manufacturer\":[\"nvidia-h100\"],\"memory_bandwidth_gb_s\":[\"nvidia-h100\"],\"memory_gb\":[\"nvidia-h100\"],\"model\":[\"nvidia-h100\"],\"name\":[\"nvidia-h100\"],\"observations_json\":[\"nvidia-h100\"],\"official_url\":[\"nvidia-h100\"],\"power_conditions\":[\"nvidia-h100\"],\"power_rating_kind\":[\"nvidia-h100\"],\"record_scope\":[\"nvidia-h100\"],\"variant\":[\"nvidia-h100\"]}","form_factor":"PCIe dual-slot air-cooled","last_verified_at":"2026-11-02T23:20:42.675074Z","manufacturer":"NVIDIA","memory_bandwidth_gb_s":3900,"memory_gb":94,"model":"H100","name":"NVIDIA H100 NVL","observations_json":"[{\"as_of\":null,\"boundary\":\"Per GPU configurable range\",\"field\":\"configurable_tdp_range\",\"kind\":\"reported\",\"locator\":\"Specs / Max TDP\",\"source_id\":\"nvidia-h100\",\"unit\":\"W\",\"value\":[350,400]}]","official_url":"https://www.nvidia.com/en-us/data-center/h100/","power_conditions":"Per GPU maximum; configurable power limit where stated. Not server input or rack power.","power_rating_kind":"maximum accelerator TDP","quality_status":"source_backed","record_id":"be2cfc22-820c-5a47-baf1-a9b4fad039d0","record_scope":"model","source_urls":["https://www.nvidia.com/en-us/data-center/h100/"],"sources":["nvidia-h100"],"updated_at":"2026-11-02T23:20:42.675074Z","variant":"NVL"}
{"accelerator_count":8,"capacity_scope":"NVIDIA DGX B200 documented base system only; no inferred capacity or configuration","created_at":"2026-11-02T23:20:42.675074Z","depth_mm":897.1,"entity_type":"equipment","equipment_category":"server","evidence_json":"{\"accelerator_count\":{\"confidence\":\"high\",\"locator\":\"Hardware Overview; Mechanical and Power Specifications tables\",\"source_publication_dates\":{\"nvidia-dgx-b200\":null}},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"Hardware Overview; Mechanical and Power Specifications tables\",\"source_publication_dates\":{\"nvidia-dgx-b200\":null}},\"depth_mm\":{\"confidence\":\"high\",\"locator\":\"Hardware Overview; Mechanical and Power Specifications tables\",\"source_publication_dates\":{\"nvidia-dgx-b200\":null},\"unit\":\"mm\"},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"Hardware Overview; Mechanical and Power Specifications tables\",\"source_publication_dates\":{\"nvidia-dgx-b200\":null}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"Hardware Overview; Mechanical and Power Specifications tables\",\"source_publication_dates\":{\"nvidia-dgx-b200\":null}},\"height_mm\":{\"confidence\":\"high\",\"locator\":\"Hardware Overview; Mechanical and Power Specifications tables\",\"source_publication_dates\":{\"nvidia-dgx-b200\":null},\"unit\":\"mm\"},\"input_power_kw\":{\"confidence\":\"high\",\"locator\":\"Hardware Overview; Mechanical and Power Specifications tables\",\"source_publication_dates\":{\"nvidia-dgx-b200\":null},\"unit\":\"kW\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"Hardware Overview; Mechanical and Power Specifications tables\",\"source_publication_dates\":{\"nvidia-dgx-b200\":null}},\"memory_gb\":{\"confidence\":\"high\",\"locator\":\"Hardware Overview; Mechanical and Power Specifications tables\",\"source_publication_dates\":{\"nvidia-dgx-b200\":null},\"unit\":\"GB\"},\"model\":{\"confidence\":\"high\",\"locator\":\"Hardware Overview; Mechanical and Power Specifications tables\",\"source_publication_dates\":{\"nvidia-dgx-b200\":null}},\"name\":{\"confidence\":\"high\",\"locator\":\"Hardware Overview; Mechanical and Power Specifications tables\",\"source_publication_dates\":{\"nvidia-dgx-b200\":null}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"Power Specifications\",\"source_publication_dates\":{\"nvidia-dgx-b200\":null}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"Hardware Overview; Mechanical and Power Specifications tables\",\"source_publication_dates\":{\"nvidia-dgx-b200\":null}},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"Hardware Overview; Mechanical and Power Specifications tables\",\"source_publication_dates\":{\"nvidia-dgx-b200\":null}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"Hardware Overview; Mechanical and Power Specifications tables\",\"source_publication_dates\":{\"nvidia-dgx-b200\":null}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"Hardware Overview; Mechanical and Power Specifications tables\",\"source_publication_dates\":{\"nvidia-dgx-b200\":null}},\"redundancy\":{\"confidence\":\"high\",\"locator\":\"Hardware Overview; Mechanical and Power Specifications tables\",\"source_publication_dates\":{\"nvidia-dgx-b200\":null}},\"variant\":{\"confidence\":\"high\",\"locator\":\"Hardware Overview; Mechanical and Power Specifications tables\",\"source_publication_dates\":{\"nvidia-dgx-b200\":null}},\"weight_kg\":{\"confidence\":\"high\",\"locator\":\"Hardware Overview; Mechanical and Power Specifications tables\",\"source_publication_dates\":{\"nvidia-dgx-b200\":null},\"unit\":\"kg\"},\"width_mm\":{\"confidence\":\"high\",\"locator\":\"Hardware Overview; Mechanical and Power Specifications tables\",\"source_publication_dates\":{\"nvidia-dgx-b200\":null},\"unit\":\"mm\"}}","field_sources_json":"{\"accelerator_count\":[\"nvidia-dgx-b200\"],\"capacity_scope\":[\"nvidia-dgx-b200\"],\"depth_mm\":[\"nvidia-dgx-b200\"],\"equipment_category\":[\"nvidia-dgx-b200\"],\"form_factor\":[\"nvidia-dgx-b200\"],\"height_mm\":[\"nvidia-dgx-b200\"],\"input_power_kw\":[\"nvidia-dgx-b200\"],\"manufacturer\":[\"nvidia-dgx-b200\"],\"memory_gb\":[\"nvidia-dgx-b200\"],\"model\":[\"nvidia-dgx-b200\"],\"name\":[\"nvidia-dgx-b200\"],\"observations_json\":[\"nvidia-dgx-b200\"],\"official_url\":[\"nvidia-dgx-b200\"],\"power_conditions\":[\"nvidia-dgx-b200\"],\"power_rating_kind\":[\"nvidia-dgx-b200\"],\"record_scope\":[\"nvidia-dgx-b200\"],\"redundancy\":[\"nvidia-dgx-b200\"],\"variant\":[\"nvidia-dgx-b200\"],\"weight_kg\":[\"nvidia-dgx-b200\"],\"width_mm\":[\"nvidia-dgx-b200\"]}","form_factor":"10U rackmount","height_mm":444,"input_power_kw":14.3,"last_verified_at":"2026-11-02T23:20:42.675074Z","manufacturer":"NVIDIA","memory_gb":1440,"model":"DGX B200","name":"NVIDIA DGX B200 documented base system","observations_json":"[{\"as_of\":null,\"boundary\":\"DGX B200\",\"field\":\"memory_boundary\",\"kind\":\"reported\",\"locator\":\"Hardware component table\",\"source_id\":\"nvidia-dgx-b200\",\"unit\":null,\"value\":\"aggregate GPU memory; system DIMM memory separate\"},{\"as_of\":null,\"boundary\":\"AC input per PSU\",\"field\":\"ac_input_voltage_range\",\"kind\":\"reported\",\"locator\":\"Power Specifications\",\"source_id\":\"nvidia-dgx-b200\",\"unit\":\"V\",\"value\":[200,240]}]","official_url":"https://docs.nvidia.com/dgx/dgxb200-user-guide/introduction-to-dgxb200.html","power_conditions":"Published system maximum at 200–240 VAC. Six 3.3 kW PSU nameplates are not added to infer system demand.","power_rating_kind":"maximum system input","quality_status":"source_backed","record_id":"d3b86c03-5cdc-55f6-9a37-e9cfac532119","record_scope":"configuration","redundancy":"5+1 PSU","source_urls":["https://docs.nvidia.com/dgx/dgxb200-user-guide/introduction-to-dgxb200.html"],"sources":["nvidia-dgx-b200"],"updated_at":"2026-11-02T23:20:42.675074Z","variant":"documented base system","weight_kg":142.4,"width_mm":482.3}
{"accelerator_power_w":600,"capacity_scope":"NVIDIA H200 NVL only; no inferred capacity or configuration","created_at":"2026-11-02T23:20:42.675074Z","entity_type":"equipment","equipment_category":"gpu_accelerator","evidence_json":"{\"accelerator_power_w\":{\"confidence\":\"high\",\"locator\":\"Specifications table / NVL\",\"source_publication_dates\":{\"nvidia-h200\":null},\"unit\":\"W\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"Specifications table / NVL\",\"source_publication_dates\":{\"nvidia-h200\":null}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"Specifications table / NVL\",\"source_publication_dates\":{\"nvidia-h200\":null}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"Specifications table / NVL\",\"source_publication_dates\":{\"nvidia-h200\":null}},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"Specifications table / NVL\",\"source_publication_dates\":{\"nvidia-h200\":null}},\"memory_bandwidth_gb_s\":{\"confidence\":\"high\",\"locator\":\"Specifications table / NVL\",\"source_publication_dates\":{\"nvidia-h200\":null},\"unit\":\"GB/s\"},\"memory_gb\":{\"confidence\":\"high\",\"locator\":\"Specifications table / NVL\",\"source_publication_dates\":{\"nvidia-h200\":null},\"unit\":\"GB\"},\"memory_type\":{\"confidence\":\"high\",\"locator\":\"Specifications / GPU memory\",\"source_publication_dates\":{\"nvidia-h200\":null}},\"model\":{\"confidence\":\"high\",\"locator\":\"Specifications table / NVL\",\"source_publication_dates\":{\"nvidia-h200\":null}},\"name\":{\"confidence\":\"high\",\"locator\":\"Specifications table / NVL\",\"source_publication_dates\":{\"nvidia-h200\":null}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"Specifications table / NVL\",\"source_publication_dates\":{\"nvidia-h200\":null}},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"Specifications table / NVL\",\"source_publication_dates\":{\"nvidia-h200\":null}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"Specifications table / NVL\",\"source_publication_dates\":{\"nvidia-h200\":null}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"Specifications table / NVL\",\"source_publication_dates\":{\"nvidia-h200\":null}},\"variant\":{\"confidence\":\"high\",\"locator\":\"Specifications table / NVL\",\"source_publication_dates\":{\"nvidia-h200\":null}}}","field_sources_json":"{\"accelerator_power_w\":[\"nvidia-h200\"],\"capacity_scope\":[\"nvidia-h200\"],\"equipment_category\":[\"nvidia-h200\"],\"form_factor\":[\"nvidia-h200\"],\"manufacturer\":[\"nvidia-h200\"],\"memory_bandwidth_gb_s\":[\"nvidia-h200\"],\"memory_gb\":[\"nvidia-h200\"],\"memory_type\":[\"nvidia-h200\"],\"model\":[\"nvidia-h200\"],\"name\":[\"nvidia-h200\"],\"official_url\":[\"nvidia-h200\"],\"power_conditions\":[\"nvidia-h200\"],\"power_rating_kind\":[\"nvidia-h200\"],\"record_scope\":[\"nvidia-h200\"],\"variant\":[\"nvidia-h200\"]}","form_factor":"PCIe dual-slot air-cooled","last_verified_at":"2026-11-02T23:20:42.675074Z","manufacturer":"NVIDIA","memory_bandwidth_gb_s":4800,"memory_gb":141,"memory_type":"HBM3e","model":"H200","name":"NVIDIA H200 NVL","notes":"Source contains preliminary-specification qualifiers; not a measured workload power draw.","official_url":"https://www.nvidia.com/en-us/data-center/h200/","power_conditions":"Per GPU maximum; configurable power limit where stated. Not server input or rack power.","power_rating_kind":"maximum accelerator TDP","quality_status":"source_backed","record_id":"db2200a2-646d-5f99-8a33-37a95cfaf8e4","record_scope":"model","source_urls":["https://www.nvidia.com/en-us/data-center/h200/"],"sources":["nvidia-h200"],"updated_at":"2026-11-02T23:20:42.675074Z","variant":"NVL"}
{"accelerator_count":8,"capacity_scope":"NVIDIA DGX H100 documented base system only; no inferred capacity or configuration","created_at":"2026-11-02T23:20:42.675074Z","depth_mm":897.1,"entity_type":"equipment","equipment_category":"server","evidence_json":"{\"accelerator_count\":{\"confidence\":\"high\",\"locator\":\"Hardware Overview; Mechanical and Power Specifications tables\",\"source_publication_dates\":{\"nvidia-dgx-h100\":null}},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"Hardware Overview; Mechanical and Power Specifications tables\",\"source_publication_dates\":{\"nvidia-dgx-h100\":null}},\"depth_mm\":{\"confidence\":\"high\",\"locator\":\"Hardware Overview; Mechanical and Power Specifications tables\",\"source_publication_dates\":{\"nvidia-dgx-h100\":null},\"unit\":\"mm\"},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"Hardware Overview; Mechanical and Power Specifications tables\",\"source_publication_dates\":{\"nvidia-dgx-h100\":null}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"Hardware Overview; Mechanical and Power Specifications tables\",\"source_publication_dates\":{\"nvidia-dgx-h100\":null}},\"height_mm\":{\"confidence\":\"high\",\"locator\":\"Hardware Overview; Mechanical and Power Specifications tables\",\"source_publication_dates\":{\"nvidia-dgx-h100\":null},\"unit\":\"mm\"},\"input_power_kw\":{\"confidence\":\"high\",\"locator\":\"Hardware Overview; Mechanical and Power Specifications tables\",\"source_publication_dates\":{\"nvidia-dgx-h100\":null},\"unit\":\"kW\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"Hardware Overview; Mechanical and Power Specifications tables\",\"source_publication_dates\":{\"nvidia-dgx-h100\":null}},\"memory_gb\":{\"confidence\":\"high\",\"locator\":\"Hardware Overview; Mechanical and Power Specifications tables\",\"source_publication_dates\":{\"nvidia-dgx-h100\":null},\"unit\":\"GB\"},\"model\":{\"confidence\":\"high\",\"locator\":\"Hardware Overview; Mechanical and Power Specifications tables\",\"source_publication_dates\":{\"nvidia-dgx-h100\":null}},\"name\":{\"confidence\":\"high\",\"locator\":\"Hardware Overview; Mechanical and Power Specifications tables\",\"source_publication_dates\":{\"nvidia-dgx-h100\":null}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"Power Specifications\",\"source_publication_dates\":{\"nvidia-dgx-h100\":null}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"Hardware Overview; Mechanical and Power Specifications tables\",\"source_publication_dates\":{\"nvidia-dgx-h100\":null}},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"Hardware Overview; Mechanical and Power Specifications tables\",\"source_publication_dates\":{\"nvidia-dgx-h100\":null}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"Hardware Overview; Mechanical and Power Specifications tables\",\"source_publication_dates\":{\"nvidia-dgx-h100\":null}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"Hardware Overview; Mechanical and Power Specifications tables\",\"source_publication_dates\":{\"nvidia-dgx-h100\":null}},\"redundancy\":{\"confidence\":\"high\",\"locator\":\"Hardware Overview; Mechanical and Power Specifications tables\",\"source_publication_dates\":{\"nvidia-dgx-h100\":null}},\"temperature_max_c\":{\"confidence\":\"high\",\"locator\":\"Environmental Specifications / operating temperature\",\"source_publication_dates\":{\"nvidia-dgx-h100\":null},\"unit\":\"degC\"},\"temperature_min_c\":{\"confidence\":\"high\",\"locator\":\"Environmental Specifications / operating temperature\",\"source_publication_dates\":{\"nvidia-dgx-h100\":null},\"unit\":\"degC\"},\"variant\":{\"confidence\":\"high\",\"locator\":\"Hardware Overview; Mechanical and Power Specifications tables\",\"source_publication_dates\":{\"nvidia-dgx-h100\":null}},\"weight_kg\":{\"confidence\":\"high\",\"locator\":\"Hardware Overview; Mechanical and Power Specifications tables\",\"source_publication_dates\":{\"nvidia-dgx-h100\":null},\"unit\":\"kg\"},\"width_mm\":{\"confidence\":\"high\",\"locator\":\"Hardware Overview; Mechanical and Power Specifications tables\",\"source_publication_dates\":{\"nvidia-dgx-h100\":null},\"unit\":\"mm\"}}","field_sources_json":"{\"accelerator_count\":[\"nvidia-dgx-h100\"],\"capacity_scope\":[\"nvidia-dgx-h100\"],\"depth_mm\":[\"nvidia-dgx-h100\"],\"equipment_category\":[\"nvidia-dgx-h100\"],\"form_factor\":[\"nvidia-dgx-h100\"],\"height_mm\":[\"nvidia-dgx-h100\"],\"input_power_kw\":[\"nvidia-dgx-h100\"],\"manufacturer\":[\"nvidia-dgx-h100\"],\"memory_gb\":[\"nvidia-dgx-h100\"],\"model\":[\"nvidia-dgx-h100\"],\"name\":[\"nvidia-dgx-h100\"],\"observations_json\":[\"nvidia-dgx-h100\"],\"official_url\":[\"nvidia-dgx-h100\"],\"power_conditions\":[\"nvidia-dgx-h100\"],\"power_rating_kind\":[\"nvidia-dgx-h100\"],\"record_scope\":[\"nvidia-dgx-h100\"],\"redundancy\":[\"nvidia-dgx-h100\"],\"temperature_max_c\":[\"nvidia-dgx-h100\"],\"temperature_min_c\":[\"nvidia-dgx-h100\"],\"variant\":[\"nvidia-dgx-h100\"],\"weight_kg\":[\"nvidia-dgx-h100\"],\"width_mm\":[\"nvidia-dgx-h100\"]}","form_factor":"8U rackmount","height_mm":356,"input_power_kw":10.2,"last_verified_at":"2026-11-02T23:20:42.675074Z","manufacturer":"NVIDIA","memory_gb":640,"model":"DGX H100","name":"NVIDIA DGX H100 documented base system","observations_json":"[{\"as_of\":null,\"boundary\":\"DGX H100\",\"field\":\"memory_boundary\",\"kind\":\"reported\",\"locator\":\"Hardware component table\",\"source_id\":\"nvidia-dgx-h100\",\"unit\":null,\"value\":\"aggregate GPU memory; system DIMM memory separate\"},{\"as_of\":null,\"boundary\":\"AC input per PSU\",\"field\":\"ac_input_voltage_range\",\"kind\":\"reported\",\"locator\":\"Power Specifications\",\"source_id\":\"nvidia-dgx-h100\",\"unit\":\"V\",\"value\":[200,240]}]","official_url":"https://docs.nvidia.com/dgx/dgxh100-user-guide/introduction-to-dgxh100.html","power_conditions":"Published system maximum at 200–240 VAC. Six 3.3 kW PSU nameplates are not added to infer system demand.","power_rating_kind":"maximum system input","quality_status":"source_backed","record_id":"dda0e09c-24f8-5976-861c-bec985002825","record_scope":"configuration","redundancy":"4+2 PSU","source_urls":["https://docs.nvidia.com/dgx/dgxh100-user-guide/introduction-to-dgxh100.html"],"sources":["nvidia-dgx-h100"],"temperature_max_c":30,"temperature_min_c":5,"updated_at":"2026-11-02T23:20:42.675074Z","variant":"documented base system","weight_kg":130.45,"width_mm":482.3}
{"accelerator_count":8,"capacity_scope":"NVIDIA DGX H200 documented base system only; no inferred capacity or configuration","created_at":"2026-11-02T23:20:42.675074Z","depth_mm":897.1,"entity_type":"equipment","equipment_category":"server","evidence_json":"{\"accelerator_count\":{\"confidence\":\"high\",\"locator\":\"Hardware Overview; Mechanical and Power Specifications tables\",\"source_publication_dates\":{\"nvidia-dgx-h100\":null}},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"Hardware Overview; Mechanical and Power Specifications tables\",\"source_publication_dates\":{\"nvidia-dgx-h100\":null}},\"depth_mm\":{\"confidence\":\"high\",\"locator\":\"Hardware Overview; Mechanical and Power Specifications tables\",\"source_publication_dates\":{\"nvidia-dgx-h100\":null},\"unit\":\"mm\"},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"Hardware Overview; Mechanical and Power Specifications tables\",\"source_publication_dates\":{\"nvidia-dgx-h100\":null}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"Hardware Overview; Mechanical and Power Specifications tables\",\"source_publication_dates\":{\"nvidia-dgx-h100\":null}},\"height_mm\":{\"confidence\":\"high\",\"locator\":\"Hardware Overview; Mechanical and Power Specifications tables\",\"source_publication_dates\":{\"nvidia-dgx-h100\":null},\"unit\":\"mm\"},\"input_power_kw\":{\"confidence\":\"high\",\"locator\":\"Hardware Overview; Mechanical and Power Specifications tables\",\"source_publication_dates\":{\"nvidia-dgx-h100\":null},\"unit\":\"kW\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"Hardware Overview; Mechanical and Power Specifications tables\",\"source_publication_dates\":{\"nvidia-dgx-h100\":null}},\"memory_gb\":{\"confidence\":\"high\",\"locator\":\"Hardware Overview; Mechanical and Power Specifications tables\",\"source_publication_dates\":{\"nvidia-dgx-h100\":null},\"unit\":\"GB\"},\"model\":{\"confidence\":\"high\",\"locator\":\"Hardware Overview; Mechanical and Power Specifications tables\",\"source_publication_dates\":{\"nvidia-dgx-h100\":null}},\"name\":{\"confidence\":\"high\",\"locator\":\"Hardware Overview; Mechanical and Power Specifications tables\",\"source_publication_dates\":{\"nvidia-dgx-h100\":null}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"Power Specifications\",\"source_publication_dates\":{\"nvidia-dgx-h100\":null}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"Hardware Overview; Mechanical and Power Specifications tables\",\"source_publication_dates\":{\"nvidia-dgx-h100\":null}},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"Hardware Overview; Mechanical and Power Specifications tables\",\"source_publication_dates\":{\"nvidia-dgx-h100\":null}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"Hardware Overview; Mechanical and Power Specifications tables\",\"source_publication_dates\":{\"nvidia-dgx-h100\":null}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"Hardware Overview; Mechanical and Power Specifications tables\",\"source_publication_dates\":{\"nvidia-dgx-h100\":null}},\"redundancy\":{\"confidence\":\"high\",\"locator\":\"Hardware Overview; Mechanical and Power Specifications tables\",\"source_publication_dates\":{\"nvidia-dgx-h100\":null}},\"temperature_max_c\":{\"confidence\":\"high\",\"locator\":\"Environmental Specifications / operating temperature\",\"source_publication_dates\":{\"nvidia-dgx-h100\":null},\"unit\":\"degC\"},\"temperature_min_c\":{\"confidence\":\"high\",\"locator\":\"Environmental Specifications / operating temperature\",\"source_publication_dates\":{\"nvidia-dgx-h100\":null},\"unit\":\"degC\"},\"variant\":{\"confidence\":\"high\",\"locator\":\"Hardware Overview; Mechanical and Power Specifications tables\",\"source_publication_dates\":{\"nvidia-dgx-h100\":null}},\"weight_kg\":{\"confidence\":\"high\",\"locator\":\"Hardware Overview; Mechanical and Power Specifications tables\",\"source_publication_dates\":{\"nvidia-dgx-h100\":null},\"unit\":\"kg\"},\"width_mm\":{\"confidence\":\"high\",\"locator\":\"Hardware Overview; Mechanical and Power Specifications tables\",\"source_publication_dates\":{\"nvidia-dgx-h100\":null},\"unit\":\"mm\"}}","field_sources_json":"{\"accelerator_count\":[\"nvidia-dgx-h100\"],\"capacity_scope\":[\"nvidia-dgx-h100\"],\"depth_mm\":[\"nvidia-dgx-h100\"],\"equipment_category\":[\"nvidia-dgx-h100\"],\"form_factor\":[\"nvidia-dgx-h100\"],\"height_mm\":[\"nvidia-dgx-h100\"],\"input_power_kw\":[\"nvidia-dgx-h100\"],\"manufacturer\":[\"nvidia-dgx-h100\"],\"memory_gb\":[\"nvidia-dgx-h100\"],\"model\":[\"nvidia-dgx-h100\"],\"name\":[\"nvidia-dgx-h100\"],\"observations_json\":[\"nvidia-dgx-h100\"],\"official_url\":[\"nvidia-dgx-h100\"],\"power_conditions\":[\"nvidia-dgx-h100\"],\"power_rating_kind\":[\"nvidia-dgx-h100\"],\"record_scope\":[\"nvidia-dgx-h100\"],\"redundancy\":[\"nvidia-dgx-h100\"],\"temperature_max_c\":[\"nvidia-dgx-h100\"],\"temperature_min_c\":[\"nvidia-dgx-h100\"],\"variant\":[\"nvidia-dgx-h100\"],\"weight_kg\":[\"nvidia-dgx-h100\"],\"width_mm\":[\"nvidia-dgx-h100\"]}","form_factor":"8U rackmount","height_mm":356,"input_power_kw":10.2,"last_verified_at":"2026-11-02T23:20:42.675074Z","manufacturer":"NVIDIA","memory_gb":1128,"model":"DGX H200","name":"NVIDIA DGX H200 documented base system","observations_json":"[{\"as_of\":null,\"boundary\":\"DGX H200\",\"field\":\"memory_boundary\",\"kind\":\"reported\",\"locator\":\"Hardware component table\",\"source_id\":\"nvidia-dgx-h100\",\"unit\":null,\"value\":\"aggregate GPU memory; system DIMM memory separate\"},{\"as_of\":null,\"boundary\":\"AC input per PSU\",\"field\":\"ac_input_voltage_range\",\"kind\":\"reported\",\"locator\":\"Power Specifications\",\"source_id\":\"nvidia-dgx-h100\",\"unit\":\"V\",\"value\":[200,240]}]","official_url":"https://docs.nvidia.com/dgx/dgxh100-user-guide/introduction-to-dgxh100.html","power_conditions":"Published system maximum at 200–240 VAC. Six 3.3 kW PSU nameplates are not added to infer system demand.","power_rating_kind":"maximum system input","quality_status":"source_backed","record_id":"e02d4ee4-5c33-5056-80cd-7544f615978d","record_scope":"configuration","redundancy":"4+2 PSU","source_urls":["https://docs.nvidia.com/dgx/dgxh100-user-guide/introduction-to-dgxh100.html"],"sources":["nvidia-dgx-h100"],"temperature_max_c":30,"temperature_min_c":5,"updated_at":"2026-11-02T23:20:42.675074Z","variant":"documented base system","weight_kg":130.45,"width_mm":482.3}
{"apparent_power_kva":3.0,"capacity_scope":"Eaton 9PX3000IRT2U IEC rack/tower 2U only; no inferred capacity or configuration","created_at":"2026-11-02T23:20:42.675074Z","depth_mm":605,"entity_type":"equipment","equipment_category":"ups","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"Exact SKU product description and General specifications\",\"source_publication_dates\":{\"eaton-3000\":null},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"Exact SKU product description and General specifications\",\"source_publication_dates\":{\"eaton-3000\":null}},\"depth_mm\":{\"confidence\":\"high\",\"locator\":\"Exact SKU product description and General specifications\",\"source_publication_dates\":{\"eaton-3000\":null},\"unit\":\"mm\"},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"Exact SKU product description and General specifications\",\"source_publication_dates\":{\"eaton-3000\":null}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"Exact SKU product description and General specifications\",\"source_publication_dates\":{\"eaton-3000\":null}},\"height_mm\":{\"confidence\":\"high\",\"locator\":\"Exact SKU product description and General specifications\",\"source_publication_dates\":{\"eaton-3000\":null},\"unit\":\"mm\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"Exact SKU product description and General specifications\",\"source_publication_dates\":{\"eaton-3000\":null}},\"model\":{\"confidence\":\"high\",\"locator\":\"Exact SKU product description and General specifications\",\"source_publication_dates\":{\"eaton-3000\":null}},\"name\":{\"confidence\":\"high\",\"locator\":\"Exact SKU product description and General specifications\",\"source_publication_dates\":{\"eaton-3000\":null}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"Exact SKU product description and General specifications\",\"source_publication_dates\":{\"eaton-3000\":null}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"Exact SKU product description and General specifications\",\"source_publication_dates\":{\"eaton-3000\":null},\"unit\":\"kW\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"Exact SKU product description and General specifications\",\"source_publication_dates\":{\"eaton-3000\":null}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"Exact SKU product description and General specifications\",\"source_publication_dates\":{\"eaton-3000\":null}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"Exact SKU product description and General specifications\",\"source_publication_dates\":{\"eaton-3000\":null}},\"variant\":{\"confidence\":\"high\",\"locator\":\"Exact SKU product description and General specifications\",\"source_publication_dates\":{\"eaton-3000\":null}},\"warranty_conditions\":{\"confidence\":\"high\",\"locator\":\"General specifications / Warranty\",\"source_publication_dates\":{\"eaton-3000\":null}},\"warranty_years\":{\"confidence\":\"high\",\"locator\":\"General specifications / Warranty\",\"source_publication_dates\":{\"eaton-3000\":null},\"unit\":\"years\"},\"weight_kg\":{\"confidence\":\"high\",\"locator\":\"Exact SKU product description and General specifications\",\"source_publication_dates\":{\"eaton-3000\":null},\"unit\":\"kg\"},\"width_mm\":{\"confidence\":\"high\",\"locator\":\"Exact SKU product description and General specifications\",\"source_publication_dates\":{\"eaton-3000\":null},\"unit\":\"mm\"}}","field_sources_json":"{\"apparent_power_kva\":[\"eaton-3000\"],\"capacity_scope\":[\"eaton-3000\"],\"depth_mm\":[\"eaton-3000\"],\"equipment_category\":[\"eaton-3000\"],\"form_factor\":[\"eaton-3000\"],\"height_mm\":[\"eaton-3000\"],\"manufacturer\":[\"eaton-3000\"],\"model\":[\"eaton-3000\"],\"name\":[\"eaton-3000\"],\"official_url\":[\"eaton-3000\"],\"output_power_kw\":[\"eaton-3000\"],\"power_conditions\":[\"eaton-3000\"],\"power_rating_kind\":[\"eaton-3000\"],\"record_scope\":[\"eaton-3000\"],\"variant\":[\"eaton-3000\"],\"warranty_conditions\":[\"eaton-3000\"],\"warranty_years\":[\"eaton-3000\"],\"weight_kg\":[\"eaton-3000\"],\"width_mm\":[\"eaton-3000\"]}","form_factor":"rack/tower 2U","height_mm":86.5,"last_verified_at":"2026-11-02T23:20:42.675074Z","manufacturer":"Eaton","model":"9PX3000IRT2U","name":"Eaton 9PX3000IRT2U IEC rack/tower 2U","official_url":"https://www.eaton.com/gb/en-gb/skuPage.9PX3000IRT2U.html","output_power_kw":3.0,"power_conditions":"Exact IEC SKU nameplate rating; runtime not inferred from battery count.","power_rating_kind":"rated output active/apparent power","quality_status":"source_backed","record_id":"eb0cc53e-43bc-56d2-9d9b-0811d9b43b37","record_scope":"model","source_urls":["https://www.eaton.com/gb/en-gb/skuPage.9PX3000IRT2U.html"],"sources":["eaton-3000"],"updated_at":"2026-11-02T23:20:42.675074Z","variant":"IEC rack/tower 2U","warranty_conditions":"3 years electronics; 2 years battery; territory and detailed warranty terms apply","warranty_years":3,"weight_kg":28,"width_mm":440}
