{"capacity_scope":"Exact documented 19DV-F20F223345B9 chiller selection at 400 V; 3 phase; 50 Hz under the shared standard AHRI water-temperature and fouling conditions","communication_protocols":["BACnet","Modbus"],"cooling_capacity_kw":1055.0,"cooling_rating_conditions":"Standard AHRI condition: leaving/entering evaporator water 6.7/12.2 °C; entering/leaving condenser water 29.4/34.6 °C; evaporator/condenser fouling 0.0180/0.0440 m²·K/kW; two passes; 1.0 MPa design water-side pressure","cooling_technology":"Two-stage centrifugal chiller; water-cooled; R-1233zd(E)","created_at":"2026-11-03T07:22:54Z","depth_mm":4596.0,"entity_type":"equipment","equipment_category":"chiller","evidence_json":"{\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-F20F223345B9\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"communication_protocols\":{\"confidence\":\"high\",\"locator\":\"Selection-table notes and product-family description\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"cooling_capacity_kw\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-F20F223345B9\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"},\"unit\":\"kW\"},\"cooling_rating_conditions\":{\"confidence\":\"high\",\"locator\":\"Selection-table notes and product-family description\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"cooling_technology\":{\"confidence\":\"high\",\"locator\":\"Selection-table notes and product-family description\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"depth_mm\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-F20F223345B9\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"},\"unit\":\"mm\"},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-F20F223345B9\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"Selection-table notes and product-family description\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"frequency_hz\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-F20F223345B9\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"},\"unit\":\"Hz\"},\"height_mm\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-F20F223345B9\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"},\"unit\":\"mm\"},\"input_current_a\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-F20F223345B9\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"},\"unit\":\"A\"},\"input_power_kw\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-F20F223345B9\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"},\"unit\":\"kW\"},\"input_voltage_v\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-F20F223345B9\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"},\"unit\":\"V\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-F20F223345B9\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-F20F223345B9\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-F20F223345B9\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-F20F223345B9\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-F20F223345B9\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-F20F223345B9\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-F20F223345B9\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-F20F223345B9\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-F20F223345B9\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"weight_kg\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-F20F223345B9\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"},\"unit\":\"kg\"},\"width_mm\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-F20F223345B9\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"},\"unit\":\"mm\"}}","field_sources_json":"{\"capacity_scope\":[\"carrier-aquaedge-19dv-na2316a\"],\"communication_protocols\":[\"carrier-aquaedge-19dv-na2316a\"],\"cooling_capacity_kw\":[\"carrier-aquaedge-19dv-na2316a\"],\"cooling_rating_conditions\":[\"carrier-aquaedge-19dv-na2316a\"],\"cooling_technology\":[\"carrier-aquaedge-19dv-na2316a\"],\"depth_mm\":[\"carrier-aquaedge-19dv-na2316a\"],\"equipment_category\":[\"carrier-aquaedge-19dv-na2316a\"],\"form_factor\":[\"carrier-aquaedge-19dv-na2316a\"],\"frequency_hz\":[\"carrier-aquaedge-19dv-na2316a\"],\"height_mm\":[\"carrier-aquaedge-19dv-na2316a\"],\"input_current_a\":[\"carrier-aquaedge-19dv-na2316a\"],\"input_power_kw\":[\"carrier-aquaedge-19dv-na2316a\"],\"input_voltage_v\":[\"carrier-aquaedge-19dv-na2316a\"],\"manufacturer\":[\"carrier-aquaedge-19dv-na2316a\"],\"model\":[\"carrier-aquaedge-19dv-na2316a\"],\"name\":[\"carrier-aquaedge-19dv-na2316a\"],\"observations_json\":[\"carrier-aquaedge-19dv-na2316a\"],\"official_url\":[\"carrier-aquaedge-19dv-na2316a\"],\"power_conditions\":[\"carrier-aquaedge-19dv-na2316a\"],\"power_rating_kind\":[\"carrier-aquaedge-19dv-na2316a\"],\"record_scope\":[\"carrier-aquaedge-19dv-na2316a\"],\"variant\":[\"carrier-aquaedge-19dv-na2316a\"],\"weight_kg\":[\"carrier-aquaedge-19dv-na2316a\"],\"width_mm\":[\"carrier-aquaedge-19dv-na2316a\"]}","form_factor":"Water-cooled centrifugal chiller with unit-mounted low-voltage VFD","frequency_hz":50,"height_mm":2852.0,"input_current_a":247.0,"input_power_kw":151.5,"input_voltage_v":400,"last_verified_at":"2026-11-03T07:22:54Z","manufacturer":"Carrier","model":"19DV-F20F223345B9","name":"Carrier AquaEdge 19DV-F20F223345B9","notes":"Cooling capacity, input power, line current, dimensions and operating weight are normalized only from the exact row. COPR, IPLV.IP, water flows/pressure drops/connections, rigging weight and refrigerant charge remain source-bound observations. AHRI program language is not promoted to an exact certification object without an issuer directory identifier and date.","observations_json":"[{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-F20F223345B9; 400 V; 3 phase; 50 Hz; standard AHRI selection condition\",\"field\":\"cooling_capacity_tons\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-F20F223345B9 / cooling capacity\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":\"refrigeration ton\",\"value\":300.0},{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-F20F223345B9; 400 V; 3 phase; 50 Hz; standard AHRI selection condition\",\"field\":\"full_load_copr\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-F20F223345B9 / full-load COPR\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":\"W/W\",\"value\":6.966},{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-F20F223345B9; 400 V; 3 phase; 50 Hz; standard AHRI selection condition\",\"field\":\"iplv_ip\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-F20F223345B9 / IPLV.IP\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":\"W/W\",\"value\":10.91},{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-F20F223345B9; 400 V; 3 phase; 50 Hz; standard AHRI selection condition\",\"field\":\"evaporator_flow\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-F20F223345B9 / evaporator flow rate\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":\"L/s\",\"value\":45.36},{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-F20F223345B9; 400 V; 3 phase; 50 Hz; standard AHRI selection condition\",\"field\":\"evaporator_pressure_drop\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-F20F223345B9 / evaporator pressure drop\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":\"kPa\",\"value\":29.6},{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-F20F223345B9; 400 V; 3 phase; 50 Hz; standard AHRI selection condition\",\"field\":\"evaporator_water_connection\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-F20F223345B9 / evaporator water connection\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":null,\"value\":\"DN300\"},{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-F20F223345B9; 400 V; 3 phase; 50 Hz; standard AHRI selection condition\",\"field\":\"condenser_flow\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-F20F223345B9 / condenser flow rate\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":\"L/s\",\"value\":56.15},{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-F20F223345B9; 400 V; 3 phase; 50 Hz; standard AHRI selection condition\",\"field\":\"condenser_pressure_drop\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-F20F223345B9 / condenser pressure drop\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":\"kPa\",\"value\":19.7},{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-F20F223345B9; 400 V; 3 phase; 50 Hz; standard AHRI selection condition\",\"field\":\"condenser_water_connection\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-F20F223345B9 / condenser water connection\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":null,\"value\":\"DN250\"},{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-F20F223345B9; 400 V; 3 phase; 50 Hz; standard AHRI selection condition\",\"field\":\"rigging_weight_without_refrigerant\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-F20F223345B9 / rigging weight without refrigerant\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":\"kg\",\"value\":12479.0},{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-F20F223345B9; 400 V; 3 phase; 50 Hz; standard AHRI selection condition\",\"field\":\"refrigerant_charge\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-F20F223345B9 / refrigerant charge\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":\"kg\",\"value\":343.0},{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-F20F223345B9; 400 V; 3 phase; 50 Hz; standard AHRI selection condition\",\"field\":\"refrigerant\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-F20F223345B9 / product refrigerant\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":null,\"value\":\"R-1233zd(E)\"}]","official_url":"https://brandportal.carrier.com/m/7aed1ae899ea9c0e/original/NA2316A_brochure_aquaedge_19DV_EN_carrier_bat04_bd.pdf","power_conditions":"Table input power and line current at 400 V; 3 phase; 50 Hz; standard AHRI selection condition","power_rating_kind":"Chiller input power at the exact table selection point","quality_status":"source_backed","record_id":"eaf7bdc6-52a4-53d1-8753-37bdd2587632","record_scope":"configuration","source_urls":["https://brandportal.carrier.com/m/7aed1ae899ea9c0e/original/NA2316A_brochure_aquaedge_19DV_EN_carrier_bat04_bd.pdf"],"sources":["carrier-aquaedge-19dv-na2316a"],"updated_at":"2026-11-03T07:22:54Z","variant":"400 V; 3 phase; 50 Hz","weight_kg":13799.0,"width_mm":2469.0}
{"capacity_scope":"Exact documented 19DV-F21F223345B9 chiller selection at 400 V; 3 phase; 50 Hz under the shared standard AHRI water-temperature and fouling conditions","communication_protocols":["BACnet","Modbus"],"cooling_capacity_kw":1231.0,"cooling_rating_conditions":"Standard AHRI condition: leaving/entering evaporator water 6.7/12.2 °C; entering/leaving condenser water 29.4/34.6 °C; evaporator/condenser fouling 0.0180/0.0440 m²·K/kW; two passes; 1.0 MPa design water-side pressure","cooling_technology":"Two-stage centrifugal chiller; water-cooled; R-1233zd(E)","created_at":"2026-11-03T07:22:54Z","depth_mm":4596.0,"entity_type":"equipment","equipment_category":"chiller","evidence_json":"{\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-F21F223345B9\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"communication_protocols\":{\"confidence\":\"high\",\"locator\":\"Selection-table notes and product-family description\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"cooling_capacity_kw\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-F21F223345B9\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"},\"unit\":\"kW\"},\"cooling_rating_conditions\":{\"confidence\":\"high\",\"locator\":\"Selection-table notes and product-family description\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"cooling_technology\":{\"confidence\":\"high\",\"locator\":\"Selection-table notes and product-family description\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"depth_mm\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-F21F223345B9\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"},\"unit\":\"mm\"},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-F21F223345B9\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"Selection-table notes and product-family description\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"frequency_hz\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-F21F223345B9\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"},\"unit\":\"Hz\"},\"height_mm\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-F21F223345B9\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"},\"unit\":\"mm\"},\"input_current_a\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-F21F223345B9\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"},\"unit\":\"A\"},\"input_power_kw\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-F21F223345B9\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"},\"unit\":\"kW\"},\"input_voltage_v\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-F21F223345B9\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"},\"unit\":\"V\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-F21F223345B9\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-F21F223345B9\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-F21F223345B9\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-F21F223345B9\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-F21F223345B9\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-F21F223345B9\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-F21F223345B9\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-F21F223345B9\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-F21F223345B9\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"weight_kg\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-F21F223345B9\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"},\"unit\":\"kg\"},\"width_mm\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-F21F223345B9\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"},\"unit\":\"mm\"}}","field_sources_json":"{\"capacity_scope\":[\"carrier-aquaedge-19dv-na2316a\"],\"communication_protocols\":[\"carrier-aquaedge-19dv-na2316a\"],\"cooling_capacity_kw\":[\"carrier-aquaedge-19dv-na2316a\"],\"cooling_rating_conditions\":[\"carrier-aquaedge-19dv-na2316a\"],\"cooling_technology\":[\"carrier-aquaedge-19dv-na2316a\"],\"depth_mm\":[\"carrier-aquaedge-19dv-na2316a\"],\"equipment_category\":[\"carrier-aquaedge-19dv-na2316a\"],\"form_factor\":[\"carrier-aquaedge-19dv-na2316a\"],\"frequency_hz\":[\"carrier-aquaedge-19dv-na2316a\"],\"height_mm\":[\"carrier-aquaedge-19dv-na2316a\"],\"input_current_a\":[\"carrier-aquaedge-19dv-na2316a\"],\"input_power_kw\":[\"carrier-aquaedge-19dv-na2316a\"],\"input_voltage_v\":[\"carrier-aquaedge-19dv-na2316a\"],\"manufacturer\":[\"carrier-aquaedge-19dv-na2316a\"],\"model\":[\"carrier-aquaedge-19dv-na2316a\"],\"name\":[\"carrier-aquaedge-19dv-na2316a\"],\"observations_json\":[\"carrier-aquaedge-19dv-na2316a\"],\"official_url\":[\"carrier-aquaedge-19dv-na2316a\"],\"power_conditions\":[\"carrier-aquaedge-19dv-na2316a\"],\"power_rating_kind\":[\"carrier-aquaedge-19dv-na2316a\"],\"record_scope\":[\"carrier-aquaedge-19dv-na2316a\"],\"variant\":[\"carrier-aquaedge-19dv-na2316a\"],\"weight_kg\":[\"carrier-aquaedge-19dv-na2316a\"],\"width_mm\":[\"carrier-aquaedge-19dv-na2316a\"]}","form_factor":"Water-cooled centrifugal chiller with unit-mounted low-voltage VFD","frequency_hz":50,"height_mm":2852.0,"input_current_a":285.0,"input_power_kw":174.9,"input_voltage_v":400,"last_verified_at":"2026-11-03T07:22:54Z","manufacturer":"Carrier","model":"19DV-F21F223345B9","name":"Carrier AquaEdge 19DV-F21F223345B9","notes":"Cooling capacity, input power, line current, dimensions and operating weight are normalized only from the exact row. COPR, IPLV.IP, water flows/pressure drops/connections, rigging weight and refrigerant charge remain source-bound observations. AHRI program language is not promoted to an exact certification object without an issuer directory identifier and date.","observations_json":"[{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-F21F223345B9; 400 V; 3 phase; 50 Hz; standard AHRI selection condition\",\"field\":\"cooling_capacity_tons\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-F21F223345B9 / cooling capacity\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":\"refrigeration ton\",\"value\":350.0},{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-F21F223345B9; 400 V; 3 phase; 50 Hz; standard AHRI selection condition\",\"field\":\"full_load_copr\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-F21F223345B9 / full-load COPR\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":\"W/W\",\"value\":7.036},{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-F21F223345B9; 400 V; 3 phase; 50 Hz; standard AHRI selection condition\",\"field\":\"iplv_ip\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-F21F223345B9 / IPLV.IP\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":\"W/W\",\"value\":11.4},{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-F21F223345B9; 400 V; 3 phase; 50 Hz; standard AHRI selection condition\",\"field\":\"evaporator_flow\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-F21F223345B9 / evaporator flow rate\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":\"L/s\",\"value\":52.92},{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-F21F223345B9; 400 V; 3 phase; 50 Hz; standard AHRI selection condition\",\"field\":\"evaporator_pressure_drop\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-F21F223345B9 / evaporator pressure drop\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":\"kPa\",\"value\":33.9},{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-F21F223345B9; 400 V; 3 phase; 50 Hz; standard AHRI selection condition\",\"field\":\"evaporator_water_connection\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-F21F223345B9 / evaporator water connection\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":null,\"value\":\"DN300\"},{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-F21F223345B9; 400 V; 3 phase; 50 Hz; standard AHRI selection condition\",\"field\":\"condenser_flow\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-F21F223345B9 / condenser flow rate\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":\"L/s\",\"value\":65.42},{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-F21F223345B9; 400 V; 3 phase; 50 Hz; standard AHRI selection condition\",\"field\":\"condenser_pressure_drop\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-F21F223345B9 / condenser pressure drop\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":\"kPa\",\"value\":27.1},{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-F21F223345B9; 400 V; 3 phase; 50 Hz; standard AHRI selection condition\",\"field\":\"condenser_water_connection\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-F21F223345B9 / condenser water connection\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":null,\"value\":\"DN250\"},{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-F21F223345B9; 400 V; 3 phase; 50 Hz; standard AHRI selection condition\",\"field\":\"rigging_weight_without_refrigerant\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-F21F223345B9 / rigging weight without refrigerant\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":\"kg\",\"value\":12429.0},{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-F21F223345B9; 400 V; 3 phase; 50 Hz; standard AHRI selection condition\",\"field\":\"refrigerant_charge\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-F21F223345B9 / refrigerant charge\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":\"kg\",\"value\":345.0},{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-F21F223345B9; 400 V; 3 phase; 50 Hz; standard AHRI selection condition\",\"field\":\"refrigerant\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-F21F223345B9 / product refrigerant\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":null,\"value\":\"R-1233zd(E)\"}]","official_url":"https://brandportal.carrier.com/m/7aed1ae899ea9c0e/original/NA2316A_brochure_aquaedge_19DV_EN_carrier_bat04_bd.pdf","power_conditions":"Table input power and line current at 400 V; 3 phase; 50 Hz; standard AHRI selection condition","power_rating_kind":"Chiller input power at the exact table selection point","quality_status":"source_backed","record_id":"48f1a7a1-8acb-55cc-8d47-6b99ecd95904","record_scope":"configuration","source_urls":["https://brandportal.carrier.com/m/7aed1ae899ea9c0e/original/NA2316A_brochure_aquaedge_19DV_EN_carrier_bat04_bd.pdf"],"sources":["carrier-aquaedge-19dv-na2316a"],"updated_at":"2026-11-03T07:22:54Z","variant":"400 V; 3 phase; 50 Hz","weight_kg":13874.0,"width_mm":2469.0}
{"capacity_scope":"Exact documented 19DV-F40F423345B9 chiller selection at 400 V; 3 phase; 50 Hz under the shared standard AHRI water-temperature and fouling conditions","communication_protocols":["BACnet","Modbus"],"cooling_capacity_kw":1407.0,"cooling_rating_conditions":"Standard AHRI condition: leaving/entering evaporator water 6.7/12.2 °C; entering/leaving condenser water 29.4/34.6 °C; evaporator/condenser fouling 0.0180/0.0440 m²·K/kW; two passes; 1.0 MPa design water-side pressure","cooling_technology":"Two-stage centrifugal chiller; water-cooled; R-1233zd(E)","created_at":"2026-11-03T07:22:54Z","depth_mm":5116.0,"entity_type":"equipment","equipment_category":"chiller","evidence_json":"{\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-F40F423345B9\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"communication_protocols\":{\"confidence\":\"high\",\"locator\":\"Selection-table notes and product-family description\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"cooling_capacity_kw\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-F40F423345B9\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"},\"unit\":\"kW\"},\"cooling_rating_conditions\":{\"confidence\":\"high\",\"locator\":\"Selection-table notes and product-family description\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"cooling_technology\":{\"confidence\":\"high\",\"locator\":\"Selection-table notes and product-family description\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"depth_mm\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-F40F423345B9\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"},\"unit\":\"mm\"},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-F40F423345B9\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"Selection-table notes and product-family description\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"frequency_hz\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-F40F423345B9\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"},\"unit\":\"Hz\"},\"height_mm\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-F40F423345B9\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"},\"unit\":\"mm\"},\"input_current_a\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-F40F423345B9\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"},\"unit\":\"A\"},\"input_power_kw\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-F40F423345B9\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"},\"unit\":\"kW\"},\"input_voltage_v\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-F40F423345B9\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"},\"unit\":\"V\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-F40F423345B9\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-F40F423345B9\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-F40F423345B9\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-F40F423345B9\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-F40F423345B9\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-F40F423345B9\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-F40F423345B9\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-F40F423345B9\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-F40F423345B9\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"weight_kg\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-F40F423345B9\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"},\"unit\":\"kg\"},\"width_mm\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-F40F423345B9\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"},\"unit\":\"mm\"}}","field_sources_json":"{\"capacity_scope\":[\"carrier-aquaedge-19dv-na2316a\"],\"communication_protocols\":[\"carrier-aquaedge-19dv-na2316a\"],\"cooling_capacity_kw\":[\"carrier-aquaedge-19dv-na2316a\"],\"cooling_rating_conditions\":[\"carrier-aquaedge-19dv-na2316a\"],\"cooling_technology\":[\"carrier-aquaedge-19dv-na2316a\"],\"depth_mm\":[\"carrier-aquaedge-19dv-na2316a\"],\"equipment_category\":[\"carrier-aquaedge-19dv-na2316a\"],\"form_factor\":[\"carrier-aquaedge-19dv-na2316a\"],\"frequency_hz\":[\"carrier-aquaedge-19dv-na2316a\"],\"height_mm\":[\"carrier-aquaedge-19dv-na2316a\"],\"input_current_a\":[\"carrier-aquaedge-19dv-na2316a\"],\"input_power_kw\":[\"carrier-aquaedge-19dv-na2316a\"],\"input_voltage_v\":[\"carrier-aquaedge-19dv-na2316a\"],\"manufacturer\":[\"carrier-aquaedge-19dv-na2316a\"],\"model\":[\"carrier-aquaedge-19dv-na2316a\"],\"name\":[\"carrier-aquaedge-19dv-na2316a\"],\"observations_json\":[\"carrier-aquaedge-19dv-na2316a\"],\"official_url\":[\"carrier-aquaedge-19dv-na2316a\"],\"power_conditions\":[\"carrier-aquaedge-19dv-na2316a\"],\"power_rating_kind\":[\"carrier-aquaedge-19dv-na2316a\"],\"record_scope\":[\"carrier-aquaedge-19dv-na2316a\"],\"variant\":[\"carrier-aquaedge-19dv-na2316a\"],\"weight_kg\":[\"carrier-aquaedge-19dv-na2316a\"],\"width_mm\":[\"carrier-aquaedge-19dv-na2316a\"]}","form_factor":"Water-cooled centrifugal chiller with unit-mounted low-voltage VFD","frequency_hz":50,"height_mm":2852.0,"input_current_a":327.0,"input_power_kw":201.0,"input_voltage_v":400,"last_verified_at":"2026-11-03T07:22:54Z","manufacturer":"Carrier","model":"19DV-F40F423345B9","name":"Carrier AquaEdge 19DV-F40F423345B9","notes":"Cooling capacity, input power, line current, dimensions and operating weight are normalized only from the exact row. COPR, IPLV.IP, water flows/pressure drops/connections, rigging weight and refrigerant charge remain source-bound observations. AHRI program language is not promoted to an exact certification object without an issuer directory identifier and date.","observations_json":"[{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-F40F423345B9; 400 V; 3 phase; 50 Hz; standard AHRI selection condition\",\"field\":\"cooling_capacity_tons\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-F40F423345B9 / cooling capacity\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":\"refrigeration ton\",\"value\":400.0},{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-F40F423345B9; 400 V; 3 phase; 50 Hz; standard AHRI selection condition\",\"field\":\"full_load_copr\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-F40F423345B9 / full-load COPR\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":\"W/W\",\"value\":7.0},{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-F40F423345B9; 400 V; 3 phase; 50 Hz; standard AHRI selection condition\",\"field\":\"iplv_ip\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-F40F423345B9 / IPLV.IP\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":\"W/W\",\"value\":11.78},{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-F40F423345B9; 400 V; 3 phase; 50 Hz; standard AHRI selection condition\",\"field\":\"evaporator_flow\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-F40F423345B9 / evaporator flow rate\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":\"L/s\",\"value\":60.49},{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-F40F423345B9; 400 V; 3 phase; 50 Hz; standard AHRI selection condition\",\"field\":\"evaporator_pressure_drop\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-F40F423345B9 / evaporator pressure drop\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":\"kPa\",\"value\":59.2},{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-F40F423345B9; 400 V; 3 phase; 50 Hz; standard AHRI selection condition\",\"field\":\"evaporator_water_connection\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-F40F423345B9 / evaporator water connection\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":null,\"value\":\"DN300\"},{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-F40F423345B9; 400 V; 3 phase; 50 Hz; standard AHRI selection condition\",\"field\":\"condenser_flow\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-F40F423345B9 / condenser flow rate\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":\"L/s\",\"value\":74.82},{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-F40F423345B9; 400 V; 3 phase; 50 Hz; standard AHRI selection condition\",\"field\":\"condenser_pressure_drop\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-F40F423345B9 / condenser pressure drop\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":\"kPa\",\"value\":40.1},{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-F40F423345B9; 400 V; 3 phase; 50 Hz; standard AHRI selection condition\",\"field\":\"condenser_water_connection\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-F40F423345B9 / condenser water connection\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":null,\"value\":\"DN250\"},{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-F40F423345B9; 400 V; 3 phase; 50 Hz; standard AHRI selection condition\",\"field\":\"rigging_weight_without_refrigerant\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-F40F423345B9 / rigging weight without refrigerant\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":\"kg\",\"value\":12919.0},{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-F40F423345B9; 400 V; 3 phase; 50 Hz; standard AHRI selection condition\",\"field\":\"refrigerant_charge\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-F40F423345B9 / refrigerant charge\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":\"kg\",\"value\":374.0},{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-F40F423345B9; 400 V; 3 phase; 50 Hz; standard AHRI selection condition\",\"field\":\"refrigerant\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-F40F423345B9 / product refrigerant\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":null,\"value\":\"R-1233zd(E)\"}]","official_url":"https://brandportal.carrier.com/m/7aed1ae899ea9c0e/original/NA2316A_brochure_aquaedge_19DV_EN_carrier_bat04_bd.pdf","power_conditions":"Table input power and line current at 400 V; 3 phase; 50 Hz; standard AHRI selection condition","power_rating_kind":"Chiller input power at the exact table selection point","quality_status":"source_backed","record_id":"f86b9a53-48a1-5aec-812f-d803cd0b1b7c","record_scope":"configuration","source_urls":["https://brandportal.carrier.com/m/7aed1ae899ea9c0e/original/NA2316A_brochure_aquaedge_19DV_EN_carrier_bat04_bd.pdf"],"sources":["carrier-aquaedge-19dv-na2316a"],"updated_at":"2026-11-03T07:22:54Z","variant":"400 V; 3 phase; 50 Hz","weight_kg":14450.0,"width_mm":2469.0}
{"capacity_scope":"Exact documented 19DV-F42F423545B9 chiller selection at 400 V; 3 phase; 50 Hz under the shared standard AHRI water-temperature and fouling conditions","communication_protocols":["BACnet","Modbus"],"cooling_capacity_kw":1583.0,"cooling_rating_conditions":"Standard AHRI condition: leaving/entering evaporator water 6.7/12.2 °C; entering/leaving condenser water 29.4/34.6 °C; evaporator/condenser fouling 0.0180/0.0440 m²·K/kW; two passes; 1.0 MPa design water-side pressure","cooling_technology":"Two-stage centrifugal chiller; water-cooled; R-1233zd(E)","created_at":"2026-11-03T07:22:54Z","depth_mm":5116.0,"entity_type":"equipment","equipment_category":"chiller","evidence_json":"{\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-F42F423545B9\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"communication_protocols\":{\"confidence\":\"high\",\"locator\":\"Selection-table notes and product-family description\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"cooling_capacity_kw\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-F42F423545B9\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"},\"unit\":\"kW\"},\"cooling_rating_conditions\":{\"confidence\":\"high\",\"locator\":\"Selection-table notes and product-family description\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"cooling_technology\":{\"confidence\":\"high\",\"locator\":\"Selection-table notes and product-family description\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"depth_mm\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-F42F423545B9\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"},\"unit\":\"mm\"},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-F42F423545B9\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"Selection-table notes and product-family description\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"frequency_hz\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-F42F423545B9\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"},\"unit\":\"Hz\"},\"height_mm\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-F42F423545B9\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"},\"unit\":\"mm\"},\"input_current_a\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-F42F423545B9\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"},\"unit\":\"A\"},\"input_power_kw\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-F42F423545B9\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"},\"unit\":\"kW\"},\"input_voltage_v\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-F42F423545B9\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"},\"unit\":\"V\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-F42F423545B9\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-F42F423545B9\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-F42F423545B9\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-F42F423545B9\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-F42F423545B9\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-F42F423545B9\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-F42F423545B9\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-F42F423545B9\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-F42F423545B9\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"weight_kg\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-F42F423545B9\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"},\"unit\":\"kg\"},\"width_mm\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-F42F423545B9\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"},\"unit\":\"mm\"}}","field_sources_json":"{\"capacity_scope\":[\"carrier-aquaedge-19dv-na2316a\"],\"communication_protocols\":[\"carrier-aquaedge-19dv-na2316a\"],\"cooling_capacity_kw\":[\"carrier-aquaedge-19dv-na2316a\"],\"cooling_rating_conditions\":[\"carrier-aquaedge-19dv-na2316a\"],\"cooling_technology\":[\"carrier-aquaedge-19dv-na2316a\"],\"depth_mm\":[\"carrier-aquaedge-19dv-na2316a\"],\"equipment_category\":[\"carrier-aquaedge-19dv-na2316a\"],\"form_factor\":[\"carrier-aquaedge-19dv-na2316a\"],\"frequency_hz\":[\"carrier-aquaedge-19dv-na2316a\"],\"height_mm\":[\"carrier-aquaedge-19dv-na2316a\"],\"input_current_a\":[\"carrier-aquaedge-19dv-na2316a\"],\"input_power_kw\":[\"carrier-aquaedge-19dv-na2316a\"],\"input_voltage_v\":[\"carrier-aquaedge-19dv-na2316a\"],\"manufacturer\":[\"carrier-aquaedge-19dv-na2316a\"],\"model\":[\"carrier-aquaedge-19dv-na2316a\"],\"name\":[\"carrier-aquaedge-19dv-na2316a\"],\"observations_json\":[\"carrier-aquaedge-19dv-na2316a\"],\"official_url\":[\"carrier-aquaedge-19dv-na2316a\"],\"power_conditions\":[\"carrier-aquaedge-19dv-na2316a\"],\"power_rating_kind\":[\"carrier-aquaedge-19dv-na2316a\"],\"record_scope\":[\"carrier-aquaedge-19dv-na2316a\"],\"variant\":[\"carrier-aquaedge-19dv-na2316a\"],\"weight_kg\":[\"carrier-aquaedge-19dv-na2316a\"],\"width_mm\":[\"carrier-aquaedge-19dv-na2316a\"]}","form_factor":"Water-cooled centrifugal chiller with unit-mounted low-voltage VFD","frequency_hz":50,"height_mm":2852.0,"input_current_a":365.0,"input_power_kw":224.4,"input_voltage_v":400,"last_verified_at":"2026-11-03T07:22:54Z","manufacturer":"Carrier","model":"19DV-F42F423545B9","name":"Carrier AquaEdge 19DV-F42F423545B9","notes":"Cooling capacity, input power, line current, dimensions and operating weight are normalized only from the exact row. COPR, IPLV.IP, water flows/pressure drops/connections, rigging weight and refrigerant charge remain source-bound observations. AHRI program language is not promoted to an exact certification object without an issuer directory identifier and date.","observations_json":"[{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-F42F423545B9; 400 V; 3 phase; 50 Hz; standard AHRI selection condition\",\"field\":\"cooling_capacity_tons\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-F42F423545B9 / cooling capacity\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":\"refrigeration ton\",\"value\":450.0},{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-F42F423545B9; 400 V; 3 phase; 50 Hz; standard AHRI selection condition\",\"field\":\"full_load_copr\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-F42F423545B9 / full-load COPR\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":\"W/W\",\"value\":7.054},{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-F42F423545B9; 400 V; 3 phase; 50 Hz; standard AHRI selection condition\",\"field\":\"iplv_ip\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-F42F423545B9 / IPLV.IP\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":\"W/W\",\"value\":11.73},{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-F42F423545B9; 400 V; 3 phase; 50 Hz; standard AHRI selection condition\",\"field\":\"evaporator_flow\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-F42F423545B9 / evaporator flow rate\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":\"L/s\",\"value\":68.05},{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-F42F423545B9; 400 V; 3 phase; 50 Hz; standard AHRI selection condition\",\"field\":\"evaporator_pressure_drop\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-F42F423545B9 / evaporator pressure drop\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":\"kPa\",\"value\":50.6},{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-F42F423545B9; 400 V; 3 phase; 50 Hz; standard AHRI selection condition\",\"field\":\"evaporator_water_connection\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-F42F423545B9 / evaporator water connection\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":null,\"value\":\"DN300\"},{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-F42F423545B9; 400 V; 3 phase; 50 Hz; standard AHRI selection condition\",\"field\":\"condenser_flow\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-F42F423545B9 / condenser flow rate\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":\"L/s\",\"value\":84.09},{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-F42F423545B9; 400 V; 3 phase; 50 Hz; standard AHRI selection condition\",\"field\":\"condenser_pressure_drop\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-F42F423545B9 / condenser pressure drop\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":\"kPa\",\"value\":50.7},{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-F42F423545B9; 400 V; 3 phase; 50 Hz; standard AHRI selection condition\",\"field\":\"condenser_water_connection\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-F42F423545B9 / condenser water connection\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":null,\"value\":\"DN250\"},{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-F42F423545B9; 400 V; 3 phase; 50 Hz; standard AHRI selection condition\",\"field\":\"rigging_weight_without_refrigerant\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-F42F423545B9 / rigging weight without refrigerant\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":\"kg\",\"value\":13066.0},{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-F42F423545B9; 400 V; 3 phase; 50 Hz; standard AHRI selection condition\",\"field\":\"refrigerant_charge\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-F42F423545B9 / refrigerant charge\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":\"kg\",\"value\":401.0},{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-F42F423545B9; 400 V; 3 phase; 50 Hz; standard AHRI selection condition\",\"field\":\"refrigerant\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-F42F423545B9 / product refrigerant\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":null,\"value\":\"R-1233zd(E)\"}]","official_url":"https://brandportal.carrier.com/m/7aed1ae899ea9c0e/original/NA2316A_brochure_aquaedge_19DV_EN_carrier_bat04_bd.pdf","power_conditions":"Table input power and line current at 400 V; 3 phase; 50 Hz; standard AHRI selection condition","power_rating_kind":"Chiller input power at the exact table selection point","quality_status":"source_backed","record_id":"57997d2f-0716-558a-bde2-bff12caa17c7","record_scope":"configuration","source_urls":["https://brandportal.carrier.com/m/7aed1ae899ea9c0e/original/NA2316A_brochure_aquaedge_19DV_EN_carrier_bat04_bd.pdf"],"sources":["carrier-aquaedge-19dv-na2316a"],"updated_at":"2026-11-03T07:22:54Z","variant":"400 V; 3 phase; 50 Hz","weight_kg":14686.0,"width_mm":2469.0}
{"capacity_scope":"Exact documented 19DV-F43F423645D9 chiller selection at 400 V; 3 phase; 50 Hz under the shared standard AHRI water-temperature and fouling conditions","communication_protocols":["BACnet","Modbus"],"cooling_capacity_kw":1758.0,"cooling_rating_conditions":"Standard AHRI condition: leaving/entering evaporator water 6.7/12.2 °C; entering/leaving condenser water 29.4/34.6 °C; evaporator/condenser fouling 0.0180/0.0440 m²·K/kW; two passes; 1.0 MPa design water-side pressure","cooling_technology":"Two-stage centrifugal chiller; water-cooled; R-1233zd(E)","created_at":"2026-11-03T07:22:54Z","depth_mm":5116.0,"entity_type":"equipment","equipment_category":"chiller","evidence_json":"{\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-F43F423645D9\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"communication_protocols\":{\"confidence\":\"high\",\"locator\":\"Selection-table notes and product-family description\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"cooling_capacity_kw\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-F43F423645D9\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"},\"unit\":\"kW\"},\"cooling_rating_conditions\":{\"confidence\":\"high\",\"locator\":\"Selection-table notes and product-family description\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"cooling_technology\":{\"confidence\":\"high\",\"locator\":\"Selection-table notes and product-family description\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"depth_mm\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-F43F423645D9\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"},\"unit\":\"mm\"},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-F43F423645D9\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"Selection-table notes and product-family description\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"frequency_hz\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-F43F423645D9\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"},\"unit\":\"Hz\"},\"height_mm\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-F43F423645D9\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"},\"unit\":\"mm\"},\"input_current_a\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-F43F423645D9\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"},\"unit\":\"A\"},\"input_power_kw\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-F43F423645D9\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"},\"unit\":\"kW\"},\"input_voltage_v\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-F43F423645D9\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"},\"unit\":\"V\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-F43F423645D9\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-F43F423645D9\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-F43F423645D9\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-F43F423645D9\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-F43F423645D9\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-F43F423645D9\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-F43F423645D9\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-F43F423645D9\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-F43F423645D9\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"weight_kg\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-F43F423645D9\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"},\"unit\":\"kg\"},\"width_mm\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-F43F423645D9\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"},\"unit\":\"mm\"}}","field_sources_json":"{\"capacity_scope\":[\"carrier-aquaedge-19dv-na2316a\"],\"communication_protocols\":[\"carrier-aquaedge-19dv-na2316a\"],\"cooling_capacity_kw\":[\"carrier-aquaedge-19dv-na2316a\"],\"cooling_rating_conditions\":[\"carrier-aquaedge-19dv-na2316a\"],\"cooling_technology\":[\"carrier-aquaedge-19dv-na2316a\"],\"depth_mm\":[\"carrier-aquaedge-19dv-na2316a\"],\"equipment_category\":[\"carrier-aquaedge-19dv-na2316a\"],\"form_factor\":[\"carrier-aquaedge-19dv-na2316a\"],\"frequency_hz\":[\"carrier-aquaedge-19dv-na2316a\"],\"height_mm\":[\"carrier-aquaedge-19dv-na2316a\"],\"input_current_a\":[\"carrier-aquaedge-19dv-na2316a\"],\"input_power_kw\":[\"carrier-aquaedge-19dv-na2316a\"],\"input_voltage_v\":[\"carrier-aquaedge-19dv-na2316a\"],\"manufacturer\":[\"carrier-aquaedge-19dv-na2316a\"],\"model\":[\"carrier-aquaedge-19dv-na2316a\"],\"name\":[\"carrier-aquaedge-19dv-na2316a\"],\"observations_json\":[\"carrier-aquaedge-19dv-na2316a\"],\"official_url\":[\"carrier-aquaedge-19dv-na2316a\"],\"power_conditions\":[\"carrier-aquaedge-19dv-na2316a\"],\"power_rating_kind\":[\"carrier-aquaedge-19dv-na2316a\"],\"record_scope\":[\"carrier-aquaedge-19dv-na2316a\"],\"variant\":[\"carrier-aquaedge-19dv-na2316a\"],\"weight_kg\":[\"carrier-aquaedge-19dv-na2316a\"],\"width_mm\":[\"carrier-aquaedge-19dv-na2316a\"]}","form_factor":"Water-cooled centrifugal chiller with unit-mounted low-voltage VFD","frequency_hz":50,"height_mm":2852.0,"input_current_a":406.0,"input_power_kw":250.3,"input_voltage_v":400,"last_verified_at":"2026-11-03T07:22:54Z","manufacturer":"Carrier","model":"19DV-F43F423645D9","name":"Carrier AquaEdge 19DV-F43F423645D9","notes":"Cooling capacity, input power, line current, dimensions and operating weight are normalized only from the exact row. COPR, IPLV.IP, water flows/pressure drops/connections, rigging weight and refrigerant charge remain source-bound observations. AHRI program language is not promoted to an exact certification object without an issuer directory identifier and date.","observations_json":"[{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-F43F423645D9; 400 V; 3 phase; 50 Hz; standard AHRI selection condition\",\"field\":\"cooling_capacity_tons\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-F43F423645D9 / cooling capacity\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":\"refrigeration ton\",\"value\":500.0},{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-F43F423645D9; 400 V; 3 phase; 50 Hz; standard AHRI selection condition\",\"field\":\"full_load_copr\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-F43F423645D9 / full-load COPR\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":\"W/W\",\"value\":7.025},{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-F43F423645D9; 400 V; 3 phase; 50 Hz; standard AHRI selection condition\",\"field\":\"iplv_ip\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-F43F423645D9 / IPLV.IP\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":\"W/W\",\"value\":11.4},{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-F43F423645D9; 400 V; 3 phase; 50 Hz; standard AHRI selection condition\",\"field\":\"evaporator_flow\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-F43F423645D9 / evaporator flow rate\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":\"L/s\",\"value\":75.61},{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-F43F423645D9; 400 V; 3 phase; 50 Hz; standard AHRI selection condition\",\"field\":\"evaporator_pressure_drop\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-F43F423645D9 / evaporator pressure drop\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":\"kPa\",\"value\":50.5},{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-F43F423645D9; 400 V; 3 phase; 50 Hz; standard AHRI selection condition\",\"field\":\"evaporator_water_connection\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-F43F423645D9 / evaporator water connection\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":null,\"value\":\"DN300\"},{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-F43F423645D9; 400 V; 3 phase; 50 Hz; standard AHRI selection condition\",\"field\":\"condenser_flow\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-F43F423645D9 / condenser flow rate\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":\"L/s\",\"value\":93.48},{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-F43F423645D9; 400 V; 3 phase; 50 Hz; standard AHRI selection condition\",\"field\":\"condenser_pressure_drop\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-F43F423645D9 / condenser pressure drop\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":\"kPa\",\"value\":62.6},{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-F43F423645D9; 400 V; 3 phase; 50 Hz; standard AHRI selection condition\",\"field\":\"condenser_water_connection\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-F43F423645D9 / condenser water connection\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":null,\"value\":\"DN250\"},{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-F43F423645D9; 400 V; 3 phase; 50 Hz; standard AHRI selection condition\",\"field\":\"rigging_weight_without_refrigerant\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-F43F423645D9 / rigging weight without refrigerant\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":\"kg\",\"value\":13154.0},{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-F43F423645D9; 400 V; 3 phase; 50 Hz; standard AHRI selection condition\",\"field\":\"refrigerant_charge\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-F43F423645D9 / refrigerant charge\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":\"kg\",\"value\":425.0},{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-F43F423645D9; 400 V; 3 phase; 50 Hz; standard AHRI selection condition\",\"field\":\"refrigerant\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-F43F423645D9 / product refrigerant\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":null,\"value\":\"R-1233zd(E)\"}]","official_url":"https://brandportal.carrier.com/m/7aed1ae899ea9c0e/original/NA2316A_brochure_aquaedge_19DV_EN_carrier_bat04_bd.pdf","power_conditions":"Table input power and line current at 400 V; 3 phase; 50 Hz; standard AHRI selection condition","power_rating_kind":"Chiller input power at the exact table selection point","quality_status":"source_backed","record_id":"51387d77-21ae-50a3-9e06-8a5853dd2cdc","record_scope":"configuration","source_urls":["https://brandportal.carrier.com/m/7aed1ae899ea9c0e/original/NA2316A_brochure_aquaedge_19DV_EN_carrier_bat04_bd.pdf"],"sources":["carrier-aquaedge-19dv-na2316a"],"updated_at":"2026-11-03T07:22:54Z","variant":"400 V; 3 phase; 50 Hz","weight_kg":14836.0,"width_mm":2469.0}
{"capacity_scope":"Exact documented 19DV-F43F433645D9 chiller selection at 400 V; 3 phase; 50 Hz under the shared standard AHRI water-temperature and fouling conditions","communication_protocols":["BACnet","Modbus"],"cooling_capacity_kw":1934.0,"cooling_rating_conditions":"Standard AHRI condition: leaving/entering evaporator water 6.7/12.2 °C; entering/leaving condenser water 29.4/34.6 °C; evaporator/condenser fouling 0.0180/0.0440 m²·K/kW; two passes; 1.0 MPa design water-side pressure","cooling_technology":"Two-stage centrifugal chiller; water-cooled; R-1233zd(E)","created_at":"2026-11-03T07:22:54Z","depth_mm":5116.0,"entity_type":"equipment","equipment_category":"chiller","evidence_json":"{\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-F43F433645D9\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"communication_protocols\":{\"confidence\":\"high\",\"locator\":\"Selection-table notes and product-family description\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"cooling_capacity_kw\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-F43F433645D9\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"},\"unit\":\"kW\"},\"cooling_rating_conditions\":{\"confidence\":\"high\",\"locator\":\"Selection-table notes and product-family description\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"cooling_technology\":{\"confidence\":\"high\",\"locator\":\"Selection-table notes and product-family description\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"depth_mm\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-F43F433645D9\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"},\"unit\":\"mm\"},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-F43F433645D9\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"Selection-table notes and product-family description\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"frequency_hz\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-F43F433645D9\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"},\"unit\":\"Hz\"},\"height_mm\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-F43F433645D9\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"},\"unit\":\"mm\"},\"input_current_a\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-F43F433645D9\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"},\"unit\":\"A\"},\"input_power_kw\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-F43F433645D9\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"},\"unit\":\"kW\"},\"input_voltage_v\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-F43F433645D9\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"},\"unit\":\"V\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-F43F433645D9\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-F43F433645D9\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-F43F433645D9\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-F43F433645D9\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-F43F433645D9\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-F43F433645D9\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-F43F433645D9\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-F43F433645D9\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-F43F433645D9\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"weight_kg\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-F43F433645D9\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"},\"unit\":\"kg\"},\"width_mm\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-F43F433645D9\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"},\"unit\":\"mm\"}}","field_sources_json":"{\"capacity_scope\":[\"carrier-aquaedge-19dv-na2316a\"],\"communication_protocols\":[\"carrier-aquaedge-19dv-na2316a\"],\"cooling_capacity_kw\":[\"carrier-aquaedge-19dv-na2316a\"],\"cooling_rating_conditions\":[\"carrier-aquaedge-19dv-na2316a\"],\"cooling_technology\":[\"carrier-aquaedge-19dv-na2316a\"],\"depth_mm\":[\"carrier-aquaedge-19dv-na2316a\"],\"equipment_category\":[\"carrier-aquaedge-19dv-na2316a\"],\"form_factor\":[\"carrier-aquaedge-19dv-na2316a\"],\"frequency_hz\":[\"carrier-aquaedge-19dv-na2316a\"],\"height_mm\":[\"carrier-aquaedge-19dv-na2316a\"],\"input_current_a\":[\"carrier-aquaedge-19dv-na2316a\"],\"input_power_kw\":[\"carrier-aquaedge-19dv-na2316a\"],\"input_voltage_v\":[\"carrier-aquaedge-19dv-na2316a\"],\"manufacturer\":[\"carrier-aquaedge-19dv-na2316a\"],\"model\":[\"carrier-aquaedge-19dv-na2316a\"],\"name\":[\"carrier-aquaedge-19dv-na2316a\"],\"observations_json\":[\"carrier-aquaedge-19dv-na2316a\"],\"official_url\":[\"carrier-aquaedge-19dv-na2316a\"],\"power_conditions\":[\"carrier-aquaedge-19dv-na2316a\"],\"power_rating_kind\":[\"carrier-aquaedge-19dv-na2316a\"],\"record_scope\":[\"carrier-aquaedge-19dv-na2316a\"],\"variant\":[\"carrier-aquaedge-19dv-na2316a\"],\"weight_kg\":[\"carrier-aquaedge-19dv-na2316a\"],\"width_mm\":[\"carrier-aquaedge-19dv-na2316a\"]}","form_factor":"Water-cooled centrifugal chiller with unit-mounted low-voltage VFD","frequency_hz":50,"height_mm":2852.0,"input_current_a":442.0,"input_power_kw":279.9,"input_voltage_v":400,"last_verified_at":"2026-11-03T07:22:54Z","manufacturer":"Carrier","model":"19DV-F43F433645D9","name":"Carrier AquaEdge 19DV-F43F433645D9","notes":"Cooling capacity, input power, line current, dimensions and operating weight are normalized only from the exact row. COPR, IPLV.IP, water flows/pressure drops/connections, rigging weight and refrigerant charge remain source-bound observations. AHRI program language is not promoted to an exact certification object without an issuer directory identifier and date.","observations_json":"[{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-F43F433645D9; 400 V; 3 phase; 50 Hz; standard AHRI selection condition\",\"field\":\"cooling_capacity_tons\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-F43F433645D9 / cooling capacity\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":\"refrigeration ton\",\"value\":550.0},{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-F43F433645D9; 400 V; 3 phase; 50 Hz; standard AHRI selection condition\",\"field\":\"full_load_copr\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-F43F433645D9 / full-load COPR\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":\"W/W\",\"value\":6.911},{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-F43F433645D9; 400 V; 3 phase; 50 Hz; standard AHRI selection condition\",\"field\":\"iplv_ip\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-F43F433645D9 / IPLV.IP\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":\"W/W\",\"value\":11.57},{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-F43F433645D9; 400 V; 3 phase; 50 Hz; standard AHRI selection condition\",\"field\":\"evaporator_flow\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-F43F433645D9 / evaporator flow rate\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":\"L/s\",\"value\":83.17},{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-F43F433645D9; 400 V; 3 phase; 50 Hz; standard AHRI selection condition\",\"field\":\"evaporator_pressure_drop\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-F43F433645D9 / evaporator pressure drop\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":\"kPa\",\"value\":60.9},{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-F43F433645D9; 400 V; 3 phase; 50 Hz; standard AHRI selection condition\",\"field\":\"evaporator_water_connection\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-F43F433645D9 / evaporator water connection\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":null,\"value\":\"DN300\"},{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-F43F433645D9; 400 V; 3 phase; 50 Hz; standard AHRI selection condition\",\"field\":\"condenser_flow\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-F43F433645D9 / condenser flow rate\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":\"L/s\",\"value\":103.0},{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-F43F433645D9; 400 V; 3 phase; 50 Hz; standard AHRI selection condition\",\"field\":\"condenser_pressure_drop\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-F43F433645D9 / condenser pressure drop\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":\"kPa\",\"value\":61.2},{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-F43F433645D9; 400 V; 3 phase; 50 Hz; standard AHRI selection condition\",\"field\":\"condenser_water_connection\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-F43F433645D9 / condenser water connection\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":null,\"value\":\"DN250\"},{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-F43F433645D9; 400 V; 3 phase; 50 Hz; standard AHRI selection condition\",\"field\":\"rigging_weight_without_refrigerant\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-F43F433645D9 / rigging weight without refrigerant\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":\"kg\",\"value\":13279.0},{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-F43F433645D9; 400 V; 3 phase; 50 Hz; standard AHRI selection condition\",\"field\":\"refrigerant_charge\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-F43F433645D9 / refrigerant charge\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":\"kg\",\"value\":449.0},{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-F43F433645D9; 400 V; 3 phase; 50 Hz; standard AHRI selection condition\",\"field\":\"refrigerant\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-F43F433645D9 / product refrigerant\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":null,\"value\":\"R-1233zd(E)\"}]","official_url":"https://brandportal.carrier.com/m/7aed1ae899ea9c0e/original/NA2316A_brochure_aquaedge_19DV_EN_carrier_bat04_bd.pdf","power_conditions":"Table input power and line current at 400 V; 3 phase; 50 Hz; standard AHRI selection condition","power_rating_kind":"Chiller input power at the exact table selection point","quality_status":"source_backed","record_id":"72a1e5a0-9f91-5b77-a326-5090eec2a21f","record_scope":"configuration","source_urls":["https://brandportal.carrier.com/m/7aed1ae899ea9c0e/original/NA2316A_brochure_aquaedge_19DV_EN_carrier_bat04_bd.pdf"],"sources":["carrier-aquaedge-19dv-na2316a"],"updated_at":"2026-11-03T07:22:54Z","variant":"400 V; 3 phase; 50 Hz","weight_kg":15033.0,"width_mm":2469.0}
{"capacity_scope":"Exact documented 19DV-G43G424425B9 chiller selection at 400 V; 3 phase; 50 Hz under the shared standard AHRI water-temperature and fouling conditions","communication_protocols":["BACnet","Modbus"],"cooling_capacity_kw":2110.0,"cooling_rating_conditions":"Standard AHRI condition: leaving/entering evaporator water 6.7/12.2 °C; entering/leaving condenser water 29.4/34.6 °C; evaporator/condenser fouling 0.0180/0.0440 m²·K/kW; two passes; 1.0 MPa design water-side pressure","cooling_technology":"Two-stage centrifugal chiller; water-cooled; R-1233zd(E)","created_at":"2026-11-03T07:22:54Z","depth_mm":5201.0,"entity_type":"equipment","equipment_category":"chiller","evidence_json":"{\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-G43G424425B9\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"communication_protocols\":{\"confidence\":\"high\",\"locator\":\"Selection-table notes and product-family description\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"cooling_capacity_kw\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-G43G424425B9\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"},\"unit\":\"kW\"},\"cooling_rating_conditions\":{\"confidence\":\"high\",\"locator\":\"Selection-table notes and product-family description\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"cooling_technology\":{\"confidence\":\"high\",\"locator\":\"Selection-table notes and product-family description\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"depth_mm\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-G43G424425B9\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"},\"unit\":\"mm\"},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-G43G424425B9\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"Selection-table notes and product-family description\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"frequency_hz\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-G43G424425B9\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"},\"unit\":\"Hz\"},\"height_mm\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-G43G424425B9\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"},\"unit\":\"mm\"},\"input_current_a\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-G43G424425B9\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"},\"unit\":\"A\"},\"input_power_kw\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-G43G424425B9\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"},\"unit\":\"kW\"},\"input_voltage_v\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-G43G424425B9\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"},\"unit\":\"V\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-G43G424425B9\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-G43G424425B9\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-G43G424425B9\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-G43G424425B9\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-G43G424425B9\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-G43G424425B9\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-G43G424425B9\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-G43G424425B9\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-G43G424425B9\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"weight_kg\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-G43G424425B9\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"},\"unit\":\"kg\"},\"width_mm\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-G43G424425B9\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"},\"unit\":\"mm\"}}","field_sources_json":"{\"capacity_scope\":[\"carrier-aquaedge-19dv-na2316a\"],\"communication_protocols\":[\"carrier-aquaedge-19dv-na2316a\"],\"cooling_capacity_kw\":[\"carrier-aquaedge-19dv-na2316a\"],\"cooling_rating_conditions\":[\"carrier-aquaedge-19dv-na2316a\"],\"cooling_technology\":[\"carrier-aquaedge-19dv-na2316a\"],\"depth_mm\":[\"carrier-aquaedge-19dv-na2316a\"],\"equipment_category\":[\"carrier-aquaedge-19dv-na2316a\"],\"form_factor\":[\"carrier-aquaedge-19dv-na2316a\"],\"frequency_hz\":[\"carrier-aquaedge-19dv-na2316a\"],\"height_mm\":[\"carrier-aquaedge-19dv-na2316a\"],\"input_current_a\":[\"carrier-aquaedge-19dv-na2316a\"],\"input_power_kw\":[\"carrier-aquaedge-19dv-na2316a\"],\"input_voltage_v\":[\"carrier-aquaedge-19dv-na2316a\"],\"manufacturer\":[\"carrier-aquaedge-19dv-na2316a\"],\"model\":[\"carrier-aquaedge-19dv-na2316a\"],\"name\":[\"carrier-aquaedge-19dv-na2316a\"],\"observations_json\":[\"carrier-aquaedge-19dv-na2316a\"],\"official_url\":[\"carrier-aquaedge-19dv-na2316a\"],\"power_conditions\":[\"carrier-aquaedge-19dv-na2316a\"],\"power_rating_kind\":[\"carrier-aquaedge-19dv-na2316a\"],\"record_scope\":[\"carrier-aquaedge-19dv-na2316a\"],\"variant\":[\"carrier-aquaedge-19dv-na2316a\"],\"weight_kg\":[\"carrier-aquaedge-19dv-na2316a\"],\"width_mm\":[\"carrier-aquaedge-19dv-na2316a\"]}","form_factor":"Water-cooled centrifugal chiller with unit-mounted low-voltage VFD","frequency_hz":50,"height_mm":3058.0,"input_current_a":478.0,"input_power_kw":293.5,"input_voltage_v":400,"last_verified_at":"2026-11-03T07:22:54Z","manufacturer":"Carrier","model":"19DV-G43G424425B9","name":"Carrier AquaEdge 19DV-G43G424425B9","notes":"Cooling capacity, input power, line current, dimensions and operating weight are normalized only from the exact row. COPR, IPLV.IP, water flows/pressure drops/connections, rigging weight and refrigerant charge remain source-bound observations. AHRI program language is not promoted to an exact certification object without an issuer directory identifier and date.","observations_json":"[{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-G43G424425B9; 400 V; 3 phase; 50 Hz; standard AHRI selection condition\",\"field\":\"cooling_capacity_tons\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-G43G424425B9 / cooling capacity\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":\"refrigeration ton\",\"value\":600.0},{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-G43G424425B9; 400 V; 3 phase; 50 Hz; standard AHRI selection condition\",\"field\":\"full_load_copr\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-G43G424425B9 / full-load COPR\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":\"W/W\",\"value\":7.189},{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-G43G424425B9; 400 V; 3 phase; 50 Hz; standard AHRI selection condition\",\"field\":\"iplv_ip\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-G43G424425B9 / IPLV.IP\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":\"W/W\",\"value\":12.0},{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-G43G424425B9; 400 V; 3 phase; 50 Hz; standard AHRI selection condition\",\"field\":\"evaporator_flow\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-G43G424425B9 / evaporator flow rate\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":\"L/s\",\"value\":90.72},{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-G43G424425B9; 400 V; 3 phase; 50 Hz; standard AHRI selection condition\",\"field\":\"evaporator_pressure_drop\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-G43G424425B9 / evaporator pressure drop\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":\"kPa\",\"value\":53.5},{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-G43G424425B9; 400 V; 3 phase; 50 Hz; standard AHRI selection condition\",\"field\":\"evaporator_water_connection\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-G43G424425B9 / evaporator water connection\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":null,\"value\":\"DN350\"},{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-G43G424425B9; 400 V; 3 phase; 50 Hz; standard AHRI selection condition\",\"field\":\"condenser_flow\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-G43G424425B9 / condenser flow rate\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":\"L/s\",\"value\":111.9},{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-G43G424425B9; 400 V; 3 phase; 50 Hz; standard AHRI selection condition\",\"field\":\"condenser_pressure_drop\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-G43G424425B9 / condenser pressure drop\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":\"kPa\",\"value\":66.0},{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-G43G424425B9; 400 V; 3 phase; 50 Hz; standard AHRI selection condition\",\"field\":\"condenser_water_connection\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-G43G424425B9 / condenser water connection\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":null,\"value\":\"DN250\"},{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-G43G424425B9; 400 V; 3 phase; 50 Hz; standard AHRI selection condition\",\"field\":\"rigging_weight_without_refrigerant\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-G43G424425B9 / rigging weight without refrigerant\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":\"kg\",\"value\":15180.0},{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-G43G424425B9; 400 V; 3 phase; 50 Hz; standard AHRI selection condition\",\"field\":\"refrigerant_charge\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-G43G424425B9 / refrigerant charge\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":\"kg\",\"value\":511.0},{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-G43G424425B9; 400 V; 3 phase; 50 Hz; standard AHRI selection condition\",\"field\":\"refrigerant\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-G43G424425B9 / product refrigerant\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":null,\"value\":\"R-1233zd(E)\"}]","official_url":"https://brandportal.carrier.com/m/7aed1ae899ea9c0e/original/NA2316A_brochure_aquaedge_19DV_EN_carrier_bat04_bd.pdf","power_conditions":"Table input power and line current at 400 V; 3 phase; 50 Hz; standard AHRI selection condition","power_rating_kind":"Chiller input power at the exact table selection point","quality_status":"source_backed","record_id":"2e3c7e52-b415-50a6-ba32-9b4ff0178371","record_scope":"configuration","source_urls":["https://brandportal.carrier.com/m/7aed1ae899ea9c0e/original/NA2316A_brochure_aquaedge_19DV_EN_carrier_bat04_bd.pdf"],"sources":["carrier-aquaedge-19dv-na2316a"],"updated_at":"2026-11-03T07:22:54Z","variant":"400 V; 3 phase; 50 Hz","weight_kg":17320.0,"width_mm":2629.0}
{"capacity_scope":"Exact documented 19DV-G44G444525B9 chiller selection at 400 V; 3 phase; 50 Hz under the shared standard AHRI water-temperature and fouling conditions","communication_protocols":["BACnet","Modbus"],"cooling_capacity_kw":2286.0,"cooling_rating_conditions":"Standard AHRI condition: leaving/entering evaporator water 6.7/12.2 °C; entering/leaving condenser water 29.4/34.6 °C; evaporator/condenser fouling 0.0180/0.0440 m²·K/kW; two passes; 1.0 MPa design water-side pressure","cooling_technology":"Two-stage centrifugal chiller; water-cooled; R-1233zd(E)","created_at":"2026-11-03T07:22:54Z","depth_mm":5201.0,"entity_type":"equipment","equipment_category":"chiller","evidence_json":"{\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-G44G444525B9\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"communication_protocols\":{\"confidence\":\"high\",\"locator\":\"Selection-table notes and product-family description\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"cooling_capacity_kw\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-G44G444525B9\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"},\"unit\":\"kW\"},\"cooling_rating_conditions\":{\"confidence\":\"high\",\"locator\":\"Selection-table notes and product-family description\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"cooling_technology\":{\"confidence\":\"high\",\"locator\":\"Selection-table notes and product-family description\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"depth_mm\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-G44G444525B9\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"},\"unit\":\"mm\"},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-G44G444525B9\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"Selection-table notes and product-family description\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"frequency_hz\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-G44G444525B9\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"},\"unit\":\"Hz\"},\"height_mm\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-G44G444525B9\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"},\"unit\":\"mm\"},\"input_current_a\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-G44G444525B9\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"},\"unit\":\"A\"},\"input_power_kw\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-G44G444525B9\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"},\"unit\":\"kW\"},\"input_voltage_v\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-G44G444525B9\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"},\"unit\":\"V\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-G44G444525B9\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-G44G444525B9\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-G44G444525B9\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-G44G444525B9\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-G44G444525B9\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-G44G444525B9\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-G44G444525B9\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-G44G444525B9\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-G44G444525B9\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"weight_kg\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-G44G444525B9\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"},\"unit\":\"kg\"},\"width_mm\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-G44G444525B9\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"},\"unit\":\"mm\"}}","field_sources_json":"{\"capacity_scope\":[\"carrier-aquaedge-19dv-na2316a\"],\"communication_protocols\":[\"carrier-aquaedge-19dv-na2316a\"],\"cooling_capacity_kw\":[\"carrier-aquaedge-19dv-na2316a\"],\"cooling_rating_conditions\":[\"carrier-aquaedge-19dv-na2316a\"],\"cooling_technology\":[\"carrier-aquaedge-19dv-na2316a\"],\"depth_mm\":[\"carrier-aquaedge-19dv-na2316a\"],\"equipment_category\":[\"carrier-aquaedge-19dv-na2316a\"],\"form_factor\":[\"carrier-aquaedge-19dv-na2316a\"],\"frequency_hz\":[\"carrier-aquaedge-19dv-na2316a\"],\"height_mm\":[\"carrier-aquaedge-19dv-na2316a\"],\"input_current_a\":[\"carrier-aquaedge-19dv-na2316a\"],\"input_power_kw\":[\"carrier-aquaedge-19dv-na2316a\"],\"input_voltage_v\":[\"carrier-aquaedge-19dv-na2316a\"],\"manufacturer\":[\"carrier-aquaedge-19dv-na2316a\"],\"model\":[\"carrier-aquaedge-19dv-na2316a\"],\"name\":[\"carrier-aquaedge-19dv-na2316a\"],\"observations_json\":[\"carrier-aquaedge-19dv-na2316a\"],\"official_url\":[\"carrier-aquaedge-19dv-na2316a\"],\"power_conditions\":[\"carrier-aquaedge-19dv-na2316a\"],\"power_rating_kind\":[\"carrier-aquaedge-19dv-na2316a\"],\"record_scope\":[\"carrier-aquaedge-19dv-na2316a\"],\"variant\":[\"carrier-aquaedge-19dv-na2316a\"],\"weight_kg\":[\"carrier-aquaedge-19dv-na2316a\"],\"width_mm\":[\"carrier-aquaedge-19dv-na2316a\"]}","form_factor":"Water-cooled centrifugal chiller with unit-mounted low-voltage VFD","frequency_hz":50,"height_mm":3058.0,"input_current_a":514.0,"input_power_kw":318.1,"input_voltage_v":400,"last_verified_at":"2026-11-03T07:22:54Z","manufacturer":"Carrier","model":"19DV-G44G444525B9","name":"Carrier AquaEdge 19DV-G44G444525B9","notes":"Cooling capacity, input power, line current, dimensions and operating weight are normalized only from the exact row. COPR, IPLV.IP, water flows/pressure drops/connections, rigging weight and refrigerant charge remain source-bound observations. AHRI program language is not promoted to an exact certification object without an issuer directory identifier and date.","observations_json":"[{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-G44G444525B9; 400 V; 3 phase; 50 Hz; standard AHRI selection condition\",\"field\":\"cooling_capacity_tons\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-G44G444525B9 / cooling capacity\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":\"refrigeration ton\",\"value\":650.0},{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-G44G444525B9; 400 V; 3 phase; 50 Hz; standard AHRI selection condition\",\"field\":\"full_load_copr\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-G44G444525B9 / full-load COPR\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":\"W/W\",\"value\":7.186},{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-G44G444525B9; 400 V; 3 phase; 50 Hz; standard AHRI selection condition\",\"field\":\"iplv_ip\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-G44G444525B9 / IPLV.IP\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":\"W/W\",\"value\":12.06},{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-G44G444525B9; 400 V; 3 phase; 50 Hz; standard AHRI selection condition\",\"field\":\"evaporator_flow\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-G44G444525B9 / evaporator flow rate\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":\"L/s\",\"value\":98.29},{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-G44G444525B9; 400 V; 3 phase; 50 Hz; standard AHRI selection condition\",\"field\":\"evaporator_pressure_drop\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-G44G444525B9 / evaporator pressure drop\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":\"kPa\",\"value\":50.1},{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-G44G444525B9; 400 V; 3 phase; 50 Hz; standard AHRI selection condition\",\"field\":\"evaporator_water_connection\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-G44G444525B9 / evaporator water connection\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":null,\"value\":\"DN350\"},{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-G44G444525B9; 400 V; 3 phase; 50 Hz; standard AHRI selection condition\",\"field\":\"condenser_flow\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-G44G444525B9 / condenser flow rate\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":\"L/s\",\"value\":121.2},{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-G44G444525B9; 400 V; 3 phase; 50 Hz; standard AHRI selection condition\",\"field\":\"condenser_pressure_drop\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-G44G444525B9 / condenser pressure drop\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":\"kPa\",\"value\":52.9},{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-G44G444525B9; 400 V; 3 phase; 50 Hz; standard AHRI selection condition\",\"field\":\"condenser_water_connection\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-G44G444525B9 / condenser water connection\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":null,\"value\":\"DN250\"},{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-G44G444525B9; 400 V; 3 phase; 50 Hz; standard AHRI selection condition\",\"field\":\"rigging_weight_without_refrigerant\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-G44G444525B9 / rigging weight without refrigerant\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":\"kg\",\"value\":15505.0},{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-G44G444525B9; 400 V; 3 phase; 50 Hz; standard AHRI selection condition\",\"field\":\"refrigerant_charge\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-G44G444525B9 / refrigerant charge\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":\"kg\",\"value\":596.0},{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-G44G444525B9; 400 V; 3 phase; 50 Hz; standard AHRI selection condition\",\"field\":\"refrigerant\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-G44G444525B9 / product refrigerant\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":null,\"value\":\"R-1233zd(E)\"}]","official_url":"https://brandportal.carrier.com/m/7aed1ae899ea9c0e/original/NA2316A_brochure_aquaedge_19DV_EN_carrier_bat04_bd.pdf","power_conditions":"Table input power and line current at 400 V; 3 phase; 50 Hz; standard AHRI selection condition","power_rating_kind":"Chiller input power at the exact table selection point","quality_status":"source_backed","record_id":"0acc9bd4-82db-50d1-9be0-2b17b9ceeac3","record_scope":"configuration","source_urls":["https://brandportal.carrier.com/m/7aed1ae899ea9c0e/original/NA2316A_brochure_aquaedge_19DV_EN_carrier_bat04_bd.pdf"],"sources":["carrier-aquaedge-19dv-na2316a"],"updated_at":"2026-11-03T07:22:54Z","variant":"400 V; 3 phase; 50 Hz","weight_kg":17889.0,"width_mm":2629.0}
{"capacity_scope":"Exact documented 19DV-H43H424625B9 chiller selection at 400 V; 3 phase; 50 Hz under the shared standard AHRI water-temperature and fouling conditions","communication_protocols":["BACnet","Modbus"],"cooling_capacity_kw":2462.0,"cooling_rating_conditions":"Standard AHRI condition: leaving/entering evaporator water 6.7/12.2 °C; entering/leaving condenser water 29.4/34.6 °C; evaporator/condenser fouling 0.0180/0.0440 m²·K/kW; two passes; 1.0 MPa design water-side pressure","cooling_technology":"Two-stage centrifugal chiller; water-cooled; R-1233zd(E)","created_at":"2026-11-03T07:22:54Z","depth_mm":5206.0,"entity_type":"equipment","equipment_category":"chiller","evidence_json":"{\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-H43H424625B9\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"communication_protocols\":{\"confidence\":\"high\",\"locator\":\"Selection-table notes and product-family description\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"cooling_capacity_kw\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-H43H424625B9\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"},\"unit\":\"kW\"},\"cooling_rating_conditions\":{\"confidence\":\"high\",\"locator\":\"Selection-table notes and product-family description\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"cooling_technology\":{\"confidence\":\"high\",\"locator\":\"Selection-table notes and product-family description\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"depth_mm\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-H43H424625B9\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"},\"unit\":\"mm\"},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-H43H424625B9\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"Selection-table notes and product-family description\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"frequency_hz\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-H43H424625B9\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"},\"unit\":\"Hz\"},\"height_mm\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-H43H424625B9\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"},\"unit\":\"mm\"},\"input_current_a\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-H43H424625B9\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"},\"unit\":\"A\"},\"input_power_kw\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-H43H424625B9\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"},\"unit\":\"kW\"},\"input_voltage_v\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-H43H424625B9\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"},\"unit\":\"V\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-H43H424625B9\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-H43H424625B9\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-H43H424625B9\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-H43H424625B9\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-H43H424625B9\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-H43H424625B9\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-H43H424625B9\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-H43H424625B9\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-H43H424625B9\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"weight_kg\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-H43H424625B9\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"},\"unit\":\"kg\"},\"width_mm\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-H43H424625B9\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"},\"unit\":\"mm\"}}","field_sources_json":"{\"capacity_scope\":[\"carrier-aquaedge-19dv-na2316a\"],\"communication_protocols\":[\"carrier-aquaedge-19dv-na2316a\"],\"cooling_capacity_kw\":[\"carrier-aquaedge-19dv-na2316a\"],\"cooling_rating_conditions\":[\"carrier-aquaedge-19dv-na2316a\"],\"cooling_technology\":[\"carrier-aquaedge-19dv-na2316a\"],\"depth_mm\":[\"carrier-aquaedge-19dv-na2316a\"],\"equipment_category\":[\"carrier-aquaedge-19dv-na2316a\"],\"form_factor\":[\"carrier-aquaedge-19dv-na2316a\"],\"frequency_hz\":[\"carrier-aquaedge-19dv-na2316a\"],\"height_mm\":[\"carrier-aquaedge-19dv-na2316a\"],\"input_current_a\":[\"carrier-aquaedge-19dv-na2316a\"],\"input_power_kw\":[\"carrier-aquaedge-19dv-na2316a\"],\"input_voltage_v\":[\"carrier-aquaedge-19dv-na2316a\"],\"manufacturer\":[\"carrier-aquaedge-19dv-na2316a\"],\"model\":[\"carrier-aquaedge-19dv-na2316a\"],\"name\":[\"carrier-aquaedge-19dv-na2316a\"],\"observations_json\":[\"carrier-aquaedge-19dv-na2316a\"],\"official_url\":[\"carrier-aquaedge-19dv-na2316a\"],\"power_conditions\":[\"carrier-aquaedge-19dv-na2316a\"],\"power_rating_kind\":[\"carrier-aquaedge-19dv-na2316a\"],\"record_scope\":[\"carrier-aquaedge-19dv-na2316a\"],\"variant\":[\"carrier-aquaedge-19dv-na2316a\"],\"weight_kg\":[\"carrier-aquaedge-19dv-na2316a\"],\"width_mm\":[\"carrier-aquaedge-19dv-na2316a\"]}","form_factor":"Water-cooled centrifugal chiller with unit-mounted low-voltage VFD","frequency_hz":50,"height_mm":3229.0,"input_current_a":546.0,"input_power_kw":344.7,"input_voltage_v":400,"last_verified_at":"2026-11-03T07:22:54Z","manufacturer":"Carrier","model":"19DV-H43H424625B9","name":"Carrier AquaEdge 19DV-H43H424625B9","notes":"Cooling capacity, input power, line current, dimensions and operating weight are normalized only from the exact row. COPR, IPLV.IP, water flows/pressure drops/connections, rigging weight and refrigerant charge remain source-bound observations. AHRI program language is not promoted to an exact certification object without an issuer directory identifier and date.","observations_json":"[{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-H43H424625B9; 400 V; 3 phase; 50 Hz; standard AHRI selection condition\",\"field\":\"cooling_capacity_tons\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-H43H424625B9 / cooling capacity\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":\"refrigeration ton\",\"value\":700.0},{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-H43H424625B9; 400 V; 3 phase; 50 Hz; standard AHRI selection condition\",\"field\":\"full_load_copr\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-H43H424625B9 / full-load COPR\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":\"W/W\",\"value\":7.142},{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-H43H424625B9; 400 V; 3 phase; 50 Hz; standard AHRI selection condition\",\"field\":\"iplv_ip\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-H43H424625B9 / IPLV.IP\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":\"W/W\",\"value\":12.06},{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-H43H424625B9; 400 V; 3 phase; 50 Hz; standard AHRI selection condition\",\"field\":\"evaporator_flow\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-H43H424625B9 / evaporator flow rate\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":\"L/s\",\"value\":105.8},{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-H43H424625B9; 400 V; 3 phase; 50 Hz; standard AHRI selection condition\",\"field\":\"evaporator_pressure_drop\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-H43H424625B9 / evaporator pressure drop\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":\"kPa\",\"value\":46.0},{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-H43H424625B9; 400 V; 3 phase; 50 Hz; standard AHRI selection condition\",\"field\":\"evaporator_water_connection\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-H43H424625B9 / evaporator water connection\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":null,\"value\":\"DN350\"},{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-H43H424625B9; 400 V; 3 phase; 50 Hz; standard AHRI selection condition\",\"field\":\"condenser_flow\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-H43H424625B9 / condenser flow rate\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":\"L/s\",\"value\":130.6},{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-H43H424625B9; 400 V; 3 phase; 50 Hz; standard AHRI selection condition\",\"field\":\"condenser_pressure_drop\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-H43H424625B9 / condenser pressure drop\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":\"kPa\",\"value\":53.6},{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-H43H424625B9; 400 V; 3 phase; 50 Hz; standard AHRI selection condition\",\"field\":\"condenser_water_connection\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-H43H424625B9 / condenser water connection\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":null,\"value\":\"DN300\"},{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-H43H424625B9; 400 V; 3 phase; 50 Hz; standard AHRI selection condition\",\"field\":\"rigging_weight_without_refrigerant\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-H43H424625B9 / rigging weight without refrigerant\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":\"kg\",\"value\":17302.0},{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-H43H424625B9; 400 V; 3 phase; 50 Hz; standard AHRI selection condition\",\"field\":\"refrigerant_charge\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-H43H424625B9 / refrigerant charge\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":\"kg\",\"value\":625.0},{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-H43H424625B9; 400 V; 3 phase; 50 Hz; standard AHRI selection condition\",\"field\":\"refrigerant\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-H43H424625B9 / product refrigerant\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":null,\"value\":\"R-1233zd(E)\"}]","official_url":"https://brandportal.carrier.com/m/7aed1ae899ea9c0e/original/NA2316A_brochure_aquaedge_19DV_EN_carrier_bat04_bd.pdf","power_conditions":"Table input power and line current at 400 V; 3 phase; 50 Hz; standard AHRI selection condition","power_rating_kind":"Chiller input power at the exact table selection point","quality_status":"source_backed","record_id":"232a6219-1c17-5a13-bce1-4ea7f4e3f89f","record_scope":"configuration","source_urls":["https://brandportal.carrier.com/m/7aed1ae899ea9c0e/original/NA2316A_brochure_aquaedge_19DV_EN_carrier_bat04_bd.pdf"],"sources":["carrier-aquaedge-19dv-na2316a"],"updated_at":"2026-11-03T07:22:54Z","variant":"400 V; 3 phase; 50 Hz","weight_kg":19819.0,"width_mm":2832.0}
{"capacity_scope":"Exact documented 19DV-H44H434625B9 chiller selection at 400 V; 3 phase; 50 Hz under the shared standard AHRI water-temperature and fouling conditions","communication_protocols":["BACnet","Modbus"],"cooling_capacity_kw":2638.0,"cooling_rating_conditions":"Standard AHRI condition: leaving/entering evaporator water 6.7/12.2 °C; entering/leaving condenser water 29.4/34.6 °C; evaporator/condenser fouling 0.0180/0.0440 m²·K/kW; two passes; 1.0 MPa design water-side pressure","cooling_technology":"Two-stage centrifugal chiller; water-cooled; R-1233zd(E)","created_at":"2026-11-03T07:22:54Z","depth_mm":5206.0,"entity_type":"equipment","equipment_category":"chiller","evidence_json":"{\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-H44H434625B9\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"communication_protocols\":{\"confidence\":\"high\",\"locator\":\"Selection-table notes and product-family description\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"cooling_capacity_kw\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-H44H434625B9\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"},\"unit\":\"kW\"},\"cooling_rating_conditions\":{\"confidence\":\"high\",\"locator\":\"Selection-table notes and product-family description\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"cooling_technology\":{\"confidence\":\"high\",\"locator\":\"Selection-table notes and product-family description\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"depth_mm\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-H44H434625B9\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"},\"unit\":\"mm\"},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-H44H434625B9\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"Selection-table notes and product-family description\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"frequency_hz\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-H44H434625B9\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"},\"unit\":\"Hz\"},\"height_mm\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-H44H434625B9\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"},\"unit\":\"mm\"},\"input_current_a\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-H44H434625B9\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"},\"unit\":\"A\"},\"input_power_kw\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-H44H434625B9\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"},\"unit\":\"kW\"},\"input_voltage_v\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-H44H434625B9\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"},\"unit\":\"V\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-H44H434625B9\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-H44H434625B9\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-H44H434625B9\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-H44H434625B9\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-H44H434625B9\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-H44H434625B9\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-H44H434625B9\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-H44H434625B9\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-H44H434625B9\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"weight_kg\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-H44H434625B9\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"},\"unit\":\"kg\"},\"width_mm\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-H44H434625B9\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"},\"unit\":\"mm\"}}","field_sources_json":"{\"capacity_scope\":[\"carrier-aquaedge-19dv-na2316a\"],\"communication_protocols\":[\"carrier-aquaedge-19dv-na2316a\"],\"cooling_capacity_kw\":[\"carrier-aquaedge-19dv-na2316a\"],\"cooling_rating_conditions\":[\"carrier-aquaedge-19dv-na2316a\"],\"cooling_technology\":[\"carrier-aquaedge-19dv-na2316a\"],\"depth_mm\":[\"carrier-aquaedge-19dv-na2316a\"],\"equipment_category\":[\"carrier-aquaedge-19dv-na2316a\"],\"form_factor\":[\"carrier-aquaedge-19dv-na2316a\"],\"frequency_hz\":[\"carrier-aquaedge-19dv-na2316a\"],\"height_mm\":[\"carrier-aquaedge-19dv-na2316a\"],\"input_current_a\":[\"carrier-aquaedge-19dv-na2316a\"],\"input_power_kw\":[\"carrier-aquaedge-19dv-na2316a\"],\"input_voltage_v\":[\"carrier-aquaedge-19dv-na2316a\"],\"manufacturer\":[\"carrier-aquaedge-19dv-na2316a\"],\"model\":[\"carrier-aquaedge-19dv-na2316a\"],\"name\":[\"carrier-aquaedge-19dv-na2316a\"],\"observations_json\":[\"carrier-aquaedge-19dv-na2316a\"],\"official_url\":[\"carrier-aquaedge-19dv-na2316a\"],\"power_conditions\":[\"carrier-aquaedge-19dv-na2316a\"],\"power_rating_kind\":[\"carrier-aquaedge-19dv-na2316a\"],\"record_scope\":[\"carrier-aquaedge-19dv-na2316a\"],\"variant\":[\"carrier-aquaedge-19dv-na2316a\"],\"weight_kg\":[\"carrier-aquaedge-19dv-na2316a\"],\"width_mm\":[\"carrier-aquaedge-19dv-na2316a\"]}","form_factor":"Water-cooled centrifugal chiller with unit-mounted low-voltage VFD","frequency_hz":50,"height_mm":3229.0,"input_current_a":579.0,"input_power_kw":372.7,"input_voltage_v":400,"last_verified_at":"2026-11-03T07:22:54Z","manufacturer":"Carrier","model":"19DV-H44H434625B9","name":"Carrier AquaEdge 19DV-H44H434625B9","notes":"Cooling capacity, input power, line current, dimensions and operating weight are normalized only from the exact row. COPR, IPLV.IP, water flows/pressure drops/connections, rigging weight and refrigerant charge remain source-bound observations. AHRI program language is not promoted to an exact certification object without an issuer directory identifier and date.","observations_json":"[{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-H44H434625B9; 400 V; 3 phase; 50 Hz; standard AHRI selection condition\",\"field\":\"cooling_capacity_tons\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-H44H434625B9 / cooling capacity\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":\"refrigeration ton\",\"value\":750.0},{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-H44H434625B9; 400 V; 3 phase; 50 Hz; standard AHRI selection condition\",\"field\":\"full_load_copr\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-H44H434625B9 / full-load COPR\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":\"W/W\",\"value\":7.078},{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-H44H434625B9; 400 V; 3 phase; 50 Hz; standard AHRI selection condition\",\"field\":\"iplv_ip\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-H44H434625B9 / IPLV.IP\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":\"W/W\",\"value\":12.19},{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-H44H434625B9; 400 V; 3 phase; 50 Hz; standard AHRI selection condition\",\"field\":\"evaporator_flow\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-H44H434625B9 / evaporator flow rate\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":\"L/s\",\"value\":113.4},{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-H44H434625B9; 400 V; 3 phase; 50 Hz; standard AHRI selection condition\",\"field\":\"evaporator_pressure_drop\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-H44H434625B9 / evaporator pressure drop\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":\"kPa\",\"value\":43.4},{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-H44H434625B9; 400 V; 3 phase; 50 Hz; standard AHRI selection condition\",\"field\":\"evaporator_water_connection\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-H44H434625B9 / evaporator water connection\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":null,\"value\":\"DN350\"},{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-H44H434625B9; 400 V; 3 phase; 50 Hz; standard AHRI selection condition\",\"field\":\"condenser_flow\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-H44H434625B9 / condenser flow rate\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":\"L/s\",\"value\":140.1},{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-H44H434625B9; 400 V; 3 phase; 50 Hz; standard AHRI selection condition\",\"field\":\"condenser_pressure_drop\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-H44H434625B9 / condenser pressure drop\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":\"kPa\",\"value\":50.4},{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-H44H434625B9; 400 V; 3 phase; 50 Hz; standard AHRI selection condition\",\"field\":\"condenser_water_connection\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-H44H434625B9 / condenser water connection\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":null,\"value\":\"DN300\"},{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-H44H434625B9; 400 V; 3 phase; 50 Hz; standard AHRI selection condition\",\"field\":\"rigging_weight_without_refrigerant\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-H44H434625B9 / rigging weight without refrigerant\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":\"kg\",\"value\":17670.0},{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-H44H434625B9; 400 V; 3 phase; 50 Hz; standard AHRI selection condition\",\"field\":\"refrigerant_charge\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-H44H434625B9 / refrigerant charge\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":\"kg\",\"value\":657.0},{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-H44H434625B9; 400 V; 3 phase; 50 Hz; standard AHRI selection condition\",\"field\":\"refrigerant\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-H44H434625B9 / product refrigerant\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":null,\"value\":\"R-1233zd(E)\"}]","official_url":"https://brandportal.carrier.com/m/7aed1ae899ea9c0e/original/NA2316A_brochure_aquaedge_19DV_EN_carrier_bat04_bd.pdf","power_conditions":"Table input power and line current at 400 V; 3 phase; 50 Hz; standard AHRI selection condition","power_rating_kind":"Chiller input power at the exact table selection point","quality_status":"source_backed","record_id":"0b74cfdc-64d8-5eb1-ac39-de0551b5ceac","record_scope":"configuration","source_urls":["https://brandportal.carrier.com/m/7aed1ae899ea9c0e/original/NA2316A_brochure_aquaedge_19DV_EN_carrier_bat04_bd.pdf"],"sources":["carrier-aquaedge-19dv-na2316a"],"updated_at":"2026-11-03T07:22:54Z","variant":"400 V; 3 phase; 50 Hz","weight_kg":20345.0,"width_mm":2832.0}
{"capacity_scope":"Exact documented 19DV-H43H444625D9 chiller selection at 400 V; 3 phase; 50 Hz under the shared standard AHRI water-temperature and fouling conditions","communication_protocols":["BACnet","Modbus"],"cooling_capacity_kw":2813.0,"cooling_rating_conditions":"Standard AHRI condition: leaving/entering evaporator water 6.7/12.2 °C; entering/leaving condenser water 29.4/34.6 °C; evaporator/condenser fouling 0.0180/0.0440 m²·K/kW; two passes; 1.0 MPa design water-side pressure","cooling_technology":"Two-stage centrifugal chiller; water-cooled; R-1233zd(E)","created_at":"2026-11-03T07:22:54Z","depth_mm":5206.0,"entity_type":"equipment","equipment_category":"chiller","evidence_json":"{\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-H43H444625D9\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"communication_protocols\":{\"confidence\":\"high\",\"locator\":\"Selection-table notes and product-family description\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"cooling_capacity_kw\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-H43H444625D9\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"},\"unit\":\"kW\"},\"cooling_rating_conditions\":{\"confidence\":\"high\",\"locator\":\"Selection-table notes and product-family description\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"cooling_technology\":{\"confidence\":\"high\",\"locator\":\"Selection-table notes and product-family description\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"depth_mm\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-H43H444625D9\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"},\"unit\":\"mm\"},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-H43H444625D9\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"Selection-table notes and product-family description\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"frequency_hz\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-H43H444625D9\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"},\"unit\":\"Hz\"},\"height_mm\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-H43H444625D9\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"},\"unit\":\"mm\"},\"input_current_a\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-H43H444625D9\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"},\"unit\":\"A\"},\"input_power_kw\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-H43H444625D9\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"},\"unit\":\"kW\"},\"input_voltage_v\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-H43H444625D9\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"},\"unit\":\"V\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-H43H444625D9\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-H43H444625D9\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-H43H444625D9\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-H43H444625D9\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-H43H444625D9\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-H43H444625D9\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-H43H444625D9\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-H43H444625D9\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-H43H444625D9\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"weight_kg\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-H43H444625D9\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"},\"unit\":\"kg\"},\"width_mm\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-H43H444625D9\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"},\"unit\":\"mm\"}}","field_sources_json":"{\"capacity_scope\":[\"carrier-aquaedge-19dv-na2316a\"],\"communication_protocols\":[\"carrier-aquaedge-19dv-na2316a\"],\"cooling_capacity_kw\":[\"carrier-aquaedge-19dv-na2316a\"],\"cooling_rating_conditions\":[\"carrier-aquaedge-19dv-na2316a\"],\"cooling_technology\":[\"carrier-aquaedge-19dv-na2316a\"],\"depth_mm\":[\"carrier-aquaedge-19dv-na2316a\"],\"equipment_category\":[\"carrier-aquaedge-19dv-na2316a\"],\"form_factor\":[\"carrier-aquaedge-19dv-na2316a\"],\"frequency_hz\":[\"carrier-aquaedge-19dv-na2316a\"],\"height_mm\":[\"carrier-aquaedge-19dv-na2316a\"],\"input_current_a\":[\"carrier-aquaedge-19dv-na2316a\"],\"input_power_kw\":[\"carrier-aquaedge-19dv-na2316a\"],\"input_voltage_v\":[\"carrier-aquaedge-19dv-na2316a\"],\"manufacturer\":[\"carrier-aquaedge-19dv-na2316a\"],\"model\":[\"carrier-aquaedge-19dv-na2316a\"],\"name\":[\"carrier-aquaedge-19dv-na2316a\"],\"observations_json\":[\"carrier-aquaedge-19dv-na2316a\"],\"official_url\":[\"carrier-aquaedge-19dv-na2316a\"],\"power_conditions\":[\"carrier-aquaedge-19dv-na2316a\"],\"power_rating_kind\":[\"carrier-aquaedge-19dv-na2316a\"],\"record_scope\":[\"carrier-aquaedge-19dv-na2316a\"],\"variant\":[\"carrier-aquaedge-19dv-na2316a\"],\"weight_kg\":[\"carrier-aquaedge-19dv-na2316a\"],\"width_mm\":[\"carrier-aquaedge-19dv-na2316a\"]}","form_factor":"Water-cooled centrifugal chiller with unit-mounted low-voltage VFD","frequency_hz":50,"height_mm":3229.0,"input_current_a":659.0,"input_power_kw":405.2,"input_voltage_v":400,"last_verified_at":"2026-11-03T07:22:54Z","manufacturer":"Carrier","model":"19DV-H43H444625D9","name":"Carrier AquaEdge 19DV-H43H444625D9","notes":"Cooling capacity, input power, line current, dimensions and operating weight are normalized only from the exact row. COPR, IPLV.IP, water flows/pressure drops/connections, rigging weight and refrigerant charge remain source-bound observations. AHRI program language is not promoted to an exact certification object without an issuer directory identifier and date.","observations_json":"[{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-H43H444625D9; 400 V; 3 phase; 50 Hz; standard AHRI selection condition\",\"field\":\"cooling_capacity_tons\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-H43H444625D9 / cooling capacity\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":\"refrigeration ton\",\"value\":800.0},{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-H43H444625D9; 400 V; 3 phase; 50 Hz; standard AHRI selection condition\",\"field\":\"full_load_copr\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-H43H444625D9 / full-load COPR\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":\"W/W\",\"value\":6.943},{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-H43H444625D9; 400 V; 3 phase; 50 Hz; standard AHRI selection condition\",\"field\":\"iplv_ip\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-H43H444625D9 / IPLV.IP\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":\"W/W\",\"value\":12.19},{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-H43H444625D9; 400 V; 3 phase; 50 Hz; standard AHRI selection condition\",\"field\":\"evaporator_flow\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-H43H444625D9 / evaporator flow rate\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":\"L/s\",\"value\":121.0},{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-H43H444625D9; 400 V; 3 phase; 50 Hz; standard AHRI selection condition\",\"field\":\"evaporator_pressure_drop\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-H43H444625D9 / evaporator pressure drop\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":\"kPa\",\"value\":59.8},{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-H43H444625D9; 400 V; 3 phase; 50 Hz; standard AHRI selection condition\",\"field\":\"evaporator_water_connection\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-H43H444625D9 / evaporator water connection\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":null,\"value\":\"DN350\"},{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-H43H444625D9; 400 V; 3 phase; 50 Hz; standard AHRI selection condition\",\"field\":\"condenser_flow\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-H43H444625D9 / condenser flow rate\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":\"L/s\",\"value\":149.8},{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-H43H444625D9; 400 V; 3 phase; 50 Hz; standard AHRI selection condition\",\"field\":\"condenser_pressure_drop\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-H43H444625D9 / condenser pressure drop\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":\"kPa\",\"value\":47.6},{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-H43H444625D9; 400 V; 3 phase; 50 Hz; standard AHRI selection condition\",\"field\":\"condenser_water_connection\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-H43H444625D9 / condenser water connection\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":null,\"value\":\"DN300\"},{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-H43H444625D9; 400 V; 3 phase; 50 Hz; standard AHRI selection condition\",\"field\":\"rigging_weight_without_refrigerant\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-H43H444625D9 / rigging weight without refrigerant\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":\"kg\",\"value\":17828.0},{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-H43H444625D9; 400 V; 3 phase; 50 Hz; standard AHRI selection condition\",\"field\":\"refrigerant_charge\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-H43H444625D9 / refrigerant charge\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":\"kg\",\"value\":677.0},{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-H43H444625D9; 400 V; 3 phase; 50 Hz; standard AHRI selection condition\",\"field\":\"refrigerant\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-H43H444625D9 / product refrigerant\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":null,\"value\":\"R-1233zd(E)\"}]","official_url":"https://brandportal.carrier.com/m/7aed1ae899ea9c0e/original/NA2316A_brochure_aquaedge_19DV_EN_carrier_bat04_bd.pdf","power_conditions":"Table input power and line current at 400 V; 3 phase; 50 Hz; standard AHRI selection condition","power_rating_kind":"Chiller input power at the exact table selection point","quality_status":"source_backed","record_id":"1f872f8a-99a5-5f2f-a58b-780dfd8a9e1b","record_scope":"configuration","source_urls":["https://brandportal.carrier.com/m/7aed1ae899ea9c0e/original/NA2316A_brochure_aquaedge_19DV_EN_carrier_bat04_bd.pdf"],"sources":["carrier-aquaedge-19dv-na2316a"],"updated_at":"2026-11-03T07:22:54Z","variant":"400 V; 3 phase; 50 Hz","weight_kg":20536.0,"width_mm":2832.0}
{"capacity_scope":"Exact documented 19DV-M40M425445B9 chiller selection at 400 V; 3 phase; 50 Hz under the shared standard AHRI water-temperature and fouling conditions","communication_protocols":["BACnet","Modbus"],"cooling_capacity_kw":3165.0,"cooling_rating_conditions":"Standard AHRI condition: leaving/entering evaporator water 6.7/12.2 °C; entering/leaving condenser water 29.4/34.6 °C; evaporator/condenser fouling 0.0180/0.0440 m²·K/kW; two passes; 1.0 MPa design water-side pressure","cooling_technology":"Two-stage centrifugal chiller; water-cooled; R-1233zd(E)","created_at":"2026-11-03T07:22:54Z","depth_mm":5306.0,"entity_type":"equipment","equipment_category":"chiller","evidence_json":"{\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-M40M425445B9\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"communication_protocols\":{\"confidence\":\"high\",\"locator\":\"Selection-table notes and product-family description\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"cooling_capacity_kw\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-M40M425445B9\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"},\"unit\":\"kW\"},\"cooling_rating_conditions\":{\"confidence\":\"high\",\"locator\":\"Selection-table notes and product-family description\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"cooling_technology\":{\"confidence\":\"high\",\"locator\":\"Selection-table notes and product-family description\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"depth_mm\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-M40M425445B9\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"},\"unit\":\"mm\"},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-M40M425445B9\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"Selection-table notes and product-family description\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"frequency_hz\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-M40M425445B9\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"},\"unit\":\"Hz\"},\"height_mm\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-M40M425445B9\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"},\"unit\":\"mm\"},\"input_current_a\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-M40M425445B9\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"},\"unit\":\"A\"},\"input_power_kw\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-M40M425445B9\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"},\"unit\":\"kW\"},\"input_voltage_v\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-M40M425445B9\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"},\"unit\":\"V\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-M40M425445B9\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-M40M425445B9\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-M40M425445B9\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-M40M425445B9\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-M40M425445B9\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-M40M425445B9\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-M40M425445B9\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-M40M425445B9\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-M40M425445B9\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"weight_kg\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-M40M425445B9\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"},\"unit\":\"kg\"},\"width_mm\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-M40M425445B9\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"},\"unit\":\"mm\"}}","field_sources_json":"{\"capacity_scope\":[\"carrier-aquaedge-19dv-na2316a\"],\"communication_protocols\":[\"carrier-aquaedge-19dv-na2316a\"],\"cooling_capacity_kw\":[\"carrier-aquaedge-19dv-na2316a\"],\"cooling_rating_conditions\":[\"carrier-aquaedge-19dv-na2316a\"],\"cooling_technology\":[\"carrier-aquaedge-19dv-na2316a\"],\"depth_mm\":[\"carrier-aquaedge-19dv-na2316a\"],\"equipment_category\":[\"carrier-aquaedge-19dv-na2316a\"],\"form_factor\":[\"carrier-aquaedge-19dv-na2316a\"],\"frequency_hz\":[\"carrier-aquaedge-19dv-na2316a\"],\"height_mm\":[\"carrier-aquaedge-19dv-na2316a\"],\"input_current_a\":[\"carrier-aquaedge-19dv-na2316a\"],\"input_power_kw\":[\"carrier-aquaedge-19dv-na2316a\"],\"input_voltage_v\":[\"carrier-aquaedge-19dv-na2316a\"],\"manufacturer\":[\"carrier-aquaedge-19dv-na2316a\"],\"model\":[\"carrier-aquaedge-19dv-na2316a\"],\"name\":[\"carrier-aquaedge-19dv-na2316a\"],\"observations_json\":[\"carrier-aquaedge-19dv-na2316a\"],\"official_url\":[\"carrier-aquaedge-19dv-na2316a\"],\"power_conditions\":[\"carrier-aquaedge-19dv-na2316a\"],\"power_rating_kind\":[\"carrier-aquaedge-19dv-na2316a\"],\"record_scope\":[\"carrier-aquaedge-19dv-na2316a\"],\"variant\":[\"carrier-aquaedge-19dv-na2316a\"],\"weight_kg\":[\"carrier-aquaedge-19dv-na2316a\"],\"width_mm\":[\"carrier-aquaedge-19dv-na2316a\"]}","form_factor":"Water-cooled centrifugal chiller with unit-mounted low-voltage VFD","frequency_hz":50,"height_mm":3677.0,"input_current_a":717.0,"input_power_kw":451.3,"input_voltage_v":400,"last_verified_at":"2026-11-03T07:22:54Z","manufacturer":"Carrier","model":"19DV-M40M425445B9","name":"Carrier AquaEdge 19DV-M40M425445B9","notes":"Cooling capacity, input power, line current, dimensions and operating weight are normalized only from the exact row. COPR, IPLV.IP, water flows/pressure drops/connections, rigging weight and refrigerant charge remain source-bound observations. AHRI program language is not promoted to an exact certification object without an issuer directory identifier and date.","observations_json":"[{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-M40M425445B9; 400 V; 3 phase; 50 Hz; standard AHRI selection condition\",\"field\":\"cooling_capacity_tons\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-M40M425445B9 / cooling capacity\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":\"refrigeration ton\",\"value\":900.0},{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-M40M425445B9; 400 V; 3 phase; 50 Hz; standard AHRI selection condition\",\"field\":\"full_load_copr\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-M40M425445B9 / full-load COPR\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":\"W/W\",\"value\":7.014},{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-M40M425445B9; 400 V; 3 phase; 50 Hz; standard AHRI selection condition\",\"field\":\"iplv_ip\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-M40M425445B9 / IPLV.IP\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":\"W/W\",\"value\":11.78},{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-M40M425445B9; 400 V; 3 phase; 50 Hz; standard AHRI selection condition\",\"field\":\"evaporator_flow\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-M40M425445B9 / evaporator flow rate\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":\"L/s\",\"value\":135.8},{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-M40M425445B9; 400 V; 3 phase; 50 Hz; standard AHRI selection condition\",\"field\":\"evaporator_pressure_drop\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-M40M425445B9 / evaporator pressure drop\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":\"kPa\",\"value\":70.7},{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-M40M425445B9; 400 V; 3 phase; 50 Hz; standard AHRI selection condition\",\"field\":\"evaporator_water_connection\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-M40M425445B9 / evaporator water connection\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":null,\"value\":\"DN400\"},{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-M40M425445B9; 400 V; 3 phase; 50 Hz; standard AHRI selection condition\",\"field\":\"condenser_flow\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-M40M425445B9 / condenser flow rate\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":\"L/s\",\"value\":168.3},{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-M40M425445B9; 400 V; 3 phase; 50 Hz; standard AHRI selection condition\",\"field\":\"condenser_pressure_drop\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-M40M425445B9 / condenser pressure drop\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":\"kPa\",\"value\":30.8},{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-M40M425445B9; 400 V; 3 phase; 50 Hz; standard AHRI selection condition\",\"field\":\"condenser_water_connection\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-M40M425445B9 / condenser water connection\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":null,\"value\":\"DN350\"},{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-M40M425445B9; 400 V; 3 phase; 50 Hz; standard AHRI selection condition\",\"field\":\"rigging_weight_without_refrigerant\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-M40M425445B9 / rigging weight without refrigerant\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":\"kg\",\"value\":23069.0},{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-M40M425445B9; 400 V; 3 phase; 50 Hz; standard AHRI selection condition\",\"field\":\"refrigerant_charge\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-M40M425445B9 / refrigerant charge\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":\"kg\",\"value\":914.0},{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-M40M425445B9; 400 V; 3 phase; 50 Hz; standard AHRI selection condition\",\"field\":\"refrigerant\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-M40M425445B9 / product refrigerant\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":null,\"value\":\"R-1233zd(E)\"}]","official_url":"https://brandportal.carrier.com/m/7aed1ae899ea9c0e/original/NA2316A_brochure_aquaedge_19DV_EN_carrier_bat04_bd.pdf","power_conditions":"Table input power and line current at 400 V; 3 phase; 50 Hz; standard AHRI selection condition","power_rating_kind":"Chiller input power at the exact table selection point","quality_status":"source_backed","record_id":"795e5c59-9010-5b6f-b089-9e9e22356632","record_scope":"configuration","source_urls":["https://brandportal.carrier.com/m/7aed1ae899ea9c0e/original/NA2316A_brochure_aquaedge_19DV_EN_carrier_bat04_bd.pdf"],"sources":["carrier-aquaedge-19dv-na2316a"],"updated_at":"2026-11-03T07:22:54Z","variant":"400 V; 3 phase; 50 Hz","weight_kg":26737.0,"width_mm":3327.0}
{"capacity_scope":"Exact documented 19DV-M43M425645B9 chiller selection at 400 V; 3 phase; 50 Hz under the shared standard AHRI water-temperature and fouling conditions","communication_protocols":["BACnet","Modbus"],"cooling_capacity_kw":3517.0,"cooling_rating_conditions":"Standard AHRI condition: leaving/entering evaporator water 6.7/12.2 °C; entering/leaving condenser water 29.4/34.6 °C; evaporator/condenser fouling 0.0180/0.0440 m²·K/kW; two passes; 1.0 MPa design water-side pressure","cooling_technology":"Two-stage centrifugal chiller; water-cooled; R-1233zd(E)","created_at":"2026-11-03T07:22:54Z","depth_mm":5306.0,"entity_type":"equipment","equipment_category":"chiller","evidence_json":"{\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-M43M425645B9\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"communication_protocols\":{\"confidence\":\"high\",\"locator\":\"Selection-table notes and product-family description\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"cooling_capacity_kw\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-M43M425645B9\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"},\"unit\":\"kW\"},\"cooling_rating_conditions\":{\"confidence\":\"high\",\"locator\":\"Selection-table notes and product-family description\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"cooling_technology\":{\"confidence\":\"high\",\"locator\":\"Selection-table notes and product-family description\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"depth_mm\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-M43M425645B9\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"},\"unit\":\"mm\"},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-M43M425645B9\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"Selection-table notes and product-family description\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"frequency_hz\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-M43M425645B9\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"},\"unit\":\"Hz\"},\"height_mm\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-M43M425645B9\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"},\"unit\":\"mm\"},\"input_current_a\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-M43M425645B9\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"},\"unit\":\"A\"},\"input_power_kw\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-M43M425645B9\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"},\"unit\":\"kW\"},\"input_voltage_v\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-M43M425645B9\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"},\"unit\":\"V\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-M43M425645B9\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-M43M425645B9\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-M43M425645B9\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-M43M425645B9\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-M43M425645B9\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-M43M425645B9\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-M43M425645B9\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-M43M425645B9\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-M43M425645B9\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"weight_kg\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-M43M425645B9\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"},\"unit\":\"kg\"},\"width_mm\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-M43M425645B9\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"},\"unit\":\"mm\"}}","field_sources_json":"{\"capacity_scope\":[\"carrier-aquaedge-19dv-na2316a\"],\"communication_protocols\":[\"carrier-aquaedge-19dv-na2316a\"],\"cooling_capacity_kw\":[\"carrier-aquaedge-19dv-na2316a\"],\"cooling_rating_conditions\":[\"carrier-aquaedge-19dv-na2316a\"],\"cooling_technology\":[\"carrier-aquaedge-19dv-na2316a\"],\"depth_mm\":[\"carrier-aquaedge-19dv-na2316a\"],\"equipment_category\":[\"carrier-aquaedge-19dv-na2316a\"],\"form_factor\":[\"carrier-aquaedge-19dv-na2316a\"],\"frequency_hz\":[\"carrier-aquaedge-19dv-na2316a\"],\"height_mm\":[\"carrier-aquaedge-19dv-na2316a\"],\"input_current_a\":[\"carrier-aquaedge-19dv-na2316a\"],\"input_power_kw\":[\"carrier-aquaedge-19dv-na2316a\"],\"input_voltage_v\":[\"carrier-aquaedge-19dv-na2316a\"],\"manufacturer\":[\"carrier-aquaedge-19dv-na2316a\"],\"model\":[\"carrier-aquaedge-19dv-na2316a\"],\"name\":[\"carrier-aquaedge-19dv-na2316a\"],\"observations_json\":[\"carrier-aquaedge-19dv-na2316a\"],\"official_url\":[\"carrier-aquaedge-19dv-na2316a\"],\"power_conditions\":[\"carrier-aquaedge-19dv-na2316a\"],\"power_rating_kind\":[\"carrier-aquaedge-19dv-na2316a\"],\"record_scope\":[\"carrier-aquaedge-19dv-na2316a\"],\"variant\":[\"carrier-aquaedge-19dv-na2316a\"],\"weight_kg\":[\"carrier-aquaedge-19dv-na2316a\"],\"width_mm\":[\"carrier-aquaedge-19dv-na2316a\"]}","form_factor":"Water-cooled centrifugal chiller with unit-mounted low-voltage VFD","frequency_hz":50,"height_mm":3677.0,"input_current_a":770.0,"input_power_kw":497.0,"input_voltage_v":400,"last_verified_at":"2026-11-03T07:22:54Z","manufacturer":"Carrier","model":"19DV-M43M425645B9","name":"Carrier AquaEdge 19DV-M43M425645B9","notes":"Cooling capacity, input power, line current, dimensions and operating weight are normalized only from the exact row. COPR, IPLV.IP, water flows/pressure drops/connections, rigging weight and refrigerant charge remain source-bound observations. AHRI program language is not promoted to an exact certification object without an issuer directory identifier and date.","observations_json":"[{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-M43M425645B9; 400 V; 3 phase; 50 Hz; standard AHRI selection condition\",\"field\":\"cooling_capacity_tons\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-M43M425645B9 / cooling capacity\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":\"refrigeration ton\",\"value\":1000.0},{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-M43M425645B9; 400 V; 3 phase; 50 Hz; standard AHRI selection condition\",\"field\":\"full_load_copr\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-M43M425645B9 / full-load COPR\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":\"W/W\",\"value\":7.076},{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-M43M425645B9; 400 V; 3 phase; 50 Hz; standard AHRI selection condition\",\"field\":\"iplv_ip\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-M43M425645B9 / IPLV.IP\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":\"W/W\",\"value\":11.93},{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-M43M425645B9; 400 V; 3 phase; 50 Hz; standard AHRI selection condition\",\"field\":\"evaporator_flow\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-M43M425645B9 / evaporator flow rate\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":\"L/s\",\"value\":150.9},{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-M43M425645B9; 400 V; 3 phase; 50 Hz; standard AHRI selection condition\",\"field\":\"evaporator_pressure_drop\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-M43M425645B9 / evaporator pressure drop\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":\"kPa\",\"value\":50.3},{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-M43M425645B9; 400 V; 3 phase; 50 Hz; standard AHRI selection condition\",\"field\":\"evaporator_water_connection\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-M43M425645B9 / evaporator water connection\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":null,\"value\":\"DN400\"},{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-M43M425645B9; 400 V; 3 phase; 50 Hz; standard AHRI selection condition\",\"field\":\"condenser_flow\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-M43M425645B9 / condenser flow rate\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":\"L/s\",\"value\":186.7},{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-M43M425645B9; 400 V; 3 phase; 50 Hz; standard AHRI selection condition\",\"field\":\"condenser_pressure_drop\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-M43M425645B9 / condenser pressure drop\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":\"kPa\",\"value\":37.2},{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-M43M425645B9; 400 V; 3 phase; 50 Hz; standard AHRI selection condition\",\"field\":\"condenser_water_connection\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-M43M425645B9 / condenser water connection\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":null,\"value\":\"DN350\"},{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-M43M425645B9; 400 V; 3 phase; 50 Hz; standard AHRI selection condition\",\"field\":\"rigging_weight_without_refrigerant\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-M43M425645B9 / rigging weight without refrigerant\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":\"kg\",\"value\":23527.0},{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-M43M425645B9; 400 V; 3 phase; 50 Hz; standard AHRI selection condition\",\"field\":\"refrigerant_charge\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-M43M425645B9 / refrigerant charge\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":\"kg\",\"value\":1001.0},{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-M43M425645B9; 400 V; 3 phase; 50 Hz; standard AHRI selection condition\",\"field\":\"refrigerant\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-M43M425645B9 / product refrigerant\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":null,\"value\":\"R-1233zd(E)\"}]","official_url":"https://brandportal.carrier.com/m/7aed1ae899ea9c0e/original/NA2316A_brochure_aquaedge_19DV_EN_carrier_bat04_bd.pdf","power_conditions":"Table input power and line current at 400 V; 3 phase; 50 Hz; standard AHRI selection condition","power_rating_kind":"Chiller input power at the exact table selection point","quality_status":"source_backed","record_id":"ea8da11c-17bb-5e9b-bf3a-38e3b83c021c","record_scope":"configuration","source_urls":["https://brandportal.carrier.com/m/7aed1ae899ea9c0e/original/NA2316A_brochure_aquaedge_19DV_EN_carrier_bat04_bd.pdf"],"sources":["carrier-aquaedge-19dv-na2316a"],"updated_at":"2026-11-03T07:22:54Z","variant":"400 V; 3 phase; 50 Hz","weight_kg":27480.0,"width_mm":3327.0}
{"capacity_scope":"Exact documented 19DV-M6DM645845F9 chiller selection at 400 V; 3 phase; 50 Hz under the shared standard AHRI water-temperature and fouling conditions","communication_protocols":["BACnet","Modbus"],"cooling_capacity_kw":3869.0,"cooling_rating_conditions":"Standard AHRI condition: leaving/entering evaporator water 6.7/12.2 °C; entering/leaving condenser water 29.4/34.6 °C; evaporator/condenser fouling 0.0180/0.0440 m²·K/kW; two passes; 1.0 MPa design water-side pressure","cooling_technology":"Two-stage centrifugal chiller; water-cooled; R-1233zd(E)","created_at":"2026-11-03T07:22:54Z","depth_mm":5916.0,"entity_type":"equipment","equipment_category":"chiller","evidence_json":"{\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-M6DM645845F9\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"communication_protocols\":{\"confidence\":\"high\",\"locator\":\"Selection-table notes and product-family description\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"cooling_capacity_kw\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-M6DM645845F9\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"},\"unit\":\"kW\"},\"cooling_rating_conditions\":{\"confidence\":\"high\",\"locator\":\"Selection-table notes and product-family description\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"cooling_technology\":{\"confidence\":\"high\",\"locator\":\"Selection-table notes and product-family description\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"depth_mm\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-M6DM645845F9\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"},\"unit\":\"mm\"},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-M6DM645845F9\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"Selection-table notes and product-family description\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"frequency_hz\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-M6DM645845F9\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"},\"unit\":\"Hz\"},\"height_mm\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-M6DM645845F9\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"},\"unit\":\"mm\"},\"input_current_a\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-M6DM645845F9\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"},\"unit\":\"A\"},\"input_power_kw\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-M6DM645845F9\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"},\"unit\":\"kW\"},\"input_voltage_v\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-M6DM645845F9\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"},\"unit\":\"V\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-M6DM645845F9\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-M6DM645845F9\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-M6DM645845F9\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-M6DM645845F9\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-M6DM645845F9\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-M6DM645845F9\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-M6DM645845F9\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-M6DM645845F9\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-M6DM645845F9\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"weight_kg\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-M6DM645845F9\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"},\"unit\":\"kg\"},\"width_mm\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-M6DM645845F9\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"},\"unit\":\"mm\"}}","field_sources_json":"{\"capacity_scope\":[\"carrier-aquaedge-19dv-na2316a\"],\"communication_protocols\":[\"carrier-aquaedge-19dv-na2316a\"],\"cooling_capacity_kw\":[\"carrier-aquaedge-19dv-na2316a\"],\"cooling_rating_conditions\":[\"carrier-aquaedge-19dv-na2316a\"],\"cooling_technology\":[\"carrier-aquaedge-19dv-na2316a\"],\"depth_mm\":[\"carrier-aquaedge-19dv-na2316a\"],\"equipment_category\":[\"carrier-aquaedge-19dv-na2316a\"],\"form_factor\":[\"carrier-aquaedge-19dv-na2316a\"],\"frequency_hz\":[\"carrier-aquaedge-19dv-na2316a\"],\"height_mm\":[\"carrier-aquaedge-19dv-na2316a\"],\"input_current_a\":[\"carrier-aquaedge-19dv-na2316a\"],\"input_power_kw\":[\"carrier-aquaedge-19dv-na2316a\"],\"input_voltage_v\":[\"carrier-aquaedge-19dv-na2316a\"],\"manufacturer\":[\"carrier-aquaedge-19dv-na2316a\"],\"model\":[\"carrier-aquaedge-19dv-na2316a\"],\"name\":[\"carrier-aquaedge-19dv-na2316a\"],\"observations_json\":[\"carrier-aquaedge-19dv-na2316a\"],\"official_url\":[\"carrier-aquaedge-19dv-na2316a\"],\"power_conditions\":[\"carrier-aquaedge-19dv-na2316a\"],\"power_rating_kind\":[\"carrier-aquaedge-19dv-na2316a\"],\"record_scope\":[\"carrier-aquaedge-19dv-na2316a\"],\"variant\":[\"carrier-aquaedge-19dv-na2316a\"],\"weight_kg\":[\"carrier-aquaedge-19dv-na2316a\"],\"width_mm\":[\"carrier-aquaedge-19dv-na2316a\"]}","form_factor":"Water-cooled centrifugal chiller with unit-mounted low-voltage VFD","frequency_hz":50,"height_mm":3796.0,"input_current_a":891.0,"input_power_kw":550.2,"input_voltage_v":400,"last_verified_at":"2026-11-03T07:22:54Z","manufacturer":"Carrier","model":"19DV-M6DM645845F9","name":"Carrier AquaEdge 19DV-M6DM645845F9","notes":"Cooling capacity, input power, line current, dimensions and operating weight are normalized only from the exact row. COPR, IPLV.IP, water flows/pressure drops/connections, rigging weight and refrigerant charge remain source-bound observations. AHRI program language is not promoted to an exact certification object without an issuer directory identifier and date.","observations_json":"[{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-M6DM645845F9; 400 V; 3 phase; 50 Hz; standard AHRI selection condition\",\"field\":\"cooling_capacity_tons\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-M6DM645845F9 / cooling capacity\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":\"refrigeration ton\",\"value\":1100.0},{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-M6DM645845F9; 400 V; 3 phase; 50 Hz; standard AHRI selection condition\",\"field\":\"full_load_copr\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-M6DM645845F9 / full-load COPR\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":\"W/W\",\"value\":7.031},{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-M6DM645845F9; 400 V; 3 phase; 50 Hz; standard AHRI selection condition\",\"field\":\"iplv_ip\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-M6DM645845F9 / IPLV.IP\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":\"W/W\",\"value\":12.1},{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-M6DM645845F9; 400 V; 3 phase; 50 Hz; standard AHRI selection condition\",\"field\":\"evaporator_flow\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-M6DM645845F9 / evaporator flow rate\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":\"L/s\",\"value\":166.0},{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-M6DM645845F9; 400 V; 3 phase; 50 Hz; standard AHRI selection condition\",\"field\":\"evaporator_pressure_drop\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-M6DM645845F9 / evaporator pressure drop\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":\"kPa\",\"value\":42.8},{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-M6DM645845F9; 400 V; 3 phase; 50 Hz; standard AHRI selection condition\",\"field\":\"evaporator_water_connection\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-M6DM645845F9 / evaporator water connection\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":null,\"value\":\"DN400\"},{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-M6DM645845F9; 400 V; 3 phase; 50 Hz; standard AHRI selection condition\",\"field\":\"condenser_flow\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-M6DM645845F9 / condenser flow rate\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":\"L/s\",\"value\":205.6},{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-M6DM645845F9; 400 V; 3 phase; 50 Hz; standard AHRI selection condition\",\"field\":\"condenser_pressure_drop\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-M6DM645845F9 / condenser pressure drop\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":\"kPa\",\"value\":35.7},{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-M6DM645845F9; 400 V; 3 phase; 50 Hz; standard AHRI selection condition\",\"field\":\"condenser_water_connection\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-M6DM645845F9 / condenser water connection\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":null,\"value\":\"DN350\"},{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-M6DM645845F9; 400 V; 3 phase; 50 Hz; standard AHRI selection condition\",\"field\":\"rigging_weight_without_refrigerant\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-M6DM645845F9 / rigging weight without refrigerant\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":\"kg\",\"value\":25034.0},{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-M6DM645845F9; 400 V; 3 phase; 50 Hz; standard AHRI selection condition\",\"field\":\"refrigerant_charge\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-M6DM645845F9 / refrigerant charge\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":\"kg\",\"value\":1080.0},{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-M6DM645845F9; 400 V; 3 phase; 50 Hz; standard AHRI selection condition\",\"field\":\"refrigerant\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (400V-3ph-50Hz) / 19DV-M6DM645845F9 / product refrigerant\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":null,\"value\":\"R-1233zd(E)\"}]","official_url":"https://brandportal.carrier.com/m/7aed1ae899ea9c0e/original/NA2316A_brochure_aquaedge_19DV_EN_carrier_bat04_bd.pdf","power_conditions":"Table input power and line current at 400 V; 3 phase; 50 Hz; standard AHRI selection condition","power_rating_kind":"Chiller input power at the exact table selection point","quality_status":"source_backed","record_id":"ff0226ed-2f6a-5c09-93d1-d82fa29dbdc9","record_scope":"configuration","source_urls":["https://brandportal.carrier.com/m/7aed1ae899ea9c0e/original/NA2316A_brochure_aquaedge_19DV_EN_carrier_bat04_bd.pdf"],"sources":["carrier-aquaedge-19dv-na2316a"],"updated_at":"2026-11-03T07:22:54Z","variant":"400 V; 3 phase; 50 Hz","weight_kg":29610.0,"width_mm":3403.0}
