{"capacity_scope":"Exact documented 19DV-F20F223345B3 chiller selection at 380 V; 3 phase; 60 Hz under the shared standard AHRI water-temperature and fouling conditions","communication_protocols":["BACnet","Modbus"],"cooling_capacity_kw":1055.0,"cooling_rating_conditions":"Standard AHRI condition: leaving/entering evaporator water 6.7/12.2 °C; entering/leaving condenser water 29.4/34.6 °C; evaporator/condenser fouling 0.0180/0.0440 m²·K/kW; two passes; 1.0 MPa design water-side pressure","cooling_technology":"Two-stage centrifugal chiller; water-cooled; R-1233zd(E)","created_at":"2026-11-03T07:22:54Z","depth_mm":4596.0,"entity_type":"equipment","equipment_category":"chiller","evidence_json":"{\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-F20F223345B3\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"communication_protocols\":{\"confidence\":\"high\",\"locator\":\"Selection-table notes and product-family description\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"cooling_capacity_kw\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-F20F223345B3\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"},\"unit\":\"kW\"},\"cooling_rating_conditions\":{\"confidence\":\"high\",\"locator\":\"Selection-table notes and product-family description\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"cooling_technology\":{\"confidence\":\"high\",\"locator\":\"Selection-table notes and product-family description\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"depth_mm\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-F20F223345B3\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"},\"unit\":\"mm\"},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-F20F223345B3\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"Selection-table notes and product-family description\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"frequency_hz\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-F20F223345B3\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"},\"unit\":\"Hz\"},\"height_mm\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-F20F223345B3\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"},\"unit\":\"mm\"},\"input_current_a\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-F20F223345B3\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"},\"unit\":\"A\"},\"input_power_kw\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-F20F223345B3\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"},\"unit\":\"kW\"},\"input_voltage_v\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-F20F223345B3\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"},\"unit\":\"V\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-F20F223345B3\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-F20F223345B3\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-F20F223345B3\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-F20F223345B3\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-F20F223345B3\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-F20F223345B3\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-F20F223345B3\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-F20F223345B3\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-F20F223345B3\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"weight_kg\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-F20F223345B3\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"},\"unit\":\"kg\"},\"width_mm\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-F20F223345B3\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"},\"unit\":\"mm\"}}","field_sources_json":"{\"capacity_scope\":[\"carrier-aquaedge-19dv-na2316a\"],\"communication_protocols\":[\"carrier-aquaedge-19dv-na2316a\"],\"cooling_capacity_kw\":[\"carrier-aquaedge-19dv-na2316a\"],\"cooling_rating_conditions\":[\"carrier-aquaedge-19dv-na2316a\"],\"cooling_technology\":[\"carrier-aquaedge-19dv-na2316a\"],\"depth_mm\":[\"carrier-aquaedge-19dv-na2316a\"],\"equipment_category\":[\"carrier-aquaedge-19dv-na2316a\"],\"form_factor\":[\"carrier-aquaedge-19dv-na2316a\"],\"frequency_hz\":[\"carrier-aquaedge-19dv-na2316a\"],\"height_mm\":[\"carrier-aquaedge-19dv-na2316a\"],\"input_current_a\":[\"carrier-aquaedge-19dv-na2316a\"],\"input_power_kw\":[\"carrier-aquaedge-19dv-na2316a\"],\"input_voltage_v\":[\"carrier-aquaedge-19dv-na2316a\"],\"manufacturer\":[\"carrier-aquaedge-19dv-na2316a\"],\"model\":[\"carrier-aquaedge-19dv-na2316a\"],\"name\":[\"carrier-aquaedge-19dv-na2316a\"],\"observations_json\":[\"carrier-aquaedge-19dv-na2316a\"],\"official_url\":[\"carrier-aquaedge-19dv-na2316a\"],\"power_conditions\":[\"carrier-aquaedge-19dv-na2316a\"],\"power_rating_kind\":[\"carrier-aquaedge-19dv-na2316a\"],\"record_scope\":[\"carrier-aquaedge-19dv-na2316a\"],\"variant\":[\"carrier-aquaedge-19dv-na2316a\"],\"weight_kg\":[\"carrier-aquaedge-19dv-na2316a\"],\"width_mm\":[\"carrier-aquaedge-19dv-na2316a\"]}","form_factor":"Water-cooled centrifugal chiller with unit-mounted low-voltage VFD","frequency_hz":60,"height_mm":2852.0,"input_current_a":259.0,"input_power_kw":151.4,"input_voltage_v":380,"last_verified_at":"2026-11-03T07:22:54Z","manufacturer":"Carrier","model":"19DV-F20F223345B3","name":"Carrier AquaEdge 19DV-F20F223345B3","notes":"Cooling capacity, input power, line current, dimensions and operating weight are normalized only from the exact row. COPR, IPLV.IP, water flows/pressure drops/connections, rigging weight and refrigerant charge remain source-bound observations. AHRI program language is not promoted to an exact certification object without an issuer directory identifier and date.","observations_json":"[{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-F20F223345B3; 380 V; 3 phase; 60 Hz; standard AHRI selection condition\",\"field\":\"cooling_capacity_tons\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-F20F223345B3 / cooling capacity\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":\"refrigeration ton\",\"value\":300.0},{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-F20F223345B3; 380 V; 3 phase; 60 Hz; standard AHRI selection condition\",\"field\":\"full_load_copr\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-F20F223345B3 / full-load COPR\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":\"W/W\",\"value\":6.966},{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-F20F223345B3; 380 V; 3 phase; 60 Hz; standard AHRI selection condition\",\"field\":\"iplv_ip\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-F20F223345B3 / IPLV.IP\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":\"W/W\",\"value\":10.91},{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-F20F223345B3; 380 V; 3 phase; 60 Hz; standard AHRI selection condition\",\"field\":\"evaporator_flow\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-F20F223345B3 / evaporator flow rate\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":\"L/s\",\"value\":45.36},{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-F20F223345B3; 380 V; 3 phase; 60 Hz; standard AHRI selection condition\",\"field\":\"evaporator_pressure_drop\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-F20F223345B3 / evaporator pressure drop\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":\"kPa\",\"value\":29.6},{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-F20F223345B3; 380 V; 3 phase; 60 Hz; standard AHRI selection condition\",\"field\":\"evaporator_water_connection\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-F20F223345B3 / evaporator water connection\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":null,\"value\":\"DN300\"},{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-F20F223345B3; 380 V; 3 phase; 60 Hz; standard AHRI selection condition\",\"field\":\"condenser_flow\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-F20F223345B3 / condenser flow rate\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":\"L/s\",\"value\":56.14},{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-F20F223345B3; 380 V; 3 phase; 60 Hz; standard AHRI selection condition\",\"field\":\"condenser_pressure_drop\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-F20F223345B3 / condenser pressure drop\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":\"kPa\",\"value\":19.7},{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-F20F223345B3; 380 V; 3 phase; 60 Hz; standard AHRI selection condition\",\"field\":\"condenser_water_connection\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-F20F223345B3 / condenser water connection\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":null,\"value\":\"DN250\"},{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-F20F223345B3; 380 V; 3 phase; 60 Hz; standard AHRI selection condition\",\"field\":\"rigging_weight_without_refrigerant\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-F20F223345B3 / rigging weight without refrigerant\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":\"kg\",\"value\":12479.0},{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-F20F223345B3; 380 V; 3 phase; 60 Hz; standard AHRI selection condition\",\"field\":\"refrigerant_charge\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-F20F223345B3 / refrigerant charge\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":\"kg\",\"value\":343.0},{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-F20F223345B3; 380 V; 3 phase; 60 Hz; standard AHRI selection condition\",\"field\":\"refrigerant\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-F20F223345B3 / product refrigerant\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":null,\"value\":\"R-1233zd(E)\"}]","official_url":"https://brandportal.carrier.com/m/7aed1ae899ea9c0e/original/NA2316A_brochure_aquaedge_19DV_EN_carrier_bat04_bd.pdf","power_conditions":"Table input power and line current at 380 V; 3 phase; 60 Hz; standard AHRI selection condition","power_rating_kind":"Chiller input power at the exact table selection point","quality_status":"source_backed","record_id":"2755ffd6-0faa-5c91-87e8-31261084aee7","record_scope":"configuration","source_urls":["https://brandportal.carrier.com/m/7aed1ae899ea9c0e/original/NA2316A_brochure_aquaedge_19DV_EN_carrier_bat04_bd.pdf"],"sources":["carrier-aquaedge-19dv-na2316a"],"updated_at":"2026-11-03T07:22:54Z","variant":"380 V; 3 phase; 60 Hz","weight_kg":13799.0,"width_mm":2469.0}
{"capacity_scope":"Exact documented 19DV-F21F223345B3 chiller selection at 380 V; 3 phase; 60 Hz under the shared standard AHRI water-temperature and fouling conditions","communication_protocols":["BACnet","Modbus"],"cooling_capacity_kw":1231.0,"cooling_rating_conditions":"Standard AHRI condition: leaving/entering evaporator water 6.7/12.2 °C; entering/leaving condenser water 29.4/34.6 °C; evaporator/condenser fouling 0.0180/0.0440 m²·K/kW; two passes; 1.0 MPa design water-side pressure","cooling_technology":"Two-stage centrifugal chiller; water-cooled; R-1233zd(E)","created_at":"2026-11-03T07:22:54Z","depth_mm":4596.0,"entity_type":"equipment","equipment_category":"chiller","evidence_json":"{\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-F21F223345B3\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"communication_protocols\":{\"confidence\":\"high\",\"locator\":\"Selection-table notes and product-family description\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"cooling_capacity_kw\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-F21F223345B3\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"},\"unit\":\"kW\"},\"cooling_rating_conditions\":{\"confidence\":\"high\",\"locator\":\"Selection-table notes and product-family description\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"cooling_technology\":{\"confidence\":\"high\",\"locator\":\"Selection-table notes and product-family description\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"depth_mm\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-F21F223345B3\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"},\"unit\":\"mm\"},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-F21F223345B3\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"Selection-table notes and product-family description\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"frequency_hz\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-F21F223345B3\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"},\"unit\":\"Hz\"},\"height_mm\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-F21F223345B3\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"},\"unit\":\"mm\"},\"input_current_a\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-F21F223345B3\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"},\"unit\":\"A\"},\"input_power_kw\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-F21F223345B3\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"},\"unit\":\"kW\"},\"input_voltage_v\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-F21F223345B3\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"},\"unit\":\"V\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-F21F223345B3\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-F21F223345B3\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-F21F223345B3\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-F21F223345B3\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-F21F223345B3\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-F21F223345B3\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-F21F223345B3\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-F21F223345B3\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-F21F223345B3\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"weight_kg\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-F21F223345B3\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"},\"unit\":\"kg\"},\"width_mm\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-F21F223345B3\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"},\"unit\":\"mm\"}}","field_sources_json":"{\"capacity_scope\":[\"carrier-aquaedge-19dv-na2316a\"],\"communication_protocols\":[\"carrier-aquaedge-19dv-na2316a\"],\"cooling_capacity_kw\":[\"carrier-aquaedge-19dv-na2316a\"],\"cooling_rating_conditions\":[\"carrier-aquaedge-19dv-na2316a\"],\"cooling_technology\":[\"carrier-aquaedge-19dv-na2316a\"],\"depth_mm\":[\"carrier-aquaedge-19dv-na2316a\"],\"equipment_category\":[\"carrier-aquaedge-19dv-na2316a\"],\"form_factor\":[\"carrier-aquaedge-19dv-na2316a\"],\"frequency_hz\":[\"carrier-aquaedge-19dv-na2316a\"],\"height_mm\":[\"carrier-aquaedge-19dv-na2316a\"],\"input_current_a\":[\"carrier-aquaedge-19dv-na2316a\"],\"input_power_kw\":[\"carrier-aquaedge-19dv-na2316a\"],\"input_voltage_v\":[\"carrier-aquaedge-19dv-na2316a\"],\"manufacturer\":[\"carrier-aquaedge-19dv-na2316a\"],\"model\":[\"carrier-aquaedge-19dv-na2316a\"],\"name\":[\"carrier-aquaedge-19dv-na2316a\"],\"observations_json\":[\"carrier-aquaedge-19dv-na2316a\"],\"official_url\":[\"carrier-aquaedge-19dv-na2316a\"],\"power_conditions\":[\"carrier-aquaedge-19dv-na2316a\"],\"power_rating_kind\":[\"carrier-aquaedge-19dv-na2316a\"],\"record_scope\":[\"carrier-aquaedge-19dv-na2316a\"],\"variant\":[\"carrier-aquaedge-19dv-na2316a\"],\"weight_kg\":[\"carrier-aquaedge-19dv-na2316a\"],\"width_mm\":[\"carrier-aquaedge-19dv-na2316a\"]}","form_factor":"Water-cooled centrifugal chiller with unit-mounted low-voltage VFD","frequency_hz":60,"height_mm":2852.0,"input_current_a":300.0,"input_power_kw":174.9,"input_voltage_v":380,"last_verified_at":"2026-11-03T07:22:54Z","manufacturer":"Carrier","model":"19DV-F21F223345B3","name":"Carrier AquaEdge 19DV-F21F223345B3","notes":"Cooling capacity, input power, line current, dimensions and operating weight are normalized only from the exact row. COPR, IPLV.IP, water flows/pressure drops/connections, rigging weight and refrigerant charge remain source-bound observations. AHRI program language is not promoted to an exact certification object without an issuer directory identifier and date.","observations_json":"[{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-F21F223345B3; 380 V; 3 phase; 60 Hz; standard AHRI selection condition\",\"field\":\"cooling_capacity_tons\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-F21F223345B3 / cooling capacity\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":\"refrigeration ton\",\"value\":350.0},{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-F21F223345B3; 380 V; 3 phase; 60 Hz; standard AHRI selection condition\",\"field\":\"full_load_copr\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-F21F223345B3 / full-load COPR\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":\"W/W\",\"value\":7.038},{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-F21F223345B3; 380 V; 3 phase; 60 Hz; standard AHRI selection condition\",\"field\":\"iplv_ip\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-F21F223345B3 / IPLV.IP\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":\"W/W\",\"value\":11.4},{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-F21F223345B3; 380 V; 3 phase; 60 Hz; standard AHRI selection condition\",\"field\":\"evaporator_flow\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-F21F223345B3 / evaporator flow rate\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":\"L/s\",\"value\":52.92},{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-F21F223345B3; 380 V; 3 phase; 60 Hz; standard AHRI selection condition\",\"field\":\"evaporator_pressure_drop\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-F21F223345B3 / evaporator pressure drop\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":\"kPa\",\"value\":33.9},{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-F21F223345B3; 380 V; 3 phase; 60 Hz; standard AHRI selection condition\",\"field\":\"evaporator_water_connection\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-F21F223345B3 / evaporator water connection\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":null,\"value\":\"DN300\"},{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-F21F223345B3; 380 V; 3 phase; 60 Hz; standard AHRI selection condition\",\"field\":\"condenser_flow\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-F21F223345B3 / condenser flow rate\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":\"L/s\",\"value\":65.42},{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-F21F223345B3; 380 V; 3 phase; 60 Hz; standard AHRI selection condition\",\"field\":\"condenser_pressure_drop\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-F21F223345B3 / condenser pressure drop\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":\"kPa\",\"value\":27.1},{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-F21F223345B3; 380 V; 3 phase; 60 Hz; standard AHRI selection condition\",\"field\":\"condenser_water_connection\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-F21F223345B3 / condenser water connection\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":null,\"value\":\"DN250\"},{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-F21F223345B3; 380 V; 3 phase; 60 Hz; standard AHRI selection condition\",\"field\":\"rigging_weight_without_refrigerant\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-F21F223345B3 / rigging weight without refrigerant\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":\"kg\",\"value\":12429.0},{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-F21F223345B3; 380 V; 3 phase; 60 Hz; standard AHRI selection condition\",\"field\":\"refrigerant_charge\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-F21F223345B3 / refrigerant charge\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":\"kg\",\"value\":345.0},{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-F21F223345B3; 380 V; 3 phase; 60 Hz; standard AHRI selection condition\",\"field\":\"refrigerant\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-F21F223345B3 / product refrigerant\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":null,\"value\":\"R-1233zd(E)\"}]","official_url":"https://brandportal.carrier.com/m/7aed1ae899ea9c0e/original/NA2316A_brochure_aquaedge_19DV_EN_carrier_bat04_bd.pdf","power_conditions":"Table input power and line current at 380 V; 3 phase; 60 Hz; standard AHRI selection condition","power_rating_kind":"Chiller input power at the exact table selection point","quality_status":"source_backed","record_id":"2d62d306-3361-54e6-9fab-2ef1f8e380cd","record_scope":"configuration","source_urls":["https://brandportal.carrier.com/m/7aed1ae899ea9c0e/original/NA2316A_brochure_aquaedge_19DV_EN_carrier_bat04_bd.pdf"],"sources":["carrier-aquaedge-19dv-na2316a"],"updated_at":"2026-11-03T07:22:54Z","variant":"380 V; 3 phase; 60 Hz","weight_kg":13874.0,"width_mm":2469.0}
{"capacity_scope":"Exact documented 19DV-F40F423345B3 chiller selection at 380 V; 3 phase; 60 Hz under the shared standard AHRI water-temperature and fouling conditions","communication_protocols":["BACnet","Modbus"],"cooling_capacity_kw":1407.0,"cooling_rating_conditions":"Standard AHRI condition: leaving/entering evaporator water 6.7/12.2 °C; entering/leaving condenser water 29.4/34.6 °C; evaporator/condenser fouling 0.0180/0.0440 m²·K/kW; two passes; 1.0 MPa design water-side pressure","cooling_technology":"Two-stage centrifugal chiller; water-cooled; R-1233zd(E)","created_at":"2026-11-03T07:22:54Z","depth_mm":5116.0,"entity_type":"equipment","equipment_category":"chiller","evidence_json":"{\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-F40F423345B3\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"communication_protocols\":{\"confidence\":\"high\",\"locator\":\"Selection-table notes and product-family description\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"cooling_capacity_kw\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-F40F423345B3\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"},\"unit\":\"kW\"},\"cooling_rating_conditions\":{\"confidence\":\"high\",\"locator\":\"Selection-table notes and product-family description\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"cooling_technology\":{\"confidence\":\"high\",\"locator\":\"Selection-table notes and product-family description\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"depth_mm\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-F40F423345B3\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"},\"unit\":\"mm\"},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-F40F423345B3\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"Selection-table notes and product-family description\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"frequency_hz\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-F40F423345B3\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"},\"unit\":\"Hz\"},\"height_mm\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-F40F423345B3\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"},\"unit\":\"mm\"},\"input_current_a\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-F40F423345B3\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"},\"unit\":\"A\"},\"input_power_kw\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-F40F423345B3\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"},\"unit\":\"kW\"},\"input_voltage_v\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-F40F423345B3\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"},\"unit\":\"V\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-F40F423345B3\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-F40F423345B3\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-F40F423345B3\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-F40F423345B3\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-F40F423345B3\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-F40F423345B3\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-F40F423345B3\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-F40F423345B3\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-F40F423345B3\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"weight_kg\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-F40F423345B3\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"},\"unit\":\"kg\"},\"width_mm\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-F40F423345B3\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"},\"unit\":\"mm\"}}","field_sources_json":"{\"capacity_scope\":[\"carrier-aquaedge-19dv-na2316a\"],\"communication_protocols\":[\"carrier-aquaedge-19dv-na2316a\"],\"cooling_capacity_kw\":[\"carrier-aquaedge-19dv-na2316a\"],\"cooling_rating_conditions\":[\"carrier-aquaedge-19dv-na2316a\"],\"cooling_technology\":[\"carrier-aquaedge-19dv-na2316a\"],\"depth_mm\":[\"carrier-aquaedge-19dv-na2316a\"],\"equipment_category\":[\"carrier-aquaedge-19dv-na2316a\"],\"form_factor\":[\"carrier-aquaedge-19dv-na2316a\"],\"frequency_hz\":[\"carrier-aquaedge-19dv-na2316a\"],\"height_mm\":[\"carrier-aquaedge-19dv-na2316a\"],\"input_current_a\":[\"carrier-aquaedge-19dv-na2316a\"],\"input_power_kw\":[\"carrier-aquaedge-19dv-na2316a\"],\"input_voltage_v\":[\"carrier-aquaedge-19dv-na2316a\"],\"manufacturer\":[\"carrier-aquaedge-19dv-na2316a\"],\"model\":[\"carrier-aquaedge-19dv-na2316a\"],\"name\":[\"carrier-aquaedge-19dv-na2316a\"],\"observations_json\":[\"carrier-aquaedge-19dv-na2316a\"],\"official_url\":[\"carrier-aquaedge-19dv-na2316a\"],\"power_conditions\":[\"carrier-aquaedge-19dv-na2316a\"],\"power_rating_kind\":[\"carrier-aquaedge-19dv-na2316a\"],\"record_scope\":[\"carrier-aquaedge-19dv-na2316a\"],\"variant\":[\"carrier-aquaedge-19dv-na2316a\"],\"weight_kg\":[\"carrier-aquaedge-19dv-na2316a\"],\"width_mm\":[\"carrier-aquaedge-19dv-na2316a\"]}","form_factor":"Water-cooled centrifugal chiller with unit-mounted low-voltage VFD","frequency_hz":60,"height_mm":2852.0,"input_current_a":344.0,"input_power_kw":200.9,"input_voltage_v":380,"last_verified_at":"2026-11-03T07:22:54Z","manufacturer":"Carrier","model":"19DV-F40F423345B3","name":"Carrier AquaEdge 19DV-F40F423345B3","notes":"Cooling capacity, input power, line current, dimensions and operating weight are normalized only from the exact row. COPR, IPLV.IP, water flows/pressure drops/connections, rigging weight and refrigerant charge remain source-bound observations. AHRI program language is not promoted to an exact certification object without an issuer directory identifier and date.","observations_json":"[{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-F40F423345B3; 380 V; 3 phase; 60 Hz; standard AHRI selection condition\",\"field\":\"cooling_capacity_tons\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-F40F423345B3 / cooling capacity\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":\"refrigeration ton\",\"value\":400.0},{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-F40F423345B3; 380 V; 3 phase; 60 Hz; standard AHRI selection condition\",\"field\":\"full_load_copr\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-F40F423345B3 / full-load COPR\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":\"W/W\",\"value\":7.003},{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-F40F423345B3; 380 V; 3 phase; 60 Hz; standard AHRI selection condition\",\"field\":\"iplv_ip\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-F40F423345B3 / IPLV.IP\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":\"W/W\",\"value\":11.78},{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-F40F423345B3; 380 V; 3 phase; 60 Hz; standard AHRI selection condition\",\"field\":\"evaporator_flow\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-F40F423345B3 / evaporator flow rate\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":\"L/s\",\"value\":60.48},{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-F40F423345B3; 380 V; 3 phase; 60 Hz; standard AHRI selection condition\",\"field\":\"evaporator_pressure_drop\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-F40F423345B3 / evaporator pressure drop\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":\"kPa\",\"value\":59.2},{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-F40F423345B3; 380 V; 3 phase; 60 Hz; standard AHRI selection condition\",\"field\":\"evaporator_water_connection\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-F40F423345B3 / evaporator water connection\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":null,\"value\":\"DN300\"},{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-F40F423345B3; 380 V; 3 phase; 60 Hz; standard AHRI selection condition\",\"field\":\"condenser_flow\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-F40F423345B3 / condenser flow rate\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":\"L/s\",\"value\":74.81},{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-F40F423345B3; 380 V; 3 phase; 60 Hz; standard AHRI selection condition\",\"field\":\"condenser_pressure_drop\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-F40F423345B3 / condenser pressure drop\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":\"kPa\",\"value\":40.1},{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-F40F423345B3; 380 V; 3 phase; 60 Hz; standard AHRI selection condition\",\"field\":\"condenser_water_connection\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-F40F423345B3 / condenser water connection\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":null,\"value\":\"DN250\"},{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-F40F423345B3; 380 V; 3 phase; 60 Hz; standard AHRI selection condition\",\"field\":\"rigging_weight_without_refrigerant\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-F40F423345B3 / rigging weight without refrigerant\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":\"kg\",\"value\":12919.0},{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-F40F423345B3; 380 V; 3 phase; 60 Hz; standard AHRI selection condition\",\"field\":\"refrigerant_charge\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-F40F423345B3 / refrigerant charge\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":\"kg\",\"value\":374.0},{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-F40F423345B3; 380 V; 3 phase; 60 Hz; standard AHRI selection condition\",\"field\":\"refrigerant\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-F40F423345B3 / product refrigerant\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":null,\"value\":\"R-1233zd(E)\"}]","official_url":"https://brandportal.carrier.com/m/7aed1ae899ea9c0e/original/NA2316A_brochure_aquaedge_19DV_EN_carrier_bat04_bd.pdf","power_conditions":"Table input power and line current at 380 V; 3 phase; 60 Hz; standard AHRI selection condition","power_rating_kind":"Chiller input power at the exact table selection point","quality_status":"source_backed","record_id":"b0631ad4-7835-571c-bcaa-487f387fd901","record_scope":"configuration","source_urls":["https://brandportal.carrier.com/m/7aed1ae899ea9c0e/original/NA2316A_brochure_aquaedge_19DV_EN_carrier_bat04_bd.pdf"],"sources":["carrier-aquaedge-19dv-na2316a"],"updated_at":"2026-11-03T07:22:54Z","variant":"380 V; 3 phase; 60 Hz","weight_kg":14450.0,"width_mm":2469.0}
{"capacity_scope":"Exact documented 19DV-F42F423545B3 chiller selection at 380 V; 3 phase; 60 Hz under the shared standard AHRI water-temperature and fouling conditions","communication_protocols":["BACnet","Modbus"],"cooling_capacity_kw":1583.0,"cooling_rating_conditions":"Standard AHRI condition: leaving/entering evaporator water 6.7/12.2 °C; entering/leaving condenser water 29.4/34.6 °C; evaporator/condenser fouling 0.0180/0.0440 m²·K/kW; two passes; 1.0 MPa design water-side pressure","cooling_technology":"Two-stage centrifugal chiller; water-cooled; R-1233zd(E)","created_at":"2026-11-03T07:22:54Z","depth_mm":5116.0,"entity_type":"equipment","equipment_category":"chiller","evidence_json":"{\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-F42F423545B3\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"communication_protocols\":{\"confidence\":\"high\",\"locator\":\"Selection-table notes and product-family description\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"cooling_capacity_kw\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-F42F423545B3\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"},\"unit\":\"kW\"},\"cooling_rating_conditions\":{\"confidence\":\"high\",\"locator\":\"Selection-table notes and product-family description\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"cooling_technology\":{\"confidence\":\"high\",\"locator\":\"Selection-table notes and product-family description\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"depth_mm\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-F42F423545B3\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"},\"unit\":\"mm\"},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-F42F423545B3\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"Selection-table notes and product-family description\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"frequency_hz\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-F42F423545B3\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"},\"unit\":\"Hz\"},\"height_mm\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-F42F423545B3\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"},\"unit\":\"mm\"},\"input_current_a\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-F42F423545B3\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"},\"unit\":\"A\"},\"input_power_kw\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-F42F423545B3\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"},\"unit\":\"kW\"},\"input_voltage_v\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-F42F423545B3\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"},\"unit\":\"V\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-F42F423545B3\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-F42F423545B3\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-F42F423545B3\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-F42F423545B3\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-F42F423545B3\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-F42F423545B3\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-F42F423545B3\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-F42F423545B3\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-F42F423545B3\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"weight_kg\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-F42F423545B3\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"},\"unit\":\"kg\"},\"width_mm\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-F42F423545B3\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"},\"unit\":\"mm\"}}","field_sources_json":"{\"capacity_scope\":[\"carrier-aquaedge-19dv-na2316a\"],\"communication_protocols\":[\"carrier-aquaedge-19dv-na2316a\"],\"cooling_capacity_kw\":[\"carrier-aquaedge-19dv-na2316a\"],\"cooling_rating_conditions\":[\"carrier-aquaedge-19dv-na2316a\"],\"cooling_technology\":[\"carrier-aquaedge-19dv-na2316a\"],\"depth_mm\":[\"carrier-aquaedge-19dv-na2316a\"],\"equipment_category\":[\"carrier-aquaedge-19dv-na2316a\"],\"form_factor\":[\"carrier-aquaedge-19dv-na2316a\"],\"frequency_hz\":[\"carrier-aquaedge-19dv-na2316a\"],\"height_mm\":[\"carrier-aquaedge-19dv-na2316a\"],\"input_current_a\":[\"carrier-aquaedge-19dv-na2316a\"],\"input_power_kw\":[\"carrier-aquaedge-19dv-na2316a\"],\"input_voltage_v\":[\"carrier-aquaedge-19dv-na2316a\"],\"manufacturer\":[\"carrier-aquaedge-19dv-na2316a\"],\"model\":[\"carrier-aquaedge-19dv-na2316a\"],\"name\":[\"carrier-aquaedge-19dv-na2316a\"],\"observations_json\":[\"carrier-aquaedge-19dv-na2316a\"],\"official_url\":[\"carrier-aquaedge-19dv-na2316a\"],\"power_conditions\":[\"carrier-aquaedge-19dv-na2316a\"],\"power_rating_kind\":[\"carrier-aquaedge-19dv-na2316a\"],\"record_scope\":[\"carrier-aquaedge-19dv-na2316a\"],\"variant\":[\"carrier-aquaedge-19dv-na2316a\"],\"weight_kg\":[\"carrier-aquaedge-19dv-na2316a\"],\"width_mm\":[\"carrier-aquaedge-19dv-na2316a\"]}","form_factor":"Water-cooled centrifugal chiller with unit-mounted low-voltage VFD","frequency_hz":60,"height_mm":2852.0,"input_current_a":384.0,"input_power_kw":224.3,"input_voltage_v":380,"last_verified_at":"2026-11-03T07:22:54Z","manufacturer":"Carrier","model":"19DV-F42F423545B3","name":"Carrier AquaEdge 19DV-F42F423545B3","notes":"Cooling capacity, input power, line current, dimensions and operating weight are normalized only from the exact row. COPR, IPLV.IP, water flows/pressure drops/connections, rigging weight and refrigerant charge remain source-bound observations. AHRI program language is not promoted to an exact certification object without an issuer directory identifier and date.","observations_json":"[{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-F42F423545B3; 380 V; 3 phase; 60 Hz; standard AHRI selection condition\",\"field\":\"cooling_capacity_tons\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-F42F423545B3 / cooling capacity\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":\"refrigeration ton\",\"value\":450.0},{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-F42F423545B3; 380 V; 3 phase; 60 Hz; standard AHRI selection condition\",\"field\":\"full_load_copr\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-F42F423545B3 / full-load COPR\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":\"W/W\",\"value\":7.058},{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-F42F423545B3; 380 V; 3 phase; 60 Hz; standard AHRI selection condition\",\"field\":\"iplv_ip\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-F42F423545B3 / IPLV.IP\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":\"W/W\",\"value\":11.73},{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-F42F423545B3; 380 V; 3 phase; 60 Hz; standard AHRI selection condition\",\"field\":\"evaporator_flow\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-F42F423545B3 / evaporator flow rate\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":\"L/s\",\"value\":68.05},{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-F42F423545B3; 380 V; 3 phase; 60 Hz; standard AHRI selection condition\",\"field\":\"evaporator_pressure_drop\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-F42F423545B3 / evaporator pressure drop\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":\"kPa\",\"value\":50.6},{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-F42F423545B3; 380 V; 3 phase; 60 Hz; standard AHRI selection condition\",\"field\":\"evaporator_water_connection\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-F42F423545B3 / evaporator water connection\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":null,\"value\":\"DN300\"},{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-F42F423545B3; 380 V; 3 phase; 60 Hz; standard AHRI selection condition\",\"field\":\"condenser_flow\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-F42F423545B3 / condenser flow rate\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":\"L/s\",\"value\":84.08},{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-F42F423545B3; 380 V; 3 phase; 60 Hz; standard AHRI selection condition\",\"field\":\"condenser_pressure_drop\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-F42F423545B3 / condenser pressure drop\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":\"kPa\",\"value\":50.7},{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-F42F423545B3; 380 V; 3 phase; 60 Hz; standard AHRI selection condition\",\"field\":\"condenser_water_connection\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-F42F423545B3 / condenser water connection\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":null,\"value\":\"DN250\"},{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-F42F423545B3; 380 V; 3 phase; 60 Hz; standard AHRI selection condition\",\"field\":\"rigging_weight_without_refrigerant\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-F42F423545B3 / rigging weight without refrigerant\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":\"kg\",\"value\":13066.0},{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-F42F423545B3; 380 V; 3 phase; 60 Hz; standard AHRI selection condition\",\"field\":\"refrigerant_charge\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-F42F423545B3 / refrigerant charge\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":\"kg\",\"value\":401.0},{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-F42F423545B3; 380 V; 3 phase; 60 Hz; standard AHRI selection condition\",\"field\":\"refrigerant\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-F42F423545B3 / product refrigerant\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":null,\"value\":\"R-1233zd(E)\"}]","official_url":"https://brandportal.carrier.com/m/7aed1ae899ea9c0e/original/NA2316A_brochure_aquaedge_19DV_EN_carrier_bat04_bd.pdf","power_conditions":"Table input power and line current at 380 V; 3 phase; 60 Hz; standard AHRI selection condition","power_rating_kind":"Chiller input power at the exact table selection point","quality_status":"source_backed","record_id":"7b7c47dd-57e8-5d7f-aa33-8cbca88e5d2c","record_scope":"configuration","source_urls":["https://brandportal.carrier.com/m/7aed1ae899ea9c0e/original/NA2316A_brochure_aquaedge_19DV_EN_carrier_bat04_bd.pdf"],"sources":["carrier-aquaedge-19dv-na2316a"],"updated_at":"2026-11-03T07:22:54Z","variant":"380 V; 3 phase; 60 Hz","weight_kg":14686.0,"width_mm":2469.0}
{"capacity_scope":"Exact documented 19DV-F43F423645D3 chiller selection at 380 V; 3 phase; 60 Hz under the shared standard AHRI water-temperature and fouling conditions","communication_protocols":["BACnet","Modbus"],"cooling_capacity_kw":1758.0,"cooling_rating_conditions":"Standard AHRI condition: leaving/entering evaporator water 6.7/12.2 °C; entering/leaving condenser water 29.4/34.6 °C; evaporator/condenser fouling 0.0180/0.0440 m²·K/kW; two passes; 1.0 MPa design water-side pressure","cooling_technology":"Two-stage centrifugal chiller; water-cooled; R-1233zd(E)","created_at":"2026-11-03T07:22:54Z","depth_mm":5116.0,"entity_type":"equipment","equipment_category":"chiller","evidence_json":"{\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-F43F423645D3\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"communication_protocols\":{\"confidence\":\"high\",\"locator\":\"Selection-table notes and product-family description\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"cooling_capacity_kw\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-F43F423645D3\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"},\"unit\":\"kW\"},\"cooling_rating_conditions\":{\"confidence\":\"high\",\"locator\":\"Selection-table notes and product-family description\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"cooling_technology\":{\"confidence\":\"high\",\"locator\":\"Selection-table notes and product-family description\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"depth_mm\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-F43F423645D3\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"},\"unit\":\"mm\"},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-F43F423645D3\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"Selection-table notes and product-family description\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"frequency_hz\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-F43F423645D3\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"},\"unit\":\"Hz\"},\"height_mm\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-F43F423645D3\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"},\"unit\":\"mm\"},\"input_current_a\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-F43F423645D3\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"},\"unit\":\"A\"},\"input_power_kw\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-F43F423645D3\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"},\"unit\":\"kW\"},\"input_voltage_v\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-F43F423645D3\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"},\"unit\":\"V\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-F43F423645D3\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-F43F423645D3\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-F43F423645D3\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-F43F423645D3\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-F43F423645D3\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-F43F423645D3\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-F43F423645D3\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-F43F423645D3\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-F43F423645D3\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"weight_kg\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-F43F423645D3\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"},\"unit\":\"kg\"},\"width_mm\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-F43F423645D3\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"},\"unit\":\"mm\"}}","field_sources_json":"{\"capacity_scope\":[\"carrier-aquaedge-19dv-na2316a\"],\"communication_protocols\":[\"carrier-aquaedge-19dv-na2316a\"],\"cooling_capacity_kw\":[\"carrier-aquaedge-19dv-na2316a\"],\"cooling_rating_conditions\":[\"carrier-aquaedge-19dv-na2316a\"],\"cooling_technology\":[\"carrier-aquaedge-19dv-na2316a\"],\"depth_mm\":[\"carrier-aquaedge-19dv-na2316a\"],\"equipment_category\":[\"carrier-aquaedge-19dv-na2316a\"],\"form_factor\":[\"carrier-aquaedge-19dv-na2316a\"],\"frequency_hz\":[\"carrier-aquaedge-19dv-na2316a\"],\"height_mm\":[\"carrier-aquaedge-19dv-na2316a\"],\"input_current_a\":[\"carrier-aquaedge-19dv-na2316a\"],\"input_power_kw\":[\"carrier-aquaedge-19dv-na2316a\"],\"input_voltage_v\":[\"carrier-aquaedge-19dv-na2316a\"],\"manufacturer\":[\"carrier-aquaedge-19dv-na2316a\"],\"model\":[\"carrier-aquaedge-19dv-na2316a\"],\"name\":[\"carrier-aquaedge-19dv-na2316a\"],\"observations_json\":[\"carrier-aquaedge-19dv-na2316a\"],\"official_url\":[\"carrier-aquaedge-19dv-na2316a\"],\"power_conditions\":[\"carrier-aquaedge-19dv-na2316a\"],\"power_rating_kind\":[\"carrier-aquaedge-19dv-na2316a\"],\"record_scope\":[\"carrier-aquaedge-19dv-na2316a\"],\"variant\":[\"carrier-aquaedge-19dv-na2316a\"],\"weight_kg\":[\"carrier-aquaedge-19dv-na2316a\"],\"width_mm\":[\"carrier-aquaedge-19dv-na2316a\"]}","form_factor":"Water-cooled centrifugal chiller with unit-mounted low-voltage VFD","frequency_hz":60,"height_mm":2852.0,"input_current_a":422.0,"input_power_kw":250.3,"input_voltage_v":380,"last_verified_at":"2026-11-03T07:22:54Z","manufacturer":"Carrier","model":"19DV-F43F423645D3","name":"Carrier AquaEdge 19DV-F43F423645D3","notes":"Cooling capacity, input power, line current, dimensions and operating weight are normalized only from the exact row. COPR, IPLV.IP, water flows/pressure drops/connections, rigging weight and refrigerant charge remain source-bound observations. AHRI program language is not promoted to an exact certification object without an issuer directory identifier and date.","observations_json":"[{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-F43F423645D3; 380 V; 3 phase; 60 Hz; standard AHRI selection condition\",\"field\":\"cooling_capacity_tons\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-F43F423645D3 / cooling capacity\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":\"refrigeration ton\",\"value\":500.0},{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-F43F423645D3; 380 V; 3 phase; 60 Hz; standard AHRI selection condition\",\"field\":\"full_load_copr\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-F43F423645D3 / full-load COPR\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":\"W/W\",\"value\":7.025},{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-F43F423645D3; 380 V; 3 phase; 60 Hz; standard AHRI selection condition\",\"field\":\"iplv_ip\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-F43F423645D3 / IPLV.IP\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":\"W/W\",\"value\":11.4},{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-F43F423645D3; 380 V; 3 phase; 60 Hz; standard AHRI selection condition\",\"field\":\"evaporator_flow\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-F43F423645D3 / evaporator flow rate\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":\"L/s\",\"value\":75.61},{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-F43F423645D3; 380 V; 3 phase; 60 Hz; standard AHRI selection condition\",\"field\":\"evaporator_pressure_drop\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-F43F423645D3 / evaporator pressure drop\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":\"kPa\",\"value\":50.5},{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-F43F423645D3; 380 V; 3 phase; 60 Hz; standard AHRI selection condition\",\"field\":\"evaporator_water_connection\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-F43F423645D3 / evaporator water connection\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":null,\"value\":\"DN300\"},{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-F43F423645D3; 380 V; 3 phase; 60 Hz; standard AHRI selection condition\",\"field\":\"condenser_flow\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-F43F423645D3 / condenser flow rate\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":\"L/s\",\"value\":93.48},{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-F43F423645D3; 380 V; 3 phase; 60 Hz; standard AHRI selection condition\",\"field\":\"condenser_pressure_drop\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-F43F423645D3 / condenser pressure drop\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":\"kPa\",\"value\":62.6},{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-F43F423645D3; 380 V; 3 phase; 60 Hz; standard AHRI selection condition\",\"field\":\"condenser_water_connection\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-F43F423645D3 / condenser water connection\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":null,\"value\":\"DN250\"},{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-F43F423645D3; 380 V; 3 phase; 60 Hz; standard AHRI selection condition\",\"field\":\"rigging_weight_without_refrigerant\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-F43F423645D3 / rigging weight without refrigerant\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":\"kg\",\"value\":13154.0},{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-F43F423645D3; 380 V; 3 phase; 60 Hz; standard AHRI selection condition\",\"field\":\"refrigerant_charge\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-F43F423645D3 / refrigerant charge\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":\"kg\",\"value\":425.0},{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-F43F423645D3; 380 V; 3 phase; 60 Hz; standard AHRI selection condition\",\"field\":\"refrigerant\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-F43F423645D3 / product refrigerant\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":null,\"value\":\"R-1233zd(E)\"}]","official_url":"https://brandportal.carrier.com/m/7aed1ae899ea9c0e/original/NA2316A_brochure_aquaedge_19DV_EN_carrier_bat04_bd.pdf","power_conditions":"Table input power and line current at 380 V; 3 phase; 60 Hz; standard AHRI selection condition","power_rating_kind":"Chiller input power at the exact table selection point","quality_status":"source_backed","record_id":"5b39ae9a-e7f9-5fbd-afed-649c6d8db0f4","record_scope":"configuration","source_urls":["https://brandportal.carrier.com/m/7aed1ae899ea9c0e/original/NA2316A_brochure_aquaedge_19DV_EN_carrier_bat04_bd.pdf"],"sources":["carrier-aquaedge-19dv-na2316a"],"updated_at":"2026-11-03T07:22:54Z","variant":"380 V; 3 phase; 60 Hz","weight_kg":14836.0,"width_mm":2469.0}
{"capacity_scope":"Exact documented 19DV-F43F433645D3 chiller selection at 380 V; 3 phase; 60 Hz under the shared standard AHRI water-temperature and fouling conditions","communication_protocols":["BACnet","Modbus"],"cooling_capacity_kw":1934.0,"cooling_rating_conditions":"Standard AHRI condition: leaving/entering evaporator water 6.7/12.2 °C; entering/leaving condenser water 29.4/34.6 °C; evaporator/condenser fouling 0.0180/0.0440 m²·K/kW; two passes; 1.0 MPa design water-side pressure","cooling_technology":"Two-stage centrifugal chiller; water-cooled; R-1233zd(E)","created_at":"2026-11-03T07:22:54Z","depth_mm":5116.0,"entity_type":"equipment","equipment_category":"chiller","evidence_json":"{\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-F43F433645D3\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"communication_protocols\":{\"confidence\":\"high\",\"locator\":\"Selection-table notes and product-family description\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"cooling_capacity_kw\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-F43F433645D3\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"},\"unit\":\"kW\"},\"cooling_rating_conditions\":{\"confidence\":\"high\",\"locator\":\"Selection-table notes and product-family description\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"cooling_technology\":{\"confidence\":\"high\",\"locator\":\"Selection-table notes and product-family description\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"depth_mm\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-F43F433645D3\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"},\"unit\":\"mm\"},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-F43F433645D3\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"Selection-table notes and product-family description\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"frequency_hz\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-F43F433645D3\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"},\"unit\":\"Hz\"},\"height_mm\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-F43F433645D3\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"},\"unit\":\"mm\"},\"input_current_a\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-F43F433645D3\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"},\"unit\":\"A\"},\"input_power_kw\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-F43F433645D3\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"},\"unit\":\"kW\"},\"input_voltage_v\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-F43F433645D3\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"},\"unit\":\"V\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-F43F433645D3\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-F43F433645D3\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-F43F433645D3\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-F43F433645D3\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-F43F433645D3\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-F43F433645D3\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-F43F433645D3\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-F43F433645D3\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-F43F433645D3\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"weight_kg\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-F43F433645D3\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"},\"unit\":\"kg\"},\"width_mm\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-F43F433645D3\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"},\"unit\":\"mm\"}}","field_sources_json":"{\"capacity_scope\":[\"carrier-aquaedge-19dv-na2316a\"],\"communication_protocols\":[\"carrier-aquaedge-19dv-na2316a\"],\"cooling_capacity_kw\":[\"carrier-aquaedge-19dv-na2316a\"],\"cooling_rating_conditions\":[\"carrier-aquaedge-19dv-na2316a\"],\"cooling_technology\":[\"carrier-aquaedge-19dv-na2316a\"],\"depth_mm\":[\"carrier-aquaedge-19dv-na2316a\"],\"equipment_category\":[\"carrier-aquaedge-19dv-na2316a\"],\"form_factor\":[\"carrier-aquaedge-19dv-na2316a\"],\"frequency_hz\":[\"carrier-aquaedge-19dv-na2316a\"],\"height_mm\":[\"carrier-aquaedge-19dv-na2316a\"],\"input_current_a\":[\"carrier-aquaedge-19dv-na2316a\"],\"input_power_kw\":[\"carrier-aquaedge-19dv-na2316a\"],\"input_voltage_v\":[\"carrier-aquaedge-19dv-na2316a\"],\"manufacturer\":[\"carrier-aquaedge-19dv-na2316a\"],\"model\":[\"carrier-aquaedge-19dv-na2316a\"],\"name\":[\"carrier-aquaedge-19dv-na2316a\"],\"observations_json\":[\"carrier-aquaedge-19dv-na2316a\"],\"official_url\":[\"carrier-aquaedge-19dv-na2316a\"],\"power_conditions\":[\"carrier-aquaedge-19dv-na2316a\"],\"power_rating_kind\":[\"carrier-aquaedge-19dv-na2316a\"],\"record_scope\":[\"carrier-aquaedge-19dv-na2316a\"],\"variant\":[\"carrier-aquaedge-19dv-na2316a\"],\"weight_kg\":[\"carrier-aquaedge-19dv-na2316a\"],\"width_mm\":[\"carrier-aquaedge-19dv-na2316a\"]}","form_factor":"Water-cooled centrifugal chiller with unit-mounted low-voltage VFD","frequency_hz":60,"height_mm":2852.0,"input_current_a":459.0,"input_power_kw":279.7,"input_voltage_v":380,"last_verified_at":"2026-11-03T07:22:54Z","manufacturer":"Carrier","model":"19DV-F43F433645D3","name":"Carrier AquaEdge 19DV-F43F433645D3","notes":"Cooling capacity, input power, line current, dimensions and operating weight are normalized only from the exact row. COPR, IPLV.IP, water flows/pressure drops/connections, rigging weight and refrigerant charge remain source-bound observations. AHRI program language is not promoted to an exact certification object without an issuer directory identifier and date.","observations_json":"[{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-F43F433645D3; 380 V; 3 phase; 60 Hz; standard AHRI selection condition\",\"field\":\"cooling_capacity_tons\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-F43F433645D3 / cooling capacity\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":\"refrigeration ton\",\"value\":550.0},{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-F43F433645D3; 380 V; 3 phase; 60 Hz; standard AHRI selection condition\",\"field\":\"full_load_copr\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-F43F433645D3 / full-load COPR\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":\"W/W\",\"value\":6.915},{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-F43F433645D3; 380 V; 3 phase; 60 Hz; standard AHRI selection condition\",\"field\":\"iplv_ip\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-F43F433645D3 / IPLV.IP\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":\"W/W\",\"value\":11.57},{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-F43F433645D3; 380 V; 3 phase; 60 Hz; standard AHRI selection condition\",\"field\":\"evaporator_flow\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-F43F433645D3 / evaporator flow rate\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":\"L/s\",\"value\":83.17},{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-F43F433645D3; 380 V; 3 phase; 60 Hz; standard AHRI selection condition\",\"field\":\"evaporator_pressure_drop\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-F43F433645D3 / evaporator pressure drop\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":\"kPa\",\"value\":60.9},{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-F43F433645D3; 380 V; 3 phase; 60 Hz; standard AHRI selection condition\",\"field\":\"evaporator_water_connection\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-F43F433645D3 / evaporator water connection\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":null,\"value\":\"DN300\"},{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-F43F433645D3; 380 V; 3 phase; 60 Hz; standard AHRI selection condition\",\"field\":\"condenser_flow\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-F43F433645D3 / condenser flow rate\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":\"L/s\",\"value\":103.0},{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-F43F433645D3; 380 V; 3 phase; 60 Hz; standard AHRI selection condition\",\"field\":\"condenser_pressure_drop\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-F43F433645D3 / condenser pressure drop\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":\"kPa\",\"value\":61.2},{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-F43F433645D3; 380 V; 3 phase; 60 Hz; standard AHRI selection condition\",\"field\":\"condenser_water_connection\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-F43F433645D3 / condenser water connection\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":null,\"value\":\"DN250\"},{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-F43F433645D3; 380 V; 3 phase; 60 Hz; standard AHRI selection condition\",\"field\":\"rigging_weight_without_refrigerant\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-F43F433645D3 / rigging weight without refrigerant\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":\"kg\",\"value\":13279.0},{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-F43F433645D3; 380 V; 3 phase; 60 Hz; standard AHRI selection condition\",\"field\":\"refrigerant_charge\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-F43F433645D3 / refrigerant charge\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":\"kg\",\"value\":449.0},{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-F43F433645D3; 380 V; 3 phase; 60 Hz; standard AHRI selection condition\",\"field\":\"refrigerant\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-F43F433645D3 / product refrigerant\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":null,\"value\":\"R-1233zd(E)\"}]","official_url":"https://brandportal.carrier.com/m/7aed1ae899ea9c0e/original/NA2316A_brochure_aquaedge_19DV_EN_carrier_bat04_bd.pdf","power_conditions":"Table input power and line current at 380 V; 3 phase; 60 Hz; standard AHRI selection condition","power_rating_kind":"Chiller input power at the exact table selection point","quality_status":"source_backed","record_id":"47773bd8-25aa-5fd0-9f1a-47ecc13e2c28","record_scope":"configuration","source_urls":["https://brandportal.carrier.com/m/7aed1ae899ea9c0e/original/NA2316A_brochure_aquaedge_19DV_EN_carrier_bat04_bd.pdf"],"sources":["carrier-aquaedge-19dv-na2316a"],"updated_at":"2026-11-03T07:22:54Z","variant":"380 V; 3 phase; 60 Hz","weight_kg":15033.0,"width_mm":2469.0}
{"capacity_scope":"Exact documented 19DV-G43G424425B3 chiller selection at 380 V; 3 phase; 60 Hz under the shared standard AHRI water-temperature and fouling conditions","communication_protocols":["BACnet","Modbus"],"cooling_capacity_kw":2110.0,"cooling_rating_conditions":"Standard AHRI condition: leaving/entering evaporator water 6.7/12.2 °C; entering/leaving condenser water 29.4/34.6 °C; evaporator/condenser fouling 0.0180/0.0440 m²·K/kW; two passes; 1.0 MPa design water-side pressure","cooling_technology":"Two-stage centrifugal chiller; water-cooled; R-1233zd(E)","created_at":"2026-11-03T07:22:54Z","depth_mm":5201.0,"entity_type":"equipment","equipment_category":"chiller","evidence_json":"{\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-G43G424425B3\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"communication_protocols\":{\"confidence\":\"high\",\"locator\":\"Selection-table notes and product-family description\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"cooling_capacity_kw\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-G43G424425B3\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"},\"unit\":\"kW\"},\"cooling_rating_conditions\":{\"confidence\":\"high\",\"locator\":\"Selection-table notes and product-family description\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"cooling_technology\":{\"confidence\":\"high\",\"locator\":\"Selection-table notes and product-family description\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"depth_mm\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-G43G424425B3\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"},\"unit\":\"mm\"},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-G43G424425B3\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"Selection-table notes and product-family description\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"frequency_hz\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-G43G424425B3\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"},\"unit\":\"Hz\"},\"height_mm\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-G43G424425B3\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"},\"unit\":\"mm\"},\"input_current_a\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-G43G424425B3\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"},\"unit\":\"A\"},\"input_power_kw\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-G43G424425B3\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"},\"unit\":\"kW\"},\"input_voltage_v\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-G43G424425B3\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"},\"unit\":\"V\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-G43G424425B3\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-G43G424425B3\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-G43G424425B3\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-G43G424425B3\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-G43G424425B3\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-G43G424425B3\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-G43G424425B3\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-G43G424425B3\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-G43G424425B3\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"weight_kg\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-G43G424425B3\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"},\"unit\":\"kg\"},\"width_mm\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-G43G424425B3\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"},\"unit\":\"mm\"}}","field_sources_json":"{\"capacity_scope\":[\"carrier-aquaedge-19dv-na2316a\"],\"communication_protocols\":[\"carrier-aquaedge-19dv-na2316a\"],\"cooling_capacity_kw\":[\"carrier-aquaedge-19dv-na2316a\"],\"cooling_rating_conditions\":[\"carrier-aquaedge-19dv-na2316a\"],\"cooling_technology\":[\"carrier-aquaedge-19dv-na2316a\"],\"depth_mm\":[\"carrier-aquaedge-19dv-na2316a\"],\"equipment_category\":[\"carrier-aquaedge-19dv-na2316a\"],\"form_factor\":[\"carrier-aquaedge-19dv-na2316a\"],\"frequency_hz\":[\"carrier-aquaedge-19dv-na2316a\"],\"height_mm\":[\"carrier-aquaedge-19dv-na2316a\"],\"input_current_a\":[\"carrier-aquaedge-19dv-na2316a\"],\"input_power_kw\":[\"carrier-aquaedge-19dv-na2316a\"],\"input_voltage_v\":[\"carrier-aquaedge-19dv-na2316a\"],\"manufacturer\":[\"carrier-aquaedge-19dv-na2316a\"],\"model\":[\"carrier-aquaedge-19dv-na2316a\"],\"name\":[\"carrier-aquaedge-19dv-na2316a\"],\"observations_json\":[\"carrier-aquaedge-19dv-na2316a\"],\"official_url\":[\"carrier-aquaedge-19dv-na2316a\"],\"power_conditions\":[\"carrier-aquaedge-19dv-na2316a\"],\"power_rating_kind\":[\"carrier-aquaedge-19dv-na2316a\"],\"record_scope\":[\"carrier-aquaedge-19dv-na2316a\"],\"variant\":[\"carrier-aquaedge-19dv-na2316a\"],\"weight_kg\":[\"carrier-aquaedge-19dv-na2316a\"],\"width_mm\":[\"carrier-aquaedge-19dv-na2316a\"]}","form_factor":"Water-cooled centrifugal chiller with unit-mounted low-voltage VFD","frequency_hz":60,"height_mm":3058.0,"input_current_a":502.0,"input_power_kw":293.3,"input_voltage_v":380,"last_verified_at":"2026-11-03T07:22:54Z","manufacturer":"Carrier","model":"19DV-G43G424425B3","name":"Carrier AquaEdge 19DV-G43G424425B3","notes":"Cooling capacity, input power, line current, dimensions and operating weight are normalized only from the exact row. COPR, IPLV.IP, water flows/pressure drops/connections, rigging weight and refrigerant charge remain source-bound observations. AHRI program language is not promoted to an exact certification object without an issuer directory identifier and date.","observations_json":"[{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-G43G424425B3; 380 V; 3 phase; 60 Hz; standard AHRI selection condition\",\"field\":\"cooling_capacity_tons\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-G43G424425B3 / cooling capacity\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":\"refrigeration ton\",\"value\":600.0},{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-G43G424425B3; 380 V; 3 phase; 60 Hz; standard AHRI selection condition\",\"field\":\"full_load_copr\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-G43G424425B3 / full-load COPR\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":\"W/W\",\"value\":7.194},{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-G43G424425B3; 380 V; 3 phase; 60 Hz; standard AHRI selection condition\",\"field\":\"iplv_ip\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-G43G424425B3 / IPLV.IP\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":\"W/W\",\"value\":12.0},{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-G43G424425B3; 380 V; 3 phase; 60 Hz; standard AHRI selection condition\",\"field\":\"evaporator_flow\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-G43G424425B3 / evaporator flow rate\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":\"L/s\",\"value\":90.72},{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-G43G424425B3; 380 V; 3 phase; 60 Hz; standard AHRI selection condition\",\"field\":\"evaporator_pressure_drop\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-G43G424425B3 / evaporator pressure drop\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":\"kPa\",\"value\":53.5},{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-G43G424425B3; 380 V; 3 phase; 60 Hz; standard AHRI selection condition\",\"field\":\"evaporator_water_connection\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-G43G424425B3 / evaporator water connection\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":null,\"value\":\"DN350\"},{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-G43G424425B3; 380 V; 3 phase; 60 Hz; standard AHRI selection condition\",\"field\":\"condenser_flow\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-G43G424425B3 / condenser flow rate\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":\"L/s\",\"value\":111.8},{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-G43G424425B3; 380 V; 3 phase; 60 Hz; standard AHRI selection condition\",\"field\":\"condenser_pressure_drop\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-G43G424425B3 / condenser pressure drop\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":\"kPa\",\"value\":66.0},{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-G43G424425B3; 380 V; 3 phase; 60 Hz; standard AHRI selection condition\",\"field\":\"condenser_water_connection\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-G43G424425B3 / condenser water connection\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":null,\"value\":\"DN250\"},{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-G43G424425B3; 380 V; 3 phase; 60 Hz; standard AHRI selection condition\",\"field\":\"rigging_weight_without_refrigerant\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-G43G424425B3 / rigging weight without refrigerant\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":\"kg\",\"value\":15180.0},{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-G43G424425B3; 380 V; 3 phase; 60 Hz; standard AHRI selection condition\",\"field\":\"refrigerant_charge\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-G43G424425B3 / refrigerant charge\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":\"kg\",\"value\":511.0},{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-G43G424425B3; 380 V; 3 phase; 60 Hz; standard AHRI selection condition\",\"field\":\"refrigerant\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-G43G424425B3 / product refrigerant\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":null,\"value\":\"R-1233zd(E)\"}]","official_url":"https://brandportal.carrier.com/m/7aed1ae899ea9c0e/original/NA2316A_brochure_aquaedge_19DV_EN_carrier_bat04_bd.pdf","power_conditions":"Table input power and line current at 380 V; 3 phase; 60 Hz; standard AHRI selection condition","power_rating_kind":"Chiller input power at the exact table selection point","quality_status":"source_backed","record_id":"e2a6d942-0e9f-53d4-94ac-a8d2e109f004","record_scope":"configuration","source_urls":["https://brandportal.carrier.com/m/7aed1ae899ea9c0e/original/NA2316A_brochure_aquaedge_19DV_EN_carrier_bat04_bd.pdf"],"sources":["carrier-aquaedge-19dv-na2316a"],"updated_at":"2026-11-03T07:22:54Z","variant":"380 V; 3 phase; 60 Hz","weight_kg":17301.0,"width_mm":2629.0}
{"capacity_scope":"Exact documented 19DV-G44G444525B3 chiller selection at 380 V; 3 phase; 60 Hz under the shared standard AHRI water-temperature and fouling conditions","communication_protocols":["BACnet","Modbus"],"cooling_capacity_kw":2286.0,"cooling_rating_conditions":"Standard AHRI condition: leaving/entering evaporator water 6.7/12.2 °C; entering/leaving condenser water 29.4/34.6 °C; evaporator/condenser fouling 0.0180/0.0440 m²·K/kW; two passes; 1.0 MPa design water-side pressure","cooling_technology":"Two-stage centrifugal chiller; water-cooled; R-1233zd(E)","created_at":"2026-11-03T07:22:54Z","depth_mm":5201.0,"entity_type":"equipment","equipment_category":"chiller","evidence_json":"{\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-G44G444525B3\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"communication_protocols\":{\"confidence\":\"high\",\"locator\":\"Selection-table notes and product-family description\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"cooling_capacity_kw\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-G44G444525B3\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"},\"unit\":\"kW\"},\"cooling_rating_conditions\":{\"confidence\":\"high\",\"locator\":\"Selection-table notes and product-family description\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"cooling_technology\":{\"confidence\":\"high\",\"locator\":\"Selection-table notes and product-family description\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"depth_mm\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-G44G444525B3\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"},\"unit\":\"mm\"},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-G44G444525B3\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"Selection-table notes and product-family description\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"frequency_hz\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-G44G444525B3\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"},\"unit\":\"Hz\"},\"height_mm\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-G44G444525B3\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"},\"unit\":\"mm\"},\"input_current_a\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-G44G444525B3\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"},\"unit\":\"A\"},\"input_power_kw\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-G44G444525B3\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"},\"unit\":\"kW\"},\"input_voltage_v\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-G44G444525B3\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"},\"unit\":\"V\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-G44G444525B3\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-G44G444525B3\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-G44G444525B3\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-G44G444525B3\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-G44G444525B3\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-G44G444525B3\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-G44G444525B3\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-G44G444525B3\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-G44G444525B3\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"weight_kg\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-G44G444525B3\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"},\"unit\":\"kg\"},\"width_mm\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-G44G444525B3\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"},\"unit\":\"mm\"}}","field_sources_json":"{\"capacity_scope\":[\"carrier-aquaedge-19dv-na2316a\"],\"communication_protocols\":[\"carrier-aquaedge-19dv-na2316a\"],\"cooling_capacity_kw\":[\"carrier-aquaedge-19dv-na2316a\"],\"cooling_rating_conditions\":[\"carrier-aquaedge-19dv-na2316a\"],\"cooling_technology\":[\"carrier-aquaedge-19dv-na2316a\"],\"depth_mm\":[\"carrier-aquaedge-19dv-na2316a\"],\"equipment_category\":[\"carrier-aquaedge-19dv-na2316a\"],\"form_factor\":[\"carrier-aquaedge-19dv-na2316a\"],\"frequency_hz\":[\"carrier-aquaedge-19dv-na2316a\"],\"height_mm\":[\"carrier-aquaedge-19dv-na2316a\"],\"input_current_a\":[\"carrier-aquaedge-19dv-na2316a\"],\"input_power_kw\":[\"carrier-aquaedge-19dv-na2316a\"],\"input_voltage_v\":[\"carrier-aquaedge-19dv-na2316a\"],\"manufacturer\":[\"carrier-aquaedge-19dv-na2316a\"],\"model\":[\"carrier-aquaedge-19dv-na2316a\"],\"name\":[\"carrier-aquaedge-19dv-na2316a\"],\"observations_json\":[\"carrier-aquaedge-19dv-na2316a\"],\"official_url\":[\"carrier-aquaedge-19dv-na2316a\"],\"power_conditions\":[\"carrier-aquaedge-19dv-na2316a\"],\"power_rating_kind\":[\"carrier-aquaedge-19dv-na2316a\"],\"record_scope\":[\"carrier-aquaedge-19dv-na2316a\"],\"variant\":[\"carrier-aquaedge-19dv-na2316a\"],\"weight_kg\":[\"carrier-aquaedge-19dv-na2316a\"],\"width_mm\":[\"carrier-aquaedge-19dv-na2316a\"]}","form_factor":"Water-cooled centrifugal chiller with unit-mounted low-voltage VFD","frequency_hz":60,"height_mm":3058.0,"input_current_a":534.0,"input_power_kw":317.8,"input_voltage_v":380,"last_verified_at":"2026-11-03T07:22:54Z","manufacturer":"Carrier","model":"19DV-G44G444525B3","name":"Carrier AquaEdge 19DV-G44G444525B3","notes":"Cooling capacity, input power, line current, dimensions and operating weight are normalized only from the exact row. COPR, IPLV.IP, water flows/pressure drops/connections, rigging weight and refrigerant charge remain source-bound observations. AHRI program language is not promoted to an exact certification object without an issuer directory identifier and date.","observations_json":"[{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-G44G444525B3; 380 V; 3 phase; 60 Hz; standard AHRI selection condition\",\"field\":\"cooling_capacity_tons\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-G44G444525B3 / cooling capacity\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":\"refrigeration ton\",\"value\":650.0},{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-G44G444525B3; 380 V; 3 phase; 60 Hz; standard AHRI selection condition\",\"field\":\"full_load_copr\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-G44G444525B3 / full-load COPR\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":\"W/W\",\"value\":7.193},{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-G44G444525B3; 380 V; 3 phase; 60 Hz; standard AHRI selection condition\",\"field\":\"iplv_ip\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-G44G444525B3 / IPLV.IP\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":\"W/W\",\"value\":12.06},{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-G44G444525B3; 380 V; 3 phase; 60 Hz; standard AHRI selection condition\",\"field\":\"evaporator_flow\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-G44G444525B3 / evaporator flow rate\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":\"L/s\",\"value\":98.29},{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-G44G444525B3; 380 V; 3 phase; 60 Hz; standard AHRI selection condition\",\"field\":\"evaporator_pressure_drop\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-G44G444525B3 / evaporator pressure drop\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":\"kPa\",\"value\":50.1},{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-G44G444525B3; 380 V; 3 phase; 60 Hz; standard AHRI selection condition\",\"field\":\"evaporator_water_connection\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-G44G444525B3 / evaporator water connection\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":null,\"value\":\"DN350\"},{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-G44G444525B3; 380 V; 3 phase; 60 Hz; standard AHRI selection condition\",\"field\":\"condenser_flow\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-G44G444525B3 / condenser flow rate\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":\"L/s\",\"value\":121.2},{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-G44G444525B3; 380 V; 3 phase; 60 Hz; standard AHRI selection condition\",\"field\":\"condenser_pressure_drop\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-G44G444525B3 / condenser pressure drop\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":\"kPa\",\"value\":52.9},{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-G44G444525B3; 380 V; 3 phase; 60 Hz; standard AHRI selection condition\",\"field\":\"condenser_water_connection\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-G44G444525B3 / condenser water connection\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":null,\"value\":\"DN250\"},{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-G44G444525B3; 380 V; 3 phase; 60 Hz; standard AHRI selection condition\",\"field\":\"rigging_weight_without_refrigerant\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-G44G444525B3 / rigging weight without refrigerant\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":\"kg\",\"value\":15505.0},{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-G44G444525B3; 380 V; 3 phase; 60 Hz; standard AHRI selection condition\",\"field\":\"refrigerant_charge\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-G44G444525B3 / refrigerant charge\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":\"kg\",\"value\":596.0},{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-G44G444525B3; 380 V; 3 phase; 60 Hz; standard AHRI selection condition\",\"field\":\"refrigerant\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-G44G444525B3 / product refrigerant\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":null,\"value\":\"R-1233zd(E)\"}]","official_url":"https://brandportal.carrier.com/m/7aed1ae899ea9c0e/original/NA2316A_brochure_aquaedge_19DV_EN_carrier_bat04_bd.pdf","power_conditions":"Table input power and line current at 380 V; 3 phase; 60 Hz; standard AHRI selection condition","power_rating_kind":"Chiller input power at the exact table selection point","quality_status":"source_backed","record_id":"1c437717-b8dc-5f58-ab7a-4ce98ed15a0a","record_scope":"configuration","source_urls":["https://brandportal.carrier.com/m/7aed1ae899ea9c0e/original/NA2316A_brochure_aquaedge_19DV_EN_carrier_bat04_bd.pdf"],"sources":["carrier-aquaedge-19dv-na2316a"],"updated_at":"2026-11-03T07:22:54Z","variant":"380 V; 3 phase; 60 Hz","weight_kg":17889.0,"width_mm":2629.0}
{"capacity_scope":"Exact documented 19DV-H43H424625B3 chiller selection at 380 V; 3 phase; 60 Hz under the shared standard AHRI water-temperature and fouling conditions","communication_protocols":["BACnet","Modbus"],"cooling_capacity_kw":2462.0,"cooling_rating_conditions":"Standard AHRI condition: leaving/entering evaporator water 6.7/12.2 °C; entering/leaving condenser water 29.4/34.6 °C; evaporator/condenser fouling 0.0180/0.0440 m²·K/kW; two passes; 1.0 MPa design water-side pressure","cooling_technology":"Two-stage centrifugal chiller; water-cooled; R-1233zd(E)","created_at":"2026-11-03T07:22:54Z","depth_mm":5206.0,"entity_type":"equipment","equipment_category":"chiller","evidence_json":"{\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-H43H424625B3\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"communication_protocols\":{\"confidence\":\"high\",\"locator\":\"Selection-table notes and product-family description\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"cooling_capacity_kw\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-H43H424625B3\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"},\"unit\":\"kW\"},\"cooling_rating_conditions\":{\"confidence\":\"high\",\"locator\":\"Selection-table notes and product-family description\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"cooling_technology\":{\"confidence\":\"high\",\"locator\":\"Selection-table notes and product-family description\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"depth_mm\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-H43H424625B3\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"},\"unit\":\"mm\"},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-H43H424625B3\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"Selection-table notes and product-family description\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"frequency_hz\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-H43H424625B3\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"},\"unit\":\"Hz\"},\"height_mm\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-H43H424625B3\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"},\"unit\":\"mm\"},\"input_current_a\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-H43H424625B3\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"},\"unit\":\"A\"},\"input_power_kw\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-H43H424625B3\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"},\"unit\":\"kW\"},\"input_voltage_v\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-H43H424625B3\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"},\"unit\":\"V\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-H43H424625B3\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-H43H424625B3\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-H43H424625B3\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-H43H424625B3\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-H43H424625B3\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-H43H424625B3\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-H43H424625B3\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-H43H424625B3\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-H43H424625B3\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"weight_kg\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-H43H424625B3\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"},\"unit\":\"kg\"},\"width_mm\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-H43H424625B3\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"},\"unit\":\"mm\"}}","field_sources_json":"{\"capacity_scope\":[\"carrier-aquaedge-19dv-na2316a\"],\"communication_protocols\":[\"carrier-aquaedge-19dv-na2316a\"],\"cooling_capacity_kw\":[\"carrier-aquaedge-19dv-na2316a\"],\"cooling_rating_conditions\":[\"carrier-aquaedge-19dv-na2316a\"],\"cooling_technology\":[\"carrier-aquaedge-19dv-na2316a\"],\"depth_mm\":[\"carrier-aquaedge-19dv-na2316a\"],\"equipment_category\":[\"carrier-aquaedge-19dv-na2316a\"],\"form_factor\":[\"carrier-aquaedge-19dv-na2316a\"],\"frequency_hz\":[\"carrier-aquaedge-19dv-na2316a\"],\"height_mm\":[\"carrier-aquaedge-19dv-na2316a\"],\"input_current_a\":[\"carrier-aquaedge-19dv-na2316a\"],\"input_power_kw\":[\"carrier-aquaedge-19dv-na2316a\"],\"input_voltage_v\":[\"carrier-aquaedge-19dv-na2316a\"],\"manufacturer\":[\"carrier-aquaedge-19dv-na2316a\"],\"model\":[\"carrier-aquaedge-19dv-na2316a\"],\"name\":[\"carrier-aquaedge-19dv-na2316a\"],\"observations_json\":[\"carrier-aquaedge-19dv-na2316a\"],\"official_url\":[\"carrier-aquaedge-19dv-na2316a\"],\"power_conditions\":[\"carrier-aquaedge-19dv-na2316a\"],\"power_rating_kind\":[\"carrier-aquaedge-19dv-na2316a\"],\"record_scope\":[\"carrier-aquaedge-19dv-na2316a\"],\"variant\":[\"carrier-aquaedge-19dv-na2316a\"],\"weight_kg\":[\"carrier-aquaedge-19dv-na2316a\"],\"width_mm\":[\"carrier-aquaedge-19dv-na2316a\"]}","form_factor":"Water-cooled centrifugal chiller with unit-mounted low-voltage VFD","frequency_hz":60,"height_mm":3229.0,"input_current_a":567.0,"input_power_kw":344.4,"input_voltage_v":380,"last_verified_at":"2026-11-03T07:22:54Z","manufacturer":"Carrier","model":"19DV-H43H424625B3","name":"Carrier AquaEdge 19DV-H43H424625B3","notes":"Cooling capacity, input power, line current, dimensions and operating weight are normalized only from the exact row. COPR, IPLV.IP, water flows/pressure drops/connections, rigging weight and refrigerant charge remain source-bound observations. AHRI program language is not promoted to an exact certification object without an issuer directory identifier and date.","observations_json":"[{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-H43H424625B3; 380 V; 3 phase; 60 Hz; standard AHRI selection condition\",\"field\":\"cooling_capacity_tons\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-H43H424625B3 / cooling capacity\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":\"refrigeration ton\",\"value\":700.0},{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-H43H424625B3; 380 V; 3 phase; 60 Hz; standard AHRI selection condition\",\"field\":\"full_load_copr\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-H43H424625B3 / full-load COPR\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":\"W/W\",\"value\":7.149},{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-H43H424625B3; 380 V; 3 phase; 60 Hz; standard AHRI selection condition\",\"field\":\"iplv_ip\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-H43H424625B3 / IPLV.IP\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":\"W/W\",\"value\":12.06},{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-H43H424625B3; 380 V; 3 phase; 60 Hz; standard AHRI selection condition\",\"field\":\"evaporator_flow\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-H43H424625B3 / evaporator flow rate\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":\"L/s\",\"value\":105.8},{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-H43H424625B3; 380 V; 3 phase; 60 Hz; standard AHRI selection condition\",\"field\":\"evaporator_pressure_drop\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-H43H424625B3 / evaporator pressure drop\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":\"kPa\",\"value\":46.0},{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-H43H424625B3; 380 V; 3 phase; 60 Hz; standard AHRI selection condition\",\"field\":\"evaporator_water_connection\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-H43H424625B3 / evaporator water connection\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":null,\"value\":\"DN350\"},{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-H43H424625B3; 380 V; 3 phase; 60 Hz; standard AHRI selection condition\",\"field\":\"condenser_flow\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-H43H424625B3 / condenser flow rate\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":\"L/s\",\"value\":130.6},{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-H43H424625B3; 380 V; 3 phase; 60 Hz; standard AHRI selection condition\",\"field\":\"condenser_pressure_drop\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-H43H424625B3 / condenser pressure drop\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":\"kPa\",\"value\":53.6},{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-H43H424625B3; 380 V; 3 phase; 60 Hz; standard AHRI selection condition\",\"field\":\"condenser_water_connection\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-H43H424625B3 / condenser water connection\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":null,\"value\":\"DN300\"},{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-H43H424625B3; 380 V; 3 phase; 60 Hz; standard AHRI selection condition\",\"field\":\"rigging_weight_without_refrigerant\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-H43H424625B3 / rigging weight without refrigerant\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":\"kg\",\"value\":17302.0},{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-H43H424625B3; 380 V; 3 phase; 60 Hz; standard AHRI selection condition\",\"field\":\"refrigerant_charge\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-H43H424625B3 / refrigerant charge\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":\"kg\",\"value\":625.0},{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-H43H424625B3; 380 V; 3 phase; 60 Hz; standard AHRI selection condition\",\"field\":\"refrigerant\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-H43H424625B3 / product refrigerant\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":null,\"value\":\"R-1233zd(E)\"}]","official_url":"https://brandportal.carrier.com/m/7aed1ae899ea9c0e/original/NA2316A_brochure_aquaedge_19DV_EN_carrier_bat04_bd.pdf","power_conditions":"Table input power and line current at 380 V; 3 phase; 60 Hz; standard AHRI selection condition","power_rating_kind":"Chiller input power at the exact table selection point","quality_status":"source_backed","record_id":"3a187ae0-5506-567d-8402-0761baf460dd","record_scope":"configuration","source_urls":["https://brandportal.carrier.com/m/7aed1ae899ea9c0e/original/NA2316A_brochure_aquaedge_19DV_EN_carrier_bat04_bd.pdf"],"sources":["carrier-aquaedge-19dv-na2316a"],"updated_at":"2026-11-03T07:22:54Z","variant":"380 V; 3 phase; 60 Hz","weight_kg":19819.0,"width_mm":2832.0}
{"capacity_scope":"Exact documented 19DV-H44H434625B3 chiller selection at 380 V; 3 phase; 60 Hz under the shared standard AHRI water-temperature and fouling conditions","communication_protocols":["BACnet","Modbus"],"cooling_capacity_kw":2638.0,"cooling_rating_conditions":"Standard AHRI condition: leaving/entering evaporator water 6.7/12.2 °C; entering/leaving condenser water 29.4/34.6 °C; evaporator/condenser fouling 0.0180/0.0440 m²·K/kW; two passes; 1.0 MPa design water-side pressure","cooling_technology":"Two-stage centrifugal chiller; water-cooled; R-1233zd(E)","created_at":"2026-11-03T07:22:54Z","depth_mm":5206.0,"entity_type":"equipment","equipment_category":"chiller","evidence_json":"{\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-H44H434625B3\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"communication_protocols\":{\"confidence\":\"high\",\"locator\":\"Selection-table notes and product-family description\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"cooling_capacity_kw\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-H44H434625B3\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"},\"unit\":\"kW\"},\"cooling_rating_conditions\":{\"confidence\":\"high\",\"locator\":\"Selection-table notes and product-family description\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"cooling_technology\":{\"confidence\":\"high\",\"locator\":\"Selection-table notes and product-family description\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"depth_mm\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-H44H434625B3\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"},\"unit\":\"mm\"},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-H44H434625B3\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"Selection-table notes and product-family description\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"frequency_hz\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-H44H434625B3\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"},\"unit\":\"Hz\"},\"height_mm\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-H44H434625B3\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"},\"unit\":\"mm\"},\"input_current_a\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-H44H434625B3\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"},\"unit\":\"A\"},\"input_power_kw\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-H44H434625B3\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"},\"unit\":\"kW\"},\"input_voltage_v\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-H44H434625B3\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"},\"unit\":\"V\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-H44H434625B3\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-H44H434625B3\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-H44H434625B3\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-H44H434625B3\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-H44H434625B3\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-H44H434625B3\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-H44H434625B3\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-H44H434625B3\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-H44H434625B3\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"weight_kg\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-H44H434625B3\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"},\"unit\":\"kg\"},\"width_mm\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-H44H434625B3\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"},\"unit\":\"mm\"}}","field_sources_json":"{\"capacity_scope\":[\"carrier-aquaedge-19dv-na2316a\"],\"communication_protocols\":[\"carrier-aquaedge-19dv-na2316a\"],\"cooling_capacity_kw\":[\"carrier-aquaedge-19dv-na2316a\"],\"cooling_rating_conditions\":[\"carrier-aquaedge-19dv-na2316a\"],\"cooling_technology\":[\"carrier-aquaedge-19dv-na2316a\"],\"depth_mm\":[\"carrier-aquaedge-19dv-na2316a\"],\"equipment_category\":[\"carrier-aquaedge-19dv-na2316a\"],\"form_factor\":[\"carrier-aquaedge-19dv-na2316a\"],\"frequency_hz\":[\"carrier-aquaedge-19dv-na2316a\"],\"height_mm\":[\"carrier-aquaedge-19dv-na2316a\"],\"input_current_a\":[\"carrier-aquaedge-19dv-na2316a\"],\"input_power_kw\":[\"carrier-aquaedge-19dv-na2316a\"],\"input_voltage_v\":[\"carrier-aquaedge-19dv-na2316a\"],\"manufacturer\":[\"carrier-aquaedge-19dv-na2316a\"],\"model\":[\"carrier-aquaedge-19dv-na2316a\"],\"name\":[\"carrier-aquaedge-19dv-na2316a\"],\"observations_json\":[\"carrier-aquaedge-19dv-na2316a\"],\"official_url\":[\"carrier-aquaedge-19dv-na2316a\"],\"power_conditions\":[\"carrier-aquaedge-19dv-na2316a\"],\"power_rating_kind\":[\"carrier-aquaedge-19dv-na2316a\"],\"record_scope\":[\"carrier-aquaedge-19dv-na2316a\"],\"variant\":[\"carrier-aquaedge-19dv-na2316a\"],\"weight_kg\":[\"carrier-aquaedge-19dv-na2316a\"],\"width_mm\":[\"carrier-aquaedge-19dv-na2316a\"]}","form_factor":"Water-cooled centrifugal chiller with unit-mounted low-voltage VFD","frequency_hz":60,"height_mm":3229.0,"input_current_a":639.0,"input_power_kw":373.4,"input_voltage_v":380,"last_verified_at":"2026-11-03T07:22:54Z","manufacturer":"Carrier","model":"19DV-H44H434625B3","name":"Carrier AquaEdge 19DV-H44H434625B3","notes":"Cooling capacity, input power, line current, dimensions and operating weight are normalized only from the exact row. COPR, IPLV.IP, water flows/pressure drops/connections, rigging weight and refrigerant charge remain source-bound observations. AHRI program language is not promoted to an exact certification object without an issuer directory identifier and date.","observations_json":"[{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-H44H434625B3; 380 V; 3 phase; 60 Hz; standard AHRI selection condition\",\"field\":\"cooling_capacity_tons\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-H44H434625B3 / cooling capacity\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":\"refrigeration ton\",\"value\":750.0},{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-H44H434625B3; 380 V; 3 phase; 60 Hz; standard AHRI selection condition\",\"field\":\"full_load_copr\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-H44H434625B3 / full-load COPR\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":\"W/W\",\"value\":7.075},{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-H44H434625B3; 380 V; 3 phase; 60 Hz; standard AHRI selection condition\",\"field\":\"iplv_ip\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-H44H434625B3 / IPLV.IP\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":\"W/W\",\"value\":12.18},{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-H44H434625B3; 380 V; 3 phase; 60 Hz; standard AHRI selection condition\",\"field\":\"evaporator_flow\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-H44H434625B3 / evaporator flow rate\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":\"L/s\",\"value\":113.4},{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-H44H434625B3; 380 V; 3 phase; 60 Hz; standard AHRI selection condition\",\"field\":\"evaporator_pressure_drop\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-H44H434625B3 / evaporator pressure drop\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":\"kPa\",\"value\":43.4},{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-H44H434625B3; 380 V; 3 phase; 60 Hz; standard AHRI selection condition\",\"field\":\"evaporator_water_connection\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-H44H434625B3 / evaporator water connection\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":null,\"value\":\"DN350\"},{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-H44H434625B3; 380 V; 3 phase; 60 Hz; standard AHRI selection condition\",\"field\":\"condenser_flow\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-H44H434625B3 / condenser flow rate\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":\"L/s\",\"value\":140.1},{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-H44H434625B3; 380 V; 3 phase; 60 Hz; standard AHRI selection condition\",\"field\":\"condenser_pressure_drop\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-H44H434625B3 / condenser pressure drop\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":\"kPa\",\"value\":50.4},{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-H44H434625B3; 380 V; 3 phase; 60 Hz; standard AHRI selection condition\",\"field\":\"condenser_water_connection\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-H44H434625B3 / condenser water connection\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":null,\"value\":\"DN300\"},{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-H44H434625B3; 380 V; 3 phase; 60 Hz; standard AHRI selection condition\",\"field\":\"rigging_weight_without_refrigerant\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-H44H434625B3 / rigging weight without refrigerant\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":\"kg\",\"value\":17744.0},{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-H44H434625B3; 380 V; 3 phase; 60 Hz; standard AHRI selection condition\",\"field\":\"refrigerant_charge\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-H44H434625B3 / refrigerant charge\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":\"kg\",\"value\":657.0},{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-H44H434625B3; 380 V; 3 phase; 60 Hz; standard AHRI selection condition\",\"field\":\"refrigerant\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-H44H434625B3 / product refrigerant\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":null,\"value\":\"R-1233zd(E)\"}]","official_url":"https://brandportal.carrier.com/m/7aed1ae899ea9c0e/original/NA2316A_brochure_aquaedge_19DV_EN_carrier_bat04_bd.pdf","power_conditions":"Table input power and line current at 380 V; 3 phase; 60 Hz; standard AHRI selection condition","power_rating_kind":"Chiller input power at the exact table selection point","quality_status":"source_backed","record_id":"5cf0e411-0706-5ba4-bac1-bc72b12aeff0","record_scope":"configuration","source_urls":["https://brandportal.carrier.com/m/7aed1ae899ea9c0e/original/NA2316A_brochure_aquaedge_19DV_EN_carrier_bat04_bd.pdf"],"sources":["carrier-aquaedge-19dv-na2316a"],"updated_at":"2026-11-03T07:22:54Z","variant":"380 V; 3 phase; 60 Hz","weight_kg":20419.0,"width_mm":2832.0}
{"capacity_scope":"Exact documented 19DV-H43H444625D3 chiller selection at 380 V; 3 phase; 60 Hz under the shared standard AHRI water-temperature and fouling conditions","communication_protocols":["BACnet","Modbus"],"cooling_capacity_kw":2813.0,"cooling_rating_conditions":"Standard AHRI condition: leaving/entering evaporator water 6.7/12.2 °C; entering/leaving condenser water 29.4/34.6 °C; evaporator/condenser fouling 0.0180/0.0440 m²·K/kW; two passes; 1.0 MPa design water-side pressure","cooling_technology":"Two-stage centrifugal chiller; water-cooled; R-1233zd(E)","created_at":"2026-11-03T07:22:54Z","depth_mm":5206.0,"entity_type":"equipment","equipment_category":"chiller","evidence_json":"{\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-H43H444625D3\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"communication_protocols\":{\"confidence\":\"high\",\"locator\":\"Selection-table notes and product-family description\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"cooling_capacity_kw\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-H43H444625D3\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"},\"unit\":\"kW\"},\"cooling_rating_conditions\":{\"confidence\":\"high\",\"locator\":\"Selection-table notes and product-family description\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"cooling_technology\":{\"confidence\":\"high\",\"locator\":\"Selection-table notes and product-family description\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"depth_mm\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-H43H444625D3\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"},\"unit\":\"mm\"},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-H43H444625D3\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"Selection-table notes and product-family description\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"frequency_hz\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-H43H444625D3\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"},\"unit\":\"Hz\"},\"height_mm\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-H43H444625D3\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"},\"unit\":\"mm\"},\"input_current_a\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-H43H444625D3\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"},\"unit\":\"A\"},\"input_power_kw\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-H43H444625D3\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"},\"unit\":\"kW\"},\"input_voltage_v\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-H43H444625D3\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"},\"unit\":\"V\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-H43H444625D3\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-H43H444625D3\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-H43H444625D3\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-H43H444625D3\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-H43H444625D3\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-H43H444625D3\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-H43H444625D3\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-H43H444625D3\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-H43H444625D3\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"weight_kg\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-H43H444625D3\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"},\"unit\":\"kg\"},\"width_mm\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-H43H444625D3\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"},\"unit\":\"mm\"}}","field_sources_json":"{\"capacity_scope\":[\"carrier-aquaedge-19dv-na2316a\"],\"communication_protocols\":[\"carrier-aquaedge-19dv-na2316a\"],\"cooling_capacity_kw\":[\"carrier-aquaedge-19dv-na2316a\"],\"cooling_rating_conditions\":[\"carrier-aquaedge-19dv-na2316a\"],\"cooling_technology\":[\"carrier-aquaedge-19dv-na2316a\"],\"depth_mm\":[\"carrier-aquaedge-19dv-na2316a\"],\"equipment_category\":[\"carrier-aquaedge-19dv-na2316a\"],\"form_factor\":[\"carrier-aquaedge-19dv-na2316a\"],\"frequency_hz\":[\"carrier-aquaedge-19dv-na2316a\"],\"height_mm\":[\"carrier-aquaedge-19dv-na2316a\"],\"input_current_a\":[\"carrier-aquaedge-19dv-na2316a\"],\"input_power_kw\":[\"carrier-aquaedge-19dv-na2316a\"],\"input_voltage_v\":[\"carrier-aquaedge-19dv-na2316a\"],\"manufacturer\":[\"carrier-aquaedge-19dv-na2316a\"],\"model\":[\"carrier-aquaedge-19dv-na2316a\"],\"name\":[\"carrier-aquaedge-19dv-na2316a\"],\"observations_json\":[\"carrier-aquaedge-19dv-na2316a\"],\"official_url\":[\"carrier-aquaedge-19dv-na2316a\"],\"power_conditions\":[\"carrier-aquaedge-19dv-na2316a\"],\"power_rating_kind\":[\"carrier-aquaedge-19dv-na2316a\"],\"record_scope\":[\"carrier-aquaedge-19dv-na2316a\"],\"variant\":[\"carrier-aquaedge-19dv-na2316a\"],\"weight_kg\":[\"carrier-aquaedge-19dv-na2316a\"],\"width_mm\":[\"carrier-aquaedge-19dv-na2316a\"]}","form_factor":"Water-cooled centrifugal chiller with unit-mounted low-voltage VFD","frequency_hz":60,"height_mm":3229.0,"input_current_a":686.0,"input_power_kw":404.8,"input_voltage_v":380,"last_verified_at":"2026-11-03T07:22:54Z","manufacturer":"Carrier","model":"19DV-H43H444625D3","name":"Carrier AquaEdge 19DV-H43H444625D3","notes":"Cooling capacity, input power, line current, dimensions and operating weight are normalized only from the exact row. COPR, IPLV.IP, water flows/pressure drops/connections, rigging weight and refrigerant charge remain source-bound observations. AHRI program language is not promoted to an exact certification object without an issuer directory identifier and date.","observations_json":"[{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-H43H444625D3; 380 V; 3 phase; 60 Hz; standard AHRI selection condition\",\"field\":\"cooling_capacity_tons\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-H43H444625D3 / cooling capacity\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":\"refrigeration ton\",\"value\":800.0},{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-H43H444625D3; 380 V; 3 phase; 60 Hz; standard AHRI selection condition\",\"field\":\"full_load_copr\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-H43H444625D3 / full-load COPR\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":\"W/W\",\"value\":6.95},{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-H43H444625D3; 380 V; 3 phase; 60 Hz; standard AHRI selection condition\",\"field\":\"iplv_ip\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-H43H444625D3 / IPLV.IP\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":\"W/W\",\"value\":12.19},{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-H43H444625D3; 380 V; 3 phase; 60 Hz; standard AHRI selection condition\",\"field\":\"evaporator_flow\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-H43H444625D3 / evaporator flow rate\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":\"L/s\",\"value\":121.0},{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-H43H444625D3; 380 V; 3 phase; 60 Hz; standard AHRI selection condition\",\"field\":\"evaporator_pressure_drop\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-H43H444625D3 / evaporator pressure drop\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":\"kPa\",\"value\":59.8},{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-H43H444625D3; 380 V; 3 phase; 60 Hz; standard AHRI selection condition\",\"field\":\"evaporator_water_connection\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-H43H444625D3 / evaporator water connection\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":null,\"value\":\"DN350\"},{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-H43H444625D3; 380 V; 3 phase; 60 Hz; standard AHRI selection condition\",\"field\":\"condenser_flow\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-H43H444625D3 / condenser flow rate\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":\"L/s\",\"value\":149.8},{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-H43H444625D3; 380 V; 3 phase; 60 Hz; standard AHRI selection condition\",\"field\":\"condenser_pressure_drop\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-H43H444625D3 / condenser pressure drop\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":\"kPa\",\"value\":47.6},{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-H43H444625D3; 380 V; 3 phase; 60 Hz; standard AHRI selection condition\",\"field\":\"condenser_water_connection\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-H43H444625D3 / condenser water connection\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":null,\"value\":\"DN300\"},{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-H43H444625D3; 380 V; 3 phase; 60 Hz; standard AHRI selection condition\",\"field\":\"rigging_weight_without_refrigerant\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-H43H444625D3 / rigging weight without refrigerant\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":\"kg\",\"value\":17828.0},{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-H43H444625D3; 380 V; 3 phase; 60 Hz; standard AHRI selection condition\",\"field\":\"refrigerant_charge\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-H43H444625D3 / refrigerant charge\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":\"kg\",\"value\":677.0},{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-H43H444625D3; 380 V; 3 phase; 60 Hz; standard AHRI selection condition\",\"field\":\"refrigerant\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-H43H444625D3 / product refrigerant\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":null,\"value\":\"R-1233zd(E)\"}]","official_url":"https://brandportal.carrier.com/m/7aed1ae899ea9c0e/original/NA2316A_brochure_aquaedge_19DV_EN_carrier_bat04_bd.pdf","power_conditions":"Table input power and line current at 380 V; 3 phase; 60 Hz; standard AHRI selection condition","power_rating_kind":"Chiller input power at the exact table selection point","quality_status":"source_backed","record_id":"18c957a7-2633-50c4-a945-a910b2215124","record_scope":"configuration","source_urls":["https://brandportal.carrier.com/m/7aed1ae899ea9c0e/original/NA2316A_brochure_aquaedge_19DV_EN_carrier_bat04_bd.pdf"],"sources":["carrier-aquaedge-19dv-na2316a"],"updated_at":"2026-11-03T07:22:54Z","variant":"380 V; 3 phase; 60 Hz","weight_kg":20536.0,"width_mm":2832.0}
{"capacity_scope":"Exact documented 19DV-M40M425445B3 chiller selection at 380 V; 3 phase; 60 Hz under the shared standard AHRI water-temperature and fouling conditions","communication_protocols":["BACnet","Modbus"],"cooling_capacity_kw":3165.0,"cooling_rating_conditions":"Standard AHRI condition: leaving/entering evaporator water 6.7/12.2 °C; entering/leaving condenser water 29.4/34.6 °C; evaporator/condenser fouling 0.0180/0.0440 m²·K/kW; two passes; 1.0 MPa design water-side pressure","cooling_technology":"Two-stage centrifugal chiller; water-cooled; R-1233zd(E)","created_at":"2026-11-03T07:22:54Z","depth_mm":5306.0,"entity_type":"equipment","equipment_category":"chiller","evidence_json":"{\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-M40M425445B3\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"communication_protocols\":{\"confidence\":\"high\",\"locator\":\"Selection-table notes and product-family description\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"cooling_capacity_kw\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-M40M425445B3\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"},\"unit\":\"kW\"},\"cooling_rating_conditions\":{\"confidence\":\"high\",\"locator\":\"Selection-table notes and product-family description\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"cooling_technology\":{\"confidence\":\"high\",\"locator\":\"Selection-table notes and product-family description\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"depth_mm\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-M40M425445B3\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"},\"unit\":\"mm\"},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-M40M425445B3\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"Selection-table notes and product-family description\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"frequency_hz\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-M40M425445B3\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"},\"unit\":\"Hz\"},\"height_mm\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-M40M425445B3\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"},\"unit\":\"mm\"},\"input_current_a\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-M40M425445B3\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"},\"unit\":\"A\"},\"input_power_kw\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-M40M425445B3\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"},\"unit\":\"kW\"},\"input_voltage_v\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-M40M425445B3\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"},\"unit\":\"V\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-M40M425445B3\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-M40M425445B3\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-M40M425445B3\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-M40M425445B3\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-M40M425445B3\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-M40M425445B3\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-M40M425445B3\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-M40M425445B3\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-M40M425445B3\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"weight_kg\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-M40M425445B3\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"},\"unit\":\"kg\"},\"width_mm\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-M40M425445B3\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"},\"unit\":\"mm\"}}","field_sources_json":"{\"capacity_scope\":[\"carrier-aquaedge-19dv-na2316a\"],\"communication_protocols\":[\"carrier-aquaedge-19dv-na2316a\"],\"cooling_capacity_kw\":[\"carrier-aquaedge-19dv-na2316a\"],\"cooling_rating_conditions\":[\"carrier-aquaedge-19dv-na2316a\"],\"cooling_technology\":[\"carrier-aquaedge-19dv-na2316a\"],\"depth_mm\":[\"carrier-aquaedge-19dv-na2316a\"],\"equipment_category\":[\"carrier-aquaedge-19dv-na2316a\"],\"form_factor\":[\"carrier-aquaedge-19dv-na2316a\"],\"frequency_hz\":[\"carrier-aquaedge-19dv-na2316a\"],\"height_mm\":[\"carrier-aquaedge-19dv-na2316a\"],\"input_current_a\":[\"carrier-aquaedge-19dv-na2316a\"],\"input_power_kw\":[\"carrier-aquaedge-19dv-na2316a\"],\"input_voltage_v\":[\"carrier-aquaedge-19dv-na2316a\"],\"manufacturer\":[\"carrier-aquaedge-19dv-na2316a\"],\"model\":[\"carrier-aquaedge-19dv-na2316a\"],\"name\":[\"carrier-aquaedge-19dv-na2316a\"],\"observations_json\":[\"carrier-aquaedge-19dv-na2316a\"],\"official_url\":[\"carrier-aquaedge-19dv-na2316a\"],\"power_conditions\":[\"carrier-aquaedge-19dv-na2316a\"],\"power_rating_kind\":[\"carrier-aquaedge-19dv-na2316a\"],\"record_scope\":[\"carrier-aquaedge-19dv-na2316a\"],\"variant\":[\"carrier-aquaedge-19dv-na2316a\"],\"weight_kg\":[\"carrier-aquaedge-19dv-na2316a\"],\"width_mm\":[\"carrier-aquaedge-19dv-na2316a\"]}","form_factor":"Water-cooled centrifugal chiller with unit-mounted low-voltage VFD","frequency_hz":60,"height_mm":3677.0,"input_current_a":744.0,"input_power_kw":450.8,"input_voltage_v":380,"last_verified_at":"2026-11-03T07:22:54Z","manufacturer":"Carrier","model":"19DV-M40M425445B3","name":"Carrier AquaEdge 19DV-M40M425445B3","notes":"Cooling capacity, input power, line current, dimensions and operating weight are normalized only from the exact row. COPR, IPLV.IP, water flows/pressure drops/connections, rigging weight and refrigerant charge remain source-bound observations. AHRI program language is not promoted to an exact certification object without an issuer directory identifier and date.","observations_json":"[{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-M40M425445B3; 380 V; 3 phase; 60 Hz; standard AHRI selection condition\",\"field\":\"cooling_capacity_tons\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-M40M425445B3 / cooling capacity\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":\"refrigeration ton\",\"value\":900.0},{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-M40M425445B3; 380 V; 3 phase; 60 Hz; standard AHRI selection condition\",\"field\":\"full_load_copr\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-M40M425445B3 / full-load COPR\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":\"W/W\",\"value\":7.021},{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-M40M425445B3; 380 V; 3 phase; 60 Hz; standard AHRI selection condition\",\"field\":\"iplv_ip\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-M40M425445B3 / IPLV.IP\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":\"W/W\",\"value\":11.78},{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-M40M425445B3; 380 V; 3 phase; 60 Hz; standard AHRI selection condition\",\"field\":\"evaporator_flow\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-M40M425445B3 / evaporator flow rate\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":\"L/s\",\"value\":135.8},{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-M40M425445B3; 380 V; 3 phase; 60 Hz; standard AHRI selection condition\",\"field\":\"evaporator_pressure_drop\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-M40M425445B3 / evaporator pressure drop\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":\"kPa\",\"value\":70.7},{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-M40M425445B3; 380 V; 3 phase; 60 Hz; standard AHRI selection condition\",\"field\":\"evaporator_water_connection\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-M40M425445B3 / evaporator water connection\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":null,\"value\":\"DN400\"},{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-M40M425445B3; 380 V; 3 phase; 60 Hz; standard AHRI selection condition\",\"field\":\"condenser_flow\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-M40M425445B3 / condenser flow rate\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":\"L/s\",\"value\":168.2},{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-M40M425445B3; 380 V; 3 phase; 60 Hz; standard AHRI selection condition\",\"field\":\"condenser_pressure_drop\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-M40M425445B3 / condenser pressure drop\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":\"kPa\",\"value\":30.8},{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-M40M425445B3; 380 V; 3 phase; 60 Hz; standard AHRI selection condition\",\"field\":\"condenser_water_connection\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-M40M425445B3 / condenser water connection\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":null,\"value\":\"DN350\"},{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-M40M425445B3; 380 V; 3 phase; 60 Hz; standard AHRI selection condition\",\"field\":\"rigging_weight_without_refrigerant\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-M40M425445B3 / rigging weight without refrigerant\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":\"kg\",\"value\":23069.0},{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-M40M425445B3; 380 V; 3 phase; 60 Hz; standard AHRI selection condition\",\"field\":\"refrigerant_charge\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-M40M425445B3 / refrigerant charge\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":\"kg\",\"value\":914.0},{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-M40M425445B3; 380 V; 3 phase; 60 Hz; standard AHRI selection condition\",\"field\":\"refrigerant\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-M40M425445B3 / product refrigerant\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":null,\"value\":\"R-1233zd(E)\"}]","official_url":"https://brandportal.carrier.com/m/7aed1ae899ea9c0e/original/NA2316A_brochure_aquaedge_19DV_EN_carrier_bat04_bd.pdf","power_conditions":"Table input power and line current at 380 V; 3 phase; 60 Hz; standard AHRI selection condition","power_rating_kind":"Chiller input power at the exact table selection point","quality_status":"source_backed","record_id":"29c18fa1-0a6e-56aa-bb0b-a7413a0e8155","record_scope":"configuration","source_urls":["https://brandportal.carrier.com/m/7aed1ae899ea9c0e/original/NA2316A_brochure_aquaedge_19DV_EN_carrier_bat04_bd.pdf"],"sources":["carrier-aquaedge-19dv-na2316a"],"updated_at":"2026-11-03T07:22:54Z","variant":"380 V; 3 phase; 60 Hz","weight_kg":26737.0,"width_mm":3327.0}
{"capacity_scope":"Exact documented 19DV-M43M425645B3 chiller selection at 380 V; 3 phase; 60 Hz under the shared standard AHRI water-temperature and fouling conditions","communication_protocols":["BACnet","Modbus"],"cooling_capacity_kw":3517.0,"cooling_rating_conditions":"Standard AHRI condition: leaving/entering evaporator water 6.7/12.2 °C; entering/leaving condenser water 29.4/34.6 °C; evaporator/condenser fouling 0.0180/0.0440 m²·K/kW; two passes; 1.0 MPa design water-side pressure","cooling_technology":"Two-stage centrifugal chiller; water-cooled; R-1233zd(E)","created_at":"2026-11-03T07:22:54Z","depth_mm":5306.0,"entity_type":"equipment","equipment_category":"chiller","evidence_json":"{\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-M43M425645B3\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"communication_protocols\":{\"confidence\":\"high\",\"locator\":\"Selection-table notes and product-family description\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"cooling_capacity_kw\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-M43M425645B3\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"},\"unit\":\"kW\"},\"cooling_rating_conditions\":{\"confidence\":\"high\",\"locator\":\"Selection-table notes and product-family description\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"cooling_technology\":{\"confidence\":\"high\",\"locator\":\"Selection-table notes and product-family description\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"depth_mm\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-M43M425645B3\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"},\"unit\":\"mm\"},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-M43M425645B3\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"Selection-table notes and product-family description\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"frequency_hz\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-M43M425645B3\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"},\"unit\":\"Hz\"},\"height_mm\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-M43M425645B3\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"},\"unit\":\"mm\"},\"input_current_a\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-M43M425645B3\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"},\"unit\":\"A\"},\"input_power_kw\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-M43M425645B3\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"},\"unit\":\"kW\"},\"input_voltage_v\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-M43M425645B3\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"},\"unit\":\"V\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-M43M425645B3\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-M43M425645B3\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-M43M425645B3\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-M43M425645B3\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-M43M425645B3\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-M43M425645B3\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-M43M425645B3\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-M43M425645B3\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-M43M425645B3\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"weight_kg\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-M43M425645B3\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"},\"unit\":\"kg\"},\"width_mm\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-M43M425645B3\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"},\"unit\":\"mm\"}}","field_sources_json":"{\"capacity_scope\":[\"carrier-aquaedge-19dv-na2316a\"],\"communication_protocols\":[\"carrier-aquaedge-19dv-na2316a\"],\"cooling_capacity_kw\":[\"carrier-aquaedge-19dv-na2316a\"],\"cooling_rating_conditions\":[\"carrier-aquaedge-19dv-na2316a\"],\"cooling_technology\":[\"carrier-aquaedge-19dv-na2316a\"],\"depth_mm\":[\"carrier-aquaedge-19dv-na2316a\"],\"equipment_category\":[\"carrier-aquaedge-19dv-na2316a\"],\"form_factor\":[\"carrier-aquaedge-19dv-na2316a\"],\"frequency_hz\":[\"carrier-aquaedge-19dv-na2316a\"],\"height_mm\":[\"carrier-aquaedge-19dv-na2316a\"],\"input_current_a\":[\"carrier-aquaedge-19dv-na2316a\"],\"input_power_kw\":[\"carrier-aquaedge-19dv-na2316a\"],\"input_voltage_v\":[\"carrier-aquaedge-19dv-na2316a\"],\"manufacturer\":[\"carrier-aquaedge-19dv-na2316a\"],\"model\":[\"carrier-aquaedge-19dv-na2316a\"],\"name\":[\"carrier-aquaedge-19dv-na2316a\"],\"observations_json\":[\"carrier-aquaedge-19dv-na2316a\"],\"official_url\":[\"carrier-aquaedge-19dv-na2316a\"],\"power_conditions\":[\"carrier-aquaedge-19dv-na2316a\"],\"power_rating_kind\":[\"carrier-aquaedge-19dv-na2316a\"],\"record_scope\":[\"carrier-aquaedge-19dv-na2316a\"],\"variant\":[\"carrier-aquaedge-19dv-na2316a\"],\"weight_kg\":[\"carrier-aquaedge-19dv-na2316a\"],\"width_mm\":[\"carrier-aquaedge-19dv-na2316a\"]}","form_factor":"Water-cooled centrifugal chiller with unit-mounted low-voltage VFD","frequency_hz":60,"height_mm":3677.0,"input_current_a":806.0,"input_power_kw":496.5,"input_voltage_v":380,"last_verified_at":"2026-11-03T07:22:54Z","manufacturer":"Carrier","model":"19DV-M43M425645B3","name":"Carrier AquaEdge 19DV-M43M425645B3","notes":"Cooling capacity, input power, line current, dimensions and operating weight are normalized only from the exact row. COPR, IPLV.IP, water flows/pressure drops/connections, rigging weight and refrigerant charge remain source-bound observations. AHRI program language is not promoted to an exact certification object without an issuer directory identifier and date.","observations_json":"[{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-M43M425645B3; 380 V; 3 phase; 60 Hz; standard AHRI selection condition\",\"field\":\"cooling_capacity_tons\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-M43M425645B3 / cooling capacity\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":\"refrigeration ton\",\"value\":1000.0},{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-M43M425645B3; 380 V; 3 phase; 60 Hz; standard AHRI selection condition\",\"field\":\"full_load_copr\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-M43M425645B3 / full-load COPR\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":\"W/W\",\"value\":7.084},{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-M43M425645B3; 380 V; 3 phase; 60 Hz; standard AHRI selection condition\",\"field\":\"iplv_ip\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-M43M425645B3 / IPLV.IP\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":\"W/W\",\"value\":11.93},{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-M43M425645B3; 380 V; 3 phase; 60 Hz; standard AHRI selection condition\",\"field\":\"evaporator_flow\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-M43M425645B3 / evaporator flow rate\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":\"L/s\",\"value\":150.9},{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-M43M425645B3; 380 V; 3 phase; 60 Hz; standard AHRI selection condition\",\"field\":\"evaporator_pressure_drop\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-M43M425645B3 / evaporator pressure drop\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":\"kPa\",\"value\":50.3},{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-M43M425645B3; 380 V; 3 phase; 60 Hz; standard AHRI selection condition\",\"field\":\"evaporator_water_connection\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-M43M425645B3 / evaporator water connection\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":null,\"value\":\"DN400\"},{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-M43M425645B3; 380 V; 3 phase; 60 Hz; standard AHRI selection condition\",\"field\":\"condenser_flow\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-M43M425645B3 / condenser flow rate\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":\"L/s\",\"value\":186.7},{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-M43M425645B3; 380 V; 3 phase; 60 Hz; standard AHRI selection condition\",\"field\":\"condenser_pressure_drop\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-M43M425645B3 / condenser pressure drop\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":\"kPa\",\"value\":37.2},{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-M43M425645B3; 380 V; 3 phase; 60 Hz; standard AHRI selection condition\",\"field\":\"condenser_water_connection\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-M43M425645B3 / condenser water connection\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":null,\"value\":\"DN350\"},{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-M43M425645B3; 380 V; 3 phase; 60 Hz; standard AHRI selection condition\",\"field\":\"rigging_weight_without_refrigerant\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-M43M425645B3 / rigging weight without refrigerant\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":\"kg\",\"value\":23527.0},{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-M43M425645B3; 380 V; 3 phase; 60 Hz; standard AHRI selection condition\",\"field\":\"refrigerant_charge\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-M43M425645B3 / refrigerant charge\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":\"kg\",\"value\":987.0},{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-M43M425645B3; 380 V; 3 phase; 60 Hz; standard AHRI selection condition\",\"field\":\"refrigerant\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-M43M425645B3 / product refrigerant\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":null,\"value\":\"R-1233zd(E)\"}]","official_url":"https://brandportal.carrier.com/m/7aed1ae899ea9c0e/original/NA2316A_brochure_aquaedge_19DV_EN_carrier_bat04_bd.pdf","power_conditions":"Table input power and line current at 380 V; 3 phase; 60 Hz; standard AHRI selection condition","power_rating_kind":"Chiller input power at the exact table selection point","quality_status":"source_backed","record_id":"9a78b7e5-e44e-5dc5-8707-d78332c5e40f","record_scope":"configuration","source_urls":["https://brandportal.carrier.com/m/7aed1ae899ea9c0e/original/NA2316A_brochure_aquaedge_19DV_EN_carrier_bat04_bd.pdf"],"sources":["carrier-aquaedge-19dv-na2316a"],"updated_at":"2026-11-03T07:22:54Z","variant":"380 V; 3 phase; 60 Hz","weight_kg":27036.0,"width_mm":3327.0}
{"capacity_scope":"Exact documented 19DV-M6DM645845F3 chiller selection at 380 V; 3 phase; 60 Hz under the shared standard AHRI water-temperature and fouling conditions","communication_protocols":["BACnet","Modbus"],"cooling_capacity_kw":3869.0,"cooling_rating_conditions":"Standard AHRI condition: leaving/entering evaporator water 6.7/12.2 °C; entering/leaving condenser water 29.4/34.6 °C; evaporator/condenser fouling 0.0180/0.0440 m²·K/kW; two passes; 1.0 MPa design water-side pressure","cooling_technology":"Two-stage centrifugal chiller; water-cooled; R-1233zd(E)","created_at":"2026-11-03T07:22:54Z","depth_mm":5916.0,"entity_type":"equipment","equipment_category":"chiller","evidence_json":"{\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-M6DM645845F3\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"communication_protocols\":{\"confidence\":\"high\",\"locator\":\"Selection-table notes and product-family description\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"cooling_capacity_kw\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-M6DM645845F3\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"},\"unit\":\"kW\"},\"cooling_rating_conditions\":{\"confidence\":\"high\",\"locator\":\"Selection-table notes and product-family description\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"cooling_technology\":{\"confidence\":\"high\",\"locator\":\"Selection-table notes and product-family description\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"depth_mm\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-M6DM645845F3\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"},\"unit\":\"mm\"},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-M6DM645845F3\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"Selection-table notes and product-family description\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"frequency_hz\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-M6DM645845F3\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"},\"unit\":\"Hz\"},\"height_mm\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-M6DM645845F3\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"},\"unit\":\"mm\"},\"input_current_a\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-M6DM645845F3\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"},\"unit\":\"A\"},\"input_power_kw\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-M6DM645845F3\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"},\"unit\":\"kW\"},\"input_voltage_v\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-M6DM645845F3\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"},\"unit\":\"V\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-M6DM645845F3\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-M6DM645845F3\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-M6DM645845F3\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-M6DM645845F3\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-M6DM645845F3\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-M6DM645845F3\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-M6DM645845F3\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-M6DM645845F3\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-M6DM645845F3\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"}},\"weight_kg\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-M6DM645845F3\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"},\"unit\":\"kg\"},\"width_mm\":{\"confidence\":\"high\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-M6DM645845F3\",\"source_publication_dates\":{\"carrier-aquaedge-19dv-na2316a\":\"2023-04-26\"},\"unit\":\"mm\"}}","field_sources_json":"{\"capacity_scope\":[\"carrier-aquaedge-19dv-na2316a\"],\"communication_protocols\":[\"carrier-aquaedge-19dv-na2316a\"],\"cooling_capacity_kw\":[\"carrier-aquaedge-19dv-na2316a\"],\"cooling_rating_conditions\":[\"carrier-aquaedge-19dv-na2316a\"],\"cooling_technology\":[\"carrier-aquaedge-19dv-na2316a\"],\"depth_mm\":[\"carrier-aquaedge-19dv-na2316a\"],\"equipment_category\":[\"carrier-aquaedge-19dv-na2316a\"],\"form_factor\":[\"carrier-aquaedge-19dv-na2316a\"],\"frequency_hz\":[\"carrier-aquaedge-19dv-na2316a\"],\"height_mm\":[\"carrier-aquaedge-19dv-na2316a\"],\"input_current_a\":[\"carrier-aquaedge-19dv-na2316a\"],\"input_power_kw\":[\"carrier-aquaedge-19dv-na2316a\"],\"input_voltage_v\":[\"carrier-aquaedge-19dv-na2316a\"],\"manufacturer\":[\"carrier-aquaedge-19dv-na2316a\"],\"model\":[\"carrier-aquaedge-19dv-na2316a\"],\"name\":[\"carrier-aquaedge-19dv-na2316a\"],\"observations_json\":[\"carrier-aquaedge-19dv-na2316a\"],\"official_url\":[\"carrier-aquaedge-19dv-na2316a\"],\"power_conditions\":[\"carrier-aquaedge-19dv-na2316a\"],\"power_rating_kind\":[\"carrier-aquaedge-19dv-na2316a\"],\"record_scope\":[\"carrier-aquaedge-19dv-na2316a\"],\"variant\":[\"carrier-aquaedge-19dv-na2316a\"],\"weight_kg\":[\"carrier-aquaedge-19dv-na2316a\"],\"width_mm\":[\"carrier-aquaedge-19dv-na2316a\"]}","form_factor":"Water-cooled centrifugal chiller with unit-mounted low-voltage VFD","frequency_hz":60,"height_mm":3796.0,"input_current_a":927.0,"input_power_kw":550.1,"input_voltage_v":380,"last_verified_at":"2026-11-03T07:22:54Z","manufacturer":"Carrier","model":"19DV-M6DM645845F3","name":"Carrier AquaEdge 19DV-M6DM645845F3","notes":"Cooling capacity, input power, line current, dimensions and operating weight are normalized only from the exact row. COPR, IPLV.IP, water flows/pressure drops/connections, rigging weight and refrigerant charge remain source-bound observations. AHRI program language is not promoted to an exact certification object without an issuer directory identifier and date.","observations_json":"[{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-M6DM645845F3; 380 V; 3 phase; 60 Hz; standard AHRI selection condition\",\"field\":\"cooling_capacity_tons\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-M6DM645845F3 / cooling capacity\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":\"refrigeration ton\",\"value\":1100.0},{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-M6DM645845F3; 380 V; 3 phase; 60 Hz; standard AHRI selection condition\",\"field\":\"full_load_copr\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-M6DM645845F3 / full-load COPR\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":\"W/W\",\"value\":7.033},{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-M6DM645845F3; 380 V; 3 phase; 60 Hz; standard AHRI selection condition\",\"field\":\"iplv_ip\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-M6DM645845F3 / IPLV.IP\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":\"W/W\",\"value\":12.1},{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-M6DM645845F3; 380 V; 3 phase; 60 Hz; standard AHRI selection condition\",\"field\":\"evaporator_flow\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-M6DM645845F3 / evaporator flow rate\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":\"L/s\",\"value\":166.0},{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-M6DM645845F3; 380 V; 3 phase; 60 Hz; standard AHRI selection condition\",\"field\":\"evaporator_pressure_drop\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-M6DM645845F3 / evaporator pressure drop\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":\"kPa\",\"value\":42.8},{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-M6DM645845F3; 380 V; 3 phase; 60 Hz; standard AHRI selection condition\",\"field\":\"evaporator_water_connection\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-M6DM645845F3 / evaporator water connection\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":null,\"value\":\"DN400\"},{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-M6DM645845F3; 380 V; 3 phase; 60 Hz; standard AHRI selection condition\",\"field\":\"condenser_flow\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-M6DM645845F3 / condenser flow rate\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":\"L/s\",\"value\":205.6},{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-M6DM645845F3; 380 V; 3 phase; 60 Hz; standard AHRI selection condition\",\"field\":\"condenser_pressure_drop\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-M6DM645845F3 / condenser pressure drop\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":\"kPa\",\"value\":35.7},{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-M6DM645845F3; 380 V; 3 phase; 60 Hz; standard AHRI selection condition\",\"field\":\"condenser_water_connection\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-M6DM645845F3 / condenser water connection\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":null,\"value\":\"DN350\"},{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-M6DM645845F3; 380 V; 3 phase; 60 Hz; standard AHRI selection condition\",\"field\":\"rigging_weight_without_refrigerant\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-M6DM645845F3 / rigging weight without refrigerant\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":\"kg\",\"value\":25034.0},{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-M6DM645845F3; 380 V; 3 phase; 60 Hz; standard AHRI selection condition\",\"field\":\"refrigerant_charge\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-M6DM645845F3 / refrigerant charge\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":\"kg\",\"value\":1080.0},{\"as_of\":\"2023-04-26\",\"boundary\":\"Carrier 19DV-M6DM645845F3; 380 V; 3 phase; 60 Hz; standard AHRI selection condition\",\"field\":\"refrigerant\",\"kind\":\"reported\",\"locator\":\"Air-conditioning (380V-3ph-60Hz) / 19DV-M6DM645845F3 / product refrigerant\",\"source_id\":\"carrier-aquaedge-19dv-na2316a\",\"unit\":null,\"value\":\"R-1233zd(E)\"}]","official_url":"https://brandportal.carrier.com/m/7aed1ae899ea9c0e/original/NA2316A_brochure_aquaedge_19DV_EN_carrier_bat04_bd.pdf","power_conditions":"Table input power and line current at 380 V; 3 phase; 60 Hz; standard AHRI selection condition","power_rating_kind":"Chiller input power at the exact table selection point","quality_status":"source_backed","record_id":"a671abf2-5e33-51a0-81d9-e04b71cf3e9f","record_scope":"configuration","source_urls":["https://brandportal.carrier.com/m/7aed1ae899ea9c0e/original/NA2316A_brochure_aquaedge_19DV_EN_carrier_bat04_bd.pdf"],"sources":["carrier-aquaedge-19dv-na2316a"],"updated_at":"2026-11-03T07:22:54Z","variant":"380 V; 3 phase; 60 Hz","weight_kg":29610.0,"width_mm":3403.0}
