{"capacity_scope":"AHx240 individual CDU; cooling capacity and electrical input have separate boundaries; no server/rack deployment or optional configuration inferred","communication_protocols":["Redfish"],"cooling_capacity_kw":240,"cooling_rating_conditions":"15 degC approach temperature difference; 280 L/min at 35 psi; N+1 pump condition","cooling_technology":"liquid-to-air","created_at":"2026-11-03T09:12:00Z","depth_mm":1199,"entity_type":"equipment","equipment_category":"cdu","evidence_json":"{\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"Product summary cards, Features and model-specific FAQ; all unspecified conditions remain null\",\"source_publication_dates\":{\"coolit-ahx240-20261103\":null}},\"communication_protocols\":{\"confidence\":\"high\",\"locator\":\"Product summary cards, Features and model-specific FAQ; all unspecified conditions remain null\",\"source_publication_dates\":{\"coolit-ahx240-20261103\":null}},\"cooling_capacity_kw\":{\"confidence\":\"high\",\"locator\":\"Product summary cards, Features and model-specific FAQ; all unspecified conditions remain null\",\"source_publication_dates\":{\"coolit-ahx240-20261103\":null},\"unit\":\"kW\"},\"cooling_rating_conditions\":{\"confidence\":\"high\",\"locator\":\"Product summary cards, Features and model-specific FAQ; all unspecified conditions remain null\",\"source_publication_dates\":{\"coolit-ahx240-20261103\":null}},\"cooling_technology\":{\"confidence\":\"high\",\"locator\":\"Product summary cards, Features and model-specific FAQ; all unspecified conditions remain null\",\"source_publication_dates\":{\"coolit-ahx240-20261103\":null}},\"depth_mm\":{\"confidence\":\"high\",\"locator\":\"page 2 dimension drawing, visually reviewed; millimetre values retained\",\"source_publication_dates\":{\"coolit-ahx240-sheet0-20261103\":null},\"unit\":\"mm\"},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"Product summary cards, Features and model-specific FAQ; all unspecified conditions remain null\",\"source_publication_dates\":{\"coolit-ahx240-20261103\":null}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"Product summary cards, Features and model-specific FAQ; all unspecified conditions remain null\",\"source_publication_dates\":{\"coolit-ahx240-20261103\":null}},\"heat_rejection\":{\"confidence\":\"high\",\"locator\":\"Product summary cards, Features and model-specific FAQ; all unspecified conditions remain null\",\"source_publication_dates\":{\"coolit-ahx240-20261103\":null}},\"height_mm\":{\"confidence\":\"high\",\"locator\":\"page 2 dimension drawing, visually reviewed; millimetre values retained\",\"source_publication_dates\":{\"coolit-ahx240-sheet0-20261103\":null},\"unit\":\"mm\"},\"input_power_kw\":{\"confidence\":\"high\",\"locator\":\"Product summary cards, Features and model-specific FAQ; all unspecified conditions remain null\",\"source_publication_dates\":{\"coolit-ahx240-20261103\":null},\"unit\":\"kW\"},\"liquid_flow_l_min\":{\"confidence\":\"high\",\"locator\":\"Product summary cards, Features and model-specific FAQ; all unspecified conditions remain null\",\"source_publication_dates\":{\"coolit-ahx240-20261103\":null},\"unit\":\"L/min\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"Product summary cards, Features and model-specific FAQ; all unspecified conditions remain null\",\"source_publication_dates\":{\"coolit-ahx240-20261103\":null}},\"model\":{\"confidence\":\"high\",\"locator\":\"current product page and named CDU portfolio link\",\"source_publication_dates\":{\"coolit-ahx240-20261103\":null,\"coolit-cdus-20261103\":null}},\"name\":{\"confidence\":\"high\",\"locator\":\"Product summary cards, Features and model-specific FAQ; all unspecified conditions remain null\",\"source_publication_dates\":{\"coolit-ahx240-20261103\":null}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"Product summary cards, Features and model-specific FAQ; all unspecified conditions remain null\",\"source_publication_dates\":{\"coolit-ahx240-20261103\":null}},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"Product summary cards, Features and model-specific FAQ; all unspecified conditions remain null\",\"source_publication_dates\":{\"coolit-ahx240-20261103\":null}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"Product summary cards, Features and model-specific FAQ; all unspecified conditions remain null\",\"source_publication_dates\":{\"coolit-ahx240-20261103\":null}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"Product summary cards, Features and model-specific FAQ; all unspecified conditions remain null\",\"source_publication_dates\":{\"coolit-ahx240-20261103\":null}},\"redundancy\":{\"confidence\":\"high\",\"locator\":\"Product summary cards, Features and model-specific FAQ; all unspecified conditions remain null\",\"source_publication_dates\":{\"coolit-ahx240-20261103\":null}},\"variant\":{\"confidence\":\"high\",\"locator\":\"Product summary cards, Features and model-specific FAQ; all unspecified conditions remain null\",\"source_publication_dates\":{\"coolit-ahx240-20261103\":null}},\"width_mm\":{\"confidence\":\"high\",\"locator\":\"page 2 dimension drawing, visually reviewed; millimetre values retained\",\"source_publication_dates\":{\"coolit-ahx240-sheet0-20261103\":null},\"unit\":\"mm\"}}","field_sources_json":"{\"capacity_scope\":[\"coolit-ahx240-20261103\"],\"communication_protocols\":[\"coolit-ahx240-20261103\"],\"cooling_capacity_kw\":[\"coolit-ahx240-20261103\"],\"cooling_rating_conditions\":[\"coolit-ahx240-20261103\"],\"cooling_technology\":[\"coolit-ahx240-20261103\"],\"depth_mm\":[\"coolit-ahx240-sheet0-20261103\"],\"equipment_category\":[\"coolit-ahx240-20261103\"],\"form_factor\":[\"coolit-ahx240-20261103\"],\"heat_rejection\":[\"coolit-ahx240-20261103\"],\"height_mm\":[\"coolit-ahx240-sheet0-20261103\"],\"input_power_kw\":[\"coolit-ahx240-20261103\"],\"liquid_flow_l_min\":[\"coolit-ahx240-20261103\"],\"manufacturer\":[\"coolit-ahx240-20261103\"],\"model\":[\"coolit-ahx240-20261103\",\"coolit-cdus-20261103\"],\"name\":[\"coolit-ahx240-20261103\"],\"official_url\":[\"coolit-ahx240-20261103\"],\"power_conditions\":[\"coolit-ahx240-20261103\"],\"power_rating_kind\":[\"coolit-ahx240-20261103\"],\"record_scope\":[\"coolit-ahx240-20261103\"],\"redundancy\":[\"coolit-ahx240-20261103\"],\"variant\":[\"coolit-ahx240-20261103\"],\"width_mm\":[\"coolit-ahx240-sheet0-20261103\"]}","form_factor":"2-rack footprint","heat_rejection":"room air; no facility water","height_mm":2293.3,"input_power_kw":15.5,"last_verified_at":"2026-11-03T09:12:00Z","liquid_flow_l_min":280,"manufacturer":"CoolIT Systems","model":"AHx240","name":"CoolIT AHx240","official_url":"https://www.coolitsystems.com/cdu-product/ahx240/","power_conditions":"CDU electrical consumption card; voltage, frequency, test load and peak/rated qualifier undisclosed; not heat-transfer capacity","power_rating_kind":"OEM-reported power consumption","quality_status":"source_backed","record_id":"115f40e3-d5e0-5ff8-a3db-fdffe203716b","record_scope":"model","redundancy":"N+1 pumps; N+N other critical components","source_urls":["https://44473873.fs1.hubspotusercontent-na1.net/hubfs/44473873/Brochure%20Download/CoolIT-Product%20Sheet-CDU-AHx240.pdf","https://www.coolitsystems.com/cdu-product/ahx240/","https://www.coolitsystems.com/products-services/data-center-products/cooling-distribution-units/"],"sources":["coolit-ahx240-20261103","coolit-ahx240-sheet0-20261103","coolit-cdus-20261103"],"updated_at":"2026-11-03T09:12:00Z","variant":"OEM documented model","width_mm":1200}
{"capacity_scope":"CHx3000 individual CDU; cooling capacity and electrical input have separate boundaries; no server/rack deployment or optional configuration inferred","communication_protocols":["Redfish","Modbus TCP/RTU","BACnet/IP","Ethernet/IP","TCP/IPv6","SFTP"],"conflicts_json":"{\"temperature_max_c\":[{\"boundary\":\"ambient operating temperature\",\"field\":\"ambient_maximum\",\"locator\":\"intro and Benefits\",\"observed_at\":\"2026-11-03T09:12:00Z\",\"source_publication_date\":null,\"sources\":[\"coolit-chx3000-20261103\"],\"value\":45},{\"boundary\":\"ambient operating temperature\",\"field\":\"ambient_maximum\",\"locator\":\"Features\",\"observed_at\":\"2026-11-03T09:12:00Z\",\"source_publication_date\":null,\"sources\":[\"coolit-chx3000-20261103\"],\"value\":50}]}","cooling_capacity_kw":3000,"cooling_rating_conditions":"3 degC approach temperature difference; 4500 L/min at 50 psi; ambient maximum disputed between 45 and 50 degC","cooling_technology":"liquid-to-liquid","created_at":"2026-11-03T09:12:00Z","entity_type":"equipment","equipment_category":"cdu","evidence_json":"{\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"Product summary cards, Features and model-specific FAQ; all unspecified conditions remain null\",\"source_publication_dates\":{\"coolit-chx3000-20261103\":null}},\"communication_protocols\":{\"confidence\":\"high\",\"locator\":\"Product summary cards, Features and model-specific FAQ; all unspecified conditions remain null\",\"source_publication_dates\":{\"coolit-chx3000-20261103\":null}},\"cooling_capacity_kw\":{\"confidence\":\"high\",\"locator\":\"Product summary cards, Features and model-specific FAQ; all unspecified conditions remain null\",\"source_publication_dates\":{\"coolit-chx3000-20261103\":null},\"unit\":\"kW\"},\"cooling_rating_conditions\":{\"confidence\":\"high\",\"locator\":\"Product summary cards, Features and model-specific FAQ; all unspecified conditions remain null\",\"source_publication_dates\":{\"coolit-chx3000-20261103\":null}},\"cooling_technology\":{\"confidence\":\"high\",\"locator\":\"Product summary cards, Features and model-specific FAQ; all unspecified conditions remain null\",\"source_publication_dates\":{\"coolit-chx3000-20261103\":null}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"Product summary cards, Features and model-specific FAQ; all unspecified conditions remain null\",\"source_publication_dates\":{\"coolit-chx3000-20261103\":null}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"Product summary cards, Features and model-specific FAQ; all unspecified conditions remain null\",\"source_publication_dates\":{\"coolit-chx3000-20261103\":null}},\"heat_rejection\":{\"confidence\":\"high\",\"locator\":\"Product summary cards, Features and model-specific FAQ; all unspecified conditions remain null\",\"source_publication_dates\":{\"coolit-chx3000-20261103\":null}},\"input_power_kw\":{\"confidence\":\"high\",\"locator\":\"Product summary cards, Features and model-specific FAQ; all unspecified conditions remain null\",\"source_publication_dates\":{\"coolit-chx3000-20261103\":null},\"unit\":\"kW\"},\"liquid_flow_l_min\":{\"confidence\":\"high\",\"locator\":\"Product summary cards, Features and model-specific FAQ; all unspecified conditions remain null\",\"source_publication_dates\":{\"coolit-chx3000-20261103\":null},\"unit\":\"L/min\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"Product summary cards, Features and model-specific FAQ; all unspecified conditions remain null\",\"source_publication_dates\":{\"coolit-chx3000-20261103\":null}},\"model\":{\"confidence\":\"high\",\"locator\":\"current product page and named CDU portfolio link\",\"source_publication_dates\":{\"coolit-cdus-20261103\":null,\"coolit-chx3000-20261103\":null}},\"name\":{\"confidence\":\"high\",\"locator\":\"Product summary cards, Features and model-specific FAQ; all unspecified conditions remain null\",\"source_publication_dates\":{\"coolit-chx3000-20261103\":null}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"Product summary cards, Features and model-specific FAQ; all unspecified conditions remain null\",\"source_publication_dates\":{\"coolit-chx3000-20261103\":null}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"Product summary cards, Features and model-specific FAQ; all unspecified conditions remain null\",\"source_publication_dates\":{\"coolit-chx3000-20261103\":null}},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"Product summary cards, Features and model-specific FAQ; all unspecified conditions remain null\",\"source_publication_dates\":{\"coolit-chx3000-20261103\":null}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"Product summary cards, Features and model-specific FAQ; all unspecified conditions remain null\",\"source_publication_dates\":{\"coolit-chx3000-20261103\":null}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"Product summary cards, Features and model-specific FAQ; all unspecified conditions remain null\",\"source_publication_dates\":{\"coolit-chx3000-20261103\":null}},\"redundancy\":{\"confidence\":\"high\",\"locator\":\"Product summary cards, Features and model-specific FAQ; all unspecified conditions remain null\",\"source_publication_dates\":{\"coolit-chx3000-20261103\":null}},\"variant\":{\"confidence\":\"high\",\"locator\":\"Product summary cards, Features and model-specific FAQ; all unspecified conditions remain null\",\"source_publication_dates\":{\"coolit-chx3000-20261103\":null}}}","field_sources_json":"{\"capacity_scope\":[\"coolit-chx3000-20261103\"],\"communication_protocols\":[\"coolit-chx3000-20261103\"],\"cooling_capacity_kw\":[\"coolit-chx3000-20261103\"],\"cooling_rating_conditions\":[\"coolit-chx3000-20261103\"],\"cooling_technology\":[\"coolit-chx3000-20261103\"],\"equipment_category\":[\"coolit-chx3000-20261103\"],\"form_factor\":[\"coolit-chx3000-20261103\"],\"heat_rejection\":[\"coolit-chx3000-20261103\"],\"input_power_kw\":[\"coolit-chx3000-20261103\"],\"liquid_flow_l_min\":[\"coolit-chx3000-20261103\"],\"manufacturer\":[\"coolit-chx3000-20261103\"],\"model\":[\"coolit-chx3000-20261103\",\"coolit-cdus-20261103\"],\"name\":[\"coolit-chx3000-20261103\"],\"observations_json\":[\"coolit-chx3000-20261103\"],\"official_url\":[\"coolit-chx3000-20261103\"],\"power_conditions\":[\"coolit-chx3000-20261103\"],\"power_rating_kind\":[\"coolit-chx3000-20261103\"],\"record_scope\":[\"coolit-chx3000-20261103\"],\"redundancy\":[\"coolit-chx3000-20261103\"],\"variant\":[\"coolit-chx3000-20261103\"]}","form_factor":"row- or facility-based CDU","heat_rejection":"facility water through heat exchanger","input_power_kw":75,"last_verified_at":"2026-11-03T09:12:00Z","liquid_flow_l_min":4500,"manufacturer":"CoolIT Systems","model":"CHx3000","name":"CoolIT CHx3000","observations_json":"[{\"as_of\":\"2026-11-03\",\"boundary\":\"OEM rating claim; not issuer-verified certification\",\"field\":\"ingress_rating_claim\",\"kind\":\"reported\",\"locator\":\"Features\",\"source_id\":\"coolit-chx3000-20261103\",\"unit\":null,\"value\":\"IP54\"}]","official_url":"https://www.coolitsystems.com/cdu-product/chx3000/","power_conditions":"CDU electrical consumption card; voltage, frequency, test load and peak/rated qualifier undisclosed; not heat-transfer capacity","power_rating_kind":"OEM-reported power consumption","quality_status":"needs_review","record_id":"1e62c1c9-24c9-5b45-8068-fd679a5b2f30","record_scope":"model","redundancy":"N+1 pumps, filters and sensors; built-in ATS","source_urls":["https://www.coolitsystems.com/cdu-product/chx3000/","https://www.coolitsystems.com/products-services/data-center-products/cooling-distribution-units/"],"sources":["coolit-cdus-20261103","coolit-chx3000-20261103"],"updated_at":"2026-11-03T09:12:00Z","variant":"OEM documented model"}
{"capacity_scope":"CHx200 individual CDU; cooling capacity and electrical input have separate boundaries; no server/rack deployment or optional configuration inferred","cooling_capacity_kw":200,"cooling_rating_conditions":"OEM capacity; temperatures, flow and approach at rating undisclosed; ASHRAE W17 to W+ compatibility is not a rating condition","cooling_technology":"liquid-to-liquid","created_at":"2026-11-03T09:12:00Z","entity_type":"equipment","equipment_category":"cdu","evidence_json":"{\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"Product summary cards, Features and model-specific FAQ; all unspecified conditions remain null\",\"source_publication_dates\":{\"coolit-chx200-20261103\":null}},\"cooling_capacity_kw\":{\"confidence\":\"high\",\"locator\":\"Product summary cards, Features and model-specific FAQ; all unspecified conditions remain null\",\"source_publication_dates\":{\"coolit-chx200-20261103\":null},\"unit\":\"kW\"},\"cooling_rating_conditions\":{\"confidence\":\"high\",\"locator\":\"Product summary cards, Features and model-specific FAQ; all unspecified conditions remain null\",\"source_publication_dates\":{\"coolit-chx200-20261103\":null}},\"cooling_technology\":{\"confidence\":\"high\",\"locator\":\"Product summary cards, Features and model-specific FAQ; all unspecified conditions remain null\",\"source_publication_dates\":{\"coolit-chx200-20261103\":null}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"Product summary cards, Features and model-specific FAQ; all unspecified conditions remain null\",\"source_publication_dates\":{\"coolit-chx200-20261103\":null}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"Product summary cards, Features and model-specific FAQ; all unspecified conditions remain null\",\"source_publication_dates\":{\"coolit-chx200-20261103\":null}},\"heat_rejection\":{\"confidence\":\"high\",\"locator\":\"Product summary cards, Features and model-specific FAQ; all unspecified conditions remain null\",\"source_publication_dates\":{\"coolit-chx200-20261103\":null}},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"Product summary cards, Features and model-specific FAQ; all unspecified conditions remain null\",\"source_publication_dates\":{\"coolit-chx200-20261103\":null}},\"model\":{\"confidence\":\"high\",\"locator\":\"current product page and named CDU portfolio link\",\"source_publication_dates\":{\"coolit-cdus-20261103\":null,\"coolit-chx200-20261103\":null}},\"name\":{\"confidence\":\"high\",\"locator\":\"Product summary cards, Features and model-specific FAQ; all unspecified conditions remain null\",\"source_publication_dates\":{\"coolit-chx200-20261103\":null}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"Product summary cards, Features and model-specific FAQ; all unspecified conditions remain null\",\"source_publication_dates\":{\"coolit-chx200-20261103\":null}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"Product summary cards, Features and model-specific FAQ; all unspecified conditions remain null\",\"source_publication_dates\":{\"coolit-chx200-20261103\":null}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"Product summary cards, Features and model-specific FAQ; all unspecified conditions remain null\",\"source_publication_dates\":{\"coolit-chx200-20261103\":null}},\"redundancy\":{\"confidence\":\"high\",\"locator\":\"Product summary cards, Features and model-specific FAQ; all unspecified conditions remain null\",\"source_publication_dates\":{\"coolit-chx200-20261103\":null}},\"variant\":{\"confidence\":\"high\",\"locator\":\"Product summary cards, Features and model-specific FAQ; all unspecified conditions remain null\",\"source_publication_dates\":{\"coolit-chx200-20261103\":null}}}","field_sources_json":"{\"capacity_scope\":[\"coolit-chx200-20261103\"],\"cooling_capacity_kw\":[\"coolit-chx200-20261103\"],\"cooling_rating_conditions\":[\"coolit-chx200-20261103\"],\"cooling_technology\":[\"coolit-chx200-20261103\"],\"equipment_category\":[\"coolit-chx200-20261103\"],\"form_factor\":[\"coolit-chx200-20261103\"],\"heat_rejection\":[\"coolit-chx200-20261103\"],\"manufacturer\":[\"coolit-chx200-20261103\"],\"model\":[\"coolit-chx200-20261103\",\"coolit-cdus-20261103\"],\"name\":[\"coolit-chx200-20261103\"],\"observations_json\":[\"coolit-chx200-20261103\"],\"official_url\":[\"coolit-chx200-20261103\"],\"record_scope\":[\"coolit-chx200-20261103\"],\"redundancy\":[\"coolit-chx200-20261103\"],\"variant\":[\"coolit-chx200-20261103\"]}","form_factor":"4U rack-mount","heat_rejection":"facility water through heat exchanger","last_verified_at":"2026-11-03T09:12:00Z","manufacturer":"CoolIT Systems","model":"CHx200","name":"CoolIT CHx200","observations_json":"[{\"as_of\":\"2026-11-03\",\"boundary\":\"Compatibility only; do not infer exact min/max temperature or rated capacity at each class\",\"field\":\"water_class_compatibility\",\"kind\":\"reported\",\"locator\":\"Features\",\"source_id\":\"coolit-chx200-20261103\",\"unit\":null,\"value\":\"ASHRAE W17 to W+\"}]","official_url":"https://www.coolitsystems.com/cdu-product/chx200/","quality_status":"source_backed","record_id":"6341bdb0-0d19-55c1-b2a9-34a1e26d1a5f","record_scope":"model","redundancy":"N+1 pumps and power supplies","source_urls":["https://www.coolitsystems.com/cdu-product/chx200/","https://www.coolitsystems.com/products-services/data-center-products/cooling-distribution-units/"],"sources":["coolit-cdus-20261103","coolit-chx200-20261103"],"updated_at":"2026-11-03T09:12:00Z","variant":"OEM documented model"}
{"capacity_scope":"CHx80 individual CDU; cooling capacity and electrical input have separate boundaries; no server/rack deployment or optional configuration inferred","cooling_capacity_kw":80,"cooling_rating_conditions":"OEM capacity; temperatures, flow and approach at rating undisclosed; ASHRAE W17 to W+ compatibility is not a rating condition","cooling_technology":"liquid-to-liquid","created_at":"2026-11-03T09:12:00Z","entity_type":"equipment","equipment_category":"cdu","evidence_json":"{\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"Product summary cards, Features and model-specific FAQ; all unspecified conditions remain null\",\"source_publication_dates\":{\"coolit-chx80-20261103\":null}},\"cooling_capacity_kw\":{\"confidence\":\"high\",\"locator\":\"Product summary cards, Features and model-specific FAQ; all unspecified conditions remain null\",\"source_publication_dates\":{\"coolit-chx80-20261103\":null},\"unit\":\"kW\"},\"cooling_rating_conditions\":{\"confidence\":\"high\",\"locator\":\"Product summary cards, Features and model-specific FAQ; all unspecified conditions remain null\",\"source_publication_dates\":{\"coolit-chx80-20261103\":null}},\"cooling_technology\":{\"confidence\":\"high\",\"locator\":\"Product summary cards, Features and model-specific FAQ; all unspecified conditions remain null\",\"source_publication_dates\":{\"coolit-chx80-20261103\":null}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"Product summary cards, Features and model-specific FAQ; all unspecified conditions remain null\",\"source_publication_dates\":{\"coolit-chx80-20261103\":null}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"Product summary cards, Features and model-specific FAQ; all unspecified conditions remain null\",\"source_publication_dates\":{\"coolit-chx80-20261103\":null}},\"heat_rejection\":{\"confidence\":\"high\",\"locator\":\"Product summary cards, Features and model-specific FAQ; all unspecified conditions remain null\",\"source_publication_dates\":{\"coolit-chx80-20261103\":null}},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"Product summary cards, Features and model-specific FAQ; all unspecified conditions remain null\",\"source_publication_dates\":{\"coolit-chx80-20261103\":null}},\"model\":{\"confidence\":\"high\",\"locator\":\"current product page and named CDU portfolio link\",\"source_publication_dates\":{\"coolit-cdus-20261103\":null,\"coolit-chx80-20261103\":null}},\"name\":{\"confidence\":\"high\",\"locator\":\"Product summary cards, Features and model-specific FAQ; all unspecified conditions remain null\",\"source_publication_dates\":{\"coolit-chx80-20261103\":null}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"Product summary cards, Features and model-specific FAQ; all unspecified conditions remain null\",\"source_publication_dates\":{\"coolit-chx80-20261103\":null}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"Product summary cards, Features and model-specific FAQ; all unspecified conditions remain null\",\"source_publication_dates\":{\"coolit-chx80-20261103\":null}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"Product summary cards, Features and model-specific FAQ; all unspecified conditions remain null\",\"source_publication_dates\":{\"coolit-chx80-20261103\":null}},\"redundancy\":{\"confidence\":\"high\",\"locator\":\"Product summary cards, Features and model-specific FAQ; all unspecified conditions remain null\",\"source_publication_dates\":{\"coolit-chx80-20261103\":null}},\"variant\":{\"confidence\":\"high\",\"locator\":\"Product summary cards, Features and model-specific FAQ; all unspecified conditions remain null\",\"source_publication_dates\":{\"coolit-chx80-20261103\":null}}}","field_sources_json":"{\"capacity_scope\":[\"coolit-chx80-20261103\"],\"cooling_capacity_kw\":[\"coolit-chx80-20261103\"],\"cooling_rating_conditions\":[\"coolit-chx80-20261103\"],\"cooling_technology\":[\"coolit-chx80-20261103\"],\"equipment_category\":[\"coolit-chx80-20261103\"],\"form_factor\":[\"coolit-chx80-20261103\"],\"heat_rejection\":[\"coolit-chx80-20261103\"],\"manufacturer\":[\"coolit-chx80-20261103\"],\"model\":[\"coolit-chx80-20261103\",\"coolit-cdus-20261103\"],\"name\":[\"coolit-chx80-20261103\"],\"observations_json\":[\"coolit-chx80-20261103\"],\"official_url\":[\"coolit-chx80-20261103\"],\"record_scope\":[\"coolit-chx80-20261103\"],\"redundancy\":[\"coolit-chx80-20261103\"],\"variant\":[\"coolit-chx80-20261103\"]}","form_factor":"4U rack-mount","heat_rejection":"facility water through heat exchanger","last_verified_at":"2026-11-03T09:12:00Z","manufacturer":"CoolIT Systems","model":"CHx80","name":"CoolIT CHx80","observations_json":"[{\"as_of\":\"2026-11-03\",\"boundary\":\"Compatibility only; do not infer exact min/max temperature or rated capacity at each class\",\"field\":\"water_class_compatibility\",\"kind\":\"reported\",\"locator\":\"Features\",\"source_id\":\"coolit-chx80-20261103\",\"unit\":null,\"value\":\"ASHRAE W17 to W+\"}]","official_url":"https://www.coolitsystems.com/cdu-product/chx80/","quality_status":"source_backed","record_id":"846525b5-2a4b-5df1-89f1-1ed884d56383","record_scope":"model","redundancy":"N+1 pumps and power supplies","source_urls":["https://www.coolitsystems.com/cdu-product/chx80/","https://www.coolitsystems.com/products-services/data-center-products/cooling-distribution-units/"],"sources":["coolit-cdus-20261103","coolit-chx80-20261103"],"updated_at":"2026-11-03T09:12:00Z","variant":"OEM documented model"}
{"capacity_scope":"CHx2000 individual CDU; cooling capacity and electrical input have separate boundaries; no server/rack deployment or optional configuration inferred","communication_protocols":["Redfish"],"cooling_capacity_kw":2000,"cooling_rating_conditions":"5 degC approach temperature difference; web flow 2125 L/min at 35 psi, loop boundary unspecified; brochure 1.5 L/min/kW retained separately","cooling_technology":"liquid-to-liquid","created_at":"2026-11-03T09:12:00Z","entity_type":"equipment","equipment_category":"cdu","evidence_json":"{\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"Product summary cards, Features and model-specific FAQ; all unspecified conditions remain null\",\"source_publication_dates\":{\"coolit-chx2000-20261103\":null}},\"communication_protocols\":{\"confidence\":\"high\",\"locator\":\"Product summary cards, Features and model-specific FAQ; all unspecified conditions remain null\",\"source_publication_dates\":{\"coolit-chx2000-20261103\":null}},\"cooling_capacity_kw\":{\"confidence\":\"high\",\"locator\":\"Product summary cards, Features and model-specific FAQ; all unspecified conditions remain null\",\"source_publication_dates\":{\"coolit-chx2000-20261103\":null},\"unit\":\"kW\"},\"cooling_rating_conditions\":{\"confidence\":\"high\",\"locator\":\"Product summary cards, Features and model-specific FAQ; all unspecified conditions remain null\",\"source_publication_dates\":{\"coolit-chx2000-20261103\":null}},\"cooling_technology\":{\"confidence\":\"high\",\"locator\":\"Product summary cards, Features and model-specific FAQ; all unspecified conditions remain null\",\"source_publication_dates\":{\"coolit-chx2000-20261103\":null}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"Product summary cards, Features and model-specific FAQ; all unspecified conditions remain null\",\"source_publication_dates\":{\"coolit-chx2000-20261103\":null}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"Product summary cards, Features and model-specific FAQ; all unspecified conditions remain null\",\"source_publication_dates\":{\"coolit-chx2000-20261103\":null}},\"heat_rejection\":{\"confidence\":\"high\",\"locator\":\"Product summary cards, Features and model-specific FAQ; all unspecified conditions remain null\",\"source_publication_dates\":{\"coolit-chx2000-20261103\":null}},\"input_power_kw\":{\"confidence\":\"high\",\"locator\":\"Product summary cards, Features and model-specific FAQ; all unspecified conditions remain null\",\"source_publication_dates\":{\"coolit-chx2000-20261103\":null},\"unit\":\"kW\"},\"liquid_flow_l_min\":{\"confidence\":\"high\",\"locator\":\"Product summary cards, Features and model-specific FAQ; all unspecified conditions remain null\",\"source_publication_dates\":{\"coolit-chx2000-20261103\":null},\"unit\":\"L/min\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"Product summary cards, Features and model-specific FAQ; all unspecified conditions remain null\",\"source_publication_dates\":{\"coolit-chx2000-20261103\":null}},\"model\":{\"confidence\":\"high\",\"locator\":\"current product page and named CDU portfolio link\",\"source_publication_dates\":{\"coolit-cdus-20261103\":null,\"coolit-chx2000-20261103\":null}},\"name\":{\"confidence\":\"high\",\"locator\":\"Product summary cards, Features and model-specific FAQ; all unspecified conditions remain null\",\"source_publication_dates\":{\"coolit-chx2000-20261103\":null}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"product features and product sheet\",\"source_publication_dates\":{\"coolit-chx2000-20261103\":null,\"coolit-chx2000-sheet0-20261103\":null}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"Product summary cards, Features and model-specific FAQ; all unspecified conditions remain null\",\"source_publication_dates\":{\"coolit-chx2000-20261103\":null}},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"Product summary cards, Features and model-specific FAQ; all unspecified conditions remain null\",\"source_publication_dates\":{\"coolit-chx2000-20261103\":null}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"Product summary cards, Features and model-specific FAQ; all unspecified conditions remain null\",\"source_publication_dates\":{\"coolit-chx2000-20261103\":null}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"Product summary cards, Features and model-specific FAQ; all unspecified conditions remain null\",\"source_publication_dates\":{\"coolit-chx2000-20261103\":null}},\"variant\":{\"confidence\":\"high\",\"locator\":\"Product summary cards, Features and model-specific FAQ; all unspecified conditions remain null\",\"source_publication_dates\":{\"coolit-chx2000-20261103\":null}}}","field_sources_json":"{\"capacity_scope\":[\"coolit-chx2000-20261103\"],\"communication_protocols\":[\"coolit-chx2000-20261103\"],\"cooling_capacity_kw\":[\"coolit-chx2000-20261103\"],\"cooling_rating_conditions\":[\"coolit-chx2000-20261103\"],\"cooling_technology\":[\"coolit-chx2000-20261103\"],\"equipment_category\":[\"coolit-chx2000-20261103\"],\"form_factor\":[\"coolit-chx2000-20261103\"],\"heat_rejection\":[\"coolit-chx2000-20261103\"],\"input_power_kw\":[\"coolit-chx2000-20261103\"],\"liquid_flow_l_min\":[\"coolit-chx2000-20261103\"],\"manufacturer\":[\"coolit-chx2000-20261103\"],\"model\":[\"coolit-chx2000-20261103\",\"coolit-cdus-20261103\"],\"name\":[\"coolit-chx2000-20261103\"],\"observations_json\":[\"coolit-chx2000-20261103\",\"coolit-chx2000-sheet0-20261103\"],\"official_url\":[\"coolit-chx2000-20261103\"],\"power_conditions\":[\"coolit-chx2000-20261103\"],\"power_rating_kind\":[\"coolit-chx2000-20261103\"],\"record_scope\":[\"coolit-chx2000-20261103\"],\"variant\":[\"coolit-chx2000-20261103\"]}","form_factor":"row-based CDU","heat_rejection":"facility water through heat exchanger","input_power_kw":12.24,"last_verified_at":"2026-11-03T09:12:00Z","liquid_flow_l_min":2125,"manufacturer":"CoolIT Systems","model":"CHx2000","name":"CoolIT CHx2000","observations_json":"[{\"as_of\":\"2026-11-03\",\"boundary\":\"2 MW cooling; loop and pressure unspecified; not multiplied into a conflicting absolute flow\",\"field\":\"specific_flow\",\"kind\":\"reported\",\"locator\":\"page 1 performance callout\",\"source_id\":\"coolit-chx2000-sheet0-20261103\",\"unit\":\"L/min/kW\",\"value\":1.5}]","official_url":"https://www.coolitsystems.com/cdu-product/chx2000/","power_conditions":"CDU electrical consumption card; voltage, frequency, test load and peak/rated qualifier undisclosed; not heat-transfer capacity","power_rating_kind":"OEM-reported power consumption","quality_status":"source_backed","record_id":"9c638034-360d-5808-a955-0a57a9e3f6c5","record_scope":"model","source_urls":["https://44473873.fs1.hubspotusercontent-na1.net/hubfs/44473873/Brochure%20Download/CoolIT%20CHx%202000%20Sell%20Sheet%20Ecolab.pdf","https://www.coolitsystems.com/cdu-product/chx2000/","https://www.coolitsystems.com/products-services/data-center-products/cooling-distribution-units/"],"sources":["coolit-cdus-20261103","coolit-chx2000-20261103","coolit-chx2000-sheet0-20261103"],"updated_at":"2026-11-03T09:12:00Z","variant":"OEM documented model"}
{"capacity_scope":"AHx180 individual CDU; cooling capacity and electrical input have separate boundaries; no server/rack deployment or optional configuration inferred","communication_protocols":["Redfish","SNMP","TCP/IP","Modbus","BACnet"],"cooling_capacity_kw":180,"cooling_rating_conditions":"15 degC approach temperature difference; 270 L/min at 40 psi under single-pump operation","cooling_technology":"liquid-to-air","created_at":"2026-11-03T09:12:00Z","depth_mm":1066,"entity_type":"equipment","equipment_category":"cdu","evidence_json":"{\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"Product summary cards, Features and model-specific FAQ; all unspecified conditions remain null\",\"source_publication_dates\":{\"coolit-ahx180-20261103\":null}},\"communication_protocols\":{\"confidence\":\"high\",\"locator\":\"Product summary cards, Features and model-specific FAQ; all unspecified conditions remain null\",\"source_publication_dates\":{\"coolit-ahx180-20261103\":null}},\"cooling_capacity_kw\":{\"confidence\":\"high\",\"locator\":\"Product summary cards, Features and model-specific FAQ; all unspecified conditions remain null\",\"source_publication_dates\":{\"coolit-ahx180-20261103\":null},\"unit\":\"kW\"},\"cooling_rating_conditions\":{\"confidence\":\"high\",\"locator\":\"Product summary cards, Features and model-specific FAQ; all unspecified conditions remain null\",\"source_publication_dates\":{\"coolit-ahx180-20261103\":null}},\"cooling_technology\":{\"confidence\":\"high\",\"locator\":\"Product summary cards, Features and model-specific FAQ; all unspecified conditions remain null\",\"source_publication_dates\":{\"coolit-ahx180-20261103\":null}},\"depth_mm\":{\"confidence\":\"high\",\"locator\":\"page 1 Features, visually reviewed: 1200 mm W x 1066 mm D\",\"source_publication_dates\":{\"coolit-ahx180-sheet0-20261103\":null},\"unit\":\"mm\"},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"Product summary cards, Features and model-specific FAQ; all unspecified conditions remain null\",\"source_publication_dates\":{\"coolit-ahx180-20261103\":null}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"Product summary cards, Features and model-specific FAQ; all unspecified conditions remain null\",\"source_publication_dates\":{\"coolit-ahx180-20261103\":null}},\"heat_rejection\":{\"confidence\":\"high\",\"locator\":\"Product summary cards, Features and model-specific FAQ; all unspecified conditions remain null\",\"source_publication_dates\":{\"coolit-ahx180-20261103\":null}},\"input_power_kw\":{\"confidence\":\"high\",\"locator\":\"Product summary cards, Features and model-specific FAQ; all unspecified conditions remain null\",\"source_publication_dates\":{\"coolit-ahx180-20261103\":null},\"unit\":\"kW\"},\"liquid_flow_l_min\":{\"confidence\":\"high\",\"locator\":\"Product summary cards, Features and model-specific FAQ; all unspecified conditions remain null\",\"source_publication_dates\":{\"coolit-ahx180-20261103\":null},\"unit\":\"L/min\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"Product summary cards, Features and model-specific FAQ; all unspecified conditions remain null\",\"source_publication_dates\":{\"coolit-ahx180-20261103\":null}},\"model\":{\"confidence\":\"high\",\"locator\":\"current product page and named CDU portfolio link\",\"source_publication_dates\":{\"coolit-ahx180-20261103\":null,\"coolit-cdus-20261103\":null}},\"name\":{\"confidence\":\"high\",\"locator\":\"Product summary cards, Features and model-specific FAQ; all unspecified conditions remain null\",\"source_publication_dates\":{\"coolit-ahx180-20261103\":null}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"product features and product sheet\",\"source_publication_dates\":{\"coolit-ahx180-20261103\":null,\"coolit-ahx180-sheet0-20261103\":null}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"Product summary cards, Features and model-specific FAQ; all unspecified conditions remain null\",\"source_publication_dates\":{\"coolit-ahx180-20261103\":null}},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"Product summary cards, Features and model-specific FAQ; all unspecified conditions remain null\",\"source_publication_dates\":{\"coolit-ahx180-20261103\":null}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"Product summary cards, Features and model-specific FAQ; all unspecified conditions remain null\",\"source_publication_dates\":{\"coolit-ahx180-20261103\":null}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"Product summary cards, Features and model-specific FAQ; all unspecified conditions remain null\",\"source_publication_dates\":{\"coolit-ahx180-20261103\":null}},\"redundancy\":{\"confidence\":\"high\",\"locator\":\"Product summary cards, Features and model-specific FAQ; all unspecified conditions remain null\",\"source_publication_dates\":{\"coolit-ahx180-20261103\":null}},\"variant\":{\"confidence\":\"high\",\"locator\":\"Product summary cards, Features and model-specific FAQ; all unspecified conditions remain null\",\"source_publication_dates\":{\"coolit-ahx180-20261103\":null}},\"width_mm\":{\"confidence\":\"high\",\"locator\":\"page 1 Features, visually reviewed: 1200 mm W x 1066 mm D\",\"source_publication_dates\":{\"coolit-ahx180-sheet0-20261103\":null},\"unit\":\"mm\"}}","field_sources_json":"{\"capacity_scope\":[\"coolit-ahx180-20261103\"],\"communication_protocols\":[\"coolit-ahx180-20261103\"],\"cooling_capacity_kw\":[\"coolit-ahx180-20261103\"],\"cooling_rating_conditions\":[\"coolit-ahx180-20261103\"],\"cooling_technology\":[\"coolit-ahx180-20261103\"],\"depth_mm\":[\"coolit-ahx180-sheet0-20261103\"],\"equipment_category\":[\"coolit-ahx180-20261103\"],\"form_factor\":[\"coolit-ahx180-20261103\"],\"heat_rejection\":[\"coolit-ahx180-20261103\"],\"input_power_kw\":[\"coolit-ahx180-20261103\"],\"liquid_flow_l_min\":[\"coolit-ahx180-20261103\"],\"manufacturer\":[\"coolit-ahx180-20261103\"],\"model\":[\"coolit-ahx180-20261103\",\"coolit-cdus-20261103\"],\"name\":[\"coolit-ahx180-20261103\"],\"observations_json\":[\"coolit-ahx180-20261103\",\"coolit-ahx180-sheet0-20261103\"],\"official_url\":[\"coolit-ahx180-20261103\"],\"power_conditions\":[\"coolit-ahx180-20261103\"],\"power_rating_kind\":[\"coolit-ahx180-20261103\"],\"record_scope\":[\"coolit-ahx180-20261103\"],\"redundancy\":[\"coolit-ahx180-20261103\"],\"variant\":[\"coolit-ahx180-20261103\"],\"width_mm\":[\"coolit-ahx180-sheet0-20261103\"]}","form_factor":"2-rack footprint","heat_rejection":"room air; no facility water","input_power_kw":11.32,"last_verified_at":"2026-11-03T09:12:00Z","liquid_flow_l_min":270,"manufacturer":"CoolIT Systems","model":"AHx180","name":"CoolIT AHx180","observations_json":"[{\"as_of\":\"2026-11-03\",\"boundary\":\"standard filter; optional 25-150 um filters not instantiated\",\"field\":\"filter_microns\",\"kind\":\"reported\",\"locator\":\"page 1 Features, visually reviewed (broken text encoding)\",\"source_id\":\"coolit-ahx180-sheet0-20261103\",\"unit\":\"um\",\"value\":50}]","official_url":"https://www.coolitsystems.com/cdu-product/ahx180/","power_conditions":"CDU electrical consumption card; voltage, frequency, test load and peak/rated qualifier undisclosed; not heat-transfer capacity","power_rating_kind":"OEM-reported power consumption","quality_status":"source_backed","record_id":"c25877d4-fedb-5a9c-8d1c-e2a94f12f416","record_scope":"model","redundancy":"2N pumps; N+1 fans","source_urls":["https://44473873.fs1.hubspotusercontent-na1.net/hubfs/44473873/Brochure%20Download/CoolIT-ProductBrochure-AHx180.pdf","https://www.coolitsystems.com/cdu-product/ahx180/","https://www.coolitsystems.com/products-services/data-center-products/cooling-distribution-units/"],"sources":["coolit-ahx180-20261103","coolit-ahx180-sheet0-20261103","coolit-cdus-20261103"],"updated_at":"2026-11-03T09:12:00Z","variant":"OEM documented model","width_mm":1200}
