{"apparent_power_kva":1250.0,"capacity_scope":"Exact Cummins C1400D5 50 Hz configuration; normalized kW and kVA are Data Center Continuous ratings, not facility backup capacity","created_at":"2026-11-03T08:17:47Z","entity_type":"equipment","equipment_category":"backup_generator","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"generator model table / C1400D5 / 50 Hz\",\"source_publication_dates\":{\"cummins-kta50-current-20261103\":null},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"generator model table / C1400D5 / 50 Hz\",\"source_publication_dates\":{\"cummins-kta50-current-20261103\":null}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"generator model table / C1400D5 / 50 Hz\",\"source_publication_dates\":{\"cummins-kta50-current-20261103\":null}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"generator model table / C1400D5 / 50 Hz\",\"source_publication_dates\":{\"cummins-kta50-current-20261103\":null}},\"frequency_hz\":{\"confidence\":\"high\",\"locator\":\"generator model table / C1400D5 / 50 Hz\",\"source_publication_dates\":{\"cummins-kta50-current-20261103\":null},\"unit\":\"Hz\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"generator model table / C1400D5 / 50 Hz\",\"source_publication_dates\":{\"cummins-kta50-current-20261103\":null}},\"model\":{\"confidence\":\"high\",\"locator\":\"generator model table / C1400D5 / 50 Hz\",\"source_publication_dates\":{\"cummins-kta50-current-20261103\":null}},\"name\":{\"confidence\":\"high\",\"locator\":\"generator model table / C1400D5 / 50 Hz\",\"source_publication_dates\":{\"cummins-kta50-current-20261103\":null}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"generator model table / C1400D5 / 50 Hz\",\"source_publication_dates\":{\"cummins-kta50-current-20261103\":null}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"generator model table / C1400D5 / 50 Hz\",\"source_publication_dates\":{\"cummins-kta50-current-20261103\":null}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"generator model table / C1400D5 / 50 Hz\",\"source_publication_dates\":{\"cummins-kta50-current-20261103\":null},\"unit\":\"kW\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"generator model table / C1400D5 / 50 Hz\",\"source_publication_dates\":{\"cummins-kta50-current-20261103\":null}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"generator model table / C1400D5 / 50 Hz\",\"source_publication_dates\":{\"cummins-kta50-current-20261103\":null}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"generator model table / C1400D5 / 50 Hz\",\"source_publication_dates\":{\"cummins-kta50-current-20261103\":null}},\"variant\":{\"confidence\":\"high\",\"locator\":\"generator model table / C1400D5 / 50 Hz\",\"source_publication_dates\":{\"cummins-kta50-current-20261103\":null}}}","field_sources_json":"{\"apparent_power_kva\":[\"cummins-kta50-current-20261103\"],\"capacity_scope\":[\"cummins-kta50-current-20261103\"],\"equipment_category\":[\"cummins-kta50-current-20261103\"],\"form_factor\":[\"cummins-kta50-current-20261103\"],\"frequency_hz\":[\"cummins-kta50-current-20261103\"],\"manufacturer\":[\"cummins-kta50-current-20261103\"],\"model\":[\"cummins-kta50-current-20261103\"],\"name\":[\"cummins-kta50-current-20261103\"],\"observations_json\":[\"cummins-kta50-current-20261103\"],\"official_url\":[\"cummins-kta50-current-20261103\"],\"output_power_kw\":[\"cummins-kta50-current-20261103\"],\"power_conditions\":[\"cummins-kta50-current-20261103\"],\"power_rating_kind\":[\"cummins-kta50-current-20261103\"],\"record_scope\":[\"cummins-kta50-current-20261103\"],\"variant\":[\"cummins-kta50-current-20261103\"]}","form_factor":"stationary diesel generator set","frequency_hz":50.0,"last_verified_at":"2026-11-03T08:17:47Z","manufacturer":"Cummins","model":"C1400D5","name":"Cummins C1400D5 50 Hz Data Center Continuous generator","notes":"Prime, standby and general continuous values are retained as observations. Only the explicit Data Center Continuous row is normalized; no power-factor conversion or facility-capacity inference is made.","observations_json":"[{\"as_of\":\"2026-11-03\",\"boundary\":\"C1400D5 at 50 Hz; Cummins prime rating\",\"field\":\"prime_kw\",\"kind\":\"reported\",\"locator\":\"generator model table / C1400D5 / 50 Hz\",\"source_id\":\"cummins-kta50-current-20261103\",\"unit\":\"kW\",\"value\":1000.0},{\"as_of\":\"2026-11-03\",\"boundary\":\"C1400D5 at 50 Hz; Cummins prime rating\",\"field\":\"prime_kva\",\"kind\":\"reported\",\"locator\":\"generator model table / C1400D5 / 50 Hz\",\"source_id\":\"cummins-kta50-current-20261103\",\"unit\":\"kVA\",\"value\":1250.0},{\"as_of\":\"2026-11-03\",\"boundary\":\"C1400D5 at 50 Hz; Cummins standby rating\",\"field\":\"standby_kw\",\"kind\":\"reported\",\"locator\":\"generator model table / C1400D5 / 50 Hz\",\"source_id\":\"cummins-kta50-current-20261103\",\"unit\":\"kW\",\"value\":1120.0},{\"as_of\":\"2026-11-03\",\"boundary\":\"C1400D5 at 50 Hz; Cummins standby rating\",\"field\":\"standby_kva\",\"kind\":\"reported\",\"locator\":\"generator model table / C1400D5 / 50 Hz\",\"source_id\":\"cummins-kta50-current-20261103\",\"unit\":\"kVA\",\"value\":1400.0},{\"as_of\":\"2026-11-03\",\"boundary\":\"C1400D5 at 50 Hz; Cummins data center continuous rating\",\"field\":\"data_center_continuous_kw\",\"kind\":\"reported\",\"locator\":\"generator model table / C1400D5 / 50 Hz\",\"source_id\":\"cummins-kta50-current-20261103\",\"unit\":\"kW\",\"value\":1000.0},{\"as_of\":\"2026-11-03\",\"boundary\":\"C1400D5 at 50 Hz; Cummins data center continuous rating\",\"field\":\"data_center_continuous_kva\",\"kind\":\"reported\",\"locator\":\"generator model table / C1400D5 / 50 Hz\",\"source_id\":\"cummins-kta50-current-20261103\",\"unit\":\"kVA\",\"value\":1250.0},{\"as_of\":\"2026-11-03\",\"boundary\":\"C1400D5 exact table configuration\",\"field\":\"fuel_type\",\"kind\":\"reported\",\"locator\":\"generator model table / C1400D5 / 50 Hz\",\"source_id\":\"cummins-kta50-current-20261103\",\"unit\":null,\"value\":\"Diesel\"}]","official_url":"https://www.cummins.com/en-na/generators/products/kta50","output_power_kw":1000.0,"power_conditions":"OEM Data Center Continuous duty: continuous supply to a constant or varying electrical load for unlimited hours in a data-center application; exact 50 Hz table row","power_rating_kind":"Data Center Continuous generator output active/apparent power","quality_status":"source_backed","record_id":"c01d68cf-5fd8-54da-8ffa-bf41efeb897e","record_scope":"configuration","source_urls":["https://www.cummins.com/en-na/generators/products/kta50"],"sources":["cummins-kta50-current-20261103"],"updated_at":"2026-11-03T08:17:47Z","variant":"50 Hz; Data Center Continuous; diesel"}
{"apparent_power_kva":1500.0,"capacity_scope":"Exact Cummins C1675D5A 50 Hz configuration; normalized kW and kVA are Data Center Continuous ratings, not facility backup capacity","created_at":"2026-11-03T08:17:47Z","entity_type":"equipment","equipment_category":"backup_generator","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"generator model table / C1675D5A / 50 Hz\",\"source_publication_dates\":{\"cummins-kta50-current-20261103\":null},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"generator model table / C1675D5A / 50 Hz\",\"source_publication_dates\":{\"cummins-kta50-current-20261103\":null}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"generator model table / C1675D5A / 50 Hz\",\"source_publication_dates\":{\"cummins-kta50-current-20261103\":null}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"generator model table / C1675D5A / 50 Hz\",\"source_publication_dates\":{\"cummins-kta50-current-20261103\":null}},\"frequency_hz\":{\"confidence\":\"high\",\"locator\":\"generator model table / C1675D5A / 50 Hz\",\"source_publication_dates\":{\"cummins-kta50-current-20261103\":null},\"unit\":\"Hz\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"generator model table / C1675D5A / 50 Hz\",\"source_publication_dates\":{\"cummins-kta50-current-20261103\":null}},\"model\":{\"confidence\":\"high\",\"locator\":\"generator model table / C1675D5A / 50 Hz\",\"source_publication_dates\":{\"cummins-kta50-current-20261103\":null}},\"name\":{\"confidence\":\"high\",\"locator\":\"generator model table / C1675D5A / 50 Hz\",\"source_publication_dates\":{\"cummins-kta50-current-20261103\":null}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"generator model table / C1675D5A / 50 Hz\",\"source_publication_dates\":{\"cummins-kta50-current-20261103\":null}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"generator model table / C1675D5A / 50 Hz\",\"source_publication_dates\":{\"cummins-kta50-current-20261103\":null}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"generator model table / C1675D5A / 50 Hz\",\"source_publication_dates\":{\"cummins-kta50-current-20261103\":null},\"unit\":\"kW\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"generator model table / C1675D5A / 50 Hz\",\"source_publication_dates\":{\"cummins-kta50-current-20261103\":null}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"generator model table / C1675D5A / 50 Hz\",\"source_publication_dates\":{\"cummins-kta50-current-20261103\":null}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"generator model table / C1675D5A / 50 Hz\",\"source_publication_dates\":{\"cummins-kta50-current-20261103\":null}},\"variant\":{\"confidence\":\"high\",\"locator\":\"generator model table / C1675D5A / 50 Hz\",\"source_publication_dates\":{\"cummins-kta50-current-20261103\":null}}}","field_sources_json":"{\"apparent_power_kva\":[\"cummins-kta50-current-20261103\"],\"capacity_scope\":[\"cummins-kta50-current-20261103\"],\"equipment_category\":[\"cummins-kta50-current-20261103\"],\"form_factor\":[\"cummins-kta50-current-20261103\"],\"frequency_hz\":[\"cummins-kta50-current-20261103\"],\"manufacturer\":[\"cummins-kta50-current-20261103\"],\"model\":[\"cummins-kta50-current-20261103\"],\"name\":[\"cummins-kta50-current-20261103\"],\"observations_json\":[\"cummins-kta50-current-20261103\"],\"official_url\":[\"cummins-kta50-current-20261103\"],\"output_power_kw\":[\"cummins-kta50-current-20261103\"],\"power_conditions\":[\"cummins-kta50-current-20261103\"],\"power_rating_kind\":[\"cummins-kta50-current-20261103\"],\"record_scope\":[\"cummins-kta50-current-20261103\"],\"variant\":[\"cummins-kta50-current-20261103\"]}","form_factor":"stationary diesel generator set","frequency_hz":50.0,"last_verified_at":"2026-11-03T08:17:47Z","manufacturer":"Cummins","model":"C1675D5A","name":"Cummins C1675D5A 50 Hz Data Center Continuous generator","notes":"Prime, standby and general continuous values are retained as observations. Only the explicit Data Center Continuous row is normalized; no power-factor conversion or facility-capacity inference is made.","observations_json":"[{\"as_of\":\"2026-11-03\",\"boundary\":\"C1675D5A at 50 Hz; Cummins prime rating\",\"field\":\"prime_kw\",\"kind\":\"reported\",\"locator\":\"generator model table / C1675D5A / 50 Hz\",\"source_id\":\"cummins-kta50-current-20261103\",\"unit\":\"kW\",\"value\":1200.0},{\"as_of\":\"2026-11-03\",\"boundary\":\"C1675D5A at 50 Hz; Cummins prime rating\",\"field\":\"prime_kva\",\"kind\":\"reported\",\"locator\":\"generator model table / C1675D5A / 50 Hz\",\"source_id\":\"cummins-kta50-current-20261103\",\"unit\":\"kVA\",\"value\":1500.0},{\"as_of\":\"2026-11-03\",\"boundary\":\"C1675D5A at 50 Hz; Cummins standby rating\",\"field\":\"standby_kw\",\"kind\":\"reported\",\"locator\":\"generator model table / C1675D5A / 50 Hz\",\"source_id\":\"cummins-kta50-current-20261103\",\"unit\":\"kW\",\"value\":1340.0},{\"as_of\":\"2026-11-03\",\"boundary\":\"C1675D5A at 50 Hz; Cummins standby rating\",\"field\":\"standby_kva\",\"kind\":\"reported\",\"locator\":\"generator model table / C1675D5A / 50 Hz\",\"source_id\":\"cummins-kta50-current-20261103\",\"unit\":\"kVA\",\"value\":1675.0},{\"as_of\":\"2026-11-03\",\"boundary\":\"C1675D5A at 50 Hz; Cummins data center continuous rating\",\"field\":\"data_center_continuous_kw\",\"kind\":\"reported\",\"locator\":\"generator model table / C1675D5A / 50 Hz\",\"source_id\":\"cummins-kta50-current-20261103\",\"unit\":\"kW\",\"value\":1200.0},{\"as_of\":\"2026-11-03\",\"boundary\":\"C1675D5A at 50 Hz; Cummins data center continuous rating\",\"field\":\"data_center_continuous_kva\",\"kind\":\"reported\",\"locator\":\"generator model table / C1675D5A / 50 Hz\",\"source_id\":\"cummins-kta50-current-20261103\",\"unit\":\"kVA\",\"value\":1500.0},{\"as_of\":\"2026-11-03\",\"boundary\":\"C1675D5A exact table configuration\",\"field\":\"fuel_type\",\"kind\":\"reported\",\"locator\":\"generator model table / C1675D5A / 50 Hz\",\"source_id\":\"cummins-kta50-current-20261103\",\"unit\":null,\"value\":\"Diesel\"}]","official_url":"https://www.cummins.com/en-na/generators/products/kta50","output_power_kw":1200.0,"power_conditions":"OEM Data Center Continuous duty: continuous supply to a constant or varying electrical load for unlimited hours in a data-center application; exact 50 Hz table row","power_rating_kind":"Data Center Continuous generator output active/apparent power","quality_status":"source_backed","record_id":"6e13e917-8f64-5cac-b2e6-5c7f087dae69","record_scope":"configuration","source_urls":["https://www.cummins.com/en-na/generators/products/kta50"],"sources":["cummins-kta50-current-20261103"],"updated_at":"2026-11-03T08:17:47Z","variant":"50 Hz; Data Center Continuous; diesel"}
{"apparent_power_kva":1600.0,"capacity_scope":"Exact Cummins C1760 D5e 50 Hz configuration; normalized kW and kVA are Data Center Continuous ratings, not facility backup capacity","created_at":"2026-11-03T08:17:47Z","entity_type":"equipment","equipment_category":"backup_generator","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"generator model table / C1760 D5e / 50 Hz\",\"source_publication_dates\":{\"cummins-qsk60-current-20261103\":null},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"generator model table / C1760 D5e / 50 Hz\",\"source_publication_dates\":{\"cummins-qsk60-current-20261103\":null}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"generator model table / C1760 D5e / 50 Hz\",\"source_publication_dates\":{\"cummins-qsk60-current-20261103\":null}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"generator model table / C1760 D5e / 50 Hz\",\"source_publication_dates\":{\"cummins-qsk60-current-20261103\":null}},\"frequency_hz\":{\"confidence\":\"high\",\"locator\":\"generator model table / C1760 D5e / 50 Hz\",\"source_publication_dates\":{\"cummins-qsk60-current-20261103\":null},\"unit\":\"Hz\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"generator model table / C1760 D5e / 50 Hz\",\"source_publication_dates\":{\"cummins-qsk60-current-20261103\":null}},\"model\":{\"confidence\":\"high\",\"locator\":\"generator model table / C1760 D5e / 50 Hz\",\"source_publication_dates\":{\"cummins-qsk60-current-20261103\":null}},\"name\":{\"confidence\":\"high\",\"locator\":\"generator model table / C1760 D5e / 50 Hz\",\"source_publication_dates\":{\"cummins-qsk60-current-20261103\":null}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"generator model table / C1760 D5e / 50 Hz\",\"source_publication_dates\":{\"cummins-qsk60-current-20261103\":null}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"generator model table / C1760 D5e / 50 Hz\",\"source_publication_dates\":{\"cummins-qsk60-current-20261103\":null}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"generator model table / C1760 D5e / 50 Hz\",\"source_publication_dates\":{\"cummins-qsk60-current-20261103\":null},\"unit\":\"kW\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"generator model table / C1760 D5e / 50 Hz\",\"source_publication_dates\":{\"cummins-qsk60-current-20261103\":null}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"generator model table / C1760 D5e / 50 Hz\",\"source_publication_dates\":{\"cummins-qsk60-current-20261103\":null}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"generator model table / C1760 D5e / 50 Hz\",\"source_publication_dates\":{\"cummins-qsk60-current-20261103\":null}},\"variant\":{\"confidence\":\"high\",\"locator\":\"generator model table / C1760 D5e / 50 Hz\",\"source_publication_dates\":{\"cummins-qsk60-current-20261103\":null}}}","field_sources_json":"{\"apparent_power_kva\":[\"cummins-qsk60-current-20261103\"],\"capacity_scope\":[\"cummins-qsk60-current-20261103\"],\"equipment_category\":[\"cummins-qsk60-current-20261103\"],\"form_factor\":[\"cummins-qsk60-current-20261103\"],\"frequency_hz\":[\"cummins-qsk60-current-20261103\"],\"manufacturer\":[\"cummins-qsk60-current-20261103\"],\"model\":[\"cummins-qsk60-current-20261103\"],\"name\":[\"cummins-qsk60-current-20261103\"],\"observations_json\":[\"cummins-qsk60-current-20261103\"],\"official_url\":[\"cummins-qsk60-current-20261103\"],\"output_power_kw\":[\"cummins-qsk60-current-20261103\"],\"power_conditions\":[\"cummins-qsk60-current-20261103\"],\"power_rating_kind\":[\"cummins-qsk60-current-20261103\"],\"record_scope\":[\"cummins-qsk60-current-20261103\"],\"variant\":[\"cummins-qsk60-current-20261103\"]}","form_factor":"stationary diesel generator set","frequency_hz":50.0,"last_verified_at":"2026-11-03T08:17:47Z","manufacturer":"Cummins","model":"C1760 D5e","name":"Cummins C1760 D5e 50 Hz Data Center Continuous generator","notes":"Prime, standby and general continuous values are retained as observations. Only the explicit Data Center Continuous row is normalized; no power-factor conversion or facility-capacity inference is made.","observations_json":"[{\"as_of\":\"2026-11-03\",\"boundary\":\"C1760 D5e at 50 Hz; Cummins prime rating\",\"field\":\"prime_kw\",\"kind\":\"reported\",\"locator\":\"generator model table / C1760 D5e / 50 Hz\",\"source_id\":\"cummins-qsk60-current-20261103\",\"unit\":\"kW\",\"value\":1280.0},{\"as_of\":\"2026-11-03\",\"boundary\":\"C1760 D5e at 50 Hz; Cummins prime rating\",\"field\":\"prime_kva\",\"kind\":\"reported\",\"locator\":\"generator model table / C1760 D5e / 50 Hz\",\"source_id\":\"cummins-qsk60-current-20261103\",\"unit\":\"kVA\",\"value\":1600.0},{\"as_of\":\"2026-11-03\",\"boundary\":\"C1760 D5e at 50 Hz; Cummins standby rating\",\"field\":\"standby_kw\",\"kind\":\"reported\",\"locator\":\"generator model table / C1760 D5e / 50 Hz\",\"source_id\":\"cummins-qsk60-current-20261103\",\"unit\":\"kW\",\"value\":1408.0},{\"as_of\":\"2026-11-03\",\"boundary\":\"C1760 D5e at 50 Hz; Cummins standby rating\",\"field\":\"standby_kva\",\"kind\":\"reported\",\"locator\":\"generator model table / C1760 D5e / 50 Hz\",\"source_id\":\"cummins-qsk60-current-20261103\",\"unit\":\"kVA\",\"value\":1760.0},{\"as_of\":\"2026-11-03\",\"boundary\":\"C1760 D5e at 50 Hz; Cummins data center continuous rating\",\"field\":\"data_center_continuous_kw\",\"kind\":\"reported\",\"locator\":\"generator model table / C1760 D5e / 50 Hz\",\"source_id\":\"cummins-qsk60-current-20261103\",\"unit\":\"kW\",\"value\":1280.0},{\"as_of\":\"2026-11-03\",\"boundary\":\"C1760 D5e at 50 Hz; Cummins data center continuous rating\",\"field\":\"data_center_continuous_kva\",\"kind\":\"reported\",\"locator\":\"generator model table / C1760 D5e / 50 Hz\",\"source_id\":\"cummins-qsk60-current-20261103\",\"unit\":\"kVA\",\"value\":1600.0},{\"as_of\":\"2026-11-03\",\"boundary\":\"C1760 D5e exact table configuration\",\"field\":\"fuel_type\",\"kind\":\"reported\",\"locator\":\"generator model table / C1760 D5e / 50 Hz\",\"source_id\":\"cummins-qsk60-current-20261103\",\"unit\":null,\"value\":\"Diesel\"}]","official_url":"https://www.cummins.com/en-na/generators/products/qsk60","output_power_kw":1280.0,"power_conditions":"OEM Data Center Continuous duty: continuous supply to a constant or varying electrical load for unlimited hours in a data-center application; exact 50 Hz table row","power_rating_kind":"Data Center Continuous generator output active/apparent power","quality_status":"source_backed","record_id":"f6e3fad2-3e27-5855-9a0a-68aa6d3d5e05","record_scope":"configuration","source_urls":["https://www.cummins.com/en-na/generators/products/qsk60"],"sources":["cummins-qsk60-current-20261103"],"updated_at":"2026-11-03T08:17:47Z","variant":"50 Hz; Data Center Continuous; diesel"}
{"apparent_power_kva":1600.0,"capacity_scope":"Exact Cummins C1760D5 50 Hz configuration; normalized kW and kVA are Data Center Continuous ratings, not facility backup capacity","created_at":"2026-11-03T08:17:47Z","entity_type":"equipment","equipment_category":"backup_generator","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"generator model table / C1760D5 / 50 Hz\",\"source_publication_dates\":{\"cummins-kta50-current-20261103\":null},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"generator model table / C1760D5 / 50 Hz\",\"source_publication_dates\":{\"cummins-kta50-current-20261103\":null}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"generator model table / C1760D5 / 50 Hz\",\"source_publication_dates\":{\"cummins-kta50-current-20261103\":null}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"generator model table / C1760D5 / 50 Hz\",\"source_publication_dates\":{\"cummins-kta50-current-20261103\":null}},\"frequency_hz\":{\"confidence\":\"high\",\"locator\":\"generator model table / C1760D5 / 50 Hz\",\"source_publication_dates\":{\"cummins-kta50-current-20261103\":null},\"unit\":\"Hz\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"generator model table / C1760D5 / 50 Hz\",\"source_publication_dates\":{\"cummins-kta50-current-20261103\":null}},\"model\":{\"confidence\":\"high\",\"locator\":\"generator model table / C1760D5 / 50 Hz\",\"source_publication_dates\":{\"cummins-kta50-current-20261103\":null}},\"name\":{\"confidence\":\"high\",\"locator\":\"generator model table / C1760D5 / 50 Hz\",\"source_publication_dates\":{\"cummins-kta50-current-20261103\":null}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"generator model table / C1760D5 / 50 Hz\",\"source_publication_dates\":{\"cummins-kta50-current-20261103\":null}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"generator model table / C1760D5 / 50 Hz\",\"source_publication_dates\":{\"cummins-kta50-current-20261103\":null}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"generator model table / C1760D5 / 50 Hz\",\"source_publication_dates\":{\"cummins-kta50-current-20261103\":null},\"unit\":\"kW\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"generator model table / C1760D5 / 50 Hz\",\"source_publication_dates\":{\"cummins-kta50-current-20261103\":null}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"generator model table / C1760D5 / 50 Hz\",\"source_publication_dates\":{\"cummins-kta50-current-20261103\":null}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"generator model table / C1760D5 / 50 Hz\",\"source_publication_dates\":{\"cummins-kta50-current-20261103\":null}},\"variant\":{\"confidence\":\"high\",\"locator\":\"generator model table / C1760D5 / 50 Hz\",\"source_publication_dates\":{\"cummins-kta50-current-20261103\":null}}}","field_sources_json":"{\"apparent_power_kva\":[\"cummins-kta50-current-20261103\"],\"capacity_scope\":[\"cummins-kta50-current-20261103\"],\"equipment_category\":[\"cummins-kta50-current-20261103\"],\"form_factor\":[\"cummins-kta50-current-20261103\"],\"frequency_hz\":[\"cummins-kta50-current-20261103\"],\"manufacturer\":[\"cummins-kta50-current-20261103\"],\"model\":[\"cummins-kta50-current-20261103\"],\"name\":[\"cummins-kta50-current-20261103\"],\"observations_json\":[\"cummins-kta50-current-20261103\"],\"official_url\":[\"cummins-kta50-current-20261103\"],\"output_power_kw\":[\"cummins-kta50-current-20261103\"],\"power_conditions\":[\"cummins-kta50-current-20261103\"],\"power_rating_kind\":[\"cummins-kta50-current-20261103\"],\"record_scope\":[\"cummins-kta50-current-20261103\"],\"variant\":[\"cummins-kta50-current-20261103\"]}","form_factor":"stationary diesel generator set","frequency_hz":50.0,"last_verified_at":"2026-11-03T08:17:47Z","manufacturer":"Cummins","model":"C1760D5","name":"Cummins C1760D5 50 Hz Data Center Continuous generator","notes":"Prime, standby and general continuous values are retained as observations. Only the explicit Data Center Continuous row is normalized; no power-factor conversion or facility-capacity inference is made.","observations_json":"[{\"as_of\":\"2026-11-03\",\"boundary\":\"C1760D5 at 50 Hz; Cummins prime rating\",\"field\":\"prime_kw\",\"kind\":\"reported\",\"locator\":\"generator model table / C1760D5 / 50 Hz\",\"source_id\":\"cummins-kta50-current-20261103\",\"unit\":\"kW\",\"value\":1280.0},{\"as_of\":\"2026-11-03\",\"boundary\":\"C1760D5 at 50 Hz; Cummins prime rating\",\"field\":\"prime_kva\",\"kind\":\"reported\",\"locator\":\"generator model table / C1760D5 / 50 Hz\",\"source_id\":\"cummins-kta50-current-20261103\",\"unit\":\"kVA\",\"value\":1600.0},{\"as_of\":\"2026-11-03\",\"boundary\":\"C1760D5 at 50 Hz; Cummins standby rating\",\"field\":\"standby_kw\",\"kind\":\"reported\",\"locator\":\"generator model table / C1760D5 / 50 Hz\",\"source_id\":\"cummins-kta50-current-20261103\",\"unit\":\"kW\",\"value\":1400.0},{\"as_of\":\"2026-11-03\",\"boundary\":\"C1760D5 at 50 Hz; Cummins standby rating\",\"field\":\"standby_kva\",\"kind\":\"reported\",\"locator\":\"generator model table / C1760D5 / 50 Hz\",\"source_id\":\"cummins-kta50-current-20261103\",\"unit\":\"kVA\",\"value\":1760.0},{\"as_of\":\"2026-11-03\",\"boundary\":\"C1760D5 at 50 Hz; Cummins data center continuous rating\",\"field\":\"data_center_continuous_kw\",\"kind\":\"reported\",\"locator\":\"generator model table / C1760D5 / 50 Hz\",\"source_id\":\"cummins-kta50-current-20261103\",\"unit\":\"kW\",\"value\":1280.0},{\"as_of\":\"2026-11-03\",\"boundary\":\"C1760D5 at 50 Hz; Cummins data center continuous rating\",\"field\":\"data_center_continuous_kva\",\"kind\":\"reported\",\"locator\":\"generator model table / C1760D5 / 50 Hz\",\"source_id\":\"cummins-kta50-current-20261103\",\"unit\":\"kVA\",\"value\":1600.0},{\"as_of\":\"2026-11-03\",\"boundary\":\"C1760D5 exact table configuration\",\"field\":\"fuel_type\",\"kind\":\"reported\",\"locator\":\"generator model table / C1760D5 / 50 Hz\",\"source_id\":\"cummins-kta50-current-20261103\",\"unit\":null,\"value\":\"Diesel\"}]","official_url":"https://www.cummins.com/en-na/generators/products/kta50","output_power_kw":1280.0,"power_conditions":"OEM Data Center Continuous duty: continuous supply to a constant or varying electrical load for unlimited hours in a data-center application; exact 50 Hz table row","power_rating_kind":"Data Center Continuous generator output active/apparent power","quality_status":"source_backed","record_id":"557f599d-ee0b-5a55-aa42-3db06b5d98d9","record_scope":"configuration","source_urls":["https://www.cummins.com/en-na/generators/products/kta50"],"sources":["cummins-kta50-current-20261103"],"updated_at":"2026-11-03T08:17:47Z","variant":"50 Hz; Data Center Continuous; diesel"}
{"apparent_power_kva":1700.0,"capacity_scope":"Exact Cummins C1875D5 50 Hz configuration; normalized kW and kVA are Data Center Continuous ratings, not facility backup capacity","created_at":"2026-11-03T08:17:47Z","entity_type":"equipment","equipment_category":"backup_generator","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"generator model table / C1875D5 / 50 Hz\",\"source_publication_dates\":{\"cummins-kta50-current-20261103\":null},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"generator model table / C1875D5 / 50 Hz\",\"source_publication_dates\":{\"cummins-kta50-current-20261103\":null}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"generator model table / C1875D5 / 50 Hz\",\"source_publication_dates\":{\"cummins-kta50-current-20261103\":null}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"generator model table / C1875D5 / 50 Hz\",\"source_publication_dates\":{\"cummins-kta50-current-20261103\":null}},\"frequency_hz\":{\"confidence\":\"high\",\"locator\":\"generator model table / C1875D5 / 50 Hz\",\"source_publication_dates\":{\"cummins-kta50-current-20261103\":null},\"unit\":\"Hz\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"generator model table / C1875D5 / 50 Hz\",\"source_publication_dates\":{\"cummins-kta50-current-20261103\":null}},\"model\":{\"confidence\":\"high\",\"locator\":\"generator model table / C1875D5 / 50 Hz\",\"source_publication_dates\":{\"cummins-kta50-current-20261103\":null}},\"name\":{\"confidence\":\"high\",\"locator\":\"generator model table / C1875D5 / 50 Hz\",\"source_publication_dates\":{\"cummins-kta50-current-20261103\":null}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"generator model table / C1875D5 / 50 Hz\",\"source_publication_dates\":{\"cummins-kta50-current-20261103\":null}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"generator model table / C1875D5 / 50 Hz\",\"source_publication_dates\":{\"cummins-kta50-current-20261103\":null}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"generator model table / C1875D5 / 50 Hz\",\"source_publication_dates\":{\"cummins-kta50-current-20261103\":null},\"unit\":\"kW\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"generator model table / C1875D5 / 50 Hz\",\"source_publication_dates\":{\"cummins-kta50-current-20261103\":null}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"generator model table / C1875D5 / 50 Hz\",\"source_publication_dates\":{\"cummins-kta50-current-20261103\":null}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"generator model table / C1875D5 / 50 Hz\",\"source_publication_dates\":{\"cummins-kta50-current-20261103\":null}},\"variant\":{\"confidence\":\"high\",\"locator\":\"generator model table / C1875D5 / 50 Hz\",\"source_publication_dates\":{\"cummins-kta50-current-20261103\":null}}}","field_sources_json":"{\"apparent_power_kva\":[\"cummins-kta50-current-20261103\"],\"capacity_scope\":[\"cummins-kta50-current-20261103\"],\"equipment_category\":[\"cummins-kta50-current-20261103\"],\"form_factor\":[\"cummins-kta50-current-20261103\"],\"frequency_hz\":[\"cummins-kta50-current-20261103\"],\"manufacturer\":[\"cummins-kta50-current-20261103\"],\"model\":[\"cummins-kta50-current-20261103\"],\"name\":[\"cummins-kta50-current-20261103\"],\"observations_json\":[\"cummins-kta50-current-20261103\"],\"official_url\":[\"cummins-kta50-current-20261103\"],\"output_power_kw\":[\"cummins-kta50-current-20261103\"],\"power_conditions\":[\"cummins-kta50-current-20261103\"],\"power_rating_kind\":[\"cummins-kta50-current-20261103\"],\"record_scope\":[\"cummins-kta50-current-20261103\"],\"variant\":[\"cummins-kta50-current-20261103\"]}","form_factor":"stationary diesel generator set","frequency_hz":50.0,"last_verified_at":"2026-11-03T08:17:47Z","manufacturer":"Cummins","model":"C1875D5","name":"Cummins C1875D5 50 Hz Data Center Continuous generator","notes":"Prime, standby and general continuous values are retained as observations. Only the explicit Data Center Continuous row is normalized; no power-factor conversion or facility-capacity inference is made.","observations_json":"[{\"as_of\":\"2026-11-03\",\"boundary\":\"C1875D5 at 50 Hz; Cummins prime rating\",\"field\":\"prime_kw\",\"kind\":\"reported\",\"locator\":\"generator model table / C1875D5 / 50 Hz\",\"source_id\":\"cummins-kta50-current-20261103\",\"unit\":\"kW\",\"value\":1360.0},{\"as_of\":\"2026-11-03\",\"boundary\":\"C1875D5 at 50 Hz; Cummins prime rating\",\"field\":\"prime_kva\",\"kind\":\"reported\",\"locator\":\"generator model table / C1875D5 / 50 Hz\",\"source_id\":\"cummins-kta50-current-20261103\",\"unit\":\"kVA\",\"value\":1700.0},{\"as_of\":\"2026-11-03\",\"boundary\":\"C1875D5 at 50 Hz; Cummins standby rating\",\"field\":\"standby_kw\",\"kind\":\"reported\",\"locator\":\"generator model table / C1875D5 / 50 Hz\",\"source_id\":\"cummins-kta50-current-20261103\",\"unit\":\"kW\",\"value\":1500.0},{\"as_of\":\"2026-11-03\",\"boundary\":\"C1875D5 at 50 Hz; Cummins standby rating\",\"field\":\"standby_kva\",\"kind\":\"reported\",\"locator\":\"generator model table / C1875D5 / 50 Hz\",\"source_id\":\"cummins-kta50-current-20261103\",\"unit\":\"kVA\",\"value\":1875.0},{\"as_of\":\"2026-11-03\",\"boundary\":\"C1875D5 at 50 Hz; Cummins data center continuous rating\",\"field\":\"data_center_continuous_kw\",\"kind\":\"reported\",\"locator\":\"generator model table / C1875D5 / 50 Hz\",\"source_id\":\"cummins-kta50-current-20261103\",\"unit\":\"kW\",\"value\":1360.0},{\"as_of\":\"2026-11-03\",\"boundary\":\"C1875D5 at 50 Hz; Cummins data center continuous rating\",\"field\":\"data_center_continuous_kva\",\"kind\":\"reported\",\"locator\":\"generator model table / C1875D5 / 50 Hz\",\"source_id\":\"cummins-kta50-current-20261103\",\"unit\":\"kVA\",\"value\":1700.0},{\"as_of\":\"2026-11-03\",\"boundary\":\"C1875D5 exact table configuration\",\"field\":\"fuel_type\",\"kind\":\"reported\",\"locator\":\"generator model table / C1875D5 / 50 Hz\",\"source_id\":\"cummins-kta50-current-20261103\",\"unit\":null,\"value\":\"Diesel\"}]","official_url":"https://www.cummins.com/en-na/generators/products/kta50","output_power_kw":1360.0,"power_conditions":"OEM Data Center Continuous duty: continuous supply to a constant or varying electrical load for unlimited hours in a data-center application; exact 50 Hz table row","power_rating_kind":"Data Center Continuous generator output active/apparent power","quality_status":"source_backed","record_id":"7613aaee-db05-5087-b64e-e406bcd31f0f","record_scope":"configuration","source_urls":["https://www.cummins.com/en-na/generators/products/kta50"],"sources":["cummins-kta50-current-20261103"],"updated_at":"2026-11-03T08:17:47Z","variant":"50 Hz; Data Center Continuous; diesel"}
{"apparent_power_kva":1825.0,"capacity_scope":"Exact Cummins C2000 D5e 50 Hz configuration; normalized kW and kVA are Data Center Continuous ratings, not facility backup capacity","created_at":"2026-11-03T08:17:47Z","entity_type":"equipment","equipment_category":"backup_generator","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"generator model table / C2000 D5e / 50 Hz\",\"source_publication_dates\":{\"cummins-qsk60-current-20261103\":null},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"generator model table / C2000 D5e / 50 Hz\",\"source_publication_dates\":{\"cummins-qsk60-current-20261103\":null}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"generator model table / C2000 D5e / 50 Hz\",\"source_publication_dates\":{\"cummins-qsk60-current-20261103\":null}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"generator model table / C2000 D5e / 50 Hz\",\"source_publication_dates\":{\"cummins-qsk60-current-20261103\":null}},\"frequency_hz\":{\"confidence\":\"high\",\"locator\":\"generator model table / C2000 D5e / 50 Hz\",\"source_publication_dates\":{\"cummins-qsk60-current-20261103\":null},\"unit\":\"Hz\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"generator model table / C2000 D5e / 50 Hz\",\"source_publication_dates\":{\"cummins-qsk60-current-20261103\":null}},\"model\":{\"confidence\":\"high\",\"locator\":\"generator model table / C2000 D5e / 50 Hz\",\"source_publication_dates\":{\"cummins-qsk60-current-20261103\":null}},\"name\":{\"confidence\":\"high\",\"locator\":\"generator model table / C2000 D5e / 50 Hz\",\"source_publication_dates\":{\"cummins-qsk60-current-20261103\":null}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"generator model table / C2000 D5e / 50 Hz\",\"source_publication_dates\":{\"cummins-qsk60-current-20261103\":null}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"generator model table / C2000 D5e / 50 Hz\",\"source_publication_dates\":{\"cummins-qsk60-current-20261103\":null}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"generator model table / C2000 D5e / 50 Hz\",\"source_publication_dates\":{\"cummins-qsk60-current-20261103\":null},\"unit\":\"kW\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"generator model table / C2000 D5e / 50 Hz\",\"source_publication_dates\":{\"cummins-qsk60-current-20261103\":null}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"generator model table / C2000 D5e / 50 Hz\",\"source_publication_dates\":{\"cummins-qsk60-current-20261103\":null}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"generator model table / C2000 D5e / 50 Hz\",\"source_publication_dates\":{\"cummins-qsk60-current-20261103\":null}},\"variant\":{\"confidence\":\"high\",\"locator\":\"generator model table / C2000 D5e / 50 Hz\",\"source_publication_dates\":{\"cummins-qsk60-current-20261103\":null}}}","field_sources_json":"{\"apparent_power_kva\":[\"cummins-qsk60-current-20261103\"],\"capacity_scope\":[\"cummins-qsk60-current-20261103\"],\"equipment_category\":[\"cummins-qsk60-current-20261103\"],\"form_factor\":[\"cummins-qsk60-current-20261103\"],\"frequency_hz\":[\"cummins-qsk60-current-20261103\"],\"manufacturer\":[\"cummins-qsk60-current-20261103\"],\"model\":[\"cummins-qsk60-current-20261103\"],\"name\":[\"cummins-qsk60-current-20261103\"],\"observations_json\":[\"cummins-qsk60-current-20261103\"],\"official_url\":[\"cummins-qsk60-current-20261103\"],\"output_power_kw\":[\"cummins-qsk60-current-20261103\"],\"power_conditions\":[\"cummins-qsk60-current-20261103\"],\"power_rating_kind\":[\"cummins-qsk60-current-20261103\"],\"record_scope\":[\"cummins-qsk60-current-20261103\"],\"variant\":[\"cummins-qsk60-current-20261103\"]}","form_factor":"stationary diesel generator set","frequency_hz":50.0,"last_verified_at":"2026-11-03T08:17:47Z","manufacturer":"Cummins","model":"C2000 D5e","name":"Cummins C2000 D5e 50 Hz Data Center Continuous generator","notes":"Prime, standby and general continuous values are retained as observations. Only the explicit Data Center Continuous row is normalized; no power-factor conversion or facility-capacity inference is made.","observations_json":"[{\"as_of\":\"2026-11-03\",\"boundary\":\"C2000 D5e at 50 Hz; Cummins prime rating\",\"field\":\"prime_kw\",\"kind\":\"reported\",\"locator\":\"generator model table / C2000 D5e / 50 Hz\",\"source_id\":\"cummins-qsk60-current-20261103\",\"unit\":\"kW\",\"value\":1460.0},{\"as_of\":\"2026-11-03\",\"boundary\":\"C2000 D5e at 50 Hz; Cummins prime rating\",\"field\":\"prime_kva\",\"kind\":\"reported\",\"locator\":\"generator model table / C2000 D5e / 50 Hz\",\"source_id\":\"cummins-qsk60-current-20261103\",\"unit\":\"kVA\",\"value\":1825.0},{\"as_of\":\"2026-11-03\",\"boundary\":\"C2000 D5e at 50 Hz; Cummins standby rating\",\"field\":\"standby_kw\",\"kind\":\"reported\",\"locator\":\"generator model table / C2000 D5e / 50 Hz\",\"source_id\":\"cummins-qsk60-current-20261103\",\"unit\":\"kW\",\"value\":1600.0},{\"as_of\":\"2026-11-03\",\"boundary\":\"C2000 D5e at 50 Hz; Cummins standby rating\",\"field\":\"standby_kva\",\"kind\":\"reported\",\"locator\":\"generator model table / C2000 D5e / 50 Hz\",\"source_id\":\"cummins-qsk60-current-20261103\",\"unit\":\"kVA\",\"value\":2000.0},{\"as_of\":\"2026-11-03\",\"boundary\":\"C2000 D5e at 50 Hz; Cummins data center continuous rating\",\"field\":\"data_center_continuous_kw\",\"kind\":\"reported\",\"locator\":\"generator model table / C2000 D5e / 50 Hz\",\"source_id\":\"cummins-qsk60-current-20261103\",\"unit\":\"kW\",\"value\":1460.0},{\"as_of\":\"2026-11-03\",\"boundary\":\"C2000 D5e at 50 Hz; Cummins data center continuous rating\",\"field\":\"data_center_continuous_kva\",\"kind\":\"reported\",\"locator\":\"generator model table / C2000 D5e / 50 Hz\",\"source_id\":\"cummins-qsk60-current-20261103\",\"unit\":\"kVA\",\"value\":1825.0},{\"as_of\":\"2026-11-03\",\"boundary\":\"C2000 D5e exact table configuration\",\"field\":\"fuel_type\",\"kind\":\"reported\",\"locator\":\"generator model table / C2000 D5e / 50 Hz\",\"source_id\":\"cummins-qsk60-current-20261103\",\"unit\":null,\"value\":\"Diesel\"}]","official_url":"https://www.cummins.com/en-na/generators/products/qsk60","output_power_kw":1460.0,"power_conditions":"OEM Data Center Continuous duty: continuous supply to a constant or varying electrical load for unlimited hours in a data-center application; exact 50 Hz table row","power_rating_kind":"Data Center Continuous generator output active/apparent power","quality_status":"source_backed","record_id":"098deb76-5ba5-589f-b92a-cf03dbfdb2c6","record_scope":"configuration","source_urls":["https://www.cummins.com/en-na/generators/products/qsk60"],"sources":["cummins-qsk60-current-20261103"],"updated_at":"2026-11-03T08:17:47Z","variant":"50 Hz; Data Center Continuous; diesel"}
{"apparent_power_kva":1875.0,"capacity_scope":"Exact Cummins C2000D5 (Unhoused) 50 Hz configuration; normalized kW and kVA are Data Center Continuous ratings, not facility backup capacity","created_at":"2026-11-03T08:17:47Z","entity_type":"equipment","equipment_category":"backup_generator","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"generator model table / C2000D5 (Unhoused) / 50 Hz\",\"source_publication_dates\":{\"cummins-qsk60-current-20261103\":null},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"generator model table / C2000D5 (Unhoused) / 50 Hz\",\"source_publication_dates\":{\"cummins-qsk60-current-20261103\":null}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"generator model table / C2000D5 (Unhoused) / 50 Hz\",\"source_publication_dates\":{\"cummins-qsk60-current-20261103\":null}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"generator model table / C2000D5 (Unhoused) / 50 Hz\",\"source_publication_dates\":{\"cummins-qsk60-current-20261103\":null}},\"frequency_hz\":{\"confidence\":\"high\",\"locator\":\"generator model table / C2000D5 (Unhoused) / 50 Hz\",\"source_publication_dates\":{\"cummins-qsk60-current-20261103\":null},\"unit\":\"Hz\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"generator model table / C2000D5 (Unhoused) / 50 Hz\",\"source_publication_dates\":{\"cummins-qsk60-current-20261103\":null}},\"model\":{\"confidence\":\"high\",\"locator\":\"generator model table / C2000D5 (Unhoused) / 50 Hz\",\"source_publication_dates\":{\"cummins-qsk60-current-20261103\":null}},\"name\":{\"confidence\":\"high\",\"locator\":\"generator model table / C2000D5 (Unhoused) / 50 Hz\",\"source_publication_dates\":{\"cummins-qsk60-current-20261103\":null}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"generator model table / C2000D5 (Unhoused) / 50 Hz\",\"source_publication_dates\":{\"cummins-qsk60-current-20261103\":null}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"generator model table / C2000D5 (Unhoused) / 50 Hz\",\"source_publication_dates\":{\"cummins-qsk60-current-20261103\":null}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"generator model table / C2000D5 (Unhoused) / 50 Hz\",\"source_publication_dates\":{\"cummins-qsk60-current-20261103\":null},\"unit\":\"kW\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"generator model table / C2000D5 (Unhoused) / 50 Hz\",\"source_publication_dates\":{\"cummins-qsk60-current-20261103\":null}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"generator model table / C2000D5 (Unhoused) / 50 Hz\",\"source_publication_dates\":{\"cummins-qsk60-current-20261103\":null}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"generator model table / C2000D5 (Unhoused) / 50 Hz\",\"source_publication_dates\":{\"cummins-qsk60-current-20261103\":null}},\"variant\":{\"confidence\":\"high\",\"locator\":\"generator model table / C2000D5 (Unhoused) / 50 Hz\",\"source_publication_dates\":{\"cummins-qsk60-current-20261103\":null}}}","field_sources_json":"{\"apparent_power_kva\":[\"cummins-qsk60-current-20261103\"],\"capacity_scope\":[\"cummins-qsk60-current-20261103\"],\"equipment_category\":[\"cummins-qsk60-current-20261103\"],\"form_factor\":[\"cummins-qsk60-current-20261103\"],\"frequency_hz\":[\"cummins-qsk60-current-20261103\"],\"manufacturer\":[\"cummins-qsk60-current-20261103\"],\"model\":[\"cummins-qsk60-current-20261103\"],\"name\":[\"cummins-qsk60-current-20261103\"],\"observations_json\":[\"cummins-qsk60-current-20261103\"],\"official_url\":[\"cummins-qsk60-current-20261103\"],\"output_power_kw\":[\"cummins-qsk60-current-20261103\"],\"power_conditions\":[\"cummins-qsk60-current-20261103\"],\"power_rating_kind\":[\"cummins-qsk60-current-20261103\"],\"record_scope\":[\"cummins-qsk60-current-20261103\"],\"variant\":[\"cummins-qsk60-current-20261103\"]}","form_factor":"stationary diesel generator set","frequency_hz":50.0,"last_verified_at":"2026-11-03T08:17:47Z","manufacturer":"Cummins","model":"C2000D5 (Unhoused)","name":"Cummins C2000D5 (Unhoused) 50 Hz Data Center Continuous generator","notes":"Prime, standby and general continuous values are retained as observations. Only the explicit Data Center Continuous row is normalized; no power-factor conversion or facility-capacity inference is made.","observations_json":"[{\"as_of\":\"2026-11-03\",\"boundary\":\"C2000D5 (Unhoused) at 50 Hz; Cummins prime rating\",\"field\":\"prime_kw\",\"kind\":\"reported\",\"locator\":\"generator model table / C2000D5 (Unhoused) / 50 Hz\",\"source_id\":\"cummins-qsk60-current-20261103\",\"unit\":\"kW\",\"value\":1500.0},{\"as_of\":\"2026-11-03\",\"boundary\":\"C2000D5 (Unhoused) at 50 Hz; Cummins prime rating\",\"field\":\"prime_kva\",\"kind\":\"reported\",\"locator\":\"generator model table / C2000D5 (Unhoused) / 50 Hz\",\"source_id\":\"cummins-qsk60-current-20261103\",\"unit\":\"kVA\",\"value\":1875.0},{\"as_of\":\"2026-11-03\",\"boundary\":\"C2000D5 (Unhoused) at 50 Hz; Cummins standby rating\",\"field\":\"standby_kw\",\"kind\":\"reported\",\"locator\":\"generator model table / C2000D5 (Unhoused) / 50 Hz\",\"source_id\":\"cummins-qsk60-current-20261103\",\"unit\":\"kW\",\"value\":1650.0},{\"as_of\":\"2026-11-03\",\"boundary\":\"C2000D5 (Unhoused) at 50 Hz; Cummins standby rating\",\"field\":\"standby_kva\",\"kind\":\"reported\",\"locator\":\"generator model table / C2000D5 (Unhoused) / 50 Hz\",\"source_id\":\"cummins-qsk60-current-20261103\",\"unit\":\"kVA\",\"value\":2063.0},{\"as_of\":\"2026-11-03\",\"boundary\":\"C2000D5 (Unhoused) at 50 Hz; Cummins data center continuous rating\",\"field\":\"data_center_continuous_kw\",\"kind\":\"reported\",\"locator\":\"generator model table / C2000D5 (Unhoused) / 50 Hz\",\"source_id\":\"cummins-qsk60-current-20261103\",\"unit\":\"kW\",\"value\":1500.0},{\"as_of\":\"2026-11-03\",\"boundary\":\"C2000D5 (Unhoused) at 50 Hz; Cummins data center continuous rating\",\"field\":\"data_center_continuous_kva\",\"kind\":\"reported\",\"locator\":\"generator model table / C2000D5 (Unhoused) / 50 Hz\",\"source_id\":\"cummins-qsk60-current-20261103\",\"unit\":\"kVA\",\"value\":1875.0},{\"as_of\":\"2026-11-03\",\"boundary\":\"C2000D5 (Unhoused) exact table configuration\",\"field\":\"fuel_type\",\"kind\":\"reported\",\"locator\":\"generator model table / C2000D5 (Unhoused) / 50 Hz\",\"source_id\":\"cummins-qsk60-current-20261103\",\"unit\":null,\"value\":\"Diesel\"}]","official_url":"https://www.cummins.com/en-na/generators/products/qsk60","output_power_kw":1500.0,"power_conditions":"OEM Data Center Continuous duty: continuous supply to a constant or varying electrical load for unlimited hours in a data-center application; exact 50 Hz table row","power_rating_kind":"Data Center Continuous generator output active/apparent power","quality_status":"source_backed","record_id":"56db67db-5abf-5481-b924-84cc47dc2613","record_scope":"configuration","source_urls":["https://www.cummins.com/en-na/generators/products/qsk60"],"sources":["cummins-qsk60-current-20261103"],"updated_at":"2026-11-03T08:17:47Z","variant":"50 Hz; Data Center Continuous; diesel"}
{"apparent_power_kva":1800.0,"capacity_scope":"Exact Cummins C2000D5B 50 Hz configuration; normalized kW and kVA are Data Center Continuous ratings, not facility backup capacity","created_at":"2026-11-03T08:17:47Z","entity_type":"equipment","equipment_category":"backup_generator","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"generator model table / C2000D5B / 50 Hz\",\"source_publication_dates\":{\"cummins-kta50-current-20261103\":null},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"generator model table / C2000D5B / 50 Hz\",\"source_publication_dates\":{\"cummins-kta50-current-20261103\":null}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"generator model table / C2000D5B / 50 Hz\",\"source_publication_dates\":{\"cummins-kta50-current-20261103\":null}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"generator model table / C2000D5B / 50 Hz\",\"source_publication_dates\":{\"cummins-kta50-current-20261103\":null}},\"frequency_hz\":{\"confidence\":\"high\",\"locator\":\"generator model table / C2000D5B / 50 Hz\",\"source_publication_dates\":{\"cummins-kta50-current-20261103\":null},\"unit\":\"Hz\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"generator model table / C2000D5B / 50 Hz\",\"source_publication_dates\":{\"cummins-kta50-current-20261103\":null}},\"model\":{\"confidence\":\"high\",\"locator\":\"generator model table / C2000D5B / 50 Hz\",\"source_publication_dates\":{\"cummins-kta50-current-20261103\":null}},\"name\":{\"confidence\":\"high\",\"locator\":\"generator model table / C2000D5B / 50 Hz\",\"source_publication_dates\":{\"cummins-kta50-current-20261103\":null}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"generator model table / C2000D5B / 50 Hz\",\"source_publication_dates\":{\"cummins-kta50-current-20261103\":null}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"generator model table / C2000D5B / 50 Hz\",\"source_publication_dates\":{\"cummins-kta50-current-20261103\":null}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"generator model table / C2000D5B / 50 Hz\",\"source_publication_dates\":{\"cummins-kta50-current-20261103\":null},\"unit\":\"kW\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"generator model table / C2000D5B / 50 Hz\",\"source_publication_dates\":{\"cummins-kta50-current-20261103\":null}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"generator model table / C2000D5B / 50 Hz\",\"source_publication_dates\":{\"cummins-kta50-current-20261103\":null}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"generator model table / C2000D5B / 50 Hz\",\"source_publication_dates\":{\"cummins-kta50-current-20261103\":null}},\"variant\":{\"confidence\":\"high\",\"locator\":\"generator model table / C2000D5B / 50 Hz\",\"source_publication_dates\":{\"cummins-kta50-current-20261103\":null}}}","field_sources_json":"{\"apparent_power_kva\":[\"cummins-kta50-current-20261103\"],\"capacity_scope\":[\"cummins-kta50-current-20261103\"],\"equipment_category\":[\"cummins-kta50-current-20261103\"],\"form_factor\":[\"cummins-kta50-current-20261103\"],\"frequency_hz\":[\"cummins-kta50-current-20261103\"],\"manufacturer\":[\"cummins-kta50-current-20261103\"],\"model\":[\"cummins-kta50-current-20261103\"],\"name\":[\"cummins-kta50-current-20261103\"],\"observations_json\":[\"cummins-kta50-current-20261103\"],\"official_url\":[\"cummins-kta50-current-20261103\"],\"output_power_kw\":[\"cummins-kta50-current-20261103\"],\"power_conditions\":[\"cummins-kta50-current-20261103\"],\"power_rating_kind\":[\"cummins-kta50-current-20261103\"],\"record_scope\":[\"cummins-kta50-current-20261103\"],\"variant\":[\"cummins-kta50-current-20261103\"]}","form_factor":"stationary diesel generator set","frequency_hz":50.0,"last_verified_at":"2026-11-03T08:17:47Z","manufacturer":"Cummins","model":"C2000D5B","name":"Cummins C2000D5B 50 Hz Data Center Continuous generator","notes":"Prime, standby and general continuous values are retained as observations. Only the explicit Data Center Continuous row is normalized; no power-factor conversion or facility-capacity inference is made.","observations_json":"[{\"as_of\":\"2026-11-03\",\"boundary\":\"C2000D5B at 50 Hz; Cummins prime rating\",\"field\":\"prime_kw\",\"kind\":\"reported\",\"locator\":\"generator model table / C2000D5B / 50 Hz\",\"source_id\":\"cummins-kta50-current-20261103\",\"unit\":\"kW\",\"value\":1440.0},{\"as_of\":\"2026-11-03\",\"boundary\":\"C2000D5B at 50 Hz; Cummins prime rating\",\"field\":\"prime_kva\",\"kind\":\"reported\",\"locator\":\"generator model table / C2000D5B / 50 Hz\",\"source_id\":\"cummins-kta50-current-20261103\",\"unit\":\"kVA\",\"value\":1800.0},{\"as_of\":\"2026-11-03\",\"boundary\":\"C2000D5B at 50 Hz; Cummins standby rating\",\"field\":\"standby_kw\",\"kind\":\"reported\",\"locator\":\"generator model table / C2000D5B / 50 Hz\",\"source_id\":\"cummins-kta50-current-20261103\",\"unit\":\"kW\",\"value\":1600.0},{\"as_of\":\"2026-11-03\",\"boundary\":\"C2000D5B at 50 Hz; Cummins standby rating\",\"field\":\"standby_kva\",\"kind\":\"reported\",\"locator\":\"generator model table / C2000D5B / 50 Hz\",\"source_id\":\"cummins-kta50-current-20261103\",\"unit\":\"kVA\",\"value\":2000.0},{\"as_of\":\"2026-11-03\",\"boundary\":\"C2000D5B at 50 Hz; Cummins data center continuous rating\",\"field\":\"data_center_continuous_kw\",\"kind\":\"reported\",\"locator\":\"generator model table / C2000D5B / 50 Hz\",\"source_id\":\"cummins-kta50-current-20261103\",\"unit\":\"kW\",\"value\":1440.0},{\"as_of\":\"2026-11-03\",\"boundary\":\"C2000D5B at 50 Hz; Cummins data center continuous rating\",\"field\":\"data_center_continuous_kva\",\"kind\":\"reported\",\"locator\":\"generator model table / C2000D5B / 50 Hz\",\"source_id\":\"cummins-kta50-current-20261103\",\"unit\":\"kVA\",\"value\":1800.0},{\"as_of\":\"2026-11-03\",\"boundary\":\"C2000D5B exact table configuration\",\"field\":\"fuel_type\",\"kind\":\"reported\",\"locator\":\"generator model table / C2000D5B / 50 Hz\",\"source_id\":\"cummins-kta50-current-20261103\",\"unit\":null,\"value\":\"Diesel\"}]","official_url":"https://www.cummins.com/en-na/generators/products/kta50","output_power_kw":1440.0,"power_conditions":"OEM Data Center Continuous duty: continuous supply to a constant or varying electrical load for unlimited hours in a data-center application; exact 50 Hz table row","power_rating_kind":"Data Center Continuous generator output active/apparent power","quality_status":"source_backed","record_id":"dcc87b39-04b4-5216-b499-46bbce763e53","record_scope":"configuration","source_urls":["https://www.cummins.com/en-na/generators/products/kta50"],"sources":["cummins-kta50-current-20261103"],"updated_at":"2026-11-03T08:17:47Z","variant":"50 Hz; Data Center Continuous; diesel"}
{"apparent_power_kva":2281.0,"capacity_scope":"Exact Cummins C2000D6 60 Hz configuration; normalized kW and kVA are Data Center Continuous ratings, not facility backup capacity","created_at":"2026-11-03T08:17:47Z","entity_type":"equipment","equipment_category":"backup_generator","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"generator model table / C2000D6 / 60 Hz\",\"source_publication_dates\":{\"cummins-qsk60-current-20261103\":null},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"generator model table / C2000D6 / 60 Hz\",\"source_publication_dates\":{\"cummins-qsk60-current-20261103\":null}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"generator model table / C2000D6 / 60 Hz\",\"source_publication_dates\":{\"cummins-qsk60-current-20261103\":null}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"generator model table / C2000D6 / 60 Hz\",\"source_publication_dates\":{\"cummins-qsk60-current-20261103\":null}},\"frequency_hz\":{\"confidence\":\"high\",\"locator\":\"generator model table / C2000D6 / 60 Hz\",\"source_publication_dates\":{\"cummins-qsk60-current-20261103\":null},\"unit\":\"Hz\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"generator model table / C2000D6 / 60 Hz\",\"source_publication_dates\":{\"cummins-qsk60-current-20261103\":null}},\"model\":{\"confidence\":\"high\",\"locator\":\"generator model table / C2000D6 / 60 Hz\",\"source_publication_dates\":{\"cummins-qsk60-current-20261103\":null}},\"name\":{\"confidence\":\"high\",\"locator\":\"generator model table / C2000D6 / 60 Hz\",\"source_publication_dates\":{\"cummins-qsk60-current-20261103\":null}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"generator model table / C2000D6 / 60 Hz\",\"source_publication_dates\":{\"cummins-qsk60-current-20261103\":null}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"generator model table / C2000D6 / 60 Hz\",\"source_publication_dates\":{\"cummins-qsk60-current-20261103\":null}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"generator model table / C2000D6 / 60 Hz\",\"source_publication_dates\":{\"cummins-qsk60-current-20261103\":null},\"unit\":\"kW\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"generator model table / C2000D6 / 60 Hz\",\"source_publication_dates\":{\"cummins-qsk60-current-20261103\":null}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"generator model table / C2000D6 / 60 Hz\",\"source_publication_dates\":{\"cummins-qsk60-current-20261103\":null}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"generator model table / C2000D6 / 60 Hz\",\"source_publication_dates\":{\"cummins-qsk60-current-20261103\":null}},\"variant\":{\"confidence\":\"high\",\"locator\":\"generator model table / C2000D6 / 60 Hz\",\"source_publication_dates\":{\"cummins-qsk60-current-20261103\":null}}}","field_sources_json":"{\"apparent_power_kva\":[\"cummins-qsk60-current-20261103\"],\"capacity_scope\":[\"cummins-qsk60-current-20261103\"],\"equipment_category\":[\"cummins-qsk60-current-20261103\"],\"form_factor\":[\"cummins-qsk60-current-20261103\"],\"frequency_hz\":[\"cummins-qsk60-current-20261103\"],\"manufacturer\":[\"cummins-qsk60-current-20261103\"],\"model\":[\"cummins-qsk60-current-20261103\"],\"name\":[\"cummins-qsk60-current-20261103\"],\"observations_json\":[\"cummins-qsk60-current-20261103\"],\"official_url\":[\"cummins-qsk60-current-20261103\"],\"output_power_kw\":[\"cummins-qsk60-current-20261103\"],\"power_conditions\":[\"cummins-qsk60-current-20261103\"],\"power_rating_kind\":[\"cummins-qsk60-current-20261103\"],\"record_scope\":[\"cummins-qsk60-current-20261103\"],\"variant\":[\"cummins-qsk60-current-20261103\"]}","form_factor":"stationary diesel generator set","frequency_hz":60.0,"last_verified_at":"2026-11-03T08:17:47Z","manufacturer":"Cummins","model":"C2000D6","name":"Cummins C2000D6 60 Hz Data Center Continuous generator","notes":"Prime, standby and general continuous values are retained as observations. Only the explicit Data Center Continuous row is normalized; no power-factor conversion or facility-capacity inference is made.","observations_json":"[{\"as_of\":\"2026-11-03\",\"boundary\":\"C2000D6 at 60 Hz; Cummins prime rating\",\"field\":\"prime_kw\",\"kind\":\"reported\",\"locator\":\"generator model table / C2000D6 / 60 Hz\",\"source_id\":\"cummins-qsk60-current-20261103\",\"unit\":\"kW\",\"value\":1825.0},{\"as_of\":\"2026-11-03\",\"boundary\":\"C2000D6 at 60 Hz; Cummins prime rating\",\"field\":\"prime_kva\",\"kind\":\"reported\",\"locator\":\"generator model table / C2000D6 / 60 Hz\",\"source_id\":\"cummins-qsk60-current-20261103\",\"unit\":\"kVA\",\"value\":2281.0},{\"as_of\":\"2026-11-03\",\"boundary\":\"C2000D6 at 60 Hz; Cummins standby rating\",\"field\":\"standby_kw\",\"kind\":\"reported\",\"locator\":\"generator model table / C2000D6 / 60 Hz\",\"source_id\":\"cummins-qsk60-current-20261103\",\"unit\":\"kW\",\"value\":2000.0},{\"as_of\":\"2026-11-03\",\"boundary\":\"C2000D6 at 60 Hz; Cummins standby rating\",\"field\":\"standby_kva\",\"kind\":\"reported\",\"locator\":\"generator model table / C2000D6 / 60 Hz\",\"source_id\":\"cummins-qsk60-current-20261103\",\"unit\":\"kVA\",\"value\":2500.0},{\"as_of\":\"2026-11-03\",\"boundary\":\"C2000D6 at 60 Hz; Cummins data center continuous rating\",\"field\":\"data_center_continuous_kw\",\"kind\":\"reported\",\"locator\":\"generator model table / C2000D6 / 60 Hz\",\"source_id\":\"cummins-qsk60-current-20261103\",\"unit\":\"kW\",\"value\":1825.0},{\"as_of\":\"2026-11-03\",\"boundary\":\"C2000D6 at 60 Hz; Cummins data center continuous rating\",\"field\":\"data_center_continuous_kva\",\"kind\":\"reported\",\"locator\":\"generator model table / C2000D6 / 60 Hz\",\"source_id\":\"cummins-qsk60-current-20261103\",\"unit\":\"kVA\",\"value\":2281.0},{\"as_of\":\"2026-11-03\",\"boundary\":\"C2000D6 exact table configuration\",\"field\":\"fuel_type\",\"kind\":\"reported\",\"locator\":\"generator model table / C2000D6 / 60 Hz\",\"source_id\":\"cummins-qsk60-current-20261103\",\"unit\":null,\"value\":\"Diesel\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"C2000D6 exact table configuration\",\"field\":\"engine_model\",\"kind\":\"reported\",\"locator\":\"generator model table / C2000D6 / 60 Hz\",\"source_id\":\"cummins-qsk60-current-20261103\",\"unit\":null,\"value\":\"QSK60-G6\"}]","official_url":"https://www.cummins.com/en-na/generators/products/qsk60","output_power_kw":1825.0,"power_conditions":"OEM Data Center Continuous duty: continuous supply to a constant or varying electrical load for unlimited hours in a data-center application; exact 60 Hz table row","power_rating_kind":"Data Center Continuous generator output active/apparent power","quality_status":"source_backed","record_id":"63fcc39f-d283-50a5-8829-3e4c424c9e92","record_scope":"configuration","source_urls":["https://www.cummins.com/en-na/generators/products/qsk60"],"sources":["cummins-qsk60-current-20261103"],"updated_at":"2026-11-03T08:17:47Z","variant":"60 Hz; Data Center Continuous; diesel"}
{"apparent_power_kva":2000.0,"capacity_scope":"Exact Cummins C2250D5 (Unhoused) 50 Hz configuration; normalized kW and kVA are Data Center Continuous ratings, not facility backup capacity","created_at":"2026-11-03T08:17:47Z","entity_type":"equipment","equipment_category":"backup_generator","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"generator model table / C2250D5 (Unhoused) / 50 Hz\",\"source_publication_dates\":{\"cummins-qsk60-current-20261103\":null},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"generator model table / C2250D5 (Unhoused) / 50 Hz\",\"source_publication_dates\":{\"cummins-qsk60-current-20261103\":null}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"generator model table / C2250D5 (Unhoused) / 50 Hz\",\"source_publication_dates\":{\"cummins-qsk60-current-20261103\":null}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"generator model table / C2250D5 (Unhoused) / 50 Hz\",\"source_publication_dates\":{\"cummins-qsk60-current-20261103\":null}},\"frequency_hz\":{\"confidence\":\"high\",\"locator\":\"generator model table / C2250D5 (Unhoused) / 50 Hz\",\"source_publication_dates\":{\"cummins-qsk60-current-20261103\":null},\"unit\":\"Hz\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"generator model table / C2250D5 (Unhoused) / 50 Hz\",\"source_publication_dates\":{\"cummins-qsk60-current-20261103\":null}},\"model\":{\"confidence\":\"high\",\"locator\":\"generator model table / C2250D5 (Unhoused) / 50 Hz\",\"source_publication_dates\":{\"cummins-qsk60-current-20261103\":null}},\"name\":{\"confidence\":\"high\",\"locator\":\"generator model table / C2250D5 (Unhoused) / 50 Hz\",\"source_publication_dates\":{\"cummins-qsk60-current-20261103\":null}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"generator model table / C2250D5 (Unhoused) / 50 Hz\",\"source_publication_dates\":{\"cummins-qsk60-current-20261103\":null}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"generator model table / C2250D5 (Unhoused) / 50 Hz\",\"source_publication_dates\":{\"cummins-qsk60-current-20261103\":null}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"generator model table / C2250D5 (Unhoused) / 50 Hz\",\"source_publication_dates\":{\"cummins-qsk60-current-20261103\":null},\"unit\":\"kW\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"generator model table / C2250D5 (Unhoused) / 50 Hz\",\"source_publication_dates\":{\"cummins-qsk60-current-20261103\":null}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"generator model table / C2250D5 (Unhoused) / 50 Hz\",\"source_publication_dates\":{\"cummins-qsk60-current-20261103\":null}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"generator model table / C2250D5 (Unhoused) / 50 Hz\",\"source_publication_dates\":{\"cummins-qsk60-current-20261103\":null}},\"variant\":{\"confidence\":\"high\",\"locator\":\"generator model table / C2250D5 (Unhoused) / 50 Hz\",\"source_publication_dates\":{\"cummins-qsk60-current-20261103\":null}}}","field_sources_json":"{\"apparent_power_kva\":[\"cummins-qsk60-current-20261103\"],\"capacity_scope\":[\"cummins-qsk60-current-20261103\"],\"equipment_category\":[\"cummins-qsk60-current-20261103\"],\"form_factor\":[\"cummins-qsk60-current-20261103\"],\"frequency_hz\":[\"cummins-qsk60-current-20261103\"],\"manufacturer\":[\"cummins-qsk60-current-20261103\"],\"model\":[\"cummins-qsk60-current-20261103\"],\"name\":[\"cummins-qsk60-current-20261103\"],\"observations_json\":[\"cummins-qsk60-current-20261103\"],\"official_url\":[\"cummins-qsk60-current-20261103\"],\"output_power_kw\":[\"cummins-qsk60-current-20261103\"],\"power_conditions\":[\"cummins-qsk60-current-20261103\"],\"power_rating_kind\":[\"cummins-qsk60-current-20261103\"],\"record_scope\":[\"cummins-qsk60-current-20261103\"],\"variant\":[\"cummins-qsk60-current-20261103\"]}","form_factor":"stationary diesel generator set","frequency_hz":50.0,"last_verified_at":"2026-11-03T08:17:47Z","manufacturer":"Cummins","model":"C2250D5 (Unhoused)","name":"Cummins C2250D5 (Unhoused) 50 Hz Data Center Continuous generator","notes":"Prime, standby and general continuous values are retained as observations. Only the explicit Data Center Continuous row is normalized; no power-factor conversion or facility-capacity inference is made.","observations_json":"[{\"as_of\":\"2026-11-03\",\"boundary\":\"C2250D5 (Unhoused) at 50 Hz; Cummins prime rating\",\"field\":\"prime_kw\",\"kind\":\"reported\",\"locator\":\"generator model table / C2250D5 (Unhoused) / 50 Hz\",\"source_id\":\"cummins-qsk60-current-20261103\",\"unit\":\"kW\",\"value\":1600.0},{\"as_of\":\"2026-11-03\",\"boundary\":\"C2250D5 (Unhoused) at 50 Hz; Cummins prime rating\",\"field\":\"prime_kva\",\"kind\":\"reported\",\"locator\":\"generator model table / C2250D5 (Unhoused) / 50 Hz\",\"source_id\":\"cummins-qsk60-current-20261103\",\"unit\":\"kVA\",\"value\":2000.0},{\"as_of\":\"2026-11-03\",\"boundary\":\"C2250D5 (Unhoused) at 50 Hz; Cummins standby rating\",\"field\":\"standby_kw\",\"kind\":\"reported\",\"locator\":\"generator model table / C2250D5 (Unhoused) / 50 Hz\",\"source_id\":\"cummins-qsk60-current-20261103\",\"unit\":\"kW\",\"value\":1800.0},{\"as_of\":\"2026-11-03\",\"boundary\":\"C2250D5 (Unhoused) at 50 Hz; Cummins standby rating\",\"field\":\"standby_kva\",\"kind\":\"reported\",\"locator\":\"generator model table / C2250D5 (Unhoused) / 50 Hz\",\"source_id\":\"cummins-qsk60-current-20261103\",\"unit\":\"kVA\",\"value\":2250.0},{\"as_of\":\"2026-11-03\",\"boundary\":\"C2250D5 (Unhoused) at 50 Hz; Cummins data center continuous rating\",\"field\":\"data_center_continuous_kw\",\"kind\":\"reported\",\"locator\":\"generator model table / C2250D5 (Unhoused) / 50 Hz\",\"source_id\":\"cummins-qsk60-current-20261103\",\"unit\":\"kW\",\"value\":1600.0},{\"as_of\":\"2026-11-03\",\"boundary\":\"C2250D5 (Unhoused) at 50 Hz; Cummins data center continuous rating\",\"field\":\"data_center_continuous_kva\",\"kind\":\"reported\",\"locator\":\"generator model table / C2250D5 (Unhoused) / 50 Hz\",\"source_id\":\"cummins-qsk60-current-20261103\",\"unit\":\"kVA\",\"value\":2000.0},{\"as_of\":\"2026-11-03\",\"boundary\":\"C2250D5 (Unhoused) exact table configuration\",\"field\":\"fuel_type\",\"kind\":\"reported\",\"locator\":\"generator model table / C2250D5 (Unhoused) / 50 Hz\",\"source_id\":\"cummins-qsk60-current-20261103\",\"unit\":null,\"value\":\"Diesel\"}]","official_url":"https://www.cummins.com/en-na/generators/products/qsk60","output_power_kw":1600.0,"power_conditions":"OEM Data Center Continuous duty: continuous supply to a constant or varying electrical load for unlimited hours in a data-center application; exact 50 Hz table row","power_rating_kind":"Data Center Continuous generator output active/apparent power","quality_status":"source_backed","record_id":"f497bc40-5c51-5487-a279-84fb11e67d32","record_scope":"configuration","source_urls":["https://www.cummins.com/en-na/generators/products/qsk60"],"sources":["cummins-qsk60-current-20261103"],"updated_at":"2026-11-03T08:17:47Z","variant":"50 Hz; Data Center Continuous; diesel"}
{"apparent_power_kva":2500.0,"capacity_scope":"Exact Cummins C2250D6A 60 Hz configuration; normalized kW and kVA are Data Center Continuous ratings, not facility backup capacity","created_at":"2026-11-03T08:17:47Z","entity_type":"equipment","equipment_category":"backup_generator","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"generator model table / C2250D6A / 60 Hz\",\"source_publication_dates\":{\"cummins-qsk60-current-20261103\":null},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"generator model table / C2250D6A / 60 Hz\",\"source_publication_dates\":{\"cummins-qsk60-current-20261103\":null}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"generator model table / C2250D6A / 60 Hz\",\"source_publication_dates\":{\"cummins-qsk60-current-20261103\":null}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"generator model table / C2250D6A / 60 Hz\",\"source_publication_dates\":{\"cummins-qsk60-current-20261103\":null}},\"frequency_hz\":{\"confidence\":\"high\",\"locator\":\"generator model table / C2250D6A / 60 Hz\",\"source_publication_dates\":{\"cummins-qsk60-current-20261103\":null},\"unit\":\"Hz\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"generator model table / C2250D6A / 60 Hz\",\"source_publication_dates\":{\"cummins-qsk60-current-20261103\":null}},\"model\":{\"confidence\":\"high\",\"locator\":\"generator model table / C2250D6A / 60 Hz\",\"source_publication_dates\":{\"cummins-qsk60-current-20261103\":null}},\"name\":{\"confidence\":\"high\",\"locator\":\"generator model table / C2250D6A / 60 Hz\",\"source_publication_dates\":{\"cummins-qsk60-current-20261103\":null}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"generator model table / C2250D6A / 60 Hz\",\"source_publication_dates\":{\"cummins-qsk60-current-20261103\":null}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"generator model table / C2250D6A / 60 Hz\",\"source_publication_dates\":{\"cummins-qsk60-current-20261103\":null}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"generator model table / C2250D6A / 60 Hz\",\"source_publication_dates\":{\"cummins-qsk60-current-20261103\":null},\"unit\":\"kW\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"generator model table / C2250D6A / 60 Hz\",\"source_publication_dates\":{\"cummins-qsk60-current-20261103\":null}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"generator model table / C2250D6A / 60 Hz\",\"source_publication_dates\":{\"cummins-qsk60-current-20261103\":null}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"generator model table / C2250D6A / 60 Hz\",\"source_publication_dates\":{\"cummins-qsk60-current-20261103\":null}},\"variant\":{\"confidence\":\"high\",\"locator\":\"generator model table / C2250D6A / 60 Hz\",\"source_publication_dates\":{\"cummins-qsk60-current-20261103\":null}}}","field_sources_json":"{\"apparent_power_kva\":[\"cummins-qsk60-current-20261103\"],\"capacity_scope\":[\"cummins-qsk60-current-20261103\"],\"equipment_category\":[\"cummins-qsk60-current-20261103\"],\"form_factor\":[\"cummins-qsk60-current-20261103\"],\"frequency_hz\":[\"cummins-qsk60-current-20261103\"],\"manufacturer\":[\"cummins-qsk60-current-20261103\"],\"model\":[\"cummins-qsk60-current-20261103\"],\"name\":[\"cummins-qsk60-current-20261103\"],\"observations_json\":[\"cummins-qsk60-current-20261103\"],\"official_url\":[\"cummins-qsk60-current-20261103\"],\"output_power_kw\":[\"cummins-qsk60-current-20261103\"],\"power_conditions\":[\"cummins-qsk60-current-20261103\"],\"power_rating_kind\":[\"cummins-qsk60-current-20261103\"],\"record_scope\":[\"cummins-qsk60-current-20261103\"],\"variant\":[\"cummins-qsk60-current-20261103\"]}","form_factor":"stationary diesel generator set","frequency_hz":60.0,"last_verified_at":"2026-11-03T08:17:47Z","manufacturer":"Cummins","model":"C2250D6A","name":"Cummins C2250D6A 60 Hz Data Center Continuous generator","notes":"Prime, standby and general continuous values are retained as observations. Only the explicit Data Center Continuous row is normalized; no power-factor conversion or facility-capacity inference is made.","observations_json":"[{\"as_of\":\"2026-11-03\",\"boundary\":\"C2250D6A at 60 Hz; Cummins prime rating\",\"field\":\"prime_kw\",\"kind\":\"reported\",\"locator\":\"generator model table / C2250D6A / 60 Hz\",\"source_id\":\"cummins-qsk60-current-20261103\",\"unit\":\"kW\",\"value\":1825.0},{\"as_of\":\"2026-11-03\",\"boundary\":\"C2250D6A at 60 Hz; Cummins prime rating\",\"field\":\"prime_kva\",\"kind\":\"reported\",\"locator\":\"generator model table / C2250D6A / 60 Hz\",\"source_id\":\"cummins-qsk60-current-20261103\",\"unit\":\"kVA\",\"value\":2281.0},{\"as_of\":\"2026-11-03\",\"boundary\":\"C2250D6A at 60 Hz; Cummins standby rating\",\"field\":\"standby_kw\",\"kind\":\"reported\",\"locator\":\"generator model table / C2250D6A / 60 Hz\",\"source_id\":\"cummins-qsk60-current-20261103\",\"unit\":\"kW\",\"value\":2250.0},{\"as_of\":\"2026-11-03\",\"boundary\":\"C2250D6A at 60 Hz; Cummins standby rating\",\"field\":\"standby_kva\",\"kind\":\"reported\",\"locator\":\"generator model table / C2250D6A / 60 Hz\",\"source_id\":\"cummins-qsk60-current-20261103\",\"unit\":\"kVA\",\"value\":2813.0},{\"as_of\":\"2026-11-03\",\"boundary\":\"C2250D6A at 60 Hz; Cummins data center continuous rating\",\"field\":\"data_center_continuous_kw\",\"kind\":\"reported\",\"locator\":\"generator model table / C2250D6A / 60 Hz\",\"source_id\":\"cummins-qsk60-current-20261103\",\"unit\":\"kW\",\"value\":2000.0},{\"as_of\":\"2026-11-03\",\"boundary\":\"C2250D6A at 60 Hz; Cummins data center continuous rating\",\"field\":\"data_center_continuous_kva\",\"kind\":\"reported\",\"locator\":\"generator model table / C2250D6A / 60 Hz\",\"source_id\":\"cummins-qsk60-current-20261103\",\"unit\":\"kVA\",\"value\":2500.0},{\"as_of\":\"2026-11-03\",\"boundary\":\"C2250D6A exact table configuration\",\"field\":\"fuel_type\",\"kind\":\"reported\",\"locator\":\"generator model table / C2250D6A / 60 Hz\",\"source_id\":\"cummins-qsk60-current-20261103\",\"unit\":null,\"value\":\"Diesel\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"C2250D6A exact table configuration\",\"field\":\"engine_model\",\"kind\":\"reported\",\"locator\":\"generator model table / C2250D6A / 60 Hz\",\"source_id\":\"cummins-qsk60-current-20261103\",\"unit\":null,\"value\":\"QSK60-G9 NONROAD 1\"}]","official_url":"https://www.cummins.com/en-na/generators/products/qsk60","output_power_kw":2000.0,"power_conditions":"OEM Data Center Continuous duty: continuous supply to a constant or varying electrical load for unlimited hours in a data-center application; exact 60 Hz table row","power_rating_kind":"Data Center Continuous generator output active/apparent power","quality_status":"source_backed","record_id":"fa1454c5-12ad-5d8b-be5c-491e60c69eb1","record_scope":"configuration","source_urls":["https://www.cummins.com/en-na/generators/products/qsk60"],"sources":["cummins-qsk60-current-20261103"],"updated_at":"2026-11-03T08:17:47Z","variant":"60 Hz; Data Center Continuous; diesel"}
{"apparent_power_kva":2250.0,"capacity_scope":"Exact Cummins C2500D5A (Unhoused) 50 Hz configuration; normalized kW and kVA are Data Center Continuous ratings, not facility backup capacity","created_at":"2026-11-03T08:17:47Z","entity_type":"equipment","equipment_category":"backup_generator","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"generator model table / C2500D5A (Unhoused) / 50 Hz\",\"source_publication_dates\":{\"cummins-qsk60-current-20261103\":null},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"generator model table / C2500D5A (Unhoused) / 50 Hz\",\"source_publication_dates\":{\"cummins-qsk60-current-20261103\":null}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"generator model table / C2500D5A (Unhoused) / 50 Hz\",\"source_publication_dates\":{\"cummins-qsk60-current-20261103\":null}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"generator model table / C2500D5A (Unhoused) / 50 Hz\",\"source_publication_dates\":{\"cummins-qsk60-current-20261103\":null}},\"frequency_hz\":{\"confidence\":\"high\",\"locator\":\"generator model table / C2500D5A (Unhoused) / 50 Hz\",\"source_publication_dates\":{\"cummins-qsk60-current-20261103\":null},\"unit\":\"Hz\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"generator model table / C2500D5A (Unhoused) / 50 Hz\",\"source_publication_dates\":{\"cummins-qsk60-current-20261103\":null}},\"model\":{\"confidence\":\"high\",\"locator\":\"generator model table / C2500D5A (Unhoused) / 50 Hz\",\"source_publication_dates\":{\"cummins-qsk60-current-20261103\":null}},\"name\":{\"confidence\":\"high\",\"locator\":\"generator model table / C2500D5A (Unhoused) / 50 Hz\",\"source_publication_dates\":{\"cummins-qsk60-current-20261103\":null}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"generator model table / C2500D5A (Unhoused) / 50 Hz\",\"source_publication_dates\":{\"cummins-qsk60-current-20261103\":null}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"generator model table / C2500D5A (Unhoused) / 50 Hz\",\"source_publication_dates\":{\"cummins-qsk60-current-20261103\":null}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"generator model table / C2500D5A (Unhoused) / 50 Hz\",\"source_publication_dates\":{\"cummins-qsk60-current-20261103\":null},\"unit\":\"kW\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"generator model table / C2500D5A (Unhoused) / 50 Hz\",\"source_publication_dates\":{\"cummins-qsk60-current-20261103\":null}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"generator model table / C2500D5A (Unhoused) / 50 Hz\",\"source_publication_dates\":{\"cummins-qsk60-current-20261103\":null}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"generator model table / C2500D5A (Unhoused) / 50 Hz\",\"source_publication_dates\":{\"cummins-qsk60-current-20261103\":null}},\"variant\":{\"confidence\":\"high\",\"locator\":\"generator model table / C2500D5A (Unhoused) / 50 Hz\",\"source_publication_dates\":{\"cummins-qsk60-current-20261103\":null}}}","field_sources_json":"{\"apparent_power_kva\":[\"cummins-qsk60-current-20261103\"],\"capacity_scope\":[\"cummins-qsk60-current-20261103\"],\"equipment_category\":[\"cummins-qsk60-current-20261103\"],\"form_factor\":[\"cummins-qsk60-current-20261103\"],\"frequency_hz\":[\"cummins-qsk60-current-20261103\"],\"manufacturer\":[\"cummins-qsk60-current-20261103\"],\"model\":[\"cummins-qsk60-current-20261103\"],\"name\":[\"cummins-qsk60-current-20261103\"],\"observations_json\":[\"cummins-qsk60-current-20261103\"],\"official_url\":[\"cummins-qsk60-current-20261103\"],\"output_power_kw\":[\"cummins-qsk60-current-20261103\"],\"power_conditions\":[\"cummins-qsk60-current-20261103\"],\"power_rating_kind\":[\"cummins-qsk60-current-20261103\"],\"record_scope\":[\"cummins-qsk60-current-20261103\"],\"variant\":[\"cummins-qsk60-current-20261103\"]}","form_factor":"stationary diesel generator set","frequency_hz":50.0,"last_verified_at":"2026-11-03T08:17:47Z","manufacturer":"Cummins","model":"C2500D5A (Unhoused)","name":"Cummins C2500D5A (Unhoused) 50 Hz Data Center Continuous generator","notes":"Prime, standby and general continuous values are retained as observations. Only the explicit Data Center Continuous row is normalized; no power-factor conversion or facility-capacity inference is made.","observations_json":"[{\"as_of\":\"2026-11-03\",\"boundary\":\"C2500D5A (Unhoused) at 50 Hz; Cummins prime rating\",\"field\":\"prime_kw\",\"kind\":\"reported\",\"locator\":\"generator model table / C2500D5A (Unhoused) / 50 Hz\",\"source_id\":\"cummins-qsk60-current-20261103\",\"unit\":\"kW\",\"value\":1800.0},{\"as_of\":\"2026-11-03\",\"boundary\":\"C2500D5A (Unhoused) at 50 Hz; Cummins prime rating\",\"field\":\"prime_kva\",\"kind\":\"reported\",\"locator\":\"generator model table / C2500D5A (Unhoused) / 50 Hz\",\"source_id\":\"cummins-qsk60-current-20261103\",\"unit\":\"kVA\",\"value\":2250.0},{\"as_of\":\"2026-11-03\",\"boundary\":\"C2500D5A (Unhoused) at 50 Hz; Cummins standby rating\",\"field\":\"standby_kw\",\"kind\":\"reported\",\"locator\":\"generator model table / C2500D5A (Unhoused) / 50 Hz\",\"source_id\":\"cummins-qsk60-current-20261103\",\"unit\":\"kW\",\"value\":2000.0},{\"as_of\":\"2026-11-03\",\"boundary\":\"C2500D5A (Unhoused) at 50 Hz; Cummins standby rating\",\"field\":\"standby_kva\",\"kind\":\"reported\",\"locator\":\"generator model table / C2500D5A (Unhoused) / 50 Hz\",\"source_id\":\"cummins-qsk60-current-20261103\",\"unit\":\"kVA\",\"value\":2500.0},{\"as_of\":\"2026-11-03\",\"boundary\":\"C2500D5A (Unhoused) at 50 Hz; Cummins data center continuous rating\",\"field\":\"data_center_continuous_kw\",\"kind\":\"reported\",\"locator\":\"generator model table / C2500D5A (Unhoused) / 50 Hz\",\"source_id\":\"cummins-qsk60-current-20261103\",\"unit\":\"kW\",\"value\":1800.0},{\"as_of\":\"2026-11-03\",\"boundary\":\"C2500D5A (Unhoused) at 50 Hz; Cummins data center continuous rating\",\"field\":\"data_center_continuous_kva\",\"kind\":\"reported\",\"locator\":\"generator model table / C2500D5A (Unhoused) / 50 Hz\",\"source_id\":\"cummins-qsk60-current-20261103\",\"unit\":\"kVA\",\"value\":2250.0},{\"as_of\":\"2026-11-03\",\"boundary\":\"C2500D5A (Unhoused) exact table configuration\",\"field\":\"fuel_type\",\"kind\":\"reported\",\"locator\":\"generator model table / C2500D5A (Unhoused) / 50 Hz\",\"source_id\":\"cummins-qsk60-current-20261103\",\"unit\":null,\"value\":\"Diesel\"}]","official_url":"https://www.cummins.com/en-na/generators/products/qsk60","output_power_kw":1800.0,"power_conditions":"OEM Data Center Continuous duty: continuous supply to a constant or varying electrical load for unlimited hours in a data-center application; exact 50 Hz table row","power_rating_kind":"Data Center Continuous generator output active/apparent power","quality_status":"source_backed","record_id":"697da86a-db81-5ae7-9ac7-0c81a4b9ce81","record_scope":"configuration","source_urls":["https://www.cummins.com/en-na/generators/products/qsk60"],"sources":["cummins-qsk60-current-20261103"],"updated_at":"2026-11-03T08:17:47Z","variant":"50 Hz; Data Center Continuous; diesel"}
{"apparent_power_kva":2500.0,"capacity_scope":"Exact Cummins C2750D5B 50 Hz configuration; normalized kW and kVA are Data Center Continuous ratings, not facility backup capacity","created_at":"2026-11-03T08:17:47Z","entity_type":"equipment","equipment_category":"backup_generator","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"generator model table / C2750D5B / 50 Hz\",\"source_publication_dates\":{\"cummins-qsk60-current-20261103\":null},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"generator model table / C2750D5B / 50 Hz\",\"source_publication_dates\":{\"cummins-qsk60-current-20261103\":null}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"generator model table / C2750D5B / 50 Hz\",\"source_publication_dates\":{\"cummins-qsk60-current-20261103\":null}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"generator model table / C2750D5B / 50 Hz\",\"source_publication_dates\":{\"cummins-qsk60-current-20261103\":null}},\"frequency_hz\":{\"confidence\":\"high\",\"locator\":\"generator model table / C2750D5B / 50 Hz\",\"source_publication_dates\":{\"cummins-qsk60-current-20261103\":null},\"unit\":\"Hz\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"generator model table / C2750D5B / 50 Hz\",\"source_publication_dates\":{\"cummins-qsk60-current-20261103\":null}},\"model\":{\"confidence\":\"high\",\"locator\":\"generator model table / C2750D5B / 50 Hz\",\"source_publication_dates\":{\"cummins-qsk60-current-20261103\":null}},\"name\":{\"confidence\":\"high\",\"locator\":\"generator model table / C2750D5B / 50 Hz\",\"source_publication_dates\":{\"cummins-qsk60-current-20261103\":null}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"generator model table / C2750D5B / 50 Hz\",\"source_publication_dates\":{\"cummins-qsk60-current-20261103\":null}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"generator model table / C2750D5B / 50 Hz\",\"source_publication_dates\":{\"cummins-qsk60-current-20261103\":null}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"generator model table / C2750D5B / 50 Hz\",\"source_publication_dates\":{\"cummins-qsk60-current-20261103\":null},\"unit\":\"kW\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"generator model table / C2750D5B / 50 Hz\",\"source_publication_dates\":{\"cummins-qsk60-current-20261103\":null}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"generator model table / C2750D5B / 50 Hz\",\"source_publication_dates\":{\"cummins-qsk60-current-20261103\":null}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"generator model table / C2750D5B / 50 Hz\",\"source_publication_dates\":{\"cummins-qsk60-current-20261103\":null}},\"variant\":{\"confidence\":\"high\",\"locator\":\"generator model table / C2750D5B / 50 Hz\",\"source_publication_dates\":{\"cummins-qsk60-current-20261103\":null}}}","field_sources_json":"{\"apparent_power_kva\":[\"cummins-qsk60-current-20261103\"],\"capacity_scope\":[\"cummins-qsk60-current-20261103\"],\"equipment_category\":[\"cummins-qsk60-current-20261103\"],\"form_factor\":[\"cummins-qsk60-current-20261103\"],\"frequency_hz\":[\"cummins-qsk60-current-20261103\"],\"manufacturer\":[\"cummins-qsk60-current-20261103\"],\"model\":[\"cummins-qsk60-current-20261103\"],\"name\":[\"cummins-qsk60-current-20261103\"],\"observations_json\":[\"cummins-qsk60-current-20261103\"],\"official_url\":[\"cummins-qsk60-current-20261103\"],\"output_power_kw\":[\"cummins-qsk60-current-20261103\"],\"power_conditions\":[\"cummins-qsk60-current-20261103\"],\"power_rating_kind\":[\"cummins-qsk60-current-20261103\"],\"record_scope\":[\"cummins-qsk60-current-20261103\"],\"variant\":[\"cummins-qsk60-current-20261103\"]}","form_factor":"stationary diesel generator set","frequency_hz":50.0,"last_verified_at":"2026-11-03T08:17:47Z","manufacturer":"Cummins","model":"C2750D5B","name":"Cummins C2750D5B 50 Hz Data Center Continuous generator","notes":"Prime, standby and general continuous values are retained as observations. Only the explicit Data Center Continuous row is normalized; no power-factor conversion or facility-capacity inference is made.","observations_json":"[{\"as_of\":\"2026-11-03\",\"boundary\":\"C2750D5B at 50 Hz; Cummins prime rating\",\"field\":\"prime_kw\",\"kind\":\"reported\",\"locator\":\"generator model table / C2750D5B / 50 Hz\",\"source_id\":\"cummins-qsk60-current-20261103\",\"unit\":\"kW\",\"value\":2000.0},{\"as_of\":\"2026-11-03\",\"boundary\":\"C2750D5B at 50 Hz; Cummins prime rating\",\"field\":\"prime_kva\",\"kind\":\"reported\",\"locator\":\"generator model table / C2750D5B / 50 Hz\",\"source_id\":\"cummins-qsk60-current-20261103\",\"unit\":\"kVA\",\"value\":2500.0},{\"as_of\":\"2026-11-03\",\"boundary\":\"C2750D5B at 50 Hz; Cummins standby rating\",\"field\":\"standby_kw\",\"kind\":\"reported\",\"locator\":\"generator model table / C2750D5B / 50 Hz\",\"source_id\":\"cummins-qsk60-current-20261103\",\"unit\":\"kW\",\"value\":2200.0},{\"as_of\":\"2026-11-03\",\"boundary\":\"C2750D5B at 50 Hz; Cummins standby rating\",\"field\":\"standby_kva\",\"kind\":\"reported\",\"locator\":\"generator model table / C2750D5B / 50 Hz\",\"source_id\":\"cummins-qsk60-current-20261103\",\"unit\":\"kVA\",\"value\":2750.0},{\"as_of\":\"2026-11-03\",\"boundary\":\"C2750D5B at 50 Hz; Cummins data center continuous rating\",\"field\":\"data_center_continuous_kw\",\"kind\":\"reported\",\"locator\":\"generator model table / C2750D5B / 50 Hz\",\"source_id\":\"cummins-qsk60-current-20261103\",\"unit\":\"kW\",\"value\":2000.0},{\"as_of\":\"2026-11-03\",\"boundary\":\"C2750D5B at 50 Hz; Cummins data center continuous rating\",\"field\":\"data_center_continuous_kva\",\"kind\":\"reported\",\"locator\":\"generator model table / C2750D5B / 50 Hz\",\"source_id\":\"cummins-qsk60-current-20261103\",\"unit\":\"kVA\",\"value\":2500.0},{\"as_of\":\"2026-11-03\",\"boundary\":\"C2750D5B exact table configuration\",\"field\":\"fuel_type\",\"kind\":\"reported\",\"locator\":\"generator model table / C2750D5B / 50 Hz\",\"source_id\":\"cummins-qsk60-current-20261103\",\"unit\":null,\"value\":\"Diesel\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"C2750D5B exact table configuration\",\"field\":\"engine_model\",\"kind\":\"reported\",\"locator\":\"generator model table / C2750D5B / 50 Hz\",\"source_id\":\"cummins-qsk60-current-20261103\",\"unit\":null,\"value\":\"QSK60-G22\"}]","official_url":"https://www.cummins.com/en-na/generators/products/qsk60","output_power_kw":2000.0,"power_conditions":"OEM Data Center Continuous duty: continuous supply to a constant or varying electrical load for unlimited hours in a data-center application; exact 50 Hz table row","power_rating_kind":"Data Center Continuous generator output active/apparent power","quality_status":"source_backed","record_id":"2cdf25f4-aed6-5ffb-a108-ce3c716dbd50","record_scope":"configuration","source_urls":["https://www.cummins.com/en-na/generators/products/qsk60"],"sources":["cummins-qsk60-current-20261103"],"updated_at":"2026-11-03T08:17:47Z","variant":"50 Hz; Data Center Continuous; diesel"}
{"apparent_power_kva":2500.0,"capacity_scope":"Exact Cummins C2750D5BE 50 Hz configuration; normalized kW and kVA are Data Center Continuous ratings, not facility backup capacity","created_at":"2026-11-03T08:17:47Z","entity_type":"equipment","equipment_category":"backup_generator","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"generator model table / C2750D5BE / 50 Hz\",\"source_publication_dates\":{\"cummins-qsk60-current-20261103\":null},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"generator model table / C2750D5BE / 50 Hz\",\"source_publication_dates\":{\"cummins-qsk60-current-20261103\":null}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"generator model table / C2750D5BE / 50 Hz\",\"source_publication_dates\":{\"cummins-qsk60-current-20261103\":null}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"generator model table / C2750D5BE / 50 Hz\",\"source_publication_dates\":{\"cummins-qsk60-current-20261103\":null}},\"frequency_hz\":{\"confidence\":\"high\",\"locator\":\"generator model table / C2750D5BE / 50 Hz\",\"source_publication_dates\":{\"cummins-qsk60-current-20261103\":null},\"unit\":\"Hz\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"generator model table / C2750D5BE / 50 Hz\",\"source_publication_dates\":{\"cummins-qsk60-current-20261103\":null}},\"model\":{\"confidence\":\"high\",\"locator\":\"generator model table / C2750D5BE / 50 Hz\",\"source_publication_dates\":{\"cummins-qsk60-current-20261103\":null}},\"name\":{\"confidence\":\"high\",\"locator\":\"generator model table / C2750D5BE / 50 Hz\",\"source_publication_dates\":{\"cummins-qsk60-current-20261103\":null}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"generator model table / C2750D5BE / 50 Hz\",\"source_publication_dates\":{\"cummins-qsk60-current-20261103\":null}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"generator model table / C2750D5BE / 50 Hz\",\"source_publication_dates\":{\"cummins-qsk60-current-20261103\":null}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"generator model table / C2750D5BE / 50 Hz\",\"source_publication_dates\":{\"cummins-qsk60-current-20261103\":null},\"unit\":\"kW\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"generator model table / C2750D5BE / 50 Hz\",\"source_publication_dates\":{\"cummins-qsk60-current-20261103\":null}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"generator model table / C2750D5BE / 50 Hz\",\"source_publication_dates\":{\"cummins-qsk60-current-20261103\":null}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"generator model table / C2750D5BE / 50 Hz\",\"source_publication_dates\":{\"cummins-qsk60-current-20261103\":null}},\"variant\":{\"confidence\":\"high\",\"locator\":\"generator model table / C2750D5BE / 50 Hz\",\"source_publication_dates\":{\"cummins-qsk60-current-20261103\":null}}}","field_sources_json":"{\"apparent_power_kva\":[\"cummins-qsk60-current-20261103\"],\"capacity_scope\":[\"cummins-qsk60-current-20261103\"],\"equipment_category\":[\"cummins-qsk60-current-20261103\"],\"form_factor\":[\"cummins-qsk60-current-20261103\"],\"frequency_hz\":[\"cummins-qsk60-current-20261103\"],\"manufacturer\":[\"cummins-qsk60-current-20261103\"],\"model\":[\"cummins-qsk60-current-20261103\"],\"name\":[\"cummins-qsk60-current-20261103\"],\"observations_json\":[\"cummins-qsk60-current-20261103\"],\"official_url\":[\"cummins-qsk60-current-20261103\"],\"output_power_kw\":[\"cummins-qsk60-current-20261103\"],\"power_conditions\":[\"cummins-qsk60-current-20261103\"],\"power_rating_kind\":[\"cummins-qsk60-current-20261103\"],\"record_scope\":[\"cummins-qsk60-current-20261103\"],\"variant\":[\"cummins-qsk60-current-20261103\"]}","form_factor":"stationary diesel generator set","frequency_hz":50.0,"last_verified_at":"2026-11-03T08:17:47Z","manufacturer":"Cummins","model":"C2750D5BE","name":"Cummins C2750D5BE 50 Hz Data Center Continuous generator","notes":"Prime, standby and general continuous values are retained as observations. Only the explicit Data Center Continuous row is normalized; no power-factor conversion or facility-capacity inference is made.","observations_json":"[{\"as_of\":\"2026-11-03\",\"boundary\":\"C2750D5BE at 50 Hz; Cummins prime rating\",\"field\":\"prime_kw\",\"kind\":\"reported\",\"locator\":\"generator model table / C2750D5BE / 50 Hz\",\"source_id\":\"cummins-qsk60-current-20261103\",\"unit\":\"kW\",\"value\":2000.0},{\"as_of\":\"2026-11-03\",\"boundary\":\"C2750D5BE at 50 Hz; Cummins prime rating\",\"field\":\"prime_kva\",\"kind\":\"reported\",\"locator\":\"generator model table / C2750D5BE / 50 Hz\",\"source_id\":\"cummins-qsk60-current-20261103\",\"unit\":\"kVA\",\"value\":2500.0},{\"as_of\":\"2026-11-03\",\"boundary\":\"C2750D5BE at 50 Hz; Cummins standby rating\",\"field\":\"standby_kw\",\"kind\":\"reported\",\"locator\":\"generator model table / C2750D5BE / 50 Hz\",\"source_id\":\"cummins-qsk60-current-20261103\",\"unit\":\"kW\",\"value\":2200.0},{\"as_of\":\"2026-11-03\",\"boundary\":\"C2750D5BE at 50 Hz; Cummins standby rating\",\"field\":\"standby_kva\",\"kind\":\"reported\",\"locator\":\"generator model table / C2750D5BE / 50 Hz\",\"source_id\":\"cummins-qsk60-current-20261103\",\"unit\":\"kVA\",\"value\":2750.0},{\"as_of\":\"2026-11-03\",\"boundary\":\"C2750D5BE at 50 Hz; Cummins data center continuous rating\",\"field\":\"data_center_continuous_kw\",\"kind\":\"reported\",\"locator\":\"generator model table / C2750D5BE / 50 Hz\",\"source_id\":\"cummins-qsk60-current-20261103\",\"unit\":\"kW\",\"value\":2000.0},{\"as_of\":\"2026-11-03\",\"boundary\":\"C2750D5BE at 50 Hz; Cummins data center continuous rating\",\"field\":\"data_center_continuous_kva\",\"kind\":\"reported\",\"locator\":\"generator model table / C2750D5BE / 50 Hz\",\"source_id\":\"cummins-qsk60-current-20261103\",\"unit\":\"kVA\",\"value\":2500.0},{\"as_of\":\"2026-11-03\",\"boundary\":\"C2750D5BE exact table configuration\",\"field\":\"fuel_type\",\"kind\":\"reported\",\"locator\":\"generator model table / C2750D5BE / 50 Hz\",\"source_id\":\"cummins-qsk60-current-20261103\",\"unit\":null,\"value\":\"Diesel\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"C2750D5BE exact table configuration\",\"field\":\"engine_model\",\"kind\":\"reported\",\"locator\":\"generator model table / C2750D5BE / 50 Hz\",\"source_id\":\"cummins-qsk60-current-20261103\",\"unit\":null,\"value\":\"QSK60-G23\"}]","official_url":"https://www.cummins.com/en-na/generators/products/qsk60","output_power_kw":2000.0,"power_conditions":"OEM Data Center Continuous duty: continuous supply to a constant or varying electrical load for unlimited hours in a data-center application; exact 50 Hz table row","power_rating_kind":"Data Center Continuous generator output active/apparent power","quality_status":"source_backed","record_id":"22ed4272-a17c-51cf-9651-ea167cf91c0d","record_scope":"configuration","source_urls":["https://www.cummins.com/en-na/generators/products/qsk60"],"sources":["cummins-qsk60-current-20261103"],"updated_at":"2026-11-03T08:17:47Z","variant":"50 Hz; Data Center Continuous; diesel"}
{"apparent_power_kva":2000.0,"capacity_scope":"Exact Cummins DQKAD 60 Hz configuration; normalized kW and kVA are Data Center Continuous ratings, not facility backup capacity","conflicts_json":"{\"notes\":[{\"boundary\":\"DQKAD at 60 Hz; duplicate Cummins continuous_rating rows\",\"field\":\"continuous_rating_kva\",\"observed_at\":\"2026-11-03T08:17:47Z\",\"sources\":[\"cummins-qsk60-current-20261103\"],\"unit\":\"kVA\",\"value\":1813.0},{\"boundary\":\"DQKAD at 60 Hz; duplicate Cummins continuous_rating rows\",\"field\":\"continuous_rating_kva\",\"observed_at\":\"2026-11-03T08:17:47Z\",\"sources\":[\"cummins-qsk60-current-20261103\"],\"unit\":\"kVA\",\"value\":1821.0}]}","created_at":"2026-11-03T08:17:47Z","entity_type":"equipment","equipment_category":"backup_generator","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"generator model table / DQKAD / 60 Hz\",\"source_publication_dates\":{\"cummins-qsk60-current-20261103\":null},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"generator model table / DQKAD / 60 Hz\",\"source_publication_dates\":{\"cummins-qsk60-current-20261103\":null}},\"conflicts_json\":{\"confidence\":\"high\",\"locator\":\"generator model table / DQKAD / 60 Hz\",\"source_publication_dates\":{\"cummins-qsk60-current-20261103\":null}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"generator model table / DQKAD / 60 Hz\",\"source_publication_dates\":{\"cummins-qsk60-current-20261103\":null}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"generator model table / DQKAD / 60 Hz\",\"source_publication_dates\":{\"cummins-qsk60-current-20261103\":null}},\"frequency_hz\":{\"confidence\":\"high\",\"locator\":\"generator model table / DQKAD / 60 Hz\",\"source_publication_dates\":{\"cummins-qsk60-current-20261103\":null},\"unit\":\"Hz\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"generator model table / DQKAD / 60 Hz\",\"source_publication_dates\":{\"cummins-qsk60-current-20261103\":null}},\"model\":{\"confidence\":\"high\",\"locator\":\"generator model table / DQKAD / 60 Hz\",\"source_publication_dates\":{\"cummins-qsk60-current-20261103\":null}},\"name\":{\"confidence\":\"high\",\"locator\":\"generator model table / DQKAD / 60 Hz\",\"source_publication_dates\":{\"cummins-qsk60-current-20261103\":null}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"generator model table / DQKAD / 60 Hz\",\"source_publication_dates\":{\"cummins-qsk60-current-20261103\":null}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"generator model table / DQKAD / 60 Hz\",\"source_publication_dates\":{\"cummins-qsk60-current-20261103\":null}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"generator model table / DQKAD / 60 Hz\",\"source_publication_dates\":{\"cummins-qsk60-current-20261103\":null},\"unit\":\"kW\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"generator model table / DQKAD / 60 Hz\",\"source_publication_dates\":{\"cummins-qsk60-current-20261103\":null}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"generator model table / DQKAD / 60 Hz\",\"source_publication_dates\":{\"cummins-qsk60-current-20261103\":null}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"generator model table / DQKAD / 60 Hz\",\"source_publication_dates\":{\"cummins-qsk60-current-20261103\":null}},\"variant\":{\"confidence\":\"high\",\"locator\":\"generator model table / DQKAD / 60 Hz\",\"source_publication_dates\":{\"cummins-qsk60-current-20261103\":null}}}","field_sources_json":"{\"apparent_power_kva\":[\"cummins-qsk60-current-20261103\"],\"capacity_scope\":[\"cummins-qsk60-current-20261103\"],\"conflicts_json\":[\"cummins-qsk60-current-20261103\"],\"equipment_category\":[\"cummins-qsk60-current-20261103\"],\"form_factor\":[\"cummins-qsk60-current-20261103\"],\"frequency_hz\":[\"cummins-qsk60-current-20261103\"],\"manufacturer\":[\"cummins-qsk60-current-20261103\"],\"model\":[\"cummins-qsk60-current-20261103\"],\"name\":[\"cummins-qsk60-current-20261103\"],\"observations_json\":[\"cummins-qsk60-current-20261103\"],\"official_url\":[\"cummins-qsk60-current-20261103\"],\"output_power_kw\":[\"cummins-qsk60-current-20261103\"],\"power_conditions\":[\"cummins-qsk60-current-20261103\"],\"power_rating_kind\":[\"cummins-qsk60-current-20261103\"],\"record_scope\":[\"cummins-qsk60-current-20261103\"],\"variant\":[\"cummins-qsk60-current-20261103\"]}","form_factor":"stationary diesel generator set","frequency_hz":60.0,"last_verified_at":"2026-11-03T08:17:47Z","manufacturer":"Cummins","model":"DQKAD","name":"Cummins DQKAD 60 Hz Data Center Continuous generator","observations_json":"[{\"as_of\":\"2026-11-03\",\"boundary\":\"DQKAD at 60 Hz; Cummins prime rating\",\"field\":\"prime_kw\",\"kind\":\"reported\",\"locator\":\"generator model table / DQKAD / 60 Hz\",\"source_id\":\"cummins-qsk60-current-20261103\",\"unit\":\"kW\",\"value\":1600.0},{\"as_of\":\"2026-11-03\",\"boundary\":\"DQKAD at 60 Hz; Cummins prime rating\",\"field\":\"prime_kva\",\"kind\":\"reported\",\"locator\":\"generator model table / DQKAD / 60 Hz\",\"source_id\":\"cummins-qsk60-current-20261103\",\"unit\":\"kVA\",\"value\":2000.0},{\"as_of\":\"2026-11-03\",\"boundary\":\"DQKAD at 60 Hz; Cummins standby rating\",\"field\":\"standby_kw\",\"kind\":\"reported\",\"locator\":\"generator model table / DQKAD / 60 Hz\",\"source_id\":\"cummins-qsk60-current-20261103\",\"unit\":\"kW\",\"value\":1750.0},{\"as_of\":\"2026-11-03\",\"boundary\":\"DQKAD at 60 Hz; Cummins standby rating\",\"field\":\"standby_kva\",\"kind\":\"reported\",\"locator\":\"generator model table / DQKAD / 60 Hz\",\"source_id\":\"cummins-qsk60-current-20261103\",\"unit\":\"kVA\",\"value\":2188.0},{\"as_of\":\"2026-11-03\",\"boundary\":\"DQKAD at 60 Hz; Cummins data center continuous rating\",\"field\":\"data_center_continuous_kw\",\"kind\":\"reported\",\"locator\":\"generator model table / DQKAD / 60 Hz\",\"source_id\":\"cummins-qsk60-current-20261103\",\"unit\":\"kW\",\"value\":1600.0},{\"as_of\":\"2026-11-03\",\"boundary\":\"DQKAD at 60 Hz; Cummins data center continuous rating\",\"field\":\"data_center_continuous_kva\",\"kind\":\"reported\",\"locator\":\"generator model table / DQKAD / 60 Hz\",\"source_id\":\"cummins-qsk60-current-20261103\",\"unit\":\"kVA\",\"value\":2000.0},{\"as_of\":\"2026-11-03\",\"boundary\":\"DQKAD exact table configuration\",\"field\":\"fuel_type\",\"kind\":\"reported\",\"locator\":\"generator model table / DQKAD / 60 Hz\",\"source_id\":\"cummins-qsk60-current-20261103\",\"unit\":null,\"value\":\"Diesel\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"DQKAD exact table configuration\",\"field\":\"engine_model\",\"kind\":\"reported\",\"locator\":\"generator model table / DQKAD / 60 Hz\",\"source_id\":\"cummins-qsk60-current-20261103\",\"unit\":null,\"value\":\"QSK60-G6 NR2\"}]","official_url":"https://www.cummins.com/en-na/generators/products/qsk60","output_power_kw":1600.0,"power_conditions":"OEM Data Center Continuous duty: continuous supply to a constant or varying electrical load for unlimited hours in a data-center application; exact 60 Hz table row","power_rating_kind":"Data Center Continuous generator output active/apparent power","quality_status":"needs_review","record_id":"c4e2d8ee-aace-5cd8-9bf1-986be2accb23","record_scope":"configuration","source_urls":["https://www.cummins.com/en-na/generators/products/qsk60"],"sources":["cummins-qsk60-current-20261103"],"updated_at":"2026-11-03T08:17:47Z","variant":"60 Hz; Data Center Continuous; diesel"}
{"apparent_power_kva":2281.0,"capacity_scope":"Exact Cummins DQKAE 60 Hz configuration; normalized kW and kVA are Data Center Continuous ratings, not facility backup capacity","conflicts_json":"{\"notes\":[{\"boundary\":\"DQKAE at 60 Hz; duplicate Cummins prime_rating rows\",\"field\":\"prime_rating_kw\",\"observed_at\":\"2026-11-03T08:17:47Z\",\"sources\":[\"cummins-qsk60-current-20261103\"],\"unit\":\"kW\",\"value\":1825.0},{\"boundary\":\"DQKAE at 60 Hz; duplicate Cummins prime_rating rows\",\"field\":\"prime_rating_kw\",\"observed_at\":\"2026-11-03T08:17:47Z\",\"sources\":[\"cummins-qsk60-current-20261103\"],\"unit\":\"kW\",\"value\":1852.0}]}","created_at":"2026-11-03T08:17:47Z","entity_type":"equipment","equipment_category":"backup_generator","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"generator model table / DQKAE / 60 Hz\",\"source_publication_dates\":{\"cummins-qsk60-current-20261103\":null},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"generator model table / DQKAE / 60 Hz\",\"source_publication_dates\":{\"cummins-qsk60-current-20261103\":null}},\"conflicts_json\":{\"confidence\":\"high\",\"locator\":\"generator model table / DQKAE / 60 Hz\",\"source_publication_dates\":{\"cummins-qsk60-current-20261103\":null}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"generator model table / DQKAE / 60 Hz\",\"source_publication_dates\":{\"cummins-qsk60-current-20261103\":null}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"generator model table / DQKAE / 60 Hz\",\"source_publication_dates\":{\"cummins-qsk60-current-20261103\":null}},\"frequency_hz\":{\"confidence\":\"high\",\"locator\":\"generator model table / DQKAE / 60 Hz\",\"source_publication_dates\":{\"cummins-qsk60-current-20261103\":null},\"unit\":\"Hz\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"generator model table / DQKAE / 60 Hz\",\"source_publication_dates\":{\"cummins-qsk60-current-20261103\":null}},\"model\":{\"confidence\":\"high\",\"locator\":\"generator model table / DQKAE / 60 Hz\",\"source_publication_dates\":{\"cummins-qsk60-current-20261103\":null}},\"name\":{\"confidence\":\"high\",\"locator\":\"generator model table / DQKAE / 60 Hz\",\"source_publication_dates\":{\"cummins-qsk60-current-20261103\":null}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"generator model table / DQKAE / 60 Hz\",\"source_publication_dates\":{\"cummins-qsk60-current-20261103\":null}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"generator model table / DQKAE / 60 Hz\",\"source_publication_dates\":{\"cummins-qsk60-current-20261103\":null}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"generator model table / DQKAE / 60 Hz\",\"source_publication_dates\":{\"cummins-qsk60-current-20261103\":null},\"unit\":\"kW\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"generator model table / DQKAE / 60 Hz\",\"source_publication_dates\":{\"cummins-qsk60-current-20261103\":null}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"generator model table / DQKAE / 60 Hz\",\"source_publication_dates\":{\"cummins-qsk60-current-20261103\":null}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"generator model table / DQKAE / 60 Hz\",\"source_publication_dates\":{\"cummins-qsk60-current-20261103\":null}},\"variant\":{\"confidence\":\"high\",\"locator\":\"generator model table / DQKAE / 60 Hz\",\"source_publication_dates\":{\"cummins-qsk60-current-20261103\":null}}}","field_sources_json":"{\"apparent_power_kva\":[\"cummins-qsk60-current-20261103\"],\"capacity_scope\":[\"cummins-qsk60-current-20261103\"],\"conflicts_json\":[\"cummins-qsk60-current-20261103\"],\"equipment_category\":[\"cummins-qsk60-current-20261103\"],\"form_factor\":[\"cummins-qsk60-current-20261103\"],\"frequency_hz\":[\"cummins-qsk60-current-20261103\"],\"manufacturer\":[\"cummins-qsk60-current-20261103\"],\"model\":[\"cummins-qsk60-current-20261103\"],\"name\":[\"cummins-qsk60-current-20261103\"],\"observations_json\":[\"cummins-qsk60-current-20261103\"],\"official_url\":[\"cummins-qsk60-current-20261103\"],\"output_power_kw\":[\"cummins-qsk60-current-20261103\"],\"power_conditions\":[\"cummins-qsk60-current-20261103\"],\"power_rating_kind\":[\"cummins-qsk60-current-20261103\"],\"record_scope\":[\"cummins-qsk60-current-20261103\"],\"variant\":[\"cummins-qsk60-current-20261103\"]}","form_factor":"stationary diesel generator set","frequency_hz":60.0,"last_verified_at":"2026-11-03T08:17:47Z","manufacturer":"Cummins","model":"DQKAE","name":"Cummins DQKAE 60 Hz Data Center Continuous generator","observations_json":"[{\"as_of\":\"2026-11-03\",\"boundary\":\"DQKAE at 60 Hz; Cummins standby rating\",\"field\":\"standby_kw\",\"kind\":\"reported\",\"locator\":\"generator model table / DQKAE / 60 Hz\",\"source_id\":\"cummins-qsk60-current-20261103\",\"unit\":\"kW\",\"value\":2000.0},{\"as_of\":\"2026-11-03\",\"boundary\":\"DQKAE at 60 Hz; Cummins standby rating\",\"field\":\"standby_kva\",\"kind\":\"reported\",\"locator\":\"generator model table / DQKAE / 60 Hz\",\"source_id\":\"cummins-qsk60-current-20261103\",\"unit\":\"kVA\",\"value\":2500.0},{\"as_of\":\"2026-11-03\",\"boundary\":\"DQKAE at 60 Hz; Cummins continuous rating\",\"field\":\"continuous_kw\",\"kind\":\"reported\",\"locator\":\"generator model table / DQKAE / 60 Hz\",\"source_id\":\"cummins-qsk60-current-20261103\",\"unit\":\"kW\",\"value\":1600.0},{\"as_of\":\"2026-11-03\",\"boundary\":\"DQKAE at 60 Hz; Cummins continuous rating\",\"field\":\"continuous_kva\",\"kind\":\"reported\",\"locator\":\"generator model table / DQKAE / 60 Hz\",\"source_id\":\"cummins-qsk60-current-20261103\",\"unit\":\"kVA\",\"value\":2000.0},{\"as_of\":\"2026-11-03\",\"boundary\":\"DQKAE at 60 Hz; Cummins data center continuous rating\",\"field\":\"data_center_continuous_kw\",\"kind\":\"reported\",\"locator\":\"generator model table / DQKAE / 60 Hz\",\"source_id\":\"cummins-qsk60-current-20261103\",\"unit\":\"kW\",\"value\":1825.0},{\"as_of\":\"2026-11-03\",\"boundary\":\"DQKAE at 60 Hz; Cummins data center continuous rating\",\"field\":\"data_center_continuous_kva\",\"kind\":\"reported\",\"locator\":\"generator model table / DQKAE / 60 Hz\",\"source_id\":\"cummins-qsk60-current-20261103\",\"unit\":\"kVA\",\"value\":2281.0},{\"as_of\":\"2026-11-03\",\"boundary\":\"DQKAE exact table configuration\",\"field\":\"fuel_type\",\"kind\":\"reported\",\"locator\":\"generator model table / DQKAE / 60 Hz\",\"source_id\":\"cummins-qsk60-current-20261103\",\"unit\":null,\"value\":\"Diesel\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"DQKAE exact table configuration\",\"field\":\"engine_model\",\"kind\":\"reported\",\"locator\":\"generator model table / DQKAE / 60 Hz\",\"source_id\":\"cummins-qsk60-current-20261103\",\"unit\":null,\"value\":\"QSK60-G6 NR2\"}]","official_url":"https://www.cummins.com/en-na/generators/products/qsk60","output_power_kw":1825.0,"power_conditions":"OEM Data Center Continuous duty: continuous supply to a constant or varying electrical load for unlimited hours in a data-center application; exact 60 Hz table row","power_rating_kind":"Data Center Continuous generator output active/apparent power","quality_status":"needs_review","record_id":"6ce81f6d-1c83-558c-b2a5-0d28c78a80e9","record_scope":"configuration","source_urls":["https://www.cummins.com/en-na/generators/products/qsk60"],"sources":["cummins-qsk60-current-20261103"],"updated_at":"2026-11-03T08:17:47Z","variant":"60 Hz; Data Center Continuous; diesel"}
{"apparent_power_kva":2500.0,"capacity_scope":"Exact Cummins DQKAF 60 Hz configuration; normalized kW and kVA are Data Center Continuous ratings, not facility backup capacity","conflicts_json":"{\"notes\":[{\"boundary\":\"DQKAF at 60 Hz; duplicate Cummins prime_rating rows\",\"field\":\"prime_rating_kw\",\"observed_at\":\"2026-11-03T08:17:47Z\",\"sources\":[\"cummins-qsk60-current-20261103\"],\"unit\":\"kW\",\"value\":1825.0},{\"boundary\":\"DQKAF at 60 Hz; duplicate Cummins prime_rating rows\",\"field\":\"prime_rating_kw\",\"observed_at\":\"2026-11-03T08:17:47Z\",\"sources\":[\"cummins-qsk60-current-20261103\"],\"unit\":\"kW\",\"value\":1852.0},{\"boundary\":\"DQKAF at 60 Hz; duplicate Cummins standby_rating rows\",\"field\":\"standby_rating_kva\",\"observed_at\":\"2026-11-03T08:17:47Z\",\"sources\":[\"cummins-qsk60-current-20261103\"],\"unit\":\"kVA\",\"value\":2812.0},{\"boundary\":\"DQKAF at 60 Hz; duplicate Cummins standby_rating rows\",\"field\":\"standby_rating_kva\",\"observed_at\":\"2026-11-03T08:17:47Z\",\"sources\":[\"cummins-qsk60-current-20261103\"],\"unit\":\"kVA\",\"value\":2813.0}]}","created_at":"2026-11-03T08:17:47Z","entity_type":"equipment","equipment_category":"backup_generator","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"generator model table / DQKAF / 60 Hz\",\"source_publication_dates\":{\"cummins-qsk60-current-20261103\":null},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"generator model table / DQKAF / 60 Hz\",\"source_publication_dates\":{\"cummins-qsk60-current-20261103\":null}},\"conflicts_json\":{\"confidence\":\"high\",\"locator\":\"generator model table / DQKAF / 60 Hz\",\"source_publication_dates\":{\"cummins-qsk60-current-20261103\":null}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"generator model table / DQKAF / 60 Hz\",\"source_publication_dates\":{\"cummins-qsk60-current-20261103\":null}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"generator model table / DQKAF / 60 Hz\",\"source_publication_dates\":{\"cummins-qsk60-current-20261103\":null}},\"frequency_hz\":{\"confidence\":\"high\",\"locator\":\"generator model table / DQKAF / 60 Hz\",\"source_publication_dates\":{\"cummins-qsk60-current-20261103\":null},\"unit\":\"Hz\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"generator model table / DQKAF / 60 Hz\",\"source_publication_dates\":{\"cummins-qsk60-current-20261103\":null}},\"model\":{\"confidence\":\"high\",\"locator\":\"generator model table / DQKAF / 60 Hz\",\"source_publication_dates\":{\"cummins-qsk60-current-20261103\":null}},\"name\":{\"confidence\":\"high\",\"locator\":\"generator model table / DQKAF / 60 Hz\",\"source_publication_dates\":{\"cummins-qsk60-current-20261103\":null}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"generator model table / DQKAF / 60 Hz\",\"source_publication_dates\":{\"cummins-qsk60-current-20261103\":null}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"generator model table / DQKAF / 60 Hz\",\"source_publication_dates\":{\"cummins-qsk60-current-20261103\":null}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"generator model table / DQKAF / 60 Hz\",\"source_publication_dates\":{\"cummins-qsk60-current-20261103\":null},\"unit\":\"kW\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"generator model table / DQKAF / 60 Hz\",\"source_publication_dates\":{\"cummins-qsk60-current-20261103\":null}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"generator model table / DQKAF / 60 Hz\",\"source_publication_dates\":{\"cummins-qsk60-current-20261103\":null}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"generator model table / DQKAF / 60 Hz\",\"source_publication_dates\":{\"cummins-qsk60-current-20261103\":null}},\"variant\":{\"confidence\":\"high\",\"locator\":\"generator model table / DQKAF / 60 Hz\",\"source_publication_dates\":{\"cummins-qsk60-current-20261103\":null}}}","field_sources_json":"{\"apparent_power_kva\":[\"cummins-qsk60-current-20261103\"],\"capacity_scope\":[\"cummins-qsk60-current-20261103\"],\"conflicts_json\":[\"cummins-qsk60-current-20261103\"],\"equipment_category\":[\"cummins-qsk60-current-20261103\"],\"form_factor\":[\"cummins-qsk60-current-20261103\"],\"frequency_hz\":[\"cummins-qsk60-current-20261103\"],\"manufacturer\":[\"cummins-qsk60-current-20261103\"],\"model\":[\"cummins-qsk60-current-20261103\"],\"name\":[\"cummins-qsk60-current-20261103\"],\"observations_json\":[\"cummins-qsk60-current-20261103\"],\"official_url\":[\"cummins-qsk60-current-20261103\"],\"output_power_kw\":[\"cummins-qsk60-current-20261103\"],\"power_conditions\":[\"cummins-qsk60-current-20261103\"],\"power_rating_kind\":[\"cummins-qsk60-current-20261103\"],\"record_scope\":[\"cummins-qsk60-current-20261103\"],\"variant\":[\"cummins-qsk60-current-20261103\"]}","form_factor":"stationary diesel generator set","frequency_hz":60.0,"last_verified_at":"2026-11-03T08:17:47Z","manufacturer":"Cummins","model":"DQKAF","name":"Cummins DQKAF 60 Hz Data Center Continuous generator","observations_json":"[{\"as_of\":\"2026-11-03\",\"boundary\":\"DQKAF at 60 Hz; Cummins data center continuous rating\",\"field\":\"data_center_continuous_kw\",\"kind\":\"reported\",\"locator\":\"generator model table / DQKAF / 60 Hz\",\"source_id\":\"cummins-qsk60-current-20261103\",\"unit\":\"kW\",\"value\":2000.0},{\"as_of\":\"2026-11-03\",\"boundary\":\"DQKAF at 60 Hz; Cummins data center continuous rating\",\"field\":\"data_center_continuous_kva\",\"kind\":\"reported\",\"locator\":\"generator model table / DQKAF / 60 Hz\",\"source_id\":\"cummins-qsk60-current-20261103\",\"unit\":\"kVA\",\"value\":2500.0},{\"as_of\":\"2026-11-03\",\"boundary\":\"DQKAF exact table configuration\",\"field\":\"fuel_type\",\"kind\":\"reported\",\"locator\":\"generator model table / DQKAF / 60 Hz\",\"source_id\":\"cummins-qsk60-current-20261103\",\"unit\":null,\"value\":\"Diesel\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"DQKAF exact table configuration\",\"field\":\"engine_model\",\"kind\":\"reported\",\"locator\":\"generator model table / DQKAF / 60 Hz\",\"source_id\":\"cummins-qsk60-current-20261103\",\"unit\":null,\"value\":\"QSK60-G14 NR2\"}]","official_url":"https://www.cummins.com/en-na/generators/products/qsk60","output_power_kw":2000.0,"power_conditions":"OEM Data Center Continuous duty: continuous supply to a constant or varying electrical load for unlimited hours in a data-center application; exact 60 Hz table row","power_rating_kind":"Data Center Continuous generator output active/apparent power","quality_status":"needs_review","record_id":"5d33b03e-99f3-525c-a001-3768d05b45ba","record_scope":"configuration","source_urls":["https://www.cummins.com/en-na/generators/products/qsk60"],"sources":["cummins-qsk60-current-20261103"],"updated_at":"2026-11-03T08:17:47Z","variant":"60 Hz; Data Center Continuous; diesel"}
{"apparent_power_kva":2000.0,"capacity_scope":"Exact Cummins DQKAG 50 Hz configuration; normalized kW and kVA are Data Center Continuous ratings, not facility backup capacity","created_at":"2026-11-03T08:17:47Z","entity_type":"equipment","equipment_category":"backup_generator","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"generator model table / DQKAG / 50 Hz\",\"source_publication_dates\":{\"cummins-qsk60-current-20261103\":null},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"generator model table / DQKAG / 50 Hz\",\"source_publication_dates\":{\"cummins-qsk60-current-20261103\":null}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"generator model table / DQKAG / 50 Hz\",\"source_publication_dates\":{\"cummins-qsk60-current-20261103\":null}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"generator model table / DQKAG / 50 Hz\",\"source_publication_dates\":{\"cummins-qsk60-current-20261103\":null}},\"frequency_hz\":{\"confidence\":\"high\",\"locator\":\"generator model table / DQKAG / 50 Hz\",\"source_publication_dates\":{\"cummins-qsk60-current-20261103\":null},\"unit\":\"Hz\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"generator model table / DQKAG / 50 Hz\",\"source_publication_dates\":{\"cummins-qsk60-current-20261103\":null}},\"model\":{\"confidence\":\"high\",\"locator\":\"generator model table / DQKAG / 50 Hz\",\"source_publication_dates\":{\"cummins-qsk60-current-20261103\":null}},\"name\":{\"confidence\":\"high\",\"locator\":\"generator model table / DQKAG / 50 Hz\",\"source_publication_dates\":{\"cummins-qsk60-current-20261103\":null}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"generator model table / DQKAG / 50 Hz\",\"source_publication_dates\":{\"cummins-qsk60-current-20261103\":null}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"generator model table / DQKAG / 50 Hz\",\"source_publication_dates\":{\"cummins-qsk60-current-20261103\":null}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"generator model table / DQKAG / 50 Hz\",\"source_publication_dates\":{\"cummins-qsk60-current-20261103\":null},\"unit\":\"kW\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"generator model table / DQKAG / 50 Hz\",\"source_publication_dates\":{\"cummins-qsk60-current-20261103\":null}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"generator model table / DQKAG / 50 Hz\",\"source_publication_dates\":{\"cummins-qsk60-current-20261103\":null}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"generator model table / DQKAG / 50 Hz\",\"source_publication_dates\":{\"cummins-qsk60-current-20261103\":null}},\"variant\":{\"confidence\":\"high\",\"locator\":\"generator model table / DQKAG / 50 Hz\",\"source_publication_dates\":{\"cummins-qsk60-current-20261103\":null}}}","field_sources_json":"{\"apparent_power_kva\":[\"cummins-qsk60-current-20261103\"],\"capacity_scope\":[\"cummins-qsk60-current-20261103\"],\"equipment_category\":[\"cummins-qsk60-current-20261103\"],\"form_factor\":[\"cummins-qsk60-current-20261103\"],\"frequency_hz\":[\"cummins-qsk60-current-20261103\"],\"manufacturer\":[\"cummins-qsk60-current-20261103\"],\"model\":[\"cummins-qsk60-current-20261103\"],\"name\":[\"cummins-qsk60-current-20261103\"],\"observations_json\":[\"cummins-qsk60-current-20261103\"],\"official_url\":[\"cummins-qsk60-current-20261103\"],\"output_power_kw\":[\"cummins-qsk60-current-20261103\"],\"power_conditions\":[\"cummins-qsk60-current-20261103\"],\"power_rating_kind\":[\"cummins-qsk60-current-20261103\"],\"record_scope\":[\"cummins-qsk60-current-20261103\"],\"variant\":[\"cummins-qsk60-current-20261103\"]}","form_factor":"stationary diesel generator set","frequency_hz":50.0,"last_verified_at":"2026-11-03T08:17:47Z","manufacturer":"Cummins","model":"DQKAG","name":"Cummins DQKAG 50 Hz Data Center Continuous generator","notes":"Prime, standby and general continuous values are retained as observations. Only the explicit Data Center Continuous row is normalized; no power-factor conversion or facility-capacity inference is made.","observations_json":"[{\"as_of\":\"2026-11-03\",\"boundary\":\"DQKAG at 50 Hz; Cummins prime rating\",\"field\":\"prime_kw\",\"kind\":\"reported\",\"locator\":\"generator model table / DQKAG / 50 Hz\",\"source_id\":\"cummins-qsk60-current-20261103\",\"unit\":\"kW\",\"value\":1600.0},{\"as_of\":\"2026-11-03\",\"boundary\":\"DQKAG at 50 Hz; Cummins prime rating\",\"field\":\"prime_kva\",\"kind\":\"reported\",\"locator\":\"generator model table / DQKAG / 50 Hz\",\"source_id\":\"cummins-qsk60-current-20261103\",\"unit\":\"kVA\",\"value\":2000.0},{\"as_of\":\"2026-11-03\",\"boundary\":\"DQKAG at 50 Hz; Cummins standby rating\",\"field\":\"standby_kw\",\"kind\":\"reported\",\"locator\":\"generator model table / DQKAG / 50 Hz\",\"source_id\":\"cummins-qsk60-current-20261103\",\"unit\":\"kW\",\"value\":1800.0},{\"as_of\":\"2026-11-03\",\"boundary\":\"DQKAG at 50 Hz; Cummins standby rating\",\"field\":\"standby_kva\",\"kind\":\"reported\",\"locator\":\"generator model table / DQKAG / 50 Hz\",\"source_id\":\"cummins-qsk60-current-20261103\",\"unit\":\"kVA\",\"value\":2250.0},{\"as_of\":\"2026-11-03\",\"boundary\":\"DQKAG at 50 Hz; Cummins continuous rating\",\"field\":\"continuous_kw\",\"kind\":\"reported\",\"locator\":\"generator model table / DQKAG / 50 Hz\",\"source_id\":\"cummins-qsk60-current-20261103\",\"unit\":\"kW\",\"value\":1280.0},{\"as_of\":\"2026-11-03\",\"boundary\":\"DQKAG at 50 Hz; Cummins continuous rating\",\"field\":\"continuous_kva\",\"kind\":\"reported\",\"locator\":\"generator model table / DQKAG / 50 Hz\",\"source_id\":\"cummins-qsk60-current-20261103\",\"unit\":\"kVA\",\"value\":1600.0},{\"as_of\":\"2026-11-03\",\"boundary\":\"DQKAG at 50 Hz; Cummins data center continuous rating\",\"field\":\"data_center_continuous_kw\",\"kind\":\"reported\",\"locator\":\"generator model table / DQKAG / 50 Hz\",\"source_id\":\"cummins-qsk60-current-20261103\",\"unit\":\"kW\",\"value\":1600.0},{\"as_of\":\"2026-11-03\",\"boundary\":\"DQKAG at 50 Hz; Cummins data center continuous rating\",\"field\":\"data_center_continuous_kva\",\"kind\":\"reported\",\"locator\":\"generator model table / DQKAG / 50 Hz\",\"source_id\":\"cummins-qsk60-current-20261103\",\"unit\":\"kVA\",\"value\":2000.0},{\"as_of\":\"2026-11-03\",\"boundary\":\"DQKAG exact table configuration\",\"field\":\"fuel_type\",\"kind\":\"reported\",\"locator\":\"generator model table / DQKAG / 50 Hz\",\"source_id\":\"cummins-qsk60-current-20261103\",\"unit\":null,\"value\":\"Diesel\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"DQKAG exact table configuration\",\"field\":\"engine_model\",\"kind\":\"reported\",\"locator\":\"generator model table / DQKAG / 50 Hz\",\"source_id\":\"cummins-qsk60-current-20261103\",\"unit\":null,\"value\":\"QSK60-G11 NR2\"}]","official_url":"https://www.cummins.com/en-na/generators/products/qsk60","output_power_kw":1600.0,"power_conditions":"OEM Data Center Continuous duty: continuous supply to a constant or varying electrical load for unlimited hours in a data-center application; exact 50 Hz table row","power_rating_kind":"Data Center Continuous generator output active/apparent power","quality_status":"source_backed","record_id":"fbd4955b-0d5d-5355-9335-9f114087d6bf","record_scope":"configuration","source_urls":["https://www.cummins.com/en-na/generators/products/qsk60"],"sources":["cummins-qsk60-current-20261103"],"updated_at":"2026-11-03T08:17:47Z","variant":"50 Hz; Data Center Continuous; diesel"}
{"apparent_power_kva":1825.0,"capacity_scope":"Exact Cummins DQKAH 50 Hz configuration; normalized kW and kVA are Data Center Continuous ratings, not facility backup capacity","created_at":"2026-11-03T08:17:47Z","entity_type":"equipment","equipment_category":"backup_generator","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"generator model table / DQKAH / 50 Hz\",\"source_publication_dates\":{\"cummins-qsk60-current-20261103\":null},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"generator model table / DQKAH / 50 Hz\",\"source_publication_dates\":{\"cummins-qsk60-current-20261103\":null}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"generator model table / DQKAH / 50 Hz\",\"source_publication_dates\":{\"cummins-qsk60-current-20261103\":null}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"generator model table / DQKAH / 50 Hz\",\"source_publication_dates\":{\"cummins-qsk60-current-20261103\":null}},\"frequency_hz\":{\"confidence\":\"high\",\"locator\":\"generator model table / DQKAH / 50 Hz\",\"source_publication_dates\":{\"cummins-qsk60-current-20261103\":null},\"unit\":\"Hz\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"generator model table / DQKAH / 50 Hz\",\"source_publication_dates\":{\"cummins-qsk60-current-20261103\":null}},\"model\":{\"confidence\":\"high\",\"locator\":\"generator model table / DQKAH / 50 Hz\",\"source_publication_dates\":{\"cummins-qsk60-current-20261103\":null}},\"name\":{\"confidence\":\"high\",\"locator\":\"generator model table / DQKAH / 50 Hz\",\"source_publication_dates\":{\"cummins-qsk60-current-20261103\":null}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"generator model table / DQKAH / 50 Hz\",\"source_publication_dates\":{\"cummins-qsk60-current-20261103\":null}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"generator model table / DQKAH / 50 Hz\",\"source_publication_dates\":{\"cummins-qsk60-current-20261103\":null}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"generator model table / DQKAH / 50 Hz\",\"source_publication_dates\":{\"cummins-qsk60-current-20261103\":null},\"unit\":\"kW\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"generator model table / DQKAH / 50 Hz\",\"source_publication_dates\":{\"cummins-qsk60-current-20261103\":null}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"generator model table / DQKAH / 50 Hz\",\"source_publication_dates\":{\"cummins-qsk60-current-20261103\":null}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"generator model table / DQKAH / 50 Hz\",\"source_publication_dates\":{\"cummins-qsk60-current-20261103\":null}},\"variant\":{\"confidence\":\"high\",\"locator\":\"generator model table / DQKAH / 50 Hz\",\"source_publication_dates\":{\"cummins-qsk60-current-20261103\":null}}}","field_sources_json":"{\"apparent_power_kva\":[\"cummins-qsk60-current-20261103\"],\"capacity_scope\":[\"cummins-qsk60-current-20261103\"],\"equipment_category\":[\"cummins-qsk60-current-20261103\"],\"form_factor\":[\"cummins-qsk60-current-20261103\"],\"frequency_hz\":[\"cummins-qsk60-current-20261103\"],\"manufacturer\":[\"cummins-qsk60-current-20261103\"],\"model\":[\"cummins-qsk60-current-20261103\"],\"name\":[\"cummins-qsk60-current-20261103\"],\"observations_json\":[\"cummins-qsk60-current-20261103\"],\"official_url\":[\"cummins-qsk60-current-20261103\"],\"output_power_kw\":[\"cummins-qsk60-current-20261103\"],\"power_conditions\":[\"cummins-qsk60-current-20261103\"],\"power_rating_kind\":[\"cummins-qsk60-current-20261103\"],\"record_scope\":[\"cummins-qsk60-current-20261103\"],\"variant\":[\"cummins-qsk60-current-20261103\"]}","form_factor":"stationary diesel generator set","frequency_hz":50.0,"last_verified_at":"2026-11-03T08:17:47Z","manufacturer":"Cummins","model":"DQKAH","name":"Cummins DQKAH 50 Hz Data Center Continuous generator","notes":"Prime, standby and general continuous values are retained as observations. Only the explicit Data Center Continuous row is normalized; no power-factor conversion or facility-capacity inference is made.","observations_json":"[{\"as_of\":\"2026-11-03\",\"boundary\":\"DQKAH at 50 Hz; Cummins prime rating\",\"field\":\"prime_kw\",\"kind\":\"reported\",\"locator\":\"generator model table / DQKAH / 50 Hz\",\"source_id\":\"cummins-qsk60-current-20261103\",\"unit\":\"kW\",\"value\":1460.0},{\"as_of\":\"2026-11-03\",\"boundary\":\"DQKAH at 50 Hz; Cummins prime rating\",\"field\":\"prime_kva\",\"kind\":\"reported\",\"locator\":\"generator model table / DQKAH / 50 Hz\",\"source_id\":\"cummins-qsk60-current-20261103\",\"unit\":\"kVA\",\"value\":1825.0},{\"as_of\":\"2026-11-03\",\"boundary\":\"DQKAH at 50 Hz; Cummins standby rating\",\"field\":\"standby_kw\",\"kind\":\"reported\",\"locator\":\"generator model table / DQKAH / 50 Hz\",\"source_id\":\"cummins-qsk60-current-20261103\",\"unit\":\"kW\",\"value\":1600.0},{\"as_of\":\"2026-11-03\",\"boundary\":\"DQKAH at 50 Hz; Cummins standby rating\",\"field\":\"standby_kva\",\"kind\":\"reported\",\"locator\":\"generator model table / DQKAH / 50 Hz\",\"source_id\":\"cummins-qsk60-current-20261103\",\"unit\":\"kVA\",\"value\":2000.0},{\"as_of\":\"2026-11-03\",\"boundary\":\"DQKAH at 50 Hz; Cummins continuous rating\",\"field\":\"continuous_kw\",\"kind\":\"reported\",\"locator\":\"generator model table / DQKAH / 50 Hz\",\"source_id\":\"cummins-qsk60-current-20261103\",\"unit\":\"kW\",\"value\":1120.0},{\"as_of\":\"2026-11-03\",\"boundary\":\"DQKAH at 50 Hz; Cummins continuous rating\",\"field\":\"continuous_kva\",\"kind\":\"reported\",\"locator\":\"generator model table / DQKAH / 50 Hz\",\"source_id\":\"cummins-qsk60-current-20261103\",\"unit\":\"kVA\",\"value\":1400.0},{\"as_of\":\"2026-11-03\",\"boundary\":\"DQKAH at 50 Hz; Cummins data center continuous rating\",\"field\":\"data_center_continuous_kw\",\"kind\":\"reported\",\"locator\":\"generator model table / DQKAH / 50 Hz\",\"source_id\":\"cummins-qsk60-current-20261103\",\"unit\":\"kW\",\"value\":1460.0},{\"as_of\":\"2026-11-03\",\"boundary\":\"DQKAH at 50 Hz; Cummins data center continuous rating\",\"field\":\"data_center_continuous_kva\",\"kind\":\"reported\",\"locator\":\"generator model table / DQKAH / 50 Hz\",\"source_id\":\"cummins-qsk60-current-20261103\",\"unit\":\"kVA\",\"value\":1825.0},{\"as_of\":\"2026-11-03\",\"boundary\":\"DQKAH exact table configuration\",\"field\":\"fuel_type\",\"kind\":\"reported\",\"locator\":\"generator model table / DQKAH / 50 Hz\",\"source_id\":\"cummins-qsk60-current-20261103\",\"unit\":null,\"value\":\"Diesel\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"DQKAH exact table configuration\",\"field\":\"engine_model\",\"kind\":\"reported\",\"locator\":\"generator model table / DQKAH / 50 Hz\",\"source_id\":\"cummins-qsk60-current-20261103\",\"unit\":null,\"value\":\"QSK60-G11 NONROAD 2\"}]","official_url":"https://www.cummins.com/en-na/generators/products/qsk60","output_power_kw":1460.0,"power_conditions":"OEM Data Center Continuous duty: continuous supply to a constant or varying electrical load for unlimited hours in a data-center application; exact 50 Hz table row","power_rating_kind":"Data Center Continuous generator output active/apparent power","quality_status":"source_backed","record_id":"4124549a-163f-55e1-b474-ed5232676bf6","record_scope":"configuration","source_urls":["https://www.cummins.com/en-na/generators/products/qsk60"],"sources":["cummins-qsk60-current-20261103"],"updated_at":"2026-11-03T08:17:47Z","variant":"50 Hz; Data Center Continuous; diesel"}
{"apparent_power_kva":2250.0,"capacity_scope":"Exact Cummins DQKAJ 50 Hz configuration; normalized kW and kVA are Data Center Continuous ratings, not facility backup capacity","created_at":"2026-11-03T08:17:47Z","entity_type":"equipment","equipment_category":"backup_generator","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"generator model table / DQKAJ / 50 Hz\",\"source_publication_dates\":{\"cummins-qsk60-current-20261103\":null},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"generator model table / DQKAJ / 50 Hz\",\"source_publication_dates\":{\"cummins-qsk60-current-20261103\":null}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"generator model table / DQKAJ / 50 Hz\",\"source_publication_dates\":{\"cummins-qsk60-current-20261103\":null}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"generator model table / DQKAJ / 50 Hz\",\"source_publication_dates\":{\"cummins-qsk60-current-20261103\":null}},\"frequency_hz\":{\"confidence\":\"high\",\"locator\":\"generator model table / DQKAJ / 50 Hz\",\"source_publication_dates\":{\"cummins-qsk60-current-20261103\":null},\"unit\":\"Hz\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"generator model table / DQKAJ / 50 Hz\",\"source_publication_dates\":{\"cummins-qsk60-current-20261103\":null}},\"model\":{\"confidence\":\"high\",\"locator\":\"generator model table / DQKAJ / 50 Hz\",\"source_publication_dates\":{\"cummins-qsk60-current-20261103\":null}},\"name\":{\"confidence\":\"high\",\"locator\":\"generator model table / DQKAJ / 50 Hz\",\"source_publication_dates\":{\"cummins-qsk60-current-20261103\":null}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"generator model table / DQKAJ / 50 Hz\",\"source_publication_dates\":{\"cummins-qsk60-current-20261103\":null}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"generator model table / DQKAJ / 50 Hz\",\"source_publication_dates\":{\"cummins-qsk60-current-20261103\":null}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"generator model table / DQKAJ / 50 Hz\",\"source_publication_dates\":{\"cummins-qsk60-current-20261103\":null},\"unit\":\"kW\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"generator model table / DQKAJ / 50 Hz\",\"source_publication_dates\":{\"cummins-qsk60-current-20261103\":null}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"generator model table / DQKAJ / 50 Hz\",\"source_publication_dates\":{\"cummins-qsk60-current-20261103\":null}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"generator model table / DQKAJ / 50 Hz\",\"source_publication_dates\":{\"cummins-qsk60-current-20261103\":null}},\"variant\":{\"confidence\":\"high\",\"locator\":\"generator model table / DQKAJ / 50 Hz\",\"source_publication_dates\":{\"cummins-qsk60-current-20261103\":null}}}","field_sources_json":"{\"apparent_power_kva\":[\"cummins-qsk60-current-20261103\"],\"capacity_scope\":[\"cummins-qsk60-current-20261103\"],\"equipment_category\":[\"cummins-qsk60-current-20261103\"],\"form_factor\":[\"cummins-qsk60-current-20261103\"],\"frequency_hz\":[\"cummins-qsk60-current-20261103\"],\"manufacturer\":[\"cummins-qsk60-current-20261103\"],\"model\":[\"cummins-qsk60-current-20261103\"],\"name\":[\"cummins-qsk60-current-20261103\"],\"observations_json\":[\"cummins-qsk60-current-20261103\"],\"official_url\":[\"cummins-qsk60-current-20261103\"],\"output_power_kw\":[\"cummins-qsk60-current-20261103\"],\"power_conditions\":[\"cummins-qsk60-current-20261103\"],\"power_rating_kind\":[\"cummins-qsk60-current-20261103\"],\"record_scope\":[\"cummins-qsk60-current-20261103\"],\"variant\":[\"cummins-qsk60-current-20261103\"]}","form_factor":"stationary diesel generator set","frequency_hz":50.0,"last_verified_at":"2026-11-03T08:17:47Z","manufacturer":"Cummins","model":"DQKAJ","name":"Cummins DQKAJ 50 Hz Data Center Continuous generator","notes":"Prime, standby and general continuous values are retained as observations. Only the explicit Data Center Continuous row is normalized; no power-factor conversion or facility-capacity inference is made.","observations_json":"[{\"as_of\":\"2026-11-03\",\"boundary\":\"DQKAJ at 50 Hz; Cummins prime rating\",\"field\":\"prime_kw\",\"kind\":\"reported\",\"locator\":\"generator model table / DQKAJ / 50 Hz\",\"source_id\":\"cummins-qsk60-current-20261103\",\"unit\":\"kW\",\"value\":1600.0},{\"as_of\":\"2026-11-03\",\"boundary\":\"DQKAJ at 50 Hz; Cummins prime rating\",\"field\":\"prime_kva\",\"kind\":\"reported\",\"locator\":\"generator model table / DQKAJ / 50 Hz\",\"source_id\":\"cummins-qsk60-current-20261103\",\"unit\":\"kVA\",\"value\":2000.0},{\"as_of\":\"2026-11-03\",\"boundary\":\"DQKAJ at 50 Hz; Cummins standby rating\",\"field\":\"standby_kw\",\"kind\":\"reported\",\"locator\":\"generator model table / DQKAJ / 50 Hz\",\"source_id\":\"cummins-qsk60-current-20261103\",\"unit\":\"kW\",\"value\":2000.0},{\"as_of\":\"2026-11-03\",\"boundary\":\"DQKAJ at 50 Hz; Cummins standby rating\",\"field\":\"standby_kva\",\"kind\":\"reported\",\"locator\":\"generator model table / DQKAJ / 50 Hz\",\"source_id\":\"cummins-qsk60-current-20261103\",\"unit\":\"kVA\",\"value\":2500.0},{\"as_of\":\"2026-11-03\",\"boundary\":\"DQKAJ at 50 Hz; Cummins data center continuous rating\",\"field\":\"data_center_continuous_kw\",\"kind\":\"reported\",\"locator\":\"generator model table / DQKAJ / 50 Hz\",\"source_id\":\"cummins-qsk60-current-20261103\",\"unit\":\"kW\",\"value\":1800.0},{\"as_of\":\"2026-11-03\",\"boundary\":\"DQKAJ at 50 Hz; Cummins data center continuous rating\",\"field\":\"data_center_continuous_kva\",\"kind\":\"reported\",\"locator\":\"generator model table / DQKAJ / 50 Hz\",\"source_id\":\"cummins-qsk60-current-20261103\",\"unit\":\"kVA\",\"value\":2250.0},{\"as_of\":\"2026-11-03\",\"boundary\":\"DQKAJ exact table configuration\",\"field\":\"fuel_type\",\"kind\":\"reported\",\"locator\":\"generator model table / DQKAJ / 50 Hz\",\"source_id\":\"cummins-qsk60-current-20261103\",\"unit\":null,\"value\":\"Diesel\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"DQKAJ exact table configuration\",\"field\":\"engine_model\",\"kind\":\"reported\",\"locator\":\"generator model table / DQKAJ / 50 Hz\",\"source_id\":\"cummins-qsk60-current-20261103\",\"unit\":null,\"value\":\"QSK60-G18 NR2\"}]","official_url":"https://www.cummins.com/en-na/generators/products/qsk60","output_power_kw":1800.0,"power_conditions":"OEM Data Center Continuous duty: continuous supply to a constant or varying electrical load for unlimited hours in a data-center application; exact 50 Hz table row","power_rating_kind":"Data Center Continuous generator output active/apparent power","quality_status":"source_backed","record_id":"7192e870-cf61-5fc2-b4e7-e046672e48df","record_scope":"configuration","source_urls":["https://www.cummins.com/en-na/generators/products/qsk60"],"sources":["cummins-qsk60-current-20261103"],"updated_at":"2026-11-03T08:17:47Z","variant":"50 Hz; Data Center Continuous; diesel"}
{"apparent_power_kva":2500.0,"capacity_scope":"Exact Cummins DQKAM 60 Hz configuration; normalized kW and kVA are Data Center Continuous ratings, not facility backup capacity","created_at":"2026-11-03T08:17:47Z","entity_type":"equipment","equipment_category":"backup_generator","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"generator model table / DQKAM / 60 Hz\",\"source_publication_dates\":{\"cummins-qsk60-current-20261103\":null},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"generator model table / DQKAM / 60 Hz\",\"source_publication_dates\":{\"cummins-qsk60-current-20261103\":null}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"generator model table / DQKAM / 60 Hz\",\"source_publication_dates\":{\"cummins-qsk60-current-20261103\":null}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"generator model table / DQKAM / 60 Hz\",\"source_publication_dates\":{\"cummins-qsk60-current-20261103\":null}},\"frequency_hz\":{\"confidence\":\"high\",\"locator\":\"generator model table / DQKAM / 60 Hz\",\"source_publication_dates\":{\"cummins-qsk60-current-20261103\":null},\"unit\":\"Hz\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"generator model table / DQKAM / 60 Hz\",\"source_publication_dates\":{\"cummins-qsk60-current-20261103\":null}},\"model\":{\"confidence\":\"high\",\"locator\":\"generator model table / DQKAM / 60 Hz\",\"source_publication_dates\":{\"cummins-qsk60-current-20261103\":null}},\"name\":{\"confidence\":\"high\",\"locator\":\"generator model table / DQKAM / 60 Hz\",\"source_publication_dates\":{\"cummins-qsk60-current-20261103\":null}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"generator model table / DQKAM / 60 Hz\",\"source_publication_dates\":{\"cummins-qsk60-current-20261103\":null}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"generator model table / DQKAM / 60 Hz\",\"source_publication_dates\":{\"cummins-qsk60-current-20261103\":null}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"generator model table / DQKAM / 60 Hz\",\"source_publication_dates\":{\"cummins-qsk60-current-20261103\":null},\"unit\":\"kW\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"generator model table / DQKAM / 60 Hz\",\"source_publication_dates\":{\"cummins-qsk60-current-20261103\":null}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"generator model table / DQKAM / 60 Hz\",\"source_publication_dates\":{\"cummins-qsk60-current-20261103\":null}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"generator model table / DQKAM / 60 Hz\",\"source_publication_dates\":{\"cummins-qsk60-current-20261103\":null}},\"variant\":{\"confidence\":\"high\",\"locator\":\"generator model table / DQKAM / 60 Hz\",\"source_publication_dates\":{\"cummins-qsk60-current-20261103\":null}}}","field_sources_json":"{\"apparent_power_kva\":[\"cummins-qsk60-current-20261103\"],\"capacity_scope\":[\"cummins-qsk60-current-20261103\"],\"equipment_category\":[\"cummins-qsk60-current-20261103\"],\"form_factor\":[\"cummins-qsk60-current-20261103\"],\"frequency_hz\":[\"cummins-qsk60-current-20261103\"],\"manufacturer\":[\"cummins-qsk60-current-20261103\"],\"model\":[\"cummins-qsk60-current-20261103\"],\"name\":[\"cummins-qsk60-current-20261103\"],\"observations_json\":[\"cummins-qsk60-current-20261103\"],\"official_url\":[\"cummins-qsk60-current-20261103\"],\"output_power_kw\":[\"cummins-qsk60-current-20261103\"],\"power_conditions\":[\"cummins-qsk60-current-20261103\"],\"power_rating_kind\":[\"cummins-qsk60-current-20261103\"],\"record_scope\":[\"cummins-qsk60-current-20261103\"],\"variant\":[\"cummins-qsk60-current-20261103\"]}","form_factor":"stationary diesel generator set","frequency_hz":60.0,"last_verified_at":"2026-11-03T08:17:47Z","manufacturer":"Cummins","model":"DQKAM","name":"Cummins DQKAM 60 Hz Data Center Continuous generator","notes":"Prime, standby and general continuous values are retained as observations. Only the explicit Data Center Continuous row is normalized; no power-factor conversion or facility-capacity inference is made.","observations_json":"[{\"as_of\":\"2026-11-03\",\"boundary\":\"DQKAM at 60 Hz; Cummins prime rating\",\"field\":\"prime_kw\",\"kind\":\"reported\",\"locator\":\"generator model table / DQKAM / 60 Hz\",\"source_id\":\"cummins-qsk60-current-20261103\",\"unit\":\"kW\",\"value\":1825.0},{\"as_of\":\"2026-11-03\",\"boundary\":\"DQKAM at 60 Hz; Cummins prime rating\",\"field\":\"prime_kva\",\"kind\":\"reported\",\"locator\":\"generator model table / DQKAM / 60 Hz\",\"source_id\":\"cummins-qsk60-current-20261103\",\"unit\":\"kVA\",\"value\":2281.0},{\"as_of\":\"2026-11-03\",\"boundary\":\"DQKAM at 60 Hz; Cummins standby rating\",\"field\":\"standby_kw\",\"kind\":\"reported\",\"locator\":\"generator model table / DQKAM / 60 Hz\",\"source_id\":\"cummins-qsk60-current-20261103\",\"unit\":\"kW\",\"value\":2250.0},{\"as_of\":\"2026-11-03\",\"boundary\":\"DQKAM at 60 Hz; Cummins standby rating\",\"field\":\"standby_kva\",\"kind\":\"reported\",\"locator\":\"generator model table / DQKAM / 60 Hz\",\"source_id\":\"cummins-qsk60-current-20261103\",\"unit\":\"kVA\",\"value\":2813.0},{\"as_of\":\"2026-11-03\",\"boundary\":\"DQKAM at 60 Hz; Cummins data center continuous rating\",\"field\":\"data_center_continuous_kw\",\"kind\":\"reported\",\"locator\":\"generator model table / DQKAM / 60 Hz\",\"source_id\":\"cummins-qsk60-current-20261103\",\"unit\":\"kW\",\"value\":2000.0},{\"as_of\":\"2026-11-03\",\"boundary\":\"DQKAM at 60 Hz; Cummins data center continuous rating\",\"field\":\"data_center_continuous_kva\",\"kind\":\"reported\",\"locator\":\"generator model table / DQKAM / 60 Hz\",\"source_id\":\"cummins-qsk60-current-20261103\",\"unit\":\"kVA\",\"value\":2500.0},{\"as_of\":\"2026-11-03\",\"boundary\":\"DQKAM exact table configuration\",\"field\":\"fuel_type\",\"kind\":\"reported\",\"locator\":\"generator model table / DQKAM / 60 Hz\",\"source_id\":\"cummins-qsk60-current-20261103\",\"unit\":null,\"value\":\"Diesel\"}]","official_url":"https://www.cummins.com/en-na/generators/products/qsk60","output_power_kw":2000.0,"power_conditions":"OEM Data Center Continuous duty: continuous supply to a constant or varying electrical load for unlimited hours in a data-center application; exact 60 Hz table row","power_rating_kind":"Data Center Continuous generator output active/apparent power","quality_status":"source_backed","record_id":"29e8da43-e51c-5809-b896-4efb3335ac89","record_scope":"configuration","source_urls":["https://www.cummins.com/en-na/generators/products/qsk60"],"sources":["cummins-qsk60-current-20261103"],"updated_at":"2026-11-03T08:17:47Z","variant":"60 Hz; Data Center Continuous; diesel"}
{"apparent_power_kva":2813.0,"capacity_scope":"Exact Cummins DQKAN 60 Hz configuration; normalized kW and kVA are Data Center Continuous ratings, not facility backup capacity","created_at":"2026-11-03T08:17:47Z","entity_type":"equipment","equipment_category":"backup_generator","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"generator model table / DQKAN / 60 Hz\",\"source_publication_dates\":{\"cummins-qsk60-current-20261103\":null},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"generator model table / DQKAN / 60 Hz\",\"source_publication_dates\":{\"cummins-qsk60-current-20261103\":null}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"generator model table / DQKAN / 60 Hz\",\"source_publication_dates\":{\"cummins-qsk60-current-20261103\":null}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"generator model table / DQKAN / 60 Hz\",\"source_publication_dates\":{\"cummins-qsk60-current-20261103\":null}},\"frequency_hz\":{\"confidence\":\"high\",\"locator\":\"generator model table / DQKAN / 60 Hz\",\"source_publication_dates\":{\"cummins-qsk60-current-20261103\":null},\"unit\":\"Hz\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"generator model table / DQKAN / 60 Hz\",\"source_publication_dates\":{\"cummins-qsk60-current-20261103\":null}},\"model\":{\"confidence\":\"high\",\"locator\":\"generator model table / DQKAN / 60 Hz\",\"source_publication_dates\":{\"cummins-qsk60-current-20261103\":null}},\"name\":{\"confidence\":\"high\",\"locator\":\"generator model table / DQKAN / 60 Hz\",\"source_publication_dates\":{\"cummins-qsk60-current-20261103\":null}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"generator model table / DQKAN / 60 Hz\",\"source_publication_dates\":{\"cummins-qsk60-current-20261103\":null}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"generator model table / DQKAN / 60 Hz\",\"source_publication_dates\":{\"cummins-qsk60-current-20261103\":null}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"generator model table / DQKAN / 60 Hz\",\"source_publication_dates\":{\"cummins-qsk60-current-20261103\":null},\"unit\":\"kW\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"generator model table / DQKAN / 60 Hz\",\"source_publication_dates\":{\"cummins-qsk60-current-20261103\":null}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"generator model table / DQKAN / 60 Hz\",\"source_publication_dates\":{\"cummins-qsk60-current-20261103\":null}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"generator model table / DQKAN / 60 Hz\",\"source_publication_dates\":{\"cummins-qsk60-current-20261103\":null}},\"variant\":{\"confidence\":\"high\",\"locator\":\"generator model table / DQKAN / 60 Hz\",\"source_publication_dates\":{\"cummins-qsk60-current-20261103\":null}}}","field_sources_json":"{\"apparent_power_kva\":[\"cummins-qsk60-current-20261103\"],\"capacity_scope\":[\"cummins-qsk60-current-20261103\"],\"equipment_category\":[\"cummins-qsk60-current-20261103\"],\"form_factor\":[\"cummins-qsk60-current-20261103\"],\"frequency_hz\":[\"cummins-qsk60-current-20261103\"],\"manufacturer\":[\"cummins-qsk60-current-20261103\"],\"model\":[\"cummins-qsk60-current-20261103\"],\"name\":[\"cummins-qsk60-current-20261103\"],\"observations_json\":[\"cummins-qsk60-current-20261103\"],\"official_url\":[\"cummins-qsk60-current-20261103\"],\"output_power_kw\":[\"cummins-qsk60-current-20261103\"],\"power_conditions\":[\"cummins-qsk60-current-20261103\"],\"power_rating_kind\":[\"cummins-qsk60-current-20261103\"],\"record_scope\":[\"cummins-qsk60-current-20261103\"],\"variant\":[\"cummins-qsk60-current-20261103\"]}","form_factor":"stationary diesel generator set","frequency_hz":60.0,"last_verified_at":"2026-11-03T08:17:47Z","manufacturer":"Cummins","model":"DQKAN","name":"Cummins DQKAN 60 Hz Data Center Continuous generator","notes":"Prime, standby and general continuous values are retained as observations. Only the explicit Data Center Continuous row is normalized; no power-factor conversion or facility-capacity inference is made.","observations_json":"[{\"as_of\":\"2026-11-03\",\"boundary\":\"DQKAN at 60 Hz; Cummins prime rating\",\"field\":\"prime_kw\",\"kind\":\"reported\",\"locator\":\"generator model table / DQKAN / 60 Hz\",\"source_id\":\"cummins-qsk60-current-20261103\",\"unit\":\"kW\",\"value\":2250.0},{\"as_of\":\"2026-11-03\",\"boundary\":\"DQKAN at 60 Hz; Cummins prime rating\",\"field\":\"prime_kva\",\"kind\":\"reported\",\"locator\":\"generator model table / DQKAN / 60 Hz\",\"source_id\":\"cummins-qsk60-current-20261103\",\"unit\":\"kVA\",\"value\":2813.0},{\"as_of\":\"2026-11-03\",\"boundary\":\"DQKAN at 60 Hz; Cummins standby rating\",\"field\":\"standby_kw\",\"kind\":\"reported\",\"locator\":\"generator model table / DQKAN / 60 Hz\",\"source_id\":\"cummins-qsk60-current-20261103\",\"unit\":\"kW\",\"value\":2500.0},{\"as_of\":\"2026-11-03\",\"boundary\":\"DQKAN at 60 Hz; Cummins standby rating\",\"field\":\"standby_kva\",\"kind\":\"reported\",\"locator\":\"generator model table / DQKAN / 60 Hz\",\"source_id\":\"cummins-qsk60-current-20261103\",\"unit\":\"kVA\",\"value\":3125.0},{\"as_of\":\"2026-11-03\",\"boundary\":\"DQKAN at 60 Hz; Cummins data center continuous rating\",\"field\":\"data_center_continuous_kw\",\"kind\":\"reported\",\"locator\":\"generator model table / DQKAN / 60 Hz\",\"source_id\":\"cummins-qsk60-current-20261103\",\"unit\":\"kW\",\"value\":2250.0},{\"as_of\":\"2026-11-03\",\"boundary\":\"DQKAN at 60 Hz; Cummins data center continuous rating\",\"field\":\"data_center_continuous_kva\",\"kind\":\"reported\",\"locator\":\"generator model table / DQKAN / 60 Hz\",\"source_id\":\"cummins-qsk60-current-20261103\",\"unit\":\"kVA\",\"value\":2813.0},{\"as_of\":\"2026-11-03\",\"boundary\":\"DQKAN exact table configuration\",\"field\":\"fuel_type\",\"kind\":\"reported\",\"locator\":\"generator model table / DQKAN / 60 Hz\",\"source_id\":\"cummins-qsk60-current-20261103\",\"unit\":null,\"value\":\"Diesel\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"DQKAN exact table configuration\",\"field\":\"engine_model\",\"kind\":\"reported\",\"locator\":\"generator model table / DQKAN / 60 Hz\",\"source_id\":\"cummins-qsk60-current-20261103\",\"unit\":null,\"value\":\"QSK60-G19\"}]","official_url":"https://www.cummins.com/en-na/generators/products/qsk60","output_power_kw":2250.0,"power_conditions":"OEM Data Center Continuous duty: continuous supply to a constant or varying electrical load for unlimited hours in a data-center application; exact 60 Hz table row","power_rating_kind":"Data Center Continuous generator output active/apparent power","quality_status":"source_backed","record_id":"d717e1ce-3367-55b3-8df5-b1547807aa6e","record_scope":"configuration","source_urls":["https://www.cummins.com/en-na/generators/products/qsk60"],"sources":["cummins-qsk60-current-20261103"],"updated_at":"2026-11-03T08:17:47Z","variant":"60 Hz; Data Center Continuous; diesel"}
