{"capacity_scope":"Exact OEM EWAT-CZH size 016 cooling-only catalogue rating; no hydronic, electrical or ordered-option combination selected","cooling_capacity_kw":16.2,"cooling_rating_conditions":"Cooling: entering water 12 degC; leaving water 7 degC; ambient 35 degC dry bulb","created_at":"2026-11-03T23:24:00Z","entity_type":"equipment","equipment_category":"chiller","evidence_json":"{\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZH specification table / size 016\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"cooling_capacity_kw\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZH specification table / size 016\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null},\"unit\":\"kW\"},\"cooling_rating_conditions\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZH specification table / size 016\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZH specification table / size 016\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZH specification table / size 016\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"input_power_kw\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZH specification table / size 016\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null},\"unit\":\"kW\"},\"liquid_flow_l_min\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZH specification table / size 016\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null},\"unit\":\"L/min\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZH specification table / size 016\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"model\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZH specification table / size 016\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"name\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZH specification table / size 016\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"notes\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZH specification table / size 016\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZH specification table / size 016\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZH specification table / size 016\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZH specification table / size 016\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZH specification table / size 016\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZH specification table / size 016\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZH specification table / size 016\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"variant\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZH specification table / size 016\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}}}","field_sources_json":"{\"capacity_scope\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"cooling_capacity_kw\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"cooling_rating_conditions\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"equipment_category\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"form_factor\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"input_power_kw\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"liquid_flow_l_min\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"manufacturer\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"model\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"name\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"notes\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"observations_json\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"official_url\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"power_conditions\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"power_rating_kind\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"product_status\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"record_scope\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"variant\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"]}","form_factor":"air-cooled scroll inverter chiller","input_power_kw":5.6,"last_verified_at":"2026-11-03T23:24:00Z","liquid_flow_l_min":48.0,"manufacturer":"Daikin","model":"EWAT-CZH","name":"Daikin EWAT-CZH size 016","notes":"The exact nominal catalogue column is retained. Size 040-MONO and 040-DUAL are distinct published columns. Water flow is exactly converted from L/s to L/min. EER/IPLV remain ratios in observations; voltage, frequency, dimensions, weight, hydronic choices, SKU suffixes and data-center deployment are not inferred.","observations_json":"[{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact EWAT-CZH size 016 catalogue rating\",\"field\":\"nominal_water_flow\",\"kind\":\"reported\",\"locator\":\"EWAT-CZH specification table / size 016\",\"source_id\":\"daikin-chillers-catalogue-2026-ecpen26-411\",\"unit\":\"L/s\",\"value\":0.8},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact EWAT-CZH size 016 catalogue rating\",\"field\":\"minimum_capacity\",\"kind\":\"reported\",\"locator\":\"EWAT-CZH specification table / size 016\",\"source_id\":\"daikin-chillers-catalogue-2026-ecpen26-411\",\"unit\":\"%\",\"value\":18},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact EWAT-CZH size 016 catalogue rating\",\"field\":\"energy_efficiency_ratio\",\"kind\":\"reported\",\"locator\":\"EWAT-CZH specification table / size 016\",\"source_id\":\"daikin-chillers-catalogue-2026-ecpen26-411\",\"unit\":\"ratio\",\"value\":2.89},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact EWAT-CZH size 016 catalogue rating\",\"field\":\"integrated_part_load_value\",\"kind\":\"reported\",\"locator\":\"EWAT-CZH specification table / size 016\",\"source_id\":\"daikin-chillers-catalogue-2026-ecpen26-411\",\"unit\":\"ratio\",\"value\":5.83},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact EWAT-CZH size 016 catalogue rating\",\"field\":\"refrigerant\",\"kind\":\"reported\",\"locator\":\"EWAT-CZH specification table / size 016\",\"source_id\":\"daikin-chillers-catalogue-2026-ecpen26-411\",\"unit\":null,\"value\":\"R-32; GWP 675\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact EWAT-CZH size 016 catalogue rating\",\"field\":\"water_heat_exchanger\",\"kind\":\"reported\",\"locator\":\"EWAT-CZH specification table / size 016\",\"source_id\":\"daikin-chillers-catalogue-2026-ecpen26-411\",\"unit\":null,\"value\":\"brazed plate\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact EWAT-CZH size 016 catalogue rating\",\"field\":\"compressor\",\"kind\":\"reported\",\"locator\":\"EWAT-CZH specification table / size 016\",\"source_id\":\"daikin-chillers-catalogue-2026-ecpen26-411\",\"unit\":null,\"value\":\"scroll; inverter controlled\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact EWAT-CZH size 016 catalogue rating\",\"field\":\"fans\",\"kind\":\"reported\",\"locator\":\"EWAT-CZH specification table / size 016\",\"source_id\":\"daikin-chillers-catalogue-2026-ecpen26-411\",\"unit\":null,\"value\":\"axial; inverter controlled\"}]","official_url":"https://www.daikin.eu/content/dam/internet-denv/catalogues_brochures/industrial/Chillers_Catalogue_2026-ECPEN26-411.pdf","power_conditions":"Cooling: entering water 12 degC; leaving water 7 degC; ambient 35 degC dry bulb","power_rating_kind":"nominal cooling input at stated chiller rating condition","product_status":"listed in Daikin Chillers Product Catalogue 2026","quality_status":"source_backed","record_id":"f1675bae-176b-5ecf-a263-e573866c5bdc","record_scope":"configuration","source_urls":["https://www.daikin.eu/content/dam/internet-denv/catalogues_brochures/industrial/Chillers_Catalogue_2026-ECPEN26-411.pdf"],"sources":["daikin-chillers-catalogue-2026-ecpen26-411"],"updated_at":"2026-11-03T23:24:00Z","variant":"016; cooling-only nominal rating"}
{"capacity_scope":"Exact OEM EWAT-CZH size 021 cooling-only catalogue rating; no hydronic, electrical or ordered-option combination selected","cooling_capacity_kw":21.2,"cooling_rating_conditions":"Cooling: entering water 12 degC; leaving water 7 degC; ambient 35 degC dry bulb","created_at":"2026-11-03T23:24:00Z","entity_type":"equipment","equipment_category":"chiller","evidence_json":"{\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZH specification table / size 021\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"cooling_capacity_kw\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZH specification table / size 021\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null},\"unit\":\"kW\"},\"cooling_rating_conditions\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZH specification table / size 021\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZH specification table / size 021\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZH specification table / size 021\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"input_power_kw\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZH specification table / size 021\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null},\"unit\":\"kW\"},\"liquid_flow_l_min\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZH specification table / size 021\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null},\"unit\":\"L/min\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZH specification table / size 021\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"model\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZH specification table / size 021\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"name\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZH specification table / size 021\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"notes\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZH specification table / size 021\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZH specification table / size 021\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZH specification table / size 021\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZH specification table / size 021\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZH specification table / size 021\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZH specification table / size 021\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZH specification table / size 021\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"variant\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZH specification table / size 021\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}}}","field_sources_json":"{\"capacity_scope\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"cooling_capacity_kw\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"cooling_rating_conditions\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"equipment_category\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"form_factor\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"input_power_kw\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"liquid_flow_l_min\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"manufacturer\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"model\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"name\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"notes\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"observations_json\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"official_url\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"power_conditions\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"power_rating_kind\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"product_status\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"record_scope\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"variant\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"]}","form_factor":"air-cooled scroll inverter chiller","input_power_kw":6.7,"last_verified_at":"2026-11-03T23:24:00Z","liquid_flow_l_min":60.0,"manufacturer":"Daikin","model":"EWAT-CZH","name":"Daikin EWAT-CZH size 021","notes":"The exact nominal catalogue column is retained. Size 040-MONO and 040-DUAL are distinct published columns. Water flow is exactly converted from L/s to L/min. EER/IPLV remain ratios in observations; voltage, frequency, dimensions, weight, hydronic choices, SKU suffixes and data-center deployment are not inferred.","observations_json":"[{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact EWAT-CZH size 021 catalogue rating\",\"field\":\"nominal_water_flow\",\"kind\":\"reported\",\"locator\":\"EWAT-CZH specification table / size 021\",\"source_id\":\"daikin-chillers-catalogue-2026-ecpen26-411\",\"unit\":\"L/s\",\"value\":1.0},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact EWAT-CZH size 021 catalogue rating\",\"field\":\"minimum_capacity\",\"kind\":\"reported\",\"locator\":\"EWAT-CZH specification table / size 021\",\"source_id\":\"daikin-chillers-catalogue-2026-ecpen26-411\",\"unit\":\"%\",\"value\":14},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact EWAT-CZH size 021 catalogue rating\",\"field\":\"energy_efficiency_ratio\",\"kind\":\"reported\",\"locator\":\"EWAT-CZH specification table / size 021\",\"source_id\":\"daikin-chillers-catalogue-2026-ecpen26-411\",\"unit\":\"ratio\",\"value\":3.15},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact EWAT-CZH size 021 catalogue rating\",\"field\":\"integrated_part_load_value\",\"kind\":\"reported\",\"locator\":\"EWAT-CZH specification table / size 021\",\"source_id\":\"daikin-chillers-catalogue-2026-ecpen26-411\",\"unit\":\"ratio\",\"value\":6.29},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact EWAT-CZH size 021 catalogue rating\",\"field\":\"refrigerant\",\"kind\":\"reported\",\"locator\":\"EWAT-CZH specification table / size 021\",\"source_id\":\"daikin-chillers-catalogue-2026-ecpen26-411\",\"unit\":null,\"value\":\"R-32; GWP 675\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact EWAT-CZH size 021 catalogue rating\",\"field\":\"water_heat_exchanger\",\"kind\":\"reported\",\"locator\":\"EWAT-CZH specification table / size 021\",\"source_id\":\"daikin-chillers-catalogue-2026-ecpen26-411\",\"unit\":null,\"value\":\"brazed plate\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact EWAT-CZH size 021 catalogue rating\",\"field\":\"compressor\",\"kind\":\"reported\",\"locator\":\"EWAT-CZH specification table / size 021\",\"source_id\":\"daikin-chillers-catalogue-2026-ecpen26-411\",\"unit\":null,\"value\":\"scroll; inverter controlled\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact EWAT-CZH size 021 catalogue rating\",\"field\":\"fans\",\"kind\":\"reported\",\"locator\":\"EWAT-CZH specification table / size 021\",\"source_id\":\"daikin-chillers-catalogue-2026-ecpen26-411\",\"unit\":null,\"value\":\"axial; inverter controlled\"}]","official_url":"https://www.daikin.eu/content/dam/internet-denv/catalogues_brochures/industrial/Chillers_Catalogue_2026-ECPEN26-411.pdf","power_conditions":"Cooling: entering water 12 degC; leaving water 7 degC; ambient 35 degC dry bulb","power_rating_kind":"nominal cooling input at stated chiller rating condition","product_status":"listed in Daikin Chillers Product Catalogue 2026","quality_status":"source_backed","record_id":"9a1bcf35-e04b-532a-b07a-255807a9655f","record_scope":"configuration","source_urls":["https://www.daikin.eu/content/dam/internet-denv/catalogues_brochures/industrial/Chillers_Catalogue_2026-ECPEN26-411.pdf"],"sources":["daikin-chillers-catalogue-2026-ecpen26-411"],"updated_at":"2026-11-03T23:24:00Z","variant":"021; cooling-only nominal rating"}
{"capacity_scope":"Exact OEM EWAT-CZH size 025 cooling-only catalogue rating; no hydronic, electrical or ordered-option combination selected","cooling_capacity_kw":25.9,"cooling_rating_conditions":"Cooling: entering water 12 degC; leaving water 7 degC; ambient 35 degC dry bulb","created_at":"2026-11-03T23:24:00Z","entity_type":"equipment","equipment_category":"chiller","evidence_json":"{\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZH specification table / size 025\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"cooling_capacity_kw\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZH specification table / size 025\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null},\"unit\":\"kW\"},\"cooling_rating_conditions\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZH specification table / size 025\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZH specification table / size 025\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZH specification table / size 025\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"input_power_kw\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZH specification table / size 025\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null},\"unit\":\"kW\"},\"liquid_flow_l_min\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZH specification table / size 025\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null},\"unit\":\"L/min\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZH specification table / size 025\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"model\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZH specification table / size 025\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"name\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZH specification table / size 025\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"notes\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZH specification table / size 025\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZH specification table / size 025\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZH specification table / size 025\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZH specification table / size 025\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZH specification table / size 025\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZH specification table / size 025\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZH specification table / size 025\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"variant\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZH specification table / size 025\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}}}","field_sources_json":"{\"capacity_scope\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"cooling_capacity_kw\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"cooling_rating_conditions\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"equipment_category\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"form_factor\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"input_power_kw\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"liquid_flow_l_min\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"manufacturer\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"model\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"name\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"notes\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"observations_json\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"official_url\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"power_conditions\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"power_rating_kind\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"product_status\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"record_scope\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"variant\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"]}","form_factor":"air-cooled scroll inverter chiller","input_power_kw":8.7,"last_verified_at":"2026-11-03T23:24:00Z","liquid_flow_l_min":72.0,"manufacturer":"Daikin","model":"EWAT-CZH","name":"Daikin EWAT-CZH size 025","notes":"The exact nominal catalogue column is retained. Size 040-MONO and 040-DUAL are distinct published columns. Water flow is exactly converted from L/s to L/min. EER/IPLV remain ratios in observations; voltage, frequency, dimensions, weight, hydronic choices, SKU suffixes and data-center deployment are not inferred.","observations_json":"[{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact EWAT-CZH size 025 catalogue rating\",\"field\":\"nominal_water_flow\",\"kind\":\"reported\",\"locator\":\"EWAT-CZH specification table / size 025\",\"source_id\":\"daikin-chillers-catalogue-2026-ecpen26-411\",\"unit\":\"L/s\",\"value\":1.2},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact EWAT-CZH size 025 catalogue rating\",\"field\":\"minimum_capacity\",\"kind\":\"reported\",\"locator\":\"EWAT-CZH specification table / size 025\",\"source_id\":\"daikin-chillers-catalogue-2026-ecpen26-411\",\"unit\":\"%\",\"value\":12},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact EWAT-CZH size 025 catalogue rating\",\"field\":\"energy_efficiency_ratio\",\"kind\":\"reported\",\"locator\":\"EWAT-CZH specification table / size 025\",\"source_id\":\"daikin-chillers-catalogue-2026-ecpen26-411\",\"unit\":\"ratio\",\"value\":2.98},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact EWAT-CZH size 025 catalogue rating\",\"field\":\"integrated_part_load_value\",\"kind\":\"reported\",\"locator\":\"EWAT-CZH specification table / size 025\",\"source_id\":\"daikin-chillers-catalogue-2026-ecpen26-411\",\"unit\":\"ratio\",\"value\":6.05},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact EWAT-CZH size 025 catalogue rating\",\"field\":\"refrigerant\",\"kind\":\"reported\",\"locator\":\"EWAT-CZH specification table / size 025\",\"source_id\":\"daikin-chillers-catalogue-2026-ecpen26-411\",\"unit\":null,\"value\":\"R-32; GWP 675\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact EWAT-CZH size 025 catalogue rating\",\"field\":\"water_heat_exchanger\",\"kind\":\"reported\",\"locator\":\"EWAT-CZH specification table / size 025\",\"source_id\":\"daikin-chillers-catalogue-2026-ecpen26-411\",\"unit\":null,\"value\":\"brazed plate\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact EWAT-CZH size 025 catalogue rating\",\"field\":\"compressor\",\"kind\":\"reported\",\"locator\":\"EWAT-CZH specification table / size 025\",\"source_id\":\"daikin-chillers-catalogue-2026-ecpen26-411\",\"unit\":null,\"value\":\"scroll; inverter controlled\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact EWAT-CZH size 025 catalogue rating\",\"field\":\"fans\",\"kind\":\"reported\",\"locator\":\"EWAT-CZH specification table / size 025\",\"source_id\":\"daikin-chillers-catalogue-2026-ecpen26-411\",\"unit\":null,\"value\":\"axial; inverter controlled\"}]","official_url":"https://www.daikin.eu/content/dam/internet-denv/catalogues_brochures/industrial/Chillers_Catalogue_2026-ECPEN26-411.pdf","power_conditions":"Cooling: entering water 12 degC; leaving water 7 degC; ambient 35 degC dry bulb","power_rating_kind":"nominal cooling input at stated chiller rating condition","product_status":"listed in Daikin Chillers Product Catalogue 2026","quality_status":"source_backed","record_id":"e4f6533c-717c-5e97-a388-1c77132978c6","record_scope":"configuration","source_urls":["https://www.daikin.eu/content/dam/internet-denv/catalogues_brochures/industrial/Chillers_Catalogue_2026-ECPEN26-411.pdf"],"sources":["daikin-chillers-catalogue-2026-ecpen26-411"],"updated_at":"2026-11-03T23:24:00Z","variant":"025; cooling-only nominal rating"}
{"capacity_scope":"Exact OEM EWAT-CZH size 032 cooling-only catalogue rating; no hydronic, electrical or ordered-option combination selected","cooling_capacity_kw":32.8,"cooling_rating_conditions":"Cooling: entering water 12 degC; leaving water 7 degC; ambient 35 degC dry bulb","created_at":"2026-11-03T23:24:00Z","entity_type":"equipment","equipment_category":"chiller","evidence_json":"{\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZH specification table / size 032\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"cooling_capacity_kw\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZH specification table / size 032\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null},\"unit\":\"kW\"},\"cooling_rating_conditions\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZH specification table / size 032\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZH specification table / size 032\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZH specification table / size 032\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"input_power_kw\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZH specification table / size 032\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null},\"unit\":\"kW\"},\"liquid_flow_l_min\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZH specification table / size 032\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null},\"unit\":\"L/min\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZH specification table / size 032\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"model\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZH specification table / size 032\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"name\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZH specification table / size 032\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"notes\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZH specification table / size 032\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZH specification table / size 032\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZH specification table / size 032\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZH specification table / size 032\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZH specification table / size 032\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZH specification table / size 032\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZH specification table / size 032\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"variant\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZH specification table / size 032\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}}}","field_sources_json":"{\"capacity_scope\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"cooling_capacity_kw\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"cooling_rating_conditions\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"equipment_category\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"form_factor\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"input_power_kw\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"liquid_flow_l_min\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"manufacturer\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"model\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"name\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"notes\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"observations_json\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"official_url\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"power_conditions\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"power_rating_kind\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"product_status\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"record_scope\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"variant\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"]}","form_factor":"air-cooled scroll inverter chiller","input_power_kw":10.4,"last_verified_at":"2026-11-03T23:24:00Z","liquid_flow_l_min":96.0,"manufacturer":"Daikin","model":"EWAT-CZH","name":"Daikin EWAT-CZH size 032","notes":"The exact nominal catalogue column is retained. Size 040-MONO and 040-DUAL are distinct published columns. Water flow is exactly converted from L/s to L/min. EER/IPLV remain ratios in observations; voltage, frequency, dimensions, weight, hydronic choices, SKU suffixes and data-center deployment are not inferred.","observations_json":"[{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact EWAT-CZH size 032 catalogue rating\",\"field\":\"nominal_water_flow\",\"kind\":\"reported\",\"locator\":\"EWAT-CZH specification table / size 032\",\"source_id\":\"daikin-chillers-catalogue-2026-ecpen26-411\",\"unit\":\"L/s\",\"value\":1.6},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact EWAT-CZH size 032 catalogue rating\",\"field\":\"minimum_capacity\",\"kind\":\"reported\",\"locator\":\"EWAT-CZH specification table / size 032\",\"source_id\":\"daikin-chillers-catalogue-2026-ecpen26-411\",\"unit\":\"%\",\"value\":19},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact EWAT-CZH size 032 catalogue rating\",\"field\":\"energy_efficiency_ratio\",\"kind\":\"reported\",\"locator\":\"EWAT-CZH specification table / size 032\",\"source_id\":\"daikin-chillers-catalogue-2026-ecpen26-411\",\"unit\":\"ratio\",\"value\":3.14},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact EWAT-CZH size 032 catalogue rating\",\"field\":\"integrated_part_load_value\",\"kind\":\"reported\",\"locator\":\"EWAT-CZH specification table / size 032\",\"source_id\":\"daikin-chillers-catalogue-2026-ecpen26-411\",\"unit\":\"ratio\",\"value\":6.25},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact EWAT-CZH size 032 catalogue rating\",\"field\":\"refrigerant\",\"kind\":\"reported\",\"locator\":\"EWAT-CZH specification table / size 032\",\"source_id\":\"daikin-chillers-catalogue-2026-ecpen26-411\",\"unit\":null,\"value\":\"R-32; GWP 675\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact EWAT-CZH size 032 catalogue rating\",\"field\":\"water_heat_exchanger\",\"kind\":\"reported\",\"locator\":\"EWAT-CZH specification table / size 032\",\"source_id\":\"daikin-chillers-catalogue-2026-ecpen26-411\",\"unit\":null,\"value\":\"brazed plate\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact EWAT-CZH size 032 catalogue rating\",\"field\":\"compressor\",\"kind\":\"reported\",\"locator\":\"EWAT-CZH specification table / size 032\",\"source_id\":\"daikin-chillers-catalogue-2026-ecpen26-411\",\"unit\":null,\"value\":\"scroll; inverter controlled\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact EWAT-CZH size 032 catalogue rating\",\"field\":\"fans\",\"kind\":\"reported\",\"locator\":\"EWAT-CZH specification table / size 032\",\"source_id\":\"daikin-chillers-catalogue-2026-ecpen26-411\",\"unit\":null,\"value\":\"axial; inverter controlled\"}]","official_url":"https://www.daikin.eu/content/dam/internet-denv/catalogues_brochures/industrial/Chillers_Catalogue_2026-ECPEN26-411.pdf","power_conditions":"Cooling: entering water 12 degC; leaving water 7 degC; ambient 35 degC dry bulb","power_rating_kind":"nominal cooling input at stated chiller rating condition","product_status":"listed in Daikin Chillers Product Catalogue 2026","quality_status":"source_backed","record_id":"2422f34c-e3d8-5ee2-99b6-d9468c2c35ca","record_scope":"configuration","source_urls":["https://www.daikin.eu/content/dam/internet-denv/catalogues_brochures/industrial/Chillers_Catalogue_2026-ECPEN26-411.pdf"],"sources":["daikin-chillers-catalogue-2026-ecpen26-411"],"updated_at":"2026-11-03T23:24:00Z","variant":"032; cooling-only nominal rating"}
{"capacity_scope":"Exact OEM EWAT-CZH size 040-DUAL cooling-only catalogue rating; no hydronic, electrical or ordered-option combination selected","cooling_capacity_kw":41.8,"cooling_rating_conditions":"Cooling: entering water 12 degC; leaving water 7 degC; ambient 35 degC dry bulb","created_at":"2026-11-03T23:24:00Z","entity_type":"equipment","equipment_category":"chiller","evidence_json":"{\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZH specification table / size 040-DUAL\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"cooling_capacity_kw\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZH specification table / size 040-DUAL\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null},\"unit\":\"kW\"},\"cooling_rating_conditions\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZH specification table / size 040-DUAL\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZH specification table / size 040-DUAL\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZH specification table / size 040-DUAL\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"input_power_kw\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZH specification table / size 040-DUAL\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null},\"unit\":\"kW\"},\"liquid_flow_l_min\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZH specification table / size 040-DUAL\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null},\"unit\":\"L/min\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZH specification table / size 040-DUAL\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"model\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZH specification table / size 040-DUAL\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"name\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZH specification table / size 040-DUAL\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"notes\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZH specification table / size 040-DUAL\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZH specification table / size 040-DUAL\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZH specification table / size 040-DUAL\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZH specification table / size 040-DUAL\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZH specification table / size 040-DUAL\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZH specification table / size 040-DUAL\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZH specification table / size 040-DUAL\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"variant\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZH specification table / size 040-DUAL\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}}}","field_sources_json":"{\"capacity_scope\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"cooling_capacity_kw\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"cooling_rating_conditions\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"equipment_category\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"form_factor\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"input_power_kw\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"liquid_flow_l_min\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"manufacturer\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"model\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"name\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"notes\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"observations_json\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"official_url\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"power_conditions\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"power_rating_kind\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"product_status\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"record_scope\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"variant\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"]}","form_factor":"air-cooled scroll inverter chiller","input_power_kw":13.3,"last_verified_at":"2026-11-03T23:24:00Z","liquid_flow_l_min":120.0,"manufacturer":"Daikin","model":"EWAT-CZH","name":"Daikin EWAT-CZH size 040-DUAL","notes":"The exact nominal catalogue column is retained. Size 040-MONO and 040-DUAL are distinct published columns. Water flow is exactly converted from L/s to L/min. EER/IPLV remain ratios in observations; voltage, frequency, dimensions, weight, hydronic choices, SKU suffixes and data-center deployment are not inferred.","observations_json":"[{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact EWAT-CZH size 040-DUAL catalogue rating\",\"field\":\"nominal_water_flow\",\"kind\":\"reported\",\"locator\":\"EWAT-CZH specification table / size 040-DUAL\",\"source_id\":\"daikin-chillers-catalogue-2026-ecpen26-411\",\"unit\":\"L/s\",\"value\":2.0},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact EWAT-CZH size 040-DUAL catalogue rating\",\"field\":\"minimum_capacity\",\"kind\":\"reported\",\"locator\":\"EWAT-CZH specification table / size 040-DUAL\",\"source_id\":\"daikin-chillers-catalogue-2026-ecpen26-411\",\"unit\":\"%\",\"value\":14},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact EWAT-CZH size 040-DUAL catalogue rating\",\"field\":\"energy_efficiency_ratio\",\"kind\":\"reported\",\"locator\":\"EWAT-CZH specification table / size 040-DUAL\",\"source_id\":\"daikin-chillers-catalogue-2026-ecpen26-411\",\"unit\":\"ratio\",\"value\":3.15},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact EWAT-CZH size 040-DUAL catalogue rating\",\"field\":\"integrated_part_load_value\",\"kind\":\"reported\",\"locator\":\"EWAT-CZH specification table / size 040-DUAL\",\"source_id\":\"daikin-chillers-catalogue-2026-ecpen26-411\",\"unit\":\"ratio\",\"value\":6.37},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact EWAT-CZH size 040-DUAL catalogue rating\",\"field\":\"refrigerant\",\"kind\":\"reported\",\"locator\":\"EWAT-CZH specification table / size 040-DUAL\",\"source_id\":\"daikin-chillers-catalogue-2026-ecpen26-411\",\"unit\":null,\"value\":\"R-32; GWP 675\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact EWAT-CZH size 040-DUAL catalogue rating\",\"field\":\"water_heat_exchanger\",\"kind\":\"reported\",\"locator\":\"EWAT-CZH specification table / size 040-DUAL\",\"source_id\":\"daikin-chillers-catalogue-2026-ecpen26-411\",\"unit\":null,\"value\":\"brazed plate\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact EWAT-CZH size 040-DUAL catalogue rating\",\"field\":\"compressor\",\"kind\":\"reported\",\"locator\":\"EWAT-CZH specification table / size 040-DUAL\",\"source_id\":\"daikin-chillers-catalogue-2026-ecpen26-411\",\"unit\":null,\"value\":\"scroll; inverter controlled\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact EWAT-CZH size 040-DUAL catalogue rating\",\"field\":\"fans\",\"kind\":\"reported\",\"locator\":\"EWAT-CZH specification table / size 040-DUAL\",\"source_id\":\"daikin-chillers-catalogue-2026-ecpen26-411\",\"unit\":null,\"value\":\"axial; inverter controlled\"}]","official_url":"https://www.daikin.eu/content/dam/internet-denv/catalogues_brochures/industrial/Chillers_Catalogue_2026-ECPEN26-411.pdf","power_conditions":"Cooling: entering water 12 degC; leaving water 7 degC; ambient 35 degC dry bulb","power_rating_kind":"nominal cooling input at stated chiller rating condition","product_status":"listed in Daikin Chillers Product Catalogue 2026","quality_status":"source_backed","record_id":"1eac5cc7-9699-5cb1-b428-1563f02b3637","record_scope":"configuration","source_urls":["https://www.daikin.eu/content/dam/internet-denv/catalogues_brochures/industrial/Chillers_Catalogue_2026-ECPEN26-411.pdf"],"sources":["daikin-chillers-catalogue-2026-ecpen26-411"],"updated_at":"2026-11-03T23:24:00Z","variant":"040-DUAL; cooling-only nominal rating"}
{"capacity_scope":"Exact OEM EWAT-CZH size 040-MONO cooling-only catalogue rating; no hydronic, electrical or ordered-option combination selected","cooling_capacity_kw":40.1,"cooling_rating_conditions":"Cooling: entering water 12 degC; leaving water 7 degC; ambient 35 degC dry bulb","created_at":"2026-11-03T23:24:00Z","entity_type":"equipment","equipment_category":"chiller","evidence_json":"{\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZH specification table / size 040-MONO\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"cooling_capacity_kw\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZH specification table / size 040-MONO\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null},\"unit\":\"kW\"},\"cooling_rating_conditions\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZH specification table / size 040-MONO\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZH specification table / size 040-MONO\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZH specification table / size 040-MONO\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"input_power_kw\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZH specification table / size 040-MONO\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null},\"unit\":\"kW\"},\"liquid_flow_l_min\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZH specification table / size 040-MONO\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null},\"unit\":\"L/min\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZH specification table / size 040-MONO\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"model\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZH specification table / size 040-MONO\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"name\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZH specification table / size 040-MONO\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"notes\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZH specification table / size 040-MONO\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZH specification table / size 040-MONO\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZH specification table / size 040-MONO\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZH specification table / size 040-MONO\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZH specification table / size 040-MONO\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZH specification table / size 040-MONO\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZH specification table / size 040-MONO\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"variant\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZH specification table / size 040-MONO\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}}}","field_sources_json":"{\"capacity_scope\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"cooling_capacity_kw\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"cooling_rating_conditions\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"equipment_category\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"form_factor\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"input_power_kw\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"liquid_flow_l_min\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"manufacturer\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"model\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"name\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"notes\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"observations_json\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"official_url\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"power_conditions\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"power_rating_kind\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"product_status\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"record_scope\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"variant\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"]}","form_factor":"air-cooled scroll inverter chiller","input_power_kw":13.5,"last_verified_at":"2026-11-03T23:24:00Z","liquid_flow_l_min":114.0,"manufacturer":"Daikin","model":"EWAT-CZH","name":"Daikin EWAT-CZH size 040-MONO","notes":"The exact nominal catalogue column is retained. Size 040-MONO and 040-DUAL are distinct published columns. Water flow is exactly converted from L/s to L/min. EER/IPLV remain ratios in observations; voltage, frequency, dimensions, weight, hydronic choices, SKU suffixes and data-center deployment are not inferred.","observations_json":"[{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact EWAT-CZH size 040-MONO catalogue rating\",\"field\":\"nominal_water_flow\",\"kind\":\"reported\",\"locator\":\"EWAT-CZH specification table / size 040-MONO\",\"source_id\":\"daikin-chillers-catalogue-2026-ecpen26-411\",\"unit\":\"L/s\",\"value\":1.9},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact EWAT-CZH size 040-MONO catalogue rating\",\"field\":\"minimum_capacity\",\"kind\":\"reported\",\"locator\":\"EWAT-CZH specification table / size 040-MONO\",\"source_id\":\"daikin-chillers-catalogue-2026-ecpen26-411\",\"unit\":\"%\",\"value\":15},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact EWAT-CZH size 040-MONO catalogue rating\",\"field\":\"energy_efficiency_ratio\",\"kind\":\"reported\",\"locator\":\"EWAT-CZH specification table / size 040-MONO\",\"source_id\":\"daikin-chillers-catalogue-2026-ecpen26-411\",\"unit\":\"ratio\",\"value\":2.97},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact EWAT-CZH size 040-MONO catalogue rating\",\"field\":\"integrated_part_load_value\",\"kind\":\"reported\",\"locator\":\"EWAT-CZH specification table / size 040-MONO\",\"source_id\":\"daikin-chillers-catalogue-2026-ecpen26-411\",\"unit\":\"ratio\",\"value\":5.87},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact EWAT-CZH size 040-MONO catalogue rating\",\"field\":\"refrigerant\",\"kind\":\"reported\",\"locator\":\"EWAT-CZH specification table / size 040-MONO\",\"source_id\":\"daikin-chillers-catalogue-2026-ecpen26-411\",\"unit\":null,\"value\":\"R-32; GWP 675\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact EWAT-CZH size 040-MONO catalogue rating\",\"field\":\"water_heat_exchanger\",\"kind\":\"reported\",\"locator\":\"EWAT-CZH specification table / size 040-MONO\",\"source_id\":\"daikin-chillers-catalogue-2026-ecpen26-411\",\"unit\":null,\"value\":\"brazed plate\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact EWAT-CZH size 040-MONO catalogue rating\",\"field\":\"compressor\",\"kind\":\"reported\",\"locator\":\"EWAT-CZH specification table / size 040-MONO\",\"source_id\":\"daikin-chillers-catalogue-2026-ecpen26-411\",\"unit\":null,\"value\":\"scroll; inverter controlled\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact EWAT-CZH size 040-MONO catalogue rating\",\"field\":\"fans\",\"kind\":\"reported\",\"locator\":\"EWAT-CZH specification table / size 040-MONO\",\"source_id\":\"daikin-chillers-catalogue-2026-ecpen26-411\",\"unit\":null,\"value\":\"axial; inverter controlled\"}]","official_url":"https://www.daikin.eu/content/dam/internet-denv/catalogues_brochures/industrial/Chillers_Catalogue_2026-ECPEN26-411.pdf","power_conditions":"Cooling: entering water 12 degC; leaving water 7 degC; ambient 35 degC dry bulb","power_rating_kind":"nominal cooling input at stated chiller rating condition","product_status":"listed in Daikin Chillers Product Catalogue 2026","quality_status":"source_backed","record_id":"b92ca600-31a3-512c-8585-2f084375039d","record_scope":"configuration","source_urls":["https://www.daikin.eu/content/dam/internet-denv/catalogues_brochures/industrial/Chillers_Catalogue_2026-ECPEN26-411.pdf"],"sources":["daikin-chillers-catalogue-2026-ecpen26-411"],"updated_at":"2026-11-03T23:24:00Z","variant":"040-MONO; cooling-only nominal rating"}
{"capacity_scope":"Exact OEM EWAT-CZH size 050 cooling-only catalogue rating; no hydronic, electrical or ordered-option combination selected","cooling_capacity_kw":51.3,"cooling_rating_conditions":"Cooling: entering water 12 degC; leaving water 7 degC; ambient 35 degC dry bulb","created_at":"2026-11-03T23:24:00Z","entity_type":"equipment","equipment_category":"chiller","evidence_json":"{\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZH specification table / size 050\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"cooling_capacity_kw\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZH specification table / size 050\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null},\"unit\":\"kW\"},\"cooling_rating_conditions\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZH specification table / size 050\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZH specification table / size 050\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZH specification table / size 050\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"input_power_kw\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZH specification table / size 050\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null},\"unit\":\"kW\"},\"liquid_flow_l_min\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZH specification table / size 050\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null},\"unit\":\"L/min\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZH specification table / size 050\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"model\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZH specification table / size 050\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"name\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZH specification table / size 050\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"notes\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZH specification table / size 050\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZH specification table / size 050\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZH specification table / size 050\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZH specification table / size 050\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZH specification table / size 050\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZH specification table / size 050\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZH specification table / size 050\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"variant\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZH specification table / size 050\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}}}","field_sources_json":"{\"capacity_scope\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"cooling_capacity_kw\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"cooling_rating_conditions\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"equipment_category\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"form_factor\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"input_power_kw\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"liquid_flow_l_min\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"manufacturer\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"model\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"name\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"notes\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"observations_json\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"official_url\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"power_conditions\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"power_rating_kind\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"product_status\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"record_scope\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"variant\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"]}","form_factor":"air-cooled scroll inverter chiller","input_power_kw":17.0,"last_verified_at":"2026-11-03T23:24:00Z","liquid_flow_l_min":144.0,"manufacturer":"Daikin","model":"EWAT-CZH","name":"Daikin EWAT-CZH size 050","notes":"The exact nominal catalogue column is retained. Size 040-MONO and 040-DUAL are distinct published columns. Water flow is exactly converted from L/s to L/min. EER/IPLV remain ratios in observations; voltage, frequency, dimensions, weight, hydronic choices, SKU suffixes and data-center deployment are not inferred.","observations_json":"[{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact EWAT-CZH size 050 catalogue rating\",\"field\":\"nominal_water_flow\",\"kind\":\"reported\",\"locator\":\"EWAT-CZH specification table / size 050\",\"source_id\":\"daikin-chillers-catalogue-2026-ecpen26-411\",\"unit\":\"L/s\",\"value\":2.4},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact EWAT-CZH size 050 catalogue rating\",\"field\":\"minimum_capacity\",\"kind\":\"reported\",\"locator\":\"EWAT-CZH specification table / size 050\",\"source_id\":\"daikin-chillers-catalogue-2026-ecpen26-411\",\"unit\":\"%\",\"value\":12},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact EWAT-CZH size 050 catalogue rating\",\"field\":\"energy_efficiency_ratio\",\"kind\":\"reported\",\"locator\":\"EWAT-CZH specification table / size 050\",\"source_id\":\"daikin-chillers-catalogue-2026-ecpen26-411\",\"unit\":\"ratio\",\"value\":3.02},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact EWAT-CZH size 050 catalogue rating\",\"field\":\"integrated_part_load_value\",\"kind\":\"reported\",\"locator\":\"EWAT-CZH specification table / size 050\",\"source_id\":\"daikin-chillers-catalogue-2026-ecpen26-411\",\"unit\":\"ratio\",\"value\":5.92},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact EWAT-CZH size 050 catalogue rating\",\"field\":\"refrigerant\",\"kind\":\"reported\",\"locator\":\"EWAT-CZH specification table / size 050\",\"source_id\":\"daikin-chillers-catalogue-2026-ecpen26-411\",\"unit\":null,\"value\":\"R-32; GWP 675\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact EWAT-CZH size 050 catalogue rating\",\"field\":\"water_heat_exchanger\",\"kind\":\"reported\",\"locator\":\"EWAT-CZH specification table / size 050\",\"source_id\":\"daikin-chillers-catalogue-2026-ecpen26-411\",\"unit\":null,\"value\":\"brazed plate\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact EWAT-CZH size 050 catalogue rating\",\"field\":\"compressor\",\"kind\":\"reported\",\"locator\":\"EWAT-CZH specification table / size 050\",\"source_id\":\"daikin-chillers-catalogue-2026-ecpen26-411\",\"unit\":null,\"value\":\"scroll; inverter controlled\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact EWAT-CZH size 050 catalogue rating\",\"field\":\"fans\",\"kind\":\"reported\",\"locator\":\"EWAT-CZH specification table / size 050\",\"source_id\":\"daikin-chillers-catalogue-2026-ecpen26-411\",\"unit\":null,\"value\":\"axial; inverter controlled\"}]","official_url":"https://www.daikin.eu/content/dam/internet-denv/catalogues_brochures/industrial/Chillers_Catalogue_2026-ECPEN26-411.pdf","power_conditions":"Cooling: entering water 12 degC; leaving water 7 degC; ambient 35 degC dry bulb","power_rating_kind":"nominal cooling input at stated chiller rating condition","product_status":"listed in Daikin Chillers Product Catalogue 2026","quality_status":"source_backed","record_id":"cfaafddb-cfba-5b11-8980-b8f30b92735a","record_scope":"configuration","source_urls":["https://www.daikin.eu/content/dam/internet-denv/catalogues_brochures/industrial/Chillers_Catalogue_2026-ECPEN26-411.pdf"],"sources":["daikin-chillers-catalogue-2026-ecpen26-411"],"updated_at":"2026-11-03T23:24:00Z","variant":"050; cooling-only nominal rating"}
{"capacity_scope":"Exact OEM EWAT-CZH size 064 cooling-only catalogue rating; no hydronic, electrical or ordered-option combination selected","cooling_capacity_kw":64.5,"cooling_rating_conditions":"Cooling: entering water 12 degC; leaving water 7 degC; ambient 35 degC dry bulb","created_at":"2026-11-03T23:24:00Z","entity_type":"equipment","equipment_category":"chiller","evidence_json":"{\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZH specification table / size 064\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"cooling_capacity_kw\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZH specification table / size 064\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null},\"unit\":\"kW\"},\"cooling_rating_conditions\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZH specification table / size 064\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZH specification table / size 064\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZH specification table / size 064\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"input_power_kw\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZH specification table / size 064\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null},\"unit\":\"kW\"},\"liquid_flow_l_min\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZH specification table / size 064\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null},\"unit\":\"L/min\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZH specification table / size 064\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"model\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZH specification table / size 064\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"name\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZH specification table / size 064\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"notes\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZH specification table / size 064\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZH specification table / size 064\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZH specification table / size 064\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZH specification table / size 064\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZH specification table / size 064\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZH specification table / size 064\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZH specification table / size 064\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"variant\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZH specification table / size 064\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}}}","field_sources_json":"{\"capacity_scope\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"cooling_capacity_kw\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"cooling_rating_conditions\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"equipment_category\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"form_factor\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"input_power_kw\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"liquid_flow_l_min\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"manufacturer\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"model\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"name\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"notes\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"observations_json\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"official_url\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"power_conditions\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"power_rating_kind\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"product_status\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"record_scope\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"variant\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"]}","form_factor":"air-cooled scroll inverter chiller","input_power_kw":22.0,"last_verified_at":"2026-11-03T23:24:00Z","liquid_flow_l_min":186.0,"manufacturer":"Daikin","model":"EWAT-CZH","name":"Daikin EWAT-CZH size 064","notes":"The exact nominal catalogue column is retained. Size 040-MONO and 040-DUAL are distinct published columns. Water flow is exactly converted from L/s to L/min. EER/IPLV remain ratios in observations; voltage, frequency, dimensions, weight, hydronic choices, SKU suffixes and data-center deployment are not inferred.","observations_json":"[{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact EWAT-CZH size 064 catalogue rating\",\"field\":\"nominal_water_flow\",\"kind\":\"reported\",\"locator\":\"EWAT-CZH specification table / size 064\",\"source_id\":\"daikin-chillers-catalogue-2026-ecpen26-411\",\"unit\":\"L/s\",\"value\":3.1},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact EWAT-CZH size 064 catalogue rating\",\"field\":\"minimum_capacity\",\"kind\":\"reported\",\"locator\":\"EWAT-CZH specification table / size 064\",\"source_id\":\"daikin-chillers-catalogue-2026-ecpen26-411\",\"unit\":\"%\",\"value\":15},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact EWAT-CZH size 064 catalogue rating\",\"field\":\"energy_efficiency_ratio\",\"kind\":\"reported\",\"locator\":\"EWAT-CZH specification table / size 064\",\"source_id\":\"daikin-chillers-catalogue-2026-ecpen26-411\",\"unit\":\"ratio\",\"value\":2.93},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact EWAT-CZH size 064 catalogue rating\",\"field\":\"integrated_part_load_value\",\"kind\":\"reported\",\"locator\":\"EWAT-CZH specification table / size 064\",\"source_id\":\"daikin-chillers-catalogue-2026-ecpen26-411\",\"unit\":\"ratio\",\"value\":5.88},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact EWAT-CZH size 064 catalogue rating\",\"field\":\"refrigerant\",\"kind\":\"reported\",\"locator\":\"EWAT-CZH specification table / size 064\",\"source_id\":\"daikin-chillers-catalogue-2026-ecpen26-411\",\"unit\":null,\"value\":\"R-32; GWP 675\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact EWAT-CZH size 064 catalogue rating\",\"field\":\"water_heat_exchanger\",\"kind\":\"reported\",\"locator\":\"EWAT-CZH specification table / size 064\",\"source_id\":\"daikin-chillers-catalogue-2026-ecpen26-411\",\"unit\":null,\"value\":\"brazed plate\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact EWAT-CZH size 064 catalogue rating\",\"field\":\"compressor\",\"kind\":\"reported\",\"locator\":\"EWAT-CZH specification table / size 064\",\"source_id\":\"daikin-chillers-catalogue-2026-ecpen26-411\",\"unit\":null,\"value\":\"scroll; inverter controlled\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact EWAT-CZH size 064 catalogue rating\",\"field\":\"fans\",\"kind\":\"reported\",\"locator\":\"EWAT-CZH specification table / size 064\",\"source_id\":\"daikin-chillers-catalogue-2026-ecpen26-411\",\"unit\":null,\"value\":\"axial; inverter controlled\"}]","official_url":"https://www.daikin.eu/content/dam/internet-denv/catalogues_brochures/industrial/Chillers_Catalogue_2026-ECPEN26-411.pdf","power_conditions":"Cooling: entering water 12 degC; leaving water 7 degC; ambient 35 degC dry bulb","power_rating_kind":"nominal cooling input at stated chiller rating condition","product_status":"listed in Daikin Chillers Product Catalogue 2026","quality_status":"source_backed","record_id":"56b49166-ef3f-5aa2-a73b-b0bca162125b","record_scope":"configuration","source_urls":["https://www.daikin.eu/content/dam/internet-denv/catalogues_brochures/industrial/Chillers_Catalogue_2026-ECPEN26-411.pdf"],"sources":["daikin-chillers-catalogue-2026-ecpen26-411"],"updated_at":"2026-11-03T23:24:00Z","variant":"064; cooling-only nominal rating"}
{"capacity_scope":"Exact OEM EWAT-CZH size 090 cooling-only catalogue rating; no hydronic, electrical or ordered-option combination selected","cooling_capacity_kw":88.9,"cooling_rating_conditions":"Cooling: entering water 12 degC; leaving water 7 degC; ambient 35 degC dry bulb","created_at":"2026-11-03T23:24:00Z","entity_type":"equipment","equipment_category":"chiller","evidence_json":"{\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZH specification table / size 090\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"cooling_capacity_kw\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZH specification table / size 090\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null},\"unit\":\"kW\"},\"cooling_rating_conditions\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZH specification table / size 090\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZH specification table / size 090\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZH specification table / size 090\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"input_power_kw\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZH specification table / size 090\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null},\"unit\":\"kW\"},\"liquid_flow_l_min\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZH specification table / size 090\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null},\"unit\":\"L/min\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZH specification table / size 090\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"model\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZH specification table / size 090\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"name\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZH specification table / size 090\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"notes\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZH specification table / size 090\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZH specification table / size 090\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZH specification table / size 090\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZH specification table / size 090\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZH specification table / size 090\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZH specification table / size 090\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZH specification table / size 090\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"variant\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZH specification table / size 090\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}}}","field_sources_json":"{\"capacity_scope\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"cooling_capacity_kw\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"cooling_rating_conditions\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"equipment_category\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"form_factor\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"input_power_kw\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"liquid_flow_l_min\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"manufacturer\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"model\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"name\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"notes\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"observations_json\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"official_url\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"power_conditions\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"power_rating_kind\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"product_status\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"record_scope\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"variant\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"]}","form_factor":"air-cooled scroll inverter chiller","input_power_kw":31.2,"last_verified_at":"2026-11-03T23:24:00Z","liquid_flow_l_min":252.0,"manufacturer":"Daikin","model":"EWAT-CZH","name":"Daikin EWAT-CZH size 090","notes":"The exact nominal catalogue column is retained. Size 040-MONO and 040-DUAL are distinct published columns. Water flow is exactly converted from L/s to L/min. EER/IPLV remain ratios in observations; voltage, frequency, dimensions, weight, hydronic choices, SKU suffixes and data-center deployment are not inferred.","observations_json":"[{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact EWAT-CZH size 090 catalogue rating\",\"field\":\"nominal_water_flow\",\"kind\":\"reported\",\"locator\":\"EWAT-CZH specification table / size 090\",\"source_id\":\"daikin-chillers-catalogue-2026-ecpen26-411\",\"unit\":\"L/s\",\"value\":4.2},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact EWAT-CZH size 090 catalogue rating\",\"field\":\"minimum_capacity\",\"kind\":\"reported\",\"locator\":\"EWAT-CZH specification table / size 090\",\"source_id\":\"daikin-chillers-catalogue-2026-ecpen26-411\",\"unit\":\"%\",\"value\":14},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact EWAT-CZH size 090 catalogue rating\",\"field\":\"energy_efficiency_ratio\",\"kind\":\"reported\",\"locator\":\"EWAT-CZH specification table / size 090\",\"source_id\":\"daikin-chillers-catalogue-2026-ecpen26-411\",\"unit\":\"ratio\",\"value\":2.85},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact EWAT-CZH size 090 catalogue rating\",\"field\":\"integrated_part_load_value\",\"kind\":\"reported\",\"locator\":\"EWAT-CZH specification table / size 090\",\"source_id\":\"daikin-chillers-catalogue-2026-ecpen26-411\",\"unit\":\"ratio\",\"value\":5.61},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact EWAT-CZH size 090 catalogue rating\",\"field\":\"refrigerant\",\"kind\":\"reported\",\"locator\":\"EWAT-CZH specification table / size 090\",\"source_id\":\"daikin-chillers-catalogue-2026-ecpen26-411\",\"unit\":null,\"value\":\"R-32; GWP 675\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact EWAT-CZH size 090 catalogue rating\",\"field\":\"water_heat_exchanger\",\"kind\":\"reported\",\"locator\":\"EWAT-CZH specification table / size 090\",\"source_id\":\"daikin-chillers-catalogue-2026-ecpen26-411\",\"unit\":null,\"value\":\"brazed plate\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact EWAT-CZH size 090 catalogue rating\",\"field\":\"compressor\",\"kind\":\"reported\",\"locator\":\"EWAT-CZH specification table / size 090\",\"source_id\":\"daikin-chillers-catalogue-2026-ecpen26-411\",\"unit\":null,\"value\":\"scroll; inverter controlled\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact EWAT-CZH size 090 catalogue rating\",\"field\":\"fans\",\"kind\":\"reported\",\"locator\":\"EWAT-CZH specification table / size 090\",\"source_id\":\"daikin-chillers-catalogue-2026-ecpen26-411\",\"unit\":null,\"value\":\"axial; inverter controlled\"}]","official_url":"https://www.daikin.eu/content/dam/internet-denv/catalogues_brochures/industrial/Chillers_Catalogue_2026-ECPEN26-411.pdf","power_conditions":"Cooling: entering water 12 degC; leaving water 7 degC; ambient 35 degC dry bulb","power_rating_kind":"nominal cooling input at stated chiller rating condition","product_status":"listed in Daikin Chillers Product Catalogue 2026","quality_status":"source_backed","record_id":"9970fbb0-3dd1-5be4-8756-73a5852e6aaf","record_scope":"configuration","source_urls":["https://www.daikin.eu/content/dam/internet-denv/catalogues_brochures/industrial/Chillers_Catalogue_2026-ECPEN26-411.pdf"],"sources":["daikin-chillers-catalogue-2026-ecpen26-411"],"updated_at":"2026-11-03T23:24:00Z","variant":"090; cooling-only nominal rating"}
{"capacity_scope":"Exact OEM EWAT-CZN size 016 cooling-only catalogue rating; no hydronic, electrical or ordered-option combination selected","cooling_capacity_kw":15.9,"cooling_rating_conditions":"Cooling: entering water 12 degC; leaving water 7 degC; ambient 35 degC dry bulb","created_at":"2026-11-03T23:24:00Z","entity_type":"equipment","equipment_category":"chiller","evidence_json":"{\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZN specification table / size 016\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"cooling_capacity_kw\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZN specification table / size 016\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null},\"unit\":\"kW\"},\"cooling_rating_conditions\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZN specification table / size 016\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZN specification table / size 016\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZN specification table / size 016\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"input_power_kw\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZN specification table / size 016\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null},\"unit\":\"kW\"},\"liquid_flow_l_min\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZN specification table / size 016\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null},\"unit\":\"L/min\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZN specification table / size 016\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"model\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZN specification table / size 016\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"name\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZN specification table / size 016\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"notes\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZN specification table / size 016\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZN specification table / size 016\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZN specification table / size 016\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZN specification table / size 016\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZN specification table / size 016\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZN specification table / size 016\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZN specification table / size 016\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"variant\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZN specification table / size 016\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}}}","field_sources_json":"{\"capacity_scope\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"cooling_capacity_kw\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"cooling_rating_conditions\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"equipment_category\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"form_factor\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"input_power_kw\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"liquid_flow_l_min\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"manufacturer\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"model\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"name\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"notes\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"observations_json\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"official_url\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"power_conditions\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"power_rating_kind\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"product_status\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"record_scope\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"variant\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"]}","form_factor":"air-cooled scroll inverter chiller","input_power_kw":5.5,"last_verified_at":"2026-11-03T23:24:00Z","liquid_flow_l_min":48.0,"manufacturer":"Daikin","model":"EWAT-CZN","name":"Daikin EWAT-CZN size 016","notes":"The exact nominal catalogue column is retained. Size 040-MONO and 040-DUAL are distinct published columns. Water flow is exactly converted from L/s to L/min. EER/IPLV remain ratios in observations; voltage, frequency, dimensions, weight, hydronic choices, SKU suffixes and data-center deployment are not inferred.","observations_json":"[{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact EWAT-CZN size 016 catalogue rating\",\"field\":\"nominal_water_flow\",\"kind\":\"reported\",\"locator\":\"EWAT-CZN specification table / size 016\",\"source_id\":\"daikin-chillers-catalogue-2026-ecpen26-411\",\"unit\":\"L/s\",\"value\":0.8},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact EWAT-CZN size 016 catalogue rating\",\"field\":\"minimum_capacity\",\"kind\":\"reported\",\"locator\":\"EWAT-CZN specification table / size 016\",\"source_id\":\"daikin-chillers-catalogue-2026-ecpen26-411\",\"unit\":\"%\",\"value\":18},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact EWAT-CZN size 016 catalogue rating\",\"field\":\"energy_efficiency_ratio\",\"kind\":\"reported\",\"locator\":\"EWAT-CZN specification table / size 016\",\"source_id\":\"daikin-chillers-catalogue-2026-ecpen26-411\",\"unit\":\"ratio\",\"value\":2.9},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact EWAT-CZN size 016 catalogue rating\",\"field\":\"integrated_part_load_value\",\"kind\":\"reported\",\"locator\":\"EWAT-CZN specification table / size 016\",\"source_id\":\"daikin-chillers-catalogue-2026-ecpen26-411\",\"unit\":\"ratio\",\"value\":5.83},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact EWAT-CZN size 016 catalogue rating\",\"field\":\"refrigerant\",\"kind\":\"reported\",\"locator\":\"EWAT-CZN specification table / size 016\",\"source_id\":\"daikin-chillers-catalogue-2026-ecpen26-411\",\"unit\":null,\"value\":\"R-32; GWP 675\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact EWAT-CZN size 016 catalogue rating\",\"field\":\"water_heat_exchanger\",\"kind\":\"reported\",\"locator\":\"EWAT-CZN specification table / size 016\",\"source_id\":\"daikin-chillers-catalogue-2026-ecpen26-411\",\"unit\":null,\"value\":\"brazed plate\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact EWAT-CZN size 016 catalogue rating\",\"field\":\"compressor\",\"kind\":\"reported\",\"locator\":\"EWAT-CZN specification table / size 016\",\"source_id\":\"daikin-chillers-catalogue-2026-ecpen26-411\",\"unit\":null,\"value\":\"scroll; inverter controlled\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact EWAT-CZN size 016 catalogue rating\",\"field\":\"fans\",\"kind\":\"reported\",\"locator\":\"EWAT-CZN specification table / size 016\",\"source_id\":\"daikin-chillers-catalogue-2026-ecpen26-411\",\"unit\":null,\"value\":\"axial; inverter controlled\"}]","official_url":"https://www.daikin.eu/content/dam/internet-denv/catalogues_brochures/industrial/Chillers_Catalogue_2026-ECPEN26-411.pdf","power_conditions":"Cooling: entering water 12 degC; leaving water 7 degC; ambient 35 degC dry bulb","power_rating_kind":"nominal cooling input at stated chiller rating condition","product_status":"listed in Daikin Chillers Product Catalogue 2026","quality_status":"source_backed","record_id":"b104a091-3b34-516f-91e2-96d4566c87b0","record_scope":"configuration","source_urls":["https://www.daikin.eu/content/dam/internet-denv/catalogues_brochures/industrial/Chillers_Catalogue_2026-ECPEN26-411.pdf"],"sources":["daikin-chillers-catalogue-2026-ecpen26-411"],"updated_at":"2026-11-03T23:24:00Z","variant":"016; cooling-only nominal rating"}
{"capacity_scope":"Exact OEM EWAT-CZN size 021 cooling-only catalogue rating; no hydronic, electrical or ordered-option combination selected","cooling_capacity_kw":20.9,"cooling_rating_conditions":"Cooling: entering water 12 degC; leaving water 7 degC; ambient 35 degC dry bulb","created_at":"2026-11-03T23:24:00Z","entity_type":"equipment","equipment_category":"chiller","evidence_json":"{\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZN specification table / size 021\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"cooling_capacity_kw\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZN specification table / size 021\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null},\"unit\":\"kW\"},\"cooling_rating_conditions\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZN specification table / size 021\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZN specification table / size 021\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZN specification table / size 021\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"input_power_kw\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZN specification table / size 021\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null},\"unit\":\"kW\"},\"liquid_flow_l_min\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZN specification table / size 021\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null},\"unit\":\"L/min\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZN specification table / size 021\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"model\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZN specification table / size 021\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"name\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZN specification table / size 021\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"notes\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZN specification table / size 021\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZN specification table / size 021\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZN specification table / size 021\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZN specification table / size 021\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZN specification table / size 021\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZN specification table / size 021\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZN specification table / size 021\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"variant\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZN specification table / size 021\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}}}","field_sources_json":"{\"capacity_scope\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"cooling_capacity_kw\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"cooling_rating_conditions\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"equipment_category\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"form_factor\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"input_power_kw\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"liquid_flow_l_min\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"manufacturer\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"model\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"name\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"notes\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"observations_json\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"official_url\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"power_conditions\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"power_rating_kind\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"product_status\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"record_scope\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"variant\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"]}","form_factor":"air-cooled scroll inverter chiller","input_power_kw":6.6,"last_verified_at":"2026-11-03T23:24:00Z","liquid_flow_l_min":60.0,"manufacturer":"Daikin","model":"EWAT-CZN","name":"Daikin EWAT-CZN size 021","notes":"The exact nominal catalogue column is retained. Size 040-MONO and 040-DUAL are distinct published columns. Water flow is exactly converted from L/s to L/min. EER/IPLV remain ratios in observations; voltage, frequency, dimensions, weight, hydronic choices, SKU suffixes and data-center deployment are not inferred.","observations_json":"[{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact EWAT-CZN size 021 catalogue rating\",\"field\":\"nominal_water_flow\",\"kind\":\"reported\",\"locator\":\"EWAT-CZN specification table / size 021\",\"source_id\":\"daikin-chillers-catalogue-2026-ecpen26-411\",\"unit\":\"L/s\",\"value\":1.0},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact EWAT-CZN size 021 catalogue rating\",\"field\":\"minimum_capacity\",\"kind\":\"reported\",\"locator\":\"EWAT-CZN specification table / size 021\",\"source_id\":\"daikin-chillers-catalogue-2026-ecpen26-411\",\"unit\":\"%\",\"value\":14},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact EWAT-CZN size 021 catalogue rating\",\"field\":\"energy_efficiency_ratio\",\"kind\":\"reported\",\"locator\":\"EWAT-CZN specification table / size 021\",\"source_id\":\"daikin-chillers-catalogue-2026-ecpen26-411\",\"unit\":\"ratio\",\"value\":3.16},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact EWAT-CZN size 021 catalogue rating\",\"field\":\"integrated_part_load_value\",\"kind\":\"reported\",\"locator\":\"EWAT-CZN specification table / size 021\",\"source_id\":\"daikin-chillers-catalogue-2026-ecpen26-411\",\"unit\":\"ratio\",\"value\":6.29},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact EWAT-CZN size 021 catalogue rating\",\"field\":\"refrigerant\",\"kind\":\"reported\",\"locator\":\"EWAT-CZN specification table / size 021\",\"source_id\":\"daikin-chillers-catalogue-2026-ecpen26-411\",\"unit\":null,\"value\":\"R-32; GWP 675\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact EWAT-CZN size 021 catalogue rating\",\"field\":\"water_heat_exchanger\",\"kind\":\"reported\",\"locator\":\"EWAT-CZN specification table / size 021\",\"source_id\":\"daikin-chillers-catalogue-2026-ecpen26-411\",\"unit\":null,\"value\":\"brazed plate\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact EWAT-CZN size 021 catalogue rating\",\"field\":\"compressor\",\"kind\":\"reported\",\"locator\":\"EWAT-CZN specification table / size 021\",\"source_id\":\"daikin-chillers-catalogue-2026-ecpen26-411\",\"unit\":null,\"value\":\"scroll; inverter controlled\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact EWAT-CZN size 021 catalogue rating\",\"field\":\"fans\",\"kind\":\"reported\",\"locator\":\"EWAT-CZN specification table / size 021\",\"source_id\":\"daikin-chillers-catalogue-2026-ecpen26-411\",\"unit\":null,\"value\":\"axial; inverter controlled\"}]","official_url":"https://www.daikin.eu/content/dam/internet-denv/catalogues_brochures/industrial/Chillers_Catalogue_2026-ECPEN26-411.pdf","power_conditions":"Cooling: entering water 12 degC; leaving water 7 degC; ambient 35 degC dry bulb","power_rating_kind":"nominal cooling input at stated chiller rating condition","product_status":"listed in Daikin Chillers Product Catalogue 2026","quality_status":"source_backed","record_id":"52d5a0e2-0dd0-527c-a08e-b3ff55fe8c2c","record_scope":"configuration","source_urls":["https://www.daikin.eu/content/dam/internet-denv/catalogues_brochures/industrial/Chillers_Catalogue_2026-ECPEN26-411.pdf"],"sources":["daikin-chillers-catalogue-2026-ecpen26-411"],"updated_at":"2026-11-03T23:24:00Z","variant":"021; cooling-only nominal rating"}
{"capacity_scope":"Exact OEM EWAT-CZN size 025 cooling-only catalogue rating; no hydronic, electrical or ordered-option combination selected","cooling_capacity_kw":25.6,"cooling_rating_conditions":"Cooling: entering water 12 degC; leaving water 7 degC; ambient 35 degC dry bulb","created_at":"2026-11-03T23:24:00Z","entity_type":"equipment","equipment_category":"chiller","evidence_json":"{\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZN specification table / size 025\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"cooling_capacity_kw\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZN specification table / size 025\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null},\"unit\":\"kW\"},\"cooling_rating_conditions\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZN specification table / size 025\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZN specification table / size 025\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZN specification table / size 025\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"input_power_kw\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZN specification table / size 025\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null},\"unit\":\"kW\"},\"liquid_flow_l_min\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZN specification table / size 025\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null},\"unit\":\"L/min\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZN specification table / size 025\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"model\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZN specification table / size 025\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"name\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZN specification table / size 025\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"notes\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZN specification table / size 025\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZN specification table / size 025\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZN specification table / size 025\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZN specification table / size 025\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZN specification table / size 025\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZN specification table / size 025\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZN specification table / size 025\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"variant\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZN specification table / size 025\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}}}","field_sources_json":"{\"capacity_scope\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"cooling_capacity_kw\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"cooling_rating_conditions\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"equipment_category\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"form_factor\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"input_power_kw\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"liquid_flow_l_min\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"manufacturer\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"model\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"name\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"notes\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"observations_json\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"official_url\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"power_conditions\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"power_rating_kind\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"product_status\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"record_scope\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"variant\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"]}","form_factor":"air-cooled scroll inverter chiller","input_power_kw":8.5,"last_verified_at":"2026-11-03T23:24:00Z","liquid_flow_l_min":72.0,"manufacturer":"Daikin","model":"EWAT-CZN","name":"Daikin EWAT-CZN size 025","notes":"The exact nominal catalogue column is retained. Size 040-MONO and 040-DUAL are distinct published columns. Water flow is exactly converted from L/s to L/min. EER/IPLV remain ratios in observations; voltage, frequency, dimensions, weight, hydronic choices, SKU suffixes and data-center deployment are not inferred.","observations_json":"[{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact EWAT-CZN size 025 catalogue rating\",\"field\":\"nominal_water_flow\",\"kind\":\"reported\",\"locator\":\"EWAT-CZN specification table / size 025\",\"source_id\":\"daikin-chillers-catalogue-2026-ecpen26-411\",\"unit\":\"L/s\",\"value\":1.2},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact EWAT-CZN size 025 catalogue rating\",\"field\":\"minimum_capacity\",\"kind\":\"reported\",\"locator\":\"EWAT-CZN specification table / size 025\",\"source_id\":\"daikin-chillers-catalogue-2026-ecpen26-411\",\"unit\":\"%\",\"value\":12},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact EWAT-CZN size 025 catalogue rating\",\"field\":\"energy_efficiency_ratio\",\"kind\":\"reported\",\"locator\":\"EWAT-CZN specification table / size 025\",\"source_id\":\"daikin-chillers-catalogue-2026-ecpen26-411\",\"unit\":\"ratio\",\"value\":3.0},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact EWAT-CZN size 025 catalogue rating\",\"field\":\"integrated_part_load_value\",\"kind\":\"reported\",\"locator\":\"EWAT-CZN specification table / size 025\",\"source_id\":\"daikin-chillers-catalogue-2026-ecpen26-411\",\"unit\":\"ratio\",\"value\":6.05},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact EWAT-CZN size 025 catalogue rating\",\"field\":\"refrigerant\",\"kind\":\"reported\",\"locator\":\"EWAT-CZN specification table / size 025\",\"source_id\":\"daikin-chillers-catalogue-2026-ecpen26-411\",\"unit\":null,\"value\":\"R-32; GWP 675\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact EWAT-CZN size 025 catalogue rating\",\"field\":\"water_heat_exchanger\",\"kind\":\"reported\",\"locator\":\"EWAT-CZN specification table / size 025\",\"source_id\":\"daikin-chillers-catalogue-2026-ecpen26-411\",\"unit\":null,\"value\":\"brazed plate\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact EWAT-CZN size 025 catalogue rating\",\"field\":\"compressor\",\"kind\":\"reported\",\"locator\":\"EWAT-CZN specification table / size 025\",\"source_id\":\"daikin-chillers-catalogue-2026-ecpen26-411\",\"unit\":null,\"value\":\"scroll; inverter controlled\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact EWAT-CZN size 025 catalogue rating\",\"field\":\"fans\",\"kind\":\"reported\",\"locator\":\"EWAT-CZN specification table / size 025\",\"source_id\":\"daikin-chillers-catalogue-2026-ecpen26-411\",\"unit\":null,\"value\":\"axial; inverter controlled\"}]","official_url":"https://www.daikin.eu/content/dam/internet-denv/catalogues_brochures/industrial/Chillers_Catalogue_2026-ECPEN26-411.pdf","power_conditions":"Cooling: entering water 12 degC; leaving water 7 degC; ambient 35 degC dry bulb","power_rating_kind":"nominal cooling input at stated chiller rating condition","product_status":"listed in Daikin Chillers Product Catalogue 2026","quality_status":"source_backed","record_id":"94fe1d45-faf4-575a-81fa-843beb7fbc90","record_scope":"configuration","source_urls":["https://www.daikin.eu/content/dam/internet-denv/catalogues_brochures/industrial/Chillers_Catalogue_2026-ECPEN26-411.pdf"],"sources":["daikin-chillers-catalogue-2026-ecpen26-411"],"updated_at":"2026-11-03T23:24:00Z","variant":"025; cooling-only nominal rating"}
{"capacity_scope":"Exact OEM EWAT-CZN size 032 cooling-only catalogue rating; no hydronic, electrical or ordered-option combination selected","cooling_capacity_kw":32.4,"cooling_rating_conditions":"Cooling: entering water 12 degC; leaving water 7 degC; ambient 35 degC dry bulb","created_at":"2026-11-03T23:24:00Z","entity_type":"equipment","equipment_category":"chiller","evidence_json":"{\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZN specification table / size 032\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"cooling_capacity_kw\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZN specification table / size 032\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null},\"unit\":\"kW\"},\"cooling_rating_conditions\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZN specification table / size 032\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZN specification table / size 032\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZN specification table / size 032\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"input_power_kw\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZN specification table / size 032\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null},\"unit\":\"kW\"},\"liquid_flow_l_min\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZN specification table / size 032\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null},\"unit\":\"L/min\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZN specification table / size 032\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"model\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZN specification table / size 032\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"name\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZN specification table / size 032\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"notes\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZN specification table / size 032\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZN specification table / size 032\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZN specification table / size 032\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZN specification table / size 032\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZN specification table / size 032\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZN specification table / size 032\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZN specification table / size 032\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"variant\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZN specification table / size 032\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}}}","field_sources_json":"{\"capacity_scope\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"cooling_capacity_kw\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"cooling_rating_conditions\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"equipment_category\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"form_factor\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"input_power_kw\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"liquid_flow_l_min\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"manufacturer\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"model\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"name\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"notes\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"observations_json\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"official_url\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"power_conditions\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"power_rating_kind\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"product_status\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"record_scope\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"variant\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"]}","form_factor":"air-cooled scroll inverter chiller","input_power_kw":10.3,"last_verified_at":"2026-11-03T23:24:00Z","liquid_flow_l_min":96.0,"manufacturer":"Daikin","model":"EWAT-CZN","name":"Daikin EWAT-CZN size 032","notes":"The exact nominal catalogue column is retained. Size 040-MONO and 040-DUAL are distinct published columns. Water flow is exactly converted from L/s to L/min. EER/IPLV remain ratios in observations; voltage, frequency, dimensions, weight, hydronic choices, SKU suffixes and data-center deployment are not inferred.","observations_json":"[{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact EWAT-CZN size 032 catalogue rating\",\"field\":\"nominal_water_flow\",\"kind\":\"reported\",\"locator\":\"EWAT-CZN specification table / size 032\",\"source_id\":\"daikin-chillers-catalogue-2026-ecpen26-411\",\"unit\":\"L/s\",\"value\":1.6},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact EWAT-CZN size 032 catalogue rating\",\"field\":\"minimum_capacity\",\"kind\":\"reported\",\"locator\":\"EWAT-CZN specification table / size 032\",\"source_id\":\"daikin-chillers-catalogue-2026-ecpen26-411\",\"unit\":\"%\",\"value\":19},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact EWAT-CZN size 032 catalogue rating\",\"field\":\"energy_efficiency_ratio\",\"kind\":\"reported\",\"locator\":\"EWAT-CZN specification table / size 032\",\"source_id\":\"daikin-chillers-catalogue-2026-ecpen26-411\",\"unit\":\"ratio\",\"value\":3.13},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact EWAT-CZN size 032 catalogue rating\",\"field\":\"integrated_part_load_value\",\"kind\":\"reported\",\"locator\":\"EWAT-CZN specification table / size 032\",\"source_id\":\"daikin-chillers-catalogue-2026-ecpen26-411\",\"unit\":\"ratio\",\"value\":6.25},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact EWAT-CZN size 032 catalogue rating\",\"field\":\"refrigerant\",\"kind\":\"reported\",\"locator\":\"EWAT-CZN specification table / size 032\",\"source_id\":\"daikin-chillers-catalogue-2026-ecpen26-411\",\"unit\":null,\"value\":\"R-32; GWP 675\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact EWAT-CZN size 032 catalogue rating\",\"field\":\"water_heat_exchanger\",\"kind\":\"reported\",\"locator\":\"EWAT-CZN specification table / size 032\",\"source_id\":\"daikin-chillers-catalogue-2026-ecpen26-411\",\"unit\":null,\"value\":\"brazed plate\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact EWAT-CZN size 032 catalogue rating\",\"field\":\"compressor\",\"kind\":\"reported\",\"locator\":\"EWAT-CZN specification table / size 032\",\"source_id\":\"daikin-chillers-catalogue-2026-ecpen26-411\",\"unit\":null,\"value\":\"scroll; inverter controlled\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact EWAT-CZN size 032 catalogue rating\",\"field\":\"fans\",\"kind\":\"reported\",\"locator\":\"EWAT-CZN specification table / size 032\",\"source_id\":\"daikin-chillers-catalogue-2026-ecpen26-411\",\"unit\":null,\"value\":\"axial; inverter controlled\"}]","official_url":"https://www.daikin.eu/content/dam/internet-denv/catalogues_brochures/industrial/Chillers_Catalogue_2026-ECPEN26-411.pdf","power_conditions":"Cooling: entering water 12 degC; leaving water 7 degC; ambient 35 degC dry bulb","power_rating_kind":"nominal cooling input at stated chiller rating condition","product_status":"listed in Daikin Chillers Product Catalogue 2026","quality_status":"source_backed","record_id":"686fb77b-d48c-5aaf-a22d-853190353a63","record_scope":"configuration","source_urls":["https://www.daikin.eu/content/dam/internet-denv/catalogues_brochures/industrial/Chillers_Catalogue_2026-ECPEN26-411.pdf"],"sources":["daikin-chillers-catalogue-2026-ecpen26-411"],"updated_at":"2026-11-03T23:24:00Z","variant":"032; cooling-only nominal rating"}
{"capacity_scope":"Exact OEM EWAT-CZN size 040-DUAL cooling-only catalogue rating; no hydronic, electrical or ordered-option combination selected","cooling_capacity_kw":41.4,"cooling_rating_conditions":"Cooling: entering water 12 degC; leaving water 7 degC; ambient 35 degC dry bulb","created_at":"2026-11-03T23:24:00Z","entity_type":"equipment","equipment_category":"chiller","evidence_json":"{\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZN specification table / size 040-DUAL\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"cooling_capacity_kw\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZN specification table / size 040-DUAL\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null},\"unit\":\"kW\"},\"cooling_rating_conditions\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZN specification table / size 040-DUAL\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZN specification table / size 040-DUAL\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZN specification table / size 040-DUAL\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"input_power_kw\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZN specification table / size 040-DUAL\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null},\"unit\":\"kW\"},\"liquid_flow_l_min\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZN specification table / size 040-DUAL\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null},\"unit\":\"L/min\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZN specification table / size 040-DUAL\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"model\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZN specification table / size 040-DUAL\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"name\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZN specification table / size 040-DUAL\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"notes\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZN specification table / size 040-DUAL\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZN specification table / size 040-DUAL\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZN specification table / size 040-DUAL\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZN specification table / size 040-DUAL\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZN specification table / size 040-DUAL\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZN specification table / size 040-DUAL\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZN specification table / size 040-DUAL\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"variant\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZN specification table / size 040-DUAL\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}}}","field_sources_json":"{\"capacity_scope\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"cooling_capacity_kw\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"cooling_rating_conditions\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"equipment_category\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"form_factor\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"input_power_kw\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"liquid_flow_l_min\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"manufacturer\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"model\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"name\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"notes\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"observations_json\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"official_url\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"power_conditions\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"power_rating_kind\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"product_status\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"record_scope\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"variant\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"]}","form_factor":"air-cooled scroll inverter chiller","input_power_kw":13.2,"last_verified_at":"2026-11-03T23:24:00Z","liquid_flow_l_min":120.0,"manufacturer":"Daikin","model":"EWAT-CZN","name":"Daikin EWAT-CZN size 040-DUAL","notes":"The exact nominal catalogue column is retained. Size 040-MONO and 040-DUAL are distinct published columns. Water flow is exactly converted from L/s to L/min. EER/IPLV remain ratios in observations; voltage, frequency, dimensions, weight, hydronic choices, SKU suffixes and data-center deployment are not inferred.","observations_json":"[{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact EWAT-CZN size 040-DUAL catalogue rating\",\"field\":\"nominal_water_flow\",\"kind\":\"reported\",\"locator\":\"EWAT-CZN specification table / size 040-DUAL\",\"source_id\":\"daikin-chillers-catalogue-2026-ecpen26-411\",\"unit\":\"L/s\",\"value\":2.0},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact EWAT-CZN size 040-DUAL catalogue rating\",\"field\":\"minimum_capacity\",\"kind\":\"reported\",\"locator\":\"EWAT-CZN specification table / size 040-DUAL\",\"source_id\":\"daikin-chillers-catalogue-2026-ecpen26-411\",\"unit\":\"%\",\"value\":14},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact EWAT-CZN size 040-DUAL catalogue rating\",\"field\":\"energy_efficiency_ratio\",\"kind\":\"reported\",\"locator\":\"EWAT-CZN specification table / size 040-DUAL\",\"source_id\":\"daikin-chillers-catalogue-2026-ecpen26-411\",\"unit\":\"ratio\",\"value\":3.12},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact EWAT-CZN size 040-DUAL catalogue rating\",\"field\":\"integrated_part_load_value\",\"kind\":\"reported\",\"locator\":\"EWAT-CZN specification table / size 040-DUAL\",\"source_id\":\"daikin-chillers-catalogue-2026-ecpen26-411\",\"unit\":\"ratio\",\"value\":6.37},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact EWAT-CZN size 040-DUAL catalogue rating\",\"field\":\"refrigerant\",\"kind\":\"reported\",\"locator\":\"EWAT-CZN specification table / size 040-DUAL\",\"source_id\":\"daikin-chillers-catalogue-2026-ecpen26-411\",\"unit\":null,\"value\":\"R-32; GWP 675\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact EWAT-CZN size 040-DUAL catalogue rating\",\"field\":\"water_heat_exchanger\",\"kind\":\"reported\",\"locator\":\"EWAT-CZN specification table / size 040-DUAL\",\"source_id\":\"daikin-chillers-catalogue-2026-ecpen26-411\",\"unit\":null,\"value\":\"brazed plate\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact EWAT-CZN size 040-DUAL catalogue rating\",\"field\":\"compressor\",\"kind\":\"reported\",\"locator\":\"EWAT-CZN specification table / size 040-DUAL\",\"source_id\":\"daikin-chillers-catalogue-2026-ecpen26-411\",\"unit\":null,\"value\":\"scroll; inverter controlled\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact EWAT-CZN size 040-DUAL catalogue rating\",\"field\":\"fans\",\"kind\":\"reported\",\"locator\":\"EWAT-CZN specification table / size 040-DUAL\",\"source_id\":\"daikin-chillers-catalogue-2026-ecpen26-411\",\"unit\":null,\"value\":\"axial; inverter controlled\"}]","official_url":"https://www.daikin.eu/content/dam/internet-denv/catalogues_brochures/industrial/Chillers_Catalogue_2026-ECPEN26-411.pdf","power_conditions":"Cooling: entering water 12 degC; leaving water 7 degC; ambient 35 degC dry bulb","power_rating_kind":"nominal cooling input at stated chiller rating condition","product_status":"listed in Daikin Chillers Product Catalogue 2026","quality_status":"source_backed","record_id":"8be2dfd1-5f32-5c48-aa92-9b3e48bbd330","record_scope":"configuration","source_urls":["https://www.daikin.eu/content/dam/internet-denv/catalogues_brochures/industrial/Chillers_Catalogue_2026-ECPEN26-411.pdf"],"sources":["daikin-chillers-catalogue-2026-ecpen26-411"],"updated_at":"2026-11-03T23:24:00Z","variant":"040-DUAL; cooling-only nominal rating"}
{"capacity_scope":"Exact OEM EWAT-CZN size 040-MONO cooling-only catalogue rating; no hydronic, electrical or ordered-option combination selected","cooling_capacity_kw":39.6,"cooling_rating_conditions":"Cooling: entering water 12 degC; leaving water 7 degC; ambient 35 degC dry bulb","created_at":"2026-11-03T23:24:00Z","entity_type":"equipment","equipment_category":"chiller","evidence_json":"{\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZN specification table / size 040-MONO\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"cooling_capacity_kw\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZN specification table / size 040-MONO\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null},\"unit\":\"kW\"},\"cooling_rating_conditions\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZN specification table / size 040-MONO\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZN specification table / size 040-MONO\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZN specification table / size 040-MONO\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"input_power_kw\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZN specification table / size 040-MONO\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null},\"unit\":\"kW\"},\"liquid_flow_l_min\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZN specification table / size 040-MONO\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null},\"unit\":\"L/min\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZN specification table / size 040-MONO\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"model\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZN specification table / size 040-MONO\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"name\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZN specification table / size 040-MONO\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"notes\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZN specification table / size 040-MONO\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZN specification table / size 040-MONO\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZN specification table / size 040-MONO\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZN specification table / size 040-MONO\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZN specification table / size 040-MONO\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZN specification table / size 040-MONO\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZN specification table / size 040-MONO\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"variant\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZN specification table / size 040-MONO\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}}}","field_sources_json":"{\"capacity_scope\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"cooling_capacity_kw\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"cooling_rating_conditions\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"equipment_category\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"form_factor\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"input_power_kw\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"liquid_flow_l_min\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"manufacturer\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"model\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"name\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"notes\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"observations_json\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"official_url\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"power_conditions\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"power_rating_kind\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"product_status\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"record_scope\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"variant\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"]}","form_factor":"air-cooled scroll inverter chiller","input_power_kw":13.4,"last_verified_at":"2026-11-03T23:24:00Z","liquid_flow_l_min":114.0,"manufacturer":"Daikin","model":"EWAT-CZN","name":"Daikin EWAT-CZN size 040-MONO","notes":"The exact nominal catalogue column is retained. Size 040-MONO and 040-DUAL are distinct published columns. Water flow is exactly converted from L/s to L/min. EER/IPLV remain ratios in observations; voltage, frequency, dimensions, weight, hydronic choices, SKU suffixes and data-center deployment are not inferred.","observations_json":"[{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact EWAT-CZN size 040-MONO catalogue rating\",\"field\":\"nominal_water_flow\",\"kind\":\"reported\",\"locator\":\"EWAT-CZN specification table / size 040-MONO\",\"source_id\":\"daikin-chillers-catalogue-2026-ecpen26-411\",\"unit\":\"L/s\",\"value\":1.9},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact EWAT-CZN size 040-MONO catalogue rating\",\"field\":\"minimum_capacity\",\"kind\":\"reported\",\"locator\":\"EWAT-CZN specification table / size 040-MONO\",\"source_id\":\"daikin-chillers-catalogue-2026-ecpen26-411\",\"unit\":\"%\",\"value\":15},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact EWAT-CZN size 040-MONO catalogue rating\",\"field\":\"energy_efficiency_ratio\",\"kind\":\"reported\",\"locator\":\"EWAT-CZN specification table / size 040-MONO\",\"source_id\":\"daikin-chillers-catalogue-2026-ecpen26-411\",\"unit\":\"ratio\",\"value\":2.95},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact EWAT-CZN size 040-MONO catalogue rating\",\"field\":\"integrated_part_load_value\",\"kind\":\"reported\",\"locator\":\"EWAT-CZN specification table / size 040-MONO\",\"source_id\":\"daikin-chillers-catalogue-2026-ecpen26-411\",\"unit\":\"ratio\",\"value\":5.87},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact EWAT-CZN size 040-MONO catalogue rating\",\"field\":\"refrigerant\",\"kind\":\"reported\",\"locator\":\"EWAT-CZN specification table / size 040-MONO\",\"source_id\":\"daikin-chillers-catalogue-2026-ecpen26-411\",\"unit\":null,\"value\":\"R-32; GWP 675\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact EWAT-CZN size 040-MONO catalogue rating\",\"field\":\"water_heat_exchanger\",\"kind\":\"reported\",\"locator\":\"EWAT-CZN specification table / size 040-MONO\",\"source_id\":\"daikin-chillers-catalogue-2026-ecpen26-411\",\"unit\":null,\"value\":\"brazed plate\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact EWAT-CZN size 040-MONO catalogue rating\",\"field\":\"compressor\",\"kind\":\"reported\",\"locator\":\"EWAT-CZN specification table / size 040-MONO\",\"source_id\":\"daikin-chillers-catalogue-2026-ecpen26-411\",\"unit\":null,\"value\":\"scroll; inverter controlled\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact EWAT-CZN size 040-MONO catalogue rating\",\"field\":\"fans\",\"kind\":\"reported\",\"locator\":\"EWAT-CZN specification table / size 040-MONO\",\"source_id\":\"daikin-chillers-catalogue-2026-ecpen26-411\",\"unit\":null,\"value\":\"axial; inverter controlled\"}]","official_url":"https://www.daikin.eu/content/dam/internet-denv/catalogues_brochures/industrial/Chillers_Catalogue_2026-ECPEN26-411.pdf","power_conditions":"Cooling: entering water 12 degC; leaving water 7 degC; ambient 35 degC dry bulb","power_rating_kind":"nominal cooling input at stated chiller rating condition","product_status":"listed in Daikin Chillers Product Catalogue 2026","quality_status":"source_backed","record_id":"86a3415d-289a-5035-ab1e-e76e793a3f97","record_scope":"configuration","source_urls":["https://www.daikin.eu/content/dam/internet-denv/catalogues_brochures/industrial/Chillers_Catalogue_2026-ECPEN26-411.pdf"],"sources":["daikin-chillers-catalogue-2026-ecpen26-411"],"updated_at":"2026-11-03T23:24:00Z","variant":"040-MONO; cooling-only nominal rating"}
{"capacity_scope":"Exact OEM EWAT-CZN size 050 cooling-only catalogue rating; no hydronic, electrical or ordered-option combination selected","cooling_capacity_kw":50.8,"cooling_rating_conditions":"Cooling: entering water 12 degC; leaving water 7 degC; ambient 35 degC dry bulb","created_at":"2026-11-03T23:24:00Z","entity_type":"equipment","equipment_category":"chiller","evidence_json":"{\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZN specification table / size 050\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"cooling_capacity_kw\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZN specification table / size 050\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null},\"unit\":\"kW\"},\"cooling_rating_conditions\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZN specification table / size 050\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZN specification table / size 050\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZN specification table / size 050\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"input_power_kw\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZN specification table / size 050\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null},\"unit\":\"kW\"},\"liquid_flow_l_min\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZN specification table / size 050\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null},\"unit\":\"L/min\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZN specification table / size 050\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"model\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZN specification table / size 050\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"name\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZN specification table / size 050\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"notes\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZN specification table / size 050\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZN specification table / size 050\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZN specification table / size 050\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZN specification table / size 050\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZN specification table / size 050\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZN specification table / size 050\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZN specification table / size 050\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"variant\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZN specification table / size 050\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}}}","field_sources_json":"{\"capacity_scope\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"cooling_capacity_kw\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"cooling_rating_conditions\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"equipment_category\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"form_factor\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"input_power_kw\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"liquid_flow_l_min\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"manufacturer\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"model\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"name\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"notes\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"observations_json\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"official_url\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"power_conditions\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"power_rating_kind\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"product_status\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"record_scope\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"variant\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"]}","form_factor":"air-cooled scroll inverter chiller","input_power_kw":17.0,"last_verified_at":"2026-11-03T23:24:00Z","liquid_flow_l_min":144.0,"manufacturer":"Daikin","model":"EWAT-CZN","name":"Daikin EWAT-CZN size 050","notes":"The exact nominal catalogue column is retained. Size 040-MONO and 040-DUAL are distinct published columns. Water flow is exactly converted from L/s to L/min. EER/IPLV remain ratios in observations; voltage, frequency, dimensions, weight, hydronic choices, SKU suffixes and data-center deployment are not inferred.","observations_json":"[{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact EWAT-CZN size 050 catalogue rating\",\"field\":\"nominal_water_flow\",\"kind\":\"reported\",\"locator\":\"EWAT-CZN specification table / size 050\",\"source_id\":\"daikin-chillers-catalogue-2026-ecpen26-411\",\"unit\":\"L/s\",\"value\":2.4},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact EWAT-CZN size 050 catalogue rating\",\"field\":\"minimum_capacity\",\"kind\":\"reported\",\"locator\":\"EWAT-CZN specification table / size 050\",\"source_id\":\"daikin-chillers-catalogue-2026-ecpen26-411\",\"unit\":\"%\",\"value\":12},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact EWAT-CZN size 050 catalogue rating\",\"field\":\"energy_efficiency_ratio\",\"kind\":\"reported\",\"locator\":\"EWAT-CZN specification table / size 050\",\"source_id\":\"daikin-chillers-catalogue-2026-ecpen26-411\",\"unit\":\"ratio\",\"value\":2.98},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact EWAT-CZN size 050 catalogue rating\",\"field\":\"integrated_part_load_value\",\"kind\":\"reported\",\"locator\":\"EWAT-CZN specification table / size 050\",\"source_id\":\"daikin-chillers-catalogue-2026-ecpen26-411\",\"unit\":\"ratio\",\"value\":5.92},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact EWAT-CZN size 050 catalogue rating\",\"field\":\"refrigerant\",\"kind\":\"reported\",\"locator\":\"EWAT-CZN specification table / size 050\",\"source_id\":\"daikin-chillers-catalogue-2026-ecpen26-411\",\"unit\":null,\"value\":\"R-32; GWP 675\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact EWAT-CZN size 050 catalogue rating\",\"field\":\"water_heat_exchanger\",\"kind\":\"reported\",\"locator\":\"EWAT-CZN specification table / size 050\",\"source_id\":\"daikin-chillers-catalogue-2026-ecpen26-411\",\"unit\":null,\"value\":\"brazed plate\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact EWAT-CZN size 050 catalogue rating\",\"field\":\"compressor\",\"kind\":\"reported\",\"locator\":\"EWAT-CZN specification table / size 050\",\"source_id\":\"daikin-chillers-catalogue-2026-ecpen26-411\",\"unit\":null,\"value\":\"scroll; inverter controlled\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact EWAT-CZN size 050 catalogue rating\",\"field\":\"fans\",\"kind\":\"reported\",\"locator\":\"EWAT-CZN specification table / size 050\",\"source_id\":\"daikin-chillers-catalogue-2026-ecpen26-411\",\"unit\":null,\"value\":\"axial; inverter controlled\"}]","official_url":"https://www.daikin.eu/content/dam/internet-denv/catalogues_brochures/industrial/Chillers_Catalogue_2026-ECPEN26-411.pdf","power_conditions":"Cooling: entering water 12 degC; leaving water 7 degC; ambient 35 degC dry bulb","power_rating_kind":"nominal cooling input at stated chiller rating condition","product_status":"listed in Daikin Chillers Product Catalogue 2026","quality_status":"source_backed","record_id":"12a7192e-65e0-58d5-a885-3a7377d0b87e","record_scope":"configuration","source_urls":["https://www.daikin.eu/content/dam/internet-denv/catalogues_brochures/industrial/Chillers_Catalogue_2026-ECPEN26-411.pdf"],"sources":["daikin-chillers-catalogue-2026-ecpen26-411"],"updated_at":"2026-11-03T23:24:00Z","variant":"050; cooling-only nominal rating"}
{"capacity_scope":"Exact OEM EWAT-CZN size 064 cooling-only catalogue rating; no hydronic, electrical or ordered-option combination selected","cooling_capacity_kw":64.0,"cooling_rating_conditions":"Cooling: entering water 12 degC; leaving water 7 degC; ambient 35 degC dry bulb","created_at":"2026-11-03T23:24:00Z","entity_type":"equipment","equipment_category":"chiller","evidence_json":"{\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZN specification table / size 064\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"cooling_capacity_kw\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZN specification table / size 064\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null},\"unit\":\"kW\"},\"cooling_rating_conditions\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZN specification table / size 064\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZN specification table / size 064\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZN specification table / size 064\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"input_power_kw\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZN specification table / size 064\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null},\"unit\":\"kW\"},\"liquid_flow_l_min\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZN specification table / size 064\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null},\"unit\":\"L/min\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZN specification table / size 064\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"model\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZN specification table / size 064\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"name\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZN specification table / size 064\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"notes\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZN specification table / size 064\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZN specification table / size 064\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZN specification table / size 064\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZN specification table / size 064\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZN specification table / size 064\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZN specification table / size 064\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZN specification table / size 064\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"variant\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZN specification table / size 064\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}}}","field_sources_json":"{\"capacity_scope\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"cooling_capacity_kw\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"cooling_rating_conditions\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"equipment_category\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"form_factor\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"input_power_kw\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"liquid_flow_l_min\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"manufacturer\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"model\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"name\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"notes\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"observations_json\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"official_url\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"power_conditions\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"power_rating_kind\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"product_status\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"record_scope\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"variant\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"]}","form_factor":"air-cooled scroll inverter chiller","input_power_kw":21.8,"last_verified_at":"2026-11-03T23:24:00Z","liquid_flow_l_min":186.0,"manufacturer":"Daikin","model":"EWAT-CZN","name":"Daikin EWAT-CZN size 064","notes":"The exact nominal catalogue column is retained. Size 040-MONO and 040-DUAL are distinct published columns. Water flow is exactly converted from L/s to L/min. EER/IPLV remain ratios in observations; voltage, frequency, dimensions, weight, hydronic choices, SKU suffixes and data-center deployment are not inferred.","observations_json":"[{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact EWAT-CZN size 064 catalogue rating\",\"field\":\"nominal_water_flow\",\"kind\":\"reported\",\"locator\":\"EWAT-CZN specification table / size 064\",\"source_id\":\"daikin-chillers-catalogue-2026-ecpen26-411\",\"unit\":\"L/s\",\"value\":3.1},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact EWAT-CZN size 064 catalogue rating\",\"field\":\"minimum_capacity\",\"kind\":\"reported\",\"locator\":\"EWAT-CZN specification table / size 064\",\"source_id\":\"daikin-chillers-catalogue-2026-ecpen26-411\",\"unit\":\"%\",\"value\":15},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact EWAT-CZN size 064 catalogue rating\",\"field\":\"energy_efficiency_ratio\",\"kind\":\"reported\",\"locator\":\"EWAT-CZN specification table / size 064\",\"source_id\":\"daikin-chillers-catalogue-2026-ecpen26-411\",\"unit\":\"ratio\",\"value\":2.93},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact EWAT-CZN size 064 catalogue rating\",\"field\":\"integrated_part_load_value\",\"kind\":\"reported\",\"locator\":\"EWAT-CZN specification table / size 064\",\"source_id\":\"daikin-chillers-catalogue-2026-ecpen26-411\",\"unit\":\"ratio\",\"value\":5.88},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact EWAT-CZN size 064 catalogue rating\",\"field\":\"refrigerant\",\"kind\":\"reported\",\"locator\":\"EWAT-CZN specification table / size 064\",\"source_id\":\"daikin-chillers-catalogue-2026-ecpen26-411\",\"unit\":null,\"value\":\"R-32; GWP 675\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact EWAT-CZN size 064 catalogue rating\",\"field\":\"water_heat_exchanger\",\"kind\":\"reported\",\"locator\":\"EWAT-CZN specification table / size 064\",\"source_id\":\"daikin-chillers-catalogue-2026-ecpen26-411\",\"unit\":null,\"value\":\"brazed plate\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact EWAT-CZN size 064 catalogue rating\",\"field\":\"compressor\",\"kind\":\"reported\",\"locator\":\"EWAT-CZN specification table / size 064\",\"source_id\":\"daikin-chillers-catalogue-2026-ecpen26-411\",\"unit\":null,\"value\":\"scroll; inverter controlled\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact EWAT-CZN size 064 catalogue rating\",\"field\":\"fans\",\"kind\":\"reported\",\"locator\":\"EWAT-CZN specification table / size 064\",\"source_id\":\"daikin-chillers-catalogue-2026-ecpen26-411\",\"unit\":null,\"value\":\"axial; inverter controlled\"}]","official_url":"https://www.daikin.eu/content/dam/internet-denv/catalogues_brochures/industrial/Chillers_Catalogue_2026-ECPEN26-411.pdf","power_conditions":"Cooling: entering water 12 degC; leaving water 7 degC; ambient 35 degC dry bulb","power_rating_kind":"nominal cooling input at stated chiller rating condition","product_status":"listed in Daikin Chillers Product Catalogue 2026","quality_status":"source_backed","record_id":"423eb598-dafc-50b4-ba81-5778ef129277","record_scope":"configuration","source_urls":["https://www.daikin.eu/content/dam/internet-denv/catalogues_brochures/industrial/Chillers_Catalogue_2026-ECPEN26-411.pdf"],"sources":["daikin-chillers-catalogue-2026-ecpen26-411"],"updated_at":"2026-11-03T23:24:00Z","variant":"064; cooling-only nominal rating"}
{"capacity_scope":"Exact OEM EWAT-CZN size 090 cooling-only catalogue rating; no hydronic, electrical or ordered-option combination selected","cooling_capacity_kw":88.3,"cooling_rating_conditions":"Cooling: entering water 12 degC; leaving water 7 degC; ambient 35 degC dry bulb","created_at":"2026-11-03T23:24:00Z","entity_type":"equipment","equipment_category":"chiller","evidence_json":"{\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZN specification table / size 090\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"cooling_capacity_kw\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZN specification table / size 090\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null},\"unit\":\"kW\"},\"cooling_rating_conditions\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZN specification table / size 090\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZN specification table / size 090\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZN specification table / size 090\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"input_power_kw\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZN specification table / size 090\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null},\"unit\":\"kW\"},\"liquid_flow_l_min\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZN specification table / size 090\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null},\"unit\":\"L/min\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZN specification table / size 090\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"model\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZN specification table / size 090\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"name\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZN specification table / size 090\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"notes\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZN specification table / size 090\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZN specification table / size 090\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZN specification table / size 090\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZN specification table / size 090\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZN specification table / size 090\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZN specification table / size 090\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZN specification table / size 090\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"variant\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZN specification table / size 090\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}}}","field_sources_json":"{\"capacity_scope\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"cooling_capacity_kw\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"cooling_rating_conditions\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"equipment_category\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"form_factor\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"input_power_kw\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"liquid_flow_l_min\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"manufacturer\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"model\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"name\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"notes\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"observations_json\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"official_url\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"power_conditions\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"power_rating_kind\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"product_status\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"record_scope\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"variant\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"]}","form_factor":"air-cooled scroll inverter chiller","input_power_kw":31.0,"last_verified_at":"2026-11-03T23:24:00Z","liquid_flow_l_min":252.0,"manufacturer":"Daikin","model":"EWAT-CZN","name":"Daikin EWAT-CZN size 090","notes":"The exact nominal catalogue column is retained. Size 040-MONO and 040-DUAL are distinct published columns. Water flow is exactly converted from L/s to L/min. EER/IPLV remain ratios in observations; voltage, frequency, dimensions, weight, hydronic choices, SKU suffixes and data-center deployment are not inferred.","observations_json":"[{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact EWAT-CZN size 090 catalogue rating\",\"field\":\"nominal_water_flow\",\"kind\":\"reported\",\"locator\":\"EWAT-CZN specification table / size 090\",\"source_id\":\"daikin-chillers-catalogue-2026-ecpen26-411\",\"unit\":\"L/s\",\"value\":4.2},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact EWAT-CZN size 090 catalogue rating\",\"field\":\"minimum_capacity\",\"kind\":\"reported\",\"locator\":\"EWAT-CZN specification table / size 090\",\"source_id\":\"daikin-chillers-catalogue-2026-ecpen26-411\",\"unit\":\"%\",\"value\":14},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact EWAT-CZN size 090 catalogue rating\",\"field\":\"energy_efficiency_ratio\",\"kind\":\"reported\",\"locator\":\"EWAT-CZN specification table / size 090\",\"source_id\":\"daikin-chillers-catalogue-2026-ecpen26-411\",\"unit\":\"ratio\",\"value\":2.84},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact EWAT-CZN size 090 catalogue rating\",\"field\":\"integrated_part_load_value\",\"kind\":\"reported\",\"locator\":\"EWAT-CZN specification table / size 090\",\"source_id\":\"daikin-chillers-catalogue-2026-ecpen26-411\",\"unit\":\"ratio\",\"value\":5.61},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact EWAT-CZN size 090 catalogue rating\",\"field\":\"refrigerant\",\"kind\":\"reported\",\"locator\":\"EWAT-CZN specification table / size 090\",\"source_id\":\"daikin-chillers-catalogue-2026-ecpen26-411\",\"unit\":null,\"value\":\"R-32; GWP 675\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact EWAT-CZN size 090 catalogue rating\",\"field\":\"water_heat_exchanger\",\"kind\":\"reported\",\"locator\":\"EWAT-CZN specification table / size 090\",\"source_id\":\"daikin-chillers-catalogue-2026-ecpen26-411\",\"unit\":null,\"value\":\"brazed plate\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact EWAT-CZN size 090 catalogue rating\",\"field\":\"compressor\",\"kind\":\"reported\",\"locator\":\"EWAT-CZN specification table / size 090\",\"source_id\":\"daikin-chillers-catalogue-2026-ecpen26-411\",\"unit\":null,\"value\":\"scroll; inverter controlled\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact EWAT-CZN size 090 catalogue rating\",\"field\":\"fans\",\"kind\":\"reported\",\"locator\":\"EWAT-CZN specification table / size 090\",\"source_id\":\"daikin-chillers-catalogue-2026-ecpen26-411\",\"unit\":null,\"value\":\"axial; inverter controlled\"}]","official_url":"https://www.daikin.eu/content/dam/internet-denv/catalogues_brochures/industrial/Chillers_Catalogue_2026-ECPEN26-411.pdf","power_conditions":"Cooling: entering water 12 degC; leaving water 7 degC; ambient 35 degC dry bulb","power_rating_kind":"nominal cooling input at stated chiller rating condition","product_status":"listed in Daikin Chillers Product Catalogue 2026","quality_status":"source_backed","record_id":"a1c47433-3bf8-5b35-b9d9-891699b576a7","record_scope":"configuration","source_urls":["https://www.daikin.eu/content/dam/internet-denv/catalogues_brochures/industrial/Chillers_Catalogue_2026-ECPEN26-411.pdf"],"sources":["daikin-chillers-catalogue-2026-ecpen26-411"],"updated_at":"2026-11-03T23:24:00Z","variant":"090; cooling-only nominal rating"}
{"capacity_scope":"Exact OEM EWAT-CZP size 016 cooling-only catalogue rating; no hydronic, electrical or ordered-option combination selected","cooling_capacity_kw":16.1,"cooling_rating_conditions":"Cooling: entering water 12 degC; leaving water 7 degC; ambient 35 degC dry bulb","created_at":"2026-11-03T23:24:00Z","entity_type":"equipment","equipment_category":"chiller","evidence_json":"{\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZP specification table / size 016\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"cooling_capacity_kw\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZP specification table / size 016\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null},\"unit\":\"kW\"},\"cooling_rating_conditions\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZP specification table / size 016\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZP specification table / size 016\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZP specification table / size 016\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"input_power_kw\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZP specification table / size 016\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null},\"unit\":\"kW\"},\"liquid_flow_l_min\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZP specification table / size 016\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null},\"unit\":\"L/min\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZP specification table / size 016\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"model\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZP specification table / size 016\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"name\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZP specification table / size 016\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"notes\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZP specification table / size 016\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZP specification table / size 016\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZP specification table / size 016\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZP specification table / size 016\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZP specification table / size 016\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZP specification table / size 016\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZP specification table / size 016\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"variant\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZP specification table / size 016\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}}}","field_sources_json":"{\"capacity_scope\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"cooling_capacity_kw\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"cooling_rating_conditions\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"equipment_category\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"form_factor\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"input_power_kw\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"liquid_flow_l_min\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"manufacturer\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"model\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"name\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"notes\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"observations_json\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"official_url\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"power_conditions\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"power_rating_kind\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"product_status\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"record_scope\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"variant\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"]}","form_factor":"air-cooled scroll inverter chiller","input_power_kw":5.45,"last_verified_at":"2026-11-03T23:24:00Z","liquid_flow_l_min":48.0,"manufacturer":"Daikin","model":"EWAT-CZP","name":"Daikin EWAT-CZP size 016","notes":"The exact nominal catalogue column is retained. Size 040-MONO and 040-DUAL are distinct published columns. Water flow is exactly converted from L/s to L/min. EER/IPLV remain ratios in observations; voltage, frequency, dimensions, weight, hydronic choices, SKU suffixes and data-center deployment are not inferred.","observations_json":"[{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact EWAT-CZP size 016 catalogue rating\",\"field\":\"nominal_water_flow\",\"kind\":\"reported\",\"locator\":\"EWAT-CZP specification table / size 016\",\"source_id\":\"daikin-chillers-catalogue-2026-ecpen26-411\",\"unit\":\"L/s\",\"value\":0.8},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact EWAT-CZP size 016 catalogue rating\",\"field\":\"minimum_capacity\",\"kind\":\"reported\",\"locator\":\"EWAT-CZP specification table / size 016\",\"source_id\":\"daikin-chillers-catalogue-2026-ecpen26-411\",\"unit\":\"%\",\"value\":18},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact EWAT-CZP size 016 catalogue rating\",\"field\":\"energy_efficiency_ratio\",\"kind\":\"reported\",\"locator\":\"EWAT-CZP specification table / size 016\",\"source_id\":\"daikin-chillers-catalogue-2026-ecpen26-411\",\"unit\":\"ratio\",\"value\":2.96},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact EWAT-CZP size 016 catalogue rating\",\"field\":\"integrated_part_load_value\",\"kind\":\"reported\",\"locator\":\"EWAT-CZP specification table / size 016\",\"source_id\":\"daikin-chillers-catalogue-2026-ecpen26-411\",\"unit\":\"ratio\",\"value\":5.83},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact EWAT-CZP size 016 catalogue rating\",\"field\":\"refrigerant\",\"kind\":\"reported\",\"locator\":\"EWAT-CZP specification table / size 016\",\"source_id\":\"daikin-chillers-catalogue-2026-ecpen26-411\",\"unit\":null,\"value\":\"R-32; GWP 675\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact EWAT-CZP size 016 catalogue rating\",\"field\":\"water_heat_exchanger\",\"kind\":\"reported\",\"locator\":\"EWAT-CZP specification table / size 016\",\"source_id\":\"daikin-chillers-catalogue-2026-ecpen26-411\",\"unit\":null,\"value\":\"brazed plate\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact EWAT-CZP size 016 catalogue rating\",\"field\":\"compressor\",\"kind\":\"reported\",\"locator\":\"EWAT-CZP specification table / size 016\",\"source_id\":\"daikin-chillers-catalogue-2026-ecpen26-411\",\"unit\":null,\"value\":\"scroll; inverter controlled\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact EWAT-CZP size 016 catalogue rating\",\"field\":\"fans\",\"kind\":\"reported\",\"locator\":\"EWAT-CZP specification table / size 016\",\"source_id\":\"daikin-chillers-catalogue-2026-ecpen26-411\",\"unit\":null,\"value\":\"axial; inverter controlled\"}]","official_url":"https://www.daikin.eu/content/dam/internet-denv/catalogues_brochures/industrial/Chillers_Catalogue_2026-ECPEN26-411.pdf","power_conditions":"Cooling: entering water 12 degC; leaving water 7 degC; ambient 35 degC dry bulb","power_rating_kind":"nominal cooling input at stated chiller rating condition","product_status":"listed in Daikin Chillers Product Catalogue 2026","quality_status":"source_backed","record_id":"e3cf3ebb-64b9-5fbe-ba98-e1286dfcd317","record_scope":"configuration","source_urls":["https://www.daikin.eu/content/dam/internet-denv/catalogues_brochures/industrial/Chillers_Catalogue_2026-ECPEN26-411.pdf"],"sources":["daikin-chillers-catalogue-2026-ecpen26-411"],"updated_at":"2026-11-03T23:24:00Z","variant":"016; cooling-only nominal rating"}
{"capacity_scope":"Exact OEM EWAT-CZP size 021 cooling-only catalogue rating; no hydronic, electrical or ordered-option combination selected","cooling_capacity_kw":21.1,"cooling_rating_conditions":"Cooling: entering water 12 degC; leaving water 7 degC; ambient 35 degC dry bulb","created_at":"2026-11-03T23:24:00Z","entity_type":"equipment","equipment_category":"chiller","evidence_json":"{\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZP specification table / size 021\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"cooling_capacity_kw\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZP specification table / size 021\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null},\"unit\":\"kW\"},\"cooling_rating_conditions\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZP specification table / size 021\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZP specification table / size 021\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZP specification table / size 021\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"input_power_kw\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZP specification table / size 021\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null},\"unit\":\"kW\"},\"liquid_flow_l_min\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZP specification table / size 021\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null},\"unit\":\"L/min\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZP specification table / size 021\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"model\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZP specification table / size 021\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"name\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZP specification table / size 021\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"notes\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZP specification table / size 021\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZP specification table / size 021\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZP specification table / size 021\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZP specification table / size 021\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZP specification table / size 021\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZP specification table / size 021\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZP specification table / size 021\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"variant\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZP specification table / size 021\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}}}","field_sources_json":"{\"capacity_scope\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"cooling_capacity_kw\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"cooling_rating_conditions\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"equipment_category\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"form_factor\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"input_power_kw\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"liquid_flow_l_min\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"manufacturer\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"model\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"name\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"notes\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"observations_json\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"official_url\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"power_conditions\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"power_rating_kind\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"product_status\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"record_scope\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"variant\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"]}","form_factor":"air-cooled scroll inverter chiller","input_power_kw":6.56,"last_verified_at":"2026-11-03T23:24:00Z","liquid_flow_l_min":60.0,"manufacturer":"Daikin","model":"EWAT-CZP","name":"Daikin EWAT-CZP size 021","notes":"The exact nominal catalogue column is retained. Size 040-MONO and 040-DUAL are distinct published columns. Water flow is exactly converted from L/s to L/min. EER/IPLV remain ratios in observations; voltage, frequency, dimensions, weight, hydronic choices, SKU suffixes and data-center deployment are not inferred.","observations_json":"[{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact EWAT-CZP size 021 catalogue rating\",\"field\":\"nominal_water_flow\",\"kind\":\"reported\",\"locator\":\"EWAT-CZP specification table / size 021\",\"source_id\":\"daikin-chillers-catalogue-2026-ecpen26-411\",\"unit\":\"L/s\",\"value\":1.0},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact EWAT-CZP size 021 catalogue rating\",\"field\":\"minimum_capacity\",\"kind\":\"reported\",\"locator\":\"EWAT-CZP specification table / size 021\",\"source_id\":\"daikin-chillers-catalogue-2026-ecpen26-411\",\"unit\":\"%\",\"value\":14},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact EWAT-CZP size 021 catalogue rating\",\"field\":\"energy_efficiency_ratio\",\"kind\":\"reported\",\"locator\":\"EWAT-CZP specification table / size 021\",\"source_id\":\"daikin-chillers-catalogue-2026-ecpen26-411\",\"unit\":\"ratio\",\"value\":3.22},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact EWAT-CZP size 021 catalogue rating\",\"field\":\"integrated_part_load_value\",\"kind\":\"reported\",\"locator\":\"EWAT-CZP specification table / size 021\",\"source_id\":\"daikin-chillers-catalogue-2026-ecpen26-411\",\"unit\":\"ratio\",\"value\":6.29},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact EWAT-CZP size 021 catalogue rating\",\"field\":\"refrigerant\",\"kind\":\"reported\",\"locator\":\"EWAT-CZP specification table / size 021\",\"source_id\":\"daikin-chillers-catalogue-2026-ecpen26-411\",\"unit\":null,\"value\":\"R-32; GWP 675\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact EWAT-CZP size 021 catalogue rating\",\"field\":\"water_heat_exchanger\",\"kind\":\"reported\",\"locator\":\"EWAT-CZP specification table / size 021\",\"source_id\":\"daikin-chillers-catalogue-2026-ecpen26-411\",\"unit\":null,\"value\":\"brazed plate\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact EWAT-CZP size 021 catalogue rating\",\"field\":\"compressor\",\"kind\":\"reported\",\"locator\":\"EWAT-CZP specification table / size 021\",\"source_id\":\"daikin-chillers-catalogue-2026-ecpen26-411\",\"unit\":null,\"value\":\"scroll; inverter controlled\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact EWAT-CZP size 021 catalogue rating\",\"field\":\"fans\",\"kind\":\"reported\",\"locator\":\"EWAT-CZP specification table / size 021\",\"source_id\":\"daikin-chillers-catalogue-2026-ecpen26-411\",\"unit\":null,\"value\":\"axial; inverter controlled\"}]","official_url":"https://www.daikin.eu/content/dam/internet-denv/catalogues_brochures/industrial/Chillers_Catalogue_2026-ECPEN26-411.pdf","power_conditions":"Cooling: entering water 12 degC; leaving water 7 degC; ambient 35 degC dry bulb","power_rating_kind":"nominal cooling input at stated chiller rating condition","product_status":"listed in Daikin Chillers Product Catalogue 2026","quality_status":"source_backed","record_id":"3635c9c1-2270-5c6a-9a00-0edc723b1a70","record_scope":"configuration","source_urls":["https://www.daikin.eu/content/dam/internet-denv/catalogues_brochures/industrial/Chillers_Catalogue_2026-ECPEN26-411.pdf"],"sources":["daikin-chillers-catalogue-2026-ecpen26-411"],"updated_at":"2026-11-03T23:24:00Z","variant":"021; cooling-only nominal rating"}
{"capacity_scope":"Exact OEM EWAT-CZP size 025 cooling-only catalogue rating; no hydronic, electrical or ordered-option combination selected","cooling_capacity_kw":25.9,"cooling_rating_conditions":"Cooling: entering water 12 degC; leaving water 7 degC; ambient 35 degC dry bulb","created_at":"2026-11-03T23:24:00Z","entity_type":"equipment","equipment_category":"chiller","evidence_json":"{\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZP specification table / size 025\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"cooling_capacity_kw\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZP specification table / size 025\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null},\"unit\":\"kW\"},\"cooling_rating_conditions\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZP specification table / size 025\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZP specification table / size 025\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZP specification table / size 025\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"input_power_kw\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZP specification table / size 025\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null},\"unit\":\"kW\"},\"liquid_flow_l_min\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZP specification table / size 025\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null},\"unit\":\"L/min\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZP specification table / size 025\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"model\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZP specification table / size 025\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"name\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZP specification table / size 025\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"notes\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZP specification table / size 025\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZP specification table / size 025\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZP specification table / size 025\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZP specification table / size 025\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZP specification table / size 025\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZP specification table / size 025\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZP specification table / size 025\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"variant\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZP specification table / size 025\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}}}","field_sources_json":"{\"capacity_scope\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"cooling_capacity_kw\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"cooling_rating_conditions\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"equipment_category\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"form_factor\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"input_power_kw\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"liquid_flow_l_min\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"manufacturer\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"model\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"name\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"notes\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"observations_json\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"official_url\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"power_conditions\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"power_rating_kind\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"product_status\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"record_scope\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"variant\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"]}","form_factor":"air-cooled scroll inverter chiller","input_power_kw":8.48,"last_verified_at":"2026-11-03T23:24:00Z","liquid_flow_l_min":72.0,"manufacturer":"Daikin","model":"EWAT-CZP","name":"Daikin EWAT-CZP size 025","notes":"The exact nominal catalogue column is retained. Size 040-MONO and 040-DUAL are distinct published columns. Water flow is exactly converted from L/s to L/min. EER/IPLV remain ratios in observations; voltage, frequency, dimensions, weight, hydronic choices, SKU suffixes and data-center deployment are not inferred.","observations_json":"[{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact EWAT-CZP size 025 catalogue rating\",\"field\":\"nominal_water_flow\",\"kind\":\"reported\",\"locator\":\"EWAT-CZP specification table / size 025\",\"source_id\":\"daikin-chillers-catalogue-2026-ecpen26-411\",\"unit\":\"L/s\",\"value\":1.2},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact EWAT-CZP size 025 catalogue rating\",\"field\":\"minimum_capacity\",\"kind\":\"reported\",\"locator\":\"EWAT-CZP specification table / size 025\",\"source_id\":\"daikin-chillers-catalogue-2026-ecpen26-411\",\"unit\":\"%\",\"value\":12},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact EWAT-CZP size 025 catalogue rating\",\"field\":\"energy_efficiency_ratio\",\"kind\":\"reported\",\"locator\":\"EWAT-CZP specification table / size 025\",\"source_id\":\"daikin-chillers-catalogue-2026-ecpen26-411\",\"unit\":\"ratio\",\"value\":3.05},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact EWAT-CZP size 025 catalogue rating\",\"field\":\"integrated_part_load_value\",\"kind\":\"reported\",\"locator\":\"EWAT-CZP specification table / size 025\",\"source_id\":\"daikin-chillers-catalogue-2026-ecpen26-411\",\"unit\":\"ratio\",\"value\":6.05},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact EWAT-CZP size 025 catalogue rating\",\"field\":\"refrigerant\",\"kind\":\"reported\",\"locator\":\"EWAT-CZP specification table / size 025\",\"source_id\":\"daikin-chillers-catalogue-2026-ecpen26-411\",\"unit\":null,\"value\":\"R-32; GWP 675\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact EWAT-CZP size 025 catalogue rating\",\"field\":\"water_heat_exchanger\",\"kind\":\"reported\",\"locator\":\"EWAT-CZP specification table / size 025\",\"source_id\":\"daikin-chillers-catalogue-2026-ecpen26-411\",\"unit\":null,\"value\":\"brazed plate\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact EWAT-CZP size 025 catalogue rating\",\"field\":\"compressor\",\"kind\":\"reported\",\"locator\":\"EWAT-CZP specification table / size 025\",\"source_id\":\"daikin-chillers-catalogue-2026-ecpen26-411\",\"unit\":null,\"value\":\"scroll; inverter controlled\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact EWAT-CZP size 025 catalogue rating\",\"field\":\"fans\",\"kind\":\"reported\",\"locator\":\"EWAT-CZP specification table / size 025\",\"source_id\":\"daikin-chillers-catalogue-2026-ecpen26-411\",\"unit\":null,\"value\":\"axial; inverter controlled\"}]","official_url":"https://www.daikin.eu/content/dam/internet-denv/catalogues_brochures/industrial/Chillers_Catalogue_2026-ECPEN26-411.pdf","power_conditions":"Cooling: entering water 12 degC; leaving water 7 degC; ambient 35 degC dry bulb","power_rating_kind":"nominal cooling input at stated chiller rating condition","product_status":"listed in Daikin Chillers Product Catalogue 2026","quality_status":"source_backed","record_id":"dd5c71eb-d6bb-57dd-b9e4-4868a447a6be","record_scope":"configuration","source_urls":["https://www.daikin.eu/content/dam/internet-denv/catalogues_brochures/industrial/Chillers_Catalogue_2026-ECPEN26-411.pdf"],"sources":["daikin-chillers-catalogue-2026-ecpen26-411"],"updated_at":"2026-11-03T23:24:00Z","variant":"025; cooling-only nominal rating"}
{"capacity_scope":"Exact OEM EWAT-CZP size 032 cooling-only catalogue rating; no hydronic, electrical or ordered-option combination selected","cooling_capacity_kw":32.7,"cooling_rating_conditions":"Cooling: entering water 12 degC; leaving water 7 degC; ambient 35 degC dry bulb","created_at":"2026-11-03T23:24:00Z","entity_type":"equipment","equipment_category":"chiller","evidence_json":"{\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZP specification table / size 032\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"cooling_capacity_kw\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZP specification table / size 032\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null},\"unit\":\"kW\"},\"cooling_rating_conditions\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZP specification table / size 032\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZP specification table / size 032\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZP specification table / size 032\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"input_power_kw\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZP specification table / size 032\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null},\"unit\":\"kW\"},\"liquid_flow_l_min\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZP specification table / size 032\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null},\"unit\":\"L/min\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZP specification table / size 032\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"model\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZP specification table / size 032\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"name\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZP specification table / size 032\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"notes\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZP specification table / size 032\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZP specification table / size 032\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZP specification table / size 032\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZP specification table / size 032\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZP specification table / size 032\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZP specification table / size 032\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZP specification table / size 032\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"variant\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZP specification table / size 032\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}}}","field_sources_json":"{\"capacity_scope\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"cooling_capacity_kw\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"cooling_rating_conditions\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"equipment_category\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"form_factor\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"input_power_kw\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"liquid_flow_l_min\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"manufacturer\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"model\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"name\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"notes\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"observations_json\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"official_url\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"power_conditions\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"power_rating_kind\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"product_status\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"record_scope\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"variant\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"]}","form_factor":"air-cooled scroll inverter chiller","input_power_kw":10.3,"last_verified_at":"2026-11-03T23:24:00Z","liquid_flow_l_min":96.0,"manufacturer":"Daikin","model":"EWAT-CZP","name":"Daikin EWAT-CZP size 032","notes":"The exact nominal catalogue column is retained. Size 040-MONO and 040-DUAL are distinct published columns. Water flow is exactly converted from L/s to L/min. EER/IPLV remain ratios in observations; voltage, frequency, dimensions, weight, hydronic choices, SKU suffixes and data-center deployment are not inferred.","observations_json":"[{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact EWAT-CZP size 032 catalogue rating\",\"field\":\"nominal_water_flow\",\"kind\":\"reported\",\"locator\":\"EWAT-CZP specification table / size 032\",\"source_id\":\"daikin-chillers-catalogue-2026-ecpen26-411\",\"unit\":\"L/s\",\"value\":1.6},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact EWAT-CZP size 032 catalogue rating\",\"field\":\"minimum_capacity\",\"kind\":\"reported\",\"locator\":\"EWAT-CZP specification table / size 032\",\"source_id\":\"daikin-chillers-catalogue-2026-ecpen26-411\",\"unit\":\"%\",\"value\":19},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact EWAT-CZP size 032 catalogue rating\",\"field\":\"energy_efficiency_ratio\",\"kind\":\"reported\",\"locator\":\"EWAT-CZP specification table / size 032\",\"source_id\":\"daikin-chillers-catalogue-2026-ecpen26-411\",\"unit\":\"ratio\",\"value\":3.18},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact EWAT-CZP size 032 catalogue rating\",\"field\":\"integrated_part_load_value\",\"kind\":\"reported\",\"locator\":\"EWAT-CZP specification table / size 032\",\"source_id\":\"daikin-chillers-catalogue-2026-ecpen26-411\",\"unit\":\"ratio\",\"value\":6.25},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact EWAT-CZP size 032 catalogue rating\",\"field\":\"refrigerant\",\"kind\":\"reported\",\"locator\":\"EWAT-CZP specification table / size 032\",\"source_id\":\"daikin-chillers-catalogue-2026-ecpen26-411\",\"unit\":null,\"value\":\"R-32; GWP 675\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact EWAT-CZP size 032 catalogue rating\",\"field\":\"water_heat_exchanger\",\"kind\":\"reported\",\"locator\":\"EWAT-CZP specification table / size 032\",\"source_id\":\"daikin-chillers-catalogue-2026-ecpen26-411\",\"unit\":null,\"value\":\"brazed plate\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact EWAT-CZP size 032 catalogue rating\",\"field\":\"compressor\",\"kind\":\"reported\",\"locator\":\"EWAT-CZP specification table / size 032\",\"source_id\":\"daikin-chillers-catalogue-2026-ecpen26-411\",\"unit\":null,\"value\":\"scroll; inverter controlled\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact EWAT-CZP size 032 catalogue rating\",\"field\":\"fans\",\"kind\":\"reported\",\"locator\":\"EWAT-CZP specification table / size 032\",\"source_id\":\"daikin-chillers-catalogue-2026-ecpen26-411\",\"unit\":null,\"value\":\"axial; inverter controlled\"}]","official_url":"https://www.daikin.eu/content/dam/internet-denv/catalogues_brochures/industrial/Chillers_Catalogue_2026-ECPEN26-411.pdf","power_conditions":"Cooling: entering water 12 degC; leaving water 7 degC; ambient 35 degC dry bulb","power_rating_kind":"nominal cooling input at stated chiller rating condition","product_status":"listed in Daikin Chillers Product Catalogue 2026","quality_status":"source_backed","record_id":"f72b409e-2962-50bc-818a-ab469ce6a1cf","record_scope":"configuration","source_urls":["https://www.daikin.eu/content/dam/internet-denv/catalogues_brochures/industrial/Chillers_Catalogue_2026-ECPEN26-411.pdf"],"sources":["daikin-chillers-catalogue-2026-ecpen26-411"],"updated_at":"2026-11-03T23:24:00Z","variant":"032; cooling-only nominal rating"}
{"capacity_scope":"Exact OEM EWAT-CZP size 040-DUAL cooling-only catalogue rating; no hydronic, electrical or ordered-option combination selected","cooling_capacity_kw":41.7,"cooling_rating_conditions":"Cooling: entering water 12 degC; leaving water 7 degC; ambient 35 degC dry bulb","created_at":"2026-11-03T23:24:00Z","entity_type":"equipment","equipment_category":"chiller","evidence_json":"{\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZP specification table / size 040-DUAL\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"cooling_capacity_kw\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZP specification table / size 040-DUAL\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null},\"unit\":\"kW\"},\"cooling_rating_conditions\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZP specification table / size 040-DUAL\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZP specification table / size 040-DUAL\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZP specification table / size 040-DUAL\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"input_power_kw\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZP specification table / size 040-DUAL\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null},\"unit\":\"kW\"},\"liquid_flow_l_min\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZP specification table / size 040-DUAL\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null},\"unit\":\"L/min\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZP specification table / size 040-DUAL\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"model\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZP specification table / size 040-DUAL\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"name\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZP specification table / size 040-DUAL\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"notes\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZP specification table / size 040-DUAL\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZP specification table / size 040-DUAL\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZP specification table / size 040-DUAL\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZP specification table / size 040-DUAL\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZP specification table / size 040-DUAL\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZP specification table / size 040-DUAL\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZP specification table / size 040-DUAL\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"variant\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZP specification table / size 040-DUAL\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}}}","field_sources_json":"{\"capacity_scope\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"cooling_capacity_kw\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"cooling_rating_conditions\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"equipment_category\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"form_factor\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"input_power_kw\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"liquid_flow_l_min\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"manufacturer\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"model\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"name\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"notes\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"observations_json\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"official_url\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"power_conditions\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"power_rating_kind\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"product_status\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"record_scope\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"variant\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"]}","form_factor":"air-cooled scroll inverter chiller","input_power_kw":13.2,"last_verified_at":"2026-11-03T23:24:00Z","liquid_flow_l_min":120.0,"manufacturer":"Daikin","model":"EWAT-CZP","name":"Daikin EWAT-CZP size 040-DUAL","notes":"The exact nominal catalogue column is retained. Size 040-MONO and 040-DUAL are distinct published columns. Water flow is exactly converted from L/s to L/min. EER/IPLV remain ratios in observations; voltage, frequency, dimensions, weight, hydronic choices, SKU suffixes and data-center deployment are not inferred.","observations_json":"[{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact EWAT-CZP size 040-DUAL catalogue rating\",\"field\":\"nominal_water_flow\",\"kind\":\"reported\",\"locator\":\"EWAT-CZP specification table / size 040-DUAL\",\"source_id\":\"daikin-chillers-catalogue-2026-ecpen26-411\",\"unit\":\"L/s\",\"value\":2.0},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact EWAT-CZP size 040-DUAL catalogue rating\",\"field\":\"minimum_capacity\",\"kind\":\"reported\",\"locator\":\"EWAT-CZP specification table / size 040-DUAL\",\"source_id\":\"daikin-chillers-catalogue-2026-ecpen26-411\",\"unit\":\"%\",\"value\":14},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact EWAT-CZP size 040-DUAL catalogue rating\",\"field\":\"energy_efficiency_ratio\",\"kind\":\"reported\",\"locator\":\"EWAT-CZP specification table / size 040-DUAL\",\"source_id\":\"daikin-chillers-catalogue-2026-ecpen26-411\",\"unit\":\"ratio\",\"value\":3.17},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact EWAT-CZP size 040-DUAL catalogue rating\",\"field\":\"integrated_part_load_value\",\"kind\":\"reported\",\"locator\":\"EWAT-CZP specification table / size 040-DUAL\",\"source_id\":\"daikin-chillers-catalogue-2026-ecpen26-411\",\"unit\":\"ratio\",\"value\":6.37},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact EWAT-CZP size 040-DUAL catalogue rating\",\"field\":\"refrigerant\",\"kind\":\"reported\",\"locator\":\"EWAT-CZP specification table / size 040-DUAL\",\"source_id\":\"daikin-chillers-catalogue-2026-ecpen26-411\",\"unit\":null,\"value\":\"R-32; GWP 675\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact EWAT-CZP size 040-DUAL catalogue rating\",\"field\":\"water_heat_exchanger\",\"kind\":\"reported\",\"locator\":\"EWAT-CZP specification table / size 040-DUAL\",\"source_id\":\"daikin-chillers-catalogue-2026-ecpen26-411\",\"unit\":null,\"value\":\"brazed plate\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact EWAT-CZP size 040-DUAL catalogue rating\",\"field\":\"compressor\",\"kind\":\"reported\",\"locator\":\"EWAT-CZP specification table / size 040-DUAL\",\"source_id\":\"daikin-chillers-catalogue-2026-ecpen26-411\",\"unit\":null,\"value\":\"scroll; inverter controlled\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact EWAT-CZP size 040-DUAL catalogue rating\",\"field\":\"fans\",\"kind\":\"reported\",\"locator\":\"EWAT-CZP specification table / size 040-DUAL\",\"source_id\":\"daikin-chillers-catalogue-2026-ecpen26-411\",\"unit\":null,\"value\":\"axial; inverter controlled\"}]","official_url":"https://www.daikin.eu/content/dam/internet-denv/catalogues_brochures/industrial/Chillers_Catalogue_2026-ECPEN26-411.pdf","power_conditions":"Cooling: entering water 12 degC; leaving water 7 degC; ambient 35 degC dry bulb","power_rating_kind":"nominal cooling input at stated chiller rating condition","product_status":"listed in Daikin Chillers Product Catalogue 2026","quality_status":"source_backed","record_id":"7c2df77c-3303-5389-aeae-523971d32ffa","record_scope":"configuration","source_urls":["https://www.daikin.eu/content/dam/internet-denv/catalogues_brochures/industrial/Chillers_Catalogue_2026-ECPEN26-411.pdf"],"sources":["daikin-chillers-catalogue-2026-ecpen26-411"],"updated_at":"2026-11-03T23:24:00Z","variant":"040-DUAL; cooling-only nominal rating"}
{"capacity_scope":"Exact OEM EWAT-CZP size 040-MONO cooling-only catalogue rating; no hydronic, electrical or ordered-option combination selected","cooling_capacity_kw":39.9,"cooling_rating_conditions":"Cooling: entering water 12 degC; leaving water 7 degC; ambient 35 degC dry bulb","created_at":"2026-11-03T23:24:00Z","entity_type":"equipment","equipment_category":"chiller","evidence_json":"{\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZP specification table / size 040-MONO\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"cooling_capacity_kw\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZP specification table / size 040-MONO\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null},\"unit\":\"kW\"},\"cooling_rating_conditions\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZP specification table / size 040-MONO\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZP specification table / size 040-MONO\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZP specification table / size 040-MONO\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"input_power_kw\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZP specification table / size 040-MONO\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null},\"unit\":\"kW\"},\"liquid_flow_l_min\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZP specification table / size 040-MONO\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null},\"unit\":\"L/min\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZP specification table / size 040-MONO\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"model\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZP specification table / size 040-MONO\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"name\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZP specification table / size 040-MONO\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"notes\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZP specification table / size 040-MONO\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZP specification table / size 040-MONO\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZP specification table / size 040-MONO\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZP specification table / size 040-MONO\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZP specification table / size 040-MONO\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZP specification table / size 040-MONO\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZP specification table / size 040-MONO\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"variant\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZP specification table / size 040-MONO\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}}}","field_sources_json":"{\"capacity_scope\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"cooling_capacity_kw\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"cooling_rating_conditions\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"equipment_category\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"form_factor\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"input_power_kw\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"liquid_flow_l_min\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"manufacturer\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"model\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"name\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"notes\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"observations_json\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"official_url\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"power_conditions\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"power_rating_kind\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"product_status\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"record_scope\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"variant\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"]}","form_factor":"air-cooled scroll inverter chiller","input_power_kw":13.3,"last_verified_at":"2026-11-03T23:24:00Z","liquid_flow_l_min":114.0,"manufacturer":"Daikin","model":"EWAT-CZP","name":"Daikin EWAT-CZP size 040-MONO","notes":"The exact nominal catalogue column is retained. Size 040-MONO and 040-DUAL are distinct published columns. Water flow is exactly converted from L/s to L/min. EER/IPLV remain ratios in observations; voltage, frequency, dimensions, weight, hydronic choices, SKU suffixes and data-center deployment are not inferred.","observations_json":"[{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact EWAT-CZP size 040-MONO catalogue rating\",\"field\":\"nominal_water_flow\",\"kind\":\"reported\",\"locator\":\"EWAT-CZP specification table / size 040-MONO\",\"source_id\":\"daikin-chillers-catalogue-2026-ecpen26-411\",\"unit\":\"L/s\",\"value\":1.9},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact EWAT-CZP size 040-MONO catalogue rating\",\"field\":\"minimum_capacity\",\"kind\":\"reported\",\"locator\":\"EWAT-CZP specification table / size 040-MONO\",\"source_id\":\"daikin-chillers-catalogue-2026-ecpen26-411\",\"unit\":\"%\",\"value\":15},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact EWAT-CZP size 040-MONO catalogue rating\",\"field\":\"energy_efficiency_ratio\",\"kind\":\"reported\",\"locator\":\"EWAT-CZP specification table / size 040-MONO\",\"source_id\":\"daikin-chillers-catalogue-2026-ecpen26-411\",\"unit\":\"ratio\",\"value\":3.0},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact EWAT-CZP size 040-MONO catalogue rating\",\"field\":\"integrated_part_load_value\",\"kind\":\"reported\",\"locator\":\"EWAT-CZP specification table / size 040-MONO\",\"source_id\":\"daikin-chillers-catalogue-2026-ecpen26-411\",\"unit\":\"ratio\",\"value\":5.87},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact EWAT-CZP size 040-MONO catalogue rating\",\"field\":\"refrigerant\",\"kind\":\"reported\",\"locator\":\"EWAT-CZP specification table / size 040-MONO\",\"source_id\":\"daikin-chillers-catalogue-2026-ecpen26-411\",\"unit\":null,\"value\":\"R-32; GWP 675\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact EWAT-CZP size 040-MONO catalogue rating\",\"field\":\"water_heat_exchanger\",\"kind\":\"reported\",\"locator\":\"EWAT-CZP specification table / size 040-MONO\",\"source_id\":\"daikin-chillers-catalogue-2026-ecpen26-411\",\"unit\":null,\"value\":\"brazed plate\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact EWAT-CZP size 040-MONO catalogue rating\",\"field\":\"compressor\",\"kind\":\"reported\",\"locator\":\"EWAT-CZP specification table / size 040-MONO\",\"source_id\":\"daikin-chillers-catalogue-2026-ecpen26-411\",\"unit\":null,\"value\":\"scroll; inverter controlled\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact EWAT-CZP size 040-MONO catalogue rating\",\"field\":\"fans\",\"kind\":\"reported\",\"locator\":\"EWAT-CZP specification table / size 040-MONO\",\"source_id\":\"daikin-chillers-catalogue-2026-ecpen26-411\",\"unit\":null,\"value\":\"axial; inverter controlled\"}]","official_url":"https://www.daikin.eu/content/dam/internet-denv/catalogues_brochures/industrial/Chillers_Catalogue_2026-ECPEN26-411.pdf","power_conditions":"Cooling: entering water 12 degC; leaving water 7 degC; ambient 35 degC dry bulb","power_rating_kind":"nominal cooling input at stated chiller rating condition","product_status":"listed in Daikin Chillers Product Catalogue 2026","quality_status":"source_backed","record_id":"a1714552-b3db-587e-a048-962aa8e0fd20","record_scope":"configuration","source_urls":["https://www.daikin.eu/content/dam/internet-denv/catalogues_brochures/industrial/Chillers_Catalogue_2026-ECPEN26-411.pdf"],"sources":["daikin-chillers-catalogue-2026-ecpen26-411"],"updated_at":"2026-11-03T23:24:00Z","variant":"040-MONO; cooling-only nominal rating"}
{"capacity_scope":"Exact OEM EWAT-CZP size 050 cooling-only catalogue rating; no hydronic, electrical or ordered-option combination selected","cooling_capacity_kw":51.1,"cooling_rating_conditions":"Cooling: entering water 12 degC; leaving water 7 degC; ambient 35 degC dry bulb","created_at":"2026-11-03T23:24:00Z","entity_type":"equipment","equipment_category":"chiller","evidence_json":"{\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZP specification table / size 050\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"cooling_capacity_kw\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZP specification table / size 050\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null},\"unit\":\"kW\"},\"cooling_rating_conditions\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZP specification table / size 050\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZP specification table / size 050\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZP specification table / size 050\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"input_power_kw\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZP specification table / size 050\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null},\"unit\":\"kW\"},\"liquid_flow_l_min\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZP specification table / size 050\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null},\"unit\":\"L/min\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZP specification table / size 050\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"model\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZP specification table / size 050\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"name\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZP specification table / size 050\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"notes\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZP specification table / size 050\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZP specification table / size 050\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZP specification table / size 050\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZP specification table / size 050\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZP specification table / size 050\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZP specification table / size 050\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZP specification table / size 050\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"variant\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZP specification table / size 050\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}}}","field_sources_json":"{\"capacity_scope\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"cooling_capacity_kw\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"cooling_rating_conditions\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"equipment_category\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"form_factor\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"input_power_kw\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"liquid_flow_l_min\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"manufacturer\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"model\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"name\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"notes\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"observations_json\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"official_url\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"power_conditions\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"power_rating_kind\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"product_status\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"record_scope\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"variant\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"]}","form_factor":"air-cooled scroll inverter chiller","input_power_kw":16.9,"last_verified_at":"2026-11-03T23:24:00Z","liquid_flow_l_min":144.0,"manufacturer":"Daikin","model":"EWAT-CZP","name":"Daikin EWAT-CZP size 050","notes":"The exact nominal catalogue column is retained. Size 040-MONO and 040-DUAL are distinct published columns. Water flow is exactly converted from L/s to L/min. EER/IPLV remain ratios in observations; voltage, frequency, dimensions, weight, hydronic choices, SKU suffixes and data-center deployment are not inferred.","observations_json":"[{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact EWAT-CZP size 050 catalogue rating\",\"field\":\"nominal_water_flow\",\"kind\":\"reported\",\"locator\":\"EWAT-CZP specification table / size 050\",\"source_id\":\"daikin-chillers-catalogue-2026-ecpen26-411\",\"unit\":\"L/s\",\"value\":2.4},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact EWAT-CZP size 050 catalogue rating\",\"field\":\"minimum_capacity\",\"kind\":\"reported\",\"locator\":\"EWAT-CZP specification table / size 050\",\"source_id\":\"daikin-chillers-catalogue-2026-ecpen26-411\",\"unit\":\"%\",\"value\":12},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact EWAT-CZP size 050 catalogue rating\",\"field\":\"energy_efficiency_ratio\",\"kind\":\"reported\",\"locator\":\"EWAT-CZP specification table / size 050\",\"source_id\":\"daikin-chillers-catalogue-2026-ecpen26-411\",\"unit\":\"ratio\",\"value\":3.03},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact EWAT-CZP size 050 catalogue rating\",\"field\":\"integrated_part_load_value\",\"kind\":\"reported\",\"locator\":\"EWAT-CZP specification table / size 050\",\"source_id\":\"daikin-chillers-catalogue-2026-ecpen26-411\",\"unit\":\"ratio\",\"value\":5.92},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact EWAT-CZP size 050 catalogue rating\",\"field\":\"refrigerant\",\"kind\":\"reported\",\"locator\":\"EWAT-CZP specification table / size 050\",\"source_id\":\"daikin-chillers-catalogue-2026-ecpen26-411\",\"unit\":null,\"value\":\"R-32; GWP 675\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact EWAT-CZP size 050 catalogue rating\",\"field\":\"water_heat_exchanger\",\"kind\":\"reported\",\"locator\":\"EWAT-CZP specification table / size 050\",\"source_id\":\"daikin-chillers-catalogue-2026-ecpen26-411\",\"unit\":null,\"value\":\"brazed plate\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact EWAT-CZP size 050 catalogue rating\",\"field\":\"compressor\",\"kind\":\"reported\",\"locator\":\"EWAT-CZP specification table / size 050\",\"source_id\":\"daikin-chillers-catalogue-2026-ecpen26-411\",\"unit\":null,\"value\":\"scroll; inverter controlled\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact EWAT-CZP size 050 catalogue rating\",\"field\":\"fans\",\"kind\":\"reported\",\"locator\":\"EWAT-CZP specification table / size 050\",\"source_id\":\"daikin-chillers-catalogue-2026-ecpen26-411\",\"unit\":null,\"value\":\"axial; inverter controlled\"}]","official_url":"https://www.daikin.eu/content/dam/internet-denv/catalogues_brochures/industrial/Chillers_Catalogue_2026-ECPEN26-411.pdf","power_conditions":"Cooling: entering water 12 degC; leaving water 7 degC; ambient 35 degC dry bulb","power_rating_kind":"nominal cooling input at stated chiller rating condition","product_status":"listed in Daikin Chillers Product Catalogue 2026","quality_status":"source_backed","record_id":"549a80fd-3fe4-5c6c-be6e-cda324a64bc2","record_scope":"configuration","source_urls":["https://www.daikin.eu/content/dam/internet-denv/catalogues_brochures/industrial/Chillers_Catalogue_2026-ECPEN26-411.pdf"],"sources":["daikin-chillers-catalogue-2026-ecpen26-411"],"updated_at":"2026-11-03T23:24:00Z","variant":"050; cooling-only nominal rating"}
{"capacity_scope":"Exact OEM EWAT-CZP size 064 cooling-only catalogue rating; no hydronic, electrical or ordered-option combination selected","cooling_capacity_kw":64.4,"cooling_rating_conditions":"Cooling: entering water 12 degC; leaving water 7 degC; ambient 35 degC dry bulb","created_at":"2026-11-03T23:24:00Z","entity_type":"equipment","equipment_category":"chiller","evidence_json":"{\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZP specification table / size 064\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"cooling_capacity_kw\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZP specification table / size 064\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null},\"unit\":\"kW\"},\"cooling_rating_conditions\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZP specification table / size 064\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZP specification table / size 064\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZP specification table / size 064\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"input_power_kw\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZP specification table / size 064\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null},\"unit\":\"kW\"},\"liquid_flow_l_min\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZP specification table / size 064\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null},\"unit\":\"L/min\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZP specification table / size 064\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"model\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZP specification table / size 064\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"name\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZP specification table / size 064\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"notes\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZP specification table / size 064\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZP specification table / size 064\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZP specification table / size 064\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZP specification table / size 064\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZP specification table / size 064\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZP specification table / size 064\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZP specification table / size 064\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"variant\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZP specification table / size 064\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}}}","field_sources_json":"{\"capacity_scope\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"cooling_capacity_kw\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"cooling_rating_conditions\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"equipment_category\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"form_factor\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"input_power_kw\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"liquid_flow_l_min\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"manufacturer\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"model\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"name\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"notes\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"observations_json\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"official_url\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"power_conditions\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"power_rating_kind\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"product_status\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"record_scope\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"variant\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"]}","form_factor":"air-cooled scroll inverter chiller","input_power_kw":21.9,"last_verified_at":"2026-11-03T23:24:00Z","liquid_flow_l_min":186.0,"manufacturer":"Daikin","model":"EWAT-CZP","name":"Daikin EWAT-CZP size 064","notes":"The exact nominal catalogue column is retained. Size 040-MONO and 040-DUAL are distinct published columns. Water flow is exactly converted from L/s to L/min. EER/IPLV remain ratios in observations; voltage, frequency, dimensions, weight, hydronic choices, SKU suffixes and data-center deployment are not inferred.","observations_json":"[{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact EWAT-CZP size 064 catalogue rating\",\"field\":\"nominal_water_flow\",\"kind\":\"reported\",\"locator\":\"EWAT-CZP specification table / size 064\",\"source_id\":\"daikin-chillers-catalogue-2026-ecpen26-411\",\"unit\":\"L/s\",\"value\":3.1},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact EWAT-CZP size 064 catalogue rating\",\"field\":\"minimum_capacity\",\"kind\":\"reported\",\"locator\":\"EWAT-CZP specification table / size 064\",\"source_id\":\"daikin-chillers-catalogue-2026-ecpen26-411\",\"unit\":\"%\",\"value\":15},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact EWAT-CZP size 064 catalogue rating\",\"field\":\"energy_efficiency_ratio\",\"kind\":\"reported\",\"locator\":\"EWAT-CZP specification table / size 064\",\"source_id\":\"daikin-chillers-catalogue-2026-ecpen26-411\",\"unit\":\"ratio\",\"value\":2.95},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact EWAT-CZP size 064 catalogue rating\",\"field\":\"integrated_part_load_value\",\"kind\":\"reported\",\"locator\":\"EWAT-CZP specification table / size 064\",\"source_id\":\"daikin-chillers-catalogue-2026-ecpen26-411\",\"unit\":\"ratio\",\"value\":5.88},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact EWAT-CZP size 064 catalogue rating\",\"field\":\"refrigerant\",\"kind\":\"reported\",\"locator\":\"EWAT-CZP specification table / size 064\",\"source_id\":\"daikin-chillers-catalogue-2026-ecpen26-411\",\"unit\":null,\"value\":\"R-32; GWP 675\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact EWAT-CZP size 064 catalogue rating\",\"field\":\"water_heat_exchanger\",\"kind\":\"reported\",\"locator\":\"EWAT-CZP specification table / size 064\",\"source_id\":\"daikin-chillers-catalogue-2026-ecpen26-411\",\"unit\":null,\"value\":\"brazed plate\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact EWAT-CZP size 064 catalogue rating\",\"field\":\"compressor\",\"kind\":\"reported\",\"locator\":\"EWAT-CZP specification table / size 064\",\"source_id\":\"daikin-chillers-catalogue-2026-ecpen26-411\",\"unit\":null,\"value\":\"scroll; inverter controlled\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact EWAT-CZP size 064 catalogue rating\",\"field\":\"fans\",\"kind\":\"reported\",\"locator\":\"EWAT-CZP specification table / size 064\",\"source_id\":\"daikin-chillers-catalogue-2026-ecpen26-411\",\"unit\":null,\"value\":\"axial; inverter controlled\"}]","official_url":"https://www.daikin.eu/content/dam/internet-denv/catalogues_brochures/industrial/Chillers_Catalogue_2026-ECPEN26-411.pdf","power_conditions":"Cooling: entering water 12 degC; leaving water 7 degC; ambient 35 degC dry bulb","power_rating_kind":"nominal cooling input at stated chiller rating condition","product_status":"listed in Daikin Chillers Product Catalogue 2026","quality_status":"source_backed","record_id":"7cf1efb8-64bf-5659-91af-ffef95053669","record_scope":"configuration","source_urls":["https://www.daikin.eu/content/dam/internet-denv/catalogues_brochures/industrial/Chillers_Catalogue_2026-ECPEN26-411.pdf"],"sources":["daikin-chillers-catalogue-2026-ecpen26-411"],"updated_at":"2026-11-03T23:24:00Z","variant":"064; cooling-only nominal rating"}
{"capacity_scope":"Exact OEM EWAT-CZP size 090 cooling-only catalogue rating; no hydronic, electrical or ordered-option combination selected","cooling_capacity_kw":88.8,"cooling_rating_conditions":"Cooling: entering water 12 degC; leaving water 7 degC; ambient 35 degC dry bulb","created_at":"2026-11-03T23:24:00Z","entity_type":"equipment","equipment_category":"chiller","evidence_json":"{\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZP specification table / size 090\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"cooling_capacity_kw\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZP specification table / size 090\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null},\"unit\":\"kW\"},\"cooling_rating_conditions\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZP specification table / size 090\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZP specification table / size 090\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZP specification table / size 090\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"input_power_kw\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZP specification table / size 090\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null},\"unit\":\"kW\"},\"liquid_flow_l_min\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZP specification table / size 090\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null},\"unit\":\"L/min\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZP specification table / size 090\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"model\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZP specification table / size 090\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"name\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZP specification table / size 090\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"notes\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZP specification table / size 090\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZP specification table / size 090\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZP specification table / size 090\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZP specification table / size 090\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZP specification table / size 090\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZP specification table / size 090\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZP specification table / size 090\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}},\"variant\":{\"confidence\":\"high\",\"locator\":\"EWAT-CZP specification table / size 090\",\"source_publication_dates\":{\"daikin-chillers-catalogue-2026-ecpen26-411\":null}}}","field_sources_json":"{\"capacity_scope\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"cooling_capacity_kw\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"cooling_rating_conditions\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"equipment_category\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"form_factor\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"input_power_kw\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"liquid_flow_l_min\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"manufacturer\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"model\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"name\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"notes\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"observations_json\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"official_url\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"power_conditions\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"power_rating_kind\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"product_status\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"record_scope\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"],\"variant\":[\"daikin-chillers-catalogue-2026-ecpen26-411\"]}","form_factor":"air-cooled scroll inverter chiller","input_power_kw":31.1,"last_verified_at":"2026-11-03T23:24:00Z","liquid_flow_l_min":252.0,"manufacturer":"Daikin","model":"EWAT-CZP","name":"Daikin EWAT-CZP size 090","notes":"The exact nominal catalogue column is retained. Size 040-MONO and 040-DUAL are distinct published columns. Water flow is exactly converted from L/s to L/min. EER/IPLV remain ratios in observations; voltage, frequency, dimensions, weight, hydronic choices, SKU suffixes and data-center deployment are not inferred.","observations_json":"[{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact EWAT-CZP size 090 catalogue rating\",\"field\":\"nominal_water_flow\",\"kind\":\"reported\",\"locator\":\"EWAT-CZP specification table / size 090\",\"source_id\":\"daikin-chillers-catalogue-2026-ecpen26-411\",\"unit\":\"L/s\",\"value\":4.2},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact EWAT-CZP size 090 catalogue rating\",\"field\":\"minimum_capacity\",\"kind\":\"reported\",\"locator\":\"EWAT-CZP specification table / size 090\",\"source_id\":\"daikin-chillers-catalogue-2026-ecpen26-411\",\"unit\":\"%\",\"value\":14},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact EWAT-CZP size 090 catalogue rating\",\"field\":\"energy_efficiency_ratio\",\"kind\":\"reported\",\"locator\":\"EWAT-CZP specification table / size 090\",\"source_id\":\"daikin-chillers-catalogue-2026-ecpen26-411\",\"unit\":\"ratio\",\"value\":2.85},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact EWAT-CZP size 090 catalogue rating\",\"field\":\"integrated_part_load_value\",\"kind\":\"reported\",\"locator\":\"EWAT-CZP specification table / size 090\",\"source_id\":\"daikin-chillers-catalogue-2026-ecpen26-411\",\"unit\":\"ratio\",\"value\":5.61},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact EWAT-CZP size 090 catalogue rating\",\"field\":\"refrigerant\",\"kind\":\"reported\",\"locator\":\"EWAT-CZP specification table / size 090\",\"source_id\":\"daikin-chillers-catalogue-2026-ecpen26-411\",\"unit\":null,\"value\":\"R-32; GWP 675\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact EWAT-CZP size 090 catalogue rating\",\"field\":\"water_heat_exchanger\",\"kind\":\"reported\",\"locator\":\"EWAT-CZP specification table / size 090\",\"source_id\":\"daikin-chillers-catalogue-2026-ecpen26-411\",\"unit\":null,\"value\":\"brazed plate\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact EWAT-CZP size 090 catalogue rating\",\"field\":\"compressor\",\"kind\":\"reported\",\"locator\":\"EWAT-CZP specification table / size 090\",\"source_id\":\"daikin-chillers-catalogue-2026-ecpen26-411\",\"unit\":null,\"value\":\"scroll; inverter controlled\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact EWAT-CZP size 090 catalogue rating\",\"field\":\"fans\",\"kind\":\"reported\",\"locator\":\"EWAT-CZP specification table / size 090\",\"source_id\":\"daikin-chillers-catalogue-2026-ecpen26-411\",\"unit\":null,\"value\":\"axial; inverter controlled\"}]","official_url":"https://www.daikin.eu/content/dam/internet-denv/catalogues_brochures/industrial/Chillers_Catalogue_2026-ECPEN26-411.pdf","power_conditions":"Cooling: entering water 12 degC; leaving water 7 degC; ambient 35 degC dry bulb","power_rating_kind":"nominal cooling input at stated chiller rating condition","product_status":"listed in Daikin Chillers Product Catalogue 2026","quality_status":"source_backed","record_id":"a6231782-d15a-5f5e-8a0f-28d0dd97e8b5","record_scope":"configuration","source_urls":["https://www.daikin.eu/content/dam/internet-denv/catalogues_brochures/industrial/Chillers_Catalogue_2026-ECPEN26-411.pdf"],"sources":["daikin-chillers-catalogue-2026-ecpen26-411"],"updated_at":"2026-11-03T23:24:00Z","variant":"090; cooling-only nominal rating"}
