{"capacity_scope":"Exact Siemens NXAIR 50 kA current portfolio variant; voltage, fault-current and continuous-current values are stated maxima, not nominal inputs","created_at":"2026-11-03T11:19:28Z","entity_type":"equipment","equipment_category":"switchgear","evidence_json":"{\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"NXAIR product portfolio card: NXAIR 50 kA\",\"source_publication_dates\":{\"siemens-nxair-portfolio-20261103\":null}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"NXAIR product portfolio card: NXAIR 50 kA\",\"source_publication_dates\":{\"siemens-nxair-portfolio-20261103\":null}},\"evidence_json\":{\"confidence\":\"high\",\"locator\":\"NXAIR product portfolio card: NXAIR 50 kA\",\"source_publication_dates\":{\"siemens-nxair-portfolio-20261103\":null}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"NXAIR product portfolio card: NXAIR 50 kA\",\"source_publication_dates\":{\"siemens-nxair-portfolio-20261103\":null}},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"NXAIR product portfolio card: NXAIR 50 kA\",\"source_publication_dates\":{\"siemens-nxair-portfolio-20261103\":null}},\"model\":{\"confidence\":\"high\",\"locator\":\"NXAIR product portfolio card: NXAIR 50 kA\",\"source_publication_dates\":{\"siemens-nxair-portfolio-20261103\":null}},\"name\":{\"confidence\":\"high\",\"locator\":\"NXAIR product portfolio card: NXAIR 50 kA\",\"source_publication_dates\":{\"siemens-nxair-portfolio-20261103\":null}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"NXAIR product portfolio card: NXAIR 50 kA\",\"source_publication_dates\":{\"siemens-nxair-portfolio-20261103\":null}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"NXAIR product portfolio card: NXAIR 50 kA\",\"source_publication_dates\":{\"siemens-nxair-portfolio-20261103\":null}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"NXAIR product portfolio card: NXAIR 50 kA\",\"source_publication_dates\":{\"siemens-nxair-portfolio-20261103\":null}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"NXAIR product portfolio card: NXAIR 50 kA\",\"source_publication_dates\":{\"siemens-nxair-portfolio-20261103\":null}},\"variant\":{\"confidence\":\"high\",\"locator\":\"NXAIR product portfolio card: NXAIR 50 kA\",\"source_publication_dates\":{\"siemens-nxair-portfolio-20261103\":null}}}","field_sources_json":"{\"capacity_scope\":[\"siemens-nxair-portfolio-20261103\"],\"equipment_category\":[\"siemens-nxair-portfolio-20261103\"],\"evidence_json\":[\"siemens-nxair-portfolio-20261103\"],\"form_factor\":[\"siemens-nxair-portfolio-20261103\"],\"manufacturer\":[\"siemens-nxair-portfolio-20261103\"],\"model\":[\"siemens-nxair-portfolio-20261103\"],\"name\":[\"siemens-nxair-portfolio-20261103\"],\"observations_json\":[\"siemens-nxair-portfolio-20261103\"],\"official_url\":[\"siemens-nxair-portfolio-20261103\"],\"product_status\":[\"siemens-nxair-portfolio-20261103\"],\"record_scope\":[\"siemens-nxair-portfolio-20261103\"],\"variant\":[\"siemens-nxair-portfolio-20261103\"]}","form_factor":"air-insulated medium-voltage switchgear","last_verified_at":"2026-11-03T11:19:28Z","manufacturer":"Siemens","model":"NXAIR 50 kA","name":"Siemens NXAIR 50 kA 17.5 kV / 50 kA portfolio rating","notes":"Maximum portfolio ratings are retained as observations. No nominal voltage/current, panel width, breaker configuration, remote-monitoring protocol or EcoTech certification is inferred for an ordered panel.","observations_json":"[{\"as_of\":\"2026-11-03\",\"boundary\":\"Siemens NXAIR 50 kA portfolio maximum; not an ordered panel configuration\",\"field\":\"maximum_rated_voltage\",\"kind\":\"reported\",\"locator\":\"NXAIR product portfolio card: NXAIR 50 kA\",\"source_id\":\"siemens-nxair-portfolio-20261103\",\"unit\":\"kV\",\"value\":17.5},{\"as_of\":\"2026-11-03\",\"boundary\":\"Siemens NXAIR 50 kA portfolio maximum; not an ordered panel configuration\",\"field\":\"maximum_short_circuit_current\",\"kind\":\"reported\",\"locator\":\"NXAIR product portfolio card: NXAIR 50 kA\",\"source_id\":\"siemens-nxair-portfolio-20261103\",\"unit\":\"kA\",\"value\":50},{\"as_of\":\"2026-11-03\",\"boundary\":\"Siemens NXAIR 50 kA family\",\"field\":\"insulation_medium\",\"kind\":\"reported\",\"locator\":\"NXAIR portfolio overview\",\"source_id\":\"siemens-nxair-portfolio-20261103\",\"unit\":null,\"value\":\"natural air\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"OEM family claim; no issuer certificate identifier normalized\",\"field\":\"standard_claim\",\"kind\":\"reported\",\"locator\":\"NXAIR portfolio overview\",\"source_id\":\"siemens-nxair-portfolio-20261103\",\"unit\":null,\"value\":\"IEC 62271-200\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Siemens NXAIR 50 kA portfolio maximum; not an ordered panel configuration\",\"field\":\"maximum_rated_continuous_current\",\"kind\":\"reported\",\"locator\":\"NXAIR product portfolio card: NXAIR 50 kA\",\"source_id\":\"siemens-nxair-portfolio-20261103\",\"unit\":\"A\",\"value\":4000}]","official_url":"https://www.siemens.com/en-us/products/energy-systems/nxair/","product_status":"listed in current Siemens NXAIR portfolio","quality_status":"source_backed","record_id":"06b3d508-a103-5a30-9303-dd8c32f202e6","record_scope":"model","source_urls":["https://www.siemens.com/en-us/products/energy-systems/nxair/"],"sources":["siemens-nxair-portfolio-20261103"],"updated_at":"2026-11-03T11:19:28Z","variant":"17.5 kV / 50 kA portfolio rating"}
{"apparent_power_kva":400,"capacity_scope":"Exact Eaton published EU No. 548/2014 Tier 1 400 kVA table configuration; apparent power is not converted to active kW","created_at":"2026-11-03T11:19:28Z","depth_mm":1370,"entity_type":"equipment","equipment_category":"transformer","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"EU No. 548/2014 Tier 1 / Voltage 7.2 kV - 12 kV table / 400 kVA row\",\"source_publication_dates\":{\"eaton-dry-transformer-tables-20261103\":null},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"EU No. 548/2014 Tier 1 / Voltage 7.2 kV - 12 kV table / 400 kVA row\",\"source_publication_dates\":{\"eaton-dry-transformer-tables-20261103\":null}},\"depth_mm\":{\"confidence\":\"high\",\"locator\":\"EU No. 548/2014 Tier 1 / Voltage 7.2 kV - 12 kV table / 400 kVA row\",\"source_publication_dates\":{\"eaton-dry-transformer-tables-20261103\":null},\"unit\":\"mm\"},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"EU No. 548/2014 Tier 1 / Voltage 7.2 kV - 12 kV table / 400 kVA row\",\"source_publication_dates\":{\"eaton-dry-transformer-tables-20261103\":null}},\"evidence_json\":{\"confidence\":\"high\",\"locator\":\"EU No. 548/2014 Tier 1 / Voltage 7.2 kV - 12 kV table / 400 kVA row\",\"source_publication_dates\":{\"eaton-dry-transformer-tables-20261103\":null}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"EU No. 548/2014 Tier 1 / Voltage 7.2 kV - 12 kV table / 400 kVA row\",\"source_publication_dates\":{\"eaton-dry-transformer-tables-20261103\":null}},\"height_mm\":{\"confidence\":\"high\",\"locator\":\"EU No. 548/2014 Tier 1 / Voltage 7.2 kV - 12 kV table / 400 kVA row\",\"source_publication_dates\":{\"eaton-dry-transformer-tables-20261103\":null},\"unit\":\"mm\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"EU No. 548/2014 Tier 1 / Voltage 7.2 kV - 12 kV table / 400 kVA row\",\"source_publication_dates\":{\"eaton-dry-transformer-tables-20261103\":null}},\"model\":{\"confidence\":\"high\",\"locator\":\"EU No. 548/2014 Tier 1 / Voltage 7.2 kV - 12 kV table / 400 kVA row\",\"source_publication_dates\":{\"eaton-dry-transformer-tables-20261103\":null}},\"name\":{\"confidence\":\"high\",\"locator\":\"EU No. 548/2014 Tier 1 / Voltage 7.2 kV - 12 kV table / 400 kVA row\",\"source_publication_dates\":{\"eaton-dry-transformer-tables-20261103\":null}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"EU No. 548/2014 Tier 1 / Voltage 7.2 kV - 12 kV table / 400 kVA row\",\"source_publication_dates\":{\"eaton-dry-transformer-tables-20261103\":null}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"EU No. 548/2014 Tier 1 / Voltage 7.2 kV - 12 kV table / 400 kVA row\",\"source_publication_dates\":{\"eaton-dry-transformer-tables-20261103\":null}},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"EU No. 548/2014 Tier 1 / Voltage 7.2 kV - 12 kV table / 400 kVA row\",\"source_publication_dates\":{\"eaton-dry-transformer-tables-20261103\":null}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"EU No. 548/2014 Tier 1 / Voltage 7.2 kV - 12 kV table / 400 kVA row\",\"source_publication_dates\":{\"eaton-dry-transformer-tables-20261103\":null}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"EU No. 548/2014 Tier 1 / Voltage 7.2 kV - 12 kV table / 400 kVA row\",\"source_publication_dates\":{\"eaton-dry-transformer-tables-20261103\":null}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"EU No. 548/2014 Tier 1 / Voltage 7.2 kV - 12 kV table / 400 kVA row\",\"source_publication_dates\":{\"eaton-dry-transformer-tables-20261103\":null}},\"variant\":{\"confidence\":\"high\",\"locator\":\"EU No. 548/2014 Tier 1 / Voltage 7.2 kV - 12 kV table / 400 kVA row\",\"source_publication_dates\":{\"eaton-dry-transformer-tables-20261103\":null}},\"weight_kg\":{\"confidence\":\"high\",\"locator\":\"EU No. 548/2014 Tier 1 / Voltage 7.2 kV - 12 kV table / 400 kVA row\",\"source_publication_dates\":{\"eaton-dry-transformer-tables-20261103\":null},\"unit\":\"kg\"},\"width_mm\":{\"confidence\":\"high\",\"locator\":\"EU No. 548/2014 Tier 1 / Voltage 7.2 kV - 12 kV table / 400 kVA row\",\"source_publication_dates\":{\"eaton-dry-transformer-tables-20261103\":null},\"unit\":\"mm\"}}","field_sources_json":"{\"apparent_power_kva\":[\"eaton-dry-transformer-tables-20261103\"],\"capacity_scope\":[\"eaton-dry-transformer-tables-20261103\"],\"depth_mm\":[\"eaton-dry-transformer-tables-20261103\"],\"equipment_category\":[\"eaton-dry-transformer-tables-20261103\"],\"evidence_json\":[\"eaton-dry-transformer-tables-20261103\"],\"form_factor\":[\"eaton-dry-transformer-tables-20261103\"],\"height_mm\":[\"eaton-dry-transformer-tables-20261103\"],\"manufacturer\":[\"eaton-dry-transformer-tables-20261103\"],\"model\":[\"eaton-dry-transformer-tables-20261103\"],\"name\":[\"eaton-dry-transformer-tables-20261103\"],\"observations_json\":[\"eaton-dry-transformer-tables-20261103\"],\"official_url\":[\"eaton-dry-transformer-tables-20261103\"],\"power_conditions\":[\"eaton-dry-transformer-tables-20261103\"],\"power_rating_kind\":[\"eaton-dry-transformer-tables-20261103\"],\"product_status\":[\"eaton-dry-transformer-tables-20261103\"],\"record_scope\":[\"eaton-dry-transformer-tables-20261103\"],\"variant\":[\"eaton-dry-transformer-tables-20261103\"],\"weight_kg\":[\"eaton-dry-transformer-tables-20261103\"],\"width_mm\":[\"eaton-dry-transformer-tables-20261103\"]}","form_factor":"dry-type medium-voltage transformer","height_mm":1360,"last_verified_at":"2026-11-03T11:19:28Z","manufacturer":"Eaton","model":"Dry type transformer","name":"Eaton dry type transformer EU No. 548/2014 Tier 1 400 kVA","notes":"The OEM table supplies a voltage class rather than one nominal winding voltage. Input/output voltage, active kW and efficiency remain null; losses and short-circuit impedance are retained as observations.","observations_json":"[{\"as_of\":\"2026-11-03\",\"boundary\":\"Eaton dry-type transformer; EU No. 548/2014 Tier 1; 7.2-12 kV voltage class; 400 kVA\",\"field\":\"voltage_class\",\"kind\":\"reported\",\"locator\":\"EU No. 548/2014 Tier 1 / Voltage 7.2 kV - 12 kV table / 400 kVA row\",\"source_id\":\"eaton-dry-transformer-tables-20261103\",\"unit\":\"kV\",\"value\":\"7.2-12\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Eaton dry-type transformer; EU No. 548/2014 Tier 1; 7.2-12 kV voltage class; 400 kVA\",\"field\":\"no_load_loss\",\"kind\":\"reported\",\"locator\":\"EU No. 548/2014 Tier 1 / Voltage 7.2 kV - 12 kV table / 400 kVA row\",\"source_id\":\"eaton-dry-transformer-tables-20261103\",\"unit\":\"W\",\"value\":750},{\"as_of\":\"2026-11-03\",\"boundary\":\"Eaton dry-type transformer; EU No. 548/2014 Tier 1; 7.2-12 kV voltage class; 400 kVA\",\"field\":\"load_loss\",\"kind\":\"reported\",\"locator\":\"EU No. 548/2014 Tier 1 / Voltage 7.2 kV - 12 kV table / 400 kVA row\",\"source_id\":\"eaton-dry-transformer-tables-20261103\",\"unit\":\"W\",\"value\":5500},{\"as_of\":\"2026-11-03\",\"boundary\":\"Eaton dry-type transformer; EU No. 548/2014 Tier 1; 7.2-12 kV voltage class; 400 kVA\",\"field\":\"short_circuit_impedance\",\"kind\":\"reported\",\"locator\":\"EU No. 548/2014 Tier 1 / Voltage 7.2 kV - 12 kV table / 400 kVA row\",\"source_id\":\"eaton-dry-transformer-tables-20261103\",\"unit\":\"%\",\"value\":6},{\"as_of\":\"2026-11-03\",\"boundary\":\"Eaton dry-type transformer; EU No. 548/2014 Tier 1; 7.2-12 kV voltage class; 400 kVA\",\"field\":\"noise_level\",\"kind\":\"reported\",\"locator\":\"EU No. 548/2014 Tier 1 / Voltage 7.2 kV - 12 kV table / 400 kVA row\",\"source_id\":\"eaton-dry-transformer-tables-20261103\",\"unit\":\"dB\",\"value\":61},{\"as_of\":\"2026-11-03\",\"boundary\":\"Eaton dry-type transformer; EU No. 548/2014 Tier 1; 7.2-12 kV voltage class; 400 kVA\",\"field\":\"dimension_D\",\"kind\":\"reported\",\"locator\":\"EU No. 548/2014 Tier 1 / Voltage 7.2 kV - 12 kV table / 400 kVA row\",\"source_id\":\"eaton-dry-transformer-tables-20261103\",\"unit\":\"mm\",\"value\":670},{\"as_of\":\"2026-11-03\",\"boundary\":\"Eaton dry-type transformer; EU No. 548/2014 Tier 1; 7.2-12 kV voltage class; 400 kVA\",\"field\":\"dimension_E\",\"kind\":\"reported\",\"locator\":\"EU No. 548/2014 Tier 1 / Voltage 7.2 kV - 12 kV table / 400 kVA row\",\"source_id\":\"eaton-dry-transformer-tables-20261103\",\"unit\":\"mm\",\"value\":160},{\"as_of\":\"2026-11-03\",\"boundary\":\"Eaton dry-type transformer; EU No. 548/2014 Tier 1; 7.2-12 kV voltage class; 400 kVA\",\"field\":\"dimension_F\",\"kind\":\"reported\",\"locator\":\"EU No. 548/2014 Tier 1 / Voltage 7.2 kV - 12 kV table / 400 kVA row\",\"source_id\":\"eaton-dry-transformer-tables-20261103\",\"unit\":\"mm\",\"value\":50}]","official_url":"https://www.eaton.com/dk/da-dk/catalog/medium-voltage-power-distribution-control-systems/dry-type-transformer.html","power_conditions":"OEM rated apparent power for the EU No. 548/2014 Tier 1 table row in the 7.2-12 kV voltage class","power_rating_kind":"rated transformer apparent power","product_status":"listed on current Eaton dry-type transformer product page","quality_status":"source_backed","record_id":"10703d92-fdfe-5927-ba49-ae9fc2fd0860","record_scope":"configuration","source_urls":["https://www.eaton.com/dk/da-dk/catalog/medium-voltage-power-distribution-control-systems/dry-type-transformer.html"],"sources":["eaton-dry-transformer-tables-20261103"],"updated_at":"2026-11-03T11:19:28Z","variant":"EU No. 548/2014 Tier 1; 7.2-12 kV class; 400 kVA","weight_kg":1370,"width_mm":950}
{"capacity_scope":"Exact Siemens NXAIR current portfolio variant; voltage, fault-current and continuous-current values are stated maxima, not nominal inputs","created_at":"2026-11-03T11:19:28Z","entity_type":"equipment","equipment_category":"switchgear","evidence_json":"{\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"NXAIR product portfolio card: NXAIR\",\"source_publication_dates\":{\"siemens-nxair-portfolio-20261103\":null}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"NXAIR product portfolio card: NXAIR\",\"source_publication_dates\":{\"siemens-nxair-portfolio-20261103\":null}},\"evidence_json\":{\"confidence\":\"high\",\"locator\":\"NXAIR product portfolio card: NXAIR\",\"source_publication_dates\":{\"siemens-nxair-portfolio-20261103\":null}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"NXAIR product portfolio card: NXAIR\",\"source_publication_dates\":{\"siemens-nxair-portfolio-20261103\":null}},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"NXAIR product portfolio card: NXAIR\",\"source_publication_dates\":{\"siemens-nxair-portfolio-20261103\":null}},\"model\":{\"confidence\":\"high\",\"locator\":\"NXAIR product portfolio card: NXAIR\",\"source_publication_dates\":{\"siemens-nxair-portfolio-20261103\":null}},\"name\":{\"confidence\":\"high\",\"locator\":\"NXAIR product portfolio card: NXAIR\",\"source_publication_dates\":{\"siemens-nxair-portfolio-20261103\":null}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"NXAIR product portfolio card: NXAIR\",\"source_publication_dates\":{\"siemens-nxair-portfolio-20261103\":null}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"NXAIR product portfolio card: NXAIR\",\"source_publication_dates\":{\"siemens-nxair-portfolio-20261103\":null}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"NXAIR product portfolio card: NXAIR\",\"source_publication_dates\":{\"siemens-nxair-portfolio-20261103\":null}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"NXAIR product portfolio card: NXAIR\",\"source_publication_dates\":{\"siemens-nxair-portfolio-20261103\":null}},\"variant\":{\"confidence\":\"high\",\"locator\":\"NXAIR product portfolio card: NXAIR\",\"source_publication_dates\":{\"siemens-nxair-portfolio-20261103\":null}}}","field_sources_json":"{\"capacity_scope\":[\"siemens-nxair-portfolio-20261103\"],\"equipment_category\":[\"siemens-nxair-portfolio-20261103\"],\"evidence_json\":[\"siemens-nxair-portfolio-20261103\"],\"form_factor\":[\"siemens-nxair-portfolio-20261103\"],\"manufacturer\":[\"siemens-nxair-portfolio-20261103\"],\"model\":[\"siemens-nxair-portfolio-20261103\"],\"name\":[\"siemens-nxair-portfolio-20261103\"],\"observations_json\":[\"siemens-nxair-portfolio-20261103\"],\"official_url\":[\"siemens-nxair-portfolio-20261103\"],\"product_status\":[\"siemens-nxair-portfolio-20261103\"],\"record_scope\":[\"siemens-nxair-portfolio-20261103\"],\"variant\":[\"siemens-nxair-portfolio-20261103\"]}","form_factor":"air-insulated medium-voltage switchgear","last_verified_at":"2026-11-03T11:19:28Z","manufacturer":"Siemens","model":"NXAIR","name":"Siemens NXAIR 17.5 kV / 40 kA portfolio rating","notes":"Maximum portfolio ratings are retained as observations. No nominal voltage/current, panel width, breaker configuration, remote-monitoring protocol or EcoTech certification is inferred for an ordered panel.","observations_json":"[{\"as_of\":\"2026-11-03\",\"boundary\":\"Siemens NXAIR portfolio maximum; not an ordered panel configuration\",\"field\":\"maximum_rated_voltage\",\"kind\":\"reported\",\"locator\":\"NXAIR product portfolio card: NXAIR\",\"source_id\":\"siemens-nxair-portfolio-20261103\",\"unit\":\"kV\",\"value\":17.5},{\"as_of\":\"2026-11-03\",\"boundary\":\"Siemens NXAIR portfolio maximum; not an ordered panel configuration\",\"field\":\"maximum_short_circuit_current\",\"kind\":\"reported\",\"locator\":\"NXAIR product portfolio card: NXAIR\",\"source_id\":\"siemens-nxair-portfolio-20261103\",\"unit\":\"kA\",\"value\":40},{\"as_of\":\"2026-11-03\",\"boundary\":\"Siemens NXAIR family\",\"field\":\"insulation_medium\",\"kind\":\"reported\",\"locator\":\"NXAIR portfolio overview\",\"source_id\":\"siemens-nxair-portfolio-20261103\",\"unit\":null,\"value\":\"natural air\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"OEM family claim; no issuer certificate identifier normalized\",\"field\":\"standard_claim\",\"kind\":\"reported\",\"locator\":\"NXAIR portfolio overview\",\"source_id\":\"siemens-nxair-portfolio-20261103\",\"unit\":null,\"value\":\"IEC 62271-200\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Siemens NXAIR portfolio maximum; not an ordered panel configuration\",\"field\":\"maximum_rated_continuous_current\",\"kind\":\"reported\",\"locator\":\"NXAIR product portfolio card: NXAIR\",\"source_id\":\"siemens-nxair-portfolio-20261103\",\"unit\":\"A\",\"value\":4000}]","official_url":"https://www.siemens.com/en-us/products/energy-systems/nxair/","product_status":"listed in current Siemens NXAIR portfolio","quality_status":"source_backed","record_id":"21434377-f898-54cc-8fe9-e5d4b723914b","record_scope":"model","source_urls":["https://www.siemens.com/en-us/products/energy-systems/nxair/"],"sources":["siemens-nxair-portfolio-20261103"],"updated_at":"2026-11-03T11:19:28Z","variant":"17.5 kV / 40 kA portfolio rating"}
{"apparent_power_kva":250,"capacity_scope":"Exact Eaton published BS EN 50541-1:2011 250 kVA table configuration; apparent power is not converted to active kW","created_at":"2026-11-03T11:19:28Z","depth_mm":1280,"entity_type":"equipment","equipment_category":"transformer","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"BS EN 50541-1:2011 / Voltage 7.2 kV - 12 kV table / 250 kVA row\",\"source_publication_dates\":{\"eaton-dry-transformer-tables-20261103\":null},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"BS EN 50541-1:2011 / Voltage 7.2 kV - 12 kV table / 250 kVA row\",\"source_publication_dates\":{\"eaton-dry-transformer-tables-20261103\":null}},\"depth_mm\":{\"confidence\":\"high\",\"locator\":\"BS EN 50541-1:2011 / Voltage 7.2 kV - 12 kV table / 250 kVA row\",\"source_publication_dates\":{\"eaton-dry-transformer-tables-20261103\":null},\"unit\":\"mm\"},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"BS EN 50541-1:2011 / Voltage 7.2 kV - 12 kV table / 250 kVA row\",\"source_publication_dates\":{\"eaton-dry-transformer-tables-20261103\":null}},\"evidence_json\":{\"confidence\":\"high\",\"locator\":\"BS EN 50541-1:2011 / Voltage 7.2 kV - 12 kV table / 250 kVA row\",\"source_publication_dates\":{\"eaton-dry-transformer-tables-20261103\":null}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"BS EN 50541-1:2011 / Voltage 7.2 kV - 12 kV table / 250 kVA row\",\"source_publication_dates\":{\"eaton-dry-transformer-tables-20261103\":null}},\"height_mm\":{\"confidence\":\"high\",\"locator\":\"BS EN 50541-1:2011 / Voltage 7.2 kV - 12 kV table / 250 kVA row\",\"source_publication_dates\":{\"eaton-dry-transformer-tables-20261103\":null},\"unit\":\"mm\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"BS EN 50541-1:2011 / Voltage 7.2 kV - 12 kV table / 250 kVA row\",\"source_publication_dates\":{\"eaton-dry-transformer-tables-20261103\":null}},\"model\":{\"confidence\":\"high\",\"locator\":\"BS EN 50541-1:2011 / Voltage 7.2 kV - 12 kV table / 250 kVA row\",\"source_publication_dates\":{\"eaton-dry-transformer-tables-20261103\":null}},\"name\":{\"confidence\":\"high\",\"locator\":\"BS EN 50541-1:2011 / Voltage 7.2 kV - 12 kV table / 250 kVA row\",\"source_publication_dates\":{\"eaton-dry-transformer-tables-20261103\":null}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"BS EN 50541-1:2011 / Voltage 7.2 kV - 12 kV table / 250 kVA row\",\"source_publication_dates\":{\"eaton-dry-transformer-tables-20261103\":null}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"BS EN 50541-1:2011 / Voltage 7.2 kV - 12 kV table / 250 kVA row\",\"source_publication_dates\":{\"eaton-dry-transformer-tables-20261103\":null}},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"BS EN 50541-1:2011 / Voltage 7.2 kV - 12 kV table / 250 kVA row\",\"source_publication_dates\":{\"eaton-dry-transformer-tables-20261103\":null}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"BS EN 50541-1:2011 / Voltage 7.2 kV - 12 kV table / 250 kVA row\",\"source_publication_dates\":{\"eaton-dry-transformer-tables-20261103\":null}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"BS EN 50541-1:2011 / Voltage 7.2 kV - 12 kV table / 250 kVA row\",\"source_publication_dates\":{\"eaton-dry-transformer-tables-20261103\":null}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"BS EN 50541-1:2011 / Voltage 7.2 kV - 12 kV table / 250 kVA row\",\"source_publication_dates\":{\"eaton-dry-transformer-tables-20261103\":null}},\"variant\":{\"confidence\":\"high\",\"locator\":\"BS EN 50541-1:2011 / Voltage 7.2 kV - 12 kV table / 250 kVA row\",\"source_publication_dates\":{\"eaton-dry-transformer-tables-20261103\":null}},\"weight_kg\":{\"confidence\":\"high\",\"locator\":\"BS EN 50541-1:2011 / Voltage 7.2 kV - 12 kV table / 250 kVA row\",\"source_publication_dates\":{\"eaton-dry-transformer-tables-20261103\":null},\"unit\":\"kg\"},\"width_mm\":{\"confidence\":\"high\",\"locator\":\"BS EN 50541-1:2011 / Voltage 7.2 kV - 12 kV table / 250 kVA row\",\"source_publication_dates\":{\"eaton-dry-transformer-tables-20261103\":null},\"unit\":\"mm\"}}","field_sources_json":"{\"apparent_power_kva\":[\"eaton-dry-transformer-tables-20261103\"],\"capacity_scope\":[\"eaton-dry-transformer-tables-20261103\"],\"depth_mm\":[\"eaton-dry-transformer-tables-20261103\"],\"equipment_category\":[\"eaton-dry-transformer-tables-20261103\"],\"evidence_json\":[\"eaton-dry-transformer-tables-20261103\"],\"form_factor\":[\"eaton-dry-transformer-tables-20261103\"],\"height_mm\":[\"eaton-dry-transformer-tables-20261103\"],\"manufacturer\":[\"eaton-dry-transformer-tables-20261103\"],\"model\":[\"eaton-dry-transformer-tables-20261103\"],\"name\":[\"eaton-dry-transformer-tables-20261103\"],\"observations_json\":[\"eaton-dry-transformer-tables-20261103\"],\"official_url\":[\"eaton-dry-transformer-tables-20261103\"],\"power_conditions\":[\"eaton-dry-transformer-tables-20261103\"],\"power_rating_kind\":[\"eaton-dry-transformer-tables-20261103\"],\"product_status\":[\"eaton-dry-transformer-tables-20261103\"],\"record_scope\":[\"eaton-dry-transformer-tables-20261103\"],\"variant\":[\"eaton-dry-transformer-tables-20261103\"],\"weight_kg\":[\"eaton-dry-transformer-tables-20261103\"],\"width_mm\":[\"eaton-dry-transformer-tables-20261103\"]}","form_factor":"dry-type medium-voltage transformer","height_mm":1160,"last_verified_at":"2026-11-03T11:19:28Z","manufacturer":"Eaton","model":"Dry type transformer","name":"Eaton dry type transformer BS EN 50541-1:2011 250 kVA","notes":"The OEM table supplies a voltage class rather than one nominal winding voltage. Input/output voltage, active kW and efficiency remain null; losses and short-circuit impedance are retained as observations.","observations_json":"[{\"as_of\":\"2026-11-03\",\"boundary\":\"Eaton dry-type transformer; BS EN 50541-1:2011; 7.2-12 kV voltage class; 250 kVA\",\"field\":\"voltage_class\",\"kind\":\"reported\",\"locator\":\"BS EN 50541-1:2011 / Voltage 7.2 kV - 12 kV table / 250 kVA row\",\"source_id\":\"eaton-dry-transformer-tables-20261103\",\"unit\":\"kV\",\"value\":\"7.2-12\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Eaton dry-type transformer; BS EN 50541-1:2011; 7.2-12 kV voltage class; 250 kVA\",\"field\":\"no_load_loss\",\"kind\":\"reported\",\"locator\":\"BS EN 50541-1:2011 / Voltage 7.2 kV - 12 kV table / 250 kVA row\",\"source_id\":\"eaton-dry-transformer-tables-20261103\",\"unit\":\"W\",\"value\":820},{\"as_of\":\"2026-11-03\",\"boundary\":\"Eaton dry-type transformer; BS EN 50541-1:2011; 7.2-12 kV voltage class; 250 kVA\",\"field\":\"load_loss\",\"kind\":\"reported\",\"locator\":\"BS EN 50541-1:2011 / Voltage 7.2 kV - 12 kV table / 250 kVA row\",\"source_id\":\"eaton-dry-transformer-tables-20261103\",\"unit\":\"W\",\"value\":3500},{\"as_of\":\"2026-11-03\",\"boundary\":\"Eaton dry-type transformer; BS EN 50541-1:2011; 7.2-12 kV voltage class; 250 kVA\",\"field\":\"short_circuit_impedance\",\"kind\":\"reported\",\"locator\":\"BS EN 50541-1:2011 / Voltage 7.2 kV - 12 kV table / 250 kVA row\",\"source_id\":\"eaton-dry-transformer-tables-20261103\",\"unit\":\"%\",\"value\":6},{\"as_of\":\"2026-11-03\",\"boundary\":\"Eaton dry-type transformer; BS EN 50541-1:2011; 7.2-12 kV voltage class; 250 kVA\",\"field\":\"noise_level\",\"kind\":\"reported\",\"locator\":\"BS EN 50541-1:2011 / Voltage 7.2 kV - 12 kV table / 250 kVA row\",\"source_id\":\"eaton-dry-transformer-tables-20261103\",\"unit\":\"dB\",\"value\":65},{\"as_of\":\"2026-11-03\",\"boundary\":\"Eaton dry-type transformer; BS EN 50541-1:2011; 7.2-12 kV voltage class; 250 kVA\",\"field\":\"dimension_D\",\"kind\":\"reported\",\"locator\":\"BS EN 50541-1:2011 / Voltage 7.2 kV - 12 kV table / 250 kVA row\",\"source_id\":\"eaton-dry-transformer-tables-20261103\",\"unit\":\"mm\",\"value\":520},{\"as_of\":\"2026-11-03\",\"boundary\":\"Eaton dry-type transformer; BS EN 50541-1:2011; 7.2-12 kV voltage class; 250 kVA\",\"field\":\"dimension_E\",\"kind\":\"reported\",\"locator\":\"BS EN 50541-1:2011 / Voltage 7.2 kV - 12 kV table / 250 kVA row\",\"source_id\":\"eaton-dry-transformer-tables-20261103\",\"unit\":\"mm\",\"value\":125},{\"as_of\":\"2026-11-03\",\"boundary\":\"Eaton dry-type transformer; BS EN 50541-1:2011; 7.2-12 kV voltage class; 250 kVA\",\"field\":\"dimension_F\",\"kind\":\"reported\",\"locator\":\"BS EN 50541-1:2011 / Voltage 7.2 kV - 12 kV table / 250 kVA row\",\"source_id\":\"eaton-dry-transformer-tables-20261103\",\"unit\":\"mm\",\"value\":40}]","official_url":"https://www.eaton.com/dk/da-dk/catalog/medium-voltage-power-distribution-control-systems/dry-type-transformer.html","power_conditions":"OEM rated apparent power for the BS EN 50541-1:2011 table row in the 7.2-12 kV voltage class","power_rating_kind":"rated transformer apparent power","product_status":"listed on current Eaton dry-type transformer product page","quality_status":"source_backed","record_id":"25f84a4a-6dae-5a0a-885a-17b11c08403d","record_scope":"configuration","source_urls":["https://www.eaton.com/dk/da-dk/catalog/medium-voltage-power-distribution-control-systems/dry-type-transformer.html"],"sources":["eaton-dry-transformer-tables-20261103"],"updated_at":"2026-11-03T11:19:28Z","variant":"BS EN 50541-1:2011; 7.2-12 kV class; 250 kVA","weight_kg":990,"width_mm":750}
{"apparent_power_kva":1600,"capacity_scope":"Exact Eaton published EU No. 548/2014 Tier 1 1600 kVA table configuration; apparent power is not converted to active kW","created_at":"2026-11-03T11:19:28Z","depth_mm":1760,"entity_type":"equipment","equipment_category":"transformer","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"EU No. 548/2014 Tier 1 / Voltage 7.2 kV - 12 kV table / 1600 kVA row\",\"source_publication_dates\":{\"eaton-dry-transformer-tables-20261103\":null},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"EU No. 548/2014 Tier 1 / Voltage 7.2 kV - 12 kV table / 1600 kVA row\",\"source_publication_dates\":{\"eaton-dry-transformer-tables-20261103\":null}},\"depth_mm\":{\"confidence\":\"high\",\"locator\":\"EU No. 548/2014 Tier 1 / Voltage 7.2 kV - 12 kV table / 1600 kVA row\",\"source_publication_dates\":{\"eaton-dry-transformer-tables-20261103\":null},\"unit\":\"mm\"},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"EU No. 548/2014 Tier 1 / Voltage 7.2 kV - 12 kV table / 1600 kVA row\",\"source_publication_dates\":{\"eaton-dry-transformer-tables-20261103\":null}},\"evidence_json\":{\"confidence\":\"high\",\"locator\":\"EU No. 548/2014 Tier 1 / Voltage 7.2 kV - 12 kV table / 1600 kVA row\",\"source_publication_dates\":{\"eaton-dry-transformer-tables-20261103\":null}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"EU No. 548/2014 Tier 1 / Voltage 7.2 kV - 12 kV table / 1600 kVA row\",\"source_publication_dates\":{\"eaton-dry-transformer-tables-20261103\":null}},\"height_mm\":{\"confidence\":\"high\",\"locator\":\"EU No. 548/2014 Tier 1 / Voltage 7.2 kV - 12 kV table / 1600 kVA row\",\"source_publication_dates\":{\"eaton-dry-transformer-tables-20261103\":null},\"unit\":\"mm\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"EU No. 548/2014 Tier 1 / Voltage 7.2 kV - 12 kV table / 1600 kVA row\",\"source_publication_dates\":{\"eaton-dry-transformer-tables-20261103\":null}},\"model\":{\"confidence\":\"high\",\"locator\":\"EU No. 548/2014 Tier 1 / Voltage 7.2 kV - 12 kV table / 1600 kVA row\",\"source_publication_dates\":{\"eaton-dry-transformer-tables-20261103\":null}},\"name\":{\"confidence\":\"high\",\"locator\":\"EU No. 548/2014 Tier 1 / Voltage 7.2 kV - 12 kV table / 1600 kVA row\",\"source_publication_dates\":{\"eaton-dry-transformer-tables-20261103\":null}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"EU No. 548/2014 Tier 1 / Voltage 7.2 kV - 12 kV table / 1600 kVA row\",\"source_publication_dates\":{\"eaton-dry-transformer-tables-20261103\":null}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"EU No. 548/2014 Tier 1 / Voltage 7.2 kV - 12 kV table / 1600 kVA row\",\"source_publication_dates\":{\"eaton-dry-transformer-tables-20261103\":null}},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"EU No. 548/2014 Tier 1 / Voltage 7.2 kV - 12 kV table / 1600 kVA row\",\"source_publication_dates\":{\"eaton-dry-transformer-tables-20261103\":null}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"EU No. 548/2014 Tier 1 / Voltage 7.2 kV - 12 kV table / 1600 kVA row\",\"source_publication_dates\":{\"eaton-dry-transformer-tables-20261103\":null}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"EU No. 548/2014 Tier 1 / Voltage 7.2 kV - 12 kV table / 1600 kVA row\",\"source_publication_dates\":{\"eaton-dry-transformer-tables-20261103\":null}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"EU No. 548/2014 Tier 1 / Voltage 7.2 kV - 12 kV table / 1600 kVA row\",\"source_publication_dates\":{\"eaton-dry-transformer-tables-20261103\":null}},\"variant\":{\"confidence\":\"high\",\"locator\":\"EU No. 548/2014 Tier 1 / Voltage 7.2 kV - 12 kV table / 1600 kVA row\",\"source_publication_dates\":{\"eaton-dry-transformer-tables-20261103\":null}},\"weight_kg\":{\"confidence\":\"high\",\"locator\":\"EU No. 548/2014 Tier 1 / Voltage 7.2 kV - 12 kV table / 1600 kVA row\",\"source_publication_dates\":{\"eaton-dry-transformer-tables-20261103\":null},\"unit\":\"kg\"},\"width_mm\":{\"confidence\":\"high\",\"locator\":\"EU No. 548/2014 Tier 1 / Voltage 7.2 kV - 12 kV table / 1600 kVA row\",\"source_publication_dates\":{\"eaton-dry-transformer-tables-20261103\":null},\"unit\":\"mm\"}}","field_sources_json":"{\"apparent_power_kva\":[\"eaton-dry-transformer-tables-20261103\"],\"capacity_scope\":[\"eaton-dry-transformer-tables-20261103\"],\"depth_mm\":[\"eaton-dry-transformer-tables-20261103\"],\"equipment_category\":[\"eaton-dry-transformer-tables-20261103\"],\"evidence_json\":[\"eaton-dry-transformer-tables-20261103\"],\"form_factor\":[\"eaton-dry-transformer-tables-20261103\"],\"height_mm\":[\"eaton-dry-transformer-tables-20261103\"],\"manufacturer\":[\"eaton-dry-transformer-tables-20261103\"],\"model\":[\"eaton-dry-transformer-tables-20261103\"],\"name\":[\"eaton-dry-transformer-tables-20261103\"],\"observations_json\":[\"eaton-dry-transformer-tables-20261103\"],\"official_url\":[\"eaton-dry-transformer-tables-20261103\"],\"power_conditions\":[\"eaton-dry-transformer-tables-20261103\"],\"power_rating_kind\":[\"eaton-dry-transformer-tables-20261103\"],\"product_status\":[\"eaton-dry-transformer-tables-20261103\"],\"record_scope\":[\"eaton-dry-transformer-tables-20261103\"],\"variant\":[\"eaton-dry-transformer-tables-20261103\"],\"weight_kg\":[\"eaton-dry-transformer-tables-20261103\"],\"width_mm\":[\"eaton-dry-transformer-tables-20261103\"]}","form_factor":"dry-type medium-voltage transformer","height_mm":1850,"last_verified_at":"2026-11-03T11:19:28Z","manufacturer":"Eaton","model":"Dry type transformer","name":"Eaton dry type transformer EU No. 548/2014 Tier 1 1600 kVA","notes":"The OEM table supplies a voltage class rather than one nominal winding voltage. Input/output voltage, active kW and efficiency remain null; losses and short-circuit impedance are retained as observations.","observations_json":"[{\"as_of\":\"2026-11-03\",\"boundary\":\"Eaton dry-type transformer; EU No. 548/2014 Tier 1; 7.2-12 kV voltage class; 1600 kVA\",\"field\":\"voltage_class\",\"kind\":\"reported\",\"locator\":\"EU No. 548/2014 Tier 1 / Voltage 7.2 kV - 12 kV table / 1600 kVA row\",\"source_id\":\"eaton-dry-transformer-tables-20261103\",\"unit\":\"kV\",\"value\":\"7.2-12\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Eaton dry-type transformer; EU No. 548/2014 Tier 1; 7.2-12 kV voltage class; 1600 kVA\",\"field\":\"no_load_loss\",\"kind\":\"reported\",\"locator\":\"EU No. 548/2014 Tier 1 / Voltage 7.2 kV - 12 kV table / 1600 kVA row\",\"source_id\":\"eaton-dry-transformer-tables-20261103\",\"unit\":\"W\",\"value\":2200},{\"as_of\":\"2026-11-03\",\"boundary\":\"Eaton dry-type transformer; EU No. 548/2014 Tier 1; 7.2-12 kV voltage class; 1600 kVA\",\"field\":\"load_loss\",\"kind\":\"reported\",\"locator\":\"EU No. 548/2014 Tier 1 / Voltage 7.2 kV - 12 kV table / 1600 kVA row\",\"source_id\":\"eaton-dry-transformer-tables-20261103\",\"unit\":\"W\",\"value\":13000},{\"as_of\":\"2026-11-03\",\"boundary\":\"Eaton dry-type transformer; EU No. 548/2014 Tier 1; 7.2-12 kV voltage class; 1600 kVA\",\"field\":\"short_circuit_impedance\",\"kind\":\"reported\",\"locator\":\"EU No. 548/2014 Tier 1 / Voltage 7.2 kV - 12 kV table / 1600 kVA row\",\"source_id\":\"eaton-dry-transformer-tables-20261103\",\"unit\":\"%\",\"value\":6},{\"as_of\":\"2026-11-03\",\"boundary\":\"Eaton dry-type transformer; EU No. 548/2014 Tier 1; 7.2-12 kV voltage class; 1600 kVA\",\"field\":\"noise_level\",\"kind\":\"reported\",\"locator\":\"EU No. 548/2014 Tier 1 / Voltage 7.2 kV - 12 kV table / 1600 kVA row\",\"source_id\":\"eaton-dry-transformer-tables-20261103\",\"unit\":\"dB\",\"value\":68},{\"as_of\":\"2026-11-03\",\"boundary\":\"Eaton dry-type transformer; EU No. 548/2014 Tier 1; 7.2-12 kV voltage class; 1600 kVA\",\"field\":\"dimension_D\",\"kind\":\"reported\",\"locator\":\"EU No. 548/2014 Tier 1 / Voltage 7.2 kV - 12 kV table / 1600 kVA row\",\"source_id\":\"eaton-dry-transformer-tables-20261103\",\"unit\":\"mm\",\"value\":820},{\"as_of\":\"2026-11-03\",\"boundary\":\"Eaton dry-type transformer; EU No. 548/2014 Tier 1; 7.2-12 kV voltage class; 1600 kVA\",\"field\":\"dimension_E\",\"kind\":\"reported\",\"locator\":\"EU No. 548/2014 Tier 1 / Voltage 7.2 kV - 12 kV table / 1600 kVA row\",\"source_id\":\"eaton-dry-transformer-tables-20261103\",\"unit\":\"mm\",\"value\":160},{\"as_of\":\"2026-11-03\",\"boundary\":\"Eaton dry-type transformer; EU No. 548/2014 Tier 1; 7.2-12 kV voltage class; 1600 kVA\",\"field\":\"dimension_F\",\"kind\":\"reported\",\"locator\":\"EU No. 548/2014 Tier 1 / Voltage 7.2 kV - 12 kV table / 1600 kVA row\",\"source_id\":\"eaton-dry-transformer-tables-20261103\",\"unit\":\"mm\",\"value\":50}]","official_url":"https://www.eaton.com/dk/da-dk/catalog/medium-voltage-power-distribution-control-systems/dry-type-transformer.html","power_conditions":"OEM rated apparent power for the EU No. 548/2014 Tier 1 table row in the 7.2-12 kV voltage class","power_rating_kind":"rated transformer apparent power","product_status":"listed on current Eaton dry-type transformer product page","quality_status":"source_backed","record_id":"27293e92-a710-5ff5-8b01-14befbc1de96","record_scope":"configuration","source_urls":["https://www.eaton.com/dk/da-dk/catalog/medium-voltage-power-distribution-control-systems/dry-type-transformer.html"],"sources":["eaton-dry-transformer-tables-20261103"],"updated_at":"2026-11-03T11:19:28Z","variant":"EU No. 548/2014 Tier 1; 7.2-12 kV class; 1600 kVA","weight_kg":3560,"width_mm":1100}
{"apparent_power_kva":1600,"capacity_scope":"Exact Eaton published BS EN 50541-1:2011 1600 kVA table configuration; apparent power is not converted to active kW","created_at":"2026-11-03T11:19:28Z","depth_mm":1760,"entity_type":"equipment","equipment_category":"transformer","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"BS EN 50541-1:2011 / Voltage 7.2 kV - 12 kV table / 1600 kVA row\",\"source_publication_dates\":{\"eaton-dry-transformer-tables-20261103\":null},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"BS EN 50541-1:2011 / Voltage 7.2 kV - 12 kV table / 1600 kVA row\",\"source_publication_dates\":{\"eaton-dry-transformer-tables-20261103\":null}},\"depth_mm\":{\"confidence\":\"high\",\"locator\":\"BS EN 50541-1:2011 / Voltage 7.2 kV - 12 kV table / 1600 kVA row\",\"source_publication_dates\":{\"eaton-dry-transformer-tables-20261103\":null},\"unit\":\"mm\"},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"BS EN 50541-1:2011 / Voltage 7.2 kV - 12 kV table / 1600 kVA row\",\"source_publication_dates\":{\"eaton-dry-transformer-tables-20261103\":null}},\"evidence_json\":{\"confidence\":\"high\",\"locator\":\"BS EN 50541-1:2011 / Voltage 7.2 kV - 12 kV table / 1600 kVA row\",\"source_publication_dates\":{\"eaton-dry-transformer-tables-20261103\":null}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"BS EN 50541-1:2011 / Voltage 7.2 kV - 12 kV table / 1600 kVA row\",\"source_publication_dates\":{\"eaton-dry-transformer-tables-20261103\":null}},\"height_mm\":{\"confidence\":\"high\",\"locator\":\"BS EN 50541-1:2011 / Voltage 7.2 kV - 12 kV table / 1600 kVA row\",\"source_publication_dates\":{\"eaton-dry-transformer-tables-20261103\":null},\"unit\":\"mm\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"BS EN 50541-1:2011 / Voltage 7.2 kV - 12 kV table / 1600 kVA row\",\"source_publication_dates\":{\"eaton-dry-transformer-tables-20261103\":null}},\"model\":{\"confidence\":\"high\",\"locator\":\"BS EN 50541-1:2011 / Voltage 7.2 kV - 12 kV table / 1600 kVA row\",\"source_publication_dates\":{\"eaton-dry-transformer-tables-20261103\":null}},\"name\":{\"confidence\":\"high\",\"locator\":\"BS EN 50541-1:2011 / Voltage 7.2 kV - 12 kV table / 1600 kVA row\",\"source_publication_dates\":{\"eaton-dry-transformer-tables-20261103\":null}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"BS EN 50541-1:2011 / Voltage 7.2 kV - 12 kV table / 1600 kVA row\",\"source_publication_dates\":{\"eaton-dry-transformer-tables-20261103\":null}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"BS EN 50541-1:2011 / Voltage 7.2 kV - 12 kV table / 1600 kVA row\",\"source_publication_dates\":{\"eaton-dry-transformer-tables-20261103\":null}},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"BS EN 50541-1:2011 / Voltage 7.2 kV - 12 kV table / 1600 kVA row\",\"source_publication_dates\":{\"eaton-dry-transformer-tables-20261103\":null}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"BS EN 50541-1:2011 / Voltage 7.2 kV - 12 kV table / 1600 kVA row\",\"source_publication_dates\":{\"eaton-dry-transformer-tables-20261103\":null}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"BS EN 50541-1:2011 / Voltage 7.2 kV - 12 kV table / 1600 kVA row\",\"source_publication_dates\":{\"eaton-dry-transformer-tables-20261103\":null}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"BS EN 50541-1:2011 / Voltage 7.2 kV - 12 kV table / 1600 kVA row\",\"source_publication_dates\":{\"eaton-dry-transformer-tables-20261103\":null}},\"variant\":{\"confidence\":\"high\",\"locator\":\"BS EN 50541-1:2011 / Voltage 7.2 kV - 12 kV table / 1600 kVA row\",\"source_publication_dates\":{\"eaton-dry-transformer-tables-20261103\":null}},\"weight_kg\":{\"confidence\":\"high\",\"locator\":\"BS EN 50541-1:2011 / Voltage 7.2 kV - 12 kV table / 1600 kVA row\",\"source_publication_dates\":{\"eaton-dry-transformer-tables-20261103\":null},\"unit\":\"kg\"},\"width_mm\":{\"confidence\":\"high\",\"locator\":\"BS EN 50541-1:2011 / Voltage 7.2 kV - 12 kV table / 1600 kVA row\",\"source_publication_dates\":{\"eaton-dry-transformer-tables-20261103\":null},\"unit\":\"mm\"}}","field_sources_json":"{\"apparent_power_kva\":[\"eaton-dry-transformer-tables-20261103\"],\"capacity_scope\":[\"eaton-dry-transformer-tables-20261103\"],\"depth_mm\":[\"eaton-dry-transformer-tables-20261103\"],\"equipment_category\":[\"eaton-dry-transformer-tables-20261103\"],\"evidence_json\":[\"eaton-dry-transformer-tables-20261103\"],\"form_factor\":[\"eaton-dry-transformer-tables-20261103\"],\"height_mm\":[\"eaton-dry-transformer-tables-20261103\"],\"manufacturer\":[\"eaton-dry-transformer-tables-20261103\"],\"model\":[\"eaton-dry-transformer-tables-20261103\"],\"name\":[\"eaton-dry-transformer-tables-20261103\"],\"observations_json\":[\"eaton-dry-transformer-tables-20261103\"],\"official_url\":[\"eaton-dry-transformer-tables-20261103\"],\"power_conditions\":[\"eaton-dry-transformer-tables-20261103\"],\"power_rating_kind\":[\"eaton-dry-transformer-tables-20261103\"],\"product_status\":[\"eaton-dry-transformer-tables-20261103\"],\"record_scope\":[\"eaton-dry-transformer-tables-20261103\"],\"variant\":[\"eaton-dry-transformer-tables-20261103\"],\"weight_kg\":[\"eaton-dry-transformer-tables-20261103\"],\"width_mm\":[\"eaton-dry-transformer-tables-20261103\"]}","form_factor":"dry-type medium-voltage transformer","height_mm":1790,"last_verified_at":"2026-11-03T11:19:28Z","manufacturer":"Eaton","model":"Dry type transformer","name":"Eaton dry type transformer BS EN 50541-1:2011 1600 kVA","notes":"The OEM table supplies a voltage class rather than one nominal winding voltage. Input/output voltage, active kW and efficiency remain null; losses and short-circuit impedance are retained as observations.","observations_json":"[{\"as_of\":\"2026-11-03\",\"boundary\":\"Eaton dry-type transformer; BS EN 50541-1:2011; 7.2-12 kV voltage class; 1600 kVA\",\"field\":\"voltage_class\",\"kind\":\"reported\",\"locator\":\"BS EN 50541-1:2011 / Voltage 7.2 kV - 12 kV table / 1600 kVA row\",\"source_id\":\"eaton-dry-transformer-tables-20261103\",\"unit\":\"kV\",\"value\":\"7.2-12\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Eaton dry-type transformer; BS EN 50541-1:2011; 7.2-12 kV voltage class; 1600 kVA\",\"field\":\"no_load_loss\",\"kind\":\"reported\",\"locator\":\"BS EN 50541-1:2011 / Voltage 7.2 kV - 12 kV table / 1600 kVA row\",\"source_id\":\"eaton-dry-transformer-tables-20261103\",\"unit\":\"W\",\"value\":2800},{\"as_of\":\"2026-11-03\",\"boundary\":\"Eaton dry-type transformer; BS EN 50541-1:2011; 7.2-12 kV voltage class; 1600 kVA\",\"field\":\"load_loss\",\"kind\":\"reported\",\"locator\":\"BS EN 50541-1:2011 / Voltage 7.2 kV - 12 kV table / 1600 kVA row\",\"source_id\":\"eaton-dry-transformer-tables-20261103\",\"unit\":\"W\",\"value\":14500},{\"as_of\":\"2026-11-03\",\"boundary\":\"Eaton dry-type transformer; BS EN 50541-1:2011; 7.2-12 kV voltage class; 1600 kVA\",\"field\":\"short_circuit_impedance\",\"kind\":\"reported\",\"locator\":\"BS EN 50541-1:2011 / Voltage 7.2 kV - 12 kV table / 1600 kVA row\",\"source_id\":\"eaton-dry-transformer-tables-20261103\",\"unit\":\"%\",\"value\":6},{\"as_of\":\"2026-11-03\",\"boundary\":\"Eaton dry-type transformer; BS EN 50541-1:2011; 7.2-12 kV voltage class; 1600 kVA\",\"field\":\"noise_level\",\"kind\":\"reported\",\"locator\":\"BS EN 50541-1:2011 / Voltage 7.2 kV - 12 kV table / 1600 kVA row\",\"source_id\":\"eaton-dry-transformer-tables-20261103\",\"unit\":\"dB\",\"value\":76},{\"as_of\":\"2026-11-03\",\"boundary\":\"Eaton dry-type transformer; BS EN 50541-1:2011; 7.2-12 kV voltage class; 1600 kVA\",\"field\":\"dimension_D\",\"kind\":\"reported\",\"locator\":\"BS EN 50541-1:2011 / Voltage 7.2 kV - 12 kV table / 1600 kVA row\",\"source_id\":\"eaton-dry-transformer-tables-20261103\",\"unit\":\"mm\",\"value\":820},{\"as_of\":\"2026-11-03\",\"boundary\":\"Eaton dry-type transformer; BS EN 50541-1:2011; 7.2-12 kV voltage class; 1600 kVA\",\"field\":\"dimension_E\",\"kind\":\"reported\",\"locator\":\"BS EN 50541-1:2011 / Voltage 7.2 kV - 12 kV table / 1600 kVA row\",\"source_id\":\"eaton-dry-transformer-tables-20261103\",\"unit\":\"mm\",\"value\":160},{\"as_of\":\"2026-11-03\",\"boundary\":\"Eaton dry-type transformer; BS EN 50541-1:2011; 7.2-12 kV voltage class; 1600 kVA\",\"field\":\"dimension_F\",\"kind\":\"reported\",\"locator\":\"BS EN 50541-1:2011 / Voltage 7.2 kV - 12 kV table / 1600 kVA row\",\"source_id\":\"eaton-dry-transformer-tables-20261103\",\"unit\":\"mm\",\"value\":50}]","official_url":"https://www.eaton.com/dk/da-dk/catalog/medium-voltage-power-distribution-control-systems/dry-type-transformer.html","power_conditions":"OEM rated apparent power for the BS EN 50541-1:2011 table row in the 7.2-12 kV voltage class","power_rating_kind":"rated transformer apparent power","product_status":"listed on current Eaton dry-type transformer product page","quality_status":"source_backed","record_id":"28e23e89-9c68-5089-a392-8b9003cf3224","record_scope":"configuration","source_urls":["https://www.eaton.com/dk/da-dk/catalog/medium-voltage-power-distribution-control-systems/dry-type-transformer.html"],"sources":["eaton-dry-transformer-tables-20261103"],"updated_at":"2026-11-03T11:19:28Z","variant":"BS EN 50541-1:2011; 7.2-12 kV class; 1600 kVA","weight_kg":3380,"width_mm":1100}
{"apparent_power_kva":800,"capacity_scope":"Exact Eaton published BS EN 50541-1:2011 800 kVA table configuration; apparent power is not converted to active kW","created_at":"2026-11-03T11:19:28Z","depth_mm":1530,"entity_type":"equipment","equipment_category":"transformer","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"BS EN 50541-1:2011 / Voltage 7.2 kV - 12 kV table / 800 kVA row\",\"source_publication_dates\":{\"eaton-dry-transformer-tables-20261103\":null},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"BS EN 50541-1:2011 / Voltage 7.2 kV - 12 kV table / 800 kVA row\",\"source_publication_dates\":{\"eaton-dry-transformer-tables-20261103\":null}},\"depth_mm\":{\"confidence\":\"high\",\"locator\":\"BS EN 50541-1:2011 / Voltage 7.2 kV - 12 kV table / 800 kVA row\",\"source_publication_dates\":{\"eaton-dry-transformer-tables-20261103\":null},\"unit\":\"mm\"},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"BS EN 50541-1:2011 / Voltage 7.2 kV - 12 kV table / 800 kVA row\",\"source_publication_dates\":{\"eaton-dry-transformer-tables-20261103\":null}},\"evidence_json\":{\"confidence\":\"high\",\"locator\":\"BS EN 50541-1:2011 / Voltage 7.2 kV - 12 kV table / 800 kVA row\",\"source_publication_dates\":{\"eaton-dry-transformer-tables-20261103\":null}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"BS EN 50541-1:2011 / Voltage 7.2 kV - 12 kV table / 800 kVA row\",\"source_publication_dates\":{\"eaton-dry-transformer-tables-20261103\":null}},\"height_mm\":{\"confidence\":\"high\",\"locator\":\"BS EN 50541-1:2011 / Voltage 7.2 kV - 12 kV table / 800 kVA row\",\"source_publication_dates\":{\"eaton-dry-transformer-tables-20261103\":null},\"unit\":\"mm\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"BS EN 50541-1:2011 / Voltage 7.2 kV - 12 kV table / 800 kVA row\",\"source_publication_dates\":{\"eaton-dry-transformer-tables-20261103\":null}},\"model\":{\"confidence\":\"high\",\"locator\":\"BS EN 50541-1:2011 / Voltage 7.2 kV - 12 kV table / 800 kVA row\",\"source_publication_dates\":{\"eaton-dry-transformer-tables-20261103\":null}},\"name\":{\"confidence\":\"high\",\"locator\":\"BS EN 50541-1:2011 / Voltage 7.2 kV - 12 kV table / 800 kVA row\",\"source_publication_dates\":{\"eaton-dry-transformer-tables-20261103\":null}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"BS EN 50541-1:2011 / Voltage 7.2 kV - 12 kV table / 800 kVA row\",\"source_publication_dates\":{\"eaton-dry-transformer-tables-20261103\":null}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"BS EN 50541-1:2011 / Voltage 7.2 kV - 12 kV table / 800 kVA row\",\"source_publication_dates\":{\"eaton-dry-transformer-tables-20261103\":null}},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"BS EN 50541-1:2011 / Voltage 7.2 kV - 12 kV table / 800 kVA row\",\"source_publication_dates\":{\"eaton-dry-transformer-tables-20261103\":null}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"BS EN 50541-1:2011 / Voltage 7.2 kV - 12 kV table / 800 kVA row\",\"source_publication_dates\":{\"eaton-dry-transformer-tables-20261103\":null}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"BS EN 50541-1:2011 / Voltage 7.2 kV - 12 kV table / 800 kVA row\",\"source_publication_dates\":{\"eaton-dry-transformer-tables-20261103\":null}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"BS EN 50541-1:2011 / Voltage 7.2 kV - 12 kV table / 800 kVA row\",\"source_publication_dates\":{\"eaton-dry-transformer-tables-20261103\":null}},\"variant\":{\"confidence\":\"high\",\"locator\":\"BS EN 50541-1:2011 / Voltage 7.2 kV - 12 kV table / 800 kVA row\",\"source_publication_dates\":{\"eaton-dry-transformer-tables-20261103\":null}},\"weight_kg\":{\"confidence\":\"high\",\"locator\":\"BS EN 50541-1:2011 / Voltage 7.2 kV - 12 kV table / 800 kVA row\",\"source_publication_dates\":{\"eaton-dry-transformer-tables-20261103\":null},\"unit\":\"kg\"},\"width_mm\":{\"confidence\":\"high\",\"locator\":\"BS EN 50541-1:2011 / Voltage 7.2 kV - 12 kV table / 800 kVA row\",\"source_publication_dates\":{\"eaton-dry-transformer-tables-20261103\":null},\"unit\":\"mm\"}}","field_sources_json":"{\"apparent_power_kva\":[\"eaton-dry-transformer-tables-20261103\"],\"capacity_scope\":[\"eaton-dry-transformer-tables-20261103\"],\"depth_mm\":[\"eaton-dry-transformer-tables-20261103\"],\"equipment_category\":[\"eaton-dry-transformer-tables-20261103\"],\"evidence_json\":[\"eaton-dry-transformer-tables-20261103\"],\"form_factor\":[\"eaton-dry-transformer-tables-20261103\"],\"height_mm\":[\"eaton-dry-transformer-tables-20261103\"],\"manufacturer\":[\"eaton-dry-transformer-tables-20261103\"],\"model\":[\"eaton-dry-transformer-tables-20261103\"],\"name\":[\"eaton-dry-transformer-tables-20261103\"],\"observations_json\":[\"eaton-dry-transformer-tables-20261103\"],\"official_url\":[\"eaton-dry-transformer-tables-20261103\"],\"power_conditions\":[\"eaton-dry-transformer-tables-20261103\"],\"power_rating_kind\":[\"eaton-dry-transformer-tables-20261103\"],\"product_status\":[\"eaton-dry-transformer-tables-20261103\"],\"record_scope\":[\"eaton-dry-transformer-tables-20261103\"],\"variant\":[\"eaton-dry-transformer-tables-20261103\"],\"weight_kg\":[\"eaton-dry-transformer-tables-20261103\"],\"width_mm\":[\"eaton-dry-transformer-tables-20261103\"]}","form_factor":"dry-type medium-voltage transformer","height_mm":1550,"last_verified_at":"2026-11-03T11:19:28Z","manufacturer":"Eaton","model":"Dry type transformer","name":"Eaton dry type transformer BS EN 50541-1:2011 800 kVA","notes":"The OEM table supplies a voltage class rather than one nominal winding voltage. Input/output voltage, active kW and efficiency remain null; losses and short-circuit impedance are retained as observations.","observations_json":"[{\"as_of\":\"2026-11-03\",\"boundary\":\"Eaton dry-type transformer; BS EN 50541-1:2011; 7.2-12 kV voltage class; 800 kVA\",\"field\":\"voltage_class\",\"kind\":\"reported\",\"locator\":\"BS EN 50541-1:2011 / Voltage 7.2 kV - 12 kV table / 800 kVA row\",\"source_id\":\"eaton-dry-transformer-tables-20261103\",\"unit\":\"kV\",\"value\":\"7.2-12\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Eaton dry-type transformer; BS EN 50541-1:2011; 7.2-12 kV voltage class; 800 kVA\",\"field\":\"no_load_loss\",\"kind\":\"reported\",\"locator\":\"BS EN 50541-1:2011 / Voltage 7.2 kV - 12 kV table / 800 kVA row\",\"source_id\":\"eaton-dry-transformer-tables-20261103\",\"unit\":\"W\",\"value\":1800},{\"as_of\":\"2026-11-03\",\"boundary\":\"Eaton dry-type transformer; BS EN 50541-1:2011; 7.2-12 kV voltage class; 800 kVA\",\"field\":\"load_loss\",\"kind\":\"reported\",\"locator\":\"BS EN 50541-1:2011 / Voltage 7.2 kV - 12 kV table / 800 kVA row\",\"source_id\":\"eaton-dry-transformer-tables-20261103\",\"unit\":\"W\",\"value\":9000},{\"as_of\":\"2026-11-03\",\"boundary\":\"Eaton dry-type transformer; BS EN 50541-1:2011; 7.2-12 kV voltage class; 800 kVA\",\"field\":\"short_circuit_impedance\",\"kind\":\"reported\",\"locator\":\"BS EN 50541-1:2011 / Voltage 7.2 kV - 12 kV table / 800 kVA row\",\"source_id\":\"eaton-dry-transformer-tables-20261103\",\"unit\":\"%\",\"value\":6},{\"as_of\":\"2026-11-03\",\"boundary\":\"Eaton dry-type transformer; BS EN 50541-1:2011; 7.2-12 kV voltage class; 800 kVA\",\"field\":\"noise_level\",\"kind\":\"reported\",\"locator\":\"BS EN 50541-1:2011 / Voltage 7.2 kV - 12 kV table / 800 kVA row\",\"source_id\":\"eaton-dry-transformer-tables-20261103\",\"unit\":\"dB\",\"value\":71},{\"as_of\":\"2026-11-03\",\"boundary\":\"Eaton dry-type transformer; BS EN 50541-1:2011; 7.2-12 kV voltage class; 800 kVA\",\"field\":\"dimension_D\",\"kind\":\"reported\",\"locator\":\"BS EN 50541-1:2011 / Voltage 7.2 kV - 12 kV table / 800 kVA row\",\"source_id\":\"eaton-dry-transformer-tables-20261103\",\"unit\":\"mm\",\"value\":670},{\"as_of\":\"2026-11-03\",\"boundary\":\"Eaton dry-type transformer; BS EN 50541-1:2011; 7.2-12 kV voltage class; 800 kVA\",\"field\":\"dimension_E\",\"kind\":\"reported\",\"locator\":\"BS EN 50541-1:2011 / Voltage 7.2 kV - 12 kV table / 800 kVA row\",\"source_id\":\"eaton-dry-transformer-tables-20261103\",\"unit\":\"mm\",\"value\":160},{\"as_of\":\"2026-11-03\",\"boundary\":\"Eaton dry-type transformer; BS EN 50541-1:2011; 7.2-12 kV voltage class; 800 kVA\",\"field\":\"dimension_F\",\"kind\":\"reported\",\"locator\":\"BS EN 50541-1:2011 / Voltage 7.2 kV - 12 kV table / 800 kVA row\",\"source_id\":\"eaton-dry-transformer-tables-20261103\",\"unit\":\"mm\",\"value\":50}]","official_url":"https://www.eaton.com/dk/da-dk/catalog/medium-voltage-power-distribution-control-systems/dry-type-transformer.html","power_conditions":"OEM rated apparent power for the BS EN 50541-1:2011 table row in the 7.2-12 kV voltage class","power_rating_kind":"rated transformer apparent power","product_status":"listed on current Eaton dry-type transformer product page","quality_status":"source_backed","record_id":"4231151e-f962-5811-9bbf-5f7bcea136e1","record_scope":"configuration","source_urls":["https://www.eaton.com/dk/da-dk/catalog/medium-voltage-power-distribution-control-systems/dry-type-transformer.html"],"sources":["eaton-dry-transformer-tables-20261103"],"updated_at":"2026-11-03T11:19:28Z","variant":"BS EN 50541-1:2011; 7.2-12 kV class; 800 kVA","weight_kg":2120,"width_mm":1100}
{"capacity_scope":"Exact Siemens NXAIR H current portfolio variant; voltage, fault-current and continuous-current values are stated maxima, not nominal inputs","created_at":"2026-11-03T11:19:28Z","entity_type":"equipment","equipment_category":"switchgear","evidence_json":"{\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"NXAIR product portfolio card: NXAIR H\",\"source_publication_dates\":{\"siemens-nxair-portfolio-20261103\":null}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"NXAIR product portfolio card: NXAIR H\",\"source_publication_dates\":{\"siemens-nxair-portfolio-20261103\":null}},\"evidence_json\":{\"confidence\":\"high\",\"locator\":\"NXAIR product portfolio card: NXAIR H\",\"source_publication_dates\":{\"siemens-nxair-portfolio-20261103\":null}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"NXAIR product portfolio card: NXAIR H\",\"source_publication_dates\":{\"siemens-nxair-portfolio-20261103\":null}},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"NXAIR product portfolio card: NXAIR H\",\"source_publication_dates\":{\"siemens-nxair-portfolio-20261103\":null}},\"model\":{\"confidence\":\"high\",\"locator\":\"NXAIR product portfolio card: NXAIR H\",\"source_publication_dates\":{\"siemens-nxair-portfolio-20261103\":null}},\"name\":{\"confidence\":\"high\",\"locator\":\"NXAIR product portfolio card: NXAIR H\",\"source_publication_dates\":{\"siemens-nxair-portfolio-20261103\":null}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"NXAIR product portfolio card: NXAIR H\",\"source_publication_dates\":{\"siemens-nxair-portfolio-20261103\":null}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"NXAIR product portfolio card: NXAIR H\",\"source_publication_dates\":{\"siemens-nxair-portfolio-20261103\":null}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"NXAIR product portfolio card: NXAIR H\",\"source_publication_dates\":{\"siemens-nxair-portfolio-20261103\":null}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"NXAIR product portfolio card: NXAIR H\",\"source_publication_dates\":{\"siemens-nxair-portfolio-20261103\":null}},\"variant\":{\"confidence\":\"high\",\"locator\":\"NXAIR product portfolio card: NXAIR H\",\"source_publication_dates\":{\"siemens-nxair-portfolio-20261103\":null}}}","field_sources_json":"{\"capacity_scope\":[\"siemens-nxair-portfolio-20261103\"],\"equipment_category\":[\"siemens-nxair-portfolio-20261103\"],\"evidence_json\":[\"siemens-nxair-portfolio-20261103\"],\"form_factor\":[\"siemens-nxair-portfolio-20261103\"],\"manufacturer\":[\"siemens-nxair-portfolio-20261103\"],\"model\":[\"siemens-nxair-portfolio-20261103\"],\"name\":[\"siemens-nxair-portfolio-20261103\"],\"observations_json\":[\"siemens-nxair-portfolio-20261103\"],\"official_url\":[\"siemens-nxair-portfolio-20261103\"],\"product_status\":[\"siemens-nxair-portfolio-20261103\"],\"record_scope\":[\"siemens-nxair-portfolio-20261103\"],\"variant\":[\"siemens-nxair-portfolio-20261103\"]}","form_factor":"air-insulated medium-voltage switchgear","last_verified_at":"2026-11-03T11:19:28Z","manufacturer":"Siemens","model":"NXAIR H","name":"Siemens NXAIR H 36 kV / 31.5 kA / 2900 A portfolio rating","notes":"Maximum portfolio ratings are retained as observations. No nominal voltage/current, panel width, breaker configuration, remote-monitoring protocol or EcoTech certification is inferred for an ordered panel.","observations_json":"[{\"as_of\":\"2026-11-03\",\"boundary\":\"Siemens NXAIR H portfolio maximum; not an ordered panel configuration\",\"field\":\"maximum_rated_voltage\",\"kind\":\"reported\",\"locator\":\"NXAIR product portfolio card: NXAIR H\",\"source_id\":\"siemens-nxair-portfolio-20261103\",\"unit\":\"kV\",\"value\":36},{\"as_of\":\"2026-11-03\",\"boundary\":\"Siemens NXAIR H portfolio maximum; not an ordered panel configuration\",\"field\":\"maximum_short_circuit_current\",\"kind\":\"reported\",\"locator\":\"NXAIR product portfolio card: NXAIR H\",\"source_id\":\"siemens-nxair-portfolio-20261103\",\"unit\":\"kA\",\"value\":31.5},{\"as_of\":\"2026-11-03\",\"boundary\":\"Siemens NXAIR H family\",\"field\":\"insulation_medium\",\"kind\":\"reported\",\"locator\":\"NXAIR portfolio overview\",\"source_id\":\"siemens-nxair-portfolio-20261103\",\"unit\":null,\"value\":\"natural air\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"OEM family claim; no issuer certificate identifier normalized\",\"field\":\"standard_claim\",\"kind\":\"reported\",\"locator\":\"NXAIR portfolio overview\",\"source_id\":\"siemens-nxair-portfolio-20261103\",\"unit\":null,\"value\":\"IEC 62271-200\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Siemens NXAIR H portfolio maximum; not an ordered panel configuration\",\"field\":\"maximum_rated_continuous_current\",\"kind\":\"reported\",\"locator\":\"NXAIR product portfolio card: NXAIR H\",\"source_id\":\"siemens-nxair-portfolio-20261103\",\"unit\":\"A\",\"value\":2900}]","official_url":"https://www.siemens.com/en-us/products/energy-systems/nxair/","product_status":"listed in current Siemens NXAIR portfolio","quality_status":"source_backed","record_id":"4be9a333-2ee5-5122-9326-93b92d6ad43c","record_scope":"model","source_urls":["https://www.siemens.com/en-us/products/energy-systems/nxair/"],"sources":["siemens-nxair-portfolio-20261103"],"updated_at":"2026-11-03T11:19:28Z","variant":"36 kV / 31.5 kA / 2900 A portfolio rating"}
{"apparent_power_kva":1250,"capacity_scope":"Exact Eaton published EU No. 548/2014 Tier 1 1250 kVA table configuration; apparent power is not converted to active kW","created_at":"2026-11-03T11:19:28Z","depth_mm":1650,"entity_type":"equipment","equipment_category":"transformer","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"EU No. 548/2014 Tier 1 / Voltage 7.2 kV - 12 kV table / 1250 kVA row\",\"source_publication_dates\":{\"eaton-dry-transformer-tables-20261103\":null},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"EU No. 548/2014 Tier 1 / Voltage 7.2 kV - 12 kV table / 1250 kVA row\",\"source_publication_dates\":{\"eaton-dry-transformer-tables-20261103\":null}},\"depth_mm\":{\"confidence\":\"high\",\"locator\":\"EU No. 548/2014 Tier 1 / Voltage 7.2 kV - 12 kV table / 1250 kVA row\",\"source_publication_dates\":{\"eaton-dry-transformer-tables-20261103\":null},\"unit\":\"mm\"},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"EU No. 548/2014 Tier 1 / Voltage 7.2 kV - 12 kV table / 1250 kVA row\",\"source_publication_dates\":{\"eaton-dry-transformer-tables-20261103\":null}},\"evidence_json\":{\"confidence\":\"high\",\"locator\":\"EU No. 548/2014 Tier 1 / Voltage 7.2 kV - 12 kV table / 1250 kVA row\",\"source_publication_dates\":{\"eaton-dry-transformer-tables-20261103\":null}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"EU No. 548/2014 Tier 1 / Voltage 7.2 kV - 12 kV table / 1250 kVA row\",\"source_publication_dates\":{\"eaton-dry-transformer-tables-20261103\":null}},\"height_mm\":{\"confidence\":\"high\",\"locator\":\"EU No. 548/2014 Tier 1 / Voltage 7.2 kV - 12 kV table / 1250 kVA row\",\"source_publication_dates\":{\"eaton-dry-transformer-tables-20261103\":null},\"unit\":\"mm\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"EU No. 548/2014 Tier 1 / Voltage 7.2 kV - 12 kV table / 1250 kVA row\",\"source_publication_dates\":{\"eaton-dry-transformer-tables-20261103\":null}},\"model\":{\"confidence\":\"high\",\"locator\":\"EU No. 548/2014 Tier 1 / Voltage 7.2 kV - 12 kV table / 1250 kVA row\",\"source_publication_dates\":{\"eaton-dry-transformer-tables-20261103\":null}},\"name\":{\"confidence\":\"high\",\"locator\":\"EU No. 548/2014 Tier 1 / Voltage 7.2 kV - 12 kV table / 1250 kVA row\",\"source_publication_dates\":{\"eaton-dry-transformer-tables-20261103\":null}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"EU No. 548/2014 Tier 1 / Voltage 7.2 kV - 12 kV table / 1250 kVA row\",\"source_publication_dates\":{\"eaton-dry-transformer-tables-20261103\":null}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"EU No. 548/2014 Tier 1 / Voltage 7.2 kV - 12 kV table / 1250 kVA row\",\"source_publication_dates\":{\"eaton-dry-transformer-tables-20261103\":null}},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"EU No. 548/2014 Tier 1 / Voltage 7.2 kV - 12 kV table / 1250 kVA row\",\"source_publication_dates\":{\"eaton-dry-transformer-tables-20261103\":null}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"EU No. 548/2014 Tier 1 / Voltage 7.2 kV - 12 kV table / 1250 kVA row\",\"source_publication_dates\":{\"eaton-dry-transformer-tables-20261103\":null}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"EU No. 548/2014 Tier 1 / Voltage 7.2 kV - 12 kV table / 1250 kVA row\",\"source_publication_dates\":{\"eaton-dry-transformer-tables-20261103\":null}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"EU No. 548/2014 Tier 1 / Voltage 7.2 kV - 12 kV table / 1250 kVA row\",\"source_publication_dates\":{\"eaton-dry-transformer-tables-20261103\":null}},\"variant\":{\"confidence\":\"high\",\"locator\":\"EU No. 548/2014 Tier 1 / Voltage 7.2 kV - 12 kV table / 1250 kVA row\",\"source_publication_dates\":{\"eaton-dry-transformer-tables-20261103\":null}},\"weight_kg\":{\"confidence\":\"high\",\"locator\":\"EU No. 548/2014 Tier 1 / Voltage 7.2 kV - 12 kV table / 1250 kVA row\",\"source_publication_dates\":{\"eaton-dry-transformer-tables-20261103\":null},\"unit\":\"kg\"},\"width_mm\":{\"confidence\":\"high\",\"locator\":\"EU No. 548/2014 Tier 1 / Voltage 7.2 kV - 12 kV table / 1250 kVA row\",\"source_publication_dates\":{\"eaton-dry-transformer-tables-20261103\":null},\"unit\":\"mm\"}}","field_sources_json":"{\"apparent_power_kva\":[\"eaton-dry-transformer-tables-20261103\"],\"capacity_scope\":[\"eaton-dry-transformer-tables-20261103\"],\"depth_mm\":[\"eaton-dry-transformer-tables-20261103\"],\"equipment_category\":[\"eaton-dry-transformer-tables-20261103\"],\"evidence_json\":[\"eaton-dry-transformer-tables-20261103\"],\"form_factor\":[\"eaton-dry-transformer-tables-20261103\"],\"height_mm\":[\"eaton-dry-transformer-tables-20261103\"],\"manufacturer\":[\"eaton-dry-transformer-tables-20261103\"],\"model\":[\"eaton-dry-transformer-tables-20261103\"],\"name\":[\"eaton-dry-transformer-tables-20261103\"],\"observations_json\":[\"eaton-dry-transformer-tables-20261103\"],\"official_url\":[\"eaton-dry-transformer-tables-20261103\"],\"power_conditions\":[\"eaton-dry-transformer-tables-20261103\"],\"power_rating_kind\":[\"eaton-dry-transformer-tables-20261103\"],\"product_status\":[\"eaton-dry-transformer-tables-20261103\"],\"record_scope\":[\"eaton-dry-transformer-tables-20261103\"],\"variant\":[\"eaton-dry-transformer-tables-20261103\"],\"weight_kg\":[\"eaton-dry-transformer-tables-20261103\"],\"width_mm\":[\"eaton-dry-transformer-tables-20261103\"]}","form_factor":"dry-type medium-voltage transformer","height_mm":1740,"last_verified_at":"2026-11-03T11:19:28Z","manufacturer":"Eaton","model":"Dry type transformer","name":"Eaton dry type transformer EU No. 548/2014 Tier 1 1250 kVA","notes":"The OEM table supplies a voltage class rather than one nominal winding voltage. Input/output voltage, active kW and efficiency remain null; losses and short-circuit impedance are retained as observations.","observations_json":"[{\"as_of\":\"2026-11-03\",\"boundary\":\"Eaton dry-type transformer; EU No. 548/2014 Tier 1; 7.2-12 kV voltage class; 1250 kVA\",\"field\":\"voltage_class\",\"kind\":\"reported\",\"locator\":\"EU No. 548/2014 Tier 1 / Voltage 7.2 kV - 12 kV table / 1250 kVA row\",\"source_id\":\"eaton-dry-transformer-tables-20261103\",\"unit\":\"kV\",\"value\":\"7.2-12\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Eaton dry-type transformer; EU No. 548/2014 Tier 1; 7.2-12 kV voltage class; 1250 kVA\",\"field\":\"no_load_loss\",\"kind\":\"reported\",\"locator\":\"EU No. 548/2014 Tier 1 / Voltage 7.2 kV - 12 kV table / 1250 kVA row\",\"source_id\":\"eaton-dry-transformer-tables-20261103\",\"unit\":\"W\",\"value\":1800},{\"as_of\":\"2026-11-03\",\"boundary\":\"Eaton dry-type transformer; EU No. 548/2014 Tier 1; 7.2-12 kV voltage class; 1250 kVA\",\"field\":\"load_loss\",\"kind\":\"reported\",\"locator\":\"EU No. 548/2014 Tier 1 / Voltage 7.2 kV - 12 kV table / 1250 kVA row\",\"source_id\":\"eaton-dry-transformer-tables-20261103\",\"unit\":\"W\",\"value\":11000},{\"as_of\":\"2026-11-03\",\"boundary\":\"Eaton dry-type transformer; EU No. 548/2014 Tier 1; 7.2-12 kV voltage class; 1250 kVA\",\"field\":\"short_circuit_impedance\",\"kind\":\"reported\",\"locator\":\"EU No. 548/2014 Tier 1 / Voltage 7.2 kV - 12 kV table / 1250 kVA row\",\"source_id\":\"eaton-dry-transformer-tables-20261103\",\"unit\":\"%\",\"value\":6},{\"as_of\":\"2026-11-03\",\"boundary\":\"Eaton dry-type transformer; EU No. 548/2014 Tier 1; 7.2-12 kV voltage class; 1250 kVA\",\"field\":\"noise_level\",\"kind\":\"reported\",\"locator\":\"EU No. 548/2014 Tier 1 / Voltage 7.2 kV - 12 kV table / 1250 kVA row\",\"source_id\":\"eaton-dry-transformer-tables-20261103\",\"unit\":\"dB\",\"value\":67},{\"as_of\":\"2026-11-03\",\"boundary\":\"Eaton dry-type transformer; EU No. 548/2014 Tier 1; 7.2-12 kV voltage class; 1250 kVA\",\"field\":\"dimension_D\",\"kind\":\"reported\",\"locator\":\"EU No. 548/2014 Tier 1 / Voltage 7.2 kV - 12 kV table / 1250 kVA row\",\"source_id\":\"eaton-dry-transformer-tables-20261103\",\"unit\":\"mm\",\"value\":820},{\"as_of\":\"2026-11-03\",\"boundary\":\"Eaton dry-type transformer; EU No. 548/2014 Tier 1; 7.2-12 kV voltage class; 1250 kVA\",\"field\":\"dimension_E\",\"kind\":\"reported\",\"locator\":\"EU No. 548/2014 Tier 1 / Voltage 7.2 kV - 12 kV table / 1250 kVA row\",\"source_id\":\"eaton-dry-transformer-tables-20261103\",\"unit\":\"mm\",\"value\":160},{\"as_of\":\"2026-11-03\",\"boundary\":\"Eaton dry-type transformer; EU No. 548/2014 Tier 1; 7.2-12 kV voltage class; 1250 kVA\",\"field\":\"dimension_F\",\"kind\":\"reported\",\"locator\":\"EU No. 548/2014 Tier 1 / Voltage 7.2 kV - 12 kV table / 1250 kVA row\",\"source_id\":\"eaton-dry-transformer-tables-20261103\",\"unit\":\"mm\",\"value\":50}]","official_url":"https://www.eaton.com/dk/da-dk/catalog/medium-voltage-power-distribution-control-systems/dry-type-transformer.html","power_conditions":"OEM rated apparent power for the EU No. 548/2014 Tier 1 table row in the 7.2-12 kV voltage class","power_rating_kind":"rated transformer apparent power","product_status":"listed on current Eaton dry-type transformer product page","quality_status":"source_backed","record_id":"4c875b6b-d211-5d59-b366-1b19eb583819","record_scope":"configuration","source_urls":["https://www.eaton.com/dk/da-dk/catalog/medium-voltage-power-distribution-control-systems/dry-type-transformer.html"],"sources":["eaton-dry-transformer-tables-20261103"],"updated_at":"2026-11-03T11:19:28Z","variant":"EU No. 548/2014 Tier 1; 7.2-12 kV class; 1250 kVA","weight_kg":2950,"width_mm":1100}
{"apparent_power_kva":1000,"capacity_scope":"Exact Eaton published BS EN 50541-1:2011 1000 kVA table configuration; apparent power is not converted to active kW","created_at":"2026-11-03T11:19:28Z","depth_mm":1600,"entity_type":"equipment","equipment_category":"transformer","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"BS EN 50541-1:2011 / Voltage 7.2 kV - 12 kV table / 1000 kVA row\",\"source_publication_dates\":{\"eaton-dry-transformer-tables-20261103\":null},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"BS EN 50541-1:2011 / Voltage 7.2 kV - 12 kV table / 1000 kVA row\",\"source_publication_dates\":{\"eaton-dry-transformer-tables-20261103\":null}},\"depth_mm\":{\"confidence\":\"high\",\"locator\":\"BS EN 50541-1:2011 / Voltage 7.2 kV - 12 kV table / 1000 kVA row\",\"source_publication_dates\":{\"eaton-dry-transformer-tables-20261103\":null},\"unit\":\"mm\"},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"BS EN 50541-1:2011 / Voltage 7.2 kV - 12 kV table / 1000 kVA row\",\"source_publication_dates\":{\"eaton-dry-transformer-tables-20261103\":null}},\"evidence_json\":{\"confidence\":\"high\",\"locator\":\"BS EN 50541-1:2011 / Voltage 7.2 kV - 12 kV table / 1000 kVA row\",\"source_publication_dates\":{\"eaton-dry-transformer-tables-20261103\":null}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"BS EN 50541-1:2011 / Voltage 7.2 kV - 12 kV table / 1000 kVA row\",\"source_publication_dates\":{\"eaton-dry-transformer-tables-20261103\":null}},\"height_mm\":{\"confidence\":\"high\",\"locator\":\"BS EN 50541-1:2011 / Voltage 7.2 kV - 12 kV table / 1000 kVA row\",\"source_publication_dates\":{\"eaton-dry-transformer-tables-20261103\":null},\"unit\":\"mm\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"BS EN 50541-1:2011 / Voltage 7.2 kV - 12 kV table / 1000 kVA row\",\"source_publication_dates\":{\"eaton-dry-transformer-tables-20261103\":null}},\"model\":{\"confidence\":\"high\",\"locator\":\"BS EN 50541-1:2011 / Voltage 7.2 kV - 12 kV table / 1000 kVA row\",\"source_publication_dates\":{\"eaton-dry-transformer-tables-20261103\":null}},\"name\":{\"confidence\":\"high\",\"locator\":\"BS EN 50541-1:2011 / Voltage 7.2 kV - 12 kV table / 1000 kVA row\",\"source_publication_dates\":{\"eaton-dry-transformer-tables-20261103\":null}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"BS EN 50541-1:2011 / Voltage 7.2 kV - 12 kV table / 1000 kVA row\",\"source_publication_dates\":{\"eaton-dry-transformer-tables-20261103\":null}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"BS EN 50541-1:2011 / Voltage 7.2 kV - 12 kV table / 1000 kVA row\",\"source_publication_dates\":{\"eaton-dry-transformer-tables-20261103\":null}},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"BS EN 50541-1:2011 / Voltage 7.2 kV - 12 kV table / 1000 kVA row\",\"source_publication_dates\":{\"eaton-dry-transformer-tables-20261103\":null}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"BS EN 50541-1:2011 / Voltage 7.2 kV - 12 kV table / 1000 kVA row\",\"source_publication_dates\":{\"eaton-dry-transformer-tables-20261103\":null}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"BS EN 50541-1:2011 / Voltage 7.2 kV - 12 kV table / 1000 kVA row\",\"source_publication_dates\":{\"eaton-dry-transformer-tables-20261103\":null}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"BS EN 50541-1:2011 / Voltage 7.2 kV - 12 kV table / 1000 kVA row\",\"source_publication_dates\":{\"eaton-dry-transformer-tables-20261103\":null}},\"variant\":{\"confidence\":\"high\",\"locator\":\"BS EN 50541-1:2011 / Voltage 7.2 kV - 12 kV table / 1000 kVA row\",\"source_publication_dates\":{\"eaton-dry-transformer-tables-20261103\":null}},\"weight_kg\":{\"confidence\":\"high\",\"locator\":\"BS EN 50541-1:2011 / Voltage 7.2 kV - 12 kV table / 1000 kVA row\",\"source_publication_dates\":{\"eaton-dry-transformer-tables-20261103\":null},\"unit\":\"kg\"},\"width_mm\":{\"confidence\":\"high\",\"locator\":\"BS EN 50541-1:2011 / Voltage 7.2 kV - 12 kV table / 1000 kVA row\",\"source_publication_dates\":{\"eaton-dry-transformer-tables-20261103\":null},\"unit\":\"mm\"}}","field_sources_json":"{\"apparent_power_kva\":[\"eaton-dry-transformer-tables-20261103\"],\"capacity_scope\":[\"eaton-dry-transformer-tables-20261103\"],\"depth_mm\":[\"eaton-dry-transformer-tables-20261103\"],\"equipment_category\":[\"eaton-dry-transformer-tables-20261103\"],\"evidence_json\":[\"eaton-dry-transformer-tables-20261103\"],\"form_factor\":[\"eaton-dry-transformer-tables-20261103\"],\"height_mm\":[\"eaton-dry-transformer-tables-20261103\"],\"manufacturer\":[\"eaton-dry-transformer-tables-20261103\"],\"model\":[\"eaton-dry-transformer-tables-20261103\"],\"name\":[\"eaton-dry-transformer-tables-20261103\"],\"observations_json\":[\"eaton-dry-transformer-tables-20261103\"],\"official_url\":[\"eaton-dry-transformer-tables-20261103\"],\"power_conditions\":[\"eaton-dry-transformer-tables-20261103\"],\"power_rating_kind\":[\"eaton-dry-transformer-tables-20261103\"],\"product_status\":[\"eaton-dry-transformer-tables-20261103\"],\"record_scope\":[\"eaton-dry-transformer-tables-20261103\"],\"variant\":[\"eaton-dry-transformer-tables-20261103\"],\"weight_kg\":[\"eaton-dry-transformer-tables-20261103\"],\"width_mm\":[\"eaton-dry-transformer-tables-20261103\"]}","form_factor":"dry-type medium-voltage transformer","height_mm":1620,"last_verified_at":"2026-11-03T11:19:28Z","manufacturer":"Eaton","model":"Dry type transformer","name":"Eaton dry type transformer BS EN 50541-1:2011 1000 kVA","notes":"The OEM table supplies a voltage class rather than one nominal winding voltage. Input/output voltage, active kW and efficiency remain null; losses and short-circuit impedance are retained as observations.","observations_json":"[{\"as_of\":\"2026-11-03\",\"boundary\":\"Eaton dry-type transformer; BS EN 50541-1:2011; 7.2-12 kV voltage class; 1000 kVA\",\"field\":\"voltage_class\",\"kind\":\"reported\",\"locator\":\"BS EN 50541-1:2011 / Voltage 7.2 kV - 12 kV table / 1000 kVA row\",\"source_id\":\"eaton-dry-transformer-tables-20261103\",\"unit\":\"kV\",\"value\":\"7.2-12\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Eaton dry-type transformer; BS EN 50541-1:2011; 7.2-12 kV voltage class; 1000 kVA\",\"field\":\"no_load_loss\",\"kind\":\"reported\",\"locator\":\"BS EN 50541-1:2011 / Voltage 7.2 kV - 12 kV table / 1000 kVA row\",\"source_id\":\"eaton-dry-transformer-tables-20261103\",\"unit\":\"W\",\"value\":2100},{\"as_of\":\"2026-11-03\",\"boundary\":\"Eaton dry-type transformer; BS EN 50541-1:2011; 7.2-12 kV voltage class; 1000 kVA\",\"field\":\"load_loss\",\"kind\":\"reported\",\"locator\":\"BS EN 50541-1:2011 / Voltage 7.2 kV - 12 kV table / 1000 kVA row\",\"source_id\":\"eaton-dry-transformer-tables-20261103\",\"unit\":\"W\",\"value\":10000},{\"as_of\":\"2026-11-03\",\"boundary\":\"Eaton dry-type transformer; BS EN 50541-1:2011; 7.2-12 kV voltage class; 1000 kVA\",\"field\":\"short_circuit_impedance\",\"kind\":\"reported\",\"locator\":\"BS EN 50541-1:2011 / Voltage 7.2 kV - 12 kV table / 1000 kVA row\",\"source_id\":\"eaton-dry-transformer-tables-20261103\",\"unit\":\"%\",\"value\":6},{\"as_of\":\"2026-11-03\",\"boundary\":\"Eaton dry-type transformer; BS EN 50541-1:2011; 7.2-12 kV voltage class; 1000 kVA\",\"field\":\"noise_level\",\"kind\":\"reported\",\"locator\":\"BS EN 50541-1:2011 / Voltage 7.2 kV - 12 kV table / 1000 kVA row\",\"source_id\":\"eaton-dry-transformer-tables-20261103\",\"unit\":\"dB\",\"value\":73},{\"as_of\":\"2026-11-03\",\"boundary\":\"Eaton dry-type transformer; BS EN 50541-1:2011; 7.2-12 kV voltage class; 1000 kVA\",\"field\":\"dimension_D\",\"kind\":\"reported\",\"locator\":\"BS EN 50541-1:2011 / Voltage 7.2 kV - 12 kV table / 1000 kVA row\",\"source_id\":\"eaton-dry-transformer-tables-20261103\",\"unit\":\"mm\",\"value\":820},{\"as_of\":\"2026-11-03\",\"boundary\":\"Eaton dry-type transformer; BS EN 50541-1:2011; 7.2-12 kV voltage class; 1000 kVA\",\"field\":\"dimension_E\",\"kind\":\"reported\",\"locator\":\"BS EN 50541-1:2011 / Voltage 7.2 kV - 12 kV table / 1000 kVA row\",\"source_id\":\"eaton-dry-transformer-tables-20261103\",\"unit\":\"mm\",\"value\":160},{\"as_of\":\"2026-11-03\",\"boundary\":\"Eaton dry-type transformer; BS EN 50541-1:2011; 7.2-12 kV voltage class; 1000 kVA\",\"field\":\"dimension_F\",\"kind\":\"reported\",\"locator\":\"BS EN 50541-1:2011 / Voltage 7.2 kV - 12 kV table / 1000 kVA row\",\"source_id\":\"eaton-dry-transformer-tables-20261103\",\"unit\":\"mm\",\"value\":50}]","official_url":"https://www.eaton.com/dk/da-dk/catalog/medium-voltage-power-distribution-control-systems/dry-type-transformer.html","power_conditions":"OEM rated apparent power for the BS EN 50541-1:2011 table row in the 7.2-12 kV voltage class","power_rating_kind":"rated transformer apparent power","product_status":"listed on current Eaton dry-type transformer product page","quality_status":"source_backed","record_id":"6179fc7b-b20a-5585-9d15-5916583b017c","record_scope":"configuration","source_urls":["https://www.eaton.com/dk/da-dk/catalog/medium-voltage-power-distribution-control-systems/dry-type-transformer.html"],"sources":["eaton-dry-transformer-tables-20261103"],"updated_at":"2026-11-03T11:19:28Z","variant":"BS EN 50541-1:2011; 7.2-12 kV class; 1000 kVA","weight_kg":2470,"width_mm":1100}
{"apparent_power_kva":630,"capacity_scope":"Exact Eaton published EU No. 548/2014 Tier 1 630 kVA table configuration; apparent power is not converted to active kW","created_at":"2026-11-03T11:19:28Z","depth_mm":1440,"entity_type":"equipment","equipment_category":"transformer","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"EU No. 548/2014 Tier 1 / Voltage 7.2 kV - 12 kV table / 630 kVA row\",\"source_publication_dates\":{\"eaton-dry-transformer-tables-20261103\":null},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"EU No. 548/2014 Tier 1 / Voltage 7.2 kV - 12 kV table / 630 kVA row\",\"source_publication_dates\":{\"eaton-dry-transformer-tables-20261103\":null}},\"depth_mm\":{\"confidence\":\"high\",\"locator\":\"EU No. 548/2014 Tier 1 / Voltage 7.2 kV - 12 kV table / 630 kVA row\",\"source_publication_dates\":{\"eaton-dry-transformer-tables-20261103\":null},\"unit\":\"mm\"},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"EU No. 548/2014 Tier 1 / Voltage 7.2 kV - 12 kV table / 630 kVA row\",\"source_publication_dates\":{\"eaton-dry-transformer-tables-20261103\":null}},\"evidence_json\":{\"confidence\":\"high\",\"locator\":\"EU No. 548/2014 Tier 1 / Voltage 7.2 kV - 12 kV table / 630 kVA row\",\"source_publication_dates\":{\"eaton-dry-transformer-tables-20261103\":null}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"EU No. 548/2014 Tier 1 / Voltage 7.2 kV - 12 kV table / 630 kVA row\",\"source_publication_dates\":{\"eaton-dry-transformer-tables-20261103\":null}},\"height_mm\":{\"confidence\":\"high\",\"locator\":\"EU No. 548/2014 Tier 1 / Voltage 7.2 kV - 12 kV table / 630 kVA row\",\"source_publication_dates\":{\"eaton-dry-transformer-tables-20261103\":null},\"unit\":\"mm\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"EU No. 548/2014 Tier 1 / Voltage 7.2 kV - 12 kV table / 630 kVA row\",\"source_publication_dates\":{\"eaton-dry-transformer-tables-20261103\":null}},\"model\":{\"confidence\":\"high\",\"locator\":\"EU No. 548/2014 Tier 1 / Voltage 7.2 kV - 12 kV table / 630 kVA row\",\"source_publication_dates\":{\"eaton-dry-transformer-tables-20261103\":null}},\"name\":{\"confidence\":\"high\",\"locator\":\"EU No. 548/2014 Tier 1 / Voltage 7.2 kV - 12 kV table / 630 kVA row\",\"source_publication_dates\":{\"eaton-dry-transformer-tables-20261103\":null}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"EU No. 548/2014 Tier 1 / Voltage 7.2 kV - 12 kV table / 630 kVA row\",\"source_publication_dates\":{\"eaton-dry-transformer-tables-20261103\":null}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"EU No. 548/2014 Tier 1 / Voltage 7.2 kV - 12 kV table / 630 kVA row\",\"source_publication_dates\":{\"eaton-dry-transformer-tables-20261103\":null}},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"EU No. 548/2014 Tier 1 / Voltage 7.2 kV - 12 kV table / 630 kVA row\",\"source_publication_dates\":{\"eaton-dry-transformer-tables-20261103\":null}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"EU No. 548/2014 Tier 1 / Voltage 7.2 kV - 12 kV table / 630 kVA row\",\"source_publication_dates\":{\"eaton-dry-transformer-tables-20261103\":null}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"EU No. 548/2014 Tier 1 / Voltage 7.2 kV - 12 kV table / 630 kVA row\",\"source_publication_dates\":{\"eaton-dry-transformer-tables-20261103\":null}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"EU No. 548/2014 Tier 1 / Voltage 7.2 kV - 12 kV table / 630 kVA row\",\"source_publication_dates\":{\"eaton-dry-transformer-tables-20261103\":null}},\"variant\":{\"confidence\":\"high\",\"locator\":\"EU No. 548/2014 Tier 1 / Voltage 7.2 kV - 12 kV table / 630 kVA row\",\"source_publication_dates\":{\"eaton-dry-transformer-tables-20261103\":null}},\"weight_kg\":{\"confidence\":\"high\",\"locator\":\"EU No. 548/2014 Tier 1 / Voltage 7.2 kV - 12 kV table / 630 kVA row\",\"source_publication_dates\":{\"eaton-dry-transformer-tables-20261103\":null},\"unit\":\"kg\"},\"width_mm\":{\"confidence\":\"high\",\"locator\":\"EU No. 548/2014 Tier 1 / Voltage 7.2 kV - 12 kV table / 630 kVA row\",\"source_publication_dates\":{\"eaton-dry-transformer-tables-20261103\":null},\"unit\":\"mm\"}}","field_sources_json":"{\"apparent_power_kva\":[\"eaton-dry-transformer-tables-20261103\"],\"capacity_scope\":[\"eaton-dry-transformer-tables-20261103\"],\"depth_mm\":[\"eaton-dry-transformer-tables-20261103\"],\"equipment_category\":[\"eaton-dry-transformer-tables-20261103\"],\"evidence_json\":[\"eaton-dry-transformer-tables-20261103\"],\"form_factor\":[\"eaton-dry-transformer-tables-20261103\"],\"height_mm\":[\"eaton-dry-transformer-tables-20261103\"],\"manufacturer\":[\"eaton-dry-transformer-tables-20261103\"],\"model\":[\"eaton-dry-transformer-tables-20261103\"],\"name\":[\"eaton-dry-transformer-tables-20261103\"],\"observations_json\":[\"eaton-dry-transformer-tables-20261103\"],\"official_url\":[\"eaton-dry-transformer-tables-20261103\"],\"power_conditions\":[\"eaton-dry-transformer-tables-20261103\"],\"power_rating_kind\":[\"eaton-dry-transformer-tables-20261103\"],\"product_status\":[\"eaton-dry-transformer-tables-20261103\"],\"record_scope\":[\"eaton-dry-transformer-tables-20261103\"],\"variant\":[\"eaton-dry-transformer-tables-20261103\"],\"weight_kg\":[\"eaton-dry-transformer-tables-20261103\"],\"width_mm\":[\"eaton-dry-transformer-tables-20261103\"]}","form_factor":"dry-type medium-voltage transformer","height_mm":1540,"last_verified_at":"2026-11-03T11:19:28Z","manufacturer":"Eaton","model":"Dry type transformer","name":"Eaton dry type transformer EU No. 548/2014 Tier 1 630 kVA","notes":"The OEM table supplies a voltage class rather than one nominal winding voltage. Input/output voltage, active kW and efficiency remain null; losses and short-circuit impedance are retained as observations.","observations_json":"[{\"as_of\":\"2026-11-03\",\"boundary\":\"Eaton dry-type transformer; EU No. 548/2014 Tier 1; 7.2-12 kV voltage class; 630 kVA\",\"field\":\"voltage_class\",\"kind\":\"reported\",\"locator\":\"EU No. 548/2014 Tier 1 / Voltage 7.2 kV - 12 kV table / 630 kVA row\",\"source_id\":\"eaton-dry-transformer-tables-20261103\",\"unit\":\"kV\",\"value\":\"7.2-12\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Eaton dry-type transformer; EU No. 548/2014 Tier 1; 7.2-12 kV voltage class; 630 kVA\",\"field\":\"no_load_loss\",\"kind\":\"reported\",\"locator\":\"EU No. 548/2014 Tier 1 / Voltage 7.2 kV - 12 kV table / 630 kVA row\",\"source_id\":\"eaton-dry-transformer-tables-20261103\",\"unit\":\"W\",\"value\":1100},{\"as_of\":\"2026-11-03\",\"boundary\":\"Eaton dry-type transformer; EU No. 548/2014 Tier 1; 7.2-12 kV voltage class; 630 kVA\",\"field\":\"load_loss\",\"kind\":\"reported\",\"locator\":\"EU No. 548/2014 Tier 1 / Voltage 7.2 kV - 12 kV table / 630 kVA row\",\"source_id\":\"eaton-dry-transformer-tables-20261103\",\"unit\":\"W\",\"value\":7600},{\"as_of\":\"2026-11-03\",\"boundary\":\"Eaton dry-type transformer; EU No. 548/2014 Tier 1; 7.2-12 kV voltage class; 630 kVA\",\"field\":\"short_circuit_impedance\",\"kind\":\"reported\",\"locator\":\"EU No. 548/2014 Tier 1 / Voltage 7.2 kV - 12 kV table / 630 kVA row\",\"source_id\":\"eaton-dry-transformer-tables-20261103\",\"unit\":\"%\",\"value\":6},{\"as_of\":\"2026-11-03\",\"boundary\":\"Eaton dry-type transformer; EU No. 548/2014 Tier 1; 7.2-12 kV voltage class; 630 kVA\",\"field\":\"noise_level\",\"kind\":\"reported\",\"locator\":\"EU No. 548/2014 Tier 1 / Voltage 7.2 kV - 12 kV table / 630 kVA row\",\"source_id\":\"eaton-dry-transformer-tables-20261103\",\"unit\":\"dB\",\"value\":63},{\"as_of\":\"2026-11-03\",\"boundary\":\"Eaton dry-type transformer; EU No. 548/2014 Tier 1; 7.2-12 kV voltage class; 630 kVA\",\"field\":\"dimension_D\",\"kind\":\"reported\",\"locator\":\"EU No. 548/2014 Tier 1 / Voltage 7.2 kV - 12 kV table / 630 kVA row\",\"source_id\":\"eaton-dry-transformer-tables-20261103\",\"unit\":\"mm\",\"value\":670},{\"as_of\":\"2026-11-03\",\"boundary\":\"Eaton dry-type transformer; EU No. 548/2014 Tier 1; 7.2-12 kV voltage class; 630 kVA\",\"field\":\"dimension_E\",\"kind\":\"reported\",\"locator\":\"EU No. 548/2014 Tier 1 / Voltage 7.2 kV - 12 kV table / 630 kVA row\",\"source_id\":\"eaton-dry-transformer-tables-20261103\",\"unit\":\"mm\",\"value\":160},{\"as_of\":\"2026-11-03\",\"boundary\":\"Eaton dry-type transformer; EU No. 548/2014 Tier 1; 7.2-12 kV voltage class; 630 kVA\",\"field\":\"dimension_F\",\"kind\":\"reported\",\"locator\":\"EU No. 548/2014 Tier 1 / Voltage 7.2 kV - 12 kV table / 630 kVA row\",\"source_id\":\"eaton-dry-transformer-tables-20261103\",\"unit\":\"mm\",\"value\":50}]","official_url":"https://www.eaton.com/dk/da-dk/catalog/medium-voltage-power-distribution-control-systems/dry-type-transformer.html","power_conditions":"OEM rated apparent power for the EU No. 548/2014 Tier 1 table row in the 7.2-12 kV voltage class","power_rating_kind":"rated transformer apparent power","product_status":"listed on current Eaton dry-type transformer product page","quality_status":"source_backed","record_id":"8f5186bd-56db-5997-83ec-fe94129f7d75","record_scope":"configuration","source_urls":["https://www.eaton.com/dk/da-dk/catalog/medium-voltage-power-distribution-control-systems/dry-type-transformer.html"],"sources":["eaton-dry-transformer-tables-20261103"],"updated_at":"2026-11-03T11:19:28Z","variant":"EU No. 548/2014 Tier 1; 7.2-12 kV class; 630 kVA","weight_kg":1790,"width_mm":1100}
{"apparent_power_kva":800,"capacity_scope":"Exact Eaton published EU No. 548/2014 Tier 1 800 kVA table configuration; apparent power is not converted to active kW","created_at":"2026-11-03T11:19:28Z","depth_mm":1530,"entity_type":"equipment","equipment_category":"transformer","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"EU No. 548/2014 Tier 1 / Voltage 7.2 kV - 12 kV table / 800 kVA row\",\"source_publication_dates\":{\"eaton-dry-transformer-tables-20261103\":null},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"EU No. 548/2014 Tier 1 / Voltage 7.2 kV - 12 kV table / 800 kVA row\",\"source_publication_dates\":{\"eaton-dry-transformer-tables-20261103\":null}},\"depth_mm\":{\"confidence\":\"high\",\"locator\":\"EU No. 548/2014 Tier 1 / Voltage 7.2 kV - 12 kV table / 800 kVA row\",\"source_publication_dates\":{\"eaton-dry-transformer-tables-20261103\":null},\"unit\":\"mm\"},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"EU No. 548/2014 Tier 1 / Voltage 7.2 kV - 12 kV table / 800 kVA row\",\"source_publication_dates\":{\"eaton-dry-transformer-tables-20261103\":null}},\"evidence_json\":{\"confidence\":\"high\",\"locator\":\"EU No. 548/2014 Tier 1 / Voltage 7.2 kV - 12 kV table / 800 kVA row\",\"source_publication_dates\":{\"eaton-dry-transformer-tables-20261103\":null}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"EU No. 548/2014 Tier 1 / Voltage 7.2 kV - 12 kV table / 800 kVA row\",\"source_publication_dates\":{\"eaton-dry-transformer-tables-20261103\":null}},\"height_mm\":{\"confidence\":\"high\",\"locator\":\"EU No. 548/2014 Tier 1 / Voltage 7.2 kV - 12 kV table / 800 kVA row\",\"source_publication_dates\":{\"eaton-dry-transformer-tables-20261103\":null},\"unit\":\"mm\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"EU No. 548/2014 Tier 1 / Voltage 7.2 kV - 12 kV table / 800 kVA row\",\"source_publication_dates\":{\"eaton-dry-transformer-tables-20261103\":null}},\"model\":{\"confidence\":\"high\",\"locator\":\"EU No. 548/2014 Tier 1 / Voltage 7.2 kV - 12 kV table / 800 kVA row\",\"source_publication_dates\":{\"eaton-dry-transformer-tables-20261103\":null}},\"name\":{\"confidence\":\"high\",\"locator\":\"EU No. 548/2014 Tier 1 / Voltage 7.2 kV - 12 kV table / 800 kVA row\",\"source_publication_dates\":{\"eaton-dry-transformer-tables-20261103\":null}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"EU No. 548/2014 Tier 1 / Voltage 7.2 kV - 12 kV table / 800 kVA row\",\"source_publication_dates\":{\"eaton-dry-transformer-tables-20261103\":null}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"EU No. 548/2014 Tier 1 / Voltage 7.2 kV - 12 kV table / 800 kVA row\",\"source_publication_dates\":{\"eaton-dry-transformer-tables-20261103\":null}},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"EU No. 548/2014 Tier 1 / Voltage 7.2 kV - 12 kV table / 800 kVA row\",\"source_publication_dates\":{\"eaton-dry-transformer-tables-20261103\":null}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"EU No. 548/2014 Tier 1 / Voltage 7.2 kV - 12 kV table / 800 kVA row\",\"source_publication_dates\":{\"eaton-dry-transformer-tables-20261103\":null}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"EU No. 548/2014 Tier 1 / Voltage 7.2 kV - 12 kV table / 800 kVA row\",\"source_publication_dates\":{\"eaton-dry-transformer-tables-20261103\":null}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"EU No. 548/2014 Tier 1 / Voltage 7.2 kV - 12 kV table / 800 kVA row\",\"source_publication_dates\":{\"eaton-dry-transformer-tables-20261103\":null}},\"variant\":{\"confidence\":\"high\",\"locator\":\"EU No. 548/2014 Tier 1 / Voltage 7.2 kV - 12 kV table / 800 kVA row\",\"source_publication_dates\":{\"eaton-dry-transformer-tables-20261103\":null}},\"weight_kg\":{\"confidence\":\"high\",\"locator\":\"EU No. 548/2014 Tier 1 / Voltage 7.2 kV - 12 kV table / 800 kVA row\",\"source_publication_dates\":{\"eaton-dry-transformer-tables-20261103\":null},\"unit\":\"kg\"},\"width_mm\":{\"confidence\":\"high\",\"locator\":\"EU No. 548/2014 Tier 1 / Voltage 7.2 kV - 12 kV table / 800 kVA row\",\"source_publication_dates\":{\"eaton-dry-transformer-tables-20261103\":null},\"unit\":\"mm\"}}","field_sources_json":"{\"apparent_power_kva\":[\"eaton-dry-transformer-tables-20261103\"],\"capacity_scope\":[\"eaton-dry-transformer-tables-20261103\"],\"depth_mm\":[\"eaton-dry-transformer-tables-20261103\"],\"equipment_category\":[\"eaton-dry-transformer-tables-20261103\"],\"evidence_json\":[\"eaton-dry-transformer-tables-20261103\"],\"form_factor\":[\"eaton-dry-transformer-tables-20261103\"],\"height_mm\":[\"eaton-dry-transformer-tables-20261103\"],\"manufacturer\":[\"eaton-dry-transformer-tables-20261103\"],\"model\":[\"eaton-dry-transformer-tables-20261103\"],\"name\":[\"eaton-dry-transformer-tables-20261103\"],\"observations_json\":[\"eaton-dry-transformer-tables-20261103\"],\"official_url\":[\"eaton-dry-transformer-tables-20261103\"],\"power_conditions\":[\"eaton-dry-transformer-tables-20261103\"],\"power_rating_kind\":[\"eaton-dry-transformer-tables-20261103\"],\"product_status\":[\"eaton-dry-transformer-tables-20261103\"],\"record_scope\":[\"eaton-dry-transformer-tables-20261103\"],\"variant\":[\"eaton-dry-transformer-tables-20261103\"],\"weight_kg\":[\"eaton-dry-transformer-tables-20261103\"],\"width_mm\":[\"eaton-dry-transformer-tables-20261103\"]}","form_factor":"dry-type medium-voltage transformer","height_mm":1620,"last_verified_at":"2026-11-03T11:19:28Z","manufacturer":"Eaton","model":"Dry type transformer","name":"Eaton dry type transformer EU No. 548/2014 Tier 1 800 kVA","notes":"The OEM table supplies a voltage class rather than one nominal winding voltage. Input/output voltage, active kW and efficiency remain null; losses and short-circuit impedance are retained as observations.","observations_json":"[{\"as_of\":\"2026-11-03\",\"boundary\":\"Eaton dry-type transformer; EU No. 548/2014 Tier 1; 7.2-12 kV voltage class; 800 kVA\",\"field\":\"voltage_class\",\"kind\":\"reported\",\"locator\":\"EU No. 548/2014 Tier 1 / Voltage 7.2 kV - 12 kV table / 800 kVA row\",\"source_id\":\"eaton-dry-transformer-tables-20261103\",\"unit\":\"kV\",\"value\":\"7.2-12\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Eaton dry-type transformer; EU No. 548/2014 Tier 1; 7.2-12 kV voltage class; 800 kVA\",\"field\":\"no_load_loss\",\"kind\":\"reported\",\"locator\":\"EU No. 548/2014 Tier 1 / Voltage 7.2 kV - 12 kV table / 800 kVA row\",\"source_id\":\"eaton-dry-transformer-tables-20261103\",\"unit\":\"W\",\"value\":1300},{\"as_of\":\"2026-11-03\",\"boundary\":\"Eaton dry-type transformer; EU No. 548/2014 Tier 1; 7.2-12 kV voltage class; 800 kVA\",\"field\":\"load_loss\",\"kind\":\"reported\",\"locator\":\"EU No. 548/2014 Tier 1 / Voltage 7.2 kV - 12 kV table / 800 kVA row\",\"source_id\":\"eaton-dry-transformer-tables-20261103\",\"unit\":\"W\",\"value\":8000},{\"as_of\":\"2026-11-03\",\"boundary\":\"Eaton dry-type transformer; EU No. 548/2014 Tier 1; 7.2-12 kV voltage class; 800 kVA\",\"field\":\"short_circuit_impedance\",\"kind\":\"reported\",\"locator\":\"EU No. 548/2014 Tier 1 / Voltage 7.2 kV - 12 kV table / 800 kVA row\",\"source_id\":\"eaton-dry-transformer-tables-20261103\",\"unit\":\"%\",\"value\":6},{\"as_of\":\"2026-11-03\",\"boundary\":\"Eaton dry-type transformer; EU No. 548/2014 Tier 1; 7.2-12 kV voltage class; 800 kVA\",\"field\":\"noise_level\",\"kind\":\"reported\",\"locator\":\"EU No. 548/2014 Tier 1 / Voltage 7.2 kV - 12 kV table / 800 kVA row\",\"source_id\":\"eaton-dry-transformer-tables-20261103\",\"unit\":\"dB\",\"value\":64},{\"as_of\":\"2026-11-03\",\"boundary\":\"Eaton dry-type transformer; EU No. 548/2014 Tier 1; 7.2-12 kV voltage class; 800 kVA\",\"field\":\"dimension_D\",\"kind\":\"reported\",\"locator\":\"EU No. 548/2014 Tier 1 / Voltage 7.2 kV - 12 kV table / 800 kVA row\",\"source_id\":\"eaton-dry-transformer-tables-20261103\",\"unit\":\"mm\",\"value\":670},{\"as_of\":\"2026-11-03\",\"boundary\":\"Eaton dry-type transformer; EU No. 548/2014 Tier 1; 7.2-12 kV voltage class; 800 kVA\",\"field\":\"dimension_E\",\"kind\":\"reported\",\"locator\":\"EU No. 548/2014 Tier 1 / Voltage 7.2 kV - 12 kV table / 800 kVA row\",\"source_id\":\"eaton-dry-transformer-tables-20261103\",\"unit\":\"mm\",\"value\":160},{\"as_of\":\"2026-11-03\",\"boundary\":\"Eaton dry-type transformer; EU No. 548/2014 Tier 1; 7.2-12 kV voltage class; 800 kVA\",\"field\":\"dimension_F\",\"kind\":\"reported\",\"locator\":\"EU No. 548/2014 Tier 1 / Voltage 7.2 kV - 12 kV table / 800 kVA row\",\"source_id\":\"eaton-dry-transformer-tables-20261103\",\"unit\":\"mm\",\"value\":50}]","official_url":"https://www.eaton.com/dk/da-dk/catalog/medium-voltage-power-distribution-control-systems/dry-type-transformer.html","power_conditions":"OEM rated apparent power for the EU No. 548/2014 Tier 1 table row in the 7.2-12 kV voltage class","power_rating_kind":"rated transformer apparent power","product_status":"listed on current Eaton dry-type transformer product page","quality_status":"source_backed","record_id":"99d61d25-8f48-5282-9997-f6b2fd3d855d","record_scope":"configuration","source_urls":["https://www.eaton.com/dk/da-dk/catalog/medium-voltage-power-distribution-control-systems/dry-type-transformer.html"],"sources":["eaton-dry-transformer-tables-20261103"],"updated_at":"2026-11-03T11:19:28Z","variant":"EU No. 548/2014 Tier 1; 7.2-12 kV class; 800 kVA","weight_kg":2200,"width_mm":1100}
{"apparent_power_kva":2000,"capacity_scope":"Exact Eaton published BS EN 50541-1:2011 2000 kVA table configuration; apparent power is not converted to active kW","created_at":"2026-11-03T11:19:28Z","depth_mm":1810,"entity_type":"equipment","equipment_category":"transformer","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"BS EN 50541-1:2011 / Voltage 7.2 kV - 12 kV table / 2000 kVA row\",\"source_publication_dates\":{\"eaton-dry-transformer-tables-20261103\":null},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"BS EN 50541-1:2011 / Voltage 7.2 kV - 12 kV table / 2000 kVA row\",\"source_publication_dates\":{\"eaton-dry-transformer-tables-20261103\":null}},\"depth_mm\":{\"confidence\":\"high\",\"locator\":\"BS EN 50541-1:2011 / Voltage 7.2 kV - 12 kV table / 2000 kVA row\",\"source_publication_dates\":{\"eaton-dry-transformer-tables-20261103\":null},\"unit\":\"mm\"},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"BS EN 50541-1:2011 / Voltage 7.2 kV - 12 kV table / 2000 kVA row\",\"source_publication_dates\":{\"eaton-dry-transformer-tables-20261103\":null}},\"evidence_json\":{\"confidence\":\"high\",\"locator\":\"BS EN 50541-1:2011 / Voltage 7.2 kV - 12 kV table / 2000 kVA row\",\"source_publication_dates\":{\"eaton-dry-transformer-tables-20261103\":null}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"BS EN 50541-1:2011 / Voltage 7.2 kV - 12 kV table / 2000 kVA row\",\"source_publication_dates\":{\"eaton-dry-transformer-tables-20261103\":null}},\"height_mm\":{\"confidence\":\"high\",\"locator\":\"BS EN 50541-1:2011 / Voltage 7.2 kV - 12 kV table / 2000 kVA row\",\"source_publication_dates\":{\"eaton-dry-transformer-tables-20261103\":null},\"unit\":\"mm\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"BS EN 50541-1:2011 / Voltage 7.2 kV - 12 kV table / 2000 kVA row\",\"source_publication_dates\":{\"eaton-dry-transformer-tables-20261103\":null}},\"model\":{\"confidence\":\"high\",\"locator\":\"BS EN 50541-1:2011 / Voltage 7.2 kV - 12 kV table / 2000 kVA row\",\"source_publication_dates\":{\"eaton-dry-transformer-tables-20261103\":null}},\"name\":{\"confidence\":\"high\",\"locator\":\"BS EN 50541-1:2011 / Voltage 7.2 kV - 12 kV table / 2000 kVA row\",\"source_publication_dates\":{\"eaton-dry-transformer-tables-20261103\":null}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"BS EN 50541-1:2011 / Voltage 7.2 kV - 12 kV table / 2000 kVA row\",\"source_publication_dates\":{\"eaton-dry-transformer-tables-20261103\":null}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"BS EN 50541-1:2011 / Voltage 7.2 kV - 12 kV table / 2000 kVA row\",\"source_publication_dates\":{\"eaton-dry-transformer-tables-20261103\":null}},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"BS EN 50541-1:2011 / Voltage 7.2 kV - 12 kV table / 2000 kVA row\",\"source_publication_dates\":{\"eaton-dry-transformer-tables-20261103\":null}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"BS EN 50541-1:2011 / Voltage 7.2 kV - 12 kV table / 2000 kVA row\",\"source_publication_dates\":{\"eaton-dry-transformer-tables-20261103\":null}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"BS EN 50541-1:2011 / Voltage 7.2 kV - 12 kV table / 2000 kVA row\",\"source_publication_dates\":{\"eaton-dry-transformer-tables-20261103\":null}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"BS EN 50541-1:2011 / Voltage 7.2 kV - 12 kV table / 2000 kVA row\",\"source_publication_dates\":{\"eaton-dry-transformer-tables-20261103\":null}},\"variant\":{\"confidence\":\"high\",\"locator\":\"BS EN 50541-1:2011 / Voltage 7.2 kV - 12 kV table / 2000 kVA row\",\"source_publication_dates\":{\"eaton-dry-transformer-tables-20261103\":null}},\"weight_kg\":{\"confidence\":\"high\",\"locator\":\"BS EN 50541-1:2011 / Voltage 7.2 kV - 12 kV table / 2000 kVA row\",\"source_publication_dates\":{\"eaton-dry-transformer-tables-20261103\":null},\"unit\":\"kg\"},\"width_mm\":{\"confidence\":\"high\",\"locator\":\"BS EN 50541-1:2011 / Voltage 7.2 kV - 12 kV table / 2000 kVA row\",\"source_publication_dates\":{\"eaton-dry-transformer-tables-20261103\":null},\"unit\":\"mm\"}}","field_sources_json":"{\"apparent_power_kva\":[\"eaton-dry-transformer-tables-20261103\"],\"capacity_scope\":[\"eaton-dry-transformer-tables-20261103\"],\"depth_mm\":[\"eaton-dry-transformer-tables-20261103\"],\"equipment_category\":[\"eaton-dry-transformer-tables-20261103\"],\"evidence_json\":[\"eaton-dry-transformer-tables-20261103\"],\"form_factor\":[\"eaton-dry-transformer-tables-20261103\"],\"height_mm\":[\"eaton-dry-transformer-tables-20261103\"],\"manufacturer\":[\"eaton-dry-transformer-tables-20261103\"],\"model\":[\"eaton-dry-transformer-tables-20261103\"],\"name\":[\"eaton-dry-transformer-tables-20261103\"],\"observations_json\":[\"eaton-dry-transformer-tables-20261103\"],\"official_url\":[\"eaton-dry-transformer-tables-20261103\"],\"power_conditions\":[\"eaton-dry-transformer-tables-20261103\"],\"power_rating_kind\":[\"eaton-dry-transformer-tables-20261103\"],\"product_status\":[\"eaton-dry-transformer-tables-20261103\"],\"record_scope\":[\"eaton-dry-transformer-tables-20261103\"],\"variant\":[\"eaton-dry-transformer-tables-20261103\"],\"weight_kg\":[\"eaton-dry-transformer-tables-20261103\"],\"width_mm\":[\"eaton-dry-transformer-tables-20261103\"]}","form_factor":"dry-type medium-voltage transformer","height_mm":2060,"last_verified_at":"2026-11-03T11:19:28Z","manufacturer":"Eaton","model":"Dry type transformer","name":"Eaton dry type transformer BS EN 50541-1:2011 2000 kVA","notes":"The OEM table supplies a voltage class rather than one nominal winding voltage. Input/output voltage, active kW and efficiency remain null; losses and short-circuit impedance are retained as observations.","observations_json":"[{\"as_of\":\"2026-11-03\",\"boundary\":\"Eaton dry-type transformer; BS EN 50541-1:2011; 7.2-12 kV voltage class; 2000 kVA\",\"field\":\"voltage_class\",\"kind\":\"reported\",\"locator\":\"BS EN 50541-1:2011 / Voltage 7.2 kV - 12 kV table / 2000 kVA row\",\"source_id\":\"eaton-dry-transformer-tables-20261103\",\"unit\":\"kV\",\"value\":\"7.2-12\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Eaton dry-type transformer; BS EN 50541-1:2011; 7.2-12 kV voltage class; 2000 kVA\",\"field\":\"no_load_loss\",\"kind\":\"reported\",\"locator\":\"BS EN 50541-1:2011 / Voltage 7.2 kV - 12 kV table / 2000 kVA row\",\"source_id\":\"eaton-dry-transformer-tables-20261103\",\"unit\":\"W\",\"value\":3600},{\"as_of\":\"2026-11-03\",\"boundary\":\"Eaton dry-type transformer; BS EN 50541-1:2011; 7.2-12 kV voltage class; 2000 kVA\",\"field\":\"load_loss\",\"kind\":\"reported\",\"locator\":\"BS EN 50541-1:2011 / Voltage 7.2 kV - 12 kV table / 2000 kVA row\",\"source_id\":\"eaton-dry-transformer-tables-20261103\",\"unit\":\"W\",\"value\":18000},{\"as_of\":\"2026-11-03\",\"boundary\":\"Eaton dry-type transformer; BS EN 50541-1:2011; 7.2-12 kV voltage class; 2000 kVA\",\"field\":\"short_circuit_impedance\",\"kind\":\"reported\",\"locator\":\"BS EN 50541-1:2011 / Voltage 7.2 kV - 12 kV table / 2000 kVA row\",\"source_id\":\"eaton-dry-transformer-tables-20261103\",\"unit\":\"%\",\"value\":6},{\"as_of\":\"2026-11-03\",\"boundary\":\"Eaton dry-type transformer; BS EN 50541-1:2011; 7.2-12 kV voltage class; 2000 kVA\",\"field\":\"noise_level\",\"kind\":\"reported\",\"locator\":\"BS EN 50541-1:2011 / Voltage 7.2 kV - 12 kV table / 2000 kVA row\",\"source_id\":\"eaton-dry-transformer-tables-20261103\",\"unit\":\"dB\",\"value\":78},{\"as_of\":\"2026-11-03\",\"boundary\":\"Eaton dry-type transformer; BS EN 50541-1:2011; 7.2-12 kV voltage class; 2000 kVA\",\"field\":\"dimension_D\",\"kind\":\"reported\",\"locator\":\"BS EN 50541-1:2011 / Voltage 7.2 kV - 12 kV table / 2000 kVA row\",\"source_id\":\"eaton-dry-transformer-tables-20261103\",\"unit\":\"mm\",\"value\":1070},{\"as_of\":\"2026-11-03\",\"boundary\":\"Eaton dry-type transformer; BS EN 50541-1:2011; 7.2-12 kV voltage class; 2000 kVA\",\"field\":\"dimension_E\",\"kind\":\"reported\",\"locator\":\"BS EN 50541-1:2011 / Voltage 7.2 kV - 12 kV table / 2000 kVA row\",\"source_id\":\"eaton-dry-transformer-tables-20261103\",\"unit\":\"mm\",\"value\":200},{\"as_of\":\"2026-11-03\",\"boundary\":\"Eaton dry-type transformer; BS EN 50541-1:2011; 7.2-12 kV voltage class; 2000 kVA\",\"field\":\"dimension_F\",\"kind\":\"reported\",\"locator\":\"BS EN 50541-1:2011 / Voltage 7.2 kV - 12 kV table / 2000 kVA row\",\"source_id\":\"eaton-dry-transformer-tables-20261103\",\"unit\":\"mm\",\"value\":70}]","official_url":"https://www.eaton.com/dk/da-dk/catalog/medium-voltage-power-distribution-control-systems/dry-type-transformer.html","power_conditions":"OEM rated apparent power for the BS EN 50541-1:2011 table row in the 7.2-12 kV voltage class","power_rating_kind":"rated transformer apparent power","product_status":"listed on current Eaton dry-type transformer product page","quality_status":"source_backed","record_id":"9db51b79-0bbe-541b-aa31-80f71f3c4bad","record_scope":"configuration","source_urls":["https://www.eaton.com/dk/da-dk/catalog/medium-voltage-power-distribution-control-systems/dry-type-transformer.html"],"sources":["eaton-dry-transformer-tables-20261103"],"updated_at":"2026-11-03T11:19:28Z","variant":"BS EN 50541-1:2011; 7.2-12 kV class; 2000 kVA","weight_kg":4010,"width_mm":1200}
{"apparent_power_kva":1250,"capacity_scope":"Exact Eaton published BS EN 50541-1:2011 1250 kVA table configuration; apparent power is not converted to active kW","created_at":"2026-11-03T11:19:28Z","depth_mm":1650,"entity_type":"equipment","equipment_category":"transformer","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"BS EN 50541-1:2011 / Voltage 7.2 kV - 12 kV table / 1250 kVA row\",\"source_publication_dates\":{\"eaton-dry-transformer-tables-20261103\":null},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"BS EN 50541-1:2011 / Voltage 7.2 kV - 12 kV table / 1250 kVA row\",\"source_publication_dates\":{\"eaton-dry-transformer-tables-20261103\":null}},\"depth_mm\":{\"confidence\":\"high\",\"locator\":\"BS EN 50541-1:2011 / Voltage 7.2 kV - 12 kV table / 1250 kVA row\",\"source_publication_dates\":{\"eaton-dry-transformer-tables-20261103\":null},\"unit\":\"mm\"},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"BS EN 50541-1:2011 / Voltage 7.2 kV - 12 kV table / 1250 kVA row\",\"source_publication_dates\":{\"eaton-dry-transformer-tables-20261103\":null}},\"evidence_json\":{\"confidence\":\"high\",\"locator\":\"BS EN 50541-1:2011 / Voltage 7.2 kV - 12 kV table / 1250 kVA row\",\"source_publication_dates\":{\"eaton-dry-transformer-tables-20261103\":null}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"BS EN 50541-1:2011 / Voltage 7.2 kV - 12 kV table / 1250 kVA row\",\"source_publication_dates\":{\"eaton-dry-transformer-tables-20261103\":null}},\"height_mm\":{\"confidence\":\"high\",\"locator\":\"BS EN 50541-1:2011 / Voltage 7.2 kV - 12 kV table / 1250 kVA row\",\"source_publication_dates\":{\"eaton-dry-transformer-tables-20261103\":null},\"unit\":\"mm\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"BS EN 50541-1:2011 / Voltage 7.2 kV - 12 kV table / 1250 kVA row\",\"source_publication_dates\":{\"eaton-dry-transformer-tables-20261103\":null}},\"model\":{\"confidence\":\"high\",\"locator\":\"BS EN 50541-1:2011 / Voltage 7.2 kV - 12 kV table / 1250 kVA row\",\"source_publication_dates\":{\"eaton-dry-transformer-tables-20261103\":null}},\"name\":{\"confidence\":\"high\",\"locator\":\"BS EN 50541-1:2011 / Voltage 7.2 kV - 12 kV table / 1250 kVA row\",\"source_publication_dates\":{\"eaton-dry-transformer-tables-20261103\":null}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"BS EN 50541-1:2011 / Voltage 7.2 kV - 12 kV table / 1250 kVA row\",\"source_publication_dates\":{\"eaton-dry-transformer-tables-20261103\":null}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"BS EN 50541-1:2011 / Voltage 7.2 kV - 12 kV table / 1250 kVA row\",\"source_publication_dates\":{\"eaton-dry-transformer-tables-20261103\":null}},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"BS EN 50541-1:2011 / Voltage 7.2 kV - 12 kV table / 1250 kVA row\",\"source_publication_dates\":{\"eaton-dry-transformer-tables-20261103\":null}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"BS EN 50541-1:2011 / Voltage 7.2 kV - 12 kV table / 1250 kVA row\",\"source_publication_dates\":{\"eaton-dry-transformer-tables-20261103\":null}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"BS EN 50541-1:2011 / Voltage 7.2 kV - 12 kV table / 1250 kVA row\",\"source_publication_dates\":{\"eaton-dry-transformer-tables-20261103\":null}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"BS EN 50541-1:2011 / Voltage 7.2 kV - 12 kV table / 1250 kVA row\",\"source_publication_dates\":{\"eaton-dry-transformer-tables-20261103\":null}},\"variant\":{\"confidence\":\"high\",\"locator\":\"BS EN 50541-1:2011 / Voltage 7.2 kV - 12 kV table / 1250 kVA row\",\"source_publication_dates\":{\"eaton-dry-transformer-tables-20261103\":null}},\"weight_kg\":{\"confidence\":\"high\",\"locator\":\"BS EN 50541-1:2011 / Voltage 7.2 kV - 12 kV table / 1250 kVA row\",\"source_publication_dates\":{\"eaton-dry-transformer-tables-20261103\":null},\"unit\":\"kg\"},\"width_mm\":{\"confidence\":\"high\",\"locator\":\"BS EN 50541-1:2011 / Voltage 7.2 kV - 12 kV table / 1250 kVA row\",\"source_publication_dates\":{\"eaton-dry-transformer-tables-20261103\":null},\"unit\":\"mm\"}}","field_sources_json":"{\"apparent_power_kva\":[\"eaton-dry-transformer-tables-20261103\"],\"capacity_scope\":[\"eaton-dry-transformer-tables-20261103\"],\"depth_mm\":[\"eaton-dry-transformer-tables-20261103\"],\"equipment_category\":[\"eaton-dry-transformer-tables-20261103\"],\"evidence_json\":[\"eaton-dry-transformer-tables-20261103\"],\"form_factor\":[\"eaton-dry-transformer-tables-20261103\"],\"height_mm\":[\"eaton-dry-transformer-tables-20261103\"],\"manufacturer\":[\"eaton-dry-transformer-tables-20261103\"],\"model\":[\"eaton-dry-transformer-tables-20261103\"],\"name\":[\"eaton-dry-transformer-tables-20261103\"],\"observations_json\":[\"eaton-dry-transformer-tables-20261103\"],\"official_url\":[\"eaton-dry-transformer-tables-20261103\"],\"power_conditions\":[\"eaton-dry-transformer-tables-20261103\"],\"power_rating_kind\":[\"eaton-dry-transformer-tables-20261103\"],\"product_status\":[\"eaton-dry-transformer-tables-20261103\"],\"record_scope\":[\"eaton-dry-transformer-tables-20261103\"],\"variant\":[\"eaton-dry-transformer-tables-20261103\"],\"weight_kg\":[\"eaton-dry-transformer-tables-20261103\"],\"width_mm\":[\"eaton-dry-transformer-tables-20261103\"]}","form_factor":"dry-type medium-voltage transformer","height_mm":1700,"last_verified_at":"2026-11-03T11:19:28Z","manufacturer":"Eaton","model":"Dry type transformer","name":"Eaton dry type transformer BS EN 50541-1:2011 1250 kVA","notes":"The OEM table supplies a voltage class rather than one nominal winding voltage. Input/output voltage, active kW and efficiency remain null; losses and short-circuit impedance are retained as observations.","observations_json":"[{\"as_of\":\"2026-11-03\",\"boundary\":\"Eaton dry-type transformer; BS EN 50541-1:2011; 7.2-12 kV voltage class; 1250 kVA\",\"field\":\"voltage_class\",\"kind\":\"reported\",\"locator\":\"BS EN 50541-1:2011 / Voltage 7.2 kV - 12 kV table / 1250 kVA row\",\"source_id\":\"eaton-dry-transformer-tables-20261103\",\"unit\":\"kV\",\"value\":\"7.2-12\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Eaton dry-type transformer; BS EN 50541-1:2011; 7.2-12 kV voltage class; 1250 kVA\",\"field\":\"no_load_loss\",\"kind\":\"reported\",\"locator\":\"BS EN 50541-1:2011 / Voltage 7.2 kV - 12 kV table / 1250 kVA row\",\"source_id\":\"eaton-dry-transformer-tables-20261103\",\"unit\":\"W\",\"value\":2500},{\"as_of\":\"2026-11-03\",\"boundary\":\"Eaton dry-type transformer; BS EN 50541-1:2011; 7.2-12 kV voltage class; 1250 kVA\",\"field\":\"load_loss\",\"kind\":\"reported\",\"locator\":\"BS EN 50541-1:2011 / Voltage 7.2 kV - 12 kV table / 1250 kVA row\",\"source_id\":\"eaton-dry-transformer-tables-20261103\",\"unit\":\"W\",\"value\":12000},{\"as_of\":\"2026-11-03\",\"boundary\":\"Eaton dry-type transformer; BS EN 50541-1:2011; 7.2-12 kV voltage class; 1250 kVA\",\"field\":\"short_circuit_impedance\",\"kind\":\"reported\",\"locator\":\"BS EN 50541-1:2011 / Voltage 7.2 kV - 12 kV table / 1250 kVA row\",\"source_id\":\"eaton-dry-transformer-tables-20261103\",\"unit\":\"%\",\"value\":6},{\"as_of\":\"2026-11-03\",\"boundary\":\"Eaton dry-type transformer; BS EN 50541-1:2011; 7.2-12 kV voltage class; 1250 kVA\",\"field\":\"noise_level\",\"kind\":\"reported\",\"locator\":\"BS EN 50541-1:2011 / Voltage 7.2 kV - 12 kV table / 1250 kVA row\",\"source_id\":\"eaton-dry-transformer-tables-20261103\",\"unit\":\"dB\",\"value\":75},{\"as_of\":\"2026-11-03\",\"boundary\":\"Eaton dry-type transformer; BS EN 50541-1:2011; 7.2-12 kV voltage class; 1250 kVA\",\"field\":\"dimension_D\",\"kind\":\"reported\",\"locator\":\"BS EN 50541-1:2011 / Voltage 7.2 kV - 12 kV table / 1250 kVA row\",\"source_id\":\"eaton-dry-transformer-tables-20261103\",\"unit\":\"mm\",\"value\":820},{\"as_of\":\"2026-11-03\",\"boundary\":\"Eaton dry-type transformer; BS EN 50541-1:2011; 7.2-12 kV voltage class; 1250 kVA\",\"field\":\"dimension_E\",\"kind\":\"reported\",\"locator\":\"BS EN 50541-1:2011 / Voltage 7.2 kV - 12 kV table / 1250 kVA row\",\"source_id\":\"eaton-dry-transformer-tables-20261103\",\"unit\":\"mm\",\"value\":160},{\"as_of\":\"2026-11-03\",\"boundary\":\"Eaton dry-type transformer; BS EN 50541-1:2011; 7.2-12 kV voltage class; 1250 kVA\",\"field\":\"dimension_F\",\"kind\":\"reported\",\"locator\":\"BS EN 50541-1:2011 / Voltage 7.2 kV - 12 kV table / 1250 kVA row\",\"source_id\":\"eaton-dry-transformer-tables-20261103\",\"unit\":\"mm\",\"value\":50}]","official_url":"https://www.eaton.com/dk/da-dk/catalog/medium-voltage-power-distribution-control-systems/dry-type-transformer.html","power_conditions":"OEM rated apparent power for the BS EN 50541-1:2011 table row in the 7.2-12 kV voltage class","power_rating_kind":"rated transformer apparent power","product_status":"listed on current Eaton dry-type transformer product page","quality_status":"source_backed","record_id":"b3de3021-f877-532b-bb4c-28064c839172","record_scope":"configuration","source_urls":["https://www.eaton.com/dk/da-dk/catalog/medium-voltage-power-distribution-control-systems/dry-type-transformer.html"],"sources":["eaton-dry-transformer-tables-20261103"],"updated_at":"2026-11-03T11:19:28Z","variant":"BS EN 50541-1:2011; 7.2-12 kV class; 1250 kVA","weight_kg":2770,"width_mm":1100}
{"apparent_power_kva":400,"capacity_scope":"Exact Eaton published BS EN 50541-1:2011 400 kVA table configuration; apparent power is not converted to active kW","created_at":"2026-11-03T11:19:28Z","depth_mm":1380,"entity_type":"equipment","equipment_category":"transformer","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"BS EN 50541-1:2011 / Voltage 7.2 kV - 12 kV table / 400 kVA row\",\"source_publication_dates\":{\"eaton-dry-transformer-tables-20261103\":null},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"BS EN 50541-1:2011 / Voltage 7.2 kV - 12 kV table / 400 kVA row\",\"source_publication_dates\":{\"eaton-dry-transformer-tables-20261103\":null}},\"depth_mm\":{\"confidence\":\"high\",\"locator\":\"BS EN 50541-1:2011 / Voltage 7.2 kV - 12 kV table / 400 kVA row\",\"source_publication_dates\":{\"eaton-dry-transformer-tables-20261103\":null},\"unit\":\"mm\"},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"BS EN 50541-1:2011 / Voltage 7.2 kV - 12 kV table / 400 kVA row\",\"source_publication_dates\":{\"eaton-dry-transformer-tables-20261103\":null}},\"evidence_json\":{\"confidence\":\"high\",\"locator\":\"BS EN 50541-1:2011 / Voltage 7.2 kV - 12 kV table / 400 kVA row\",\"source_publication_dates\":{\"eaton-dry-transformer-tables-20261103\":null}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"BS EN 50541-1:2011 / Voltage 7.2 kV - 12 kV table / 400 kVA row\",\"source_publication_dates\":{\"eaton-dry-transformer-tables-20261103\":null}},\"height_mm\":{\"confidence\":\"high\",\"locator\":\"BS EN 50541-1:2011 / Voltage 7.2 kV - 12 kV table / 400 kVA row\",\"source_publication_dates\":{\"eaton-dry-transformer-tables-20261103\":null},\"unit\":\"mm\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"BS EN 50541-1:2011 / Voltage 7.2 kV - 12 kV table / 400 kVA row\",\"source_publication_dates\":{\"eaton-dry-transformer-tables-20261103\":null}},\"model\":{\"confidence\":\"high\",\"locator\":\"BS EN 50541-1:2011 / Voltage 7.2 kV - 12 kV table / 400 kVA row\",\"source_publication_dates\":{\"eaton-dry-transformer-tables-20261103\":null}},\"name\":{\"confidence\":\"high\",\"locator\":\"BS EN 50541-1:2011 / Voltage 7.2 kV - 12 kV table / 400 kVA row\",\"source_publication_dates\":{\"eaton-dry-transformer-tables-20261103\":null}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"BS EN 50541-1:2011 / Voltage 7.2 kV - 12 kV table / 400 kVA row\",\"source_publication_dates\":{\"eaton-dry-transformer-tables-20261103\":null}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"BS EN 50541-1:2011 / Voltage 7.2 kV - 12 kV table / 400 kVA row\",\"source_publication_dates\":{\"eaton-dry-transformer-tables-20261103\":null}},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"BS EN 50541-1:2011 / Voltage 7.2 kV - 12 kV table / 400 kVA row\",\"source_publication_dates\":{\"eaton-dry-transformer-tables-20261103\":null}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"BS EN 50541-1:2011 / Voltage 7.2 kV - 12 kV table / 400 kVA row\",\"source_publication_dates\":{\"eaton-dry-transformer-tables-20261103\":null}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"BS EN 50541-1:2011 / Voltage 7.2 kV - 12 kV table / 400 kVA row\",\"source_publication_dates\":{\"eaton-dry-transformer-tables-20261103\":null}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"BS EN 50541-1:2011 / Voltage 7.2 kV - 12 kV table / 400 kVA row\",\"source_publication_dates\":{\"eaton-dry-transformer-tables-20261103\":null}},\"variant\":{\"confidence\":\"high\",\"locator\":\"BS EN 50541-1:2011 / Voltage 7.2 kV - 12 kV table / 400 kVA row\",\"source_publication_dates\":{\"eaton-dry-transformer-tables-20261103\":null}},\"weight_kg\":{\"confidence\":\"high\",\"locator\":\"BS EN 50541-1:2011 / Voltage 7.2 kV - 12 kV table / 400 kVA row\",\"source_publication_dates\":{\"eaton-dry-transformer-tables-20261103\":null},\"unit\":\"kg\"},\"width_mm\":{\"confidence\":\"high\",\"locator\":\"BS EN 50541-1:2011 / Voltage 7.2 kV - 12 kV table / 400 kVA row\",\"source_publication_dates\":{\"eaton-dry-transformer-tables-20261103\":null},\"unit\":\"mm\"}}","field_sources_json":"{\"apparent_power_kva\":[\"eaton-dry-transformer-tables-20261103\"],\"capacity_scope\":[\"eaton-dry-transformer-tables-20261103\"],\"depth_mm\":[\"eaton-dry-transformer-tables-20261103\"],\"equipment_category\":[\"eaton-dry-transformer-tables-20261103\"],\"evidence_json\":[\"eaton-dry-transformer-tables-20261103\"],\"form_factor\":[\"eaton-dry-transformer-tables-20261103\"],\"height_mm\":[\"eaton-dry-transformer-tables-20261103\"],\"manufacturer\":[\"eaton-dry-transformer-tables-20261103\"],\"model\":[\"eaton-dry-transformer-tables-20261103\"],\"name\":[\"eaton-dry-transformer-tables-20261103\"],\"observations_json\":[\"eaton-dry-transformer-tables-20261103\"],\"official_url\":[\"eaton-dry-transformer-tables-20261103\"],\"power_conditions\":[\"eaton-dry-transformer-tables-20261103\"],\"power_rating_kind\":[\"eaton-dry-transformer-tables-20261103\"],\"product_status\":[\"eaton-dry-transformer-tables-20261103\"],\"record_scope\":[\"eaton-dry-transformer-tables-20261103\"],\"variant\":[\"eaton-dry-transformer-tables-20261103\"],\"weight_kg\":[\"eaton-dry-transformer-tables-20261103\"],\"width_mm\":[\"eaton-dry-transformer-tables-20261103\"]}","form_factor":"dry-type medium-voltage transformer","height_mm":1310,"last_verified_at":"2026-11-03T11:19:28Z","manufacturer":"Eaton","model":"Dry type transformer","name":"Eaton dry type transformer BS EN 50541-1:2011 400 kVA","notes":"The OEM table supplies a voltage class rather than one nominal winding voltage. Input/output voltage, active kW and efficiency remain null; losses and short-circuit impedance are retained as observations.","observations_json":"[{\"as_of\":\"2026-11-03\",\"boundary\":\"Eaton dry-type transformer; BS EN 50541-1:2011; 7.2-12 kV voltage class; 400 kVA\",\"field\":\"voltage_class\",\"kind\":\"reported\",\"locator\":\"BS EN 50541-1:2011 / Voltage 7.2 kV - 12 kV table / 400 kVA row\",\"source_id\":\"eaton-dry-transformer-tables-20261103\",\"unit\":\"kV\",\"value\":\"7.2-12\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Eaton dry-type transformer; BS EN 50541-1:2011; 7.2-12 kV voltage class; 400 kVA\",\"field\":\"no_load_loss\",\"kind\":\"reported\",\"locator\":\"BS EN 50541-1:2011 / Voltage 7.2 kV - 12 kV table / 400 kVA row\",\"source_id\":\"eaton-dry-transformer-tables-20261103\",\"unit\":\"W\",\"value\":1150},{\"as_of\":\"2026-11-03\",\"boundary\":\"Eaton dry-type transformer; BS EN 50541-1:2011; 7.2-12 kV voltage class; 400 kVA\",\"field\":\"load_loss\",\"kind\":\"reported\",\"locator\":\"BS EN 50541-1:2011 / Voltage 7.2 kV - 12 kV table / 400 kVA row\",\"source_id\":\"eaton-dry-transformer-tables-20261103\",\"unit\":\"W\",\"value\":4900},{\"as_of\":\"2026-11-03\",\"boundary\":\"Eaton dry-type transformer; BS EN 50541-1:2011; 7.2-12 kV voltage class; 400 kVA\",\"field\":\"short_circuit_impedance\",\"kind\":\"reported\",\"locator\":\"BS EN 50541-1:2011 / Voltage 7.2 kV - 12 kV table / 400 kVA row\",\"source_id\":\"eaton-dry-transformer-tables-20261103\",\"unit\":\"%\",\"value\":6},{\"as_of\":\"2026-11-03\",\"boundary\":\"Eaton dry-type transformer; BS EN 50541-1:2011; 7.2-12 kV voltage class; 400 kVA\",\"field\":\"noise_level\",\"kind\":\"reported\",\"locator\":\"BS EN 50541-1:2011 / Voltage 7.2 kV - 12 kV table / 400 kVA row\",\"source_id\":\"eaton-dry-transformer-tables-20261103\",\"unit\":\"dB\",\"value\":68},{\"as_of\":\"2026-11-03\",\"boundary\":\"Eaton dry-type transformer; BS EN 50541-1:2011; 7.2-12 kV voltage class; 400 kVA\",\"field\":\"dimension_D\",\"kind\":\"reported\",\"locator\":\"BS EN 50541-1:2011 / Voltage 7.2 kV - 12 kV table / 400 kVA row\",\"source_id\":\"eaton-dry-transformer-tables-20261103\",\"unit\":\"mm\",\"value\":670},{\"as_of\":\"2026-11-03\",\"boundary\":\"Eaton dry-type transformer; BS EN 50541-1:2011; 7.2-12 kV voltage class; 400 kVA\",\"field\":\"dimension_E\",\"kind\":\"reported\",\"locator\":\"BS EN 50541-1:2011 / Voltage 7.2 kV - 12 kV table / 400 kVA row\",\"source_id\":\"eaton-dry-transformer-tables-20261103\",\"unit\":\"mm\",\"value\":160},{\"as_of\":\"2026-11-03\",\"boundary\":\"Eaton dry-type transformer; BS EN 50541-1:2011; 7.2-12 kV voltage class; 400 kVA\",\"field\":\"dimension_F\",\"kind\":\"reported\",\"locator\":\"BS EN 50541-1:2011 / Voltage 7.2 kV - 12 kV table / 400 kVA row\",\"source_id\":\"eaton-dry-transformer-tables-20261103\",\"unit\":\"mm\",\"value\":50}]","official_url":"https://www.eaton.com/dk/da-dk/catalog/medium-voltage-power-distribution-control-systems/dry-type-transformer.html","power_conditions":"OEM rated apparent power for the BS EN 50541-1:2011 table row in the 7.2-12 kV voltage class","power_rating_kind":"rated transformer apparent power","product_status":"listed on current Eaton dry-type transformer product page","quality_status":"source_backed","record_id":"c4654600-2f04-513c-9674-bb753168f3b2","record_scope":"configuration","source_urls":["https://www.eaton.com/dk/da-dk/catalog/medium-voltage-power-distribution-control-systems/dry-type-transformer.html"],"sources":["eaton-dry-transformer-tables-20261103"],"updated_at":"2026-11-03T11:19:28Z","variant":"BS EN 50541-1:2011; 7.2-12 kV class; 400 kVA","weight_kg":1330,"width_mm":950}
{"apparent_power_kva":250,"capacity_scope":"Exact Eaton published EU No. 548/2014 Tier 1 250 kVA table configuration; apparent power is not converted to active kW","created_at":"2026-11-03T11:19:28Z","depth_mm":1260,"entity_type":"equipment","equipment_category":"transformer","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"EU No. 548/2014 Tier 1 / Voltage 7.2 kV - 12 kV table / 250 kVA row\",\"source_publication_dates\":{\"eaton-dry-transformer-tables-20261103\":null},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"EU No. 548/2014 Tier 1 / Voltage 7.2 kV - 12 kV table / 250 kVA row\",\"source_publication_dates\":{\"eaton-dry-transformer-tables-20261103\":null}},\"depth_mm\":{\"confidence\":\"high\",\"locator\":\"EU No. 548/2014 Tier 1 / Voltage 7.2 kV - 12 kV table / 250 kVA row\",\"source_publication_dates\":{\"eaton-dry-transformer-tables-20261103\":null},\"unit\":\"mm\"},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"EU No. 548/2014 Tier 1 / Voltage 7.2 kV - 12 kV table / 250 kVA row\",\"source_publication_dates\":{\"eaton-dry-transformer-tables-20261103\":null}},\"evidence_json\":{\"confidence\":\"high\",\"locator\":\"EU No. 548/2014 Tier 1 / Voltage 7.2 kV - 12 kV table / 250 kVA row\",\"source_publication_dates\":{\"eaton-dry-transformer-tables-20261103\":null}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"EU No. 548/2014 Tier 1 / Voltage 7.2 kV - 12 kV table / 250 kVA row\",\"source_publication_dates\":{\"eaton-dry-transformer-tables-20261103\":null}},\"height_mm\":{\"confidence\":\"high\",\"locator\":\"EU No. 548/2014 Tier 1 / Voltage 7.2 kV - 12 kV table / 250 kVA row\",\"source_publication_dates\":{\"eaton-dry-transformer-tables-20261103\":null},\"unit\":\"mm\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"EU No. 548/2014 Tier 1 / Voltage 7.2 kV - 12 kV table / 250 kVA row\",\"source_publication_dates\":{\"eaton-dry-transformer-tables-20261103\":null}},\"model\":{\"confidence\":\"high\",\"locator\":\"EU No. 548/2014 Tier 1 / Voltage 7.2 kV - 12 kV table / 250 kVA row\",\"source_publication_dates\":{\"eaton-dry-transformer-tables-20261103\":null}},\"name\":{\"confidence\":\"high\",\"locator\":\"EU No. 548/2014 Tier 1 / Voltage 7.2 kV - 12 kV table / 250 kVA row\",\"source_publication_dates\":{\"eaton-dry-transformer-tables-20261103\":null}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"EU No. 548/2014 Tier 1 / Voltage 7.2 kV - 12 kV table / 250 kVA row\",\"source_publication_dates\":{\"eaton-dry-transformer-tables-20261103\":null}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"EU No. 548/2014 Tier 1 / Voltage 7.2 kV - 12 kV table / 250 kVA row\",\"source_publication_dates\":{\"eaton-dry-transformer-tables-20261103\":null}},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"EU No. 548/2014 Tier 1 / Voltage 7.2 kV - 12 kV table / 250 kVA row\",\"source_publication_dates\":{\"eaton-dry-transformer-tables-20261103\":null}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"EU No. 548/2014 Tier 1 / Voltage 7.2 kV - 12 kV table / 250 kVA row\",\"source_publication_dates\":{\"eaton-dry-transformer-tables-20261103\":null}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"EU No. 548/2014 Tier 1 / Voltage 7.2 kV - 12 kV table / 250 kVA row\",\"source_publication_dates\":{\"eaton-dry-transformer-tables-20261103\":null}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"EU No. 548/2014 Tier 1 / Voltage 7.2 kV - 12 kV table / 250 kVA row\",\"source_publication_dates\":{\"eaton-dry-transformer-tables-20261103\":null}},\"variant\":{\"confidence\":\"high\",\"locator\":\"EU No. 548/2014 Tier 1 / Voltage 7.2 kV - 12 kV table / 250 kVA row\",\"source_publication_dates\":{\"eaton-dry-transformer-tables-20261103\":null}},\"weight_kg\":{\"confidence\":\"high\",\"locator\":\"EU No. 548/2014 Tier 1 / Voltage 7.2 kV - 12 kV table / 250 kVA row\",\"source_publication_dates\":{\"eaton-dry-transformer-tables-20261103\":null},\"unit\":\"kg\"},\"width_mm\":{\"confidence\":\"high\",\"locator\":\"EU No. 548/2014 Tier 1 / Voltage 7.2 kV - 12 kV table / 250 kVA row\",\"source_publication_dates\":{\"eaton-dry-transformer-tables-20261103\":null},\"unit\":\"mm\"}}","field_sources_json":"{\"apparent_power_kva\":[\"eaton-dry-transformer-tables-20261103\"],\"capacity_scope\":[\"eaton-dry-transformer-tables-20261103\"],\"depth_mm\":[\"eaton-dry-transformer-tables-20261103\"],\"equipment_category\":[\"eaton-dry-transformer-tables-20261103\"],\"evidence_json\":[\"eaton-dry-transformer-tables-20261103\"],\"form_factor\":[\"eaton-dry-transformer-tables-20261103\"],\"height_mm\":[\"eaton-dry-transformer-tables-20261103\"],\"manufacturer\":[\"eaton-dry-transformer-tables-20261103\"],\"model\":[\"eaton-dry-transformer-tables-20261103\"],\"name\":[\"eaton-dry-transformer-tables-20261103\"],\"observations_json\":[\"eaton-dry-transformer-tables-20261103\"],\"official_url\":[\"eaton-dry-transformer-tables-20261103\"],\"power_conditions\":[\"eaton-dry-transformer-tables-20261103\"],\"power_rating_kind\":[\"eaton-dry-transformer-tables-20261103\"],\"product_status\":[\"eaton-dry-transformer-tables-20261103\"],\"record_scope\":[\"eaton-dry-transformer-tables-20261103\"],\"variant\":[\"eaton-dry-transformer-tables-20261103\"],\"weight_kg\":[\"eaton-dry-transformer-tables-20261103\"],\"width_mm\":[\"eaton-dry-transformer-tables-20261103\"]}","form_factor":"dry-type medium-voltage transformer","height_mm":1260,"last_verified_at":"2026-11-03T11:19:28Z","manufacturer":"Eaton","model":"Dry type transformer","name":"Eaton dry type transformer EU No. 548/2014 Tier 1 250 kVA","notes":"The OEM table supplies a voltage class rather than one nominal winding voltage. Input/output voltage, active kW and efficiency remain null; losses and short-circuit impedance are retained as observations.","observations_json":"[{\"as_of\":\"2026-11-03\",\"boundary\":\"Eaton dry-type transformer; EU No. 548/2014 Tier 1; 7.2-12 kV voltage class; 250 kVA\",\"field\":\"voltage_class\",\"kind\":\"reported\",\"locator\":\"EU No. 548/2014 Tier 1 / Voltage 7.2 kV - 12 kV table / 250 kVA row\",\"source_id\":\"eaton-dry-transformer-tables-20261103\",\"unit\":\"kV\",\"value\":\"7.2-12\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Eaton dry-type transformer; EU No. 548/2014 Tier 1; 7.2-12 kV voltage class; 250 kVA\",\"field\":\"no_load_loss\",\"kind\":\"reported\",\"locator\":\"EU No. 548/2014 Tier 1 / Voltage 7.2 kV - 12 kV table / 250 kVA row\",\"source_id\":\"eaton-dry-transformer-tables-20261103\",\"unit\":\"W\",\"value\":520},{\"as_of\":\"2026-11-03\",\"boundary\":\"Eaton dry-type transformer; EU No. 548/2014 Tier 1; 7.2-12 kV voltage class; 250 kVA\",\"field\":\"load_loss\",\"kind\":\"reported\",\"locator\":\"EU No. 548/2014 Tier 1 / Voltage 7.2 kV - 12 kV table / 250 kVA row\",\"source_id\":\"eaton-dry-transformer-tables-20261103\",\"unit\":\"W\",\"value\":3800},{\"as_of\":\"2026-11-03\",\"boundary\":\"Eaton dry-type transformer; EU No. 548/2014 Tier 1; 7.2-12 kV voltage class; 250 kVA\",\"field\":\"short_circuit_impedance\",\"kind\":\"reported\",\"locator\":\"EU No. 548/2014 Tier 1 / Voltage 7.2 kV - 12 kV table / 250 kVA row\",\"source_id\":\"eaton-dry-transformer-tables-20261103\",\"unit\":\"%\",\"value\":6},{\"as_of\":\"2026-11-03\",\"boundary\":\"Eaton dry-type transformer; EU No. 548/2014 Tier 1; 7.2-12 kV voltage class; 250 kVA\",\"field\":\"noise_level\",\"kind\":\"reported\",\"locator\":\"EU No. 548/2014 Tier 1 / Voltage 7.2 kV - 12 kV table / 250 kVA row\",\"source_id\":\"eaton-dry-transformer-tables-20261103\",\"unit\":\"dB\",\"value\":59},{\"as_of\":\"2026-11-03\",\"boundary\":\"Eaton dry-type transformer; EU No. 548/2014 Tier 1; 7.2-12 kV voltage class; 250 kVA\",\"field\":\"dimension_D\",\"kind\":\"reported\",\"locator\":\"EU No. 548/2014 Tier 1 / Voltage 7.2 kV - 12 kV table / 250 kVA row\",\"source_id\":\"eaton-dry-transformer-tables-20261103\",\"unit\":\"mm\",\"value\":520},{\"as_of\":\"2026-11-03\",\"boundary\":\"Eaton dry-type transformer; EU No. 548/2014 Tier 1; 7.2-12 kV voltage class; 250 kVA\",\"field\":\"dimension_E\",\"kind\":\"reported\",\"locator\":\"EU No. 548/2014 Tier 1 / Voltage 7.2 kV - 12 kV table / 250 kVA row\",\"source_id\":\"eaton-dry-transformer-tables-20261103\",\"unit\":\"mm\",\"value\":125},{\"as_of\":\"2026-11-03\",\"boundary\":\"Eaton dry-type transformer; EU No. 548/2014 Tier 1; 7.2-12 kV voltage class; 250 kVA\",\"field\":\"dimension_F\",\"kind\":\"reported\",\"locator\":\"EU No. 548/2014 Tier 1 / Voltage 7.2 kV - 12 kV table / 250 kVA row\",\"source_id\":\"eaton-dry-transformer-tables-20261103\",\"unit\":\"mm\",\"value\":40}]","official_url":"https://www.eaton.com/dk/da-dk/catalog/medium-voltage-power-distribution-control-systems/dry-type-transformer.html","power_conditions":"OEM rated apparent power for the EU No. 548/2014 Tier 1 table row in the 7.2-12 kV voltage class","power_rating_kind":"rated transformer apparent power","product_status":"listed on current Eaton dry-type transformer product page","quality_status":"source_backed","record_id":"c70016fd-37fc-5e91-983d-3d8ab5e21054","record_scope":"configuration","source_urls":["https://www.eaton.com/dk/da-dk/catalog/medium-voltage-power-distribution-control-systems/dry-type-transformer.html"],"sources":["eaton-dry-transformer-tables-20261103"],"updated_at":"2026-11-03T11:19:28Z","variant":"EU No. 548/2014 Tier 1; 7.2-12 kV class; 250 kVA","weight_kg":1090,"width_mm":750}
{"capacity_scope":"Exact Siemens NXAIR C current portfolio variant; voltage, fault-current and continuous-current values are stated maxima, not nominal inputs","created_at":"2026-11-03T11:19:28Z","entity_type":"equipment","equipment_category":"switchgear","evidence_json":"{\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"NXAIR product portfolio card: NXAIR C\",\"source_publication_dates\":{\"siemens-nxair-portfolio-20261103\":null}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"NXAIR product portfolio card: NXAIR C\",\"source_publication_dates\":{\"siemens-nxair-portfolio-20261103\":null}},\"evidence_json\":{\"confidence\":\"high\",\"locator\":\"NXAIR product portfolio card: NXAIR C\",\"source_publication_dates\":{\"siemens-nxair-portfolio-20261103\":null}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"NXAIR product portfolio card: NXAIR C\",\"source_publication_dates\":{\"siemens-nxair-portfolio-20261103\":null}},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"NXAIR product portfolio card: NXAIR C\",\"source_publication_dates\":{\"siemens-nxair-portfolio-20261103\":null}},\"model\":{\"confidence\":\"high\",\"locator\":\"NXAIR product portfolio card: NXAIR C\",\"source_publication_dates\":{\"siemens-nxair-portfolio-20261103\":null}},\"name\":{\"confidence\":\"high\",\"locator\":\"NXAIR product portfolio card: NXAIR C\",\"source_publication_dates\":{\"siemens-nxair-portfolio-20261103\":null}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"NXAIR product portfolio card: NXAIR C\",\"source_publication_dates\":{\"siemens-nxair-portfolio-20261103\":null}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"NXAIR product portfolio card: NXAIR C\",\"source_publication_dates\":{\"siemens-nxair-portfolio-20261103\":null}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"NXAIR product portfolio card: NXAIR C\",\"source_publication_dates\":{\"siemens-nxair-portfolio-20261103\":null}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"NXAIR product portfolio card: NXAIR C\",\"source_publication_dates\":{\"siemens-nxair-portfolio-20261103\":null}},\"variant\":{\"confidence\":\"high\",\"locator\":\"NXAIR product portfolio card: NXAIR C\",\"source_publication_dates\":{\"siemens-nxair-portfolio-20261103\":null}}}","field_sources_json":"{\"capacity_scope\":[\"siemens-nxair-portfolio-20261103\"],\"equipment_category\":[\"siemens-nxair-portfolio-20261103\"],\"evidence_json\":[\"siemens-nxair-portfolio-20261103\"],\"form_factor\":[\"siemens-nxair-portfolio-20261103\"],\"manufacturer\":[\"siemens-nxair-portfolio-20261103\"],\"model\":[\"siemens-nxair-portfolio-20261103\"],\"name\":[\"siemens-nxair-portfolio-20261103\"],\"observations_json\":[\"siemens-nxair-portfolio-20261103\"],\"official_url\":[\"siemens-nxair-portfolio-20261103\"],\"product_status\":[\"siemens-nxair-portfolio-20261103\"],\"record_scope\":[\"siemens-nxair-portfolio-20261103\"],\"variant\":[\"siemens-nxair-portfolio-20261103\"]}","form_factor":"air-insulated medium-voltage switchgear","last_verified_at":"2026-11-03T11:19:28Z","manufacturer":"Siemens","model":"NXAIR C","name":"Siemens NXAIR C 24 kV / 25 kA / 2000 A portfolio rating","notes":"Maximum portfolio ratings are retained as observations. No nominal voltage/current, panel width, breaker configuration, remote-monitoring protocol or EcoTech certification is inferred for an ordered panel.","observations_json":"[{\"as_of\":\"2026-11-03\",\"boundary\":\"Siemens NXAIR C portfolio maximum; not an ordered panel configuration\",\"field\":\"maximum_rated_voltage\",\"kind\":\"reported\",\"locator\":\"NXAIR product portfolio card: NXAIR C\",\"source_id\":\"siemens-nxair-portfolio-20261103\",\"unit\":\"kV\",\"value\":24},{\"as_of\":\"2026-11-03\",\"boundary\":\"Siemens NXAIR C portfolio maximum; not an ordered panel configuration\",\"field\":\"maximum_short_circuit_current\",\"kind\":\"reported\",\"locator\":\"NXAIR product portfolio card: NXAIR C\",\"source_id\":\"siemens-nxair-portfolio-20261103\",\"unit\":\"kA\",\"value\":25},{\"as_of\":\"2026-11-03\",\"boundary\":\"Siemens NXAIR C family\",\"field\":\"insulation_medium\",\"kind\":\"reported\",\"locator\":\"NXAIR portfolio overview\",\"source_id\":\"siemens-nxair-portfolio-20261103\",\"unit\":null,\"value\":\"natural air\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"OEM family claim; no issuer certificate identifier normalized\",\"field\":\"standard_claim\",\"kind\":\"reported\",\"locator\":\"NXAIR portfolio overview\",\"source_id\":\"siemens-nxair-portfolio-20261103\",\"unit\":null,\"value\":\"IEC 62271-200\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Siemens NXAIR C portfolio maximum; not an ordered panel configuration\",\"field\":\"maximum_rated_continuous_current\",\"kind\":\"reported\",\"locator\":\"NXAIR product portfolio card: NXAIR C\",\"source_id\":\"siemens-nxair-portfolio-20261103\",\"unit\":\"A\",\"value\":2000}]","official_url":"https://www.siemens.com/en-us/products/energy-systems/nxair/","product_status":"listed in current Siemens NXAIR portfolio","quality_status":"source_backed","record_id":"c9f27b9f-9923-5080-910e-85fbe18e9f9d","record_scope":"model","source_urls":["https://www.siemens.com/en-us/products/energy-systems/nxair/"],"sources":["siemens-nxair-portfolio-20261103"],"updated_at":"2026-11-03T11:19:28Z","variant":"24 kV / 25 kA / 2000 A portfolio rating"}
{"apparent_power_kva":630,"capacity_scope":"Exact Eaton published BS EN 50541-1:2011 630 kVA table configuration; apparent power is not converted to active kW","created_at":"2026-11-03T11:19:28Z","depth_mm":1440,"entity_type":"equipment","equipment_category":"transformer","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"BS EN 50541-1:2011 / Voltage 7.2 kV - 12 kV table / 630 kVA row\",\"source_publication_dates\":{\"eaton-dry-transformer-tables-20261103\":null},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"BS EN 50541-1:2011 / Voltage 7.2 kV - 12 kV table / 630 kVA row\",\"source_publication_dates\":{\"eaton-dry-transformer-tables-20261103\":null}},\"depth_mm\":{\"confidence\":\"high\",\"locator\":\"BS EN 50541-1:2011 / Voltage 7.2 kV - 12 kV table / 630 kVA row\",\"source_publication_dates\":{\"eaton-dry-transformer-tables-20261103\":null},\"unit\":\"mm\"},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"BS EN 50541-1:2011 / Voltage 7.2 kV - 12 kV table / 630 kVA row\",\"source_publication_dates\":{\"eaton-dry-transformer-tables-20261103\":null}},\"evidence_json\":{\"confidence\":\"high\",\"locator\":\"BS EN 50541-1:2011 / Voltage 7.2 kV - 12 kV table / 630 kVA row\",\"source_publication_dates\":{\"eaton-dry-transformer-tables-20261103\":null}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"BS EN 50541-1:2011 / Voltage 7.2 kV - 12 kV table / 630 kVA row\",\"source_publication_dates\":{\"eaton-dry-transformer-tables-20261103\":null}},\"height_mm\":{\"confidence\":\"high\",\"locator\":\"BS EN 50541-1:2011 / Voltage 7.2 kV - 12 kV table / 630 kVA row\",\"source_publication_dates\":{\"eaton-dry-transformer-tables-20261103\":null},\"unit\":\"mm\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"BS EN 50541-1:2011 / Voltage 7.2 kV - 12 kV table / 630 kVA row\",\"source_publication_dates\":{\"eaton-dry-transformer-tables-20261103\":null}},\"model\":{\"confidence\":\"high\",\"locator\":\"BS EN 50541-1:2011 / Voltage 7.2 kV - 12 kV table / 630 kVA row\",\"source_publication_dates\":{\"eaton-dry-transformer-tables-20261103\":null}},\"name\":{\"confidence\":\"high\",\"locator\":\"BS EN 50541-1:2011 / Voltage 7.2 kV - 12 kV table / 630 kVA row\",\"source_publication_dates\":{\"eaton-dry-transformer-tables-20261103\":null}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"BS EN 50541-1:2011 / Voltage 7.2 kV - 12 kV table / 630 kVA row\",\"source_publication_dates\":{\"eaton-dry-transformer-tables-20261103\":null}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"BS EN 50541-1:2011 / Voltage 7.2 kV - 12 kV table / 630 kVA row\",\"source_publication_dates\":{\"eaton-dry-transformer-tables-20261103\":null}},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"BS EN 50541-1:2011 / Voltage 7.2 kV - 12 kV table / 630 kVA row\",\"source_publication_dates\":{\"eaton-dry-transformer-tables-20261103\":null}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"BS EN 50541-1:2011 / Voltage 7.2 kV - 12 kV table / 630 kVA row\",\"source_publication_dates\":{\"eaton-dry-transformer-tables-20261103\":null}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"BS EN 50541-1:2011 / Voltage 7.2 kV - 12 kV table / 630 kVA row\",\"source_publication_dates\":{\"eaton-dry-transformer-tables-20261103\":null}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"BS EN 50541-1:2011 / Voltage 7.2 kV - 12 kV table / 630 kVA row\",\"source_publication_dates\":{\"eaton-dry-transformer-tables-20261103\":null}},\"variant\":{\"confidence\":\"high\",\"locator\":\"BS EN 50541-1:2011 / Voltage 7.2 kV - 12 kV table / 630 kVA row\",\"source_publication_dates\":{\"eaton-dry-transformer-tables-20261103\":null}},\"weight_kg\":{\"confidence\":\"high\",\"locator\":\"BS EN 50541-1:2011 / Voltage 7.2 kV - 12 kV table / 630 kVA row\",\"source_publication_dates\":{\"eaton-dry-transformer-tables-20261103\":null},\"unit\":\"kg\"},\"width_mm\":{\"confidence\":\"high\",\"locator\":\"BS EN 50541-1:2011 / Voltage 7.2 kV - 12 kV table / 630 kVA row\",\"source_publication_dates\":{\"eaton-dry-transformer-tables-20261103\":null},\"unit\":\"mm\"}}","field_sources_json":"{\"apparent_power_kva\":[\"eaton-dry-transformer-tables-20261103\"],\"capacity_scope\":[\"eaton-dry-transformer-tables-20261103\"],\"depth_mm\":[\"eaton-dry-transformer-tables-20261103\"],\"equipment_category\":[\"eaton-dry-transformer-tables-20261103\"],\"evidence_json\":[\"eaton-dry-transformer-tables-20261103\"],\"form_factor\":[\"eaton-dry-transformer-tables-20261103\"],\"height_mm\":[\"eaton-dry-transformer-tables-20261103\"],\"manufacturer\":[\"eaton-dry-transformer-tables-20261103\"],\"model\":[\"eaton-dry-transformer-tables-20261103\"],\"name\":[\"eaton-dry-transformer-tables-20261103\"],\"observations_json\":[\"eaton-dry-transformer-tables-20261103\"],\"official_url\":[\"eaton-dry-transformer-tables-20261103\"],\"power_conditions\":[\"eaton-dry-transformer-tables-20261103\"],\"power_rating_kind\":[\"eaton-dry-transformer-tables-20261103\"],\"product_status\":[\"eaton-dry-transformer-tables-20261103\"],\"record_scope\":[\"eaton-dry-transformer-tables-20261103\"],\"variant\":[\"eaton-dry-transformer-tables-20261103\"],\"weight_kg\":[\"eaton-dry-transformer-tables-20261103\"],\"width_mm\":[\"eaton-dry-transformer-tables-20261103\"]}","form_factor":"dry-type medium-voltage transformer","height_mm":1450,"last_verified_at":"2026-11-03T11:19:28Z","manufacturer":"Eaton","model":"Dry type transformer","name":"Eaton dry type transformer BS EN 50541-1:2011 630 kVA","notes":"The OEM table supplies a voltage class rather than one nominal winding voltage. Input/output voltage, active kW and efficiency remain null; losses and short-circuit impedance are retained as observations.","observations_json":"[{\"as_of\":\"2026-11-03\",\"boundary\":\"Eaton dry-type transformer; BS EN 50541-1:2011; 7.2-12 kV voltage class; 630 kVA\",\"field\":\"voltage_class\",\"kind\":\"reported\",\"locator\":\"BS EN 50541-1:2011 / Voltage 7.2 kV - 12 kV table / 630 kVA row\",\"source_id\":\"eaton-dry-transformer-tables-20261103\",\"unit\":\"kV\",\"value\":\"7.2-12\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Eaton dry-type transformer; BS EN 50541-1:2011; 7.2-12 kV voltage class; 630 kVA\",\"field\":\"no_load_loss\",\"kind\":\"reported\",\"locator\":\"BS EN 50541-1:2011 / Voltage 7.2 kV - 12 kV table / 630 kVA row\",\"source_id\":\"eaton-dry-transformer-tables-20261103\",\"unit\":\"W\",\"value\":1500},{\"as_of\":\"2026-11-03\",\"boundary\":\"Eaton dry-type transformer; BS EN 50541-1:2011; 7.2-12 kV voltage class; 630 kVA\",\"field\":\"load_loss\",\"kind\":\"reported\",\"locator\":\"BS EN 50541-1:2011 / Voltage 7.2 kV - 12 kV table / 630 kVA row\",\"source_id\":\"eaton-dry-transformer-tables-20261103\",\"unit\":\"W\",\"value\":7300},{\"as_of\":\"2026-11-03\",\"boundary\":\"Eaton dry-type transformer; BS EN 50541-1:2011; 7.2-12 kV voltage class; 630 kVA\",\"field\":\"short_circuit_impedance\",\"kind\":\"reported\",\"locator\":\"BS EN 50541-1:2011 / Voltage 7.2 kV - 12 kV table / 630 kVA row\",\"source_id\":\"eaton-dry-transformer-tables-20261103\",\"unit\":\"%\",\"value\":6},{\"as_of\":\"2026-11-03\",\"boundary\":\"Eaton dry-type transformer; BS EN 50541-1:2011; 7.2-12 kV voltage class; 630 kVA\",\"field\":\"noise_level\",\"kind\":\"reported\",\"locator\":\"BS EN 50541-1:2011 / Voltage 7.2 kV - 12 kV table / 630 kVA row\",\"source_id\":\"eaton-dry-transformer-tables-20261103\",\"unit\":\"dB\",\"value\":70},{\"as_of\":\"2026-11-03\",\"boundary\":\"Eaton dry-type transformer; BS EN 50541-1:2011; 7.2-12 kV voltage class; 630 kVA\",\"field\":\"dimension_D\",\"kind\":\"reported\",\"locator\":\"BS EN 50541-1:2011 / Voltage 7.2 kV - 12 kV table / 630 kVA row\",\"source_id\":\"eaton-dry-transformer-tables-20261103\",\"unit\":\"mm\",\"value\":670},{\"as_of\":\"2026-11-03\",\"boundary\":\"Eaton dry-type transformer; BS EN 50541-1:2011; 7.2-12 kV voltage class; 630 kVA\",\"field\":\"dimension_E\",\"kind\":\"reported\",\"locator\":\"BS EN 50541-1:2011 / Voltage 7.2 kV - 12 kV table / 630 kVA row\",\"source_id\":\"eaton-dry-transformer-tables-20261103\",\"unit\":\"mm\",\"value\":160},{\"as_of\":\"2026-11-03\",\"boundary\":\"Eaton dry-type transformer; BS EN 50541-1:2011; 7.2-12 kV voltage class; 630 kVA\",\"field\":\"dimension_F\",\"kind\":\"reported\",\"locator\":\"BS EN 50541-1:2011 / Voltage 7.2 kV - 12 kV table / 630 kVA row\",\"source_id\":\"eaton-dry-transformer-tables-20261103\",\"unit\":\"mm\",\"value\":50}]","official_url":"https://www.eaton.com/dk/da-dk/catalog/medium-voltage-power-distribution-control-systems/dry-type-transformer.html","power_conditions":"OEM rated apparent power for the BS EN 50541-1:2011 table row in the 7.2-12 kV voltage class","power_rating_kind":"rated transformer apparent power","product_status":"listed on current Eaton dry-type transformer product page","quality_status":"source_backed","record_id":"d0a7e6ac-c750-53f9-bd6f-d32ea08455da","record_scope":"configuration","source_urls":["https://www.eaton.com/dk/da-dk/catalog/medium-voltage-power-distribution-control-systems/dry-type-transformer.html"],"sources":["eaton-dry-transformer-tables-20261103"],"updated_at":"2026-11-03T11:19:28Z","variant":"BS EN 50541-1:2011; 7.2-12 kV class; 630 kVA","weight_kg":1720,"width_mm":1100}
{"apparent_power_kva":2000,"capacity_scope":"Exact Eaton published EU No. 548/2014 Tier 1 2000 kVA table configuration; apparent power is not converted to active kW","created_at":"2026-11-03T11:19:28Z","depth_mm":1820,"entity_type":"equipment","equipment_category":"transformer","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"EU No. 548/2014 Tier 1 / Voltage 7.2 kV - 12 kV table / 2000 kVA row\",\"source_publication_dates\":{\"eaton-dry-transformer-tables-20261103\":null},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"EU No. 548/2014 Tier 1 / Voltage 7.2 kV - 12 kV table / 2000 kVA row\",\"source_publication_dates\":{\"eaton-dry-transformer-tables-20261103\":null}},\"depth_mm\":{\"confidence\":\"high\",\"locator\":\"EU No. 548/2014 Tier 1 / Voltage 7.2 kV - 12 kV table / 2000 kVA row\",\"source_publication_dates\":{\"eaton-dry-transformer-tables-20261103\":null},\"unit\":\"mm\"},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"EU No. 548/2014 Tier 1 / Voltage 7.2 kV - 12 kV table / 2000 kVA row\",\"source_publication_dates\":{\"eaton-dry-transformer-tables-20261103\":null}},\"evidence_json\":{\"confidence\":\"high\",\"locator\":\"EU No. 548/2014 Tier 1 / Voltage 7.2 kV - 12 kV table / 2000 kVA row\",\"source_publication_dates\":{\"eaton-dry-transformer-tables-20261103\":null}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"EU No. 548/2014 Tier 1 / Voltage 7.2 kV - 12 kV table / 2000 kVA row\",\"source_publication_dates\":{\"eaton-dry-transformer-tables-20261103\":null}},\"height_mm\":{\"confidence\":\"high\",\"locator\":\"EU No. 548/2014 Tier 1 / Voltage 7.2 kV - 12 kV table / 2000 kVA row\",\"source_publication_dates\":{\"eaton-dry-transformer-tables-20261103\":null},\"unit\":\"mm\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"EU No. 548/2014 Tier 1 / Voltage 7.2 kV - 12 kV table / 2000 kVA row\",\"source_publication_dates\":{\"eaton-dry-transformer-tables-20261103\":null}},\"model\":{\"confidence\":\"high\",\"locator\":\"EU No. 548/2014 Tier 1 / Voltage 7.2 kV - 12 kV table / 2000 kVA row\",\"source_publication_dates\":{\"eaton-dry-transformer-tables-20261103\":null}},\"name\":{\"confidence\":\"high\",\"locator\":\"EU No. 548/2014 Tier 1 / Voltage 7.2 kV - 12 kV table / 2000 kVA row\",\"source_publication_dates\":{\"eaton-dry-transformer-tables-20261103\":null}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"EU No. 548/2014 Tier 1 / Voltage 7.2 kV - 12 kV table / 2000 kVA row\",\"source_publication_dates\":{\"eaton-dry-transformer-tables-20261103\":null}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"EU No. 548/2014 Tier 1 / Voltage 7.2 kV - 12 kV table / 2000 kVA row\",\"source_publication_dates\":{\"eaton-dry-transformer-tables-20261103\":null}},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"EU No. 548/2014 Tier 1 / Voltage 7.2 kV - 12 kV table / 2000 kVA row\",\"source_publication_dates\":{\"eaton-dry-transformer-tables-20261103\":null}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"EU No. 548/2014 Tier 1 / Voltage 7.2 kV - 12 kV table / 2000 kVA row\",\"source_publication_dates\":{\"eaton-dry-transformer-tables-20261103\":null}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"EU No. 548/2014 Tier 1 / Voltage 7.2 kV - 12 kV table / 2000 kVA row\",\"source_publication_dates\":{\"eaton-dry-transformer-tables-20261103\":null}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"EU No. 548/2014 Tier 1 / Voltage 7.2 kV - 12 kV table / 2000 kVA row\",\"source_publication_dates\":{\"eaton-dry-transformer-tables-20261103\":null}},\"variant\":{\"confidence\":\"high\",\"locator\":\"EU No. 548/2014 Tier 1 / Voltage 7.2 kV - 12 kV table / 2000 kVA row\",\"source_publication_dates\":{\"eaton-dry-transformer-tables-20261103\":null}},\"weight_kg\":{\"confidence\":\"high\",\"locator\":\"EU No. 548/2014 Tier 1 / Voltage 7.2 kV - 12 kV table / 2000 kVA row\",\"source_publication_dates\":{\"eaton-dry-transformer-tables-20261103\":null},\"unit\":\"kg\"},\"width_mm\":{\"confidence\":\"high\",\"locator\":\"EU No. 548/2014 Tier 1 / Voltage 7.2 kV - 12 kV table / 2000 kVA row\",\"source_publication_dates\":{\"eaton-dry-transformer-tables-20261103\":null},\"unit\":\"mm\"}}","field_sources_json":"{\"apparent_power_kva\":[\"eaton-dry-transformer-tables-20261103\"],\"capacity_scope\":[\"eaton-dry-transformer-tables-20261103\"],\"depth_mm\":[\"eaton-dry-transformer-tables-20261103\"],\"equipment_category\":[\"eaton-dry-transformer-tables-20261103\"],\"evidence_json\":[\"eaton-dry-transformer-tables-20261103\"],\"form_factor\":[\"eaton-dry-transformer-tables-20261103\"],\"height_mm\":[\"eaton-dry-transformer-tables-20261103\"],\"manufacturer\":[\"eaton-dry-transformer-tables-20261103\"],\"model\":[\"eaton-dry-transformer-tables-20261103\"],\"name\":[\"eaton-dry-transformer-tables-20261103\"],\"observations_json\":[\"eaton-dry-transformer-tables-20261103\"],\"official_url\":[\"eaton-dry-transformer-tables-20261103\"],\"power_conditions\":[\"eaton-dry-transformer-tables-20261103\"],\"power_rating_kind\":[\"eaton-dry-transformer-tables-20261103\"],\"product_status\":[\"eaton-dry-transformer-tables-20261103\"],\"record_scope\":[\"eaton-dry-transformer-tables-20261103\"],\"variant\":[\"eaton-dry-transformer-tables-20261103\"],\"weight_kg\":[\"eaton-dry-transformer-tables-20261103\"],\"width_mm\":[\"eaton-dry-transformer-tables-20261103\"]}","form_factor":"dry-type medium-voltage transformer","height_mm":2190,"last_verified_at":"2026-11-03T11:19:28Z","manufacturer":"Eaton","model":"Dry type transformer","name":"Eaton dry type transformer EU No. 548/2014 Tier 1 2000 kVA","notes":"The OEM table supplies a voltage class rather than one nominal winding voltage. Input/output voltage, active kW and efficiency remain null; losses and short-circuit impedance are retained as observations.","observations_json":"[{\"as_of\":\"2026-11-03\",\"boundary\":\"Eaton dry-type transformer; EU No. 548/2014 Tier 1; 7.2-12 kV voltage class; 2000 kVA\",\"field\":\"voltage_class\",\"kind\":\"reported\",\"locator\":\"EU No. 548/2014 Tier 1 / Voltage 7.2 kV - 12 kV table / 2000 kVA row\",\"source_id\":\"eaton-dry-transformer-tables-20261103\",\"unit\":\"kV\",\"value\":\"7.2-12\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Eaton dry-type transformer; EU No. 548/2014 Tier 1; 7.2-12 kV voltage class; 2000 kVA\",\"field\":\"no_load_loss\",\"kind\":\"reported\",\"locator\":\"EU No. 548/2014 Tier 1 / Voltage 7.2 kV - 12 kV table / 2000 kVA row\",\"source_id\":\"eaton-dry-transformer-tables-20261103\",\"unit\":\"W\",\"value\":2600},{\"as_of\":\"2026-11-03\",\"boundary\":\"Eaton dry-type transformer; EU No. 548/2014 Tier 1; 7.2-12 kV voltage class; 2000 kVA\",\"field\":\"load_loss\",\"kind\":\"reported\",\"locator\":\"EU No. 548/2014 Tier 1 / Voltage 7.2 kV - 12 kV table / 2000 kVA row\",\"source_id\":\"eaton-dry-transformer-tables-20261103\",\"unit\":\"W\",\"value\":16000},{\"as_of\":\"2026-11-03\",\"boundary\":\"Eaton dry-type transformer; EU No. 548/2014 Tier 1; 7.2-12 kV voltage class; 2000 kVA\",\"field\":\"short_circuit_impedance\",\"kind\":\"reported\",\"locator\":\"EU No. 548/2014 Tier 1 / Voltage 7.2 kV - 12 kV table / 2000 kVA row\",\"source_id\":\"eaton-dry-transformer-tables-20261103\",\"unit\":\"%\",\"value\":6},{\"as_of\":\"2026-11-03\",\"boundary\":\"Eaton dry-type transformer; EU No. 548/2014 Tier 1; 7.2-12 kV voltage class; 2000 kVA\",\"field\":\"noise_level\",\"kind\":\"reported\",\"locator\":\"EU No. 548/2014 Tier 1 / Voltage 7.2 kV - 12 kV table / 2000 kVA row\",\"source_id\":\"eaton-dry-transformer-tables-20261103\",\"unit\":\"dB\",\"value\":72},{\"as_of\":\"2026-11-03\",\"boundary\":\"Eaton dry-type transformer; EU No. 548/2014 Tier 1; 7.2-12 kV voltage class; 2000 kVA\",\"field\":\"dimension_D\",\"kind\":\"reported\",\"locator\":\"EU No. 548/2014 Tier 1 / Voltage 7.2 kV - 12 kV table / 2000 kVA row\",\"source_id\":\"eaton-dry-transformer-tables-20261103\",\"unit\":\"mm\",\"value\":1070},{\"as_of\":\"2026-11-03\",\"boundary\":\"Eaton dry-type transformer; EU No. 548/2014 Tier 1; 7.2-12 kV voltage class; 2000 kVA\",\"field\":\"dimension_E\",\"kind\":\"reported\",\"locator\":\"EU No. 548/2014 Tier 1 / Voltage 7.2 kV - 12 kV table / 2000 kVA row\",\"source_id\":\"eaton-dry-transformer-tables-20261103\",\"unit\":\"mm\",\"value\":200},{\"as_of\":\"2026-11-03\",\"boundary\":\"Eaton dry-type transformer; EU No. 548/2014 Tier 1; 7.2-12 kV voltage class; 2000 kVA\",\"field\":\"dimension_F\",\"kind\":\"reported\",\"locator\":\"EU No. 548/2014 Tier 1 / Voltage 7.2 kV - 12 kV table / 2000 kVA row\",\"source_id\":\"eaton-dry-transformer-tables-20261103\",\"unit\":\"mm\",\"value\":70}]","official_url":"https://www.eaton.com/dk/da-dk/catalog/medium-voltage-power-distribution-control-systems/dry-type-transformer.html","power_conditions":"OEM rated apparent power for the EU No. 548/2014 Tier 1 table row in the 7.2-12 kV voltage class","power_rating_kind":"rated transformer apparent power","product_status":"listed on current Eaton dry-type transformer product page","quality_status":"source_backed","record_id":"deca1e67-c942-5db4-90e1-131b041881b2","record_scope":"configuration","source_urls":["https://www.eaton.com/dk/da-dk/catalog/medium-voltage-power-distribution-control-systems/dry-type-transformer.html"],"sources":["eaton-dry-transformer-tables-20261103"],"updated_at":"2026-11-03T11:19:28Z","variant":"EU No. 548/2014 Tier 1; 7.2-12 kV class; 2000 kVA","weight_kg":4360,"width_mm":1200}
{"apparent_power_kva":1000,"capacity_scope":"Exact Eaton published EU No. 548/2014 Tier 1 1000 kVA table configuration; apparent power is not converted to active kW","created_at":"2026-11-03T11:19:28Z","depth_mm":1610,"entity_type":"equipment","equipment_category":"transformer","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"EU No. 548/2014 Tier 1 / Voltage 7.2 kV - 12 kV table / 1000 kVA row\",\"source_publication_dates\":{\"eaton-dry-transformer-tables-20261103\":null},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"EU No. 548/2014 Tier 1 / Voltage 7.2 kV - 12 kV table / 1000 kVA row\",\"source_publication_dates\":{\"eaton-dry-transformer-tables-20261103\":null}},\"depth_mm\":{\"confidence\":\"high\",\"locator\":\"EU No. 548/2014 Tier 1 / Voltage 7.2 kV - 12 kV table / 1000 kVA row\",\"source_publication_dates\":{\"eaton-dry-transformer-tables-20261103\":null},\"unit\":\"mm\"},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"EU No. 548/2014 Tier 1 / Voltage 7.2 kV - 12 kV table / 1000 kVA row\",\"source_publication_dates\":{\"eaton-dry-transformer-tables-20261103\":null}},\"evidence_json\":{\"confidence\":\"high\",\"locator\":\"EU No. 548/2014 Tier 1 / Voltage 7.2 kV - 12 kV table / 1000 kVA row\",\"source_publication_dates\":{\"eaton-dry-transformer-tables-20261103\":null}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"EU No. 548/2014 Tier 1 / Voltage 7.2 kV - 12 kV table / 1000 kVA row\",\"source_publication_dates\":{\"eaton-dry-transformer-tables-20261103\":null}},\"height_mm\":{\"confidence\":\"high\",\"locator\":\"EU No. 548/2014 Tier 1 / Voltage 7.2 kV - 12 kV table / 1000 kVA row\",\"source_publication_dates\":{\"eaton-dry-transformer-tables-20261103\":null},\"unit\":\"mm\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"EU No. 548/2014 Tier 1 / Voltage 7.2 kV - 12 kV table / 1000 kVA row\",\"source_publication_dates\":{\"eaton-dry-transformer-tables-20261103\":null}},\"model\":{\"confidence\":\"high\",\"locator\":\"EU No. 548/2014 Tier 1 / Voltage 7.2 kV - 12 kV table / 1000 kVA row\",\"source_publication_dates\":{\"eaton-dry-transformer-tables-20261103\":null}},\"name\":{\"confidence\":\"high\",\"locator\":\"EU No. 548/2014 Tier 1 / Voltage 7.2 kV - 12 kV table / 1000 kVA row\",\"source_publication_dates\":{\"eaton-dry-transformer-tables-20261103\":null}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"EU No. 548/2014 Tier 1 / Voltage 7.2 kV - 12 kV table / 1000 kVA row\",\"source_publication_dates\":{\"eaton-dry-transformer-tables-20261103\":null}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"EU No. 548/2014 Tier 1 / Voltage 7.2 kV - 12 kV table / 1000 kVA row\",\"source_publication_dates\":{\"eaton-dry-transformer-tables-20261103\":null}},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"EU No. 548/2014 Tier 1 / Voltage 7.2 kV - 12 kV table / 1000 kVA row\",\"source_publication_dates\":{\"eaton-dry-transformer-tables-20261103\":null}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"EU No. 548/2014 Tier 1 / Voltage 7.2 kV - 12 kV table / 1000 kVA row\",\"source_publication_dates\":{\"eaton-dry-transformer-tables-20261103\":null}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"EU No. 548/2014 Tier 1 / Voltage 7.2 kV - 12 kV table / 1000 kVA row\",\"source_publication_dates\":{\"eaton-dry-transformer-tables-20261103\":null}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"EU No. 548/2014 Tier 1 / Voltage 7.2 kV - 12 kV table / 1000 kVA row\",\"source_publication_dates\":{\"eaton-dry-transformer-tables-20261103\":null}},\"variant\":{\"confidence\":\"high\",\"locator\":\"EU No. 548/2014 Tier 1 / Voltage 7.2 kV - 12 kV table / 1000 kVA row\",\"source_publication_dates\":{\"eaton-dry-transformer-tables-20261103\":null}},\"weight_kg\":{\"confidence\":\"high\",\"locator\":\"EU No. 548/2014 Tier 1 / Voltage 7.2 kV - 12 kV table / 1000 kVA row\",\"source_publication_dates\":{\"eaton-dry-transformer-tables-20261103\":null},\"unit\":\"kg\"},\"width_mm\":{\"confidence\":\"high\",\"locator\":\"EU No. 548/2014 Tier 1 / Voltage 7.2 kV - 12 kV table / 1000 kVA row\",\"source_publication_dates\":{\"eaton-dry-transformer-tables-20261103\":null},\"unit\":\"mm\"}}","field_sources_json":"{\"apparent_power_kva\":[\"eaton-dry-transformer-tables-20261103\"],\"capacity_scope\":[\"eaton-dry-transformer-tables-20261103\"],\"depth_mm\":[\"eaton-dry-transformer-tables-20261103\"],\"equipment_category\":[\"eaton-dry-transformer-tables-20261103\"],\"evidence_json\":[\"eaton-dry-transformer-tables-20261103\"],\"form_factor\":[\"eaton-dry-transformer-tables-20261103\"],\"height_mm\":[\"eaton-dry-transformer-tables-20261103\"],\"manufacturer\":[\"eaton-dry-transformer-tables-20261103\"],\"model\":[\"eaton-dry-transformer-tables-20261103\"],\"name\":[\"eaton-dry-transformer-tables-20261103\"],\"observations_json\":[\"eaton-dry-transformer-tables-20261103\"],\"official_url\":[\"eaton-dry-transformer-tables-20261103\"],\"power_conditions\":[\"eaton-dry-transformer-tables-20261103\"],\"power_rating_kind\":[\"eaton-dry-transformer-tables-20261103\"],\"product_status\":[\"eaton-dry-transformer-tables-20261103\"],\"record_scope\":[\"eaton-dry-transformer-tables-20261103\"],\"variant\":[\"eaton-dry-transformer-tables-20261103\"],\"weight_kg\":[\"eaton-dry-transformer-tables-20261103\"],\"width_mm\":[\"eaton-dry-transformer-tables-20261103\"]}","form_factor":"dry-type medium-voltage transformer","height_mm":1640,"last_verified_at":"2026-11-03T11:19:28Z","manufacturer":"Eaton","model":"Dry type transformer","name":"Eaton dry type transformer EU No. 548/2014 Tier 1 1000 kVA","notes":"The OEM table supplies a voltage class rather than one nominal winding voltage. Input/output voltage, active kW and efficiency remain null; losses and short-circuit impedance are retained as observations.","observations_json":"[{\"as_of\":\"2026-11-03\",\"boundary\":\"Eaton dry-type transformer; EU No. 548/2014 Tier 1; 7.2-12 kV voltage class; 1000 kVA\",\"field\":\"voltage_class\",\"kind\":\"reported\",\"locator\":\"EU No. 548/2014 Tier 1 / Voltage 7.2 kV - 12 kV table / 1000 kVA row\",\"source_id\":\"eaton-dry-transformer-tables-20261103\",\"unit\":\"kV\",\"value\":\"7.2-12\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Eaton dry-type transformer; EU No. 548/2014 Tier 1; 7.2-12 kV voltage class; 1000 kVA\",\"field\":\"no_load_loss\",\"kind\":\"reported\",\"locator\":\"EU No. 548/2014 Tier 1 / Voltage 7.2 kV - 12 kV table / 1000 kVA row\",\"source_id\":\"eaton-dry-transformer-tables-20261103\",\"unit\":\"W\",\"value\":1550},{\"as_of\":\"2026-11-03\",\"boundary\":\"Eaton dry-type transformer; EU No. 548/2014 Tier 1; 7.2-12 kV voltage class; 1000 kVA\",\"field\":\"load_loss\",\"kind\":\"reported\",\"locator\":\"EU No. 548/2014 Tier 1 / Voltage 7.2 kV - 12 kV table / 1000 kVA row\",\"source_id\":\"eaton-dry-transformer-tables-20261103\",\"unit\":\"W\",\"value\":9000},{\"as_of\":\"2026-11-03\",\"boundary\":\"Eaton dry-type transformer; EU No. 548/2014 Tier 1; 7.2-12 kV voltage class; 1000 kVA\",\"field\":\"short_circuit_impedance\",\"kind\":\"reported\",\"locator\":\"EU No. 548/2014 Tier 1 / Voltage 7.2 kV - 12 kV table / 1000 kVA row\",\"source_id\":\"eaton-dry-transformer-tables-20261103\",\"unit\":\"%\",\"value\":6},{\"as_of\":\"2026-11-03\",\"boundary\":\"Eaton dry-type transformer; EU No. 548/2014 Tier 1; 7.2-12 kV voltage class; 1000 kVA\",\"field\":\"noise_level\",\"kind\":\"reported\",\"locator\":\"EU No. 548/2014 Tier 1 / Voltage 7.2 kV - 12 kV table / 1000 kVA row\",\"source_id\":\"eaton-dry-transformer-tables-20261103\",\"unit\":\"dB\",\"value\":65},{\"as_of\":\"2026-11-03\",\"boundary\":\"Eaton dry-type transformer; EU No. 548/2014 Tier 1; 7.2-12 kV voltage class; 1000 kVA\",\"field\":\"dimension_D\",\"kind\":\"reported\",\"locator\":\"EU No. 548/2014 Tier 1 / Voltage 7.2 kV - 12 kV table / 1000 kVA row\",\"source_id\":\"eaton-dry-transformer-tables-20261103\",\"unit\":\"mm\",\"value\":820},{\"as_of\":\"2026-11-03\",\"boundary\":\"Eaton dry-type transformer; EU No. 548/2014 Tier 1; 7.2-12 kV voltage class; 1000 kVA\",\"field\":\"dimension_E\",\"kind\":\"reported\",\"locator\":\"EU No. 548/2014 Tier 1 / Voltage 7.2 kV - 12 kV table / 1000 kVA row\",\"source_id\":\"eaton-dry-transformer-tables-20261103\",\"unit\":\"mm\",\"value\":160},{\"as_of\":\"2026-11-03\",\"boundary\":\"Eaton dry-type transformer; EU No. 548/2014 Tier 1; 7.2-12 kV voltage class; 1000 kVA\",\"field\":\"dimension_F\",\"kind\":\"reported\",\"locator\":\"EU No. 548/2014 Tier 1 / Voltage 7.2 kV - 12 kV table / 1000 kVA row\",\"source_id\":\"eaton-dry-transformer-tables-20261103\",\"unit\":\"mm\",\"value\":50}]","official_url":"https://www.eaton.com/dk/da-dk/catalog/medium-voltage-power-distribution-control-systems/dry-type-transformer.html","power_conditions":"OEM rated apparent power for the EU No. 548/2014 Tier 1 table row in the 7.2-12 kV voltage class","power_rating_kind":"rated transformer apparent power","product_status":"listed on current Eaton dry-type transformer product page","quality_status":"source_backed","record_id":"e48ca8c3-9615-50c7-b10b-4d2ad71d459a","record_scope":"configuration","source_urls":["https://www.eaton.com/dk/da-dk/catalog/medium-voltage-power-distribution-control-systems/dry-type-transformer.html"],"sources":["eaton-dry-transformer-tables-20261103"],"updated_at":"2026-11-03T11:19:28Z","variant":"EU No. 548/2014 Tier 1; 7.2-12 kV class; 1000 kVA","weight_kg":2550,"width_mm":1100}
{"capacity_scope":"Exact Siemens NXAIR M current portfolio variant; voltage, fault-current and continuous-current values are stated maxima, not nominal inputs","created_at":"2026-11-03T11:19:28Z","entity_type":"equipment","equipment_category":"switchgear","evidence_json":"{\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"NXAIR product portfolio card: NXAIR M\",\"source_publication_dates\":{\"siemens-nxair-portfolio-20261103\":null}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"NXAIR product portfolio card: NXAIR M\",\"source_publication_dates\":{\"siemens-nxair-portfolio-20261103\":null}},\"evidence_json\":{\"confidence\":\"high\",\"locator\":\"NXAIR product portfolio card: NXAIR M\",\"source_publication_dates\":{\"siemens-nxair-portfolio-20261103\":null}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"NXAIR product portfolio card: NXAIR M\",\"source_publication_dates\":{\"siemens-nxair-portfolio-20261103\":null}},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"NXAIR product portfolio card: NXAIR M\",\"source_publication_dates\":{\"siemens-nxair-portfolio-20261103\":null}},\"model\":{\"confidence\":\"high\",\"locator\":\"NXAIR product portfolio card: NXAIR M\",\"source_publication_dates\":{\"siemens-nxair-portfolio-20261103\":null}},\"name\":{\"confidence\":\"high\",\"locator\":\"NXAIR product portfolio card: NXAIR M\",\"source_publication_dates\":{\"siemens-nxair-portfolio-20261103\":null}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"NXAIR product portfolio card: NXAIR M\",\"source_publication_dates\":{\"siemens-nxair-portfolio-20261103\":null}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"NXAIR product portfolio card: NXAIR M\",\"source_publication_dates\":{\"siemens-nxair-portfolio-20261103\":null}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"NXAIR product portfolio card: NXAIR M\",\"source_publication_dates\":{\"siemens-nxair-portfolio-20261103\":null}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"NXAIR product portfolio card: NXAIR M\",\"source_publication_dates\":{\"siemens-nxair-portfolio-20261103\":null}},\"variant\":{\"confidence\":\"high\",\"locator\":\"NXAIR product portfolio card: NXAIR M\",\"source_publication_dates\":{\"siemens-nxair-portfolio-20261103\":null}}}","field_sources_json":"{\"capacity_scope\":[\"siemens-nxair-portfolio-20261103\"],\"equipment_category\":[\"siemens-nxair-portfolio-20261103\"],\"evidence_json\":[\"siemens-nxair-portfolio-20261103\"],\"form_factor\":[\"siemens-nxair-portfolio-20261103\"],\"manufacturer\":[\"siemens-nxair-portfolio-20261103\"],\"model\":[\"siemens-nxair-portfolio-20261103\"],\"name\":[\"siemens-nxair-portfolio-20261103\"],\"observations_json\":[\"siemens-nxair-portfolio-20261103\"],\"official_url\":[\"siemens-nxair-portfolio-20261103\"],\"product_status\":[\"siemens-nxair-portfolio-20261103\"],\"record_scope\":[\"siemens-nxair-portfolio-20261103\"],\"variant\":[\"siemens-nxair-portfolio-20261103\"]}","form_factor":"air-insulated medium-voltage switchgear","last_verified_at":"2026-11-03T11:19:28Z","manufacturer":"Siemens","model":"NXAIR M","name":"Siemens NXAIR M 24 kV / 25 kA portfolio rating","notes":"Maximum portfolio ratings are retained as observations. No nominal voltage/current, panel width, breaker configuration, remote-monitoring protocol or EcoTech certification is inferred for an ordered panel.","observations_json":"[{\"as_of\":\"2026-11-03\",\"boundary\":\"Siemens NXAIR M portfolio maximum; not an ordered panel configuration\",\"field\":\"maximum_rated_voltage\",\"kind\":\"reported\",\"locator\":\"NXAIR product portfolio card: NXAIR M\",\"source_id\":\"siemens-nxair-portfolio-20261103\",\"unit\":\"kV\",\"value\":24},{\"as_of\":\"2026-11-03\",\"boundary\":\"Siemens NXAIR M portfolio maximum; not an ordered panel configuration\",\"field\":\"maximum_short_circuit_current\",\"kind\":\"reported\",\"locator\":\"NXAIR product portfolio card: NXAIR M\",\"source_id\":\"siemens-nxair-portfolio-20261103\",\"unit\":\"kA\",\"value\":25},{\"as_of\":\"2026-11-03\",\"boundary\":\"Siemens NXAIR M family\",\"field\":\"insulation_medium\",\"kind\":\"reported\",\"locator\":\"NXAIR portfolio overview\",\"source_id\":\"siemens-nxair-portfolio-20261103\",\"unit\":null,\"value\":\"natural air\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"OEM family claim; no issuer certificate identifier normalized\",\"field\":\"standard_claim\",\"kind\":\"reported\",\"locator\":\"NXAIR portfolio overview\",\"source_id\":\"siemens-nxair-portfolio-20261103\",\"unit\":null,\"value\":\"IEC 62271-200\"}]","official_url":"https://www.siemens.com/en-us/products/energy-systems/nxair/","product_status":"listed in current Siemens NXAIR portfolio","quality_status":"source_backed","record_id":"e9f7c898-7515-547c-ae7d-d333b64bbd52","record_scope":"model","source_urls":["https://www.siemens.com/en-us/products/energy-systems/nxair/"],"sources":["siemens-nxair-portfolio-20261103"],"updated_at":"2026-11-03T11:19:28Z","variant":"24 kV / 25 kA portfolio rating"}
