{"capacity_scope":"Exact OEM CDU120J5S3 immersion liquid CDU configuration; no optional combinations synthesized","cooling_rating_conditions":"OEM IT-device power boundary; chilled-water source with supply water <=35 degC where stated","created_at":"2026-11-03T19:18:00Z","depth_mm":800,"entity_type":"equipment","equipment_category":"immersion","evidence_json":"{\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"pages 3-4, immersion product specification, CDU120J5S3\",\"source_publication_dates\":{\"envicool-fullchain-20250321\":\"2025-03-21\"}},\"cooling_rating_conditions\":{\"confidence\":\"high\",\"locator\":\"pages 3-4, immersion product specification, CDU120J5S3\",\"source_publication_dates\":{\"envicool-fullchain-20250321\":\"2025-03-21\"}},\"depth_mm\":{\"confidence\":\"high\",\"locator\":\"pages 3-4, immersion product specification, CDU120J5S3\",\"source_publication_dates\":{\"envicool-fullchain-20250321\":\"2025-03-21\"},\"unit\":\"mm\"},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"pages 3-4, immersion product specification, CDU120J5S3\",\"source_publication_dates\":{\"envicool-fullchain-20250321\":\"2025-03-21\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"pages 3-4, immersion product specification, CDU120J5S3\",\"source_publication_dates\":{\"envicool-fullchain-20250321\":\"2025-03-21\"}},\"height_mm\":{\"confidence\":\"high\",\"locator\":\"pages 3-4, immersion product specification, CDU120J5S3\",\"source_publication_dates\":{\"envicool-fullchain-20250321\":\"2025-03-21\"},\"unit\":\"mm\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"pages 3-4, immersion product specification, CDU120J5S3\",\"source_publication_dates\":{\"envicool-fullchain-20250321\":\"2025-03-21\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"pages 3-4, immersion product specification, CDU120J5S3\",\"source_publication_dates\":{\"envicool-fullchain-20250321\":\"2025-03-21\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"pages 3-4, immersion product specification, CDU120J5S3\",\"source_publication_dates\":{\"envicool-fullchain-20250321\":\"2025-03-21\"}},\"notes\":{\"confidence\":\"high\",\"locator\":\"pages 3-4, immersion product specification, CDU120J5S3\",\"source_publication_dates\":{\"envicool-fullchain-20250321\":\"2025-03-21\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"pages 3-4, immersion product specification, CDU120J5S3\",\"source_publication_dates\":{\"envicool-fullchain-20250321\":\"2025-03-21\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"pages 3-4, immersion product specification, CDU120J5S3\",\"source_publication_dates\":{\"envicool-fullchain-20250321\":\"2025-03-21\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"pages 3-4, immersion product specification, CDU120J5S3\",\"source_publication_dates\":{\"envicool-fullchain-20250321\":\"2025-03-21\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"pages 3-4, immersion product specification, CDU120J5S3\",\"source_publication_dates\":{\"envicool-fullchain-20250321\":\"2025-03-21\"}},\"weight_kg\":{\"confidence\":\"high\",\"locator\":\"pages 3-4, immersion product specification, CDU120J5S3\",\"source_publication_dates\":{\"envicool-fullchain-20250321\":\"2025-03-21\"},\"unit\":\"kg\"},\"width_mm\":{\"confidence\":\"high\",\"locator\":\"pages 3-4, immersion product specification, CDU120J5S3\",\"source_publication_dates\":{\"envicool-fullchain-20250321\":\"2025-03-21\"},\"unit\":\"mm\"}}","field_sources_json":"{\"capacity_scope\":[\"envicool-fullchain-20250321\"],\"cooling_rating_conditions\":[\"envicool-fullchain-20250321\"],\"depth_mm\":[\"envicool-fullchain-20250321\"],\"equipment_category\":[\"envicool-fullchain-20250321\"],\"form_factor\":[\"envicool-fullchain-20250321\"],\"height_mm\":[\"envicool-fullchain-20250321\"],\"manufacturer\":[\"envicool-fullchain-20250321\"],\"model\":[\"envicool-fullchain-20250321\"],\"name\":[\"envicool-fullchain-20250321\"],\"notes\":[\"envicool-fullchain-20250321\"],\"observations_json\":[\"envicool-fullchain-20250321\"],\"official_url\":[\"envicool-fullchain-20250321\"],\"record_scope\":[\"envicool-fullchain-20250321\"],\"variant\":[\"envicool-fullchain-20250321\"],\"weight_kg\":[\"envicool-fullchain-20250321\"],\"width_mm\":[\"envicool-fullchain-20250321\"]}","form_factor":"immersion liquid CDU","height_mm":1500,"last_verified_at":"2026-11-03T19:18:00Z","manufacturer":"Envicool","model":"CDU120J5S3","name":"Envicool CDU120J5S3","notes":"Exact published model column retained. IT-device power, coolant choices, optional power feeds and ranges remain source-bound observations and are not converted to cooling or electrical input power.","observations_json":"[{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact CDU120J5S3 immersion liquid CDU configuration\",\"field\":\"it_device_power\",\"kind\":\"reported\",\"locator\":\"pages 3-4, immersion product specification, CDU120J5S3\",\"source_id\":\"envicool-fullchain-20250321\",\"unit\":\"kW\",\"value\":120},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact CDU120J5S3 immersion liquid CDU configuration\",\"field\":\"circulation_volume_oil_fluorinated\",\"kind\":\"reported\",\"locator\":\"pages 3-4, immersion product specification, CDU120J5S3\",\"source_id\":\"envicool-fullchain-20250321\",\"unit\":\"m3/h\",\"value\":\"54/49\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact CDU120J5S3 immersion liquid CDU configuration\",\"field\":\"minimum_facility_water_flow\",\"kind\":\"reported\",\"locator\":\"pages 3-4, immersion product specification, CDU120J5S3\",\"source_id\":\"envicool-fullchain-20250321\",\"unit\":\"L/min\",\"value\":362},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact CDU120J5S3 immersion liquid CDU configuration\",\"field\":\"nominal_power_supply\",\"kind\":\"reported\",\"locator\":\"pages 3-4, immersion product specification, CDU120J5S3\",\"source_id\":\"envicool-fullchain-20250321\",\"unit\":null,\"value\":\"380 V AC, 3-phase, 50 Hz\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact CDU120J5S3 immersion liquid CDU configuration\",\"field\":\"it_equipment_envelope\",\"kind\":\"reported\",\"locator\":\"pages 3-4, immersion product specification, CDU120J5S3\",\"source_id\":\"envicool-fullchain-20250321\",\"unit\":null,\"value\":\"19-inch; depth <=900 mm\"}]","official_url":"https://en.envicool.com/upload/file/20250321/1742550035252697.pdf","quality_status":"source_backed","record_id":"1ecc8742-df3a-51f9-ae44-b4fd956809ed","record_scope":"configuration","source_urls":["https://en.envicool.com/upload/file/20250321/1742550035252697.pdf"],"sources":["envicool-fullchain-20250321"],"updated_at":"2026-11-03T19:18:00Z","variant":"immersion liquid CDU","weight_kg":500,"width_mm":1200}
{"capacity_scope":"Exact OEM CDU200J5S3 immersion liquid CDU configuration; no optional combinations synthesized","cooling_rating_conditions":"OEM IT-device power boundary; chilled-water source with supply water <=35 degC where stated","created_at":"2026-11-03T19:18:00Z","depth_mm":1000,"entity_type":"equipment","equipment_category":"immersion","evidence_json":"{\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"pages 3-4, immersion product specification, CDU200J5S3\",\"source_publication_dates\":{\"envicool-fullchain-20250321\":\"2025-03-21\"}},\"cooling_rating_conditions\":{\"confidence\":\"high\",\"locator\":\"pages 3-4, immersion product specification, CDU200J5S3\",\"source_publication_dates\":{\"envicool-fullchain-20250321\":\"2025-03-21\"}},\"depth_mm\":{\"confidence\":\"high\",\"locator\":\"pages 3-4, immersion product specification, CDU200J5S3\",\"source_publication_dates\":{\"envicool-fullchain-20250321\":\"2025-03-21\"},\"unit\":\"mm\"},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"pages 3-4, immersion product specification, CDU200J5S3\",\"source_publication_dates\":{\"envicool-fullchain-20250321\":\"2025-03-21\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"pages 3-4, immersion product specification, CDU200J5S3\",\"source_publication_dates\":{\"envicool-fullchain-20250321\":\"2025-03-21\"}},\"height_mm\":{\"confidence\":\"high\",\"locator\":\"pages 3-4, immersion product specification, CDU200J5S3\",\"source_publication_dates\":{\"envicool-fullchain-20250321\":\"2025-03-21\"},\"unit\":\"mm\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"pages 3-4, immersion product specification, CDU200J5S3\",\"source_publication_dates\":{\"envicool-fullchain-20250321\":\"2025-03-21\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"pages 3-4, immersion product specification, CDU200J5S3\",\"source_publication_dates\":{\"envicool-fullchain-20250321\":\"2025-03-21\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"pages 3-4, immersion product specification, CDU200J5S3\",\"source_publication_dates\":{\"envicool-fullchain-20250321\":\"2025-03-21\"}},\"notes\":{\"confidence\":\"high\",\"locator\":\"pages 3-4, immersion product specification, CDU200J5S3\",\"source_publication_dates\":{\"envicool-fullchain-20250321\":\"2025-03-21\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"pages 3-4, immersion product specification, CDU200J5S3\",\"source_publication_dates\":{\"envicool-fullchain-20250321\":\"2025-03-21\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"pages 3-4, immersion product specification, CDU200J5S3\",\"source_publication_dates\":{\"envicool-fullchain-20250321\":\"2025-03-21\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"pages 3-4, immersion product specification, CDU200J5S3\",\"source_publication_dates\":{\"envicool-fullchain-20250321\":\"2025-03-21\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"pages 3-4, immersion product specification, CDU200J5S3\",\"source_publication_dates\":{\"envicool-fullchain-20250321\":\"2025-03-21\"}},\"weight_kg\":{\"confidence\":\"high\",\"locator\":\"pages 3-4, immersion product specification, CDU200J5S3\",\"source_publication_dates\":{\"envicool-fullchain-20250321\":\"2025-03-21\"},\"unit\":\"kg\"},\"width_mm\":{\"confidence\":\"high\",\"locator\":\"pages 3-4, immersion product specification, CDU200J5S3\",\"source_publication_dates\":{\"envicool-fullchain-20250321\":\"2025-03-21\"},\"unit\":\"mm\"}}","field_sources_json":"{\"capacity_scope\":[\"envicool-fullchain-20250321\"],\"cooling_rating_conditions\":[\"envicool-fullchain-20250321\"],\"depth_mm\":[\"envicool-fullchain-20250321\"],\"equipment_category\":[\"envicool-fullchain-20250321\"],\"form_factor\":[\"envicool-fullchain-20250321\"],\"height_mm\":[\"envicool-fullchain-20250321\"],\"manufacturer\":[\"envicool-fullchain-20250321\"],\"model\":[\"envicool-fullchain-20250321\"],\"name\":[\"envicool-fullchain-20250321\"],\"notes\":[\"envicool-fullchain-20250321\"],\"observations_json\":[\"envicool-fullchain-20250321\"],\"official_url\":[\"envicool-fullchain-20250321\"],\"record_scope\":[\"envicool-fullchain-20250321\"],\"variant\":[\"envicool-fullchain-20250321\"],\"weight_kg\":[\"envicool-fullchain-20250321\"],\"width_mm\":[\"envicool-fullchain-20250321\"]}","form_factor":"immersion liquid CDU","height_mm":1800,"last_verified_at":"2026-11-03T19:18:00Z","manufacturer":"Envicool","model":"CDU200J5S3","name":"Envicool CDU200J5S3","notes":"Exact published model column retained. IT-device power, coolant choices, optional power feeds and ranges remain source-bound observations and are not converted to cooling or electrical input power.","observations_json":"[{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact CDU200J5S3 immersion liquid CDU configuration\",\"field\":\"it_device_power\",\"kind\":\"reported\",\"locator\":\"pages 3-4, immersion product specification, CDU200J5S3\",\"source_id\":\"envicool-fullchain-20250321\",\"unit\":\"kW\",\"value\":200},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact CDU200J5S3 immersion liquid CDU configuration\",\"field\":\"circulation_volume_oil_fluorinated\",\"kind\":\"reported\",\"locator\":\"pages 3-4, immersion product specification, CDU200J5S3\",\"source_id\":\"envicool-fullchain-20250321\",\"unit\":\"m3/h\",\"value\":\"90/81\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact CDU200J5S3 immersion liquid CDU configuration\",\"field\":\"minimum_facility_water_flow\",\"kind\":\"reported\",\"locator\":\"pages 3-4, immersion product specification, CDU200J5S3\",\"source_id\":\"envicool-fullchain-20250321\",\"unit\":\"L/min\",\"value\":602},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact CDU200J5S3 immersion liquid CDU configuration\",\"field\":\"nominal_power_supply\",\"kind\":\"reported\",\"locator\":\"pages 3-4, immersion product specification, CDU200J5S3\",\"source_id\":\"envicool-fullchain-20250321\",\"unit\":null,\"value\":\"380 V AC, 3-phase, 50 Hz\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact CDU200J5S3 immersion liquid CDU configuration\",\"field\":\"it_equipment_envelope\",\"kind\":\"reported\",\"locator\":\"pages 3-4, immersion product specification, CDU200J5S3\",\"source_id\":\"envicool-fullchain-20250321\",\"unit\":null,\"value\":\"19-inch; depth <=900 mm\"}]","official_url":"https://en.envicool.com/upload/file/20250321/1742550035252697.pdf","quality_status":"source_backed","record_id":"da536548-8f68-5ee1-865e-d62077f3d30c","record_scope":"configuration","source_urls":["https://en.envicool.com/upload/file/20250321/1742550035252697.pdf"],"sources":["envicool-fullchain-20250321"],"updated_at":"2026-11-03T19:18:00Z","variant":"immersion liquid CDU","weight_kg":650,"width_mm":1500}
{"capacity_scope":"Exact OEM CDU320J5S3 immersion liquid CDU configuration; no optional combinations synthesized","cooling_rating_conditions":"OEM IT-device power boundary; chilled-water source with supply water <=35 degC where stated","created_at":"2026-11-03T19:18:00Z","depth_mm":1200,"entity_type":"equipment","equipment_category":"immersion","evidence_json":"{\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"pages 3-4, immersion product specification, CDU320J5S3\",\"source_publication_dates\":{\"envicool-fullchain-20250321\":\"2025-03-21\"}},\"cooling_rating_conditions\":{\"confidence\":\"high\",\"locator\":\"pages 3-4, immersion product specification, CDU320J5S3\",\"source_publication_dates\":{\"envicool-fullchain-20250321\":\"2025-03-21\"}},\"depth_mm\":{\"confidence\":\"high\",\"locator\":\"pages 3-4, immersion product specification, CDU320J5S3\",\"source_publication_dates\":{\"envicool-fullchain-20250321\":\"2025-03-21\"},\"unit\":\"mm\"},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"pages 3-4, immersion product specification, CDU320J5S3\",\"source_publication_dates\":{\"envicool-fullchain-20250321\":\"2025-03-21\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"pages 3-4, immersion product specification, CDU320J5S3\",\"source_publication_dates\":{\"envicool-fullchain-20250321\":\"2025-03-21\"}},\"height_mm\":{\"confidence\":\"high\",\"locator\":\"pages 3-4, immersion product specification, CDU320J5S3\",\"source_publication_dates\":{\"envicool-fullchain-20250321\":\"2025-03-21\"},\"unit\":\"mm\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"pages 3-4, immersion product specification, CDU320J5S3\",\"source_publication_dates\":{\"envicool-fullchain-20250321\":\"2025-03-21\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"pages 3-4, immersion product specification, CDU320J5S3\",\"source_publication_dates\":{\"envicool-fullchain-20250321\":\"2025-03-21\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"pages 3-4, immersion product specification, CDU320J5S3\",\"source_publication_dates\":{\"envicool-fullchain-20250321\":\"2025-03-21\"}},\"notes\":{\"confidence\":\"high\",\"locator\":\"pages 3-4, immersion product specification, CDU320J5S3\",\"source_publication_dates\":{\"envicool-fullchain-20250321\":\"2025-03-21\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"pages 3-4, immersion product specification, CDU320J5S3\",\"source_publication_dates\":{\"envicool-fullchain-20250321\":\"2025-03-21\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"pages 3-4, immersion product specification, CDU320J5S3\",\"source_publication_dates\":{\"envicool-fullchain-20250321\":\"2025-03-21\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"pages 3-4, immersion product specification, CDU320J5S3\",\"source_publication_dates\":{\"envicool-fullchain-20250321\":\"2025-03-21\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"pages 3-4, immersion product specification, CDU320J5S3\",\"source_publication_dates\":{\"envicool-fullchain-20250321\":\"2025-03-21\"}},\"weight_kg\":{\"confidence\":\"high\",\"locator\":\"pages 3-4, immersion product specification, CDU320J5S3\",\"source_publication_dates\":{\"envicool-fullchain-20250321\":\"2025-03-21\"},\"unit\":\"kg\"},\"width_mm\":{\"confidence\":\"high\",\"locator\":\"pages 3-4, immersion product specification, CDU320J5S3\",\"source_publication_dates\":{\"envicool-fullchain-20250321\":\"2025-03-21\"},\"unit\":\"mm\"}}","field_sources_json":"{\"capacity_scope\":[\"envicool-fullchain-20250321\"],\"cooling_rating_conditions\":[\"envicool-fullchain-20250321\"],\"depth_mm\":[\"envicool-fullchain-20250321\"],\"equipment_category\":[\"envicool-fullchain-20250321\"],\"form_factor\":[\"envicool-fullchain-20250321\"],\"height_mm\":[\"envicool-fullchain-20250321\"],\"manufacturer\":[\"envicool-fullchain-20250321\"],\"model\":[\"envicool-fullchain-20250321\"],\"name\":[\"envicool-fullchain-20250321\"],\"notes\":[\"envicool-fullchain-20250321\"],\"observations_json\":[\"envicool-fullchain-20250321\"],\"official_url\":[\"envicool-fullchain-20250321\"],\"record_scope\":[\"envicool-fullchain-20250321\"],\"variant\":[\"envicool-fullchain-20250321\"],\"weight_kg\":[\"envicool-fullchain-20250321\"],\"width_mm\":[\"envicool-fullchain-20250321\"]}","form_factor":"immersion liquid CDU","height_mm":1800,"last_verified_at":"2026-11-03T19:18:00Z","manufacturer":"Envicool","model":"CDU320J5S3","name":"Envicool CDU320J5S3","notes":"Exact published model column retained. IT-device power, coolant choices, optional power feeds and ranges remain source-bound observations and are not converted to cooling or electrical input power.","observations_json":"[{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact CDU320J5S3 immersion liquid CDU configuration\",\"field\":\"it_device_power\",\"kind\":\"reported\",\"locator\":\"pages 3-4, immersion product specification, CDU320J5S3\",\"source_id\":\"envicool-fullchain-20250321\",\"unit\":\"kW\",\"value\":320},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact CDU320J5S3 immersion liquid CDU configuration\",\"field\":\"circulation_volume_oil_fluorinated\",\"kind\":\"reported\",\"locator\":\"pages 3-4, immersion product specification, CDU320J5S3\",\"source_id\":\"envicool-fullchain-20250321\",\"unit\":\"m3/h\",\"value\":\"144/130\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact CDU320J5S3 immersion liquid CDU configuration\",\"field\":\"minimum_facility_water_flow\",\"kind\":\"reported\",\"locator\":\"pages 3-4, immersion product specification, CDU320J5S3\",\"source_id\":\"envicool-fullchain-20250321\",\"unit\":\"L/min\",\"value\":965},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact CDU320J5S3 immersion liquid CDU configuration\",\"field\":\"nominal_power_supply\",\"kind\":\"reported\",\"locator\":\"pages 3-4, immersion product specification, CDU320J5S3\",\"source_id\":\"envicool-fullchain-20250321\",\"unit\":null,\"value\":\"380 V AC, 3-phase, 50 Hz\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact CDU320J5S3 immersion liquid CDU configuration\",\"field\":\"it_equipment_envelope\",\"kind\":\"reported\",\"locator\":\"pages 3-4, immersion product specification, CDU320J5S3\",\"source_id\":\"envicool-fullchain-20250321\",\"unit\":null,\"value\":\"19-inch; depth <=900 mm\"}]","official_url":"https://en.envicool.com/upload/file/20250321/1742550035252697.pdf","quality_status":"source_backed","record_id":"13a18788-f592-5877-a89c-634b09e4fccc","record_scope":"configuration","source_urls":["https://en.envicool.com/upload/file/20250321/1742550035252697.pdf"],"sources":["envicool-fullchain-20250321"],"updated_at":"2026-11-03T19:18:00Z","variant":"immersion liquid CDU","weight_kg":850,"width_mm":1600}
{"capacity_scope":"Exact OEM CDU80J5S3 immersion liquid CDU configuration; no optional combinations synthesized","cooling_rating_conditions":"OEM IT-device power boundary; chilled-water source with supply water <=35 degC where stated","created_at":"2026-11-03T19:18:00Z","depth_mm":800,"entity_type":"equipment","equipment_category":"immersion","evidence_json":"{\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"pages 3-4, immersion product specification, CDU80J5S3\",\"source_publication_dates\":{\"envicool-fullchain-20250321\":\"2025-03-21\"}},\"cooling_rating_conditions\":{\"confidence\":\"high\",\"locator\":\"pages 3-4, immersion product specification, CDU80J5S3\",\"source_publication_dates\":{\"envicool-fullchain-20250321\":\"2025-03-21\"}},\"depth_mm\":{\"confidence\":\"high\",\"locator\":\"pages 3-4, immersion product specification, CDU80J5S3\",\"source_publication_dates\":{\"envicool-fullchain-20250321\":\"2025-03-21\"},\"unit\":\"mm\"},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"pages 3-4, immersion product specification, CDU80J5S3\",\"source_publication_dates\":{\"envicool-fullchain-20250321\":\"2025-03-21\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"pages 3-4, immersion product specification, CDU80J5S3\",\"source_publication_dates\":{\"envicool-fullchain-20250321\":\"2025-03-21\"}},\"height_mm\":{\"confidence\":\"high\",\"locator\":\"pages 3-4, immersion product specification, CDU80J5S3\",\"source_publication_dates\":{\"envicool-fullchain-20250321\":\"2025-03-21\"},\"unit\":\"mm\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"pages 3-4, immersion product specification, CDU80J5S3\",\"source_publication_dates\":{\"envicool-fullchain-20250321\":\"2025-03-21\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"pages 3-4, immersion product specification, CDU80J5S3\",\"source_publication_dates\":{\"envicool-fullchain-20250321\":\"2025-03-21\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"pages 3-4, immersion product specification, CDU80J5S3\",\"source_publication_dates\":{\"envicool-fullchain-20250321\":\"2025-03-21\"}},\"notes\":{\"confidence\":\"high\",\"locator\":\"pages 3-4, immersion product specification, CDU80J5S3\",\"source_publication_dates\":{\"envicool-fullchain-20250321\":\"2025-03-21\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"pages 3-4, immersion product specification, CDU80J5S3\",\"source_publication_dates\":{\"envicool-fullchain-20250321\":\"2025-03-21\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"pages 3-4, immersion product specification, CDU80J5S3\",\"source_publication_dates\":{\"envicool-fullchain-20250321\":\"2025-03-21\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"pages 3-4, immersion product specification, CDU80J5S3\",\"source_publication_dates\":{\"envicool-fullchain-20250321\":\"2025-03-21\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"pages 3-4, immersion product specification, CDU80J5S3\",\"source_publication_dates\":{\"envicool-fullchain-20250321\":\"2025-03-21\"}},\"weight_kg\":{\"confidence\":\"high\",\"locator\":\"pages 3-4, immersion product specification, CDU80J5S3\",\"source_publication_dates\":{\"envicool-fullchain-20250321\":\"2025-03-21\"},\"unit\":\"kg\"},\"width_mm\":{\"confidence\":\"high\",\"locator\":\"pages 3-4, immersion product specification, CDU80J5S3\",\"source_publication_dates\":{\"envicool-fullchain-20250321\":\"2025-03-21\"},\"unit\":\"mm\"}}","field_sources_json":"{\"capacity_scope\":[\"envicool-fullchain-20250321\"],\"cooling_rating_conditions\":[\"envicool-fullchain-20250321\"],\"depth_mm\":[\"envicool-fullchain-20250321\"],\"equipment_category\":[\"envicool-fullchain-20250321\"],\"form_factor\":[\"envicool-fullchain-20250321\"],\"height_mm\":[\"envicool-fullchain-20250321\"],\"manufacturer\":[\"envicool-fullchain-20250321\"],\"model\":[\"envicool-fullchain-20250321\"],\"name\":[\"envicool-fullchain-20250321\"],\"notes\":[\"envicool-fullchain-20250321\"],\"observations_json\":[\"envicool-fullchain-20250321\"],\"official_url\":[\"envicool-fullchain-20250321\"],\"record_scope\":[\"envicool-fullchain-20250321\"],\"variant\":[\"envicool-fullchain-20250321\"],\"weight_kg\":[\"envicool-fullchain-20250321\"],\"width_mm\":[\"envicool-fullchain-20250321\"]}","form_factor":"immersion liquid CDU","height_mm":1500,"last_verified_at":"2026-11-03T19:18:00Z","manufacturer":"Envicool","model":"CDU80J5S3","name":"Envicool CDU80J5S3","notes":"Exact published model column retained. IT-device power, coolant choices, optional power feeds and ranges remain source-bound observations and are not converted to cooling or electrical input power.","observations_json":"[{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact CDU80J5S3 immersion liquid CDU configuration\",\"field\":\"it_device_power\",\"kind\":\"reported\",\"locator\":\"pages 3-4, immersion product specification, CDU80J5S3\",\"source_id\":\"envicool-fullchain-20250321\",\"unit\":\"kW\",\"value\":80},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact CDU80J5S3 immersion liquid CDU configuration\",\"field\":\"circulation_volume_oil_fluorinated\",\"kind\":\"reported\",\"locator\":\"pages 3-4, immersion product specification, CDU80J5S3\",\"source_id\":\"envicool-fullchain-20250321\",\"unit\":\"m3/h\",\"value\":\"36/32\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact CDU80J5S3 immersion liquid CDU configuration\",\"field\":\"minimum_facility_water_flow\",\"kind\":\"reported\",\"locator\":\"pages 3-4, immersion product specification, CDU80J5S3\",\"source_id\":\"envicool-fullchain-20250321\",\"unit\":\"L/min\",\"value\":241},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact CDU80J5S3 immersion liquid CDU configuration\",\"field\":\"nominal_power_supply\",\"kind\":\"reported\",\"locator\":\"pages 3-4, immersion product specification, CDU80J5S3\",\"source_id\":\"envicool-fullchain-20250321\",\"unit\":null,\"value\":\"380 V AC, 3-phase, 50 Hz\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact CDU80J5S3 immersion liquid CDU configuration\",\"field\":\"it_equipment_envelope\",\"kind\":\"reported\",\"locator\":\"pages 3-4, immersion product specification, CDU80J5S3\",\"source_id\":\"envicool-fullchain-20250321\",\"unit\":null,\"value\":\"19-inch; depth <=900 mm\"}]","official_url":"https://en.envicool.com/upload/file/20250321/1742550035252697.pdf","quality_status":"source_backed","record_id":"edd537b4-8823-5cef-81d7-934ab2422084","record_scope":"configuration","source_urls":["https://en.envicool.com/upload/file/20250321/1742550035252697.pdf"],"sources":["envicool-fullchain-20250321"],"updated_at":"2026-11-03T19:18:00Z","variant":"immersion liquid CDU","weight_kg":400,"width_mm":1000}
{"capacity_scope":"Exact OEM TK11S10F3 integrated single-phase immersion cabinet configuration; no optional combinations synthesized","cooling_rating_conditions":"OEM IT-device power boundary; chilled-water source with supply water <=35 degC where stated","created_at":"2026-11-03T19:18:00Z","depth_mm":800,"entity_type":"equipment","equipment_category":"immersion","evidence_json":"{\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"pages 3-4, immersion product specification, TK11S10F3\",\"source_publication_dates\":{\"envicool-fullchain-20250321\":\"2025-03-21\"}},\"cooling_rating_conditions\":{\"confidence\":\"high\",\"locator\":\"pages 3-4, immersion product specification, TK11S10F3\",\"source_publication_dates\":{\"envicool-fullchain-20250321\":\"2025-03-21\"}},\"depth_mm\":{\"confidence\":\"high\",\"locator\":\"pages 3-4, immersion product specification, TK11S10F3\",\"source_publication_dates\":{\"envicool-fullchain-20250321\":\"2025-03-21\"},\"unit\":\"mm\"},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"pages 3-4, immersion product specification, TK11S10F3\",\"source_publication_dates\":{\"envicool-fullchain-20250321\":\"2025-03-21\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"pages 3-4, immersion product specification, TK11S10F3\",\"source_publication_dates\":{\"envicool-fullchain-20250321\":\"2025-03-21\"}},\"height_mm\":{\"confidence\":\"high\",\"locator\":\"pages 3-4, immersion product specification, TK11S10F3\",\"source_publication_dates\":{\"envicool-fullchain-20250321\":\"2025-03-21\"},\"unit\":\"mm\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"pages 3-4, immersion product specification, TK11S10F3\",\"source_publication_dates\":{\"envicool-fullchain-20250321\":\"2025-03-21\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"pages 3-4, immersion product specification, TK11S10F3\",\"source_publication_dates\":{\"envicool-fullchain-20250321\":\"2025-03-21\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"pages 3-4, immersion product specification, TK11S10F3\",\"source_publication_dates\":{\"envicool-fullchain-20250321\":\"2025-03-21\"}},\"notes\":{\"confidence\":\"high\",\"locator\":\"pages 3-4, immersion product specification, TK11S10F3\",\"source_publication_dates\":{\"envicool-fullchain-20250321\":\"2025-03-21\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"pages 3-4, immersion product specification, TK11S10F3\",\"source_publication_dates\":{\"envicool-fullchain-20250321\":\"2025-03-21\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"pages 3-4, immersion product specification, TK11S10F3\",\"source_publication_dates\":{\"envicool-fullchain-20250321\":\"2025-03-21\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"pages 3-4, immersion product specification, TK11S10F3\",\"source_publication_dates\":{\"envicool-fullchain-20250321\":\"2025-03-21\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"pages 3-4, immersion product specification, TK11S10F3\",\"source_publication_dates\":{\"envicool-fullchain-20250321\":\"2025-03-21\"}},\"weight_kg\":{\"confidence\":\"high\",\"locator\":\"pages 3-4, immersion product specification, TK11S10F3\",\"source_publication_dates\":{\"envicool-fullchain-20250321\":\"2025-03-21\"},\"unit\":\"kg\"},\"width_mm\":{\"confidence\":\"high\",\"locator\":\"pages 3-4, immersion product specification, TK11S10F3\",\"source_publication_dates\":{\"envicool-fullchain-20250321\":\"2025-03-21\"},\"unit\":\"mm\"}}","field_sources_json":"{\"capacity_scope\":[\"envicool-fullchain-20250321\"],\"cooling_rating_conditions\":[\"envicool-fullchain-20250321\"],\"depth_mm\":[\"envicool-fullchain-20250321\"],\"equipment_category\":[\"envicool-fullchain-20250321\"],\"form_factor\":[\"envicool-fullchain-20250321\"],\"height_mm\":[\"envicool-fullchain-20250321\"],\"manufacturer\":[\"envicool-fullchain-20250321\"],\"model\":[\"envicool-fullchain-20250321\"],\"name\":[\"envicool-fullchain-20250321\"],\"notes\":[\"envicool-fullchain-20250321\"],\"observations_json\":[\"envicool-fullchain-20250321\"],\"official_url\":[\"envicool-fullchain-20250321\"],\"record_scope\":[\"envicool-fullchain-20250321\"],\"variant\":[\"envicool-fullchain-20250321\"],\"weight_kg\":[\"envicool-fullchain-20250321\"],\"width_mm\":[\"envicool-fullchain-20250321\"]}","form_factor":"integrated single-phase immersion cabinet","height_mm":1300,"last_verified_at":"2026-11-03T19:18:00Z","manufacturer":"Envicool","model":"TK11S10F3","name":"Envicool TK11S10F3","notes":"Exact published model column retained. IT-device power, coolant choices, optional power feeds and ranges remain source-bound observations and are not converted to cooling or electrical input power.","observations_json":"[{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact TK11S10F3 integrated single-phase immersion cabinet configuration\",\"field\":\"rack_capacity\",\"kind\":\"reported\",\"locator\":\"pages 3-4, immersion product specification, TK11S10F3\",\"source_id\":\"envicool-fullchain-20250321\",\"unit\":\"U\",\"value\":11},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact TK11S10F3 integrated single-phase immersion cabinet configuration\",\"field\":\"it_device_power\",\"kind\":\"reported\",\"locator\":\"pages 3-4, immersion product specification, TK11S10F3\",\"source_id\":\"envicool-fullchain-20250321\",\"unit\":\"kW\",\"value\":10},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact TK11S10F3 integrated single-phase immersion cabinet configuration\",\"field\":\"minimum_facility_water_flow\",\"kind\":\"reported\",\"locator\":\"pages 3-4, immersion product specification, TK11S10F3\",\"source_id\":\"envicool-fullchain-20250321\",\"unit\":\"L/min\",\"value\":241},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact TK11S10F3 integrated single-phase immersion cabinet configuration\",\"field\":\"nominal_power_supply\",\"kind\":\"reported\",\"locator\":\"pages 3-4, immersion product specification, TK11S10F3\",\"source_id\":\"envicool-fullchain-20250321\",\"unit\":null,\"value\":\"380 V AC, 3-phase, 50 Hz\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact TK11S10F3 integrated single-phase immersion cabinet configuration\",\"field\":\"it_equipment_envelope\",\"kind\":\"reported\",\"locator\":\"pages 3-4, immersion product specification, TK11S10F3\",\"source_id\":\"envicool-fullchain-20250321\",\"unit\":null,\"value\":\"19-inch; depth <=900 mm\"}]","official_url":"https://en.envicool.com/upload/file/20250321/1742550035252697.pdf","quality_status":"source_backed","record_id":"ee1ec15e-69c8-56b2-a453-21c165f54c68","record_scope":"configuration","source_urls":["https://en.envicool.com/upload/file/20250321/1742550035252697.pdf"],"sources":["envicool-fullchain-20250321"],"updated_at":"2026-11-03T19:18:00Z","variant":"integrated single-phase immersion cabinet","weight_kg":220,"width_mm":1000}
{"capacity_scope":"Exact OEM TK20S20F3 integrated single-phase immersion cabinet configuration; no optional combinations synthesized","cooling_rating_conditions":"OEM IT-device power boundary; chilled-water source with supply water <=35 degC where stated","created_at":"2026-11-03T19:18:00Z","depth_mm":800,"entity_type":"equipment","equipment_category":"immersion","evidence_json":"{\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"pages 3-4, immersion product specification, TK20S20F3\",\"source_publication_dates\":{\"envicool-fullchain-20250321\":\"2025-03-21\"}},\"cooling_rating_conditions\":{\"confidence\":\"high\",\"locator\":\"pages 3-4, immersion product specification, TK20S20F3\",\"source_publication_dates\":{\"envicool-fullchain-20250321\":\"2025-03-21\"}},\"depth_mm\":{\"confidence\":\"high\",\"locator\":\"pages 3-4, immersion product specification, TK20S20F3\",\"source_publication_dates\":{\"envicool-fullchain-20250321\":\"2025-03-21\"},\"unit\":\"mm\"},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"pages 3-4, immersion product specification, TK20S20F3\",\"source_publication_dates\":{\"envicool-fullchain-20250321\":\"2025-03-21\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"pages 3-4, immersion product specification, TK20S20F3\",\"source_publication_dates\":{\"envicool-fullchain-20250321\":\"2025-03-21\"}},\"height_mm\":{\"confidence\":\"high\",\"locator\":\"pages 3-4, immersion product specification, TK20S20F3\",\"source_publication_dates\":{\"envicool-fullchain-20250321\":\"2025-03-21\"},\"unit\":\"mm\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"pages 3-4, immersion product specification, TK20S20F3\",\"source_publication_dates\":{\"envicool-fullchain-20250321\":\"2025-03-21\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"pages 3-4, immersion product specification, TK20S20F3\",\"source_publication_dates\":{\"envicool-fullchain-20250321\":\"2025-03-21\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"pages 3-4, immersion product specification, TK20S20F3\",\"source_publication_dates\":{\"envicool-fullchain-20250321\":\"2025-03-21\"}},\"notes\":{\"confidence\":\"high\",\"locator\":\"pages 3-4, immersion product specification, TK20S20F3\",\"source_publication_dates\":{\"envicool-fullchain-20250321\":\"2025-03-21\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"pages 3-4, immersion product specification, TK20S20F3\",\"source_publication_dates\":{\"envicool-fullchain-20250321\":\"2025-03-21\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"pages 3-4, immersion product specification, TK20S20F3\",\"source_publication_dates\":{\"envicool-fullchain-20250321\":\"2025-03-21\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"pages 3-4, immersion product specification, TK20S20F3\",\"source_publication_dates\":{\"envicool-fullchain-20250321\":\"2025-03-21\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"pages 3-4, immersion product specification, TK20S20F3\",\"source_publication_dates\":{\"envicool-fullchain-20250321\":\"2025-03-21\"}},\"weight_kg\":{\"confidence\":\"high\",\"locator\":\"pages 3-4, immersion product specification, TK20S20F3\",\"source_publication_dates\":{\"envicool-fullchain-20250321\":\"2025-03-21\"},\"unit\":\"kg\"},\"width_mm\":{\"confidence\":\"high\",\"locator\":\"pages 3-4, immersion product specification, TK20S20F3\",\"source_publication_dates\":{\"envicool-fullchain-20250321\":\"2025-03-21\"},\"unit\":\"mm\"}}","field_sources_json":"{\"capacity_scope\":[\"envicool-fullchain-20250321\"],\"cooling_rating_conditions\":[\"envicool-fullchain-20250321\"],\"depth_mm\":[\"envicool-fullchain-20250321\"],\"equipment_category\":[\"envicool-fullchain-20250321\"],\"form_factor\":[\"envicool-fullchain-20250321\"],\"height_mm\":[\"envicool-fullchain-20250321\"],\"manufacturer\":[\"envicool-fullchain-20250321\"],\"model\":[\"envicool-fullchain-20250321\"],\"name\":[\"envicool-fullchain-20250321\"],\"notes\":[\"envicool-fullchain-20250321\"],\"observations_json\":[\"envicool-fullchain-20250321\"],\"official_url\":[\"envicool-fullchain-20250321\"],\"record_scope\":[\"envicool-fullchain-20250321\"],\"variant\":[\"envicool-fullchain-20250321\"],\"weight_kg\":[\"envicool-fullchain-20250321\"],\"width_mm\":[\"envicool-fullchain-20250321\"]}","form_factor":"integrated single-phase immersion cabinet","height_mm":1300,"last_verified_at":"2026-11-03T19:18:00Z","manufacturer":"Envicool","model":"TK20S20F3","name":"Envicool TK20S20F3","notes":"Exact published model column retained. IT-device power, coolant choices, optional power feeds and ranges remain source-bound observations and are not converted to cooling or electrical input power.","observations_json":"[{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact TK20S20F3 integrated single-phase immersion cabinet configuration\",\"field\":\"rack_capacity\",\"kind\":\"reported\",\"locator\":\"pages 3-4, immersion product specification, TK20S20F3\",\"source_id\":\"envicool-fullchain-20250321\",\"unit\":\"U\",\"value\":21},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact TK20S20F3 integrated single-phase immersion cabinet configuration\",\"field\":\"it_device_power\",\"kind\":\"reported\",\"locator\":\"pages 3-4, immersion product specification, TK20S20F3\",\"source_id\":\"envicool-fullchain-20250321\",\"unit\":\"kW\",\"value\":20},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact TK20S20F3 integrated single-phase immersion cabinet configuration\",\"field\":\"minimum_facility_water_flow\",\"kind\":\"reported\",\"locator\":\"pages 3-4, immersion product specification, TK20S20F3\",\"source_id\":\"envicool-fullchain-20250321\",\"unit\":\"L/min\",\"value\":362},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact TK20S20F3 integrated single-phase immersion cabinet configuration\",\"field\":\"nominal_power_supply\",\"kind\":\"reported\",\"locator\":\"pages 3-4, immersion product specification, TK20S20F3\",\"source_id\":\"envicool-fullchain-20250321\",\"unit\":null,\"value\":\"380 V AC, 3-phase, 50 Hz\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact TK20S20F3 integrated single-phase immersion cabinet configuration\",\"field\":\"it_equipment_envelope\",\"kind\":\"reported\",\"locator\":\"pages 3-4, immersion product specification, TK20S20F3\",\"source_id\":\"envicool-fullchain-20250321\",\"unit\":null,\"value\":\"19-inch; depth <=900 mm\"}]","official_url":"https://en.envicool.com/upload/file/20250321/1742550035252697.pdf","quality_status":"source_backed","record_id":"74af2268-3fd2-5c45-bde6-5eb919abcfcb","record_scope":"configuration","source_urls":["https://en.envicool.com/upload/file/20250321/1742550035252697.pdf"],"sources":["envicool-fullchain-20250321"],"updated_at":"2026-11-03T19:18:00Z","variant":"integrated single-phase immersion cabinet","weight_kg":300,"width_mm":1550}
{"capacity_scope":"Exact OEM TK21C30F3 single-phase immersion cabinet configuration; no optional combinations synthesized","cooling_rating_conditions":"OEM IT-device power boundary; chilled-water source with supply water <=35 degC where stated","created_at":"2026-11-03T19:18:00Z","depth_mm":800,"entity_type":"equipment","equipment_category":"immersion","evidence_json":"{\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"pages 3-4, immersion product specification, TK21C30F3\",\"source_publication_dates\":{\"envicool-fullchain-20250321\":\"2025-03-21\"}},\"cooling_rating_conditions\":{\"confidence\":\"high\",\"locator\":\"pages 3-4, immersion product specification, TK21C30F3\",\"source_publication_dates\":{\"envicool-fullchain-20250321\":\"2025-03-21\"}},\"depth_mm\":{\"confidence\":\"high\",\"locator\":\"pages 3-4, immersion product specification, TK21C30F3\",\"source_publication_dates\":{\"envicool-fullchain-20250321\":\"2025-03-21\"},\"unit\":\"mm\"},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"pages 3-4, immersion product specification, TK21C30F3\",\"source_publication_dates\":{\"envicool-fullchain-20250321\":\"2025-03-21\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"pages 3-4, immersion product specification, TK21C30F3\",\"source_publication_dates\":{\"envicool-fullchain-20250321\":\"2025-03-21\"}},\"height_mm\":{\"confidence\":\"high\",\"locator\":\"pages 3-4, immersion product specification, TK21C30F3\",\"source_publication_dates\":{\"envicool-fullchain-20250321\":\"2025-03-21\"},\"unit\":\"mm\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"pages 3-4, immersion product specification, TK21C30F3\",\"source_publication_dates\":{\"envicool-fullchain-20250321\":\"2025-03-21\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"pages 3-4, immersion product specification, TK21C30F3\",\"source_publication_dates\":{\"envicool-fullchain-20250321\":\"2025-03-21\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"pages 3-4, immersion product specification, TK21C30F3\",\"source_publication_dates\":{\"envicool-fullchain-20250321\":\"2025-03-21\"}},\"notes\":{\"confidence\":\"high\",\"locator\":\"pages 3-4, immersion product specification, TK21C30F3\",\"source_publication_dates\":{\"envicool-fullchain-20250321\":\"2025-03-21\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"pages 3-4, immersion product specification, TK21C30F3\",\"source_publication_dates\":{\"envicool-fullchain-20250321\":\"2025-03-21\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"pages 3-4, immersion product specification, TK21C30F3\",\"source_publication_dates\":{\"envicool-fullchain-20250321\":\"2025-03-21\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"pages 3-4, immersion product specification, TK21C30F3\",\"source_publication_dates\":{\"envicool-fullchain-20250321\":\"2025-03-21\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"pages 3-4, immersion product specification, TK21C30F3\",\"source_publication_dates\":{\"envicool-fullchain-20250321\":\"2025-03-21\"}},\"weight_kg\":{\"confidence\":\"high\",\"locator\":\"pages 3-4, immersion product specification, TK21C30F3\",\"source_publication_dates\":{\"envicool-fullchain-20250321\":\"2025-03-21\"},\"unit\":\"kg\"},\"width_mm\":{\"confidence\":\"high\",\"locator\":\"pages 3-4, immersion product specification, TK21C30F3\",\"source_publication_dates\":{\"envicool-fullchain-20250321\":\"2025-03-21\"},\"unit\":\"mm\"}}","field_sources_json":"{\"capacity_scope\":[\"envicool-fullchain-20250321\"],\"cooling_rating_conditions\":[\"envicool-fullchain-20250321\"],\"depth_mm\":[\"envicool-fullchain-20250321\"],\"equipment_category\":[\"envicool-fullchain-20250321\"],\"form_factor\":[\"envicool-fullchain-20250321\"],\"height_mm\":[\"envicool-fullchain-20250321\"],\"manufacturer\":[\"envicool-fullchain-20250321\"],\"model\":[\"envicool-fullchain-20250321\"],\"name\":[\"envicool-fullchain-20250321\"],\"notes\":[\"envicool-fullchain-20250321\"],\"observations_json\":[\"envicool-fullchain-20250321\"],\"official_url\":[\"envicool-fullchain-20250321\"],\"record_scope\":[\"envicool-fullchain-20250321\"],\"variant\":[\"envicool-fullchain-20250321\"],\"weight_kg\":[\"envicool-fullchain-20250321\"],\"width_mm\":[\"envicool-fullchain-20250321\"]}","form_factor":"single-phase immersion cabinet","height_mm":1250,"last_verified_at":"2026-11-03T19:18:00Z","manufacturer":"Envicool","model":"TK21C30F3","name":"Envicool TK21C30F3","notes":"Exact published model column retained. IT-device power, coolant choices, optional power feeds and ranges remain source-bound observations and are not converted to cooling or electrical input power.","observations_json":"[{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact TK21C30F3 single-phase immersion cabinet configuration\",\"field\":\"rack_capacity\",\"kind\":\"reported\",\"locator\":\"pages 3-4, immersion product specification, TK21C30F3\",\"source_id\":\"envicool-fullchain-20250321\",\"unit\":\"U\",\"value\":21},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact TK21C30F3 single-phase immersion cabinet configuration\",\"field\":\"it_device_power_range\",\"kind\":\"reported\",\"locator\":\"pages 3-4, immersion product specification, TK21C30F3\",\"source_id\":\"envicool-fullchain-20250321\",\"unit\":\"kW\",\"value\":\"10-30\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact TK21C30F3 single-phase immersion cabinet configuration\",\"field\":\"liquid_volume_range\",\"kind\":\"reported\",\"locator\":\"pages 3-4, immersion product specification, TK21C30F3\",\"source_id\":\"envicool-fullchain-20250321\",\"unit\":\"L\",\"value\":\"280-420\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact TK21C30F3 single-phase immersion cabinet configuration\",\"field\":\"nominal_power_supply\",\"kind\":\"reported\",\"locator\":\"pages 3-4, immersion product specification, TK21C30F3\",\"source_id\":\"envicool-fullchain-20250321\",\"unit\":null,\"value\":\"380 V AC, 3-phase, 50 Hz\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact TK21C30F3 single-phase immersion cabinet configuration\",\"field\":\"it_equipment_envelope\",\"kind\":\"reported\",\"locator\":\"pages 3-4, immersion product specification, TK21C30F3\",\"source_id\":\"envicool-fullchain-20250321\",\"unit\":null,\"value\":\"19-inch; depth <=900 mm\"}]","official_url":"https://en.envicool.com/upload/file/20250321/1742550035252697.pdf","quality_status":"source_backed","record_id":"890b883a-7f59-5f94-84be-536755483f63","record_scope":"configuration","source_urls":["https://en.envicool.com/upload/file/20250321/1742550035252697.pdf"],"sources":["envicool-fullchain-20250321"],"updated_at":"2026-11-03T19:18:00Z","variant":"single-phase immersion cabinet","weight_kg":200,"width_mm":1050}
{"capacity_scope":"Exact OEM TK21D50F3 phase-change immersion integrated cabinet configuration; no optional combinations synthesized","cooling_rating_conditions":"OEM IT-device power boundary; chilled-water source with supply water <=35 degC where stated","created_at":"2026-11-03T19:18:00Z","depth_mm":880,"entity_type":"equipment","equipment_category":"immersion","evidence_json":"{\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"pages 3-4, immersion product specification, TK21D50F3\",\"source_publication_dates\":{\"envicool-fullchain-20250321\":\"2025-03-21\"}},\"cooling_rating_conditions\":{\"confidence\":\"high\",\"locator\":\"pages 3-4, immersion product specification, TK21D50F3\",\"source_publication_dates\":{\"envicool-fullchain-20250321\":\"2025-03-21\"}},\"depth_mm\":{\"confidence\":\"high\",\"locator\":\"pages 3-4, immersion product specification, TK21D50F3\",\"source_publication_dates\":{\"envicool-fullchain-20250321\":\"2025-03-21\"},\"unit\":\"mm\"},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"pages 3-4, immersion product specification, TK21D50F3\",\"source_publication_dates\":{\"envicool-fullchain-20250321\":\"2025-03-21\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"pages 3-4, immersion product specification, TK21D50F3\",\"source_publication_dates\":{\"envicool-fullchain-20250321\":\"2025-03-21\"}},\"height_mm\":{\"confidence\":\"high\",\"locator\":\"pages 3-4, immersion product specification, TK21D50F3\",\"source_publication_dates\":{\"envicool-fullchain-20250321\":\"2025-03-21\"},\"unit\":\"mm\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"pages 3-4, immersion product specification, TK21D50F3\",\"source_publication_dates\":{\"envicool-fullchain-20250321\":\"2025-03-21\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"pages 3-4, immersion product specification, TK21D50F3\",\"source_publication_dates\":{\"envicool-fullchain-20250321\":\"2025-03-21\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"pages 3-4, immersion product specification, TK21D50F3\",\"source_publication_dates\":{\"envicool-fullchain-20250321\":\"2025-03-21\"}},\"notes\":{\"confidence\":\"high\",\"locator\":\"pages 3-4, immersion product specification, TK21D50F3\",\"source_publication_dates\":{\"envicool-fullchain-20250321\":\"2025-03-21\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"pages 3-4, immersion product specification, TK21D50F3\",\"source_publication_dates\":{\"envicool-fullchain-20250321\":\"2025-03-21\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"pages 3-4, immersion product specification, TK21D50F3\",\"source_publication_dates\":{\"envicool-fullchain-20250321\":\"2025-03-21\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"pages 3-4, immersion product specification, TK21D50F3\",\"source_publication_dates\":{\"envicool-fullchain-20250321\":\"2025-03-21\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"pages 3-4, immersion product specification, TK21D50F3\",\"source_publication_dates\":{\"envicool-fullchain-20250321\":\"2025-03-21\"}},\"weight_kg\":{\"confidence\":\"high\",\"locator\":\"pages 3-4, immersion product specification, TK21D50F3\",\"source_publication_dates\":{\"envicool-fullchain-20250321\":\"2025-03-21\"},\"unit\":\"kg\"},\"width_mm\":{\"confidence\":\"high\",\"locator\":\"pages 3-4, immersion product specification, TK21D50F3\",\"source_publication_dates\":{\"envicool-fullchain-20250321\":\"2025-03-21\"},\"unit\":\"mm\"}}","field_sources_json":"{\"capacity_scope\":[\"envicool-fullchain-20250321\"],\"cooling_rating_conditions\":[\"envicool-fullchain-20250321\"],\"depth_mm\":[\"envicool-fullchain-20250321\"],\"equipment_category\":[\"envicool-fullchain-20250321\"],\"form_factor\":[\"envicool-fullchain-20250321\"],\"height_mm\":[\"envicool-fullchain-20250321\"],\"manufacturer\":[\"envicool-fullchain-20250321\"],\"model\":[\"envicool-fullchain-20250321\"],\"name\":[\"envicool-fullchain-20250321\"],\"notes\":[\"envicool-fullchain-20250321\"],\"observations_json\":[\"envicool-fullchain-20250321\"],\"official_url\":[\"envicool-fullchain-20250321\"],\"record_scope\":[\"envicool-fullchain-20250321\"],\"variant\":[\"envicool-fullchain-20250321\"],\"weight_kg\":[\"envicool-fullchain-20250321\"],\"width_mm\":[\"envicool-fullchain-20250321\"]}","form_factor":"phase-change immersion integrated cabinet","height_mm":1550,"last_verified_at":"2026-11-03T19:18:00Z","manufacturer":"Envicool","model":"TK21D50F3","name":"Envicool TK21D50F3","notes":"Exact published model column retained. IT-device power, coolant choices, optional power feeds and ranges remain source-bound observations and are not converted to cooling or electrical input power.","observations_json":"[{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact TK21D50F3 phase-change immersion integrated cabinet configuration\",\"field\":\"rack_capacity\",\"kind\":\"reported\",\"locator\":\"pages 3-4, immersion product specification, TK21D50F3\",\"source_id\":\"envicool-fullchain-20250321\",\"unit\":\"U\",\"value\":21},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact TK21D50F3 phase-change immersion integrated cabinet configuration\",\"field\":\"it_device_power\",\"kind\":\"reported\",\"locator\":\"pages 3-4, immersion product specification, TK21D50F3\",\"source_id\":\"envicool-fullchain-20250321\",\"unit\":\"kW\",\"value\":50},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact TK21D50F3 phase-change immersion integrated cabinet configuration\",\"field\":\"minimum_facility_water_flow\",\"kind\":\"reported\",\"locator\":\"pages 3-4, immersion product specification, TK21D50F3\",\"source_id\":\"envicool-fullchain-20250321\",\"unit\":\"L/min\",\"value\":72},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact TK21D50F3 phase-change immersion integrated cabinet configuration\",\"field\":\"nominal_power_supply\",\"kind\":\"reported\",\"locator\":\"pages 3-4, immersion product specification, TK21D50F3\",\"source_id\":\"envicool-fullchain-20250321\",\"unit\":null,\"value\":\"380 V AC, 3-phase, 50 Hz\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact TK21D50F3 phase-change immersion integrated cabinet configuration\",\"field\":\"it_equipment_envelope\",\"kind\":\"reported\",\"locator\":\"pages 3-4, immersion product specification, TK21D50F3\",\"source_id\":\"envicool-fullchain-20250321\",\"unit\":null,\"value\":\"19-inch; depth <=900 mm\"}]","official_url":"https://en.envicool.com/upload/file/20250321/1742550035252697.pdf","quality_status":"source_backed","record_id":"debbe3f7-1078-5652-9b97-397822847497","record_scope":"configuration","source_urls":["https://en.envicool.com/upload/file/20250321/1742550035252697.pdf"],"sources":["envicool-fullchain-20250321"],"updated_at":"2026-11-03T19:18:00Z","variant":"phase-change immersion integrated cabinet","weight_kg":320,"width_mm":1100}
{"capacity_scope":"Exact OEM TK32D80F3 phase-change immersion integrated cabinet configuration; no optional combinations synthesized","cooling_rating_conditions":"OEM IT-device power boundary; chilled-water source with supply water <=35 degC where stated","created_at":"2026-11-03T19:18:00Z","depth_mm":880,"entity_type":"equipment","equipment_category":"immersion","evidence_json":"{\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"pages 3-4, immersion product specification, TK32D80F3\",\"source_publication_dates\":{\"envicool-fullchain-20250321\":\"2025-03-21\"}},\"cooling_rating_conditions\":{\"confidence\":\"high\",\"locator\":\"pages 3-4, immersion product specification, TK32D80F3\",\"source_publication_dates\":{\"envicool-fullchain-20250321\":\"2025-03-21\"}},\"depth_mm\":{\"confidence\":\"high\",\"locator\":\"pages 3-4, immersion product specification, TK32D80F3\",\"source_publication_dates\":{\"envicool-fullchain-20250321\":\"2025-03-21\"},\"unit\":\"mm\"},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"pages 3-4, immersion product specification, TK32D80F3\",\"source_publication_dates\":{\"envicool-fullchain-20250321\":\"2025-03-21\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"pages 3-4, immersion product specification, TK32D80F3\",\"source_publication_dates\":{\"envicool-fullchain-20250321\":\"2025-03-21\"}},\"height_mm\":{\"confidence\":\"high\",\"locator\":\"pages 3-4, immersion product specification, TK32D80F3\",\"source_publication_dates\":{\"envicool-fullchain-20250321\":\"2025-03-21\"},\"unit\":\"mm\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"pages 3-4, immersion product specification, TK32D80F3\",\"source_publication_dates\":{\"envicool-fullchain-20250321\":\"2025-03-21\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"pages 3-4, immersion product specification, TK32D80F3\",\"source_publication_dates\":{\"envicool-fullchain-20250321\":\"2025-03-21\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"pages 3-4, immersion product specification, TK32D80F3\",\"source_publication_dates\":{\"envicool-fullchain-20250321\":\"2025-03-21\"}},\"notes\":{\"confidence\":\"high\",\"locator\":\"pages 3-4, immersion product specification, TK32D80F3\",\"source_publication_dates\":{\"envicool-fullchain-20250321\":\"2025-03-21\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"pages 3-4, immersion product specification, TK32D80F3\",\"source_publication_dates\":{\"envicool-fullchain-20250321\":\"2025-03-21\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"pages 3-4, immersion product specification, TK32D80F3\",\"source_publication_dates\":{\"envicool-fullchain-20250321\":\"2025-03-21\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"pages 3-4, immersion product specification, TK32D80F3\",\"source_publication_dates\":{\"envicool-fullchain-20250321\":\"2025-03-21\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"pages 3-4, immersion product specification, TK32D80F3\",\"source_publication_dates\":{\"envicool-fullchain-20250321\":\"2025-03-21\"}},\"weight_kg\":{\"confidence\":\"high\",\"locator\":\"pages 3-4, immersion product specification, TK32D80F3\",\"source_publication_dates\":{\"envicool-fullchain-20250321\":\"2025-03-21\"},\"unit\":\"kg\"},\"width_mm\":{\"confidence\":\"high\",\"locator\":\"pages 3-4, immersion product specification, TK32D80F3\",\"source_publication_dates\":{\"envicool-fullchain-20250321\":\"2025-03-21\"},\"unit\":\"mm\"}}","field_sources_json":"{\"capacity_scope\":[\"envicool-fullchain-20250321\"],\"cooling_rating_conditions\":[\"envicool-fullchain-20250321\"],\"depth_mm\":[\"envicool-fullchain-20250321\"],\"equipment_category\":[\"envicool-fullchain-20250321\"],\"form_factor\":[\"envicool-fullchain-20250321\"],\"height_mm\":[\"envicool-fullchain-20250321\"],\"manufacturer\":[\"envicool-fullchain-20250321\"],\"model\":[\"envicool-fullchain-20250321\"],\"name\":[\"envicool-fullchain-20250321\"],\"notes\":[\"envicool-fullchain-20250321\"],\"observations_json\":[\"envicool-fullchain-20250321\"],\"official_url\":[\"envicool-fullchain-20250321\"],\"record_scope\":[\"envicool-fullchain-20250321\"],\"variant\":[\"envicool-fullchain-20250321\"],\"weight_kg\":[\"envicool-fullchain-20250321\"],\"width_mm\":[\"envicool-fullchain-20250321\"]}","form_factor":"phase-change immersion integrated cabinet","height_mm":1550,"last_verified_at":"2026-11-03T19:18:00Z","manufacturer":"Envicool","model":"TK32D80F3","name":"Envicool TK32D80F3","notes":"Exact published model column retained. IT-device power, coolant choices, optional power feeds and ranges remain source-bound observations and are not converted to cooling or electrical input power.","observations_json":"[{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact TK32D80F3 phase-change immersion integrated cabinet configuration\",\"field\":\"rack_capacity\",\"kind\":\"reported\",\"locator\":\"pages 3-4, immersion product specification, TK32D80F3\",\"source_id\":\"envicool-fullchain-20250321\",\"unit\":\"U\",\"value\":32},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact TK32D80F3 phase-change immersion integrated cabinet configuration\",\"field\":\"it_device_power\",\"kind\":\"reported\",\"locator\":\"pages 3-4, immersion product specification, TK32D80F3\",\"source_id\":\"envicool-fullchain-20250321\",\"unit\":\"kW\",\"value\":80},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact TK32D80F3 phase-change immersion integrated cabinet configuration\",\"field\":\"minimum_facility_water_flow\",\"kind\":\"reported\",\"locator\":\"pages 3-4, immersion product specification, TK32D80F3\",\"source_id\":\"envicool-fullchain-20250321\",\"unit\":\"L/min\",\"value\":144},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact TK32D80F3 phase-change immersion integrated cabinet configuration\",\"field\":\"nominal_power_supply\",\"kind\":\"reported\",\"locator\":\"pages 3-4, immersion product specification, TK32D80F3\",\"source_id\":\"envicool-fullchain-20250321\",\"unit\":null,\"value\":\"380 V AC, 3-phase, 50 Hz\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact TK32D80F3 phase-change immersion integrated cabinet configuration\",\"field\":\"it_equipment_envelope\",\"kind\":\"reported\",\"locator\":\"pages 3-4, immersion product specification, TK32D80F3\",\"source_id\":\"envicool-fullchain-20250321\",\"unit\":null,\"value\":\"19-inch; depth <=900 mm\"}]","official_url":"https://en.envicool.com/upload/file/20250321/1742550035252697.pdf","quality_status":"source_backed","record_id":"a128f923-5d86-58d5-85d5-febf65339baa","record_scope":"configuration","source_urls":["https://en.envicool.com/upload/file/20250321/1742550035252697.pdf"],"sources":["envicool-fullchain-20250321"],"updated_at":"2026-11-03T19:18:00Z","variant":"phase-change immersion integrated cabinet","weight_kg":450,"width_mm":1650}
{"capacity_scope":"Exact OEM TK32S35F3 integrated single-phase immersion cabinet configuration; no optional combinations synthesized","cooling_rating_conditions":"OEM IT-device power boundary; chilled-water source with supply water <=35 degC where stated","created_at":"2026-11-03T19:18:00Z","depth_mm":800,"entity_type":"equipment","equipment_category":"immersion","evidence_json":"{\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"pages 3-4, immersion product specification, TK32S35F3\",\"source_publication_dates\":{\"envicool-fullchain-20250321\":\"2025-03-21\"}},\"cooling_rating_conditions\":{\"confidence\":\"high\",\"locator\":\"pages 3-4, immersion product specification, TK32S35F3\",\"source_publication_dates\":{\"envicool-fullchain-20250321\":\"2025-03-21\"}},\"depth_mm\":{\"confidence\":\"high\",\"locator\":\"pages 3-4, immersion product specification, TK32S35F3\",\"source_publication_dates\":{\"envicool-fullchain-20250321\":\"2025-03-21\"},\"unit\":\"mm\"},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"pages 3-4, immersion product specification, TK32S35F3\",\"source_publication_dates\":{\"envicool-fullchain-20250321\":\"2025-03-21\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"pages 3-4, immersion product specification, TK32S35F3\",\"source_publication_dates\":{\"envicool-fullchain-20250321\":\"2025-03-21\"}},\"height_mm\":{\"confidence\":\"high\",\"locator\":\"pages 3-4, immersion product specification, TK32S35F3\",\"source_publication_dates\":{\"envicool-fullchain-20250321\":\"2025-03-21\"},\"unit\":\"mm\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"pages 3-4, immersion product specification, TK32S35F3\",\"source_publication_dates\":{\"envicool-fullchain-20250321\":\"2025-03-21\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"pages 3-4, immersion product specification, TK32S35F3\",\"source_publication_dates\":{\"envicool-fullchain-20250321\":\"2025-03-21\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"pages 3-4, immersion product specification, TK32S35F3\",\"source_publication_dates\":{\"envicool-fullchain-20250321\":\"2025-03-21\"}},\"notes\":{\"confidence\":\"high\",\"locator\":\"pages 3-4, immersion product specification, TK32S35F3\",\"source_publication_dates\":{\"envicool-fullchain-20250321\":\"2025-03-21\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"pages 3-4, immersion product specification, TK32S35F3\",\"source_publication_dates\":{\"envicool-fullchain-20250321\":\"2025-03-21\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"pages 3-4, immersion product specification, TK32S35F3\",\"source_publication_dates\":{\"envicool-fullchain-20250321\":\"2025-03-21\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"pages 3-4, immersion product specification, TK32S35F3\",\"source_publication_dates\":{\"envicool-fullchain-20250321\":\"2025-03-21\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"pages 3-4, immersion product specification, TK32S35F3\",\"source_publication_dates\":{\"envicool-fullchain-20250321\":\"2025-03-21\"}},\"weight_kg\":{\"confidence\":\"high\",\"locator\":\"pages 3-4, immersion product specification, TK32S35F3\",\"source_publication_dates\":{\"envicool-fullchain-20250321\":\"2025-03-21\"},\"unit\":\"kg\"},\"width_mm\":{\"confidence\":\"high\",\"locator\":\"pages 3-4, immersion product specification, TK32S35F3\",\"source_publication_dates\":{\"envicool-fullchain-20250321\":\"2025-03-21\"},\"unit\":\"mm\"}}","field_sources_json":"{\"capacity_scope\":[\"envicool-fullchain-20250321\"],\"cooling_rating_conditions\":[\"envicool-fullchain-20250321\"],\"depth_mm\":[\"envicool-fullchain-20250321\"],\"equipment_category\":[\"envicool-fullchain-20250321\"],\"form_factor\":[\"envicool-fullchain-20250321\"],\"height_mm\":[\"envicool-fullchain-20250321\"],\"manufacturer\":[\"envicool-fullchain-20250321\"],\"model\":[\"envicool-fullchain-20250321\"],\"name\":[\"envicool-fullchain-20250321\"],\"notes\":[\"envicool-fullchain-20250321\"],\"observations_json\":[\"envicool-fullchain-20250321\"],\"official_url\":[\"envicool-fullchain-20250321\"],\"record_scope\":[\"envicool-fullchain-20250321\"],\"variant\":[\"envicool-fullchain-20250321\"],\"weight_kg\":[\"envicool-fullchain-20250321\"],\"width_mm\":[\"envicool-fullchain-20250321\"]}","form_factor":"integrated single-phase immersion cabinet","height_mm":1300,"last_verified_at":"2026-11-03T19:18:00Z","manufacturer":"Envicool","model":"TK32S35F3","name":"Envicool TK32S35F3","notes":"Exact published model column retained. IT-device power, coolant choices, optional power feeds and ranges remain source-bound observations and are not converted to cooling or electrical input power.","observations_json":"[{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact TK32S35F3 integrated single-phase immersion cabinet configuration\",\"field\":\"rack_capacity\",\"kind\":\"reported\",\"locator\":\"pages 3-4, immersion product specification, TK32S35F3\",\"source_id\":\"envicool-fullchain-20250321\",\"unit\":\"U\",\"value\":32},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact TK32S35F3 integrated single-phase immersion cabinet configuration\",\"field\":\"it_device_power\",\"kind\":\"reported\",\"locator\":\"pages 3-4, immersion product specification, TK32S35F3\",\"source_id\":\"envicool-fullchain-20250321\",\"unit\":\"kW\",\"value\":35},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact TK32S35F3 integrated single-phase immersion cabinet configuration\",\"field\":\"minimum_facility_water_flow\",\"kind\":\"reported\",\"locator\":\"pages 3-4, immersion product specification, TK32S35F3\",\"source_id\":\"envicool-fullchain-20250321\",\"unit\":\"L/min\",\"value\":602},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact TK32S35F3 integrated single-phase immersion cabinet configuration\",\"field\":\"nominal_power_supply\",\"kind\":\"reported\",\"locator\":\"pages 3-4, immersion product specification, TK32S35F3\",\"source_id\":\"envicool-fullchain-20250321\",\"unit\":null,\"value\":\"380 V AC, 3-phase, 50 Hz\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact TK32S35F3 integrated single-phase immersion cabinet configuration\",\"field\":\"it_equipment_envelope\",\"kind\":\"reported\",\"locator\":\"pages 3-4, immersion product specification, TK32S35F3\",\"source_id\":\"envicool-fullchain-20250321\",\"unit\":null,\"value\":\"19-inch; depth <=900 mm\"}]","official_url":"https://en.envicool.com/upload/file/20250321/1742550035252697.pdf","quality_status":"source_backed","record_id":"4c6161cb-31e4-5efb-ac61-dceab9b8681a","record_scope":"configuration","source_urls":["https://en.envicool.com/upload/file/20250321/1742550035252697.pdf"],"sources":["envicool-fullchain-20250321"],"updated_at":"2026-11-03T19:18:00Z","variant":"integrated single-phase immersion cabinet","weight_kg":400,"width_mm":2100}
{"capacity_scope":"Exact OEM TK42C60F3 single-phase immersion cabinet configuration; no optional combinations synthesized","cooling_rating_conditions":"OEM IT-device power boundary; chilled-water source with supply water <=35 degC where stated","created_at":"2026-11-03T19:18:00Z","depth_mm":800,"entity_type":"equipment","equipment_category":"immersion","evidence_json":"{\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"pages 3-4, immersion product specification, TK42C60F3\",\"source_publication_dates\":{\"envicool-fullchain-20250321\":\"2025-03-21\"}},\"cooling_rating_conditions\":{\"confidence\":\"high\",\"locator\":\"pages 3-4, immersion product specification, TK42C60F3\",\"source_publication_dates\":{\"envicool-fullchain-20250321\":\"2025-03-21\"}},\"depth_mm\":{\"confidence\":\"high\",\"locator\":\"pages 3-4, immersion product specification, TK42C60F3\",\"source_publication_dates\":{\"envicool-fullchain-20250321\":\"2025-03-21\"},\"unit\":\"mm\"},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"pages 3-4, immersion product specification, TK42C60F3\",\"source_publication_dates\":{\"envicool-fullchain-20250321\":\"2025-03-21\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"pages 3-4, immersion product specification, TK42C60F3\",\"source_publication_dates\":{\"envicool-fullchain-20250321\":\"2025-03-21\"}},\"height_mm\":{\"confidence\":\"high\",\"locator\":\"pages 3-4, immersion product specification, TK42C60F3\",\"source_publication_dates\":{\"envicool-fullchain-20250321\":\"2025-03-21\"},\"unit\":\"mm\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"pages 3-4, immersion product specification, TK42C60F3\",\"source_publication_dates\":{\"envicool-fullchain-20250321\":\"2025-03-21\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"pages 3-4, immersion product specification, TK42C60F3\",\"source_publication_dates\":{\"envicool-fullchain-20250321\":\"2025-03-21\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"pages 3-4, immersion product specification, TK42C60F3\",\"source_publication_dates\":{\"envicool-fullchain-20250321\":\"2025-03-21\"}},\"notes\":{\"confidence\":\"high\",\"locator\":\"pages 3-4, immersion product specification, TK42C60F3\",\"source_publication_dates\":{\"envicool-fullchain-20250321\":\"2025-03-21\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"pages 3-4, immersion product specification, TK42C60F3\",\"source_publication_dates\":{\"envicool-fullchain-20250321\":\"2025-03-21\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"pages 3-4, immersion product specification, TK42C60F3\",\"source_publication_dates\":{\"envicool-fullchain-20250321\":\"2025-03-21\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"pages 3-4, immersion product specification, TK42C60F3\",\"source_publication_dates\":{\"envicool-fullchain-20250321\":\"2025-03-21\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"pages 3-4, immersion product specification, TK42C60F3\",\"source_publication_dates\":{\"envicool-fullchain-20250321\":\"2025-03-21\"}},\"weight_kg\":{\"confidence\":\"high\",\"locator\":\"pages 3-4, immersion product specification, TK42C60F3\",\"source_publication_dates\":{\"envicool-fullchain-20250321\":\"2025-03-21\"},\"unit\":\"kg\"},\"width_mm\":{\"confidence\":\"high\",\"locator\":\"pages 3-4, immersion product specification, TK42C60F3\",\"source_publication_dates\":{\"envicool-fullchain-20250321\":\"2025-03-21\"},\"unit\":\"mm\"}}","field_sources_json":"{\"capacity_scope\":[\"envicool-fullchain-20250321\"],\"cooling_rating_conditions\":[\"envicool-fullchain-20250321\"],\"depth_mm\":[\"envicool-fullchain-20250321\"],\"equipment_category\":[\"envicool-fullchain-20250321\"],\"form_factor\":[\"envicool-fullchain-20250321\"],\"height_mm\":[\"envicool-fullchain-20250321\"],\"manufacturer\":[\"envicool-fullchain-20250321\"],\"model\":[\"envicool-fullchain-20250321\"],\"name\":[\"envicool-fullchain-20250321\"],\"notes\":[\"envicool-fullchain-20250321\"],\"observations_json\":[\"envicool-fullchain-20250321\"],\"official_url\":[\"envicool-fullchain-20250321\"],\"record_scope\":[\"envicool-fullchain-20250321\"],\"variant\":[\"envicool-fullchain-20250321\"],\"weight_kg\":[\"envicool-fullchain-20250321\"],\"width_mm\":[\"envicool-fullchain-20250321\"]}","form_factor":"single-phase immersion cabinet","height_mm":1250,"last_verified_at":"2026-11-03T19:18:00Z","manufacturer":"Envicool","model":"TK42C60F3","name":"Envicool TK42C60F3","notes":"Exact published model column retained. IT-device power, coolant choices, optional power feeds and ranges remain source-bound observations and are not converted to cooling or electrical input power.","observations_json":"[{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact TK42C60F3 single-phase immersion cabinet configuration\",\"field\":\"rack_capacity\",\"kind\":\"reported\",\"locator\":\"pages 3-4, immersion product specification, TK42C60F3\",\"source_id\":\"envicool-fullchain-20250321\",\"unit\":\"U\",\"value\":42},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact TK42C60F3 single-phase immersion cabinet configuration\",\"field\":\"it_device_power_range\",\"kind\":\"reported\",\"locator\":\"pages 3-4, immersion product specification, TK42C60F3\",\"source_id\":\"envicool-fullchain-20250321\",\"unit\":\"kW\",\"value\":\"20-60\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact TK42C60F3 single-phase immersion cabinet configuration\",\"field\":\"liquid_volume_range\",\"kind\":\"reported\",\"locator\":\"pages 3-4, immersion product specification, TK42C60F3\",\"source_id\":\"envicool-fullchain-20250321\",\"unit\":\"L\",\"value\":\"560-840\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact TK42C60F3 single-phase immersion cabinet configuration\",\"field\":\"nominal_power_supply\",\"kind\":\"reported\",\"locator\":\"pages 3-4, immersion product specification, TK42C60F3\",\"source_id\":\"envicool-fullchain-20250321\",\"unit\":null,\"value\":\"380 V AC, 3-phase, 50 Hz\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact TK42C60F3 single-phase immersion cabinet configuration\",\"field\":\"it_equipment_envelope\",\"kind\":\"reported\",\"locator\":\"pages 3-4, immersion product specification, TK42C60F3\",\"source_id\":\"envicool-fullchain-20250321\",\"unit\":null,\"value\":\"19-inch; depth <=900 mm\"}]","official_url":"https://en.envicool.com/upload/file/20250321/1742550035252697.pdf","quality_status":"source_backed","record_id":"b447c3c7-a472-53d6-af8e-26a8793045c4","record_scope":"configuration","source_urls":["https://en.envicool.com/upload/file/20250321/1742550035252697.pdf"],"sources":["envicool-fullchain-20250321"],"updated_at":"2026-11-03T19:18:00Z","variant":"single-phase immersion cabinet","weight_kg":400,"width_mm":2100}
{"capacity_scope":"Exact OEM TK42D100F3 phase-change immersion integrated cabinet configuration; no optional combinations synthesized","cooling_rating_conditions":"OEM IT-device power boundary; chilled-water source with supply water <=35 degC where stated","created_at":"2026-11-03T19:18:00Z","depth_mm":880,"entity_type":"equipment","equipment_category":"immersion","evidence_json":"{\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"pages 3-4, immersion product specification, TK42D100F3\",\"source_publication_dates\":{\"envicool-fullchain-20250321\":\"2025-03-21\"}},\"cooling_rating_conditions\":{\"confidence\":\"high\",\"locator\":\"pages 3-4, immersion product specification, TK42D100F3\",\"source_publication_dates\":{\"envicool-fullchain-20250321\":\"2025-03-21\"}},\"depth_mm\":{\"confidence\":\"high\",\"locator\":\"pages 3-4, immersion product specification, TK42D100F3\",\"source_publication_dates\":{\"envicool-fullchain-20250321\":\"2025-03-21\"},\"unit\":\"mm\"},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"pages 3-4, immersion product specification, TK42D100F3\",\"source_publication_dates\":{\"envicool-fullchain-20250321\":\"2025-03-21\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"pages 3-4, immersion product specification, TK42D100F3\",\"source_publication_dates\":{\"envicool-fullchain-20250321\":\"2025-03-21\"}},\"height_mm\":{\"confidence\":\"high\",\"locator\":\"pages 3-4, immersion product specification, TK42D100F3\",\"source_publication_dates\":{\"envicool-fullchain-20250321\":\"2025-03-21\"},\"unit\":\"mm\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"pages 3-4, immersion product specification, TK42D100F3\",\"source_publication_dates\":{\"envicool-fullchain-20250321\":\"2025-03-21\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"pages 3-4, immersion product specification, TK42D100F3\",\"source_publication_dates\":{\"envicool-fullchain-20250321\":\"2025-03-21\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"pages 3-4, immersion product specification, TK42D100F3\",\"source_publication_dates\":{\"envicool-fullchain-20250321\":\"2025-03-21\"}},\"notes\":{\"confidence\":\"high\",\"locator\":\"pages 3-4, immersion product specification, TK42D100F3\",\"source_publication_dates\":{\"envicool-fullchain-20250321\":\"2025-03-21\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"pages 3-4, immersion product specification, TK42D100F3\",\"source_publication_dates\":{\"envicool-fullchain-20250321\":\"2025-03-21\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"pages 3-4, immersion product specification, TK42D100F3\",\"source_publication_dates\":{\"envicool-fullchain-20250321\":\"2025-03-21\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"pages 3-4, immersion product specification, TK42D100F3\",\"source_publication_dates\":{\"envicool-fullchain-20250321\":\"2025-03-21\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"pages 3-4, immersion product specification, TK42D100F3\",\"source_publication_dates\":{\"envicool-fullchain-20250321\":\"2025-03-21\"}},\"weight_kg\":{\"confidence\":\"high\",\"locator\":\"pages 3-4, immersion product specification, TK42D100F3\",\"source_publication_dates\":{\"envicool-fullchain-20250321\":\"2025-03-21\"},\"unit\":\"kg\"},\"width_mm\":{\"confidence\":\"high\",\"locator\":\"pages 3-4, immersion product specification, TK42D100F3\",\"source_publication_dates\":{\"envicool-fullchain-20250321\":\"2025-03-21\"},\"unit\":\"mm\"}}","field_sources_json":"{\"capacity_scope\":[\"envicool-fullchain-20250321\"],\"cooling_rating_conditions\":[\"envicool-fullchain-20250321\"],\"depth_mm\":[\"envicool-fullchain-20250321\"],\"equipment_category\":[\"envicool-fullchain-20250321\"],\"form_factor\":[\"envicool-fullchain-20250321\"],\"height_mm\":[\"envicool-fullchain-20250321\"],\"manufacturer\":[\"envicool-fullchain-20250321\"],\"model\":[\"envicool-fullchain-20250321\"],\"name\":[\"envicool-fullchain-20250321\"],\"notes\":[\"envicool-fullchain-20250321\"],\"observations_json\":[\"envicool-fullchain-20250321\"],\"official_url\":[\"envicool-fullchain-20250321\"],\"record_scope\":[\"envicool-fullchain-20250321\"],\"variant\":[\"envicool-fullchain-20250321\"],\"weight_kg\":[\"envicool-fullchain-20250321\"],\"width_mm\":[\"envicool-fullchain-20250321\"]}","form_factor":"phase-change immersion integrated cabinet","height_mm":1550,"last_verified_at":"2026-11-03T19:18:00Z","manufacturer":"Envicool","model":"TK42D100F3","name":"Envicool TK42D100F3","notes":"Exact published model column retained. IT-device power, coolant choices, optional power feeds and ranges remain source-bound observations and are not converted to cooling or electrical input power.","observations_json":"[{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact TK42D100F3 phase-change immersion integrated cabinet configuration\",\"field\":\"rack_capacity\",\"kind\":\"reported\",\"locator\":\"pages 3-4, immersion product specification, TK42D100F3\",\"source_id\":\"envicool-fullchain-20250321\",\"unit\":\"U\",\"value\":42},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact TK42D100F3 phase-change immersion integrated cabinet configuration\",\"field\":\"it_device_power\",\"kind\":\"reported\",\"locator\":\"pages 3-4, immersion product specification, TK42D100F3\",\"source_id\":\"envicool-fullchain-20250321\",\"unit\":\"kW\",\"value\":100},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact TK42D100F3 phase-change immersion integrated cabinet configuration\",\"field\":\"minimum_facility_water_flow\",\"kind\":\"reported\",\"locator\":\"pages 3-4, immersion product specification, TK42D100F3\",\"source_id\":\"envicool-fullchain-20250321\",\"unit\":\"L/min\",\"value\":179},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact TK42D100F3 phase-change immersion integrated cabinet configuration\",\"field\":\"nominal_power_supply\",\"kind\":\"reported\",\"locator\":\"pages 3-4, immersion product specification, TK42D100F3\",\"source_id\":\"envicool-fullchain-20250321\",\"unit\":null,\"value\":\"380 V AC, 3-phase, 50 Hz\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact TK42D100F3 phase-change immersion integrated cabinet configuration\",\"field\":\"it_equipment_envelope\",\"kind\":\"reported\",\"locator\":\"pages 3-4, immersion product specification, TK42D100F3\",\"source_id\":\"envicool-fullchain-20250321\",\"unit\":null,\"value\":\"19-inch; depth <=900 mm\"}]","official_url":"https://en.envicool.com/upload/file/20250321/1742550035252697.pdf","quality_status":"source_backed","record_id":"d9e7b382-a147-5666-984d-b5463dcef775","record_scope":"configuration","source_urls":["https://en.envicool.com/upload/file/20250321/1742550035252697.pdf"],"sources":["envicool-fullchain-20250321"],"updated_at":"2026-11-03T19:18:00Z","variant":"phase-change immersion integrated cabinet","weight_kg":600,"width_mm":2250}
{"capacity_scope":"Exact OEM TK52C80F3 single-phase immersion cabinet configuration; no optional combinations synthesized","cooling_rating_conditions":"OEM IT-device power boundary; chilled-water source with supply water <=35 degC where stated","created_at":"2026-11-03T19:18:00Z","depth_mm":800,"entity_type":"equipment","equipment_category":"immersion","evidence_json":"{\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"pages 3-4, immersion product specification, TK52C80F3\",\"source_publication_dates\":{\"envicool-fullchain-20250321\":\"2025-03-21\"}},\"cooling_rating_conditions\":{\"confidence\":\"high\",\"locator\":\"pages 3-4, immersion product specification, TK52C80F3\",\"source_publication_dates\":{\"envicool-fullchain-20250321\":\"2025-03-21\"}},\"depth_mm\":{\"confidence\":\"high\",\"locator\":\"pages 3-4, immersion product specification, TK52C80F3\",\"source_publication_dates\":{\"envicool-fullchain-20250321\":\"2025-03-21\"},\"unit\":\"mm\"},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"pages 3-4, immersion product specification, TK52C80F3\",\"source_publication_dates\":{\"envicool-fullchain-20250321\":\"2025-03-21\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"pages 3-4, immersion product specification, TK52C80F3\",\"source_publication_dates\":{\"envicool-fullchain-20250321\":\"2025-03-21\"}},\"height_mm\":{\"confidence\":\"high\",\"locator\":\"pages 3-4, immersion product specification, TK52C80F3\",\"source_publication_dates\":{\"envicool-fullchain-20250321\":\"2025-03-21\"},\"unit\":\"mm\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"pages 3-4, immersion product specification, TK52C80F3\",\"source_publication_dates\":{\"envicool-fullchain-20250321\":\"2025-03-21\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"pages 3-4, immersion product specification, TK52C80F3\",\"source_publication_dates\":{\"envicool-fullchain-20250321\":\"2025-03-21\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"pages 3-4, immersion product specification, TK52C80F3\",\"source_publication_dates\":{\"envicool-fullchain-20250321\":\"2025-03-21\"}},\"notes\":{\"confidence\":\"high\",\"locator\":\"pages 3-4, immersion product specification, TK52C80F3\",\"source_publication_dates\":{\"envicool-fullchain-20250321\":\"2025-03-21\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"pages 3-4, immersion product specification, TK52C80F3\",\"source_publication_dates\":{\"envicool-fullchain-20250321\":\"2025-03-21\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"pages 3-4, immersion product specification, TK52C80F3\",\"source_publication_dates\":{\"envicool-fullchain-20250321\":\"2025-03-21\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"pages 3-4, immersion product specification, TK52C80F3\",\"source_publication_dates\":{\"envicool-fullchain-20250321\":\"2025-03-21\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"pages 3-4, immersion product specification, TK52C80F3\",\"source_publication_dates\":{\"envicool-fullchain-20250321\":\"2025-03-21\"}},\"weight_kg\":{\"confidence\":\"high\",\"locator\":\"pages 3-4, immersion product specification, TK52C80F3\",\"source_publication_dates\":{\"envicool-fullchain-20250321\":\"2025-03-21\"},\"unit\":\"kg\"},\"width_mm\":{\"confidence\":\"high\",\"locator\":\"pages 3-4, immersion product specification, TK52C80F3\",\"source_publication_dates\":{\"envicool-fullchain-20250321\":\"2025-03-21\"},\"unit\":\"mm\"}}","field_sources_json":"{\"capacity_scope\":[\"envicool-fullchain-20250321\"],\"cooling_rating_conditions\":[\"envicool-fullchain-20250321\"],\"depth_mm\":[\"envicool-fullchain-20250321\"],\"equipment_category\":[\"envicool-fullchain-20250321\"],\"form_factor\":[\"envicool-fullchain-20250321\"],\"height_mm\":[\"envicool-fullchain-20250321\"],\"manufacturer\":[\"envicool-fullchain-20250321\"],\"model\":[\"envicool-fullchain-20250321\"],\"name\":[\"envicool-fullchain-20250321\"],\"notes\":[\"envicool-fullchain-20250321\"],\"observations_json\":[\"envicool-fullchain-20250321\"],\"official_url\":[\"envicool-fullchain-20250321\"],\"record_scope\":[\"envicool-fullchain-20250321\"],\"variant\":[\"envicool-fullchain-20250321\"],\"weight_kg\":[\"envicool-fullchain-20250321\"],\"width_mm\":[\"envicool-fullchain-20250321\"]}","form_factor":"single-phase immersion cabinet","height_mm":1250,"last_verified_at":"2026-11-03T19:18:00Z","manufacturer":"Envicool","model":"TK52C80F3","name":"Envicool TK52C80F3","notes":"Exact published model column retained. IT-device power, coolant choices, optional power feeds and ranges remain source-bound observations and are not converted to cooling or electrical input power.","observations_json":"[{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact TK52C80F3 single-phase immersion cabinet configuration\",\"field\":\"rack_capacity\",\"kind\":\"reported\",\"locator\":\"pages 3-4, immersion product specification, TK52C80F3\",\"source_id\":\"envicool-fullchain-20250321\",\"unit\":\"U\",\"value\":52},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact TK52C80F3 single-phase immersion cabinet configuration\",\"field\":\"it_device_power_range\",\"kind\":\"reported\",\"locator\":\"pages 3-4, immersion product specification, TK52C80F3\",\"source_id\":\"envicool-fullchain-20250321\",\"unit\":\"kW\",\"value\":\"25-80\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact TK52C80F3 single-phase immersion cabinet configuration\",\"field\":\"liquid_volume_range\",\"kind\":\"reported\",\"locator\":\"pages 3-4, immersion product specification, TK52C80F3\",\"source_id\":\"envicool-fullchain-20250321\",\"unit\":\"L\",\"value\":\"690-1000\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact TK52C80F3 single-phase immersion cabinet configuration\",\"field\":\"nominal_power_supply\",\"kind\":\"reported\",\"locator\":\"pages 3-4, immersion product specification, TK52C80F3\",\"source_id\":\"envicool-fullchain-20250321\",\"unit\":null,\"value\":\"380 V AC, 3-phase, 50 Hz\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact TK52C80F3 single-phase immersion cabinet configuration\",\"field\":\"it_equipment_envelope\",\"kind\":\"reported\",\"locator\":\"pages 3-4, immersion product specification, TK52C80F3\",\"source_id\":\"envicool-fullchain-20250321\",\"unit\":null,\"value\":\"19-inch; depth <=900 mm\"}]","official_url":"https://en.envicool.com/upload/file/20250321/1742550035252697.pdf","quality_status":"source_backed","record_id":"fd740825-c934-5a4e-a592-eb75d9c3a128","record_scope":"configuration","source_urls":["https://en.envicool.com/upload/file/20250321/1742550035252697.pdf"],"sources":["envicool-fullchain-20250321"],"updated_at":"2026-11-03T19:18:00Z","variant":"single-phase immersion cabinet","weight_kg":550,"width_mm":2550}
{"airflow_m3_h":1000,"capacity_scope":"Exact OEM XCRow006 cold-plate; liquid-to-air configuration; no optional combinations synthesized","cooling_capacity_kw":6,"cooling_rating_conditions":"25 degC primary supply air; 40 degC secondary supply liquid; SoluKing PG25","created_at":"2026-11-03T19:18:00Z","depth_mm":850,"entity_type":"equipment","equipment_category":"direct_to_chip","evidence_json":"{\"airflow_m3_h\":{\"confidence\":\"high\",\"locator\":\"page 4, in-rack liquid-to-air table, XCRow006\",\"source_publication_dates\":{\"envicool-cdu-20250402\":\"2025-04-02\"},\"unit\":\"m3/h\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"page 4, in-rack liquid-to-air table, XCRow006\",\"source_publication_dates\":{\"envicool-cdu-20250402\":\"2025-04-02\"}},\"cooling_capacity_kw\":{\"confidence\":\"high\",\"locator\":\"page 4, in-rack liquid-to-air table, XCRow006\",\"source_publication_dates\":{\"envicool-cdu-20250402\":\"2025-04-02\"},\"unit\":\"kW\"},\"cooling_rating_conditions\":{\"confidence\":\"high\",\"locator\":\"page 4, in-rack liquid-to-air table, XCRow006\",\"source_publication_dates\":{\"envicool-cdu-20250402\":\"2025-04-02\"}},\"depth_mm\":{\"confidence\":\"high\",\"locator\":\"page 4, in-rack liquid-to-air table, XCRow006\",\"source_publication_dates\":{\"envicool-cdu-20250402\":\"2025-04-02\"},\"unit\":\"mm\"},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"page 4, in-rack liquid-to-air table, XCRow006\",\"source_publication_dates\":{\"envicool-cdu-20250402\":\"2025-04-02\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"page 4, in-rack liquid-to-air table, XCRow006\",\"source_publication_dates\":{\"envicool-cdu-20250402\":\"2025-04-02\"}},\"height_mm\":{\"confidence\":\"high\",\"locator\":\"page 4, in-rack liquid-to-air table, XCRow006\",\"source_publication_dates\":{\"envicool-cdu-20250402\":\"2025-04-02\"},\"unit\":\"mm\"},\"liquid_flow_l_min\":{\"confidence\":\"high\",\"locator\":\"page 4, in-rack liquid-to-air table, XCRow006\",\"source_publication_dates\":{\"envicool-cdu-20250402\":\"2025-04-02\"},\"unit\":\"L/min\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"page 4, in-rack liquid-to-air table, XCRow006\",\"source_publication_dates\":{\"envicool-cdu-20250402\":\"2025-04-02\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"page 4, in-rack liquid-to-air table, XCRow006\",\"source_publication_dates\":{\"envicool-cdu-20250402\":\"2025-04-02\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"page 4, in-rack liquid-to-air table, XCRow006\",\"source_publication_dates\":{\"envicool-cdu-20250402\":\"2025-04-02\"}},\"notes\":{\"confidence\":\"high\",\"locator\":\"page 4, in-rack liquid-to-air table, XCRow006\",\"source_publication_dates\":{\"envicool-cdu-20250402\":\"2025-04-02\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"page 4, in-rack liquid-to-air table, XCRow006\",\"source_publication_dates\":{\"envicool-cdu-20250402\":\"2025-04-02\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"page 4, in-rack liquid-to-air table, XCRow006\",\"source_publication_dates\":{\"envicool-cdu-20250402\":\"2025-04-02\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"page 4, in-rack liquid-to-air table, XCRow006\",\"source_publication_dates\":{\"envicool-cdu-20250402\":\"2025-04-02\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"page 4, in-rack liquid-to-air table, XCRow006\",\"source_publication_dates\":{\"envicool-cdu-20250402\":\"2025-04-02\"}},\"width_mm\":{\"confidence\":\"high\",\"locator\":\"page 4, in-rack liquid-to-air table, XCRow006\",\"source_publication_dates\":{\"envicool-cdu-20250402\":\"2025-04-02\"},\"unit\":\"mm\"}}","field_sources_json":"{\"airflow_m3_h\":[\"envicool-cdu-20250402\"],\"capacity_scope\":[\"envicool-cdu-20250402\"],\"cooling_capacity_kw\":[\"envicool-cdu-20250402\"],\"cooling_rating_conditions\":[\"envicool-cdu-20250402\"],\"depth_mm\":[\"envicool-cdu-20250402\"],\"equipment_category\":[\"envicool-cdu-20250402\"],\"form_factor\":[\"envicool-cdu-20250402\"],\"height_mm\":[\"envicool-cdu-20250402\"],\"liquid_flow_l_min\":[\"envicool-cdu-20250402\"],\"manufacturer\":[\"envicool-cdu-20250402\"],\"model\":[\"envicool-cdu-20250402\"],\"name\":[\"envicool-cdu-20250402\"],\"notes\":[\"envicool-cdu-20250402\"],\"observations_json\":[\"envicool-cdu-20250402\"],\"official_url\":[\"envicool-cdu-20250402\"],\"record_scope\":[\"envicool-cdu-20250402\"],\"variant\":[\"envicool-cdu-20250402\"],\"width_mm\":[\"envicool-cdu-20250402\"]}","form_factor":"4U in-rack liquid-to-air CDU","height_mm":175,"last_verified_at":"2026-11-03T19:18:00Z","liquid_flow_l_min":9,"manufacturer":"Envicool","model":"XCRow006","name":"Envicool XCRow006","notes":"Exact published model column retained. IT-device power, coolant choices, optional power feeds and ranges remain source-bound observations and are not converted to cooling or electrical input power.","observations_json":"[{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact XCRow006 cold-plate; liquid-to-air configuration\",\"field\":\"nominal_power_supply\",\"kind\":\"reported\",\"locator\":\"page 4, in-rack liquid-to-air table, XCRow006\",\"source_id\":\"envicool-cdu-20250402\",\"unit\":null,\"value\":\"220 V AC, 50 Hz\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact XCRow006 cold-plate; liquid-to-air configuration\",\"field\":\"pump_redundancy\",\"kind\":\"reported\",\"locator\":\"page 4, in-rack liquid-to-air table, XCRow006\",\"source_id\":\"envicool-cdu-20250402\",\"unit\":null,\"value\":\"dual pumps\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact XCRow006 cold-plate; liquid-to-air configuration\",\"field\":\"secondary_filtration\",\"kind\":\"reported\",\"locator\":\"page 4, in-rack liquid-to-air table, XCRow006\",\"source_id\":\"envicool-cdu-20250402\",\"unit\":null,\"value\":\"100 mesh\"}]","official_url":"https://en.envicool.com/upload/file/20250402/1743565940169841.pdf","quality_status":"source_backed","record_id":"7d8d780c-316a-5b13-a9ff-60f25fe75d8c","record_scope":"configuration","source_urls":["https://en.envicool.com/upload/file/20250402/1743565940169841.pdf"],"sources":["envicool-cdu-20250402"],"updated_at":"2026-11-03T19:18:00Z","variant":"cold-plate; liquid-to-air","width_mm":450}
{"airflow_m3_h":2600,"capacity_scope":"Exact OEM XCRow016 cold-plate; liquid-to-air configuration; no optional combinations synthesized","cooling_capacity_kw":16,"cooling_rating_conditions":"25 degC primary supply air; 40 degC secondary supply liquid; SoluKing PG25","created_at":"2026-11-03T19:18:00Z","depth_mm":860,"entity_type":"equipment","equipment_category":"direct_to_chip","evidence_json":"{\"airflow_m3_h\":{\"confidence\":\"high\",\"locator\":\"page 4, in-rack liquid-to-air table, XCRow016\",\"source_publication_dates\":{\"envicool-cdu-20250402\":\"2025-04-02\"},\"unit\":\"m3/h\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"page 4, in-rack liquid-to-air table, XCRow016\",\"source_publication_dates\":{\"envicool-cdu-20250402\":\"2025-04-02\"}},\"cooling_capacity_kw\":{\"confidence\":\"high\",\"locator\":\"page 4, in-rack liquid-to-air table, XCRow016\",\"source_publication_dates\":{\"envicool-cdu-20250402\":\"2025-04-02\"},\"unit\":\"kW\"},\"cooling_rating_conditions\":{\"confidence\":\"high\",\"locator\":\"page 4, in-rack liquid-to-air table, XCRow016\",\"source_publication_dates\":{\"envicool-cdu-20250402\":\"2025-04-02\"}},\"depth_mm\":{\"confidence\":\"high\",\"locator\":\"page 4, in-rack liquid-to-air table, XCRow016\",\"source_publication_dates\":{\"envicool-cdu-20250402\":\"2025-04-02\"},\"unit\":\"mm\"},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"page 4, in-rack liquid-to-air table, XCRow016\",\"source_publication_dates\":{\"envicool-cdu-20250402\":\"2025-04-02\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"page 4, in-rack liquid-to-air table, XCRow016\",\"source_publication_dates\":{\"envicool-cdu-20250402\":\"2025-04-02\"}},\"height_mm\":{\"confidence\":\"high\",\"locator\":\"page 4, in-rack liquid-to-air table, XCRow016\",\"source_publication_dates\":{\"envicool-cdu-20250402\":\"2025-04-02\"},\"unit\":\"mm\"},\"liquid_flow_l_min\":{\"confidence\":\"high\",\"locator\":\"page 4, in-rack liquid-to-air table, XCRow016\",\"source_publication_dates\":{\"envicool-cdu-20250402\":\"2025-04-02\"},\"unit\":\"L/min\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"page 4, in-rack liquid-to-air table, XCRow016\",\"source_publication_dates\":{\"envicool-cdu-20250402\":\"2025-04-02\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"page 4, in-rack liquid-to-air table, XCRow016\",\"source_publication_dates\":{\"envicool-cdu-20250402\":\"2025-04-02\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"page 4, in-rack liquid-to-air table, XCRow016\",\"source_publication_dates\":{\"envicool-cdu-20250402\":\"2025-04-02\"}},\"notes\":{\"confidence\":\"high\",\"locator\":\"page 4, in-rack liquid-to-air table, XCRow016\",\"source_publication_dates\":{\"envicool-cdu-20250402\":\"2025-04-02\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"page 4, in-rack liquid-to-air table, XCRow016\",\"source_publication_dates\":{\"envicool-cdu-20250402\":\"2025-04-02\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"page 4, in-rack liquid-to-air table, XCRow016\",\"source_publication_dates\":{\"envicool-cdu-20250402\":\"2025-04-02\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"page 4, in-rack liquid-to-air table, XCRow016\",\"source_publication_dates\":{\"envicool-cdu-20250402\":\"2025-04-02\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"page 4, in-rack liquid-to-air table, XCRow016\",\"source_publication_dates\":{\"envicool-cdu-20250402\":\"2025-04-02\"}},\"width_mm\":{\"confidence\":\"high\",\"locator\":\"page 4, in-rack liquid-to-air table, XCRow016\",\"source_publication_dates\":{\"envicool-cdu-20250402\":\"2025-04-02\"},\"unit\":\"mm\"}}","field_sources_json":"{\"airflow_m3_h\":[\"envicool-cdu-20250402\"],\"capacity_scope\":[\"envicool-cdu-20250402\"],\"cooling_capacity_kw\":[\"envicool-cdu-20250402\"],\"cooling_rating_conditions\":[\"envicool-cdu-20250402\"],\"depth_mm\":[\"envicool-cdu-20250402\"],\"equipment_category\":[\"envicool-cdu-20250402\"],\"form_factor\":[\"envicool-cdu-20250402\"],\"height_mm\":[\"envicool-cdu-20250402\"],\"liquid_flow_l_min\":[\"envicool-cdu-20250402\"],\"manufacturer\":[\"envicool-cdu-20250402\"],\"model\":[\"envicool-cdu-20250402\"],\"name\":[\"envicool-cdu-20250402\"],\"notes\":[\"envicool-cdu-20250402\"],\"observations_json\":[\"envicool-cdu-20250402\"],\"official_url\":[\"envicool-cdu-20250402\"],\"record_scope\":[\"envicool-cdu-20250402\"],\"variant\":[\"envicool-cdu-20250402\"],\"width_mm\":[\"envicool-cdu-20250402\"]}","form_factor":"8U in-rack liquid-to-air CDU","height_mm":350,"last_verified_at":"2026-11-03T19:18:00Z","liquid_flow_l_min":24,"manufacturer":"Envicool","model":"XCRow016","name":"Envicool XCRow016","notes":"Exact published model column retained. IT-device power, coolant choices, optional power feeds and ranges remain source-bound observations and are not converted to cooling or electrical input power.","observations_json":"[{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact XCRow016 cold-plate; liquid-to-air configuration\",\"field\":\"nominal_power_supply\",\"kind\":\"reported\",\"locator\":\"page 4, in-rack liquid-to-air table, XCRow016\",\"source_id\":\"envicool-cdu-20250402\",\"unit\":null,\"value\":\"220 V AC, 50 Hz\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact XCRow016 cold-plate; liquid-to-air configuration\",\"field\":\"pump_redundancy\",\"kind\":\"reported\",\"locator\":\"page 4, in-rack liquid-to-air table, XCRow016\",\"source_id\":\"envicool-cdu-20250402\",\"unit\":null,\"value\":\"dual pumps\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact XCRow016 cold-plate; liquid-to-air configuration\",\"field\":\"secondary_filtration\",\"kind\":\"reported\",\"locator\":\"page 4, in-rack liquid-to-air table, XCRow016\",\"source_id\":\"envicool-cdu-20250402\",\"unit\":null,\"value\":\"100 mesh\"}]","official_url":"https://en.envicool.com/upload/file/20250402/1743565940169841.pdf","quality_status":"source_backed","record_id":"4d149513-f278-5605-bb01-e775ae7fe638","record_scope":"configuration","source_urls":["https://en.envicool.com/upload/file/20250402/1743565940169841.pdf"],"sources":["envicool-cdu-20250402"],"updated_at":"2026-11-03T19:18:00Z","variant":"cold-plate; liquid-to-air","width_mm":450}
{"capacity_scope":"Exact OEM XCRow040 cold-plate; liquid-to-liquid configuration; no optional combinations synthesized","cooling_capacity_kw":40,"cooling_rating_conditions":"35 degC primary supply liquid; softened water; 40 degC secondary supply liquid; SoluKing PG25","created_at":"2026-11-03T19:18:00Z","depth_mm":850,"entity_type":"equipment","equipment_category":"direct_to_chip","evidence_json":"{\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"page 4, in-rack liquid-to-liquid table, XCRow040\",\"source_publication_dates\":{\"envicool-cdu-20250402\":\"2025-04-02\"}},\"cooling_capacity_kw\":{\"confidence\":\"high\",\"locator\":\"page 4, in-rack liquid-to-liquid table, XCRow040\",\"source_publication_dates\":{\"envicool-cdu-20250402\":\"2025-04-02\"},\"unit\":\"kW\"},\"cooling_rating_conditions\":{\"confidence\":\"high\",\"locator\":\"page 4, in-rack liquid-to-liquid table, XCRow040\",\"source_publication_dates\":{\"envicool-cdu-20250402\":\"2025-04-02\"}},\"depth_mm\":{\"confidence\":\"high\",\"locator\":\"page 4, in-rack liquid-to-liquid table, XCRow040\",\"source_publication_dates\":{\"envicool-cdu-20250402\":\"2025-04-02\"},\"unit\":\"mm\"},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"page 4, in-rack liquid-to-liquid table, XCRow040\",\"source_publication_dates\":{\"envicool-cdu-20250402\":\"2025-04-02\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"page 4, in-rack liquid-to-liquid table, XCRow040\",\"source_publication_dates\":{\"envicool-cdu-20250402\":\"2025-04-02\"}},\"height_mm\":{\"confidence\":\"high\",\"locator\":\"page 4, in-rack liquid-to-liquid table, XCRow040\",\"source_publication_dates\":{\"envicool-cdu-20250402\":\"2025-04-02\"},\"unit\":\"mm\"},\"liquid_flow_l_min\":{\"confidence\":\"high\",\"locator\":\"page 4, in-rack liquid-to-liquid table, XCRow040\",\"source_publication_dates\":{\"envicool-cdu-20250402\":\"2025-04-02\"},\"unit\":\"L/min\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"page 4, in-rack liquid-to-liquid table, XCRow040\",\"source_publication_dates\":{\"envicool-cdu-20250402\":\"2025-04-02\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"page 4, in-rack liquid-to-liquid table, XCRow040\",\"source_publication_dates\":{\"envicool-cdu-20250402\":\"2025-04-02\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"page 4, in-rack liquid-to-liquid table, XCRow040\",\"source_publication_dates\":{\"envicool-cdu-20250402\":\"2025-04-02\"}},\"notes\":{\"confidence\":\"high\",\"locator\":\"page 4, in-rack liquid-to-liquid table, XCRow040\",\"source_publication_dates\":{\"envicool-cdu-20250402\":\"2025-04-02\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"page 4, in-rack liquid-to-liquid table, XCRow040\",\"source_publication_dates\":{\"envicool-cdu-20250402\":\"2025-04-02\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"page 4, in-rack liquid-to-liquid table, XCRow040\",\"source_publication_dates\":{\"envicool-cdu-20250402\":\"2025-04-02\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"page 4, in-rack liquid-to-liquid table, XCRow040\",\"source_publication_dates\":{\"envicool-cdu-20250402\":\"2025-04-02\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"page 4, in-rack liquid-to-liquid table, XCRow040\",\"source_publication_dates\":{\"envicool-cdu-20250402\":\"2025-04-02\"}},\"width_mm\":{\"confidence\":\"high\",\"locator\":\"page 4, in-rack liquid-to-liquid table, XCRow040\",\"source_publication_dates\":{\"envicool-cdu-20250402\":\"2025-04-02\"},\"unit\":\"mm\"}}","field_sources_json":"{\"capacity_scope\":[\"envicool-cdu-20250402\"],\"cooling_capacity_kw\":[\"envicool-cdu-20250402\"],\"cooling_rating_conditions\":[\"envicool-cdu-20250402\"],\"depth_mm\":[\"envicool-cdu-20250402\"],\"equipment_category\":[\"envicool-cdu-20250402\"],\"form_factor\":[\"envicool-cdu-20250402\"],\"height_mm\":[\"envicool-cdu-20250402\"],\"liquid_flow_l_min\":[\"envicool-cdu-20250402\"],\"manufacturer\":[\"envicool-cdu-20250402\"],\"model\":[\"envicool-cdu-20250402\"],\"name\":[\"envicool-cdu-20250402\"],\"notes\":[\"envicool-cdu-20250402\"],\"observations_json\":[\"envicool-cdu-20250402\"],\"official_url\":[\"envicool-cdu-20250402\"],\"record_scope\":[\"envicool-cdu-20250402\"],\"variant\":[\"envicool-cdu-20250402\"],\"width_mm\":[\"envicool-cdu-20250402\"]}","form_factor":"OCP ORV3 in-rack liquid-to-liquid CDU","height_mm":175,"last_verified_at":"2026-11-03T19:18:00Z","liquid_flow_l_min":60,"manufacturer":"Envicool","model":"XCRow040","name":"Envicool XCRow040","notes":"Exact published model column retained. IT-device power, coolant choices, optional power feeds and ranges remain source-bound observations and are not converted to cooling or electrical input power.","observations_json":"[{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact XCRow040 cold-plate; liquid-to-liquid configuration\",\"field\":\"nominal_power_supply\",\"kind\":\"reported\",\"locator\":\"page 4, in-rack liquid-to-liquid table, XCRow040\",\"source_id\":\"envicool-cdu-20250402\",\"unit\":null,\"value\":\"220 V AC\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact XCRow040 cold-plate; liquid-to-liquid configuration\",\"field\":\"pump_redundancy\",\"kind\":\"reported\",\"locator\":\"page 4, in-rack liquid-to-liquid table, XCRow040\",\"source_id\":\"envicool-cdu-20250402\",\"unit\":null,\"value\":\"dual pumps\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact XCRow040 cold-plate; liquid-to-liquid configuration\",\"field\":\"secondary_filtration\",\"kind\":\"reported\",\"locator\":\"page 4, in-rack liquid-to-liquid table, XCRow040\",\"source_id\":\"envicool-cdu-20250402\",\"unit\":null,\"value\":\"100 mesh\"}]","official_url":"https://en.envicool.com/upload/file/20250402/1743565940169841.pdf","quality_status":"source_backed","record_id":"fd9453cb-339c-5204-a33f-1c23c0056568","record_scope":"configuration","source_urls":["https://en.envicool.com/upload/file/20250402/1743565940169841.pdf"],"sources":["envicool-cdu-20250402"],"updated_at":"2026-11-03T19:18:00Z","variant":"cold-plate; liquid-to-liquid","width_mm":450}
{"capacity_scope":"Exact OEM XCRow080 cold-plate; liquid-to-liquid configuration; no optional combinations synthesized","cooling_capacity_kw":80,"cooling_rating_conditions":"35 degC primary supply liquid; softened water; 40 degC secondary supply liquid; SoluKing PG25","created_at":"2026-11-03T19:18:00Z","depth_mm":850,"entity_type":"equipment","equipment_category":"direct_to_chip","evidence_json":"{\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"page 4, in-rack liquid-to-liquid table, XCRow080\",\"source_publication_dates\":{\"envicool-cdu-20250402\":\"2025-04-02\"}},\"cooling_capacity_kw\":{\"confidence\":\"high\",\"locator\":\"page 4, in-rack liquid-to-liquid table, XCRow080\",\"source_publication_dates\":{\"envicool-cdu-20250402\":\"2025-04-02\"},\"unit\":\"kW\"},\"cooling_rating_conditions\":{\"confidence\":\"high\",\"locator\":\"page 4, in-rack liquid-to-liquid table, XCRow080\",\"source_publication_dates\":{\"envicool-cdu-20250402\":\"2025-04-02\"}},\"depth_mm\":{\"confidence\":\"high\",\"locator\":\"page 4, in-rack liquid-to-liquid table, XCRow080\",\"source_publication_dates\":{\"envicool-cdu-20250402\":\"2025-04-02\"},\"unit\":\"mm\"},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"page 4, in-rack liquid-to-liquid table, XCRow080\",\"source_publication_dates\":{\"envicool-cdu-20250402\":\"2025-04-02\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"page 4, in-rack liquid-to-liquid table, XCRow080\",\"source_publication_dates\":{\"envicool-cdu-20250402\":\"2025-04-02\"}},\"height_mm\":{\"confidence\":\"high\",\"locator\":\"page 4, in-rack liquid-to-liquid table, XCRow080\",\"source_publication_dates\":{\"envicool-cdu-20250402\":\"2025-04-02\"},\"unit\":\"mm\"},\"liquid_flow_l_min\":{\"confidence\":\"high\",\"locator\":\"page 4, in-rack liquid-to-liquid table, XCRow080\",\"source_publication_dates\":{\"envicool-cdu-20250402\":\"2025-04-02\"},\"unit\":\"L/min\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"page 4, in-rack liquid-to-liquid table, XCRow080\",\"source_publication_dates\":{\"envicool-cdu-20250402\":\"2025-04-02\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"page 4, in-rack liquid-to-liquid table, XCRow080\",\"source_publication_dates\":{\"envicool-cdu-20250402\":\"2025-04-02\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"page 4, in-rack liquid-to-liquid table, XCRow080\",\"source_publication_dates\":{\"envicool-cdu-20250402\":\"2025-04-02\"}},\"notes\":{\"confidence\":\"high\",\"locator\":\"page 4, in-rack liquid-to-liquid table, XCRow080\",\"source_publication_dates\":{\"envicool-cdu-20250402\":\"2025-04-02\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"page 4, in-rack liquid-to-liquid table, XCRow080\",\"source_publication_dates\":{\"envicool-cdu-20250402\":\"2025-04-02\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"page 4, in-rack liquid-to-liquid table, XCRow080\",\"source_publication_dates\":{\"envicool-cdu-20250402\":\"2025-04-02\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"page 4, in-rack liquid-to-liquid table, XCRow080\",\"source_publication_dates\":{\"envicool-cdu-20250402\":\"2025-04-02\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"page 4, in-rack liquid-to-liquid table, XCRow080\",\"source_publication_dates\":{\"envicool-cdu-20250402\":\"2025-04-02\"}},\"width_mm\":{\"confidence\":\"high\",\"locator\":\"page 4, in-rack liquid-to-liquid table, XCRow080\",\"source_publication_dates\":{\"envicool-cdu-20250402\":\"2025-04-02\"},\"unit\":\"mm\"}}","field_sources_json":"{\"capacity_scope\":[\"envicool-cdu-20250402\"],\"cooling_capacity_kw\":[\"envicool-cdu-20250402\"],\"cooling_rating_conditions\":[\"envicool-cdu-20250402\"],\"depth_mm\":[\"envicool-cdu-20250402\"],\"equipment_category\":[\"envicool-cdu-20250402\"],\"form_factor\":[\"envicool-cdu-20250402\"],\"height_mm\":[\"envicool-cdu-20250402\"],\"liquid_flow_l_min\":[\"envicool-cdu-20250402\"],\"manufacturer\":[\"envicool-cdu-20250402\"],\"model\":[\"envicool-cdu-20250402\"],\"name\":[\"envicool-cdu-20250402\"],\"notes\":[\"envicool-cdu-20250402\"],\"observations_json\":[\"envicool-cdu-20250402\"],\"official_url\":[\"envicool-cdu-20250402\"],\"record_scope\":[\"envicool-cdu-20250402\"],\"variant\":[\"envicool-cdu-20250402\"],\"width_mm\":[\"envicool-cdu-20250402\"]}","form_factor":"OCP ORV3 in-rack liquid-to-liquid CDU","height_mm":165,"last_verified_at":"2026-11-03T19:18:00Z","liquid_flow_l_min":99,"manufacturer":"Envicool","model":"XCRow080","name":"Envicool XCRow080","notes":"Exact published model column retained. IT-device power, coolant choices, optional power feeds and ranges remain source-bound observations and are not converted to cooling or electrical input power.","observations_json":"[{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact XCRow080 cold-plate; liquid-to-liquid configuration\",\"field\":\"nominal_power_supply\",\"kind\":\"reported\",\"locator\":\"page 4, in-rack liquid-to-liquid table, XCRow080\",\"source_id\":\"envicool-cdu-20250402\",\"unit\":null,\"value\":\"48 V DC\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact XCRow080 cold-plate; liquid-to-liquid configuration\",\"field\":\"pump_redundancy\",\"kind\":\"reported\",\"locator\":\"page 4, in-rack liquid-to-liquid table, XCRow080\",\"source_id\":\"envicool-cdu-20250402\",\"unit\":null,\"value\":\"dual pumps\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact XCRow080 cold-plate; liquid-to-liquid configuration\",\"field\":\"secondary_filtration\",\"kind\":\"reported\",\"locator\":\"page 4, in-rack liquid-to-liquid table, XCRow080\",\"source_id\":\"envicool-cdu-20250402\",\"unit\":null,\"value\":\"not stated\"}]","official_url":"https://en.envicool.com/upload/file/20250402/1743565940169841.pdf","quality_status":"source_backed","record_id":"c6932552-a41a-52a0-ae5e-a976d504085a","record_scope":"configuration","source_urls":["https://en.envicool.com/upload/file/20250402/1743565940169841.pdf"],"sources":["envicool-cdu-20250402"],"updated_at":"2026-11-03T19:18:00Z","variant":"cold-plate; liquid-to-liquid","width_mm":535}
{"capacity_scope":"Exact OEM XCRow120 cold-plate; liquid-to-air configuration; no optional combinations synthesized","cooling_capacity_kw":120,"cooling_rating_conditions":"25 degC inlet air; supply coolant <=45 degC; PG25","created_at":"2026-11-03T19:18:00Z","depth_mm":1200,"entity_type":"equipment","equipment_category":"direct_to_chip","evidence_json":"{\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"page 4, in-row liquid-to-air table, XCRow120\",\"source_publication_dates\":{\"envicool-cdu-20250402\":\"2025-04-02\"}},\"cooling_capacity_kw\":{\"confidence\":\"high\",\"locator\":\"page 4, in-row liquid-to-air table, XCRow120\",\"source_publication_dates\":{\"envicool-cdu-20250402\":\"2025-04-02\"},\"unit\":\"kW\"},\"cooling_rating_conditions\":{\"confidence\":\"high\",\"locator\":\"page 4, in-row liquid-to-air table, XCRow120\",\"source_publication_dates\":{\"envicool-cdu-20250402\":\"2025-04-02\"}},\"depth_mm\":{\"confidence\":\"high\",\"locator\":\"page 4, in-row liquid-to-air table, XCRow120\",\"source_publication_dates\":{\"envicool-cdu-20250402\":\"2025-04-02\"},\"unit\":\"mm\"},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"page 4, in-row liquid-to-air table, XCRow120\",\"source_publication_dates\":{\"envicool-cdu-20250402\":\"2025-04-02\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"page 4, in-row liquid-to-air table, XCRow120\",\"source_publication_dates\":{\"envicool-cdu-20250402\":\"2025-04-02\"}},\"height_mm\":{\"confidence\":\"high\",\"locator\":\"page 4, in-row liquid-to-air table, XCRow120\",\"source_publication_dates\":{\"envicool-cdu-20250402\":\"2025-04-02\"},\"unit\":\"mm\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"page 4, in-row liquid-to-air table, XCRow120\",\"source_publication_dates\":{\"envicool-cdu-20250402\":\"2025-04-02\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"page 4, in-row liquid-to-air table, XCRow120\",\"source_publication_dates\":{\"envicool-cdu-20250402\":\"2025-04-02\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"page 4, in-row liquid-to-air table, XCRow120\",\"source_publication_dates\":{\"envicool-cdu-20250402\":\"2025-04-02\"}},\"notes\":{\"confidence\":\"high\",\"locator\":\"page 4, in-row liquid-to-air table, XCRow120\",\"source_publication_dates\":{\"envicool-cdu-20250402\":\"2025-04-02\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"page 4, in-row liquid-to-air table, XCRow120\",\"source_publication_dates\":{\"envicool-cdu-20250402\":\"2025-04-02\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"page 4, in-row liquid-to-air table, XCRow120\",\"source_publication_dates\":{\"envicool-cdu-20250402\":\"2025-04-02\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"page 4, in-row liquid-to-air table, XCRow120\",\"source_publication_dates\":{\"envicool-cdu-20250402\":\"2025-04-02\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"page 4, in-row liquid-to-air table, XCRow120\",\"source_publication_dates\":{\"envicool-cdu-20250402\":\"2025-04-02\"}},\"width_mm\":{\"confidence\":\"high\",\"locator\":\"page 4, in-row liquid-to-air table, XCRow120\",\"source_publication_dates\":{\"envicool-cdu-20250402\":\"2025-04-02\"},\"unit\":\"mm\"}}","field_sources_json":"{\"capacity_scope\":[\"envicool-cdu-20250402\"],\"cooling_capacity_kw\":[\"envicool-cdu-20250402\"],\"cooling_rating_conditions\":[\"envicool-cdu-20250402\"],\"depth_mm\":[\"envicool-cdu-20250402\"],\"equipment_category\":[\"envicool-cdu-20250402\"],\"form_factor\":[\"envicool-cdu-20250402\"],\"height_mm\":[\"envicool-cdu-20250402\"],\"manufacturer\":[\"envicool-cdu-20250402\"],\"model\":[\"envicool-cdu-20250402\"],\"name\":[\"envicool-cdu-20250402\"],\"notes\":[\"envicool-cdu-20250402\"],\"observations_json\":[\"envicool-cdu-20250402\"],\"official_url\":[\"envicool-cdu-20250402\"],\"record_scope\":[\"envicool-cdu-20250402\"],\"variant\":[\"envicool-cdu-20250402\"],\"width_mm\":[\"envicool-cdu-20250402\"]}","form_factor":"floor-standing in-row liquid-to-air CDU","height_mm":2200,"last_verified_at":"2026-11-03T19:18:00Z","manufacturer":"Envicool","model":"XCRow120","name":"Envicool XCRow120","notes":"Exact published model column retained. IT-device power, coolant choices, optional power feeds and ranges remain source-bound observations and are not converted to cooling or electrical input power.","observations_json":"[]","official_url":"https://en.envicool.com/upload/file/20250402/1743565940169841.pdf","quality_status":"source_backed","record_id":"1e55dded-b656-59d3-9ee0-a0163c46016d","record_scope":"configuration","source_urls":["https://en.envicool.com/upload/file/20250402/1743565940169841.pdf"],"sources":["envicool-cdu-20250402"],"updated_at":"2026-11-03T19:18:00Z","variant":"cold-plate; liquid-to-air","width_mm":600}
{"capacity_scope":"Exact OEM XCRow1400 cold-plate; centralized liquid-to-liquid configuration; no optional combinations synthesized","cooling_capacity_kw":1400,"cooling_rating_conditions":"35 degC primary supply liquid; 40 degC secondary supply liquid; OEM-listed water/PG25/EG25 coolant choices","created_at":"2026-11-03T19:18:00Z","depth_mm":1200,"entity_type":"equipment","equipment_category":"direct_to_chip","evidence_json":"{\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"page 6, centralized in-row CDU table, XCRow1400\",\"source_publication_dates\":{\"envicool-cdu-20250402\":\"2025-04-02\"}},\"cooling_capacity_kw\":{\"confidence\":\"high\",\"locator\":\"page 6, centralized in-row CDU table, XCRow1400\",\"source_publication_dates\":{\"envicool-cdu-20250402\":\"2025-04-02\"},\"unit\":\"kW\"},\"cooling_rating_conditions\":{\"confidence\":\"high\",\"locator\":\"page 6, centralized in-row CDU table, XCRow1400\",\"source_publication_dates\":{\"envicool-cdu-20250402\":\"2025-04-02\"}},\"depth_mm\":{\"confidence\":\"high\",\"locator\":\"page 6, centralized in-row CDU table, XCRow1400\",\"source_publication_dates\":{\"envicool-cdu-20250402\":\"2025-04-02\"},\"unit\":\"mm\"},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"page 6, centralized in-row CDU table, XCRow1400\",\"source_publication_dates\":{\"envicool-cdu-20250402\":\"2025-04-02\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"page 6, centralized in-row CDU table, XCRow1400\",\"source_publication_dates\":{\"envicool-cdu-20250402\":\"2025-04-02\"}},\"height_mm\":{\"confidence\":\"high\",\"locator\":\"page 6, centralized in-row CDU table, XCRow1400\",\"source_publication_dates\":{\"envicool-cdu-20250402\":\"2025-04-02\"},\"unit\":\"mm\"},\"liquid_flow_l_min\":{\"confidence\":\"high\",\"locator\":\"page 6, centralized in-row CDU table, XCRow1400\",\"source_publication_dates\":{\"envicool-cdu-20250402\":\"2025-04-02\"},\"unit\":\"L/min\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"page 6, centralized in-row CDU table, XCRow1400\",\"source_publication_dates\":{\"envicool-cdu-20250402\":\"2025-04-02\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"page 6, centralized in-row CDU table, XCRow1400\",\"source_publication_dates\":{\"envicool-cdu-20250402\":\"2025-04-02\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"page 6, centralized in-row CDU table, XCRow1400\",\"source_publication_dates\":{\"envicool-cdu-20250402\":\"2025-04-02\"}},\"notes\":{\"confidence\":\"high\",\"locator\":\"page 6, centralized in-row CDU table, XCRow1400\",\"source_publication_dates\":{\"envicool-cdu-20250402\":\"2025-04-02\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"page 6, centralized in-row CDU table, XCRow1400\",\"source_publication_dates\":{\"envicool-cdu-20250402\":\"2025-04-02\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"page 6, centralized in-row CDU table, XCRow1400\",\"source_publication_dates\":{\"envicool-cdu-20250402\":\"2025-04-02\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"page 6, centralized in-row CDU table, XCRow1400\",\"source_publication_dates\":{\"envicool-cdu-20250402\":\"2025-04-02\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"page 6, centralized in-row CDU table, XCRow1400\",\"source_publication_dates\":{\"envicool-cdu-20250402\":\"2025-04-02\"}},\"width_mm\":{\"confidence\":\"high\",\"locator\":\"page 6, centralized in-row CDU table, XCRow1400\",\"source_publication_dates\":{\"envicool-cdu-20250402\":\"2025-04-02\"},\"unit\":\"mm\"}}","field_sources_json":"{\"capacity_scope\":[\"envicool-cdu-20250402\"],\"cooling_capacity_kw\":[\"envicool-cdu-20250402\"],\"cooling_rating_conditions\":[\"envicool-cdu-20250402\"],\"depth_mm\":[\"envicool-cdu-20250402\"],\"equipment_category\":[\"envicool-cdu-20250402\"],\"form_factor\":[\"envicool-cdu-20250402\"],\"height_mm\":[\"envicool-cdu-20250402\"],\"liquid_flow_l_min\":[\"envicool-cdu-20250402\"],\"manufacturer\":[\"envicool-cdu-20250402\"],\"model\":[\"envicool-cdu-20250402\"],\"name\":[\"envicool-cdu-20250402\"],\"notes\":[\"envicool-cdu-20250402\"],\"observations_json\":[\"envicool-cdu-20250402\"],\"official_url\":[\"envicool-cdu-20250402\"],\"record_scope\":[\"envicool-cdu-20250402\"],\"variant\":[\"envicool-cdu-20250402\"],\"width_mm\":[\"envicool-cdu-20250402\"]}","form_factor":"floor-standing in-row liquid-to-liquid CDU","height_mm":2200,"last_verified_at":"2026-11-03T19:18:00Z","liquid_flow_l_min":1200,"manufacturer":"Envicool","model":"XCRow1400","name":"Envicool XCRow1400","notes":"Exact published model column retained. IT-device power, coolant choices, optional power feeds and ranges remain source-bound observations and are not converted to cooling or electrical input power.","observations_json":"[{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact XCRow1400 cold-plate; centralized liquid-to-liquid configuration\",\"field\":\"pump_configuration\",\"kind\":\"reported\",\"locator\":\"page 6, centralized in-row CDU table, XCRow1400\",\"source_id\":\"envicool-cdu-20250402\",\"unit\":null,\"value\":\"four pumps\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact XCRow1400 cold-plate; centralized liquid-to-liquid configuration\",\"field\":\"power_supply_choices\",\"kind\":\"reported\",\"locator\":\"page 6, centralized in-row CDU table, XCRow1400\",\"source_id\":\"envicool-cdu-20250402\",\"unit\":null,\"value\":\"480/400 V AC, 3-phase, 50/60 Hz\"}]","official_url":"https://en.envicool.com/upload/file/20250402/1743565940169841.pdf","quality_status":"source_backed","record_id":"2a5917fe-49f9-5d1e-9666-3c8d0e551595","record_scope":"configuration","source_urls":["https://en.envicool.com/upload/file/20250402/1743565940169841.pdf"],"sources":["envicool-cdu-20250402"],"updated_at":"2026-11-03T19:18:00Z","variant":"cold-plate; centralized liquid-to-liquid","width_mm":1200}
{"capacity_scope":"Exact OEM XCRow2000 cold-plate; centralized liquid-to-liquid configuration; no optional combinations synthesized","cooling_capacity_kw":2000,"cooling_rating_conditions":"35 degC primary supply liquid; 40 degC secondary supply liquid; OEM-listed water/PG25/EG25 coolant choices","created_at":"2026-11-03T19:18:00Z","depth_mm":2000,"entity_type":"equipment","equipment_category":"direct_to_chip","evidence_json":"{\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"page 6, centralized in-row CDU table, XCRow2000\",\"source_publication_dates\":{\"envicool-cdu-20250402\":\"2025-04-02\"}},\"cooling_capacity_kw\":{\"confidence\":\"high\",\"locator\":\"page 6, centralized in-row CDU table, XCRow2000\",\"source_publication_dates\":{\"envicool-cdu-20250402\":\"2025-04-02\"},\"unit\":\"kW\"},\"cooling_rating_conditions\":{\"confidence\":\"high\",\"locator\":\"page 6, centralized in-row CDU table, XCRow2000\",\"source_publication_dates\":{\"envicool-cdu-20250402\":\"2025-04-02\"}},\"depth_mm\":{\"confidence\":\"high\",\"locator\":\"page 6, centralized in-row CDU table, XCRow2000\",\"source_publication_dates\":{\"envicool-cdu-20250402\":\"2025-04-02\"},\"unit\":\"mm\"},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"page 6, centralized in-row CDU table, XCRow2000\",\"source_publication_dates\":{\"envicool-cdu-20250402\":\"2025-04-02\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"page 6, centralized in-row CDU table, XCRow2000\",\"source_publication_dates\":{\"envicool-cdu-20250402\":\"2025-04-02\"}},\"height_mm\":{\"confidence\":\"high\",\"locator\":\"page 6, centralized in-row CDU table, XCRow2000\",\"source_publication_dates\":{\"envicool-cdu-20250402\":\"2025-04-02\"},\"unit\":\"mm\"},\"liquid_flow_l_min\":{\"confidence\":\"high\",\"locator\":\"page 6, centralized in-row CDU table, XCRow2000\",\"source_publication_dates\":{\"envicool-cdu-20250402\":\"2025-04-02\"},\"unit\":\"L/min\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"page 6, centralized in-row CDU table, XCRow2000\",\"source_publication_dates\":{\"envicool-cdu-20250402\":\"2025-04-02\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"page 6, centralized in-row CDU table, XCRow2000\",\"source_publication_dates\":{\"envicool-cdu-20250402\":\"2025-04-02\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"page 6, centralized in-row CDU table, XCRow2000\",\"source_publication_dates\":{\"envicool-cdu-20250402\":\"2025-04-02\"}},\"notes\":{\"confidence\":\"high\",\"locator\":\"page 6, centralized in-row CDU table, XCRow2000\",\"source_publication_dates\":{\"envicool-cdu-20250402\":\"2025-04-02\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"page 6, centralized in-row CDU table, XCRow2000\",\"source_publication_dates\":{\"envicool-cdu-20250402\":\"2025-04-02\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"page 6, centralized in-row CDU table, XCRow2000\",\"source_publication_dates\":{\"envicool-cdu-20250402\":\"2025-04-02\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"page 6, centralized in-row CDU table, XCRow2000\",\"source_publication_dates\":{\"envicool-cdu-20250402\":\"2025-04-02\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"page 6, centralized in-row CDU table, XCRow2000\",\"source_publication_dates\":{\"envicool-cdu-20250402\":\"2025-04-02\"}},\"width_mm\":{\"confidence\":\"high\",\"locator\":\"page 6, centralized in-row CDU table, XCRow2000\",\"source_publication_dates\":{\"envicool-cdu-20250402\":\"2025-04-02\"},\"unit\":\"mm\"}}","field_sources_json":"{\"capacity_scope\":[\"envicool-cdu-20250402\"],\"cooling_capacity_kw\":[\"envicool-cdu-20250402\"],\"cooling_rating_conditions\":[\"envicool-cdu-20250402\"],\"depth_mm\":[\"envicool-cdu-20250402\"],\"equipment_category\":[\"envicool-cdu-20250402\"],\"form_factor\":[\"envicool-cdu-20250402\"],\"height_mm\":[\"envicool-cdu-20250402\"],\"liquid_flow_l_min\":[\"envicool-cdu-20250402\"],\"manufacturer\":[\"envicool-cdu-20250402\"],\"model\":[\"envicool-cdu-20250402\"],\"name\":[\"envicool-cdu-20250402\"],\"notes\":[\"envicool-cdu-20250402\"],\"observations_json\":[\"envicool-cdu-20250402\"],\"official_url\":[\"envicool-cdu-20250402\"],\"record_scope\":[\"envicool-cdu-20250402\"],\"variant\":[\"envicool-cdu-20250402\"],\"width_mm\":[\"envicool-cdu-20250402\"]}","form_factor":"floor-standing in-row liquid-to-liquid CDU","height_mm":2200,"last_verified_at":"2026-11-03T19:18:00Z","liquid_flow_l_min":3000,"manufacturer":"Envicool","model":"XCRow2000","name":"Envicool XCRow2000","notes":"Exact published model column retained. IT-device power, coolant choices, optional power feeds and ranges remain source-bound observations and are not converted to cooling or electrical input power.","observations_json":"[{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact XCRow2000 cold-plate; centralized liquid-to-liquid configuration\",\"field\":\"pump_configuration\",\"kind\":\"reported\",\"locator\":\"page 6, centralized in-row CDU table, XCRow2000\",\"source_id\":\"envicool-cdu-20250402\",\"unit\":null,\"value\":\"dual pumps\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact XCRow2000 cold-plate; centralized liquid-to-liquid configuration\",\"field\":\"power_supply_choices\",\"kind\":\"reported\",\"locator\":\"page 6, centralized in-row CDU table, XCRow2000\",\"source_id\":\"envicool-cdu-20250402\",\"unit\":null,\"value\":\"480/400 V AC, 3-phase, 50/60 Hz\"}]","official_url":"https://en.envicool.com/upload/file/20250402/1743565940169841.pdf","quality_status":"source_backed","record_id":"101595ae-7f31-59f3-9937-42f48cfc48db","record_scope":"configuration","source_urls":["https://en.envicool.com/upload/file/20250402/1743565940169841.pdf"],"sources":["envicool-cdu-20250402"],"updated_at":"2026-11-03T19:18:00Z","variant":"cold-plate; centralized liquid-to-liquid","width_mm":1200}
{"capacity_scope":"Exact OEM XCRow300 cold-plate; centralized liquid-to-liquid configuration; no optional combinations synthesized","cooling_capacity_kw":300,"cooling_rating_conditions":"35 degC primary supply liquid; 40 degC secondary supply liquid; OEM-listed water/PG25/EG25 coolant choices","created_at":"2026-11-03T19:18:00Z","depth_mm":1200,"entity_type":"equipment","equipment_category":"direct_to_chip","evidence_json":"{\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"page 6, centralized in-row CDU table, XCRow300\",\"source_publication_dates\":{\"envicool-cdu-20250402\":\"2025-04-02\"}},\"cooling_capacity_kw\":{\"confidence\":\"high\",\"locator\":\"page 6, centralized in-row CDU table, XCRow300\",\"source_publication_dates\":{\"envicool-cdu-20250402\":\"2025-04-02\"},\"unit\":\"kW\"},\"cooling_rating_conditions\":{\"confidence\":\"high\",\"locator\":\"page 6, centralized in-row CDU table, XCRow300\",\"source_publication_dates\":{\"envicool-cdu-20250402\":\"2025-04-02\"}},\"depth_mm\":{\"confidence\":\"high\",\"locator\":\"page 6, centralized in-row CDU table, XCRow300\",\"source_publication_dates\":{\"envicool-cdu-20250402\":\"2025-04-02\"},\"unit\":\"mm\"},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"page 6, centralized in-row CDU table, XCRow300\",\"source_publication_dates\":{\"envicool-cdu-20250402\":\"2025-04-02\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"page 6, centralized in-row CDU table, XCRow300\",\"source_publication_dates\":{\"envicool-cdu-20250402\":\"2025-04-02\"}},\"height_mm\":{\"confidence\":\"high\",\"locator\":\"page 6, centralized in-row CDU table, XCRow300\",\"source_publication_dates\":{\"envicool-cdu-20250402\":\"2025-04-02\"},\"unit\":\"mm\"},\"liquid_flow_l_min\":{\"confidence\":\"high\",\"locator\":\"page 6, centralized in-row CDU table, XCRow300\",\"source_publication_dates\":{\"envicool-cdu-20250402\":\"2025-04-02\"},\"unit\":\"L/min\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"page 6, centralized in-row CDU table, XCRow300\",\"source_publication_dates\":{\"envicool-cdu-20250402\":\"2025-04-02\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"page 6, centralized in-row CDU table, XCRow300\",\"source_publication_dates\":{\"envicool-cdu-20250402\":\"2025-04-02\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"page 6, centralized in-row CDU table, XCRow300\",\"source_publication_dates\":{\"envicool-cdu-20250402\":\"2025-04-02\"}},\"notes\":{\"confidence\":\"high\",\"locator\":\"page 6, centralized in-row CDU table, XCRow300\",\"source_publication_dates\":{\"envicool-cdu-20250402\":\"2025-04-02\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"page 6, centralized in-row CDU table, XCRow300\",\"source_publication_dates\":{\"envicool-cdu-20250402\":\"2025-04-02\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"page 6, centralized in-row CDU table, XCRow300\",\"source_publication_dates\":{\"envicool-cdu-20250402\":\"2025-04-02\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"page 6, centralized in-row CDU table, XCRow300\",\"source_publication_dates\":{\"envicool-cdu-20250402\":\"2025-04-02\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"page 6, centralized in-row CDU table, XCRow300\",\"source_publication_dates\":{\"envicool-cdu-20250402\":\"2025-04-02\"}},\"width_mm\":{\"confidence\":\"high\",\"locator\":\"page 6, centralized in-row CDU table, XCRow300\",\"source_publication_dates\":{\"envicool-cdu-20250402\":\"2025-04-02\"},\"unit\":\"mm\"}}","field_sources_json":"{\"capacity_scope\":[\"envicool-cdu-20250402\"],\"cooling_capacity_kw\":[\"envicool-cdu-20250402\"],\"cooling_rating_conditions\":[\"envicool-cdu-20250402\"],\"depth_mm\":[\"envicool-cdu-20250402\"],\"equipment_category\":[\"envicool-cdu-20250402\"],\"form_factor\":[\"envicool-cdu-20250402\"],\"height_mm\":[\"envicool-cdu-20250402\"],\"liquid_flow_l_min\":[\"envicool-cdu-20250402\"],\"manufacturer\":[\"envicool-cdu-20250402\"],\"model\":[\"envicool-cdu-20250402\"],\"name\":[\"envicool-cdu-20250402\"],\"notes\":[\"envicool-cdu-20250402\"],\"observations_json\":[\"envicool-cdu-20250402\"],\"official_url\":[\"envicool-cdu-20250402\"],\"record_scope\":[\"envicool-cdu-20250402\"],\"variant\":[\"envicool-cdu-20250402\"],\"width_mm\":[\"envicool-cdu-20250402\"]}","form_factor":"floor-standing in-row liquid-to-liquid CDU","height_mm":1200,"last_verified_at":"2026-11-03T19:18:00Z","liquid_flow_l_min":450,"manufacturer":"Envicool","model":"XCRow300","name":"Envicool XCRow300","notes":"Exact published model column retained. IT-device power, coolant choices, optional power feeds and ranges remain source-bound observations and are not converted to cooling or electrical input power.","observations_json":"[{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact XCRow300 cold-plate; centralized liquid-to-liquid configuration\",\"field\":\"pump_configuration\",\"kind\":\"reported\",\"locator\":\"page 6, centralized in-row CDU table, XCRow300\",\"source_id\":\"envicool-cdu-20250402\",\"unit\":null,\"value\":\"single pump\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact XCRow300 cold-plate; centralized liquid-to-liquid configuration\",\"field\":\"power_supply_choices\",\"kind\":\"reported\",\"locator\":\"page 6, centralized in-row CDU table, XCRow300\",\"source_id\":\"envicool-cdu-20250402\",\"unit\":null,\"value\":\"480/400 V AC, 3-phase, 50/60 Hz\"}]","official_url":"https://en.envicool.com/upload/file/20250402/1743565940169841.pdf","quality_status":"source_backed","record_id":"2dc2ec3a-b3ff-5448-8d18-b08591697302","record_scope":"configuration","source_urls":["https://en.envicool.com/upload/file/20250402/1743565940169841.pdf"],"sources":["envicool-cdu-20250402"],"updated_at":"2026-11-03T19:18:00Z","variant":"cold-plate; centralized liquid-to-liquid","width_mm":600}
{"capacity_scope":"Exact OEM XCRow300-B cold-plate; centralized liquid-to-liquid configuration; no optional combinations synthesized","cooling_capacity_kw":300,"cooling_rating_conditions":"35 degC primary supply liquid; 40 degC secondary supply liquid; OEM-listed water/PG25/EG25 coolant choices","created_at":"2026-11-03T19:18:00Z","depth_mm":1200,"entity_type":"equipment","equipment_category":"direct_to_chip","evidence_json":"{\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"page 6, centralized in-row CDU table, XCRow300-B\",\"source_publication_dates\":{\"envicool-cdu-20250402\":\"2025-04-02\"}},\"cooling_capacity_kw\":{\"confidence\":\"high\",\"locator\":\"page 6, centralized in-row CDU table, XCRow300-B\",\"source_publication_dates\":{\"envicool-cdu-20250402\":\"2025-04-02\"},\"unit\":\"kW\"},\"cooling_rating_conditions\":{\"confidence\":\"high\",\"locator\":\"page 6, centralized in-row CDU table, XCRow300-B\",\"source_publication_dates\":{\"envicool-cdu-20250402\":\"2025-04-02\"}},\"depth_mm\":{\"confidence\":\"high\",\"locator\":\"page 6, centralized in-row CDU table, XCRow300-B\",\"source_publication_dates\":{\"envicool-cdu-20250402\":\"2025-04-02\"},\"unit\":\"mm\"},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"page 6, centralized in-row CDU table, XCRow300-B\",\"source_publication_dates\":{\"envicool-cdu-20250402\":\"2025-04-02\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"page 6, centralized in-row CDU table, XCRow300-B\",\"source_publication_dates\":{\"envicool-cdu-20250402\":\"2025-04-02\"}},\"height_mm\":{\"confidence\":\"high\",\"locator\":\"page 6, centralized in-row CDU table, XCRow300-B\",\"source_publication_dates\":{\"envicool-cdu-20250402\":\"2025-04-02\"},\"unit\":\"mm\"},\"liquid_flow_l_min\":{\"confidence\":\"high\",\"locator\":\"page 6, centralized in-row CDU table, XCRow300-B\",\"source_publication_dates\":{\"envicool-cdu-20250402\":\"2025-04-02\"},\"unit\":\"L/min\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"page 6, centralized in-row CDU table, XCRow300-B\",\"source_publication_dates\":{\"envicool-cdu-20250402\":\"2025-04-02\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"page 6, centralized in-row CDU table, XCRow300-B\",\"source_publication_dates\":{\"envicool-cdu-20250402\":\"2025-04-02\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"page 6, centralized in-row CDU table, XCRow300-B\",\"source_publication_dates\":{\"envicool-cdu-20250402\":\"2025-04-02\"}},\"notes\":{\"confidence\":\"high\",\"locator\":\"page 6, centralized in-row CDU table, XCRow300-B\",\"source_publication_dates\":{\"envicool-cdu-20250402\":\"2025-04-02\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"page 6, centralized in-row CDU table, XCRow300-B\",\"source_publication_dates\":{\"envicool-cdu-20250402\":\"2025-04-02\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"page 6, centralized in-row CDU table, XCRow300-B\",\"source_publication_dates\":{\"envicool-cdu-20250402\":\"2025-04-02\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"page 6, centralized in-row CDU table, XCRow300-B\",\"source_publication_dates\":{\"envicool-cdu-20250402\":\"2025-04-02\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"page 6, centralized in-row CDU table, XCRow300-B\",\"source_publication_dates\":{\"envicool-cdu-20250402\":\"2025-04-02\"}},\"width_mm\":{\"confidence\":\"high\",\"locator\":\"page 6, centralized in-row CDU table, XCRow300-B\",\"source_publication_dates\":{\"envicool-cdu-20250402\":\"2025-04-02\"},\"unit\":\"mm\"}}","field_sources_json":"{\"capacity_scope\":[\"envicool-cdu-20250402\"],\"cooling_capacity_kw\":[\"envicool-cdu-20250402\"],\"cooling_rating_conditions\":[\"envicool-cdu-20250402\"],\"depth_mm\":[\"envicool-cdu-20250402\"],\"equipment_category\":[\"envicool-cdu-20250402\"],\"form_factor\":[\"envicool-cdu-20250402\"],\"height_mm\":[\"envicool-cdu-20250402\"],\"liquid_flow_l_min\":[\"envicool-cdu-20250402\"],\"manufacturer\":[\"envicool-cdu-20250402\"],\"model\":[\"envicool-cdu-20250402\"],\"name\":[\"envicool-cdu-20250402\"],\"notes\":[\"envicool-cdu-20250402\"],\"observations_json\":[\"envicool-cdu-20250402\"],\"official_url\":[\"envicool-cdu-20250402\"],\"record_scope\":[\"envicool-cdu-20250402\"],\"variant\":[\"envicool-cdu-20250402\"],\"width_mm\":[\"envicool-cdu-20250402\"]}","form_factor":"floor-standing in-row liquid-to-liquid CDU","height_mm":2200,"last_verified_at":"2026-11-03T19:18:00Z","liquid_flow_l_min":450,"manufacturer":"Envicool","model":"XCRow300-B","name":"Envicool XCRow300-B","notes":"Exact published model column retained. IT-device power, coolant choices, optional power feeds and ranges remain source-bound observations and are not converted to cooling or electrical input power.","observations_json":"[{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact XCRow300-B cold-plate; centralized liquid-to-liquid configuration\",\"field\":\"pump_configuration\",\"kind\":\"reported\",\"locator\":\"page 6, centralized in-row CDU table, XCRow300-B\",\"source_id\":\"envicool-cdu-20250402\",\"unit\":null,\"value\":\"dual pumps\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact XCRow300-B cold-plate; centralized liquid-to-liquid configuration\",\"field\":\"power_supply_choices\",\"kind\":\"reported\",\"locator\":\"page 6, centralized in-row CDU table, XCRow300-B\",\"source_id\":\"envicool-cdu-20250402\",\"unit\":null,\"value\":\"480/400 V AC, 3-phase, 50/60 Hz\"}]","official_url":"https://en.envicool.com/upload/file/20250402/1743565940169841.pdf","quality_status":"source_backed","record_id":"530d48e2-a8a5-5e9e-a6a5-56e343f1cbaa","record_scope":"configuration","source_urls":["https://en.envicool.com/upload/file/20250402/1743565940169841.pdf"],"sources":["envicool-cdu-20250402"],"updated_at":"2026-11-03T19:18:00Z","variant":"cold-plate; centralized liquid-to-liquid","width_mm":600}
{"capacity_scope":"Exact OEM XCRow400 cold-plate; centralized liquid-to-liquid configuration; no optional combinations synthesized","cooling_capacity_kw":400,"cooling_rating_conditions":"35 degC primary supply liquid; 40 degC secondary supply liquid; OEM-listed water/PG25/EG25 coolant choices","created_at":"2026-11-03T19:18:00Z","depth_mm":1400,"entity_type":"equipment","equipment_category":"direct_to_chip","evidence_json":"{\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"page 6, centralized in-row CDU table, XCRow400\",\"source_publication_dates\":{\"envicool-cdu-20250402\":\"2025-04-02\"}},\"cooling_capacity_kw\":{\"confidence\":\"high\",\"locator\":\"page 6, centralized in-row CDU table, XCRow400\",\"source_publication_dates\":{\"envicool-cdu-20250402\":\"2025-04-02\"},\"unit\":\"kW\"},\"cooling_rating_conditions\":{\"confidence\":\"high\",\"locator\":\"page 6, centralized in-row CDU table, XCRow400\",\"source_publication_dates\":{\"envicool-cdu-20250402\":\"2025-04-02\"}},\"depth_mm\":{\"confidence\":\"high\",\"locator\":\"page 6, centralized in-row CDU table, XCRow400\",\"source_publication_dates\":{\"envicool-cdu-20250402\":\"2025-04-02\"},\"unit\":\"mm\"},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"page 6, centralized in-row CDU table, XCRow400\",\"source_publication_dates\":{\"envicool-cdu-20250402\":\"2025-04-02\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"page 6, centralized in-row CDU table, XCRow400\",\"source_publication_dates\":{\"envicool-cdu-20250402\":\"2025-04-02\"}},\"height_mm\":{\"confidence\":\"high\",\"locator\":\"page 6, centralized in-row CDU table, XCRow400\",\"source_publication_dates\":{\"envicool-cdu-20250402\":\"2025-04-02\"},\"unit\":\"mm\"},\"liquid_flow_l_min\":{\"confidence\":\"high\",\"locator\":\"page 6, centralized in-row CDU table, XCRow400\",\"source_publication_dates\":{\"envicool-cdu-20250402\":\"2025-04-02\"},\"unit\":\"L/min\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"page 6, centralized in-row CDU table, XCRow400\",\"source_publication_dates\":{\"envicool-cdu-20250402\":\"2025-04-02\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"page 6, centralized in-row CDU table, XCRow400\",\"source_publication_dates\":{\"envicool-cdu-20250402\":\"2025-04-02\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"page 6, centralized in-row CDU table, XCRow400\",\"source_publication_dates\":{\"envicool-cdu-20250402\":\"2025-04-02\"}},\"notes\":{\"confidence\":\"high\",\"locator\":\"page 6, centralized in-row CDU table, XCRow400\",\"source_publication_dates\":{\"envicool-cdu-20250402\":\"2025-04-02\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"page 6, centralized in-row CDU table, XCRow400\",\"source_publication_dates\":{\"envicool-cdu-20250402\":\"2025-04-02\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"page 6, centralized in-row CDU table, XCRow400\",\"source_publication_dates\":{\"envicool-cdu-20250402\":\"2025-04-02\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"page 6, centralized in-row CDU table, XCRow400\",\"source_publication_dates\":{\"envicool-cdu-20250402\":\"2025-04-02\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"page 6, centralized in-row CDU table, XCRow400\",\"source_publication_dates\":{\"envicool-cdu-20250402\":\"2025-04-02\"}},\"width_mm\":{\"confidence\":\"high\",\"locator\":\"page 6, centralized in-row CDU table, XCRow400\",\"source_publication_dates\":{\"envicool-cdu-20250402\":\"2025-04-02\"},\"unit\":\"mm\"}}","field_sources_json":"{\"capacity_scope\":[\"envicool-cdu-20250402\"],\"cooling_capacity_kw\":[\"envicool-cdu-20250402\"],\"cooling_rating_conditions\":[\"envicool-cdu-20250402\"],\"depth_mm\":[\"envicool-cdu-20250402\"],\"equipment_category\":[\"envicool-cdu-20250402\"],\"form_factor\":[\"envicool-cdu-20250402\"],\"height_mm\":[\"envicool-cdu-20250402\"],\"liquid_flow_l_min\":[\"envicool-cdu-20250402\"],\"manufacturer\":[\"envicool-cdu-20250402\"],\"model\":[\"envicool-cdu-20250402\"],\"name\":[\"envicool-cdu-20250402\"],\"notes\":[\"envicool-cdu-20250402\"],\"observations_json\":[\"envicool-cdu-20250402\"],\"official_url\":[\"envicool-cdu-20250402\"],\"record_scope\":[\"envicool-cdu-20250402\"],\"variant\":[\"envicool-cdu-20250402\"],\"width_mm\":[\"envicool-cdu-20250402\"]}","form_factor":"floor-standing in-row liquid-to-liquid CDU","height_mm":2200,"last_verified_at":"2026-11-03T19:18:00Z","liquid_flow_l_min":600,"manufacturer":"Envicool","model":"XCRow400","name":"Envicool XCRow400","notes":"Exact published model column retained. IT-device power, coolant choices, optional power feeds and ranges remain source-bound observations and are not converted to cooling or electrical input power.","observations_json":"[{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact XCRow400 cold-plate; centralized liquid-to-liquid configuration\",\"field\":\"pump_configuration\",\"kind\":\"reported\",\"locator\":\"page 6, centralized in-row CDU table, XCRow400\",\"source_id\":\"envicool-cdu-20250402\",\"unit\":null,\"value\":\"single pump\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact XCRow400 cold-plate; centralized liquid-to-liquid configuration\",\"field\":\"power_supply_choices\",\"kind\":\"reported\",\"locator\":\"page 6, centralized in-row CDU table, XCRow400\",\"source_id\":\"envicool-cdu-20250402\",\"unit\":null,\"value\":\"480/400 V AC, 3-phase, 50/60 Hz\"}]","official_url":"https://en.envicool.com/upload/file/20250402/1743565940169841.pdf","quality_status":"source_backed","record_id":"d0c76dce-7bb0-51d7-b500-ac81eb22804b","record_scope":"configuration","source_urls":["https://en.envicool.com/upload/file/20250402/1743565940169841.pdf"],"sources":["envicool-cdu-20250402"],"updated_at":"2026-11-03T19:18:00Z","variant":"cold-plate; centralized liquid-to-liquid","width_mm":1000}
{"capacity_scope":"Exact OEM XCRow500 cold-plate; centralized liquid-to-liquid configuration; no optional combinations synthesized","cooling_capacity_kw":500,"cooling_rating_conditions":"35 degC primary supply liquid; 40 degC secondary supply liquid; OEM-listed water/PG25/EG25 coolant choices","created_at":"2026-11-03T19:18:00Z","depth_mm":1200,"entity_type":"equipment","equipment_category":"direct_to_chip","evidence_json":"{\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"page 6, centralized in-row CDU table, XCRow500\",\"source_publication_dates\":{\"envicool-cdu-20250402\":\"2025-04-02\"}},\"cooling_capacity_kw\":{\"confidence\":\"high\",\"locator\":\"page 6, centralized in-row CDU table, XCRow500\",\"source_publication_dates\":{\"envicool-cdu-20250402\":\"2025-04-02\"},\"unit\":\"kW\"},\"cooling_rating_conditions\":{\"confidence\":\"high\",\"locator\":\"page 6, centralized in-row CDU table, XCRow500\",\"source_publication_dates\":{\"envicool-cdu-20250402\":\"2025-04-02\"}},\"depth_mm\":{\"confidence\":\"high\",\"locator\":\"page 6, centralized in-row CDU table, XCRow500\",\"source_publication_dates\":{\"envicool-cdu-20250402\":\"2025-04-02\"},\"unit\":\"mm\"},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"page 6, centralized in-row CDU table, XCRow500\",\"source_publication_dates\":{\"envicool-cdu-20250402\":\"2025-04-02\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"page 6, centralized in-row CDU table, XCRow500\",\"source_publication_dates\":{\"envicool-cdu-20250402\":\"2025-04-02\"}},\"height_mm\":{\"confidence\":\"high\",\"locator\":\"page 6, centralized in-row CDU table, XCRow500\",\"source_publication_dates\":{\"envicool-cdu-20250402\":\"2025-04-02\"},\"unit\":\"mm\"},\"liquid_flow_l_min\":{\"confidence\":\"high\",\"locator\":\"page 6, centralized in-row CDU table, XCRow500\",\"source_publication_dates\":{\"envicool-cdu-20250402\":\"2025-04-02\"},\"unit\":\"L/min\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"page 6, centralized in-row CDU table, XCRow500\",\"source_publication_dates\":{\"envicool-cdu-20250402\":\"2025-04-02\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"page 6, centralized in-row CDU table, XCRow500\",\"source_publication_dates\":{\"envicool-cdu-20250402\":\"2025-04-02\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"page 6, centralized in-row CDU table, XCRow500\",\"source_publication_dates\":{\"envicool-cdu-20250402\":\"2025-04-02\"}},\"notes\":{\"confidence\":\"high\",\"locator\":\"page 6, centralized in-row CDU table, XCRow500\",\"source_publication_dates\":{\"envicool-cdu-20250402\":\"2025-04-02\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"page 6, centralized in-row CDU table, XCRow500\",\"source_publication_dates\":{\"envicool-cdu-20250402\":\"2025-04-02\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"page 6, centralized in-row CDU table, XCRow500\",\"source_publication_dates\":{\"envicool-cdu-20250402\":\"2025-04-02\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"page 6, centralized in-row CDU table, XCRow500\",\"source_publication_dates\":{\"envicool-cdu-20250402\":\"2025-04-02\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"page 6, centralized in-row CDU table, XCRow500\",\"source_publication_dates\":{\"envicool-cdu-20250402\":\"2025-04-02\"}},\"width_mm\":{\"confidence\":\"high\",\"locator\":\"page 6, centralized in-row CDU table, XCRow500\",\"source_publication_dates\":{\"envicool-cdu-20250402\":\"2025-04-02\"},\"unit\":\"mm\"}}","field_sources_json":"{\"capacity_scope\":[\"envicool-cdu-20250402\"],\"cooling_capacity_kw\":[\"envicool-cdu-20250402\"],\"cooling_rating_conditions\":[\"envicool-cdu-20250402\"],\"depth_mm\":[\"envicool-cdu-20250402\"],\"equipment_category\":[\"envicool-cdu-20250402\"],\"form_factor\":[\"envicool-cdu-20250402\"],\"height_mm\":[\"envicool-cdu-20250402\"],\"liquid_flow_l_min\":[\"envicool-cdu-20250402\"],\"manufacturer\":[\"envicool-cdu-20250402\"],\"model\":[\"envicool-cdu-20250402\"],\"name\":[\"envicool-cdu-20250402\"],\"notes\":[\"envicool-cdu-20250402\"],\"observations_json\":[\"envicool-cdu-20250402\"],\"official_url\":[\"envicool-cdu-20250402\"],\"record_scope\":[\"envicool-cdu-20250402\"],\"variant\":[\"envicool-cdu-20250402\"],\"width_mm\":[\"envicool-cdu-20250402\"]}","form_factor":"floor-standing in-row liquid-to-liquid CDU","height_mm":2200,"last_verified_at":"2026-11-03T19:18:00Z","liquid_flow_l_min":750,"manufacturer":"Envicool","model":"XCRow500","name":"Envicool XCRow500","notes":"Exact published model column retained. IT-device power, coolant choices, optional power feeds and ranges remain source-bound observations and are not converted to cooling or electrical input power.","observations_json":"[{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact XCRow500 cold-plate; centralized liquid-to-liquid configuration\",\"field\":\"pump_configuration\",\"kind\":\"reported\",\"locator\":\"page 6, centralized in-row CDU table, XCRow500\",\"source_id\":\"envicool-cdu-20250402\",\"unit\":null,\"value\":\"single pump\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact XCRow500 cold-plate; centralized liquid-to-liquid configuration\",\"field\":\"power_supply_choices\",\"kind\":\"reported\",\"locator\":\"page 6, centralized in-row CDU table, XCRow500\",\"source_id\":\"envicool-cdu-20250402\",\"unit\":null,\"value\":\"480/400 V AC, 3-phase, 50/60 Hz\"}]","official_url":"https://en.envicool.com/upload/file/20250402/1743565940169841.pdf","quality_status":"source_backed","record_id":"038abcf2-ee71-5650-9bfc-80f336a3d624","record_scope":"configuration","source_urls":["https://en.envicool.com/upload/file/20250402/1743565940169841.pdf"],"sources":["envicool-cdu-20250402"],"updated_at":"2026-11-03T19:18:00Z","variant":"cold-plate; centralized liquid-to-liquid","width_mm":1200}
{"capacity_scope":"Exact OEM XCRow600 cold-plate; centralized liquid-to-liquid configuration; no optional combinations synthesized","cooling_capacity_kw":600,"cooling_rating_conditions":"35 degC primary supply liquid; 40 degC secondary supply liquid; OEM-listed water/PG25/EG25 coolant choices","created_at":"2026-11-03T19:18:00Z","depth_mm":2000,"entity_type":"equipment","equipment_category":"direct_to_chip","evidence_json":"{\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"page 6, centralized in-row CDU table, XCRow600\",\"source_publication_dates\":{\"envicool-cdu-20250402\":\"2025-04-02\"}},\"cooling_capacity_kw\":{\"confidence\":\"high\",\"locator\":\"page 6, centralized in-row CDU table, XCRow600\",\"source_publication_dates\":{\"envicool-cdu-20250402\":\"2025-04-02\"},\"unit\":\"kW\"},\"cooling_rating_conditions\":{\"confidence\":\"high\",\"locator\":\"page 6, centralized in-row CDU table, XCRow600\",\"source_publication_dates\":{\"envicool-cdu-20250402\":\"2025-04-02\"}},\"depth_mm\":{\"confidence\":\"high\",\"locator\":\"page 6, centralized in-row CDU table, XCRow600\",\"source_publication_dates\":{\"envicool-cdu-20250402\":\"2025-04-02\"},\"unit\":\"mm\"},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"page 6, centralized in-row CDU table, XCRow600\",\"source_publication_dates\":{\"envicool-cdu-20250402\":\"2025-04-02\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"page 6, centralized in-row CDU table, XCRow600\",\"source_publication_dates\":{\"envicool-cdu-20250402\":\"2025-04-02\"}},\"height_mm\":{\"confidence\":\"high\",\"locator\":\"page 6, centralized in-row CDU table, XCRow600\",\"source_publication_dates\":{\"envicool-cdu-20250402\":\"2025-04-02\"},\"unit\":\"mm\"},\"liquid_flow_l_min\":{\"confidence\":\"high\",\"locator\":\"page 6, centralized in-row CDU table, XCRow600\",\"source_publication_dates\":{\"envicool-cdu-20250402\":\"2025-04-02\"},\"unit\":\"L/min\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"page 6, centralized in-row CDU table, XCRow600\",\"source_publication_dates\":{\"envicool-cdu-20250402\":\"2025-04-02\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"page 6, centralized in-row CDU table, XCRow600\",\"source_publication_dates\":{\"envicool-cdu-20250402\":\"2025-04-02\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"page 6, centralized in-row CDU table, XCRow600\",\"source_publication_dates\":{\"envicool-cdu-20250402\":\"2025-04-02\"}},\"notes\":{\"confidence\":\"high\",\"locator\":\"page 6, centralized in-row CDU table, XCRow600\",\"source_publication_dates\":{\"envicool-cdu-20250402\":\"2025-04-02\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"page 6, centralized in-row CDU table, XCRow600\",\"source_publication_dates\":{\"envicool-cdu-20250402\":\"2025-04-02\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"page 6, centralized in-row CDU table, XCRow600\",\"source_publication_dates\":{\"envicool-cdu-20250402\":\"2025-04-02\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"page 6, centralized in-row CDU table, XCRow600\",\"source_publication_dates\":{\"envicool-cdu-20250402\":\"2025-04-02\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"page 6, centralized in-row CDU table, XCRow600\",\"source_publication_dates\":{\"envicool-cdu-20250402\":\"2025-04-02\"}},\"width_mm\":{\"confidence\":\"high\",\"locator\":\"page 6, centralized in-row CDU table, XCRow600\",\"source_publication_dates\":{\"envicool-cdu-20250402\":\"2025-04-02\"},\"unit\":\"mm\"}}","field_sources_json":"{\"capacity_scope\":[\"envicool-cdu-20250402\"],\"cooling_capacity_kw\":[\"envicool-cdu-20250402\"],\"cooling_rating_conditions\":[\"envicool-cdu-20250402\"],\"depth_mm\":[\"envicool-cdu-20250402\"],\"equipment_category\":[\"envicool-cdu-20250402\"],\"form_factor\":[\"envicool-cdu-20250402\"],\"height_mm\":[\"envicool-cdu-20250402\"],\"liquid_flow_l_min\":[\"envicool-cdu-20250402\"],\"manufacturer\":[\"envicool-cdu-20250402\"],\"model\":[\"envicool-cdu-20250402\"],\"name\":[\"envicool-cdu-20250402\"],\"notes\":[\"envicool-cdu-20250402\"],\"observations_json\":[\"envicool-cdu-20250402\"],\"official_url\":[\"envicool-cdu-20250402\"],\"record_scope\":[\"envicool-cdu-20250402\"],\"variant\":[\"envicool-cdu-20250402\"],\"width_mm\":[\"envicool-cdu-20250402\"]}","form_factor":"floor-standing in-row liquid-to-liquid CDU","height_mm":2200,"last_verified_at":"2026-11-03T19:18:00Z","liquid_flow_l_min":900,"manufacturer":"Envicool","model":"XCRow600","name":"Envicool XCRow600","notes":"Exact published model column retained. IT-device power, coolant choices, optional power feeds and ranges remain source-bound observations and are not converted to cooling or electrical input power.","observations_json":"[{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact XCRow600 cold-plate; centralized liquid-to-liquid configuration\",\"field\":\"pump_configuration\",\"kind\":\"reported\",\"locator\":\"page 6, centralized in-row CDU table, XCRow600\",\"source_id\":\"envicool-cdu-20250402\",\"unit\":null,\"value\":\"dual pumps\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact XCRow600 cold-plate; centralized liquid-to-liquid configuration\",\"field\":\"power_supply_choices\",\"kind\":\"reported\",\"locator\":\"page 6, centralized in-row CDU table, XCRow600\",\"source_id\":\"envicool-cdu-20250402\",\"unit\":null,\"value\":\"480/400 V AC, 3-phase, 50/60 Hz\"}]","official_url":"https://en.envicool.com/upload/file/20250402/1743565940169841.pdf","quality_status":"source_backed","record_id":"d2bbf66a-e3f4-58cc-b57c-436b42382105","record_scope":"configuration","source_urls":["https://en.envicool.com/upload/file/20250402/1743565940169841.pdf"],"sources":["envicool-cdu-20250402"],"updated_at":"2026-11-03T19:18:00Z","variant":"cold-plate; centralized liquid-to-liquid","width_mm":800}
{"capacity_scope":"Exact OEM XCRow630 cold-plate; centralized liquid-to-liquid configuration; no optional combinations synthesized","cooling_capacity_kw":630,"cooling_rating_conditions":"35 degC primary supply liquid; 40 degC secondary supply liquid; OEM-listed water/PG25/EG25 coolant choices","created_at":"2026-11-03T19:18:00Z","depth_mm":1400,"entity_type":"equipment","equipment_category":"direct_to_chip","evidence_json":"{\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"page 6, centralized in-row CDU table, XCRow630\",\"source_publication_dates\":{\"envicool-cdu-20250402\":\"2025-04-02\"}},\"cooling_capacity_kw\":{\"confidence\":\"high\",\"locator\":\"page 6, centralized in-row CDU table, XCRow630\",\"source_publication_dates\":{\"envicool-cdu-20250402\":\"2025-04-02\"},\"unit\":\"kW\"},\"cooling_rating_conditions\":{\"confidence\":\"high\",\"locator\":\"page 6, centralized in-row CDU table, XCRow630\",\"source_publication_dates\":{\"envicool-cdu-20250402\":\"2025-04-02\"}},\"depth_mm\":{\"confidence\":\"high\",\"locator\":\"page 6, centralized in-row CDU table, XCRow630\",\"source_publication_dates\":{\"envicool-cdu-20250402\":\"2025-04-02\"},\"unit\":\"mm\"},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"page 6, centralized in-row CDU table, XCRow630\",\"source_publication_dates\":{\"envicool-cdu-20250402\":\"2025-04-02\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"page 6, centralized in-row CDU table, XCRow630\",\"source_publication_dates\":{\"envicool-cdu-20250402\":\"2025-04-02\"}},\"height_mm\":{\"confidence\":\"high\",\"locator\":\"page 6, centralized in-row CDU table, XCRow630\",\"source_publication_dates\":{\"envicool-cdu-20250402\":\"2025-04-02\"},\"unit\":\"mm\"},\"liquid_flow_l_min\":{\"confidence\":\"high\",\"locator\":\"page 6, centralized in-row CDU table, XCRow630\",\"source_publication_dates\":{\"envicool-cdu-20250402\":\"2025-04-02\"},\"unit\":\"L/min\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"page 6, centralized in-row CDU table, XCRow630\",\"source_publication_dates\":{\"envicool-cdu-20250402\":\"2025-04-02\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"page 6, centralized in-row CDU table, XCRow630\",\"source_publication_dates\":{\"envicool-cdu-20250402\":\"2025-04-02\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"page 6, centralized in-row CDU table, XCRow630\",\"source_publication_dates\":{\"envicool-cdu-20250402\":\"2025-04-02\"}},\"notes\":{\"confidence\":\"high\",\"locator\":\"page 6, centralized in-row CDU table, XCRow630\",\"source_publication_dates\":{\"envicool-cdu-20250402\":\"2025-04-02\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"page 6, centralized in-row CDU table, XCRow630\",\"source_publication_dates\":{\"envicool-cdu-20250402\":\"2025-04-02\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"page 6, centralized in-row CDU table, XCRow630\",\"source_publication_dates\":{\"envicool-cdu-20250402\":\"2025-04-02\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"page 6, centralized in-row CDU table, XCRow630\",\"source_publication_dates\":{\"envicool-cdu-20250402\":\"2025-04-02\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"page 6, centralized in-row CDU table, XCRow630\",\"source_publication_dates\":{\"envicool-cdu-20250402\":\"2025-04-02\"}},\"width_mm\":{\"confidence\":\"high\",\"locator\":\"page 6, centralized in-row CDU table, XCRow630\",\"source_publication_dates\":{\"envicool-cdu-20250402\":\"2025-04-02\"},\"unit\":\"mm\"}}","field_sources_json":"{\"capacity_scope\":[\"envicool-cdu-20250402\"],\"cooling_capacity_kw\":[\"envicool-cdu-20250402\"],\"cooling_rating_conditions\":[\"envicool-cdu-20250402\"],\"depth_mm\":[\"envicool-cdu-20250402\"],\"equipment_category\":[\"envicool-cdu-20250402\"],\"form_factor\":[\"envicool-cdu-20250402\"],\"height_mm\":[\"envicool-cdu-20250402\"],\"liquid_flow_l_min\":[\"envicool-cdu-20250402\"],\"manufacturer\":[\"envicool-cdu-20250402\"],\"model\":[\"envicool-cdu-20250402\"],\"name\":[\"envicool-cdu-20250402\"],\"notes\":[\"envicool-cdu-20250402\"],\"observations_json\":[\"envicool-cdu-20250402\"],\"official_url\":[\"envicool-cdu-20250402\"],\"record_scope\":[\"envicool-cdu-20250402\"],\"variant\":[\"envicool-cdu-20250402\"],\"width_mm\":[\"envicool-cdu-20250402\"]}","form_factor":"floor-standing in-row liquid-to-liquid CDU","height_mm":2200,"last_verified_at":"2026-11-03T19:18:00Z","liquid_flow_l_min":945,"manufacturer":"Envicool","model":"XCRow630","name":"Envicool XCRow630","notes":"Exact published model column retained. IT-device power, coolant choices, optional power feeds and ranges remain source-bound observations and are not converted to cooling or electrical input power.","observations_json":"[{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact XCRow630 cold-plate; centralized liquid-to-liquid configuration\",\"field\":\"pump_configuration\",\"kind\":\"reported\",\"locator\":\"page 6, centralized in-row CDU table, XCRow630\",\"source_id\":\"envicool-cdu-20250402\",\"unit\":null,\"value\":\"single pump\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact XCRow630 cold-plate; centralized liquid-to-liquid configuration\",\"field\":\"power_supply_choices\",\"kind\":\"reported\",\"locator\":\"page 6, centralized in-row CDU table, XCRow630\",\"source_id\":\"envicool-cdu-20250402\",\"unit\":null,\"value\":\"480/400 V AC, 3-phase, 50/60 Hz\"}]","official_url":"https://en.envicool.com/upload/file/20250402/1743565940169841.pdf","quality_status":"source_backed","record_id":"720e215a-f4ef-5cae-b1be-925c157b417e","record_scope":"configuration","source_urls":["https://en.envicool.com/upload/file/20250402/1743565940169841.pdf"],"sources":["envicool-cdu-20250402"],"updated_at":"2026-11-03T19:18:00Z","variant":"cold-plate; centralized liquid-to-liquid","width_mm":1200}
