{"apparent_power_kva":300,"capacity_scope":"Exact OEM UPS7000HX-T3U rating/configuration; apparent and active power remain source-reported only, and battery or optional-system combinations are excluded","created_at":"2026-11-03T22:26:00Z","depth_mm":900,"entity_type":"equipment","equipment_category":"ups","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"UPS7000HX-T3U data sheet page 2 / 300 kVA fixed capacity\",\"source_publication_dates\":{\"fuji-electric-ups7000hx-t3u-021116\":\"2016-02-11\"},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"UPS7000HX-T3U data sheet page 2 / 300 kVA fixed capacity\",\"source_publication_dates\":{\"fuji-electric-ups7000hx-t3u-021116\":\"2016-02-11\"}},\"depth_mm\":{\"confidence\":\"high\",\"locator\":\"UPS7000HX-T3U data sheet page 2 / 300 kVA fixed capacity\",\"source_publication_dates\":{\"fuji-electric-ups7000hx-t3u-021116\":\"2016-02-11\"},\"unit\":\"mm\"},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"UPS7000HX-T3U data sheet page 2 / 300 kVA fixed capacity\",\"source_publication_dates\":{\"fuji-electric-ups7000hx-t3u-021116\":\"2016-02-11\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"UPS7000HX-T3U data sheet page 2 / 300 kVA fixed capacity\",\"source_publication_dates\":{\"fuji-electric-ups7000hx-t3u-021116\":\"2016-02-11\"}},\"frequency_hz\":{\"confidence\":\"high\",\"locator\":\"UPS7000HX-T3U data sheet page 2 / 300 kVA fixed capacity\",\"source_publication_dates\":{\"fuji-electric-ups7000hx-t3u-021116\":\"2016-02-11\"},\"unit\":\"Hz\"},\"height_mm\":{\"confidence\":\"high\",\"locator\":\"UPS7000HX-T3U data sheet page 2 / 300 kVA fixed capacity\",\"source_publication_dates\":{\"fuji-electric-ups7000hx-t3u-021116\":\"2016-02-11\"},\"unit\":\"mm\"},\"input_current_a\":{\"confidence\":\"high\",\"locator\":\"UPS7000HX-T3U data sheet page 2 / 300 kVA fixed capacity\",\"source_publication_dates\":{\"fuji-electric-ups7000hx-t3u-021116\":\"2016-02-11\"},\"unit\":\"A\"},\"input_voltage_v\":{\"confidence\":\"high\",\"locator\":\"UPS7000HX-T3U data sheet page 2 / 300 kVA fixed capacity\",\"source_publication_dates\":{\"fuji-electric-ups7000hx-t3u-021116\":\"2016-02-11\"},\"unit\":\"V\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"UPS7000HX-T3U data sheet page 2 / 300 kVA fixed capacity\",\"source_publication_dates\":{\"fuji-electric-ups7000hx-t3u-021116\":\"2016-02-11\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"UPS7000HX-T3U data sheet page 2 / 300 kVA fixed capacity\",\"source_publication_dates\":{\"fuji-electric-ups7000hx-t3u-021116\":\"2016-02-11\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"UPS7000HX-T3U data sheet page 2 / 300 kVA fixed capacity\",\"source_publication_dates\":{\"fuji-electric-ups7000hx-t3u-021116\":\"2016-02-11\"}},\"notes\":{\"confidence\":\"high\",\"locator\":\"UPS7000HX-T3U data sheet page 2 / 300 kVA fixed capacity\",\"source_publication_dates\":{\"fuji-electric-ups7000hx-t3u-021116\":\"2016-02-11\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"UPS7000HX-T3U data sheet page 2 / 300 kVA fixed capacity\",\"source_publication_dates\":{\"fuji-electric-ups7000hx-t3u-021116\":\"2016-02-11\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"UPS7000HX-T3U data sheet page 2 / 300 kVA fixed capacity\",\"source_publication_dates\":{\"fuji-electric-ups7000hx-t3u-021116\":\"2016-02-11\"}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"UPS7000HX-T3U data sheet page 2 / 300 kVA fixed capacity\",\"source_publication_dates\":{\"fuji-electric-ups7000hx-t3u-021116\":\"2016-02-11\"},\"unit\":\"kW\"},\"output_voltage_v\":{\"confidence\":\"high\",\"locator\":\"UPS7000HX-T3U data sheet page 2 / 300 kVA fixed capacity\",\"source_publication_dates\":{\"fuji-electric-ups7000hx-t3u-021116\":\"2016-02-11\"},\"unit\":\"V\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"UPS7000HX-T3U data sheet page 2 / 300 kVA fixed capacity\",\"source_publication_dates\":{\"fuji-electric-ups7000hx-t3u-021116\":\"2016-02-11\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"UPS7000HX-T3U data sheet page 2 / 300 kVA fixed capacity\",\"source_publication_dates\":{\"fuji-electric-ups7000hx-t3u-021116\":\"2016-02-11\"}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"current portfolio card / UPS7000HX-T3U\",\"source_publication_dates\":{\"fuji-electric-americas-ups-portfolio-20261103\":\"2016-02-11\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"UPS7000HX-T3U data sheet page 2 / 300 kVA fixed capacity\",\"source_publication_dates\":{\"fuji-electric-ups7000hx-t3u-021116\":\"2016-02-11\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"UPS7000HX-T3U data sheet page 2 / 300 kVA fixed capacity\",\"source_publication_dates\":{\"fuji-electric-ups7000hx-t3u-021116\":\"2016-02-11\"}},\"weight_kg\":{\"confidence\":\"high\",\"locator\":\"UPS7000HX-T3U data sheet page 2 / 300 kVA fixed capacity\",\"source_publication_dates\":{\"fuji-electric-ups7000hx-t3u-021116\":\"2016-02-11\"},\"unit\":\"kg\"},\"width_mm\":{\"confidence\":\"high\",\"locator\":\"UPS7000HX-T3U data sheet page 2 / 300 kVA fixed capacity\",\"source_publication_dates\":{\"fuji-electric-ups7000hx-t3u-021116\":\"2016-02-11\"},\"unit\":\"mm\"}}","field_sources_json":"{\"apparent_power_kva\":[\"fuji-electric-ups7000hx-t3u-021116\"],\"capacity_scope\":[\"fuji-electric-ups7000hx-t3u-021116\"],\"depth_mm\":[\"fuji-electric-ups7000hx-t3u-021116\"],\"equipment_category\":[\"fuji-electric-ups7000hx-t3u-021116\"],\"form_factor\":[\"fuji-electric-ups7000hx-t3u-021116\"],\"frequency_hz\":[\"fuji-electric-ups7000hx-t3u-021116\"],\"height_mm\":[\"fuji-electric-ups7000hx-t3u-021116\"],\"input_current_a\":[\"fuji-electric-ups7000hx-t3u-021116\"],\"input_voltage_v\":[\"fuji-electric-ups7000hx-t3u-021116\"],\"manufacturer\":[\"fuji-electric-ups7000hx-t3u-021116\"],\"model\":[\"fuji-electric-ups7000hx-t3u-021116\"],\"name\":[\"fuji-electric-ups7000hx-t3u-021116\"],\"notes\":[\"fuji-electric-ups7000hx-t3u-021116\"],\"observations_json\":[\"fuji-electric-ups7000hx-t3u-021116\"],\"official_url\":[\"fuji-electric-ups7000hx-t3u-021116\"],\"output_power_kw\":[\"fuji-electric-ups7000hx-t3u-021116\"],\"output_voltage_v\":[\"fuji-electric-ups7000hx-t3u-021116\"],\"power_conditions\":[\"fuji-electric-ups7000hx-t3u-021116\"],\"power_rating_kind\":[\"fuji-electric-ups7000hx-t3u-021116\"],\"product_status\":[\"fuji-electric-americas-ups-portfolio-20261103\"],\"record_scope\":[\"fuji-electric-ups7000hx-t3u-021116\"],\"variant\":[\"fuji-electric-ups7000hx-t3u-021116\"],\"weight_kg\":[\"fuji-electric-ups7000hx-t3u-021116\"],\"width_mm\":[\"fuji-electric-ups7000hx-t3u-021116\"]}","form_factor":"Floor-standing UPS system","frequency_hz":60,"height_mm":2000,"input_current_a":372,"input_voltage_v":480,"last_verified_at":"2026-11-03T22:26:00Z","manufacturer":"Fuji Electric","model":"UPS7000HX-T3U","name":"Fuji Electric UPS7000HX-T3U 300 kVA 1 UPM","notes":"The exact published model/rating column is retained. Nominal and maximum input current, output current, efficiency modes/load points, battery interface and OEM standards statements remain distinct. No battery energy, runtime, installed deployment or optional topology is inferred.","observations_json":"[{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact published UPS7000HX-T3U 300 kVA / 300 kW; 480 V; 60 Hz; fixed capacity configuration\",\"field\":\"input_output_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"UPS7000HX-T3U data sheet page 2 / 300 kVA fixed capacity\",\"source_id\":\"fuji-electric-ups7000hx-t3u-021116\",\"unit\":\"V\",\"value\":\"480 V, 3-phase, 3-wire plus ground\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact published UPS7000HX-T3U 300 kVA / 300 kW; 480 V; 60 Hz; fixed capacity configuration\",\"field\":\"frequency_configuration\",\"kind\":\"reported\",\"locator\":\"UPS7000HX-T3U data sheet page 2 / 300 kVA fixed capacity\",\"source_id\":\"fuji-electric-ups7000hx-t3u-021116\",\"unit\":\"Hz\",\"value\":\"60 Hz\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact published UPS7000HX-T3U 300 kVA / 300 kW; 480 V; 60 Hz; fixed capacity configuration\",\"field\":\"upm_count\",\"kind\":\"reported\",\"locator\":\"UPS7000HX-T3U data sheet page 2 / 300 kVA fixed capacity\",\"source_id\":\"fuji-electric-ups7000hx-t3u-021116\",\"unit\":\"count\",\"value\":1},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact published UPS7000HX-T3U 300 kVA / 300 kW; 480 V; 60 Hz; fixed capacity configuration\",\"field\":\"maximum_input_current\",\"kind\":\"reported\",\"locator\":\"UPS7000HX-T3U data sheet page 2 / 300 kVA fixed capacity\",\"source_id\":\"fuji-electric-ups7000hx-t3u-021116\",\"unit\":\"A\",\"value\":409},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact published UPS7000HX-T3U 300 kVA / 300 kW; 480 V; 60 Hz; fixed capacity configuration\",\"field\":\"nominal_output_current\",\"kind\":\"reported\",\"locator\":\"UPS7000HX-T3U data sheet page 2 / 300 kVA fixed capacity\",\"source_id\":\"fuji-electric-ups7000hx-t3u-021116\",\"unit\":\"A\",\"value\":361},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact published UPS7000HX-T3U 300 kVA / 300 kW; 480 V; 60 Hz; fixed capacity configuration\",\"field\":\"efficiency_profile\",\"kind\":\"reported\",\"locator\":\"UPS7000HX-T3U data sheet page 2 / 300 kVA fixed capacity\",\"source_id\":\"fuji-electric-ups7000hx-t3u-021116\",\"unit\":\"%\",\"value\":\"Up to 97.4% AC-to-AC; load point not stated\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact published UPS7000HX-T3U 300 kVA / 300 kW; 480 V; 60 Hz; fixed capacity configuration\",\"field\":\"topology\",\"kind\":\"reported\",\"locator\":\"UPS7000HX-T3U data sheet page 2 / 300 kVA fixed capacity\",\"source_id\":\"fuji-electric-ups7000hx-t3u-021116\",\"unit\":null,\"value\":\"Online double conversion; transformer-less\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"UPS battery-interface statement only; no battery model, energy or runtime record created\",\"field\":\"battery_interface\",\"kind\":\"reported\",\"locator\":\"UPS7000HX-T3U data sheet page 2 / 300 kVA fixed capacity\",\"source_id\":\"fuji-electric-ups7000hx-t3u-021116\",\"unit\":null,\"value\":\"VRLA; 480 VDC rated / 540 VDC nominal; 240 cells\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact published UPS7000HX-T3U 300 kVA / 300 kW; 480 V; 60 Hz; fixed capacity configuration\",\"field\":\"overload_tolerance\",\"kind\":\"reported\",\"locator\":\"UPS7000HX-T3U data sheet page 2 / 300 kVA fixed capacity\",\"source_id\":\"fuji-electric-ups7000hx-t3u-021116\",\"unit\":null,\"value\":\"Not stated in the reviewed data-sheet table\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Published family interface statement; optional interfaces are not selected\",\"field\":\"communications\",\"kind\":\"reported\",\"locator\":\"UPS7000HX-T3U data sheet page 2 / 300 kVA fixed capacity\",\"source_id\":\"fuji-electric-ups7000hx-t3u-021116\",\"unit\":null,\"value\":\"Optional Web/SNMP and Modbus; not selected\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"OEM statement only; not normalized as an issuer-registry certification\",\"field\":\"standards_and_claims\",\"kind\":\"reported\",\"locator\":\"UPS7000HX-T3U data sheet page 2 / 300 kVA fixed capacity\",\"source_id\":\"fuji-electric-ups7000hx-t3u-021116\",\"unit\":null,\"value\":\"OEM states UL 1778 5th Edition and CSA 22.2 107.3\"}]","official_url":"https://americas.fujielectric.com/files/UPS%20Data%20Sheet%20-%20UPS7000HX-T3U%20021616.pdf","output_power_kw":300,"output_voltage_v":480,"power_conditions":"480 V, 3-phase, 3-wire plus ground; 60 Hz; rated OEM UPS output; online/double-conversion conditions where stated in the exact source","power_rating_kind":"rated UPS output apparent and active power","product_status":"listed in the current Fuji Electric UPS portfolio","quality_status":"source_backed","record_id":"c8d7c336-fd8e-5832-ac73-4a0da1b82f36","record_scope":"configuration","source_urls":["https://americas.fujielectric.com/files/UPS%20Data%20Sheet%20-%20UPS7000HX-T3U%20021616.pdf","https://americas.fujielectric.com/products/ups/"],"sources":["fuji-electric-ups7000hx-t3u-021116","fuji-electric-americas-ups-portfolio-20261103"],"updated_at":"2026-11-03T22:26:00Z","variant":"300 kVA / 300 kW; 480 V; 60 Hz; fixed capacity","weight_kg":1850,"width_mm":2000}
{"apparent_power_kva":400,"capacity_scope":"Exact OEM UPS7000HX-T3U rating/configuration; apparent and active power remain source-reported only, and battery or optional-system combinations are excluded","created_at":"2026-11-03T22:26:00Z","depth_mm":900,"entity_type":"equipment","equipment_category":"ups","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"UPS7000HX-T3U data sheet page 2 / 400 kVA fixed capacity\",\"source_publication_dates\":{\"fuji-electric-ups7000hx-t3u-021116\":\"2016-02-11\"},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"UPS7000HX-T3U data sheet page 2 / 400 kVA fixed capacity\",\"source_publication_dates\":{\"fuji-electric-ups7000hx-t3u-021116\":\"2016-02-11\"}},\"depth_mm\":{\"confidence\":\"high\",\"locator\":\"UPS7000HX-T3U data sheet page 2 / 400 kVA fixed capacity\",\"source_publication_dates\":{\"fuji-electric-ups7000hx-t3u-021116\":\"2016-02-11\"},\"unit\":\"mm\"},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"UPS7000HX-T3U data sheet page 2 / 400 kVA fixed capacity\",\"source_publication_dates\":{\"fuji-electric-ups7000hx-t3u-021116\":\"2016-02-11\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"UPS7000HX-T3U data sheet page 2 / 400 kVA fixed capacity\",\"source_publication_dates\":{\"fuji-electric-ups7000hx-t3u-021116\":\"2016-02-11\"}},\"frequency_hz\":{\"confidence\":\"high\",\"locator\":\"UPS7000HX-T3U data sheet page 2 / 400 kVA fixed capacity\",\"source_publication_dates\":{\"fuji-electric-ups7000hx-t3u-021116\":\"2016-02-11\"},\"unit\":\"Hz\"},\"height_mm\":{\"confidence\":\"high\",\"locator\":\"UPS7000HX-T3U data sheet page 2 / 400 kVA fixed capacity\",\"source_publication_dates\":{\"fuji-electric-ups7000hx-t3u-021116\":\"2016-02-11\"},\"unit\":\"mm\"},\"input_current_a\":{\"confidence\":\"high\",\"locator\":\"UPS7000HX-T3U data sheet page 2 / 400 kVA fixed capacity\",\"source_publication_dates\":{\"fuji-electric-ups7000hx-t3u-021116\":\"2016-02-11\"},\"unit\":\"A\"},\"input_voltage_v\":{\"confidence\":\"high\",\"locator\":\"UPS7000HX-T3U data sheet page 2 / 400 kVA fixed capacity\",\"source_publication_dates\":{\"fuji-electric-ups7000hx-t3u-021116\":\"2016-02-11\"},\"unit\":\"V\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"UPS7000HX-T3U data sheet page 2 / 400 kVA fixed capacity\",\"source_publication_dates\":{\"fuji-electric-ups7000hx-t3u-021116\":\"2016-02-11\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"UPS7000HX-T3U data sheet page 2 / 400 kVA fixed capacity\",\"source_publication_dates\":{\"fuji-electric-ups7000hx-t3u-021116\":\"2016-02-11\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"UPS7000HX-T3U data sheet page 2 / 400 kVA fixed capacity\",\"source_publication_dates\":{\"fuji-electric-ups7000hx-t3u-021116\":\"2016-02-11\"}},\"notes\":{\"confidence\":\"high\",\"locator\":\"UPS7000HX-T3U data sheet page 2 / 400 kVA fixed capacity\",\"source_publication_dates\":{\"fuji-electric-ups7000hx-t3u-021116\":\"2016-02-11\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"UPS7000HX-T3U data sheet page 2 / 400 kVA fixed capacity\",\"source_publication_dates\":{\"fuji-electric-ups7000hx-t3u-021116\":\"2016-02-11\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"UPS7000HX-T3U data sheet page 2 / 400 kVA fixed capacity\",\"source_publication_dates\":{\"fuji-electric-ups7000hx-t3u-021116\":\"2016-02-11\"}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"UPS7000HX-T3U data sheet page 2 / 400 kVA fixed capacity\",\"source_publication_dates\":{\"fuji-electric-ups7000hx-t3u-021116\":\"2016-02-11\"},\"unit\":\"kW\"},\"output_voltage_v\":{\"confidence\":\"high\",\"locator\":\"UPS7000HX-T3U data sheet page 2 / 400 kVA fixed capacity\",\"source_publication_dates\":{\"fuji-electric-ups7000hx-t3u-021116\":\"2016-02-11\"},\"unit\":\"V\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"UPS7000HX-T3U data sheet page 2 / 400 kVA fixed capacity\",\"source_publication_dates\":{\"fuji-electric-ups7000hx-t3u-021116\":\"2016-02-11\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"UPS7000HX-T3U data sheet page 2 / 400 kVA fixed capacity\",\"source_publication_dates\":{\"fuji-electric-ups7000hx-t3u-021116\":\"2016-02-11\"}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"current portfolio card / UPS7000HX-T3U\",\"source_publication_dates\":{\"fuji-electric-americas-ups-portfolio-20261103\":\"2016-02-11\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"UPS7000HX-T3U data sheet page 2 / 400 kVA fixed capacity\",\"source_publication_dates\":{\"fuji-electric-ups7000hx-t3u-021116\":\"2016-02-11\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"UPS7000HX-T3U data sheet page 2 / 400 kVA fixed capacity\",\"source_publication_dates\":{\"fuji-electric-ups7000hx-t3u-021116\":\"2016-02-11\"}},\"weight_kg\":{\"confidence\":\"high\",\"locator\":\"UPS7000HX-T3U data sheet page 2 / 400 kVA fixed capacity\",\"source_publication_dates\":{\"fuji-electric-ups7000hx-t3u-021116\":\"2016-02-11\"},\"unit\":\"kg\"},\"width_mm\":{\"confidence\":\"high\",\"locator\":\"UPS7000HX-T3U data sheet page 2 / 400 kVA fixed capacity\",\"source_publication_dates\":{\"fuji-electric-ups7000hx-t3u-021116\":\"2016-02-11\"},\"unit\":\"mm\"}}","field_sources_json":"{\"apparent_power_kva\":[\"fuji-electric-ups7000hx-t3u-021116\"],\"capacity_scope\":[\"fuji-electric-ups7000hx-t3u-021116\"],\"depth_mm\":[\"fuji-electric-ups7000hx-t3u-021116\"],\"equipment_category\":[\"fuji-electric-ups7000hx-t3u-021116\"],\"form_factor\":[\"fuji-electric-ups7000hx-t3u-021116\"],\"frequency_hz\":[\"fuji-electric-ups7000hx-t3u-021116\"],\"height_mm\":[\"fuji-electric-ups7000hx-t3u-021116\"],\"input_current_a\":[\"fuji-electric-ups7000hx-t3u-021116\"],\"input_voltage_v\":[\"fuji-electric-ups7000hx-t3u-021116\"],\"manufacturer\":[\"fuji-electric-ups7000hx-t3u-021116\"],\"model\":[\"fuji-electric-ups7000hx-t3u-021116\"],\"name\":[\"fuji-electric-ups7000hx-t3u-021116\"],\"notes\":[\"fuji-electric-ups7000hx-t3u-021116\"],\"observations_json\":[\"fuji-electric-ups7000hx-t3u-021116\"],\"official_url\":[\"fuji-electric-ups7000hx-t3u-021116\"],\"output_power_kw\":[\"fuji-electric-ups7000hx-t3u-021116\"],\"output_voltage_v\":[\"fuji-electric-ups7000hx-t3u-021116\"],\"power_conditions\":[\"fuji-electric-ups7000hx-t3u-021116\"],\"power_rating_kind\":[\"fuji-electric-ups7000hx-t3u-021116\"],\"product_status\":[\"fuji-electric-americas-ups-portfolio-20261103\"],\"record_scope\":[\"fuji-electric-ups7000hx-t3u-021116\"],\"variant\":[\"fuji-electric-ups7000hx-t3u-021116\"],\"weight_kg\":[\"fuji-electric-ups7000hx-t3u-021116\"],\"width_mm\":[\"fuji-electric-ups7000hx-t3u-021116\"]}","form_factor":"Floor-standing UPS system","frequency_hz":60,"height_mm":2000,"input_current_a":496,"input_voltage_v":480,"last_verified_at":"2026-11-03T22:26:00Z","manufacturer":"Fuji Electric","model":"UPS7000HX-T3U","name":"Fuji Electric UPS7000HX-T3U 400 kVA 1 UPM","notes":"The exact published model/rating column is retained. Nominal and maximum input current, output current, efficiency modes/load points, battery interface and OEM standards statements remain distinct. No battery energy, runtime, installed deployment or optional topology is inferred.","observations_json":"[{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact published UPS7000HX-T3U 400 kVA / 400 kW; 480 V; 60 Hz; fixed capacity configuration\",\"field\":\"input_output_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"UPS7000HX-T3U data sheet page 2 / 400 kVA fixed capacity\",\"source_id\":\"fuji-electric-ups7000hx-t3u-021116\",\"unit\":\"V\",\"value\":\"480 V, 3-phase, 3-wire plus ground\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact published UPS7000HX-T3U 400 kVA / 400 kW; 480 V; 60 Hz; fixed capacity configuration\",\"field\":\"frequency_configuration\",\"kind\":\"reported\",\"locator\":\"UPS7000HX-T3U data sheet page 2 / 400 kVA fixed capacity\",\"source_id\":\"fuji-electric-ups7000hx-t3u-021116\",\"unit\":\"Hz\",\"value\":\"60 Hz\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact published UPS7000HX-T3U 400 kVA / 400 kW; 480 V; 60 Hz; fixed capacity configuration\",\"field\":\"upm_count\",\"kind\":\"reported\",\"locator\":\"UPS7000HX-T3U data sheet page 2 / 400 kVA fixed capacity\",\"source_id\":\"fuji-electric-ups7000hx-t3u-021116\",\"unit\":\"count\",\"value\":1},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact published UPS7000HX-T3U 400 kVA / 400 kW; 480 V; 60 Hz; fixed capacity configuration\",\"field\":\"maximum_input_current\",\"kind\":\"reported\",\"locator\":\"UPS7000HX-T3U data sheet page 2 / 400 kVA fixed capacity\",\"source_id\":\"fuji-electric-ups7000hx-t3u-021116\",\"unit\":\"A\",\"value\":546},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact published UPS7000HX-T3U 400 kVA / 400 kW; 480 V; 60 Hz; fixed capacity configuration\",\"field\":\"nominal_output_current\",\"kind\":\"reported\",\"locator\":\"UPS7000HX-T3U data sheet page 2 / 400 kVA fixed capacity\",\"source_id\":\"fuji-electric-ups7000hx-t3u-021116\",\"unit\":\"A\",\"value\":481},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact published UPS7000HX-T3U 400 kVA / 400 kW; 480 V; 60 Hz; fixed capacity configuration\",\"field\":\"efficiency_profile\",\"kind\":\"reported\",\"locator\":\"UPS7000HX-T3U data sheet page 2 / 400 kVA fixed capacity\",\"source_id\":\"fuji-electric-ups7000hx-t3u-021116\",\"unit\":\"%\",\"value\":\"Up to 97.5% AC-to-AC; load point not stated\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact published UPS7000HX-T3U 400 kVA / 400 kW; 480 V; 60 Hz; fixed capacity configuration\",\"field\":\"topology\",\"kind\":\"reported\",\"locator\":\"UPS7000HX-T3U data sheet page 2 / 400 kVA fixed capacity\",\"source_id\":\"fuji-electric-ups7000hx-t3u-021116\",\"unit\":null,\"value\":\"Online double conversion; transformer-less\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"UPS battery-interface statement only; no battery model, energy or runtime record created\",\"field\":\"battery_interface\",\"kind\":\"reported\",\"locator\":\"UPS7000HX-T3U data sheet page 2 / 400 kVA fixed capacity\",\"source_id\":\"fuji-electric-ups7000hx-t3u-021116\",\"unit\":null,\"value\":\"VRLA; 480 VDC rated / 540 VDC nominal; 240 cells\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact published UPS7000HX-T3U 400 kVA / 400 kW; 480 V; 60 Hz; fixed capacity configuration\",\"field\":\"overload_tolerance\",\"kind\":\"reported\",\"locator\":\"UPS7000HX-T3U data sheet page 2 / 400 kVA fixed capacity\",\"source_id\":\"fuji-electric-ups7000hx-t3u-021116\",\"unit\":null,\"value\":\"Not stated in the reviewed data-sheet table\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Published family interface statement; optional interfaces are not selected\",\"field\":\"communications\",\"kind\":\"reported\",\"locator\":\"UPS7000HX-T3U data sheet page 2 / 400 kVA fixed capacity\",\"source_id\":\"fuji-electric-ups7000hx-t3u-021116\",\"unit\":null,\"value\":\"Optional Web/SNMP and Modbus; not selected\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"OEM statement only; not normalized as an issuer-registry certification\",\"field\":\"standards_and_claims\",\"kind\":\"reported\",\"locator\":\"UPS7000HX-T3U data sheet page 2 / 400 kVA fixed capacity\",\"source_id\":\"fuji-electric-ups7000hx-t3u-021116\",\"unit\":null,\"value\":\"OEM states UL 1778 5th Edition and CSA 22.2 107.3\"}]","official_url":"https://americas.fujielectric.com/files/UPS%20Data%20Sheet%20-%20UPS7000HX-T3U%20021616.pdf","output_power_kw":400,"output_voltage_v":480,"power_conditions":"480 V, 3-phase, 3-wire plus ground; 60 Hz; rated OEM UPS output; online/double-conversion conditions where stated in the exact source","power_rating_kind":"rated UPS output apparent and active power","product_status":"listed in the current Fuji Electric UPS portfolio","quality_status":"source_backed","record_id":"5cc66e59-b098-5bf3-8d88-597c2998cd8e","record_scope":"configuration","source_urls":["https://americas.fujielectric.com/files/UPS%20Data%20Sheet%20-%20UPS7000HX-T3U%20021616.pdf","https://americas.fujielectric.com/products/ups/"],"sources":["fuji-electric-ups7000hx-t3u-021116","fuji-electric-americas-ups-portfolio-20261103"],"updated_at":"2026-11-03T22:26:00Z","variant":"400 kVA / 400 kW; 480 V; 60 Hz; fixed capacity","weight_kg":1850,"width_mm":2000}
{"apparent_power_kva":500,"capacity_scope":"Exact OEM UPS7000HX-T3U rating/configuration; apparent and active power remain source-reported only, and battery or optional-system combinations are excluded","created_at":"2026-11-03T22:26:00Z","depth_mm":900,"entity_type":"equipment","equipment_category":"ups","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"UPS7000HX-T3U data sheet page 2 / 500 kVA fixed capacity\",\"source_publication_dates\":{\"fuji-electric-ups7000hx-t3u-021116\":\"2016-02-11\"},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"UPS7000HX-T3U data sheet page 2 / 500 kVA fixed capacity\",\"source_publication_dates\":{\"fuji-electric-ups7000hx-t3u-021116\":\"2016-02-11\"}},\"depth_mm\":{\"confidence\":\"high\",\"locator\":\"UPS7000HX-T3U data sheet page 2 / 500 kVA fixed capacity\",\"source_publication_dates\":{\"fuji-electric-ups7000hx-t3u-021116\":\"2016-02-11\"},\"unit\":\"mm\"},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"UPS7000HX-T3U data sheet page 2 / 500 kVA fixed capacity\",\"source_publication_dates\":{\"fuji-electric-ups7000hx-t3u-021116\":\"2016-02-11\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"UPS7000HX-T3U data sheet page 2 / 500 kVA fixed capacity\",\"source_publication_dates\":{\"fuji-electric-ups7000hx-t3u-021116\":\"2016-02-11\"}},\"frequency_hz\":{\"confidence\":\"high\",\"locator\":\"UPS7000HX-T3U data sheet page 2 / 500 kVA fixed capacity\",\"source_publication_dates\":{\"fuji-electric-ups7000hx-t3u-021116\":\"2016-02-11\"},\"unit\":\"Hz\"},\"height_mm\":{\"confidence\":\"high\",\"locator\":\"UPS7000HX-T3U data sheet page 2 / 500 kVA fixed capacity\",\"source_publication_dates\":{\"fuji-electric-ups7000hx-t3u-021116\":\"2016-02-11\"},\"unit\":\"mm\"},\"input_current_a\":{\"confidence\":\"high\",\"locator\":\"UPS7000HX-T3U data sheet page 2 / 500 kVA fixed capacity\",\"source_publication_dates\":{\"fuji-electric-ups7000hx-t3u-021116\":\"2016-02-11\"},\"unit\":\"A\"},\"input_voltage_v\":{\"confidence\":\"high\",\"locator\":\"UPS7000HX-T3U data sheet page 2 / 500 kVA fixed capacity\",\"source_publication_dates\":{\"fuji-electric-ups7000hx-t3u-021116\":\"2016-02-11\"},\"unit\":\"V\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"UPS7000HX-T3U data sheet page 2 / 500 kVA fixed capacity\",\"source_publication_dates\":{\"fuji-electric-ups7000hx-t3u-021116\":\"2016-02-11\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"UPS7000HX-T3U data sheet page 2 / 500 kVA fixed capacity\",\"source_publication_dates\":{\"fuji-electric-ups7000hx-t3u-021116\":\"2016-02-11\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"UPS7000HX-T3U data sheet page 2 / 500 kVA fixed capacity\",\"source_publication_dates\":{\"fuji-electric-ups7000hx-t3u-021116\":\"2016-02-11\"}},\"notes\":{\"confidence\":\"high\",\"locator\":\"UPS7000HX-T3U data sheet page 2 / 500 kVA fixed capacity\",\"source_publication_dates\":{\"fuji-electric-ups7000hx-t3u-021116\":\"2016-02-11\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"UPS7000HX-T3U data sheet page 2 / 500 kVA fixed capacity\",\"source_publication_dates\":{\"fuji-electric-ups7000hx-t3u-021116\":\"2016-02-11\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"UPS7000HX-T3U data sheet page 2 / 500 kVA fixed capacity\",\"source_publication_dates\":{\"fuji-electric-ups7000hx-t3u-021116\":\"2016-02-11\"}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"UPS7000HX-T3U data sheet page 2 / 500 kVA fixed capacity\",\"source_publication_dates\":{\"fuji-electric-ups7000hx-t3u-021116\":\"2016-02-11\"},\"unit\":\"kW\"},\"output_voltage_v\":{\"confidence\":\"high\",\"locator\":\"UPS7000HX-T3U data sheet page 2 / 500 kVA fixed capacity\",\"source_publication_dates\":{\"fuji-electric-ups7000hx-t3u-021116\":\"2016-02-11\"},\"unit\":\"V\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"UPS7000HX-T3U data sheet page 2 / 500 kVA fixed capacity\",\"source_publication_dates\":{\"fuji-electric-ups7000hx-t3u-021116\":\"2016-02-11\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"UPS7000HX-T3U data sheet page 2 / 500 kVA fixed capacity\",\"source_publication_dates\":{\"fuji-electric-ups7000hx-t3u-021116\":\"2016-02-11\"}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"current portfolio card / UPS7000HX-T3U\",\"source_publication_dates\":{\"fuji-electric-americas-ups-portfolio-20261103\":\"2016-02-11\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"UPS7000HX-T3U data sheet page 2 / 500 kVA fixed capacity\",\"source_publication_dates\":{\"fuji-electric-ups7000hx-t3u-021116\":\"2016-02-11\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"UPS7000HX-T3U data sheet page 2 / 500 kVA fixed capacity\",\"source_publication_dates\":{\"fuji-electric-ups7000hx-t3u-021116\":\"2016-02-11\"}},\"weight_kg\":{\"confidence\":\"high\",\"locator\":\"UPS7000HX-T3U data sheet page 2 / 500 kVA fixed capacity\",\"source_publication_dates\":{\"fuji-electric-ups7000hx-t3u-021116\":\"2016-02-11\"},\"unit\":\"kg\"},\"width_mm\":{\"confidence\":\"high\",\"locator\":\"UPS7000HX-T3U data sheet page 2 / 500 kVA fixed capacity\",\"source_publication_dates\":{\"fuji-electric-ups7000hx-t3u-021116\":\"2016-02-11\"},\"unit\":\"mm\"}}","field_sources_json":"{\"apparent_power_kva\":[\"fuji-electric-ups7000hx-t3u-021116\"],\"capacity_scope\":[\"fuji-electric-ups7000hx-t3u-021116\"],\"depth_mm\":[\"fuji-electric-ups7000hx-t3u-021116\"],\"equipment_category\":[\"fuji-electric-ups7000hx-t3u-021116\"],\"form_factor\":[\"fuji-electric-ups7000hx-t3u-021116\"],\"frequency_hz\":[\"fuji-electric-ups7000hx-t3u-021116\"],\"height_mm\":[\"fuji-electric-ups7000hx-t3u-021116\"],\"input_current_a\":[\"fuji-electric-ups7000hx-t3u-021116\"],\"input_voltage_v\":[\"fuji-electric-ups7000hx-t3u-021116\"],\"manufacturer\":[\"fuji-electric-ups7000hx-t3u-021116\"],\"model\":[\"fuji-electric-ups7000hx-t3u-021116\"],\"name\":[\"fuji-electric-ups7000hx-t3u-021116\"],\"notes\":[\"fuji-electric-ups7000hx-t3u-021116\"],\"observations_json\":[\"fuji-electric-ups7000hx-t3u-021116\"],\"official_url\":[\"fuji-electric-ups7000hx-t3u-021116\"],\"output_power_kw\":[\"fuji-electric-ups7000hx-t3u-021116\"],\"output_voltage_v\":[\"fuji-electric-ups7000hx-t3u-021116\"],\"power_conditions\":[\"fuji-electric-ups7000hx-t3u-021116\"],\"power_rating_kind\":[\"fuji-electric-ups7000hx-t3u-021116\"],\"product_status\":[\"fuji-electric-americas-ups-portfolio-20261103\"],\"record_scope\":[\"fuji-electric-ups7000hx-t3u-021116\"],\"variant\":[\"fuji-electric-ups7000hx-t3u-021116\"],\"weight_kg\":[\"fuji-electric-ups7000hx-t3u-021116\"],\"width_mm\":[\"fuji-electric-ups7000hx-t3u-021116\"]}","form_factor":"Floor-standing UPS system","frequency_hz":60,"height_mm":2000,"input_current_a":620,"input_voltage_v":480,"last_verified_at":"2026-11-03T22:26:00Z","manufacturer":"Fuji Electric","model":"UPS7000HX-T3U","name":"Fuji Electric UPS7000HX-T3U 500 kVA 1 UPM","notes":"The exact published model/rating column is retained. Nominal and maximum input current, output current, efficiency modes/load points, battery interface and OEM standards statements remain distinct. No battery energy, runtime, installed deployment or optional topology is inferred.","observations_json":"[{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact published UPS7000HX-T3U 500 kVA / 500 kW; 480 V; 60 Hz; fixed capacity configuration\",\"field\":\"input_output_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"UPS7000HX-T3U data sheet page 2 / 500 kVA fixed capacity\",\"source_id\":\"fuji-electric-ups7000hx-t3u-021116\",\"unit\":\"V\",\"value\":\"480 V, 3-phase, 3-wire plus ground\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact published UPS7000HX-T3U 500 kVA / 500 kW; 480 V; 60 Hz; fixed capacity configuration\",\"field\":\"frequency_configuration\",\"kind\":\"reported\",\"locator\":\"UPS7000HX-T3U data sheet page 2 / 500 kVA fixed capacity\",\"source_id\":\"fuji-electric-ups7000hx-t3u-021116\",\"unit\":\"Hz\",\"value\":\"60 Hz\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact published UPS7000HX-T3U 500 kVA / 500 kW; 480 V; 60 Hz; fixed capacity configuration\",\"field\":\"upm_count\",\"kind\":\"reported\",\"locator\":\"UPS7000HX-T3U data sheet page 2 / 500 kVA fixed capacity\",\"source_id\":\"fuji-electric-ups7000hx-t3u-021116\",\"unit\":\"count\",\"value\":1},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact published UPS7000HX-T3U 500 kVA / 500 kW; 480 V; 60 Hz; fixed capacity configuration\",\"field\":\"maximum_input_current\",\"kind\":\"reported\",\"locator\":\"UPS7000HX-T3U data sheet page 2 / 500 kVA fixed capacity\",\"source_id\":\"fuji-electric-ups7000hx-t3u-021116\",\"unit\":\"A\",\"value\":682},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact published UPS7000HX-T3U 500 kVA / 500 kW; 480 V; 60 Hz; fixed capacity configuration\",\"field\":\"nominal_output_current\",\"kind\":\"reported\",\"locator\":\"UPS7000HX-T3U data sheet page 2 / 500 kVA fixed capacity\",\"source_id\":\"fuji-electric-ups7000hx-t3u-021116\",\"unit\":\"A\",\"value\":601},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact published UPS7000HX-T3U 500 kVA / 500 kW; 480 V; 60 Hz; fixed capacity configuration\",\"field\":\"efficiency_profile\",\"kind\":\"reported\",\"locator\":\"UPS7000HX-T3U data sheet page 2 / 500 kVA fixed capacity\",\"source_id\":\"fuji-electric-ups7000hx-t3u-021116\",\"unit\":\"%\",\"value\":\"Up to 97.5% AC-to-AC; load point not stated\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact published UPS7000HX-T3U 500 kVA / 500 kW; 480 V; 60 Hz; fixed capacity configuration\",\"field\":\"topology\",\"kind\":\"reported\",\"locator\":\"UPS7000HX-T3U data sheet page 2 / 500 kVA fixed capacity\",\"source_id\":\"fuji-electric-ups7000hx-t3u-021116\",\"unit\":null,\"value\":\"Online double conversion; transformer-less\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"UPS battery-interface statement only; no battery model, energy or runtime record created\",\"field\":\"battery_interface\",\"kind\":\"reported\",\"locator\":\"UPS7000HX-T3U data sheet page 2 / 500 kVA fixed capacity\",\"source_id\":\"fuji-electric-ups7000hx-t3u-021116\",\"unit\":null,\"value\":\"VRLA; 480 VDC rated / 540 VDC nominal; 240 cells\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact published UPS7000HX-T3U 500 kVA / 500 kW; 480 V; 60 Hz; fixed capacity configuration\",\"field\":\"overload_tolerance\",\"kind\":\"reported\",\"locator\":\"UPS7000HX-T3U data sheet page 2 / 500 kVA fixed capacity\",\"source_id\":\"fuji-electric-ups7000hx-t3u-021116\",\"unit\":null,\"value\":\"Not stated in the reviewed data-sheet table\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Published family interface statement; optional interfaces are not selected\",\"field\":\"communications\",\"kind\":\"reported\",\"locator\":\"UPS7000HX-T3U data sheet page 2 / 500 kVA fixed capacity\",\"source_id\":\"fuji-electric-ups7000hx-t3u-021116\",\"unit\":null,\"value\":\"Optional Web/SNMP and Modbus; not selected\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"OEM statement only; not normalized as an issuer-registry certification\",\"field\":\"standards_and_claims\",\"kind\":\"reported\",\"locator\":\"UPS7000HX-T3U data sheet page 2 / 500 kVA fixed capacity\",\"source_id\":\"fuji-electric-ups7000hx-t3u-021116\",\"unit\":null,\"value\":\"OEM states UL 1778 5th Edition and CSA 22.2 107.3\"}]","official_url":"https://americas.fujielectric.com/files/UPS%20Data%20Sheet%20-%20UPS7000HX-T3U%20021616.pdf","output_power_kw":500,"output_voltage_v":480,"power_conditions":"480 V, 3-phase, 3-wire plus ground; 60 Hz; rated OEM UPS output; online/double-conversion conditions where stated in the exact source","power_rating_kind":"rated UPS output apparent and active power","product_status":"listed in the current Fuji Electric UPS portfolio","quality_status":"source_backed","record_id":"a272df65-b106-5a10-9105-06ea97e05509","record_scope":"configuration","source_urls":["https://americas.fujielectric.com/files/UPS%20Data%20Sheet%20-%20UPS7000HX-T3U%20021616.pdf","https://americas.fujielectric.com/products/ups/"],"sources":["fuji-electric-ups7000hx-t3u-021116","fuji-electric-americas-ups-portfolio-20261103"],"updated_at":"2026-11-03T22:26:00Z","variant":"500 kVA / 500 kW; 480 V; 60 Hz; fixed capacity","weight_kg":1900,"width_mm":2300}
{"apparent_power_kva":225,"capacity_scope":"Exact OEM UPS7300WX-T3U rating/configuration; apparent and active power remain source-reported only, and battery or optional-system combinations are excluded","created_at":"2026-11-03T22:26:00Z","depth_mm":830,"efficiency_conditions":"Online double-conversion mode at 100% load; 480 V; 60 Hz","efficiency_pct":97.4,"entity_type":"equipment","equipment_category":"ups","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"FEA-UPS-DS-102b page 2 / 225 kVA column\",\"source_publication_dates\":{\"fuji-electric-ups7300wx-t3u-102b-202409\":\"2024-09-01\"},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"FEA-UPS-DS-102b page 2 / 225 kVA column\",\"source_publication_dates\":{\"fuji-electric-ups7300wx-t3u-102b-202409\":\"2024-09-01\"}},\"depth_mm\":{\"confidence\":\"high\",\"locator\":\"FEA-UPS-DS-102b page 2 / 225 kVA column\",\"source_publication_dates\":{\"fuji-electric-ups7300wx-t3u-102b-202409\":\"2024-09-01\"},\"unit\":\"mm\"},\"efficiency_conditions\":{\"confidence\":\"high\",\"locator\":\"FEA-UPS-DS-102b page 2 / 225 kVA column\",\"source_publication_dates\":{\"fuji-electric-ups7300wx-t3u-102b-202409\":\"2024-09-01\"}},\"efficiency_pct\":{\"confidence\":\"high\",\"locator\":\"FEA-UPS-DS-102b page 2 / 225 kVA column\",\"source_publication_dates\":{\"fuji-electric-ups7300wx-t3u-102b-202409\":\"2024-09-01\"},\"unit\":\"%\"},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"FEA-UPS-DS-102b page 2 / 225 kVA column\",\"source_publication_dates\":{\"fuji-electric-ups7300wx-t3u-102b-202409\":\"2024-09-01\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"FEA-UPS-DS-102b page 2 / 225 kVA column\",\"source_publication_dates\":{\"fuji-electric-ups7300wx-t3u-102b-202409\":\"2024-09-01\"}},\"frequency_hz\":{\"confidence\":\"high\",\"locator\":\"FEA-UPS-DS-102b page 2 / 225 kVA column\",\"source_publication_dates\":{\"fuji-electric-ups7300wx-t3u-102b-202409\":\"2024-09-01\"},\"unit\":\"Hz\"},\"height_mm\":{\"confidence\":\"high\",\"locator\":\"FEA-UPS-DS-102b page 2 / 225 kVA column\",\"source_publication_dates\":{\"fuji-electric-ups7300wx-t3u-102b-202409\":\"2024-09-01\"},\"unit\":\"mm\"},\"input_current_a\":{\"confidence\":\"high\",\"locator\":\"FEA-UPS-DS-102b page 2 / 225 kVA column\",\"source_publication_dates\":{\"fuji-electric-ups7300wx-t3u-102b-202409\":\"2024-09-01\"},\"unit\":\"A\"},\"input_voltage_v\":{\"confidence\":\"high\",\"locator\":\"FEA-UPS-DS-102b page 2 / 225 kVA column\",\"source_publication_dates\":{\"fuji-electric-ups7300wx-t3u-102b-202409\":\"2024-09-01\"},\"unit\":\"V\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"FEA-UPS-DS-102b page 2 / 225 kVA column\",\"source_publication_dates\":{\"fuji-electric-ups7300wx-t3u-102b-202409\":\"2024-09-01\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"FEA-UPS-DS-102b page 2 / 225 kVA column\",\"source_publication_dates\":{\"fuji-electric-ups7300wx-t3u-102b-202409\":\"2024-09-01\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"FEA-UPS-DS-102b page 2 / 225 kVA column\",\"source_publication_dates\":{\"fuji-electric-ups7300wx-t3u-102b-202409\":\"2024-09-01\"}},\"notes\":{\"confidence\":\"high\",\"locator\":\"FEA-UPS-DS-102b page 2 / 225 kVA column\",\"source_publication_dates\":{\"fuji-electric-ups7300wx-t3u-102b-202409\":\"2024-09-01\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"FEA-UPS-DS-102b page 2 / 225 kVA column\",\"source_publication_dates\":{\"fuji-electric-ups7300wx-t3u-102b-202409\":\"2024-09-01\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"FEA-UPS-DS-102b page 2 / 225 kVA column\",\"source_publication_dates\":{\"fuji-electric-ups7300wx-t3u-102b-202409\":\"2024-09-01\"}},\"output_voltage_v\":{\"confidence\":\"high\",\"locator\":\"FEA-UPS-DS-102b page 2 / 225 kVA column\",\"source_publication_dates\":{\"fuji-electric-ups7300wx-t3u-102b-202409\":\"2024-09-01\"},\"unit\":\"V\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"FEA-UPS-DS-102b page 2 / 225 kVA column\",\"source_publication_dates\":{\"fuji-electric-ups7300wx-t3u-102b-202409\":\"2024-09-01\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"FEA-UPS-DS-102b page 2 / 225 kVA column\",\"source_publication_dates\":{\"fuji-electric-ups7300wx-t3u-102b-202409\":\"2024-09-01\"}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"current portfolio card / UPS7300WX-T3U\",\"source_publication_dates\":{\"fuji-electric-americas-ups-portfolio-20261103\":\"2024-09-01\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"FEA-UPS-DS-102b page 2 / 225 kVA column\",\"source_publication_dates\":{\"fuji-electric-ups7300wx-t3u-102b-202409\":\"2024-09-01\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"FEA-UPS-DS-102b page 2 / 225 kVA column\",\"source_publication_dates\":{\"fuji-electric-ups7300wx-t3u-102b-202409\":\"2024-09-01\"}},\"weight_kg\":{\"confidence\":\"high\",\"locator\":\"FEA-UPS-DS-102b page 2 / 225 kVA column\",\"source_publication_dates\":{\"fuji-electric-ups7300wx-t3u-102b-202409\":\"2024-09-01\"},\"unit\":\"kg\"},\"width_mm\":{\"confidence\":\"high\",\"locator\":\"FEA-UPS-DS-102b page 2 / 225 kVA column\",\"source_publication_dates\":{\"fuji-electric-ups7300wx-t3u-102b-202409\":\"2024-09-01\"},\"unit\":\"mm\"}}","field_sources_json":"{\"apparent_power_kva\":[\"fuji-electric-ups7300wx-t3u-102b-202409\"],\"capacity_scope\":[\"fuji-electric-ups7300wx-t3u-102b-202409\"],\"depth_mm\":[\"fuji-electric-ups7300wx-t3u-102b-202409\"],\"efficiency_conditions\":[\"fuji-electric-ups7300wx-t3u-102b-202409\"],\"efficiency_pct\":[\"fuji-electric-ups7300wx-t3u-102b-202409\"],\"equipment_category\":[\"fuji-electric-ups7300wx-t3u-102b-202409\"],\"form_factor\":[\"fuji-electric-ups7300wx-t3u-102b-202409\"],\"frequency_hz\":[\"fuji-electric-ups7300wx-t3u-102b-202409\"],\"height_mm\":[\"fuji-electric-ups7300wx-t3u-102b-202409\"],\"input_current_a\":[\"fuji-electric-ups7300wx-t3u-102b-202409\"],\"input_voltage_v\":[\"fuji-electric-ups7300wx-t3u-102b-202409\"],\"manufacturer\":[\"fuji-electric-ups7300wx-t3u-102b-202409\"],\"model\":[\"fuji-electric-ups7300wx-t3u-102b-202409\"],\"name\":[\"fuji-electric-ups7300wx-t3u-102b-202409\"],\"notes\":[\"fuji-electric-ups7300wx-t3u-102b-202409\"],\"observations_json\":[\"fuji-electric-ups7300wx-t3u-102b-202409\"],\"official_url\":[\"fuji-electric-ups7300wx-t3u-102b-202409\"],\"output_voltage_v\":[\"fuji-electric-ups7300wx-t3u-102b-202409\"],\"power_conditions\":[\"fuji-electric-ups7300wx-t3u-102b-202409\"],\"power_rating_kind\":[\"fuji-electric-ups7300wx-t3u-102b-202409\"],\"product_status\":[\"fuji-electric-americas-ups-portfolio-20261103\"],\"record_scope\":[\"fuji-electric-ups7300wx-t3u-102b-202409\"],\"variant\":[\"fuji-electric-ups7300wx-t3u-102b-202409\"],\"weight_kg\":[\"fuji-electric-ups7300wx-t3u-102b-202409\"],\"width_mm\":[\"fuji-electric-ups7300wx-t3u-102b-202409\"]}","form_factor":"Floor-standing UPS system","frequency_hz":60,"height_mm":2020,"input_current_a":279,"input_voltage_v":480,"last_verified_at":"2026-11-03T22:26:00Z","manufacturer":"Fuji Electric","model":"UPS7300WX-T3U","name":"Fuji Electric UPS7300WX-T3U 225 kVA 1 UPM","notes":"The exact published model/rating column is retained. Nominal and maximum input current, output current, efficiency modes/load points, battery interface and OEM standards statements remain distinct. No battery energy, runtime, installed deployment or optional topology is inferred.","observations_json":"[{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact published UPS7300WX-T3U 225 kVA; 480 V; 60 Hz; one UPS module configuration\",\"field\":\"input_output_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"FEA-UPS-DS-102b page 2 / 225 kVA column\",\"source_id\":\"fuji-electric-ups7300wx-t3u-102b-202409\",\"unit\":\"V\",\"value\":\"480 V, 3-phase, 3-wire plus ground\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact published UPS7300WX-T3U 225 kVA; 480 V; 60 Hz; one UPS module configuration\",\"field\":\"frequency_configuration\",\"kind\":\"reported\",\"locator\":\"FEA-UPS-DS-102b page 2 / 225 kVA column\",\"source_id\":\"fuji-electric-ups7300wx-t3u-102b-202409\",\"unit\":\"Hz\",\"value\":\"60 Hz\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact published UPS7300WX-T3U 225 kVA; 480 V; 60 Hz; one UPS module configuration\",\"field\":\"upm_count\",\"kind\":\"reported\",\"locator\":\"FEA-UPS-DS-102b page 2 / 225 kVA column\",\"source_id\":\"fuji-electric-ups7300wx-t3u-102b-202409\",\"unit\":\"count\",\"value\":1},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact published UPS7300WX-T3U 225 kVA; 480 V; 60 Hz; one UPS module configuration\",\"field\":\"maximum_input_current\",\"kind\":\"reported\",\"locator\":\"FEA-UPS-DS-102b page 2 / 225 kVA column\",\"source_id\":\"fuji-electric-ups7300wx-t3u-102b-202409\",\"unit\":\"A\",\"value\":307},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact published UPS7300WX-T3U 225 kVA; 480 V; 60 Hz; one UPS module configuration\",\"field\":\"nominal_output_current\",\"kind\":\"reported\",\"locator\":\"FEA-UPS-DS-102b page 2 / 225 kVA column\",\"source_id\":\"fuji-electric-ups7300wx-t3u-102b-202409\",\"unit\":\"A\",\"value\":271},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact published UPS7300WX-T3U 225 kVA; 480 V; 60 Hz; one UPS module configuration\",\"field\":\"efficiency_profile\",\"kind\":\"reported\",\"locator\":\"FEA-UPS-DS-102b page 2 / 225 kVA column\",\"source_id\":\"fuji-electric-ups7300wx-t3u-102b-202409\",\"unit\":\"%\",\"value\":\"Online mode 95.3/96.9/97.3/97.4% at 25/50/75/100% load; HE mode 98.8% at 100%; ENERGY STAR average 96.6%\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact published UPS7300WX-T3U 225 kVA; 480 V; 60 Hz; one UPS module configuration\",\"field\":\"topology\",\"kind\":\"reported\",\"locator\":\"FEA-UPS-DS-102b page 2 / 225 kVA column\",\"source_id\":\"fuji-electric-ups7300wx-t3u-102b-202409\",\"unit\":null,\"value\":\"Online double conversion with RB-IGBT technology\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"UPS battery-interface statement only; no battery model, energy or runtime record created\",\"field\":\"battery_interface\",\"kind\":\"reported\",\"locator\":\"FEA-UPS-DS-102b page 2 / 225 kVA column\",\"source_id\":\"fuji-electric-ups7300wx-t3u-102b-202409\",\"unit\":null,\"value\":\"480 VDC / 545 VDC; 240 cells at 2.27 V per cell; table labels nominal/rated\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact published UPS7300WX-T3U 225 kVA; 480 V; 60 Hz; one UPS module configuration\",\"field\":\"overload_tolerance\",\"kind\":\"reported\",\"locator\":\"FEA-UPS-DS-102b page 2 / 225 kVA column\",\"source_id\":\"fuji-electric-ups7300wx-t3u-102b-202409\",\"unit\":null,\"value\":\"125% for 10 minutes; 150% for 1 minute\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Published family interface statement; optional interfaces are not selected\",\"field\":\"communications\",\"kind\":\"reported\",\"locator\":\"FEA-UPS-DS-102b page 2 / 225 kVA column\",\"source_id\":\"fuji-electric-ups7300wx-t3u-102b-202409\",\"unit\":null,\"value\":\"Not stated in the reviewed data sheet\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"OEM statement only; not normalized as an issuer-registry certification\",\"field\":\"standards_and_claims\",\"kind\":\"reported\",\"locator\":\"FEA-UPS-DS-102b page 2 / 225 kVA column\",\"source_id\":\"fuji-electric-ups7300wx-t3u-102b-202409\",\"unit\":null,\"value\":\"OEM states UL 1778 5th Edition, CSA 22.2 No.107.3-14 3rd Edition, IEC 62040-2 Category C3, EnergyStar and OSHPD\"}]","official_url":"https://americas.fujielectric.com/wp-content/uploads/2024/10/FEA-UPS-DS-102b-UPS7300.pdf","output_voltage_v":480,"power_conditions":"480 V, 3-phase, 3-wire plus ground; 60 Hz; rated OEM UPS output; online/double-conversion conditions where stated in the exact source","power_rating_kind":"rated UPS output apparent power; active kW not inferred","product_status":"listed in the current Fuji Electric UPS portfolio","quality_status":"source_backed","record_id":"25de9398-ac4f-5a73-bd05-ee69b074b17d","record_scope":"configuration","source_urls":["https://americas.fujielectric.com/products/ups/","https://americas.fujielectric.com/wp-content/uploads/2024/10/FEA-UPS-DS-102b-UPS7300.pdf"],"sources":["fuji-electric-ups7300wx-t3u-102b-202409","fuji-electric-americas-ups-portfolio-20261103"],"updated_at":"2026-11-03T22:26:00Z","variant":"225 kVA; 480 V; 60 Hz; one UPS module","weight_kg":1100,"width_mm":1500}
{"apparent_power_kva":300,"capacity_scope":"Exact OEM UPS7300WX-T3U rating/configuration; apparent and active power remain source-reported only, and battery or optional-system combinations are excluded","created_at":"2026-11-03T22:26:00Z","depth_mm":830,"efficiency_conditions":"Online double-conversion mode at 100% load; 480 V; 60 Hz","efficiency_pct":97.3,"entity_type":"equipment","equipment_category":"ups","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"FEA-UPS-DS-102b page 2 / 300 kVA column\",\"source_publication_dates\":{\"fuji-electric-ups7300wx-t3u-102b-202409\":\"2024-09-01\"},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"FEA-UPS-DS-102b page 2 / 300 kVA column\",\"source_publication_dates\":{\"fuji-electric-ups7300wx-t3u-102b-202409\":\"2024-09-01\"}},\"depth_mm\":{\"confidence\":\"high\",\"locator\":\"FEA-UPS-DS-102b page 2 / 300 kVA column\",\"source_publication_dates\":{\"fuji-electric-ups7300wx-t3u-102b-202409\":\"2024-09-01\"},\"unit\":\"mm\"},\"efficiency_conditions\":{\"confidence\":\"high\",\"locator\":\"FEA-UPS-DS-102b page 2 / 300 kVA column\",\"source_publication_dates\":{\"fuji-electric-ups7300wx-t3u-102b-202409\":\"2024-09-01\"}},\"efficiency_pct\":{\"confidence\":\"high\",\"locator\":\"FEA-UPS-DS-102b page 2 / 300 kVA column\",\"source_publication_dates\":{\"fuji-electric-ups7300wx-t3u-102b-202409\":\"2024-09-01\"},\"unit\":\"%\"},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"FEA-UPS-DS-102b page 2 / 300 kVA column\",\"source_publication_dates\":{\"fuji-electric-ups7300wx-t3u-102b-202409\":\"2024-09-01\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"FEA-UPS-DS-102b page 2 / 300 kVA column\",\"source_publication_dates\":{\"fuji-electric-ups7300wx-t3u-102b-202409\":\"2024-09-01\"}},\"frequency_hz\":{\"confidence\":\"high\",\"locator\":\"FEA-UPS-DS-102b page 2 / 300 kVA column\",\"source_publication_dates\":{\"fuji-electric-ups7300wx-t3u-102b-202409\":\"2024-09-01\"},\"unit\":\"Hz\"},\"height_mm\":{\"confidence\":\"high\",\"locator\":\"FEA-UPS-DS-102b page 2 / 300 kVA column\",\"source_publication_dates\":{\"fuji-electric-ups7300wx-t3u-102b-202409\":\"2024-09-01\"},\"unit\":\"mm\"},\"input_current_a\":{\"confidence\":\"high\",\"locator\":\"FEA-UPS-DS-102b page 2 / 300 kVA column\",\"source_publication_dates\":{\"fuji-electric-ups7300wx-t3u-102b-202409\":\"2024-09-01\"},\"unit\":\"A\"},\"input_voltage_v\":{\"confidence\":\"high\",\"locator\":\"FEA-UPS-DS-102b page 2 / 300 kVA column\",\"source_publication_dates\":{\"fuji-electric-ups7300wx-t3u-102b-202409\":\"2024-09-01\"},\"unit\":\"V\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"FEA-UPS-DS-102b page 2 / 300 kVA column\",\"source_publication_dates\":{\"fuji-electric-ups7300wx-t3u-102b-202409\":\"2024-09-01\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"FEA-UPS-DS-102b page 2 / 300 kVA column\",\"source_publication_dates\":{\"fuji-electric-ups7300wx-t3u-102b-202409\":\"2024-09-01\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"FEA-UPS-DS-102b page 2 / 300 kVA column\",\"source_publication_dates\":{\"fuji-electric-ups7300wx-t3u-102b-202409\":\"2024-09-01\"}},\"notes\":{\"confidence\":\"high\",\"locator\":\"FEA-UPS-DS-102b page 2 / 300 kVA column\",\"source_publication_dates\":{\"fuji-electric-ups7300wx-t3u-102b-202409\":\"2024-09-01\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"FEA-UPS-DS-102b page 2 / 300 kVA column\",\"source_publication_dates\":{\"fuji-electric-ups7300wx-t3u-102b-202409\":\"2024-09-01\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"FEA-UPS-DS-102b page 2 / 300 kVA column\",\"source_publication_dates\":{\"fuji-electric-ups7300wx-t3u-102b-202409\":\"2024-09-01\"}},\"output_voltage_v\":{\"confidence\":\"high\",\"locator\":\"FEA-UPS-DS-102b page 2 / 300 kVA column\",\"source_publication_dates\":{\"fuji-electric-ups7300wx-t3u-102b-202409\":\"2024-09-01\"},\"unit\":\"V\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"FEA-UPS-DS-102b page 2 / 300 kVA column\",\"source_publication_dates\":{\"fuji-electric-ups7300wx-t3u-102b-202409\":\"2024-09-01\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"FEA-UPS-DS-102b page 2 / 300 kVA column\",\"source_publication_dates\":{\"fuji-electric-ups7300wx-t3u-102b-202409\":\"2024-09-01\"}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"current portfolio card / UPS7300WX-T3U\",\"source_publication_dates\":{\"fuji-electric-americas-ups-portfolio-20261103\":\"2024-09-01\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"FEA-UPS-DS-102b page 2 / 300 kVA column\",\"source_publication_dates\":{\"fuji-electric-ups7300wx-t3u-102b-202409\":\"2024-09-01\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"FEA-UPS-DS-102b page 2 / 300 kVA column\",\"source_publication_dates\":{\"fuji-electric-ups7300wx-t3u-102b-202409\":\"2024-09-01\"}},\"weight_kg\":{\"confidence\":\"high\",\"locator\":\"FEA-UPS-DS-102b page 2 / 300 kVA column\",\"source_publication_dates\":{\"fuji-electric-ups7300wx-t3u-102b-202409\":\"2024-09-01\"},\"unit\":\"kg\"},\"width_mm\":{\"confidence\":\"high\",\"locator\":\"FEA-UPS-DS-102b page 2 / 300 kVA column\",\"source_publication_dates\":{\"fuji-electric-ups7300wx-t3u-102b-202409\":\"2024-09-01\"},\"unit\":\"mm\"}}","field_sources_json":"{\"apparent_power_kva\":[\"fuji-electric-ups7300wx-t3u-102b-202409\"],\"capacity_scope\":[\"fuji-electric-ups7300wx-t3u-102b-202409\"],\"depth_mm\":[\"fuji-electric-ups7300wx-t3u-102b-202409\"],\"efficiency_conditions\":[\"fuji-electric-ups7300wx-t3u-102b-202409\"],\"efficiency_pct\":[\"fuji-electric-ups7300wx-t3u-102b-202409\"],\"equipment_category\":[\"fuji-electric-ups7300wx-t3u-102b-202409\"],\"form_factor\":[\"fuji-electric-ups7300wx-t3u-102b-202409\"],\"frequency_hz\":[\"fuji-electric-ups7300wx-t3u-102b-202409\"],\"height_mm\":[\"fuji-electric-ups7300wx-t3u-102b-202409\"],\"input_current_a\":[\"fuji-electric-ups7300wx-t3u-102b-202409\"],\"input_voltage_v\":[\"fuji-electric-ups7300wx-t3u-102b-202409\"],\"manufacturer\":[\"fuji-electric-ups7300wx-t3u-102b-202409\"],\"model\":[\"fuji-electric-ups7300wx-t3u-102b-202409\"],\"name\":[\"fuji-electric-ups7300wx-t3u-102b-202409\"],\"notes\":[\"fuji-electric-ups7300wx-t3u-102b-202409\"],\"observations_json\":[\"fuji-electric-ups7300wx-t3u-102b-202409\"],\"official_url\":[\"fuji-electric-ups7300wx-t3u-102b-202409\"],\"output_voltage_v\":[\"fuji-electric-ups7300wx-t3u-102b-202409\"],\"power_conditions\":[\"fuji-electric-ups7300wx-t3u-102b-202409\"],\"power_rating_kind\":[\"fuji-electric-ups7300wx-t3u-102b-202409\"],\"product_status\":[\"fuji-electric-americas-ups-portfolio-20261103\"],\"record_scope\":[\"fuji-electric-ups7300wx-t3u-102b-202409\"],\"variant\":[\"fuji-electric-ups7300wx-t3u-102b-202409\"],\"weight_kg\":[\"fuji-electric-ups7300wx-t3u-102b-202409\"],\"width_mm\":[\"fuji-electric-ups7300wx-t3u-102b-202409\"]}","form_factor":"Floor-standing UPS system","frequency_hz":60,"height_mm":2020,"input_current_a":372,"input_voltage_v":480,"last_verified_at":"2026-11-03T22:26:00Z","manufacturer":"Fuji Electric","model":"UPS7300WX-T3U","name":"Fuji Electric UPS7300WX-T3U 300 kVA 1 UPM","notes":"The exact published model/rating column is retained. Nominal and maximum input current, output current, efficiency modes/load points, battery interface and OEM standards statements remain distinct. No battery energy, runtime, installed deployment or optional topology is inferred.","observations_json":"[{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact published UPS7300WX-T3U 300 kVA; 480 V; 60 Hz; one UPS module configuration\",\"field\":\"input_output_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"FEA-UPS-DS-102b page 2 / 300 kVA column\",\"source_id\":\"fuji-electric-ups7300wx-t3u-102b-202409\",\"unit\":\"V\",\"value\":\"480 V, 3-phase, 3-wire plus ground\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact published UPS7300WX-T3U 300 kVA; 480 V; 60 Hz; one UPS module configuration\",\"field\":\"frequency_configuration\",\"kind\":\"reported\",\"locator\":\"FEA-UPS-DS-102b page 2 / 300 kVA column\",\"source_id\":\"fuji-electric-ups7300wx-t3u-102b-202409\",\"unit\":\"Hz\",\"value\":\"60 Hz\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact published UPS7300WX-T3U 300 kVA; 480 V; 60 Hz; one UPS module configuration\",\"field\":\"upm_count\",\"kind\":\"reported\",\"locator\":\"FEA-UPS-DS-102b page 2 / 300 kVA column\",\"source_id\":\"fuji-electric-ups7300wx-t3u-102b-202409\",\"unit\":\"count\",\"value\":1},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact published UPS7300WX-T3U 300 kVA; 480 V; 60 Hz; one UPS module configuration\",\"field\":\"maximum_input_current\",\"kind\":\"reported\",\"locator\":\"FEA-UPS-DS-102b page 2 / 300 kVA column\",\"source_id\":\"fuji-electric-ups7300wx-t3u-102b-202409\",\"unit\":\"A\",\"value\":399},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact published UPS7300WX-T3U 300 kVA; 480 V; 60 Hz; one UPS module configuration\",\"field\":\"nominal_output_current\",\"kind\":\"reported\",\"locator\":\"FEA-UPS-DS-102b page 2 / 300 kVA column\",\"source_id\":\"fuji-electric-ups7300wx-t3u-102b-202409\",\"unit\":\"A\",\"value\":361},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact published UPS7300WX-T3U 300 kVA; 480 V; 60 Hz; one UPS module configuration\",\"field\":\"efficiency_profile\",\"kind\":\"reported\",\"locator\":\"FEA-UPS-DS-102b page 2 / 300 kVA column\",\"source_id\":\"fuji-electric-ups7300wx-t3u-102b-202409\",\"unit\":\"%\",\"value\":\"Online mode 96.1/97.2/97.4/97.3% at 25/50/75/100% load; HE mode 98.9% at 100%; ENERGY STAR average 96.9%\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact published UPS7300WX-T3U 300 kVA; 480 V; 60 Hz; one UPS module configuration\",\"field\":\"topology\",\"kind\":\"reported\",\"locator\":\"FEA-UPS-DS-102b page 2 / 300 kVA column\",\"source_id\":\"fuji-electric-ups7300wx-t3u-102b-202409\",\"unit\":null,\"value\":\"Online double conversion with RB-IGBT technology\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"UPS battery-interface statement only; no battery model, energy or runtime record created\",\"field\":\"battery_interface\",\"kind\":\"reported\",\"locator\":\"FEA-UPS-DS-102b page 2 / 300 kVA column\",\"source_id\":\"fuji-electric-ups7300wx-t3u-102b-202409\",\"unit\":null,\"value\":\"480 VDC / 545 VDC; 240 cells at 2.27 V per cell; table labels nominal/rated\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact published UPS7300WX-T3U 300 kVA; 480 V; 60 Hz; one UPS module configuration\",\"field\":\"overload_tolerance\",\"kind\":\"reported\",\"locator\":\"FEA-UPS-DS-102b page 2 / 300 kVA column\",\"source_id\":\"fuji-electric-ups7300wx-t3u-102b-202409\",\"unit\":null,\"value\":\"125% for 10 minutes; 150% for 1 minute\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Published family interface statement; optional interfaces are not selected\",\"field\":\"communications\",\"kind\":\"reported\",\"locator\":\"FEA-UPS-DS-102b page 2 / 300 kVA column\",\"source_id\":\"fuji-electric-ups7300wx-t3u-102b-202409\",\"unit\":null,\"value\":\"Not stated in the reviewed data sheet\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"OEM statement only; not normalized as an issuer-registry certification\",\"field\":\"standards_and_claims\",\"kind\":\"reported\",\"locator\":\"FEA-UPS-DS-102b page 2 / 300 kVA column\",\"source_id\":\"fuji-electric-ups7300wx-t3u-102b-202409\",\"unit\":null,\"value\":\"OEM states UL 1778 5th Edition, CSA 22.2 No.107.3-14 3rd Edition, IEC 62040-2 Category C3, EnergyStar and OSHPD\"}]","official_url":"https://americas.fujielectric.com/wp-content/uploads/2024/10/FEA-UPS-DS-102b-UPS7300.pdf","output_voltage_v":480,"power_conditions":"480 V, 3-phase, 3-wire plus ground; 60 Hz; rated OEM UPS output; online/double-conversion conditions where stated in the exact source","power_rating_kind":"rated UPS output apparent power; active kW not inferred","product_status":"listed in the current Fuji Electric UPS portfolio","quality_status":"source_backed","record_id":"32801170-9da8-5519-b942-b1800c3023da","record_scope":"configuration","source_urls":["https://americas.fujielectric.com/products/ups/","https://americas.fujielectric.com/wp-content/uploads/2024/10/FEA-UPS-DS-102b-UPS7300.pdf"],"sources":["fuji-electric-ups7300wx-t3u-102b-202409","fuji-electric-americas-ups-portfolio-20261103"],"updated_at":"2026-11-03T22:26:00Z","variant":"300 kVA; 480 V; 60 Hz; one UPS module","weight_kg":1100,"width_mm":1500}
{"apparent_power_kva":330,"capacity_scope":"Exact OEM UPS7300WX-T3U rating/configuration; apparent and active power remain source-reported only, and battery or optional-system combinations are excluded","created_at":"2026-11-03T22:26:00Z","depth_mm":830,"efficiency_conditions":"Online double-conversion mode at 100% load; 480 V; 60 Hz","efficiency_pct":97.3,"entity_type":"equipment","equipment_category":"ups","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"FEA-UPS-DS-102b page 2 / 330 kVA column\",\"source_publication_dates\":{\"fuji-electric-ups7300wx-t3u-102b-202409\":\"2024-09-01\"},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"FEA-UPS-DS-102b page 2 / 330 kVA column\",\"source_publication_dates\":{\"fuji-electric-ups7300wx-t3u-102b-202409\":\"2024-09-01\"}},\"depth_mm\":{\"confidence\":\"high\",\"locator\":\"FEA-UPS-DS-102b page 2 / 330 kVA column\",\"source_publication_dates\":{\"fuji-electric-ups7300wx-t3u-102b-202409\":\"2024-09-01\"},\"unit\":\"mm\"},\"efficiency_conditions\":{\"confidence\":\"high\",\"locator\":\"FEA-UPS-DS-102b page 2 / 330 kVA column\",\"source_publication_dates\":{\"fuji-electric-ups7300wx-t3u-102b-202409\":\"2024-09-01\"}},\"efficiency_pct\":{\"confidence\":\"high\",\"locator\":\"FEA-UPS-DS-102b page 2 / 330 kVA column\",\"source_publication_dates\":{\"fuji-electric-ups7300wx-t3u-102b-202409\":\"2024-09-01\"},\"unit\":\"%\"},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"FEA-UPS-DS-102b page 2 / 330 kVA column\",\"source_publication_dates\":{\"fuji-electric-ups7300wx-t3u-102b-202409\":\"2024-09-01\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"FEA-UPS-DS-102b page 2 / 330 kVA column\",\"source_publication_dates\":{\"fuji-electric-ups7300wx-t3u-102b-202409\":\"2024-09-01\"}},\"frequency_hz\":{\"confidence\":\"high\",\"locator\":\"FEA-UPS-DS-102b page 2 / 330 kVA column\",\"source_publication_dates\":{\"fuji-electric-ups7300wx-t3u-102b-202409\":\"2024-09-01\"},\"unit\":\"Hz\"},\"height_mm\":{\"confidence\":\"high\",\"locator\":\"FEA-UPS-DS-102b page 2 / 330 kVA column\",\"source_publication_dates\":{\"fuji-electric-ups7300wx-t3u-102b-202409\":\"2024-09-01\"},\"unit\":\"mm\"},\"input_current_a\":{\"confidence\":\"high\",\"locator\":\"FEA-UPS-DS-102b page 2 / 330 kVA column\",\"source_publication_dates\":{\"fuji-electric-ups7300wx-t3u-102b-202409\":\"2024-09-01\"},\"unit\":\"A\"},\"input_voltage_v\":{\"confidence\":\"high\",\"locator\":\"FEA-UPS-DS-102b page 2 / 330 kVA column\",\"source_publication_dates\":{\"fuji-electric-ups7300wx-t3u-102b-202409\":\"2024-09-01\"},\"unit\":\"V\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"FEA-UPS-DS-102b page 2 / 330 kVA column\",\"source_publication_dates\":{\"fuji-electric-ups7300wx-t3u-102b-202409\":\"2024-09-01\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"FEA-UPS-DS-102b page 2 / 330 kVA column\",\"source_publication_dates\":{\"fuji-electric-ups7300wx-t3u-102b-202409\":\"2024-09-01\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"FEA-UPS-DS-102b page 2 / 330 kVA column\",\"source_publication_dates\":{\"fuji-electric-ups7300wx-t3u-102b-202409\":\"2024-09-01\"}},\"notes\":{\"confidence\":\"high\",\"locator\":\"FEA-UPS-DS-102b page 2 / 330 kVA column\",\"source_publication_dates\":{\"fuji-electric-ups7300wx-t3u-102b-202409\":\"2024-09-01\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"FEA-UPS-DS-102b page 2 / 330 kVA column\",\"source_publication_dates\":{\"fuji-electric-ups7300wx-t3u-102b-202409\":\"2024-09-01\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"FEA-UPS-DS-102b page 2 / 330 kVA column\",\"source_publication_dates\":{\"fuji-electric-ups7300wx-t3u-102b-202409\":\"2024-09-01\"}},\"output_voltage_v\":{\"confidence\":\"high\",\"locator\":\"FEA-UPS-DS-102b page 2 / 330 kVA column\",\"source_publication_dates\":{\"fuji-electric-ups7300wx-t3u-102b-202409\":\"2024-09-01\"},\"unit\":\"V\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"FEA-UPS-DS-102b page 2 / 330 kVA column\",\"source_publication_dates\":{\"fuji-electric-ups7300wx-t3u-102b-202409\":\"2024-09-01\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"FEA-UPS-DS-102b page 2 / 330 kVA column\",\"source_publication_dates\":{\"fuji-electric-ups7300wx-t3u-102b-202409\":\"2024-09-01\"}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"current portfolio card / UPS7300WX-T3U\",\"source_publication_dates\":{\"fuji-electric-americas-ups-portfolio-20261103\":\"2024-09-01\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"FEA-UPS-DS-102b page 2 / 330 kVA column\",\"source_publication_dates\":{\"fuji-electric-ups7300wx-t3u-102b-202409\":\"2024-09-01\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"FEA-UPS-DS-102b page 2 / 330 kVA column\",\"source_publication_dates\":{\"fuji-electric-ups7300wx-t3u-102b-202409\":\"2024-09-01\"}},\"weight_kg\":{\"confidence\":\"high\",\"locator\":\"FEA-UPS-DS-102b page 2 / 330 kVA column\",\"source_publication_dates\":{\"fuji-electric-ups7300wx-t3u-102b-202409\":\"2024-09-01\"},\"unit\":\"kg\"},\"width_mm\":{\"confidence\":\"high\",\"locator\":\"FEA-UPS-DS-102b page 2 / 330 kVA column\",\"source_publication_dates\":{\"fuji-electric-ups7300wx-t3u-102b-202409\":\"2024-09-01\"},\"unit\":\"mm\"}}","field_sources_json":"{\"apparent_power_kva\":[\"fuji-electric-ups7300wx-t3u-102b-202409\"],\"capacity_scope\":[\"fuji-electric-ups7300wx-t3u-102b-202409\"],\"depth_mm\":[\"fuji-electric-ups7300wx-t3u-102b-202409\"],\"efficiency_conditions\":[\"fuji-electric-ups7300wx-t3u-102b-202409\"],\"efficiency_pct\":[\"fuji-electric-ups7300wx-t3u-102b-202409\"],\"equipment_category\":[\"fuji-electric-ups7300wx-t3u-102b-202409\"],\"form_factor\":[\"fuji-electric-ups7300wx-t3u-102b-202409\"],\"frequency_hz\":[\"fuji-electric-ups7300wx-t3u-102b-202409\"],\"height_mm\":[\"fuji-electric-ups7300wx-t3u-102b-202409\"],\"input_current_a\":[\"fuji-electric-ups7300wx-t3u-102b-202409\"],\"input_voltage_v\":[\"fuji-electric-ups7300wx-t3u-102b-202409\"],\"manufacturer\":[\"fuji-electric-ups7300wx-t3u-102b-202409\"],\"model\":[\"fuji-electric-ups7300wx-t3u-102b-202409\"],\"name\":[\"fuji-electric-ups7300wx-t3u-102b-202409\"],\"notes\":[\"fuji-electric-ups7300wx-t3u-102b-202409\"],\"observations_json\":[\"fuji-electric-ups7300wx-t3u-102b-202409\"],\"official_url\":[\"fuji-electric-ups7300wx-t3u-102b-202409\"],\"output_voltage_v\":[\"fuji-electric-ups7300wx-t3u-102b-202409\"],\"power_conditions\":[\"fuji-electric-ups7300wx-t3u-102b-202409\"],\"power_rating_kind\":[\"fuji-electric-ups7300wx-t3u-102b-202409\"],\"product_status\":[\"fuji-electric-americas-ups-portfolio-20261103\"],\"record_scope\":[\"fuji-electric-ups7300wx-t3u-102b-202409\"],\"variant\":[\"fuji-electric-ups7300wx-t3u-102b-202409\"],\"weight_kg\":[\"fuji-electric-ups7300wx-t3u-102b-202409\"],\"width_mm\":[\"fuji-electric-ups7300wx-t3u-102b-202409\"]}","form_factor":"Floor-standing UPS system","frequency_hz":60,"height_mm":2020,"input_current_a":410,"input_voltage_v":480,"last_verified_at":"2026-11-03T22:26:00Z","manufacturer":"Fuji Electric","model":"UPS7300WX-T3U","name":"Fuji Electric UPS7300WX-T3U 330 kVA 1 UPM","notes":"The exact published model/rating column is retained. Nominal and maximum input current, output current, efficiency modes/load points, battery interface and OEM standards statements remain distinct. No battery energy, runtime, installed deployment or optional topology is inferred.","observations_json":"[{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact published UPS7300WX-T3U 330 kVA; 480 V; 60 Hz; one UPS module configuration\",\"field\":\"input_output_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"FEA-UPS-DS-102b page 2 / 330 kVA column\",\"source_id\":\"fuji-electric-ups7300wx-t3u-102b-202409\",\"unit\":\"V\",\"value\":\"480 V, 3-phase, 3-wire plus ground\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact published UPS7300WX-T3U 330 kVA; 480 V; 60 Hz; one UPS module configuration\",\"field\":\"frequency_configuration\",\"kind\":\"reported\",\"locator\":\"FEA-UPS-DS-102b page 2 / 330 kVA column\",\"source_id\":\"fuji-electric-ups7300wx-t3u-102b-202409\",\"unit\":\"Hz\",\"value\":\"60 Hz\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact published UPS7300WX-T3U 330 kVA; 480 V; 60 Hz; one UPS module configuration\",\"field\":\"upm_count\",\"kind\":\"reported\",\"locator\":\"FEA-UPS-DS-102b page 2 / 330 kVA column\",\"source_id\":\"fuji-electric-ups7300wx-t3u-102b-202409\",\"unit\":\"count\",\"value\":1},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact published UPS7300WX-T3U 330 kVA; 480 V; 60 Hz; one UPS module configuration\",\"field\":\"maximum_input_current\",\"kind\":\"reported\",\"locator\":\"FEA-UPS-DS-102b page 2 / 330 kVA column\",\"source_id\":\"fuji-electric-ups7300wx-t3u-102b-202409\",\"unit\":\"A\",\"value\":439},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact published UPS7300WX-T3U 330 kVA; 480 V; 60 Hz; one UPS module configuration\",\"field\":\"nominal_output_current\",\"kind\":\"reported\",\"locator\":\"FEA-UPS-DS-102b page 2 / 330 kVA column\",\"source_id\":\"fuji-electric-ups7300wx-t3u-102b-202409\",\"unit\":\"A\",\"value\":397},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact published UPS7300WX-T3U 330 kVA; 480 V; 60 Hz; one UPS module configuration\",\"field\":\"efficiency_profile\",\"kind\":\"reported\",\"locator\":\"FEA-UPS-DS-102b page 2 / 330 kVA column\",\"source_id\":\"fuji-electric-ups7300wx-t3u-102b-202409\",\"unit\":\"%\",\"value\":\"Online mode 96.3/97.3/97.4/97.3% at 25/50/75/100% load; HE mode 99.0% at 100%; ENERGY STAR average 97.1%\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact published UPS7300WX-T3U 330 kVA; 480 V; 60 Hz; one UPS module configuration\",\"field\":\"topology\",\"kind\":\"reported\",\"locator\":\"FEA-UPS-DS-102b page 2 / 330 kVA column\",\"source_id\":\"fuji-electric-ups7300wx-t3u-102b-202409\",\"unit\":null,\"value\":\"Online double conversion with RB-IGBT technology\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"UPS battery-interface statement only; no battery model, energy or runtime record created\",\"field\":\"battery_interface\",\"kind\":\"reported\",\"locator\":\"FEA-UPS-DS-102b page 2 / 330 kVA column\",\"source_id\":\"fuji-electric-ups7300wx-t3u-102b-202409\",\"unit\":null,\"value\":\"480 VDC / 545 VDC; 240 cells at 2.27 V per cell; table labels nominal/rated\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact published UPS7300WX-T3U 330 kVA; 480 V; 60 Hz; one UPS module configuration\",\"field\":\"overload_tolerance\",\"kind\":\"reported\",\"locator\":\"FEA-UPS-DS-102b page 2 / 330 kVA column\",\"source_id\":\"fuji-electric-ups7300wx-t3u-102b-202409\",\"unit\":null,\"value\":\"125% for 10 minutes; 150% for 1 minute\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Published family interface statement; optional interfaces are not selected\",\"field\":\"communications\",\"kind\":\"reported\",\"locator\":\"FEA-UPS-DS-102b page 2 / 330 kVA column\",\"source_id\":\"fuji-electric-ups7300wx-t3u-102b-202409\",\"unit\":null,\"value\":\"Not stated in the reviewed data sheet\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"OEM statement only; not normalized as an issuer-registry certification\",\"field\":\"standards_and_claims\",\"kind\":\"reported\",\"locator\":\"FEA-UPS-DS-102b page 2 / 330 kVA column\",\"source_id\":\"fuji-electric-ups7300wx-t3u-102b-202409\",\"unit\":null,\"value\":\"OEM states UL 1778 5th Edition, CSA 22.2 No.107.3-14 3rd Edition, IEC 62040-2 Category C3, EnergyStar and OSHPD\"}]","official_url":"https://americas.fujielectric.com/wp-content/uploads/2024/10/FEA-UPS-DS-102b-UPS7300.pdf","output_voltage_v":480,"power_conditions":"480 V, 3-phase, 3-wire plus ground; 60 Hz; rated OEM UPS output; online/double-conversion conditions where stated in the exact source","power_rating_kind":"rated UPS output apparent power; active kW not inferred","product_status":"listed in the current Fuji Electric UPS portfolio","quality_status":"source_backed","record_id":"8317224b-e708-5ee2-ae8a-3ae8ffc78c24","record_scope":"configuration","source_urls":["https://americas.fujielectric.com/products/ups/","https://americas.fujielectric.com/wp-content/uploads/2024/10/FEA-UPS-DS-102b-UPS7300.pdf"],"sources":["fuji-electric-ups7300wx-t3u-102b-202409","fuji-electric-americas-ups-portfolio-20261103"],"updated_at":"2026-11-03T22:26:00Z","variant":"330 kVA; 480 V; 60 Hz; one UPS module","weight_kg":1100,"width_mm":1500}
{"apparent_power_kva":225,"capacity_scope":"Exact OEM UPS7400WX-T3U rating/configuration; apparent and active power remain source-reported only, and battery or optional-system combinations are excluded","communication_protocols":["SNMP","Modbus RTU","Modbus TCP/IP"],"created_at":"2026-11-03T22:26:00Z","depth_mm":830,"entity_type":"equipment","equipment_category":"ups","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"FEA-UPS-DS-100d page 2 / 225 kVA / 1 UPM column\",\"source_publication_dates\":{\"fuji-electric-ups7400wx-t3u-100d-202409\":\"2024-09-01\"},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"FEA-UPS-DS-100d page 2 / 225 kVA / 1 UPM column\",\"source_publication_dates\":{\"fuji-electric-ups7400wx-t3u-100d-202409\":\"2024-09-01\"}},\"communication_protocols\":{\"confidence\":\"high\",\"locator\":\"FEA-UPS-DS-100d page 2 / 225 kVA / 1 UPM column\",\"source_publication_dates\":{\"fuji-electric-ups7400wx-t3u-100d-202409\":\"2024-09-01\"}},\"depth_mm\":{\"confidence\":\"high\",\"locator\":\"FEA-UPS-DS-100d page 2 / 225 kVA / 1 UPM column\",\"source_publication_dates\":{\"fuji-electric-ups7400wx-t3u-100d-202409\":\"2024-09-01\"},\"unit\":\"mm\"},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"FEA-UPS-DS-100d page 2 / 225 kVA / 1 UPM column\",\"source_publication_dates\":{\"fuji-electric-ups7400wx-t3u-100d-202409\":\"2024-09-01\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"FEA-UPS-DS-100d page 2 / 225 kVA / 1 UPM column\",\"source_publication_dates\":{\"fuji-electric-ups7400wx-t3u-100d-202409\":\"2024-09-01\"}},\"frequency_hz\":{\"confidence\":\"high\",\"locator\":\"FEA-UPS-DS-100d page 2 / 225 kVA / 1 UPM column\",\"source_publication_dates\":{\"fuji-electric-ups7400wx-t3u-100d-202409\":\"2024-09-01\"},\"unit\":\"Hz\"},\"height_mm\":{\"confidence\":\"high\",\"locator\":\"FEA-UPS-DS-100d page 2 / 225 kVA / 1 UPM column\",\"source_publication_dates\":{\"fuji-electric-ups7400wx-t3u-100d-202409\":\"2024-09-01\"},\"unit\":\"mm\"},\"input_current_a\":{\"confidence\":\"high\",\"locator\":\"FEA-UPS-DS-100d page 2 / 225 kVA / 1 UPM column\",\"source_publication_dates\":{\"fuji-electric-ups7400wx-t3u-100d-202409\":\"2024-09-01\"},\"unit\":\"A\"},\"input_voltage_v\":{\"confidence\":\"high\",\"locator\":\"FEA-UPS-DS-100d page 2 / 225 kVA / 1 UPM column\",\"source_publication_dates\":{\"fuji-electric-ups7400wx-t3u-100d-202409\":\"2024-09-01\"},\"unit\":\"V\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"FEA-UPS-DS-100d page 2 / 225 kVA / 1 UPM column\",\"source_publication_dates\":{\"fuji-electric-ups7400wx-t3u-100d-202409\":\"2024-09-01\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"FEA-UPS-DS-100d page 2 / 225 kVA / 1 UPM column\",\"source_publication_dates\":{\"fuji-electric-ups7400wx-t3u-100d-202409\":\"2024-09-01\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"FEA-UPS-DS-100d page 2 / 225 kVA / 1 UPM column\",\"source_publication_dates\":{\"fuji-electric-ups7400wx-t3u-100d-202409\":\"2024-09-01\"}},\"notes\":{\"confidence\":\"high\",\"locator\":\"FEA-UPS-DS-100d page 2 / 225 kVA / 1 UPM column\",\"source_publication_dates\":{\"fuji-electric-ups7400wx-t3u-100d-202409\":\"2024-09-01\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"FEA-UPS-DS-100d page 2 / 225 kVA / 1 UPM column\",\"source_publication_dates\":{\"fuji-electric-ups7400wx-t3u-100d-202409\":\"2024-09-01\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"FEA-UPS-DS-100d page 2 / 225 kVA / 1 UPM column\",\"source_publication_dates\":{\"fuji-electric-ups7400wx-t3u-100d-202409\":\"2024-09-01\"}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"FEA-UPS-DS-100d page 2 / 225 kVA / 1 UPM column\",\"source_publication_dates\":{\"fuji-electric-ups7400wx-t3u-100d-202409\":\"2024-09-01\"},\"unit\":\"kW\"},\"output_voltage_v\":{\"confidence\":\"high\",\"locator\":\"FEA-UPS-DS-100d page 2 / 225 kVA / 1 UPM column\",\"source_publication_dates\":{\"fuji-electric-ups7400wx-t3u-100d-202409\":\"2024-09-01\"},\"unit\":\"V\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"FEA-UPS-DS-100d page 2 / 225 kVA / 1 UPM column\",\"source_publication_dates\":{\"fuji-electric-ups7400wx-t3u-100d-202409\":\"2024-09-01\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"FEA-UPS-DS-100d page 2 / 225 kVA / 1 UPM column\",\"source_publication_dates\":{\"fuji-electric-ups7400wx-t3u-100d-202409\":\"2024-09-01\"}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"current portfolio card / UPS7400WX-T3U\",\"source_publication_dates\":{\"fuji-electric-americas-ups-portfolio-20261103\":\"2024-09-01\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"FEA-UPS-DS-100d page 2 / 225 kVA / 1 UPM column\",\"source_publication_dates\":{\"fuji-electric-ups7400wx-t3u-100d-202409\":\"2024-09-01\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"FEA-UPS-DS-100d page 2 / 225 kVA / 1 UPM column\",\"source_publication_dates\":{\"fuji-electric-ups7400wx-t3u-100d-202409\":\"2024-09-01\"}},\"weight_kg\":{\"confidence\":\"high\",\"locator\":\"FEA-UPS-DS-100d page 2 / 225 kVA / 1 UPM column\",\"source_publication_dates\":{\"fuji-electric-ups7400wx-t3u-100d-202409\":\"2024-09-01\"},\"unit\":\"kg\"},\"width_mm\":{\"confidence\":\"high\",\"locator\":\"FEA-UPS-DS-100d page 2 / 225 kVA / 1 UPM column\",\"source_publication_dates\":{\"fuji-electric-ups7400wx-t3u-100d-202409\":\"2024-09-01\"},\"unit\":\"mm\"}}","field_sources_json":"{\"apparent_power_kva\":[\"fuji-electric-ups7400wx-t3u-100d-202409\"],\"capacity_scope\":[\"fuji-electric-ups7400wx-t3u-100d-202409\"],\"communication_protocols\":[\"fuji-electric-ups7400wx-t3u-100d-202409\"],\"depth_mm\":[\"fuji-electric-ups7400wx-t3u-100d-202409\"],\"equipment_category\":[\"fuji-electric-ups7400wx-t3u-100d-202409\"],\"form_factor\":[\"fuji-electric-ups7400wx-t3u-100d-202409\"],\"frequency_hz\":[\"fuji-electric-ups7400wx-t3u-100d-202409\"],\"height_mm\":[\"fuji-electric-ups7400wx-t3u-100d-202409\"],\"input_current_a\":[\"fuji-electric-ups7400wx-t3u-100d-202409\"],\"input_voltage_v\":[\"fuji-electric-ups7400wx-t3u-100d-202409\"],\"manufacturer\":[\"fuji-electric-ups7400wx-t3u-100d-202409\"],\"model\":[\"fuji-electric-ups7400wx-t3u-100d-202409\"],\"name\":[\"fuji-electric-ups7400wx-t3u-100d-202409\"],\"notes\":[\"fuji-electric-ups7400wx-t3u-100d-202409\"],\"observations_json\":[\"fuji-electric-ups7400wx-t3u-100d-202409\"],\"official_url\":[\"fuji-electric-ups7400wx-t3u-100d-202409\"],\"output_power_kw\":[\"fuji-electric-ups7400wx-t3u-100d-202409\"],\"output_voltage_v\":[\"fuji-electric-ups7400wx-t3u-100d-202409\"],\"power_conditions\":[\"fuji-electric-ups7400wx-t3u-100d-202409\"],\"power_rating_kind\":[\"fuji-electric-ups7400wx-t3u-100d-202409\"],\"product_status\":[\"fuji-electric-americas-ups-portfolio-20261103\"],\"record_scope\":[\"fuji-electric-ups7400wx-t3u-100d-202409\"],\"variant\":[\"fuji-electric-ups7400wx-t3u-100d-202409\"],\"weight_kg\":[\"fuji-electric-ups7400wx-t3u-100d-202409\"],\"width_mm\":[\"fuji-electric-ups7400wx-t3u-100d-202409\"]}","form_factor":"Floor-standing UPS system","frequency_hz":60,"height_mm":2020,"input_current_a":280,"input_voltage_v":480,"last_verified_at":"2026-11-03T22:26:00Z","manufacturer":"Fuji Electric","model":"UPS7400WX-T3U","name":"Fuji Electric UPS7400WX-T3U 225 kVA 1 UPM","notes":"The exact published model/rating column is retained. Nominal and maximum input current, output current, efficiency modes/load points, battery interface and OEM standards statements remain distinct. No battery energy, runtime, installed deployment or optional topology is inferred.","observations_json":"[{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact published UPS7400WX-T3U 225 kVA / 225 kW; 480 V; 60 Hz; 1 UPM configuration\",\"field\":\"input_output_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"FEA-UPS-DS-100d page 2 / 225 kVA / 1 UPM column\",\"source_id\":\"fuji-electric-ups7400wx-t3u-100d-202409\",\"unit\":\"V\",\"value\":\"480 V, 3-phase, 3-wire plus ground\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact published UPS7400WX-T3U 225 kVA / 225 kW; 480 V; 60 Hz; 1 UPM configuration\",\"field\":\"frequency_configuration\",\"kind\":\"reported\",\"locator\":\"FEA-UPS-DS-100d page 2 / 225 kVA / 1 UPM column\",\"source_id\":\"fuji-electric-ups7400wx-t3u-100d-202409\",\"unit\":\"Hz\",\"value\":\"60 Hz\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact published UPS7400WX-T3U 225 kVA / 225 kW; 480 V; 60 Hz; 1 UPM configuration\",\"field\":\"upm_count\",\"kind\":\"reported\",\"locator\":\"FEA-UPS-DS-100d page 2 / 225 kVA / 1 UPM column\",\"source_id\":\"fuji-electric-ups7400wx-t3u-100d-202409\",\"unit\":\"count\",\"value\":1},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact published UPS7400WX-T3U 225 kVA / 225 kW; 480 V; 60 Hz; 1 UPM configuration\",\"field\":\"maximum_input_current\",\"kind\":\"reported\",\"locator\":\"FEA-UPS-DS-100d page 2 / 225 kVA / 1 UPM column\",\"source_id\":\"fuji-electric-ups7400wx-t3u-100d-202409\",\"unit\":\"A\",\"value\":307},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact published UPS7400WX-T3U 225 kVA / 225 kW; 480 V; 60 Hz; 1 UPM configuration\",\"field\":\"nominal_output_current\",\"kind\":\"reported\",\"locator\":\"FEA-UPS-DS-100d page 2 / 225 kVA / 1 UPM column\",\"source_id\":\"fuji-electric-ups7400wx-t3u-100d-202409\",\"unit\":\"A\",\"value\":271},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact published UPS7400WX-T3U 225 kVA / 225 kW; 480 V; 60 Hz; 1 UPM configuration\",\"field\":\"efficiency_profile\",\"kind\":\"reported\",\"locator\":\"FEA-UPS-DS-100d page 2 / 225 kVA / 1 UPM column\",\"source_id\":\"fuji-electric-ups7400wx-t3u-100d-202409\",\"unit\":\"%\",\"value\":\"330 kW UPM group: online 96.2/97.1/97.2/97.1% at 25/50/75/100% load\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact published UPS7400WX-T3U 225 kVA / 225 kW; 480 V; 60 Hz; 1 UPM configuration\",\"field\":\"topology\",\"kind\":\"reported\",\"locator\":\"FEA-UPS-DS-100d page 2 / 225 kVA / 1 UPM column\",\"source_id\":\"fuji-electric-ups7400wx-t3u-100d-202409\",\"unit\":null,\"value\":\"Online double conversion with RB-IGBT technology; modular UPM architecture\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"UPS battery-interface statement only; no battery model, energy or runtime record created\",\"field\":\"battery_interface\",\"kind\":\"reported\",\"locator\":\"FEA-UPS-DS-100d page 2 / 225 kVA / 1 UPM column\",\"source_id\":\"fuji-electric-ups7400wx-t3u-100d-202409\",\"unit\":null,\"value\":\"VRLA, Li-ion battery or flywheel; 480 VDC / 545 VDC; 240 cells\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact published UPS7400WX-T3U 225 kVA / 225 kW; 480 V; 60 Hz; 1 UPM configuration\",\"field\":\"overload_tolerance\",\"kind\":\"reported\",\"locator\":\"FEA-UPS-DS-100d page 2 / 225 kVA / 1 UPM column\",\"source_id\":\"fuji-electric-ups7400wx-t3u-100d-202409\",\"unit\":null,\"value\":\"125% for 10 minutes; 150% for 1 minute\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Published family interface statement; optional interfaces are not selected\",\"field\":\"communications\",\"kind\":\"reported\",\"locator\":\"FEA-UPS-DS-100d page 2 / 225 kVA / 1 UPM column\",\"source_id\":\"fuji-electric-ups7400wx-t3u-100d-202409\",\"unit\":null,\"value\":\"SNMP, Modbus RTU and Modbus TCP/IP; two card slots standard\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"OEM statement only; not normalized as an issuer-registry certification\",\"field\":\"standards_and_claims\",\"kind\":\"reported\",\"locator\":\"FEA-UPS-DS-100d page 2 / 225 kVA / 1 UPM column\",\"source_id\":\"fuji-electric-ups7400wx-t3u-100d-202409\",\"unit\":null,\"value\":\"OEM states UL 1778 5th Edition, CSA 22.2 No.107.3-14 3rd Edition and IEC 62040-2 Category C3\"}]","official_url":"https://americas.fujielectric.com/wp-content/uploads/2024/10/FEA-UPS-DS-100d-UPS7400.pdf","output_power_kw":225,"output_voltage_v":480,"power_conditions":"480 V, 3-phase, 3-wire plus ground; 60 Hz; rated OEM UPS output; online/double-conversion conditions where stated in the exact source","power_rating_kind":"rated UPS output apparent and active power","product_status":"listed in the current Fuji Electric UPS portfolio","quality_status":"source_backed","record_id":"dce4e0b4-fa7d-5bdc-9bd6-4f768676ed74","record_scope":"configuration","source_urls":["https://americas.fujielectric.com/products/ups/","https://americas.fujielectric.com/wp-content/uploads/2024/10/FEA-UPS-DS-100d-UPS7400.pdf"],"sources":["fuji-electric-ups7400wx-t3u-100d-202409","fuji-electric-americas-ups-portfolio-20261103"],"updated_at":"2026-11-03T22:26:00Z","variant":"225 kVA / 225 kW; 480 V; 60 Hz; 1 UPM","weight_kg":1490,"width_mm":2150}
{"apparent_power_kva":300,"capacity_scope":"Exact OEM UPS7400WX-T3U rating/configuration; apparent and active power remain source-reported only, and battery or optional-system combinations are excluded","communication_protocols":["SNMP","Modbus RTU","Modbus TCP/IP"],"created_at":"2026-11-03T22:26:00Z","depth_mm":830,"entity_type":"equipment","equipment_category":"ups","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"FEA-UPS-DS-100d page 2 / 300 kVA / 1 UPM column\",\"source_publication_dates\":{\"fuji-electric-ups7400wx-t3u-100d-202409\":\"2024-09-01\"},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"FEA-UPS-DS-100d page 2 / 300 kVA / 1 UPM column\",\"source_publication_dates\":{\"fuji-electric-ups7400wx-t3u-100d-202409\":\"2024-09-01\"}},\"communication_protocols\":{\"confidence\":\"high\",\"locator\":\"FEA-UPS-DS-100d page 2 / 300 kVA / 1 UPM column\",\"source_publication_dates\":{\"fuji-electric-ups7400wx-t3u-100d-202409\":\"2024-09-01\"}},\"depth_mm\":{\"confidence\":\"high\",\"locator\":\"FEA-UPS-DS-100d page 2 / 300 kVA / 1 UPM column\",\"source_publication_dates\":{\"fuji-electric-ups7400wx-t3u-100d-202409\":\"2024-09-01\"},\"unit\":\"mm\"},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"FEA-UPS-DS-100d page 2 / 300 kVA / 1 UPM column\",\"source_publication_dates\":{\"fuji-electric-ups7400wx-t3u-100d-202409\":\"2024-09-01\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"FEA-UPS-DS-100d page 2 / 300 kVA / 1 UPM column\",\"source_publication_dates\":{\"fuji-electric-ups7400wx-t3u-100d-202409\":\"2024-09-01\"}},\"frequency_hz\":{\"confidence\":\"high\",\"locator\":\"FEA-UPS-DS-100d page 2 / 300 kVA / 1 UPM column\",\"source_publication_dates\":{\"fuji-electric-ups7400wx-t3u-100d-202409\":\"2024-09-01\"},\"unit\":\"Hz\"},\"height_mm\":{\"confidence\":\"high\",\"locator\":\"FEA-UPS-DS-100d page 2 / 300 kVA / 1 UPM column\",\"source_publication_dates\":{\"fuji-electric-ups7400wx-t3u-100d-202409\":\"2024-09-01\"},\"unit\":\"mm\"},\"input_current_a\":{\"confidence\":\"high\",\"locator\":\"FEA-UPS-DS-100d page 2 / 300 kVA / 1 UPM column\",\"source_publication_dates\":{\"fuji-electric-ups7400wx-t3u-100d-202409\":\"2024-09-01\"},\"unit\":\"A\"},\"input_voltage_v\":{\"confidence\":\"high\",\"locator\":\"FEA-UPS-DS-100d page 2 / 300 kVA / 1 UPM column\",\"source_publication_dates\":{\"fuji-electric-ups7400wx-t3u-100d-202409\":\"2024-09-01\"},\"unit\":\"V\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"FEA-UPS-DS-100d page 2 / 300 kVA / 1 UPM column\",\"source_publication_dates\":{\"fuji-electric-ups7400wx-t3u-100d-202409\":\"2024-09-01\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"FEA-UPS-DS-100d page 2 / 300 kVA / 1 UPM column\",\"source_publication_dates\":{\"fuji-electric-ups7400wx-t3u-100d-202409\":\"2024-09-01\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"FEA-UPS-DS-100d page 2 / 300 kVA / 1 UPM column\",\"source_publication_dates\":{\"fuji-electric-ups7400wx-t3u-100d-202409\":\"2024-09-01\"}},\"notes\":{\"confidence\":\"high\",\"locator\":\"FEA-UPS-DS-100d page 2 / 300 kVA / 1 UPM column\",\"source_publication_dates\":{\"fuji-electric-ups7400wx-t3u-100d-202409\":\"2024-09-01\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"FEA-UPS-DS-100d page 2 / 300 kVA / 1 UPM column\",\"source_publication_dates\":{\"fuji-electric-ups7400wx-t3u-100d-202409\":\"2024-09-01\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"FEA-UPS-DS-100d page 2 / 300 kVA / 1 UPM column\",\"source_publication_dates\":{\"fuji-electric-ups7400wx-t3u-100d-202409\":\"2024-09-01\"}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"FEA-UPS-DS-100d page 2 / 300 kVA / 1 UPM column\",\"source_publication_dates\":{\"fuji-electric-ups7400wx-t3u-100d-202409\":\"2024-09-01\"},\"unit\":\"kW\"},\"output_voltage_v\":{\"confidence\":\"high\",\"locator\":\"FEA-UPS-DS-100d page 2 / 300 kVA / 1 UPM column\",\"source_publication_dates\":{\"fuji-electric-ups7400wx-t3u-100d-202409\":\"2024-09-01\"},\"unit\":\"V\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"FEA-UPS-DS-100d page 2 / 300 kVA / 1 UPM column\",\"source_publication_dates\":{\"fuji-electric-ups7400wx-t3u-100d-202409\":\"2024-09-01\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"FEA-UPS-DS-100d page 2 / 300 kVA / 1 UPM column\",\"source_publication_dates\":{\"fuji-electric-ups7400wx-t3u-100d-202409\":\"2024-09-01\"}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"current portfolio card / UPS7400WX-T3U\",\"source_publication_dates\":{\"fuji-electric-americas-ups-portfolio-20261103\":\"2024-09-01\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"FEA-UPS-DS-100d page 2 / 300 kVA / 1 UPM column\",\"source_publication_dates\":{\"fuji-electric-ups7400wx-t3u-100d-202409\":\"2024-09-01\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"FEA-UPS-DS-100d page 2 / 300 kVA / 1 UPM column\",\"source_publication_dates\":{\"fuji-electric-ups7400wx-t3u-100d-202409\":\"2024-09-01\"}},\"weight_kg\":{\"confidence\":\"high\",\"locator\":\"FEA-UPS-DS-100d page 2 / 300 kVA / 1 UPM column\",\"source_publication_dates\":{\"fuji-electric-ups7400wx-t3u-100d-202409\":\"2024-09-01\"},\"unit\":\"kg\"},\"width_mm\":{\"confidence\":\"high\",\"locator\":\"FEA-UPS-DS-100d page 2 / 300 kVA / 1 UPM column\",\"source_publication_dates\":{\"fuji-electric-ups7400wx-t3u-100d-202409\":\"2024-09-01\"},\"unit\":\"mm\"}}","field_sources_json":"{\"apparent_power_kva\":[\"fuji-electric-ups7400wx-t3u-100d-202409\"],\"capacity_scope\":[\"fuji-electric-ups7400wx-t3u-100d-202409\"],\"communication_protocols\":[\"fuji-electric-ups7400wx-t3u-100d-202409\"],\"depth_mm\":[\"fuji-electric-ups7400wx-t3u-100d-202409\"],\"equipment_category\":[\"fuji-electric-ups7400wx-t3u-100d-202409\"],\"form_factor\":[\"fuji-electric-ups7400wx-t3u-100d-202409\"],\"frequency_hz\":[\"fuji-electric-ups7400wx-t3u-100d-202409\"],\"height_mm\":[\"fuji-electric-ups7400wx-t3u-100d-202409\"],\"input_current_a\":[\"fuji-electric-ups7400wx-t3u-100d-202409\"],\"input_voltage_v\":[\"fuji-electric-ups7400wx-t3u-100d-202409\"],\"manufacturer\":[\"fuji-electric-ups7400wx-t3u-100d-202409\"],\"model\":[\"fuji-electric-ups7400wx-t3u-100d-202409\"],\"name\":[\"fuji-electric-ups7400wx-t3u-100d-202409\"],\"notes\":[\"fuji-electric-ups7400wx-t3u-100d-202409\"],\"observations_json\":[\"fuji-electric-ups7400wx-t3u-100d-202409\"],\"official_url\":[\"fuji-electric-ups7400wx-t3u-100d-202409\"],\"output_power_kw\":[\"fuji-electric-ups7400wx-t3u-100d-202409\"],\"output_voltage_v\":[\"fuji-electric-ups7400wx-t3u-100d-202409\"],\"power_conditions\":[\"fuji-electric-ups7400wx-t3u-100d-202409\"],\"power_rating_kind\":[\"fuji-electric-ups7400wx-t3u-100d-202409\"],\"product_status\":[\"fuji-electric-americas-ups-portfolio-20261103\"],\"record_scope\":[\"fuji-electric-ups7400wx-t3u-100d-202409\"],\"variant\":[\"fuji-electric-ups7400wx-t3u-100d-202409\"],\"weight_kg\":[\"fuji-electric-ups7400wx-t3u-100d-202409\"],\"width_mm\":[\"fuji-electric-ups7400wx-t3u-100d-202409\"]}","form_factor":"Floor-standing UPS system","frequency_hz":60,"height_mm":2020,"input_current_a":373,"input_voltage_v":480,"last_verified_at":"2026-11-03T22:26:00Z","manufacturer":"Fuji Electric","model":"UPS7400WX-T3U","name":"Fuji Electric UPS7400WX-T3U 300 kVA 1 UPM","notes":"The exact published model/rating column is retained. Nominal and maximum input current, output current, efficiency modes/load points, battery interface and OEM standards statements remain distinct. No battery energy, runtime, installed deployment or optional topology is inferred.","observations_json":"[{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact published UPS7400WX-T3U 300 kVA / 300 kW; 480 V; 60 Hz; 1 UPM configuration\",\"field\":\"input_output_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"FEA-UPS-DS-100d page 2 / 300 kVA / 1 UPM column\",\"source_id\":\"fuji-electric-ups7400wx-t3u-100d-202409\",\"unit\":\"V\",\"value\":\"480 V, 3-phase, 3-wire plus ground\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact published UPS7400WX-T3U 300 kVA / 300 kW; 480 V; 60 Hz; 1 UPM configuration\",\"field\":\"frequency_configuration\",\"kind\":\"reported\",\"locator\":\"FEA-UPS-DS-100d page 2 / 300 kVA / 1 UPM column\",\"source_id\":\"fuji-electric-ups7400wx-t3u-100d-202409\",\"unit\":\"Hz\",\"value\":\"60 Hz\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact published UPS7400WX-T3U 300 kVA / 300 kW; 480 V; 60 Hz; 1 UPM configuration\",\"field\":\"upm_count\",\"kind\":\"reported\",\"locator\":\"FEA-UPS-DS-100d page 2 / 300 kVA / 1 UPM column\",\"source_id\":\"fuji-electric-ups7400wx-t3u-100d-202409\",\"unit\":\"count\",\"value\":1},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact published UPS7400WX-T3U 300 kVA / 300 kW; 480 V; 60 Hz; 1 UPM configuration\",\"field\":\"maximum_input_current\",\"kind\":\"reported\",\"locator\":\"FEA-UPS-DS-100d page 2 / 300 kVA / 1 UPM column\",\"source_id\":\"fuji-electric-ups7400wx-t3u-100d-202409\",\"unit\":\"A\",\"value\":399},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact published UPS7400WX-T3U 300 kVA / 300 kW; 480 V; 60 Hz; 1 UPM configuration\",\"field\":\"nominal_output_current\",\"kind\":\"reported\",\"locator\":\"FEA-UPS-DS-100d page 2 / 300 kVA / 1 UPM column\",\"source_id\":\"fuji-electric-ups7400wx-t3u-100d-202409\",\"unit\":\"A\",\"value\":361},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact published UPS7400WX-T3U 300 kVA / 300 kW; 480 V; 60 Hz; 1 UPM configuration\",\"field\":\"efficiency_profile\",\"kind\":\"reported\",\"locator\":\"FEA-UPS-DS-100d page 2 / 300 kVA / 1 UPM column\",\"source_id\":\"fuji-electric-ups7400wx-t3u-100d-202409\",\"unit\":\"%\",\"value\":\"330 kW UPM group: online 96.2/97.1/97.2/97.1% at 25/50/75/100% load\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact published UPS7400WX-T3U 300 kVA / 300 kW; 480 V; 60 Hz; 1 UPM configuration\",\"field\":\"topology\",\"kind\":\"reported\",\"locator\":\"FEA-UPS-DS-100d page 2 / 300 kVA / 1 UPM column\",\"source_id\":\"fuji-electric-ups7400wx-t3u-100d-202409\",\"unit\":null,\"value\":\"Online double conversion with RB-IGBT technology; modular UPM architecture\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"UPS battery-interface statement only; no battery model, energy or runtime record created\",\"field\":\"battery_interface\",\"kind\":\"reported\",\"locator\":\"FEA-UPS-DS-100d page 2 / 300 kVA / 1 UPM column\",\"source_id\":\"fuji-electric-ups7400wx-t3u-100d-202409\",\"unit\":null,\"value\":\"VRLA, Li-ion battery or flywheel; 480 VDC / 545 VDC; 240 cells\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact published UPS7400WX-T3U 300 kVA / 300 kW; 480 V; 60 Hz; 1 UPM configuration\",\"field\":\"overload_tolerance\",\"kind\":\"reported\",\"locator\":\"FEA-UPS-DS-100d page 2 / 300 kVA / 1 UPM column\",\"source_id\":\"fuji-electric-ups7400wx-t3u-100d-202409\",\"unit\":null,\"value\":\"125% for 10 minutes; 150% for 1 minute\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Published family interface statement; optional interfaces are not selected\",\"field\":\"communications\",\"kind\":\"reported\",\"locator\":\"FEA-UPS-DS-100d page 2 / 300 kVA / 1 UPM column\",\"source_id\":\"fuji-electric-ups7400wx-t3u-100d-202409\",\"unit\":null,\"value\":\"SNMP, Modbus RTU and Modbus TCP/IP; two card slots standard\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"OEM statement only; not normalized as an issuer-registry certification\",\"field\":\"standards_and_claims\",\"kind\":\"reported\",\"locator\":\"FEA-UPS-DS-100d page 2 / 300 kVA / 1 UPM column\",\"source_id\":\"fuji-electric-ups7400wx-t3u-100d-202409\",\"unit\":null,\"value\":\"OEM states UL 1778 5th Edition, CSA 22.2 No.107.3-14 3rd Edition and IEC 62040-2 Category C3\"}]","official_url":"https://americas.fujielectric.com/wp-content/uploads/2024/10/FEA-UPS-DS-100d-UPS7400.pdf","output_power_kw":300,"output_voltage_v":480,"power_conditions":"480 V, 3-phase, 3-wire plus ground; 60 Hz; rated OEM UPS output; online/double-conversion conditions where stated in the exact source","power_rating_kind":"rated UPS output apparent and active power","product_status":"listed in the current Fuji Electric UPS portfolio","quality_status":"source_backed","record_id":"8bd0835e-d7ce-5620-9f70-26f1ad1a7fcf","record_scope":"configuration","source_urls":["https://americas.fujielectric.com/products/ups/","https://americas.fujielectric.com/wp-content/uploads/2024/10/FEA-UPS-DS-100d-UPS7400.pdf"],"sources":["fuji-electric-ups7400wx-t3u-100d-202409","fuji-electric-americas-ups-portfolio-20261103"],"updated_at":"2026-11-03T22:26:00Z","variant":"300 kVA / 300 kW; 480 V; 60 Hz; 1 UPM","weight_kg":1490,"width_mm":2150}
{"apparent_power_kva":330,"capacity_scope":"Exact OEM UPS7400WX-T3U rating/configuration; apparent and active power remain source-reported only, and battery or optional-system combinations are excluded","communication_protocols":["SNMP","Modbus RTU","Modbus TCP/IP"],"created_at":"2026-11-03T22:26:00Z","depth_mm":830,"entity_type":"equipment","equipment_category":"ups","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"FEA-UPS-DS-100d page 2 / 330 kVA / 1 UPM column\",\"source_publication_dates\":{\"fuji-electric-ups7400wx-t3u-100d-202409\":\"2024-09-01\"},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"FEA-UPS-DS-100d page 2 / 330 kVA / 1 UPM column\",\"source_publication_dates\":{\"fuji-electric-ups7400wx-t3u-100d-202409\":\"2024-09-01\"}},\"communication_protocols\":{\"confidence\":\"high\",\"locator\":\"FEA-UPS-DS-100d page 2 / 330 kVA / 1 UPM column\",\"source_publication_dates\":{\"fuji-electric-ups7400wx-t3u-100d-202409\":\"2024-09-01\"}},\"depth_mm\":{\"confidence\":\"high\",\"locator\":\"FEA-UPS-DS-100d page 2 / 330 kVA / 1 UPM column\",\"source_publication_dates\":{\"fuji-electric-ups7400wx-t3u-100d-202409\":\"2024-09-01\"},\"unit\":\"mm\"},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"FEA-UPS-DS-100d page 2 / 330 kVA / 1 UPM column\",\"source_publication_dates\":{\"fuji-electric-ups7400wx-t3u-100d-202409\":\"2024-09-01\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"FEA-UPS-DS-100d page 2 / 330 kVA / 1 UPM column\",\"source_publication_dates\":{\"fuji-electric-ups7400wx-t3u-100d-202409\":\"2024-09-01\"}},\"frequency_hz\":{\"confidence\":\"high\",\"locator\":\"FEA-UPS-DS-100d page 2 / 330 kVA / 1 UPM column\",\"source_publication_dates\":{\"fuji-electric-ups7400wx-t3u-100d-202409\":\"2024-09-01\"},\"unit\":\"Hz\"},\"height_mm\":{\"confidence\":\"high\",\"locator\":\"FEA-UPS-DS-100d page 2 / 330 kVA / 1 UPM column\",\"source_publication_dates\":{\"fuji-electric-ups7400wx-t3u-100d-202409\":\"2024-09-01\"},\"unit\":\"mm\"},\"input_current_a\":{\"confidence\":\"high\",\"locator\":\"FEA-UPS-DS-100d page 2 / 330 kVA / 1 UPM column\",\"source_publication_dates\":{\"fuji-electric-ups7400wx-t3u-100d-202409\":\"2024-09-01\"},\"unit\":\"A\"},\"input_voltage_v\":{\"confidence\":\"high\",\"locator\":\"FEA-UPS-DS-100d page 2 / 330 kVA / 1 UPM column\",\"source_publication_dates\":{\"fuji-electric-ups7400wx-t3u-100d-202409\":\"2024-09-01\"},\"unit\":\"V\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"FEA-UPS-DS-100d page 2 / 330 kVA / 1 UPM column\",\"source_publication_dates\":{\"fuji-electric-ups7400wx-t3u-100d-202409\":\"2024-09-01\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"FEA-UPS-DS-100d page 2 / 330 kVA / 1 UPM column\",\"source_publication_dates\":{\"fuji-electric-ups7400wx-t3u-100d-202409\":\"2024-09-01\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"FEA-UPS-DS-100d page 2 / 330 kVA / 1 UPM column\",\"source_publication_dates\":{\"fuji-electric-ups7400wx-t3u-100d-202409\":\"2024-09-01\"}},\"notes\":{\"confidence\":\"high\",\"locator\":\"FEA-UPS-DS-100d page 2 / 330 kVA / 1 UPM column\",\"source_publication_dates\":{\"fuji-electric-ups7400wx-t3u-100d-202409\":\"2024-09-01\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"FEA-UPS-DS-100d page 2 / 330 kVA / 1 UPM column\",\"source_publication_dates\":{\"fuji-electric-ups7400wx-t3u-100d-202409\":\"2024-09-01\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"FEA-UPS-DS-100d page 2 / 330 kVA / 1 UPM column\",\"source_publication_dates\":{\"fuji-electric-ups7400wx-t3u-100d-202409\":\"2024-09-01\"}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"FEA-UPS-DS-100d page 2 / 330 kVA / 1 UPM column\",\"source_publication_dates\":{\"fuji-electric-ups7400wx-t3u-100d-202409\":\"2024-09-01\"},\"unit\":\"kW\"},\"output_voltage_v\":{\"confidence\":\"high\",\"locator\":\"FEA-UPS-DS-100d page 2 / 330 kVA / 1 UPM column\",\"source_publication_dates\":{\"fuji-electric-ups7400wx-t3u-100d-202409\":\"2024-09-01\"},\"unit\":\"V\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"FEA-UPS-DS-100d page 2 / 330 kVA / 1 UPM column\",\"source_publication_dates\":{\"fuji-electric-ups7400wx-t3u-100d-202409\":\"2024-09-01\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"FEA-UPS-DS-100d page 2 / 330 kVA / 1 UPM column\",\"source_publication_dates\":{\"fuji-electric-ups7400wx-t3u-100d-202409\":\"2024-09-01\"}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"current portfolio card / UPS7400WX-T3U\",\"source_publication_dates\":{\"fuji-electric-americas-ups-portfolio-20261103\":\"2024-09-01\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"FEA-UPS-DS-100d page 2 / 330 kVA / 1 UPM column\",\"source_publication_dates\":{\"fuji-electric-ups7400wx-t3u-100d-202409\":\"2024-09-01\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"FEA-UPS-DS-100d page 2 / 330 kVA / 1 UPM column\",\"source_publication_dates\":{\"fuji-electric-ups7400wx-t3u-100d-202409\":\"2024-09-01\"}},\"weight_kg\":{\"confidence\":\"high\",\"locator\":\"FEA-UPS-DS-100d page 2 / 330 kVA / 1 UPM column\",\"source_publication_dates\":{\"fuji-electric-ups7400wx-t3u-100d-202409\":\"2024-09-01\"},\"unit\":\"kg\"},\"width_mm\":{\"confidence\":\"high\",\"locator\":\"FEA-UPS-DS-100d page 2 / 330 kVA / 1 UPM column\",\"source_publication_dates\":{\"fuji-electric-ups7400wx-t3u-100d-202409\":\"2024-09-01\"},\"unit\":\"mm\"}}","field_sources_json":"{\"apparent_power_kva\":[\"fuji-electric-ups7400wx-t3u-100d-202409\"],\"capacity_scope\":[\"fuji-electric-ups7400wx-t3u-100d-202409\"],\"communication_protocols\":[\"fuji-electric-ups7400wx-t3u-100d-202409\"],\"depth_mm\":[\"fuji-electric-ups7400wx-t3u-100d-202409\"],\"equipment_category\":[\"fuji-electric-ups7400wx-t3u-100d-202409\"],\"form_factor\":[\"fuji-electric-ups7400wx-t3u-100d-202409\"],\"frequency_hz\":[\"fuji-electric-ups7400wx-t3u-100d-202409\"],\"height_mm\":[\"fuji-electric-ups7400wx-t3u-100d-202409\"],\"input_current_a\":[\"fuji-electric-ups7400wx-t3u-100d-202409\"],\"input_voltage_v\":[\"fuji-electric-ups7400wx-t3u-100d-202409\"],\"manufacturer\":[\"fuji-electric-ups7400wx-t3u-100d-202409\"],\"model\":[\"fuji-electric-ups7400wx-t3u-100d-202409\"],\"name\":[\"fuji-electric-ups7400wx-t3u-100d-202409\"],\"notes\":[\"fuji-electric-ups7400wx-t3u-100d-202409\"],\"observations_json\":[\"fuji-electric-ups7400wx-t3u-100d-202409\"],\"official_url\":[\"fuji-electric-ups7400wx-t3u-100d-202409\"],\"output_power_kw\":[\"fuji-electric-ups7400wx-t3u-100d-202409\"],\"output_voltage_v\":[\"fuji-electric-ups7400wx-t3u-100d-202409\"],\"power_conditions\":[\"fuji-electric-ups7400wx-t3u-100d-202409\"],\"power_rating_kind\":[\"fuji-electric-ups7400wx-t3u-100d-202409\"],\"product_status\":[\"fuji-electric-americas-ups-portfolio-20261103\"],\"record_scope\":[\"fuji-electric-ups7400wx-t3u-100d-202409\"],\"variant\":[\"fuji-electric-ups7400wx-t3u-100d-202409\"],\"weight_kg\":[\"fuji-electric-ups7400wx-t3u-100d-202409\"],\"width_mm\":[\"fuji-electric-ups7400wx-t3u-100d-202409\"]}","form_factor":"Floor-standing UPS system","frequency_hz":60,"height_mm":2020,"input_current_a":410,"input_voltage_v":480,"last_verified_at":"2026-11-03T22:26:00Z","manufacturer":"Fuji Electric","model":"UPS7400WX-T3U","name":"Fuji Electric UPS7400WX-T3U 330 kVA 1 UPM","notes":"The exact published model/rating column is retained. Nominal and maximum input current, output current, efficiency modes/load points, battery interface and OEM standards statements remain distinct. No battery energy, runtime, installed deployment or optional topology is inferred.","observations_json":"[{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact published UPS7400WX-T3U 330 kVA / 330 kW; 480 V; 60 Hz; 1 UPM configuration\",\"field\":\"input_output_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"FEA-UPS-DS-100d page 2 / 330 kVA / 1 UPM column\",\"source_id\":\"fuji-electric-ups7400wx-t3u-100d-202409\",\"unit\":\"V\",\"value\":\"480 V, 3-phase, 3-wire plus ground\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact published UPS7400WX-T3U 330 kVA / 330 kW; 480 V; 60 Hz; 1 UPM configuration\",\"field\":\"frequency_configuration\",\"kind\":\"reported\",\"locator\":\"FEA-UPS-DS-100d page 2 / 330 kVA / 1 UPM column\",\"source_id\":\"fuji-electric-ups7400wx-t3u-100d-202409\",\"unit\":\"Hz\",\"value\":\"60 Hz\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact published UPS7400WX-T3U 330 kVA / 330 kW; 480 V; 60 Hz; 1 UPM configuration\",\"field\":\"upm_count\",\"kind\":\"reported\",\"locator\":\"FEA-UPS-DS-100d page 2 / 330 kVA / 1 UPM column\",\"source_id\":\"fuji-electric-ups7400wx-t3u-100d-202409\",\"unit\":\"count\",\"value\":1},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact published UPS7400WX-T3U 330 kVA / 330 kW; 480 V; 60 Hz; 1 UPM configuration\",\"field\":\"maximum_input_current\",\"kind\":\"reported\",\"locator\":\"FEA-UPS-DS-100d page 2 / 330 kVA / 1 UPM column\",\"source_id\":\"fuji-electric-ups7400wx-t3u-100d-202409\",\"unit\":\"A\",\"value\":439},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact published UPS7400WX-T3U 330 kVA / 330 kW; 480 V; 60 Hz; 1 UPM configuration\",\"field\":\"nominal_output_current\",\"kind\":\"reported\",\"locator\":\"FEA-UPS-DS-100d page 2 / 330 kVA / 1 UPM column\",\"source_id\":\"fuji-electric-ups7400wx-t3u-100d-202409\",\"unit\":\"A\",\"value\":397},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact published UPS7400WX-T3U 330 kVA / 330 kW; 480 V; 60 Hz; 1 UPM configuration\",\"field\":\"efficiency_profile\",\"kind\":\"reported\",\"locator\":\"FEA-UPS-DS-100d page 2 / 330 kVA / 1 UPM column\",\"source_id\":\"fuji-electric-ups7400wx-t3u-100d-202409\",\"unit\":\"%\",\"value\":\"330 kW UPM group: online 96.2/97.1/97.2/97.1% at 25/50/75/100% load\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact published UPS7400WX-T3U 330 kVA / 330 kW; 480 V; 60 Hz; 1 UPM configuration\",\"field\":\"topology\",\"kind\":\"reported\",\"locator\":\"FEA-UPS-DS-100d page 2 / 330 kVA / 1 UPM column\",\"source_id\":\"fuji-electric-ups7400wx-t3u-100d-202409\",\"unit\":null,\"value\":\"Online double conversion with RB-IGBT technology; modular UPM architecture\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"UPS battery-interface statement only; no battery model, energy or runtime record created\",\"field\":\"battery_interface\",\"kind\":\"reported\",\"locator\":\"FEA-UPS-DS-100d page 2 / 330 kVA / 1 UPM column\",\"source_id\":\"fuji-electric-ups7400wx-t3u-100d-202409\",\"unit\":null,\"value\":\"VRLA, Li-ion battery or flywheel; 480 VDC / 545 VDC; 240 cells\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact published UPS7400WX-T3U 330 kVA / 330 kW; 480 V; 60 Hz; 1 UPM configuration\",\"field\":\"overload_tolerance\",\"kind\":\"reported\",\"locator\":\"FEA-UPS-DS-100d page 2 / 330 kVA / 1 UPM column\",\"source_id\":\"fuji-electric-ups7400wx-t3u-100d-202409\",\"unit\":null,\"value\":\"125% for 10 minutes; 150% for 1 minute\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Published family interface statement; optional interfaces are not selected\",\"field\":\"communications\",\"kind\":\"reported\",\"locator\":\"FEA-UPS-DS-100d page 2 / 330 kVA / 1 UPM column\",\"source_id\":\"fuji-electric-ups7400wx-t3u-100d-202409\",\"unit\":null,\"value\":\"SNMP, Modbus RTU and Modbus TCP/IP; two card slots standard\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"OEM statement only; not normalized as an issuer-registry certification\",\"field\":\"standards_and_claims\",\"kind\":\"reported\",\"locator\":\"FEA-UPS-DS-100d page 2 / 330 kVA / 1 UPM column\",\"source_id\":\"fuji-electric-ups7400wx-t3u-100d-202409\",\"unit\":null,\"value\":\"OEM states UL 1778 5th Edition, CSA 22.2 No.107.3-14 3rd Edition and IEC 62040-2 Category C3\"}]","official_url":"https://americas.fujielectric.com/wp-content/uploads/2024/10/FEA-UPS-DS-100d-UPS7400.pdf","output_power_kw":330,"output_voltage_v":480,"power_conditions":"480 V, 3-phase, 3-wire plus ground; 60 Hz; rated OEM UPS output; online/double-conversion conditions where stated in the exact source","power_rating_kind":"rated UPS output apparent and active power","product_status":"listed in the current Fuji Electric UPS portfolio","quality_status":"source_backed","record_id":"d59b8502-5698-504d-8e1e-df197b905010","record_scope":"configuration","source_urls":["https://americas.fujielectric.com/products/ups/","https://americas.fujielectric.com/wp-content/uploads/2024/10/FEA-UPS-DS-100d-UPS7400.pdf"],"sources":["fuji-electric-ups7400wx-t3u-100d-202409","fuji-electric-americas-ups-portfolio-20261103"],"updated_at":"2026-11-03T22:26:00Z","variant":"330 kVA / 330 kW; 480 V; 60 Hz; 1 UPM","weight_kg":1490,"width_mm":2150}
{"apparent_power_kva":500,"capacity_scope":"Exact OEM UPS7400WX-T3U rating/configuration; apparent and active power remain source-reported only, and battery or optional-system combinations are excluded","communication_protocols":["SNMP","Modbus RTU","Modbus TCP/IP"],"created_at":"2026-11-03T22:26:00Z","depth_mm":830,"entity_type":"equipment","equipment_category":"ups","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"FEA-UPS-DS-100d page 2 / 500 kVA / 2 UPM column\",\"source_publication_dates\":{\"fuji-electric-ups7400wx-t3u-100d-202409\":\"2024-09-01\"},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"FEA-UPS-DS-100d page 2 / 500 kVA / 2 UPM column\",\"source_publication_dates\":{\"fuji-electric-ups7400wx-t3u-100d-202409\":\"2024-09-01\"}},\"communication_protocols\":{\"confidence\":\"high\",\"locator\":\"FEA-UPS-DS-100d page 2 / 500 kVA / 2 UPM column\",\"source_publication_dates\":{\"fuji-electric-ups7400wx-t3u-100d-202409\":\"2024-09-01\"}},\"depth_mm\":{\"confidence\":\"high\",\"locator\":\"FEA-UPS-DS-100d page 2 / 500 kVA / 2 UPM column\",\"source_publication_dates\":{\"fuji-electric-ups7400wx-t3u-100d-202409\":\"2024-09-01\"},\"unit\":\"mm\"},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"FEA-UPS-DS-100d page 2 / 500 kVA / 2 UPM column\",\"source_publication_dates\":{\"fuji-electric-ups7400wx-t3u-100d-202409\":\"2024-09-01\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"FEA-UPS-DS-100d page 2 / 500 kVA / 2 UPM column\",\"source_publication_dates\":{\"fuji-electric-ups7400wx-t3u-100d-202409\":\"2024-09-01\"}},\"frequency_hz\":{\"confidence\":\"high\",\"locator\":\"FEA-UPS-DS-100d page 2 / 500 kVA / 2 UPM column\",\"source_publication_dates\":{\"fuji-electric-ups7400wx-t3u-100d-202409\":\"2024-09-01\"},\"unit\":\"Hz\"},\"height_mm\":{\"confidence\":\"high\",\"locator\":\"FEA-UPS-DS-100d page 2 / 500 kVA / 2 UPM column\",\"source_publication_dates\":{\"fuji-electric-ups7400wx-t3u-100d-202409\":\"2024-09-01\"},\"unit\":\"mm\"},\"input_current_a\":{\"confidence\":\"high\",\"locator\":\"FEA-UPS-DS-100d page 2 / 500 kVA / 2 UPM column\",\"source_publication_dates\":{\"fuji-electric-ups7400wx-t3u-100d-202409\":\"2024-09-01\"},\"unit\":\"A\"},\"input_voltage_v\":{\"confidence\":\"high\",\"locator\":\"FEA-UPS-DS-100d page 2 / 500 kVA / 2 UPM column\",\"source_publication_dates\":{\"fuji-electric-ups7400wx-t3u-100d-202409\":\"2024-09-01\"},\"unit\":\"V\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"FEA-UPS-DS-100d page 2 / 500 kVA / 2 UPM column\",\"source_publication_dates\":{\"fuji-electric-ups7400wx-t3u-100d-202409\":\"2024-09-01\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"FEA-UPS-DS-100d page 2 / 500 kVA / 2 UPM column\",\"source_publication_dates\":{\"fuji-electric-ups7400wx-t3u-100d-202409\":\"2024-09-01\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"FEA-UPS-DS-100d page 2 / 500 kVA / 2 UPM column\",\"source_publication_dates\":{\"fuji-electric-ups7400wx-t3u-100d-202409\":\"2024-09-01\"}},\"notes\":{\"confidence\":\"high\",\"locator\":\"FEA-UPS-DS-100d page 2 / 500 kVA / 2 UPM column\",\"source_publication_dates\":{\"fuji-electric-ups7400wx-t3u-100d-202409\":\"2024-09-01\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"FEA-UPS-DS-100d page 2 / 500 kVA / 2 UPM column\",\"source_publication_dates\":{\"fuji-electric-ups7400wx-t3u-100d-202409\":\"2024-09-01\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"FEA-UPS-DS-100d page 2 / 500 kVA / 2 UPM column\",\"source_publication_dates\":{\"fuji-electric-ups7400wx-t3u-100d-202409\":\"2024-09-01\"}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"FEA-UPS-DS-100d page 2 / 500 kVA / 2 UPM column\",\"source_publication_dates\":{\"fuji-electric-ups7400wx-t3u-100d-202409\":\"2024-09-01\"},\"unit\":\"kW\"},\"output_voltage_v\":{\"confidence\":\"high\",\"locator\":\"FEA-UPS-DS-100d page 2 / 500 kVA / 2 UPM column\",\"source_publication_dates\":{\"fuji-electric-ups7400wx-t3u-100d-202409\":\"2024-09-01\"},\"unit\":\"V\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"FEA-UPS-DS-100d page 2 / 500 kVA / 2 UPM column\",\"source_publication_dates\":{\"fuji-electric-ups7400wx-t3u-100d-202409\":\"2024-09-01\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"FEA-UPS-DS-100d page 2 / 500 kVA / 2 UPM column\",\"source_publication_dates\":{\"fuji-electric-ups7400wx-t3u-100d-202409\":\"2024-09-01\"}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"current portfolio card / UPS7400WX-T3U\",\"source_publication_dates\":{\"fuji-electric-americas-ups-portfolio-20261103\":\"2024-09-01\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"FEA-UPS-DS-100d page 2 / 500 kVA / 2 UPM column\",\"source_publication_dates\":{\"fuji-electric-ups7400wx-t3u-100d-202409\":\"2024-09-01\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"FEA-UPS-DS-100d page 2 / 500 kVA / 2 UPM column\",\"source_publication_dates\":{\"fuji-electric-ups7400wx-t3u-100d-202409\":\"2024-09-01\"}},\"weight_kg\":{\"confidence\":\"high\",\"locator\":\"FEA-UPS-DS-100d page 2 / 500 kVA / 2 UPM column\",\"source_publication_dates\":{\"fuji-electric-ups7400wx-t3u-100d-202409\":\"2024-09-01\"},\"unit\":\"kg\"},\"width_mm\":{\"confidence\":\"high\",\"locator\":\"FEA-UPS-DS-100d page 2 / 500 kVA / 2 UPM column\",\"source_publication_dates\":{\"fuji-electric-ups7400wx-t3u-100d-202409\":\"2024-09-01\"},\"unit\":\"mm\"}}","field_sources_json":"{\"apparent_power_kva\":[\"fuji-electric-ups7400wx-t3u-100d-202409\"],\"capacity_scope\":[\"fuji-electric-ups7400wx-t3u-100d-202409\"],\"communication_protocols\":[\"fuji-electric-ups7400wx-t3u-100d-202409\"],\"depth_mm\":[\"fuji-electric-ups7400wx-t3u-100d-202409\"],\"equipment_category\":[\"fuji-electric-ups7400wx-t3u-100d-202409\"],\"form_factor\":[\"fuji-electric-ups7400wx-t3u-100d-202409\"],\"frequency_hz\":[\"fuji-electric-ups7400wx-t3u-100d-202409\"],\"height_mm\":[\"fuji-electric-ups7400wx-t3u-100d-202409\"],\"input_current_a\":[\"fuji-electric-ups7400wx-t3u-100d-202409\"],\"input_voltage_v\":[\"fuji-electric-ups7400wx-t3u-100d-202409\"],\"manufacturer\":[\"fuji-electric-ups7400wx-t3u-100d-202409\"],\"model\":[\"fuji-electric-ups7400wx-t3u-100d-202409\"],\"name\":[\"fuji-electric-ups7400wx-t3u-100d-202409\"],\"notes\":[\"fuji-electric-ups7400wx-t3u-100d-202409\"],\"observations_json\":[\"fuji-electric-ups7400wx-t3u-100d-202409\"],\"official_url\":[\"fuji-electric-ups7400wx-t3u-100d-202409\"],\"output_power_kw\":[\"fuji-electric-ups7400wx-t3u-100d-202409\"],\"output_voltage_v\":[\"fuji-electric-ups7400wx-t3u-100d-202409\"],\"power_conditions\":[\"fuji-electric-ups7400wx-t3u-100d-202409\"],\"power_rating_kind\":[\"fuji-electric-ups7400wx-t3u-100d-202409\"],\"product_status\":[\"fuji-electric-americas-ups-portfolio-20261103\"],\"record_scope\":[\"fuji-electric-ups7400wx-t3u-100d-202409\"],\"variant\":[\"fuji-electric-ups7400wx-t3u-100d-202409\"],\"weight_kg\":[\"fuji-electric-ups7400wx-t3u-100d-202409\"],\"width_mm\":[\"fuji-electric-ups7400wx-t3u-100d-202409\"]}","form_factor":"Floor-standing UPS system","frequency_hz":60,"height_mm":2020,"input_current_a":621,"input_voltage_v":480,"last_verified_at":"2026-11-03T22:26:00Z","manufacturer":"Fuji Electric","model":"UPS7400WX-T3U","name":"Fuji Electric UPS7400WX-T3U 500 kVA 2 UPM","notes":"The exact published model/rating column is retained. Nominal and maximum input current, output current, efficiency modes/load points, battery interface and OEM standards statements remain distinct. No battery energy, runtime, installed deployment or optional topology is inferred.","observations_json":"[{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact published UPS7400WX-T3U 500 kVA / 500 kW; 480 V; 60 Hz; 2 UPM configuration\",\"field\":\"input_output_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"FEA-UPS-DS-100d page 2 / 500 kVA / 2 UPM column\",\"source_id\":\"fuji-electric-ups7400wx-t3u-100d-202409\",\"unit\":\"V\",\"value\":\"480 V, 3-phase, 3-wire plus ground\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact published UPS7400WX-T3U 500 kVA / 500 kW; 480 V; 60 Hz; 2 UPM configuration\",\"field\":\"frequency_configuration\",\"kind\":\"reported\",\"locator\":\"FEA-UPS-DS-100d page 2 / 500 kVA / 2 UPM column\",\"source_id\":\"fuji-electric-ups7400wx-t3u-100d-202409\",\"unit\":\"Hz\",\"value\":\"60 Hz\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact published UPS7400WX-T3U 500 kVA / 500 kW; 480 V; 60 Hz; 2 UPM configuration\",\"field\":\"upm_count\",\"kind\":\"reported\",\"locator\":\"FEA-UPS-DS-100d page 2 / 500 kVA / 2 UPM column\",\"source_id\":\"fuji-electric-ups7400wx-t3u-100d-202409\",\"unit\":\"count\",\"value\":2},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact published UPS7400WX-T3U 500 kVA / 500 kW; 480 V; 60 Hz; 2 UPM configuration\",\"field\":\"maximum_input_current\",\"kind\":\"reported\",\"locator\":\"FEA-UPS-DS-100d page 2 / 500 kVA / 2 UPM column\",\"source_id\":\"fuji-electric-ups7400wx-t3u-100d-202409\",\"unit\":\"A\",\"value\":683},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact published UPS7400WX-T3U 500 kVA / 500 kW; 480 V; 60 Hz; 2 UPM configuration\",\"field\":\"nominal_output_current\",\"kind\":\"reported\",\"locator\":\"FEA-UPS-DS-100d page 2 / 500 kVA / 2 UPM column\",\"source_id\":\"fuji-electric-ups7400wx-t3u-100d-202409\",\"unit\":\"A\",\"value\":602},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact published UPS7400WX-T3U 500 kVA / 500 kW; 480 V; 60 Hz; 2 UPM configuration\",\"field\":\"efficiency_profile\",\"kind\":\"reported\",\"locator\":\"FEA-UPS-DS-100d page 2 / 500 kVA / 2 UPM column\",\"source_id\":\"fuji-electric-ups7400wx-t3u-100d-202409\",\"unit\":\"%\",\"value\":\"660 kW UPM group: online 97.2% at 75% load and 97.0% at 100% load\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact published UPS7400WX-T3U 500 kVA / 500 kW; 480 V; 60 Hz; 2 UPM configuration\",\"field\":\"topology\",\"kind\":\"reported\",\"locator\":\"FEA-UPS-DS-100d page 2 / 500 kVA / 2 UPM column\",\"source_id\":\"fuji-electric-ups7400wx-t3u-100d-202409\",\"unit\":null,\"value\":\"Online double conversion with RB-IGBT technology; modular UPM architecture\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"UPS battery-interface statement only; no battery model, energy or runtime record created\",\"field\":\"battery_interface\",\"kind\":\"reported\",\"locator\":\"FEA-UPS-DS-100d page 2 / 500 kVA / 2 UPM column\",\"source_id\":\"fuji-electric-ups7400wx-t3u-100d-202409\",\"unit\":null,\"value\":\"VRLA, Li-ion battery or flywheel; 480 VDC / 545 VDC; 240 cells\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact published UPS7400WX-T3U 500 kVA / 500 kW; 480 V; 60 Hz; 2 UPM configuration\",\"field\":\"overload_tolerance\",\"kind\":\"reported\",\"locator\":\"FEA-UPS-DS-100d page 2 / 500 kVA / 2 UPM column\",\"source_id\":\"fuji-electric-ups7400wx-t3u-100d-202409\",\"unit\":null,\"value\":\"125% for 10 minutes; 150% for 1 minute\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Published family interface statement; optional interfaces are not selected\",\"field\":\"communications\",\"kind\":\"reported\",\"locator\":\"FEA-UPS-DS-100d page 2 / 500 kVA / 2 UPM column\",\"source_id\":\"fuji-electric-ups7400wx-t3u-100d-202409\",\"unit\":null,\"value\":\"SNMP, Modbus RTU and Modbus TCP/IP; two card slots standard\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"OEM statement only; not normalized as an issuer-registry certification\",\"field\":\"standards_and_claims\",\"kind\":\"reported\",\"locator\":\"FEA-UPS-DS-100d page 2 / 500 kVA / 2 UPM column\",\"source_id\":\"fuji-electric-ups7400wx-t3u-100d-202409\",\"unit\":null,\"value\":\"OEM states UL 1778 5th Edition, CSA 22.2 No.107.3-14 3rd Edition and IEC 62040-2 Category C3\"}]","official_url":"https://americas.fujielectric.com/wp-content/uploads/2024/10/FEA-UPS-DS-100d-UPS7400.pdf","output_power_kw":500,"output_voltage_v":480,"power_conditions":"480 V, 3-phase, 3-wire plus ground; 60 Hz; rated OEM UPS output; online/double-conversion conditions where stated in the exact source","power_rating_kind":"rated UPS output apparent and active power","product_status":"listed in the current Fuji Electric UPS portfolio","quality_status":"source_backed","record_id":"60b9d745-c684-5a8c-987c-da6b1d6715d9","record_scope":"configuration","source_urls":["https://americas.fujielectric.com/products/ups/","https://americas.fujielectric.com/wp-content/uploads/2024/10/FEA-UPS-DS-100d-UPS7400.pdf"],"sources":["fuji-electric-ups7400wx-t3u-100d-202409","fuji-electric-americas-ups-portfolio-20261103"],"updated_at":"2026-11-03T22:26:00Z","variant":"500 kVA / 500 kW; 480 V; 60 Hz; 2 UPM","weight_kg":2100,"width_mm":2750}
{"apparent_power_kva":600,"capacity_scope":"Exact OEM UPS7400WX-T3U rating/configuration; apparent and active power remain source-reported only, and battery or optional-system combinations are excluded","communication_protocols":["SNMP","Modbus RTU","Modbus TCP/IP"],"created_at":"2026-11-03T22:26:00Z","depth_mm":830,"entity_type":"equipment","equipment_category":"ups","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"FEA-UPS-DS-100d page 2 / 600 kVA / 2 UPM column\",\"source_publication_dates\":{\"fuji-electric-ups7400wx-t3u-100d-202409\":\"2024-09-01\"},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"FEA-UPS-DS-100d page 2 / 600 kVA / 2 UPM column\",\"source_publication_dates\":{\"fuji-electric-ups7400wx-t3u-100d-202409\":\"2024-09-01\"}},\"communication_protocols\":{\"confidence\":\"high\",\"locator\":\"FEA-UPS-DS-100d page 2 / 600 kVA / 2 UPM column\",\"source_publication_dates\":{\"fuji-electric-ups7400wx-t3u-100d-202409\":\"2024-09-01\"}},\"depth_mm\":{\"confidence\":\"high\",\"locator\":\"FEA-UPS-DS-100d page 2 / 600 kVA / 2 UPM column\",\"source_publication_dates\":{\"fuji-electric-ups7400wx-t3u-100d-202409\":\"2024-09-01\"},\"unit\":\"mm\"},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"FEA-UPS-DS-100d page 2 / 600 kVA / 2 UPM column\",\"source_publication_dates\":{\"fuji-electric-ups7400wx-t3u-100d-202409\":\"2024-09-01\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"FEA-UPS-DS-100d page 2 / 600 kVA / 2 UPM column\",\"source_publication_dates\":{\"fuji-electric-ups7400wx-t3u-100d-202409\":\"2024-09-01\"}},\"frequency_hz\":{\"confidence\":\"high\",\"locator\":\"FEA-UPS-DS-100d page 2 / 600 kVA / 2 UPM column\",\"source_publication_dates\":{\"fuji-electric-ups7400wx-t3u-100d-202409\":\"2024-09-01\"},\"unit\":\"Hz\"},\"height_mm\":{\"confidence\":\"high\",\"locator\":\"FEA-UPS-DS-100d page 2 / 600 kVA / 2 UPM column\",\"source_publication_dates\":{\"fuji-electric-ups7400wx-t3u-100d-202409\":\"2024-09-01\"},\"unit\":\"mm\"},\"input_current_a\":{\"confidence\":\"high\",\"locator\":\"FEA-UPS-DS-100d page 2 / 600 kVA / 2 UPM column\",\"source_publication_dates\":{\"fuji-electric-ups7400wx-t3u-100d-202409\":\"2024-09-01\"},\"unit\":\"A\"},\"input_voltage_v\":{\"confidence\":\"high\",\"locator\":\"FEA-UPS-DS-100d page 2 / 600 kVA / 2 UPM column\",\"source_publication_dates\":{\"fuji-electric-ups7400wx-t3u-100d-202409\":\"2024-09-01\"},\"unit\":\"V\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"FEA-UPS-DS-100d page 2 / 600 kVA / 2 UPM column\",\"source_publication_dates\":{\"fuji-electric-ups7400wx-t3u-100d-202409\":\"2024-09-01\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"FEA-UPS-DS-100d page 2 / 600 kVA / 2 UPM column\",\"source_publication_dates\":{\"fuji-electric-ups7400wx-t3u-100d-202409\":\"2024-09-01\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"FEA-UPS-DS-100d page 2 / 600 kVA / 2 UPM column\",\"source_publication_dates\":{\"fuji-electric-ups7400wx-t3u-100d-202409\":\"2024-09-01\"}},\"notes\":{\"confidence\":\"high\",\"locator\":\"FEA-UPS-DS-100d page 2 / 600 kVA / 2 UPM column\",\"source_publication_dates\":{\"fuji-electric-ups7400wx-t3u-100d-202409\":\"2024-09-01\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"FEA-UPS-DS-100d page 2 / 600 kVA / 2 UPM column\",\"source_publication_dates\":{\"fuji-electric-ups7400wx-t3u-100d-202409\":\"2024-09-01\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"FEA-UPS-DS-100d page 2 / 600 kVA / 2 UPM column\",\"source_publication_dates\":{\"fuji-electric-ups7400wx-t3u-100d-202409\":\"2024-09-01\"}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"FEA-UPS-DS-100d page 2 / 600 kVA / 2 UPM column\",\"source_publication_dates\":{\"fuji-electric-ups7400wx-t3u-100d-202409\":\"2024-09-01\"},\"unit\":\"kW\"},\"output_voltage_v\":{\"confidence\":\"high\",\"locator\":\"FEA-UPS-DS-100d page 2 / 600 kVA / 2 UPM column\",\"source_publication_dates\":{\"fuji-electric-ups7400wx-t3u-100d-202409\":\"2024-09-01\"},\"unit\":\"V\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"FEA-UPS-DS-100d page 2 / 600 kVA / 2 UPM column\",\"source_publication_dates\":{\"fuji-electric-ups7400wx-t3u-100d-202409\":\"2024-09-01\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"FEA-UPS-DS-100d page 2 / 600 kVA / 2 UPM column\",\"source_publication_dates\":{\"fuji-electric-ups7400wx-t3u-100d-202409\":\"2024-09-01\"}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"current portfolio card / UPS7400WX-T3U\",\"source_publication_dates\":{\"fuji-electric-americas-ups-portfolio-20261103\":\"2024-09-01\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"FEA-UPS-DS-100d page 2 / 600 kVA / 2 UPM column\",\"source_publication_dates\":{\"fuji-electric-ups7400wx-t3u-100d-202409\":\"2024-09-01\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"FEA-UPS-DS-100d page 2 / 600 kVA / 2 UPM column\",\"source_publication_dates\":{\"fuji-electric-ups7400wx-t3u-100d-202409\":\"2024-09-01\"}},\"weight_kg\":{\"confidence\":\"high\",\"locator\":\"FEA-UPS-DS-100d page 2 / 600 kVA / 2 UPM column\",\"source_publication_dates\":{\"fuji-electric-ups7400wx-t3u-100d-202409\":\"2024-09-01\"},\"unit\":\"kg\"},\"width_mm\":{\"confidence\":\"high\",\"locator\":\"FEA-UPS-DS-100d page 2 / 600 kVA / 2 UPM column\",\"source_publication_dates\":{\"fuji-electric-ups7400wx-t3u-100d-202409\":\"2024-09-01\"},\"unit\":\"mm\"}}","field_sources_json":"{\"apparent_power_kva\":[\"fuji-electric-ups7400wx-t3u-100d-202409\"],\"capacity_scope\":[\"fuji-electric-ups7400wx-t3u-100d-202409\"],\"communication_protocols\":[\"fuji-electric-ups7400wx-t3u-100d-202409\"],\"depth_mm\":[\"fuji-electric-ups7400wx-t3u-100d-202409\"],\"equipment_category\":[\"fuji-electric-ups7400wx-t3u-100d-202409\"],\"form_factor\":[\"fuji-electric-ups7400wx-t3u-100d-202409\"],\"frequency_hz\":[\"fuji-electric-ups7400wx-t3u-100d-202409\"],\"height_mm\":[\"fuji-electric-ups7400wx-t3u-100d-202409\"],\"input_current_a\":[\"fuji-electric-ups7400wx-t3u-100d-202409\"],\"input_voltage_v\":[\"fuji-electric-ups7400wx-t3u-100d-202409\"],\"manufacturer\":[\"fuji-electric-ups7400wx-t3u-100d-202409\"],\"model\":[\"fuji-electric-ups7400wx-t3u-100d-202409\"],\"name\":[\"fuji-electric-ups7400wx-t3u-100d-202409\"],\"notes\":[\"fuji-electric-ups7400wx-t3u-100d-202409\"],\"observations_json\":[\"fuji-electric-ups7400wx-t3u-100d-202409\"],\"official_url\":[\"fuji-electric-ups7400wx-t3u-100d-202409\"],\"output_power_kw\":[\"fuji-electric-ups7400wx-t3u-100d-202409\"],\"output_voltage_v\":[\"fuji-electric-ups7400wx-t3u-100d-202409\"],\"power_conditions\":[\"fuji-electric-ups7400wx-t3u-100d-202409\"],\"power_rating_kind\":[\"fuji-electric-ups7400wx-t3u-100d-202409\"],\"product_status\":[\"fuji-electric-americas-ups-portfolio-20261103\"],\"record_scope\":[\"fuji-electric-ups7400wx-t3u-100d-202409\"],\"variant\":[\"fuji-electric-ups7400wx-t3u-100d-202409\"],\"weight_kg\":[\"fuji-electric-ups7400wx-t3u-100d-202409\"],\"width_mm\":[\"fuji-electric-ups7400wx-t3u-100d-202409\"]}","form_factor":"Floor-standing UPS system","frequency_hz":60,"height_mm":2020,"input_current_a":745,"input_voltage_v":480,"last_verified_at":"2026-11-03T22:26:00Z","manufacturer":"Fuji Electric","model":"UPS7400WX-T3U","name":"Fuji Electric UPS7400WX-T3U 600 kVA 2 UPM","notes":"The exact published model/rating column is retained. Nominal and maximum input current, output current, efficiency modes/load points, battery interface and OEM standards statements remain distinct. No battery energy, runtime, installed deployment or optional topology is inferred.","observations_json":"[{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact published UPS7400WX-T3U 600 kVA / 600 kW; 480 V; 60 Hz; 2 UPM configuration\",\"field\":\"input_output_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"FEA-UPS-DS-100d page 2 / 600 kVA / 2 UPM column\",\"source_id\":\"fuji-electric-ups7400wx-t3u-100d-202409\",\"unit\":\"V\",\"value\":\"480 V, 3-phase, 3-wire plus ground\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact published UPS7400WX-T3U 600 kVA / 600 kW; 480 V; 60 Hz; 2 UPM configuration\",\"field\":\"frequency_configuration\",\"kind\":\"reported\",\"locator\":\"FEA-UPS-DS-100d page 2 / 600 kVA / 2 UPM column\",\"source_id\":\"fuji-electric-ups7400wx-t3u-100d-202409\",\"unit\":\"Hz\",\"value\":\"60 Hz\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact published UPS7400WX-T3U 600 kVA / 600 kW; 480 V; 60 Hz; 2 UPM configuration\",\"field\":\"upm_count\",\"kind\":\"reported\",\"locator\":\"FEA-UPS-DS-100d page 2 / 600 kVA / 2 UPM column\",\"source_id\":\"fuji-electric-ups7400wx-t3u-100d-202409\",\"unit\":\"count\",\"value\":2},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact published UPS7400WX-T3U 600 kVA / 600 kW; 480 V; 60 Hz; 2 UPM configuration\",\"field\":\"maximum_input_current\",\"kind\":\"reported\",\"locator\":\"FEA-UPS-DS-100d page 2 / 600 kVA / 2 UPM column\",\"source_id\":\"fuji-electric-ups7400wx-t3u-100d-202409\",\"unit\":\"A\",\"value\":820},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact published UPS7400WX-T3U 600 kVA / 600 kW; 480 V; 60 Hz; 2 UPM configuration\",\"field\":\"nominal_output_current\",\"kind\":\"reported\",\"locator\":\"FEA-UPS-DS-100d page 2 / 600 kVA / 2 UPM column\",\"source_id\":\"fuji-electric-ups7400wx-t3u-100d-202409\",\"unit\":\"A\",\"value\":722},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact published UPS7400WX-T3U 600 kVA / 600 kW; 480 V; 60 Hz; 2 UPM configuration\",\"field\":\"efficiency_profile\",\"kind\":\"reported\",\"locator\":\"FEA-UPS-DS-100d page 2 / 600 kVA / 2 UPM column\",\"source_id\":\"fuji-electric-ups7400wx-t3u-100d-202409\",\"unit\":\"%\",\"value\":\"660 kW UPM group: online 97.2% at 75% load and 97.0% at 100% load\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact published UPS7400WX-T3U 600 kVA / 600 kW; 480 V; 60 Hz; 2 UPM configuration\",\"field\":\"topology\",\"kind\":\"reported\",\"locator\":\"FEA-UPS-DS-100d page 2 / 600 kVA / 2 UPM column\",\"source_id\":\"fuji-electric-ups7400wx-t3u-100d-202409\",\"unit\":null,\"value\":\"Online double conversion with RB-IGBT technology; modular UPM architecture\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"UPS battery-interface statement only; no battery model, energy or runtime record created\",\"field\":\"battery_interface\",\"kind\":\"reported\",\"locator\":\"FEA-UPS-DS-100d page 2 / 600 kVA / 2 UPM column\",\"source_id\":\"fuji-electric-ups7400wx-t3u-100d-202409\",\"unit\":null,\"value\":\"VRLA, Li-ion battery or flywheel; 480 VDC / 545 VDC; 240 cells\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact published UPS7400WX-T3U 600 kVA / 600 kW; 480 V; 60 Hz; 2 UPM configuration\",\"field\":\"overload_tolerance\",\"kind\":\"reported\",\"locator\":\"FEA-UPS-DS-100d page 2 / 600 kVA / 2 UPM column\",\"source_id\":\"fuji-electric-ups7400wx-t3u-100d-202409\",\"unit\":null,\"value\":\"125% for 10 minutes; 150% for 1 minute\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Published family interface statement; optional interfaces are not selected\",\"field\":\"communications\",\"kind\":\"reported\",\"locator\":\"FEA-UPS-DS-100d page 2 / 600 kVA / 2 UPM column\",\"source_id\":\"fuji-electric-ups7400wx-t3u-100d-202409\",\"unit\":null,\"value\":\"SNMP, Modbus RTU and Modbus TCP/IP; two card slots standard\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"OEM statement only; not normalized as an issuer-registry certification\",\"field\":\"standards_and_claims\",\"kind\":\"reported\",\"locator\":\"FEA-UPS-DS-100d page 2 / 600 kVA / 2 UPM column\",\"source_id\":\"fuji-electric-ups7400wx-t3u-100d-202409\",\"unit\":null,\"value\":\"OEM states UL 1778 5th Edition, CSA 22.2 No.107.3-14 3rd Edition and IEC 62040-2 Category C3\"}]","official_url":"https://americas.fujielectric.com/wp-content/uploads/2024/10/FEA-UPS-DS-100d-UPS7400.pdf","output_power_kw":600,"output_voltage_v":480,"power_conditions":"480 V, 3-phase, 3-wire plus ground; 60 Hz; rated OEM UPS output; online/double-conversion conditions where stated in the exact source","power_rating_kind":"rated UPS output apparent and active power","product_status":"listed in the current Fuji Electric UPS portfolio","quality_status":"source_backed","record_id":"73fdca60-10b5-5ec4-ac60-cd45a9096e1e","record_scope":"configuration","source_urls":["https://americas.fujielectric.com/products/ups/","https://americas.fujielectric.com/wp-content/uploads/2024/10/FEA-UPS-DS-100d-UPS7400.pdf"],"sources":["fuji-electric-ups7400wx-t3u-100d-202409","fuji-electric-americas-ups-portfolio-20261103"],"updated_at":"2026-11-03T22:26:00Z","variant":"600 kVA / 600 kW; 480 V; 60 Hz; 2 UPM","weight_kg":2100,"width_mm":2750}
{"apparent_power_kva":660,"capacity_scope":"Exact OEM UPS7400WX-T3U rating/configuration; apparent and active power remain source-reported only, and battery or optional-system combinations are excluded","communication_protocols":["SNMP","Modbus RTU","Modbus TCP/IP"],"created_at":"2026-11-03T22:26:00Z","depth_mm":830,"entity_type":"equipment","equipment_category":"ups","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"FEA-UPS-DS-100d page 2 / 660 kVA / 2 UPM column\",\"source_publication_dates\":{\"fuji-electric-ups7400wx-t3u-100d-202409\":\"2024-09-01\"},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"FEA-UPS-DS-100d page 2 / 660 kVA / 2 UPM column\",\"source_publication_dates\":{\"fuji-electric-ups7400wx-t3u-100d-202409\":\"2024-09-01\"}},\"communication_protocols\":{\"confidence\":\"high\",\"locator\":\"FEA-UPS-DS-100d page 2 / 660 kVA / 2 UPM column\",\"source_publication_dates\":{\"fuji-electric-ups7400wx-t3u-100d-202409\":\"2024-09-01\"}},\"depth_mm\":{\"confidence\":\"high\",\"locator\":\"FEA-UPS-DS-100d page 2 / 660 kVA / 2 UPM column\",\"source_publication_dates\":{\"fuji-electric-ups7400wx-t3u-100d-202409\":\"2024-09-01\"},\"unit\":\"mm\"},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"FEA-UPS-DS-100d page 2 / 660 kVA / 2 UPM column\",\"source_publication_dates\":{\"fuji-electric-ups7400wx-t3u-100d-202409\":\"2024-09-01\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"FEA-UPS-DS-100d page 2 / 660 kVA / 2 UPM column\",\"source_publication_dates\":{\"fuji-electric-ups7400wx-t3u-100d-202409\":\"2024-09-01\"}},\"frequency_hz\":{\"confidence\":\"high\",\"locator\":\"FEA-UPS-DS-100d page 2 / 660 kVA / 2 UPM column\",\"source_publication_dates\":{\"fuji-electric-ups7400wx-t3u-100d-202409\":\"2024-09-01\"},\"unit\":\"Hz\"},\"height_mm\":{\"confidence\":\"high\",\"locator\":\"FEA-UPS-DS-100d page 2 / 660 kVA / 2 UPM column\",\"source_publication_dates\":{\"fuji-electric-ups7400wx-t3u-100d-202409\":\"2024-09-01\"},\"unit\":\"mm\"},\"input_current_a\":{\"confidence\":\"high\",\"locator\":\"FEA-UPS-DS-100d page 2 / 660 kVA / 2 UPM column\",\"source_publication_dates\":{\"fuji-electric-ups7400wx-t3u-100d-202409\":\"2024-09-01\"},\"unit\":\"A\"},\"input_voltage_v\":{\"confidence\":\"high\",\"locator\":\"FEA-UPS-DS-100d page 2 / 660 kVA / 2 UPM column\",\"source_publication_dates\":{\"fuji-electric-ups7400wx-t3u-100d-202409\":\"2024-09-01\"},\"unit\":\"V\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"FEA-UPS-DS-100d page 2 / 660 kVA / 2 UPM column\",\"source_publication_dates\":{\"fuji-electric-ups7400wx-t3u-100d-202409\":\"2024-09-01\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"FEA-UPS-DS-100d page 2 / 660 kVA / 2 UPM column\",\"source_publication_dates\":{\"fuji-electric-ups7400wx-t3u-100d-202409\":\"2024-09-01\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"FEA-UPS-DS-100d page 2 / 660 kVA / 2 UPM column\",\"source_publication_dates\":{\"fuji-electric-ups7400wx-t3u-100d-202409\":\"2024-09-01\"}},\"notes\":{\"confidence\":\"high\",\"locator\":\"FEA-UPS-DS-100d page 2 / 660 kVA / 2 UPM column\",\"source_publication_dates\":{\"fuji-electric-ups7400wx-t3u-100d-202409\":\"2024-09-01\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"FEA-UPS-DS-100d page 2 / 660 kVA / 2 UPM column\",\"source_publication_dates\":{\"fuji-electric-ups7400wx-t3u-100d-202409\":\"2024-09-01\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"FEA-UPS-DS-100d page 2 / 660 kVA / 2 UPM column\",\"source_publication_dates\":{\"fuji-electric-ups7400wx-t3u-100d-202409\":\"2024-09-01\"}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"FEA-UPS-DS-100d page 2 / 660 kVA / 2 UPM column\",\"source_publication_dates\":{\"fuji-electric-ups7400wx-t3u-100d-202409\":\"2024-09-01\"},\"unit\":\"kW\"},\"output_voltage_v\":{\"confidence\":\"high\",\"locator\":\"FEA-UPS-DS-100d page 2 / 660 kVA / 2 UPM column\",\"source_publication_dates\":{\"fuji-electric-ups7400wx-t3u-100d-202409\":\"2024-09-01\"},\"unit\":\"V\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"FEA-UPS-DS-100d page 2 / 660 kVA / 2 UPM column\",\"source_publication_dates\":{\"fuji-electric-ups7400wx-t3u-100d-202409\":\"2024-09-01\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"FEA-UPS-DS-100d page 2 / 660 kVA / 2 UPM column\",\"source_publication_dates\":{\"fuji-electric-ups7400wx-t3u-100d-202409\":\"2024-09-01\"}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"current portfolio card / UPS7400WX-T3U\",\"source_publication_dates\":{\"fuji-electric-americas-ups-portfolio-20261103\":\"2024-09-01\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"FEA-UPS-DS-100d page 2 / 660 kVA / 2 UPM column\",\"source_publication_dates\":{\"fuji-electric-ups7400wx-t3u-100d-202409\":\"2024-09-01\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"FEA-UPS-DS-100d page 2 / 660 kVA / 2 UPM column\",\"source_publication_dates\":{\"fuji-electric-ups7400wx-t3u-100d-202409\":\"2024-09-01\"}},\"weight_kg\":{\"confidence\":\"high\",\"locator\":\"FEA-UPS-DS-100d page 2 / 660 kVA / 2 UPM column\",\"source_publication_dates\":{\"fuji-electric-ups7400wx-t3u-100d-202409\":\"2024-09-01\"},\"unit\":\"kg\"},\"width_mm\":{\"confidence\":\"high\",\"locator\":\"FEA-UPS-DS-100d page 2 / 660 kVA / 2 UPM column\",\"source_publication_dates\":{\"fuji-electric-ups7400wx-t3u-100d-202409\":\"2024-09-01\"},\"unit\":\"mm\"}}","field_sources_json":"{\"apparent_power_kva\":[\"fuji-electric-ups7400wx-t3u-100d-202409\"],\"capacity_scope\":[\"fuji-electric-ups7400wx-t3u-100d-202409\"],\"communication_protocols\":[\"fuji-electric-ups7400wx-t3u-100d-202409\"],\"depth_mm\":[\"fuji-electric-ups7400wx-t3u-100d-202409\"],\"equipment_category\":[\"fuji-electric-ups7400wx-t3u-100d-202409\"],\"form_factor\":[\"fuji-electric-ups7400wx-t3u-100d-202409\"],\"frequency_hz\":[\"fuji-electric-ups7400wx-t3u-100d-202409\"],\"height_mm\":[\"fuji-electric-ups7400wx-t3u-100d-202409\"],\"input_current_a\":[\"fuji-electric-ups7400wx-t3u-100d-202409\"],\"input_voltage_v\":[\"fuji-electric-ups7400wx-t3u-100d-202409\"],\"manufacturer\":[\"fuji-electric-ups7400wx-t3u-100d-202409\"],\"model\":[\"fuji-electric-ups7400wx-t3u-100d-202409\"],\"name\":[\"fuji-electric-ups7400wx-t3u-100d-202409\"],\"notes\":[\"fuji-electric-ups7400wx-t3u-100d-202409\"],\"observations_json\":[\"fuji-electric-ups7400wx-t3u-100d-202409\"],\"official_url\":[\"fuji-electric-ups7400wx-t3u-100d-202409\"],\"output_power_kw\":[\"fuji-electric-ups7400wx-t3u-100d-202409\"],\"output_voltage_v\":[\"fuji-electric-ups7400wx-t3u-100d-202409\"],\"power_conditions\":[\"fuji-electric-ups7400wx-t3u-100d-202409\"],\"power_rating_kind\":[\"fuji-electric-ups7400wx-t3u-100d-202409\"],\"product_status\":[\"fuji-electric-americas-ups-portfolio-20261103\"],\"record_scope\":[\"fuji-electric-ups7400wx-t3u-100d-202409\"],\"variant\":[\"fuji-electric-ups7400wx-t3u-100d-202409\"],\"weight_kg\":[\"fuji-electric-ups7400wx-t3u-100d-202409\"],\"width_mm\":[\"fuji-electric-ups7400wx-t3u-100d-202409\"]}","form_factor":"Floor-standing UPS system","frequency_hz":60,"height_mm":2020,"input_current_a":819,"input_voltage_v":480,"last_verified_at":"2026-11-03T22:26:00Z","manufacturer":"Fuji Electric","model":"UPS7400WX-T3U","name":"Fuji Electric UPS7400WX-T3U 660 kVA 2 UPM","notes":"The exact published model/rating column is retained. Nominal and maximum input current, output current, efficiency modes/load points, battery interface and OEM standards statements remain distinct. No battery energy, runtime, installed deployment or optional topology is inferred.","observations_json":"[{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact published UPS7400WX-T3U 660 kVA / 660 kW; 480 V; 60 Hz; 2 UPM configuration\",\"field\":\"input_output_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"FEA-UPS-DS-100d page 2 / 660 kVA / 2 UPM column\",\"source_id\":\"fuji-electric-ups7400wx-t3u-100d-202409\",\"unit\":\"V\",\"value\":\"480 V, 3-phase, 3-wire plus ground\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact published UPS7400WX-T3U 660 kVA / 660 kW; 480 V; 60 Hz; 2 UPM configuration\",\"field\":\"frequency_configuration\",\"kind\":\"reported\",\"locator\":\"FEA-UPS-DS-100d page 2 / 660 kVA / 2 UPM column\",\"source_id\":\"fuji-electric-ups7400wx-t3u-100d-202409\",\"unit\":\"Hz\",\"value\":\"60 Hz\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact published UPS7400WX-T3U 660 kVA / 660 kW; 480 V; 60 Hz; 2 UPM configuration\",\"field\":\"upm_count\",\"kind\":\"reported\",\"locator\":\"FEA-UPS-DS-100d page 2 / 660 kVA / 2 UPM column\",\"source_id\":\"fuji-electric-ups7400wx-t3u-100d-202409\",\"unit\":\"count\",\"value\":2},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact published UPS7400WX-T3U 660 kVA / 660 kW; 480 V; 60 Hz; 2 UPM configuration\",\"field\":\"maximum_input_current\",\"kind\":\"reported\",\"locator\":\"FEA-UPS-DS-100d page 2 / 660 kVA / 2 UPM column\",\"source_id\":\"fuji-electric-ups7400wx-t3u-100d-202409\",\"unit\":\"A\",\"value\":878},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact published UPS7400WX-T3U 660 kVA / 660 kW; 480 V; 60 Hz; 2 UPM configuration\",\"field\":\"nominal_output_current\",\"kind\":\"reported\",\"locator\":\"FEA-UPS-DS-100d page 2 / 660 kVA / 2 UPM column\",\"source_id\":\"fuji-electric-ups7400wx-t3u-100d-202409\",\"unit\":\"A\",\"value\":794},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact published UPS7400WX-T3U 660 kVA / 660 kW; 480 V; 60 Hz; 2 UPM configuration\",\"field\":\"efficiency_profile\",\"kind\":\"reported\",\"locator\":\"FEA-UPS-DS-100d page 2 / 660 kVA / 2 UPM column\",\"source_id\":\"fuji-electric-ups7400wx-t3u-100d-202409\",\"unit\":\"%\",\"value\":\"660 kW UPM group: online 97.2% at 75% load and 97.0% at 100% load\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact published UPS7400WX-T3U 660 kVA / 660 kW; 480 V; 60 Hz; 2 UPM configuration\",\"field\":\"topology\",\"kind\":\"reported\",\"locator\":\"FEA-UPS-DS-100d page 2 / 660 kVA / 2 UPM column\",\"source_id\":\"fuji-electric-ups7400wx-t3u-100d-202409\",\"unit\":null,\"value\":\"Online double conversion with RB-IGBT technology; modular UPM architecture\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"UPS battery-interface statement only; no battery model, energy or runtime record created\",\"field\":\"battery_interface\",\"kind\":\"reported\",\"locator\":\"FEA-UPS-DS-100d page 2 / 660 kVA / 2 UPM column\",\"source_id\":\"fuji-electric-ups7400wx-t3u-100d-202409\",\"unit\":null,\"value\":\"VRLA, Li-ion battery or flywheel; 480 VDC / 545 VDC; 240 cells\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact published UPS7400WX-T3U 660 kVA / 660 kW; 480 V; 60 Hz; 2 UPM configuration\",\"field\":\"overload_tolerance\",\"kind\":\"reported\",\"locator\":\"FEA-UPS-DS-100d page 2 / 660 kVA / 2 UPM column\",\"source_id\":\"fuji-electric-ups7400wx-t3u-100d-202409\",\"unit\":null,\"value\":\"125% for 10 minutes; 150% for 1 minute\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Published family interface statement; optional interfaces are not selected\",\"field\":\"communications\",\"kind\":\"reported\",\"locator\":\"FEA-UPS-DS-100d page 2 / 660 kVA / 2 UPM column\",\"source_id\":\"fuji-electric-ups7400wx-t3u-100d-202409\",\"unit\":null,\"value\":\"SNMP, Modbus RTU and Modbus TCP/IP; two card slots standard\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"OEM statement only; not normalized as an issuer-registry certification\",\"field\":\"standards_and_claims\",\"kind\":\"reported\",\"locator\":\"FEA-UPS-DS-100d page 2 / 660 kVA / 2 UPM column\",\"source_id\":\"fuji-electric-ups7400wx-t3u-100d-202409\",\"unit\":null,\"value\":\"OEM states UL 1778 5th Edition, CSA 22.2 No.107.3-14 3rd Edition and IEC 62040-2 Category C3\"}]","official_url":"https://americas.fujielectric.com/wp-content/uploads/2024/10/FEA-UPS-DS-100d-UPS7400.pdf","output_power_kw":660,"output_voltage_v":480,"power_conditions":"480 V, 3-phase, 3-wire plus ground; 60 Hz; rated OEM UPS output; online/double-conversion conditions where stated in the exact source","power_rating_kind":"rated UPS output apparent and active power","product_status":"listed in the current Fuji Electric UPS portfolio","quality_status":"source_backed","record_id":"066bfc78-397d-54cb-93cf-13f098b34158","record_scope":"configuration","source_urls":["https://americas.fujielectric.com/products/ups/","https://americas.fujielectric.com/wp-content/uploads/2024/10/FEA-UPS-DS-100d-UPS7400.pdf"],"sources":["fuji-electric-ups7400wx-t3u-100d-202409","fuji-electric-americas-ups-portfolio-20261103"],"updated_at":"2026-11-03T22:26:00Z","variant":"660 kVA / 660 kW; 480 V; 60 Hz; 2 UPM","weight_kg":2100,"width_mm":2750}
{"apparent_power_kva":750,"capacity_scope":"Exact OEM UPS7400WX-T3U rating/configuration; apparent and active power remain source-reported only, and battery or optional-system combinations are excluded","communication_protocols":["SNMP","Modbus RTU","Modbus TCP/IP"],"created_at":"2026-11-03T22:26:00Z","depth_mm":830,"entity_type":"equipment","equipment_category":"ups","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"FEA-UPS-DS-100d page 2 / 750 kVA / 3 UPM column\",\"source_publication_dates\":{\"fuji-electric-ups7400wx-t3u-100d-202409\":\"2024-09-01\"},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"FEA-UPS-DS-100d page 2 / 750 kVA / 3 UPM column\",\"source_publication_dates\":{\"fuji-electric-ups7400wx-t3u-100d-202409\":\"2024-09-01\"}},\"communication_protocols\":{\"confidence\":\"high\",\"locator\":\"FEA-UPS-DS-100d page 2 / 750 kVA / 3 UPM column\",\"source_publication_dates\":{\"fuji-electric-ups7400wx-t3u-100d-202409\":\"2024-09-01\"}},\"depth_mm\":{\"confidence\":\"high\",\"locator\":\"FEA-UPS-DS-100d page 2 / 750 kVA / 3 UPM column\",\"source_publication_dates\":{\"fuji-electric-ups7400wx-t3u-100d-202409\":\"2024-09-01\"},\"unit\":\"mm\"},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"FEA-UPS-DS-100d page 2 / 750 kVA / 3 UPM column\",\"source_publication_dates\":{\"fuji-electric-ups7400wx-t3u-100d-202409\":\"2024-09-01\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"FEA-UPS-DS-100d page 2 / 750 kVA / 3 UPM column\",\"source_publication_dates\":{\"fuji-electric-ups7400wx-t3u-100d-202409\":\"2024-09-01\"}},\"frequency_hz\":{\"confidence\":\"high\",\"locator\":\"FEA-UPS-DS-100d page 2 / 750 kVA / 3 UPM column\",\"source_publication_dates\":{\"fuji-electric-ups7400wx-t3u-100d-202409\":\"2024-09-01\"},\"unit\":\"Hz\"},\"height_mm\":{\"confidence\":\"high\",\"locator\":\"FEA-UPS-DS-100d page 2 / 750 kVA / 3 UPM column\",\"source_publication_dates\":{\"fuji-electric-ups7400wx-t3u-100d-202409\":\"2024-09-01\"},\"unit\":\"mm\"},\"input_current_a\":{\"confidence\":\"high\",\"locator\":\"FEA-UPS-DS-100d page 2 / 750 kVA / 3 UPM column\",\"source_publication_dates\":{\"fuji-electric-ups7400wx-t3u-100d-202409\":\"2024-09-01\"},\"unit\":\"A\"},\"input_voltage_v\":{\"confidence\":\"high\",\"locator\":\"FEA-UPS-DS-100d page 2 / 750 kVA / 3 UPM column\",\"source_publication_dates\":{\"fuji-electric-ups7400wx-t3u-100d-202409\":\"2024-09-01\"},\"unit\":\"V\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"FEA-UPS-DS-100d page 2 / 750 kVA / 3 UPM column\",\"source_publication_dates\":{\"fuji-electric-ups7400wx-t3u-100d-202409\":\"2024-09-01\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"FEA-UPS-DS-100d page 2 / 750 kVA / 3 UPM column\",\"source_publication_dates\":{\"fuji-electric-ups7400wx-t3u-100d-202409\":\"2024-09-01\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"FEA-UPS-DS-100d page 2 / 750 kVA / 3 UPM column\",\"source_publication_dates\":{\"fuji-electric-ups7400wx-t3u-100d-202409\":\"2024-09-01\"}},\"notes\":{\"confidence\":\"high\",\"locator\":\"FEA-UPS-DS-100d page 2 / 750 kVA / 3 UPM column\",\"source_publication_dates\":{\"fuji-electric-ups7400wx-t3u-100d-202409\":\"2024-09-01\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"FEA-UPS-DS-100d page 2 / 750 kVA / 3 UPM column\",\"source_publication_dates\":{\"fuji-electric-ups7400wx-t3u-100d-202409\":\"2024-09-01\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"FEA-UPS-DS-100d page 2 / 750 kVA / 3 UPM column\",\"source_publication_dates\":{\"fuji-electric-ups7400wx-t3u-100d-202409\":\"2024-09-01\"}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"FEA-UPS-DS-100d page 2 / 750 kVA / 3 UPM column\",\"source_publication_dates\":{\"fuji-electric-ups7400wx-t3u-100d-202409\":\"2024-09-01\"},\"unit\":\"kW\"},\"output_voltage_v\":{\"confidence\":\"high\",\"locator\":\"FEA-UPS-DS-100d page 2 / 750 kVA / 3 UPM column\",\"source_publication_dates\":{\"fuji-electric-ups7400wx-t3u-100d-202409\":\"2024-09-01\"},\"unit\":\"V\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"FEA-UPS-DS-100d page 2 / 750 kVA / 3 UPM column\",\"source_publication_dates\":{\"fuji-electric-ups7400wx-t3u-100d-202409\":\"2024-09-01\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"FEA-UPS-DS-100d page 2 / 750 kVA / 3 UPM column\",\"source_publication_dates\":{\"fuji-electric-ups7400wx-t3u-100d-202409\":\"2024-09-01\"}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"current portfolio card / UPS7400WX-T3U\",\"source_publication_dates\":{\"fuji-electric-americas-ups-portfolio-20261103\":\"2024-09-01\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"FEA-UPS-DS-100d page 2 / 750 kVA / 3 UPM column\",\"source_publication_dates\":{\"fuji-electric-ups7400wx-t3u-100d-202409\":\"2024-09-01\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"FEA-UPS-DS-100d page 2 / 750 kVA / 3 UPM column\",\"source_publication_dates\":{\"fuji-electric-ups7400wx-t3u-100d-202409\":\"2024-09-01\"}},\"weight_kg\":{\"confidence\":\"high\",\"locator\":\"FEA-UPS-DS-100d page 2 / 750 kVA / 3 UPM column\",\"source_publication_dates\":{\"fuji-electric-ups7400wx-t3u-100d-202409\":\"2024-09-01\"},\"unit\":\"kg\"},\"width_mm\":{\"confidence\":\"high\",\"locator\":\"FEA-UPS-DS-100d page 2 / 750 kVA / 3 UPM column\",\"source_publication_dates\":{\"fuji-electric-ups7400wx-t3u-100d-202409\":\"2024-09-01\"},\"unit\":\"mm\"}}","field_sources_json":"{\"apparent_power_kva\":[\"fuji-electric-ups7400wx-t3u-100d-202409\"],\"capacity_scope\":[\"fuji-electric-ups7400wx-t3u-100d-202409\"],\"communication_protocols\":[\"fuji-electric-ups7400wx-t3u-100d-202409\"],\"depth_mm\":[\"fuji-electric-ups7400wx-t3u-100d-202409\"],\"equipment_category\":[\"fuji-electric-ups7400wx-t3u-100d-202409\"],\"form_factor\":[\"fuji-electric-ups7400wx-t3u-100d-202409\"],\"frequency_hz\":[\"fuji-electric-ups7400wx-t3u-100d-202409\"],\"height_mm\":[\"fuji-electric-ups7400wx-t3u-100d-202409\"],\"input_current_a\":[\"fuji-electric-ups7400wx-t3u-100d-202409\"],\"input_voltage_v\":[\"fuji-electric-ups7400wx-t3u-100d-202409\"],\"manufacturer\":[\"fuji-electric-ups7400wx-t3u-100d-202409\"],\"model\":[\"fuji-electric-ups7400wx-t3u-100d-202409\"],\"name\":[\"fuji-electric-ups7400wx-t3u-100d-202409\"],\"notes\":[\"fuji-electric-ups7400wx-t3u-100d-202409\"],\"observations_json\":[\"fuji-electric-ups7400wx-t3u-100d-202409\"],\"official_url\":[\"fuji-electric-ups7400wx-t3u-100d-202409\"],\"output_power_kw\":[\"fuji-electric-ups7400wx-t3u-100d-202409\"],\"output_voltage_v\":[\"fuji-electric-ups7400wx-t3u-100d-202409\"],\"power_conditions\":[\"fuji-electric-ups7400wx-t3u-100d-202409\"],\"power_rating_kind\":[\"fuji-electric-ups7400wx-t3u-100d-202409\"],\"product_status\":[\"fuji-electric-americas-ups-portfolio-20261103\"],\"record_scope\":[\"fuji-electric-ups7400wx-t3u-100d-202409\"],\"variant\":[\"fuji-electric-ups7400wx-t3u-100d-202409\"],\"weight_kg\":[\"fuji-electric-ups7400wx-t3u-100d-202409\"],\"width_mm\":[\"fuji-electric-ups7400wx-t3u-100d-202409\"]}","form_factor":"Floor-standing UPS system","frequency_hz":60,"height_mm":2020,"input_current_a":931,"input_voltage_v":480,"last_verified_at":"2026-11-03T22:26:00Z","manufacturer":"Fuji Electric","model":"UPS7400WX-T3U","name":"Fuji Electric UPS7400WX-T3U 750 kVA 3 UPM","notes":"The exact published model/rating column is retained. Nominal and maximum input current, output current, efficiency modes/load points, battery interface and OEM standards statements remain distinct. No battery energy, runtime, installed deployment or optional topology is inferred.","observations_json":"[{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact published UPS7400WX-T3U 750 kVA / 750 kW; 480 V; 60 Hz; 3 UPM configuration\",\"field\":\"input_output_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"FEA-UPS-DS-100d page 2 / 750 kVA / 3 UPM column\",\"source_id\":\"fuji-electric-ups7400wx-t3u-100d-202409\",\"unit\":\"V\",\"value\":\"480 V, 3-phase, 3-wire plus ground\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact published UPS7400WX-T3U 750 kVA / 750 kW; 480 V; 60 Hz; 3 UPM configuration\",\"field\":\"frequency_configuration\",\"kind\":\"reported\",\"locator\":\"FEA-UPS-DS-100d page 2 / 750 kVA / 3 UPM column\",\"source_id\":\"fuji-electric-ups7400wx-t3u-100d-202409\",\"unit\":\"Hz\",\"value\":\"60 Hz\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact published UPS7400WX-T3U 750 kVA / 750 kW; 480 V; 60 Hz; 3 UPM configuration\",\"field\":\"upm_count\",\"kind\":\"reported\",\"locator\":\"FEA-UPS-DS-100d page 2 / 750 kVA / 3 UPM column\",\"source_id\":\"fuji-electric-ups7400wx-t3u-100d-202409\",\"unit\":\"count\",\"value\":3},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact published UPS7400WX-T3U 750 kVA / 750 kW; 480 V; 60 Hz; 3 UPM configuration\",\"field\":\"maximum_input_current\",\"kind\":\"reported\",\"locator\":\"FEA-UPS-DS-100d page 2 / 750 kVA / 3 UPM column\",\"source_id\":\"fuji-electric-ups7400wx-t3u-100d-202409\",\"unit\":\"A\",\"value\":1024},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact published UPS7400WX-T3U 750 kVA / 750 kW; 480 V; 60 Hz; 3 UPM configuration\",\"field\":\"nominal_output_current\",\"kind\":\"reported\",\"locator\":\"FEA-UPS-DS-100d page 2 / 750 kVA / 3 UPM column\",\"source_id\":\"fuji-electric-ups7400wx-t3u-100d-202409\",\"unit\":\"A\",\"value\":903},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact published UPS7400WX-T3U 750 kVA / 750 kW; 480 V; 60 Hz; 3 UPM configuration\",\"field\":\"efficiency_profile\",\"kind\":\"reported\",\"locator\":\"FEA-UPS-DS-100d page 2 / 750 kVA / 3 UPM column\",\"source_id\":\"fuji-electric-ups7400wx-t3u-100d-202409\",\"unit\":\"%\",\"value\":\"1000 kW three-UPM group: online 97.2% at 75% load and 96.9% at 100% load\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact published UPS7400WX-T3U 750 kVA / 750 kW; 480 V; 60 Hz; 3 UPM configuration\",\"field\":\"topology\",\"kind\":\"reported\",\"locator\":\"FEA-UPS-DS-100d page 2 / 750 kVA / 3 UPM column\",\"source_id\":\"fuji-electric-ups7400wx-t3u-100d-202409\",\"unit\":null,\"value\":\"Online double conversion with RB-IGBT technology; modular UPM architecture\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"UPS battery-interface statement only; no battery model, energy or runtime record created\",\"field\":\"battery_interface\",\"kind\":\"reported\",\"locator\":\"FEA-UPS-DS-100d page 2 / 750 kVA / 3 UPM column\",\"source_id\":\"fuji-electric-ups7400wx-t3u-100d-202409\",\"unit\":null,\"value\":\"VRLA, Li-ion battery or flywheel; 480 VDC / 545 VDC; 240 cells\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact published UPS7400WX-T3U 750 kVA / 750 kW; 480 V; 60 Hz; 3 UPM configuration\",\"field\":\"overload_tolerance\",\"kind\":\"reported\",\"locator\":\"FEA-UPS-DS-100d page 2 / 750 kVA / 3 UPM column\",\"source_id\":\"fuji-electric-ups7400wx-t3u-100d-202409\",\"unit\":null,\"value\":\"125% for 10 minutes; 150% for 1 minute\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Published family interface statement; optional interfaces are not selected\",\"field\":\"communications\",\"kind\":\"reported\",\"locator\":\"FEA-UPS-DS-100d page 2 / 750 kVA / 3 UPM column\",\"source_id\":\"fuji-electric-ups7400wx-t3u-100d-202409\",\"unit\":null,\"value\":\"SNMP, Modbus RTU and Modbus TCP/IP; two card slots standard\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"OEM statement only; not normalized as an issuer-registry certification\",\"field\":\"standards_and_claims\",\"kind\":\"reported\",\"locator\":\"FEA-UPS-DS-100d page 2 / 750 kVA / 3 UPM column\",\"source_id\":\"fuji-electric-ups7400wx-t3u-100d-202409\",\"unit\":null,\"value\":\"OEM states UL 1778 5th Edition, CSA 22.2 No.107.3-14 3rd Edition and IEC 62040-2 Category C3\"}]","official_url":"https://americas.fujielectric.com/wp-content/uploads/2024/10/FEA-UPS-DS-100d-UPS7400.pdf","output_power_kw":750,"output_voltage_v":480,"power_conditions":"480 V, 3-phase, 3-wire plus ground; 60 Hz; rated OEM UPS output; online/double-conversion conditions where stated in the exact source","power_rating_kind":"rated UPS output apparent and active power","product_status":"listed in the current Fuji Electric UPS portfolio","quality_status":"source_backed","record_id":"143954f5-7901-5ec3-8a5b-e3f6c03202ac","record_scope":"configuration","source_urls":["https://americas.fujielectric.com/products/ups/","https://americas.fujielectric.com/wp-content/uploads/2024/10/FEA-UPS-DS-100d-UPS7400.pdf"],"sources":["fuji-electric-ups7400wx-t3u-100d-202409","fuji-electric-americas-ups-portfolio-20261103"],"updated_at":"2026-11-03T22:26:00Z","variant":"750 kVA / 750 kW; 480 V; 60 Hz; 3 UPM","weight_kg":2710,"width_mm":3350}
{"apparent_power_kva":900,"capacity_scope":"Exact OEM UPS7400WX-T3U rating/configuration; apparent and active power remain source-reported only, and battery or optional-system combinations are excluded","communication_protocols":["SNMP","Modbus RTU","Modbus TCP/IP"],"created_at":"2026-11-03T22:26:00Z","depth_mm":830,"entity_type":"equipment","equipment_category":"ups","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"FEA-UPS-DS-100d page 2 / 900 kVA / 3 UPM column\",\"source_publication_dates\":{\"fuji-electric-ups7400wx-t3u-100d-202409\":\"2024-09-01\"},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"FEA-UPS-DS-100d page 2 / 900 kVA / 3 UPM column\",\"source_publication_dates\":{\"fuji-electric-ups7400wx-t3u-100d-202409\":\"2024-09-01\"}},\"communication_protocols\":{\"confidence\":\"high\",\"locator\":\"FEA-UPS-DS-100d page 2 / 900 kVA / 3 UPM column\",\"source_publication_dates\":{\"fuji-electric-ups7400wx-t3u-100d-202409\":\"2024-09-01\"}},\"depth_mm\":{\"confidence\":\"high\",\"locator\":\"FEA-UPS-DS-100d page 2 / 900 kVA / 3 UPM column\",\"source_publication_dates\":{\"fuji-electric-ups7400wx-t3u-100d-202409\":\"2024-09-01\"},\"unit\":\"mm\"},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"FEA-UPS-DS-100d page 2 / 900 kVA / 3 UPM column\",\"source_publication_dates\":{\"fuji-electric-ups7400wx-t3u-100d-202409\":\"2024-09-01\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"FEA-UPS-DS-100d page 2 / 900 kVA / 3 UPM column\",\"source_publication_dates\":{\"fuji-electric-ups7400wx-t3u-100d-202409\":\"2024-09-01\"}},\"frequency_hz\":{\"confidence\":\"high\",\"locator\":\"FEA-UPS-DS-100d page 2 / 900 kVA / 3 UPM column\",\"source_publication_dates\":{\"fuji-electric-ups7400wx-t3u-100d-202409\":\"2024-09-01\"},\"unit\":\"Hz\"},\"height_mm\":{\"confidence\":\"high\",\"locator\":\"FEA-UPS-DS-100d page 2 / 900 kVA / 3 UPM column\",\"source_publication_dates\":{\"fuji-electric-ups7400wx-t3u-100d-202409\":\"2024-09-01\"},\"unit\":\"mm\"},\"input_current_a\":{\"confidence\":\"high\",\"locator\":\"FEA-UPS-DS-100d page 2 / 900 kVA / 3 UPM column\",\"source_publication_dates\":{\"fuji-electric-ups7400wx-t3u-100d-202409\":\"2024-09-01\"},\"unit\":\"A\"},\"input_voltage_v\":{\"confidence\":\"high\",\"locator\":\"FEA-UPS-DS-100d page 2 / 900 kVA / 3 UPM column\",\"source_publication_dates\":{\"fuji-electric-ups7400wx-t3u-100d-202409\":\"2024-09-01\"},\"unit\":\"V\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"FEA-UPS-DS-100d page 2 / 900 kVA / 3 UPM column\",\"source_publication_dates\":{\"fuji-electric-ups7400wx-t3u-100d-202409\":\"2024-09-01\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"FEA-UPS-DS-100d page 2 / 900 kVA / 3 UPM column\",\"source_publication_dates\":{\"fuji-electric-ups7400wx-t3u-100d-202409\":\"2024-09-01\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"FEA-UPS-DS-100d page 2 / 900 kVA / 3 UPM column\",\"source_publication_dates\":{\"fuji-electric-ups7400wx-t3u-100d-202409\":\"2024-09-01\"}},\"notes\":{\"confidence\":\"high\",\"locator\":\"FEA-UPS-DS-100d page 2 / 900 kVA / 3 UPM column\",\"source_publication_dates\":{\"fuji-electric-ups7400wx-t3u-100d-202409\":\"2024-09-01\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"FEA-UPS-DS-100d page 2 / 900 kVA / 3 UPM column\",\"source_publication_dates\":{\"fuji-electric-ups7400wx-t3u-100d-202409\":\"2024-09-01\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"FEA-UPS-DS-100d page 2 / 900 kVA / 3 UPM column\",\"source_publication_dates\":{\"fuji-electric-ups7400wx-t3u-100d-202409\":\"2024-09-01\"}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"FEA-UPS-DS-100d page 2 / 900 kVA / 3 UPM column\",\"source_publication_dates\":{\"fuji-electric-ups7400wx-t3u-100d-202409\":\"2024-09-01\"},\"unit\":\"kW\"},\"output_voltage_v\":{\"confidence\":\"high\",\"locator\":\"FEA-UPS-DS-100d page 2 / 900 kVA / 3 UPM column\",\"source_publication_dates\":{\"fuji-electric-ups7400wx-t3u-100d-202409\":\"2024-09-01\"},\"unit\":\"V\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"FEA-UPS-DS-100d page 2 / 900 kVA / 3 UPM column\",\"source_publication_dates\":{\"fuji-electric-ups7400wx-t3u-100d-202409\":\"2024-09-01\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"FEA-UPS-DS-100d page 2 / 900 kVA / 3 UPM column\",\"source_publication_dates\":{\"fuji-electric-ups7400wx-t3u-100d-202409\":\"2024-09-01\"}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"current portfolio card / UPS7400WX-T3U\",\"source_publication_dates\":{\"fuji-electric-americas-ups-portfolio-20261103\":\"2024-09-01\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"FEA-UPS-DS-100d page 2 / 900 kVA / 3 UPM column\",\"source_publication_dates\":{\"fuji-electric-ups7400wx-t3u-100d-202409\":\"2024-09-01\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"FEA-UPS-DS-100d page 2 / 900 kVA / 3 UPM column\",\"source_publication_dates\":{\"fuji-electric-ups7400wx-t3u-100d-202409\":\"2024-09-01\"}},\"weight_kg\":{\"confidence\":\"high\",\"locator\":\"FEA-UPS-DS-100d page 2 / 900 kVA / 3 UPM column\",\"source_publication_dates\":{\"fuji-electric-ups7400wx-t3u-100d-202409\":\"2024-09-01\"},\"unit\":\"kg\"},\"width_mm\":{\"confidence\":\"high\",\"locator\":\"FEA-UPS-DS-100d page 2 / 900 kVA / 3 UPM column\",\"source_publication_dates\":{\"fuji-electric-ups7400wx-t3u-100d-202409\":\"2024-09-01\"},\"unit\":\"mm\"}}","field_sources_json":"{\"apparent_power_kva\":[\"fuji-electric-ups7400wx-t3u-100d-202409\"],\"capacity_scope\":[\"fuji-electric-ups7400wx-t3u-100d-202409\"],\"communication_protocols\":[\"fuji-electric-ups7400wx-t3u-100d-202409\"],\"depth_mm\":[\"fuji-electric-ups7400wx-t3u-100d-202409\"],\"equipment_category\":[\"fuji-electric-ups7400wx-t3u-100d-202409\"],\"form_factor\":[\"fuji-electric-ups7400wx-t3u-100d-202409\"],\"frequency_hz\":[\"fuji-electric-ups7400wx-t3u-100d-202409\"],\"height_mm\":[\"fuji-electric-ups7400wx-t3u-100d-202409\"],\"input_current_a\":[\"fuji-electric-ups7400wx-t3u-100d-202409\"],\"input_voltage_v\":[\"fuji-electric-ups7400wx-t3u-100d-202409\"],\"manufacturer\":[\"fuji-electric-ups7400wx-t3u-100d-202409\"],\"model\":[\"fuji-electric-ups7400wx-t3u-100d-202409\"],\"name\":[\"fuji-electric-ups7400wx-t3u-100d-202409\"],\"notes\":[\"fuji-electric-ups7400wx-t3u-100d-202409\"],\"observations_json\":[\"fuji-electric-ups7400wx-t3u-100d-202409\"],\"official_url\":[\"fuji-electric-ups7400wx-t3u-100d-202409\"],\"output_power_kw\":[\"fuji-electric-ups7400wx-t3u-100d-202409\"],\"output_voltage_v\":[\"fuji-electric-ups7400wx-t3u-100d-202409\"],\"power_conditions\":[\"fuji-electric-ups7400wx-t3u-100d-202409\"],\"power_rating_kind\":[\"fuji-electric-ups7400wx-t3u-100d-202409\"],\"product_status\":[\"fuji-electric-americas-ups-portfolio-20261103\"],\"record_scope\":[\"fuji-electric-ups7400wx-t3u-100d-202409\"],\"variant\":[\"fuji-electric-ups7400wx-t3u-100d-202409\"],\"weight_kg\":[\"fuji-electric-ups7400wx-t3u-100d-202409\"],\"width_mm\":[\"fuji-electric-ups7400wx-t3u-100d-202409\"]}","form_factor":"Floor-standing UPS system","frequency_hz":60,"height_mm":2020,"input_current_a":1117,"input_voltage_v":480,"last_verified_at":"2026-11-03T22:26:00Z","manufacturer":"Fuji Electric","model":"UPS7400WX-T3U","name":"Fuji Electric UPS7400WX-T3U 900 kVA 3 UPM","notes":"The exact published model/rating column is retained. Nominal and maximum input current, output current, efficiency modes/load points, battery interface and OEM standards statements remain distinct. No battery energy, runtime, installed deployment or optional topology is inferred.","observations_json":"[{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact published UPS7400WX-T3U 900 kVA / 900 kW; 480 V; 60 Hz; 3 UPM configuration\",\"field\":\"input_output_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"FEA-UPS-DS-100d page 2 / 900 kVA / 3 UPM column\",\"source_id\":\"fuji-electric-ups7400wx-t3u-100d-202409\",\"unit\":\"V\",\"value\":\"480 V, 3-phase, 3-wire plus ground\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact published UPS7400WX-T3U 900 kVA / 900 kW; 480 V; 60 Hz; 3 UPM configuration\",\"field\":\"frequency_configuration\",\"kind\":\"reported\",\"locator\":\"FEA-UPS-DS-100d page 2 / 900 kVA / 3 UPM column\",\"source_id\":\"fuji-electric-ups7400wx-t3u-100d-202409\",\"unit\":\"Hz\",\"value\":\"60 Hz\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact published UPS7400WX-T3U 900 kVA / 900 kW; 480 V; 60 Hz; 3 UPM configuration\",\"field\":\"upm_count\",\"kind\":\"reported\",\"locator\":\"FEA-UPS-DS-100d page 2 / 900 kVA / 3 UPM column\",\"source_id\":\"fuji-electric-ups7400wx-t3u-100d-202409\",\"unit\":\"count\",\"value\":3},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact published UPS7400WX-T3U 900 kVA / 900 kW; 480 V; 60 Hz; 3 UPM configuration\",\"field\":\"maximum_input_current\",\"kind\":\"reported\",\"locator\":\"FEA-UPS-DS-100d page 2 / 900 kVA / 3 UPM column\",\"source_id\":\"fuji-electric-ups7400wx-t3u-100d-202409\",\"unit\":\"A\",\"value\":1228},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact published UPS7400WX-T3U 900 kVA / 900 kW; 480 V; 60 Hz; 3 UPM configuration\",\"field\":\"nominal_output_current\",\"kind\":\"reported\",\"locator\":\"FEA-UPS-DS-100d page 2 / 900 kVA / 3 UPM column\",\"source_id\":\"fuji-electric-ups7400wx-t3u-100d-202409\",\"unit\":\"A\",\"value\":1083},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact published UPS7400WX-T3U 900 kVA / 900 kW; 480 V; 60 Hz; 3 UPM configuration\",\"field\":\"efficiency_profile\",\"kind\":\"reported\",\"locator\":\"FEA-UPS-DS-100d page 2 / 900 kVA / 3 UPM column\",\"source_id\":\"fuji-electric-ups7400wx-t3u-100d-202409\",\"unit\":\"%\",\"value\":\"1000 kW three-UPM group: online 97.2% at 75% load and 96.9% at 100% load\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact published UPS7400WX-T3U 900 kVA / 900 kW; 480 V; 60 Hz; 3 UPM configuration\",\"field\":\"topology\",\"kind\":\"reported\",\"locator\":\"FEA-UPS-DS-100d page 2 / 900 kVA / 3 UPM column\",\"source_id\":\"fuji-electric-ups7400wx-t3u-100d-202409\",\"unit\":null,\"value\":\"Online double conversion with RB-IGBT technology; modular UPM architecture\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"UPS battery-interface statement only; no battery model, energy or runtime record created\",\"field\":\"battery_interface\",\"kind\":\"reported\",\"locator\":\"FEA-UPS-DS-100d page 2 / 900 kVA / 3 UPM column\",\"source_id\":\"fuji-electric-ups7400wx-t3u-100d-202409\",\"unit\":null,\"value\":\"VRLA, Li-ion battery or flywheel; 480 VDC / 545 VDC; 240 cells\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact published UPS7400WX-T3U 900 kVA / 900 kW; 480 V; 60 Hz; 3 UPM configuration\",\"field\":\"overload_tolerance\",\"kind\":\"reported\",\"locator\":\"FEA-UPS-DS-100d page 2 / 900 kVA / 3 UPM column\",\"source_id\":\"fuji-electric-ups7400wx-t3u-100d-202409\",\"unit\":null,\"value\":\"125% for 10 minutes; 150% for 1 minute\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Published family interface statement; optional interfaces are not selected\",\"field\":\"communications\",\"kind\":\"reported\",\"locator\":\"FEA-UPS-DS-100d page 2 / 900 kVA / 3 UPM column\",\"source_id\":\"fuji-electric-ups7400wx-t3u-100d-202409\",\"unit\":null,\"value\":\"SNMP, Modbus RTU and Modbus TCP/IP; two card slots standard\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"OEM statement only; not normalized as an issuer-registry certification\",\"field\":\"standards_and_claims\",\"kind\":\"reported\",\"locator\":\"FEA-UPS-DS-100d page 2 / 900 kVA / 3 UPM column\",\"source_id\":\"fuji-electric-ups7400wx-t3u-100d-202409\",\"unit\":null,\"value\":\"OEM states UL 1778 5th Edition, CSA 22.2 No.107.3-14 3rd Edition and IEC 62040-2 Category C3\"}]","official_url":"https://americas.fujielectric.com/wp-content/uploads/2024/10/FEA-UPS-DS-100d-UPS7400.pdf","output_power_kw":900,"output_voltage_v":480,"power_conditions":"480 V, 3-phase, 3-wire plus ground; 60 Hz; rated OEM UPS output; online/double-conversion conditions where stated in the exact source","power_rating_kind":"rated UPS output apparent and active power","product_status":"listed in the current Fuji Electric UPS portfolio","quality_status":"source_backed","record_id":"38c8dacb-fddf-5ae5-bd19-20e84d5cf717","record_scope":"configuration","source_urls":["https://americas.fujielectric.com/products/ups/","https://americas.fujielectric.com/wp-content/uploads/2024/10/FEA-UPS-DS-100d-UPS7400.pdf"],"sources":["fuji-electric-ups7400wx-t3u-100d-202409","fuji-electric-americas-ups-portfolio-20261103"],"updated_at":"2026-11-03T22:26:00Z","variant":"900 kVA / 900 kW; 480 V; 60 Hz; 3 UPM","weight_kg":2710,"width_mm":3350}
{"apparent_power_kva":1000,"capacity_scope":"Exact OEM UPS7400WX-T3U rating/configuration; apparent and active power remain source-reported only, and battery or optional-system combinations are excluded","communication_protocols":["SNMP","Modbus RTU","Modbus TCP/IP"],"created_at":"2026-11-03T22:26:00Z","depth_mm":830,"entity_type":"equipment","equipment_category":"ups","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"FEA-UPS-DS-100d page 2 / 1000 kVA / 3 UPM column\",\"source_publication_dates\":{\"fuji-electric-ups7400wx-t3u-100d-202409\":\"2024-09-01\"},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"FEA-UPS-DS-100d page 2 / 1000 kVA / 3 UPM column\",\"source_publication_dates\":{\"fuji-electric-ups7400wx-t3u-100d-202409\":\"2024-09-01\"}},\"communication_protocols\":{\"confidence\":\"high\",\"locator\":\"FEA-UPS-DS-100d page 2 / 1000 kVA / 3 UPM column\",\"source_publication_dates\":{\"fuji-electric-ups7400wx-t3u-100d-202409\":\"2024-09-01\"}},\"depth_mm\":{\"confidence\":\"high\",\"locator\":\"FEA-UPS-DS-100d page 2 / 1000 kVA / 3 UPM column\",\"source_publication_dates\":{\"fuji-electric-ups7400wx-t3u-100d-202409\":\"2024-09-01\"},\"unit\":\"mm\"},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"FEA-UPS-DS-100d page 2 / 1000 kVA / 3 UPM column\",\"source_publication_dates\":{\"fuji-electric-ups7400wx-t3u-100d-202409\":\"2024-09-01\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"FEA-UPS-DS-100d page 2 / 1000 kVA / 3 UPM column\",\"source_publication_dates\":{\"fuji-electric-ups7400wx-t3u-100d-202409\":\"2024-09-01\"}},\"frequency_hz\":{\"confidence\":\"high\",\"locator\":\"FEA-UPS-DS-100d page 2 / 1000 kVA / 3 UPM column\",\"source_publication_dates\":{\"fuji-electric-ups7400wx-t3u-100d-202409\":\"2024-09-01\"},\"unit\":\"Hz\"},\"height_mm\":{\"confidence\":\"high\",\"locator\":\"FEA-UPS-DS-100d page 2 / 1000 kVA / 3 UPM column\",\"source_publication_dates\":{\"fuji-electric-ups7400wx-t3u-100d-202409\":\"2024-09-01\"},\"unit\":\"mm\"},\"input_current_a\":{\"confidence\":\"high\",\"locator\":\"FEA-UPS-DS-100d page 2 / 1000 kVA / 3 UPM column\",\"source_publication_dates\":{\"fuji-electric-ups7400wx-t3u-100d-202409\":\"2024-09-01\"},\"unit\":\"A\"},\"input_voltage_v\":{\"confidence\":\"high\",\"locator\":\"FEA-UPS-DS-100d page 2 / 1000 kVA / 3 UPM column\",\"source_publication_dates\":{\"fuji-electric-ups7400wx-t3u-100d-202409\":\"2024-09-01\"},\"unit\":\"V\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"FEA-UPS-DS-100d page 2 / 1000 kVA / 3 UPM column\",\"source_publication_dates\":{\"fuji-electric-ups7400wx-t3u-100d-202409\":\"2024-09-01\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"FEA-UPS-DS-100d page 2 / 1000 kVA / 3 UPM column\",\"source_publication_dates\":{\"fuji-electric-ups7400wx-t3u-100d-202409\":\"2024-09-01\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"FEA-UPS-DS-100d page 2 / 1000 kVA / 3 UPM column\",\"source_publication_dates\":{\"fuji-electric-ups7400wx-t3u-100d-202409\":\"2024-09-01\"}},\"notes\":{\"confidence\":\"high\",\"locator\":\"FEA-UPS-DS-100d page 2 / 1000 kVA / 3 UPM column\",\"source_publication_dates\":{\"fuji-electric-ups7400wx-t3u-100d-202409\":\"2024-09-01\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"FEA-UPS-DS-100d page 2 / 1000 kVA / 3 UPM column\",\"source_publication_dates\":{\"fuji-electric-ups7400wx-t3u-100d-202409\":\"2024-09-01\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"FEA-UPS-DS-100d page 2 / 1000 kVA / 3 UPM column\",\"source_publication_dates\":{\"fuji-electric-ups7400wx-t3u-100d-202409\":\"2024-09-01\"}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"FEA-UPS-DS-100d page 2 / 1000 kVA / 3 UPM column\",\"source_publication_dates\":{\"fuji-electric-ups7400wx-t3u-100d-202409\":\"2024-09-01\"},\"unit\":\"kW\"},\"output_voltage_v\":{\"confidence\":\"high\",\"locator\":\"FEA-UPS-DS-100d page 2 / 1000 kVA / 3 UPM column\",\"source_publication_dates\":{\"fuji-electric-ups7400wx-t3u-100d-202409\":\"2024-09-01\"},\"unit\":\"V\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"FEA-UPS-DS-100d page 2 / 1000 kVA / 3 UPM column\",\"source_publication_dates\":{\"fuji-electric-ups7400wx-t3u-100d-202409\":\"2024-09-01\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"FEA-UPS-DS-100d page 2 / 1000 kVA / 3 UPM column\",\"source_publication_dates\":{\"fuji-electric-ups7400wx-t3u-100d-202409\":\"2024-09-01\"}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"current portfolio card / UPS7400WX-T3U\",\"source_publication_dates\":{\"fuji-electric-americas-ups-portfolio-20261103\":\"2024-09-01\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"FEA-UPS-DS-100d page 2 / 1000 kVA / 3 UPM column\",\"source_publication_dates\":{\"fuji-electric-ups7400wx-t3u-100d-202409\":\"2024-09-01\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"FEA-UPS-DS-100d page 2 / 1000 kVA / 3 UPM column\",\"source_publication_dates\":{\"fuji-electric-ups7400wx-t3u-100d-202409\":\"2024-09-01\"}},\"weight_kg\":{\"confidence\":\"high\",\"locator\":\"FEA-UPS-DS-100d page 2 / 1000 kVA / 3 UPM column\",\"source_publication_dates\":{\"fuji-electric-ups7400wx-t3u-100d-202409\":\"2024-09-01\"},\"unit\":\"kg\"},\"width_mm\":{\"confidence\":\"high\",\"locator\":\"FEA-UPS-DS-100d page 2 / 1000 kVA / 3 UPM column\",\"source_publication_dates\":{\"fuji-electric-ups7400wx-t3u-100d-202409\":\"2024-09-01\"},\"unit\":\"mm\"}}","field_sources_json":"{\"apparent_power_kva\":[\"fuji-electric-ups7400wx-t3u-100d-202409\"],\"capacity_scope\":[\"fuji-electric-ups7400wx-t3u-100d-202409\"],\"communication_protocols\":[\"fuji-electric-ups7400wx-t3u-100d-202409\"],\"depth_mm\":[\"fuji-electric-ups7400wx-t3u-100d-202409\"],\"equipment_category\":[\"fuji-electric-ups7400wx-t3u-100d-202409\"],\"form_factor\":[\"fuji-electric-ups7400wx-t3u-100d-202409\"],\"frequency_hz\":[\"fuji-electric-ups7400wx-t3u-100d-202409\"],\"height_mm\":[\"fuji-electric-ups7400wx-t3u-100d-202409\"],\"input_current_a\":[\"fuji-electric-ups7400wx-t3u-100d-202409\"],\"input_voltage_v\":[\"fuji-electric-ups7400wx-t3u-100d-202409\"],\"manufacturer\":[\"fuji-electric-ups7400wx-t3u-100d-202409\"],\"model\":[\"fuji-electric-ups7400wx-t3u-100d-202409\"],\"name\":[\"fuji-electric-ups7400wx-t3u-100d-202409\"],\"notes\":[\"fuji-electric-ups7400wx-t3u-100d-202409\"],\"observations_json\":[\"fuji-electric-ups7400wx-t3u-100d-202409\"],\"official_url\":[\"fuji-electric-ups7400wx-t3u-100d-202409\"],\"output_power_kw\":[\"fuji-electric-ups7400wx-t3u-100d-202409\"],\"output_voltage_v\":[\"fuji-electric-ups7400wx-t3u-100d-202409\"],\"power_conditions\":[\"fuji-electric-ups7400wx-t3u-100d-202409\"],\"power_rating_kind\":[\"fuji-electric-ups7400wx-t3u-100d-202409\"],\"product_status\":[\"fuji-electric-americas-ups-portfolio-20261103\"],\"record_scope\":[\"fuji-electric-ups7400wx-t3u-100d-202409\"],\"variant\":[\"fuji-electric-ups7400wx-t3u-100d-202409\"],\"weight_kg\":[\"fuji-electric-ups7400wx-t3u-100d-202409\"],\"width_mm\":[\"fuji-electric-ups7400wx-t3u-100d-202409\"]}","form_factor":"Floor-standing UPS system","frequency_hz":60,"height_mm":2020,"input_current_a":1241,"input_voltage_v":480,"last_verified_at":"2026-11-03T22:26:00Z","manufacturer":"Fuji Electric","model":"UPS7400WX-T3U","name":"Fuji Electric UPS7400WX-T3U 1000 kVA 3 UPM","notes":"The exact published model/rating column is retained. Nominal and maximum input current, output current, efficiency modes/load points, battery interface and OEM standards statements remain distinct. No battery energy, runtime, installed deployment or optional topology is inferred.","observations_json":"[{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact published UPS7400WX-T3U 1000 kVA / 1000 kW; 480 V; 60 Hz; 3 UPM configuration\",\"field\":\"input_output_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"FEA-UPS-DS-100d page 2 / 1000 kVA / 3 UPM column\",\"source_id\":\"fuji-electric-ups7400wx-t3u-100d-202409\",\"unit\":\"V\",\"value\":\"480 V, 3-phase, 3-wire plus ground\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact published UPS7400WX-T3U 1000 kVA / 1000 kW; 480 V; 60 Hz; 3 UPM configuration\",\"field\":\"frequency_configuration\",\"kind\":\"reported\",\"locator\":\"FEA-UPS-DS-100d page 2 / 1000 kVA / 3 UPM column\",\"source_id\":\"fuji-electric-ups7400wx-t3u-100d-202409\",\"unit\":\"Hz\",\"value\":\"60 Hz\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact published UPS7400WX-T3U 1000 kVA / 1000 kW; 480 V; 60 Hz; 3 UPM configuration\",\"field\":\"upm_count\",\"kind\":\"reported\",\"locator\":\"FEA-UPS-DS-100d page 2 / 1000 kVA / 3 UPM column\",\"source_id\":\"fuji-electric-ups7400wx-t3u-100d-202409\",\"unit\":\"count\",\"value\":3},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact published UPS7400WX-T3U 1000 kVA / 1000 kW; 480 V; 60 Hz; 3 UPM configuration\",\"field\":\"maximum_input_current\",\"kind\":\"reported\",\"locator\":\"FEA-UPS-DS-100d page 2 / 1000 kVA / 3 UPM column\",\"source_id\":\"fuji-electric-ups7400wx-t3u-100d-202409\",\"unit\":\"A\",\"value\":1327},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact published UPS7400WX-T3U 1000 kVA / 1000 kW; 480 V; 60 Hz; 3 UPM configuration\",\"field\":\"nominal_output_current\",\"kind\":\"reported\",\"locator\":\"FEA-UPS-DS-100d page 2 / 1000 kVA / 3 UPM column\",\"source_id\":\"fuji-electric-ups7400wx-t3u-100d-202409\",\"unit\":\"A\",\"value\":1203},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact published UPS7400WX-T3U 1000 kVA / 1000 kW; 480 V; 60 Hz; 3 UPM configuration\",\"field\":\"efficiency_profile\",\"kind\":\"reported\",\"locator\":\"FEA-UPS-DS-100d page 2 / 1000 kVA / 3 UPM column\",\"source_id\":\"fuji-electric-ups7400wx-t3u-100d-202409\",\"unit\":\"%\",\"value\":\"1000 kW three-UPM group: online 97.2% at 75% load and 96.9% at 100% load\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact published UPS7400WX-T3U 1000 kVA / 1000 kW; 480 V; 60 Hz; 3 UPM configuration\",\"field\":\"topology\",\"kind\":\"reported\",\"locator\":\"FEA-UPS-DS-100d page 2 / 1000 kVA / 3 UPM column\",\"source_id\":\"fuji-electric-ups7400wx-t3u-100d-202409\",\"unit\":null,\"value\":\"Online double conversion with RB-IGBT technology; modular UPM architecture\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"UPS battery-interface statement only; no battery model, energy or runtime record created\",\"field\":\"battery_interface\",\"kind\":\"reported\",\"locator\":\"FEA-UPS-DS-100d page 2 / 1000 kVA / 3 UPM column\",\"source_id\":\"fuji-electric-ups7400wx-t3u-100d-202409\",\"unit\":null,\"value\":\"VRLA, Li-ion battery or flywheel; 480 VDC / 545 VDC; 240 cells\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact published UPS7400WX-T3U 1000 kVA / 1000 kW; 480 V; 60 Hz; 3 UPM configuration\",\"field\":\"overload_tolerance\",\"kind\":\"reported\",\"locator\":\"FEA-UPS-DS-100d page 2 / 1000 kVA / 3 UPM column\",\"source_id\":\"fuji-electric-ups7400wx-t3u-100d-202409\",\"unit\":null,\"value\":\"125% for 10 minutes; 150% for 1 minute\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Published family interface statement; optional interfaces are not selected\",\"field\":\"communications\",\"kind\":\"reported\",\"locator\":\"FEA-UPS-DS-100d page 2 / 1000 kVA / 3 UPM column\",\"source_id\":\"fuji-electric-ups7400wx-t3u-100d-202409\",\"unit\":null,\"value\":\"SNMP, Modbus RTU and Modbus TCP/IP; two card slots standard\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"OEM statement only; not normalized as an issuer-registry certification\",\"field\":\"standards_and_claims\",\"kind\":\"reported\",\"locator\":\"FEA-UPS-DS-100d page 2 / 1000 kVA / 3 UPM column\",\"source_id\":\"fuji-electric-ups7400wx-t3u-100d-202409\",\"unit\":null,\"value\":\"OEM states UL 1778 5th Edition, CSA 22.2 No.107.3-14 3rd Edition and IEC 62040-2 Category C3\"}]","official_url":"https://americas.fujielectric.com/wp-content/uploads/2024/10/FEA-UPS-DS-100d-UPS7400.pdf","output_power_kw":1000,"output_voltage_v":480,"power_conditions":"480 V, 3-phase, 3-wire plus ground; 60 Hz; rated OEM UPS output; online/double-conversion conditions where stated in the exact source","power_rating_kind":"rated UPS output apparent and active power","product_status":"listed in the current Fuji Electric UPS portfolio","quality_status":"source_backed","record_id":"030d8e6e-a5ac-5327-b06c-4dedb8564c01","record_scope":"configuration","source_urls":["https://americas.fujielectric.com/products/ups/","https://americas.fujielectric.com/wp-content/uploads/2024/10/FEA-UPS-DS-100d-UPS7400.pdf"],"sources":["fuji-electric-ups7400wx-t3u-100d-202409","fuji-electric-americas-ups-portfolio-20261103"],"updated_at":"2026-11-03T22:26:00Z","variant":"1000 kVA / 1000 kW; 480 V; 60 Hz; 3 UPM","weight_kg":2710,"width_mm":3350}
{"apparent_power_kva":1000,"capacity_scope":"Exact OEM UPS7400WX-T3U rating/configuration; apparent and active power remain source-reported only, and battery or optional-system combinations are excluded","communication_protocols":["SNMP","Modbus RTU","Modbus TCP/IP"],"created_at":"2026-11-03T22:26:00Z","depth_mm":830,"entity_type":"equipment","equipment_category":"ups","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"FEA-UPS-DS-100d page 2 / 1000 kVA / 4 UPM column\",\"source_publication_dates\":{\"fuji-electric-ups7400wx-t3u-100d-202409\":\"2024-09-01\"},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"FEA-UPS-DS-100d page 2 / 1000 kVA / 4 UPM column\",\"source_publication_dates\":{\"fuji-electric-ups7400wx-t3u-100d-202409\":\"2024-09-01\"}},\"communication_protocols\":{\"confidence\":\"high\",\"locator\":\"FEA-UPS-DS-100d page 2 / 1000 kVA / 4 UPM column\",\"source_publication_dates\":{\"fuji-electric-ups7400wx-t3u-100d-202409\":\"2024-09-01\"}},\"depth_mm\":{\"confidence\":\"high\",\"locator\":\"FEA-UPS-DS-100d page 2 / 1000 kVA / 4 UPM column\",\"source_publication_dates\":{\"fuji-electric-ups7400wx-t3u-100d-202409\":\"2024-09-01\"},\"unit\":\"mm\"},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"FEA-UPS-DS-100d page 2 / 1000 kVA / 4 UPM column\",\"source_publication_dates\":{\"fuji-electric-ups7400wx-t3u-100d-202409\":\"2024-09-01\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"FEA-UPS-DS-100d page 2 / 1000 kVA / 4 UPM column\",\"source_publication_dates\":{\"fuji-electric-ups7400wx-t3u-100d-202409\":\"2024-09-01\"}},\"frequency_hz\":{\"confidence\":\"high\",\"locator\":\"FEA-UPS-DS-100d page 2 / 1000 kVA / 4 UPM column\",\"source_publication_dates\":{\"fuji-electric-ups7400wx-t3u-100d-202409\":\"2024-09-01\"},\"unit\":\"Hz\"},\"height_mm\":{\"confidence\":\"high\",\"locator\":\"FEA-UPS-DS-100d page 2 / 1000 kVA / 4 UPM column\",\"source_publication_dates\":{\"fuji-electric-ups7400wx-t3u-100d-202409\":\"2024-09-01\"},\"unit\":\"mm\"},\"input_current_a\":{\"confidence\":\"high\",\"locator\":\"FEA-UPS-DS-100d page 2 / 1000 kVA / 4 UPM column\",\"source_publication_dates\":{\"fuji-electric-ups7400wx-t3u-100d-202409\":\"2024-09-01\"},\"unit\":\"A\"},\"input_voltage_v\":{\"confidence\":\"high\",\"locator\":\"FEA-UPS-DS-100d page 2 / 1000 kVA / 4 UPM column\",\"source_publication_dates\":{\"fuji-electric-ups7400wx-t3u-100d-202409\":\"2024-09-01\"},\"unit\":\"V\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"FEA-UPS-DS-100d page 2 / 1000 kVA / 4 UPM column\",\"source_publication_dates\":{\"fuji-electric-ups7400wx-t3u-100d-202409\":\"2024-09-01\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"FEA-UPS-DS-100d page 2 / 1000 kVA / 4 UPM column\",\"source_publication_dates\":{\"fuji-electric-ups7400wx-t3u-100d-202409\":\"2024-09-01\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"FEA-UPS-DS-100d page 2 / 1000 kVA / 4 UPM column\",\"source_publication_dates\":{\"fuji-electric-ups7400wx-t3u-100d-202409\":\"2024-09-01\"}},\"notes\":{\"confidence\":\"high\",\"locator\":\"FEA-UPS-DS-100d page 2 / 1000 kVA / 4 UPM column\",\"source_publication_dates\":{\"fuji-electric-ups7400wx-t3u-100d-202409\":\"2024-09-01\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"FEA-UPS-DS-100d page 2 / 1000 kVA / 4 UPM column\",\"source_publication_dates\":{\"fuji-electric-ups7400wx-t3u-100d-202409\":\"2024-09-01\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"FEA-UPS-DS-100d page 2 / 1000 kVA / 4 UPM column\",\"source_publication_dates\":{\"fuji-electric-ups7400wx-t3u-100d-202409\":\"2024-09-01\"}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"FEA-UPS-DS-100d page 2 / 1000 kVA / 4 UPM column\",\"source_publication_dates\":{\"fuji-electric-ups7400wx-t3u-100d-202409\":\"2024-09-01\"},\"unit\":\"kW\"},\"output_voltage_v\":{\"confidence\":\"high\",\"locator\":\"FEA-UPS-DS-100d page 2 / 1000 kVA / 4 UPM column\",\"source_publication_dates\":{\"fuji-electric-ups7400wx-t3u-100d-202409\":\"2024-09-01\"},\"unit\":\"V\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"FEA-UPS-DS-100d page 2 / 1000 kVA / 4 UPM column\",\"source_publication_dates\":{\"fuji-electric-ups7400wx-t3u-100d-202409\":\"2024-09-01\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"FEA-UPS-DS-100d page 2 / 1000 kVA / 4 UPM column\",\"source_publication_dates\":{\"fuji-electric-ups7400wx-t3u-100d-202409\":\"2024-09-01\"}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"current portfolio card / UPS7400WX-T3U\",\"source_publication_dates\":{\"fuji-electric-americas-ups-portfolio-20261103\":\"2024-09-01\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"FEA-UPS-DS-100d page 2 / 1000 kVA / 4 UPM column\",\"source_publication_dates\":{\"fuji-electric-ups7400wx-t3u-100d-202409\":\"2024-09-01\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"FEA-UPS-DS-100d page 2 / 1000 kVA / 4 UPM column\",\"source_publication_dates\":{\"fuji-electric-ups7400wx-t3u-100d-202409\":\"2024-09-01\"}},\"weight_kg\":{\"confidence\":\"high\",\"locator\":\"FEA-UPS-DS-100d page 2 / 1000 kVA / 4 UPM column\",\"source_publication_dates\":{\"fuji-electric-ups7400wx-t3u-100d-202409\":\"2024-09-01\"},\"unit\":\"kg\"},\"width_mm\":{\"confidence\":\"high\",\"locator\":\"FEA-UPS-DS-100d page 2 / 1000 kVA / 4 UPM column\",\"source_publication_dates\":{\"fuji-electric-ups7400wx-t3u-100d-202409\":\"2024-09-01\"},\"unit\":\"mm\"}}","field_sources_json":"{\"apparent_power_kva\":[\"fuji-electric-ups7400wx-t3u-100d-202409\"],\"capacity_scope\":[\"fuji-electric-ups7400wx-t3u-100d-202409\"],\"communication_protocols\":[\"fuji-electric-ups7400wx-t3u-100d-202409\"],\"depth_mm\":[\"fuji-electric-ups7400wx-t3u-100d-202409\"],\"equipment_category\":[\"fuji-electric-ups7400wx-t3u-100d-202409\"],\"form_factor\":[\"fuji-electric-ups7400wx-t3u-100d-202409\"],\"frequency_hz\":[\"fuji-electric-ups7400wx-t3u-100d-202409\"],\"height_mm\":[\"fuji-electric-ups7400wx-t3u-100d-202409\"],\"input_current_a\":[\"fuji-electric-ups7400wx-t3u-100d-202409\"],\"input_voltage_v\":[\"fuji-electric-ups7400wx-t3u-100d-202409\"],\"manufacturer\":[\"fuji-electric-ups7400wx-t3u-100d-202409\"],\"model\":[\"fuji-electric-ups7400wx-t3u-100d-202409\"],\"name\":[\"fuji-electric-ups7400wx-t3u-100d-202409\"],\"notes\":[\"fuji-electric-ups7400wx-t3u-100d-202409\"],\"observations_json\":[\"fuji-electric-ups7400wx-t3u-100d-202409\"],\"official_url\":[\"fuji-electric-ups7400wx-t3u-100d-202409\"],\"output_power_kw\":[\"fuji-electric-ups7400wx-t3u-100d-202409\"],\"output_voltage_v\":[\"fuji-electric-ups7400wx-t3u-100d-202409\"],\"power_conditions\":[\"fuji-electric-ups7400wx-t3u-100d-202409\"],\"power_rating_kind\":[\"fuji-electric-ups7400wx-t3u-100d-202409\"],\"product_status\":[\"fuji-electric-americas-ups-portfolio-20261103\"],\"record_scope\":[\"fuji-electric-ups7400wx-t3u-100d-202409\"],\"variant\":[\"fuji-electric-ups7400wx-t3u-100d-202409\"],\"weight_kg\":[\"fuji-electric-ups7400wx-t3u-100d-202409\"],\"width_mm\":[\"fuji-electric-ups7400wx-t3u-100d-202409\"]}","form_factor":"Floor-standing UPS system","frequency_hz":60,"height_mm":2020,"input_current_a":1241,"input_voltage_v":480,"last_verified_at":"2026-11-03T22:26:00Z","manufacturer":"Fuji Electric","model":"UPS7400WX-T3U","name":"Fuji Electric UPS7400WX-T3U 1000 kVA 4 UPM","notes":"The exact published model/rating column is retained. Nominal and maximum input current, output current, efficiency modes/load points, battery interface and OEM standards statements remain distinct. No battery energy, runtime, installed deployment or optional topology is inferred.","observations_json":"[{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact published UPS7400WX-T3U 1000 kVA / 1000 kW; 480 V; 60 Hz; 4 UPM configuration\",\"field\":\"input_output_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"FEA-UPS-DS-100d page 2 / 1000 kVA / 4 UPM column\",\"source_id\":\"fuji-electric-ups7400wx-t3u-100d-202409\",\"unit\":\"V\",\"value\":\"480 V, 3-phase, 3-wire plus ground\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact published UPS7400WX-T3U 1000 kVA / 1000 kW; 480 V; 60 Hz; 4 UPM configuration\",\"field\":\"frequency_configuration\",\"kind\":\"reported\",\"locator\":\"FEA-UPS-DS-100d page 2 / 1000 kVA / 4 UPM column\",\"source_id\":\"fuji-electric-ups7400wx-t3u-100d-202409\",\"unit\":\"Hz\",\"value\":\"60 Hz\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact published UPS7400WX-T3U 1000 kVA / 1000 kW; 480 V; 60 Hz; 4 UPM configuration\",\"field\":\"upm_count\",\"kind\":\"reported\",\"locator\":\"FEA-UPS-DS-100d page 2 / 1000 kVA / 4 UPM column\",\"source_id\":\"fuji-electric-ups7400wx-t3u-100d-202409\",\"unit\":\"count\",\"value\":4},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact published UPS7400WX-T3U 1000 kVA / 1000 kW; 480 V; 60 Hz; 4 UPM configuration\",\"field\":\"maximum_input_current\",\"kind\":\"reported\",\"locator\":\"FEA-UPS-DS-100d page 2 / 1000 kVA / 4 UPM column\",\"source_id\":\"fuji-electric-ups7400wx-t3u-100d-202409\",\"unit\":\"A\",\"value\":1327},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact published UPS7400WX-T3U 1000 kVA / 1000 kW; 480 V; 60 Hz; 4 UPM configuration\",\"field\":\"nominal_output_current\",\"kind\":\"reported\",\"locator\":\"FEA-UPS-DS-100d page 2 / 1000 kVA / 4 UPM column\",\"source_id\":\"fuji-electric-ups7400wx-t3u-100d-202409\",\"unit\":\"A\",\"value\":1203},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact published UPS7400WX-T3U 1000 kVA / 1000 kW; 480 V; 60 Hz; 4 UPM configuration\",\"field\":\"efficiency_profile\",\"kind\":\"reported\",\"locator\":\"FEA-UPS-DS-100d page 2 / 1000 kVA / 4 UPM column\",\"source_id\":\"fuji-electric-ups7400wx-t3u-100d-202409\",\"unit\":\"%\",\"value\":\"1000 kW four-UPM group: online 97.1% at the table's 75% load point\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact published UPS7400WX-T3U 1000 kVA / 1000 kW; 480 V; 60 Hz; 4 UPM configuration\",\"field\":\"topology\",\"kind\":\"reported\",\"locator\":\"FEA-UPS-DS-100d page 2 / 1000 kVA / 4 UPM column\",\"source_id\":\"fuji-electric-ups7400wx-t3u-100d-202409\",\"unit\":null,\"value\":\"Online double conversion with RB-IGBT technology; modular UPM architecture\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"UPS battery-interface statement only; no battery model, energy or runtime record created\",\"field\":\"battery_interface\",\"kind\":\"reported\",\"locator\":\"FEA-UPS-DS-100d page 2 / 1000 kVA / 4 UPM column\",\"source_id\":\"fuji-electric-ups7400wx-t3u-100d-202409\",\"unit\":null,\"value\":\"VRLA, Li-ion battery or flywheel; 480 VDC / 545 VDC; 240 cells\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact published UPS7400WX-T3U 1000 kVA / 1000 kW; 480 V; 60 Hz; 4 UPM configuration\",\"field\":\"overload_tolerance\",\"kind\":\"reported\",\"locator\":\"FEA-UPS-DS-100d page 2 / 1000 kVA / 4 UPM column\",\"source_id\":\"fuji-electric-ups7400wx-t3u-100d-202409\",\"unit\":null,\"value\":\"125% for 10 minutes; 150% for 1 minute\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Published family interface statement; optional interfaces are not selected\",\"field\":\"communications\",\"kind\":\"reported\",\"locator\":\"FEA-UPS-DS-100d page 2 / 1000 kVA / 4 UPM column\",\"source_id\":\"fuji-electric-ups7400wx-t3u-100d-202409\",\"unit\":null,\"value\":\"SNMP, Modbus RTU and Modbus TCP/IP; two card slots standard\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"OEM statement only; not normalized as an issuer-registry certification\",\"field\":\"standards_and_claims\",\"kind\":\"reported\",\"locator\":\"FEA-UPS-DS-100d page 2 / 1000 kVA / 4 UPM column\",\"source_id\":\"fuji-electric-ups7400wx-t3u-100d-202409\",\"unit\":null,\"value\":\"OEM states UL 1778 5th Edition, CSA 22.2 No.107.3-14 3rd Edition and IEC 62040-2 Category C3\"}]","official_url":"https://americas.fujielectric.com/wp-content/uploads/2024/10/FEA-UPS-DS-100d-UPS7400.pdf","output_power_kw":1000,"output_voltage_v":480,"power_conditions":"480 V, 3-phase, 3-wire plus ground; 60 Hz; rated OEM UPS output; online/double-conversion conditions where stated in the exact source","power_rating_kind":"rated UPS output apparent and active power","product_status":"listed in the current Fuji Electric UPS portfolio","quality_status":"source_backed","record_id":"57a82e36-50ab-5afd-b590-af7dce628109","record_scope":"configuration","source_urls":["https://americas.fujielectric.com/products/ups/","https://americas.fujielectric.com/wp-content/uploads/2024/10/FEA-UPS-DS-100d-UPS7400.pdf"],"sources":["fuji-electric-ups7400wx-t3u-100d-202409","fuji-electric-americas-ups-portfolio-20261103"],"updated_at":"2026-11-03T22:26:00Z","variant":"1000 kVA / 1000 kW; 480 V; 60 Hz; 4 UPM","weight_kg":3320,"width_mm":3950}
{"apparent_power_kva":1140,"capacity_scope":"Exact OEM UPS7500WX-T4 rating/configuration; apparent and active power remain source-reported only, and battery or optional-system combinations are excluded","created_at":"2026-11-03T22:26:00Z","depth_mm":900,"entity_type":"equipment","equipment_category":"ups","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"current main specifications / UPS7500WX-T4 / 1140 kVA / 380 V\",\"source_publication_dates\":{\"fuji-electric-ups7500wx-current-20261103\":null},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"current main specifications / UPS7500WX-T4 / 1140 kVA / 380 V\",\"source_publication_dates\":{\"fuji-electric-ups7500wx-current-20261103\":null}},\"depth_mm\":{\"confidence\":\"high\",\"locator\":\"current main specifications / UPS7500WX-T4 / 1140 kVA / 380 V\",\"source_publication_dates\":{\"fuji-electric-ups7500wx-current-20261103\":null},\"unit\":\"mm\"},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"current main specifications / UPS7500WX-T4 / 1140 kVA / 380 V\",\"source_publication_dates\":{\"fuji-electric-ups7500wx-current-20261103\":null}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"current main specifications / UPS7500WX-T4 / 1140 kVA / 380 V\",\"source_publication_dates\":{\"fuji-electric-ups7500wx-current-20261103\":null}},\"height_mm\":{\"confidence\":\"high\",\"locator\":\"current main specifications / UPS7500WX-T4 / 1140 kVA / 380 V\",\"source_publication_dates\":{\"fuji-electric-ups7500wx-current-20261103\":null},\"unit\":\"mm\"},\"input_voltage_v\":{\"confidence\":\"high\",\"locator\":\"current main specifications / UPS7500WX-T4 / 1140 kVA / 380 V\",\"source_publication_dates\":{\"fuji-electric-ups7500wx-current-20261103\":null},\"unit\":\"V\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"current main specifications / UPS7500WX-T4 / 1140 kVA / 380 V\",\"source_publication_dates\":{\"fuji-electric-ups7500wx-current-20261103\":null}},\"model\":{\"confidence\":\"high\",\"locator\":\"current main specifications / UPS7500WX-T4 / 1140 kVA / 380 V\",\"source_publication_dates\":{\"fuji-electric-ups7500wx-current-20261103\":null}},\"name\":{\"confidence\":\"high\",\"locator\":\"current main specifications / UPS7500WX-T4 / 1140 kVA / 380 V\",\"source_publication_dates\":{\"fuji-electric-ups7500wx-current-20261103\":null}},\"notes\":{\"confidence\":\"high\",\"locator\":\"current main specifications / UPS7500WX-T4 / 1140 kVA / 380 V\",\"source_publication_dates\":{\"fuji-electric-ups7500wx-current-20261103\":null}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"current main specifications / UPS7500WX-T4 / 1140 kVA / 380 V\",\"source_publication_dates\":{\"fuji-electric-ups7500wx-current-20261103\":null}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"current main specifications / UPS7500WX-T4 / 1140 kVA / 380 V\",\"source_publication_dates\":{\"fuji-electric-ups7500wx-current-20261103\":null}},\"output_voltage_v\":{\"confidence\":\"high\",\"locator\":\"current main specifications / UPS7500WX-T4 / 1140 kVA / 380 V\",\"source_publication_dates\":{\"fuji-electric-ups7500wx-current-20261103\":null},\"unit\":\"V\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"current main specifications / UPS7500WX-T4 / 1140 kVA / 380 V\",\"source_publication_dates\":{\"fuji-electric-ups7500wx-current-20261103\":null}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"current main specifications / UPS7500WX-T4 / 1140 kVA / 380 V\",\"source_publication_dates\":{\"fuji-electric-ups7500wx-current-20261103\":null}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"current main specifications / UPS7500WX-T4 / 1140 kVA / 380 V\",\"source_publication_dates\":{\"fuji-electric-ups7500wx-current-20261103\":null}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"current main specifications / UPS7500WX-T4 / 1140 kVA / 380 V\",\"source_publication_dates\":{\"fuji-electric-ups7500wx-current-20261103\":null}},\"variant\":{\"confidence\":\"high\",\"locator\":\"current main specifications / UPS7500WX-T4 / 1140 kVA / 380 V\",\"source_publication_dates\":{\"fuji-electric-ups7500wx-current-20261103\":null}},\"weight_kg\":{\"confidence\":\"high\",\"locator\":\"current main specifications / UPS7500WX-T4 / 1140 kVA / 380 V\",\"source_publication_dates\":{\"fuji-electric-ups7500wx-current-20261103\":null},\"unit\":\"kg\"},\"width_mm\":{\"confidence\":\"high\",\"locator\":\"current main specifications / UPS7500WX-T4 / 1140 kVA / 380 V\",\"source_publication_dates\":{\"fuji-electric-ups7500wx-current-20261103\":null},\"unit\":\"mm\"}}","field_sources_json":"{\"apparent_power_kva\":[\"fuji-electric-ups7500wx-current-20261103\"],\"capacity_scope\":[\"fuji-electric-ups7500wx-current-20261103\"],\"depth_mm\":[\"fuji-electric-ups7500wx-current-20261103\"],\"equipment_category\":[\"fuji-electric-ups7500wx-current-20261103\"],\"form_factor\":[\"fuji-electric-ups7500wx-current-20261103\"],\"height_mm\":[\"fuji-electric-ups7500wx-current-20261103\"],\"input_voltage_v\":[\"fuji-electric-ups7500wx-current-20261103\"],\"manufacturer\":[\"fuji-electric-ups7500wx-current-20261103\"],\"model\":[\"fuji-electric-ups7500wx-current-20261103\"],\"name\":[\"fuji-electric-ups7500wx-current-20261103\"],\"notes\":[\"fuji-electric-ups7500wx-current-20261103\"],\"observations_json\":[\"fuji-electric-ups7500wx-current-20261103\"],\"official_url\":[\"fuji-electric-ups7500wx-current-20261103\"],\"output_voltage_v\":[\"fuji-electric-ups7500wx-current-20261103\"],\"power_conditions\":[\"fuji-electric-ups7500wx-current-20261103\"],\"power_rating_kind\":[\"fuji-electric-ups7500wx-current-20261103\"],\"product_status\":[\"fuji-electric-ups7500wx-current-20261103\"],\"record_scope\":[\"fuji-electric-ups7500wx-current-20261103\"],\"variant\":[\"fuji-electric-ups7500wx-current-20261103\"],\"weight_kg\":[\"fuji-electric-ups7500wx-current-20261103\"],\"width_mm\":[\"fuji-electric-ups7500wx-current-20261103\"]}","form_factor":"Floor-standing UPS system","height_mm":2150,"input_voltage_v":380,"last_verified_at":"2026-11-03T22:26:00Z","manufacturer":"Fuji Electric","model":"UPS7500WX-T4","name":"Fuji Electric UPS7500WX-T4 1140 kVA 2 UPM","notes":"The exact published model/rating column is retained. Nominal and maximum input current, output current, efficiency modes/load points, battery interface and OEM standards statements remain distinct. No battery energy, runtime, installed deployment or optional topology is inferred.","observations_json":"[{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact published UPS7500WX-T4 1140 kVA; 380 V; 50/60 Hz; UPM x2 configuration\",\"field\":\"input_output_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"current main specifications / UPS7500WX-T4 / 1140 kVA / 380 V\",\"source_id\":\"fuji-electric-ups7500wx-current-20261103\",\"unit\":\"V\",\"value\":\"380 V, 3-phase 4-wire input; 3-phase 3/4-wire output\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact published UPS7500WX-T4 1140 kVA; 380 V; 50/60 Hz; UPM x2 configuration\",\"field\":\"frequency_configuration\",\"kind\":\"reported\",\"locator\":\"current main specifications / UPS7500WX-T4 / 1140 kVA / 380 V\",\"source_id\":\"fuji-electric-ups7500wx-current-20261103\",\"unit\":\"Hz\",\"value\":\"50/60 Hz choice\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact published UPS7500WX-T4 1140 kVA; 380 V; 50/60 Hz; UPM x2 configuration\",\"field\":\"upm_count\",\"kind\":\"reported\",\"locator\":\"current main specifications / UPS7500WX-T4 / 1140 kVA / 380 V\",\"source_id\":\"fuji-electric-ups7500wx-current-20261103\",\"unit\":\"count\",\"value\":2},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact published UPS7500WX-T4 1140 kVA; 380 V; 50/60 Hz; UPM x2 configuration\",\"field\":\"maximum_input_current\",\"kind\":\"reported\",\"locator\":\"current main specifications / UPS7500WX-T4 / 1140 kVA / 380 V\",\"source_id\":\"fuji-electric-ups7500wx-current-20261103\",\"unit\":null,\"value\":\"not stated\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact published UPS7500WX-T4 1140 kVA; 380 V; 50/60 Hz; UPM x2 configuration\",\"field\":\"nominal_output_current\",\"kind\":\"reported\",\"locator\":\"current main specifications / UPS7500WX-T4 / 1140 kVA / 380 V\",\"source_id\":\"fuji-electric-ups7500wx-current-20261103\",\"unit\":null,\"value\":\"not stated\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact published UPS7500WX-T4 1140 kVA; 380 V; 50/60 Hz; UPM x2 configuration\",\"field\":\"efficiency_profile\",\"kind\":\"reported\",\"locator\":\"current main specifications / UPS7500WX-T4 / 1140 kVA / 380 V\",\"source_id\":\"fuji-electric-ups7500wx-current-20261103\",\"unit\":\"%\",\"value\":\"No exact efficiency row printed for this voltage-specific capacity\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact published UPS7500WX-T4 1140 kVA; 380 V; 50/60 Hz; UPM x2 configuration\",\"field\":\"topology\",\"kind\":\"reported\",\"locator\":\"current main specifications / UPS7500WX-T4 / 1140 kVA / 380 V\",\"source_id\":\"fuji-electric-ups7500wx-current-20261103\",\"unit\":null,\"value\":\"Normal inverter feeding; modular UPM architecture\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"UPS battery-interface statement only; no battery model, energy or runtime record created\",\"field\":\"battery_interface\",\"kind\":\"reported\",\"locator\":\"current main specifications / UPS7500WX-T4 / 1140 kVA / 380 V\",\"source_id\":\"fuji-electric-ups7500wx-current-20261103\",\"unit\":null,\"value\":\"480/528 VDC; 240/264 cells; alternatives not selected\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact published UPS7500WX-T4 1140 kVA; 380 V; 50/60 Hz; UPM x2 configuration\",\"field\":\"overload_tolerance\",\"kind\":\"reported\",\"locator\":\"current main specifications / UPS7500WX-T4 / 1140 kVA / 380 V\",\"source_id\":\"fuji-electric-ups7500wx-current-20261103\",\"unit\":null,\"value\":\"Not stated in the reviewed current web table\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Published family interface statement; optional interfaces are not selected\",\"field\":\"communications\",\"kind\":\"reported\",\"locator\":\"current main specifications / UPS7500WX-T4 / 1140 kVA / 380 V\",\"source_id\":\"fuji-electric-ups7500wx-current-20261103\",\"unit\":null,\"value\":\"Not stated in the reviewed current web table\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"OEM statement only; not normalized as an issuer-registry certification\",\"field\":\"standards_and_claims\",\"kind\":\"reported\",\"locator\":\"current main specifications / UPS7500WX-T4 / 1140 kVA / 380 V\",\"source_id\":\"fuji-electric-ups7500wx-current-20261103\",\"unit\":null,\"value\":\"No issuer-registry certification normalized from the reviewed current page\"}]","official_url":"https://www.fujielectric.com/products/power_supply/ups/product_detail/large_ups7500wx.html","output_voltage_v":380,"power_conditions":"380 V, 3-phase 4-wire input; 3-phase 3/4-wire output; 50/60 Hz choice; rated OEM UPS output; online/double-conversion conditions where stated in the exact source","power_rating_kind":"rated UPS output apparent power; active kW not inferred","product_status":"listed in the current Fuji Electric UPS portfolio","quality_status":"source_backed","record_id":"3a5b97e9-7750-51bf-b9b4-c9ab159e704c","record_scope":"configuration","source_urls":["https://www.fujielectric.com/products/power_supply/ups/product_detail/large_ups7500wx.html"],"sources":["fuji-electric-ups7500wx-current-20261103"],"updated_at":"2026-11-03T22:26:00Z","variant":"1140 kVA; 380 V; 50/60 Hz; UPM x2","weight_kg":2150,"width_mm":2500}
{"apparent_power_kva":1200,"capacity_scope":"Exact OEM UPS7500WX-T4 rating/configuration; apparent and active power remain source-reported only, and battery or optional-system combinations are excluded","created_at":"2026-11-03T22:26:00Z","depth_mm":900,"efficiency_conditions":"Normal inverter feeding at 100% load; 400/415/420 V; 50/60 Hz","efficiency_pct":96.0,"entity_type":"equipment","equipment_category":"ups","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"current main specifications / UPS7500WX-T4 / 1200 kVA / 400/415/420 V\",\"source_publication_dates\":{\"fuji-electric-ups7500wx-current-20261103\":null},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"current main specifications / UPS7500WX-T4 / 1200 kVA / 400/415/420 V\",\"source_publication_dates\":{\"fuji-electric-ups7500wx-current-20261103\":null}},\"depth_mm\":{\"confidence\":\"high\",\"locator\":\"current main specifications / UPS7500WX-T4 / 1200 kVA / 400/415/420 V\",\"source_publication_dates\":{\"fuji-electric-ups7500wx-current-20261103\":null},\"unit\":\"mm\"},\"efficiency_conditions\":{\"confidence\":\"high\",\"locator\":\"current main specifications / UPS7500WX-T4 / 1200 kVA / 400/415/420 V\",\"source_publication_dates\":{\"fuji-electric-ups7500wx-current-20261103\":null}},\"efficiency_pct\":{\"confidence\":\"high\",\"locator\":\"current main specifications / UPS7500WX-T4 / 1200 kVA / 400/415/420 V\",\"source_publication_dates\":{\"fuji-electric-ups7500wx-current-20261103\":null},\"unit\":\"%\"},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"current main specifications / UPS7500WX-T4 / 1200 kVA / 400/415/420 V\",\"source_publication_dates\":{\"fuji-electric-ups7500wx-current-20261103\":null}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"current main specifications / UPS7500WX-T4 / 1200 kVA / 400/415/420 V\",\"source_publication_dates\":{\"fuji-electric-ups7500wx-current-20261103\":null}},\"height_mm\":{\"confidence\":\"high\",\"locator\":\"current main specifications / UPS7500WX-T4 / 1200 kVA / 400/415/420 V\",\"source_publication_dates\":{\"fuji-electric-ups7500wx-current-20261103\":null},\"unit\":\"mm\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"current main specifications / UPS7500WX-T4 / 1200 kVA / 400/415/420 V\",\"source_publication_dates\":{\"fuji-electric-ups7500wx-current-20261103\":null}},\"model\":{\"confidence\":\"high\",\"locator\":\"current main specifications / UPS7500WX-T4 / 1200 kVA / 400/415/420 V\",\"source_publication_dates\":{\"fuji-electric-ups7500wx-current-20261103\":null}},\"name\":{\"confidence\":\"high\",\"locator\":\"current main specifications / UPS7500WX-T4 / 1200 kVA / 400/415/420 V\",\"source_publication_dates\":{\"fuji-electric-ups7500wx-current-20261103\":null}},\"notes\":{\"confidence\":\"high\",\"locator\":\"current main specifications / UPS7500WX-T4 / 1200 kVA / 400/415/420 V\",\"source_publication_dates\":{\"fuji-electric-ups7500wx-current-20261103\":null}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"current main specifications / UPS7500WX-T4 / 1200 kVA / 400/415/420 V\",\"source_publication_dates\":{\"fuji-electric-ups7500wx-current-20261103\":null}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"current main specifications / UPS7500WX-T4 / 1200 kVA / 400/415/420 V\",\"source_publication_dates\":{\"fuji-electric-ups7500wx-current-20261103\":null}},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"current main specifications / UPS7500WX-T4 / 1200 kVA / 400/415/420 V\",\"source_publication_dates\":{\"fuji-electric-ups7500wx-current-20261103\":null}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"current main specifications / UPS7500WX-T4 / 1200 kVA / 400/415/420 V\",\"source_publication_dates\":{\"fuji-electric-ups7500wx-current-20261103\":null}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"current main specifications / UPS7500WX-T4 / 1200 kVA / 400/415/420 V\",\"source_publication_dates\":{\"fuji-electric-ups7500wx-current-20261103\":null}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"current main specifications / UPS7500WX-T4 / 1200 kVA / 400/415/420 V\",\"source_publication_dates\":{\"fuji-electric-ups7500wx-current-20261103\":null}},\"thermal_output_kw\":{\"confidence\":\"high\",\"locator\":\"current main specifications / UPS7500WX-T4 / 1200 kVA / 400/415/420 V\",\"source_publication_dates\":{\"fuji-electric-ups7500wx-current-20261103\":null},\"unit\":\"kW\"},\"variant\":{\"confidence\":\"high\",\"locator\":\"current main specifications / UPS7500WX-T4 / 1200 kVA / 400/415/420 V\",\"source_publication_dates\":{\"fuji-electric-ups7500wx-current-20261103\":null}},\"weight_kg\":{\"confidence\":\"high\",\"locator\":\"current main specifications / UPS7500WX-T4 / 1200 kVA / 400/415/420 V\",\"source_publication_dates\":{\"fuji-electric-ups7500wx-current-20261103\":null},\"unit\":\"kg\"},\"width_mm\":{\"confidence\":\"high\",\"locator\":\"current main specifications / UPS7500WX-T4 / 1200 kVA / 400/415/420 V\",\"source_publication_dates\":{\"fuji-electric-ups7500wx-current-20261103\":null},\"unit\":\"mm\"}}","field_sources_json":"{\"apparent_power_kva\":[\"fuji-electric-ups7500wx-current-20261103\"],\"capacity_scope\":[\"fuji-electric-ups7500wx-current-20261103\"],\"depth_mm\":[\"fuji-electric-ups7500wx-current-20261103\"],\"efficiency_conditions\":[\"fuji-electric-ups7500wx-current-20261103\"],\"efficiency_pct\":[\"fuji-electric-ups7500wx-current-20261103\"],\"equipment_category\":[\"fuji-electric-ups7500wx-current-20261103\"],\"form_factor\":[\"fuji-electric-ups7500wx-current-20261103\"],\"height_mm\":[\"fuji-electric-ups7500wx-current-20261103\"],\"manufacturer\":[\"fuji-electric-ups7500wx-current-20261103\"],\"model\":[\"fuji-electric-ups7500wx-current-20261103\"],\"name\":[\"fuji-electric-ups7500wx-current-20261103\"],\"notes\":[\"fuji-electric-ups7500wx-current-20261103\"],\"observations_json\":[\"fuji-electric-ups7500wx-current-20261103\"],\"official_url\":[\"fuji-electric-ups7500wx-current-20261103\"],\"power_conditions\":[\"fuji-electric-ups7500wx-current-20261103\"],\"power_rating_kind\":[\"fuji-electric-ups7500wx-current-20261103\"],\"product_status\":[\"fuji-electric-ups7500wx-current-20261103\"],\"record_scope\":[\"fuji-electric-ups7500wx-current-20261103\"],\"thermal_output_kw\":[\"fuji-electric-ups7500wx-current-20261103\"],\"variant\":[\"fuji-electric-ups7500wx-current-20261103\"],\"weight_kg\":[\"fuji-electric-ups7500wx-current-20261103\"],\"width_mm\":[\"fuji-electric-ups7500wx-current-20261103\"]}","form_factor":"Floor-standing UPS system","height_mm":2150,"last_verified_at":"2026-11-03T22:26:00Z","manufacturer":"Fuji Electric","model":"UPS7500WX-T4","name":"Fuji Electric UPS7500WX-T4 1200 kVA 2 UPM","notes":"The exact published model/rating column is retained. Nominal and maximum input current, output current, efficiency modes/load points, battery interface and OEM standards statements remain distinct. No battery energy, runtime, installed deployment or optional topology is inferred.","observations_json":"[{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact published UPS7500WX-T4 1200 kVA; 400/415/420 V; 50/60 Hz; UPM x2 configuration\",\"field\":\"input_output_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"current main specifications / UPS7500WX-T4 / 1200 kVA / 400/415/420 V\",\"source_id\":\"fuji-electric-ups7500wx-current-20261103\",\"unit\":\"V\",\"value\":\"400/415/420 V, 3-phase 4-wire input; 3-phase 3/4-wire output\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact published UPS7500WX-T4 1200 kVA; 400/415/420 V; 50/60 Hz; UPM x2 configuration\",\"field\":\"frequency_configuration\",\"kind\":\"reported\",\"locator\":\"current main specifications / UPS7500WX-T4 / 1200 kVA / 400/415/420 V\",\"source_id\":\"fuji-electric-ups7500wx-current-20261103\",\"unit\":\"Hz\",\"value\":\"50/60 Hz choice\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact published UPS7500WX-T4 1200 kVA; 400/415/420 V; 50/60 Hz; UPM x2 configuration\",\"field\":\"upm_count\",\"kind\":\"reported\",\"locator\":\"current main specifications / UPS7500WX-T4 / 1200 kVA / 400/415/420 V\",\"source_id\":\"fuji-electric-ups7500wx-current-20261103\",\"unit\":\"count\",\"value\":2},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact published UPS7500WX-T4 1200 kVA; 400/415/420 V; 50/60 Hz; UPM x2 configuration\",\"field\":\"maximum_input_current\",\"kind\":\"reported\",\"locator\":\"current main specifications / UPS7500WX-T4 / 1200 kVA / 400/415/420 V\",\"source_id\":\"fuji-electric-ups7500wx-current-20261103\",\"unit\":null,\"value\":\"not stated\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact published UPS7500WX-T4 1200 kVA; 400/415/420 V; 50/60 Hz; UPM x2 configuration\",\"field\":\"nominal_output_current\",\"kind\":\"reported\",\"locator\":\"current main specifications / UPS7500WX-T4 / 1200 kVA / 400/415/420 V\",\"source_id\":\"fuji-electric-ups7500wx-current-20261103\",\"unit\":null,\"value\":\"not stated\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact published UPS7500WX-T4 1200 kVA; 400/415/420 V; 50/60 Hz; UPM x2 configuration\",\"field\":\"efficiency_profile\",\"kind\":\"reported\",\"locator\":\"current main specifications / UPS7500WX-T4 / 1200 kVA / 400/415/420 V\",\"source_id\":\"fuji-electric-ups7500wx-current-20261103\",\"unit\":\"%\",\"value\":\"Normal inverter mode 96.0% at 100% load; 1200 kVA, 400/415/420 V configuration\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact published UPS7500WX-T4 1200 kVA; 400/415/420 V; 50/60 Hz; UPM x2 configuration\",\"field\":\"topology\",\"kind\":\"reported\",\"locator\":\"current main specifications / UPS7500WX-T4 / 1200 kVA / 400/415/420 V\",\"source_id\":\"fuji-electric-ups7500wx-current-20261103\",\"unit\":null,\"value\":\"Normal inverter feeding; modular UPM architecture\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"UPS battery-interface statement only; no battery model, energy or runtime record created\",\"field\":\"battery_interface\",\"kind\":\"reported\",\"locator\":\"current main specifications / UPS7500WX-T4 / 1200 kVA / 400/415/420 V\",\"source_id\":\"fuji-electric-ups7500wx-current-20261103\",\"unit\":null,\"value\":\"480/528 VDC; 240/264 cells; alternatives not selected\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact published UPS7500WX-T4 1200 kVA; 400/415/420 V; 50/60 Hz; UPM x2 configuration\",\"field\":\"overload_tolerance\",\"kind\":\"reported\",\"locator\":\"current main specifications / UPS7500WX-T4 / 1200 kVA / 400/415/420 V\",\"source_id\":\"fuji-electric-ups7500wx-current-20261103\",\"unit\":null,\"value\":\"Not stated in the reviewed current web table\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Published family interface statement; optional interfaces are not selected\",\"field\":\"communications\",\"kind\":\"reported\",\"locator\":\"current main specifications / UPS7500WX-T4 / 1200 kVA / 400/415/420 V\",\"source_id\":\"fuji-electric-ups7500wx-current-20261103\",\"unit\":null,\"value\":\"Not stated in the reviewed current web table\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"OEM statement only; not normalized as an issuer-registry certification\",\"field\":\"standards_and_claims\",\"kind\":\"reported\",\"locator\":\"current main specifications / UPS7500WX-T4 / 1200 kVA / 400/415/420 V\",\"source_id\":\"fuji-electric-ups7500wx-current-20261103\",\"unit\":null,\"value\":\"No issuer-registry certification normalized from the reviewed current page\"}]","official_url":"https://www.fujielectric.com/products/power_supply/ups/product_detail/large_ups7500wx.html","power_conditions":"400/415/420 V, 3-phase 4-wire input; 3-phase 3/4-wire output; 50/60 Hz choice; rated OEM UPS output; online/double-conversion conditions where stated in the exact source","power_rating_kind":"rated UPS output apparent power; active kW not inferred","product_status":"listed in the current Fuji Electric UPS portfolio","quality_status":"source_backed","record_id":"5f801e5e-c6ad-59bd-a3b6-6634647ac3d8","record_scope":"configuration","source_urls":["https://www.fujielectric.com/products/power_supply/ups/product_detail/large_ups7500wx.html"],"sources":["fuji-electric-ups7500wx-current-20261103"],"thermal_output_kw":50.4,"updated_at":"2026-11-03T22:26:00Z","variant":"1200 kVA; 400/415/420 V; 50/60 Hz; UPM x2","weight_kg":2150,"width_mm":2500}
{"apparent_power_kva":2280,"capacity_scope":"Exact OEM UPS7500WX-T4 rating/configuration; apparent and active power remain source-reported only, and battery or optional-system combinations are excluded","created_at":"2026-11-03T22:26:00Z","depth_mm":900,"entity_type":"equipment","equipment_category":"ups","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"current main specifications / UPS7500WX-T4 / 2280 kVA / 380 V\",\"source_publication_dates\":{\"fuji-electric-ups7500wx-current-20261103\":null},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"current main specifications / UPS7500WX-T4 / 2280 kVA / 380 V\",\"source_publication_dates\":{\"fuji-electric-ups7500wx-current-20261103\":null}},\"depth_mm\":{\"confidence\":\"high\",\"locator\":\"current main specifications / UPS7500WX-T4 / 2280 kVA / 380 V\",\"source_publication_dates\":{\"fuji-electric-ups7500wx-current-20261103\":null},\"unit\":\"mm\"},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"current main specifications / UPS7500WX-T4 / 2280 kVA / 380 V\",\"source_publication_dates\":{\"fuji-electric-ups7500wx-current-20261103\":null}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"current main specifications / UPS7500WX-T4 / 2280 kVA / 380 V\",\"source_publication_dates\":{\"fuji-electric-ups7500wx-current-20261103\":null}},\"height_mm\":{\"confidence\":\"high\",\"locator\":\"current main specifications / UPS7500WX-T4 / 2280 kVA / 380 V\",\"source_publication_dates\":{\"fuji-electric-ups7500wx-current-20261103\":null},\"unit\":\"mm\"},\"input_voltage_v\":{\"confidence\":\"high\",\"locator\":\"current main specifications / UPS7500WX-T4 / 2280 kVA / 380 V\",\"source_publication_dates\":{\"fuji-electric-ups7500wx-current-20261103\":null},\"unit\":\"V\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"current main specifications / UPS7500WX-T4 / 2280 kVA / 380 V\",\"source_publication_dates\":{\"fuji-electric-ups7500wx-current-20261103\":null}},\"model\":{\"confidence\":\"high\",\"locator\":\"current main specifications / UPS7500WX-T4 / 2280 kVA / 380 V\",\"source_publication_dates\":{\"fuji-electric-ups7500wx-current-20261103\":null}},\"name\":{\"confidence\":\"high\",\"locator\":\"current main specifications / UPS7500WX-T4 / 2280 kVA / 380 V\",\"source_publication_dates\":{\"fuji-electric-ups7500wx-current-20261103\":null}},\"notes\":{\"confidence\":\"high\",\"locator\":\"current main specifications / UPS7500WX-T4 / 2280 kVA / 380 V\",\"source_publication_dates\":{\"fuji-electric-ups7500wx-current-20261103\":null}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"current main specifications / UPS7500WX-T4 / 2280 kVA / 380 V\",\"source_publication_dates\":{\"fuji-electric-ups7500wx-current-20261103\":null}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"current main specifications / UPS7500WX-T4 / 2280 kVA / 380 V\",\"source_publication_dates\":{\"fuji-electric-ups7500wx-current-20261103\":null}},\"output_voltage_v\":{\"confidence\":\"high\",\"locator\":\"current main specifications / UPS7500WX-T4 / 2280 kVA / 380 V\",\"source_publication_dates\":{\"fuji-electric-ups7500wx-current-20261103\":null},\"unit\":\"V\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"current main specifications / UPS7500WX-T4 / 2280 kVA / 380 V\",\"source_publication_dates\":{\"fuji-electric-ups7500wx-current-20261103\":null}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"current main specifications / UPS7500WX-T4 / 2280 kVA / 380 V\",\"source_publication_dates\":{\"fuji-electric-ups7500wx-current-20261103\":null}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"current main specifications / UPS7500WX-T4 / 2280 kVA / 380 V\",\"source_publication_dates\":{\"fuji-electric-ups7500wx-current-20261103\":null}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"current main specifications / UPS7500WX-T4 / 2280 kVA / 380 V\",\"source_publication_dates\":{\"fuji-electric-ups7500wx-current-20261103\":null}},\"variant\":{\"confidence\":\"high\",\"locator\":\"current main specifications / UPS7500WX-T4 / 2280 kVA / 380 V\",\"source_publication_dates\":{\"fuji-electric-ups7500wx-current-20261103\":null}},\"weight_kg\":{\"confidence\":\"high\",\"locator\":\"current main specifications / UPS7500WX-T4 / 2280 kVA / 380 V\",\"source_publication_dates\":{\"fuji-electric-ups7500wx-current-20261103\":null},\"unit\":\"kg\"},\"width_mm\":{\"confidence\":\"high\",\"locator\":\"current main specifications / UPS7500WX-T4 / 2280 kVA / 380 V\",\"source_publication_dates\":{\"fuji-electric-ups7500wx-current-20261103\":null},\"unit\":\"mm\"}}","field_sources_json":"{\"apparent_power_kva\":[\"fuji-electric-ups7500wx-current-20261103\"],\"capacity_scope\":[\"fuji-electric-ups7500wx-current-20261103\"],\"depth_mm\":[\"fuji-electric-ups7500wx-current-20261103\"],\"equipment_category\":[\"fuji-electric-ups7500wx-current-20261103\"],\"form_factor\":[\"fuji-electric-ups7500wx-current-20261103\"],\"height_mm\":[\"fuji-electric-ups7500wx-current-20261103\"],\"input_voltage_v\":[\"fuji-electric-ups7500wx-current-20261103\"],\"manufacturer\":[\"fuji-electric-ups7500wx-current-20261103\"],\"model\":[\"fuji-electric-ups7500wx-current-20261103\"],\"name\":[\"fuji-electric-ups7500wx-current-20261103\"],\"notes\":[\"fuji-electric-ups7500wx-current-20261103\"],\"observations_json\":[\"fuji-electric-ups7500wx-current-20261103\"],\"official_url\":[\"fuji-electric-ups7500wx-current-20261103\"],\"output_voltage_v\":[\"fuji-electric-ups7500wx-current-20261103\"],\"power_conditions\":[\"fuji-electric-ups7500wx-current-20261103\"],\"power_rating_kind\":[\"fuji-electric-ups7500wx-current-20261103\"],\"product_status\":[\"fuji-electric-ups7500wx-current-20261103\"],\"record_scope\":[\"fuji-electric-ups7500wx-current-20261103\"],\"variant\":[\"fuji-electric-ups7500wx-current-20261103\"],\"weight_kg\":[\"fuji-electric-ups7500wx-current-20261103\"],\"width_mm\":[\"fuji-electric-ups7500wx-current-20261103\"]}","form_factor":"Floor-standing UPS system","height_mm":2150,"input_voltage_v":380,"last_verified_at":"2026-11-03T22:26:00Z","manufacturer":"Fuji Electric","model":"UPS7500WX-T4","name":"Fuji Electric UPS7500WX-T4 2280 kVA 4 UPM","notes":"The exact published model/rating column is retained. Nominal and maximum input current, output current, efficiency modes/load points, battery interface and OEM standards statements remain distinct. No battery energy, runtime, installed deployment or optional topology is inferred.","observations_json":"[{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact published UPS7500WX-T4 2280 kVA; 380 V; 50/60 Hz; UPM x4 configuration\",\"field\":\"input_output_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"current main specifications / UPS7500WX-T4 / 2280 kVA / 380 V\",\"source_id\":\"fuji-electric-ups7500wx-current-20261103\",\"unit\":\"V\",\"value\":\"380 V, 3-phase 4-wire input; 3-phase 3/4-wire output\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact published UPS7500WX-T4 2280 kVA; 380 V; 50/60 Hz; UPM x4 configuration\",\"field\":\"frequency_configuration\",\"kind\":\"reported\",\"locator\":\"current main specifications / UPS7500WX-T4 / 2280 kVA / 380 V\",\"source_id\":\"fuji-electric-ups7500wx-current-20261103\",\"unit\":\"Hz\",\"value\":\"50/60 Hz choice\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact published UPS7500WX-T4 2280 kVA; 380 V; 50/60 Hz; UPM x4 configuration\",\"field\":\"upm_count\",\"kind\":\"reported\",\"locator\":\"current main specifications / UPS7500WX-T4 / 2280 kVA / 380 V\",\"source_id\":\"fuji-electric-ups7500wx-current-20261103\",\"unit\":\"count\",\"value\":4},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact published UPS7500WX-T4 2280 kVA; 380 V; 50/60 Hz; UPM x4 configuration\",\"field\":\"maximum_input_current\",\"kind\":\"reported\",\"locator\":\"current main specifications / UPS7500WX-T4 / 2280 kVA / 380 V\",\"source_id\":\"fuji-electric-ups7500wx-current-20261103\",\"unit\":null,\"value\":\"not stated\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact published UPS7500WX-T4 2280 kVA; 380 V; 50/60 Hz; UPM x4 configuration\",\"field\":\"nominal_output_current\",\"kind\":\"reported\",\"locator\":\"current main specifications / UPS7500WX-T4 / 2280 kVA / 380 V\",\"source_id\":\"fuji-electric-ups7500wx-current-20261103\",\"unit\":null,\"value\":\"not stated\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact published UPS7500WX-T4 2280 kVA; 380 V; 50/60 Hz; UPM x4 configuration\",\"field\":\"efficiency_profile\",\"kind\":\"reported\",\"locator\":\"current main specifications / UPS7500WX-T4 / 2280 kVA / 380 V\",\"source_id\":\"fuji-electric-ups7500wx-current-20261103\",\"unit\":\"%\",\"value\":\"No exact efficiency row printed for this voltage-specific capacity\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact published UPS7500WX-T4 2280 kVA; 380 V; 50/60 Hz; UPM x4 configuration\",\"field\":\"topology\",\"kind\":\"reported\",\"locator\":\"current main specifications / UPS7500WX-T4 / 2280 kVA / 380 V\",\"source_id\":\"fuji-electric-ups7500wx-current-20261103\",\"unit\":null,\"value\":\"Normal inverter feeding; modular UPM architecture\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"UPS battery-interface statement only; no battery model, energy or runtime record created\",\"field\":\"battery_interface\",\"kind\":\"reported\",\"locator\":\"current main specifications / UPS7500WX-T4 / 2280 kVA / 380 V\",\"source_id\":\"fuji-electric-ups7500wx-current-20261103\",\"unit\":null,\"value\":\"480/528 VDC; 240/264 cells; alternatives not selected\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact published UPS7500WX-T4 2280 kVA; 380 V; 50/60 Hz; UPM x4 configuration\",\"field\":\"overload_tolerance\",\"kind\":\"reported\",\"locator\":\"current main specifications / UPS7500WX-T4 / 2280 kVA / 380 V\",\"source_id\":\"fuji-electric-ups7500wx-current-20261103\",\"unit\":null,\"value\":\"Not stated in the reviewed current web table\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Published family interface statement; optional interfaces are not selected\",\"field\":\"communications\",\"kind\":\"reported\",\"locator\":\"current main specifications / UPS7500WX-T4 / 2280 kVA / 380 V\",\"source_id\":\"fuji-electric-ups7500wx-current-20261103\",\"unit\":null,\"value\":\"Not stated in the reviewed current web table\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"OEM statement only; not normalized as an issuer-registry certification\",\"field\":\"standards_and_claims\",\"kind\":\"reported\",\"locator\":\"current main specifications / UPS7500WX-T4 / 2280 kVA / 380 V\",\"source_id\":\"fuji-electric-ups7500wx-current-20261103\",\"unit\":null,\"value\":\"No issuer-registry certification normalized from the reviewed current page\"}]","official_url":"https://www.fujielectric.com/products/power_supply/ups/product_detail/large_ups7500wx.html","output_voltage_v":380,"power_conditions":"380 V, 3-phase 4-wire input; 3-phase 3/4-wire output; 50/60 Hz choice; rated OEM UPS output; online/double-conversion conditions where stated in the exact source","power_rating_kind":"rated UPS output apparent power; active kW not inferred","product_status":"listed in the current Fuji Electric UPS portfolio","quality_status":"source_backed","record_id":"d14ca438-ea42-5237-a0b7-1ee514f8c30c","record_scope":"configuration","source_urls":["https://www.fujielectric.com/products/power_supply/ups/product_detail/large_ups7500wx.html"],"sources":["fuji-electric-ups7500wx-current-20261103"],"updated_at":"2026-11-03T22:26:00Z","variant":"2280 kVA; 380 V; 50/60 Hz; UPM x4","weight_kg":3450,"width_mm":3500}
{"apparent_power_kva":2400,"capacity_scope":"Exact OEM UPS7500WX-T4 rating/configuration; apparent and active power remain source-reported only, and battery or optional-system combinations are excluded","created_at":"2026-11-03T22:26:00Z","depth_mm":900,"efficiency_conditions":"Normal inverter feeding at 100% load; 400/415/420 V; 50/60 Hz","efficiency_pct":95.8,"entity_type":"equipment","equipment_category":"ups","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"current main specifications / UPS7500WX-T4 / 2400 kVA / 400/415/420 V\",\"source_publication_dates\":{\"fuji-electric-ups7500wx-current-20261103\":null},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"current main specifications / UPS7500WX-T4 / 2400 kVA / 400/415/420 V\",\"source_publication_dates\":{\"fuji-electric-ups7500wx-current-20261103\":null}},\"depth_mm\":{\"confidence\":\"high\",\"locator\":\"current main specifications / UPS7500WX-T4 / 2400 kVA / 400/415/420 V\",\"source_publication_dates\":{\"fuji-electric-ups7500wx-current-20261103\":null},\"unit\":\"mm\"},\"efficiency_conditions\":{\"confidence\":\"high\",\"locator\":\"current main specifications / UPS7500WX-T4 / 2400 kVA / 400/415/420 V\",\"source_publication_dates\":{\"fuji-electric-ups7500wx-current-20261103\":null}},\"efficiency_pct\":{\"confidence\":\"high\",\"locator\":\"current main specifications / UPS7500WX-T4 / 2400 kVA / 400/415/420 V\",\"source_publication_dates\":{\"fuji-electric-ups7500wx-current-20261103\":null},\"unit\":\"%\"},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"current main specifications / UPS7500WX-T4 / 2400 kVA / 400/415/420 V\",\"source_publication_dates\":{\"fuji-electric-ups7500wx-current-20261103\":null}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"current main specifications / UPS7500WX-T4 / 2400 kVA / 400/415/420 V\",\"source_publication_dates\":{\"fuji-electric-ups7500wx-current-20261103\":null}},\"height_mm\":{\"confidence\":\"high\",\"locator\":\"current main specifications / UPS7500WX-T4 / 2400 kVA / 400/415/420 V\",\"source_publication_dates\":{\"fuji-electric-ups7500wx-current-20261103\":null},\"unit\":\"mm\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"current main specifications / UPS7500WX-T4 / 2400 kVA / 400/415/420 V\",\"source_publication_dates\":{\"fuji-electric-ups7500wx-current-20261103\":null}},\"model\":{\"confidence\":\"high\",\"locator\":\"current main specifications / UPS7500WX-T4 / 2400 kVA / 400/415/420 V\",\"source_publication_dates\":{\"fuji-electric-ups7500wx-current-20261103\":null}},\"name\":{\"confidence\":\"high\",\"locator\":\"current main specifications / UPS7500WX-T4 / 2400 kVA / 400/415/420 V\",\"source_publication_dates\":{\"fuji-electric-ups7500wx-current-20261103\":null}},\"notes\":{\"confidence\":\"high\",\"locator\":\"current main specifications / UPS7500WX-T4 / 2400 kVA / 400/415/420 V\",\"source_publication_dates\":{\"fuji-electric-ups7500wx-current-20261103\":null}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"current main specifications / UPS7500WX-T4 / 2400 kVA / 400/415/420 V\",\"source_publication_dates\":{\"fuji-electric-ups7500wx-current-20261103\":null}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"current main specifications / UPS7500WX-T4 / 2400 kVA / 400/415/420 V\",\"source_publication_dates\":{\"fuji-electric-ups7500wx-current-20261103\":null}},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"current main specifications / UPS7500WX-T4 / 2400 kVA / 400/415/420 V\",\"source_publication_dates\":{\"fuji-electric-ups7500wx-current-20261103\":null}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"current main specifications / UPS7500WX-T4 / 2400 kVA / 400/415/420 V\",\"source_publication_dates\":{\"fuji-electric-ups7500wx-current-20261103\":null}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"current main specifications / UPS7500WX-T4 / 2400 kVA / 400/415/420 V\",\"source_publication_dates\":{\"fuji-electric-ups7500wx-current-20261103\":null}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"current main specifications / UPS7500WX-T4 / 2400 kVA / 400/415/420 V\",\"source_publication_dates\":{\"fuji-electric-ups7500wx-current-20261103\":null}},\"thermal_output_kw\":{\"confidence\":\"high\",\"locator\":\"current main specifications / UPS7500WX-T4 / 2400 kVA / 400/415/420 V\",\"source_publication_dates\":{\"fuji-electric-ups7500wx-current-20261103\":null},\"unit\":\"kW\"},\"variant\":{\"confidence\":\"high\",\"locator\":\"current main specifications / UPS7500WX-T4 / 2400 kVA / 400/415/420 V\",\"source_publication_dates\":{\"fuji-electric-ups7500wx-current-20261103\":null}},\"weight_kg\":{\"confidence\":\"high\",\"locator\":\"current main specifications / UPS7500WX-T4 / 2400 kVA / 400/415/420 V\",\"source_publication_dates\":{\"fuji-electric-ups7500wx-current-20261103\":null},\"unit\":\"kg\"},\"width_mm\":{\"confidence\":\"high\",\"locator\":\"current main specifications / UPS7500WX-T4 / 2400 kVA / 400/415/420 V\",\"source_publication_dates\":{\"fuji-electric-ups7500wx-current-20261103\":null},\"unit\":\"mm\"}}","field_sources_json":"{\"apparent_power_kva\":[\"fuji-electric-ups7500wx-current-20261103\"],\"capacity_scope\":[\"fuji-electric-ups7500wx-current-20261103\"],\"depth_mm\":[\"fuji-electric-ups7500wx-current-20261103\"],\"efficiency_conditions\":[\"fuji-electric-ups7500wx-current-20261103\"],\"efficiency_pct\":[\"fuji-electric-ups7500wx-current-20261103\"],\"equipment_category\":[\"fuji-electric-ups7500wx-current-20261103\"],\"form_factor\":[\"fuji-electric-ups7500wx-current-20261103\"],\"height_mm\":[\"fuji-electric-ups7500wx-current-20261103\"],\"manufacturer\":[\"fuji-electric-ups7500wx-current-20261103\"],\"model\":[\"fuji-electric-ups7500wx-current-20261103\"],\"name\":[\"fuji-electric-ups7500wx-current-20261103\"],\"notes\":[\"fuji-electric-ups7500wx-current-20261103\"],\"observations_json\":[\"fuji-electric-ups7500wx-current-20261103\"],\"official_url\":[\"fuji-electric-ups7500wx-current-20261103\"],\"power_conditions\":[\"fuji-electric-ups7500wx-current-20261103\"],\"power_rating_kind\":[\"fuji-electric-ups7500wx-current-20261103\"],\"product_status\":[\"fuji-electric-ups7500wx-current-20261103\"],\"record_scope\":[\"fuji-electric-ups7500wx-current-20261103\"],\"thermal_output_kw\":[\"fuji-electric-ups7500wx-current-20261103\"],\"variant\":[\"fuji-electric-ups7500wx-current-20261103\"],\"weight_kg\":[\"fuji-electric-ups7500wx-current-20261103\"],\"width_mm\":[\"fuji-electric-ups7500wx-current-20261103\"]}","form_factor":"Floor-standing UPS system","height_mm":2150,"last_verified_at":"2026-11-03T22:26:00Z","manufacturer":"Fuji Electric","model":"UPS7500WX-T4","name":"Fuji Electric UPS7500WX-T4 2400 kVA 4 UPM","notes":"The exact published model/rating column is retained. Nominal and maximum input current, output current, efficiency modes/load points, battery interface and OEM standards statements remain distinct. No battery energy, runtime, installed deployment or optional topology is inferred.","observations_json":"[{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact published UPS7500WX-T4 2400 kVA; 400/415/420 V; 50/60 Hz; UPM x4 configuration\",\"field\":\"input_output_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"current main specifications / UPS7500WX-T4 / 2400 kVA / 400/415/420 V\",\"source_id\":\"fuji-electric-ups7500wx-current-20261103\",\"unit\":\"V\",\"value\":\"400/415/420 V, 3-phase 4-wire input; 3-phase 3/4-wire output\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact published UPS7500WX-T4 2400 kVA; 400/415/420 V; 50/60 Hz; UPM x4 configuration\",\"field\":\"frequency_configuration\",\"kind\":\"reported\",\"locator\":\"current main specifications / UPS7500WX-T4 / 2400 kVA / 400/415/420 V\",\"source_id\":\"fuji-electric-ups7500wx-current-20261103\",\"unit\":\"Hz\",\"value\":\"50/60 Hz choice\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact published UPS7500WX-T4 2400 kVA; 400/415/420 V; 50/60 Hz; UPM x4 configuration\",\"field\":\"upm_count\",\"kind\":\"reported\",\"locator\":\"current main specifications / UPS7500WX-T4 / 2400 kVA / 400/415/420 V\",\"source_id\":\"fuji-electric-ups7500wx-current-20261103\",\"unit\":\"count\",\"value\":4},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact published UPS7500WX-T4 2400 kVA; 400/415/420 V; 50/60 Hz; UPM x4 configuration\",\"field\":\"maximum_input_current\",\"kind\":\"reported\",\"locator\":\"current main specifications / UPS7500WX-T4 / 2400 kVA / 400/415/420 V\",\"source_id\":\"fuji-electric-ups7500wx-current-20261103\",\"unit\":null,\"value\":\"not stated\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact published UPS7500WX-T4 2400 kVA; 400/415/420 V; 50/60 Hz; UPM x4 configuration\",\"field\":\"nominal_output_current\",\"kind\":\"reported\",\"locator\":\"current main specifications / UPS7500WX-T4 / 2400 kVA / 400/415/420 V\",\"source_id\":\"fuji-electric-ups7500wx-current-20261103\",\"unit\":null,\"value\":\"not stated\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact published UPS7500WX-T4 2400 kVA; 400/415/420 V; 50/60 Hz; UPM x4 configuration\",\"field\":\"efficiency_profile\",\"kind\":\"reported\",\"locator\":\"current main specifications / UPS7500WX-T4 / 2400 kVA / 400/415/420 V\",\"source_id\":\"fuji-electric-ups7500wx-current-20261103\",\"unit\":\"%\",\"value\":\"Normal inverter mode 95.8% at 100% load; 2400 kVA, 400/415/420 V configuration\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact published UPS7500WX-T4 2400 kVA; 400/415/420 V; 50/60 Hz; UPM x4 configuration\",\"field\":\"topology\",\"kind\":\"reported\",\"locator\":\"current main specifications / UPS7500WX-T4 / 2400 kVA / 400/415/420 V\",\"source_id\":\"fuji-electric-ups7500wx-current-20261103\",\"unit\":null,\"value\":\"Normal inverter feeding; modular UPM architecture\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"UPS battery-interface statement only; no battery model, energy or runtime record created\",\"field\":\"battery_interface\",\"kind\":\"reported\",\"locator\":\"current main specifications / UPS7500WX-T4 / 2400 kVA / 400/415/420 V\",\"source_id\":\"fuji-electric-ups7500wx-current-20261103\",\"unit\":null,\"value\":\"480/528 VDC; 240/264 cells; alternatives not selected\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact published UPS7500WX-T4 2400 kVA; 400/415/420 V; 50/60 Hz; UPM x4 configuration\",\"field\":\"overload_tolerance\",\"kind\":\"reported\",\"locator\":\"current main specifications / UPS7500WX-T4 / 2400 kVA / 400/415/420 V\",\"source_id\":\"fuji-electric-ups7500wx-current-20261103\",\"unit\":null,\"value\":\"Not stated in the reviewed current web table\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Published family interface statement; optional interfaces are not selected\",\"field\":\"communications\",\"kind\":\"reported\",\"locator\":\"current main specifications / UPS7500WX-T4 / 2400 kVA / 400/415/420 V\",\"source_id\":\"fuji-electric-ups7500wx-current-20261103\",\"unit\":null,\"value\":\"Not stated in the reviewed current web table\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"OEM statement only; not normalized as an issuer-registry certification\",\"field\":\"standards_and_claims\",\"kind\":\"reported\",\"locator\":\"current main specifications / UPS7500WX-T4 / 2400 kVA / 400/415/420 V\",\"source_id\":\"fuji-electric-ups7500wx-current-20261103\",\"unit\":null,\"value\":\"No issuer-registry certification normalized from the reviewed current page\"}]","official_url":"https://www.fujielectric.com/products/power_supply/ups/product_detail/large_ups7500wx.html","power_conditions":"400/415/420 V, 3-phase 4-wire input; 3-phase 3/4-wire output; 50/60 Hz choice; rated OEM UPS output; online/double-conversion conditions where stated in the exact source","power_rating_kind":"rated UPS output apparent power; active kW not inferred","product_status":"listed in the current Fuji Electric UPS portfolio","quality_status":"source_backed","record_id":"f631cbb7-5df4-5af3-b1a0-c0c650c52cd9","record_scope":"configuration","source_urls":["https://www.fujielectric.com/products/power_supply/ups/product_detail/large_ups7500wx.html"],"sources":["fuji-electric-ups7500wx-current-20261103"],"thermal_output_kw":105.5,"updated_at":"2026-11-03T22:26:00Z","variant":"2400 kVA; 400/415/420 V; 50/60 Hz; UPM x4","weight_kg":3450,"width_mm":3500}
