{"capacity_scope":"Exact OEM 19-inch 4U L2L 140kW CDU 19-inch; 4U; liquid-to-liquid cooling configuration at the stated rating point","cooling_capacity_kw":140,"cooling_rating_conditions":"4 degC approach; facility chilled water","created_at":"2026-11-03T18:26:00Z","entity_type":"equipment","equipment_category":"cdu","evidence_json":"{\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"In-Rack Solutions card, 19-inch 4U L2L 140kW CDU\",\"source_publication_dates\":{\"delta-inrack-l2l-current-20261103\":null}},\"cooling_capacity_kw\":{\"confidence\":\"high\",\"locator\":\"In-Rack Solutions card, 19-inch 4U L2L 140kW CDU\",\"source_publication_dates\":{\"delta-inrack-l2l-current-20261103\":null},\"unit\":\"kW\"},\"cooling_rating_conditions\":{\"confidence\":\"high\",\"locator\":\"In-Rack Solutions card, 19-inch 4U L2L 140kW CDU\",\"source_publication_dates\":{\"delta-inrack-l2l-current-20261103\":null}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"In-Rack Solutions card, 19-inch 4U L2L 140kW CDU\",\"source_publication_dates\":{\"delta-inrack-l2l-current-20261103\":null}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"In-Rack Solutions card, 19-inch 4U L2L 140kW CDU\",\"source_publication_dates\":{\"delta-inrack-l2l-current-20261103\":null}},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"In-Rack Solutions card, 19-inch 4U L2L 140kW CDU\",\"source_publication_dates\":{\"delta-inrack-l2l-current-20261103\":null}},\"model\":{\"confidence\":\"high\",\"locator\":\"In-Rack Solutions card, 19-inch 4U L2L 140kW CDU\",\"source_publication_dates\":{\"delta-inrack-l2l-current-20261103\":null}},\"name\":{\"confidence\":\"high\",\"locator\":\"In-Rack Solutions card, 19-inch 4U L2L 140kW CDU\",\"source_publication_dates\":{\"delta-inrack-l2l-current-20261103\":null}},\"notes\":{\"confidence\":\"high\",\"locator\":\"In-Rack Solutions card, 19-inch 4U L2L 140kW CDU\",\"source_publication_dates\":{\"delta-inrack-l2l-current-20261103\":null}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"In-Rack Solutions card, 19-inch 4U L2L 140kW CDU\",\"source_publication_dates\":{\"delta-inrack-l2l-current-20261103\":null}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"In-Rack Solutions card, 19-inch 4U L2L 140kW CDU\",\"source_publication_dates\":{\"delta-inrack-l2l-current-20261103\":null}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"In-Rack Solutions card, 19-inch 4U L2L 140kW CDU\",\"source_publication_dates\":{\"delta-inrack-l2l-current-20261103\":null}},\"variant\":{\"confidence\":\"high\",\"locator\":\"In-Rack Solutions card, 19-inch 4U L2L 140kW CDU\",\"source_publication_dates\":{\"delta-inrack-l2l-current-20261103\":null}}}","field_sources_json":"{\"capacity_scope\":[\"delta-inrack-l2l-current-20261103\"],\"cooling_capacity_kw\":[\"delta-inrack-l2l-current-20261103\"],\"cooling_rating_conditions\":[\"delta-inrack-l2l-current-20261103\"],\"equipment_category\":[\"delta-inrack-l2l-current-20261103\"],\"form_factor\":[\"delta-inrack-l2l-current-20261103\"],\"manufacturer\":[\"delta-inrack-l2l-current-20261103\"],\"model\":[\"delta-inrack-l2l-current-20261103\"],\"name\":[\"delta-inrack-l2l-current-20261103\"],\"notes\":[\"delta-inrack-l2l-current-20261103\"],\"observations_json\":[\"delta-inrack-l2l-current-20261103\"],\"official_url\":[\"delta-inrack-l2l-current-20261103\"],\"record_scope\":[\"delta-inrack-l2l-current-20261103\"],\"variant\":[\"delta-inrack-l2l-current-20261103\"]}","form_factor":"19-inch 4U in-rack liquid-to-liquid CDU","last_verified_at":"2026-11-03T18:26:00Z","manufacturer":"Delta Electronics","model":"19-inch 4U L2L 140kW CDU","name":"Delta Electronics 19-inch 4U L2L 140kW CDU","notes":"Alternate rating points and voltage choices remain observations. Optional heater/humidifier packages are not synthesized. OEM safety/conformance statements are not promoted to issuer-registry certifications.","observations_json":"[{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact 19-inch 4U L2L 140kW CDU 19-inch; 4U; liquid-to-liquid configuration\",\"field\":\"pump_redundancy\",\"kind\":\"reported\",\"locator\":\"In-Rack Solutions card, 19-inch 4U L2L 140kW CDU\",\"source_id\":\"delta-inrack-l2l-current-20261103\",\"unit\":null,\"value\":\"redundant\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact 19-inch 4U L2L 140kW CDU 19-inch; 4U; liquid-to-liquid configuration\",\"field\":\"psu_redundancy\",\"kind\":\"reported\",\"locator\":\"In-Rack Solutions card, 19-inch 4U L2L 140kW CDU\",\"source_id\":\"delta-inrack-l2l-current-20261103\",\"unit\":null,\"value\":\"redundant\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact 19-inch 4U L2L 140kW CDU 19-inch; 4U; liquid-to-liquid configuration\",\"field\":\"remote_monitoring\",\"kind\":\"reported\",\"locator\":\"In-Rack Solutions card, 19-inch 4U L2L 140kW CDU\",\"source_id\":\"delta-inrack-l2l-current-20261103\",\"unit\":null,\"value\":\"RJ45\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact 19-inch 4U L2L 140kW CDU 19-inch; 4U; liquid-to-liquid configuration\",\"field\":\"voltage_choices\",\"kind\":\"reported\",\"locator\":\"In-Rack Solutions card, 19-inch 4U L2L 140kW CDU\",\"source_id\":\"delta-inrack-l2l-current-20261103\",\"unit\":\"V\",\"value\":\"See exact OEM page; multiple choices\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact 19-inch 4U L2L 140kW CDU 19-inch; 4U; liquid-to-liquid configuration\",\"field\":\"frequency_choices\",\"kind\":\"reported\",\"locator\":\"In-Rack Solutions card, 19-inch 4U L2L 140kW CDU\",\"source_id\":\"delta-inrack-l2l-current-20261103\",\"unit\":\"Hz\",\"value\":\"50/60\"}]","official_url":"https://www.delta-emea.com/en-GB/landing/Power-and-Cooling-Solutions-for-Data-Center","quality_status":"source_backed","record_id":"a5958d8b-005e-503b-b35f-d35de8351801","record_scope":"configuration","source_urls":["https://www.delta-emea.com/en-GB/landing/Power-and-Cooling-Solutions-for-Data-Center"],"sources":["delta-inrack-l2l-current-20261103"],"updated_at":"2026-11-03T18:26:00Z","variant":"19-inch; 4U; liquid-to-liquid"}
{"capacity_scope":"Exact OEM 19-inch 6U L2L 250kW CDU 19-inch; 6U; liquid-to-liquid cooling configuration at the stated rating point","cooling_capacity_kw":250,"cooling_rating_conditions":"4 degC approach; facility chilled water","created_at":"2026-11-03T18:26:00Z","entity_type":"equipment","equipment_category":"cdu","evidence_json":"{\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"In-Rack Solutions card, 19-inch 6U L2L 250kW CDU\",\"source_publication_dates\":{\"delta-inrack-l2l-current-20261103\":null}},\"cooling_capacity_kw\":{\"confidence\":\"high\",\"locator\":\"In-Rack Solutions card, 19-inch 6U L2L 250kW CDU\",\"source_publication_dates\":{\"delta-inrack-l2l-current-20261103\":null},\"unit\":\"kW\"},\"cooling_rating_conditions\":{\"confidence\":\"high\",\"locator\":\"In-Rack Solutions card, 19-inch 6U L2L 250kW CDU\",\"source_publication_dates\":{\"delta-inrack-l2l-current-20261103\":null}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"In-Rack Solutions card, 19-inch 6U L2L 250kW CDU\",\"source_publication_dates\":{\"delta-inrack-l2l-current-20261103\":null}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"In-Rack Solutions card, 19-inch 6U L2L 250kW CDU\",\"source_publication_dates\":{\"delta-inrack-l2l-current-20261103\":null}},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"In-Rack Solutions card, 19-inch 6U L2L 250kW CDU\",\"source_publication_dates\":{\"delta-inrack-l2l-current-20261103\":null}},\"model\":{\"confidence\":\"high\",\"locator\":\"In-Rack Solutions card, 19-inch 6U L2L 250kW CDU\",\"source_publication_dates\":{\"delta-inrack-l2l-current-20261103\":null}},\"name\":{\"confidence\":\"high\",\"locator\":\"In-Rack Solutions card, 19-inch 6U L2L 250kW CDU\",\"source_publication_dates\":{\"delta-inrack-l2l-current-20261103\":null}},\"notes\":{\"confidence\":\"high\",\"locator\":\"In-Rack Solutions card, 19-inch 6U L2L 250kW CDU\",\"source_publication_dates\":{\"delta-inrack-l2l-current-20261103\":null}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"In-Rack Solutions card, 19-inch 6U L2L 250kW CDU\",\"source_publication_dates\":{\"delta-inrack-l2l-current-20261103\":null}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"In-Rack Solutions card, 19-inch 6U L2L 250kW CDU\",\"source_publication_dates\":{\"delta-inrack-l2l-current-20261103\":null}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"In-Rack Solutions card, 19-inch 6U L2L 250kW CDU\",\"source_publication_dates\":{\"delta-inrack-l2l-current-20261103\":null}},\"variant\":{\"confidence\":\"high\",\"locator\":\"In-Rack Solutions card, 19-inch 6U L2L 250kW CDU\",\"source_publication_dates\":{\"delta-inrack-l2l-current-20261103\":null}}}","field_sources_json":"{\"capacity_scope\":[\"delta-inrack-l2l-current-20261103\"],\"cooling_capacity_kw\":[\"delta-inrack-l2l-current-20261103\"],\"cooling_rating_conditions\":[\"delta-inrack-l2l-current-20261103\"],\"equipment_category\":[\"delta-inrack-l2l-current-20261103\"],\"form_factor\":[\"delta-inrack-l2l-current-20261103\"],\"manufacturer\":[\"delta-inrack-l2l-current-20261103\"],\"model\":[\"delta-inrack-l2l-current-20261103\"],\"name\":[\"delta-inrack-l2l-current-20261103\"],\"notes\":[\"delta-inrack-l2l-current-20261103\"],\"observations_json\":[\"delta-inrack-l2l-current-20261103\"],\"official_url\":[\"delta-inrack-l2l-current-20261103\"],\"record_scope\":[\"delta-inrack-l2l-current-20261103\"],\"variant\":[\"delta-inrack-l2l-current-20261103\"]}","form_factor":"19-inch 6U in-rack liquid-to-liquid CDU","last_verified_at":"2026-11-03T18:26:00Z","manufacturer":"Delta Electronics","model":"19-inch 6U L2L 250kW CDU","name":"Delta Electronics 19-inch 6U L2L 250kW CDU","notes":"Alternate rating points and voltage choices remain observations. Optional heater/humidifier packages are not synthesized. OEM safety/conformance statements are not promoted to issuer-registry certifications.","observations_json":"[{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact 19-inch 6U L2L 250kW CDU 19-inch; 6U; liquid-to-liquid configuration\",\"field\":\"pump_redundancy\",\"kind\":\"reported\",\"locator\":\"In-Rack Solutions card, 19-inch 6U L2L 250kW CDU\",\"source_id\":\"delta-inrack-l2l-current-20261103\",\"unit\":null,\"value\":\"redundant\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact 19-inch 6U L2L 250kW CDU 19-inch; 6U; liquid-to-liquid configuration\",\"field\":\"psu_redundancy\",\"kind\":\"reported\",\"locator\":\"In-Rack Solutions card, 19-inch 6U L2L 250kW CDU\",\"source_id\":\"delta-inrack-l2l-current-20261103\",\"unit\":null,\"value\":\"redundant\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact 19-inch 6U L2L 250kW CDU 19-inch; 6U; liquid-to-liquid configuration\",\"field\":\"remote_monitoring\",\"kind\":\"reported\",\"locator\":\"In-Rack Solutions card, 19-inch 6U L2L 250kW CDU\",\"source_id\":\"delta-inrack-l2l-current-20261103\",\"unit\":null,\"value\":\"RJ45\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact 19-inch 6U L2L 250kW CDU 19-inch; 6U; liquid-to-liquid configuration\",\"field\":\"voltage_choices\",\"kind\":\"reported\",\"locator\":\"In-Rack Solutions card, 19-inch 6U L2L 250kW CDU\",\"source_id\":\"delta-inrack-l2l-current-20261103\",\"unit\":\"V\",\"value\":\"See exact OEM page; multiple choices\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact 19-inch 6U L2L 250kW CDU 19-inch; 6U; liquid-to-liquid configuration\",\"field\":\"frequency_choices\",\"kind\":\"reported\",\"locator\":\"In-Rack Solutions card, 19-inch 6U L2L 250kW CDU\",\"source_id\":\"delta-inrack-l2l-current-20261103\",\"unit\":\"Hz\",\"value\":\"50/60\"}]","official_url":"https://www.delta-emea.com/en-GB/landing/Power-and-Cooling-Solutions-for-Data-Center","quality_status":"source_backed","record_id":"837506f0-b473-5709-b73f-680626625aee","record_scope":"configuration","source_urls":["https://www.delta-emea.com/en-GB/landing/Power-and-Cooling-Solutions-for-Data-Center"],"sources":["delta-inrack-l2l-current-20261103"],"updated_at":"2026-11-03T18:26:00Z","variant":"19-inch; 6U; liquid-to-liquid"}
{"capacity_scope":"Exact OEM 21-inch 4U L2L 140kW CDU 21-inch; 4U; liquid-to-liquid cooling configuration at the stated rating point","cooling_capacity_kw":140,"cooling_rating_conditions":"4 degC approach; facility chilled water","created_at":"2026-11-03T18:26:00Z","entity_type":"equipment","equipment_category":"cdu","evidence_json":"{\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"OCP Rack card, 21-inch 4U L2L 140kW CDU\",\"source_publication_dates\":{\"delta-inrack-l2l-current-20261103\":null}},\"cooling_capacity_kw\":{\"confidence\":\"high\",\"locator\":\"OCP Rack card, 21-inch 4U L2L 140kW CDU\",\"source_publication_dates\":{\"delta-inrack-l2l-current-20261103\":null},\"unit\":\"kW\"},\"cooling_rating_conditions\":{\"confidence\":\"high\",\"locator\":\"OCP Rack card, 21-inch 4U L2L 140kW CDU\",\"source_publication_dates\":{\"delta-inrack-l2l-current-20261103\":null}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"OCP Rack card, 21-inch 4U L2L 140kW CDU\",\"source_publication_dates\":{\"delta-inrack-l2l-current-20261103\":null}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"OCP Rack card, 21-inch 4U L2L 140kW CDU\",\"source_publication_dates\":{\"delta-inrack-l2l-current-20261103\":null}},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"OCP Rack card, 21-inch 4U L2L 140kW CDU\",\"source_publication_dates\":{\"delta-inrack-l2l-current-20261103\":null}},\"model\":{\"confidence\":\"high\",\"locator\":\"OCP Rack card, 21-inch 4U L2L 140kW CDU\",\"source_publication_dates\":{\"delta-inrack-l2l-current-20261103\":null}},\"name\":{\"confidence\":\"high\",\"locator\":\"OCP Rack card, 21-inch 4U L2L 140kW CDU\",\"source_publication_dates\":{\"delta-inrack-l2l-current-20261103\":null}},\"notes\":{\"confidence\":\"high\",\"locator\":\"OCP Rack card, 21-inch 4U L2L 140kW CDU\",\"source_publication_dates\":{\"delta-inrack-l2l-current-20261103\":null}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"OCP Rack card, 21-inch 4U L2L 140kW CDU\",\"source_publication_dates\":{\"delta-inrack-l2l-current-20261103\":null}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"OCP Rack card, 21-inch 4U L2L 140kW CDU\",\"source_publication_dates\":{\"delta-inrack-l2l-current-20261103\":null}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"OCP Rack card, 21-inch 4U L2L 140kW CDU\",\"source_publication_dates\":{\"delta-inrack-l2l-current-20261103\":null}},\"variant\":{\"confidence\":\"high\",\"locator\":\"OCP Rack card, 21-inch 4U L2L 140kW CDU\",\"source_publication_dates\":{\"delta-inrack-l2l-current-20261103\":null}}}","field_sources_json":"{\"capacity_scope\":[\"delta-inrack-l2l-current-20261103\"],\"cooling_capacity_kw\":[\"delta-inrack-l2l-current-20261103\"],\"cooling_rating_conditions\":[\"delta-inrack-l2l-current-20261103\"],\"equipment_category\":[\"delta-inrack-l2l-current-20261103\"],\"form_factor\":[\"delta-inrack-l2l-current-20261103\"],\"manufacturer\":[\"delta-inrack-l2l-current-20261103\"],\"model\":[\"delta-inrack-l2l-current-20261103\"],\"name\":[\"delta-inrack-l2l-current-20261103\"],\"notes\":[\"delta-inrack-l2l-current-20261103\"],\"observations_json\":[\"delta-inrack-l2l-current-20261103\"],\"official_url\":[\"delta-inrack-l2l-current-20261103\"],\"record_scope\":[\"delta-inrack-l2l-current-20261103\"],\"variant\":[\"delta-inrack-l2l-current-20261103\"]}","form_factor":"21-inch 4U in-rack liquid-to-liquid CDU","last_verified_at":"2026-11-03T18:26:00Z","manufacturer":"Delta Electronics","model":"21-inch 4U L2L 140kW CDU","name":"Delta Electronics 21-inch 4U L2L 140kW CDU","notes":"Alternate rating points and voltage choices remain observations. Optional heater/humidifier packages are not synthesized. OEM safety/conformance statements are not promoted to issuer-registry certifications.","observations_json":"[{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact 21-inch 4U L2L 140kW CDU 21-inch; 4U; liquid-to-liquid configuration\",\"field\":\"pump_redundancy\",\"kind\":\"reported\",\"locator\":\"OCP Rack card, 21-inch 4U L2L 140kW CDU\",\"source_id\":\"delta-inrack-l2l-current-20261103\",\"unit\":null,\"value\":\"redundant\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact 21-inch 4U L2L 140kW CDU 21-inch; 4U; liquid-to-liquid configuration\",\"field\":\"psu_redundancy\",\"kind\":\"reported\",\"locator\":\"OCP Rack card, 21-inch 4U L2L 140kW CDU\",\"source_id\":\"delta-inrack-l2l-current-20261103\",\"unit\":null,\"value\":\"redundant\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact 21-inch 4U L2L 140kW CDU 21-inch; 4U; liquid-to-liquid configuration\",\"field\":\"remote_monitoring\",\"kind\":\"reported\",\"locator\":\"OCP Rack card, 21-inch 4U L2L 140kW CDU\",\"source_id\":\"delta-inrack-l2l-current-20261103\",\"unit\":null,\"value\":\"RJ45\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact 21-inch 4U L2L 140kW CDU 21-inch; 4U; liquid-to-liquid configuration\",\"field\":\"voltage_choices\",\"kind\":\"reported\",\"locator\":\"OCP Rack card, 21-inch 4U L2L 140kW CDU\",\"source_id\":\"delta-inrack-l2l-current-20261103\",\"unit\":\"V\",\"value\":\"See exact OEM page; multiple choices\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact 21-inch 4U L2L 140kW CDU 21-inch; 4U; liquid-to-liquid configuration\",\"field\":\"frequency_choices\",\"kind\":\"reported\",\"locator\":\"OCP Rack card, 21-inch 4U L2L 140kW CDU\",\"source_id\":\"delta-inrack-l2l-current-20261103\",\"unit\":\"Hz\",\"value\":\"50/60\"}]","official_url":"https://www.delta-emea.com/en-GB/landing/Power-and-Cooling-Solutions-for-Data-Center","quality_status":"source_backed","record_id":"90ea8e3c-1150-5d5c-8230-d9eb7e25d810","record_scope":"configuration","source_urls":["https://www.delta-emea.com/en-GB/landing/Power-and-Cooling-Solutions-for-Data-Center"],"sources":["delta-inrack-l2l-current-20261103"],"updated_at":"2026-11-03T18:26:00Z","variant":"21-inch; 4U; liquid-to-liquid"}
{"capacity_scope":"Exact OEM CW-29 RowCool chilled water cooling configuration at the stated rating point","cooling_capacity_kw":30.8,"cooling_rating_conditions":"Total capacity at 40.6 degC dry bulb, 21.6 degC wet bulb, 17.8% RH and 7 degC inlet water","created_at":"2026-11-03T18:26:00Z","depth_mm":1090,"entity_type":"equipment","equipment_category":"crah","evidence_json":"{\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"Technical Specifications, CW-29 column\",\"source_publication_dates\":{\"delta-rowcool-cw-current-20261103\":null}},\"cooling_capacity_kw\":{\"confidence\":\"high\",\"locator\":\"Technical Specifications, CW-29 column\",\"source_publication_dates\":{\"delta-rowcool-cw-current-20261103\":null},\"unit\":\"kW\"},\"cooling_rating_conditions\":{\"confidence\":\"high\",\"locator\":\"Technical Specifications, CW-29 column\",\"source_publication_dates\":{\"delta-rowcool-cw-current-20261103\":null}},\"depth_mm\":{\"confidence\":\"high\",\"locator\":\"Technical Specifications, CW-29 column\",\"source_publication_dates\":{\"delta-rowcool-cw-current-20261103\":null},\"unit\":\"mm\"},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"Technical Specifications, CW-29 column\",\"source_publication_dates\":{\"delta-rowcool-cw-current-20261103\":null}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"Technical Specifications, CW-29 column\",\"source_publication_dates\":{\"delta-rowcool-cw-current-20261103\":null}},\"height_mm\":{\"confidence\":\"high\",\"locator\":\"Technical Specifications, CW-29 column\",\"source_publication_dates\":{\"delta-rowcool-cw-current-20261103\":null},\"unit\":\"mm\"},\"input_power_kw\":{\"confidence\":\"high\",\"locator\":\"Technical Specifications, CW-29 column\",\"source_publication_dates\":{\"delta-rowcool-cw-current-20261103\":null},\"unit\":\"kW\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"Technical Specifications, CW-29 column\",\"source_publication_dates\":{\"delta-rowcool-cw-current-20261103\":null}},\"model\":{\"confidence\":\"high\",\"locator\":\"Technical Specifications, CW-29 column\",\"source_publication_dates\":{\"delta-rowcool-cw-current-20261103\":null}},\"name\":{\"confidence\":\"high\",\"locator\":\"Technical Specifications, CW-29 column\",\"source_publication_dates\":{\"delta-rowcool-cw-current-20261103\":null}},\"notes\":{\"confidence\":\"high\",\"locator\":\"Technical Specifications, CW-29 column\",\"source_publication_dates\":{\"delta-rowcool-cw-current-20261103\":null}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"Technical Specifications, CW-29 column\",\"source_publication_dates\":{\"delta-rowcool-cw-current-20261103\":null}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"Technical Specifications, CW-29 column\",\"source_publication_dates\":{\"delta-rowcool-cw-current-20261103\":null}},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"Technical Specifications, CW-29 column\",\"source_publication_dates\":{\"delta-rowcool-cw-current-20261103\":null}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"Technical Specifications, CW-29 column\",\"source_publication_dates\":{\"delta-rowcool-cw-current-20261103\":null}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"Technical Specifications, CW-29 column\",\"source_publication_dates\":{\"delta-rowcool-cw-current-20261103\":null}},\"variant\":{\"confidence\":\"high\",\"locator\":\"Technical Specifications, CW-29 column\",\"source_publication_dates\":{\"delta-rowcool-cw-current-20261103\":null}},\"weight_kg\":{\"confidence\":\"high\",\"locator\":\"Technical Specifications, CW-29 column\",\"source_publication_dates\":{\"delta-rowcool-cw-current-20261103\":null},\"unit\":\"kg\"},\"width_mm\":{\"confidence\":\"high\",\"locator\":\"Technical Specifications, CW-29 column\",\"source_publication_dates\":{\"delta-rowcool-cw-current-20261103\":null},\"unit\":\"mm\"}}","field_sources_json":"{\"capacity_scope\":[\"delta-rowcool-cw-current-20261103\"],\"cooling_capacity_kw\":[\"delta-rowcool-cw-current-20261103\"],\"cooling_rating_conditions\":[\"delta-rowcool-cw-current-20261103\"],\"depth_mm\":[\"delta-rowcool-cw-current-20261103\"],\"equipment_category\":[\"delta-rowcool-cw-current-20261103\"],\"form_factor\":[\"delta-rowcool-cw-current-20261103\"],\"height_mm\":[\"delta-rowcool-cw-current-20261103\"],\"input_power_kw\":[\"delta-rowcool-cw-current-20261103\"],\"manufacturer\":[\"delta-rowcool-cw-current-20261103\"],\"model\":[\"delta-rowcool-cw-current-20261103\"],\"name\":[\"delta-rowcool-cw-current-20261103\"],\"notes\":[\"delta-rowcool-cw-current-20261103\"],\"observations_json\":[\"delta-rowcool-cw-current-20261103\"],\"official_url\":[\"delta-rowcool-cw-current-20261103\"],\"power_conditions\":[\"delta-rowcool-cw-current-20261103\"],\"power_rating_kind\":[\"delta-rowcool-cw-current-20261103\"],\"record_scope\":[\"delta-rowcool-cw-current-20261103\"],\"variant\":[\"delta-rowcool-cw-current-20261103\"],\"weight_kg\":[\"delta-rowcool-cw-current-20261103\"],\"width_mm\":[\"delta-rowcool-cw-current-20261103\"]}","form_factor":"floor-standing in-row chilled-water cooling unit","height_mm":2000,"input_power_kw":1,"last_verified_at":"2026-11-03T18:26:00Z","manufacturer":"Delta Electronics","model":"CW-29","name":"Delta Electronics CW-29","notes":"Alternate rating points and voltage choices remain observations. Optional heater/humidifier packages are not synthesized. OEM safety/conformance statements are not promoted to issuer-registry certifications.","observations_json":"[{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact CW-29 RowCool chilled water configuration\",\"field\":\"sensible_cooling_capacity\",\"kind\":\"reported\",\"locator\":\"Technical Specifications, CW-29 column\",\"source_id\":\"delta-rowcool-cw-current-20261103\",\"unit\":\"kW\",\"value\":30.2},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact CW-29 RowCool chilled water configuration\",\"field\":\"maximum_total_capacity\",\"kind\":\"reported\",\"locator\":\"Technical Specifications, CW-29 column\",\"source_id\":\"delta-rowcool-cw-current-20261103\",\"unit\":\"kW\",\"value\":37.1},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact CW-29 RowCool chilled water configuration\",\"field\":\"high_temperature_water_capacity\",\"kind\":\"reported\",\"locator\":\"Technical Specifications, CW-29 column\",\"source_id\":\"delta-rowcool-cw-current-20261103\",\"unit\":\"kW\",\"value\":28.8},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact CW-29 RowCool chilled water configuration\",\"field\":\"chilled_water_flow\",\"kind\":\"reported\",\"locator\":\"Technical Specifications, CW-29 column\",\"source_id\":\"delta-rowcool-cw-current-20261103\",\"unit\":\"L/min\",\"value\":68.3},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact CW-29 RowCool chilled water configuration\",\"field\":\"airflow\",\"kind\":\"reported\",\"locator\":\"Technical Specifications, CW-29 column\",\"source_id\":\"delta-rowcool-cw-current-20261103\",\"unit\":\"CFM\",\"value\":2902},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact CW-29 RowCool chilled water configuration\",\"field\":\"voltage_choices\",\"kind\":\"reported\",\"locator\":\"Technical Specifications, CW-29 column\",\"source_id\":\"delta-rowcool-cw-current-20261103\",\"unit\":\"V\",\"value\":\"See exact OEM page; multiple choices\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact CW-29 RowCool chilled water configuration\",\"field\":\"frequency_choices\",\"kind\":\"reported\",\"locator\":\"Technical Specifications, CW-29 column\",\"source_id\":\"delta-rowcool-cw-current-20261103\",\"unit\":\"Hz\",\"value\":\"50/60\"}]","official_url":"https://www.deltapowersolutions.com/en/mcis/data-center-rowcool-cw-cooling-specifications.php","power_conditions":"OEM maximum equipment power consumption; cooling-only base value where heater/humidifier packages are separately reported","power_rating_kind":"maximum equipment power consumption","quality_status":"source_backed","record_id":"39aecab2-d837-5195-86d5-38be3bae79c2","record_scope":"configuration","source_urls":["https://www.deltapowersolutions.com/en/mcis/data-center-rowcool-cw-cooling-specifications.php"],"sources":["delta-rowcool-cw-current-20261103"],"updated_at":"2026-11-03T18:26:00Z","variant":"RowCool chilled water","weight_kg":185,"width_mm":300}
{"capacity_scope":"Exact OEM CW-43 RowCool chilled water cooling configuration at the stated rating point","cooling_capacity_kw":43.4,"cooling_rating_conditions":"Total capacity at 40.6 degC dry bulb, 21.6 degC wet bulb, 17.8% RH and 7 degC inlet water","created_at":"2026-11-03T18:26:00Z","depth_mm":1090,"entity_type":"equipment","equipment_category":"crah","evidence_json":"{\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"Technical Specifications, CW-43 column\",\"source_publication_dates\":{\"delta-rowcool-cw-current-20261103\":null}},\"cooling_capacity_kw\":{\"confidence\":\"high\",\"locator\":\"Technical Specifications, CW-43 column\",\"source_publication_dates\":{\"delta-rowcool-cw-current-20261103\":null},\"unit\":\"kW\"},\"cooling_rating_conditions\":{\"confidence\":\"high\",\"locator\":\"Technical Specifications, CW-43 column\",\"source_publication_dates\":{\"delta-rowcool-cw-current-20261103\":null}},\"depth_mm\":{\"confidence\":\"high\",\"locator\":\"Technical Specifications, CW-43 column\",\"source_publication_dates\":{\"delta-rowcool-cw-current-20261103\":null},\"unit\":\"mm\"},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"Technical Specifications, CW-43 column\",\"source_publication_dates\":{\"delta-rowcool-cw-current-20261103\":null}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"Technical Specifications, CW-43 column\",\"source_publication_dates\":{\"delta-rowcool-cw-current-20261103\":null}},\"height_mm\":{\"confidence\":\"high\",\"locator\":\"Technical Specifications, CW-43 column\",\"source_publication_dates\":{\"delta-rowcool-cw-current-20261103\":null},\"unit\":\"mm\"},\"input_power_kw\":{\"confidence\":\"high\",\"locator\":\"Technical Specifications, CW-43 column\",\"source_publication_dates\":{\"delta-rowcool-cw-current-20261103\":null},\"unit\":\"kW\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"Technical Specifications, CW-43 column\",\"source_publication_dates\":{\"delta-rowcool-cw-current-20261103\":null}},\"model\":{\"confidence\":\"high\",\"locator\":\"Technical Specifications, CW-43 column\",\"source_publication_dates\":{\"delta-rowcool-cw-current-20261103\":null}},\"name\":{\"confidence\":\"high\",\"locator\":\"Technical Specifications, CW-43 column\",\"source_publication_dates\":{\"delta-rowcool-cw-current-20261103\":null}},\"notes\":{\"confidence\":\"high\",\"locator\":\"Technical Specifications, CW-43 column\",\"source_publication_dates\":{\"delta-rowcool-cw-current-20261103\":null}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"Technical Specifications, CW-43 column\",\"source_publication_dates\":{\"delta-rowcool-cw-current-20261103\":null}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"Technical Specifications, CW-43 column\",\"source_publication_dates\":{\"delta-rowcool-cw-current-20261103\":null}},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"Technical Specifications, CW-43 column\",\"source_publication_dates\":{\"delta-rowcool-cw-current-20261103\":null}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"Technical Specifications, CW-43 column\",\"source_publication_dates\":{\"delta-rowcool-cw-current-20261103\":null}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"Technical Specifications, CW-43 column\",\"source_publication_dates\":{\"delta-rowcool-cw-current-20261103\":null}},\"variant\":{\"confidence\":\"high\",\"locator\":\"Technical Specifications, CW-43 column\",\"source_publication_dates\":{\"delta-rowcool-cw-current-20261103\":null}},\"weight_kg\":{\"confidence\":\"high\",\"locator\":\"Technical Specifications, CW-43 column\",\"source_publication_dates\":{\"delta-rowcool-cw-current-20261103\":null},\"unit\":\"kg\"},\"width_mm\":{\"confidence\":\"high\",\"locator\":\"Technical Specifications, CW-43 column\",\"source_publication_dates\":{\"delta-rowcool-cw-current-20261103\":null},\"unit\":\"mm\"}}","field_sources_json":"{\"capacity_scope\":[\"delta-rowcool-cw-current-20261103\"],\"cooling_capacity_kw\":[\"delta-rowcool-cw-current-20261103\"],\"cooling_rating_conditions\":[\"delta-rowcool-cw-current-20261103\"],\"depth_mm\":[\"delta-rowcool-cw-current-20261103\"],\"equipment_category\":[\"delta-rowcool-cw-current-20261103\"],\"form_factor\":[\"delta-rowcool-cw-current-20261103\"],\"height_mm\":[\"delta-rowcool-cw-current-20261103\"],\"input_power_kw\":[\"delta-rowcool-cw-current-20261103\"],\"manufacturer\":[\"delta-rowcool-cw-current-20261103\"],\"model\":[\"delta-rowcool-cw-current-20261103\"],\"name\":[\"delta-rowcool-cw-current-20261103\"],\"notes\":[\"delta-rowcool-cw-current-20261103\"],\"observations_json\":[\"delta-rowcool-cw-current-20261103\"],\"official_url\":[\"delta-rowcool-cw-current-20261103\"],\"power_conditions\":[\"delta-rowcool-cw-current-20261103\"],\"power_rating_kind\":[\"delta-rowcool-cw-current-20261103\"],\"record_scope\":[\"delta-rowcool-cw-current-20261103\"],\"variant\":[\"delta-rowcool-cw-current-20261103\"],\"weight_kg\":[\"delta-rowcool-cw-current-20261103\"],\"width_mm\":[\"delta-rowcool-cw-current-20261103\"]}","form_factor":"floor-standing in-row chilled-water cooling unit","height_mm":2000,"input_power_kw":2.4,"last_verified_at":"2026-11-03T18:26:00Z","manufacturer":"Delta Electronics","model":"CW-43","name":"Delta Electronics CW-43","notes":"Alternate rating points and voltage choices remain observations. Optional heater/humidifier packages are not synthesized. OEM safety/conformance statements are not promoted to issuer-registry certifications.","observations_json":"[{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact CW-43 RowCool chilled water configuration\",\"field\":\"sensible_cooling_capacity\",\"kind\":\"reported\",\"locator\":\"Technical Specifications, CW-43 column\",\"source_id\":\"delta-rowcool-cw-current-20261103\",\"unit\":\"kW\",\"value\":43},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact CW-43 RowCool chilled water configuration\",\"field\":\"maximum_total_capacity\",\"kind\":\"reported\",\"locator\":\"Technical Specifications, CW-43 column\",\"source_id\":\"delta-rowcool-cw-current-20261103\",\"unit\":\"kW\",\"value\":50.4},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact CW-43 RowCool chilled water configuration\",\"field\":\"high_temperature_water_capacity\",\"kind\":\"reported\",\"locator\":\"Technical Specifications, CW-43 column\",\"source_id\":\"delta-rowcool-cw-current-20261103\",\"unit\":\"kW\",\"value\":36},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact CW-43 RowCool chilled water configuration\",\"field\":\"chilled_water_flow\",\"kind\":\"reported\",\"locator\":\"Technical Specifications, CW-43 column\",\"source_id\":\"delta-rowcool-cw-current-20261103\",\"unit\":\"L/min\",\"value\":80},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact CW-43 RowCool chilled water configuration\",\"field\":\"airflow\",\"kind\":\"reported\",\"locator\":\"Technical Specifications, CW-43 column\",\"source_id\":\"delta-rowcool-cw-current-20261103\",\"unit\":\"CFM\",\"value\":4415},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact CW-43 RowCool chilled water configuration\",\"field\":\"voltage_choices\",\"kind\":\"reported\",\"locator\":\"Technical Specifications, CW-43 column\",\"source_id\":\"delta-rowcool-cw-current-20261103\",\"unit\":\"V\",\"value\":\"See exact OEM page; multiple choices\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact CW-43 RowCool chilled water configuration\",\"field\":\"frequency_choices\",\"kind\":\"reported\",\"locator\":\"Technical Specifications, CW-43 column\",\"source_id\":\"delta-rowcool-cw-current-20261103\",\"unit\":\"Hz\",\"value\":\"50/60\"}]","official_url":"https://www.deltapowersolutions.com/en/mcis/data-center-rowcool-cw-cooling-specifications.php","power_conditions":"OEM maximum equipment power consumption; cooling-only base value where heater/humidifier packages are separately reported","power_rating_kind":"maximum equipment power consumption","quality_status":"source_backed","record_id":"ebc734f2-243f-5851-a9eb-a2226c7a1be0","record_scope":"configuration","source_urls":["https://www.deltapowersolutions.com/en/mcis/data-center-rowcool-cw-cooling-specifications.php"],"sources":["delta-rowcool-cw-current-20261103"],"updated_at":"2026-11-03T18:26:00Z","variant":"RowCool chilled water","weight_kg":187,"width_mm":300}
{"capacity_scope":"Exact OEM CW-70 RowCool chilled water; cooling-only base cooling configuration at the stated rating point","cooling_capacity_kw":69.3,"cooling_rating_conditions":"Total capacity at 40.6 degC dry bulb, 21.6 degC wet bulb, 17.8% RH and 7 degC inlet water","created_at":"2026-11-03T18:26:00Z","depth_mm":1090,"entity_type":"equipment","equipment_category":"crah","evidence_json":"{\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"Technical Specifications, CW-70 column\",\"source_publication_dates\":{\"delta-rowcool-cw-current-20261103\":null}},\"cooling_capacity_kw\":{\"confidence\":\"high\",\"locator\":\"Technical Specifications, CW-70 column\",\"source_publication_dates\":{\"delta-rowcool-cw-current-20261103\":null},\"unit\":\"kW\"},\"cooling_rating_conditions\":{\"confidence\":\"high\",\"locator\":\"Technical Specifications, CW-70 column\",\"source_publication_dates\":{\"delta-rowcool-cw-current-20261103\":null}},\"depth_mm\":{\"confidence\":\"high\",\"locator\":\"Technical Specifications, CW-70 column\",\"source_publication_dates\":{\"delta-rowcool-cw-current-20261103\":null},\"unit\":\"mm\"},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"Technical Specifications, CW-70 column\",\"source_publication_dates\":{\"delta-rowcool-cw-current-20261103\":null}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"Technical Specifications, CW-70 column\",\"source_publication_dates\":{\"delta-rowcool-cw-current-20261103\":null}},\"height_mm\":{\"confidence\":\"high\",\"locator\":\"Technical Specifications, CW-70 column\",\"source_publication_dates\":{\"delta-rowcool-cw-current-20261103\":null},\"unit\":\"mm\"},\"input_power_kw\":{\"confidence\":\"high\",\"locator\":\"Technical Specifications, CW-70 column\",\"source_publication_dates\":{\"delta-rowcool-cw-current-20261103\":null},\"unit\":\"kW\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"Technical Specifications, CW-70 column\",\"source_publication_dates\":{\"delta-rowcool-cw-current-20261103\":null}},\"model\":{\"confidence\":\"high\",\"locator\":\"Technical Specifications, CW-70 column\",\"source_publication_dates\":{\"delta-rowcool-cw-current-20261103\":null}},\"name\":{\"confidence\":\"high\",\"locator\":\"Technical Specifications, CW-70 column\",\"source_publication_dates\":{\"delta-rowcool-cw-current-20261103\":null}},\"notes\":{\"confidence\":\"high\",\"locator\":\"Technical Specifications, CW-70 column\",\"source_publication_dates\":{\"delta-rowcool-cw-current-20261103\":null}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"Technical Specifications, CW-70 column\",\"source_publication_dates\":{\"delta-rowcool-cw-current-20261103\":null}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"Technical Specifications, CW-70 column\",\"source_publication_dates\":{\"delta-rowcool-cw-current-20261103\":null}},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"Technical Specifications, CW-70 column\",\"source_publication_dates\":{\"delta-rowcool-cw-current-20261103\":null}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"Technical Specifications, CW-70 column\",\"source_publication_dates\":{\"delta-rowcool-cw-current-20261103\":null}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"Technical Specifications, CW-70 column\",\"source_publication_dates\":{\"delta-rowcool-cw-current-20261103\":null}},\"variant\":{\"confidence\":\"high\",\"locator\":\"Technical Specifications, CW-70 column\",\"source_publication_dates\":{\"delta-rowcool-cw-current-20261103\":null}},\"weight_kg\":{\"confidence\":\"high\",\"locator\":\"Technical Specifications, CW-70 column\",\"source_publication_dates\":{\"delta-rowcool-cw-current-20261103\":null},\"unit\":\"kg\"},\"width_mm\":{\"confidence\":\"high\",\"locator\":\"Technical Specifications, CW-70 column\",\"source_publication_dates\":{\"delta-rowcool-cw-current-20261103\":null},\"unit\":\"mm\"}}","field_sources_json":"{\"capacity_scope\":[\"delta-rowcool-cw-current-20261103\"],\"cooling_capacity_kw\":[\"delta-rowcool-cw-current-20261103\"],\"cooling_rating_conditions\":[\"delta-rowcool-cw-current-20261103\"],\"depth_mm\":[\"delta-rowcool-cw-current-20261103\"],\"equipment_category\":[\"delta-rowcool-cw-current-20261103\"],\"form_factor\":[\"delta-rowcool-cw-current-20261103\"],\"height_mm\":[\"delta-rowcool-cw-current-20261103\"],\"input_power_kw\":[\"delta-rowcool-cw-current-20261103\"],\"manufacturer\":[\"delta-rowcool-cw-current-20261103\"],\"model\":[\"delta-rowcool-cw-current-20261103\"],\"name\":[\"delta-rowcool-cw-current-20261103\"],\"notes\":[\"delta-rowcool-cw-current-20261103\"],\"observations_json\":[\"delta-rowcool-cw-current-20261103\"],\"official_url\":[\"delta-rowcool-cw-current-20261103\"],\"power_conditions\":[\"delta-rowcool-cw-current-20261103\"],\"power_rating_kind\":[\"delta-rowcool-cw-current-20261103\"],\"record_scope\":[\"delta-rowcool-cw-current-20261103\"],\"variant\":[\"delta-rowcool-cw-current-20261103\"],\"weight_kg\":[\"delta-rowcool-cw-current-20261103\"],\"width_mm\":[\"delta-rowcool-cw-current-20261103\"]}","form_factor":"floor-standing in-row chilled-water cooling unit","height_mm":2000,"input_power_kw":3,"last_verified_at":"2026-11-03T18:26:00Z","manufacturer":"Delta Electronics","model":"CW-70","name":"Delta Electronics CW-70","notes":"Alternate rating points and voltage choices remain observations. Optional heater/humidifier packages are not synthesized. OEM safety/conformance statements are not promoted to issuer-registry certifications.","observations_json":"[{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact CW-70 RowCool chilled water; cooling-only base configuration\",\"field\":\"sensible_cooling_capacity\",\"kind\":\"reported\",\"locator\":\"Technical Specifications, CW-70 column\",\"source_id\":\"delta-rowcool-cw-current-20261103\",\"unit\":\"kW\",\"value\":69.3},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact CW-70 RowCool chilled water; cooling-only base configuration\",\"field\":\"maximum_total_capacity\",\"kind\":\"reported\",\"locator\":\"Technical Specifications, CW-70 column\",\"source_id\":\"delta-rowcool-cw-current-20261103\",\"unit\":\"kW\",\"value\":83.1},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact CW-70 RowCool chilled water; cooling-only base configuration\",\"field\":\"high_temperature_water_capacity\",\"kind\":\"reported\",\"locator\":\"Technical Specifications, CW-70 column\",\"source_id\":\"delta-rowcool-cw-current-20261103\",\"unit\":\"kW\",\"value\":57.4},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact CW-70 RowCool chilled water; cooling-only base configuration\",\"field\":\"chilled_water_flow\",\"kind\":\"reported\",\"locator\":\"Technical Specifications, CW-70 column\",\"source_id\":\"delta-rowcool-cw-current-20261103\",\"unit\":\"L/min\",\"value\":111.2},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact CW-70 RowCool chilled water; cooling-only base configuration\",\"field\":\"airflow\",\"kind\":\"reported\",\"locator\":\"Technical Specifications, CW-70 column\",\"source_id\":\"delta-rowcool-cw-current-20261103\",\"unit\":\"CFM\",\"value\":6700},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact CW-70 RowCool chilled water; cooling-only base configuration\",\"field\":\"maximum_power_with_heater_humidifier\",\"kind\":\"reported\",\"locator\":\"Technical Specifications, CW-70 column\",\"source_id\":\"delta-rowcool-cw-current-20261103\",\"unit\":\"kW\",\"value\":10.8},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact CW-70 RowCool chilled water; cooling-only base configuration\",\"field\":\"weight_with_heater_humidifier\",\"kind\":\"reported\",\"locator\":\"Technical Specifications, CW-70 column\",\"source_id\":\"delta-rowcool-cw-current-20261103\",\"unit\":\"kg\",\"value\":375},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact CW-70 RowCool chilled water; cooling-only base configuration\",\"field\":\"voltage_choices\",\"kind\":\"reported\",\"locator\":\"Technical Specifications, CW-70 column\",\"source_id\":\"delta-rowcool-cw-current-20261103\",\"unit\":\"V\",\"value\":\"See exact OEM page; multiple choices\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact CW-70 RowCool chilled water; cooling-only base configuration\",\"field\":\"frequency_choices\",\"kind\":\"reported\",\"locator\":\"Technical Specifications, CW-70 column\",\"source_id\":\"delta-rowcool-cw-current-20261103\",\"unit\":\"Hz\",\"value\":\"50/60\"}]","official_url":"https://www.deltapowersolutions.com/en/mcis/data-center-rowcool-cw-cooling-specifications.php","power_conditions":"OEM maximum equipment power consumption; cooling-only base value where heater/humidifier packages are separately reported","power_rating_kind":"maximum equipment power consumption","quality_status":"source_backed","record_id":"017e8d12-67e9-5e21-82ae-161aa287c695","record_scope":"configuration","source_urls":["https://www.deltapowersolutions.com/en/mcis/data-center-rowcool-cw-cooling-specifications.php"],"sources":["delta-rowcool-cw-current-20261103"],"updated_at":"2026-11-03T18:26:00Z","variant":"RowCool chilled water; cooling-only base","weight_kg":368,"width_mm":600}
{"capacity_scope":"Exact OEM CW-95 RowCool chilled water; cooling-only base cooling configuration at the stated rating point","cooling_capacity_kw":92.6,"cooling_rating_conditions":"Total capacity at 40.6 degC dry bulb, 21.6 degC wet bulb, 17.8% RH and 7 degC inlet water","created_at":"2026-11-03T18:26:00Z","depth_mm":1090,"entity_type":"equipment","equipment_category":"crah","evidence_json":"{\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"Technical Specifications, CW-95 column\",\"source_publication_dates\":{\"delta-rowcool-cw-current-20261103\":null}},\"cooling_capacity_kw\":{\"confidence\":\"high\",\"locator\":\"Technical Specifications, CW-95 column\",\"source_publication_dates\":{\"delta-rowcool-cw-current-20261103\":null},\"unit\":\"kW\"},\"cooling_rating_conditions\":{\"confidence\":\"high\",\"locator\":\"Technical Specifications, CW-95 column\",\"source_publication_dates\":{\"delta-rowcool-cw-current-20261103\":null}},\"depth_mm\":{\"confidence\":\"high\",\"locator\":\"Technical Specifications, CW-95 column\",\"source_publication_dates\":{\"delta-rowcool-cw-current-20261103\":null},\"unit\":\"mm\"},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"Technical Specifications, CW-95 column\",\"source_publication_dates\":{\"delta-rowcool-cw-current-20261103\":null}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"Technical Specifications, CW-95 column\",\"source_publication_dates\":{\"delta-rowcool-cw-current-20261103\":null}},\"height_mm\":{\"confidence\":\"high\",\"locator\":\"Technical Specifications, CW-95 column\",\"source_publication_dates\":{\"delta-rowcool-cw-current-20261103\":null},\"unit\":\"mm\"},\"input_power_kw\":{\"confidence\":\"high\",\"locator\":\"Technical Specifications, CW-95 column\",\"source_publication_dates\":{\"delta-rowcool-cw-current-20261103\":null},\"unit\":\"kW\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"Technical Specifications, CW-95 column\",\"source_publication_dates\":{\"delta-rowcool-cw-current-20261103\":null}},\"model\":{\"confidence\":\"high\",\"locator\":\"Technical Specifications, CW-95 column\",\"source_publication_dates\":{\"delta-rowcool-cw-current-20261103\":null}},\"name\":{\"confidence\":\"high\",\"locator\":\"Technical Specifications, CW-95 column\",\"source_publication_dates\":{\"delta-rowcool-cw-current-20261103\":null}},\"notes\":{\"confidence\":\"high\",\"locator\":\"Technical Specifications, CW-95 column\",\"source_publication_dates\":{\"delta-rowcool-cw-current-20261103\":null}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"Technical Specifications, CW-95 column\",\"source_publication_dates\":{\"delta-rowcool-cw-current-20261103\":null}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"Technical Specifications, CW-95 column\",\"source_publication_dates\":{\"delta-rowcool-cw-current-20261103\":null}},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"Technical Specifications, CW-95 column\",\"source_publication_dates\":{\"delta-rowcool-cw-current-20261103\":null}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"Technical Specifications, CW-95 column\",\"source_publication_dates\":{\"delta-rowcool-cw-current-20261103\":null}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"Technical Specifications, CW-95 column\",\"source_publication_dates\":{\"delta-rowcool-cw-current-20261103\":null}},\"variant\":{\"confidence\":\"high\",\"locator\":\"Technical Specifications, CW-95 column\",\"source_publication_dates\":{\"delta-rowcool-cw-current-20261103\":null}},\"weight_kg\":{\"confidence\":\"high\",\"locator\":\"Technical Specifications, CW-95 column\",\"source_publication_dates\":{\"delta-rowcool-cw-current-20261103\":null},\"unit\":\"kg\"},\"width_mm\":{\"confidence\":\"high\",\"locator\":\"Technical Specifications, CW-95 column\",\"source_publication_dates\":{\"delta-rowcool-cw-current-20261103\":null},\"unit\":\"mm\"}}","field_sources_json":"{\"capacity_scope\":[\"delta-rowcool-cw-current-20261103\"],\"cooling_capacity_kw\":[\"delta-rowcool-cw-current-20261103\"],\"cooling_rating_conditions\":[\"delta-rowcool-cw-current-20261103\"],\"depth_mm\":[\"delta-rowcool-cw-current-20261103\"],\"equipment_category\":[\"delta-rowcool-cw-current-20261103\"],\"form_factor\":[\"delta-rowcool-cw-current-20261103\"],\"height_mm\":[\"delta-rowcool-cw-current-20261103\"],\"input_power_kw\":[\"delta-rowcool-cw-current-20261103\"],\"manufacturer\":[\"delta-rowcool-cw-current-20261103\"],\"model\":[\"delta-rowcool-cw-current-20261103\"],\"name\":[\"delta-rowcool-cw-current-20261103\"],\"notes\":[\"delta-rowcool-cw-current-20261103\"],\"observations_json\":[\"delta-rowcool-cw-current-20261103\"],\"official_url\":[\"delta-rowcool-cw-current-20261103\"],\"power_conditions\":[\"delta-rowcool-cw-current-20261103\"],\"power_rating_kind\":[\"delta-rowcool-cw-current-20261103\"],\"record_scope\":[\"delta-rowcool-cw-current-20261103\"],\"variant\":[\"delta-rowcool-cw-current-20261103\"],\"weight_kg\":[\"delta-rowcool-cw-current-20261103\"],\"width_mm\":[\"delta-rowcool-cw-current-20261103\"]}","form_factor":"floor-standing in-row chilled-water cooling unit","height_mm":2000,"input_power_kw":4.8,"last_verified_at":"2026-11-03T18:26:00Z","manufacturer":"Delta Electronics","model":"CW-95","name":"Delta Electronics CW-95","notes":"Alternate rating points and voltage choices remain observations. Optional heater/humidifier packages are not synthesized. OEM safety/conformance statements are not promoted to issuer-registry certifications.","observations_json":"[{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact CW-95 RowCool chilled water; cooling-only base configuration\",\"field\":\"sensible_cooling_capacity\",\"kind\":\"reported\",\"locator\":\"Technical Specifications, CW-95 column\",\"source_id\":\"delta-rowcool-cw-current-20261103\",\"unit\":\"kW\",\"value\":91.6},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact CW-95 RowCool chilled water; cooling-only base configuration\",\"field\":\"maximum_total_capacity\",\"kind\":\"reported\",\"locator\":\"Technical Specifications, CW-95 column\",\"source_id\":\"delta-rowcool-cw-current-20261103\",\"unit\":\"kW\",\"value\":110.7},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact CW-95 RowCool chilled water; cooling-only base configuration\",\"field\":\"high_temperature_water_capacity\",\"kind\":\"reported\",\"locator\":\"Technical Specifications, CW-95 column\",\"source_id\":\"delta-rowcool-cw-current-20261103\",\"unit\":\"kW\",\"value\":79.4},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact CW-95 RowCool chilled water; cooling-only base configuration\",\"field\":\"chilled_water_flow\",\"kind\":\"reported\",\"locator\":\"Technical Specifications, CW-95 column\",\"source_id\":\"delta-rowcool-cw-current-20261103\",\"unit\":\"L/min\",\"value\":120},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact CW-95 RowCool chilled water; cooling-only base configuration\",\"field\":\"airflow\",\"kind\":\"reported\",\"locator\":\"Technical Specifications, CW-95 column\",\"source_id\":\"delta-rowcool-cw-current-20261103\",\"unit\":\"CFM\",\"value\":8200},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact CW-95 RowCool chilled water; cooling-only base configuration\",\"field\":\"maximum_power_with_heater_humidifier\",\"kind\":\"reported\",\"locator\":\"Technical Specifications, CW-95 column\",\"source_id\":\"delta-rowcool-cw-current-20261103\",\"unit\":\"kW\",\"value\":12.9},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact CW-95 RowCool chilled water; cooling-only base configuration\",\"field\":\"weight_with_heater_humidifier\",\"kind\":\"reported\",\"locator\":\"Technical Specifications, CW-95 column\",\"source_id\":\"delta-rowcool-cw-current-20261103\",\"unit\":\"kg\",\"value\":422},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact CW-95 RowCool chilled water; cooling-only base configuration\",\"field\":\"voltage_choices\",\"kind\":\"reported\",\"locator\":\"Technical Specifications, CW-95 column\",\"source_id\":\"delta-rowcool-cw-current-20261103\",\"unit\":\"V\",\"value\":\"See exact OEM page; multiple choices\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact CW-95 RowCool chilled water; cooling-only base configuration\",\"field\":\"frequency_choices\",\"kind\":\"reported\",\"locator\":\"Technical Specifications, CW-95 column\",\"source_id\":\"delta-rowcool-cw-current-20261103\",\"unit\":\"Hz\",\"value\":\"50/60\"}]","official_url":"https://www.deltapowersolutions.com/en/mcis/data-center-rowcool-cw-cooling-specifications.php","power_conditions":"OEM maximum equipment power consumption; cooling-only base value where heater/humidifier packages are separately reported","power_rating_kind":"maximum equipment power consumption","quality_status":"source_backed","record_id":"acfe9574-69f8-5ae1-ae2a-c63d5f7a1342","record_scope":"configuration","source_urls":["https://www.deltapowersolutions.com/en/mcis/data-center-rowcool-cw-cooling-specifications.php"],"sources":["delta-rowcool-cw-current-20261103"],"updated_at":"2026-11-03T18:26:00Z","variant":"RowCool chilled water; cooling-only base","weight_kg":415,"width_mm":600}
{"capacity_scope":"Exact OEM GoCool-260 liquid-to-air CDU cooling configuration at the stated rating point","cooling_capacity_kw":260,"cooling_rating_conditions":"35 degC ambient, 45 degC coolant supply, 10 degC approach","created_at":"2026-11-03T18:26:00Z","depth_mm":1352,"entity_type":"equipment","equipment_category":"cdu","evidence_json":"{\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"Technical Specifications, GoCool-260\",\"source_publication_dates\":{\"delta-gocool-260-current-20261103\":null}},\"cooling_capacity_kw\":{\"confidence\":\"high\",\"locator\":\"Technical Specifications, GoCool-260\",\"source_publication_dates\":{\"delta-gocool-260-current-20261103\":null},\"unit\":\"kW\"},\"cooling_rating_conditions\":{\"confidence\":\"high\",\"locator\":\"Technical Specifications, GoCool-260\",\"source_publication_dates\":{\"delta-gocool-260-current-20261103\":null}},\"depth_mm\":{\"confidence\":\"high\",\"locator\":\"Technical Specifications, GoCool-260\",\"source_publication_dates\":{\"delta-gocool-260-current-20261103\":null},\"unit\":\"mm\"},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"Technical Specifications, GoCool-260\",\"source_publication_dates\":{\"delta-gocool-260-current-20261103\":null}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"Technical Specifications, GoCool-260\",\"source_publication_dates\":{\"delta-gocool-260-current-20261103\":null}},\"height_mm\":{\"confidence\":\"high\",\"locator\":\"Technical Specifications, GoCool-260\",\"source_publication_dates\":{\"delta-gocool-260-current-20261103\":null},\"unit\":\"mm\"},\"input_power_kw\":{\"confidence\":\"high\",\"locator\":\"Technical Specifications, GoCool-260\",\"source_publication_dates\":{\"delta-gocool-260-current-20261103\":null},\"unit\":\"kW\"},\"liquid_flow_l_min\":{\"confidence\":\"high\",\"locator\":\"Technical Specifications, GoCool-260\",\"source_publication_dates\":{\"delta-gocool-260-current-20261103\":null},\"unit\":\"L/min\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"Technical Specifications, GoCool-260\",\"source_publication_dates\":{\"delta-gocool-260-current-20261103\":null}},\"model\":{\"confidence\":\"high\",\"locator\":\"Technical Specifications, GoCool-260\",\"source_publication_dates\":{\"delta-gocool-260-current-20261103\":null}},\"name\":{\"confidence\":\"high\",\"locator\":\"Technical Specifications, GoCool-260\",\"source_publication_dates\":{\"delta-gocool-260-current-20261103\":null}},\"notes\":{\"confidence\":\"high\",\"locator\":\"Technical Specifications, GoCool-260\",\"source_publication_dates\":{\"delta-gocool-260-current-20261103\":null}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"Technical Specifications, GoCool-260\",\"source_publication_dates\":{\"delta-gocool-260-current-20261103\":null}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"Technical Specifications, GoCool-260\",\"source_publication_dates\":{\"delta-gocool-260-current-20261103\":null}},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"Technical Specifications, GoCool-260\",\"source_publication_dates\":{\"delta-gocool-260-current-20261103\":null}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"Technical Specifications, GoCool-260\",\"source_publication_dates\":{\"delta-gocool-260-current-20261103\":null}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"Technical Specifications, GoCool-260\",\"source_publication_dates\":{\"delta-gocool-260-current-20261103\":null}},\"variant\":{\"confidence\":\"high\",\"locator\":\"Technical Specifications, GoCool-260\",\"source_publication_dates\":{\"delta-gocool-260-current-20261103\":null}},\"weight_kg\":{\"confidence\":\"high\",\"locator\":\"Technical Specifications, GoCool-260\",\"source_publication_dates\":{\"delta-gocool-260-current-20261103\":null},\"unit\":\"kg\"},\"width_mm\":{\"confidence\":\"high\",\"locator\":\"Technical Specifications, GoCool-260\",\"source_publication_dates\":{\"delta-gocool-260-current-20261103\":null},\"unit\":\"mm\"}}","field_sources_json":"{\"capacity_scope\":[\"delta-gocool-260-current-20261103\"],\"cooling_capacity_kw\":[\"delta-gocool-260-current-20261103\"],\"cooling_rating_conditions\":[\"delta-gocool-260-current-20261103\"],\"depth_mm\":[\"delta-gocool-260-current-20261103\"],\"equipment_category\":[\"delta-gocool-260-current-20261103\"],\"form_factor\":[\"delta-gocool-260-current-20261103\"],\"height_mm\":[\"delta-gocool-260-current-20261103\"],\"input_power_kw\":[\"delta-gocool-260-current-20261103\"],\"liquid_flow_l_min\":[\"delta-gocool-260-current-20261103\"],\"manufacturer\":[\"delta-gocool-260-current-20261103\"],\"model\":[\"delta-gocool-260-current-20261103\"],\"name\":[\"delta-gocool-260-current-20261103\"],\"notes\":[\"delta-gocool-260-current-20261103\"],\"observations_json\":[\"delta-gocool-260-current-20261103\"],\"official_url\":[\"delta-gocool-260-current-20261103\"],\"power_conditions\":[\"delta-gocool-260-current-20261103\"],\"power_rating_kind\":[\"delta-gocool-260-current-20261103\"],\"record_scope\":[\"delta-gocool-260-current-20261103\"],\"variant\":[\"delta-gocool-260-current-20261103\"],\"weight_kg\":[\"delta-gocool-260-current-20261103\"],\"width_mm\":[\"delta-gocool-260-current-20261103\"]}","form_factor":"floor-standing liquid-to-air CDU","height_mm":2331,"input_power_kw":28.7,"last_verified_at":"2026-11-03T18:26:00Z","liquid_flow_l_min":286,"manufacturer":"Delta Electronics","model":"GoCool-260","name":"Delta Electronics GoCool-260","notes":"Alternate rating points and voltage choices remain observations. Optional heater/humidifier packages are not synthesized. OEM safety/conformance statements are not promoted to issuer-registry certifications.","observations_json":"[{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact GoCool-260 liquid-to-air CDU configuration\",\"field\":\"airflow\",\"kind\":\"reported\",\"locator\":\"Technical Specifications, GoCool-260\",\"source_id\":\"delta-gocool-260-current-20261103\",\"unit\":\"CFM\",\"value\":25076},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact GoCool-260 liquid-to-air CDU configuration\",\"field\":\"coolant_supply_pressure\",\"kind\":\"reported\",\"locator\":\"Technical Specifications, GoCool-260\",\"source_id\":\"delta-gocool-260-current-20261103\",\"unit\":\"psi\",\"value\":22.5},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact GoCool-260 liquid-to-air CDU configuration\",\"field\":\"protocol\",\"kind\":\"reported\",\"locator\":\"Technical Specifications, GoCool-260\",\"source_id\":\"delta-gocool-260-current-20261103\",\"unit\":null,\"value\":\"Modbus RTU\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact GoCool-260 liquid-to-air CDU configuration\",\"field\":\"voltage_choices\",\"kind\":\"reported\",\"locator\":\"Technical Specifications, GoCool-260\",\"source_id\":\"delta-gocool-260-current-20261103\",\"unit\":\"V\",\"value\":\"See exact OEM page; multiple choices\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact GoCool-260 liquid-to-air CDU configuration\",\"field\":\"frequency_choices\",\"kind\":\"reported\",\"locator\":\"Technical Specifications, GoCool-260\",\"source_id\":\"delta-gocool-260-current-20261103\",\"unit\":\"Hz\",\"value\":\"50/60\"}]","official_url":"https://www.deltapowersolutions.com/en/mcis/liquid-to-air-coolant-distribution-unit-260kw-specifications.php","power_conditions":"OEM maximum equipment power consumption; cooling-only base value where heater/humidifier packages are separately reported","power_rating_kind":"maximum equipment power consumption","quality_status":"source_backed","record_id":"1878606f-5eaf-5ca2-b994-f0d9e126e988","record_scope":"configuration","source_urls":["https://www.deltapowersolutions.com/en/mcis/liquid-to-air-coolant-distribution-unit-260kw-specifications.php"],"sources":["delta-gocool-260-current-20261103"],"updated_at":"2026-11-03T18:26:00Z","variant":"liquid-to-air CDU","weight_kg":1320,"width_mm":1200}
{"capacity_scope":"Exact OEM GoCool-3000 liquid-to-liquid CDU; 4 degC approach point cooling configuration at the stated rating point","cooling_capacity_kw":2000,"cooling_rating_conditions":"4 degC approach; 3000 L/min primary and secondary flow; 1.5 L/min/kW; primary inlet 17 degC; primary water, secondary 25% PG","created_at":"2026-11-03T18:26:00Z","depth_mm":1500,"entity_type":"equipment","equipment_category":"cdu","evidence_json":"{\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"Technical Specifications, GoCool-3000, 4 degC approach row\",\"source_publication_dates\":{\"delta-gocool-3000-current-20261103\":null}},\"cooling_capacity_kw\":{\"confidence\":\"high\",\"locator\":\"Technical Specifications, GoCool-3000, 4 degC approach row\",\"source_publication_dates\":{\"delta-gocool-3000-current-20261103\":null},\"unit\":\"kW\"},\"cooling_rating_conditions\":{\"confidence\":\"high\",\"locator\":\"Technical Specifications, GoCool-3000, 4 degC approach row\",\"source_publication_dates\":{\"delta-gocool-3000-current-20261103\":null}},\"depth_mm\":{\"confidence\":\"high\",\"locator\":\"Technical Specifications, GoCool-3000, 4 degC approach row\",\"source_publication_dates\":{\"delta-gocool-3000-current-20261103\":null},\"unit\":\"mm\"},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"Technical Specifications, GoCool-3000, 4 degC approach row\",\"source_publication_dates\":{\"delta-gocool-3000-current-20261103\":null}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"Technical Specifications, GoCool-3000, 4 degC approach row\",\"source_publication_dates\":{\"delta-gocool-3000-current-20261103\":null}},\"height_mm\":{\"confidence\":\"high\",\"locator\":\"Technical Specifications, GoCool-3000, 4 degC approach row\",\"source_publication_dates\":{\"delta-gocool-3000-current-20261103\":null},\"unit\":\"mm\"},\"liquid_flow_l_min\":{\"confidence\":\"high\",\"locator\":\"Technical Specifications, GoCool-3000, 4 degC approach row\",\"source_publication_dates\":{\"delta-gocool-3000-current-20261103\":null},\"unit\":\"L/min\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"Technical Specifications, GoCool-3000, 4 degC approach row\",\"source_publication_dates\":{\"delta-gocool-3000-current-20261103\":null}},\"model\":{\"confidence\":\"high\",\"locator\":\"Technical Specifications, GoCool-3000, 4 degC approach row\",\"source_publication_dates\":{\"delta-gocool-3000-current-20261103\":null}},\"name\":{\"confidence\":\"high\",\"locator\":\"Technical Specifications, GoCool-3000, 4 degC approach row\",\"source_publication_dates\":{\"delta-gocool-3000-current-20261103\":null}},\"notes\":{\"confidence\":\"high\",\"locator\":\"Technical Specifications, GoCool-3000, 4 degC approach row\",\"source_publication_dates\":{\"delta-gocool-3000-current-20261103\":null}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"Technical Specifications, GoCool-3000, 4 degC approach row\",\"source_publication_dates\":{\"delta-gocool-3000-current-20261103\":null}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"Technical Specifications, GoCool-3000, 4 degC approach row\",\"source_publication_dates\":{\"delta-gocool-3000-current-20261103\":null}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"Technical Specifications, GoCool-3000, 4 degC approach row\",\"source_publication_dates\":{\"delta-gocool-3000-current-20261103\":null}},\"variant\":{\"confidence\":\"high\",\"locator\":\"Technical Specifications, GoCool-3000, 4 degC approach row\",\"source_publication_dates\":{\"delta-gocool-3000-current-20261103\":null}},\"weight_kg\":{\"confidence\":\"high\",\"locator\":\"Technical Specifications, GoCool-3000, 4 degC approach row\",\"source_publication_dates\":{\"delta-gocool-3000-current-20261103\":null},\"unit\":\"kg\"},\"width_mm\":{\"confidence\":\"high\",\"locator\":\"Technical Specifications, GoCool-3000, 4 degC approach row\",\"source_publication_dates\":{\"delta-gocool-3000-current-20261103\":null},\"unit\":\"mm\"}}","field_sources_json":"{\"capacity_scope\":[\"delta-gocool-3000-current-20261103\"],\"cooling_capacity_kw\":[\"delta-gocool-3000-current-20261103\"],\"cooling_rating_conditions\":[\"delta-gocool-3000-current-20261103\"],\"depth_mm\":[\"delta-gocool-3000-current-20261103\"],\"equipment_category\":[\"delta-gocool-3000-current-20261103\"],\"form_factor\":[\"delta-gocool-3000-current-20261103\"],\"height_mm\":[\"delta-gocool-3000-current-20261103\"],\"liquid_flow_l_min\":[\"delta-gocool-3000-current-20261103\"],\"manufacturer\":[\"delta-gocool-3000-current-20261103\"],\"model\":[\"delta-gocool-3000-current-20261103\"],\"name\":[\"delta-gocool-3000-current-20261103\"],\"notes\":[\"delta-gocool-3000-current-20261103\"],\"observations_json\":[\"delta-gocool-3000-current-20261103\"],\"official_url\":[\"delta-gocool-3000-current-20261103\"],\"record_scope\":[\"delta-gocool-3000-current-20261103\"],\"variant\":[\"delta-gocool-3000-current-20261103\"],\"weight_kg\":[\"delta-gocool-3000-current-20261103\"],\"width_mm\":[\"delta-gocool-3000-current-20261103\"]}","form_factor":"floor-standing liquid-to-liquid CDU","height_mm":2300,"last_verified_at":"2026-11-03T18:26:00Z","liquid_flow_l_min":3000,"manufacturer":"Delta Electronics","model":"GoCool-3000","name":"Delta Electronics GoCool-3000","notes":"Alternate rating points and voltage choices remain observations. Optional heater/humidifier packages are not synthesized. OEM safety/conformance statements are not promoted to issuer-registry certifications.","observations_json":"[{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact GoCool-3000 liquid-to-liquid CDU; 4 degC approach point configuration\",\"field\":\"cooling_capacity_5c_approach\",\"kind\":\"reported\",\"locator\":\"Technical Specifications, GoCool-3000, 4 degC approach row\",\"source_id\":\"delta-gocool-3000-current-20261103\",\"unit\":\"kW\",\"value\":2500},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact GoCool-3000 liquid-to-liquid CDU; 4 degC approach point configuration\",\"field\":\"cooling_capacity_6c_approach\",\"kind\":\"reported\",\"locator\":\"Technical Specifications, GoCool-3000, 4 degC approach row\",\"source_id\":\"delta-gocool-3000-current-20261103\",\"unit\":\"kW\",\"value\":3000},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact GoCool-3000 liquid-to-liquid CDU; 4 degC approach point configuration\",\"field\":\"weight_with_coolant\",\"kind\":\"reported\",\"locator\":\"Technical Specifications, GoCool-3000, 4 degC approach row\",\"source_id\":\"delta-gocool-3000-current-20261103\",\"unit\":\"kg\",\"value\":2800},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact GoCool-3000 liquid-to-liquid CDU; 4 degC approach point configuration\",\"field\":\"protocols\",\"kind\":\"reported\",\"locator\":\"Technical Specifications, GoCool-3000, 4 degC approach row\",\"source_id\":\"delta-gocool-3000-current-20261103\",\"unit\":null,\"value\":[\"SNMP\",\"Modbus RTU\",\"Modbus TCP/IP\",\"BACnet\"]},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact GoCool-3000 liquid-to-liquid CDU; 4 degC approach point configuration\",\"field\":\"voltage_choices\",\"kind\":\"reported\",\"locator\":\"Technical Specifications, GoCool-3000, 4 degC approach row\",\"source_id\":\"delta-gocool-3000-current-20261103\",\"unit\":\"V\",\"value\":\"See exact OEM page; multiple choices\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact GoCool-3000 liquid-to-liquid CDU; 4 degC approach point configuration\",\"field\":\"frequency_choices\",\"kind\":\"reported\",\"locator\":\"Technical Specifications, GoCool-3000, 4 degC approach row\",\"source_id\":\"delta-gocool-3000-current-20261103\",\"unit\":\"Hz\",\"value\":\"50/60\"}]","official_url":"https://www.deltapowersolutions.com/en/mcis/liquid-to-liquid-coolant-distribution-unit-3000kw--specifications.php","quality_status":"source_backed","record_id":"27ae1e00-8415-5b9c-8e0c-696fed039c66","record_scope":"configuration","source_urls":["https://www.deltapowersolutions.com/en/mcis/liquid-to-liquid-coolant-distribution-unit-3000kw--specifications.php"],"sources":["delta-gocool-3000-current-20261103"],"updated_at":"2026-11-03T18:26:00Z","variant":"liquid-to-liquid CDU; 4 degC approach point","weight_kg":2222,"width_mm":1200}
{"capacity_scope":"Exact OEM GoCool-80 liquid-to-air CDU cooling configuration at the stated rating point","cooling_capacity_kw":80,"cooling_rating_conditions":"35 degC ambient, 45 degC coolant supply, 10 degC approach","created_at":"2026-11-03T18:26:00Z","depth_mm":1068,"entity_type":"equipment","equipment_category":"cdu","evidence_json":"{\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"Technical Specifications, GoCool-80\",\"source_publication_dates\":{\"delta-gocool-80-current-20261103\":null}},\"cooling_capacity_kw\":{\"confidence\":\"high\",\"locator\":\"Technical Specifications, GoCool-80\",\"source_publication_dates\":{\"delta-gocool-80-current-20261103\":null},\"unit\":\"kW\"},\"cooling_rating_conditions\":{\"confidence\":\"high\",\"locator\":\"Technical Specifications, GoCool-80\",\"source_publication_dates\":{\"delta-gocool-80-current-20261103\":null}},\"depth_mm\":{\"confidence\":\"high\",\"locator\":\"Technical Specifications, GoCool-80\",\"source_publication_dates\":{\"delta-gocool-80-current-20261103\":null},\"unit\":\"mm\"},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"Technical Specifications, GoCool-80\",\"source_publication_dates\":{\"delta-gocool-80-current-20261103\":null}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"Technical Specifications, GoCool-80\",\"source_publication_dates\":{\"delta-gocool-80-current-20261103\":null}},\"height_mm\":{\"confidence\":\"high\",\"locator\":\"Technical Specifications, GoCool-80\",\"source_publication_dates\":{\"delta-gocool-80-current-20261103\":null},\"unit\":\"mm\"},\"input_power_kw\":{\"confidence\":\"high\",\"locator\":\"Technical Specifications, GoCool-80\",\"source_publication_dates\":{\"delta-gocool-80-current-20261103\":null},\"unit\":\"kW\"},\"liquid_flow_l_min\":{\"confidence\":\"high\",\"locator\":\"Technical Specifications, GoCool-80\",\"source_publication_dates\":{\"delta-gocool-80-current-20261103\":null},\"unit\":\"L/min\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"Technical Specifications, GoCool-80\",\"source_publication_dates\":{\"delta-gocool-80-current-20261103\":null}},\"model\":{\"confidence\":\"high\",\"locator\":\"Technical Specifications, GoCool-80\",\"source_publication_dates\":{\"delta-gocool-80-current-20261103\":null}},\"name\":{\"confidence\":\"high\",\"locator\":\"Technical Specifications, GoCool-80\",\"source_publication_dates\":{\"delta-gocool-80-current-20261103\":null}},\"notes\":{\"confidence\":\"high\",\"locator\":\"Technical Specifications, GoCool-80\",\"source_publication_dates\":{\"delta-gocool-80-current-20261103\":null}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"Technical Specifications, GoCool-80\",\"source_publication_dates\":{\"delta-gocool-80-current-20261103\":null}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"Technical Specifications, GoCool-80\",\"source_publication_dates\":{\"delta-gocool-80-current-20261103\":null}},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"Technical Specifications, GoCool-80\",\"source_publication_dates\":{\"delta-gocool-80-current-20261103\":null}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"Technical Specifications, GoCool-80\",\"source_publication_dates\":{\"delta-gocool-80-current-20261103\":null}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"Technical Specifications, GoCool-80\",\"source_publication_dates\":{\"delta-gocool-80-current-20261103\":null}},\"variant\":{\"confidence\":\"high\",\"locator\":\"Technical Specifications, GoCool-80\",\"source_publication_dates\":{\"delta-gocool-80-current-20261103\":null}},\"weight_kg\":{\"confidence\":\"high\",\"locator\":\"Technical Specifications, GoCool-80\",\"source_publication_dates\":{\"delta-gocool-80-current-20261103\":null},\"unit\":\"kg\"},\"width_mm\":{\"confidence\":\"high\",\"locator\":\"Technical Specifications, GoCool-80\",\"source_publication_dates\":{\"delta-gocool-80-current-20261103\":null},\"unit\":\"mm\"}}","field_sources_json":"{\"capacity_scope\":[\"delta-gocool-80-current-20261103\"],\"cooling_capacity_kw\":[\"delta-gocool-80-current-20261103\"],\"cooling_rating_conditions\":[\"delta-gocool-80-current-20261103\"],\"depth_mm\":[\"delta-gocool-80-current-20261103\"],\"equipment_category\":[\"delta-gocool-80-current-20261103\"],\"form_factor\":[\"delta-gocool-80-current-20261103\"],\"height_mm\":[\"delta-gocool-80-current-20261103\"],\"input_power_kw\":[\"delta-gocool-80-current-20261103\"],\"liquid_flow_l_min\":[\"delta-gocool-80-current-20261103\"],\"manufacturer\":[\"delta-gocool-80-current-20261103\"],\"model\":[\"delta-gocool-80-current-20261103\"],\"name\":[\"delta-gocool-80-current-20261103\"],\"notes\":[\"delta-gocool-80-current-20261103\"],\"observations_json\":[\"delta-gocool-80-current-20261103\"],\"official_url\":[\"delta-gocool-80-current-20261103\"],\"power_conditions\":[\"delta-gocool-80-current-20261103\"],\"power_rating_kind\":[\"delta-gocool-80-current-20261103\"],\"record_scope\":[\"delta-gocool-80-current-20261103\"],\"variant\":[\"delta-gocool-80-current-20261103\"],\"weight_kg\":[\"delta-gocool-80-current-20261103\"],\"width_mm\":[\"delta-gocool-80-current-20261103\"]}","form_factor":"floor-standing liquid-to-air CDU","height_mm":2286,"input_power_kw":9.6,"last_verified_at":"2026-11-03T18:26:00Z","liquid_flow_l_min":120,"manufacturer":"Delta Electronics","model":"GoCool-80","name":"Delta Electronics GoCool-80","notes":"Alternate rating points and voltage choices remain observations. Optional heater/humidifier packages are not synthesized. OEM safety/conformance statements are not promoted to issuer-registry certifications.","observations_json":"[{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact GoCool-80 liquid-to-air CDU configuration\",\"field\":\"airflow\",\"kind\":\"reported\",\"locator\":\"Technical Specifications, GoCool-80\",\"source_id\":\"delta-gocool-80-current-20261103\",\"unit\":\"CFM\",\"value\":10858},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact GoCool-80 liquid-to-air CDU configuration\",\"field\":\"coolant_supply_pressure\",\"kind\":\"reported\",\"locator\":\"Technical Specifications, GoCool-80\",\"source_id\":\"delta-gocool-80-current-20261103\",\"unit\":\"psi\",\"value\":30},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact GoCool-80 liquid-to-air CDU configuration\",\"field\":\"protocol\",\"kind\":\"reported\",\"locator\":\"Technical Specifications, GoCool-80\",\"source_id\":\"delta-gocool-80-current-20261103\",\"unit\":null,\"value\":\"Modbus RTU\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact GoCool-80 liquid-to-air CDU configuration\",\"field\":\"voltage_choices\",\"kind\":\"reported\",\"locator\":\"Technical Specifications, GoCool-80\",\"source_id\":\"delta-gocool-80-current-20261103\",\"unit\":\"V\",\"value\":\"See exact OEM page; multiple choices\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact GoCool-80 liquid-to-air CDU configuration\",\"field\":\"frequency_choices\",\"kind\":\"reported\",\"locator\":\"Technical Specifications, GoCool-80\",\"source_id\":\"delta-gocool-80-current-20261103\",\"unit\":\"Hz\",\"value\":\"50/60\"}]","official_url":"https://www.deltapowersolutions.com/en/mcis/liquid-to-air-coolant-distribution-unit-80kw-specifications.php","power_conditions":"OEM maximum equipment power consumption; cooling-only base value where heater/humidifier packages are separately reported","power_rating_kind":"maximum equipment power consumption","quality_status":"source_backed","record_id":"223e20ba-1f4e-5bad-bd5e-0e504489ca48","record_scope":"configuration","source_urls":["https://www.deltapowersolutions.com/en/mcis/liquid-to-air-coolant-distribution-unit-80kw-specifications.php"],"sources":["delta-gocool-80-current-20261103"],"updated_at":"2026-11-03T18:26:00Z","variant":"liquid-to-air CDU","weight_kg":625,"width_mm":600}
{"airflow_m3_h":11250,"capacity_scope":"Exact OEM NetCol8000-A045D downflow; air cooled cooling configuration at the stated rating point","cooling_capacity_kw":45,"cooling_rating_conditions":"Total and sensible capacity; 35 degC indoor dry bulb, 26% RH; 35 degC outdoor","created_at":"2026-11-03T18:26:00Z","depth_mm":1000,"entity_type":"equipment","equipment_category":"crac","evidence_json":"{\"airflow_m3_h\":{\"confidence\":\"high\",\"locator\":\"Issue 17, table 3-1, NetCol8000-A045D\",\"source_publication_dates\":{\"huawei-netcol8000-a-issue17-20260730\":\"2026-07-30\"},\"unit\":\"m3/h\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"Issue 17, table 3-1, NetCol8000-A045D\",\"source_publication_dates\":{\"huawei-netcol8000-a-issue17-20260730\":\"2026-07-30\"}},\"cooling_capacity_kw\":{\"confidence\":\"high\",\"locator\":\"Issue 17, table 3-1, NetCol8000-A045D\",\"source_publication_dates\":{\"huawei-netcol8000-a-issue17-20260730\":\"2026-07-30\"},\"unit\":\"kW\"},\"cooling_rating_conditions\":{\"confidence\":\"high\",\"locator\":\"Issue 17, table 3-1, NetCol8000-A045D\",\"source_publication_dates\":{\"huawei-netcol8000-a-issue17-20260730\":\"2026-07-30\"}},\"depth_mm\":{\"confidence\":\"high\",\"locator\":\"Issue 17, table 3-1, NetCol8000-A045D\",\"source_publication_dates\":{\"huawei-netcol8000-a-issue17-20260730\":\"2026-07-30\"},\"unit\":\"mm\"},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"Issue 17, table 3-1, NetCol8000-A045D\",\"source_publication_dates\":{\"huawei-netcol8000-a-issue17-20260730\":\"2026-07-30\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"Issue 17, table 3-1, NetCol8000-A045D\",\"source_publication_dates\":{\"huawei-netcol8000-a-issue17-20260730\":\"2026-07-30\"}},\"height_mm\":{\"confidence\":\"high\",\"locator\":\"Issue 17, table 3-1, NetCol8000-A045D\",\"source_publication_dates\":{\"huawei-netcol8000-a-issue17-20260730\":\"2026-07-30\"},\"unit\":\"mm\"},\"input_current_a\":{\"confidence\":\"high\",\"locator\":\"Issue 17, table 3-1, NetCol8000-A045D\",\"source_publication_dates\":{\"huawei-netcol8000-a-issue17-20260730\":\"2026-07-30\"},\"unit\":\"A\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"Issue 17, table 3-1, NetCol8000-A045D\",\"source_publication_dates\":{\"huawei-netcol8000-a-issue17-20260730\":\"2026-07-30\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"Issue 17, table 3-1, NetCol8000-A045D\",\"source_publication_dates\":{\"huawei-netcol8000-a-issue17-20260730\":\"2026-07-30\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"Issue 17, table 3-1, NetCol8000-A045D\",\"source_publication_dates\":{\"huawei-netcol8000-a-issue17-20260730\":\"2026-07-30\"}},\"notes\":{\"confidence\":\"high\",\"locator\":\"Issue 17, table 3-1, NetCol8000-A045D\",\"source_publication_dates\":{\"huawei-netcol8000-a-issue17-20260730\":\"2026-07-30\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"Issue 17, table 3-1, NetCol8000-A045D\",\"source_publication_dates\":{\"huawei-netcol8000-a-issue17-20260730\":\"2026-07-30\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"Issue 17, table 3-1, NetCol8000-A045D\",\"source_publication_dates\":{\"huawei-netcol8000-a-issue17-20260730\":\"2026-07-30\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"Issue 17, table 3-1, NetCol8000-A045D\",\"source_publication_dates\":{\"huawei-netcol8000-a-issue17-20260730\":\"2026-07-30\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"Issue 17, table 3-1, NetCol8000-A045D\",\"source_publication_dates\":{\"huawei-netcol8000-a-issue17-20260730\":\"2026-07-30\"}},\"weight_kg\":{\"confidence\":\"high\",\"locator\":\"Issue 17, table 3-1, NetCol8000-A045D\",\"source_publication_dates\":{\"huawei-netcol8000-a-issue17-20260730\":\"2026-07-30\"},\"unit\":\"kg\"},\"width_mm\":{\"confidence\":\"high\",\"locator\":\"Issue 17, table 3-1, NetCol8000-A045D\",\"source_publication_dates\":{\"huawei-netcol8000-a-issue17-20260730\":\"2026-07-30\"},\"unit\":\"mm\"}}","field_sources_json":"{\"airflow_m3_h\":[\"huawei-netcol8000-a-issue17-20260730\"],\"capacity_scope\":[\"huawei-netcol8000-a-issue17-20260730\"],\"cooling_capacity_kw\":[\"huawei-netcol8000-a-issue17-20260730\"],\"cooling_rating_conditions\":[\"huawei-netcol8000-a-issue17-20260730\"],\"depth_mm\":[\"huawei-netcol8000-a-issue17-20260730\"],\"equipment_category\":[\"huawei-netcol8000-a-issue17-20260730\"],\"form_factor\":[\"huawei-netcol8000-a-issue17-20260730\"],\"height_mm\":[\"huawei-netcol8000-a-issue17-20260730\"],\"input_current_a\":[\"huawei-netcol8000-a-issue17-20260730\"],\"manufacturer\":[\"huawei-netcol8000-a-issue17-20260730\"],\"model\":[\"huawei-netcol8000-a-issue17-20260730\"],\"name\":[\"huawei-netcol8000-a-issue17-20260730\"],\"notes\":[\"huawei-netcol8000-a-issue17-20260730\"],\"observations_json\":[\"huawei-netcol8000-a-issue17-20260730\"],\"official_url\":[\"huawei-netcol8000-a-issue17-20260730\"],\"record_scope\":[\"huawei-netcol8000-a-issue17-20260730\"],\"variant\":[\"huawei-netcol8000-a-issue17-20260730\"],\"weight_kg\":[\"huawei-netcol8000-a-issue17-20260730\"],\"width_mm\":[\"huawei-netcol8000-a-issue17-20260730\"]}","form_factor":"floor-standing downflow air-cooled precision cooling unit","height_mm":2000,"input_current_a":36,"last_verified_at":"2026-11-03T18:26:00Z","manufacturer":"Huawei Digital Power","model":"NetCol8000-A045D","name":"Huawei Digital Power NetCol8000-A045D","notes":"The generic table configuration is retained exactly; BOM suffixes are not expanded into undocumented combinations. Cooling-only current/weight is normalized where available; optional or full-configuration values remain observations.","observations_json":"[{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact NetCol8000-A045D downflow; air cooled configuration\",\"field\":\"maximum_current_with_heat_humidifier\",\"kind\":\"reported\",\"locator\":\"Issue 17, table 3-1, NetCol8000-A045D\",\"source_id\":\"huawei-netcol8000-a-issue17-20260730\",\"unit\":\"A\",\"value\":40},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact NetCol8000-A045D downflow; air cooled configuration\",\"field\":\"fans\",\"kind\":\"reported\",\"locator\":\"Issue 17, table 3-1, NetCol8000-A045D\",\"source_id\":\"huawei-netcol8000-a-issue17-20260730\",\"unit\":null,\"value\":1},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact NetCol8000-A045D downflow; air cooled configuration\",\"field\":\"optional_reheat\",\"kind\":\"reported\",\"locator\":\"Issue 17, table 3-1, NetCol8000-A045D\",\"source_id\":\"huawei-netcol8000-a-issue17-20260730\",\"unit\":\"kW\",\"value\":6},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact NetCol8000-A045D downflow; air cooled configuration\",\"field\":\"optional_humidification\",\"kind\":\"reported\",\"locator\":\"Issue 17, table 3-1, NetCol8000-A045D\",\"source_id\":\"huawei-netcol8000-a-issue17-20260730\",\"unit\":\"kg/h\",\"value\":4.5},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact NetCol8000-A045D downflow; air cooled configuration\",\"field\":\"nominal_power_supply\",\"kind\":\"reported\",\"locator\":\"Issue 17, table 3-1, NetCol8000-A045D\",\"source_id\":\"huawei-netcol8000-a-issue17-20260730\",\"unit\":\"V\",\"value\":\"380-415 V AC, 3-phase\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact NetCol8000-A045D downflow; air cooled configuration\",\"field\":\"frequency_choices\",\"kind\":\"reported\",\"locator\":\"Issue 17, table 3-1, NetCol8000-A045D\",\"source_id\":\"huawei-netcol8000-a-issue17-20260730\",\"unit\":\"Hz\",\"value\":\"50/60\"}]","official_url":"https://info.support.huawei.com/Energy/info/en_US/dataCenter/docView/EDOC1100090384","quality_status":"source_backed","record_id":"4d8761d2-5739-5087-856b-f6f3f343c7f7","record_scope":"configuration","source_urls":["https://info.support.huawei.com/Energy/info/en_US/dataCenter/docView/EDOC1100090384"],"sources":["huawei-netcol8000-a-issue17-20260730"],"updated_at":"2026-11-03T18:26:00Z","variant":"downflow; air cooled","weight_kg":337,"width_mm":900}
{"airflow_m3_h":11250,"capacity_scope":"Exact OEM NetCol8000-A045U upflow; air cooled cooling configuration at the stated rating point","cooling_capacity_kw":45,"cooling_rating_conditions":"Total and sensible capacity; 35 degC indoor dry bulb, 26% RH; 35 degC outdoor","created_at":"2026-11-03T18:26:00Z","depth_mm":1000,"entity_type":"equipment","equipment_category":"crac","evidence_json":"{\"airflow_m3_h\":{\"confidence\":\"high\",\"locator\":\"Issue 17, table 3-1, NetCol8000-A045U\",\"source_publication_dates\":{\"huawei-netcol8000-a-issue17-20260730\":\"2026-07-30\"},\"unit\":\"m3/h\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"Issue 17, table 3-1, NetCol8000-A045U\",\"source_publication_dates\":{\"huawei-netcol8000-a-issue17-20260730\":\"2026-07-30\"}},\"cooling_capacity_kw\":{\"confidence\":\"high\",\"locator\":\"Issue 17, table 3-1, NetCol8000-A045U\",\"source_publication_dates\":{\"huawei-netcol8000-a-issue17-20260730\":\"2026-07-30\"},\"unit\":\"kW\"},\"cooling_rating_conditions\":{\"confidence\":\"high\",\"locator\":\"Issue 17, table 3-1, NetCol8000-A045U\",\"source_publication_dates\":{\"huawei-netcol8000-a-issue17-20260730\":\"2026-07-30\"}},\"depth_mm\":{\"confidence\":\"high\",\"locator\":\"Issue 17, table 3-1, NetCol8000-A045U\",\"source_publication_dates\":{\"huawei-netcol8000-a-issue17-20260730\":\"2026-07-30\"},\"unit\":\"mm\"},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"Issue 17, table 3-1, NetCol8000-A045U\",\"source_publication_dates\":{\"huawei-netcol8000-a-issue17-20260730\":\"2026-07-30\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"Issue 17, table 3-1, NetCol8000-A045U\",\"source_publication_dates\":{\"huawei-netcol8000-a-issue17-20260730\":\"2026-07-30\"}},\"height_mm\":{\"confidence\":\"high\",\"locator\":\"Issue 17, table 3-1, NetCol8000-A045U\",\"source_publication_dates\":{\"huawei-netcol8000-a-issue17-20260730\":\"2026-07-30\"},\"unit\":\"mm\"},\"input_current_a\":{\"confidence\":\"high\",\"locator\":\"Issue 17, table 3-1, NetCol8000-A045U\",\"source_publication_dates\":{\"huawei-netcol8000-a-issue17-20260730\":\"2026-07-30\"},\"unit\":\"A\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"Issue 17, table 3-1, NetCol8000-A045U\",\"source_publication_dates\":{\"huawei-netcol8000-a-issue17-20260730\":\"2026-07-30\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"Issue 17, table 3-1, NetCol8000-A045U\",\"source_publication_dates\":{\"huawei-netcol8000-a-issue17-20260730\":\"2026-07-30\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"Issue 17, table 3-1, NetCol8000-A045U\",\"source_publication_dates\":{\"huawei-netcol8000-a-issue17-20260730\":\"2026-07-30\"}},\"notes\":{\"confidence\":\"high\",\"locator\":\"Issue 17, table 3-1, NetCol8000-A045U\",\"source_publication_dates\":{\"huawei-netcol8000-a-issue17-20260730\":\"2026-07-30\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"Issue 17, table 3-1, NetCol8000-A045U\",\"source_publication_dates\":{\"huawei-netcol8000-a-issue17-20260730\":\"2026-07-30\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"Issue 17, table 3-1, NetCol8000-A045U\",\"source_publication_dates\":{\"huawei-netcol8000-a-issue17-20260730\":\"2026-07-30\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"Issue 17, table 3-1, NetCol8000-A045U\",\"source_publication_dates\":{\"huawei-netcol8000-a-issue17-20260730\":\"2026-07-30\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"Issue 17, table 3-1, NetCol8000-A045U\",\"source_publication_dates\":{\"huawei-netcol8000-a-issue17-20260730\":\"2026-07-30\"}},\"weight_kg\":{\"confidence\":\"high\",\"locator\":\"Issue 17, table 3-1, NetCol8000-A045U\",\"source_publication_dates\":{\"huawei-netcol8000-a-issue17-20260730\":\"2026-07-30\"},\"unit\":\"kg\"},\"width_mm\":{\"confidence\":\"high\",\"locator\":\"Issue 17, table 3-1, NetCol8000-A045U\",\"source_publication_dates\":{\"huawei-netcol8000-a-issue17-20260730\":\"2026-07-30\"},\"unit\":\"mm\"}}","field_sources_json":"{\"airflow_m3_h\":[\"huawei-netcol8000-a-issue17-20260730\"],\"capacity_scope\":[\"huawei-netcol8000-a-issue17-20260730\"],\"cooling_capacity_kw\":[\"huawei-netcol8000-a-issue17-20260730\"],\"cooling_rating_conditions\":[\"huawei-netcol8000-a-issue17-20260730\"],\"depth_mm\":[\"huawei-netcol8000-a-issue17-20260730\"],\"equipment_category\":[\"huawei-netcol8000-a-issue17-20260730\"],\"form_factor\":[\"huawei-netcol8000-a-issue17-20260730\"],\"height_mm\":[\"huawei-netcol8000-a-issue17-20260730\"],\"input_current_a\":[\"huawei-netcol8000-a-issue17-20260730\"],\"manufacturer\":[\"huawei-netcol8000-a-issue17-20260730\"],\"model\":[\"huawei-netcol8000-a-issue17-20260730\"],\"name\":[\"huawei-netcol8000-a-issue17-20260730\"],\"notes\":[\"huawei-netcol8000-a-issue17-20260730\"],\"observations_json\":[\"huawei-netcol8000-a-issue17-20260730\"],\"official_url\":[\"huawei-netcol8000-a-issue17-20260730\"],\"record_scope\":[\"huawei-netcol8000-a-issue17-20260730\"],\"variant\":[\"huawei-netcol8000-a-issue17-20260730\"],\"weight_kg\":[\"huawei-netcol8000-a-issue17-20260730\"],\"width_mm\":[\"huawei-netcol8000-a-issue17-20260730\"]}","form_factor":"floor-standing upflow air-cooled precision cooling unit","height_mm":2000,"input_current_a":36,"last_verified_at":"2026-11-03T18:26:00Z","manufacturer":"Huawei Digital Power","model":"NetCol8000-A045U","name":"Huawei Digital Power NetCol8000-A045U","notes":"The generic table configuration is retained exactly; BOM suffixes are not expanded into undocumented combinations. Cooling-only current/weight is normalized where available; optional or full-configuration values remain observations.","observations_json":"[{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact NetCol8000-A045U upflow; air cooled configuration\",\"field\":\"maximum_current_with_heat_humidifier\",\"kind\":\"reported\",\"locator\":\"Issue 17, table 3-1, NetCol8000-A045U\",\"source_id\":\"huawei-netcol8000-a-issue17-20260730\",\"unit\":\"A\",\"value\":40},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact NetCol8000-A045U upflow; air cooled configuration\",\"field\":\"fans\",\"kind\":\"reported\",\"locator\":\"Issue 17, table 3-1, NetCol8000-A045U\",\"source_id\":\"huawei-netcol8000-a-issue17-20260730\",\"unit\":null,\"value\":1},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact NetCol8000-A045U upflow; air cooled configuration\",\"field\":\"optional_reheat\",\"kind\":\"reported\",\"locator\":\"Issue 17, table 3-1, NetCol8000-A045U\",\"source_id\":\"huawei-netcol8000-a-issue17-20260730\",\"unit\":\"kW\",\"value\":6},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact NetCol8000-A045U upflow; air cooled configuration\",\"field\":\"optional_humidification\",\"kind\":\"reported\",\"locator\":\"Issue 17, table 3-1, NetCol8000-A045U\",\"source_id\":\"huawei-netcol8000-a-issue17-20260730\",\"unit\":\"kg/h\",\"value\":4.5},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact NetCol8000-A045U upflow; air cooled configuration\",\"field\":\"nominal_power_supply\",\"kind\":\"reported\",\"locator\":\"Issue 17, table 3-1, NetCol8000-A045U\",\"source_id\":\"huawei-netcol8000-a-issue17-20260730\",\"unit\":\"V\",\"value\":\"380-415 V AC, 3-phase\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact NetCol8000-A045U upflow; air cooled configuration\",\"field\":\"frequency_choices\",\"kind\":\"reported\",\"locator\":\"Issue 17, table 3-1, NetCol8000-A045U\",\"source_id\":\"huawei-netcol8000-a-issue17-20260730\",\"unit\":\"Hz\",\"value\":\"50/60\"}]","official_url":"https://info.support.huawei.com/Energy/info/en_US/dataCenter/docView/EDOC1100090384","quality_status":"source_backed","record_id":"15b1d586-25e6-55e1-89a7-279226678963","record_scope":"configuration","source_urls":["https://info.support.huawei.com/Energy/info/en_US/dataCenter/docView/EDOC1100090384"],"sources":["huawei-netcol8000-a-issue17-20260730"],"updated_at":"2026-11-03T18:26:00Z","variant":"upflow; air cooled","weight_kg":334.5,"width_mm":900}
{"airflow_m3_h":13000,"capacity_scope":"Exact OEM NetCol8000-A055D downflow; air cooled cooling configuration at the stated rating point","cooling_capacity_kw":55,"cooling_rating_conditions":"Total and sensible capacity; 35 degC indoor dry bulb, 26% RH; 35 degC outdoor","created_at":"2026-11-03T18:26:00Z","depth_mm":1000,"entity_type":"equipment","equipment_category":"crac","evidence_json":"{\"airflow_m3_h\":{\"confidence\":\"high\",\"locator\":\"Issue 17, table 3-2, NetCol8000-A055D\",\"source_publication_dates\":{\"huawei-netcol8000-a-issue17-20260730\":\"2026-07-30\"},\"unit\":\"m3/h\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"Issue 17, table 3-2, NetCol8000-A055D\",\"source_publication_dates\":{\"huawei-netcol8000-a-issue17-20260730\":\"2026-07-30\"}},\"cooling_capacity_kw\":{\"confidence\":\"high\",\"locator\":\"Issue 17, table 3-2, NetCol8000-A055D\",\"source_publication_dates\":{\"huawei-netcol8000-a-issue17-20260730\":\"2026-07-30\"},\"unit\":\"kW\"},\"cooling_rating_conditions\":{\"confidence\":\"high\",\"locator\":\"Issue 17, table 3-2, NetCol8000-A055D\",\"source_publication_dates\":{\"huawei-netcol8000-a-issue17-20260730\":\"2026-07-30\"}},\"depth_mm\":{\"confidence\":\"high\",\"locator\":\"Issue 17, table 3-2, NetCol8000-A055D\",\"source_publication_dates\":{\"huawei-netcol8000-a-issue17-20260730\":\"2026-07-30\"},\"unit\":\"mm\"},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"Issue 17, table 3-2, NetCol8000-A055D\",\"source_publication_dates\":{\"huawei-netcol8000-a-issue17-20260730\":\"2026-07-30\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"Issue 17, table 3-2, NetCol8000-A055D\",\"source_publication_dates\":{\"huawei-netcol8000-a-issue17-20260730\":\"2026-07-30\"}},\"height_mm\":{\"confidence\":\"high\",\"locator\":\"Issue 17, table 3-2, NetCol8000-A055D\",\"source_publication_dates\":{\"huawei-netcol8000-a-issue17-20260730\":\"2026-07-30\"},\"unit\":\"mm\"},\"input_current_a\":{\"confidence\":\"high\",\"locator\":\"Issue 17, table 3-2, NetCol8000-A055D\",\"source_publication_dates\":{\"huawei-netcol8000-a-issue17-20260730\":\"2026-07-30\"},\"unit\":\"A\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"Issue 17, table 3-2, NetCol8000-A055D\",\"source_publication_dates\":{\"huawei-netcol8000-a-issue17-20260730\":\"2026-07-30\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"Issue 17, table 3-2, NetCol8000-A055D\",\"source_publication_dates\":{\"huawei-netcol8000-a-issue17-20260730\":\"2026-07-30\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"Issue 17, table 3-2, NetCol8000-A055D\",\"source_publication_dates\":{\"huawei-netcol8000-a-issue17-20260730\":\"2026-07-30\"}},\"notes\":{\"confidence\":\"high\",\"locator\":\"Issue 17, table 3-2, NetCol8000-A055D\",\"source_publication_dates\":{\"huawei-netcol8000-a-issue17-20260730\":\"2026-07-30\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"Issue 17, table 3-2, NetCol8000-A055D\",\"source_publication_dates\":{\"huawei-netcol8000-a-issue17-20260730\":\"2026-07-30\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"Issue 17, table 3-2, NetCol8000-A055D\",\"source_publication_dates\":{\"huawei-netcol8000-a-issue17-20260730\":\"2026-07-30\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"Issue 17, table 3-2, NetCol8000-A055D\",\"source_publication_dates\":{\"huawei-netcol8000-a-issue17-20260730\":\"2026-07-30\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"Issue 17, table 3-2, NetCol8000-A055D\",\"source_publication_dates\":{\"huawei-netcol8000-a-issue17-20260730\":\"2026-07-30\"}},\"weight_kg\":{\"confidence\":\"high\",\"locator\":\"Issue 17, table 3-2, NetCol8000-A055D\",\"source_publication_dates\":{\"huawei-netcol8000-a-issue17-20260730\":\"2026-07-30\"},\"unit\":\"kg\"},\"width_mm\":{\"confidence\":\"high\",\"locator\":\"Issue 17, table 3-2, NetCol8000-A055D\",\"source_publication_dates\":{\"huawei-netcol8000-a-issue17-20260730\":\"2026-07-30\"},\"unit\":\"mm\"}}","field_sources_json":"{\"airflow_m3_h\":[\"huawei-netcol8000-a-issue17-20260730\"],\"capacity_scope\":[\"huawei-netcol8000-a-issue17-20260730\"],\"cooling_capacity_kw\":[\"huawei-netcol8000-a-issue17-20260730\"],\"cooling_rating_conditions\":[\"huawei-netcol8000-a-issue17-20260730\"],\"depth_mm\":[\"huawei-netcol8000-a-issue17-20260730\"],\"equipment_category\":[\"huawei-netcol8000-a-issue17-20260730\"],\"form_factor\":[\"huawei-netcol8000-a-issue17-20260730\"],\"height_mm\":[\"huawei-netcol8000-a-issue17-20260730\"],\"input_current_a\":[\"huawei-netcol8000-a-issue17-20260730\"],\"manufacturer\":[\"huawei-netcol8000-a-issue17-20260730\"],\"model\":[\"huawei-netcol8000-a-issue17-20260730\"],\"name\":[\"huawei-netcol8000-a-issue17-20260730\"],\"notes\":[\"huawei-netcol8000-a-issue17-20260730\"],\"observations_json\":[\"huawei-netcol8000-a-issue17-20260730\"],\"official_url\":[\"huawei-netcol8000-a-issue17-20260730\"],\"record_scope\":[\"huawei-netcol8000-a-issue17-20260730\"],\"variant\":[\"huawei-netcol8000-a-issue17-20260730\"],\"weight_kg\":[\"huawei-netcol8000-a-issue17-20260730\"],\"width_mm\":[\"huawei-netcol8000-a-issue17-20260730\"]}","form_factor":"floor-standing downflow air-cooled precision cooling unit","height_mm":2000,"input_current_a":41,"last_verified_at":"2026-11-03T18:26:00Z","manufacturer":"Huawei Digital Power","model":"NetCol8000-A055D","name":"Huawei Digital Power NetCol8000-A055D","notes":"The generic table configuration is retained exactly; BOM suffixes are not expanded into undocumented combinations. Cooling-only current/weight is normalized where available; optional or full-configuration values remain observations.","observations_json":"[{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact NetCol8000-A055D downflow; air cooled configuration\",\"field\":\"maximum_current_with_heat_humidifier\",\"kind\":\"reported\",\"locator\":\"Issue 17, table 3-2, NetCol8000-A055D\",\"source_id\":\"huawei-netcol8000-a-issue17-20260730\",\"unit\":\"A\",\"value\":45},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact NetCol8000-A055D downflow; air cooled configuration\",\"field\":\"fans\",\"kind\":\"reported\",\"locator\":\"Issue 17, table 3-2, NetCol8000-A055D\",\"source_id\":\"huawei-netcol8000-a-issue17-20260730\",\"unit\":null,\"value\":1},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact NetCol8000-A055D downflow; air cooled configuration\",\"field\":\"optional_reheat\",\"kind\":\"reported\",\"locator\":\"Issue 17, table 3-2, NetCol8000-A055D\",\"source_id\":\"huawei-netcol8000-a-issue17-20260730\",\"unit\":\"kW\",\"value\":6},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact NetCol8000-A055D downflow; air cooled configuration\",\"field\":\"optional_humidification\",\"kind\":\"reported\",\"locator\":\"Issue 17, table 3-2, NetCol8000-A055D\",\"source_id\":\"huawei-netcol8000-a-issue17-20260730\",\"unit\":\"kg/h\",\"value\":6},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact NetCol8000-A055D downflow; air cooled configuration\",\"field\":\"nominal_power_supply\",\"kind\":\"reported\",\"locator\":\"Issue 17, table 3-2, NetCol8000-A055D\",\"source_id\":\"huawei-netcol8000-a-issue17-20260730\",\"unit\":\"V\",\"value\":\"380-415 V AC, 3-phase\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact NetCol8000-A055D downflow; air cooled configuration\",\"field\":\"frequency_choices\",\"kind\":\"reported\",\"locator\":\"Issue 17, table 3-2, NetCol8000-A055D\",\"source_id\":\"huawei-netcol8000-a-issue17-20260730\",\"unit\":\"Hz\",\"value\":\"50/60\"}]","official_url":"https://info.support.huawei.com/Energy/info/en_US/dataCenter/docView/EDOC1100090384","quality_status":"source_backed","record_id":"732dba17-e85b-501d-968c-68cadf310788","record_scope":"configuration","source_urls":["https://info.support.huawei.com/Energy/info/en_US/dataCenter/docView/EDOC1100090384"],"sources":["huawei-netcol8000-a-issue17-20260730"],"updated_at":"2026-11-03T18:26:00Z","variant":"downflow; air cooled","weight_kg":354,"width_mm":900}
{"airflow_m3_h":15000,"capacity_scope":"Exact OEM NetCol8000-A060D downflow; air cooled cooling configuration at the stated rating point","cooling_capacity_kw":60,"cooling_rating_conditions":"Total and sensible capacity; 35 degC indoor dry bulb, 26% RH; 35 degC outdoor","created_at":"2026-11-03T18:26:00Z","depth_mm":1000,"entity_type":"equipment","equipment_category":"crac","evidence_json":"{\"airflow_m3_h\":{\"confidence\":\"high\",\"locator\":\"Issue 17, table 3-3, NetCol8000-A060D\",\"source_publication_dates\":{\"huawei-netcol8000-a-issue17-20260730\":\"2026-07-30\"},\"unit\":\"m3/h\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"Issue 17, table 3-3, NetCol8000-A060D\",\"source_publication_dates\":{\"huawei-netcol8000-a-issue17-20260730\":\"2026-07-30\"}},\"cooling_capacity_kw\":{\"confidence\":\"high\",\"locator\":\"Issue 17, table 3-3, NetCol8000-A060D\",\"source_publication_dates\":{\"huawei-netcol8000-a-issue17-20260730\":\"2026-07-30\"},\"unit\":\"kW\"},\"cooling_rating_conditions\":{\"confidence\":\"high\",\"locator\":\"Issue 17, table 3-3, NetCol8000-A060D\",\"source_publication_dates\":{\"huawei-netcol8000-a-issue17-20260730\":\"2026-07-30\"}},\"depth_mm\":{\"confidence\":\"high\",\"locator\":\"Issue 17, table 3-3, NetCol8000-A060D\",\"source_publication_dates\":{\"huawei-netcol8000-a-issue17-20260730\":\"2026-07-30\"},\"unit\":\"mm\"},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"Issue 17, table 3-3, NetCol8000-A060D\",\"source_publication_dates\":{\"huawei-netcol8000-a-issue17-20260730\":\"2026-07-30\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"Issue 17, table 3-3, NetCol8000-A060D\",\"source_publication_dates\":{\"huawei-netcol8000-a-issue17-20260730\":\"2026-07-30\"}},\"height_mm\":{\"confidence\":\"high\",\"locator\":\"Issue 17, table 3-3, NetCol8000-A060D\",\"source_publication_dates\":{\"huawei-netcol8000-a-issue17-20260730\":\"2026-07-30\"},\"unit\":\"mm\"},\"input_current_a\":{\"confidence\":\"high\",\"locator\":\"Issue 17, table 3-3, NetCol8000-A060D\",\"source_publication_dates\":{\"huawei-netcol8000-a-issue17-20260730\":\"2026-07-30\"},\"unit\":\"A\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"Issue 17, table 3-3, NetCol8000-A060D\",\"source_publication_dates\":{\"huawei-netcol8000-a-issue17-20260730\":\"2026-07-30\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"Issue 17, table 3-3, NetCol8000-A060D\",\"source_publication_dates\":{\"huawei-netcol8000-a-issue17-20260730\":\"2026-07-30\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"Issue 17, table 3-3, NetCol8000-A060D\",\"source_publication_dates\":{\"huawei-netcol8000-a-issue17-20260730\":\"2026-07-30\"}},\"notes\":{\"confidence\":\"high\",\"locator\":\"Issue 17, table 3-3, NetCol8000-A060D\",\"source_publication_dates\":{\"huawei-netcol8000-a-issue17-20260730\":\"2026-07-30\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"Issue 17, table 3-3, NetCol8000-A060D\",\"source_publication_dates\":{\"huawei-netcol8000-a-issue17-20260730\":\"2026-07-30\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"Issue 17, table 3-3, NetCol8000-A060D\",\"source_publication_dates\":{\"huawei-netcol8000-a-issue17-20260730\":\"2026-07-30\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"Issue 17, table 3-3, NetCol8000-A060D\",\"source_publication_dates\":{\"huawei-netcol8000-a-issue17-20260730\":\"2026-07-30\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"Issue 17, table 3-3, NetCol8000-A060D\",\"source_publication_dates\":{\"huawei-netcol8000-a-issue17-20260730\":\"2026-07-30\"}},\"weight_kg\":{\"confidence\":\"high\",\"locator\":\"Issue 17, table 3-3, NetCol8000-A060D\",\"source_publication_dates\":{\"huawei-netcol8000-a-issue17-20260730\":\"2026-07-30\"},\"unit\":\"kg\"},\"width_mm\":{\"confidence\":\"high\",\"locator\":\"Issue 17, table 3-3, NetCol8000-A060D\",\"source_publication_dates\":{\"huawei-netcol8000-a-issue17-20260730\":\"2026-07-30\"},\"unit\":\"mm\"}}","field_sources_json":"{\"airflow_m3_h\":[\"huawei-netcol8000-a-issue17-20260730\"],\"capacity_scope\":[\"huawei-netcol8000-a-issue17-20260730\"],\"cooling_capacity_kw\":[\"huawei-netcol8000-a-issue17-20260730\"],\"cooling_rating_conditions\":[\"huawei-netcol8000-a-issue17-20260730\"],\"depth_mm\":[\"huawei-netcol8000-a-issue17-20260730\"],\"equipment_category\":[\"huawei-netcol8000-a-issue17-20260730\"],\"form_factor\":[\"huawei-netcol8000-a-issue17-20260730\"],\"height_mm\":[\"huawei-netcol8000-a-issue17-20260730\"],\"input_current_a\":[\"huawei-netcol8000-a-issue17-20260730\"],\"manufacturer\":[\"huawei-netcol8000-a-issue17-20260730\"],\"model\":[\"huawei-netcol8000-a-issue17-20260730\"],\"name\":[\"huawei-netcol8000-a-issue17-20260730\"],\"notes\":[\"huawei-netcol8000-a-issue17-20260730\"],\"observations_json\":[\"huawei-netcol8000-a-issue17-20260730\"],\"official_url\":[\"huawei-netcol8000-a-issue17-20260730\"],\"record_scope\":[\"huawei-netcol8000-a-issue17-20260730\"],\"variant\":[\"huawei-netcol8000-a-issue17-20260730\"],\"weight_kg\":[\"huawei-netcol8000-a-issue17-20260730\"],\"width_mm\":[\"huawei-netcol8000-a-issue17-20260730\"]}","form_factor":"floor-standing downflow air-cooled precision cooling unit","height_mm":2000,"input_current_a":41,"last_verified_at":"2026-11-03T18:26:00Z","manufacturer":"Huawei Digital Power","model":"NetCol8000-A060D","name":"Huawei Digital Power NetCol8000-A060D","notes":"The generic table configuration is retained exactly; BOM suffixes are not expanded into undocumented combinations. Cooling-only current/weight is normalized where available; optional or full-configuration values remain observations.","observations_json":"[{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact NetCol8000-A060D downflow; air cooled configuration\",\"field\":\"maximum_current_with_heat_humidifier\",\"kind\":\"reported\",\"locator\":\"Issue 17, table 3-3, NetCol8000-A060D\",\"source_id\":\"huawei-netcol8000-a-issue17-20260730\",\"unit\":\"A\",\"value\":45},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact NetCol8000-A060D downflow; air cooled configuration\",\"field\":\"fans\",\"kind\":\"reported\",\"locator\":\"Issue 17, table 3-3, NetCol8000-A060D\",\"source_id\":\"huawei-netcol8000-a-issue17-20260730\",\"unit\":null,\"value\":1},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact NetCol8000-A060D downflow; air cooled configuration\",\"field\":\"optional_reheat\",\"kind\":\"reported\",\"locator\":\"Issue 17, table 3-3, NetCol8000-A060D\",\"source_id\":\"huawei-netcol8000-a-issue17-20260730\",\"unit\":\"kW\",\"value\":6},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact NetCol8000-A060D downflow; air cooled configuration\",\"field\":\"optional_humidification\",\"kind\":\"reported\",\"locator\":\"Issue 17, table 3-3, NetCol8000-A060D\",\"source_id\":\"huawei-netcol8000-a-issue17-20260730\",\"unit\":\"kg/h\",\"value\":6},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact NetCol8000-A060D downflow; air cooled configuration\",\"field\":\"nominal_power_supply\",\"kind\":\"reported\",\"locator\":\"Issue 17, table 3-3, NetCol8000-A060D\",\"source_id\":\"huawei-netcol8000-a-issue17-20260730\",\"unit\":\"V\",\"value\":\"380-415 V AC, 3-phase\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact NetCol8000-A060D downflow; air cooled configuration\",\"field\":\"frequency_choices\",\"kind\":\"reported\",\"locator\":\"Issue 17, table 3-3, NetCol8000-A060D\",\"source_id\":\"huawei-netcol8000-a-issue17-20260730\",\"unit\":\"Hz\",\"value\":\"50/60\"}]","official_url":"https://info.support.huawei.com/Energy/info/en_US/dataCenter/docView/EDOC1100090384","quality_status":"source_backed","record_id":"a6650b0b-63a1-5899-9052-19ee59be130d","record_scope":"configuration","source_urls":["https://info.support.huawei.com/Energy/info/en_US/dataCenter/docView/EDOC1100090384"],"sources":["huawei-netcol8000-a-issue17-20260730"],"updated_at":"2026-11-03T18:26:00Z","variant":"downflow; air cooled","weight_kg":400,"width_mm":1100}
{"airflow_m3_h":14500,"capacity_scope":"Exact OEM NetCol8000-A060U upflow; air cooled cooling configuration at the stated rating point","cooling_capacity_kw":60,"cooling_rating_conditions":"Total and sensible capacity; 35 degC indoor dry bulb, 26% RH; 35 degC outdoor","created_at":"2026-11-03T18:26:00Z","depth_mm":1000,"entity_type":"equipment","equipment_category":"crac","evidence_json":"{\"airflow_m3_h\":{\"confidence\":\"high\",\"locator\":\"Issue 17, table 3-3, NetCol8000-A060U\",\"source_publication_dates\":{\"huawei-netcol8000-a-issue17-20260730\":\"2026-07-30\"},\"unit\":\"m3/h\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"Issue 17, table 3-3, NetCol8000-A060U\",\"source_publication_dates\":{\"huawei-netcol8000-a-issue17-20260730\":\"2026-07-30\"}},\"cooling_capacity_kw\":{\"confidence\":\"high\",\"locator\":\"Issue 17, table 3-3, NetCol8000-A060U\",\"source_publication_dates\":{\"huawei-netcol8000-a-issue17-20260730\":\"2026-07-30\"},\"unit\":\"kW\"},\"cooling_rating_conditions\":{\"confidence\":\"high\",\"locator\":\"Issue 17, table 3-3, NetCol8000-A060U\",\"source_publication_dates\":{\"huawei-netcol8000-a-issue17-20260730\":\"2026-07-30\"}},\"depth_mm\":{\"confidence\":\"high\",\"locator\":\"Issue 17, table 3-3, NetCol8000-A060U\",\"source_publication_dates\":{\"huawei-netcol8000-a-issue17-20260730\":\"2026-07-30\"},\"unit\":\"mm\"},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"Issue 17, table 3-3, NetCol8000-A060U\",\"source_publication_dates\":{\"huawei-netcol8000-a-issue17-20260730\":\"2026-07-30\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"Issue 17, table 3-3, NetCol8000-A060U\",\"source_publication_dates\":{\"huawei-netcol8000-a-issue17-20260730\":\"2026-07-30\"}},\"height_mm\":{\"confidence\":\"high\",\"locator\":\"Issue 17, table 3-3, NetCol8000-A060U\",\"source_publication_dates\":{\"huawei-netcol8000-a-issue17-20260730\":\"2026-07-30\"},\"unit\":\"mm\"},\"input_current_a\":{\"confidence\":\"high\",\"locator\":\"Issue 17, table 3-3, NetCol8000-A060U\",\"source_publication_dates\":{\"huawei-netcol8000-a-issue17-20260730\":\"2026-07-30\"},\"unit\":\"A\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"Issue 17, table 3-3, NetCol8000-A060U\",\"source_publication_dates\":{\"huawei-netcol8000-a-issue17-20260730\":\"2026-07-30\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"Issue 17, table 3-3, NetCol8000-A060U\",\"source_publication_dates\":{\"huawei-netcol8000-a-issue17-20260730\":\"2026-07-30\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"Issue 17, table 3-3, NetCol8000-A060U\",\"source_publication_dates\":{\"huawei-netcol8000-a-issue17-20260730\":\"2026-07-30\"}},\"notes\":{\"confidence\":\"high\",\"locator\":\"Issue 17, table 3-3, NetCol8000-A060U\",\"source_publication_dates\":{\"huawei-netcol8000-a-issue17-20260730\":\"2026-07-30\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"Issue 17, table 3-3, NetCol8000-A060U\",\"source_publication_dates\":{\"huawei-netcol8000-a-issue17-20260730\":\"2026-07-30\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"Issue 17, table 3-3, NetCol8000-A060U\",\"source_publication_dates\":{\"huawei-netcol8000-a-issue17-20260730\":\"2026-07-30\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"Issue 17, table 3-3, NetCol8000-A060U\",\"source_publication_dates\":{\"huawei-netcol8000-a-issue17-20260730\":\"2026-07-30\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"Issue 17, table 3-3, NetCol8000-A060U\",\"source_publication_dates\":{\"huawei-netcol8000-a-issue17-20260730\":\"2026-07-30\"}},\"weight_kg\":{\"confidence\":\"high\",\"locator\":\"Issue 17, table 3-3, NetCol8000-A060U\",\"source_publication_dates\":{\"huawei-netcol8000-a-issue17-20260730\":\"2026-07-30\"},\"unit\":\"kg\"},\"width_mm\":{\"confidence\":\"high\",\"locator\":\"Issue 17, table 3-3, NetCol8000-A060U\",\"source_publication_dates\":{\"huawei-netcol8000-a-issue17-20260730\":\"2026-07-30\"},\"unit\":\"mm\"}}","field_sources_json":"{\"airflow_m3_h\":[\"huawei-netcol8000-a-issue17-20260730\"],\"capacity_scope\":[\"huawei-netcol8000-a-issue17-20260730\"],\"cooling_capacity_kw\":[\"huawei-netcol8000-a-issue17-20260730\"],\"cooling_rating_conditions\":[\"huawei-netcol8000-a-issue17-20260730\"],\"depth_mm\":[\"huawei-netcol8000-a-issue17-20260730\"],\"equipment_category\":[\"huawei-netcol8000-a-issue17-20260730\"],\"form_factor\":[\"huawei-netcol8000-a-issue17-20260730\"],\"height_mm\":[\"huawei-netcol8000-a-issue17-20260730\"],\"input_current_a\":[\"huawei-netcol8000-a-issue17-20260730\"],\"manufacturer\":[\"huawei-netcol8000-a-issue17-20260730\"],\"model\":[\"huawei-netcol8000-a-issue17-20260730\"],\"name\":[\"huawei-netcol8000-a-issue17-20260730\"],\"notes\":[\"huawei-netcol8000-a-issue17-20260730\"],\"observations_json\":[\"huawei-netcol8000-a-issue17-20260730\"],\"official_url\":[\"huawei-netcol8000-a-issue17-20260730\"],\"record_scope\":[\"huawei-netcol8000-a-issue17-20260730\"],\"variant\":[\"huawei-netcol8000-a-issue17-20260730\"],\"weight_kg\":[\"huawei-netcol8000-a-issue17-20260730\"],\"width_mm\":[\"huawei-netcol8000-a-issue17-20260730\"]}","form_factor":"floor-standing upflow air-cooled precision cooling unit","height_mm":2000,"input_current_a":41,"last_verified_at":"2026-11-03T18:26:00Z","manufacturer":"Huawei Digital Power","model":"NetCol8000-A060U","name":"Huawei Digital Power NetCol8000-A060U","notes":"The generic table configuration is retained exactly; BOM suffixes are not expanded into undocumented combinations. Cooling-only current/weight is normalized where available; optional or full-configuration values remain observations.","observations_json":"[{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact NetCol8000-A060U upflow; air cooled configuration\",\"field\":\"maximum_current_with_heat_humidifier\",\"kind\":\"reported\",\"locator\":\"Issue 17, table 3-3, NetCol8000-A060U\",\"source_id\":\"huawei-netcol8000-a-issue17-20260730\",\"unit\":\"A\",\"value\":45},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact NetCol8000-A060U upflow; air cooled configuration\",\"field\":\"fans\",\"kind\":\"reported\",\"locator\":\"Issue 17, table 3-3, NetCol8000-A060U\",\"source_id\":\"huawei-netcol8000-a-issue17-20260730\",\"unit\":null,\"value\":1},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact NetCol8000-A060U upflow; air cooled configuration\",\"field\":\"optional_reheat\",\"kind\":\"reported\",\"locator\":\"Issue 17, table 3-3, NetCol8000-A060U\",\"source_id\":\"huawei-netcol8000-a-issue17-20260730\",\"unit\":\"kW\",\"value\":6},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact NetCol8000-A060U upflow; air cooled configuration\",\"field\":\"optional_humidification\",\"kind\":\"reported\",\"locator\":\"Issue 17, table 3-3, NetCol8000-A060U\",\"source_id\":\"huawei-netcol8000-a-issue17-20260730\",\"unit\":\"kg/h\",\"value\":6},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact NetCol8000-A060U upflow; air cooled configuration\",\"field\":\"nominal_power_supply\",\"kind\":\"reported\",\"locator\":\"Issue 17, table 3-3, NetCol8000-A060U\",\"source_id\":\"huawei-netcol8000-a-issue17-20260730\",\"unit\":\"V\",\"value\":\"380-415 V AC, 3-phase\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact NetCol8000-A060U upflow; air cooled configuration\",\"field\":\"frequency_choices\",\"kind\":\"reported\",\"locator\":\"Issue 17, table 3-3, NetCol8000-A060U\",\"source_id\":\"huawei-netcol8000-a-issue17-20260730\",\"unit\":\"Hz\",\"value\":\"50/60\"}]","official_url":"https://info.support.huawei.com/Energy/info/en_US/dataCenter/docView/EDOC1100090384","quality_status":"source_backed","record_id":"5d545e41-a5fd-51ea-9674-a6101027103a","record_scope":"configuration","source_urls":["https://info.support.huawei.com/Energy/info/en_US/dataCenter/docView/EDOC1100090384"],"sources":["huawei-netcol8000-a-issue17-20260730"],"updated_at":"2026-11-03T18:26:00Z","variant":"upflow; air cooled","weight_kg":416,"width_mm":1100}
{"airflow_m3_h":22500,"capacity_scope":"Exact OEM NetCol8000-A090D downflow; air cooled cooling configuration at the stated rating point","cooling_capacity_kw":90,"cooling_rating_conditions":"Total and sensible capacity; 35 degC indoor dry bulb, 26% RH; 35 degC outdoor","created_at":"2026-11-03T18:26:00Z","depth_mm":1000,"entity_type":"equipment","equipment_category":"crac","evidence_json":"{\"airflow_m3_h\":{\"confidence\":\"high\",\"locator\":\"Issue 17, table 3-1, NetCol8000-A090D\",\"source_publication_dates\":{\"huawei-netcol8000-a-issue17-20260730\":\"2026-07-30\"},\"unit\":\"m3/h\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"Issue 17, table 3-1, NetCol8000-A090D\",\"source_publication_dates\":{\"huawei-netcol8000-a-issue17-20260730\":\"2026-07-30\"}},\"cooling_capacity_kw\":{\"confidence\":\"high\",\"locator\":\"Issue 17, table 3-1, NetCol8000-A090D\",\"source_publication_dates\":{\"huawei-netcol8000-a-issue17-20260730\":\"2026-07-30\"},\"unit\":\"kW\"},\"cooling_rating_conditions\":{\"confidence\":\"high\",\"locator\":\"Issue 17, table 3-1, NetCol8000-A090D\",\"source_publication_dates\":{\"huawei-netcol8000-a-issue17-20260730\":\"2026-07-30\"}},\"depth_mm\":{\"confidence\":\"high\",\"locator\":\"Issue 17, table 3-1, NetCol8000-A090D\",\"source_publication_dates\":{\"huawei-netcol8000-a-issue17-20260730\":\"2026-07-30\"},\"unit\":\"mm\"},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"Issue 17, table 3-1, NetCol8000-A090D\",\"source_publication_dates\":{\"huawei-netcol8000-a-issue17-20260730\":\"2026-07-30\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"Issue 17, table 3-1, NetCol8000-A090D\",\"source_publication_dates\":{\"huawei-netcol8000-a-issue17-20260730\":\"2026-07-30\"}},\"height_mm\":{\"confidence\":\"high\",\"locator\":\"Issue 17, table 3-1, NetCol8000-A090D\",\"source_publication_dates\":{\"huawei-netcol8000-a-issue17-20260730\":\"2026-07-30\"},\"unit\":\"mm\"},\"input_current_a\":{\"confidence\":\"high\",\"locator\":\"Issue 17, table 3-1, NetCol8000-A090D\",\"source_publication_dates\":{\"huawei-netcol8000-a-issue17-20260730\":\"2026-07-30\"},\"unit\":\"A\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"Issue 17, table 3-1, NetCol8000-A090D\",\"source_publication_dates\":{\"huawei-netcol8000-a-issue17-20260730\":\"2026-07-30\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"Issue 17, table 3-1, NetCol8000-A090D\",\"source_publication_dates\":{\"huawei-netcol8000-a-issue17-20260730\":\"2026-07-30\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"Issue 17, table 3-1, NetCol8000-A090D\",\"source_publication_dates\":{\"huawei-netcol8000-a-issue17-20260730\":\"2026-07-30\"}},\"notes\":{\"confidence\":\"high\",\"locator\":\"Issue 17, table 3-1, NetCol8000-A090D\",\"source_publication_dates\":{\"huawei-netcol8000-a-issue17-20260730\":\"2026-07-30\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"Issue 17, table 3-1, NetCol8000-A090D\",\"source_publication_dates\":{\"huawei-netcol8000-a-issue17-20260730\":\"2026-07-30\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"Issue 17, table 3-1, NetCol8000-A090D\",\"source_publication_dates\":{\"huawei-netcol8000-a-issue17-20260730\":\"2026-07-30\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"Issue 17, table 3-1, NetCol8000-A090D\",\"source_publication_dates\":{\"huawei-netcol8000-a-issue17-20260730\":\"2026-07-30\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"Issue 17, table 3-1, NetCol8000-A090D\",\"source_publication_dates\":{\"huawei-netcol8000-a-issue17-20260730\":\"2026-07-30\"}},\"weight_kg\":{\"confidence\":\"high\",\"locator\":\"Issue 17, table 3-1, NetCol8000-A090D\",\"source_publication_dates\":{\"huawei-netcol8000-a-issue17-20260730\":\"2026-07-30\"},\"unit\":\"kg\"},\"width_mm\":{\"confidence\":\"high\",\"locator\":\"Issue 17, table 3-1, NetCol8000-A090D\",\"source_publication_dates\":{\"huawei-netcol8000-a-issue17-20260730\":\"2026-07-30\"},\"unit\":\"mm\"}}","field_sources_json":"{\"airflow_m3_h\":[\"huawei-netcol8000-a-issue17-20260730\"],\"capacity_scope\":[\"huawei-netcol8000-a-issue17-20260730\"],\"cooling_capacity_kw\":[\"huawei-netcol8000-a-issue17-20260730\"],\"cooling_rating_conditions\":[\"huawei-netcol8000-a-issue17-20260730\"],\"depth_mm\":[\"huawei-netcol8000-a-issue17-20260730\"],\"equipment_category\":[\"huawei-netcol8000-a-issue17-20260730\"],\"form_factor\":[\"huawei-netcol8000-a-issue17-20260730\"],\"height_mm\":[\"huawei-netcol8000-a-issue17-20260730\"],\"input_current_a\":[\"huawei-netcol8000-a-issue17-20260730\"],\"manufacturer\":[\"huawei-netcol8000-a-issue17-20260730\"],\"model\":[\"huawei-netcol8000-a-issue17-20260730\"],\"name\":[\"huawei-netcol8000-a-issue17-20260730\"],\"notes\":[\"huawei-netcol8000-a-issue17-20260730\"],\"observations_json\":[\"huawei-netcol8000-a-issue17-20260730\"],\"official_url\":[\"huawei-netcol8000-a-issue17-20260730\"],\"record_scope\":[\"huawei-netcol8000-a-issue17-20260730\"],\"variant\":[\"huawei-netcol8000-a-issue17-20260730\"],\"weight_kg\":[\"huawei-netcol8000-a-issue17-20260730\"],\"width_mm\":[\"huawei-netcol8000-a-issue17-20260730\"]}","form_factor":"floor-standing downflow air-cooled precision cooling unit","height_mm":2000,"input_current_a":72,"last_verified_at":"2026-11-03T18:26:00Z","manufacturer":"Huawei Digital Power","model":"NetCol8000-A090D","name":"Huawei Digital Power NetCol8000-A090D","notes":"The generic table configuration is retained exactly; BOM suffixes are not expanded into undocumented combinations. Cooling-only current/weight is normalized where available; optional or full-configuration values remain observations.","observations_json":"[{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact NetCol8000-A090D downflow; air cooled configuration\",\"field\":\"maximum_current_with_heat_humidifier\",\"kind\":\"reported\",\"locator\":\"Issue 17, table 3-1, NetCol8000-A090D\",\"source_id\":\"huawei-netcol8000-a-issue17-20260730\",\"unit\":\"A\",\"value\":80},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact NetCol8000-A090D downflow; air cooled configuration\",\"field\":\"fans\",\"kind\":\"reported\",\"locator\":\"Issue 17, table 3-1, NetCol8000-A090D\",\"source_id\":\"huawei-netcol8000-a-issue17-20260730\",\"unit\":null,\"value\":2},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact NetCol8000-A090D downflow; air cooled configuration\",\"field\":\"optional_reheat\",\"kind\":\"reported\",\"locator\":\"Issue 17, table 3-1, NetCol8000-A090D\",\"source_id\":\"huawei-netcol8000-a-issue17-20260730\",\"unit\":\"kW\",\"value\":12},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact NetCol8000-A090D downflow; air cooled configuration\",\"field\":\"optional_humidification\",\"kind\":\"reported\",\"locator\":\"Issue 17, table 3-1, NetCol8000-A090D\",\"source_id\":\"huawei-netcol8000-a-issue17-20260730\",\"unit\":\"kg/h\",\"value\":10},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact NetCol8000-A090D downflow; air cooled configuration\",\"field\":\"nominal_power_supply\",\"kind\":\"reported\",\"locator\":\"Issue 17, table 3-1, NetCol8000-A090D\",\"source_id\":\"huawei-netcol8000-a-issue17-20260730\",\"unit\":\"V\",\"value\":\"380-415 V AC, 3-phase\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact NetCol8000-A090D downflow; air cooled configuration\",\"field\":\"frequency_choices\",\"kind\":\"reported\",\"locator\":\"Issue 17, table 3-1, NetCol8000-A090D\",\"source_id\":\"huawei-netcol8000-a-issue17-20260730\",\"unit\":\"Hz\",\"value\":\"50/60\"}]","official_url":"https://info.support.huawei.com/Energy/info/en_US/dataCenter/docView/EDOC1100090384","quality_status":"source_backed","record_id":"da0ab743-3557-5e44-bdc6-72ead5873c7b","record_scope":"configuration","source_urls":["https://info.support.huawei.com/Energy/info/en_US/dataCenter/docView/EDOC1100090384"],"sources":["huawei-netcol8000-a-issue17-20260730"],"updated_at":"2026-11-03T18:26:00Z","variant":"downflow; air cooled","weight_kg":643,"width_mm":1800}
{"airflow_m3_h":30000,"capacity_scope":"Exact OEM NetCol8000-A120D downflow; air cooled cooling configuration at the stated rating point","cooling_capacity_kw":120,"cooling_rating_conditions":"Total and sensible capacity; 35 degC indoor dry bulb, 26% RH; 35 degC outdoor","created_at":"2026-11-03T18:26:00Z","depth_mm":1000,"entity_type":"equipment","equipment_category":"crac","evidence_json":"{\"airflow_m3_h\":{\"confidence\":\"high\",\"locator\":\"Issue 17, table 3-3, NetCol8000-A120D\",\"source_publication_dates\":{\"huawei-netcol8000-a-issue17-20260730\":\"2026-07-30\"},\"unit\":\"m3/h\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"Issue 17, table 3-3, NetCol8000-A120D\",\"source_publication_dates\":{\"huawei-netcol8000-a-issue17-20260730\":\"2026-07-30\"}},\"cooling_capacity_kw\":{\"confidence\":\"high\",\"locator\":\"Issue 17, table 3-3, NetCol8000-A120D\",\"source_publication_dates\":{\"huawei-netcol8000-a-issue17-20260730\":\"2026-07-30\"},\"unit\":\"kW\"},\"cooling_rating_conditions\":{\"confidence\":\"high\",\"locator\":\"Issue 17, table 3-3, NetCol8000-A120D\",\"source_publication_dates\":{\"huawei-netcol8000-a-issue17-20260730\":\"2026-07-30\"}},\"depth_mm\":{\"confidence\":\"high\",\"locator\":\"Issue 17, table 3-3, NetCol8000-A120D\",\"source_publication_dates\":{\"huawei-netcol8000-a-issue17-20260730\":\"2026-07-30\"},\"unit\":\"mm\"},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"Issue 17, table 3-3, NetCol8000-A120D\",\"source_publication_dates\":{\"huawei-netcol8000-a-issue17-20260730\":\"2026-07-30\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"Issue 17, table 3-3, NetCol8000-A120D\",\"source_publication_dates\":{\"huawei-netcol8000-a-issue17-20260730\":\"2026-07-30\"}},\"height_mm\":{\"confidence\":\"high\",\"locator\":\"Issue 17, table 3-3, NetCol8000-A120D\",\"source_publication_dates\":{\"huawei-netcol8000-a-issue17-20260730\":\"2026-07-30\"},\"unit\":\"mm\"},\"input_current_a\":{\"confidence\":\"high\",\"locator\":\"Issue 17, table 3-3, NetCol8000-A120D\",\"source_publication_dates\":{\"huawei-netcol8000-a-issue17-20260730\":\"2026-07-30\"},\"unit\":\"A\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"Issue 17, table 3-3, NetCol8000-A120D\",\"source_publication_dates\":{\"huawei-netcol8000-a-issue17-20260730\":\"2026-07-30\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"Issue 17, table 3-3, NetCol8000-A120D\",\"source_publication_dates\":{\"huawei-netcol8000-a-issue17-20260730\":\"2026-07-30\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"Issue 17, table 3-3, NetCol8000-A120D\",\"source_publication_dates\":{\"huawei-netcol8000-a-issue17-20260730\":\"2026-07-30\"}},\"notes\":{\"confidence\":\"high\",\"locator\":\"Issue 17, table 3-3, NetCol8000-A120D\",\"source_publication_dates\":{\"huawei-netcol8000-a-issue17-20260730\":\"2026-07-30\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"Issue 17, table 3-3, NetCol8000-A120D\",\"source_publication_dates\":{\"huawei-netcol8000-a-issue17-20260730\":\"2026-07-30\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"Issue 17, table 3-3, NetCol8000-A120D\",\"source_publication_dates\":{\"huawei-netcol8000-a-issue17-20260730\":\"2026-07-30\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"Issue 17, table 3-3, NetCol8000-A120D\",\"source_publication_dates\":{\"huawei-netcol8000-a-issue17-20260730\":\"2026-07-30\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"Issue 17, table 3-3, NetCol8000-A120D\",\"source_publication_dates\":{\"huawei-netcol8000-a-issue17-20260730\":\"2026-07-30\"}},\"weight_kg\":{\"confidence\":\"high\",\"locator\":\"Issue 17, table 3-3, NetCol8000-A120D\",\"source_publication_dates\":{\"huawei-netcol8000-a-issue17-20260730\":\"2026-07-30\"},\"unit\":\"kg\"},\"width_mm\":{\"confidence\":\"high\",\"locator\":\"Issue 17, table 3-3, NetCol8000-A120D\",\"source_publication_dates\":{\"huawei-netcol8000-a-issue17-20260730\":\"2026-07-30\"},\"unit\":\"mm\"}}","field_sources_json":"{\"airflow_m3_h\":[\"huawei-netcol8000-a-issue17-20260730\"],\"capacity_scope\":[\"huawei-netcol8000-a-issue17-20260730\"],\"cooling_capacity_kw\":[\"huawei-netcol8000-a-issue17-20260730\"],\"cooling_rating_conditions\":[\"huawei-netcol8000-a-issue17-20260730\"],\"depth_mm\":[\"huawei-netcol8000-a-issue17-20260730\"],\"equipment_category\":[\"huawei-netcol8000-a-issue17-20260730\"],\"form_factor\":[\"huawei-netcol8000-a-issue17-20260730\"],\"height_mm\":[\"huawei-netcol8000-a-issue17-20260730\"],\"input_current_a\":[\"huawei-netcol8000-a-issue17-20260730\"],\"manufacturer\":[\"huawei-netcol8000-a-issue17-20260730\"],\"model\":[\"huawei-netcol8000-a-issue17-20260730\"],\"name\":[\"huawei-netcol8000-a-issue17-20260730\"],\"notes\":[\"huawei-netcol8000-a-issue17-20260730\"],\"observations_json\":[\"huawei-netcol8000-a-issue17-20260730\"],\"official_url\":[\"huawei-netcol8000-a-issue17-20260730\"],\"record_scope\":[\"huawei-netcol8000-a-issue17-20260730\"],\"variant\":[\"huawei-netcol8000-a-issue17-20260730\"],\"weight_kg\":[\"huawei-netcol8000-a-issue17-20260730\"],\"width_mm\":[\"huawei-netcol8000-a-issue17-20260730\"]}","form_factor":"floor-standing downflow air-cooled precision cooling unit","height_mm":2000,"input_current_a":82,"last_verified_at":"2026-11-03T18:26:00Z","manufacturer":"Huawei Digital Power","model":"NetCol8000-A120D","name":"Huawei Digital Power NetCol8000-A120D","notes":"The generic table configuration is retained exactly; BOM suffixes are not expanded into undocumented combinations. Cooling-only current/weight is normalized where available; optional or full-configuration values remain observations.","observations_json":"[{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact NetCol8000-A120D downflow; air cooled configuration\",\"field\":\"maximum_current_with_heat_humidifier\",\"kind\":\"reported\",\"locator\":\"Issue 17, table 3-3, NetCol8000-A120D\",\"source_id\":\"huawei-netcol8000-a-issue17-20260730\",\"unit\":\"A\",\"value\":90},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact NetCol8000-A120D downflow; air cooled configuration\",\"field\":\"fans\",\"kind\":\"reported\",\"locator\":\"Issue 17, table 3-3, NetCol8000-A120D\",\"source_id\":\"huawei-netcol8000-a-issue17-20260730\",\"unit\":null,\"value\":2},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact NetCol8000-A120D downflow; air cooled configuration\",\"field\":\"optional_reheat\",\"kind\":\"reported\",\"locator\":\"Issue 17, table 3-3, NetCol8000-A120D\",\"source_id\":\"huawei-netcol8000-a-issue17-20260730\",\"unit\":\"kW\",\"value\":12},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact NetCol8000-A120D downflow; air cooled configuration\",\"field\":\"optional_humidification\",\"kind\":\"reported\",\"locator\":\"Issue 17, table 3-3, NetCol8000-A120D\",\"source_id\":\"huawei-netcol8000-a-issue17-20260730\",\"unit\":\"kg/h\",\"value\":10},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact NetCol8000-A120D downflow; air cooled configuration\",\"field\":\"nominal_power_supply\",\"kind\":\"reported\",\"locator\":\"Issue 17, table 3-3, NetCol8000-A120D\",\"source_id\":\"huawei-netcol8000-a-issue17-20260730\",\"unit\":\"V\",\"value\":\"380-415 V AC, 3-phase\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact NetCol8000-A120D downflow; air cooled configuration\",\"field\":\"frequency_choices\",\"kind\":\"reported\",\"locator\":\"Issue 17, table 3-3, NetCol8000-A120D\",\"source_id\":\"huawei-netcol8000-a-issue17-20260730\",\"unit\":\"Hz\",\"value\":\"50/60\"}]","official_url":"https://info.support.huawei.com/Energy/info/en_US/dataCenter/docView/EDOC1100090384","quality_status":"source_backed","record_id":"a8c11cc0-81b8-53c6-8751-3f8e9619cb9c","record_scope":"configuration","source_urls":["https://info.support.huawei.com/Energy/info/en_US/dataCenter/docView/EDOC1100090384"],"sources":["huawei-netcol8000-a-issue17-20260730"],"updated_at":"2026-11-03T18:26:00Z","variant":"downflow; air cooled","weight_kg":764,"width_mm":2200}
{"airflow_m3_h":13200,"capacity_scope":"Exact OEM NetCol8000-C070D downflow; chilled water cooling configuration at the stated rating point","cooling_capacity_kw":60.1,"cooling_rating_conditions":"7/12 degC inlet/outlet water; 24/17 degC return-air dry/wet bulb; 0 Pa static pressure","created_at":"2026-11-03T18:26:00Z","depth_mm":1000,"entity_type":"equipment","equipment_category":"crah","evidence_json":"{\"airflow_m3_h\":{\"confidence\":\"high\",\"locator\":\"Issue 16, table 2-1, NetCol8000-C070D\",\"source_publication_dates\":{\"huawei-netcol8000-c-issue16-20260920\":\"2026-09-20\"},\"unit\":\"m3/h\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"Issue 16, table 2-1, NetCol8000-C070D\",\"source_publication_dates\":{\"huawei-netcol8000-c-issue16-20260920\":\"2026-09-20\"}},\"cooling_capacity_kw\":{\"confidence\":\"high\",\"locator\":\"Issue 16, table 2-1, NetCol8000-C070D\",\"source_publication_dates\":{\"huawei-netcol8000-c-issue16-20260920\":\"2026-09-20\"},\"unit\":\"kW\"},\"cooling_rating_conditions\":{\"confidence\":\"high\",\"locator\":\"Issue 16, table 2-1, NetCol8000-C070D\",\"source_publication_dates\":{\"huawei-netcol8000-c-issue16-20260920\":\"2026-09-20\"}},\"depth_mm\":{\"confidence\":\"high\",\"locator\":\"Issue 16, table 2-1, NetCol8000-C070D\",\"source_publication_dates\":{\"huawei-netcol8000-c-issue16-20260920\":\"2026-09-20\"},\"unit\":\"mm\"},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"Issue 16, table 2-1, NetCol8000-C070D\",\"source_publication_dates\":{\"huawei-netcol8000-c-issue16-20260920\":\"2026-09-20\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"Issue 16, table 2-1, NetCol8000-C070D\",\"source_publication_dates\":{\"huawei-netcol8000-c-issue16-20260920\":\"2026-09-20\"}},\"height_mm\":{\"confidence\":\"high\",\"locator\":\"Issue 16, table 2-1, NetCol8000-C070D\",\"source_publication_dates\":{\"huawei-netcol8000-c-issue16-20260920\":\"2026-09-20\"},\"unit\":\"mm\"},\"input_current_a\":{\"confidence\":\"high\",\"locator\":\"Issue 16, table 2-1, NetCol8000-C070D\",\"source_publication_dates\":{\"huawei-netcol8000-c-issue16-20260920\":\"2026-09-20\"},\"unit\":\"A\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"Issue 16, table 2-1, NetCol8000-C070D\",\"source_publication_dates\":{\"huawei-netcol8000-c-issue16-20260920\":\"2026-09-20\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"Issue 16, table 2-1, NetCol8000-C070D\",\"source_publication_dates\":{\"huawei-netcol8000-c-issue16-20260920\":\"2026-09-20\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"Issue 16, table 2-1, NetCol8000-C070D\",\"source_publication_dates\":{\"huawei-netcol8000-c-issue16-20260920\":\"2026-09-20\"}},\"notes\":{\"confidence\":\"high\",\"locator\":\"Issue 16, table 2-1, NetCol8000-C070D\",\"source_publication_dates\":{\"huawei-netcol8000-c-issue16-20260920\":\"2026-09-20\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"Issue 16, table 2-1, NetCol8000-C070D\",\"source_publication_dates\":{\"huawei-netcol8000-c-issue16-20260920\":\"2026-09-20\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"Issue 16, table 2-1, NetCol8000-C070D\",\"source_publication_dates\":{\"huawei-netcol8000-c-issue16-20260920\":\"2026-09-20\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"Issue 16, table 2-1, NetCol8000-C070D\",\"source_publication_dates\":{\"huawei-netcol8000-c-issue16-20260920\":\"2026-09-20\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"Issue 16, table 2-1, NetCol8000-C070D\",\"source_publication_dates\":{\"huawei-netcol8000-c-issue16-20260920\":\"2026-09-20\"}},\"weight_kg\":{\"confidence\":\"high\",\"locator\":\"Issue 16, table 2-1, NetCol8000-C070D\",\"source_publication_dates\":{\"huawei-netcol8000-c-issue16-20260920\":\"2026-09-20\"},\"unit\":\"kg\"},\"width_mm\":{\"confidence\":\"high\",\"locator\":\"Issue 16, table 2-1, NetCol8000-C070D\",\"source_publication_dates\":{\"huawei-netcol8000-c-issue16-20260920\":\"2026-09-20\"},\"unit\":\"mm\"}}","field_sources_json":"{\"airflow_m3_h\":[\"huawei-netcol8000-c-issue16-20260920\"],\"capacity_scope\":[\"huawei-netcol8000-c-issue16-20260920\"],\"cooling_capacity_kw\":[\"huawei-netcol8000-c-issue16-20260920\"],\"cooling_rating_conditions\":[\"huawei-netcol8000-c-issue16-20260920\"],\"depth_mm\":[\"huawei-netcol8000-c-issue16-20260920\"],\"equipment_category\":[\"huawei-netcol8000-c-issue16-20260920\"],\"form_factor\":[\"huawei-netcol8000-c-issue16-20260920\"],\"height_mm\":[\"huawei-netcol8000-c-issue16-20260920\"],\"input_current_a\":[\"huawei-netcol8000-c-issue16-20260920\"],\"manufacturer\":[\"huawei-netcol8000-c-issue16-20260920\"],\"model\":[\"huawei-netcol8000-c-issue16-20260920\"],\"name\":[\"huawei-netcol8000-c-issue16-20260920\"],\"notes\":[\"huawei-netcol8000-c-issue16-20260920\"],\"observations_json\":[\"huawei-netcol8000-c-issue16-20260920\"],\"official_url\":[\"huawei-netcol8000-c-issue16-20260920\"],\"record_scope\":[\"huawei-netcol8000-c-issue16-20260920\"],\"variant\":[\"huawei-netcol8000-c-issue16-20260920\"],\"weight_kg\":[\"huawei-netcol8000-c-issue16-20260920\"],\"width_mm\":[\"huawei-netcol8000-c-issue16-20260920\"]}","form_factor":"floor-standing downflow chilled-water air handler","height_mm":2000,"input_current_a":7.3,"last_verified_at":"2026-11-03T18:26:00Z","manufacturer":"Huawei Digital Power","model":"NetCol8000-C070D","name":"Huawei Digital Power NetCol8000-C070D","notes":"The generic table configuration is retained exactly; BOM suffixes are not expanded into undocumented combinations. Cooling-only current/weight is normalized where available; optional or full-configuration values remain observations.","observations_json":"[{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact NetCol8000-C070D downflow; chilled water configuration\",\"field\":\"maximum_current_full_configuration\",\"kind\":\"reported\",\"locator\":\"Issue 16, table 2-1, NetCol8000-C070D\",\"source_id\":\"huawei-netcol8000-c-issue16-20260920\",\"unit\":\"A\",\"value\":16.5},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact NetCol8000-C070D downflow; chilled water configuration\",\"field\":\"weight_full_configuration\",\"kind\":\"reported\",\"locator\":\"Issue 16, table 2-1, NetCol8000-C070D\",\"source_id\":\"huawei-netcol8000-c-issue16-20260920\",\"unit\":\"kg\",\"value\":316},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact NetCol8000-C070D downflow; chilled water configuration\",\"field\":\"fans\",\"kind\":\"reported\",\"locator\":\"Issue 16, table 2-1, NetCol8000-C070D\",\"source_id\":\"huawei-netcol8000-c-issue16-20260920\",\"unit\":null,\"value\":1},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact NetCol8000-C070D downflow; chilled water configuration\",\"field\":\"nominal_power_supply\",\"kind\":\"reported\",\"locator\":\"Issue 16, table 2-1, NetCol8000-C070D\",\"source_id\":\"huawei-netcol8000-c-issue16-20260920\",\"unit\":\"V\",\"value\":\"380-415 V AC, 3-phase\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact NetCol8000-C070D downflow; chilled water configuration\",\"field\":\"frequency_choices\",\"kind\":\"reported\",\"locator\":\"Issue 16, table 2-1, NetCol8000-C070D\",\"source_id\":\"huawei-netcol8000-c-issue16-20260920\",\"unit\":\"Hz\",\"value\":\"50/60\"}]","official_url":"https://info.support.huawei.com/Energy/info/en_US/dataCenter/docView/EDOC1100129236","quality_status":"source_backed","record_id":"d3ad86eb-d9ad-5586-b93a-b3a99c42b21b","record_scope":"configuration","source_urls":["https://info.support.huawei.com/Energy/info/en_US/dataCenter/docView/EDOC1100129236"],"sources":["huawei-netcol8000-c-issue16-20260920"],"updated_at":"2026-11-03T18:26:00Z","variant":"downflow; chilled water","weight_kg":300,"width_mm":900}
{"airflow_m3_h":12800,"capacity_scope":"Exact OEM NetCol8000-C070U upflow; chilled water cooling configuration at the stated rating point","cooling_capacity_kw":58.8,"cooling_rating_conditions":"7/12 degC inlet/outlet water; 24/17 degC return-air dry/wet bulb; 0 Pa static pressure","created_at":"2026-11-03T18:26:00Z","depth_mm":1000,"entity_type":"equipment","equipment_category":"crah","evidence_json":"{\"airflow_m3_h\":{\"confidence\":\"high\",\"locator\":\"Issue 16, table 2-2, NetCol8000-C070U\",\"source_publication_dates\":{\"huawei-netcol8000-c-issue16-20260920\":\"2026-09-20\"},\"unit\":\"m3/h\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"Issue 16, table 2-2, NetCol8000-C070U\",\"source_publication_dates\":{\"huawei-netcol8000-c-issue16-20260920\":\"2026-09-20\"}},\"cooling_capacity_kw\":{\"confidence\":\"high\",\"locator\":\"Issue 16, table 2-2, NetCol8000-C070U\",\"source_publication_dates\":{\"huawei-netcol8000-c-issue16-20260920\":\"2026-09-20\"},\"unit\":\"kW\"},\"cooling_rating_conditions\":{\"confidence\":\"high\",\"locator\":\"Issue 16, table 2-2, NetCol8000-C070U\",\"source_publication_dates\":{\"huawei-netcol8000-c-issue16-20260920\":\"2026-09-20\"}},\"depth_mm\":{\"confidence\":\"high\",\"locator\":\"Issue 16, table 2-2, NetCol8000-C070U\",\"source_publication_dates\":{\"huawei-netcol8000-c-issue16-20260920\":\"2026-09-20\"},\"unit\":\"mm\"},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"Issue 16, table 2-2, NetCol8000-C070U\",\"source_publication_dates\":{\"huawei-netcol8000-c-issue16-20260920\":\"2026-09-20\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"Issue 16, table 2-2, NetCol8000-C070U\",\"source_publication_dates\":{\"huawei-netcol8000-c-issue16-20260920\":\"2026-09-20\"}},\"height_mm\":{\"confidence\":\"high\",\"locator\":\"Issue 16, table 2-2, NetCol8000-C070U\",\"source_publication_dates\":{\"huawei-netcol8000-c-issue16-20260920\":\"2026-09-20\"},\"unit\":\"mm\"},\"input_current_a\":{\"confidence\":\"high\",\"locator\":\"Issue 16, table 2-2, NetCol8000-C070U\",\"source_publication_dates\":{\"huawei-netcol8000-c-issue16-20260920\":\"2026-09-20\"},\"unit\":\"A\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"Issue 16, table 2-2, NetCol8000-C070U\",\"source_publication_dates\":{\"huawei-netcol8000-c-issue16-20260920\":\"2026-09-20\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"Issue 16, table 2-2, NetCol8000-C070U\",\"source_publication_dates\":{\"huawei-netcol8000-c-issue16-20260920\":\"2026-09-20\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"Issue 16, table 2-2, NetCol8000-C070U\",\"source_publication_dates\":{\"huawei-netcol8000-c-issue16-20260920\":\"2026-09-20\"}},\"notes\":{\"confidence\":\"high\",\"locator\":\"Issue 16, table 2-2, NetCol8000-C070U\",\"source_publication_dates\":{\"huawei-netcol8000-c-issue16-20260920\":\"2026-09-20\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"Issue 16, table 2-2, NetCol8000-C070U\",\"source_publication_dates\":{\"huawei-netcol8000-c-issue16-20260920\":\"2026-09-20\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"Issue 16, table 2-2, NetCol8000-C070U\",\"source_publication_dates\":{\"huawei-netcol8000-c-issue16-20260920\":\"2026-09-20\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"Issue 16, table 2-2, NetCol8000-C070U\",\"source_publication_dates\":{\"huawei-netcol8000-c-issue16-20260920\":\"2026-09-20\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"Issue 16, table 2-2, NetCol8000-C070U\",\"source_publication_dates\":{\"huawei-netcol8000-c-issue16-20260920\":\"2026-09-20\"}},\"weight_kg\":{\"confidence\":\"high\",\"locator\":\"Issue 16, table 2-2, NetCol8000-C070U\",\"source_publication_dates\":{\"huawei-netcol8000-c-issue16-20260920\":\"2026-09-20\"},\"unit\":\"kg\"},\"width_mm\":{\"confidence\":\"high\",\"locator\":\"Issue 16, table 2-2, NetCol8000-C070U\",\"source_publication_dates\":{\"huawei-netcol8000-c-issue16-20260920\":\"2026-09-20\"},\"unit\":\"mm\"}}","field_sources_json":"{\"airflow_m3_h\":[\"huawei-netcol8000-c-issue16-20260920\"],\"capacity_scope\":[\"huawei-netcol8000-c-issue16-20260920\"],\"cooling_capacity_kw\":[\"huawei-netcol8000-c-issue16-20260920\"],\"cooling_rating_conditions\":[\"huawei-netcol8000-c-issue16-20260920\"],\"depth_mm\":[\"huawei-netcol8000-c-issue16-20260920\"],\"equipment_category\":[\"huawei-netcol8000-c-issue16-20260920\"],\"form_factor\":[\"huawei-netcol8000-c-issue16-20260920\"],\"height_mm\":[\"huawei-netcol8000-c-issue16-20260920\"],\"input_current_a\":[\"huawei-netcol8000-c-issue16-20260920\"],\"manufacturer\":[\"huawei-netcol8000-c-issue16-20260920\"],\"model\":[\"huawei-netcol8000-c-issue16-20260920\"],\"name\":[\"huawei-netcol8000-c-issue16-20260920\"],\"notes\":[\"huawei-netcol8000-c-issue16-20260920\"],\"observations_json\":[\"huawei-netcol8000-c-issue16-20260920\"],\"official_url\":[\"huawei-netcol8000-c-issue16-20260920\"],\"record_scope\":[\"huawei-netcol8000-c-issue16-20260920\"],\"variant\":[\"huawei-netcol8000-c-issue16-20260920\"],\"weight_kg\":[\"huawei-netcol8000-c-issue16-20260920\"],\"width_mm\":[\"huawei-netcol8000-c-issue16-20260920\"]}","form_factor":"floor-standing upflow chilled-water air handler","height_mm":2000,"input_current_a":7.3,"last_verified_at":"2026-11-03T18:26:00Z","manufacturer":"Huawei Digital Power","model":"NetCol8000-C070U","name":"Huawei Digital Power NetCol8000-C070U","notes":"The generic table configuration is retained exactly; BOM suffixes are not expanded into undocumented combinations. Cooling-only current/weight is normalized where available; optional or full-configuration values remain observations.","observations_json":"[{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact NetCol8000-C070U upflow; chilled water configuration\",\"field\":\"maximum_current_full_configuration\",\"kind\":\"reported\",\"locator\":\"Issue 16, table 2-2, NetCol8000-C070U\",\"source_id\":\"huawei-netcol8000-c-issue16-20260920\",\"unit\":\"A\",\"value\":16.5},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact NetCol8000-C070U upflow; chilled water configuration\",\"field\":\"weight_full_configuration\",\"kind\":\"reported\",\"locator\":\"Issue 16, table 2-2, NetCol8000-C070U\",\"source_id\":\"huawei-netcol8000-c-issue16-20260920\",\"unit\":\"kg\",\"value\":326},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact NetCol8000-C070U upflow; chilled water configuration\",\"field\":\"fans\",\"kind\":\"reported\",\"locator\":\"Issue 16, table 2-2, NetCol8000-C070U\",\"source_id\":\"huawei-netcol8000-c-issue16-20260920\",\"unit\":null,\"value\":1},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact NetCol8000-C070U upflow; chilled water configuration\",\"field\":\"nominal_power_supply\",\"kind\":\"reported\",\"locator\":\"Issue 16, table 2-2, NetCol8000-C070U\",\"source_id\":\"huawei-netcol8000-c-issue16-20260920\",\"unit\":\"V\",\"value\":\"380-415 V AC, 3-phase\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact NetCol8000-C070U upflow; chilled water configuration\",\"field\":\"frequency_choices\",\"kind\":\"reported\",\"locator\":\"Issue 16, table 2-2, NetCol8000-C070U\",\"source_id\":\"huawei-netcol8000-c-issue16-20260920\",\"unit\":\"Hz\",\"value\":\"50/60\"}]","official_url":"https://info.support.huawei.com/Energy/info/en_US/dataCenter/docView/EDOC1100129236","quality_status":"source_backed","record_id":"9fca5d4b-663c-5765-b7c8-551fc9823caf","record_scope":"configuration","source_urls":["https://info.support.huawei.com/Energy/info/en_US/dataCenter/docView/EDOC1100129236"],"sources":["huawei-netcol8000-c-issue16-20260920"],"updated_at":"2026-11-03T18:26:00Z","variant":"upflow; chilled water","weight_kg":310,"width_mm":900}
{"airflow_m3_h":24000,"capacity_scope":"Exact OEM NetCol8000-C130D downflow; chilled water cooling configuration at the stated rating point","cooling_capacity_kw":118.8,"cooling_rating_conditions":"7/12 degC inlet/outlet water; 24/17 degC return-air dry/wet bulb; 0 Pa static pressure","created_at":"2026-11-03T18:26:00Z","depth_mm":1000,"entity_type":"equipment","equipment_category":"crah","evidence_json":"{\"airflow_m3_h\":{\"confidence\":\"high\",\"locator\":\"Issue 16, table 2-1, NetCol8000-C130D\",\"source_publication_dates\":{\"huawei-netcol8000-c-issue16-20260920\":\"2026-09-20\"},\"unit\":\"m3/h\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"Issue 16, table 2-1, NetCol8000-C130D\",\"source_publication_dates\":{\"huawei-netcol8000-c-issue16-20260920\":\"2026-09-20\"}},\"cooling_capacity_kw\":{\"confidence\":\"high\",\"locator\":\"Issue 16, table 2-1, NetCol8000-C130D\",\"source_publication_dates\":{\"huawei-netcol8000-c-issue16-20260920\":\"2026-09-20\"},\"unit\":\"kW\"},\"cooling_rating_conditions\":{\"confidence\":\"high\",\"locator\":\"Issue 16, table 2-1, NetCol8000-C130D\",\"source_publication_dates\":{\"huawei-netcol8000-c-issue16-20260920\":\"2026-09-20\"}},\"depth_mm\":{\"confidence\":\"high\",\"locator\":\"Issue 16, table 2-1, NetCol8000-C130D\",\"source_publication_dates\":{\"huawei-netcol8000-c-issue16-20260920\":\"2026-09-20\"},\"unit\":\"mm\"},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"Issue 16, table 2-1, NetCol8000-C130D\",\"source_publication_dates\":{\"huawei-netcol8000-c-issue16-20260920\":\"2026-09-20\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"Issue 16, table 2-1, NetCol8000-C130D\",\"source_publication_dates\":{\"huawei-netcol8000-c-issue16-20260920\":\"2026-09-20\"}},\"height_mm\":{\"confidence\":\"high\",\"locator\":\"Issue 16, table 2-1, NetCol8000-C130D\",\"source_publication_dates\":{\"huawei-netcol8000-c-issue16-20260920\":\"2026-09-20\"},\"unit\":\"mm\"},\"input_current_a\":{\"confidence\":\"high\",\"locator\":\"Issue 16, table 2-1, NetCol8000-C130D\",\"source_publication_dates\":{\"huawei-netcol8000-c-issue16-20260920\":\"2026-09-20\"},\"unit\":\"A\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"Issue 16, table 2-1, NetCol8000-C130D\",\"source_publication_dates\":{\"huawei-netcol8000-c-issue16-20260920\":\"2026-09-20\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"Issue 16, table 2-1, NetCol8000-C130D\",\"source_publication_dates\":{\"huawei-netcol8000-c-issue16-20260920\":\"2026-09-20\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"Issue 16, table 2-1, NetCol8000-C130D\",\"source_publication_dates\":{\"huawei-netcol8000-c-issue16-20260920\":\"2026-09-20\"}},\"notes\":{\"confidence\":\"high\",\"locator\":\"Issue 16, table 2-1, NetCol8000-C130D\",\"source_publication_dates\":{\"huawei-netcol8000-c-issue16-20260920\":\"2026-09-20\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"Issue 16, table 2-1, NetCol8000-C130D\",\"source_publication_dates\":{\"huawei-netcol8000-c-issue16-20260920\":\"2026-09-20\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"Issue 16, table 2-1, NetCol8000-C130D\",\"source_publication_dates\":{\"huawei-netcol8000-c-issue16-20260920\":\"2026-09-20\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"Issue 16, table 2-1, NetCol8000-C130D\",\"source_publication_dates\":{\"huawei-netcol8000-c-issue16-20260920\":\"2026-09-20\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"Issue 16, table 2-1, NetCol8000-C130D\",\"source_publication_dates\":{\"huawei-netcol8000-c-issue16-20260920\":\"2026-09-20\"}},\"weight_kg\":{\"confidence\":\"high\",\"locator\":\"Issue 16, table 2-1, NetCol8000-C130D\",\"source_publication_dates\":{\"huawei-netcol8000-c-issue16-20260920\":\"2026-09-20\"},\"unit\":\"kg\"},\"width_mm\":{\"confidence\":\"high\",\"locator\":\"Issue 16, table 2-1, NetCol8000-C130D\",\"source_publication_dates\":{\"huawei-netcol8000-c-issue16-20260920\":\"2026-09-20\"},\"unit\":\"mm\"}}","field_sources_json":"{\"airflow_m3_h\":[\"huawei-netcol8000-c-issue16-20260920\"],\"capacity_scope\":[\"huawei-netcol8000-c-issue16-20260920\"],\"cooling_capacity_kw\":[\"huawei-netcol8000-c-issue16-20260920\"],\"cooling_rating_conditions\":[\"huawei-netcol8000-c-issue16-20260920\"],\"depth_mm\":[\"huawei-netcol8000-c-issue16-20260920\"],\"equipment_category\":[\"huawei-netcol8000-c-issue16-20260920\"],\"form_factor\":[\"huawei-netcol8000-c-issue16-20260920\"],\"height_mm\":[\"huawei-netcol8000-c-issue16-20260920\"],\"input_current_a\":[\"huawei-netcol8000-c-issue16-20260920\"],\"manufacturer\":[\"huawei-netcol8000-c-issue16-20260920\"],\"model\":[\"huawei-netcol8000-c-issue16-20260920\"],\"name\":[\"huawei-netcol8000-c-issue16-20260920\"],\"notes\":[\"huawei-netcol8000-c-issue16-20260920\"],\"observations_json\":[\"huawei-netcol8000-c-issue16-20260920\"],\"official_url\":[\"huawei-netcol8000-c-issue16-20260920\"],\"record_scope\":[\"huawei-netcol8000-c-issue16-20260920\"],\"variant\":[\"huawei-netcol8000-c-issue16-20260920\"],\"weight_kg\":[\"huawei-netcol8000-c-issue16-20260920\"],\"width_mm\":[\"huawei-netcol8000-c-issue16-20260920\"]}","form_factor":"floor-standing downflow chilled-water air handler","height_mm":2000,"input_current_a":14,"last_verified_at":"2026-11-03T18:26:00Z","manufacturer":"Huawei Digital Power","model":"NetCol8000-C130D","name":"Huawei Digital Power NetCol8000-C130D","notes":"The generic table configuration is retained exactly; BOM suffixes are not expanded into undocumented combinations. Cooling-only current/weight is normalized where available; optional or full-configuration values remain observations.","observations_json":"[{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact NetCol8000-C130D downflow; chilled water configuration\",\"field\":\"maximum_current_full_configuration\",\"kind\":\"reported\",\"locator\":\"Issue 16, table 2-1, NetCol8000-C130D\",\"source_id\":\"huawei-netcol8000-c-issue16-20260920\",\"unit\":\"A\",\"value\":32.3},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact NetCol8000-C130D downflow; chilled water configuration\",\"field\":\"weight_full_configuration\",\"kind\":\"reported\",\"locator\":\"Issue 16, table 2-1, NetCol8000-C130D\",\"source_id\":\"huawei-netcol8000-c-issue16-20260920\",\"unit\":\"kg\",\"value\":528},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact NetCol8000-C130D downflow; chilled water configuration\",\"field\":\"fans\",\"kind\":\"reported\",\"locator\":\"Issue 16, table 2-1, NetCol8000-C130D\",\"source_id\":\"huawei-netcol8000-c-issue16-20260920\",\"unit\":null,\"value\":2},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact NetCol8000-C130D downflow; chilled water configuration\",\"field\":\"nominal_power_supply\",\"kind\":\"reported\",\"locator\":\"Issue 16, table 2-1, NetCol8000-C130D\",\"source_id\":\"huawei-netcol8000-c-issue16-20260920\",\"unit\":\"V\",\"value\":\"380-415 V AC, 3-phase\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact NetCol8000-C130D downflow; chilled water configuration\",\"field\":\"frequency_choices\",\"kind\":\"reported\",\"locator\":\"Issue 16, table 2-1, NetCol8000-C130D\",\"source_id\":\"huawei-netcol8000-c-issue16-20260920\",\"unit\":\"Hz\",\"value\":\"50/60\"}]","official_url":"https://info.support.huawei.com/Energy/info/en_US/dataCenter/docView/EDOC1100129236","quality_status":"source_backed","record_id":"652b3563-bc08-552b-bab0-31f5e331ed70","record_scope":"configuration","source_urls":["https://info.support.huawei.com/Energy/info/en_US/dataCenter/docView/EDOC1100129236"],"sources":["huawei-netcol8000-c-issue16-20260920"],"updated_at":"2026-11-03T18:26:00Z","variant":"downflow; chilled water","weight_kg":500,"width_mm":1800}
{"airflow_m3_h":23500,"capacity_scope":"Exact OEM NetCol8000-C130U upflow; chilled water cooling configuration at the stated rating point","cooling_capacity_kw":117.7,"cooling_rating_conditions":"7/12 degC inlet/outlet water; 24/17 degC return-air dry/wet bulb; 0 Pa static pressure","created_at":"2026-11-03T18:26:00Z","depth_mm":1000,"entity_type":"equipment","equipment_category":"crah","evidence_json":"{\"airflow_m3_h\":{\"confidence\":\"high\",\"locator\":\"Issue 16, table 2-2, NetCol8000-C130U\",\"source_publication_dates\":{\"huawei-netcol8000-c-issue16-20260920\":\"2026-09-20\"},\"unit\":\"m3/h\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"Issue 16, table 2-2, NetCol8000-C130U\",\"source_publication_dates\":{\"huawei-netcol8000-c-issue16-20260920\":\"2026-09-20\"}},\"cooling_capacity_kw\":{\"confidence\":\"high\",\"locator\":\"Issue 16, table 2-2, NetCol8000-C130U\",\"source_publication_dates\":{\"huawei-netcol8000-c-issue16-20260920\":\"2026-09-20\"},\"unit\":\"kW\"},\"cooling_rating_conditions\":{\"confidence\":\"high\",\"locator\":\"Issue 16, table 2-2, NetCol8000-C130U\",\"source_publication_dates\":{\"huawei-netcol8000-c-issue16-20260920\":\"2026-09-20\"}},\"depth_mm\":{\"confidence\":\"high\",\"locator\":\"Issue 16, table 2-2, NetCol8000-C130U\",\"source_publication_dates\":{\"huawei-netcol8000-c-issue16-20260920\":\"2026-09-20\"},\"unit\":\"mm\"},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"Issue 16, table 2-2, NetCol8000-C130U\",\"source_publication_dates\":{\"huawei-netcol8000-c-issue16-20260920\":\"2026-09-20\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"Issue 16, table 2-2, NetCol8000-C130U\",\"source_publication_dates\":{\"huawei-netcol8000-c-issue16-20260920\":\"2026-09-20\"}},\"height_mm\":{\"confidence\":\"high\",\"locator\":\"Issue 16, table 2-2, NetCol8000-C130U\",\"source_publication_dates\":{\"huawei-netcol8000-c-issue16-20260920\":\"2026-09-20\"},\"unit\":\"mm\"},\"input_current_a\":{\"confidence\":\"high\",\"locator\":\"Issue 16, table 2-2, NetCol8000-C130U\",\"source_publication_dates\":{\"huawei-netcol8000-c-issue16-20260920\":\"2026-09-20\"},\"unit\":\"A\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"Issue 16, table 2-2, NetCol8000-C130U\",\"source_publication_dates\":{\"huawei-netcol8000-c-issue16-20260920\":\"2026-09-20\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"Issue 16, table 2-2, NetCol8000-C130U\",\"source_publication_dates\":{\"huawei-netcol8000-c-issue16-20260920\":\"2026-09-20\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"Issue 16, table 2-2, NetCol8000-C130U\",\"source_publication_dates\":{\"huawei-netcol8000-c-issue16-20260920\":\"2026-09-20\"}},\"notes\":{\"confidence\":\"high\",\"locator\":\"Issue 16, table 2-2, NetCol8000-C130U\",\"source_publication_dates\":{\"huawei-netcol8000-c-issue16-20260920\":\"2026-09-20\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"Issue 16, table 2-2, NetCol8000-C130U\",\"source_publication_dates\":{\"huawei-netcol8000-c-issue16-20260920\":\"2026-09-20\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"Issue 16, table 2-2, NetCol8000-C130U\",\"source_publication_dates\":{\"huawei-netcol8000-c-issue16-20260920\":\"2026-09-20\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"Issue 16, table 2-2, NetCol8000-C130U\",\"source_publication_dates\":{\"huawei-netcol8000-c-issue16-20260920\":\"2026-09-20\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"Issue 16, table 2-2, NetCol8000-C130U\",\"source_publication_dates\":{\"huawei-netcol8000-c-issue16-20260920\":\"2026-09-20\"}},\"weight_kg\":{\"confidence\":\"high\",\"locator\":\"Issue 16, table 2-2, NetCol8000-C130U\",\"source_publication_dates\":{\"huawei-netcol8000-c-issue16-20260920\":\"2026-09-20\"},\"unit\":\"kg\"},\"width_mm\":{\"confidence\":\"high\",\"locator\":\"Issue 16, table 2-2, NetCol8000-C130U\",\"source_publication_dates\":{\"huawei-netcol8000-c-issue16-20260920\":\"2026-09-20\"},\"unit\":\"mm\"}}","field_sources_json":"{\"airflow_m3_h\":[\"huawei-netcol8000-c-issue16-20260920\"],\"capacity_scope\":[\"huawei-netcol8000-c-issue16-20260920\"],\"cooling_capacity_kw\":[\"huawei-netcol8000-c-issue16-20260920\"],\"cooling_rating_conditions\":[\"huawei-netcol8000-c-issue16-20260920\"],\"depth_mm\":[\"huawei-netcol8000-c-issue16-20260920\"],\"equipment_category\":[\"huawei-netcol8000-c-issue16-20260920\"],\"form_factor\":[\"huawei-netcol8000-c-issue16-20260920\"],\"height_mm\":[\"huawei-netcol8000-c-issue16-20260920\"],\"input_current_a\":[\"huawei-netcol8000-c-issue16-20260920\"],\"manufacturer\":[\"huawei-netcol8000-c-issue16-20260920\"],\"model\":[\"huawei-netcol8000-c-issue16-20260920\"],\"name\":[\"huawei-netcol8000-c-issue16-20260920\"],\"notes\":[\"huawei-netcol8000-c-issue16-20260920\"],\"observations_json\":[\"huawei-netcol8000-c-issue16-20260920\"],\"official_url\":[\"huawei-netcol8000-c-issue16-20260920\"],\"record_scope\":[\"huawei-netcol8000-c-issue16-20260920\"],\"variant\":[\"huawei-netcol8000-c-issue16-20260920\"],\"weight_kg\":[\"huawei-netcol8000-c-issue16-20260920\"],\"width_mm\":[\"huawei-netcol8000-c-issue16-20260920\"]}","form_factor":"floor-standing upflow chilled-water air handler","height_mm":2000,"input_current_a":14,"last_verified_at":"2026-11-03T18:26:00Z","manufacturer":"Huawei Digital Power","model":"NetCol8000-C130U","name":"Huawei Digital Power NetCol8000-C130U","notes":"The generic table configuration is retained exactly; BOM suffixes are not expanded into undocumented combinations. Cooling-only current/weight is normalized where available; optional or full-configuration values remain observations.","observations_json":"[{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact NetCol8000-C130U upflow; chilled water configuration\",\"field\":\"maximum_current_full_configuration\",\"kind\":\"reported\",\"locator\":\"Issue 16, table 2-2, NetCol8000-C130U\",\"source_id\":\"huawei-netcol8000-c-issue16-20260920\",\"unit\":\"A\",\"value\":32.3},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact NetCol8000-C130U upflow; chilled water configuration\",\"field\":\"weight_full_configuration\",\"kind\":\"reported\",\"locator\":\"Issue 16, table 2-2, NetCol8000-C130U\",\"source_id\":\"huawei-netcol8000-c-issue16-20260920\",\"unit\":\"kg\",\"value\":608},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact NetCol8000-C130U upflow; chilled water configuration\",\"field\":\"fans\",\"kind\":\"reported\",\"locator\":\"Issue 16, table 2-2, NetCol8000-C130U\",\"source_id\":\"huawei-netcol8000-c-issue16-20260920\",\"unit\":null,\"value\":2},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact NetCol8000-C130U upflow; chilled water configuration\",\"field\":\"nominal_power_supply\",\"kind\":\"reported\",\"locator\":\"Issue 16, table 2-2, NetCol8000-C130U\",\"source_id\":\"huawei-netcol8000-c-issue16-20260920\",\"unit\":\"V\",\"value\":\"380-415 V AC, 3-phase\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact NetCol8000-C130U upflow; chilled water configuration\",\"field\":\"frequency_choices\",\"kind\":\"reported\",\"locator\":\"Issue 16, table 2-2, NetCol8000-C130U\",\"source_id\":\"huawei-netcol8000-c-issue16-20260920\",\"unit\":\"Hz\",\"value\":\"50/60\"}]","official_url":"https://info.support.huawei.com/Energy/info/en_US/dataCenter/docView/EDOC1100129236","quality_status":"source_backed","record_id":"4daa182a-06b9-5ff1-a79e-d2802fbe7472","record_scope":"configuration","source_urls":["https://info.support.huawei.com/Energy/info/en_US/dataCenter/docView/EDOC1100129236"],"sources":["huawei-netcol8000-c-issue16-20260920"],"updated_at":"2026-11-03T18:26:00Z","variant":"upflow; chilled water","weight_kg":580,"width_mm":1800}
{"airflow_m3_h":36500,"capacity_scope":"Exact OEM NetCol8000-C190D downflow; chilled water cooling configuration at the stated rating point","cooling_capacity_kw":182.9,"cooling_rating_conditions":"7/12 degC inlet/outlet water; 24/17 degC return-air dry/wet bulb; 0 Pa static pressure","created_at":"2026-11-03T18:26:00Z","depth_mm":1000,"entity_type":"equipment","equipment_category":"crah","evidence_json":"{\"airflow_m3_h\":{\"confidence\":\"high\",\"locator\":\"Issue 16, table 2-1, NetCol8000-C190D\",\"source_publication_dates\":{\"huawei-netcol8000-c-issue16-20260920\":\"2026-09-20\"},\"unit\":\"m3/h\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"Issue 16, table 2-1, NetCol8000-C190D\",\"source_publication_dates\":{\"huawei-netcol8000-c-issue16-20260920\":\"2026-09-20\"}},\"cooling_capacity_kw\":{\"confidence\":\"high\",\"locator\":\"Issue 16, table 2-1, NetCol8000-C190D\",\"source_publication_dates\":{\"huawei-netcol8000-c-issue16-20260920\":\"2026-09-20\"},\"unit\":\"kW\"},\"cooling_rating_conditions\":{\"confidence\":\"high\",\"locator\":\"Issue 16, table 2-1, NetCol8000-C190D\",\"source_publication_dates\":{\"huawei-netcol8000-c-issue16-20260920\":\"2026-09-20\"}},\"depth_mm\":{\"confidence\":\"high\",\"locator\":\"Issue 16, table 2-1, NetCol8000-C190D\",\"source_publication_dates\":{\"huawei-netcol8000-c-issue16-20260920\":\"2026-09-20\"},\"unit\":\"mm\"},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"Issue 16, table 2-1, NetCol8000-C190D\",\"source_publication_dates\":{\"huawei-netcol8000-c-issue16-20260920\":\"2026-09-20\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"Issue 16, table 2-1, NetCol8000-C190D\",\"source_publication_dates\":{\"huawei-netcol8000-c-issue16-20260920\":\"2026-09-20\"}},\"height_mm\":{\"confidence\":\"high\",\"locator\":\"Issue 16, table 2-1, NetCol8000-C190D\",\"source_publication_dates\":{\"huawei-netcol8000-c-issue16-20260920\":\"2026-09-20\"},\"unit\":\"mm\"},\"input_current_a\":{\"confidence\":\"high\",\"locator\":\"Issue 16, table 2-1, NetCol8000-C190D\",\"source_publication_dates\":{\"huawei-netcol8000-c-issue16-20260920\":\"2026-09-20\"},\"unit\":\"A\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"Issue 16, table 2-1, NetCol8000-C190D\",\"source_publication_dates\":{\"huawei-netcol8000-c-issue16-20260920\":\"2026-09-20\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"Issue 16, table 2-1, NetCol8000-C190D\",\"source_publication_dates\":{\"huawei-netcol8000-c-issue16-20260920\":\"2026-09-20\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"Issue 16, table 2-1, NetCol8000-C190D\",\"source_publication_dates\":{\"huawei-netcol8000-c-issue16-20260920\":\"2026-09-20\"}},\"notes\":{\"confidence\":\"high\",\"locator\":\"Issue 16, table 2-1, NetCol8000-C190D\",\"source_publication_dates\":{\"huawei-netcol8000-c-issue16-20260920\":\"2026-09-20\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"Issue 16, table 2-1, NetCol8000-C190D\",\"source_publication_dates\":{\"huawei-netcol8000-c-issue16-20260920\":\"2026-09-20\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"Issue 16, table 2-1, NetCol8000-C190D\",\"source_publication_dates\":{\"huawei-netcol8000-c-issue16-20260920\":\"2026-09-20\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"Issue 16, table 2-1, NetCol8000-C190D\",\"source_publication_dates\":{\"huawei-netcol8000-c-issue16-20260920\":\"2026-09-20\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"Issue 16, table 2-1, NetCol8000-C190D\",\"source_publication_dates\":{\"huawei-netcol8000-c-issue16-20260920\":\"2026-09-20\"}},\"weight_kg\":{\"confidence\":\"high\",\"locator\":\"Issue 16, table 2-1, NetCol8000-C190D\",\"source_publication_dates\":{\"huawei-netcol8000-c-issue16-20260920\":\"2026-09-20\"},\"unit\":\"kg\"},\"width_mm\":{\"confidence\":\"high\",\"locator\":\"Issue 16, table 2-1, NetCol8000-C190D\",\"source_publication_dates\":{\"huawei-netcol8000-c-issue16-20260920\":\"2026-09-20\"},\"unit\":\"mm\"}}","field_sources_json":"{\"airflow_m3_h\":[\"huawei-netcol8000-c-issue16-20260920\"],\"capacity_scope\":[\"huawei-netcol8000-c-issue16-20260920\"],\"cooling_capacity_kw\":[\"huawei-netcol8000-c-issue16-20260920\"],\"cooling_rating_conditions\":[\"huawei-netcol8000-c-issue16-20260920\"],\"depth_mm\":[\"huawei-netcol8000-c-issue16-20260920\"],\"equipment_category\":[\"huawei-netcol8000-c-issue16-20260920\"],\"form_factor\":[\"huawei-netcol8000-c-issue16-20260920\"],\"height_mm\":[\"huawei-netcol8000-c-issue16-20260920\"],\"input_current_a\":[\"huawei-netcol8000-c-issue16-20260920\"],\"manufacturer\":[\"huawei-netcol8000-c-issue16-20260920\"],\"model\":[\"huawei-netcol8000-c-issue16-20260920\"],\"name\":[\"huawei-netcol8000-c-issue16-20260920\"],\"notes\":[\"huawei-netcol8000-c-issue16-20260920\"],\"observations_json\":[\"huawei-netcol8000-c-issue16-20260920\"],\"official_url\":[\"huawei-netcol8000-c-issue16-20260920\"],\"record_scope\":[\"huawei-netcol8000-c-issue16-20260920\"],\"variant\":[\"huawei-netcol8000-c-issue16-20260920\"],\"weight_kg\":[\"huawei-netcol8000-c-issue16-20260920\"],\"width_mm\":[\"huawei-netcol8000-c-issue16-20260920\"]}","form_factor":"floor-standing downflow chilled-water air handler","height_mm":2000,"input_current_a":20.7,"last_verified_at":"2026-11-03T18:26:00Z","manufacturer":"Huawei Digital Power","model":"NetCol8000-C190D","name":"Huawei Digital Power NetCol8000-C190D","notes":"The generic table configuration is retained exactly; BOM suffixes are not expanded into undocumented combinations. Cooling-only current/weight is normalized where available; optional or full-configuration values remain observations.","observations_json":"[{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact NetCol8000-C190D downflow; chilled water configuration\",\"field\":\"maximum_current_full_configuration\",\"kind\":\"reported\",\"locator\":\"Issue 16, table 2-1, NetCol8000-C190D\",\"source_id\":\"huawei-netcol8000-c-issue16-20260920\",\"unit\":\"A\",\"value\":39},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact NetCol8000-C190D downflow; chilled water configuration\",\"field\":\"weight_full_configuration\",\"kind\":\"reported\",\"locator\":\"Issue 16, table 2-1, NetCol8000-C190D\",\"source_id\":\"huawei-netcol8000-c-issue16-20260920\",\"unit\":\"kg\",\"value\":718},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact NetCol8000-C190D downflow; chilled water configuration\",\"field\":\"fans\",\"kind\":\"reported\",\"locator\":\"Issue 16, table 2-1, NetCol8000-C190D\",\"source_id\":\"huawei-netcol8000-c-issue16-20260920\",\"unit\":null,\"value\":3},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact NetCol8000-C190D downflow; chilled water configuration\",\"field\":\"nominal_power_supply\",\"kind\":\"reported\",\"locator\":\"Issue 16, table 2-1, NetCol8000-C190D\",\"source_id\":\"huawei-netcol8000-c-issue16-20260920\",\"unit\":\"V\",\"value\":\"380-415 V AC, 3-phase\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact NetCol8000-C190D downflow; chilled water configuration\",\"field\":\"frequency_choices\",\"kind\":\"reported\",\"locator\":\"Issue 16, table 2-1, NetCol8000-C190D\",\"source_id\":\"huawei-netcol8000-c-issue16-20260920\",\"unit\":\"Hz\",\"value\":\"50/60\"}]","official_url":"https://info.support.huawei.com/Energy/info/en_US/dataCenter/docView/EDOC1100129236","quality_status":"source_backed","record_id":"f108e971-c113-5a5d-952c-b3382c2e2ad9","record_scope":"configuration","source_urls":["https://info.support.huawei.com/Energy/info/en_US/dataCenter/docView/EDOC1100129236"],"sources":["huawei-netcol8000-c-issue16-20260920"],"updated_at":"2026-11-03T18:26:00Z","variant":"downflow; chilled water","weight_kg":690,"width_mm":2700}
{"airflow_m3_h":35400,"capacity_scope":"Exact OEM NetCol8000-C190U upflow; chilled water cooling configuration at the stated rating point","cooling_capacity_kw":175.7,"cooling_rating_conditions":"7/12 degC inlet/outlet water; 24/17 degC return-air dry/wet bulb; 0 Pa static pressure","created_at":"2026-11-03T18:26:00Z","depth_mm":1000,"entity_type":"equipment","equipment_category":"crah","evidence_json":"{\"airflow_m3_h\":{\"confidence\":\"high\",\"locator\":\"Issue 16, table 2-2, NetCol8000-C190U\",\"source_publication_dates\":{\"huawei-netcol8000-c-issue16-20260920\":\"2026-09-20\"},\"unit\":\"m3/h\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"Issue 16, table 2-2, NetCol8000-C190U\",\"source_publication_dates\":{\"huawei-netcol8000-c-issue16-20260920\":\"2026-09-20\"}},\"cooling_capacity_kw\":{\"confidence\":\"high\",\"locator\":\"Issue 16, table 2-2, NetCol8000-C190U\",\"source_publication_dates\":{\"huawei-netcol8000-c-issue16-20260920\":\"2026-09-20\"},\"unit\":\"kW\"},\"cooling_rating_conditions\":{\"confidence\":\"high\",\"locator\":\"Issue 16, table 2-2, NetCol8000-C190U\",\"source_publication_dates\":{\"huawei-netcol8000-c-issue16-20260920\":\"2026-09-20\"}},\"depth_mm\":{\"confidence\":\"high\",\"locator\":\"Issue 16, table 2-2, NetCol8000-C190U\",\"source_publication_dates\":{\"huawei-netcol8000-c-issue16-20260920\":\"2026-09-20\"},\"unit\":\"mm\"},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"Issue 16, table 2-2, NetCol8000-C190U\",\"source_publication_dates\":{\"huawei-netcol8000-c-issue16-20260920\":\"2026-09-20\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"Issue 16, table 2-2, NetCol8000-C190U\",\"source_publication_dates\":{\"huawei-netcol8000-c-issue16-20260920\":\"2026-09-20\"}},\"height_mm\":{\"confidence\":\"high\",\"locator\":\"Issue 16, table 2-2, NetCol8000-C190U\",\"source_publication_dates\":{\"huawei-netcol8000-c-issue16-20260920\":\"2026-09-20\"},\"unit\":\"mm\"},\"input_current_a\":{\"confidence\":\"high\",\"locator\":\"Issue 16, table 2-2, NetCol8000-C190U\",\"source_publication_dates\":{\"huawei-netcol8000-c-issue16-20260920\":\"2026-09-20\"},\"unit\":\"A\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"Issue 16, table 2-2, NetCol8000-C190U\",\"source_publication_dates\":{\"huawei-netcol8000-c-issue16-20260920\":\"2026-09-20\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"Issue 16, table 2-2, NetCol8000-C190U\",\"source_publication_dates\":{\"huawei-netcol8000-c-issue16-20260920\":\"2026-09-20\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"Issue 16, table 2-2, NetCol8000-C190U\",\"source_publication_dates\":{\"huawei-netcol8000-c-issue16-20260920\":\"2026-09-20\"}},\"notes\":{\"confidence\":\"high\",\"locator\":\"Issue 16, table 2-2, NetCol8000-C190U\",\"source_publication_dates\":{\"huawei-netcol8000-c-issue16-20260920\":\"2026-09-20\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"Issue 16, table 2-2, NetCol8000-C190U\",\"source_publication_dates\":{\"huawei-netcol8000-c-issue16-20260920\":\"2026-09-20\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"Issue 16, table 2-2, NetCol8000-C190U\",\"source_publication_dates\":{\"huawei-netcol8000-c-issue16-20260920\":\"2026-09-20\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"Issue 16, table 2-2, NetCol8000-C190U\",\"source_publication_dates\":{\"huawei-netcol8000-c-issue16-20260920\":\"2026-09-20\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"Issue 16, table 2-2, NetCol8000-C190U\",\"source_publication_dates\":{\"huawei-netcol8000-c-issue16-20260920\":\"2026-09-20\"}},\"weight_kg\":{\"confidence\":\"high\",\"locator\":\"Issue 16, table 2-2, NetCol8000-C190U\",\"source_publication_dates\":{\"huawei-netcol8000-c-issue16-20260920\":\"2026-09-20\"},\"unit\":\"kg\"},\"width_mm\":{\"confidence\":\"high\",\"locator\":\"Issue 16, table 2-2, NetCol8000-C190U\",\"source_publication_dates\":{\"huawei-netcol8000-c-issue16-20260920\":\"2026-09-20\"},\"unit\":\"mm\"}}","field_sources_json":"{\"airflow_m3_h\":[\"huawei-netcol8000-c-issue16-20260920\"],\"capacity_scope\":[\"huawei-netcol8000-c-issue16-20260920\"],\"cooling_capacity_kw\":[\"huawei-netcol8000-c-issue16-20260920\"],\"cooling_rating_conditions\":[\"huawei-netcol8000-c-issue16-20260920\"],\"depth_mm\":[\"huawei-netcol8000-c-issue16-20260920\"],\"equipment_category\":[\"huawei-netcol8000-c-issue16-20260920\"],\"form_factor\":[\"huawei-netcol8000-c-issue16-20260920\"],\"height_mm\":[\"huawei-netcol8000-c-issue16-20260920\"],\"input_current_a\":[\"huawei-netcol8000-c-issue16-20260920\"],\"manufacturer\":[\"huawei-netcol8000-c-issue16-20260920\"],\"model\":[\"huawei-netcol8000-c-issue16-20260920\"],\"name\":[\"huawei-netcol8000-c-issue16-20260920\"],\"notes\":[\"huawei-netcol8000-c-issue16-20260920\"],\"observations_json\":[\"huawei-netcol8000-c-issue16-20260920\"],\"official_url\":[\"huawei-netcol8000-c-issue16-20260920\"],\"record_scope\":[\"huawei-netcol8000-c-issue16-20260920\"],\"variant\":[\"huawei-netcol8000-c-issue16-20260920\"],\"weight_kg\":[\"huawei-netcol8000-c-issue16-20260920\"],\"width_mm\":[\"huawei-netcol8000-c-issue16-20260920\"]}","form_factor":"floor-standing upflow chilled-water air handler","height_mm":2000,"input_current_a":20.7,"last_verified_at":"2026-11-03T18:26:00Z","manufacturer":"Huawei Digital Power","model":"NetCol8000-C190U","name":"Huawei Digital Power NetCol8000-C190U","notes":"The generic table configuration is retained exactly; BOM suffixes are not expanded into undocumented combinations. Cooling-only current/weight is normalized where available; optional or full-configuration values remain observations.","observations_json":"[{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact NetCol8000-C190U upflow; chilled water configuration\",\"field\":\"maximum_current_full_configuration\",\"kind\":\"reported\",\"locator\":\"Issue 16, table 2-2, NetCol8000-C190U\",\"source_id\":\"huawei-netcol8000-c-issue16-20260920\",\"unit\":\"A\",\"value\":39},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact NetCol8000-C190U upflow; chilled water configuration\",\"field\":\"weight_full_configuration\",\"kind\":\"reported\",\"locator\":\"Issue 16, table 2-2, NetCol8000-C190U\",\"source_id\":\"huawei-netcol8000-c-issue16-20260920\",\"unit\":\"kg\",\"value\":838},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact NetCol8000-C190U upflow; chilled water configuration\",\"field\":\"fans\",\"kind\":\"reported\",\"locator\":\"Issue 16, table 2-2, NetCol8000-C190U\",\"source_id\":\"huawei-netcol8000-c-issue16-20260920\",\"unit\":null,\"value\":3},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact NetCol8000-C190U upflow; chilled water configuration\",\"field\":\"nominal_power_supply\",\"kind\":\"reported\",\"locator\":\"Issue 16, table 2-2, NetCol8000-C190U\",\"source_id\":\"huawei-netcol8000-c-issue16-20260920\",\"unit\":\"V\",\"value\":\"380-415 V AC, 3-phase\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact NetCol8000-C190U upflow; chilled water configuration\",\"field\":\"frequency_choices\",\"kind\":\"reported\",\"locator\":\"Issue 16, table 2-2, NetCol8000-C190U\",\"source_id\":\"huawei-netcol8000-c-issue16-20260920\",\"unit\":\"Hz\",\"value\":\"50/60\"}]","official_url":"https://info.support.huawei.com/Energy/info/en_US/dataCenter/docView/EDOC1100129236","quality_status":"source_backed","record_id":"35693439-9cd4-569b-9193-12d8cf94ad96","record_scope":"configuration","source_urls":["https://info.support.huawei.com/Energy/info/en_US/dataCenter/docView/EDOC1100129236"],"sources":["huawei-netcol8000-c-issue16-20260920"],"updated_at":"2026-11-03T18:26:00Z","variant":"upflow; chilled water","weight_kg":810,"width_mm":2700}
