{"apparent_power_kva":10,"capacity_scope":"Exact current OEM 1100A apparent/active output rating; optional battery, bypass, transformer, disconnect, communications and parallel choices excluded","created_at":"2026-11-03T21:25:00Z","entity_type":"equipment","equipment_category":"ups","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 1100A / 10 kVA / 9 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 1100A / 10 kVA / 9 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 1100A / 10 kVA / 9 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 1100A / 10 kVA / 9 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 1100A / 10 kVA / 9 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 1100A / 10 kVA / 9 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 1100A / 10 kVA / 9 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"notes\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 1100A / 10 kVA / 9 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 1100A / 10 kVA / 9 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 1100A / 10 kVA / 9 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 1100A / 10 kVA / 9 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"},\"unit\":\"kW\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 1100A / 10 kVA / 9 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 1100A / 10 kVA / 9 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 1100A / 10 kVA / 9 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 1100A / 10 kVA / 9 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 1100A / 10 kVA / 9 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}}}","field_sources_json":"{\"apparent_power_kva\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"capacity_scope\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"equipment_category\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"form_factor\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"manufacturer\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"model\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"name\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"notes\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"observations_json\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"official_url\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"output_power_kw\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"power_conditions\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"power_rating_kind\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"product_status\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"record_scope\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"variant\":[\"mitsubishi-electric-current-ups-comparison-20261103\"]}","form_factor":"UPS system","last_verified_at":"2026-11-03T21:25:00Z","manufacturer":"Mitsubishi Electric","model":"1100A","name":"Mitsubishi Electric 1100A 10 kVA","notes":"The comparison table explicitly pairs kVA and kW. Family efficiency, dimensions/weight, battery compatibility and peripherals remain observations unless the table supplies an unambiguous rating-level binding.","observations_json":"[{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact published 1100A 10 kVA rating\",\"field\":\"input_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"current UPS comparison table / 1100A / 10 kVA / 9 kW\",\"source_id\":\"mitsubishi-electric-current-ups-comparison-20261103\",\"unit\":\"V\",\"value\":\"120/208 V\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Current family comparison cell; no unprinted rating-to-cabinet binding inferred\",\"field\":\"family_dimensions_and_net_weight\",\"kind\":\"reported\",\"locator\":\"current UPS comparison table / 1100A / 10 kVA / 9 kW\",\"source_id\":\"mitsubishi-electric-current-ups-comparison-20261103\",\"unit\":null,\"value\":\"19.7 in W x 27.0 in D x 55.1 in H; 290-730 lb family range\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Current family maximum/threshold claim; load point not supplied\",\"field\":\"family_ac_to_ac_efficiency\",\"kind\":\"reported\",\"locator\":\"current UPS comparison table / 1100A / 10 kVA / 9 kW\",\"source_id\":\"mitsubishi-electric-current-ups-comparison-20261103\",\"unit\":null,\"value\":\"Up to 92.8% AC-to-AC; load condition not stated\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Compatibility only; no battery model, energy or runtime configuration created\",\"field\":\"compatible_battery_types\",\"kind\":\"reported\",\"locator\":\"current UPS comparison table / 1100A / 10 kVA / 9 kW\",\"source_id\":\"mitsubishi-electric-current-ups-comparison-20261103\",\"unit\":null,\"value\":\"VRLA; pure lead; internal VRLA for 10 and 20 kVA\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Family options; not selected or combined into this rating configuration\",\"field\":\"available_peripherals\",\"kind\":\"reported\",\"locator\":\"current UPS comparison table / 1100A / 10 kVA / 9 kW\",\"source_id\":\"mitsubishi-electric-current-ups-comparison-20261103\",\"unit\":null,\"value\":\"Maintenance bypass/transformer/distribution options; CS141; RSAP\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"OEM application guidance; not deployment evidence\",\"field\":\"applications\",\"kind\":\"reported\",\"locator\":\"current UPS comparison table / 1100A / 10 kVA / 9 kW\",\"source_id\":\"mitsubishi-electric-current-ups-comparison-20261103\",\"unit\":null,\"value\":\"Data-center ancillary loads, edge, IT rooms and emergency lighting\"}]","official_url":"https://mitsubishicritical.com/uninterruptible-power-supplies/","output_power_kw":9,"power_conditions":"Current OEM comparison-table rated UPS output; frequency and load-point conditions are not stated on the comparison page","power_rating_kind":"rated UPS output apparent and active power","product_status":"listed in current Mitsubishi Electric UPS comparison","quality_status":"source_backed","record_id":"7a5b1929-7ba0-5c4a-9f99-906a862238be","record_scope":"configuration","source_urls":["https://mitsubishicritical.com/uninterruptible-power-supplies/"],"sources":["mitsubishi-electric-current-ups-comparison-20261103"],"updated_at":"2026-11-03T21:25:00Z","variant":"10 kVA / 9 kW; 120/208 V"}
{"apparent_power_kva":20,"capacity_scope":"Exact current OEM 1100A apparent/active output rating; optional battery, bypass, transformer, disconnect, communications and parallel choices excluded","created_at":"2026-11-03T21:25:00Z","entity_type":"equipment","equipment_category":"ups","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 1100A / 20 kVA / 18 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 1100A / 20 kVA / 18 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 1100A / 20 kVA / 18 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 1100A / 20 kVA / 18 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 1100A / 20 kVA / 18 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 1100A / 20 kVA / 18 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 1100A / 20 kVA / 18 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"notes\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 1100A / 20 kVA / 18 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 1100A / 20 kVA / 18 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 1100A / 20 kVA / 18 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 1100A / 20 kVA / 18 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"},\"unit\":\"kW\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 1100A / 20 kVA / 18 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 1100A / 20 kVA / 18 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 1100A / 20 kVA / 18 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 1100A / 20 kVA / 18 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 1100A / 20 kVA / 18 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}}}","field_sources_json":"{\"apparent_power_kva\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"capacity_scope\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"equipment_category\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"form_factor\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"manufacturer\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"model\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"name\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"notes\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"observations_json\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"official_url\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"output_power_kw\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"power_conditions\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"power_rating_kind\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"product_status\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"record_scope\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"variant\":[\"mitsubishi-electric-current-ups-comparison-20261103\"]}","form_factor":"UPS system","last_verified_at":"2026-11-03T21:25:00Z","manufacturer":"Mitsubishi Electric","model":"1100A","name":"Mitsubishi Electric 1100A 20 kVA","notes":"The comparison table explicitly pairs kVA and kW. Family efficiency, dimensions/weight, battery compatibility and peripherals remain observations unless the table supplies an unambiguous rating-level binding.","observations_json":"[{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact published 1100A 20 kVA rating\",\"field\":\"input_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"current UPS comparison table / 1100A / 20 kVA / 18 kW\",\"source_id\":\"mitsubishi-electric-current-ups-comparison-20261103\",\"unit\":\"V\",\"value\":\"120/208 V\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Current family comparison cell; no unprinted rating-to-cabinet binding inferred\",\"field\":\"family_dimensions_and_net_weight\",\"kind\":\"reported\",\"locator\":\"current UPS comparison table / 1100A / 20 kVA / 18 kW\",\"source_id\":\"mitsubishi-electric-current-ups-comparison-20261103\",\"unit\":null,\"value\":\"19.7 in W x 27.0 in D x 55.1 in H; 290-730 lb family range\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Current family maximum/threshold claim; load point not supplied\",\"field\":\"family_ac_to_ac_efficiency\",\"kind\":\"reported\",\"locator\":\"current UPS comparison table / 1100A / 20 kVA / 18 kW\",\"source_id\":\"mitsubishi-electric-current-ups-comparison-20261103\",\"unit\":null,\"value\":\"Up to 92.8% AC-to-AC; load condition not stated\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Compatibility only; no battery model, energy or runtime configuration created\",\"field\":\"compatible_battery_types\",\"kind\":\"reported\",\"locator\":\"current UPS comparison table / 1100A / 20 kVA / 18 kW\",\"source_id\":\"mitsubishi-electric-current-ups-comparison-20261103\",\"unit\":null,\"value\":\"VRLA; pure lead; internal VRLA for 10 and 20 kVA\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Family options; not selected or combined into this rating configuration\",\"field\":\"available_peripherals\",\"kind\":\"reported\",\"locator\":\"current UPS comparison table / 1100A / 20 kVA / 18 kW\",\"source_id\":\"mitsubishi-electric-current-ups-comparison-20261103\",\"unit\":null,\"value\":\"Maintenance bypass/transformer/distribution options; CS141; RSAP\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"OEM application guidance; not deployment evidence\",\"field\":\"applications\",\"kind\":\"reported\",\"locator\":\"current UPS comparison table / 1100A / 20 kVA / 18 kW\",\"source_id\":\"mitsubishi-electric-current-ups-comparison-20261103\",\"unit\":null,\"value\":\"Data-center ancillary loads, edge, IT rooms and emergency lighting\"}]","official_url":"https://mitsubishicritical.com/uninterruptible-power-supplies/","output_power_kw":18,"power_conditions":"Current OEM comparison-table rated UPS output; frequency and load-point conditions are not stated on the comparison page","power_rating_kind":"rated UPS output apparent and active power","product_status":"listed in current Mitsubishi Electric UPS comparison","quality_status":"source_backed","record_id":"e73242e0-9e85-5191-a578-6e065e72c51c","record_scope":"configuration","source_urls":["https://mitsubishicritical.com/uninterruptible-power-supplies/"],"sources":["mitsubishi-electric-current-ups-comparison-20261103"],"updated_at":"2026-11-03T21:25:00Z","variant":"20 kVA / 18 kW; 120/208 V"}
{"apparent_power_kva":30,"capacity_scope":"Exact current OEM 1100A apparent/active output rating; optional battery, bypass, transformer, disconnect, communications and parallel choices excluded","created_at":"2026-11-03T21:25:00Z","entity_type":"equipment","equipment_category":"ups","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 1100A / 30 kVA / 27 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 1100A / 30 kVA / 27 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 1100A / 30 kVA / 27 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 1100A / 30 kVA / 27 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 1100A / 30 kVA / 27 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 1100A / 30 kVA / 27 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 1100A / 30 kVA / 27 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"notes\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 1100A / 30 kVA / 27 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 1100A / 30 kVA / 27 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 1100A / 30 kVA / 27 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 1100A / 30 kVA / 27 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"},\"unit\":\"kW\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 1100A / 30 kVA / 27 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 1100A / 30 kVA / 27 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 1100A / 30 kVA / 27 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 1100A / 30 kVA / 27 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 1100A / 30 kVA / 27 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}}}","field_sources_json":"{\"apparent_power_kva\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"capacity_scope\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"equipment_category\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"form_factor\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"manufacturer\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"model\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"name\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"notes\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"observations_json\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"official_url\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"output_power_kw\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"power_conditions\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"power_rating_kind\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"product_status\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"record_scope\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"variant\":[\"mitsubishi-electric-current-ups-comparison-20261103\"]}","form_factor":"UPS system","last_verified_at":"2026-11-03T21:25:00Z","manufacturer":"Mitsubishi Electric","model":"1100A","name":"Mitsubishi Electric 1100A 30 kVA","notes":"The comparison table explicitly pairs kVA and kW. Family efficiency, dimensions/weight, battery compatibility and peripherals remain observations unless the table supplies an unambiguous rating-level binding.","observations_json":"[{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact published 1100A 30 kVA rating\",\"field\":\"input_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"current UPS comparison table / 1100A / 30 kVA / 27 kW\",\"source_id\":\"mitsubishi-electric-current-ups-comparison-20261103\",\"unit\":\"V\",\"value\":\"120/208 V\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Current family comparison cell; no unprinted rating-to-cabinet binding inferred\",\"field\":\"family_dimensions_and_net_weight\",\"kind\":\"reported\",\"locator\":\"current UPS comparison table / 1100A / 30 kVA / 27 kW\",\"source_id\":\"mitsubishi-electric-current-ups-comparison-20261103\",\"unit\":null,\"value\":\"19.7 in W x 27.0 in D x 55.1 in H; 290-730 lb family range\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Current family maximum/threshold claim; load point not supplied\",\"field\":\"family_ac_to_ac_efficiency\",\"kind\":\"reported\",\"locator\":\"current UPS comparison table / 1100A / 30 kVA / 27 kW\",\"source_id\":\"mitsubishi-electric-current-ups-comparison-20261103\",\"unit\":null,\"value\":\"Up to 92.8% AC-to-AC; load condition not stated\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Compatibility only; no battery model, energy or runtime configuration created\",\"field\":\"compatible_battery_types\",\"kind\":\"reported\",\"locator\":\"current UPS comparison table / 1100A / 30 kVA / 27 kW\",\"source_id\":\"mitsubishi-electric-current-ups-comparison-20261103\",\"unit\":null,\"value\":\"VRLA; pure lead; internal VRLA for 10 and 20 kVA\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Family options; not selected or combined into this rating configuration\",\"field\":\"available_peripherals\",\"kind\":\"reported\",\"locator\":\"current UPS comparison table / 1100A / 30 kVA / 27 kW\",\"source_id\":\"mitsubishi-electric-current-ups-comparison-20261103\",\"unit\":null,\"value\":\"Maintenance bypass/transformer/distribution options; CS141; RSAP\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"OEM application guidance; not deployment evidence\",\"field\":\"applications\",\"kind\":\"reported\",\"locator\":\"current UPS comparison table / 1100A / 30 kVA / 27 kW\",\"source_id\":\"mitsubishi-electric-current-ups-comparison-20261103\",\"unit\":null,\"value\":\"Data-center ancillary loads, edge, IT rooms and emergency lighting\"}]","official_url":"https://mitsubishicritical.com/uninterruptible-power-supplies/","output_power_kw":27,"power_conditions":"Current OEM comparison-table rated UPS output; frequency and load-point conditions are not stated on the comparison page","power_rating_kind":"rated UPS output apparent and active power","product_status":"listed in current Mitsubishi Electric UPS comparison","quality_status":"source_backed","record_id":"ba6a5555-3bd6-55ac-ab41-7bda2e718aa0","record_scope":"configuration","source_urls":["https://mitsubishicritical.com/uninterruptible-power-supplies/"],"sources":["mitsubishi-electric-current-ups-comparison-20261103"],"updated_at":"2026-11-03T21:25:00Z","variant":"30 kVA / 27 kW; 120/208 V"}
{"apparent_power_kva":40,"capacity_scope":"Exact current OEM 1100A apparent/active output rating; optional battery, bypass, transformer, disconnect, communications and parallel choices excluded","created_at":"2026-11-03T21:25:00Z","entity_type":"equipment","equipment_category":"ups","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 1100A / 40 kVA / 36 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 1100A / 40 kVA / 36 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 1100A / 40 kVA / 36 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 1100A / 40 kVA / 36 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 1100A / 40 kVA / 36 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 1100A / 40 kVA / 36 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 1100A / 40 kVA / 36 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"notes\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 1100A / 40 kVA / 36 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 1100A / 40 kVA / 36 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 1100A / 40 kVA / 36 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 1100A / 40 kVA / 36 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"},\"unit\":\"kW\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 1100A / 40 kVA / 36 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 1100A / 40 kVA / 36 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 1100A / 40 kVA / 36 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 1100A / 40 kVA / 36 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 1100A / 40 kVA / 36 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}}}","field_sources_json":"{\"apparent_power_kva\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"capacity_scope\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"equipment_category\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"form_factor\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"manufacturer\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"model\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"name\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"notes\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"observations_json\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"official_url\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"output_power_kw\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"power_conditions\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"power_rating_kind\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"product_status\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"record_scope\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"variant\":[\"mitsubishi-electric-current-ups-comparison-20261103\"]}","form_factor":"UPS system","last_verified_at":"2026-11-03T21:25:00Z","manufacturer":"Mitsubishi Electric","model":"1100A","name":"Mitsubishi Electric 1100A 40 kVA","notes":"The comparison table explicitly pairs kVA and kW. Family efficiency, dimensions/weight, battery compatibility and peripherals remain observations unless the table supplies an unambiguous rating-level binding.","observations_json":"[{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact published 1100A 40 kVA rating\",\"field\":\"input_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"current UPS comparison table / 1100A / 40 kVA / 36 kW\",\"source_id\":\"mitsubishi-electric-current-ups-comparison-20261103\",\"unit\":\"V\",\"value\":\"120/208 V\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Current family comparison cell; no unprinted rating-to-cabinet binding inferred\",\"field\":\"family_dimensions_and_net_weight\",\"kind\":\"reported\",\"locator\":\"current UPS comparison table / 1100A / 40 kVA / 36 kW\",\"source_id\":\"mitsubishi-electric-current-ups-comparison-20261103\",\"unit\":null,\"value\":\"19.7 in W x 27.0 in D x 55.1 in H; 290-730 lb family range\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Current family maximum/threshold claim; load point not supplied\",\"field\":\"family_ac_to_ac_efficiency\",\"kind\":\"reported\",\"locator\":\"current UPS comparison table / 1100A / 40 kVA / 36 kW\",\"source_id\":\"mitsubishi-electric-current-ups-comparison-20261103\",\"unit\":null,\"value\":\"Up to 92.8% AC-to-AC; load condition not stated\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Compatibility only; no battery model, energy or runtime configuration created\",\"field\":\"compatible_battery_types\",\"kind\":\"reported\",\"locator\":\"current UPS comparison table / 1100A / 40 kVA / 36 kW\",\"source_id\":\"mitsubishi-electric-current-ups-comparison-20261103\",\"unit\":null,\"value\":\"VRLA; pure lead; internal VRLA for 10 and 20 kVA\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Family options; not selected or combined into this rating configuration\",\"field\":\"available_peripherals\",\"kind\":\"reported\",\"locator\":\"current UPS comparison table / 1100A / 40 kVA / 36 kW\",\"source_id\":\"mitsubishi-electric-current-ups-comparison-20261103\",\"unit\":null,\"value\":\"Maintenance bypass/transformer/distribution options; CS141; RSAP\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"OEM application guidance; not deployment evidence\",\"field\":\"applications\",\"kind\":\"reported\",\"locator\":\"current UPS comparison table / 1100A / 40 kVA / 36 kW\",\"source_id\":\"mitsubishi-electric-current-ups-comparison-20261103\",\"unit\":null,\"value\":\"Data-center ancillary loads, edge, IT rooms and emergency lighting\"}]","official_url":"https://mitsubishicritical.com/uninterruptible-power-supplies/","output_power_kw":36,"power_conditions":"Current OEM comparison-table rated UPS output; frequency and load-point conditions are not stated on the comparison page","power_rating_kind":"rated UPS output apparent and active power","product_status":"listed in current Mitsubishi Electric UPS comparison","quality_status":"source_backed","record_id":"838d671b-604c-5330-b6b7-ceff009118fb","record_scope":"configuration","source_urls":["https://mitsubishicritical.com/uninterruptible-power-supplies/"],"sources":["mitsubishi-electric-current-ups-comparison-20261103"],"updated_at":"2026-11-03T21:25:00Z","variant":"40 kVA / 36 kW; 120/208 V"}
{"apparent_power_kva":50,"capacity_scope":"Exact current OEM 1100A apparent/active output rating; optional battery, bypass, transformer, disconnect, communications and parallel choices excluded","created_at":"2026-11-03T21:25:00Z","entity_type":"equipment","equipment_category":"ups","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 1100A / 50 kVA / 45 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 1100A / 50 kVA / 45 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 1100A / 50 kVA / 45 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 1100A / 50 kVA / 45 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 1100A / 50 kVA / 45 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 1100A / 50 kVA / 45 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 1100A / 50 kVA / 45 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"notes\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 1100A / 50 kVA / 45 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 1100A / 50 kVA / 45 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 1100A / 50 kVA / 45 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 1100A / 50 kVA / 45 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"},\"unit\":\"kW\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 1100A / 50 kVA / 45 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 1100A / 50 kVA / 45 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 1100A / 50 kVA / 45 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 1100A / 50 kVA / 45 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 1100A / 50 kVA / 45 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}}}","field_sources_json":"{\"apparent_power_kva\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"capacity_scope\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"equipment_category\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"form_factor\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"manufacturer\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"model\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"name\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"notes\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"observations_json\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"official_url\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"output_power_kw\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"power_conditions\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"power_rating_kind\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"product_status\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"record_scope\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"variant\":[\"mitsubishi-electric-current-ups-comparison-20261103\"]}","form_factor":"UPS system","last_verified_at":"2026-11-03T21:25:00Z","manufacturer":"Mitsubishi Electric","model":"1100A","name":"Mitsubishi Electric 1100A 50 kVA","notes":"The comparison table explicitly pairs kVA and kW. Family efficiency, dimensions/weight, battery compatibility and peripherals remain observations unless the table supplies an unambiguous rating-level binding.","observations_json":"[{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact published 1100A 50 kVA rating\",\"field\":\"input_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"current UPS comparison table / 1100A / 50 kVA / 45 kW\",\"source_id\":\"mitsubishi-electric-current-ups-comparison-20261103\",\"unit\":\"V\",\"value\":\"120/208 V\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Current family comparison cell; no unprinted rating-to-cabinet binding inferred\",\"field\":\"family_dimensions_and_net_weight\",\"kind\":\"reported\",\"locator\":\"current UPS comparison table / 1100A / 50 kVA / 45 kW\",\"source_id\":\"mitsubishi-electric-current-ups-comparison-20261103\",\"unit\":null,\"value\":\"19.7 in W x 27.0 in D x 55.1 in H; 290-730 lb family range\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Current family maximum/threshold claim; load point not supplied\",\"field\":\"family_ac_to_ac_efficiency\",\"kind\":\"reported\",\"locator\":\"current UPS comparison table / 1100A / 50 kVA / 45 kW\",\"source_id\":\"mitsubishi-electric-current-ups-comparison-20261103\",\"unit\":null,\"value\":\"Up to 92.8% AC-to-AC; load condition not stated\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Compatibility only; no battery model, energy or runtime configuration created\",\"field\":\"compatible_battery_types\",\"kind\":\"reported\",\"locator\":\"current UPS comparison table / 1100A / 50 kVA / 45 kW\",\"source_id\":\"mitsubishi-electric-current-ups-comparison-20261103\",\"unit\":null,\"value\":\"VRLA; pure lead; internal VRLA for 10 and 20 kVA\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Family options; not selected or combined into this rating configuration\",\"field\":\"available_peripherals\",\"kind\":\"reported\",\"locator\":\"current UPS comparison table / 1100A / 50 kVA / 45 kW\",\"source_id\":\"mitsubishi-electric-current-ups-comparison-20261103\",\"unit\":null,\"value\":\"Maintenance bypass/transformer/distribution options; CS141; RSAP\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"OEM application guidance; not deployment evidence\",\"field\":\"applications\",\"kind\":\"reported\",\"locator\":\"current UPS comparison table / 1100A / 50 kVA / 45 kW\",\"source_id\":\"mitsubishi-electric-current-ups-comparison-20261103\",\"unit\":null,\"value\":\"Data-center ancillary loads, edge, IT rooms and emergency lighting\"}]","official_url":"https://mitsubishicritical.com/uninterruptible-power-supplies/","output_power_kw":45,"power_conditions":"Current OEM comparison-table rated UPS output; frequency and load-point conditions are not stated on the comparison page","power_rating_kind":"rated UPS output apparent and active power","product_status":"listed in current Mitsubishi Electric UPS comparison","quality_status":"source_backed","record_id":"5e8981a1-0668-5bd0-8f0b-2526ac3bbb55","record_scope":"configuration","source_urls":["https://mitsubishicritical.com/uninterruptible-power-supplies/"],"sources":["mitsubishi-electric-current-ups-comparison-20261103"],"updated_at":"2026-11-03T21:25:00Z","variant":"50 kVA / 45 kW; 120/208 V"}
{"apparent_power_kva":50,"capacity_scope":"Exact current OEM 1100B apparent/active output rating; optional battery, bypass, transformer, disconnect, communications and parallel choices excluded","created_at":"2026-11-03T21:25:00Z","entity_type":"equipment","equipment_category":"ups","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 1100B / 50 kVA / 45 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 1100B / 50 kVA / 45 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 1100B / 50 kVA / 45 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 1100B / 50 kVA / 45 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 1100B / 50 kVA / 45 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 1100B / 50 kVA / 45 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 1100B / 50 kVA / 45 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"notes\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 1100B / 50 kVA / 45 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 1100B / 50 kVA / 45 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 1100B / 50 kVA / 45 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 1100B / 50 kVA / 45 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"},\"unit\":\"kW\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 1100B / 50 kVA / 45 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 1100B / 50 kVA / 45 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 1100B / 50 kVA / 45 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 1100B / 50 kVA / 45 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 1100B / 50 kVA / 45 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}}}","field_sources_json":"{\"apparent_power_kva\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"capacity_scope\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"equipment_category\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"form_factor\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"manufacturer\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"model\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"name\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"notes\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"observations_json\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"official_url\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"output_power_kw\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"power_conditions\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"power_rating_kind\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"product_status\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"record_scope\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"variant\":[\"mitsubishi-electric-current-ups-comparison-20261103\"]}","form_factor":"UPS system","last_verified_at":"2026-11-03T21:25:00Z","manufacturer":"Mitsubishi Electric","model":"1100B","name":"Mitsubishi Electric 1100B 50 kVA","notes":"The comparison table explicitly pairs kVA and kW. Family efficiency, dimensions/weight, battery compatibility and peripherals remain observations unless the table supplies an unambiguous rating-level binding.","observations_json":"[{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact published 1100B 50 kVA rating\",\"field\":\"input_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"current UPS comparison table / 1100B / 50 kVA / 45 kW\",\"source_id\":\"mitsubishi-electric-current-ups-comparison-20261103\",\"unit\":\"V\",\"value\":\"120/208 V\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Current family comparison cell; no unprinted rating-to-cabinet binding inferred\",\"field\":\"family_dimensions_and_net_weight\",\"kind\":\"reported\",\"locator\":\"current UPS comparison table / 1100B / 50 kVA / 45 kW\",\"source_id\":\"mitsubishi-electric-current-ups-comparison-20261103\",\"unit\":null,\"value\":\"31.5 in W x 27.0 in D x 67.3 in H; 499-807 lb family range\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Current family maximum/threshold claim; load point not supplied\",\"field\":\"family_ac_to_ac_efficiency\",\"kind\":\"reported\",\"locator\":\"current UPS comparison table / 1100B / 50 kVA / 45 kW\",\"source_id\":\"mitsubishi-electric-current-ups-comparison-20261103\",\"unit\":null,\"value\":\"Up to 93.1% AC-to-AC; load condition not stated\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Compatibility only; no battery model, energy or runtime configuration created\",\"field\":\"compatible_battery_types\",\"kind\":\"reported\",\"locator\":\"current UPS comparison table / 1100B / 50 kVA / 45 kW\",\"source_id\":\"mitsubishi-electric-current-ups-comparison-20261103\",\"unit\":null,\"value\":\"Lithium-ion; VRLA; pure lead\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Family options; not selected or combined into this rating configuration\",\"field\":\"available_peripherals\",\"kind\":\"reported\",\"locator\":\"current UPS comparison table / 1100B / 50 kVA / 45 kW\",\"source_id\":\"mitsubishi-electric-current-ups-comparison-20261103\",\"unit\":null,\"value\":\"Maintenance bypass/transformer/distribution options; CS141; RSAP\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"OEM application guidance; not deployment evidence\",\"field\":\"applications\",\"kind\":\"reported\",\"locator\":\"current UPS comparison table / 1100B / 50 kVA / 45 kW\",\"source_id\":\"mitsubishi-electric-current-ups-comparison-20261103\",\"unit\":null,\"value\":\"Data-center ancillary loads, edge, IT rooms and emergency lighting\"}]","official_url":"https://mitsubishicritical.com/uninterruptible-power-supplies/","output_power_kw":45,"power_conditions":"Current OEM comparison-table rated UPS output; frequency and load-point conditions are not stated on the comparison page","power_rating_kind":"rated UPS output apparent and active power","product_status":"listed in current Mitsubishi Electric UPS comparison","quality_status":"source_backed","record_id":"c5218dd8-e578-5a92-abe4-d396a67ba5d2","record_scope":"configuration","source_urls":["https://mitsubishicritical.com/uninterruptible-power-supplies/"],"sources":["mitsubishi-electric-current-ups-comparison-20261103"],"updated_at":"2026-11-03T21:25:00Z","variant":"50 kVA / 45 kW; 120/208 V"}
{"apparent_power_kva":60,"capacity_scope":"Exact current OEM 1100B apparent/active output rating; optional battery, bypass, transformer, disconnect, communications and parallel choices excluded","created_at":"2026-11-03T21:25:00Z","entity_type":"equipment","equipment_category":"ups","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 1100B / 60 kVA / 54 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 1100B / 60 kVA / 54 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 1100B / 60 kVA / 54 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 1100B / 60 kVA / 54 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 1100B / 60 kVA / 54 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 1100B / 60 kVA / 54 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 1100B / 60 kVA / 54 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"notes\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 1100B / 60 kVA / 54 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 1100B / 60 kVA / 54 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 1100B / 60 kVA / 54 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 1100B / 60 kVA / 54 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"},\"unit\":\"kW\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 1100B / 60 kVA / 54 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 1100B / 60 kVA / 54 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 1100B / 60 kVA / 54 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 1100B / 60 kVA / 54 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 1100B / 60 kVA / 54 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}}}","field_sources_json":"{\"apparent_power_kva\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"capacity_scope\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"equipment_category\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"form_factor\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"manufacturer\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"model\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"name\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"notes\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"observations_json\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"official_url\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"output_power_kw\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"power_conditions\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"power_rating_kind\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"product_status\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"record_scope\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"variant\":[\"mitsubishi-electric-current-ups-comparison-20261103\"]}","form_factor":"UPS system","last_verified_at":"2026-11-03T21:25:00Z","manufacturer":"Mitsubishi Electric","model":"1100B","name":"Mitsubishi Electric 1100B 60 kVA","notes":"The comparison table explicitly pairs kVA and kW. Family efficiency, dimensions/weight, battery compatibility and peripherals remain observations unless the table supplies an unambiguous rating-level binding.","observations_json":"[{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact published 1100B 60 kVA rating\",\"field\":\"input_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"current UPS comparison table / 1100B / 60 kVA / 54 kW\",\"source_id\":\"mitsubishi-electric-current-ups-comparison-20261103\",\"unit\":\"V\",\"value\":\"120/208 V\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Current family comparison cell; no unprinted rating-to-cabinet binding inferred\",\"field\":\"family_dimensions_and_net_weight\",\"kind\":\"reported\",\"locator\":\"current UPS comparison table / 1100B / 60 kVA / 54 kW\",\"source_id\":\"mitsubishi-electric-current-ups-comparison-20261103\",\"unit\":null,\"value\":\"31.5 in W x 27.0 in D x 67.3 in H; 499-807 lb family range\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Current family maximum/threshold claim; load point not supplied\",\"field\":\"family_ac_to_ac_efficiency\",\"kind\":\"reported\",\"locator\":\"current UPS comparison table / 1100B / 60 kVA / 54 kW\",\"source_id\":\"mitsubishi-electric-current-ups-comparison-20261103\",\"unit\":null,\"value\":\"Up to 93.1% AC-to-AC; load condition not stated\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Compatibility only; no battery model, energy or runtime configuration created\",\"field\":\"compatible_battery_types\",\"kind\":\"reported\",\"locator\":\"current UPS comparison table / 1100B / 60 kVA / 54 kW\",\"source_id\":\"mitsubishi-electric-current-ups-comparison-20261103\",\"unit\":null,\"value\":\"Lithium-ion; VRLA; pure lead\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Family options; not selected or combined into this rating configuration\",\"field\":\"available_peripherals\",\"kind\":\"reported\",\"locator\":\"current UPS comparison table / 1100B / 60 kVA / 54 kW\",\"source_id\":\"mitsubishi-electric-current-ups-comparison-20261103\",\"unit\":null,\"value\":\"Maintenance bypass/transformer/distribution options; CS141; RSAP\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"OEM application guidance; not deployment evidence\",\"field\":\"applications\",\"kind\":\"reported\",\"locator\":\"current UPS comparison table / 1100B / 60 kVA / 54 kW\",\"source_id\":\"mitsubishi-electric-current-ups-comparison-20261103\",\"unit\":null,\"value\":\"Data-center ancillary loads, edge, IT rooms and emergency lighting\"}]","official_url":"https://mitsubishicritical.com/uninterruptible-power-supplies/","output_power_kw":54,"power_conditions":"Current OEM comparison-table rated UPS output; frequency and load-point conditions are not stated on the comparison page","power_rating_kind":"rated UPS output apparent and active power","product_status":"listed in current Mitsubishi Electric UPS comparison","quality_status":"source_backed","record_id":"89e1a770-78ac-57c4-a507-e39f542564e0","record_scope":"configuration","source_urls":["https://mitsubishicritical.com/uninterruptible-power-supplies/"],"sources":["mitsubishi-electric-current-ups-comparison-20261103"],"updated_at":"2026-11-03T21:25:00Z","variant":"60 kVA / 54 kW; 120/208 V"}
{"apparent_power_kva":70,"capacity_scope":"Exact current OEM 1100B apparent/active output rating; optional battery, bypass, transformer, disconnect, communications and parallel choices excluded","created_at":"2026-11-03T21:25:00Z","entity_type":"equipment","equipment_category":"ups","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 1100B / 70 kVA / 63 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 1100B / 70 kVA / 63 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 1100B / 70 kVA / 63 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 1100B / 70 kVA / 63 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 1100B / 70 kVA / 63 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 1100B / 70 kVA / 63 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 1100B / 70 kVA / 63 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"notes\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 1100B / 70 kVA / 63 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 1100B / 70 kVA / 63 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 1100B / 70 kVA / 63 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 1100B / 70 kVA / 63 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"},\"unit\":\"kW\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 1100B / 70 kVA / 63 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 1100B / 70 kVA / 63 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 1100B / 70 kVA / 63 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 1100B / 70 kVA / 63 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 1100B / 70 kVA / 63 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}}}","field_sources_json":"{\"apparent_power_kva\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"capacity_scope\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"equipment_category\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"form_factor\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"manufacturer\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"model\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"name\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"notes\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"observations_json\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"official_url\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"output_power_kw\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"power_conditions\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"power_rating_kind\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"product_status\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"record_scope\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"variant\":[\"mitsubishi-electric-current-ups-comparison-20261103\"]}","form_factor":"UPS system","last_verified_at":"2026-11-03T21:25:00Z","manufacturer":"Mitsubishi Electric","model":"1100B","name":"Mitsubishi Electric 1100B 70 kVA","notes":"The comparison table explicitly pairs kVA and kW. Family efficiency, dimensions/weight, battery compatibility and peripherals remain observations unless the table supplies an unambiguous rating-level binding.","observations_json":"[{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact published 1100B 70 kVA rating\",\"field\":\"input_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"current UPS comparison table / 1100B / 70 kVA / 63 kW\",\"source_id\":\"mitsubishi-electric-current-ups-comparison-20261103\",\"unit\":\"V\",\"value\":\"120/208 V\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Current family comparison cell; no unprinted rating-to-cabinet binding inferred\",\"field\":\"family_dimensions_and_net_weight\",\"kind\":\"reported\",\"locator\":\"current UPS comparison table / 1100B / 70 kVA / 63 kW\",\"source_id\":\"mitsubishi-electric-current-ups-comparison-20261103\",\"unit\":null,\"value\":\"31.5 in W x 27.0 in D x 67.3 in H; 499-807 lb family range\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Current family maximum/threshold claim; load point not supplied\",\"field\":\"family_ac_to_ac_efficiency\",\"kind\":\"reported\",\"locator\":\"current UPS comparison table / 1100B / 70 kVA / 63 kW\",\"source_id\":\"mitsubishi-electric-current-ups-comparison-20261103\",\"unit\":null,\"value\":\"Up to 93.1% AC-to-AC; load condition not stated\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Compatibility only; no battery model, energy or runtime configuration created\",\"field\":\"compatible_battery_types\",\"kind\":\"reported\",\"locator\":\"current UPS comparison table / 1100B / 70 kVA / 63 kW\",\"source_id\":\"mitsubishi-electric-current-ups-comparison-20261103\",\"unit\":null,\"value\":\"Lithium-ion; VRLA; pure lead\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Family options; not selected or combined into this rating configuration\",\"field\":\"available_peripherals\",\"kind\":\"reported\",\"locator\":\"current UPS comparison table / 1100B / 70 kVA / 63 kW\",\"source_id\":\"mitsubishi-electric-current-ups-comparison-20261103\",\"unit\":null,\"value\":\"Maintenance bypass/transformer/distribution options; CS141; RSAP\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"OEM application guidance; not deployment evidence\",\"field\":\"applications\",\"kind\":\"reported\",\"locator\":\"current UPS comparison table / 1100B / 70 kVA / 63 kW\",\"source_id\":\"mitsubishi-electric-current-ups-comparison-20261103\",\"unit\":null,\"value\":\"Data-center ancillary loads, edge, IT rooms and emergency lighting\"}]","official_url":"https://mitsubishicritical.com/uninterruptible-power-supplies/","output_power_kw":63,"power_conditions":"Current OEM comparison-table rated UPS output; frequency and load-point conditions are not stated on the comparison page","power_rating_kind":"rated UPS output apparent and active power","product_status":"listed in current Mitsubishi Electric UPS comparison","quality_status":"source_backed","record_id":"ca488f42-c7c6-5ad5-b60c-5fc774721b8d","record_scope":"configuration","source_urls":["https://mitsubishicritical.com/uninterruptible-power-supplies/"],"sources":["mitsubishi-electric-current-ups-comparison-20261103"],"updated_at":"2026-11-03T21:25:00Z","variant":"70 kVA / 63 kW; 120/208 V"}
{"apparent_power_kva":80,"capacity_scope":"Exact current OEM 1100B apparent/active output rating; optional battery, bypass, transformer, disconnect, communications and parallel choices excluded","created_at":"2026-11-03T21:25:00Z","entity_type":"equipment","equipment_category":"ups","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 1100B / 80 kVA / 72 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 1100B / 80 kVA / 72 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 1100B / 80 kVA / 72 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 1100B / 80 kVA / 72 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 1100B / 80 kVA / 72 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 1100B / 80 kVA / 72 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 1100B / 80 kVA / 72 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"notes\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 1100B / 80 kVA / 72 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 1100B / 80 kVA / 72 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 1100B / 80 kVA / 72 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 1100B / 80 kVA / 72 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"},\"unit\":\"kW\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 1100B / 80 kVA / 72 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 1100B / 80 kVA / 72 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 1100B / 80 kVA / 72 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 1100B / 80 kVA / 72 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 1100B / 80 kVA / 72 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}}}","field_sources_json":"{\"apparent_power_kva\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"capacity_scope\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"equipment_category\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"form_factor\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"manufacturer\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"model\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"name\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"notes\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"observations_json\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"official_url\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"output_power_kw\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"power_conditions\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"power_rating_kind\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"product_status\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"record_scope\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"variant\":[\"mitsubishi-electric-current-ups-comparison-20261103\"]}","form_factor":"UPS system","last_verified_at":"2026-11-03T21:25:00Z","manufacturer":"Mitsubishi Electric","model":"1100B","name":"Mitsubishi Electric 1100B 80 kVA","notes":"The comparison table explicitly pairs kVA and kW. Family efficiency, dimensions/weight, battery compatibility and peripherals remain observations unless the table supplies an unambiguous rating-level binding.","observations_json":"[{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact published 1100B 80 kVA rating\",\"field\":\"input_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"current UPS comparison table / 1100B / 80 kVA / 72 kW\",\"source_id\":\"mitsubishi-electric-current-ups-comparison-20261103\",\"unit\":\"V\",\"value\":\"120/208 V\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Current family comparison cell; no unprinted rating-to-cabinet binding inferred\",\"field\":\"family_dimensions_and_net_weight\",\"kind\":\"reported\",\"locator\":\"current UPS comparison table / 1100B / 80 kVA / 72 kW\",\"source_id\":\"mitsubishi-electric-current-ups-comparison-20261103\",\"unit\":null,\"value\":\"31.5 in W x 27.0 in D x 67.3 in H; 499-807 lb family range\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Current family maximum/threshold claim; load point not supplied\",\"field\":\"family_ac_to_ac_efficiency\",\"kind\":\"reported\",\"locator\":\"current UPS comparison table / 1100B / 80 kVA / 72 kW\",\"source_id\":\"mitsubishi-electric-current-ups-comparison-20261103\",\"unit\":null,\"value\":\"Up to 93.1% AC-to-AC; load condition not stated\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Compatibility only; no battery model, energy or runtime configuration created\",\"field\":\"compatible_battery_types\",\"kind\":\"reported\",\"locator\":\"current UPS comparison table / 1100B / 80 kVA / 72 kW\",\"source_id\":\"mitsubishi-electric-current-ups-comparison-20261103\",\"unit\":null,\"value\":\"Lithium-ion; VRLA; pure lead\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Family options; not selected or combined into this rating configuration\",\"field\":\"available_peripherals\",\"kind\":\"reported\",\"locator\":\"current UPS comparison table / 1100B / 80 kVA / 72 kW\",\"source_id\":\"mitsubishi-electric-current-ups-comparison-20261103\",\"unit\":null,\"value\":\"Maintenance bypass/transformer/distribution options; CS141; RSAP\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"OEM application guidance; not deployment evidence\",\"field\":\"applications\",\"kind\":\"reported\",\"locator\":\"current UPS comparison table / 1100B / 80 kVA / 72 kW\",\"source_id\":\"mitsubishi-electric-current-ups-comparison-20261103\",\"unit\":null,\"value\":\"Data-center ancillary loads, edge, IT rooms and emergency lighting\"}]","official_url":"https://mitsubishicritical.com/uninterruptible-power-supplies/","output_power_kw":72,"power_conditions":"Current OEM comparison-table rated UPS output; frequency and load-point conditions are not stated on the comparison page","power_rating_kind":"rated UPS output apparent and active power","product_status":"listed in current Mitsubishi Electric UPS comparison","quality_status":"source_backed","record_id":"15e30f15-981c-5d59-9f02-8ce3d8728ba1","record_scope":"configuration","source_urls":["https://mitsubishicritical.com/uninterruptible-power-supplies/"],"sources":["mitsubishi-electric-current-ups-comparison-20261103"],"updated_at":"2026-11-03T21:25:00Z","variant":"80 kVA / 72 kW; 120/208 V"}
{"apparent_power_kva":6,"capacity_scope":"Exact current OEM 7011B apparent/active output rating; optional battery, bypass, transformer, disconnect, communications and parallel choices excluded","created_at":"2026-11-03T21:25:00Z","entity_type":"equipment","equipment_category":"ups","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 7011B / 6 kVA / 4.2 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 7011B / 6 kVA / 4.2 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 7011B / 6 kVA / 4.2 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 7011B / 6 kVA / 4.2 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"input_voltage_v\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 7011B / 6 kVA / 4.2 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"},\"unit\":\"V\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 7011B / 6 kVA / 4.2 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 7011B / 6 kVA / 4.2 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 7011B / 6 kVA / 4.2 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"notes\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 7011B / 6 kVA / 4.2 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 7011B / 6 kVA / 4.2 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 7011B / 6 kVA / 4.2 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 7011B / 6 kVA / 4.2 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"},\"unit\":\"kW\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 7011B / 6 kVA / 4.2 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 7011B / 6 kVA / 4.2 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 7011B / 6 kVA / 4.2 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 7011B / 6 kVA / 4.2 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 7011B / 6 kVA / 4.2 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}}}","field_sources_json":"{\"apparent_power_kva\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"capacity_scope\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"equipment_category\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"form_factor\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"input_voltage_v\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"manufacturer\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"model\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"name\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"notes\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"observations_json\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"official_url\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"output_power_kw\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"power_conditions\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"power_rating_kind\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"product_status\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"record_scope\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"variant\":[\"mitsubishi-electric-current-ups-comparison-20261103\"]}","form_factor":"UPS system","input_voltage_v":208,"last_verified_at":"2026-11-03T21:25:00Z","manufacturer":"Mitsubishi Electric","model":"7011B","name":"Mitsubishi Electric 7011B 6 kVA","notes":"The comparison table explicitly pairs kVA and kW. Family efficiency, dimensions/weight, battery compatibility and peripherals remain observations unless the table supplies an unambiguous rating-level binding.","observations_json":"[{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact published 7011B 6 kVA rating\",\"field\":\"input_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"current UPS comparison table / 7011B / 6 kVA / 4.2 kW\",\"source_id\":\"mitsubishi-electric-current-ups-comparison-20261103\",\"unit\":\"V\",\"value\":\"208 V\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Current family comparison cell; no unprinted rating-to-cabinet binding inferred\",\"field\":\"family_dimensions_and_net_weight\",\"kind\":\"reported\",\"locator\":\"current UPS comparison table / 7011B / 6 kVA / 4.2 kW\",\"source_id\":\"mitsubishi-electric-current-ups-comparison-20261103\",\"unit\":null,\"value\":\"13.8 in W x 29.9 in D x 27.8 in H — 298 lb; 13.8 in W x 29.9 in D x 40.6 in H — 496 lb\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Current family maximum/threshold claim; load point not supplied\",\"field\":\"family_ac_to_ac_efficiency\",\"kind\":\"reported\",\"locator\":\"current UPS comparison table / 7011B / 6 kVA / 4.2 kW\",\"source_id\":\"mitsubishi-electric-current-ups-comparison-20261103\",\"unit\":null,\"value\":\">91% AC-to-AC; load condition not stated\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Compatibility only; no battery model, energy or runtime configuration created\",\"field\":\"compatible_battery_types\",\"kind\":\"reported\",\"locator\":\"current UPS comparison table / 7011B / 6 kVA / 4.2 kW\",\"source_id\":\"mitsubishi-electric-current-ups-comparison-20261103\",\"unit\":null,\"value\":\"Internal VRLA; external VRLA\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Family options; not selected or combined into this rating configuration\",\"field\":\"available_peripherals\",\"kind\":\"reported\",\"locator\":\"current UPS comparison table / 7011B / 6 kVA / 4.2 kW\",\"source_id\":\"mitsubishi-electric-current-ups-comparison-20261103\",\"unit\":null,\"value\":\"Maintenance Bypass Switch; CS141; RSAP\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"OEM application guidance; not deployment evidence\",\"field\":\"applications\",\"kind\":\"reported\",\"locator\":\"current UPS comparison table / 7011B / 6 kVA / 4.2 kW\",\"source_id\":\"mitsubishi-electric-current-ups-comparison-20261103\",\"unit\":null,\"value\":\"Edge/standalone IT racks and light industrial loads\"}]","official_url":"https://mitsubishicritical.com/uninterruptible-power-supplies/","output_power_kw":4.2,"power_conditions":"Current OEM comparison-table rated UPS output; frequency and load-point conditions are not stated on the comparison page","power_rating_kind":"rated UPS output apparent and active power","product_status":"listed in current Mitsubishi Electric UPS comparison","quality_status":"source_backed","record_id":"21d97b95-f997-5117-8846-981c8f9b288b","record_scope":"configuration","source_urls":["https://mitsubishicritical.com/uninterruptible-power-supplies/"],"sources":["mitsubishi-electric-current-ups-comparison-20261103"],"updated_at":"2026-11-03T21:25:00Z","variant":"6 kVA / 4.2 kW; 208 V"}
{"apparent_power_kva":8,"capacity_scope":"Exact current OEM 7011B apparent/active output rating; optional battery, bypass, transformer, disconnect, communications and parallel choices excluded","created_at":"2026-11-03T21:25:00Z","entity_type":"equipment","equipment_category":"ups","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 7011B / 8 kVA / 5.6 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 7011B / 8 kVA / 5.6 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 7011B / 8 kVA / 5.6 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 7011B / 8 kVA / 5.6 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"input_voltage_v\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 7011B / 8 kVA / 5.6 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"},\"unit\":\"V\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 7011B / 8 kVA / 5.6 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 7011B / 8 kVA / 5.6 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 7011B / 8 kVA / 5.6 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"notes\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 7011B / 8 kVA / 5.6 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 7011B / 8 kVA / 5.6 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 7011B / 8 kVA / 5.6 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 7011B / 8 kVA / 5.6 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"},\"unit\":\"kW\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 7011B / 8 kVA / 5.6 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 7011B / 8 kVA / 5.6 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 7011B / 8 kVA / 5.6 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 7011B / 8 kVA / 5.6 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 7011B / 8 kVA / 5.6 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}}}","field_sources_json":"{\"apparent_power_kva\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"capacity_scope\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"equipment_category\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"form_factor\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"input_voltage_v\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"manufacturer\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"model\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"name\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"notes\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"observations_json\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"official_url\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"output_power_kw\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"power_conditions\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"power_rating_kind\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"product_status\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"record_scope\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"variant\":[\"mitsubishi-electric-current-ups-comparison-20261103\"]}","form_factor":"UPS system","input_voltage_v":208,"last_verified_at":"2026-11-03T21:25:00Z","manufacturer":"Mitsubishi Electric","model":"7011B","name":"Mitsubishi Electric 7011B 8 kVA","notes":"The comparison table explicitly pairs kVA and kW. Family efficiency, dimensions/weight, battery compatibility and peripherals remain observations unless the table supplies an unambiguous rating-level binding.","observations_json":"[{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact published 7011B 8 kVA rating\",\"field\":\"input_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"current UPS comparison table / 7011B / 8 kVA / 5.6 kW\",\"source_id\":\"mitsubishi-electric-current-ups-comparison-20261103\",\"unit\":\"V\",\"value\":\"208 V\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Current family comparison cell; no unprinted rating-to-cabinet binding inferred\",\"field\":\"family_dimensions_and_net_weight\",\"kind\":\"reported\",\"locator\":\"current UPS comparison table / 7011B / 8 kVA / 5.6 kW\",\"source_id\":\"mitsubishi-electric-current-ups-comparison-20261103\",\"unit\":null,\"value\":\"13.8 in W x 29.9 in D x 27.8 in H — 298 lb; 13.8 in W x 29.9 in D x 40.6 in H — 496 lb\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Current family maximum/threshold claim; load point not supplied\",\"field\":\"family_ac_to_ac_efficiency\",\"kind\":\"reported\",\"locator\":\"current UPS comparison table / 7011B / 8 kVA / 5.6 kW\",\"source_id\":\"mitsubishi-electric-current-ups-comparison-20261103\",\"unit\":null,\"value\":\">91% AC-to-AC; load condition not stated\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Compatibility only; no battery model, energy or runtime configuration created\",\"field\":\"compatible_battery_types\",\"kind\":\"reported\",\"locator\":\"current UPS comparison table / 7011B / 8 kVA / 5.6 kW\",\"source_id\":\"mitsubishi-electric-current-ups-comparison-20261103\",\"unit\":null,\"value\":\"Internal VRLA; external VRLA\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Family options; not selected or combined into this rating configuration\",\"field\":\"available_peripherals\",\"kind\":\"reported\",\"locator\":\"current UPS comparison table / 7011B / 8 kVA / 5.6 kW\",\"source_id\":\"mitsubishi-electric-current-ups-comparison-20261103\",\"unit\":null,\"value\":\"Maintenance Bypass Switch; CS141; RSAP\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"OEM application guidance; not deployment evidence\",\"field\":\"applications\",\"kind\":\"reported\",\"locator\":\"current UPS comparison table / 7011B / 8 kVA / 5.6 kW\",\"source_id\":\"mitsubishi-electric-current-ups-comparison-20261103\",\"unit\":null,\"value\":\"Edge/standalone IT racks and light industrial loads\"}]","official_url":"https://mitsubishicritical.com/uninterruptible-power-supplies/","output_power_kw":5.6,"power_conditions":"Current OEM comparison-table rated UPS output; frequency and load-point conditions are not stated on the comparison page","power_rating_kind":"rated UPS output apparent and active power","product_status":"listed in current Mitsubishi Electric UPS comparison","quality_status":"source_backed","record_id":"9c133f34-4be1-59b9-bbb4-7b10ff091baa","record_scope":"configuration","source_urls":["https://mitsubishicritical.com/uninterruptible-power-supplies/"],"sources":["mitsubishi-electric-current-ups-comparison-20261103"],"updated_at":"2026-11-03T21:25:00Z","variant":"8 kVA / 5.6 kW; 208 V"}
{"apparent_power_kva":10,"capacity_scope":"Exact current OEM 7011B apparent/active output rating; optional battery, bypass, transformer, disconnect, communications and parallel choices excluded","created_at":"2026-11-03T21:25:00Z","entity_type":"equipment","equipment_category":"ups","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 7011B / 10 kVA / 7 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 7011B / 10 kVA / 7 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 7011B / 10 kVA / 7 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 7011B / 10 kVA / 7 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"input_voltage_v\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 7011B / 10 kVA / 7 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"},\"unit\":\"V\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 7011B / 10 kVA / 7 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 7011B / 10 kVA / 7 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 7011B / 10 kVA / 7 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"notes\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 7011B / 10 kVA / 7 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 7011B / 10 kVA / 7 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 7011B / 10 kVA / 7 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 7011B / 10 kVA / 7 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"},\"unit\":\"kW\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 7011B / 10 kVA / 7 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 7011B / 10 kVA / 7 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 7011B / 10 kVA / 7 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 7011B / 10 kVA / 7 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 7011B / 10 kVA / 7 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}}}","field_sources_json":"{\"apparent_power_kva\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"capacity_scope\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"equipment_category\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"form_factor\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"input_voltage_v\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"manufacturer\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"model\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"name\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"notes\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"observations_json\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"official_url\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"output_power_kw\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"power_conditions\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"power_rating_kind\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"product_status\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"record_scope\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"variant\":[\"mitsubishi-electric-current-ups-comparison-20261103\"]}","form_factor":"UPS system","input_voltage_v":208,"last_verified_at":"2026-11-03T21:25:00Z","manufacturer":"Mitsubishi Electric","model":"7011B","name":"Mitsubishi Electric 7011B 10 kVA","notes":"The comparison table explicitly pairs kVA and kW. Family efficiency, dimensions/weight, battery compatibility and peripherals remain observations unless the table supplies an unambiguous rating-level binding.","observations_json":"[{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact published 7011B 10 kVA rating\",\"field\":\"input_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"current UPS comparison table / 7011B / 10 kVA / 7 kW\",\"source_id\":\"mitsubishi-electric-current-ups-comparison-20261103\",\"unit\":\"V\",\"value\":\"208 V\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Current family comparison cell; no unprinted rating-to-cabinet binding inferred\",\"field\":\"family_dimensions_and_net_weight\",\"kind\":\"reported\",\"locator\":\"current UPS comparison table / 7011B / 10 kVA / 7 kW\",\"source_id\":\"mitsubishi-electric-current-ups-comparison-20261103\",\"unit\":null,\"value\":\"13.8 in W x 29.9 in D x 27.8 in H — 298 lb; 13.8 in W x 29.9 in D x 40.6 in H — 496 lb\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Current family maximum/threshold claim; load point not supplied\",\"field\":\"family_ac_to_ac_efficiency\",\"kind\":\"reported\",\"locator\":\"current UPS comparison table / 7011B / 10 kVA / 7 kW\",\"source_id\":\"mitsubishi-electric-current-ups-comparison-20261103\",\"unit\":null,\"value\":\">91% AC-to-AC; load condition not stated\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Compatibility only; no battery model, energy or runtime configuration created\",\"field\":\"compatible_battery_types\",\"kind\":\"reported\",\"locator\":\"current UPS comparison table / 7011B / 10 kVA / 7 kW\",\"source_id\":\"mitsubishi-electric-current-ups-comparison-20261103\",\"unit\":null,\"value\":\"Internal VRLA; external VRLA\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Family options; not selected or combined into this rating configuration\",\"field\":\"available_peripherals\",\"kind\":\"reported\",\"locator\":\"current UPS comparison table / 7011B / 10 kVA / 7 kW\",\"source_id\":\"mitsubishi-electric-current-ups-comparison-20261103\",\"unit\":null,\"value\":\"Maintenance Bypass Switch; CS141; RSAP\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"OEM application guidance; not deployment evidence\",\"field\":\"applications\",\"kind\":\"reported\",\"locator\":\"current UPS comparison table / 7011B / 10 kVA / 7 kW\",\"source_id\":\"mitsubishi-electric-current-ups-comparison-20261103\",\"unit\":null,\"value\":\"Edge/standalone IT racks and light industrial loads\"}]","official_url":"https://mitsubishicritical.com/uninterruptible-power-supplies/","output_power_kw":7.0,"power_conditions":"Current OEM comparison-table rated UPS output; frequency and load-point conditions are not stated on the comparison page","power_rating_kind":"rated UPS output apparent and active power","product_status":"listed in current Mitsubishi Electric UPS comparison","quality_status":"source_backed","record_id":"63247103-f2fe-541c-8cdf-05256b6988cd","record_scope":"configuration","source_urls":["https://mitsubishicritical.com/uninterruptible-power-supplies/"],"sources":["mitsubishi-electric-current-ups-comparison-20261103"],"updated_at":"2026-11-03T21:25:00Z","variant":"10 kVA / 7 kW; 208 V"}
{"apparent_power_kva":12,"capacity_scope":"Exact current OEM 7011B apparent/active output rating; optional battery, bypass, transformer, disconnect, communications and parallel choices excluded","created_at":"2026-11-03T21:25:00Z","entity_type":"equipment","equipment_category":"ups","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 7011B / 12 kVA / 8.4 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 7011B / 12 kVA / 8.4 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 7011B / 12 kVA / 8.4 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 7011B / 12 kVA / 8.4 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"input_voltage_v\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 7011B / 12 kVA / 8.4 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"},\"unit\":\"V\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 7011B / 12 kVA / 8.4 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 7011B / 12 kVA / 8.4 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 7011B / 12 kVA / 8.4 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"notes\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 7011B / 12 kVA / 8.4 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 7011B / 12 kVA / 8.4 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 7011B / 12 kVA / 8.4 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 7011B / 12 kVA / 8.4 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"},\"unit\":\"kW\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 7011B / 12 kVA / 8.4 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 7011B / 12 kVA / 8.4 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 7011B / 12 kVA / 8.4 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 7011B / 12 kVA / 8.4 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 7011B / 12 kVA / 8.4 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}}}","field_sources_json":"{\"apparent_power_kva\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"capacity_scope\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"equipment_category\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"form_factor\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"input_voltage_v\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"manufacturer\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"model\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"name\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"notes\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"observations_json\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"official_url\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"output_power_kw\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"power_conditions\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"power_rating_kind\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"product_status\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"record_scope\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"variant\":[\"mitsubishi-electric-current-ups-comparison-20261103\"]}","form_factor":"UPS system","input_voltage_v":208,"last_verified_at":"2026-11-03T21:25:00Z","manufacturer":"Mitsubishi Electric","model":"7011B","name":"Mitsubishi Electric 7011B 12 kVA","notes":"The comparison table explicitly pairs kVA and kW. Family efficiency, dimensions/weight, battery compatibility and peripherals remain observations unless the table supplies an unambiguous rating-level binding.","observations_json":"[{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact published 7011B 12 kVA rating\",\"field\":\"input_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"current UPS comparison table / 7011B / 12 kVA / 8.4 kW\",\"source_id\":\"mitsubishi-electric-current-ups-comparison-20261103\",\"unit\":\"V\",\"value\":\"208 V\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Current family comparison cell; no unprinted rating-to-cabinet binding inferred\",\"field\":\"family_dimensions_and_net_weight\",\"kind\":\"reported\",\"locator\":\"current UPS comparison table / 7011B / 12 kVA / 8.4 kW\",\"source_id\":\"mitsubishi-electric-current-ups-comparison-20261103\",\"unit\":null,\"value\":\"13.8 in W x 29.9 in D x 27.8 in H — 298 lb; 13.8 in W x 29.9 in D x 40.6 in H — 496 lb\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Current family maximum/threshold claim; load point not supplied\",\"field\":\"family_ac_to_ac_efficiency\",\"kind\":\"reported\",\"locator\":\"current UPS comparison table / 7011B / 12 kVA / 8.4 kW\",\"source_id\":\"mitsubishi-electric-current-ups-comparison-20261103\",\"unit\":null,\"value\":\">91% AC-to-AC; load condition not stated\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Compatibility only; no battery model, energy or runtime configuration created\",\"field\":\"compatible_battery_types\",\"kind\":\"reported\",\"locator\":\"current UPS comparison table / 7011B / 12 kVA / 8.4 kW\",\"source_id\":\"mitsubishi-electric-current-ups-comparison-20261103\",\"unit\":null,\"value\":\"Internal VRLA; external VRLA\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Family options; not selected or combined into this rating configuration\",\"field\":\"available_peripherals\",\"kind\":\"reported\",\"locator\":\"current UPS comparison table / 7011B / 12 kVA / 8.4 kW\",\"source_id\":\"mitsubishi-electric-current-ups-comparison-20261103\",\"unit\":null,\"value\":\"Maintenance Bypass Switch; CS141; RSAP\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"OEM application guidance; not deployment evidence\",\"field\":\"applications\",\"kind\":\"reported\",\"locator\":\"current UPS comparison table / 7011B / 12 kVA / 8.4 kW\",\"source_id\":\"mitsubishi-electric-current-ups-comparison-20261103\",\"unit\":null,\"value\":\"Edge/standalone IT racks and light industrial loads\"}]","official_url":"https://mitsubishicritical.com/uninterruptible-power-supplies/","output_power_kw":8.4,"power_conditions":"Current OEM comparison-table rated UPS output; frequency and load-point conditions are not stated on the comparison page","power_rating_kind":"rated UPS output apparent and active power","product_status":"listed in current Mitsubishi Electric UPS comparison","quality_status":"source_backed","record_id":"b29d0d0e-0ce6-59aa-b92d-55c94716a734","record_scope":"configuration","source_urls":["https://mitsubishicritical.com/uninterruptible-power-supplies/"],"sources":["mitsubishi-electric-current-ups-comparison-20261103"],"updated_at":"2026-11-03T21:25:00Z","variant":"12 kVA / 8.4 kW; 208 V"}
{"apparent_power_kva":80,"capacity_scope":"Exact current OEM 9900AEGIS apparent/active output rating; optional battery, bypass, transformer, disconnect, communications and parallel choices excluded","created_at":"2026-11-03T21:25:00Z","entity_type":"equipment","equipment_category":"ups","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 9900AEGIS / 80 kVA / 72 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 9900AEGIS / 80 kVA / 72 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 9900AEGIS / 80 kVA / 72 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 9900AEGIS / 80 kVA / 72 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"input_voltage_v\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 9900AEGIS / 80 kVA / 72 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"},\"unit\":\"V\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 9900AEGIS / 80 kVA / 72 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 9900AEGIS / 80 kVA / 72 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 9900AEGIS / 80 kVA / 72 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"notes\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 9900AEGIS / 80 kVA / 72 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 9900AEGIS / 80 kVA / 72 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 9900AEGIS / 80 kVA / 72 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 9900AEGIS / 80 kVA / 72 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"},\"unit\":\"kW\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 9900AEGIS / 80 kVA / 72 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 9900AEGIS / 80 kVA / 72 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 9900AEGIS / 80 kVA / 72 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 9900AEGIS / 80 kVA / 72 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 9900AEGIS / 80 kVA / 72 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}}}","field_sources_json":"{\"apparent_power_kva\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"capacity_scope\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"equipment_category\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"form_factor\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"input_voltage_v\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"manufacturer\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"model\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"name\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"notes\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"observations_json\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"official_url\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"output_power_kw\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"power_conditions\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"power_rating_kind\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"product_status\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"record_scope\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"variant\":[\"mitsubishi-electric-current-ups-comparison-20261103\"]}","form_factor":"UPS system","input_voltage_v":480,"last_verified_at":"2026-11-03T21:25:00Z","manufacturer":"Mitsubishi Electric","model":"9900AEGIS","name":"Mitsubishi Electric 9900AEGIS 80 kVA","notes":"The comparison table explicitly pairs kVA and kW. Family efficiency, dimensions/weight, battery compatibility and peripherals remain observations unless the table supplies an unambiguous rating-level binding.","observations_json":"[{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact published 9900AEGIS 80 kVA rating\",\"field\":\"input_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"current UPS comparison table / 9900AEGIS / 80 kVA / 72 kW\",\"source_id\":\"mitsubishi-electric-current-ups-comparison-20261103\",\"unit\":\"V\",\"value\":\"480 V\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Current family comparison cell; no unprinted rating-to-cabinet binding inferred\",\"field\":\"family_dimensions_and_net_weight\",\"kind\":\"reported\",\"locator\":\"current UPS comparison table / 9900AEGIS / 80 kVA / 72 kW\",\"source_id\":\"mitsubishi-electric-current-ups-comparison-20261103\",\"unit\":null,\"value\":\"Three family cabinet/weight sets: 27.6 x 32.8 x 80.6 in at 772 lb; 27.6 x 32.8 x 80.6 in at 860 lb; 35.4 x 32.8 x 80.6 in at 1080 lb\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Current family maximum/threshold claim; load point not supplied\",\"field\":\"family_ac_to_ac_efficiency\",\"kind\":\"reported\",\"locator\":\"current UPS comparison table / 9900AEGIS / 80 kVA / 72 kW\",\"source_id\":\"mitsubishi-electric-current-ups-comparison-20261103\",\"unit\":null,\"value\":\"Up to 96.6% AC-to-AC; ENERGY STAR claim; load not stated\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Compatibility only; no battery model, energy or runtime configuration created\",\"field\":\"compatible_battery_types\",\"kind\":\"reported\",\"locator\":\"current UPS comparison table / 9900AEGIS / 80 kVA / 72 kW\",\"source_id\":\"mitsubishi-electric-current-ups-comparison-20261103\",\"unit\":null,\"value\":\"Lithium-ion; VRLA; pure lead; VLA\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Family options; not selected or combined into this rating configuration\",\"field\":\"available_peripherals\",\"kind\":\"reported\",\"locator\":\"current UPS comparison table / 9900AEGIS / 80 kVA / 72 kW\",\"source_id\":\"mitsubishi-electric-current-ups-comparison-20261103\",\"unit\":null,\"value\":\"Maintenance bypass, transformers, DC disconnects, paralleling gear, CS141, RSAP, LookUPS\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"OEM application guidance; not deployment evidence\",\"field\":\"applications\",\"kind\":\"reported\",\"locator\":\"current UPS comparison table / 9900AEGIS / 80 kVA / 72 kW\",\"source_id\":\"mitsubishi-electric-current-ups-comparison-20261103\",\"unit\":null,\"value\":\"Data-center ancillary and enterprise/edge computing loads\"}]","official_url":"https://mitsubishicritical.com/uninterruptible-power-supplies/","output_power_kw":72,"power_conditions":"Current OEM comparison-table rated UPS output; frequency and load-point conditions are not stated on the comparison page","power_rating_kind":"rated UPS output apparent and active power","product_status":"listed in current Mitsubishi Electric UPS comparison","quality_status":"source_backed","record_id":"f940119f-f745-5981-8a51-2772752b9041","record_scope":"configuration","source_urls":["https://mitsubishicritical.com/uninterruptible-power-supplies/"],"sources":["mitsubishi-electric-current-ups-comparison-20261103"],"updated_at":"2026-11-03T21:25:00Z","variant":"80 kVA / 72 kW; 480 V"}
{"apparent_power_kva":100,"capacity_scope":"Exact current OEM 9900AEGIS apparent/active output rating; optional battery, bypass, transformer, disconnect, communications and parallel choices excluded","created_at":"2026-11-03T21:25:00Z","entity_type":"equipment","equipment_category":"ups","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 9900AEGIS / 100 kVA / 90 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 9900AEGIS / 100 kVA / 90 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 9900AEGIS / 100 kVA / 90 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 9900AEGIS / 100 kVA / 90 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"input_voltage_v\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 9900AEGIS / 100 kVA / 90 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"},\"unit\":\"V\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 9900AEGIS / 100 kVA / 90 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 9900AEGIS / 100 kVA / 90 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 9900AEGIS / 100 kVA / 90 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"notes\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 9900AEGIS / 100 kVA / 90 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 9900AEGIS / 100 kVA / 90 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 9900AEGIS / 100 kVA / 90 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 9900AEGIS / 100 kVA / 90 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"},\"unit\":\"kW\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 9900AEGIS / 100 kVA / 90 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 9900AEGIS / 100 kVA / 90 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 9900AEGIS / 100 kVA / 90 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 9900AEGIS / 100 kVA / 90 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 9900AEGIS / 100 kVA / 90 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}}}","field_sources_json":"{\"apparent_power_kva\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"capacity_scope\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"equipment_category\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"form_factor\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"input_voltage_v\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"manufacturer\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"model\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"name\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"notes\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"observations_json\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"official_url\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"output_power_kw\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"power_conditions\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"power_rating_kind\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"product_status\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"record_scope\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"variant\":[\"mitsubishi-electric-current-ups-comparison-20261103\"]}","form_factor":"UPS system","input_voltage_v":480,"last_verified_at":"2026-11-03T21:25:00Z","manufacturer":"Mitsubishi Electric","model":"9900AEGIS","name":"Mitsubishi Electric 9900AEGIS 100 kVA","notes":"The comparison table explicitly pairs kVA and kW. Family efficiency, dimensions/weight, battery compatibility and peripherals remain observations unless the table supplies an unambiguous rating-level binding.","observations_json":"[{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact published 9900AEGIS 100 kVA rating\",\"field\":\"input_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"current UPS comparison table / 9900AEGIS / 100 kVA / 90 kW\",\"source_id\":\"mitsubishi-electric-current-ups-comparison-20261103\",\"unit\":\"V\",\"value\":\"480 V\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Current family comparison cell; no unprinted rating-to-cabinet binding inferred\",\"field\":\"family_dimensions_and_net_weight\",\"kind\":\"reported\",\"locator\":\"current UPS comparison table / 9900AEGIS / 100 kVA / 90 kW\",\"source_id\":\"mitsubishi-electric-current-ups-comparison-20261103\",\"unit\":null,\"value\":\"Three family cabinet/weight sets: 27.6 x 32.8 x 80.6 in at 772 lb; 27.6 x 32.8 x 80.6 in at 860 lb; 35.4 x 32.8 x 80.6 in at 1080 lb\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Current family maximum/threshold claim; load point not supplied\",\"field\":\"family_ac_to_ac_efficiency\",\"kind\":\"reported\",\"locator\":\"current UPS comparison table / 9900AEGIS / 100 kVA / 90 kW\",\"source_id\":\"mitsubishi-electric-current-ups-comparison-20261103\",\"unit\":null,\"value\":\"Up to 96.6% AC-to-AC; ENERGY STAR claim; load not stated\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Compatibility only; no battery model, energy or runtime configuration created\",\"field\":\"compatible_battery_types\",\"kind\":\"reported\",\"locator\":\"current UPS comparison table / 9900AEGIS / 100 kVA / 90 kW\",\"source_id\":\"mitsubishi-electric-current-ups-comparison-20261103\",\"unit\":null,\"value\":\"Lithium-ion; VRLA; pure lead; VLA\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Family options; not selected or combined into this rating configuration\",\"field\":\"available_peripherals\",\"kind\":\"reported\",\"locator\":\"current UPS comparison table / 9900AEGIS / 100 kVA / 90 kW\",\"source_id\":\"mitsubishi-electric-current-ups-comparison-20261103\",\"unit\":null,\"value\":\"Maintenance bypass, transformers, DC disconnects, paralleling gear, CS141, RSAP, LookUPS\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"OEM application guidance; not deployment evidence\",\"field\":\"applications\",\"kind\":\"reported\",\"locator\":\"current UPS comparison table / 9900AEGIS / 100 kVA / 90 kW\",\"source_id\":\"mitsubishi-electric-current-ups-comparison-20261103\",\"unit\":null,\"value\":\"Data-center ancillary and enterprise/edge computing loads\"}]","official_url":"https://mitsubishicritical.com/uninterruptible-power-supplies/","output_power_kw":90,"power_conditions":"Current OEM comparison-table rated UPS output; frequency and load-point conditions are not stated on the comparison page","power_rating_kind":"rated UPS output apparent and active power","product_status":"listed in current Mitsubishi Electric UPS comparison","quality_status":"source_backed","record_id":"d2640dd0-ad44-540a-9b8d-b73526c8c175","record_scope":"configuration","source_urls":["https://mitsubishicritical.com/uninterruptible-power-supplies/"],"sources":["mitsubishi-electric-current-ups-comparison-20261103"],"updated_at":"2026-11-03T21:25:00Z","variant":"100 kVA / 90 kW; 480 V"}
{"apparent_power_kva":150,"capacity_scope":"Exact current OEM 9900AEGIS apparent/active output rating; optional battery, bypass, transformer, disconnect, communications and parallel choices excluded","created_at":"2026-11-03T21:25:00Z","entity_type":"equipment","equipment_category":"ups","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 9900AEGIS / 150 kVA / 135 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 9900AEGIS / 150 kVA / 135 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 9900AEGIS / 150 kVA / 135 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 9900AEGIS / 150 kVA / 135 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"input_voltage_v\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 9900AEGIS / 150 kVA / 135 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"},\"unit\":\"V\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 9900AEGIS / 150 kVA / 135 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 9900AEGIS / 150 kVA / 135 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 9900AEGIS / 150 kVA / 135 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"notes\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 9900AEGIS / 150 kVA / 135 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 9900AEGIS / 150 kVA / 135 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 9900AEGIS / 150 kVA / 135 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 9900AEGIS / 150 kVA / 135 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"},\"unit\":\"kW\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 9900AEGIS / 150 kVA / 135 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 9900AEGIS / 150 kVA / 135 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 9900AEGIS / 150 kVA / 135 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 9900AEGIS / 150 kVA / 135 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 9900AEGIS / 150 kVA / 135 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}}}","field_sources_json":"{\"apparent_power_kva\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"capacity_scope\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"equipment_category\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"form_factor\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"input_voltage_v\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"manufacturer\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"model\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"name\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"notes\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"observations_json\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"official_url\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"output_power_kw\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"power_conditions\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"power_rating_kind\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"product_status\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"record_scope\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"variant\":[\"mitsubishi-electric-current-ups-comparison-20261103\"]}","form_factor":"UPS system","input_voltage_v":480,"last_verified_at":"2026-11-03T21:25:00Z","manufacturer":"Mitsubishi Electric","model":"9900AEGIS","name":"Mitsubishi Electric 9900AEGIS 150 kVA","notes":"The comparison table explicitly pairs kVA and kW. Family efficiency, dimensions/weight, battery compatibility and peripherals remain observations unless the table supplies an unambiguous rating-level binding.","observations_json":"[{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact published 9900AEGIS 150 kVA rating\",\"field\":\"input_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"current UPS comparison table / 9900AEGIS / 150 kVA / 135 kW\",\"source_id\":\"mitsubishi-electric-current-ups-comparison-20261103\",\"unit\":\"V\",\"value\":\"480 V\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Current family comparison cell; no unprinted rating-to-cabinet binding inferred\",\"field\":\"family_dimensions_and_net_weight\",\"kind\":\"reported\",\"locator\":\"current UPS comparison table / 9900AEGIS / 150 kVA / 135 kW\",\"source_id\":\"mitsubishi-electric-current-ups-comparison-20261103\",\"unit\":null,\"value\":\"Three family cabinet/weight sets: 27.6 x 32.8 x 80.6 in at 772 lb; 27.6 x 32.8 x 80.6 in at 860 lb; 35.4 x 32.8 x 80.6 in at 1080 lb\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Current family maximum/threshold claim; load point not supplied\",\"field\":\"family_ac_to_ac_efficiency\",\"kind\":\"reported\",\"locator\":\"current UPS comparison table / 9900AEGIS / 150 kVA / 135 kW\",\"source_id\":\"mitsubishi-electric-current-ups-comparison-20261103\",\"unit\":null,\"value\":\"Up to 96.6% AC-to-AC; ENERGY STAR claim; load not stated\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Compatibility only; no battery model, energy or runtime configuration created\",\"field\":\"compatible_battery_types\",\"kind\":\"reported\",\"locator\":\"current UPS comparison table / 9900AEGIS / 150 kVA / 135 kW\",\"source_id\":\"mitsubishi-electric-current-ups-comparison-20261103\",\"unit\":null,\"value\":\"Lithium-ion; VRLA; pure lead; VLA\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Family options; not selected or combined into this rating configuration\",\"field\":\"available_peripherals\",\"kind\":\"reported\",\"locator\":\"current UPS comparison table / 9900AEGIS / 150 kVA / 135 kW\",\"source_id\":\"mitsubishi-electric-current-ups-comparison-20261103\",\"unit\":null,\"value\":\"Maintenance bypass, transformers, DC disconnects, paralleling gear, CS141, RSAP, LookUPS\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"OEM application guidance; not deployment evidence\",\"field\":\"applications\",\"kind\":\"reported\",\"locator\":\"current UPS comparison table / 9900AEGIS / 150 kVA / 135 kW\",\"source_id\":\"mitsubishi-electric-current-ups-comparison-20261103\",\"unit\":null,\"value\":\"Data-center ancillary and enterprise/edge computing loads\"}]","official_url":"https://mitsubishicritical.com/uninterruptible-power-supplies/","output_power_kw":135,"power_conditions":"Current OEM comparison-table rated UPS output; frequency and load-point conditions are not stated on the comparison page","power_rating_kind":"rated UPS output apparent and active power","product_status":"listed in current Mitsubishi Electric UPS comparison","quality_status":"source_backed","record_id":"25739aec-a3f7-57a1-9c1a-4a6bea311f6e","record_scope":"configuration","source_urls":["https://mitsubishicritical.com/uninterruptible-power-supplies/"],"sources":["mitsubishi-electric-current-ups-comparison-20261103"],"updated_at":"2026-11-03T21:25:00Z","variant":"150 kVA / 135 kW; 480 V"}
{"apparent_power_kva":160,"capacity_scope":"Exact current OEM 9900AEGIS apparent/active output rating; optional battery, bypass, transformer, disconnect, communications and parallel choices excluded","created_at":"2026-11-03T21:25:00Z","entity_type":"equipment","equipment_category":"ups","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 9900AEGIS / 160 kVA / 144 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 9900AEGIS / 160 kVA / 144 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 9900AEGIS / 160 kVA / 144 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 9900AEGIS / 160 kVA / 144 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"input_voltage_v\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 9900AEGIS / 160 kVA / 144 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"},\"unit\":\"V\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 9900AEGIS / 160 kVA / 144 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 9900AEGIS / 160 kVA / 144 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 9900AEGIS / 160 kVA / 144 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"notes\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 9900AEGIS / 160 kVA / 144 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 9900AEGIS / 160 kVA / 144 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 9900AEGIS / 160 kVA / 144 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 9900AEGIS / 160 kVA / 144 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"},\"unit\":\"kW\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 9900AEGIS / 160 kVA / 144 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 9900AEGIS / 160 kVA / 144 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 9900AEGIS / 160 kVA / 144 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 9900AEGIS / 160 kVA / 144 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 9900AEGIS / 160 kVA / 144 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}}}","field_sources_json":"{\"apparent_power_kva\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"capacity_scope\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"equipment_category\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"form_factor\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"input_voltage_v\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"manufacturer\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"model\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"name\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"notes\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"observations_json\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"official_url\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"output_power_kw\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"power_conditions\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"power_rating_kind\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"product_status\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"record_scope\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"variant\":[\"mitsubishi-electric-current-ups-comparison-20261103\"]}","form_factor":"UPS system","input_voltage_v":480,"last_verified_at":"2026-11-03T21:25:00Z","manufacturer":"Mitsubishi Electric","model":"9900AEGIS","name":"Mitsubishi Electric 9900AEGIS 160 kVA","notes":"The comparison table explicitly pairs kVA and kW. Family efficiency, dimensions/weight, battery compatibility and peripherals remain observations unless the table supplies an unambiguous rating-level binding.","observations_json":"[{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact published 9900AEGIS 160 kVA rating\",\"field\":\"input_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"current UPS comparison table / 9900AEGIS / 160 kVA / 144 kW\",\"source_id\":\"mitsubishi-electric-current-ups-comparison-20261103\",\"unit\":\"V\",\"value\":\"480 V\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Current family comparison cell; no unprinted rating-to-cabinet binding inferred\",\"field\":\"family_dimensions_and_net_weight\",\"kind\":\"reported\",\"locator\":\"current UPS comparison table / 9900AEGIS / 160 kVA / 144 kW\",\"source_id\":\"mitsubishi-electric-current-ups-comparison-20261103\",\"unit\":null,\"value\":\"Three family cabinet/weight sets: 27.6 x 32.8 x 80.6 in at 772 lb; 27.6 x 32.8 x 80.6 in at 860 lb; 35.4 x 32.8 x 80.6 in at 1080 lb\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Current family maximum/threshold claim; load point not supplied\",\"field\":\"family_ac_to_ac_efficiency\",\"kind\":\"reported\",\"locator\":\"current UPS comparison table / 9900AEGIS / 160 kVA / 144 kW\",\"source_id\":\"mitsubishi-electric-current-ups-comparison-20261103\",\"unit\":null,\"value\":\"Up to 96.6% AC-to-AC; ENERGY STAR claim; load not stated\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Compatibility only; no battery model, energy or runtime configuration created\",\"field\":\"compatible_battery_types\",\"kind\":\"reported\",\"locator\":\"current UPS comparison table / 9900AEGIS / 160 kVA / 144 kW\",\"source_id\":\"mitsubishi-electric-current-ups-comparison-20261103\",\"unit\":null,\"value\":\"Lithium-ion; VRLA; pure lead; VLA\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Family options; not selected or combined into this rating configuration\",\"field\":\"available_peripherals\",\"kind\":\"reported\",\"locator\":\"current UPS comparison table / 9900AEGIS / 160 kVA / 144 kW\",\"source_id\":\"mitsubishi-electric-current-ups-comparison-20261103\",\"unit\":null,\"value\":\"Maintenance bypass, transformers, DC disconnects, paralleling gear, CS141, RSAP, LookUPS\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"OEM application guidance; not deployment evidence\",\"field\":\"applications\",\"kind\":\"reported\",\"locator\":\"current UPS comparison table / 9900AEGIS / 160 kVA / 144 kW\",\"source_id\":\"mitsubishi-electric-current-ups-comparison-20261103\",\"unit\":null,\"value\":\"Data-center ancillary and enterprise/edge computing loads\"}]","official_url":"https://mitsubishicritical.com/uninterruptible-power-supplies/","output_power_kw":144,"power_conditions":"Current OEM comparison-table rated UPS output; frequency and load-point conditions are not stated on the comparison page","power_rating_kind":"rated UPS output apparent and active power","product_status":"listed in current Mitsubishi Electric UPS comparison","quality_status":"source_backed","record_id":"cb03e80b-c6b7-5701-9e64-3d6789c653af","record_scope":"configuration","source_urls":["https://mitsubishicritical.com/uninterruptible-power-supplies/"],"sources":["mitsubishi-electric-current-ups-comparison-20261103"],"updated_at":"2026-11-03T21:25:00Z","variant":"160 kVA / 144 kW; 480 V"}
{"apparent_power_kva":225,"capacity_scope":"Exact current OEM 9900AEGIS apparent/active output rating; optional battery, bypass, transformer, disconnect, communications and parallel choices excluded","created_at":"2026-11-03T21:25:00Z","entity_type":"equipment","equipment_category":"ups","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 9900AEGIS / 225 kVA / 202.5 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 9900AEGIS / 225 kVA / 202.5 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 9900AEGIS / 225 kVA / 202.5 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 9900AEGIS / 225 kVA / 202.5 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"input_voltage_v\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 9900AEGIS / 225 kVA / 202.5 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"},\"unit\":\"V\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 9900AEGIS / 225 kVA / 202.5 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 9900AEGIS / 225 kVA / 202.5 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 9900AEGIS / 225 kVA / 202.5 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"notes\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 9900AEGIS / 225 kVA / 202.5 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 9900AEGIS / 225 kVA / 202.5 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 9900AEGIS / 225 kVA / 202.5 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 9900AEGIS / 225 kVA / 202.5 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"},\"unit\":\"kW\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 9900AEGIS / 225 kVA / 202.5 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 9900AEGIS / 225 kVA / 202.5 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 9900AEGIS / 225 kVA / 202.5 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 9900AEGIS / 225 kVA / 202.5 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 9900AEGIS / 225 kVA / 202.5 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}}}","field_sources_json":"{\"apparent_power_kva\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"capacity_scope\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"equipment_category\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"form_factor\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"input_voltage_v\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"manufacturer\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"model\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"name\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"notes\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"observations_json\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"official_url\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"output_power_kw\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"power_conditions\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"power_rating_kind\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"product_status\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"record_scope\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"variant\":[\"mitsubishi-electric-current-ups-comparison-20261103\"]}","form_factor":"UPS system","input_voltage_v":480,"last_verified_at":"2026-11-03T21:25:00Z","manufacturer":"Mitsubishi Electric","model":"9900AEGIS","name":"Mitsubishi Electric 9900AEGIS 225 kVA","notes":"The comparison table explicitly pairs kVA and kW. Family efficiency, dimensions/weight, battery compatibility and peripherals remain observations unless the table supplies an unambiguous rating-level binding.","observations_json":"[{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact published 9900AEGIS 225 kVA rating\",\"field\":\"input_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"current UPS comparison table / 9900AEGIS / 225 kVA / 202.5 kW\",\"source_id\":\"mitsubishi-electric-current-ups-comparison-20261103\",\"unit\":\"V\",\"value\":\"480 V\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Current family comparison cell; no unprinted rating-to-cabinet binding inferred\",\"field\":\"family_dimensions_and_net_weight\",\"kind\":\"reported\",\"locator\":\"current UPS comparison table / 9900AEGIS / 225 kVA / 202.5 kW\",\"source_id\":\"mitsubishi-electric-current-ups-comparison-20261103\",\"unit\":null,\"value\":\"Three family cabinet/weight sets: 27.6 x 32.8 x 80.6 in at 772 lb; 27.6 x 32.8 x 80.6 in at 860 lb; 35.4 x 32.8 x 80.6 in at 1080 lb\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Current family maximum/threshold claim; load point not supplied\",\"field\":\"family_ac_to_ac_efficiency\",\"kind\":\"reported\",\"locator\":\"current UPS comparison table / 9900AEGIS / 225 kVA / 202.5 kW\",\"source_id\":\"mitsubishi-electric-current-ups-comparison-20261103\",\"unit\":null,\"value\":\"Up to 96.6% AC-to-AC; ENERGY STAR claim; load not stated\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Compatibility only; no battery model, energy or runtime configuration created\",\"field\":\"compatible_battery_types\",\"kind\":\"reported\",\"locator\":\"current UPS comparison table / 9900AEGIS / 225 kVA / 202.5 kW\",\"source_id\":\"mitsubishi-electric-current-ups-comparison-20261103\",\"unit\":null,\"value\":\"Lithium-ion; VRLA; pure lead; VLA\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Family options; not selected or combined into this rating configuration\",\"field\":\"available_peripherals\",\"kind\":\"reported\",\"locator\":\"current UPS comparison table / 9900AEGIS / 225 kVA / 202.5 kW\",\"source_id\":\"mitsubishi-electric-current-ups-comparison-20261103\",\"unit\":null,\"value\":\"Maintenance bypass, transformers, DC disconnects, paralleling gear, CS141, RSAP, LookUPS\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"OEM application guidance; not deployment evidence\",\"field\":\"applications\",\"kind\":\"reported\",\"locator\":\"current UPS comparison table / 9900AEGIS / 225 kVA / 202.5 kW\",\"source_id\":\"mitsubishi-electric-current-ups-comparison-20261103\",\"unit\":null,\"value\":\"Data-center ancillary and enterprise/edge computing loads\"}]","official_url":"https://mitsubishicritical.com/uninterruptible-power-supplies/","output_power_kw":202.5,"power_conditions":"Current OEM comparison-table rated UPS output; frequency and load-point conditions are not stated on the comparison page","power_rating_kind":"rated UPS output apparent and active power","product_status":"listed in current Mitsubishi Electric UPS comparison","quality_status":"source_backed","record_id":"41e8161e-931e-512d-a2f9-300f51a477c5","record_scope":"configuration","source_urls":["https://mitsubishicritical.com/uninterruptible-power-supplies/"],"sources":["mitsubishi-electric-current-ups-comparison-20261103"],"updated_at":"2026-11-03T21:25:00Z","variant":"225 kVA / 202.5 kW; 480 V"}
{"apparent_power_kva":300,"capacity_scope":"Exact current OEM 9900B apparent/active output rating; optional battery, bypass, transformer, disconnect, communications and parallel choices excluded","created_at":"2026-11-03T21:25:00Z","entity_type":"equipment","equipment_category":"ups","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 9900B / 300 kVA / 300 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 9900B / 300 kVA / 300 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 9900B / 300 kVA / 300 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 9900B / 300 kVA / 300 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"input_voltage_v\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 9900B / 300 kVA / 300 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"},\"unit\":\"V\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 9900B / 300 kVA / 300 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 9900B / 300 kVA / 300 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 9900B / 300 kVA / 300 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"notes\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 9900B / 300 kVA / 300 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 9900B / 300 kVA / 300 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 9900B / 300 kVA / 300 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 9900B / 300 kVA / 300 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"},\"unit\":\"kW\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 9900B / 300 kVA / 300 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 9900B / 300 kVA / 300 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 9900B / 300 kVA / 300 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 9900B / 300 kVA / 300 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 9900B / 300 kVA / 300 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}}}","field_sources_json":"{\"apparent_power_kva\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"capacity_scope\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"equipment_category\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"form_factor\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"input_voltage_v\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"manufacturer\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"model\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"name\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"notes\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"observations_json\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"official_url\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"output_power_kw\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"power_conditions\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"power_rating_kind\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"product_status\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"record_scope\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"variant\":[\"mitsubishi-electric-current-ups-comparison-20261103\"]}","form_factor":"UPS system","input_voltage_v":480,"last_verified_at":"2026-11-03T21:25:00Z","manufacturer":"Mitsubishi Electric","model":"9900B","name":"Mitsubishi Electric 9900B 300 kVA","notes":"The comparison table explicitly pairs kVA and kW. Family efficiency, dimensions/weight, battery compatibility and peripherals remain observations unless the table supplies an unambiguous rating-level binding.","observations_json":"[{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact published 9900B 300 kVA rating\",\"field\":\"input_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"current UPS comparison table / 9900B / 300 kVA / 300 kW\",\"source_id\":\"mitsubishi-electric-current-ups-comparison-20261103\",\"unit\":\"V\",\"value\":\"480 V\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Current family comparison cell; no unprinted rating-to-cabinet binding inferred\",\"field\":\"family_dimensions_and_net_weight\",\"kind\":\"reported\",\"locator\":\"current UPS comparison table / 9900B / 300 kVA / 300 kW\",\"source_id\":\"mitsubishi-electric-current-ups-comparison-20261103\",\"unit\":null,\"value\":\"Three ordered family sets: 55.1 x 32.7 x 80.7 in at 2360 lb; 88.35 x 32.7 x 80.7 in at 3605 lb; 106.9 x 32.7 x 80.7 in at 4525 lb\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Current family maximum/threshold claim; load point not supplied\",\"field\":\"family_ac_to_ac_efficiency\",\"kind\":\"reported\",\"locator\":\"current UPS comparison table / 9900B / 300 kVA / 300 kW\",\"source_id\":\"mitsubishi-electric-current-ups-comparison-20261103\",\"unit\":null,\"value\":\"Up to 96.5% AC-to-AC; load condition not stated\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Compatibility only; no battery model, energy or runtime configuration created\",\"field\":\"compatible_battery_types\",\"kind\":\"reported\",\"locator\":\"current UPS comparison table / 9900B / 300 kVA / 300 kW\",\"source_id\":\"mitsubishi-electric-current-ups-comparison-20261103\",\"unit\":null,\"value\":\"Lithium-ion; VRLA; pure lead; VLA\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Family options; not selected or combined into this rating configuration\",\"field\":\"available_peripherals\",\"kind\":\"reported\",\"locator\":\"current UPS comparison table / 9900B / 300 kVA / 300 kW\",\"source_id\":\"mitsubishi-electric-current-ups-comparison-20261103\",\"unit\":null,\"value\":\"Maintenance bypass, DC disconnects, paralleling gear, CS141, RSAP, LookUPS\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"OEM application guidance; not deployment evidence\",\"field\":\"applications\",\"kind\":\"reported\",\"locator\":\"current UPS comparison table / 9900B / 300 kVA / 300 kW\",\"source_id\":\"mitsubishi-electric-current-ups-comparison-20261103\",\"unit\":null,\"value\":\"Enterprise and regional-edge data-center computing loads\"}]","official_url":"https://mitsubishicritical.com/uninterruptible-power-supplies/","output_power_kw":300,"power_conditions":"Current OEM comparison-table rated UPS output; frequency and load-point conditions are not stated on the comparison page","power_rating_kind":"rated UPS output apparent and active power","product_status":"listed in current Mitsubishi Electric UPS comparison","quality_status":"source_backed","record_id":"36bf1570-498c-5428-80ef-9dcd6cdb2452","record_scope":"configuration","source_urls":["https://mitsubishicritical.com/uninterruptible-power-supplies/"],"sources":["mitsubishi-electric-current-ups-comparison-20261103"],"updated_at":"2026-11-03T21:25:00Z","variant":"300 kVA / 300 kW; 480 V"}
{"apparent_power_kva":500,"capacity_scope":"Exact current OEM 9900B apparent/active output rating; optional battery, bypass, transformer, disconnect, communications and parallel choices excluded","created_at":"2026-11-03T21:25:00Z","entity_type":"equipment","equipment_category":"ups","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 9900B / 500 kVA / 500 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 9900B / 500 kVA / 500 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 9900B / 500 kVA / 500 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 9900B / 500 kVA / 500 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"input_voltage_v\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 9900B / 500 kVA / 500 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"},\"unit\":\"V\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 9900B / 500 kVA / 500 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 9900B / 500 kVA / 500 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 9900B / 500 kVA / 500 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"notes\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 9900B / 500 kVA / 500 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 9900B / 500 kVA / 500 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 9900B / 500 kVA / 500 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 9900B / 500 kVA / 500 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"},\"unit\":\"kW\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 9900B / 500 kVA / 500 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 9900B / 500 kVA / 500 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 9900B / 500 kVA / 500 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 9900B / 500 kVA / 500 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 9900B / 500 kVA / 500 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}}}","field_sources_json":"{\"apparent_power_kva\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"capacity_scope\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"equipment_category\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"form_factor\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"input_voltage_v\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"manufacturer\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"model\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"name\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"notes\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"observations_json\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"official_url\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"output_power_kw\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"power_conditions\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"power_rating_kind\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"product_status\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"record_scope\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"variant\":[\"mitsubishi-electric-current-ups-comparison-20261103\"]}","form_factor":"UPS system","input_voltage_v":480,"last_verified_at":"2026-11-03T21:25:00Z","manufacturer":"Mitsubishi Electric","model":"9900B","name":"Mitsubishi Electric 9900B 500 kVA","notes":"The comparison table explicitly pairs kVA and kW. Family efficiency, dimensions/weight, battery compatibility and peripherals remain observations unless the table supplies an unambiguous rating-level binding.","observations_json":"[{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact published 9900B 500 kVA rating\",\"field\":\"input_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"current UPS comparison table / 9900B / 500 kVA / 500 kW\",\"source_id\":\"mitsubishi-electric-current-ups-comparison-20261103\",\"unit\":\"V\",\"value\":\"480 V\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Current family comparison cell; no unprinted rating-to-cabinet binding inferred\",\"field\":\"family_dimensions_and_net_weight\",\"kind\":\"reported\",\"locator\":\"current UPS comparison table / 9900B / 500 kVA / 500 kW\",\"source_id\":\"mitsubishi-electric-current-ups-comparison-20261103\",\"unit\":null,\"value\":\"Three ordered family sets: 55.1 x 32.7 x 80.7 in at 2360 lb; 88.35 x 32.7 x 80.7 in at 3605 lb; 106.9 x 32.7 x 80.7 in at 4525 lb\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Current family maximum/threshold claim; load point not supplied\",\"field\":\"family_ac_to_ac_efficiency\",\"kind\":\"reported\",\"locator\":\"current UPS comparison table / 9900B / 500 kVA / 500 kW\",\"source_id\":\"mitsubishi-electric-current-ups-comparison-20261103\",\"unit\":null,\"value\":\"Up to 96.5% AC-to-AC; load condition not stated\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Compatibility only; no battery model, energy or runtime configuration created\",\"field\":\"compatible_battery_types\",\"kind\":\"reported\",\"locator\":\"current UPS comparison table / 9900B / 500 kVA / 500 kW\",\"source_id\":\"mitsubishi-electric-current-ups-comparison-20261103\",\"unit\":null,\"value\":\"Lithium-ion; VRLA; pure lead; VLA\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Family options; not selected or combined into this rating configuration\",\"field\":\"available_peripherals\",\"kind\":\"reported\",\"locator\":\"current UPS comparison table / 9900B / 500 kVA / 500 kW\",\"source_id\":\"mitsubishi-electric-current-ups-comparison-20261103\",\"unit\":null,\"value\":\"Maintenance bypass, DC disconnects, paralleling gear, CS141, RSAP, LookUPS\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"OEM application guidance; not deployment evidence\",\"field\":\"applications\",\"kind\":\"reported\",\"locator\":\"current UPS comparison table / 9900B / 500 kVA / 500 kW\",\"source_id\":\"mitsubishi-electric-current-ups-comparison-20261103\",\"unit\":null,\"value\":\"Enterprise and regional-edge data-center computing loads\"}]","official_url":"https://mitsubishicritical.com/uninterruptible-power-supplies/","output_power_kw":500,"power_conditions":"Current OEM comparison-table rated UPS output; frequency and load-point conditions are not stated on the comparison page","power_rating_kind":"rated UPS output apparent and active power","product_status":"listed in current Mitsubishi Electric UPS comparison","quality_status":"source_backed","record_id":"bdb8fbe6-8aa0-5870-ac3b-6f51cd855618","record_scope":"configuration","source_urls":["https://mitsubishicritical.com/uninterruptible-power-supplies/"],"sources":["mitsubishi-electric-current-ups-comparison-20261103"],"updated_at":"2026-11-03T21:25:00Z","variant":"500 kVA / 500 kW; 480 V"}
{"apparent_power_kva":750,"capacity_scope":"Exact current OEM 9900B apparent/active output rating; optional battery, bypass, transformer, disconnect, communications and parallel choices excluded","created_at":"2026-11-03T21:25:00Z","entity_type":"equipment","equipment_category":"ups","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 9900B / 750 kVA / 750 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 9900B / 750 kVA / 750 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 9900B / 750 kVA / 750 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 9900B / 750 kVA / 750 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"input_voltage_v\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 9900B / 750 kVA / 750 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"},\"unit\":\"V\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 9900B / 750 kVA / 750 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 9900B / 750 kVA / 750 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 9900B / 750 kVA / 750 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"notes\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 9900B / 750 kVA / 750 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 9900B / 750 kVA / 750 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 9900B / 750 kVA / 750 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 9900B / 750 kVA / 750 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"},\"unit\":\"kW\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 9900B / 750 kVA / 750 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 9900B / 750 kVA / 750 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 9900B / 750 kVA / 750 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 9900B / 750 kVA / 750 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 9900B / 750 kVA / 750 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}}}","field_sources_json":"{\"apparent_power_kva\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"capacity_scope\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"equipment_category\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"form_factor\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"input_voltage_v\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"manufacturer\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"model\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"name\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"notes\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"observations_json\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"official_url\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"output_power_kw\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"power_conditions\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"power_rating_kind\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"product_status\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"record_scope\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"variant\":[\"mitsubishi-electric-current-ups-comparison-20261103\"]}","form_factor":"UPS system","input_voltage_v":480,"last_verified_at":"2026-11-03T21:25:00Z","manufacturer":"Mitsubishi Electric","model":"9900B","name":"Mitsubishi Electric 9900B 750 kVA","notes":"The comparison table explicitly pairs kVA and kW. Family efficiency, dimensions/weight, battery compatibility and peripherals remain observations unless the table supplies an unambiguous rating-level binding.","observations_json":"[{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact published 9900B 750 kVA rating\",\"field\":\"input_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"current UPS comparison table / 9900B / 750 kVA / 750 kW\",\"source_id\":\"mitsubishi-electric-current-ups-comparison-20261103\",\"unit\":\"V\",\"value\":\"480 V\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Current family comparison cell; no unprinted rating-to-cabinet binding inferred\",\"field\":\"family_dimensions_and_net_weight\",\"kind\":\"reported\",\"locator\":\"current UPS comparison table / 9900B / 750 kVA / 750 kW\",\"source_id\":\"mitsubishi-electric-current-ups-comparison-20261103\",\"unit\":null,\"value\":\"Three ordered family sets: 55.1 x 32.7 x 80.7 in at 2360 lb; 88.35 x 32.7 x 80.7 in at 3605 lb; 106.9 x 32.7 x 80.7 in at 4525 lb\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Current family maximum/threshold claim; load point not supplied\",\"field\":\"family_ac_to_ac_efficiency\",\"kind\":\"reported\",\"locator\":\"current UPS comparison table / 9900B / 750 kVA / 750 kW\",\"source_id\":\"mitsubishi-electric-current-ups-comparison-20261103\",\"unit\":null,\"value\":\"Up to 96.5% AC-to-AC; load condition not stated\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Compatibility only; no battery model, energy or runtime configuration created\",\"field\":\"compatible_battery_types\",\"kind\":\"reported\",\"locator\":\"current UPS comparison table / 9900B / 750 kVA / 750 kW\",\"source_id\":\"mitsubishi-electric-current-ups-comparison-20261103\",\"unit\":null,\"value\":\"Lithium-ion; VRLA; pure lead; VLA\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Family options; not selected or combined into this rating configuration\",\"field\":\"available_peripherals\",\"kind\":\"reported\",\"locator\":\"current UPS comparison table / 9900B / 750 kVA / 750 kW\",\"source_id\":\"mitsubishi-electric-current-ups-comparison-20261103\",\"unit\":null,\"value\":\"Maintenance bypass, DC disconnects, paralleling gear, CS141, RSAP, LookUPS\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"OEM application guidance; not deployment evidence\",\"field\":\"applications\",\"kind\":\"reported\",\"locator\":\"current UPS comparison table / 9900B / 750 kVA / 750 kW\",\"source_id\":\"mitsubishi-electric-current-ups-comparison-20261103\",\"unit\":null,\"value\":\"Enterprise and regional-edge data-center computing loads\"}]","official_url":"https://mitsubishicritical.com/uninterruptible-power-supplies/","output_power_kw":750,"power_conditions":"Current OEM comparison-table rated UPS output; frequency and load-point conditions are not stated on the comparison page","power_rating_kind":"rated UPS output apparent and active power","product_status":"listed in current Mitsubishi Electric UPS comparison","quality_status":"source_backed","record_id":"b9518569-2fb8-5461-8fac-e1e2936c05b1","record_scope":"configuration","source_urls":["https://mitsubishicritical.com/uninterruptible-power-supplies/"],"sources":["mitsubishi-electric-current-ups-comparison-20261103"],"updated_at":"2026-11-03T21:25:00Z","variant":"750 kVA / 750 kW; 480 V"}
{"apparent_power_kva":1050,"capacity_scope":"Exact current OEM 9900CX apparent/active output rating; optional battery, bypass, transformer, disconnect, communications and parallel choices excluded","created_at":"2026-11-03T21:25:00Z","entity_type":"equipment","equipment_category":"ups","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 9900CX / 1050 kVA / 1000 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 9900CX / 1050 kVA / 1000 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 9900CX / 1050 kVA / 1000 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 9900CX / 1050 kVA / 1000 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"input_voltage_v\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 9900CX / 1050 kVA / 1000 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"},\"unit\":\"V\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 9900CX / 1050 kVA / 1000 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 9900CX / 1050 kVA / 1000 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 9900CX / 1050 kVA / 1000 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"notes\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 9900CX / 1050 kVA / 1000 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 9900CX / 1050 kVA / 1000 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 9900CX / 1050 kVA / 1000 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 9900CX / 1050 kVA / 1000 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"},\"unit\":\"kW\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 9900CX / 1050 kVA / 1000 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 9900CX / 1050 kVA / 1000 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 9900CX / 1050 kVA / 1000 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 9900CX / 1050 kVA / 1000 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 9900CX / 1050 kVA / 1000 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}}}","field_sources_json":"{\"apparent_power_kva\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"capacity_scope\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"equipment_category\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"form_factor\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"input_voltage_v\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"manufacturer\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"model\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"name\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"notes\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"observations_json\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"official_url\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"output_power_kw\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"power_conditions\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"power_rating_kind\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"product_status\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"record_scope\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"variant\":[\"mitsubishi-electric-current-ups-comparison-20261103\"]}","form_factor":"UPS system","input_voltage_v":480,"last_verified_at":"2026-11-03T21:25:00Z","manufacturer":"Mitsubishi Electric","model":"9900CX","name":"Mitsubishi Electric 9900CX 1050 kVA","notes":"The comparison table explicitly pairs kVA and kW. Family efficiency, dimensions/weight, battery compatibility and peripherals remain observations unless the table supplies an unambiguous rating-level binding.","observations_json":"[{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact published 9900CX 1050 kVA rating\",\"field\":\"input_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"current UPS comparison table / 9900CX / 1050 kVA / 1000 kW\",\"source_id\":\"mitsubishi-electric-current-ups-comparison-20261103\",\"unit\":\"V\",\"value\":\"480 V\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Current family comparison cell; no unprinted rating-to-cabinet binding inferred\",\"field\":\"family_dimensions_and_net_weight\",\"kind\":\"reported\",\"locator\":\"current UPS comparison table / 9900CX / 1050 kVA / 1000 kW\",\"source_id\":\"mitsubishi-electric-current-ups-comparison-20261103\",\"unit\":null,\"value\":\"118.1 x 35.4 x 80.7 in; 6613 lb\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Current family maximum/threshold claim; load point not supplied\",\"field\":\"family_ac_to_ac_efficiency\",\"kind\":\"reported\",\"locator\":\"current UPS comparison table / 9900CX / 1050 kVA / 1000 kW\",\"source_id\":\"mitsubishi-electric-current-ups-comparison-20261103\",\"unit\":null,\"value\":\"Up to 97.0% AC-to-AC; load condition not stated\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Compatibility only; no battery model, energy or runtime configuration created\",\"field\":\"compatible_battery_types\",\"kind\":\"reported\",\"locator\":\"current UPS comparison table / 9900CX / 1050 kVA / 1000 kW\",\"source_id\":\"mitsubishi-electric-current-ups-comparison-20261103\",\"unit\":null,\"value\":\"Lithium-ion; VRLA; pure lead; VLA\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Family options; not selected or combined into this rating configuration\",\"field\":\"available_peripherals\",\"kind\":\"reported\",\"locator\":\"current UPS comparison table / 9900CX / 1050 kVA / 1000 kW\",\"source_id\":\"mitsubishi-electric-current-ups-comparison-20261103\",\"unit\":null,\"value\":\"Maintenance bypass, DC disconnect, paralleling gear, RSAP, LookUPS\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"OEM application guidance; not deployment evidence\",\"field\":\"applications\",\"kind\":\"reported\",\"locator\":\"current UPS comparison table / 9900CX / 1050 kVA / 1000 kW\",\"source_id\":\"mitsubishi-electric-current-ups-comparison-20261103\",\"unit\":null,\"value\":\"Hyperscale and colocation data-center computing loads\"}]","official_url":"https://mitsubishicritical.com/uninterruptible-power-supplies/","output_power_kw":1000,"power_conditions":"Current OEM comparison-table rated UPS output; frequency and load-point conditions are not stated on the comparison page","power_rating_kind":"rated UPS output apparent and active power","product_status":"listed in current Mitsubishi Electric UPS comparison","quality_status":"source_backed","record_id":"b7e5031f-82fb-5836-8f9a-68e108e72175","record_scope":"configuration","source_urls":["https://mitsubishicritical.com/uninterruptible-power-supplies/"],"sources":["mitsubishi-electric-current-ups-comparison-20261103"],"updated_at":"2026-11-03T21:25:00Z","variant":"1050 kVA / 1000 kW; 480 V"}
{"apparent_power_kva":1200,"capacity_scope":"Exact current OEM 9900D apparent/active output rating; optional battery, bypass, transformer, disconnect, communications and parallel choices excluded","created_at":"2026-11-03T21:25:00Z","entity_type":"equipment","equipment_category":"ups","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 9900D / 1200 kVA / 1200 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 9900D / 1200 kVA / 1200 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 9900D / 1200 kVA / 1200 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 9900D / 1200 kVA / 1200 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"input_voltage_v\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 9900D / 1200 kVA / 1200 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"},\"unit\":\"V\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 9900D / 1200 kVA / 1200 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 9900D / 1200 kVA / 1200 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 9900D / 1200 kVA / 1200 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"notes\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 9900D / 1200 kVA / 1200 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 9900D / 1200 kVA / 1200 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 9900D / 1200 kVA / 1200 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 9900D / 1200 kVA / 1200 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"},\"unit\":\"kW\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 9900D / 1200 kVA / 1200 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 9900D / 1200 kVA / 1200 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 9900D / 1200 kVA / 1200 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 9900D / 1200 kVA / 1200 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 9900D / 1200 kVA / 1200 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}}}","field_sources_json":"{\"apparent_power_kva\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"capacity_scope\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"equipment_category\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"form_factor\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"input_voltage_v\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"manufacturer\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"model\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"name\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"notes\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"observations_json\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"official_url\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"output_power_kw\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"power_conditions\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"power_rating_kind\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"product_status\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"record_scope\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"variant\":[\"mitsubishi-electric-current-ups-comparison-20261103\"]}","form_factor":"UPS system","input_voltage_v":480,"last_verified_at":"2026-11-03T21:25:00Z","manufacturer":"Mitsubishi Electric","model":"9900D","name":"Mitsubishi Electric 9900D 1200 kVA","notes":"The comparison table explicitly pairs kVA and kW. Family efficiency, dimensions/weight, battery compatibility and peripherals remain observations unless the table supplies an unambiguous rating-level binding.","observations_json":"[{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact published 9900D 1200 kVA rating\",\"field\":\"input_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"current UPS comparison table / 9900D / 1200 kVA / 1200 kW\",\"source_id\":\"mitsubishi-electric-current-ups-comparison-20261103\",\"unit\":\"V\",\"value\":\"480 V\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Current family comparison cell; no unprinted rating-to-cabinet binding inferred\",\"field\":\"family_dimensions_and_net_weight\",\"kind\":\"reported\",\"locator\":\"current UPS comparison table / 9900D / 1200 kVA / 1200 kW\",\"source_id\":\"mitsubishi-electric-current-ups-comparison-20261103\",\"unit\":null,\"value\":\"133.9 x 35.4 x 80.7 in; 7270 lb family value\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Current family maximum/threshold claim; load point not supplied\",\"field\":\"family_ac_to_ac_efficiency\",\"kind\":\"reported\",\"locator\":\"current UPS comparison table / 9900D / 1200 kVA / 1200 kW\",\"source_id\":\"mitsubishi-electric-current-ups-comparison-20261103\",\"unit\":null,\"value\":\"Up to 97.0% AC-to-AC; load condition not stated\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Compatibility only; no battery model, energy or runtime configuration created\",\"field\":\"compatible_battery_types\",\"kind\":\"reported\",\"locator\":\"current UPS comparison table / 9900D / 1200 kVA / 1200 kW\",\"source_id\":\"mitsubishi-electric-current-ups-comparison-20261103\",\"unit\":null,\"value\":\"Lithium-ion; VRLA; pure lead; VLA\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Family options; not selected or combined into this rating configuration\",\"field\":\"available_peripherals\",\"kind\":\"reported\",\"locator\":\"current UPS comparison table / 9900D / 1200 kVA / 1200 kW\",\"source_id\":\"mitsubishi-electric-current-ups-comparison-20261103\",\"unit\":null,\"value\":\"Maintenance bypass, DC disconnect, paralleling gear, RSAP, LookUPS\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"OEM application guidance; not deployment evidence\",\"field\":\"applications\",\"kind\":\"reported\",\"locator\":\"current UPS comparison table / 9900D / 1200 kVA / 1200 kW\",\"source_id\":\"mitsubishi-electric-current-ups-comparison-20261103\",\"unit\":null,\"value\":\"Hyperscale and colocation data-center computing loads\"}]","official_url":"https://mitsubishicritical.com/uninterruptible-power-supplies/","output_power_kw":1200,"power_conditions":"Current OEM comparison-table rated UPS output; frequency and load-point conditions are not stated on the comparison page","power_rating_kind":"rated UPS output apparent and active power","product_status":"listed in current Mitsubishi Electric UPS comparison","quality_status":"source_backed","record_id":"617c3102-05a9-567d-80dc-ebf8d1a059a2","record_scope":"configuration","source_urls":["https://mitsubishicritical.com/uninterruptible-power-supplies/"],"sources":["mitsubishi-electric-current-ups-comparison-20261103"],"updated_at":"2026-11-03T21:25:00Z","variant":"1200 kVA / 1200 kW; 480 V"}
{"apparent_power_kva":1250,"capacity_scope":"Exact current OEM 9900D apparent/active output rating; optional battery, bypass, transformer, disconnect, communications and parallel choices excluded","created_at":"2026-11-03T21:25:00Z","entity_type":"equipment","equipment_category":"ups","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 9900D / 1250 kVA / 1250 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 9900D / 1250 kVA / 1250 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 9900D / 1250 kVA / 1250 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 9900D / 1250 kVA / 1250 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"input_voltage_v\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 9900D / 1250 kVA / 1250 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"},\"unit\":\"V\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 9900D / 1250 kVA / 1250 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 9900D / 1250 kVA / 1250 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 9900D / 1250 kVA / 1250 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"notes\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 9900D / 1250 kVA / 1250 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 9900D / 1250 kVA / 1250 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 9900D / 1250 kVA / 1250 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 9900D / 1250 kVA / 1250 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"},\"unit\":\"kW\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 9900D / 1250 kVA / 1250 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 9900D / 1250 kVA / 1250 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 9900D / 1250 kVA / 1250 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 9900D / 1250 kVA / 1250 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / 9900D / 1250 kVA / 1250 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}}}","field_sources_json":"{\"apparent_power_kva\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"capacity_scope\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"equipment_category\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"form_factor\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"input_voltage_v\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"manufacturer\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"model\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"name\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"notes\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"observations_json\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"official_url\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"output_power_kw\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"power_conditions\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"power_rating_kind\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"product_status\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"record_scope\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"variant\":[\"mitsubishi-electric-current-ups-comparison-20261103\"]}","form_factor":"UPS system","input_voltage_v":480,"last_verified_at":"2026-11-03T21:25:00Z","manufacturer":"Mitsubishi Electric","model":"9900D","name":"Mitsubishi Electric 9900D 1250 kVA","notes":"The comparison table explicitly pairs kVA and kW. Family efficiency, dimensions/weight, battery compatibility and peripherals remain observations unless the table supplies an unambiguous rating-level binding.","observations_json":"[{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact published 9900D 1250 kVA rating\",\"field\":\"input_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"current UPS comparison table / 9900D / 1250 kVA / 1250 kW\",\"source_id\":\"mitsubishi-electric-current-ups-comparison-20261103\",\"unit\":\"V\",\"value\":\"480 V\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Current family comparison cell; no unprinted rating-to-cabinet binding inferred\",\"field\":\"family_dimensions_and_net_weight\",\"kind\":\"reported\",\"locator\":\"current UPS comparison table / 9900D / 1250 kVA / 1250 kW\",\"source_id\":\"mitsubishi-electric-current-ups-comparison-20261103\",\"unit\":null,\"value\":\"133.9 x 35.4 x 80.7 in; 7270 lb family value\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Current family maximum/threshold claim; load point not supplied\",\"field\":\"family_ac_to_ac_efficiency\",\"kind\":\"reported\",\"locator\":\"current UPS comparison table / 9900D / 1250 kVA / 1250 kW\",\"source_id\":\"mitsubishi-electric-current-ups-comparison-20261103\",\"unit\":null,\"value\":\"Up to 97.0% AC-to-AC; load condition not stated\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Compatibility only; no battery model, energy or runtime configuration created\",\"field\":\"compatible_battery_types\",\"kind\":\"reported\",\"locator\":\"current UPS comparison table / 9900D / 1250 kVA / 1250 kW\",\"source_id\":\"mitsubishi-electric-current-ups-comparison-20261103\",\"unit\":null,\"value\":\"Lithium-ion; VRLA; pure lead; VLA\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Family options; not selected or combined into this rating configuration\",\"field\":\"available_peripherals\",\"kind\":\"reported\",\"locator\":\"current UPS comparison table / 9900D / 1250 kVA / 1250 kW\",\"source_id\":\"mitsubishi-electric-current-ups-comparison-20261103\",\"unit\":null,\"value\":\"Maintenance bypass, DC disconnect, paralleling gear, RSAP, LookUPS\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"OEM application guidance; not deployment evidence\",\"field\":\"applications\",\"kind\":\"reported\",\"locator\":\"current UPS comparison table / 9900D / 1250 kVA / 1250 kW\",\"source_id\":\"mitsubishi-electric-current-ups-comparison-20261103\",\"unit\":null,\"value\":\"Hyperscale and colocation data-center computing loads\"}]","official_url":"https://mitsubishicritical.com/uninterruptible-power-supplies/","output_power_kw":1250,"power_conditions":"Current OEM comparison-table rated UPS output; frequency and load-point conditions are not stated on the comparison page","power_rating_kind":"rated UPS output apparent and active power","product_status":"listed in current Mitsubishi Electric UPS comparison","quality_status":"source_backed","record_id":"b297c93f-cf11-5686-8abd-b574fbac780e","record_scope":"configuration","source_urls":["https://mitsubishicritical.com/uninterruptible-power-supplies/"],"sources":["mitsubishi-electric-current-ups-comparison-20261103"],"updated_at":"2026-11-03T21:25:00Z","variant":"1250 kVA / 1250 kW; 480 V"}
{"apparent_power_kva":500,"capacity_scope":"Exact current OEM SUMMIT Series apparent/active output rating; optional battery, bypass, transformer, disconnect, communications and parallel choices excluded","created_at":"2026-11-03T21:25:00Z","entity_type":"equipment","equipment_category":"ups","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / SUMMIT Series / 500 kVA / 500 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / SUMMIT Series / 500 kVA / 500 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / SUMMIT Series / 500 kVA / 500 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / SUMMIT Series / 500 kVA / 500 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"input_voltage_v\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / SUMMIT Series / 500 kVA / 500 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"},\"unit\":\"V\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / SUMMIT Series / 500 kVA / 500 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / SUMMIT Series / 500 kVA / 500 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / SUMMIT Series / 500 kVA / 500 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"notes\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / SUMMIT Series / 500 kVA / 500 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / SUMMIT Series / 500 kVA / 500 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / SUMMIT Series / 500 kVA / 500 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / SUMMIT Series / 500 kVA / 500 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"},\"unit\":\"kW\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / SUMMIT Series / 500 kVA / 500 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / SUMMIT Series / 500 kVA / 500 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / SUMMIT Series / 500 kVA / 500 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / SUMMIT Series / 500 kVA / 500 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / SUMMIT Series / 500 kVA / 500 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}}}","field_sources_json":"{\"apparent_power_kva\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"capacity_scope\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"equipment_category\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"form_factor\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"input_voltage_v\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"manufacturer\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"model\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"name\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"notes\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"observations_json\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"official_url\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"output_power_kw\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"power_conditions\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"power_rating_kind\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"product_status\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"record_scope\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"variant\":[\"mitsubishi-electric-current-ups-comparison-20261103\"]}","form_factor":"UPS system","input_voltage_v":480,"last_verified_at":"2026-11-03T21:25:00Z","manufacturer":"Mitsubishi Electric","model":"SUMMIT Series","name":"Mitsubishi Electric SUMMIT Series 500 kVA","notes":"The comparison table explicitly pairs kVA and kW. Family efficiency, dimensions/weight, battery compatibility and peripherals remain observations unless the table supplies an unambiguous rating-level binding.","observations_json":"[{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact published SUMMIT Series 500 kVA rating\",\"field\":\"input_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"current UPS comparison table / SUMMIT Series / 500 kVA / 500 kW\",\"source_id\":\"mitsubishi-electric-current-ups-comparison-20261103\",\"unit\":\"V\",\"value\":\"480 V\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Current family comparison cell; no unprinted rating-to-cabinet binding inferred\",\"field\":\"family_dimensions_and_net_weight\",\"kind\":\"reported\",\"locator\":\"current UPS comparison table / SUMMIT Series / 500 kVA / 500 kW\",\"source_id\":\"mitsubishi-electric-current-ups-comparison-20261103\",\"unit\":null,\"value\":\"Two ordered family sets: 79.4 x 33.5 x 80.4 in at 3072 lb; 101.8 x 33.5 x 80.6 in at 4290 lb\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Current family maximum/threshold claim; load point not supplied\",\"field\":\"family_ac_to_ac_efficiency\",\"kind\":\"reported\",\"locator\":\"current UPS comparison table / SUMMIT Series / 500 kVA / 500 kW\",\"source_id\":\"mitsubishi-electric-current-ups-comparison-20261103\",\"unit\":null,\"value\":\"Up to 98.2% AC-to-AC; ENERGY STAR claim; load not stated\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Compatibility only; no battery model, energy or runtime configuration created\",\"field\":\"compatible_battery_types\",\"kind\":\"reported\",\"locator\":\"current UPS comparison table / SUMMIT Series / 500 kVA / 500 kW\",\"source_id\":\"mitsubishi-electric-current-ups-comparison-20261103\",\"unit\":null,\"value\":\"Lithium-ion; VRLA; pure lead; VLA\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Family options; not selected or combined into this rating configuration\",\"field\":\"available_peripherals\",\"kind\":\"reported\",\"locator\":\"current UPS comparison table / SUMMIT Series / 500 kVA / 500 kW\",\"source_id\":\"mitsubishi-electric-current-ups-comparison-20261103\",\"unit\":null,\"value\":\"Maintenance bypass, DC disconnect, CS141, RSAP, LookUPS\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"OEM application guidance; not deployment evidence\",\"field\":\"applications\",\"kind\":\"reported\",\"locator\":\"current UPS comparison table / SUMMIT Series / 500 kVA / 500 kW\",\"source_id\":\"mitsubishi-electric-current-ups-comparison-20261103\",\"unit\":null,\"value\":\"Colocation, enterprise and regional-edge computing loads\"}]","official_url":"https://mitsubishicritical.com/uninterruptible-power-supplies/","output_power_kw":500,"power_conditions":"Current OEM comparison-table rated UPS output; frequency and load-point conditions are not stated on the comparison page","power_rating_kind":"rated UPS output apparent and active power","product_status":"listed in current Mitsubishi Electric UPS comparison","quality_status":"source_backed","record_id":"f68bf241-c7b4-564f-8576-bea917c65bb7","record_scope":"configuration","source_urls":["https://mitsubishicritical.com/uninterruptible-power-supplies/"],"sources":["mitsubishi-electric-current-ups-comparison-20261103"],"updated_at":"2026-11-03T21:25:00Z","variant":"500 kVA / 500 kW; 480 V"}
{"apparent_power_kva":750,"capacity_scope":"Exact current OEM SUMMIT Series apparent/active output rating; optional battery, bypass, transformer, disconnect, communications and parallel choices excluded","created_at":"2026-11-03T21:25:00Z","entity_type":"equipment","equipment_category":"ups","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / SUMMIT Series / 750 kVA / 750 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / SUMMIT Series / 750 kVA / 750 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / SUMMIT Series / 750 kVA / 750 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / SUMMIT Series / 750 kVA / 750 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"input_voltage_v\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / SUMMIT Series / 750 kVA / 750 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"},\"unit\":\"V\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / SUMMIT Series / 750 kVA / 750 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / SUMMIT Series / 750 kVA / 750 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / SUMMIT Series / 750 kVA / 750 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"notes\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / SUMMIT Series / 750 kVA / 750 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / SUMMIT Series / 750 kVA / 750 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / SUMMIT Series / 750 kVA / 750 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / SUMMIT Series / 750 kVA / 750 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"},\"unit\":\"kW\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / SUMMIT Series / 750 kVA / 750 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / SUMMIT Series / 750 kVA / 750 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / SUMMIT Series / 750 kVA / 750 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / SUMMIT Series / 750 kVA / 750 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"current UPS comparison table / SUMMIT Series / 750 kVA / 750 kW\",\"source_publication_dates\":{\"mitsubishi-electric-current-ups-comparison-20261103\":\"2026-07-29\"}}}","field_sources_json":"{\"apparent_power_kva\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"capacity_scope\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"equipment_category\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"form_factor\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"input_voltage_v\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"manufacturer\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"model\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"name\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"notes\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"observations_json\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"official_url\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"output_power_kw\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"power_conditions\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"power_rating_kind\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"product_status\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"record_scope\":[\"mitsubishi-electric-current-ups-comparison-20261103\"],\"variant\":[\"mitsubishi-electric-current-ups-comparison-20261103\"]}","form_factor":"UPS system","input_voltage_v":480,"last_verified_at":"2026-11-03T21:25:00Z","manufacturer":"Mitsubishi Electric","model":"SUMMIT Series","name":"Mitsubishi Electric SUMMIT Series 750 kVA","notes":"The comparison table explicitly pairs kVA and kW. Family efficiency, dimensions/weight, battery compatibility and peripherals remain observations unless the table supplies an unambiguous rating-level binding.","observations_json":"[{\"as_of\":\"2026-11-03\",\"boundary\":\"Exact published SUMMIT Series 750 kVA rating\",\"field\":\"input_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"current UPS comparison table / SUMMIT Series / 750 kVA / 750 kW\",\"source_id\":\"mitsubishi-electric-current-ups-comparison-20261103\",\"unit\":\"V\",\"value\":\"480 V\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Current family comparison cell; no unprinted rating-to-cabinet binding inferred\",\"field\":\"family_dimensions_and_net_weight\",\"kind\":\"reported\",\"locator\":\"current UPS comparison table / SUMMIT Series / 750 kVA / 750 kW\",\"source_id\":\"mitsubishi-electric-current-ups-comparison-20261103\",\"unit\":null,\"value\":\"Two ordered family sets: 79.4 x 33.5 x 80.4 in at 3072 lb; 101.8 x 33.5 x 80.6 in at 4290 lb\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Current family maximum/threshold claim; load point not supplied\",\"field\":\"family_ac_to_ac_efficiency\",\"kind\":\"reported\",\"locator\":\"current UPS comparison table / SUMMIT Series / 750 kVA / 750 kW\",\"source_id\":\"mitsubishi-electric-current-ups-comparison-20261103\",\"unit\":null,\"value\":\"Up to 98.2% AC-to-AC; ENERGY STAR claim; load not stated\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Compatibility only; no battery model, energy or runtime configuration created\",\"field\":\"compatible_battery_types\",\"kind\":\"reported\",\"locator\":\"current UPS comparison table / SUMMIT Series / 750 kVA / 750 kW\",\"source_id\":\"mitsubishi-electric-current-ups-comparison-20261103\",\"unit\":null,\"value\":\"Lithium-ion; VRLA; pure lead; VLA\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Family options; not selected or combined into this rating configuration\",\"field\":\"available_peripherals\",\"kind\":\"reported\",\"locator\":\"current UPS comparison table / SUMMIT Series / 750 kVA / 750 kW\",\"source_id\":\"mitsubishi-electric-current-ups-comparison-20261103\",\"unit\":null,\"value\":\"Maintenance bypass, DC disconnect, CS141, RSAP, LookUPS\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"OEM application guidance; not deployment evidence\",\"field\":\"applications\",\"kind\":\"reported\",\"locator\":\"current UPS comparison table / SUMMIT Series / 750 kVA / 750 kW\",\"source_id\":\"mitsubishi-electric-current-ups-comparison-20261103\",\"unit\":null,\"value\":\"Colocation, enterprise and regional-edge computing loads\"}]","official_url":"https://mitsubishicritical.com/uninterruptible-power-supplies/","output_power_kw":750,"power_conditions":"Current OEM comparison-table rated UPS output; frequency and load-point conditions are not stated on the comparison page","power_rating_kind":"rated UPS output apparent and active power","product_status":"listed in current Mitsubishi Electric UPS comparison","quality_status":"source_backed","record_id":"2d43b473-9cbc-5e91-8b46-8a7374cce58c","record_scope":"configuration","source_urls":["https://mitsubishicritical.com/uninterruptible-power-supplies/"],"sources":["mitsubishi-electric-current-ups-comparison-20261103"],"updated_at":"2026-11-03T21:25:00Z","variant":"750 kVA / 750 kW; 480 V"}
