{"capacity_scope":"Exact CDU100 catalogue configuration; shared family performance retained only where the OEM sheet binds it to both listed SKUs","communication_protocols":["Webserver","Modbus","SNMP"],"cooling_capacity_kw":100,"cooling_rating_conditions":"100 kW at 6 K approach and 100 L/min primary flow; minimum approach 4 K","cooling_technology":"liquid-to-liquid in-rack coolant distribution unit","created_at":"2026-11-03T10:20:40Z","depth_mm":950,"entity_type":"equipment","equipment_category":"cdu","evidence_json":"{\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"CDU100 General Data and Standard Product table, Spec sheet A\",\"source_publication_dates\":{\"nvent-cdu100-spec01467-20261103\":null}},\"communication_protocols\":{\"confidence\":\"high\",\"locator\":\"CDU100 General Data and Standard Product table, Spec sheet A\",\"source_publication_dates\":{\"nvent-cdu100-spec01467-20261103\":null}},\"cooling_capacity_kw\":{\"confidence\":\"high\",\"locator\":\"CDU100 General Data and Standard Product table, Spec sheet A\",\"source_publication_dates\":{\"nvent-cdu100-spec01467-20261103\":null},\"unit\":\"kW\"},\"cooling_rating_conditions\":{\"confidence\":\"high\",\"locator\":\"CDU100 General Data and Standard Product table, Spec sheet A\",\"source_publication_dates\":{\"nvent-cdu100-spec01467-20261103\":null}},\"cooling_technology\":{\"confidence\":\"high\",\"locator\":\"CDU100 General Data and Standard Product table, Spec sheet A\",\"source_publication_dates\":{\"nvent-cdu100-spec01467-20261103\":null}},\"depth_mm\":{\"confidence\":\"high\",\"locator\":\"CDU100 General Data and Standard Product table, Spec sheet A\",\"source_publication_dates\":{\"nvent-cdu100-spec01467-20261103\":null},\"unit\":\"mm\"},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"CDU100 General Data and Standard Product table, Spec sheet A\",\"source_publication_dates\":{\"nvent-cdu100-spec01467-20261103\":null}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"CDU100 General Data and Standard Product table, Spec sheet A\",\"source_publication_dates\":{\"nvent-cdu100-spec01467-20261103\":null}},\"heat_rejection\":{\"confidence\":\"high\",\"locator\":\"CDU100 General Data and Standard Product table, Spec sheet A\",\"source_publication_dates\":{\"nvent-cdu100-spec01467-20261103\":null}},\"height_mm\":{\"confidence\":\"high\",\"locator\":\"CDU100 General Data and Standard Product table, Spec sheet A\",\"source_publication_dates\":{\"nvent-cdu100-spec01467-20261103\":null},\"unit\":\"mm\"},\"input_power_kw\":{\"confidence\":\"high\",\"locator\":\"CDU100 General Data and Standard Product table, Spec sheet A\",\"source_publication_dates\":{\"nvent-cdu100-spec01467-20261103\":null},\"unit\":\"kW\"},\"liquid_flow_l_min\":{\"confidence\":\"high\",\"locator\":\"CDU100 General Data and Standard Product table, Spec sheet A\",\"source_publication_dates\":{\"nvent-cdu100-spec01467-20261103\":null},\"unit\":\"L/min\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"CDU100 General Data and Standard Product table, Spec sheet A\",\"source_publication_dates\":{\"nvent-cdu100-spec01467-20261103\":null}},\"model\":{\"confidence\":\"high\",\"locator\":\"CDU100 General Data and Standard Product table, Spec sheet A\",\"source_publication_dates\":{\"nvent-cdu100-spec01467-20261103\":null}},\"name\":{\"confidence\":\"high\",\"locator\":\"CDU100 General Data and Standard Product table, Spec sheet A\",\"source_publication_dates\":{\"nvent-cdu100-spec01467-20261103\":null}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"CDU100 General Data and Standard Product table, Spec sheet A\",\"source_publication_dates\":{\"nvent-cdu100-spec01467-20261103\":null}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"CDU100 General Data and Standard Product table, Spec sheet A\",\"source_publication_dates\":{\"nvent-cdu100-spec01467-20261103\":null}},\"peak_power_kw\":{\"confidence\":\"high\",\"locator\":\"CDU100 General Data and Standard Product table, Spec sheet A\",\"source_publication_dates\":{\"nvent-cdu100-spec01467-20261103\":null},\"unit\":\"kW\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"CDU100 General Data and Standard Product table, Spec sheet A\",\"source_publication_dates\":{\"nvent-cdu100-spec01467-20261103\":null}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"CDU100 General Data and Standard Product table, Spec sheet A\",\"source_publication_dates\":{\"nvent-cdu100-spec01467-20261103\":null}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"CDU100 General Data and Standard Product table, Spec sheet A\",\"source_publication_dates\":{\"nvent-cdu100-spec01467-20261103\":null}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"CDU100 General Data and Standard Product table, Spec sheet A\",\"source_publication_dates\":{\"nvent-cdu100-spec01467-20261103\":null}},\"redundancy\":{\"confidence\":\"high\",\"locator\":\"CDU100 General Data and Standard Product table, Spec sheet A\",\"source_publication_dates\":{\"nvent-cdu100-spec01467-20261103\":null}},\"temperature_max_c\":{\"confidence\":\"high\",\"locator\":\"CDU100 General Data and Standard Product table, Spec sheet A\",\"source_publication_dates\":{\"nvent-cdu100-spec01467-20261103\":null},\"unit\":\"degC\"},\"temperature_min_c\":{\"confidence\":\"high\",\"locator\":\"CDU100 General Data and Standard Product table, Spec sheet A\",\"source_publication_dates\":{\"nvent-cdu100-spec01467-20261103\":null},\"unit\":\"degC\"},\"variant\":{\"confidence\":\"high\",\"locator\":\"CDU100 General Data and Standard Product table, Spec sheet A\",\"source_publication_dates\":{\"nvent-cdu100-spec01467-20261103\":null}},\"weight_kg\":{\"confidence\":\"high\",\"locator\":\"CDU100 General Data and Standard Product table, Spec sheet A\",\"source_publication_dates\":{\"nvent-cdu100-spec01467-20261103\":null},\"unit\":\"kg\"},\"width_mm\":{\"confidence\":\"high\",\"locator\":\"CDU100 General Data and Standard Product table, Spec sheet A\",\"source_publication_dates\":{\"nvent-cdu100-spec01467-20261103\":null},\"unit\":\"mm\"}}","field_sources_json":"{\"capacity_scope\":[\"nvent-cdu100-spec01467-20261103\"],\"communication_protocols\":[\"nvent-cdu100-spec01467-20261103\"],\"cooling_capacity_kw\":[\"nvent-cdu100-spec01467-20261103\"],\"cooling_rating_conditions\":[\"nvent-cdu100-spec01467-20261103\"],\"cooling_technology\":[\"nvent-cdu100-spec01467-20261103\"],\"depth_mm\":[\"nvent-cdu100-spec01467-20261103\"],\"equipment_category\":[\"nvent-cdu100-spec01467-20261103\"],\"form_factor\":[\"nvent-cdu100-spec01467-20261103\"],\"heat_rejection\":[\"nvent-cdu100-spec01467-20261103\"],\"height_mm\":[\"nvent-cdu100-spec01467-20261103\"],\"input_power_kw\":[\"nvent-cdu100-spec01467-20261103\"],\"liquid_flow_l_min\":[\"nvent-cdu100-spec01467-20261103\"],\"manufacturer\":[\"nvent-cdu100-spec01467-20261103\"],\"model\":[\"nvent-cdu100-spec01467-20261103\"],\"name\":[\"nvent-cdu100-spec01467-20261103\"],\"observations_json\":[\"nvent-cdu100-spec01467-20261103\"],\"official_url\":[\"nvent-cdu100-spec01467-20261103\"],\"peak_power_kw\":[\"nvent-cdu100-spec01467-20261103\"],\"power_conditions\":[\"nvent-cdu100-spec01467-20261103\"],\"power_rating_kind\":[\"nvent-cdu100-spec01467-20261103\"],\"product_status\":[\"nvent-cdu100-spec01467-20261103\"],\"record_scope\":[\"nvent-cdu100-spec01467-20261103\"],\"redundancy\":[\"nvent-cdu100-spec01467-20261103\"],\"temperature_max_c\":[\"nvent-cdu100-spec01467-20261103\"],\"temperature_min_c\":[\"nvent-cdu100-spec01467-20261103\"],\"variant\":[\"nvent-cdu100-spec01467-20261103\"],\"weight_kg\":[\"nvent-cdu100-spec01467-20261103\"],\"width_mm\":[\"nvent-cdu100-spec01467-20261103\"]}","form_factor":"4U rack-mount CDU","heat_rejection":"primary building-water loop through heat exchanger","height_mm":177,"input_power_kw":0.82,"last_verified_at":"2026-11-03T10:20:40Z","liquid_flow_l_min":100,"manufacturer":"nVent HOFFMAN","model":"CDU1002R001","name":"nVent HOFFMAN CDU1002R001","observations_json":"[{\"as_of\":null,\"boundary\":\"CDU100 family input range\",\"field\":\"input_voltage_range\",\"kind\":\"reported\",\"locator\":\"General Data and Standard Product table\",\"source_id\":\"nvent-cdu100-spec01467-20261103\",\"unit\":\"V\",\"value\":\"100-240\"},{\"as_of\":null,\"boundary\":\"CDU100 family options; not normalized to a single frequency\",\"field\":\"frequency_options\",\"kind\":\"reported\",\"locator\":\"General Data and Standard Product table\",\"source_id\":\"nvent-cdu100-spec01467-20261103\",\"unit\":\"Hz\",\"value\":\"50/60\"},{\"as_of\":null,\"boundary\":\"CDU100 family range; no scalar current inferred\",\"field\":\"input_current_range\",\"kind\":\"reported\",\"locator\":\"General Data and Standard Product table\",\"source_id\":\"nvent-cdu100-spec01467-20261103\",\"unit\":\"A\",\"value\":\"10-15 A\"},{\"as_of\":null,\"boundary\":\"OEM-reported approvals; certificate identifiers and dates unavailable\",\"field\":\"safety_approvals_claim\",\"kind\":\"reported\",\"locator\":\"Industry Standards\",\"source_id\":\"nvent-cdu100-spec01467-20261103\",\"unit\":null,\"value\":\"UR/cUR Recognized; CE\"}]","official_url":"https://www.nvent.com/sites/default/files/acquiadam/assets/Spec-01467.pdf","peak_power_kw":1.134,"power_conditions":"Default-mode CDU input power; peak_power_kw is maximum-performance mode; cooling capacity is a separate thermal boundary","power_rating_kind":"OEM-reported CDU electrical consumption","product_status":"listed in current nVent product/specification sheet","quality_status":"source_backed","record_id":"1eef8198-57cf-5350-85a7-e4526ca1202f","record_scope":"configuration","redundancy":"two pumps for N+1 redundancy; two N+1 2500 W power supplies","source_urls":["https://www.nvent.com/sites/default/files/acquiadam/assets/Spec-01467.pdf"],"sources":["nvent-cdu100-spec01467-20261103"],"temperature_max_c":70,"temperature_min_c":10,"updated_at":"2026-11-03T10:20:40Z","variant":"dry, without coolant","weight_kg":62,"width_mm":430}
{"capacity_scope":"Individual MCDU-70 CDU model; multiple cooling rating points and electrical options remain condition-bound; no deployment inferred","communication_protocols":["BACnet","SNMP","Modbus","Redfish"],"conflicts_json":"{\"cooling_capacity_kw\":[{\"boundary\":\"Table row labels secondary coolant as 25% PG\",\"locator\":\"Technical Specifications / first rated cooling capacity row\",\"observed_at\":\"2026-11-03T10:20:40Z\",\"source_publication_date\":null,\"sources\":[\"motivair-cdu-2026-20261103\"],\"value\":5040},{\"boundary\":\"Table footnote says capacities are rated with 100% water\",\"locator\":\"Technical Specifications footnote 1\",\"observed_at\":\"2026-11-03T10:20:40Z\",\"source_publication_date\":null,\"sources\":[\"motivair-cdu-2026-20261103\"],\"value\":5040}]}","cooling_rating_conditions":"Four exact OEM rating points retained as observations; coolant medium is unresolved because the row labels 25% PG while footnote 1 says 100% water","cooling_technology":"liquid-to-liquid coolant distribution unit","created_at":"2026-11-03T10:20:40Z","depth_mm":1222.5,"entity_type":"equipment","equipment_category":"cdu","evidence_json":"{\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"CDU 2026 Technical Specifications model column; optional combinations remain observations\",\"source_publication_dates\":{\"motivair-cdu-2026-20261103\":null}},\"communication_protocols\":{\"confidence\":\"high\",\"locator\":\"CDU 2026 Technical Specifications model column; optional combinations remain observations\",\"source_publication_dates\":{\"motivair-cdu-2026-20261103\":null}},\"cooling_rating_conditions\":{\"confidence\":\"high\",\"locator\":\"CDU 2026 Technical Specifications model column; optional combinations remain observations\",\"source_publication_dates\":{\"motivair-cdu-2026-20261103\":null}},\"cooling_technology\":{\"confidence\":\"high\",\"locator\":\"CDU 2026 Technical Specifications model column; optional combinations remain observations\",\"source_publication_dates\":{\"motivair-cdu-2026-20261103\":null}},\"depth_mm\":{\"confidence\":\"high\",\"locator\":\"CDU 2026 Technical Specifications model column; optional combinations remain observations\",\"source_publication_dates\":{\"motivair-cdu-2026-20261103\":null},\"unit\":\"mm\"},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"CDU 2026 Technical Specifications model column; optional combinations remain observations\",\"source_publication_dates\":{\"motivair-cdu-2026-20261103\":null}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"CDU 2026 Technical Specifications model column; optional combinations remain observations\",\"source_publication_dates\":{\"motivair-cdu-2026-20261103\":null}},\"heat_rejection\":{\"confidence\":\"high\",\"locator\":\"CDU 2026 Technical Specifications model column; optional combinations remain observations\",\"source_publication_dates\":{\"motivair-cdu-2026-20261103\":null}},\"height_mm\":{\"confidence\":\"high\",\"locator\":\"CDU 2026 Technical Specifications model column; optional combinations remain observations\",\"source_publication_dates\":{\"motivair-cdu-2026-20261103\":null},\"unit\":\"mm\"},\"liquid_flow_l_min\":{\"confidence\":\"high\",\"locator\":\"CDU 2026 Technical Specifications model column; optional combinations remain observations\",\"source_publication_dates\":{\"motivair-cdu-2026-20261103\":null},\"unit\":\"L/min\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"CDU 2026 Technical Specifications model column; optional combinations remain observations\",\"source_publication_dates\":{\"motivair-cdu-2026-20261103\":null}},\"model\":{\"confidence\":\"high\",\"locator\":\"CDU 2026 Technical Specifications model column; optional combinations remain observations\",\"source_publication_dates\":{\"motivair-cdu-2026-20261103\":null}},\"name\":{\"confidence\":\"high\",\"locator\":\"CDU 2026 Technical Specifications model column; optional combinations remain observations\",\"source_publication_dates\":{\"motivair-cdu-2026-20261103\":null}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"CDU 2026 Technical Specifications model column; optional combinations remain observations\",\"source_publication_dates\":{\"motivair-cdu-2026-20261103\":null}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"CDU 2026 Technical Specifications model column; optional combinations remain observations\",\"source_publication_dates\":{\"motivair-cdu-2026-20261103\":null}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"CDU 2026 Technical Specifications model column; optional combinations remain observations\",\"source_publication_dates\":{\"motivair-cdu-2026-20261103\":null}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"CDU 2026 Technical Specifications model column; optional combinations remain observations\",\"source_publication_dates\":{\"motivair-cdu-2026-20261103\":null}},\"redundancy\":{\"confidence\":\"high\",\"locator\":\"CDU 2026 Technical Specifications model column; optional combinations remain observations\",\"source_publication_dates\":{\"motivair-cdu-2026-20261103\":null}},\"variant\":{\"confidence\":\"high\",\"locator\":\"CDU 2026 Technical Specifications model column; optional combinations remain observations\",\"source_publication_dates\":{\"motivair-cdu-2026-20261103\":null}},\"width_mm\":{\"confidence\":\"high\",\"locator\":\"CDU 2026 Technical Specifications model column; optional combinations remain observations\",\"source_publication_dates\":{\"motivair-cdu-2026-20261103\":null},\"unit\":\"mm\"}}","field_sources_json":"{\"capacity_scope\":[\"motivair-cdu-2026-20261103\"],\"communication_protocols\":[\"motivair-cdu-2026-20261103\"],\"cooling_rating_conditions\":[\"motivair-cdu-2026-20261103\"],\"cooling_technology\":[\"motivair-cdu-2026-20261103\"],\"depth_mm\":[\"motivair-cdu-2026-20261103\"],\"equipment_category\":[\"motivair-cdu-2026-20261103\"],\"form_factor\":[\"motivair-cdu-2026-20261103\"],\"heat_rejection\":[\"motivair-cdu-2026-20261103\"],\"height_mm\":[\"motivair-cdu-2026-20261103\"],\"liquid_flow_l_min\":[\"motivair-cdu-2026-20261103\"],\"manufacturer\":[\"motivair-cdu-2026-20261103\"],\"model\":[\"motivair-cdu-2026-20261103\"],\"name\":[\"motivair-cdu-2026-20261103\"],\"observations_json\":[\"motivair-cdu-2026-20261103\"],\"official_url\":[\"motivair-cdu-2026-20261103\"],\"product_status\":[\"motivair-cdu-2026-20261103\"],\"record_scope\":[\"motivair-cdu-2026-20261103\"],\"redundancy\":[\"motivair-cdu-2026-20261103\"],\"variant\":[\"motivair-cdu-2026-20261103\"],\"width_mm\":[\"motivair-cdu-2026-20261103\"]}","form_factor":"OEM CDU model; mounting class not normalized from dimensions","heat_rejection":"primary building-water loop through heat exchanger","height_mm":2286.0,"last_verified_at":"2026-11-03T10:20:40Z","liquid_flow_l_min":3751.3,"manufacturer":"Motivair by Schneider Electric","model":"MCDU-70","name":"Motivair by Schneider Electric MCDU-70","observations_json":"[{\"as_of\":null,\"boundary\":\"Primary supply 90 F; secondary supply/return 113/149 F; row says 25% PG; footnote says 100% water\",\"field\":\"cooling_capacity\",\"kind\":\"reported\",\"locator\":\"Technical Specifications rating row 1\",\"source_id\":\"motivair-cdu-2026-20261103\",\"unit\":\"kW\",\"value\":5040},{\"as_of\":null,\"boundary\":\"Primary supply 105.8 F; secondary supply 113 F; secondary return not stated in row\",\"field\":\"cooling_capacity\",\"kind\":\"reported\",\"locator\":\"Technical Specifications rating row 2\",\"source_id\":\"motivair-cdu-2026-20261103\",\"unit\":\"kW\",\"value\":2500},{\"as_of\":null,\"boundary\":\"Primary supply 90 F; secondary supply/return 112/122 F; row says 25% PG; footnote says 100% water\",\"field\":\"cooling_capacity\",\"kind\":\"reported\",\"locator\":\"Technical Specifications rating row 3\",\"source_id\":\"motivair-cdu-2026-20261103\",\"unit\":\"kW\",\"value\":1400},{\"as_of\":null,\"boundary\":\"Primary supply 45 F; secondary supply/return 60/84 F\",\"field\":\"cooling_capacity\",\"kind\":\"reported\",\"locator\":\"Technical Specifications rating row 4\",\"source_id\":\"motivair-cdu-2026-20261103\",\"unit\":\"kW\",\"value\":3478},{\"as_of\":null,\"boundary\":\"MCDU-70 primary building-water loop\",\"field\":\"primary_nominal_flow\",\"kind\":\"reported\",\"locator\":\"Technical Specifications nominal flow row\",\"source_id\":\"motivair-cdu-2026-20261103\",\"unit\":\"GPM\",\"value\":1025},{\"as_of\":null,\"boundary\":\"MCDU-70 secondary technology-cooling loop\",\"field\":\"secondary_nominal_flow\",\"kind\":\"reported\",\"locator\":\"Technical Specifications nominal flow row\",\"source_id\":\"motivair-cdu-2026-20261103\",\"unit\":\"GPM\",\"value\":991},{\"as_of\":null,\"boundary\":\"MCDU-70; rating conditions beyond nominal label undisclosed\",\"field\":\"nominal_available_pump_head\",\"kind\":\"reported\",\"locator\":\"Technical Specifications pump-head row\",\"source_id\":\"motivair-cdu-2026-20261103\",\"unit\":\"psi\",\"value\":38},{\"as_of\":null,\"boundary\":\"Available options; no exact configured SKU inferred\",\"field\":\"electrical_supply_options\",\"kind\":\"reported\",\"locator\":\"Technical Specifications electrical options rows\",\"source_id\":\"motivair-cdu-2026-20261103\",\"unit\":null,\"value\":\"380-480 V 3-phase 50-60 Hz\"},{\"as_of\":null,\"boundary\":\"OEM-reported approvals; certificate identifiers and dates unavailable\",\"field\":\"safety_approvals_claim\",\"kind\":\"reported\",\"locator\":\"Technical Specifications safety approvals row\",\"source_id\":\"motivair-cdu-2026-20261103\",\"unit\":null,\"value\":\"UL/CSA\"},{\"as_of\":null,\"boundary\":\"OEM model dimensions; length mapped to depth in normalized fields\",\"field\":\"dimensions_original\",\"kind\":\"reported\",\"locator\":\"Technical Specifications dimensions rows\",\"source_id\":\"motivair-cdu-2026-20261103\",\"unit\":\"inch\",\"value\":\"H 90 in; W 63 in; L 48.13 in\"}]","official_url":"https://www.motivaircorp.com/uploads/files/brochures/CDU%202026%20Motivair%20by%20SE.pdf","product_status":"listed in CDU 2026 OEM table","quality_status":"needs_review","record_id":"282f3c1e-ee02-559c-9249-09ef17c2fda7","record_scope":"model","redundancy":"2 standard pumps; redundant A/B power shown (MCDU-10 redundancy is internal at pump level)","source_urls":["https://www.motivaircorp.com/uploads/files/brochures/CDU%202026%20Motivair%20by%20SE.pdf"],"sources":["motivair-cdu-2026-20261103"],"updated_at":"2026-11-03T10:20:40Z","variant":"2026 OEM model table; optional electrical configurations not expanded","width_mm":1600.2}
{"capacity_scope":"Exact CDU800 generation 3.2 catalogue configuration; general 800 kW rating is separate from the 575 kW GB200-NVL72 application point","communication_protocols":["Ethernet","SNMP v3","Modbus"],"cooling_capacity_kw":800,"cooling_rating_conditions":"800 kW at 6 K approach and 850 L/min primary flow; separate 575 kW GB200-NVL72 point retained as observation","cooling_technology":"liquid-to-liquid row/facility coolant distribution unit","created_at":"2026-11-03T10:20:40Z","depth_mm":1200,"entity_type":"equipment","equipment_category":"cdu","evidence_json":"{\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"nVent-SPEC-01468 generation 3.2 General Data, Technical Data and GB200-NVL72 application table\",\"source_publication_dates\":{\"nvent-cdu800-spec01468-20261103\":null}},\"communication_protocols\":{\"confidence\":\"high\",\"locator\":\"nVent-SPEC-01468 generation 3.2 General Data, Technical Data and GB200-NVL72 application table\",\"source_publication_dates\":{\"nvent-cdu800-spec01468-20261103\":null}},\"cooling_capacity_kw\":{\"confidence\":\"high\",\"locator\":\"nVent-SPEC-01468 generation 3.2 General Data, Technical Data and GB200-NVL72 application table\",\"source_publication_dates\":{\"nvent-cdu800-spec01468-20261103\":null},\"unit\":\"kW\"},\"cooling_rating_conditions\":{\"confidence\":\"high\",\"locator\":\"nVent-SPEC-01468 generation 3.2 General Data, Technical Data and GB200-NVL72 application table\",\"source_publication_dates\":{\"nvent-cdu800-spec01468-20261103\":null}},\"cooling_technology\":{\"confidence\":\"high\",\"locator\":\"nVent-SPEC-01468 generation 3.2 General Data, Technical Data and GB200-NVL72 application table\",\"source_publication_dates\":{\"nvent-cdu800-spec01468-20261103\":null}},\"depth_mm\":{\"confidence\":\"high\",\"locator\":\"nVent-SPEC-01468 generation 3.2 General Data, Technical Data and GB200-NVL72 application table\",\"source_publication_dates\":{\"nvent-cdu800-spec01468-20261103\":null},\"unit\":\"mm\"},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"nVent-SPEC-01468 generation 3.2 General Data, Technical Data and GB200-NVL72 application table\",\"source_publication_dates\":{\"nvent-cdu800-spec01468-20261103\":null}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"nVent-SPEC-01468 generation 3.2 General Data, Technical Data and GB200-NVL72 application table\",\"source_publication_dates\":{\"nvent-cdu800-spec01468-20261103\":null}},\"heat_rejection\":{\"confidence\":\"high\",\"locator\":\"nVent-SPEC-01468 generation 3.2 General Data, Technical Data and GB200-NVL72 application table\",\"source_publication_dates\":{\"nvent-cdu800-spec01468-20261103\":null}},\"height_mm\":{\"confidence\":\"high\",\"locator\":\"nVent-SPEC-01468 generation 3.2 General Data, Technical Data and GB200-NVL72 application table\",\"source_publication_dates\":{\"nvent-cdu800-spec01468-20261103\":null},\"unit\":\"mm\"},\"input_current_a\":{\"confidence\":\"high\",\"locator\":\"nVent-SPEC-01468 generation 3.2 General Data, Technical Data and GB200-NVL72 application table\",\"source_publication_dates\":{\"nvent-cdu800-spec01468-20261103\":null},\"unit\":\"A\"},\"input_power_kw\":{\"confidence\":\"high\",\"locator\":\"nVent-SPEC-01468 generation 3.2 General Data, Technical Data and GB200-NVL72 application table\",\"source_publication_dates\":{\"nvent-cdu800-spec01468-20261103\":null},\"unit\":\"kW\"},\"liquid_flow_l_min\":{\"confidence\":\"high\",\"locator\":\"nVent-SPEC-01468 generation 3.2 General Data, Technical Data and GB200-NVL72 application table\",\"source_publication_dates\":{\"nvent-cdu800-spec01468-20261103\":null},\"unit\":\"L/min\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"nVent-SPEC-01468 generation 3.2 General Data, Technical Data and GB200-NVL72 application table\",\"source_publication_dates\":{\"nvent-cdu800-spec01468-20261103\":null}},\"model\":{\"confidence\":\"high\",\"locator\":\"nVent-SPEC-01468 generation 3.2 General Data, Technical Data and GB200-NVL72 application table\",\"source_publication_dates\":{\"nvent-cdu800-spec01468-20261103\":null}},\"name\":{\"confidence\":\"high\",\"locator\":\"nVent-SPEC-01468 generation 3.2 General Data, Technical Data and GB200-NVL72 application table\",\"source_publication_dates\":{\"nvent-cdu800-spec01468-20261103\":null}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"nVent-SPEC-01468 generation 3.2 General Data, Technical Data and GB200-NVL72 application table\",\"source_publication_dates\":{\"nvent-cdu800-spec01468-20261103\":null}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"nVent-SPEC-01468 generation 3.2 General Data, Technical Data and GB200-NVL72 application table\",\"source_publication_dates\":{\"nvent-cdu800-spec01468-20261103\":null}},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"nVent-SPEC-01468 generation 3.2 General Data, Technical Data and GB200-NVL72 application table\",\"source_publication_dates\":{\"nvent-cdu800-spec01468-20261103\":null}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"nVent-SPEC-01468 generation 3.2 General Data, Technical Data and GB200-NVL72 application table\",\"source_publication_dates\":{\"nvent-cdu800-spec01468-20261103\":null}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"nVent-SPEC-01468 generation 3.2 General Data, Technical Data and GB200-NVL72 application table\",\"source_publication_dates\":{\"nvent-cdu800-spec01468-20261103\":null}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"nVent-SPEC-01468 generation 3.2 General Data, Technical Data and GB200-NVL72 application table\",\"source_publication_dates\":{\"nvent-cdu800-spec01468-20261103\":null}},\"redundancy\":{\"confidence\":\"high\",\"locator\":\"nVent-SPEC-01468 generation 3.2 General Data, Technical Data and GB200-NVL72 application table\",\"source_publication_dates\":{\"nvent-cdu800-spec01468-20261103\":null}},\"temperature_max_c\":{\"confidence\":\"high\",\"locator\":\"nVent-SPEC-01468 generation 3.2 General Data, Technical Data and GB200-NVL72 application table\",\"source_publication_dates\":{\"nvent-cdu800-spec01468-20261103\":null},\"unit\":\"degC\"},\"temperature_min_c\":{\"confidence\":\"high\",\"locator\":\"nVent-SPEC-01468 generation 3.2 General Data, Technical Data and GB200-NVL72 application table\",\"source_publication_dates\":{\"nvent-cdu800-spec01468-20261103\":null},\"unit\":\"degC\"},\"variant\":{\"confidence\":\"high\",\"locator\":\"nVent-SPEC-01468 generation 3.2 General Data, Technical Data and GB200-NVL72 application table\",\"source_publication_dates\":{\"nvent-cdu800-spec01468-20261103\":null}},\"weight_kg\":{\"confidence\":\"high\",\"locator\":\"nVent-SPEC-01468 generation 3.2 General Data, Technical Data and GB200-NVL72 application table\",\"source_publication_dates\":{\"nvent-cdu800-spec01468-20261103\":null},\"unit\":\"kg\"},\"width_mm\":{\"confidence\":\"medium\",\"locator\":\"nVent-SPEC-01468 generation 3.2 General Data, Technical Data and GB200-NVL72 application table\",\"source_publication_dates\":{\"nvent-cdu800-spec01468-20261103\":null},\"unit\":\"mm\"}}","field_sources_json":"{\"capacity_scope\":[\"nvent-cdu800-spec01468-20261103\"],\"communication_protocols\":[\"nvent-cdu800-spec01468-20261103\"],\"cooling_capacity_kw\":[\"nvent-cdu800-spec01468-20261103\"],\"cooling_rating_conditions\":[\"nvent-cdu800-spec01468-20261103\"],\"cooling_technology\":[\"nvent-cdu800-spec01468-20261103\"],\"depth_mm\":[\"nvent-cdu800-spec01468-20261103\"],\"equipment_category\":[\"nvent-cdu800-spec01468-20261103\"],\"form_factor\":[\"nvent-cdu800-spec01468-20261103\"],\"heat_rejection\":[\"nvent-cdu800-spec01468-20261103\"],\"height_mm\":[\"nvent-cdu800-spec01468-20261103\"],\"input_current_a\":[\"nvent-cdu800-spec01468-20261103\"],\"input_power_kw\":[\"nvent-cdu800-spec01468-20261103\"],\"liquid_flow_l_min\":[\"nvent-cdu800-spec01468-20261103\"],\"manufacturer\":[\"nvent-cdu800-spec01468-20261103\"],\"model\":[\"nvent-cdu800-spec01468-20261103\"],\"name\":[\"nvent-cdu800-spec01468-20261103\"],\"observations_json\":[\"nvent-cdu800-spec01468-20261103\"],\"official_url\":[\"nvent-cdu800-spec01468-20261103\"],\"power_conditions\":[\"nvent-cdu800-spec01468-20261103\"],\"power_rating_kind\":[\"nvent-cdu800-spec01468-20261103\"],\"product_status\":[\"nvent-cdu800-spec01468-20261103\"],\"record_scope\":[\"nvent-cdu800-spec01468-20261103\"],\"redundancy\":[\"nvent-cdu800-spec01468-20261103\"],\"temperature_max_c\":[\"nvent-cdu800-spec01468-20261103\"],\"temperature_min_c\":[\"nvent-cdu800-spec01468-20261103\"],\"variant\":[\"nvent-cdu800-spec01468-20261103\"],\"weight_kg\":[\"nvent-cdu800-spec01468-20261103\"],\"width_mm\":[\"nvent-cdu800-spec01468-20261103\"]}","form_factor":"in-row or facility-room CDU","heat_rejection":"facility-water system through heat exchanger to technology-cooling system","height_mm":2200,"input_current_a":40,"input_power_kw":22.2,"last_verified_at":"2026-11-03T10:20:40Z","liquid_flow_l_min":850,"manufacturer":"nVent HOFFMAN","model":"CDU8004LA03B","name":"nVent HOFFMAN CDU8004LA03B","observations_json":"[{\"as_of\":null,\"boundary\":\"CDU8004LA03B three-phase range\",\"field\":\"input_voltage_range\",\"kind\":\"reported\",\"locator\":\"Technical Data table\",\"source_id\":\"nvent-cdu800-spec01468-20261103\",\"unit\":\"V\",\"value\":\"380-480\"},{\"as_of\":null,\"boundary\":\"CDU8004LA03B; no scalar frequency inferred\",\"field\":\"frequency_options\",\"kind\":\"reported\",\"locator\":\"Technical Data table\",\"source_id\":\"nvent-cdu800-spec01468-20261103\",\"unit\":\"Hz\",\"value\":\"50/60\"},{\"as_of\":null,\"boundary\":\"Single or dual pump; pressure differs by mode\",\"field\":\"secondary_maximum_flow\",\"kind\":\"reported\",\"locator\":\"Secondary Performance\",\"source_id\":\"nvent-cdu800-spec01468-20261103\",\"unit\":\"L/min\",\"value\":1200},{\"as_of\":null,\"boundary\":\"Five racks; 4 K approach; 985 L/min primary water at 41 C and 690 L/min secondary PG25 at 45/57.4 C\",\"field\":\"application_cooling_capacity\",\"kind\":\"reported\",\"locator\":\"GB200-NVL72 Support table\",\"source_id\":\"nvent-cdu800-spec01468-20261103\",\"unit\":\"kW\",\"value\":575},{\"as_of\":null,\"boundary\":\"OEM-reported listing; publication does not provide issue date\",\"field\":\"safety_approval\",\"kind\":\"reported\",\"locator\":\"Industry Standards\",\"source_id\":\"nvent-cdu800-spec01468-20261103\",\"unit\":null,\"value\":\"UL/cUL 60335-2-40 Listed, File SA7402\"},{\"as_of\":null,\"boundary\":\"CDU8004LA03B\",\"field\":\"country_of_origin\",\"kind\":\"reported\",\"locator\":\"Technical Data table\",\"source_id\":\"nvent-cdu800-spec01468-20261103\",\"unit\":null,\"value\":\"Germany\"}]","official_url":"https://www.nvent.com/sites/default/files/acquiadam/assets/HOFFMAN-SPEC-01468-RackChillerCDU800-EN.pdf","power_conditions":"OEM-reported CDU input consumption for the exact generation 3.2 SKU; cooling capacity is a separate thermal boundary","power_rating_kind":"rated CDU electrical consumption","product_status":"listed in nVent February-2025 generation 3.2 specification","quality_status":"source_backed","record_id":"4998a739-f0d8-522d-8f60-a9caa37d9a20","record_scope":"configuration","redundancy":"redundant high-performance pump system; redundant layout; single power feed","source_urls":["https://www.nvent.com/sites/default/files/acquiadam/assets/HOFFMAN-SPEC-01468-RackChillerCDU800-EN.pdf"],"sources":["nvent-cdu800-spec01468-20261103"],"temperature_max_c":70,"temperature_min_c":20,"updated_at":"2026-11-03T10:20:40Z","variant":"generation 3.2, with primary valve, country of origin Germany","weight_kg":1135,"width_mm":800}
{"capacity_scope":"Individual MCDU-25 CDU model; multiple cooling rating points and electrical options remain condition-bound; no deployment inferred","communication_protocols":["BACnet","SNMP","Modbus"],"conflicts_json":"{\"cooling_capacity_kw\":[{\"boundary\":\"Table row labels secondary coolant as 25% PG\",\"locator\":\"Technical Specifications / first rated cooling capacity row\",\"observed_at\":\"2026-11-03T10:20:40Z\",\"source_publication_date\":null,\"sources\":[\"motivair-cdu-2026-20261103\"],\"value\":606.58},{\"boundary\":\"Table footnote says capacities are rated with 100% water\",\"locator\":\"Technical Specifications footnote 1\",\"observed_at\":\"2026-11-03T10:20:40Z\",\"source_publication_date\":null,\"sources\":[\"motivair-cdu-2026-20261103\"],\"value\":606.58}]}","cooling_rating_conditions":"Four exact OEM rating points retained as observations; coolant medium is unresolved because the row labels 25% PG while footnote 1 says 100% water","cooling_technology":"liquid-to-liquid coolant distribution unit","created_at":"2026-11-03T10:20:40Z","depth_mm":1079.5,"entity_type":"equipment","equipment_category":"cdu","evidence_json":"{\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"CDU 2026 Technical Specifications model column; optional combinations remain observations\",\"source_publication_dates\":{\"motivair-cdu-2026-20261103\":null}},\"communication_protocols\":{\"confidence\":\"high\",\"locator\":\"CDU 2026 Technical Specifications model column; optional combinations remain observations\",\"source_publication_dates\":{\"motivair-cdu-2026-20261103\":null}},\"cooling_rating_conditions\":{\"confidence\":\"high\",\"locator\":\"CDU 2026 Technical Specifications model column; optional combinations remain observations\",\"source_publication_dates\":{\"motivair-cdu-2026-20261103\":null}},\"cooling_technology\":{\"confidence\":\"high\",\"locator\":\"CDU 2026 Technical Specifications model column; optional combinations remain observations\",\"source_publication_dates\":{\"motivair-cdu-2026-20261103\":null}},\"depth_mm\":{\"confidence\":\"high\",\"locator\":\"CDU 2026 Technical Specifications model column; optional combinations remain observations\",\"source_publication_dates\":{\"motivair-cdu-2026-20261103\":null},\"unit\":\"mm\"},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"CDU 2026 Technical Specifications model column; optional combinations remain observations\",\"source_publication_dates\":{\"motivair-cdu-2026-20261103\":null}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"CDU 2026 Technical Specifications model column; optional combinations remain observations\",\"source_publication_dates\":{\"motivair-cdu-2026-20261103\":null}},\"heat_rejection\":{\"confidence\":\"high\",\"locator\":\"CDU 2026 Technical Specifications model column; optional combinations remain observations\",\"source_publication_dates\":{\"motivair-cdu-2026-20261103\":null}},\"height_mm\":{\"confidence\":\"high\",\"locator\":\"CDU 2026 Technical Specifications model column; optional combinations remain observations\",\"source_publication_dates\":{\"motivair-cdu-2026-20261103\":null},\"unit\":\"mm\"},\"liquid_flow_l_min\":{\"confidence\":\"high\",\"locator\":\"CDU 2026 Technical Specifications model column; optional combinations remain observations\",\"source_publication_dates\":{\"motivair-cdu-2026-20261103\":null},\"unit\":\"L/min\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"CDU 2026 Technical Specifications model column; optional combinations remain observations\",\"source_publication_dates\":{\"motivair-cdu-2026-20261103\":null}},\"model\":{\"confidence\":\"high\",\"locator\":\"CDU 2026 Technical Specifications model column; optional combinations remain observations\",\"source_publication_dates\":{\"motivair-cdu-2026-20261103\":null}},\"name\":{\"confidence\":\"high\",\"locator\":\"CDU 2026 Technical Specifications model column; optional combinations remain observations\",\"source_publication_dates\":{\"motivair-cdu-2026-20261103\":null}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"CDU 2026 Technical Specifications model column; optional combinations remain observations\",\"source_publication_dates\":{\"motivair-cdu-2026-20261103\":null}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"CDU 2026 Technical Specifications model column; optional combinations remain observations\",\"source_publication_dates\":{\"motivair-cdu-2026-20261103\":null}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"CDU 2026 Technical Specifications model column; optional combinations remain observations\",\"source_publication_dates\":{\"motivair-cdu-2026-20261103\":null}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"CDU 2026 Technical Specifications model column; optional combinations remain observations\",\"source_publication_dates\":{\"motivair-cdu-2026-20261103\":null}},\"redundancy\":{\"confidence\":\"high\",\"locator\":\"CDU 2026 Technical Specifications model column; optional combinations remain observations\",\"source_publication_dates\":{\"motivair-cdu-2026-20261103\":null}},\"variant\":{\"confidence\":\"high\",\"locator\":\"CDU 2026 Technical Specifications model column; optional combinations remain observations\",\"source_publication_dates\":{\"motivair-cdu-2026-20261103\":null}},\"width_mm\":{\"confidence\":\"high\",\"locator\":\"CDU 2026 Technical Specifications model column; optional combinations remain observations\",\"source_publication_dates\":{\"motivair-cdu-2026-20261103\":null},\"unit\":\"mm\"}}","field_sources_json":"{\"capacity_scope\":[\"motivair-cdu-2026-20261103\"],\"communication_protocols\":[\"motivair-cdu-2026-20261103\"],\"cooling_rating_conditions\":[\"motivair-cdu-2026-20261103\"],\"cooling_technology\":[\"motivair-cdu-2026-20261103\"],\"depth_mm\":[\"motivair-cdu-2026-20261103\"],\"equipment_category\":[\"motivair-cdu-2026-20261103\"],\"form_factor\":[\"motivair-cdu-2026-20261103\"],\"heat_rejection\":[\"motivair-cdu-2026-20261103\"],\"height_mm\":[\"motivair-cdu-2026-20261103\"],\"liquid_flow_l_min\":[\"motivair-cdu-2026-20261103\"],\"manufacturer\":[\"motivair-cdu-2026-20261103\"],\"model\":[\"motivair-cdu-2026-20261103\"],\"name\":[\"motivair-cdu-2026-20261103\"],\"observations_json\":[\"motivair-cdu-2026-20261103\"],\"official_url\":[\"motivair-cdu-2026-20261103\"],\"product_status\":[\"motivair-cdu-2026-20261103\"],\"record_scope\":[\"motivair-cdu-2026-20261103\"],\"redundancy\":[\"motivair-cdu-2026-20261103\"],\"variant\":[\"motivair-cdu-2026-20261103\"],\"width_mm\":[\"motivair-cdu-2026-20261103\"]}","form_factor":"OEM CDU model; mounting class not normalized from dimensions","heat_rejection":"primary building-water loop through heat exchanger","height_mm":1870.1,"last_verified_at":"2026-11-03T10:20:40Z","liquid_flow_l_min":454.2,"manufacturer":"Motivair by Schneider Electric","model":"MCDU-25","name":"Motivair by Schneider Electric MCDU-25","observations_json":"[{\"as_of\":null,\"boundary\":\"Primary supply 90 F; secondary supply/return 113/149 F; row says 25% PG; footnote says 100% water\",\"field\":\"cooling_capacity\",\"kind\":\"reported\",\"locator\":\"Technical Specifications rating row 1\",\"source_id\":\"motivair-cdu-2026-20261103\",\"unit\":\"kW\",\"value\":606.58},{\"as_of\":null,\"boundary\":\"Primary supply 105.8 F; secondary supply 113 F; secondary return not stated in row\",\"field\":\"cooling_capacity\",\"kind\":\"reported\",\"locator\":\"Technical Specifications rating row 2\",\"source_id\":\"motivair-cdu-2026-20261103\",\"unit\":\"kW\",\"value\":231.6},{\"as_of\":null,\"boundary\":\"Primary supply 90 F; secondary supply/return 112/122 F; row says 25% PG; footnote says 100% water\",\"field\":\"cooling_capacity\",\"kind\":\"reported\",\"locator\":\"Technical Specifications rating row 3\",\"source_id\":\"motivair-cdu-2026-20261103\",\"unit\":\"kW\",\"value\":168.44},{\"as_of\":null,\"boundary\":\"Primary supply 45 F; secondary supply/return 60/84 F\",\"field\":\"cooling_capacity\",\"kind\":\"reported\",\"locator\":\"Technical Specifications rating row 4\",\"source_id\":\"motivair-cdu-2026-20261103\",\"unit\":\"kW\",\"value\":421.25},{\"as_of\":null,\"boundary\":\"MCDU-25 primary building-water loop\",\"field\":\"primary_nominal_flow\",\"kind\":\"reported\",\"locator\":\"Technical Specifications nominal flow row\",\"source_id\":\"motivair-cdu-2026-20261103\",\"unit\":\"GPM\",\"value\":185},{\"as_of\":null,\"boundary\":\"MCDU-25 secondary technology-cooling loop\",\"field\":\"secondary_nominal_flow\",\"kind\":\"reported\",\"locator\":\"Technical Specifications nominal flow row\",\"source_id\":\"motivair-cdu-2026-20261103\",\"unit\":\"GPM\",\"value\":120},{\"as_of\":null,\"boundary\":\"MCDU-25; rating conditions beyond nominal label undisclosed\",\"field\":\"nominal_available_pump_head\",\"kind\":\"reported\",\"locator\":\"Technical Specifications pump-head row\",\"source_id\":\"motivair-cdu-2026-20261103\",\"unit\":\"psi\",\"value\":37},{\"as_of\":null,\"boundary\":\"Available options; no exact configured SKU inferred\",\"field\":\"electrical_supply_options\",\"kind\":\"reported\",\"locator\":\"Technical Specifications electrical options rows\",\"source_id\":\"motivair-cdu-2026-20261103\",\"unit\":null,\"value\":\"230 V 3-phase 50-60 Hz or 380-480 V 3-phase 50-60 Hz\"},{\"as_of\":null,\"boundary\":\"OEM-reported approvals; certificate identifiers and dates unavailable\",\"field\":\"safety_approvals_claim\",\"kind\":\"reported\",\"locator\":\"Technical Specifications safety approvals row\",\"source_id\":\"motivair-cdu-2026-20261103\",\"unit\":null,\"value\":\"UL/CSA/CE\"},{\"as_of\":null,\"boundary\":\"OEM model dimensions; length mapped to depth in normalized fields\",\"field\":\"dimensions_original\",\"kind\":\"reported\",\"locator\":\"Technical Specifications dimensions rows\",\"source_id\":\"motivair-cdu-2026-20261103\",\"unit\":\"inch\",\"value\":\"H 73.625 in; W 31.5 in; L 42.5 in\"}]","official_url":"https://www.motivaircorp.com/uploads/files/brochures/CDU%202026%20Motivair%20by%20SE.pdf","product_status":"listed in CDU 2026 OEM table","quality_status":"needs_review","record_id":"5093de9e-1433-5564-8a23-f52ffc41f43a","record_scope":"model","redundancy":"2 standard pumps; redundant A/B power shown (MCDU-10 redundancy is internal at pump level)","source_urls":["https://www.motivaircorp.com/uploads/files/brochures/CDU%202026%20Motivair%20by%20SE.pdf"],"sources":["motivair-cdu-2026-20261103"],"updated_at":"2026-11-03T10:20:40Z","variant":"2026 OEM model table; optional electrical configurations not expanded","width_mm":800.1}
{"capacity_scope":"Exact CDU100 catalogue configuration; shared family performance retained only where the OEM sheet binds it to both listed SKUs","communication_protocols":["Webserver","Modbus","SNMP"],"cooling_capacity_kw":100,"cooling_rating_conditions":"100 kW at 6 K approach and 100 L/min primary flow; minimum approach 4 K","cooling_technology":"liquid-to-liquid in-rack coolant distribution unit","created_at":"2026-11-03T10:20:40Z","depth_mm":950,"entity_type":"equipment","equipment_category":"cdu","evidence_json":"{\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"CDU100 General Data and Standard Product table, Spec sheet A\",\"source_publication_dates\":{\"nvent-cdu100-spec01467-20261103\":null}},\"communication_protocols\":{\"confidence\":\"high\",\"locator\":\"CDU100 General Data and Standard Product table, Spec sheet A\",\"source_publication_dates\":{\"nvent-cdu100-spec01467-20261103\":null}},\"cooling_capacity_kw\":{\"confidence\":\"high\",\"locator\":\"CDU100 General Data and Standard Product table, Spec sheet A\",\"source_publication_dates\":{\"nvent-cdu100-spec01467-20261103\":null},\"unit\":\"kW\"},\"cooling_rating_conditions\":{\"confidence\":\"high\",\"locator\":\"CDU100 General Data and Standard Product table, Spec sheet A\",\"source_publication_dates\":{\"nvent-cdu100-spec01467-20261103\":null}},\"cooling_technology\":{\"confidence\":\"high\",\"locator\":\"CDU100 General Data and Standard Product table, Spec sheet A\",\"source_publication_dates\":{\"nvent-cdu100-spec01467-20261103\":null}},\"depth_mm\":{\"confidence\":\"high\",\"locator\":\"CDU100 General Data and Standard Product table, Spec sheet A\",\"source_publication_dates\":{\"nvent-cdu100-spec01467-20261103\":null},\"unit\":\"mm\"},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"CDU100 General Data and Standard Product table, Spec sheet A\",\"source_publication_dates\":{\"nvent-cdu100-spec01467-20261103\":null}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"CDU100 General Data and Standard Product table, Spec sheet A\",\"source_publication_dates\":{\"nvent-cdu100-spec01467-20261103\":null}},\"heat_rejection\":{\"confidence\":\"high\",\"locator\":\"CDU100 General Data and Standard Product table, Spec sheet A\",\"source_publication_dates\":{\"nvent-cdu100-spec01467-20261103\":null}},\"height_mm\":{\"confidence\":\"high\",\"locator\":\"CDU100 General Data and Standard Product table, Spec sheet A\",\"source_publication_dates\":{\"nvent-cdu100-spec01467-20261103\":null},\"unit\":\"mm\"},\"input_power_kw\":{\"confidence\":\"high\",\"locator\":\"CDU100 General Data and Standard Product table, Spec sheet A\",\"source_publication_dates\":{\"nvent-cdu100-spec01467-20261103\":null},\"unit\":\"kW\"},\"liquid_flow_l_min\":{\"confidence\":\"high\",\"locator\":\"CDU100 General Data and Standard Product table, Spec sheet A\",\"source_publication_dates\":{\"nvent-cdu100-spec01467-20261103\":null},\"unit\":\"L/min\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"CDU100 General Data and Standard Product table, Spec sheet A\",\"source_publication_dates\":{\"nvent-cdu100-spec01467-20261103\":null}},\"model\":{\"confidence\":\"high\",\"locator\":\"CDU100 General Data and Standard Product table, Spec sheet A\",\"source_publication_dates\":{\"nvent-cdu100-spec01467-20261103\":null}},\"name\":{\"confidence\":\"high\",\"locator\":\"CDU100 General Data and Standard Product table, Spec sheet A\",\"source_publication_dates\":{\"nvent-cdu100-spec01467-20261103\":null}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"CDU100 General Data and Standard Product table, Spec sheet A\",\"source_publication_dates\":{\"nvent-cdu100-spec01467-20261103\":null}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"CDU100 General Data and Standard Product table, Spec sheet A\",\"source_publication_dates\":{\"nvent-cdu100-spec01467-20261103\":null}},\"peak_power_kw\":{\"confidence\":\"high\",\"locator\":\"CDU100 General Data and Standard Product table, Spec sheet A\",\"source_publication_dates\":{\"nvent-cdu100-spec01467-20261103\":null},\"unit\":\"kW\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"CDU100 General Data and Standard Product table, Spec sheet A\",\"source_publication_dates\":{\"nvent-cdu100-spec01467-20261103\":null}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"CDU100 General Data and Standard Product table, Spec sheet A\",\"source_publication_dates\":{\"nvent-cdu100-spec01467-20261103\":null}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"CDU100 General Data and Standard Product table, Spec sheet A\",\"source_publication_dates\":{\"nvent-cdu100-spec01467-20261103\":null}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"CDU100 General Data and Standard Product table, Spec sheet A\",\"source_publication_dates\":{\"nvent-cdu100-spec01467-20261103\":null}},\"redundancy\":{\"confidence\":\"high\",\"locator\":\"CDU100 General Data and Standard Product table, Spec sheet A\",\"source_publication_dates\":{\"nvent-cdu100-spec01467-20261103\":null}},\"temperature_max_c\":{\"confidence\":\"high\",\"locator\":\"CDU100 General Data and Standard Product table, Spec sheet A\",\"source_publication_dates\":{\"nvent-cdu100-spec01467-20261103\":null},\"unit\":\"degC\"},\"temperature_min_c\":{\"confidence\":\"high\",\"locator\":\"CDU100 General Data and Standard Product table, Spec sheet A\",\"source_publication_dates\":{\"nvent-cdu100-spec01467-20261103\":null},\"unit\":\"degC\"},\"variant\":{\"confidence\":\"high\",\"locator\":\"CDU100 General Data and Standard Product table, Spec sheet A\",\"source_publication_dates\":{\"nvent-cdu100-spec01467-20261103\":null}},\"weight_kg\":{\"confidence\":\"high\",\"locator\":\"CDU100 General Data and Standard Product table, Spec sheet A\",\"source_publication_dates\":{\"nvent-cdu100-spec01467-20261103\":null},\"unit\":\"kg\"},\"width_mm\":{\"confidence\":\"high\",\"locator\":\"CDU100 General Data and Standard Product table, Spec sheet A\",\"source_publication_dates\":{\"nvent-cdu100-spec01467-20261103\":null},\"unit\":\"mm\"}}","field_sources_json":"{\"capacity_scope\":[\"nvent-cdu100-spec01467-20261103\"],\"communication_protocols\":[\"nvent-cdu100-spec01467-20261103\"],\"cooling_capacity_kw\":[\"nvent-cdu100-spec01467-20261103\"],\"cooling_rating_conditions\":[\"nvent-cdu100-spec01467-20261103\"],\"cooling_technology\":[\"nvent-cdu100-spec01467-20261103\"],\"depth_mm\":[\"nvent-cdu100-spec01467-20261103\"],\"equipment_category\":[\"nvent-cdu100-spec01467-20261103\"],\"form_factor\":[\"nvent-cdu100-spec01467-20261103\"],\"heat_rejection\":[\"nvent-cdu100-spec01467-20261103\"],\"height_mm\":[\"nvent-cdu100-spec01467-20261103\"],\"input_power_kw\":[\"nvent-cdu100-spec01467-20261103\"],\"liquid_flow_l_min\":[\"nvent-cdu100-spec01467-20261103\"],\"manufacturer\":[\"nvent-cdu100-spec01467-20261103\"],\"model\":[\"nvent-cdu100-spec01467-20261103\"],\"name\":[\"nvent-cdu100-spec01467-20261103\"],\"observations_json\":[\"nvent-cdu100-spec01467-20261103\"],\"official_url\":[\"nvent-cdu100-spec01467-20261103\"],\"peak_power_kw\":[\"nvent-cdu100-spec01467-20261103\"],\"power_conditions\":[\"nvent-cdu100-spec01467-20261103\"],\"power_rating_kind\":[\"nvent-cdu100-spec01467-20261103\"],\"product_status\":[\"nvent-cdu100-spec01467-20261103\"],\"record_scope\":[\"nvent-cdu100-spec01467-20261103\"],\"redundancy\":[\"nvent-cdu100-spec01467-20261103\"],\"temperature_max_c\":[\"nvent-cdu100-spec01467-20261103\"],\"temperature_min_c\":[\"nvent-cdu100-spec01467-20261103\"],\"variant\":[\"nvent-cdu100-spec01467-20261103\"],\"weight_kg\":[\"nvent-cdu100-spec01467-20261103\"],\"width_mm\":[\"nvent-cdu100-spec01467-20261103\"]}","form_factor":"4U rack-mount CDU","heat_rejection":"primary building-water loop through heat exchanger","height_mm":177,"input_power_kw":0.82,"last_verified_at":"2026-11-03T10:20:40Z","liquid_flow_l_min":100,"manufacturer":"nVent HOFFMAN","model":"CDU1002R001Q","name":"nVent HOFFMAN CDU1002R001Q","observations_json":"[{\"as_of\":null,\"boundary\":\"CDU100 family input range\",\"field\":\"input_voltage_range\",\"kind\":\"reported\",\"locator\":\"General Data and Standard Product table\",\"source_id\":\"nvent-cdu100-spec01467-20261103\",\"unit\":\"V\",\"value\":\"100-240\"},{\"as_of\":null,\"boundary\":\"CDU100 family options; not normalized to a single frequency\",\"field\":\"frequency_options\",\"kind\":\"reported\",\"locator\":\"General Data and Standard Product table\",\"source_id\":\"nvent-cdu100-spec01467-20261103\",\"unit\":\"Hz\",\"value\":\"50/60\"},{\"as_of\":null,\"boundary\":\"CDU100 family range; no scalar current inferred\",\"field\":\"input_current_range\",\"kind\":\"reported\",\"locator\":\"General Data and Standard Product table\",\"source_id\":\"nvent-cdu100-spec01467-20261103\",\"unit\":\"A\",\"value\":\"10-15 A\"},{\"as_of\":null,\"boundary\":\"OEM-reported approvals; certificate identifiers and dates unavailable\",\"field\":\"safety_approvals_claim\",\"kind\":\"reported\",\"locator\":\"Industry Standards\",\"source_id\":\"nvent-cdu100-spec01467-20261103\",\"unit\":null,\"value\":\"UR/cUR Recognized; CE\"}]","official_url":"https://www.nvent.com/sites/default/files/acquiadam/assets/Spec-01467.pdf","peak_power_kw":1.134,"power_conditions":"Default-mode CDU input power; peak_power_kw is maximum-performance mode; cooling capacity is a separate thermal boundary","power_rating_kind":"OEM-reported CDU electrical consumption","product_status":"listed in current nVent product/specification sheet","quality_status":"source_backed","record_id":"593b5800-8a86-5c61-ab1f-c9434703bec2","record_scope":"configuration","redundancy":"two pumps for N+1 redundancy; two N+1 2500 W power supplies","source_urls":["https://www.nvent.com/sites/default/files/acquiadam/assets/Spec-01467.pdf"],"sources":["nvent-cdu100-spec01467-20261103"],"temperature_max_c":70,"temperature_min_c":10,"updated_at":"2026-11-03T10:20:40Z","variant":"filled with coolant","weight_kg":76,"width_mm":430}
{"capacity_scope":"Exact CDU40 catalogue configuration; shared family performance retained only where the OEM sheet binds it to both listed SKUs","communication_protocols":["Webserver","Modbus","SNMP"],"cooling_capacity_kw":40,"cooling_rating_conditions":"40 kW at 10 K approach and 64 L/min primary flow; minimum approach 5 K","cooling_technology":"liquid-to-liquid in-rack coolant distribution unit","created_at":"2026-11-03T10:20:40Z","depth_mm":994,"entity_type":"equipment","equipment_category":"cdu","evidence_json":"{\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"CDU40 General Data and Standard Product table, Spec sheet A\",\"source_publication_dates\":{\"nvent-cdu40-spec01466-20261103\":null}},\"communication_protocols\":{\"confidence\":\"high\",\"locator\":\"CDU40 General Data and Standard Product table, Spec sheet A\",\"source_publication_dates\":{\"nvent-cdu40-spec01466-20261103\":null}},\"cooling_capacity_kw\":{\"confidence\":\"high\",\"locator\":\"CDU40 General Data and Standard Product table, Spec sheet A\",\"source_publication_dates\":{\"nvent-cdu40-spec01466-20261103\":null},\"unit\":\"kW\"},\"cooling_rating_conditions\":{\"confidence\":\"high\",\"locator\":\"CDU40 General Data and Standard Product table, Spec sheet A\",\"source_publication_dates\":{\"nvent-cdu40-spec01466-20261103\":null}},\"cooling_technology\":{\"confidence\":\"high\",\"locator\":\"CDU40 General Data and Standard Product table, Spec sheet A\",\"source_publication_dates\":{\"nvent-cdu40-spec01466-20261103\":null}},\"depth_mm\":{\"confidence\":\"high\",\"locator\":\"CDU40 General Data and Standard Product table, Spec sheet A\",\"source_publication_dates\":{\"nvent-cdu40-spec01466-20261103\":null},\"unit\":\"mm\"},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"CDU40 General Data and Standard Product table, Spec sheet A\",\"source_publication_dates\":{\"nvent-cdu40-spec01466-20261103\":null}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"CDU40 General Data and Standard Product table, Spec sheet A\",\"source_publication_dates\":{\"nvent-cdu40-spec01466-20261103\":null}},\"heat_rejection\":{\"confidence\":\"high\",\"locator\":\"CDU40 General Data and Standard Product table, Spec sheet A\",\"source_publication_dates\":{\"nvent-cdu40-spec01466-20261103\":null}},\"height_mm\":{\"confidence\":\"high\",\"locator\":\"CDU40 General Data and Standard Product table, Spec sheet A\",\"source_publication_dates\":{\"nvent-cdu40-spec01466-20261103\":null},\"unit\":\"mm\"},\"input_power_kw\":{\"confidence\":\"high\",\"locator\":\"CDU40 General Data and Standard Product table, Spec sheet A\",\"source_publication_dates\":{\"nvent-cdu40-spec01466-20261103\":null},\"unit\":\"kW\"},\"liquid_flow_l_min\":{\"confidence\":\"high\",\"locator\":\"CDU40 General Data and Standard Product table, Spec sheet A\",\"source_publication_dates\":{\"nvent-cdu40-spec01466-20261103\":null},\"unit\":\"L/min\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"CDU40 General Data and Standard Product table, Spec sheet A\",\"source_publication_dates\":{\"nvent-cdu40-spec01466-20261103\":null}},\"model\":{\"confidence\":\"high\",\"locator\":\"CDU40 General Data and Standard Product table, Spec sheet A\",\"source_publication_dates\":{\"nvent-cdu40-spec01466-20261103\":null}},\"name\":{\"confidence\":\"high\",\"locator\":\"CDU40 General Data and Standard Product table, Spec sheet A\",\"source_publication_dates\":{\"nvent-cdu40-spec01466-20261103\":null}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"CDU40 General Data and Standard Product table, Spec sheet A\",\"source_publication_dates\":{\"nvent-cdu40-spec01466-20261103\":null}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"CDU40 General Data and Standard Product table, Spec sheet A\",\"source_publication_dates\":{\"nvent-cdu40-spec01466-20261103\":null}},\"peak_power_kw\":{\"confidence\":\"high\",\"locator\":\"CDU40 General Data and Standard Product table, Spec sheet A\",\"source_publication_dates\":{\"nvent-cdu40-spec01466-20261103\":null},\"unit\":\"kW\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"CDU40 General Data and Standard Product table, Spec sheet A\",\"source_publication_dates\":{\"nvent-cdu40-spec01466-20261103\":null}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"CDU40 General Data and Standard Product table, Spec sheet A\",\"source_publication_dates\":{\"nvent-cdu40-spec01466-20261103\":null}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"CDU40 General Data and Standard Product table, Spec sheet A\",\"source_publication_dates\":{\"nvent-cdu40-spec01466-20261103\":null}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"CDU40 General Data and Standard Product table, Spec sheet A\",\"source_publication_dates\":{\"nvent-cdu40-spec01466-20261103\":null}},\"redundancy\":{\"confidence\":\"high\",\"locator\":\"CDU40 General Data and Standard Product table, Spec sheet A\",\"source_publication_dates\":{\"nvent-cdu40-spec01466-20261103\":null}},\"temperature_max_c\":{\"confidence\":\"high\",\"locator\":\"CDU40 General Data and Standard Product table, Spec sheet A\",\"source_publication_dates\":{\"nvent-cdu40-spec01466-20261103\":null},\"unit\":\"degC\"},\"temperature_min_c\":{\"confidence\":\"high\",\"locator\":\"CDU40 General Data and Standard Product table, Spec sheet A\",\"source_publication_dates\":{\"nvent-cdu40-spec01466-20261103\":null},\"unit\":\"degC\"},\"variant\":{\"confidence\":\"high\",\"locator\":\"CDU40 General Data and Standard Product table, Spec sheet A\",\"source_publication_dates\":{\"nvent-cdu40-spec01466-20261103\":null}},\"weight_kg\":{\"confidence\":\"high\",\"locator\":\"CDU40 General Data and Standard Product table, Spec sheet A\",\"source_publication_dates\":{\"nvent-cdu40-spec01466-20261103\":null},\"unit\":\"kg\"},\"width_mm\":{\"confidence\":\"high\",\"locator\":\"CDU40 General Data and Standard Product table, Spec sheet A\",\"source_publication_dates\":{\"nvent-cdu40-spec01466-20261103\":null},\"unit\":\"mm\"}}","field_sources_json":"{\"capacity_scope\":[\"nvent-cdu40-spec01466-20261103\"],\"communication_protocols\":[\"nvent-cdu40-spec01466-20261103\"],\"cooling_capacity_kw\":[\"nvent-cdu40-spec01466-20261103\"],\"cooling_rating_conditions\":[\"nvent-cdu40-spec01466-20261103\"],\"cooling_technology\":[\"nvent-cdu40-spec01466-20261103\"],\"depth_mm\":[\"nvent-cdu40-spec01466-20261103\"],\"equipment_category\":[\"nvent-cdu40-spec01466-20261103\"],\"form_factor\":[\"nvent-cdu40-spec01466-20261103\"],\"heat_rejection\":[\"nvent-cdu40-spec01466-20261103\"],\"height_mm\":[\"nvent-cdu40-spec01466-20261103\"],\"input_power_kw\":[\"nvent-cdu40-spec01466-20261103\"],\"liquid_flow_l_min\":[\"nvent-cdu40-spec01466-20261103\"],\"manufacturer\":[\"nvent-cdu40-spec01466-20261103\"],\"model\":[\"nvent-cdu40-spec01466-20261103\"],\"name\":[\"nvent-cdu40-spec01466-20261103\"],\"observations_json\":[\"nvent-cdu40-spec01466-20261103\"],\"official_url\":[\"nvent-cdu40-spec01466-20261103\"],\"peak_power_kw\":[\"nvent-cdu40-spec01466-20261103\"],\"power_conditions\":[\"nvent-cdu40-spec01466-20261103\"],\"power_rating_kind\":[\"nvent-cdu40-spec01466-20261103\"],\"product_status\":[\"nvent-cdu40-spec01466-20261103\"],\"record_scope\":[\"nvent-cdu40-spec01466-20261103\"],\"redundancy\":[\"nvent-cdu40-spec01466-20261103\"],\"temperature_max_c\":[\"nvent-cdu40-spec01466-20261103\"],\"temperature_min_c\":[\"nvent-cdu40-spec01466-20261103\"],\"variant\":[\"nvent-cdu40-spec01466-20261103\"],\"weight_kg\":[\"nvent-cdu40-spec01466-20261103\"],\"width_mm\":[\"nvent-cdu40-spec01466-20261103\"]}","form_factor":"4U rack-mount CDU","heat_rejection":"primary building-water loop through heat exchanger","height_mm":177,"input_power_kw":0.67,"last_verified_at":"2026-11-03T10:20:40Z","liquid_flow_l_min":64,"manufacturer":"nVent HOFFMAN","model":"CDU0402R001Q","name":"nVent HOFFMAN CDU0402R001Q","observations_json":"[{\"as_of\":null,\"boundary\":\"CDU40 family input range\",\"field\":\"input_voltage_range\",\"kind\":\"reported\",\"locator\":\"General Data and Standard Product table\",\"source_id\":\"nvent-cdu40-spec01466-20261103\",\"unit\":\"V\",\"value\":\"100-240\"},{\"as_of\":null,\"boundary\":\"CDU40 family options; not normalized to a single frequency\",\"field\":\"frequency_options\",\"kind\":\"reported\",\"locator\":\"General Data and Standard Product table\",\"source_id\":\"nvent-cdu40-spec01466-20261103\",\"unit\":\"Hz\",\"value\":\"50/60\"},{\"as_of\":null,\"boundary\":\"CDU40 family range; no scalar current inferred\",\"field\":\"input_current_range\",\"kind\":\"reported\",\"locator\":\"General Data and Standard Product table\",\"source_id\":\"nvent-cdu40-spec01466-20261103\",\"unit\":\"A\",\"value\":\"2.47-4.44 A\"},{\"as_of\":null,\"boundary\":\"OEM-reported approvals; certificate identifiers and dates unavailable\",\"field\":\"safety_approvals_claim\",\"kind\":\"reported\",\"locator\":\"Industry Standards\",\"source_id\":\"nvent-cdu40-spec01466-20261103\",\"unit\":null,\"value\":\"UR/cUR Recognized; CE\"}]","official_url":"https://www.nvent.com/sites/default/files/acquiadam/assets/Spec-01466.pdf","peak_power_kw":0.97,"power_conditions":"Default-mode CDU input power; peak_power_kw is maximum-performance mode; cooling capacity is a separate thermal boundary","power_rating_kind":"OEM-reported CDU electrical consumption","product_status":"listed in current nVent product/specification sheet","quality_status":"source_backed","record_id":"669500d5-74a1-556b-9178-af77babd80b8","record_scope":"configuration","redundancy":"three pumps for N+1 redundancy; two N+1 1000 W power supplies","source_urls":["https://www.nvent.com/sites/default/files/acquiadam/assets/Spec-01466.pdf"],"sources":["nvent-cdu40-spec01466-20261103"],"temperature_max_c":70,"temperature_min_c":10,"updated_at":"2026-11-03T10:20:40Z","variant":"filled with CGB20","weight_kg":74,"width_mm":430}
{"capacity_scope":"Exact CDU800 generation 3.2 catalogue configuration; general 800 kW rating is separate from the 575 kW GB200-NVL72 application point","communication_protocols":["Ethernet","SNMP v3","Modbus"],"cooling_capacity_kw":800,"cooling_rating_conditions":"800 kW at 6 K approach and 850 L/min primary flow; separate 575 kW GB200-NVL72 point retained as observation","cooling_technology":"liquid-to-liquid row/facility coolant distribution unit","created_at":"2026-11-03T10:20:40Z","depth_mm":1200,"entity_type":"equipment","equipment_category":"cdu","evidence_json":"{\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"nVent-SPEC-01468 generation 3.2 General Data, Technical Data and GB200-NVL72 application table\",\"source_publication_dates\":{\"nvent-cdu800-spec01468-20261103\":null}},\"communication_protocols\":{\"confidence\":\"high\",\"locator\":\"nVent-SPEC-01468 generation 3.2 General Data, Technical Data and GB200-NVL72 application table\",\"source_publication_dates\":{\"nvent-cdu800-spec01468-20261103\":null}},\"cooling_capacity_kw\":{\"confidence\":\"high\",\"locator\":\"nVent-SPEC-01468 generation 3.2 General Data, Technical Data and GB200-NVL72 application table\",\"source_publication_dates\":{\"nvent-cdu800-spec01468-20261103\":null},\"unit\":\"kW\"},\"cooling_rating_conditions\":{\"confidence\":\"high\",\"locator\":\"nVent-SPEC-01468 generation 3.2 General Data, Technical Data and GB200-NVL72 application table\",\"source_publication_dates\":{\"nvent-cdu800-spec01468-20261103\":null}},\"cooling_technology\":{\"confidence\":\"high\",\"locator\":\"nVent-SPEC-01468 generation 3.2 General Data, Technical Data and GB200-NVL72 application table\",\"source_publication_dates\":{\"nvent-cdu800-spec01468-20261103\":null}},\"depth_mm\":{\"confidence\":\"high\",\"locator\":\"nVent-SPEC-01468 generation 3.2 General Data, Technical Data and GB200-NVL72 application table\",\"source_publication_dates\":{\"nvent-cdu800-spec01468-20261103\":null},\"unit\":\"mm\"},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"nVent-SPEC-01468 generation 3.2 General Data, Technical Data and GB200-NVL72 application table\",\"source_publication_dates\":{\"nvent-cdu800-spec01468-20261103\":null}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"nVent-SPEC-01468 generation 3.2 General Data, Technical Data and GB200-NVL72 application table\",\"source_publication_dates\":{\"nvent-cdu800-spec01468-20261103\":null}},\"heat_rejection\":{\"confidence\":\"high\",\"locator\":\"nVent-SPEC-01468 generation 3.2 General Data, Technical Data and GB200-NVL72 application table\",\"source_publication_dates\":{\"nvent-cdu800-spec01468-20261103\":null}},\"height_mm\":{\"confidence\":\"high\",\"locator\":\"nVent-SPEC-01468 generation 3.2 General Data, Technical Data and GB200-NVL72 application table\",\"source_publication_dates\":{\"nvent-cdu800-spec01468-20261103\":null},\"unit\":\"mm\"},\"input_current_a\":{\"confidence\":\"high\",\"locator\":\"nVent-SPEC-01468 generation 3.2 General Data, Technical Data and GB200-NVL72 application table\",\"source_publication_dates\":{\"nvent-cdu800-spec01468-20261103\":null},\"unit\":\"A\"},\"input_power_kw\":{\"confidence\":\"high\",\"locator\":\"nVent-SPEC-01468 generation 3.2 General Data, Technical Data and GB200-NVL72 application table\",\"source_publication_dates\":{\"nvent-cdu800-spec01468-20261103\":null},\"unit\":\"kW\"},\"liquid_flow_l_min\":{\"confidence\":\"high\",\"locator\":\"nVent-SPEC-01468 generation 3.2 General Data, Technical Data and GB200-NVL72 application table\",\"source_publication_dates\":{\"nvent-cdu800-spec01468-20261103\":null},\"unit\":\"L/min\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"nVent-SPEC-01468 generation 3.2 General Data, Technical Data and GB200-NVL72 application table\",\"source_publication_dates\":{\"nvent-cdu800-spec01468-20261103\":null}},\"model\":{\"confidence\":\"high\",\"locator\":\"nVent-SPEC-01468 generation 3.2 General Data, Technical Data and GB200-NVL72 application table\",\"source_publication_dates\":{\"nvent-cdu800-spec01468-20261103\":null}},\"name\":{\"confidence\":\"high\",\"locator\":\"nVent-SPEC-01468 generation 3.2 General Data, Technical Data and GB200-NVL72 application table\",\"source_publication_dates\":{\"nvent-cdu800-spec01468-20261103\":null}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"nVent-SPEC-01468 generation 3.2 General Data, Technical Data and GB200-NVL72 application table\",\"source_publication_dates\":{\"nvent-cdu800-spec01468-20261103\":null}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"nVent-SPEC-01468 generation 3.2 General Data, Technical Data and GB200-NVL72 application table\",\"source_publication_dates\":{\"nvent-cdu800-spec01468-20261103\":null}},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"nVent-SPEC-01468 generation 3.2 General Data, Technical Data and GB200-NVL72 application table\",\"source_publication_dates\":{\"nvent-cdu800-spec01468-20261103\":null}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"nVent-SPEC-01468 generation 3.2 General Data, Technical Data and GB200-NVL72 application table\",\"source_publication_dates\":{\"nvent-cdu800-spec01468-20261103\":null}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"nVent-SPEC-01468 generation 3.2 General Data, Technical Data and GB200-NVL72 application table\",\"source_publication_dates\":{\"nvent-cdu800-spec01468-20261103\":null}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"nVent-SPEC-01468 generation 3.2 General Data, Technical Data and GB200-NVL72 application table\",\"source_publication_dates\":{\"nvent-cdu800-spec01468-20261103\":null}},\"redundancy\":{\"confidence\":\"high\",\"locator\":\"nVent-SPEC-01468 generation 3.2 General Data, Technical Data and GB200-NVL72 application table\",\"source_publication_dates\":{\"nvent-cdu800-spec01468-20261103\":null}},\"temperature_max_c\":{\"confidence\":\"high\",\"locator\":\"nVent-SPEC-01468 generation 3.2 General Data, Technical Data and GB200-NVL72 application table\",\"source_publication_dates\":{\"nvent-cdu800-spec01468-20261103\":null},\"unit\":\"degC\"},\"temperature_min_c\":{\"confidence\":\"high\",\"locator\":\"nVent-SPEC-01468 generation 3.2 General Data, Technical Data and GB200-NVL72 application table\",\"source_publication_dates\":{\"nvent-cdu800-spec01468-20261103\":null},\"unit\":\"degC\"},\"variant\":{\"confidence\":\"high\",\"locator\":\"nVent-SPEC-01468 generation 3.2 General Data, Technical Data and GB200-NVL72 application table\",\"source_publication_dates\":{\"nvent-cdu800-spec01468-20261103\":null}},\"weight_kg\":{\"confidence\":\"high\",\"locator\":\"nVent-SPEC-01468 generation 3.2 General Data, Technical Data and GB200-NVL72 application table\",\"source_publication_dates\":{\"nvent-cdu800-spec01468-20261103\":null},\"unit\":\"kg\"},\"width_mm\":{\"confidence\":\"medium\",\"locator\":\"nVent-SPEC-01468 generation 3.2 General Data, Technical Data and GB200-NVL72 application table\",\"source_publication_dates\":{\"nvent-cdu800-spec01468-20261103\":null},\"unit\":\"mm\"}}","field_sources_json":"{\"capacity_scope\":[\"nvent-cdu800-spec01468-20261103\"],\"communication_protocols\":[\"nvent-cdu800-spec01468-20261103\"],\"cooling_capacity_kw\":[\"nvent-cdu800-spec01468-20261103\"],\"cooling_rating_conditions\":[\"nvent-cdu800-spec01468-20261103\"],\"cooling_technology\":[\"nvent-cdu800-spec01468-20261103\"],\"depth_mm\":[\"nvent-cdu800-spec01468-20261103\"],\"equipment_category\":[\"nvent-cdu800-spec01468-20261103\"],\"form_factor\":[\"nvent-cdu800-spec01468-20261103\"],\"heat_rejection\":[\"nvent-cdu800-spec01468-20261103\"],\"height_mm\":[\"nvent-cdu800-spec01468-20261103\"],\"input_current_a\":[\"nvent-cdu800-spec01468-20261103\"],\"input_power_kw\":[\"nvent-cdu800-spec01468-20261103\"],\"liquid_flow_l_min\":[\"nvent-cdu800-spec01468-20261103\"],\"manufacturer\":[\"nvent-cdu800-spec01468-20261103\"],\"model\":[\"nvent-cdu800-spec01468-20261103\"],\"name\":[\"nvent-cdu800-spec01468-20261103\"],\"observations_json\":[\"nvent-cdu800-spec01468-20261103\"],\"official_url\":[\"nvent-cdu800-spec01468-20261103\"],\"power_conditions\":[\"nvent-cdu800-spec01468-20261103\"],\"power_rating_kind\":[\"nvent-cdu800-spec01468-20261103\"],\"product_status\":[\"nvent-cdu800-spec01468-20261103\"],\"record_scope\":[\"nvent-cdu800-spec01468-20261103\"],\"redundancy\":[\"nvent-cdu800-spec01468-20261103\"],\"temperature_max_c\":[\"nvent-cdu800-spec01468-20261103\"],\"temperature_min_c\":[\"nvent-cdu800-spec01468-20261103\"],\"variant\":[\"nvent-cdu800-spec01468-20261103\"],\"weight_kg\":[\"nvent-cdu800-spec01468-20261103\"],\"width_mm\":[\"nvent-cdu800-spec01468-20261103\"]}","form_factor":"in-row or facility-room CDU","heat_rejection":"facility-water system through heat exchanger to technology-cooling system","height_mm":2200,"input_current_a":40,"input_power_kw":22.2,"last_verified_at":"2026-11-03T10:20:40Z","liquid_flow_l_min":850,"manufacturer":"nVent HOFFMAN","model":"CDU8004LA03A","name":"nVent HOFFMAN CDU8004LA03A","observations_json":"[{\"as_of\":null,\"boundary\":\"CDU8004LA03A three-phase range\",\"field\":\"input_voltage_range\",\"kind\":\"reported\",\"locator\":\"Technical Data table\",\"source_id\":\"nvent-cdu800-spec01468-20261103\",\"unit\":\"V\",\"value\":\"380-480\"},{\"as_of\":null,\"boundary\":\"CDU8004LA03A; no scalar frequency inferred\",\"field\":\"frequency_options\",\"kind\":\"reported\",\"locator\":\"Technical Data table\",\"source_id\":\"nvent-cdu800-spec01468-20261103\",\"unit\":\"Hz\",\"value\":\"50/60\"},{\"as_of\":null,\"boundary\":\"Single or dual pump; pressure differs by mode\",\"field\":\"secondary_maximum_flow\",\"kind\":\"reported\",\"locator\":\"Secondary Performance\",\"source_id\":\"nvent-cdu800-spec01468-20261103\",\"unit\":\"L/min\",\"value\":1200},{\"as_of\":null,\"boundary\":\"Five racks; 4 K approach; 985 L/min primary water at 41 C and 690 L/min secondary PG25 at 45/57.4 C\",\"field\":\"application_cooling_capacity\",\"kind\":\"reported\",\"locator\":\"GB200-NVL72 Support table\",\"source_id\":\"nvent-cdu800-spec01468-20261103\",\"unit\":\"kW\",\"value\":575},{\"as_of\":null,\"boundary\":\"OEM-reported listing; publication does not provide issue date\",\"field\":\"safety_approval\",\"kind\":\"reported\",\"locator\":\"Industry Standards\",\"source_id\":\"nvent-cdu800-spec01468-20261103\",\"unit\":null,\"value\":\"UL/cUL 60335-2-40 Listed, File SA7402\"},{\"as_of\":null,\"boundary\":\"CDU8004LA03A\",\"field\":\"country_of_origin\",\"kind\":\"reported\",\"locator\":\"Technical Data table\",\"source_id\":\"nvent-cdu800-spec01468-20261103\",\"unit\":null,\"value\":\"USA\"}]","official_url":"https://www.nvent.com/sites/default/files/acquiadam/assets/HOFFMAN-SPEC-01468-RackChillerCDU800-EN.pdf","power_conditions":"OEM-reported CDU input consumption for the exact generation 3.2 SKU; cooling capacity is a separate thermal boundary","power_rating_kind":"rated CDU electrical consumption","product_status":"listed in nVent February-2025 generation 3.2 specification","quality_status":"source_backed","record_id":"7cc99792-042c-5c46-9f9b-23043966de26","record_scope":"configuration","redundancy":"redundant high-performance pump system; redundant layout; single power feed","source_urls":["https://www.nvent.com/sites/default/files/acquiadam/assets/HOFFMAN-SPEC-01468-RackChillerCDU800-EN.pdf"],"sources":["nvent-cdu800-spec01468-20261103"],"temperature_max_c":70,"temperature_min_c":20,"updated_at":"2026-11-03T10:20:40Z","variant":"generation 3.2, with primary valve, country of origin USA","weight_kg":1135,"width_mm":800}
{"capacity_scope":"Individual MCDU-55 CDU model; multiple cooling rating points and electrical options remain condition-bound; no deployment inferred","communication_protocols":["SNMP","Modbus"],"conflicts_json":"{\"cooling_capacity_kw\":[{\"boundary\":\"Table row labels secondary coolant as 25% PG\",\"locator\":\"Technical Specifications / first rated cooling capacity row\",\"observed_at\":\"2026-11-03T10:20:40Z\",\"source_publication_date\":null,\"sources\":[\"motivair-cdu-2026-20261103\"],\"value\":2192},{\"boundary\":\"Table footnote says capacities are rated with 100% water\",\"locator\":\"Technical Specifications footnote 1\",\"observed_at\":\"2026-11-03T10:20:40Z\",\"source_publication_date\":null,\"sources\":[\"motivair-cdu-2026-20261103\"],\"value\":2192}]}","cooling_rating_conditions":"Four exact OEM rating points retained as observations; coolant medium is unresolved because the row labels 25% PG while footnote 1 says 100% water","cooling_technology":"liquid-to-liquid coolant distribution unit","created_at":"2026-11-03T10:20:40Z","depth_mm":1199.9,"entity_type":"equipment","equipment_category":"cdu","evidence_json":"{\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"CDU 2026 Technical Specifications model column; optional combinations remain observations\",\"source_publication_dates\":{\"motivair-cdu-2026-20261103\":null}},\"communication_protocols\":{\"confidence\":\"high\",\"locator\":\"CDU 2026 Technical Specifications model column; optional combinations remain observations\",\"source_publication_dates\":{\"motivair-cdu-2026-20261103\":null}},\"cooling_rating_conditions\":{\"confidence\":\"high\",\"locator\":\"CDU 2026 Technical Specifications model column; optional combinations remain observations\",\"source_publication_dates\":{\"motivair-cdu-2026-20261103\":null}},\"cooling_technology\":{\"confidence\":\"high\",\"locator\":\"CDU 2026 Technical Specifications model column; optional combinations remain observations\",\"source_publication_dates\":{\"motivair-cdu-2026-20261103\":null}},\"depth_mm\":{\"confidence\":\"high\",\"locator\":\"CDU 2026 Technical Specifications model column; optional combinations remain observations\",\"source_publication_dates\":{\"motivair-cdu-2026-20261103\":null},\"unit\":\"mm\"},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"CDU 2026 Technical Specifications model column; optional combinations remain observations\",\"source_publication_dates\":{\"motivair-cdu-2026-20261103\":null}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"CDU 2026 Technical Specifications model column; optional combinations remain observations\",\"source_publication_dates\":{\"motivair-cdu-2026-20261103\":null}},\"heat_rejection\":{\"confidence\":\"high\",\"locator\":\"CDU 2026 Technical Specifications model column; optional combinations remain observations\",\"source_publication_dates\":{\"motivair-cdu-2026-20261103\":null}},\"height_mm\":{\"confidence\":\"high\",\"locator\":\"CDU 2026 Technical Specifications model column; optional combinations remain observations\",\"source_publication_dates\":{\"motivair-cdu-2026-20261103\":null},\"unit\":\"mm\"},\"liquid_flow_l_min\":{\"confidence\":\"high\",\"locator\":\"CDU 2026 Technical Specifications model column; optional combinations remain observations\",\"source_publication_dates\":{\"motivair-cdu-2026-20261103\":null},\"unit\":\"L/min\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"CDU 2026 Technical Specifications model column; optional combinations remain observations\",\"source_publication_dates\":{\"motivair-cdu-2026-20261103\":null}},\"model\":{\"confidence\":\"high\",\"locator\":\"CDU 2026 Technical Specifications model column; optional combinations remain observations\",\"source_publication_dates\":{\"motivair-cdu-2026-20261103\":null}},\"name\":{\"confidence\":\"high\",\"locator\":\"CDU 2026 Technical Specifications model column; optional combinations remain observations\",\"source_publication_dates\":{\"motivair-cdu-2026-20261103\":null}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"CDU 2026 Technical Specifications model column; optional combinations remain observations\",\"source_publication_dates\":{\"motivair-cdu-2026-20261103\":null}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"CDU 2026 Technical Specifications model column; optional combinations remain observations\",\"source_publication_dates\":{\"motivair-cdu-2026-20261103\":null}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"CDU 2026 Technical Specifications model column; optional combinations remain observations\",\"source_publication_dates\":{\"motivair-cdu-2026-20261103\":null}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"CDU 2026 Technical Specifications model column; optional combinations remain observations\",\"source_publication_dates\":{\"motivair-cdu-2026-20261103\":null}},\"redundancy\":{\"confidence\":\"high\",\"locator\":\"CDU 2026 Technical Specifications model column; optional combinations remain observations\",\"source_publication_dates\":{\"motivair-cdu-2026-20261103\":null}},\"variant\":{\"confidence\":\"high\",\"locator\":\"CDU 2026 Technical Specifications model column; optional combinations remain observations\",\"source_publication_dates\":{\"motivair-cdu-2026-20261103\":null}},\"width_mm\":{\"confidence\":\"high\",\"locator\":\"CDU 2026 Technical Specifications model column; optional combinations remain observations\",\"source_publication_dates\":{\"motivair-cdu-2026-20261103\":null},\"unit\":\"mm\"}}","field_sources_json":"{\"capacity_scope\":[\"motivair-cdu-2026-20261103\"],\"communication_protocols\":[\"motivair-cdu-2026-20261103\"],\"cooling_rating_conditions\":[\"motivair-cdu-2026-20261103\"],\"cooling_technology\":[\"motivair-cdu-2026-20261103\"],\"depth_mm\":[\"motivair-cdu-2026-20261103\"],\"equipment_category\":[\"motivair-cdu-2026-20261103\"],\"form_factor\":[\"motivair-cdu-2026-20261103\"],\"heat_rejection\":[\"motivair-cdu-2026-20261103\"],\"height_mm\":[\"motivair-cdu-2026-20261103\"],\"liquid_flow_l_min\":[\"motivair-cdu-2026-20261103\"],\"manufacturer\":[\"motivair-cdu-2026-20261103\"],\"model\":[\"motivair-cdu-2026-20261103\"],\"name\":[\"motivair-cdu-2026-20261103\"],\"observations_json\":[\"motivair-cdu-2026-20261103\"],\"official_url\":[\"motivair-cdu-2026-20261103\"],\"product_status\":[\"motivair-cdu-2026-20261103\"],\"record_scope\":[\"motivair-cdu-2026-20261103\"],\"redundancy\":[\"motivair-cdu-2026-20261103\"],\"variant\":[\"motivair-cdu-2026-20261103\"],\"width_mm\":[\"motivair-cdu-2026-20261103\"]}","form_factor":"OEM CDU model; mounting class not normalized from dimensions","heat_rejection":"primary building-water loop through heat exchanger","height_mm":2350.0,"last_verified_at":"2026-11-03T10:20:40Z","liquid_flow_l_min":1631.5,"manufacturer":"Motivair by Schneider Electric","model":"MCDU-55","name":"Motivair by Schneider Electric MCDU-55","observations_json":"[{\"as_of\":null,\"boundary\":\"Primary supply 90 F; secondary supply/return 113/149 F; row says 25% PG; footnote says 100% water\",\"field\":\"cooling_capacity\",\"kind\":\"reported\",\"locator\":\"Technical Specifications rating row 1\",\"source_id\":\"motivair-cdu-2026-20261103\",\"unit\":\"kW\",\"value\":2192},{\"as_of\":null,\"boundary\":\"Primary supply 105.8 F; secondary supply 113 F; secondary return not stated in row\",\"field\":\"cooling_capacity\",\"kind\":\"reported\",\"locator\":\"Technical Specifications rating row 2\",\"source_id\":\"motivair-cdu-2026-20261103\",\"unit\":\"kW\",\"value\":728},{\"as_of\":null,\"boundary\":\"Primary supply 90 F; secondary supply/return 112/122 F; row says 25% PG; footnote says 100% water\",\"field\":\"cooling_capacity\",\"kind\":\"reported\",\"locator\":\"Technical Specifications rating row 3\",\"source_id\":\"motivair-cdu-2026-20261103\",\"unit\":\"kW\",\"value\":608.8},{\"as_of\":null,\"boundary\":\"Primary supply 45 F; secondary supply/return 60/84 F\",\"field\":\"cooling_capacity\",\"kind\":\"reported\",\"locator\":\"Technical Specifications rating row 4\",\"source_id\":\"motivair-cdu-2026-20261103\",\"unit\":\"kW\",\"value\":1486},{\"as_of\":null,\"boundary\":\"MCDU-55 primary building-water loop\",\"field\":\"primary_nominal_flow\",\"kind\":\"reported\",\"locator\":\"Technical Specifications nominal flow row\",\"source_id\":\"motivair-cdu-2026-20261103\",\"unit\":\"GPM\",\"value\":312},{\"as_of\":null,\"boundary\":\"MCDU-55 secondary technology-cooling loop\",\"field\":\"secondary_nominal_flow\",\"kind\":\"reported\",\"locator\":\"Technical Specifications nominal flow row\",\"source_id\":\"motivair-cdu-2026-20261103\",\"unit\":\"GPM\",\"value\":431},{\"as_of\":null,\"boundary\":\"MCDU-55; rating conditions beyond nominal label undisclosed\",\"field\":\"nominal_available_pump_head\",\"kind\":\"reported\",\"locator\":\"Technical Specifications pump-head row\",\"source_id\":\"motivair-cdu-2026-20261103\",\"unit\":\"psi\",\"value\":51},{\"as_of\":null,\"boundary\":\"Available options; no exact configured SKU inferred\",\"field\":\"electrical_supply_options\",\"kind\":\"reported\",\"locator\":\"Technical Specifications electrical options rows\",\"source_id\":\"motivair-cdu-2026-20261103\",\"unit\":null,\"value\":\"380-480 V 3-phase 50-60 Hz\"},{\"as_of\":null,\"boundary\":\"OEM-reported approvals; certificate identifiers and dates unavailable\",\"field\":\"safety_approvals_claim\",\"kind\":\"reported\",\"locator\":\"Technical Specifications safety approvals row\",\"source_id\":\"motivair-cdu-2026-20261103\",\"unit\":null,\"value\":\"CE\"},{\"as_of\":null,\"boundary\":\"OEM model dimensions; length mapped to depth in normalized fields\",\"field\":\"dimensions_original\",\"kind\":\"reported\",\"locator\":\"Technical Specifications dimensions rows\",\"source_id\":\"motivair-cdu-2026-20261103\",\"unit\":\"inch\",\"value\":\"H 92.52 in; W 43.31 in; L 47.24 in\"}]","official_url":"https://www.motivaircorp.com/uploads/files/brochures/CDU%202026%20Motivair%20by%20SE.pdf","product_status":"listed in CDU 2026 OEM table","quality_status":"needs_review","record_id":"84376b50-4cae-53a1-8792-c8f7144b92a8","record_scope":"model","redundancy":"2 standard pumps; redundant A/B power shown (MCDU-10 redundancy is internal at pump level)","source_urls":["https://www.motivaircorp.com/uploads/files/brochures/CDU%202026%20Motivair%20by%20SE.pdf"],"sources":["motivair-cdu-2026-20261103"],"updated_at":"2026-11-03T10:20:40Z","variant":"2026 OEM model table; optional electrical configurations not expanded","width_mm":1100.1}
{"capacity_scope":"Individual MCDU-45 CDU model; multiple cooling rating points and electrical options remain condition-bound; no deployment inferred","communication_protocols":["SNMP","Modbus"],"conflicts_json":"{\"cooling_capacity_kw\":[{\"boundary\":\"Table row labels secondary coolant as 25% PG\",\"locator\":\"Technical Specifications / first rated cooling capacity row\",\"observed_at\":\"2026-11-03T10:20:40Z\",\"source_publication_date\":null,\"sources\":[\"motivair-cdu-2026-20261103\"],\"value\":1567},{\"boundary\":\"Table footnote says capacities are rated with 100% water\",\"locator\":\"Technical Specifications footnote 1\",\"observed_at\":\"2026-11-03T10:20:40Z\",\"source_publication_date\":null,\"sources\":[\"motivair-cdu-2026-20261103\"],\"value\":1567}]}","cooling_rating_conditions":"Four exact OEM rating points retained as observations; coolant medium is unresolved because the row labels 25% PG while footnote 1 says 100% water","cooling_technology":"liquid-to-liquid coolant distribution unit","created_at":"2026-11-03T10:20:40Z","depth_mm":1220.0,"entity_type":"equipment","equipment_category":"cdu","evidence_json":"{\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"CDU 2026 Technical Specifications model column; optional combinations remain observations\",\"source_publication_dates\":{\"motivair-cdu-2026-20261103\":null}},\"communication_protocols\":{\"confidence\":\"high\",\"locator\":\"CDU 2026 Technical Specifications model column; optional combinations remain observations\",\"source_publication_dates\":{\"motivair-cdu-2026-20261103\":null}},\"cooling_rating_conditions\":{\"confidence\":\"high\",\"locator\":\"CDU 2026 Technical Specifications model column; optional combinations remain observations\",\"source_publication_dates\":{\"motivair-cdu-2026-20261103\":null}},\"cooling_technology\":{\"confidence\":\"high\",\"locator\":\"CDU 2026 Technical Specifications model column; optional combinations remain observations\",\"source_publication_dates\":{\"motivair-cdu-2026-20261103\":null}},\"depth_mm\":{\"confidence\":\"high\",\"locator\":\"CDU 2026 Technical Specifications model column; optional combinations remain observations\",\"source_publication_dates\":{\"motivair-cdu-2026-20261103\":null},\"unit\":\"mm\"},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"CDU 2026 Technical Specifications model column; optional combinations remain observations\",\"source_publication_dates\":{\"motivair-cdu-2026-20261103\":null}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"CDU 2026 Technical Specifications model column; optional combinations remain observations\",\"source_publication_dates\":{\"motivair-cdu-2026-20261103\":null}},\"heat_rejection\":{\"confidence\":\"high\",\"locator\":\"CDU 2026 Technical Specifications model column; optional combinations remain observations\",\"source_publication_dates\":{\"motivair-cdu-2026-20261103\":null}},\"height_mm\":{\"confidence\":\"high\",\"locator\":\"CDU 2026 Technical Specifications model column; optional combinations remain observations\",\"source_publication_dates\":{\"motivair-cdu-2026-20261103\":null},\"unit\":\"mm\"},\"liquid_flow_l_min\":{\"confidence\":\"high\",\"locator\":\"CDU 2026 Technical Specifications model column; optional combinations remain observations\",\"source_publication_dates\":{\"motivair-cdu-2026-20261103\":null},\"unit\":\"L/min\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"CDU 2026 Technical Specifications model column; optional combinations remain observations\",\"source_publication_dates\":{\"motivair-cdu-2026-20261103\":null}},\"model\":{\"confidence\":\"high\",\"locator\":\"CDU 2026 Technical Specifications model column; optional combinations remain observations\",\"source_publication_dates\":{\"motivair-cdu-2026-20261103\":null}},\"name\":{\"confidence\":\"high\",\"locator\":\"CDU 2026 Technical Specifications model column; optional combinations remain observations\",\"source_publication_dates\":{\"motivair-cdu-2026-20261103\":null}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"CDU 2026 Technical Specifications model column; optional combinations remain observations\",\"source_publication_dates\":{\"motivair-cdu-2026-20261103\":null}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"CDU 2026 Technical Specifications model column; optional combinations remain observations\",\"source_publication_dates\":{\"motivair-cdu-2026-20261103\":null}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"CDU 2026 Technical Specifications model column; optional combinations remain observations\",\"source_publication_dates\":{\"motivair-cdu-2026-20261103\":null}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"CDU 2026 Technical Specifications model column; optional combinations remain observations\",\"source_publication_dates\":{\"motivair-cdu-2026-20261103\":null}},\"redundancy\":{\"confidence\":\"high\",\"locator\":\"CDU 2026 Technical Specifications model column; optional combinations remain observations\",\"source_publication_dates\":{\"motivair-cdu-2026-20261103\":null}},\"variant\":{\"confidence\":\"high\",\"locator\":\"CDU 2026 Technical Specifications model column; optional combinations remain observations\",\"source_publication_dates\":{\"motivair-cdu-2026-20261103\":null}},\"width_mm\":{\"confidence\":\"high\",\"locator\":\"CDU 2026 Technical Specifications model column; optional combinations remain observations\",\"source_publication_dates\":{\"motivair-cdu-2026-20261103\":null},\"unit\":\"mm\"}}","field_sources_json":"{\"capacity_scope\":[\"motivair-cdu-2026-20261103\"],\"communication_protocols\":[\"motivair-cdu-2026-20261103\"],\"cooling_rating_conditions\":[\"motivair-cdu-2026-20261103\"],\"cooling_technology\":[\"motivair-cdu-2026-20261103\"],\"depth_mm\":[\"motivair-cdu-2026-20261103\"],\"equipment_category\":[\"motivair-cdu-2026-20261103\"],\"form_factor\":[\"motivair-cdu-2026-20261103\"],\"heat_rejection\":[\"motivair-cdu-2026-20261103\"],\"height_mm\":[\"motivair-cdu-2026-20261103\"],\"liquid_flow_l_min\":[\"motivair-cdu-2026-20261103\"],\"manufacturer\":[\"motivair-cdu-2026-20261103\"],\"model\":[\"motivair-cdu-2026-20261103\"],\"name\":[\"motivair-cdu-2026-20261103\"],\"observations_json\":[\"motivair-cdu-2026-20261103\"],\"official_url\":[\"motivair-cdu-2026-20261103\"],\"product_status\":[\"motivair-cdu-2026-20261103\"],\"record_scope\":[\"motivair-cdu-2026-20261103\"],\"redundancy\":[\"motivair-cdu-2026-20261103\"],\"variant\":[\"motivair-cdu-2026-20261103\"],\"width_mm\":[\"motivair-cdu-2026-20261103\"]}","form_factor":"OEM CDU model; mounting class not normalized from dimensions","heat_rejection":"primary building-water loop through heat exchanger","height_mm":2329.9,"last_verified_at":"2026-11-03T10:20:40Z","liquid_flow_l_min":1165.9,"manufacturer":"Motivair by Schneider Electric","model":"MCDU-45","name":"Motivair by Schneider Electric MCDU-45","observations_json":"[{\"as_of\":null,\"boundary\":\"Primary supply 90 F; secondary supply/return 113/149 F; row says 25% PG; footnote says 100% water\",\"field\":\"cooling_capacity\",\"kind\":\"reported\",\"locator\":\"Technical Specifications rating row 1\",\"source_id\":\"motivair-cdu-2026-20261103\",\"unit\":\"kW\",\"value\":1567},{\"as_of\":null,\"boundary\":\"Primary supply 105.8 F; secondary supply 113 F; secondary return not stated in row\",\"field\":\"cooling_capacity\",\"kind\":\"reported\",\"locator\":\"Technical Specifications rating row 2\",\"source_id\":\"motivair-cdu-2026-20261103\",\"unit\":\"kW\",\"value\":853},{\"as_of\":null,\"boundary\":\"Primary supply 90 F; secondary supply/return 112/122 F; row says 25% PG; footnote says 100% water\",\"field\":\"cooling_capacity\",\"kind\":\"reported\",\"locator\":\"Technical Specifications rating row 3\",\"source_id\":\"motivair-cdu-2026-20261103\",\"unit\":\"kW\",\"value\":435},{\"as_of\":null,\"boundary\":\"Primary supply 45 F; secondary supply/return 60/84 F\",\"field\":\"cooling_capacity\",\"kind\":\"reported\",\"locator\":\"Technical Specifications rating row 4\",\"source_id\":\"motivair-cdu-2026-20261103\",\"unit\":\"kW\",\"value\":1081},{\"as_of\":null,\"boundary\":\"MCDU-45 primary building-water loop\",\"field\":\"primary_nominal_flow\",\"kind\":\"reported\",\"locator\":\"Technical Specifications nominal flow row\",\"source_id\":\"motivair-cdu-2026-20261103\",\"unit\":\"GPM\",\"value\":308},{\"as_of\":null,\"boundary\":\"MCDU-45 secondary technology-cooling loop\",\"field\":\"secondary_nominal_flow\",\"kind\":\"reported\",\"locator\":\"Technical Specifications nominal flow row\",\"source_id\":\"motivair-cdu-2026-20261103\",\"unit\":\"GPM\",\"value\":308},{\"as_of\":null,\"boundary\":\"MCDU-45; rating conditions beyond nominal label undisclosed\",\"field\":\"nominal_available_pump_head\",\"kind\":\"reported\",\"locator\":\"Technical Specifications pump-head row\",\"source_id\":\"motivair-cdu-2026-20261103\",\"unit\":\"psi\",\"value\":29},{\"as_of\":null,\"boundary\":\"Available options; no exact configured SKU inferred\",\"field\":\"electrical_supply_options\",\"kind\":\"reported\",\"locator\":\"Technical Specifications electrical options rows\",\"source_id\":\"motivair-cdu-2026-20261103\",\"unit\":null,\"value\":\"380-480 V 3-phase 50-60 Hz\"},{\"as_of\":null,\"boundary\":\"OEM-reported approvals; certificate identifiers and dates unavailable\",\"field\":\"safety_approvals_claim\",\"kind\":\"reported\",\"locator\":\"Technical Specifications safety approvals row\",\"source_id\":\"motivair-cdu-2026-20261103\",\"unit\":null,\"value\":\"CE/UL\"},{\"as_of\":null,\"boundary\":\"OEM model dimensions; length mapped to depth in normalized fields\",\"field\":\"dimensions_original\",\"kind\":\"reported\",\"locator\":\"Technical Specifications dimensions rows\",\"source_id\":\"motivair-cdu-2026-20261103\",\"unit\":\"inch\",\"value\":\"H 91.73 in; W 36.02 in; L 48.03 in\"}]","official_url":"https://www.motivaircorp.com/uploads/files/brochures/CDU%202026%20Motivair%20by%20SE.pdf","product_status":"listed in CDU 2026 OEM table","quality_status":"needs_review","record_id":"9e4e6234-c201-5892-bb52-09d78e5afe80","record_scope":"model","redundancy":"2 standard pumps; redundant A/B power shown (MCDU-10 redundancy is internal at pump level)","source_urls":["https://www.motivaircorp.com/uploads/files/brochures/CDU%202026%20Motivair%20by%20SE.pdf"],"sources":["motivair-cdu-2026-20261103"],"updated_at":"2026-11-03T10:20:40Z","variant":"2026 OEM model table; optional electrical configurations not expanded","width_mm":914.9}
{"capacity_scope":"Individual MCDU-50 CDU model; multiple cooling rating points and electrical options remain condition-bound; no deployment inferred","communication_protocols":["BACnet","SNMP","Modbus","Redfish"],"conflicts_json":"{\"cooling_capacity_kw\":[{\"boundary\":\"Table row labels secondary coolant as 25% PG\",\"locator\":\"Technical Specifications / first rated cooling capacity row\",\"observed_at\":\"2026-11-03T10:20:40Z\",\"source_publication_date\":null,\"sources\":[\"motivair-cdu-2026-20261103\"],\"value\":1718.64},{\"boundary\":\"Table footnote says capacities are rated with 100% water\",\"locator\":\"Technical Specifications footnote 1\",\"observed_at\":\"2026-11-03T10:20:40Z\",\"source_publication_date\":null,\"sources\":[\"motivair-cdu-2026-20261103\"],\"value\":1718.64}]}","cooling_rating_conditions":"Four exact OEM rating points retained as observations; coolant medium is unresolved because the row labels 25% PG while footnote 1 says 100% water","cooling_technology":"liquid-to-liquid coolant distribution unit","created_at":"2026-11-03T10:20:40Z","depth_mm":1565.3,"entity_type":"equipment","equipment_category":"cdu","evidence_json":"{\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"CDU 2026 Technical Specifications model column; optional combinations remain observations\",\"source_publication_dates\":{\"motivair-cdu-2026-20261103\":null}},\"communication_protocols\":{\"confidence\":\"high\",\"locator\":\"CDU 2026 Technical Specifications model column; optional combinations remain observations\",\"source_publication_dates\":{\"motivair-cdu-2026-20261103\":null}},\"cooling_rating_conditions\":{\"confidence\":\"high\",\"locator\":\"CDU 2026 Technical Specifications model column; optional combinations remain observations\",\"source_publication_dates\":{\"motivair-cdu-2026-20261103\":null}},\"cooling_technology\":{\"confidence\":\"high\",\"locator\":\"CDU 2026 Technical Specifications model column; optional combinations remain observations\",\"source_publication_dates\":{\"motivair-cdu-2026-20261103\":null}},\"depth_mm\":{\"confidence\":\"high\",\"locator\":\"CDU 2026 Technical Specifications model column; optional combinations remain observations\",\"source_publication_dates\":{\"motivair-cdu-2026-20261103\":null},\"unit\":\"mm\"},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"CDU 2026 Technical Specifications model column; optional combinations remain observations\",\"source_publication_dates\":{\"motivair-cdu-2026-20261103\":null}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"CDU 2026 Technical Specifications model column; optional combinations remain observations\",\"source_publication_dates\":{\"motivair-cdu-2026-20261103\":null}},\"heat_rejection\":{\"confidence\":\"high\",\"locator\":\"CDU 2026 Technical Specifications model column; optional combinations remain observations\",\"source_publication_dates\":{\"motivair-cdu-2026-20261103\":null}},\"height_mm\":{\"confidence\":\"high\",\"locator\":\"CDU 2026 Technical Specifications model column; optional combinations remain observations\",\"source_publication_dates\":{\"motivair-cdu-2026-20261103\":null},\"unit\":\"mm\"},\"liquid_flow_l_min\":{\"confidence\":\"high\",\"locator\":\"CDU 2026 Technical Specifications model column; optional combinations remain observations\",\"source_publication_dates\":{\"motivair-cdu-2026-20261103\":null},\"unit\":\"L/min\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"CDU 2026 Technical Specifications model column; optional combinations remain observations\",\"source_publication_dates\":{\"motivair-cdu-2026-20261103\":null}},\"model\":{\"confidence\":\"high\",\"locator\":\"CDU 2026 Technical Specifications model column; optional combinations remain observations\",\"source_publication_dates\":{\"motivair-cdu-2026-20261103\":null}},\"name\":{\"confidence\":\"high\",\"locator\":\"CDU 2026 Technical Specifications model column; optional combinations remain observations\",\"source_publication_dates\":{\"motivair-cdu-2026-20261103\":null}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"CDU 2026 Technical Specifications model column; optional combinations remain observations\",\"source_publication_dates\":{\"motivair-cdu-2026-20261103\":null}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"CDU 2026 Technical Specifications model column; optional combinations remain observations\",\"source_publication_dates\":{\"motivair-cdu-2026-20261103\":null}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"CDU 2026 Technical Specifications model column; optional combinations remain observations\",\"source_publication_dates\":{\"motivair-cdu-2026-20261103\":null}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"CDU 2026 Technical Specifications model column; optional combinations remain observations\",\"source_publication_dates\":{\"motivair-cdu-2026-20261103\":null}},\"redundancy\":{\"confidence\":\"high\",\"locator\":\"CDU 2026 Technical Specifications model column; optional combinations remain observations\",\"source_publication_dates\":{\"motivair-cdu-2026-20261103\":null}},\"variant\":{\"confidence\":\"high\",\"locator\":\"CDU 2026 Technical Specifications model column; optional combinations remain observations\",\"source_publication_dates\":{\"motivair-cdu-2026-20261103\":null}},\"width_mm\":{\"confidence\":\"high\",\"locator\":\"CDU 2026 Technical Specifications model column; optional combinations remain observations\",\"source_publication_dates\":{\"motivair-cdu-2026-20261103\":null},\"unit\":\"mm\"}}","field_sources_json":"{\"capacity_scope\":[\"motivair-cdu-2026-20261103\"],\"communication_protocols\":[\"motivair-cdu-2026-20261103\"],\"cooling_rating_conditions\":[\"motivair-cdu-2026-20261103\"],\"cooling_technology\":[\"motivair-cdu-2026-20261103\"],\"depth_mm\":[\"motivair-cdu-2026-20261103\"],\"equipment_category\":[\"motivair-cdu-2026-20261103\"],\"form_factor\":[\"motivair-cdu-2026-20261103\"],\"heat_rejection\":[\"motivair-cdu-2026-20261103\"],\"height_mm\":[\"motivair-cdu-2026-20261103\"],\"liquid_flow_l_min\":[\"motivair-cdu-2026-20261103\"],\"manufacturer\":[\"motivair-cdu-2026-20261103\"],\"model\":[\"motivair-cdu-2026-20261103\"],\"name\":[\"motivair-cdu-2026-20261103\"],\"observations_json\":[\"motivair-cdu-2026-20261103\"],\"official_url\":[\"motivair-cdu-2026-20261103\"],\"product_status\":[\"motivair-cdu-2026-20261103\"],\"record_scope\":[\"motivair-cdu-2026-20261103\"],\"redundancy\":[\"motivair-cdu-2026-20261103\"],\"variant\":[\"motivair-cdu-2026-20261103\"],\"width_mm\":[\"motivair-cdu-2026-20261103\"]}","form_factor":"OEM CDU model; mounting class not normalized from dimensions","heat_rejection":"primary building-water loop through heat exchanger","height_mm":2044.7,"last_verified_at":"2026-11-03T10:20:40Z","liquid_flow_l_min":1287.0,"manufacturer":"Motivair by Schneider Electric","model":"MCDU-50","name":"Motivair by Schneider Electric MCDU-50","observations_json":"[{\"as_of\":null,\"boundary\":\"Primary supply 90 F; secondary supply/return 113/149 F; row says 25% PG; footnote says 100% water\",\"field\":\"cooling_capacity\",\"kind\":\"reported\",\"locator\":\"Technical Specifications rating row 1\",\"source_id\":\"motivair-cdu-2026-20261103\",\"unit\":\"kW\",\"value\":1718.64},{\"as_of\":null,\"boundary\":\"Primary supply 105.8 F; secondary supply 113 F; secondary return not stated in row\",\"field\":\"cooling_capacity\",\"kind\":\"reported\",\"locator\":\"Technical Specifications rating row 2\",\"source_id\":\"motivair-cdu-2026-20261103\",\"unit\":\"kW\",\"value\":1516},{\"as_of\":null,\"boundary\":\"Primary supply 90 F; secondary supply/return 112/122 F; row says 25% PG; footnote says 100% water\",\"field\":\"cooling_capacity\",\"kind\":\"reported\",\"locator\":\"Technical Specifications rating row 3\",\"source_id\":\"motivair-cdu-2026-20261103\",\"unit\":\"kW\",\"value\":477.24},{\"as_of\":null,\"boundary\":\"Primary supply 45 F; secondary supply/return 60/84 F\",\"field\":\"cooling_capacity\",\"kind\":\"reported\",\"locator\":\"Technical Specifications rating row 4\",\"source_id\":\"motivair-cdu-2026-20261103\",\"unit\":\"kW\",\"value\":1193.55},{\"as_of\":null,\"boundary\":\"MCDU-50 primary building-water loop\",\"field\":\"primary_nominal_flow\",\"kind\":\"reported\",\"locator\":\"Technical Specifications nominal flow row\",\"source_id\":\"motivair-cdu-2026-20261103\",\"unit\":\"GPM\",\"value\":420},{\"as_of\":null,\"boundary\":\"MCDU-50 secondary technology-cooling loop\",\"field\":\"secondary_nominal_flow\",\"kind\":\"reported\",\"locator\":\"Technical Specifications nominal flow row\",\"source_id\":\"motivair-cdu-2026-20261103\",\"unit\":\"GPM\",\"value\":340},{\"as_of\":null,\"boundary\":\"MCDU-50; rating conditions beyond nominal label undisclosed\",\"field\":\"nominal_available_pump_head\",\"kind\":\"reported\",\"locator\":\"Technical Specifications pump-head row\",\"source_id\":\"motivair-cdu-2026-20261103\",\"unit\":\"psi\",\"value\":40},{\"as_of\":null,\"boundary\":\"Available options; no exact configured SKU inferred\",\"field\":\"electrical_supply_options\",\"kind\":\"reported\",\"locator\":\"Technical Specifications electrical options rows\",\"source_id\":\"motivair-cdu-2026-20261103\",\"unit\":null,\"value\":\"380-480 V 3-phase 50-60 Hz\"},{\"as_of\":null,\"boundary\":\"OEM-reported approvals; certificate identifiers and dates unavailable\",\"field\":\"safety_approvals_claim\",\"kind\":\"reported\",\"locator\":\"Technical Specifications safety approvals row\",\"source_id\":\"motivair-cdu-2026-20261103\",\"unit\":null,\"value\":\"UL/CSA\"},{\"as_of\":null,\"boundary\":\"OEM model dimensions; length mapped to depth in normalized fields\",\"field\":\"dimensions_original\",\"kind\":\"reported\",\"locator\":\"Technical Specifications dimensions rows\",\"source_id\":\"motivair-cdu-2026-20261103\",\"unit\":\"inch\",\"value\":\"H 80.5 in; W 36 in; L 61.625 in\"}]","official_url":"https://www.motivaircorp.com/uploads/files/brochures/CDU%202026%20Motivair%20by%20SE.pdf","product_status":"listed in CDU 2026 OEM table","quality_status":"needs_review","record_id":"a65b231a-0903-5175-b465-5345cba267cc","record_scope":"model","redundancy":"2 standard pumps; redundant A/B power shown (MCDU-10 redundancy is internal at pump level)","source_urls":["https://www.motivaircorp.com/uploads/files/brochures/CDU%202026%20Motivair%20by%20SE.pdf"],"sources":["motivair-cdu-2026-20261103"],"updated_at":"2026-11-03T10:20:40Z","variant":"2026 OEM model table; optional electrical configurations not expanded","width_mm":914.4}
{"capacity_scope":"Individual MCDU-40 CDU model; multiple cooling rating points and electrical options remain condition-bound; no deployment inferred","communication_protocols":["BACnet","SNMP","Modbus"],"conflicts_json":"{\"cooling_capacity_kw\":[{\"boundary\":\"Table row labels secondary coolant as 25% PG\",\"locator\":\"Technical Specifications / first rated cooling capacity row\",\"observed_at\":\"2026-11-03T10:20:40Z\",\"source_publication_date\":null,\"sources\":[\"motivair-cdu-2026-20261103\"],\"value\":1213.15},{\"boundary\":\"Table footnote says capacities are rated with 100% water\",\"locator\":\"Technical Specifications footnote 1\",\"observed_at\":\"2026-11-03T10:20:40Z\",\"source_publication_date\":null,\"sources\":[\"motivair-cdu-2026-20261103\"],\"value\":1213.15}]}","cooling_rating_conditions":"Four exact OEM rating points retained as observations; coolant medium is unresolved because the row labels 25% PG while footnote 1 says 100% water","cooling_technology":"liquid-to-liquid coolant distribution unit","created_at":"2026-11-03T10:20:40Z","depth_mm":1565.3,"entity_type":"equipment","equipment_category":"cdu","evidence_json":"{\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"CDU 2026 Technical Specifications model column; optional combinations remain observations\",\"source_publication_dates\":{\"motivair-cdu-2026-20261103\":null}},\"communication_protocols\":{\"confidence\":\"high\",\"locator\":\"CDU 2026 Technical Specifications model column; optional combinations remain observations\",\"source_publication_dates\":{\"motivair-cdu-2026-20261103\":null}},\"cooling_rating_conditions\":{\"confidence\":\"high\",\"locator\":\"CDU 2026 Technical Specifications model column; optional combinations remain observations\",\"source_publication_dates\":{\"motivair-cdu-2026-20261103\":null}},\"cooling_technology\":{\"confidence\":\"high\",\"locator\":\"CDU 2026 Technical Specifications model column; optional combinations remain observations\",\"source_publication_dates\":{\"motivair-cdu-2026-20261103\":null}},\"depth_mm\":{\"confidence\":\"high\",\"locator\":\"CDU 2026 Technical Specifications model column; optional combinations remain observations\",\"source_publication_dates\":{\"motivair-cdu-2026-20261103\":null},\"unit\":\"mm\"},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"CDU 2026 Technical Specifications model column; optional combinations remain observations\",\"source_publication_dates\":{\"motivair-cdu-2026-20261103\":null}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"CDU 2026 Technical Specifications model column; optional combinations remain observations\",\"source_publication_dates\":{\"motivair-cdu-2026-20261103\":null}},\"heat_rejection\":{\"confidence\":\"high\",\"locator\":\"CDU 2026 Technical Specifications model column; optional combinations remain observations\",\"source_publication_dates\":{\"motivair-cdu-2026-20261103\":null}},\"height_mm\":{\"confidence\":\"high\",\"locator\":\"CDU 2026 Technical Specifications model column; optional combinations remain observations\",\"source_publication_dates\":{\"motivair-cdu-2026-20261103\":null},\"unit\":\"mm\"},\"liquid_flow_l_min\":{\"confidence\":\"high\",\"locator\":\"CDU 2026 Technical Specifications model column; optional combinations remain observations\",\"source_publication_dates\":{\"motivair-cdu-2026-20261103\":null},\"unit\":\"L/min\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"CDU 2026 Technical Specifications model column; optional combinations remain observations\",\"source_publication_dates\":{\"motivair-cdu-2026-20261103\":null}},\"model\":{\"confidence\":\"high\",\"locator\":\"CDU 2026 Technical Specifications model column; optional combinations remain observations\",\"source_publication_dates\":{\"motivair-cdu-2026-20261103\":null}},\"name\":{\"confidence\":\"high\",\"locator\":\"CDU 2026 Technical Specifications model column; optional combinations remain observations\",\"source_publication_dates\":{\"motivair-cdu-2026-20261103\":null}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"CDU 2026 Technical Specifications model column; optional combinations remain observations\",\"source_publication_dates\":{\"motivair-cdu-2026-20261103\":null}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"CDU 2026 Technical Specifications model column; optional combinations remain observations\",\"source_publication_dates\":{\"motivair-cdu-2026-20261103\":null}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"CDU 2026 Technical Specifications model column; optional combinations remain observations\",\"source_publication_dates\":{\"motivair-cdu-2026-20261103\":null}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"CDU 2026 Technical Specifications model column; optional combinations remain observations\",\"source_publication_dates\":{\"motivair-cdu-2026-20261103\":null}},\"redundancy\":{\"confidence\":\"high\",\"locator\":\"CDU 2026 Technical Specifications model column; optional combinations remain observations\",\"source_publication_dates\":{\"motivair-cdu-2026-20261103\":null}},\"variant\":{\"confidence\":\"high\",\"locator\":\"CDU 2026 Technical Specifications model column; optional combinations remain observations\",\"source_publication_dates\":{\"motivair-cdu-2026-20261103\":null}},\"width_mm\":{\"confidence\":\"high\",\"locator\":\"CDU 2026 Technical Specifications model column; optional combinations remain observations\",\"source_publication_dates\":{\"motivair-cdu-2026-20261103\":null},\"unit\":\"mm\"}}","field_sources_json":"{\"capacity_scope\":[\"motivair-cdu-2026-20261103\"],\"communication_protocols\":[\"motivair-cdu-2026-20261103\"],\"cooling_rating_conditions\":[\"motivair-cdu-2026-20261103\"],\"cooling_technology\":[\"motivair-cdu-2026-20261103\"],\"depth_mm\":[\"motivair-cdu-2026-20261103\"],\"equipment_category\":[\"motivair-cdu-2026-20261103\"],\"form_factor\":[\"motivair-cdu-2026-20261103\"],\"heat_rejection\":[\"motivair-cdu-2026-20261103\"],\"height_mm\":[\"motivair-cdu-2026-20261103\"],\"liquid_flow_l_min\":[\"motivair-cdu-2026-20261103\"],\"manufacturer\":[\"motivair-cdu-2026-20261103\"],\"model\":[\"motivair-cdu-2026-20261103\"],\"name\":[\"motivair-cdu-2026-20261103\"],\"observations_json\":[\"motivair-cdu-2026-20261103\"],\"official_url\":[\"motivair-cdu-2026-20261103\"],\"product_status\":[\"motivair-cdu-2026-20261103\"],\"record_scope\":[\"motivair-cdu-2026-20261103\"],\"redundancy\":[\"motivair-cdu-2026-20261103\"],\"variant\":[\"motivair-cdu-2026-20261103\"],\"width_mm\":[\"motivair-cdu-2026-20261103\"]}","form_factor":"OEM CDU model; mounting class not normalized from dimensions","heat_rejection":"primary building-water loop through heat exchanger","height_mm":2044.7,"last_verified_at":"2026-11-03T10:20:40Z","liquid_flow_l_min":908.5,"manufacturer":"Motivair by Schneider Electric","model":"MCDU-40","name":"Motivair by Schneider Electric MCDU-40","observations_json":"[{\"as_of\":null,\"boundary\":\"Primary supply 90 F; secondary supply/return 113/149 F; row says 25% PG; footnote says 100% water\",\"field\":\"cooling_capacity\",\"kind\":\"reported\",\"locator\":\"Technical Specifications rating row 1\",\"source_id\":\"motivair-cdu-2026-20261103\",\"unit\":\"kW\",\"value\":1213.15},{\"as_of\":null,\"boundary\":\"Primary supply 105.8 F; secondary supply 113 F; secondary return not stated in row\",\"field\":\"cooling_capacity\",\"kind\":\"reported\",\"locator\":\"Technical Specifications rating row 2\",\"source_id\":\"motivair-cdu-2026-20261103\",\"unit\":\"kW\",\"value\":965},{\"as_of\":null,\"boundary\":\"Primary supply 90 F; secondary supply/return 112/122 F; row says 25% PG; footnote says 100% water\",\"field\":\"cooling_capacity\",\"kind\":\"reported\",\"locator\":\"Technical Specifications rating row 3\",\"source_id\":\"motivair-cdu-2026-20261103\",\"unit\":\"kW\",\"value\":336.88},{\"as_of\":null,\"boundary\":\"Primary supply 45 F; secondary supply/return 60/84 F\",\"field\":\"cooling_capacity\",\"kind\":\"reported\",\"locator\":\"Technical Specifications rating row 4\",\"source_id\":\"motivair-cdu-2026-20261103\",\"unit\":\"kW\",\"value\":842.51},{\"as_of\":null,\"boundary\":\"MCDU-40 primary building-water loop\",\"field\":\"primary_nominal_flow\",\"kind\":\"reported\",\"locator\":\"Technical Specifications nominal flow row\",\"source_id\":\"motivair-cdu-2026-20261103\",\"unit\":\"GPM\",\"value\":280},{\"as_of\":null,\"boundary\":\"MCDU-40 secondary technology-cooling loop\",\"field\":\"secondary_nominal_flow\",\"kind\":\"reported\",\"locator\":\"Technical Specifications nominal flow row\",\"source_id\":\"motivair-cdu-2026-20261103\",\"unit\":\"GPM\",\"value\":240},{\"as_of\":null,\"boundary\":\"MCDU-40; rating conditions beyond nominal label undisclosed\",\"field\":\"nominal_available_pump_head\",\"kind\":\"reported\",\"locator\":\"Technical Specifications pump-head row\",\"source_id\":\"motivair-cdu-2026-20261103\",\"unit\":\"psi\",\"value\":32},{\"as_of\":null,\"boundary\":\"Available options; no exact configured SKU inferred\",\"field\":\"electrical_supply_options\",\"kind\":\"reported\",\"locator\":\"Technical Specifications electrical options rows\",\"source_id\":\"motivair-cdu-2026-20261103\",\"unit\":null,\"value\":\"380-480 V 3-phase 50-60 Hz\"},{\"as_of\":null,\"boundary\":\"OEM-reported approvals; certificate identifiers and dates unavailable\",\"field\":\"safety_approvals_claim\",\"kind\":\"reported\",\"locator\":\"Technical Specifications safety approvals row\",\"source_id\":\"motivair-cdu-2026-20261103\",\"unit\":null,\"value\":\"UL/CSA/CE\"},{\"as_of\":null,\"boundary\":\"OEM model dimensions; length mapped to depth in normalized fields\",\"field\":\"dimensions_original\",\"kind\":\"reported\",\"locator\":\"Technical Specifications dimensions rows\",\"source_id\":\"motivair-cdu-2026-20261103\",\"unit\":\"inch\",\"value\":\"H 80.5 in; W 36 in; L 61.625 in\"}]","official_url":"https://www.motivaircorp.com/uploads/files/brochures/CDU%202026%20Motivair%20by%20SE.pdf","product_status":"listed in CDU 2026 OEM table","quality_status":"needs_review","record_id":"c9af7fc0-c070-535a-b2ba-ab39679ed7a3","record_scope":"model","redundancy":"2 standard pumps; redundant A/B power shown (MCDU-10 redundancy is internal at pump level)","source_urls":["https://www.motivaircorp.com/uploads/files/brochures/CDU%202026%20Motivair%20by%20SE.pdf"],"sources":["motivair-cdu-2026-20261103"],"updated_at":"2026-11-03T10:20:40Z","variant":"2026 OEM model table; optional electrical configurations not expanded","width_mm":914.4}
{"capacity_scope":"Individual MCDU-4U CDU model; multiple cooling rating points and electrical options remain condition-bound; no deployment inferred","communication_protocols":["BACnet","SNMP","Modbus"],"conflicts_json":"{\"cooling_capacity_kw\":[{\"boundary\":\"Table row labels secondary coolant as 25% PG\",\"locator\":\"Technical Specifications / first rated cooling capacity row\",\"observed_at\":\"2026-11-03T10:20:40Z\",\"source_publication_date\":null,\"sources\":[\"motivair-cdu-2026-20261103\"],\"value\":101.1},{\"boundary\":\"Table footnote says capacities are rated with 100% water\",\"locator\":\"Technical Specifications footnote 1\",\"observed_at\":\"2026-11-03T10:20:40Z\",\"source_publication_date\":null,\"sources\":[\"motivair-cdu-2026-20261103\"],\"value\":101.1}]}","cooling_rating_conditions":"Four exact OEM rating points retained as observations; coolant medium is unresolved because the row labels 25% PG while footnote 1 says 100% water","cooling_technology":"liquid-to-liquid coolant distribution unit","created_at":"2026-11-03T10:20:40Z","depth_mm":939.8,"entity_type":"equipment","equipment_category":"cdu","evidence_json":"{\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"CDU 2026 Technical Specifications model column; optional combinations remain observations\",\"source_publication_dates\":{\"motivair-cdu-2026-20261103\":null}},\"communication_protocols\":{\"confidence\":\"high\",\"locator\":\"CDU 2026 Technical Specifications model column; optional combinations remain observations\",\"source_publication_dates\":{\"motivair-cdu-2026-20261103\":null}},\"cooling_rating_conditions\":{\"confidence\":\"high\",\"locator\":\"CDU 2026 Technical Specifications model column; optional combinations remain observations\",\"source_publication_dates\":{\"motivair-cdu-2026-20261103\":null}},\"cooling_technology\":{\"confidence\":\"high\",\"locator\":\"CDU 2026 Technical Specifications model column; optional combinations remain observations\",\"source_publication_dates\":{\"motivair-cdu-2026-20261103\":null}},\"depth_mm\":{\"confidence\":\"high\",\"locator\":\"CDU 2026 Technical Specifications model column; optional combinations remain observations\",\"source_publication_dates\":{\"motivair-cdu-2026-20261103\":null},\"unit\":\"mm\"},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"CDU 2026 Technical Specifications model column; optional combinations remain observations\",\"source_publication_dates\":{\"motivair-cdu-2026-20261103\":null}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"CDU 2026 Technical Specifications model column; optional combinations remain observations\",\"source_publication_dates\":{\"motivair-cdu-2026-20261103\":null}},\"heat_rejection\":{\"confidence\":\"high\",\"locator\":\"CDU 2026 Technical Specifications model column; optional combinations remain observations\",\"source_publication_dates\":{\"motivair-cdu-2026-20261103\":null}},\"height_mm\":{\"confidence\":\"high\",\"locator\":\"CDU 2026 Technical Specifications model column; optional combinations remain observations\",\"source_publication_dates\":{\"motivair-cdu-2026-20261103\":null},\"unit\":\"mm\"},\"liquid_flow_l_min\":{\"confidence\":\"high\",\"locator\":\"CDU 2026 Technical Specifications model column; optional combinations remain observations\",\"source_publication_dates\":{\"motivair-cdu-2026-20261103\":null},\"unit\":\"L/min\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"CDU 2026 Technical Specifications model column; optional combinations remain observations\",\"source_publication_dates\":{\"motivair-cdu-2026-20261103\":null}},\"model\":{\"confidence\":\"high\",\"locator\":\"CDU 2026 Technical Specifications model column; optional combinations remain observations\",\"source_publication_dates\":{\"motivair-cdu-2026-20261103\":null}},\"name\":{\"confidence\":\"high\",\"locator\":\"CDU 2026 Technical Specifications model column; optional combinations remain observations\",\"source_publication_dates\":{\"motivair-cdu-2026-20261103\":null}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"CDU 2026 Technical Specifications model column; optional combinations remain observations\",\"source_publication_dates\":{\"motivair-cdu-2026-20261103\":null}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"CDU 2026 Technical Specifications model column; optional combinations remain observations\",\"source_publication_dates\":{\"motivair-cdu-2026-20261103\":null}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"CDU 2026 Technical Specifications model column; optional combinations remain observations\",\"source_publication_dates\":{\"motivair-cdu-2026-20261103\":null}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"CDU 2026 Technical Specifications model column; optional combinations remain observations\",\"source_publication_dates\":{\"motivair-cdu-2026-20261103\":null}},\"redundancy\":{\"confidence\":\"high\",\"locator\":\"CDU 2026 Technical Specifications model column; optional combinations remain observations\",\"source_publication_dates\":{\"motivair-cdu-2026-20261103\":null}},\"variant\":{\"confidence\":\"high\",\"locator\":\"CDU 2026 Technical Specifications model column; optional combinations remain observations\",\"source_publication_dates\":{\"motivair-cdu-2026-20261103\":null}},\"width_mm\":{\"confidence\":\"high\",\"locator\":\"CDU 2026 Technical Specifications model column; optional combinations remain observations\",\"source_publication_dates\":{\"motivair-cdu-2026-20261103\":null},\"unit\":\"mm\"}}","field_sources_json":"{\"capacity_scope\":[\"motivair-cdu-2026-20261103\"],\"communication_protocols\":[\"motivair-cdu-2026-20261103\"],\"cooling_rating_conditions\":[\"motivair-cdu-2026-20261103\"],\"cooling_technology\":[\"motivair-cdu-2026-20261103\"],\"depth_mm\":[\"motivair-cdu-2026-20261103\"],\"equipment_category\":[\"motivair-cdu-2026-20261103\"],\"form_factor\":[\"motivair-cdu-2026-20261103\"],\"heat_rejection\":[\"motivair-cdu-2026-20261103\"],\"height_mm\":[\"motivair-cdu-2026-20261103\"],\"liquid_flow_l_min\":[\"motivair-cdu-2026-20261103\"],\"manufacturer\":[\"motivair-cdu-2026-20261103\"],\"model\":[\"motivair-cdu-2026-20261103\"],\"name\":[\"motivair-cdu-2026-20261103\"],\"observations_json\":[\"motivair-cdu-2026-20261103\"],\"official_url\":[\"motivair-cdu-2026-20261103\"],\"product_status\":[\"motivair-cdu-2026-20261103\"],\"record_scope\":[\"motivair-cdu-2026-20261103\"],\"redundancy\":[\"motivair-cdu-2026-20261103\"],\"variant\":[\"motivair-cdu-2026-20261103\"],\"width_mm\":[\"motivair-cdu-2026-20261103\"]}","form_factor":"4U in-rack CDU","heat_rejection":"primary building-water loop through heat exchanger","height_mm":177.8,"last_verified_at":"2026-11-03T10:20:40Z","liquid_flow_l_min":75.7,"manufacturer":"Motivair by Schneider Electric","model":"MCDU-4U","name":"Motivair by Schneider Electric MCDU-4U","observations_json":"[{\"as_of\":null,\"boundary\":\"Primary supply 90 F; secondary supply/return 113/149 F; row says 25% PG; footnote says 100% water\",\"field\":\"cooling_capacity\",\"kind\":\"reported\",\"locator\":\"Technical Specifications rating row 1\",\"source_id\":\"motivair-cdu-2026-20261103\",\"unit\":\"kW\",\"value\":101.1},{\"as_of\":null,\"boundary\":\"Primary supply 105.8 F; secondary supply 113 F; secondary return not stated in row\",\"field\":\"cooling_capacity\",\"kind\":\"reported\",\"locator\":\"Technical Specifications rating row 2\",\"source_id\":\"motivair-cdu-2026-20261103\",\"unit\":\"kW\",\"value\":73.5},{\"as_of\":null,\"boundary\":\"Primary supply 90 F; secondary supply/return 112/122 F; row says 25% PG; footnote says 100% water\",\"field\":\"cooling_capacity\",\"kind\":\"reported\",\"locator\":\"Technical Specifications rating row 3\",\"source_id\":\"motivair-cdu-2026-20261103\",\"unit\":\"kW\",\"value\":28.07},{\"as_of\":null,\"boundary\":\"Primary supply 45 F; secondary supply/return 60/84 F\",\"field\":\"cooling_capacity\",\"kind\":\"reported\",\"locator\":\"Technical Specifications rating row 4\",\"source_id\":\"motivair-cdu-2026-20261103\",\"unit\":\"kW\",\"value\":70.21},{\"as_of\":null,\"boundary\":\"MCDU-4U primary building-water loop\",\"field\":\"primary_nominal_flow\",\"kind\":\"reported\",\"locator\":\"Technical Specifications nominal flow row\",\"source_id\":\"motivair-cdu-2026-20261103\",\"unit\":\"GPM\",\"value\":30},{\"as_of\":null,\"boundary\":\"MCDU-4U secondary technology-cooling loop\",\"field\":\"secondary_nominal_flow\",\"kind\":\"reported\",\"locator\":\"Technical Specifications nominal flow row\",\"source_id\":\"motivair-cdu-2026-20261103\",\"unit\":\"GPM\",\"value\":20},{\"as_of\":null,\"boundary\":\"MCDU-4U; rating conditions beyond nominal label undisclosed\",\"field\":\"nominal_available_pump_head\",\"kind\":\"reported\",\"locator\":\"Technical Specifications pump-head row\",\"source_id\":\"motivair-cdu-2026-20261103\",\"unit\":\"psi\",\"value\":15},{\"as_of\":null,\"boundary\":\"Available options; no exact configured SKU inferred\",\"field\":\"electrical_supply_options\",\"kind\":\"reported\",\"locator\":\"Technical Specifications electrical options rows\",\"source_id\":\"motivair-cdu-2026-20261103\",\"unit\":null,\"value\":\"230 V 1-phase 60 Hz\"},{\"as_of\":null,\"boundary\":\"OEM-reported approvals; certificate identifiers and dates unavailable\",\"field\":\"safety_approvals_claim\",\"kind\":\"reported\",\"locator\":\"Technical Specifications safety approvals row\",\"source_id\":\"motivair-cdu-2026-20261103\",\"unit\":null,\"value\":\"UL/CSA/CE\"},{\"as_of\":null,\"boundary\":\"OEM model dimensions; length mapped to depth in normalized fields\",\"field\":\"dimensions_original\",\"kind\":\"reported\",\"locator\":\"Technical Specifications dimensions rows\",\"source_id\":\"motivair-cdu-2026-20261103\",\"unit\":\"inch\",\"value\":\"H 7 in; W 17.75 in; L 37 in\"}]","official_url":"https://www.motivaircorp.com/uploads/files/brochures/CDU%202026%20Motivair%20by%20SE.pdf","product_status":"listed in CDU 2026 OEM table","quality_status":"needs_review","record_id":"ce33fae8-a413-5934-9251-a42d48b9ec73","record_scope":"model","redundancy":"2 standard pumps; redundant A/B power shown (MCDU-10 redundancy is internal at pump level)","source_urls":["https://www.motivaircorp.com/uploads/files/brochures/CDU%202026%20Motivair%20by%20SE.pdf"],"sources":["motivair-cdu-2026-20261103"],"updated_at":"2026-11-03T10:20:40Z","variant":"2026 OEM model table; optional electrical configurations not expanded","width_mm":450.8}
{"capacity_scope":"Individual MCDU-10 CDU model; multiple cooling rating points and electrical options remain condition-bound; no deployment inferred","communication_protocols":["Modbus","SNMP","Redfish"],"conflicts_json":"{\"cooling_capacity_kw\":[{\"boundary\":\"Table row labels secondary coolant as 25% PG\",\"locator\":\"Technical Specifications / first rated cooling capacity row\",\"observed_at\":\"2026-11-03T10:20:40Z\",\"source_publication_date\":null,\"sources\":[\"motivair-cdu-2026-20261103\"],\"value\":203.5},{\"boundary\":\"Table footnote says capacities are rated with 100% water\",\"locator\":\"Technical Specifications footnote 1\",\"observed_at\":\"2026-11-03T10:20:40Z\",\"source_publication_date\":null,\"sources\":[\"motivair-cdu-2026-20261103\"],\"value\":203.5}]}","cooling_rating_conditions":"Four exact OEM rating points retained as observations; coolant medium is unresolved because the row labels 25% PG while footnote 1 says 100% water","cooling_technology":"liquid-to-liquid coolant distribution unit","created_at":"2026-11-03T10:20:40Z","depth_mm":850.9,"entity_type":"equipment","equipment_category":"cdu","evidence_json":"{\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"CDU 2026 Technical Specifications model column; optional combinations remain observations\",\"source_publication_dates\":{\"motivair-cdu-2026-20261103\":null}},\"communication_protocols\":{\"confidence\":\"high\",\"locator\":\"CDU 2026 Technical Specifications model column; optional combinations remain observations\",\"source_publication_dates\":{\"motivair-cdu-2026-20261103\":null}},\"cooling_rating_conditions\":{\"confidence\":\"high\",\"locator\":\"CDU 2026 Technical Specifications model column; optional combinations remain observations\",\"source_publication_dates\":{\"motivair-cdu-2026-20261103\":null}},\"cooling_technology\":{\"confidence\":\"high\",\"locator\":\"CDU 2026 Technical Specifications model column; optional combinations remain observations\",\"source_publication_dates\":{\"motivair-cdu-2026-20261103\":null}},\"depth_mm\":{\"confidence\":\"high\",\"locator\":\"CDU 2026 Technical Specifications model column; optional combinations remain observations\",\"source_publication_dates\":{\"motivair-cdu-2026-20261103\":null},\"unit\":\"mm\"},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"CDU 2026 Technical Specifications model column; optional combinations remain observations\",\"source_publication_dates\":{\"motivair-cdu-2026-20261103\":null}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"CDU 2026 Technical Specifications model column; optional combinations remain observations\",\"source_publication_dates\":{\"motivair-cdu-2026-20261103\":null}},\"heat_rejection\":{\"confidence\":\"high\",\"locator\":\"CDU 2026 Technical Specifications model column; optional combinations remain observations\",\"source_publication_dates\":{\"motivair-cdu-2026-20261103\":null}},\"height_mm\":{\"confidence\":\"high\",\"locator\":\"CDU 2026 Technical Specifications model column; optional combinations remain observations\",\"source_publication_dates\":{\"motivair-cdu-2026-20261103\":null},\"unit\":\"mm\"},\"liquid_flow_l_min\":{\"confidence\":\"high\",\"locator\":\"CDU 2026 Technical Specifications model column; optional combinations remain observations\",\"source_publication_dates\":{\"motivair-cdu-2026-20261103\":null},\"unit\":\"L/min\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"CDU 2026 Technical Specifications model column; optional combinations remain observations\",\"source_publication_dates\":{\"motivair-cdu-2026-20261103\":null}},\"model\":{\"confidence\":\"high\",\"locator\":\"CDU 2026 Technical Specifications model column; optional combinations remain observations\",\"source_publication_dates\":{\"motivair-cdu-2026-20261103\":null}},\"name\":{\"confidence\":\"high\",\"locator\":\"CDU 2026 Technical Specifications model column; optional combinations remain observations\",\"source_publication_dates\":{\"motivair-cdu-2026-20261103\":null}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"CDU 2026 Technical Specifications model column; optional combinations remain observations\",\"source_publication_dates\":{\"motivair-cdu-2026-20261103\":null}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"CDU 2026 Technical Specifications model column; optional combinations remain observations\",\"source_publication_dates\":{\"motivair-cdu-2026-20261103\":null}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"CDU 2026 Technical Specifications model column; optional combinations remain observations\",\"source_publication_dates\":{\"motivair-cdu-2026-20261103\":null}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"CDU 2026 Technical Specifications model column; optional combinations remain observations\",\"source_publication_dates\":{\"motivair-cdu-2026-20261103\":null}},\"redundancy\":{\"confidence\":\"high\",\"locator\":\"CDU 2026 Technical Specifications model column; optional combinations remain observations\",\"source_publication_dates\":{\"motivair-cdu-2026-20261103\":null}},\"variant\":{\"confidence\":\"high\",\"locator\":\"CDU 2026 Technical Specifications model column; optional combinations remain observations\",\"source_publication_dates\":{\"motivair-cdu-2026-20261103\":null}},\"width_mm\":{\"confidence\":\"high\",\"locator\":\"CDU 2026 Technical Specifications model column; optional combinations remain observations\",\"source_publication_dates\":{\"motivair-cdu-2026-20261103\":null},\"unit\":\"mm\"}}","field_sources_json":"{\"capacity_scope\":[\"motivair-cdu-2026-20261103\"],\"communication_protocols\":[\"motivair-cdu-2026-20261103\"],\"cooling_rating_conditions\":[\"motivair-cdu-2026-20261103\"],\"cooling_technology\":[\"motivair-cdu-2026-20261103\"],\"depth_mm\":[\"motivair-cdu-2026-20261103\"],\"equipment_category\":[\"motivair-cdu-2026-20261103\"],\"form_factor\":[\"motivair-cdu-2026-20261103\"],\"heat_rejection\":[\"motivair-cdu-2026-20261103\"],\"height_mm\":[\"motivair-cdu-2026-20261103\"],\"liquid_flow_l_min\":[\"motivair-cdu-2026-20261103\"],\"manufacturer\":[\"motivair-cdu-2026-20261103\"],\"model\":[\"motivair-cdu-2026-20261103\"],\"name\":[\"motivair-cdu-2026-20261103\"],\"observations_json\":[\"motivair-cdu-2026-20261103\"],\"official_url\":[\"motivair-cdu-2026-20261103\"],\"product_status\":[\"motivair-cdu-2026-20261103\"],\"record_scope\":[\"motivair-cdu-2026-20261103\"],\"redundancy\":[\"motivair-cdu-2026-20261103\"],\"variant\":[\"motivair-cdu-2026-20261103\"],\"width_mm\":[\"motivair-cdu-2026-20261103\"]}","form_factor":"OEM CDU model; mounting class not normalized from dimensions","heat_rejection":"primary building-water loop through heat exchanger","height_mm":190.5,"last_verified_at":"2026-11-03T10:20:40Z","liquid_flow_l_min":151.4,"manufacturer":"Motivair by Schneider Electric","model":"MCDU-10","name":"Motivair by Schneider Electric MCDU-10","observations_json":"[{\"as_of\":null,\"boundary\":\"Primary supply 90 F; secondary supply/return 113/149 F; row says 25% PG; footnote says 100% water\",\"field\":\"cooling_capacity\",\"kind\":\"reported\",\"locator\":\"Technical Specifications rating row 1\",\"source_id\":\"motivair-cdu-2026-20261103\",\"unit\":\"kW\",\"value\":203.5},{\"as_of\":null,\"boundary\":\"Primary supply 105.8 F; secondary supply 113 F; secondary return not stated in row\",\"field\":\"cooling_capacity\",\"kind\":\"reported\",\"locator\":\"Technical Specifications rating row 2\",\"source_id\":\"motivair-cdu-2026-20261103\",\"unit\":\"kW\",\"value\":131},{\"as_of\":null,\"boundary\":\"Primary supply 90 F; secondary supply/return 112/122 F; row says 25% PG; footnote says 100% water\",\"field\":\"cooling_capacity\",\"kind\":\"reported\",\"locator\":\"Technical Specifications rating row 3\",\"source_id\":\"motivair-cdu-2026-20261103\",\"unit\":\"kW\",\"value\":56.5},{\"as_of\":null,\"boundary\":\"Primary supply 45 F; secondary supply/return 60/84 F\",\"field\":\"cooling_capacity\",\"kind\":\"reported\",\"locator\":\"Technical Specifications rating row 4\",\"source_id\":\"motivair-cdu-2026-20261103\",\"unit\":\"kW\",\"value\":140.4},{\"as_of\":null,\"boundary\":\"MCDU-10 primary building-water loop\",\"field\":\"primary_nominal_flow\",\"kind\":\"reported\",\"locator\":\"Technical Specifications nominal flow row\",\"source_id\":\"motivair-cdu-2026-20261103\",\"unit\":\"GPM\",\"value\":45},{\"as_of\":null,\"boundary\":\"MCDU-10 secondary technology-cooling loop\",\"field\":\"secondary_nominal_flow\",\"kind\":\"reported\",\"locator\":\"Technical Specifications nominal flow row\",\"source_id\":\"motivair-cdu-2026-20261103\",\"unit\":\"GPM\",\"value\":40},{\"as_of\":null,\"boundary\":\"MCDU-10; rating conditions beyond nominal label undisclosed\",\"field\":\"nominal_available_pump_head\",\"kind\":\"reported\",\"locator\":\"Technical Specifications pump-head row\",\"source_id\":\"motivair-cdu-2026-20261103\",\"unit\":\"psi\",\"value\":15},{\"as_of\":null,\"boundary\":\"Available options; no exact configured SKU inferred\",\"field\":\"electrical_supply_options\",\"kind\":\"reported\",\"locator\":\"Technical Specifications electrical options rows\",\"source_id\":\"motivair-cdu-2026-20261103\",\"unit\":null,\"value\":\"48 V DC\"},{\"as_of\":null,\"boundary\":\"OEM-reported approvals; certificate identifiers and dates unavailable\",\"field\":\"safety_approvals_claim\",\"kind\":\"reported\",\"locator\":\"Technical Specifications safety approvals row\",\"source_id\":\"motivair-cdu-2026-20261103\",\"unit\":null,\"value\":\"UL/CSA/CE\"},{\"as_of\":null,\"boundary\":\"OEM model dimensions; length mapped to depth in normalized fields\",\"field\":\"dimensions_original\",\"kind\":\"reported\",\"locator\":\"Technical Specifications dimensions rows\",\"source_id\":\"motivair-cdu-2026-20261103\",\"unit\":\"inch\",\"value\":\"H 7.5 in; W 21 in; L 33.5 in\"}]","official_url":"https://www.motivaircorp.com/uploads/files/brochures/CDU%202026%20Motivair%20by%20SE.pdf","product_status":"listed in CDU 2026 OEM table","quality_status":"needs_review","record_id":"d85a022d-c754-56c6-8636-e14a3fb02b05","record_scope":"model","redundancy":"2 standard pumps; redundant A/B power shown (MCDU-10 redundancy is internal at pump level)","source_urls":["https://www.motivaircorp.com/uploads/files/brochures/CDU%202026%20Motivair%20by%20SE.pdf"],"sources":["motivair-cdu-2026-20261103"],"updated_at":"2026-11-03T10:20:40Z","variant":"2026 OEM model table; optional electrical configurations not expanded","width_mm":533.4}
{"capacity_scope":"Exact CDU40 catalogue configuration; shared family performance retained only where the OEM sheet binds it to both listed SKUs","communication_protocols":["Webserver","Modbus","SNMP"],"cooling_capacity_kw":40,"cooling_rating_conditions":"40 kW at 10 K approach and 64 L/min primary flow; minimum approach 5 K","cooling_technology":"liquid-to-liquid in-rack coolant distribution unit","created_at":"2026-11-03T10:20:40Z","depth_mm":994,"entity_type":"equipment","equipment_category":"cdu","evidence_json":"{\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"CDU40 General Data and Standard Product table, Spec sheet A\",\"source_publication_dates\":{\"nvent-cdu40-spec01466-20261103\":null}},\"communication_protocols\":{\"confidence\":\"high\",\"locator\":\"CDU40 General Data and Standard Product table, Spec sheet A\",\"source_publication_dates\":{\"nvent-cdu40-spec01466-20261103\":null}},\"cooling_capacity_kw\":{\"confidence\":\"high\",\"locator\":\"CDU40 General Data and Standard Product table, Spec sheet A\",\"source_publication_dates\":{\"nvent-cdu40-spec01466-20261103\":null},\"unit\":\"kW\"},\"cooling_rating_conditions\":{\"confidence\":\"high\",\"locator\":\"CDU40 General Data and Standard Product table, Spec sheet A\",\"source_publication_dates\":{\"nvent-cdu40-spec01466-20261103\":null}},\"cooling_technology\":{\"confidence\":\"high\",\"locator\":\"CDU40 General Data and Standard Product table, Spec sheet A\",\"source_publication_dates\":{\"nvent-cdu40-spec01466-20261103\":null}},\"depth_mm\":{\"confidence\":\"high\",\"locator\":\"CDU40 General Data and Standard Product table, Spec sheet A\",\"source_publication_dates\":{\"nvent-cdu40-spec01466-20261103\":null},\"unit\":\"mm\"},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"CDU40 General Data and Standard Product table, Spec sheet A\",\"source_publication_dates\":{\"nvent-cdu40-spec01466-20261103\":null}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"CDU40 General Data and Standard Product table, Spec sheet A\",\"source_publication_dates\":{\"nvent-cdu40-spec01466-20261103\":null}},\"heat_rejection\":{\"confidence\":\"high\",\"locator\":\"CDU40 General Data and Standard Product table, Spec sheet A\",\"source_publication_dates\":{\"nvent-cdu40-spec01466-20261103\":null}},\"height_mm\":{\"confidence\":\"high\",\"locator\":\"CDU40 General Data and Standard Product table, Spec sheet A\",\"source_publication_dates\":{\"nvent-cdu40-spec01466-20261103\":null},\"unit\":\"mm\"},\"input_power_kw\":{\"confidence\":\"high\",\"locator\":\"CDU40 General Data and Standard Product table, Spec sheet A\",\"source_publication_dates\":{\"nvent-cdu40-spec01466-20261103\":null},\"unit\":\"kW\"},\"liquid_flow_l_min\":{\"confidence\":\"high\",\"locator\":\"CDU40 General Data and Standard Product table, Spec sheet A\",\"source_publication_dates\":{\"nvent-cdu40-spec01466-20261103\":null},\"unit\":\"L/min\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"CDU40 General Data and Standard Product table, Spec sheet A\",\"source_publication_dates\":{\"nvent-cdu40-spec01466-20261103\":null}},\"model\":{\"confidence\":\"high\",\"locator\":\"CDU40 General Data and Standard Product table, Spec sheet A\",\"source_publication_dates\":{\"nvent-cdu40-spec01466-20261103\":null}},\"name\":{\"confidence\":\"high\",\"locator\":\"CDU40 General Data and Standard Product table, Spec sheet A\",\"source_publication_dates\":{\"nvent-cdu40-spec01466-20261103\":null}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"CDU40 General Data and Standard Product table, Spec sheet A\",\"source_publication_dates\":{\"nvent-cdu40-spec01466-20261103\":null}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"CDU40 General Data and Standard Product table, Spec sheet A\",\"source_publication_dates\":{\"nvent-cdu40-spec01466-20261103\":null}},\"peak_power_kw\":{\"confidence\":\"high\",\"locator\":\"CDU40 General Data and Standard Product table, Spec sheet A\",\"source_publication_dates\":{\"nvent-cdu40-spec01466-20261103\":null},\"unit\":\"kW\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"CDU40 General Data and Standard Product table, Spec sheet A\",\"source_publication_dates\":{\"nvent-cdu40-spec01466-20261103\":null}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"CDU40 General Data and Standard Product table, Spec sheet A\",\"source_publication_dates\":{\"nvent-cdu40-spec01466-20261103\":null}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"CDU40 General Data and Standard Product table, Spec sheet A\",\"source_publication_dates\":{\"nvent-cdu40-spec01466-20261103\":null}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"CDU40 General Data and Standard Product table, Spec sheet A\",\"source_publication_dates\":{\"nvent-cdu40-spec01466-20261103\":null}},\"redundancy\":{\"confidence\":\"high\",\"locator\":\"CDU40 General Data and Standard Product table, Spec sheet A\",\"source_publication_dates\":{\"nvent-cdu40-spec01466-20261103\":null}},\"temperature_max_c\":{\"confidence\":\"high\",\"locator\":\"CDU40 General Data and Standard Product table, Spec sheet A\",\"source_publication_dates\":{\"nvent-cdu40-spec01466-20261103\":null},\"unit\":\"degC\"},\"temperature_min_c\":{\"confidence\":\"high\",\"locator\":\"CDU40 General Data and Standard Product table, Spec sheet A\",\"source_publication_dates\":{\"nvent-cdu40-spec01466-20261103\":null},\"unit\":\"degC\"},\"variant\":{\"confidence\":\"high\",\"locator\":\"CDU40 General Data and Standard Product table, Spec sheet A\",\"source_publication_dates\":{\"nvent-cdu40-spec01466-20261103\":null}},\"weight_kg\":{\"confidence\":\"high\",\"locator\":\"CDU40 General Data and Standard Product table, Spec sheet A\",\"source_publication_dates\":{\"nvent-cdu40-spec01466-20261103\":null},\"unit\":\"kg\"},\"width_mm\":{\"confidence\":\"high\",\"locator\":\"CDU40 General Data and Standard Product table, Spec sheet A\",\"source_publication_dates\":{\"nvent-cdu40-spec01466-20261103\":null},\"unit\":\"mm\"}}","field_sources_json":"{\"capacity_scope\":[\"nvent-cdu40-spec01466-20261103\"],\"communication_protocols\":[\"nvent-cdu40-spec01466-20261103\"],\"cooling_capacity_kw\":[\"nvent-cdu40-spec01466-20261103\"],\"cooling_rating_conditions\":[\"nvent-cdu40-spec01466-20261103\"],\"cooling_technology\":[\"nvent-cdu40-spec01466-20261103\"],\"depth_mm\":[\"nvent-cdu40-spec01466-20261103\"],\"equipment_category\":[\"nvent-cdu40-spec01466-20261103\"],\"form_factor\":[\"nvent-cdu40-spec01466-20261103\"],\"heat_rejection\":[\"nvent-cdu40-spec01466-20261103\"],\"height_mm\":[\"nvent-cdu40-spec01466-20261103\"],\"input_power_kw\":[\"nvent-cdu40-spec01466-20261103\"],\"liquid_flow_l_min\":[\"nvent-cdu40-spec01466-20261103\"],\"manufacturer\":[\"nvent-cdu40-spec01466-20261103\"],\"model\":[\"nvent-cdu40-spec01466-20261103\"],\"name\":[\"nvent-cdu40-spec01466-20261103\"],\"observations_json\":[\"nvent-cdu40-spec01466-20261103\"],\"official_url\":[\"nvent-cdu40-spec01466-20261103\"],\"peak_power_kw\":[\"nvent-cdu40-spec01466-20261103\"],\"power_conditions\":[\"nvent-cdu40-spec01466-20261103\"],\"power_rating_kind\":[\"nvent-cdu40-spec01466-20261103\"],\"product_status\":[\"nvent-cdu40-spec01466-20261103\"],\"record_scope\":[\"nvent-cdu40-spec01466-20261103\"],\"redundancy\":[\"nvent-cdu40-spec01466-20261103\"],\"temperature_max_c\":[\"nvent-cdu40-spec01466-20261103\"],\"temperature_min_c\":[\"nvent-cdu40-spec01466-20261103\"],\"variant\":[\"nvent-cdu40-spec01466-20261103\"],\"weight_kg\":[\"nvent-cdu40-spec01466-20261103\"],\"width_mm\":[\"nvent-cdu40-spec01466-20261103\"]}","form_factor":"4U rack-mount CDU","heat_rejection":"primary building-water loop through heat exchanger","height_mm":177,"input_power_kw":0.67,"last_verified_at":"2026-11-03T10:20:40Z","liquid_flow_l_min":64,"manufacturer":"nVent HOFFMAN","model":"CDU0402R001","name":"nVent HOFFMAN CDU0402R001","observations_json":"[{\"as_of\":null,\"boundary\":\"CDU40 family input range\",\"field\":\"input_voltage_range\",\"kind\":\"reported\",\"locator\":\"General Data and Standard Product table\",\"source_id\":\"nvent-cdu40-spec01466-20261103\",\"unit\":\"V\",\"value\":\"100-240\"},{\"as_of\":null,\"boundary\":\"CDU40 family options; not normalized to a single frequency\",\"field\":\"frequency_options\",\"kind\":\"reported\",\"locator\":\"General Data and Standard Product table\",\"source_id\":\"nvent-cdu40-spec01466-20261103\",\"unit\":\"Hz\",\"value\":\"50/60\"},{\"as_of\":null,\"boundary\":\"CDU40 family range; no scalar current inferred\",\"field\":\"input_current_range\",\"kind\":\"reported\",\"locator\":\"General Data and Standard Product table\",\"source_id\":\"nvent-cdu40-spec01466-20261103\",\"unit\":\"A\",\"value\":\"2.47-4.44 A\"},{\"as_of\":null,\"boundary\":\"OEM-reported approvals; certificate identifiers and dates unavailable\",\"field\":\"safety_approvals_claim\",\"kind\":\"reported\",\"locator\":\"Industry Standards\",\"source_id\":\"nvent-cdu40-spec01466-20261103\",\"unit\":null,\"value\":\"UR/cUR Recognized; CE\"}]","official_url":"https://www.nvent.com/sites/default/files/acquiadam/assets/Spec-01466.pdf","peak_power_kw":0.97,"power_conditions":"Default-mode CDU input power; peak_power_kw is maximum-performance mode; cooling capacity is a separate thermal boundary","power_rating_kind":"OEM-reported CDU electrical consumption","product_status":"listed in current nVent product/specification sheet","quality_status":"source_backed","record_id":"ed806402-83b6-52ce-8ece-5894c2cdbbda","record_scope":"configuration","redundancy":"three pumps for N+1 redundancy; two N+1 1000 W power supplies","source_urls":["https://www.nvent.com/sites/default/files/acquiadam/assets/Spec-01466.pdf"],"sources":["nvent-cdu40-spec01466-20261103"],"temperature_max_c":70,"temperature_min_c":10,"updated_at":"2026-11-03T10:20:40Z","variant":"dry, no coolant, tri-clamp","weight_kg":64,"width_mm":430}
