{"apparent_power_kva":1600.0,"capacity_scope":"Exact mtu 12V4000 DS1650 50 Hz row; normalized value is the OEM's Data Center Continuous (3F) apparent power, not active kW or facility capacity","created_at":"2026-11-03T17:26:00Z","entity_type":"equipment","equipment_category":"backup_generator","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"printed page 14, 50 Hz row 12V4000 DS1650\",\"source_publication_dates\":{\"mtu-series-4000-50hz-edition-202101\":null},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"printed page 14, 50 Hz row 12V4000 DS1650\",\"source_publication_dates\":{\"mtu-series-4000-50hz-edition-202101\":null}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"printed page 14, 50 Hz row 12V4000 DS1650\",\"source_publication_dates\":{\"mtu-series-4000-50hz-edition-202101\":null}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"printed page 14, 50 Hz row 12V4000 DS1650\",\"source_publication_dates\":{\"mtu-series-4000-50hz-edition-202101\":null}},\"frequency_hz\":{\"confidence\":\"high\",\"locator\":\"printed page 14, 50 Hz row 12V4000 DS1650\",\"source_publication_dates\":{\"mtu-series-4000-50hz-edition-202101\":null},\"unit\":\"Hz\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"printed page 14, 50 Hz row 12V4000 DS1650\",\"source_publication_dates\":{\"mtu-series-4000-50hz-edition-202101\":null}},\"model\":{\"confidence\":\"high\",\"locator\":\"printed page 14, 50 Hz row 12V4000 DS1650\",\"source_publication_dates\":{\"mtu-series-4000-50hz-edition-202101\":null}},\"name\":{\"confidence\":\"high\",\"locator\":\"printed page 14, 50 Hz row 12V4000 DS1650\",\"source_publication_dates\":{\"mtu-series-4000-50hz-edition-202101\":null}},\"notes\":{\"confidence\":\"high\",\"locator\":\"printed page 14, 50 Hz row 12V4000 DS1650\",\"source_publication_dates\":{\"mtu-series-4000-50hz-edition-202101\":null}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"printed page 14, 50 Hz row 12V4000 DS1650\",\"source_publication_dates\":{\"mtu-series-4000-50hz-edition-202101\":null}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"printed page 14, 50 Hz row 12V4000 DS1650\",\"source_publication_dates\":{\"mtu-series-4000-50hz-edition-202101\":null}},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"printed page 14, 50 Hz row 12V4000 DS1650\",\"source_publication_dates\":{\"mtu-series-4000-50hz-edition-202101\":null}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"printed page 14, 50 Hz row 12V4000 DS1650\",\"source_publication_dates\":{\"mtu-series-4000-50hz-edition-202101\":null}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"printed page 14, 50 Hz row 12V4000 DS1650\",\"source_publication_dates\":{\"mtu-series-4000-50hz-edition-202101\":null}},\"variant\":{\"confidence\":\"high\",\"locator\":\"printed page 14, 50 Hz row 12V4000 DS1650\",\"source_publication_dates\":{\"mtu-series-4000-50hz-edition-202101\":null}}}","field_sources_json":"{\"apparent_power_kva\":[\"mtu-series-4000-50hz-edition-202101\"],\"capacity_scope\":[\"mtu-series-4000-50hz-edition-202101\"],\"equipment_category\":[\"mtu-series-4000-50hz-edition-202101\"],\"form_factor\":[\"mtu-series-4000-50hz-edition-202101\"],\"frequency_hz\":[\"mtu-series-4000-50hz-edition-202101\"],\"manufacturer\":[\"mtu-series-4000-50hz-edition-202101\"],\"model\":[\"mtu-series-4000-50hz-edition-202101\"],\"name\":[\"mtu-series-4000-50hz-edition-202101\"],\"notes\":[\"mtu-series-4000-50hz-edition-202101\"],\"observations_json\":[\"mtu-series-4000-50hz-edition-202101\"],\"official_url\":[\"mtu-series-4000-50hz-edition-202101\"],\"power_conditions\":[\"mtu-series-4000-50hz-edition-202101\"],\"power_rating_kind\":[\"mtu-series-4000-50hz-edition-202101\"],\"record_scope\":[\"mtu-series-4000-50hz-edition-202101\"],\"variant\":[\"mtu-series-4000-50hz-edition-202101\"]}","form_factor":"stationary diesel generator set","frequency_hz":50.0,"last_verified_at":"2026-11-03T17:26:00Z","manufacturer":"mtu","model":"12V4000 DS1650","name":"mtu 12V4000 DS1650 50 Hz Data Center Continuous generator","notes":"The brochure reports kVA only for this row, so active output kW is null. Portfolio voltage choices and the Tier III/IV compliance statement remain observations, not a selected winding or issuer-registry certification. Power may vary with generator voltage and ambient conditions.","observations_json":"[{\"as_of\":\"2026-11-03\",\"boundary\":\"12V4000 DS1650 50 Hz printed generator-set row\",\"field\":\"standby_apparent_power\",\"kind\":\"reported\",\"locator\":\"printed page 14, 50 Hz row 12V4000 DS1650\",\"source_id\":\"mtu-series-4000-50hz-edition-202101\",\"unit\":\"kVA\",\"value\":1780.0},{\"as_of\":\"2026-11-03\",\"boundary\":\"12V4000 DS1650 50 Hz printed generator-set row\",\"field\":\"data_center_continuous_apparent_power\",\"kind\":\"reported\",\"locator\":\"printed page 14, 50 Hz row 12V4000 DS1650\",\"source_id\":\"mtu-series-4000-50hz-edition-202101\",\"unit\":\"kVA\",\"value\":1600.0},{\"as_of\":\"2026-11-03\",\"boundary\":\"12V4000 DS1650 50 Hz printed generator-set row\",\"field\":\"engine_speed\",\"kind\":\"reported\",\"locator\":\"printed page 14, 50 Hz row 12V4000 DS1650\",\"source_id\":\"mtu-series-4000-50hz-edition-202101\",\"unit\":\"rpm\",\"value\":1500.0},{\"as_of\":\"2026-11-03\",\"boundary\":\"12V4000 DS1650 50 Hz printed generator-set row\",\"field\":\"prime_power_stationary_emergency_apparent_power\",\"kind\":\"reported\",\"locator\":\"printed page 14, 50 Hz row 12V4000 DS1650\",\"source_id\":\"mtu-series-4000-50hz-edition-202101\",\"unit\":\"kVA\",\"value\":1600.0},{\"as_of\":\"2026-11-03\",\"boundary\":\"12V4000 DS1650 50 Hz printed generator-set row\",\"field\":\"prime_apparent_power\",\"kind\":\"reported\",\"locator\":\"printed page 14, 50 Hz row 12V4000 DS1650\",\"source_id\":\"mtu-series-4000-50hz-edition-202101\",\"unit\":\"kVA\",\"value\":1600.0},{\"as_of\":\"2026-11-03\",\"boundary\":\"Series 4000 50 Hz Data Center Continuous column; shared table condition, not an ordered model option\",\"field\":\"data_center_continuous_load\",\"kind\":\"reported\",\"locator\":\"printed page 14, 50 Hz row 12V4000 DS1650\",\"source_id\":\"mtu-series-4000-50hz-edition-202101\",\"unit\":null,\"value\":\"continuous\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Series 4000 50 Hz Data Center Continuous column; shared table condition, not an ordered model option\",\"field\":\"data_center_continuous_max_load_factor\",\"kind\":\"reported\",\"locator\":\"printed page 14, 50 Hz row 12V4000 DS1650\",\"source_id\":\"mtu-series-4000-50hz-edition-202101\",\"unit\":\"%\",\"value\":100},{\"as_of\":\"2026-11-03\",\"boundary\":\"Series 4000 50 Hz Data Center Continuous column; shared table condition, not an ordered model option\",\"field\":\"data_center_continuous_overload_available\",\"kind\":\"reported\",\"locator\":\"printed page 14, 50 Hz row 12V4000 DS1650\",\"source_id\":\"mtu-series-4000-50hz-edition-202101\",\"unit\":null,\"value\":\"10% overload\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Series 4000 50 Hz Data Center Continuous column; shared table condition, not an ordered model option\",\"field\":\"data_center_continuous_max_operating_hours\",\"kind\":\"reported\",\"locator\":\"printed page 14, 50 Hz row 12V4000 DS1650\",\"source_id\":\"mtu-series-4000-50hz-edition-202101\",\"unit\":\"hours/year\",\"value\":\"unlimited*\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Series 4000 50 Hz Data Center Continuous column; shared table condition, not an ordered model option\",\"field\":\"uptime_compliance_claim\",\"kind\":\"reported\",\"locator\":\"printed page 14, 50 Hz row 12V4000 DS1650\",\"source_id\":\"mtu-series-4000-50hz-edition-202101\",\"unit\":null,\"value\":\"Tier III & Tier IV\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Series 4000 50 Hz Data Center Continuous column; shared table condition, not an ordered model option\",\"field\":\"portfolio_available_voltage_options\",\"kind\":\"reported\",\"locator\":\"printed page 14, 50 Hz row 12V4000 DS1650\",\"source_id\":\"mtu-series-4000-50hz-edition-202101\",\"unit\":\"V\",\"value\":[380,400,415,6300,6600,10000,10500,11000]},{\"as_of\":\"2026-11-03\",\"boundary\":\"Series 4000 50 Hz Data Center Continuous column; shared table condition, not an ordered model option\",\"field\":\"document_revision\",\"kind\":\"reported\",\"locator\":\"printed page 14, 50 Hz row 12V4000 DS1650\",\"source_id\":\"mtu-series-4000-50hz-edition-202101\",\"unit\":null,\"value\":\"1620735 | Edition 01/21 | BMC 2021-07\"}]","official_url":"https://www.mtu-solutions.com/content/dam/mtu/download/applications/power-generation/16120753_PowerGeneration_S4000_Diesel_brochure.pdf/_jcr_content/renditions/original./16120753_PowerGeneration_S4000_Diesel_brochure.pdf","power_conditions":"OEM Data Center Continuous (3F): continuous load, maximum load factor <=100%, 10% overload available, unlimited operating hours; standard-scope output may vary with generator voltage and ambient conditions","power_rating_kind":"Data Center Continuous (3F) apparent power","quality_status":"source_backed","record_id":"d0f66bdf-5a5f-5d2c-a576-e7b69e4351ee","record_scope":"configuration","source_urls":["https://www.mtu-solutions.com/content/dam/mtu/download/applications/power-generation/16120753_PowerGeneration_S4000_Diesel_brochure.pdf/_jcr_content/renditions/original./16120753_PowerGeneration_S4000_Diesel_brochure.pdf"],"sources":["mtu-series-4000-50hz-edition-202101"],"updated_at":"2026-11-03T17:26:00Z","variant":"50 Hz; 1500 rpm; DCC 3F; kVA"}
{"apparent_power_kva":1700.0,"capacity_scope":"Exact mtu 12V4000 DS1750 50 Hz row; normalized value is the OEM's Data Center Continuous (3F) apparent power, not active kW or facility capacity","created_at":"2026-11-03T17:26:00Z","entity_type":"equipment","equipment_category":"backup_generator","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"printed page 14, 50 Hz row 12V4000 DS1750\",\"source_publication_dates\":{\"mtu-series-4000-50hz-edition-202101\":null},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"printed page 14, 50 Hz row 12V4000 DS1750\",\"source_publication_dates\":{\"mtu-series-4000-50hz-edition-202101\":null}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"printed page 14, 50 Hz row 12V4000 DS1750\",\"source_publication_dates\":{\"mtu-series-4000-50hz-edition-202101\":null}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"printed page 14, 50 Hz row 12V4000 DS1750\",\"source_publication_dates\":{\"mtu-series-4000-50hz-edition-202101\":null}},\"frequency_hz\":{\"confidence\":\"high\",\"locator\":\"printed page 14, 50 Hz row 12V4000 DS1750\",\"source_publication_dates\":{\"mtu-series-4000-50hz-edition-202101\":null},\"unit\":\"Hz\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"printed page 14, 50 Hz row 12V4000 DS1750\",\"source_publication_dates\":{\"mtu-series-4000-50hz-edition-202101\":null}},\"model\":{\"confidence\":\"high\",\"locator\":\"printed page 14, 50 Hz row 12V4000 DS1750\",\"source_publication_dates\":{\"mtu-series-4000-50hz-edition-202101\":null}},\"name\":{\"confidence\":\"high\",\"locator\":\"printed page 14, 50 Hz row 12V4000 DS1750\",\"source_publication_dates\":{\"mtu-series-4000-50hz-edition-202101\":null}},\"notes\":{\"confidence\":\"high\",\"locator\":\"printed page 14, 50 Hz row 12V4000 DS1750\",\"source_publication_dates\":{\"mtu-series-4000-50hz-edition-202101\":null}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"printed page 14, 50 Hz row 12V4000 DS1750\",\"source_publication_dates\":{\"mtu-series-4000-50hz-edition-202101\":null}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"printed page 14, 50 Hz row 12V4000 DS1750\",\"source_publication_dates\":{\"mtu-series-4000-50hz-edition-202101\":null}},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"printed page 14, 50 Hz row 12V4000 DS1750\",\"source_publication_dates\":{\"mtu-series-4000-50hz-edition-202101\":null}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"printed page 14, 50 Hz row 12V4000 DS1750\",\"source_publication_dates\":{\"mtu-series-4000-50hz-edition-202101\":null}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"printed page 14, 50 Hz row 12V4000 DS1750\",\"source_publication_dates\":{\"mtu-series-4000-50hz-edition-202101\":null}},\"variant\":{\"confidence\":\"high\",\"locator\":\"printed page 14, 50 Hz row 12V4000 DS1750\",\"source_publication_dates\":{\"mtu-series-4000-50hz-edition-202101\":null}}}","field_sources_json":"{\"apparent_power_kva\":[\"mtu-series-4000-50hz-edition-202101\"],\"capacity_scope\":[\"mtu-series-4000-50hz-edition-202101\"],\"equipment_category\":[\"mtu-series-4000-50hz-edition-202101\"],\"form_factor\":[\"mtu-series-4000-50hz-edition-202101\"],\"frequency_hz\":[\"mtu-series-4000-50hz-edition-202101\"],\"manufacturer\":[\"mtu-series-4000-50hz-edition-202101\"],\"model\":[\"mtu-series-4000-50hz-edition-202101\"],\"name\":[\"mtu-series-4000-50hz-edition-202101\"],\"notes\":[\"mtu-series-4000-50hz-edition-202101\"],\"observations_json\":[\"mtu-series-4000-50hz-edition-202101\"],\"official_url\":[\"mtu-series-4000-50hz-edition-202101\"],\"power_conditions\":[\"mtu-series-4000-50hz-edition-202101\"],\"power_rating_kind\":[\"mtu-series-4000-50hz-edition-202101\"],\"record_scope\":[\"mtu-series-4000-50hz-edition-202101\"],\"variant\":[\"mtu-series-4000-50hz-edition-202101\"]}","form_factor":"stationary diesel generator set","frequency_hz":50.0,"last_verified_at":"2026-11-03T17:26:00Z","manufacturer":"mtu","model":"12V4000 DS1750","name":"mtu 12V4000 DS1750 50 Hz Data Center Continuous generator","notes":"The brochure reports kVA only for this row, so active output kW is null. Portfolio voltage choices and the Tier III/IV compliance statement remain observations, not a selected winding or issuer-registry certification. Power may vary with generator voltage and ambient conditions.","observations_json":"[{\"as_of\":\"2026-11-03\",\"boundary\":\"12V4000 DS1750 50 Hz printed generator-set row\",\"field\":\"standby_apparent_power\",\"kind\":\"reported\",\"locator\":\"printed page 14, 50 Hz row 12V4000 DS1750\",\"source_id\":\"mtu-series-4000-50hz-edition-202101\",\"unit\":\"kVA\",\"value\":1880.0},{\"as_of\":\"2026-11-03\",\"boundary\":\"12V4000 DS1750 50 Hz printed generator-set row\",\"field\":\"data_center_continuous_apparent_power\",\"kind\":\"reported\",\"locator\":\"printed page 14, 50 Hz row 12V4000 DS1750\",\"source_id\":\"mtu-series-4000-50hz-edition-202101\",\"unit\":\"kVA\",\"value\":1700.0},{\"as_of\":\"2026-11-03\",\"boundary\":\"12V4000 DS1750 50 Hz printed generator-set row\",\"field\":\"engine_speed\",\"kind\":\"reported\",\"locator\":\"printed page 14, 50 Hz row 12V4000 DS1750\",\"source_id\":\"mtu-series-4000-50hz-edition-202101\",\"unit\":\"rpm\",\"value\":1500.0},{\"as_of\":\"2026-11-03\",\"boundary\":\"12V4000 DS1750 50 Hz printed generator-set row\",\"field\":\"prime_power_stationary_emergency_apparent_power\",\"kind\":\"reported\",\"locator\":\"printed page 14, 50 Hz row 12V4000 DS1750\",\"source_id\":\"mtu-series-4000-50hz-edition-202101\",\"unit\":\"kVA\",\"value\":1700.0},{\"as_of\":\"2026-11-03\",\"boundary\":\"12V4000 DS1750 50 Hz printed generator-set row\",\"field\":\"prime_apparent_power\",\"kind\":\"reported\",\"locator\":\"printed page 14, 50 Hz row 12V4000 DS1750\",\"source_id\":\"mtu-series-4000-50hz-edition-202101\",\"unit\":\"kVA\",\"value\":1700.0},{\"as_of\":\"2026-11-03\",\"boundary\":\"Series 4000 50 Hz Data Center Continuous column; shared table condition, not an ordered model option\",\"field\":\"data_center_continuous_load\",\"kind\":\"reported\",\"locator\":\"printed page 14, 50 Hz row 12V4000 DS1750\",\"source_id\":\"mtu-series-4000-50hz-edition-202101\",\"unit\":null,\"value\":\"continuous\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Series 4000 50 Hz Data Center Continuous column; shared table condition, not an ordered model option\",\"field\":\"data_center_continuous_max_load_factor\",\"kind\":\"reported\",\"locator\":\"printed page 14, 50 Hz row 12V4000 DS1750\",\"source_id\":\"mtu-series-4000-50hz-edition-202101\",\"unit\":\"%\",\"value\":100},{\"as_of\":\"2026-11-03\",\"boundary\":\"Series 4000 50 Hz Data Center Continuous column; shared table condition, not an ordered model option\",\"field\":\"data_center_continuous_overload_available\",\"kind\":\"reported\",\"locator\":\"printed page 14, 50 Hz row 12V4000 DS1750\",\"source_id\":\"mtu-series-4000-50hz-edition-202101\",\"unit\":null,\"value\":\"10% overload\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Series 4000 50 Hz Data Center Continuous column; shared table condition, not an ordered model option\",\"field\":\"data_center_continuous_max_operating_hours\",\"kind\":\"reported\",\"locator\":\"printed page 14, 50 Hz row 12V4000 DS1750\",\"source_id\":\"mtu-series-4000-50hz-edition-202101\",\"unit\":\"hours/year\",\"value\":\"unlimited*\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Series 4000 50 Hz Data Center Continuous column; shared table condition, not an ordered model option\",\"field\":\"uptime_compliance_claim\",\"kind\":\"reported\",\"locator\":\"printed page 14, 50 Hz row 12V4000 DS1750\",\"source_id\":\"mtu-series-4000-50hz-edition-202101\",\"unit\":null,\"value\":\"Tier III & Tier IV\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Series 4000 50 Hz Data Center Continuous column; shared table condition, not an ordered model option\",\"field\":\"portfolio_available_voltage_options\",\"kind\":\"reported\",\"locator\":\"printed page 14, 50 Hz row 12V4000 DS1750\",\"source_id\":\"mtu-series-4000-50hz-edition-202101\",\"unit\":\"V\",\"value\":[380,400,415,6300,6600,10000,10500,11000]},{\"as_of\":\"2026-11-03\",\"boundary\":\"Series 4000 50 Hz Data Center Continuous column; shared table condition, not an ordered model option\",\"field\":\"document_revision\",\"kind\":\"reported\",\"locator\":\"printed page 14, 50 Hz row 12V4000 DS1750\",\"source_id\":\"mtu-series-4000-50hz-edition-202101\",\"unit\":null,\"value\":\"1620735 | Edition 01/21 | BMC 2021-07\"}]","official_url":"https://www.mtu-solutions.com/content/dam/mtu/download/applications/power-generation/16120753_PowerGeneration_S4000_Diesel_brochure.pdf/_jcr_content/renditions/original./16120753_PowerGeneration_S4000_Diesel_brochure.pdf","power_conditions":"OEM Data Center Continuous (3F): continuous load, maximum load factor <=100%, 10% overload available, unlimited operating hours; standard-scope output may vary with generator voltage and ambient conditions","power_rating_kind":"Data Center Continuous (3F) apparent power","quality_status":"source_backed","record_id":"a55435b9-2c52-555e-a9d9-d7805214c3af","record_scope":"configuration","source_urls":["https://www.mtu-solutions.com/content/dam/mtu/download/applications/power-generation/16120753_PowerGeneration_S4000_Diesel_brochure.pdf/_jcr_content/renditions/original./16120753_PowerGeneration_S4000_Diesel_brochure.pdf"],"sources":["mtu-series-4000-50hz-edition-202101"],"updated_at":"2026-11-03T17:26:00Z","variant":"50 Hz; 1500 rpm; DCC 3F; kVA"}
{"apparent_power_kva":1880.0,"capacity_scope":"Exact mtu 12V4000 DS2000 50 Hz row; normalized value is the OEM's Data Center Continuous (3F) apparent power, not active kW or facility capacity","created_at":"2026-11-03T17:26:00Z","entity_type":"equipment","equipment_category":"backup_generator","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"printed page 14, 50 Hz row 12V4000 DS2000\",\"source_publication_dates\":{\"mtu-series-4000-50hz-edition-202101\":null},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"printed page 14, 50 Hz row 12V4000 DS2000\",\"source_publication_dates\":{\"mtu-series-4000-50hz-edition-202101\":null}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"printed page 14, 50 Hz row 12V4000 DS2000\",\"source_publication_dates\":{\"mtu-series-4000-50hz-edition-202101\":null}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"printed page 14, 50 Hz row 12V4000 DS2000\",\"source_publication_dates\":{\"mtu-series-4000-50hz-edition-202101\":null}},\"frequency_hz\":{\"confidence\":\"high\",\"locator\":\"printed page 14, 50 Hz row 12V4000 DS2000\",\"source_publication_dates\":{\"mtu-series-4000-50hz-edition-202101\":null},\"unit\":\"Hz\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"printed page 14, 50 Hz row 12V4000 DS2000\",\"source_publication_dates\":{\"mtu-series-4000-50hz-edition-202101\":null}},\"model\":{\"confidence\":\"high\",\"locator\":\"printed page 14, 50 Hz row 12V4000 DS2000\",\"source_publication_dates\":{\"mtu-series-4000-50hz-edition-202101\":null}},\"name\":{\"confidence\":\"high\",\"locator\":\"printed page 14, 50 Hz row 12V4000 DS2000\",\"source_publication_dates\":{\"mtu-series-4000-50hz-edition-202101\":null}},\"notes\":{\"confidence\":\"high\",\"locator\":\"printed page 14, 50 Hz row 12V4000 DS2000\",\"source_publication_dates\":{\"mtu-series-4000-50hz-edition-202101\":null}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"printed page 14, 50 Hz row 12V4000 DS2000\",\"source_publication_dates\":{\"mtu-series-4000-50hz-edition-202101\":null}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"printed page 14, 50 Hz row 12V4000 DS2000\",\"source_publication_dates\":{\"mtu-series-4000-50hz-edition-202101\":null}},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"printed page 14, 50 Hz row 12V4000 DS2000\",\"source_publication_dates\":{\"mtu-series-4000-50hz-edition-202101\":null}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"printed page 14, 50 Hz row 12V4000 DS2000\",\"source_publication_dates\":{\"mtu-series-4000-50hz-edition-202101\":null}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"printed page 14, 50 Hz row 12V4000 DS2000\",\"source_publication_dates\":{\"mtu-series-4000-50hz-edition-202101\":null}},\"variant\":{\"confidence\":\"high\",\"locator\":\"printed page 14, 50 Hz row 12V4000 DS2000\",\"source_publication_dates\":{\"mtu-series-4000-50hz-edition-202101\":null}}}","field_sources_json":"{\"apparent_power_kva\":[\"mtu-series-4000-50hz-edition-202101\"],\"capacity_scope\":[\"mtu-series-4000-50hz-edition-202101\"],\"equipment_category\":[\"mtu-series-4000-50hz-edition-202101\"],\"form_factor\":[\"mtu-series-4000-50hz-edition-202101\"],\"frequency_hz\":[\"mtu-series-4000-50hz-edition-202101\"],\"manufacturer\":[\"mtu-series-4000-50hz-edition-202101\"],\"model\":[\"mtu-series-4000-50hz-edition-202101\"],\"name\":[\"mtu-series-4000-50hz-edition-202101\"],\"notes\":[\"mtu-series-4000-50hz-edition-202101\"],\"observations_json\":[\"mtu-series-4000-50hz-edition-202101\"],\"official_url\":[\"mtu-series-4000-50hz-edition-202101\"],\"power_conditions\":[\"mtu-series-4000-50hz-edition-202101\"],\"power_rating_kind\":[\"mtu-series-4000-50hz-edition-202101\"],\"record_scope\":[\"mtu-series-4000-50hz-edition-202101\"],\"variant\":[\"mtu-series-4000-50hz-edition-202101\"]}","form_factor":"stationary diesel generator set","frequency_hz":50.0,"last_verified_at":"2026-11-03T17:26:00Z","manufacturer":"mtu","model":"12V4000 DS2000","name":"mtu 12V4000 DS2000 50 Hz Data Center Continuous generator","notes":"The brochure reports kVA only for this row, so active output kW is null. Portfolio voltage choices and the Tier III/IV compliance statement remain observations, not a selected winding or issuer-registry certification. Power may vary with generator voltage and ambient conditions.","observations_json":"[{\"as_of\":\"2026-11-03\",\"boundary\":\"12V4000 DS2000 50 Hz printed generator-set row\",\"field\":\"standby_apparent_power\",\"kind\":\"reported\",\"locator\":\"printed page 14, 50 Hz row 12V4000 DS2000\",\"source_id\":\"mtu-series-4000-50hz-edition-202101\",\"unit\":\"kVA\",\"value\":2080.0},{\"as_of\":\"2026-11-03\",\"boundary\":\"12V4000 DS2000 50 Hz printed generator-set row\",\"field\":\"data_center_continuous_apparent_power\",\"kind\":\"reported\",\"locator\":\"printed page 14, 50 Hz row 12V4000 DS2000\",\"source_id\":\"mtu-series-4000-50hz-edition-202101\",\"unit\":\"kVA\",\"value\":1880.0},{\"as_of\":\"2026-11-03\",\"boundary\":\"12V4000 DS2000 50 Hz printed generator-set row\",\"field\":\"engine_speed\",\"kind\":\"reported\",\"locator\":\"printed page 14, 50 Hz row 12V4000 DS2000\",\"source_id\":\"mtu-series-4000-50hz-edition-202101\",\"unit\":\"rpm\",\"value\":1500.0},{\"as_of\":\"2026-11-03\",\"boundary\":\"12V4000 DS2000 50 Hz printed generator-set row\",\"field\":\"prime_power_stationary_emergency_apparent_power\",\"kind\":\"reported\",\"locator\":\"printed page 14, 50 Hz row 12V4000 DS2000\",\"source_id\":\"mtu-series-4000-50hz-edition-202101\",\"unit\":\"kVA\",\"value\":1880.0},{\"as_of\":\"2026-11-03\",\"boundary\":\"12V4000 DS2000 50 Hz printed generator-set row\",\"field\":\"prime_apparent_power\",\"kind\":\"reported\",\"locator\":\"printed page 14, 50 Hz row 12V4000 DS2000\",\"source_id\":\"mtu-series-4000-50hz-edition-202101\",\"unit\":\"kVA\",\"value\":1880.0},{\"as_of\":\"2026-11-03\",\"boundary\":\"Series 4000 50 Hz Data Center Continuous column; shared table condition, not an ordered model option\",\"field\":\"data_center_continuous_load\",\"kind\":\"reported\",\"locator\":\"printed page 14, 50 Hz row 12V4000 DS2000\",\"source_id\":\"mtu-series-4000-50hz-edition-202101\",\"unit\":null,\"value\":\"continuous\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Series 4000 50 Hz Data Center Continuous column; shared table condition, not an ordered model option\",\"field\":\"data_center_continuous_max_load_factor\",\"kind\":\"reported\",\"locator\":\"printed page 14, 50 Hz row 12V4000 DS2000\",\"source_id\":\"mtu-series-4000-50hz-edition-202101\",\"unit\":\"%\",\"value\":100},{\"as_of\":\"2026-11-03\",\"boundary\":\"Series 4000 50 Hz Data Center Continuous column; shared table condition, not an ordered model option\",\"field\":\"data_center_continuous_overload_available\",\"kind\":\"reported\",\"locator\":\"printed page 14, 50 Hz row 12V4000 DS2000\",\"source_id\":\"mtu-series-4000-50hz-edition-202101\",\"unit\":null,\"value\":\"10% overload\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Series 4000 50 Hz Data Center Continuous column; shared table condition, not an ordered model option\",\"field\":\"data_center_continuous_max_operating_hours\",\"kind\":\"reported\",\"locator\":\"printed page 14, 50 Hz row 12V4000 DS2000\",\"source_id\":\"mtu-series-4000-50hz-edition-202101\",\"unit\":\"hours/year\",\"value\":\"unlimited*\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Series 4000 50 Hz Data Center Continuous column; shared table condition, not an ordered model option\",\"field\":\"uptime_compliance_claim\",\"kind\":\"reported\",\"locator\":\"printed page 14, 50 Hz row 12V4000 DS2000\",\"source_id\":\"mtu-series-4000-50hz-edition-202101\",\"unit\":null,\"value\":\"Tier III & Tier IV\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Series 4000 50 Hz Data Center Continuous column; shared table condition, not an ordered model option\",\"field\":\"portfolio_available_voltage_options\",\"kind\":\"reported\",\"locator\":\"printed page 14, 50 Hz row 12V4000 DS2000\",\"source_id\":\"mtu-series-4000-50hz-edition-202101\",\"unit\":\"V\",\"value\":[380,400,415,6300,6600,10000,10500,11000]},{\"as_of\":\"2026-11-03\",\"boundary\":\"Series 4000 50 Hz Data Center Continuous column; shared table condition, not an ordered model option\",\"field\":\"document_revision\",\"kind\":\"reported\",\"locator\":\"printed page 14, 50 Hz row 12V4000 DS2000\",\"source_id\":\"mtu-series-4000-50hz-edition-202101\",\"unit\":null,\"value\":\"1620735 | Edition 01/21 | BMC 2021-07\"}]","official_url":"https://www.mtu-solutions.com/content/dam/mtu/download/applications/power-generation/16120753_PowerGeneration_S4000_Diesel_brochure.pdf/_jcr_content/renditions/original./16120753_PowerGeneration_S4000_Diesel_brochure.pdf","power_conditions":"OEM Data Center Continuous (3F): continuous load, maximum load factor <=100%, 10% overload available, unlimited operating hours; standard-scope output may vary with generator voltage and ambient conditions","power_rating_kind":"Data Center Continuous (3F) apparent power","quality_status":"source_backed","record_id":"d4058c78-7845-5a0c-a416-892069a53c76","record_scope":"configuration","source_urls":["https://www.mtu-solutions.com/content/dam/mtu/download/applications/power-generation/16120753_PowerGeneration_S4000_Diesel_brochure.pdf/_jcr_content/renditions/original./16120753_PowerGeneration_S4000_Diesel_brochure.pdf"],"sources":["mtu-series-4000-50hz-edition-202101"],"updated_at":"2026-11-03T17:26:00Z","variant":"50 Hz; 1500 rpm; DCC 3F; kVA"}
{"apparent_power_kva":2100.0,"capacity_scope":"Exact mtu 12V4000 DS2250 50 Hz row; normalized value is the OEM's Data Center Continuous (3F) apparent power, not active kW or facility capacity","created_at":"2026-11-03T17:26:00Z","entity_type":"equipment","equipment_category":"backup_generator","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"printed page 14, 50 Hz row 12V4000 DS2250\",\"source_publication_dates\":{\"mtu-series-4000-50hz-edition-202101\":null},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"printed page 14, 50 Hz row 12V4000 DS2250\",\"source_publication_dates\":{\"mtu-series-4000-50hz-edition-202101\":null}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"printed page 14, 50 Hz row 12V4000 DS2250\",\"source_publication_dates\":{\"mtu-series-4000-50hz-edition-202101\":null}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"printed page 14, 50 Hz row 12V4000 DS2250\",\"source_publication_dates\":{\"mtu-series-4000-50hz-edition-202101\":null}},\"frequency_hz\":{\"confidence\":\"high\",\"locator\":\"printed page 14, 50 Hz row 12V4000 DS2250\",\"source_publication_dates\":{\"mtu-series-4000-50hz-edition-202101\":null},\"unit\":\"Hz\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"printed page 14, 50 Hz row 12V4000 DS2250\",\"source_publication_dates\":{\"mtu-series-4000-50hz-edition-202101\":null}},\"model\":{\"confidence\":\"high\",\"locator\":\"printed page 14, 50 Hz row 12V4000 DS2250\",\"source_publication_dates\":{\"mtu-series-4000-50hz-edition-202101\":null}},\"name\":{\"confidence\":\"high\",\"locator\":\"printed page 14, 50 Hz row 12V4000 DS2250\",\"source_publication_dates\":{\"mtu-series-4000-50hz-edition-202101\":null}},\"notes\":{\"confidence\":\"high\",\"locator\":\"printed page 14, 50 Hz row 12V4000 DS2250\",\"source_publication_dates\":{\"mtu-series-4000-50hz-edition-202101\":null}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"printed page 14, 50 Hz row 12V4000 DS2250\",\"source_publication_dates\":{\"mtu-series-4000-50hz-edition-202101\":null}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"printed page 14, 50 Hz row 12V4000 DS2250\",\"source_publication_dates\":{\"mtu-series-4000-50hz-edition-202101\":null}},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"printed page 14, 50 Hz row 12V4000 DS2250\",\"source_publication_dates\":{\"mtu-series-4000-50hz-edition-202101\":null}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"printed page 14, 50 Hz row 12V4000 DS2250\",\"source_publication_dates\":{\"mtu-series-4000-50hz-edition-202101\":null}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"printed page 14, 50 Hz row 12V4000 DS2250\",\"source_publication_dates\":{\"mtu-series-4000-50hz-edition-202101\":null}},\"variant\":{\"confidence\":\"high\",\"locator\":\"printed page 14, 50 Hz row 12V4000 DS2250\",\"source_publication_dates\":{\"mtu-series-4000-50hz-edition-202101\":null}}}","field_sources_json":"{\"apparent_power_kva\":[\"mtu-series-4000-50hz-edition-202101\"],\"capacity_scope\":[\"mtu-series-4000-50hz-edition-202101\"],\"equipment_category\":[\"mtu-series-4000-50hz-edition-202101\"],\"form_factor\":[\"mtu-series-4000-50hz-edition-202101\"],\"frequency_hz\":[\"mtu-series-4000-50hz-edition-202101\"],\"manufacturer\":[\"mtu-series-4000-50hz-edition-202101\"],\"model\":[\"mtu-series-4000-50hz-edition-202101\"],\"name\":[\"mtu-series-4000-50hz-edition-202101\"],\"notes\":[\"mtu-series-4000-50hz-edition-202101\"],\"observations_json\":[\"mtu-series-4000-50hz-edition-202101\"],\"official_url\":[\"mtu-series-4000-50hz-edition-202101\"],\"power_conditions\":[\"mtu-series-4000-50hz-edition-202101\"],\"power_rating_kind\":[\"mtu-series-4000-50hz-edition-202101\"],\"record_scope\":[\"mtu-series-4000-50hz-edition-202101\"],\"variant\":[\"mtu-series-4000-50hz-edition-202101\"]}","form_factor":"stationary diesel generator set","frequency_hz":50.0,"last_verified_at":"2026-11-03T17:26:00Z","manufacturer":"mtu","model":"12V4000 DS2250","name":"mtu 12V4000 DS2250 50 Hz Data Center Continuous generator","notes":"The brochure reports kVA only for this row, so active output kW is null. Portfolio voltage choices and the Tier III/IV compliance statement remain observations, not a selected winding or issuer-registry certification. Power may vary with generator voltage and ambient conditions.","observations_json":"[{\"as_of\":\"2026-11-03\",\"boundary\":\"12V4000 DS2250 50 Hz printed generator-set row\",\"field\":\"standby_apparent_power\",\"kind\":\"reported\",\"locator\":\"printed page 14, 50 Hz row 12V4000 DS2250\",\"source_id\":\"mtu-series-4000-50hz-edition-202101\",\"unit\":\"kVA\",\"value\":2300.0},{\"as_of\":\"2026-11-03\",\"boundary\":\"12V4000 DS2250 50 Hz printed generator-set row\",\"field\":\"data_center_continuous_apparent_power\",\"kind\":\"reported\",\"locator\":\"printed page 14, 50 Hz row 12V4000 DS2250\",\"source_id\":\"mtu-series-4000-50hz-edition-202101\",\"unit\":\"kVA\",\"value\":2100.0},{\"as_of\":\"2026-11-03\",\"boundary\":\"12V4000 DS2250 50 Hz printed generator-set row\",\"field\":\"engine_speed\",\"kind\":\"reported\",\"locator\":\"printed page 14, 50 Hz row 12V4000 DS2250\",\"source_id\":\"mtu-series-4000-50hz-edition-202101\",\"unit\":\"rpm\",\"value\":1500.0},{\"as_of\":\"2026-11-03\",\"boundary\":\"12V4000 DS2250 50 Hz printed generator-set row\",\"field\":\"prime_power_stationary_emergency_apparent_power\",\"kind\":\"reported\",\"locator\":\"printed page 14, 50 Hz row 12V4000 DS2250\",\"source_id\":\"mtu-series-4000-50hz-edition-202101\",\"unit\":\"kVA\",\"value\":2100.0},{\"as_of\":\"2026-11-03\",\"boundary\":\"Series 4000 50 Hz Data Center Continuous column; shared table condition, not an ordered model option\",\"field\":\"data_center_continuous_load\",\"kind\":\"reported\",\"locator\":\"printed page 14, 50 Hz row 12V4000 DS2250\",\"source_id\":\"mtu-series-4000-50hz-edition-202101\",\"unit\":null,\"value\":\"continuous\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Series 4000 50 Hz Data Center Continuous column; shared table condition, not an ordered model option\",\"field\":\"data_center_continuous_max_load_factor\",\"kind\":\"reported\",\"locator\":\"printed page 14, 50 Hz row 12V4000 DS2250\",\"source_id\":\"mtu-series-4000-50hz-edition-202101\",\"unit\":\"%\",\"value\":100},{\"as_of\":\"2026-11-03\",\"boundary\":\"Series 4000 50 Hz Data Center Continuous column; shared table condition, not an ordered model option\",\"field\":\"data_center_continuous_overload_available\",\"kind\":\"reported\",\"locator\":\"printed page 14, 50 Hz row 12V4000 DS2250\",\"source_id\":\"mtu-series-4000-50hz-edition-202101\",\"unit\":null,\"value\":\"10% overload\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Series 4000 50 Hz Data Center Continuous column; shared table condition, not an ordered model option\",\"field\":\"data_center_continuous_max_operating_hours\",\"kind\":\"reported\",\"locator\":\"printed page 14, 50 Hz row 12V4000 DS2250\",\"source_id\":\"mtu-series-4000-50hz-edition-202101\",\"unit\":\"hours/year\",\"value\":\"unlimited*\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Series 4000 50 Hz Data Center Continuous column; shared table condition, not an ordered model option\",\"field\":\"uptime_compliance_claim\",\"kind\":\"reported\",\"locator\":\"printed page 14, 50 Hz row 12V4000 DS2250\",\"source_id\":\"mtu-series-4000-50hz-edition-202101\",\"unit\":null,\"value\":\"Tier III & Tier IV\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Series 4000 50 Hz Data Center Continuous column; shared table condition, not an ordered model option\",\"field\":\"portfolio_available_voltage_options\",\"kind\":\"reported\",\"locator\":\"printed page 14, 50 Hz row 12V4000 DS2250\",\"source_id\":\"mtu-series-4000-50hz-edition-202101\",\"unit\":\"V\",\"value\":[380,400,415,6300,6600,10000,10500,11000]},{\"as_of\":\"2026-11-03\",\"boundary\":\"Series 4000 50 Hz Data Center Continuous column; shared table condition, not an ordered model option\",\"field\":\"document_revision\",\"kind\":\"reported\",\"locator\":\"printed page 14, 50 Hz row 12V4000 DS2250\",\"source_id\":\"mtu-series-4000-50hz-edition-202101\",\"unit\":null,\"value\":\"1620735 | Edition 01/21 | BMC 2021-07\"}]","official_url":"https://www.mtu-solutions.com/content/dam/mtu/download/applications/power-generation/16120753_PowerGeneration_S4000_Diesel_brochure.pdf/_jcr_content/renditions/original./16120753_PowerGeneration_S4000_Diesel_brochure.pdf","power_conditions":"OEM Data Center Continuous (3F): continuous load, maximum load factor <=100%, 10% overload available, unlimited operating hours; standard-scope output may vary with generator voltage and ambient conditions","power_rating_kind":"Data Center Continuous (3F) apparent power","quality_status":"source_backed","record_id":"18f23ecd-3c0c-50f9-95f1-1df99b02b318","record_scope":"configuration","source_urls":["https://www.mtu-solutions.com/content/dam/mtu/download/applications/power-generation/16120753_PowerGeneration_S4000_Diesel_brochure.pdf/_jcr_content/renditions/original./16120753_PowerGeneration_S4000_Diesel_brochure.pdf"],"sources":["mtu-series-4000-50hz-edition-202101"],"updated_at":"2026-11-03T17:26:00Z","variant":"50 Hz; 1500 rpm; DCC 3F; kVA"}
{"apparent_power_kva":2160.0,"capacity_scope":"Exact mtu 16V4000 DS2250 50 Hz row; normalized value is the OEM's Data Center Continuous (3F) apparent power, not active kW or facility capacity","created_at":"2026-11-03T17:26:00Z","entity_type":"equipment","equipment_category":"backup_generator","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"printed page 14, 50 Hz row 16V4000 DS2250\",\"source_publication_dates\":{\"mtu-series-4000-50hz-edition-202101\":null},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"printed page 14, 50 Hz row 16V4000 DS2250\",\"source_publication_dates\":{\"mtu-series-4000-50hz-edition-202101\":null}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"printed page 14, 50 Hz row 16V4000 DS2250\",\"source_publication_dates\":{\"mtu-series-4000-50hz-edition-202101\":null}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"printed page 14, 50 Hz row 16V4000 DS2250\",\"source_publication_dates\":{\"mtu-series-4000-50hz-edition-202101\":null}},\"frequency_hz\":{\"confidence\":\"high\",\"locator\":\"printed page 14, 50 Hz row 16V4000 DS2250\",\"source_publication_dates\":{\"mtu-series-4000-50hz-edition-202101\":null},\"unit\":\"Hz\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"printed page 14, 50 Hz row 16V4000 DS2250\",\"source_publication_dates\":{\"mtu-series-4000-50hz-edition-202101\":null}},\"model\":{\"confidence\":\"high\",\"locator\":\"printed page 14, 50 Hz row 16V4000 DS2250\",\"source_publication_dates\":{\"mtu-series-4000-50hz-edition-202101\":null}},\"name\":{\"confidence\":\"high\",\"locator\":\"printed page 14, 50 Hz row 16V4000 DS2250\",\"source_publication_dates\":{\"mtu-series-4000-50hz-edition-202101\":null}},\"notes\":{\"confidence\":\"high\",\"locator\":\"printed page 14, 50 Hz row 16V4000 DS2250\",\"source_publication_dates\":{\"mtu-series-4000-50hz-edition-202101\":null}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"printed page 14, 50 Hz row 16V4000 DS2250\",\"source_publication_dates\":{\"mtu-series-4000-50hz-edition-202101\":null}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"printed page 14, 50 Hz row 16V4000 DS2250\",\"source_publication_dates\":{\"mtu-series-4000-50hz-edition-202101\":null}},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"printed page 14, 50 Hz row 16V4000 DS2250\",\"source_publication_dates\":{\"mtu-series-4000-50hz-edition-202101\":null}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"printed page 14, 50 Hz row 16V4000 DS2250\",\"source_publication_dates\":{\"mtu-series-4000-50hz-edition-202101\":null}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"printed page 14, 50 Hz row 16V4000 DS2250\",\"source_publication_dates\":{\"mtu-series-4000-50hz-edition-202101\":null}},\"variant\":{\"confidence\":\"high\",\"locator\":\"printed page 14, 50 Hz row 16V4000 DS2250\",\"source_publication_dates\":{\"mtu-series-4000-50hz-edition-202101\":null}}}","field_sources_json":"{\"apparent_power_kva\":[\"mtu-series-4000-50hz-edition-202101\"],\"capacity_scope\":[\"mtu-series-4000-50hz-edition-202101\"],\"equipment_category\":[\"mtu-series-4000-50hz-edition-202101\"],\"form_factor\":[\"mtu-series-4000-50hz-edition-202101\"],\"frequency_hz\":[\"mtu-series-4000-50hz-edition-202101\"],\"manufacturer\":[\"mtu-series-4000-50hz-edition-202101\"],\"model\":[\"mtu-series-4000-50hz-edition-202101\"],\"name\":[\"mtu-series-4000-50hz-edition-202101\"],\"notes\":[\"mtu-series-4000-50hz-edition-202101\"],\"observations_json\":[\"mtu-series-4000-50hz-edition-202101\"],\"official_url\":[\"mtu-series-4000-50hz-edition-202101\"],\"power_conditions\":[\"mtu-series-4000-50hz-edition-202101\"],\"power_rating_kind\":[\"mtu-series-4000-50hz-edition-202101\"],\"record_scope\":[\"mtu-series-4000-50hz-edition-202101\"],\"variant\":[\"mtu-series-4000-50hz-edition-202101\"]}","form_factor":"stationary diesel generator set","frequency_hz":50.0,"last_verified_at":"2026-11-03T17:26:00Z","manufacturer":"mtu","model":"16V4000 DS2250","name":"mtu 16V4000 DS2250 50 Hz Data Center Continuous generator","notes":"The brochure reports kVA only for this row, so active output kW is null. Portfolio voltage choices and the Tier III/IV compliance statement remain observations, not a selected winding or issuer-registry certification. Power may vary with generator voltage and ambient conditions.","observations_json":"[{\"as_of\":\"2026-11-03\",\"boundary\":\"16V4000 DS2250 50 Hz printed generator-set row\",\"field\":\"standby_apparent_power\",\"kind\":\"reported\",\"locator\":\"printed page 14, 50 Hz row 16V4000 DS2250\",\"source_id\":\"mtu-series-4000-50hz-edition-202101\",\"unit\":\"kVA\",\"value\":2330.0},{\"as_of\":\"2026-11-03\",\"boundary\":\"16V4000 DS2250 50 Hz printed generator-set row\",\"field\":\"data_center_continuous_apparent_power\",\"kind\":\"reported\",\"locator\":\"printed page 14, 50 Hz row 16V4000 DS2250\",\"source_id\":\"mtu-series-4000-50hz-edition-202101\",\"unit\":\"kVA\",\"value\":2160.0},{\"as_of\":\"2026-11-03\",\"boundary\":\"16V4000 DS2250 50 Hz printed generator-set row\",\"field\":\"engine_speed\",\"kind\":\"reported\",\"locator\":\"printed page 14, 50 Hz row 16V4000 DS2250\",\"source_id\":\"mtu-series-4000-50hz-edition-202101\",\"unit\":\"rpm\",\"value\":1500.0},{\"as_of\":\"2026-11-03\",\"boundary\":\"16V4000 DS2250 50 Hz printed generator-set row\",\"field\":\"prime_power_stationary_emergency_apparent_power\",\"kind\":\"reported\",\"locator\":\"printed page 14, 50 Hz row 16V4000 DS2250\",\"source_id\":\"mtu-series-4000-50hz-edition-202101\",\"unit\":\"kVA\",\"value\":2160.0},{\"as_of\":\"2026-11-03\",\"boundary\":\"16V4000 DS2250 50 Hz printed generator-set row\",\"field\":\"prime_apparent_power\",\"kind\":\"reported\",\"locator\":\"printed page 14, 50 Hz row 16V4000 DS2250\",\"source_id\":\"mtu-series-4000-50hz-edition-202101\",\"unit\":\"kVA\",\"value\":2160.0},{\"as_of\":\"2026-11-03\",\"boundary\":\"Series 4000 50 Hz Data Center Continuous column; shared table condition, not an ordered model option\",\"field\":\"data_center_continuous_load\",\"kind\":\"reported\",\"locator\":\"printed page 14, 50 Hz row 16V4000 DS2250\",\"source_id\":\"mtu-series-4000-50hz-edition-202101\",\"unit\":null,\"value\":\"continuous\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Series 4000 50 Hz Data Center Continuous column; shared table condition, not an ordered model option\",\"field\":\"data_center_continuous_max_load_factor\",\"kind\":\"reported\",\"locator\":\"printed page 14, 50 Hz row 16V4000 DS2250\",\"source_id\":\"mtu-series-4000-50hz-edition-202101\",\"unit\":\"%\",\"value\":100},{\"as_of\":\"2026-11-03\",\"boundary\":\"Series 4000 50 Hz Data Center Continuous column; shared table condition, not an ordered model option\",\"field\":\"data_center_continuous_overload_available\",\"kind\":\"reported\",\"locator\":\"printed page 14, 50 Hz row 16V4000 DS2250\",\"source_id\":\"mtu-series-4000-50hz-edition-202101\",\"unit\":null,\"value\":\"10% overload\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Series 4000 50 Hz Data Center Continuous column; shared table condition, not an ordered model option\",\"field\":\"data_center_continuous_max_operating_hours\",\"kind\":\"reported\",\"locator\":\"printed page 14, 50 Hz row 16V4000 DS2250\",\"source_id\":\"mtu-series-4000-50hz-edition-202101\",\"unit\":\"hours/year\",\"value\":\"unlimited*\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Series 4000 50 Hz Data Center Continuous column; shared table condition, not an ordered model option\",\"field\":\"uptime_compliance_claim\",\"kind\":\"reported\",\"locator\":\"printed page 14, 50 Hz row 16V4000 DS2250\",\"source_id\":\"mtu-series-4000-50hz-edition-202101\",\"unit\":null,\"value\":\"Tier III & Tier IV\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Series 4000 50 Hz Data Center Continuous column; shared table condition, not an ordered model option\",\"field\":\"portfolio_available_voltage_options\",\"kind\":\"reported\",\"locator\":\"printed page 14, 50 Hz row 16V4000 DS2250\",\"source_id\":\"mtu-series-4000-50hz-edition-202101\",\"unit\":\"V\",\"value\":[380,400,415,6300,6600,10000,10500,11000]},{\"as_of\":\"2026-11-03\",\"boundary\":\"Series 4000 50 Hz Data Center Continuous column; shared table condition, not an ordered model option\",\"field\":\"document_revision\",\"kind\":\"reported\",\"locator\":\"printed page 14, 50 Hz row 16V4000 DS2250\",\"source_id\":\"mtu-series-4000-50hz-edition-202101\",\"unit\":null,\"value\":\"1620735 | Edition 01/21 | BMC 2021-07\"}]","official_url":"https://www.mtu-solutions.com/content/dam/mtu/download/applications/power-generation/16120753_PowerGeneration_S4000_Diesel_brochure.pdf/_jcr_content/renditions/original./16120753_PowerGeneration_S4000_Diesel_brochure.pdf","power_conditions":"OEM Data Center Continuous (3F): continuous load, maximum load factor <=100%, 10% overload available, unlimited operating hours; standard-scope output may vary with generator voltage and ambient conditions","power_rating_kind":"Data Center Continuous (3F) apparent power","quality_status":"source_backed","record_id":"c4e9ce7f-7e2a-5f55-a76e-1bc97c2c940f","record_scope":"configuration","source_urls":["https://www.mtu-solutions.com/content/dam/mtu/download/applications/power-generation/16120753_PowerGeneration_S4000_Diesel_brochure.pdf/_jcr_content/renditions/original./16120753_PowerGeneration_S4000_Diesel_brochure.pdf"],"sources":["mtu-series-4000-50hz-edition-202101"],"updated_at":"2026-11-03T17:26:00Z","variant":"50 Hz; 1500 rpm; DCC 3F; kVA"}
{"apparent_power_kva":2360.0,"capacity_scope":"Exact mtu 16V4000 DS2500 50 Hz row; normalized value is the OEM's Data Center Continuous (3F) apparent power, not active kW or facility capacity","created_at":"2026-11-03T17:26:00Z","entity_type":"equipment","equipment_category":"backup_generator","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"printed page 14, 50 Hz row 16V4000 DS2500\",\"source_publication_dates\":{\"mtu-series-4000-50hz-edition-202101\":null},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"printed page 14, 50 Hz row 16V4000 DS2500\",\"source_publication_dates\":{\"mtu-series-4000-50hz-edition-202101\":null}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"printed page 14, 50 Hz row 16V4000 DS2500\",\"source_publication_dates\":{\"mtu-series-4000-50hz-edition-202101\":null}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"printed page 14, 50 Hz row 16V4000 DS2500\",\"source_publication_dates\":{\"mtu-series-4000-50hz-edition-202101\":null}},\"frequency_hz\":{\"confidence\":\"high\",\"locator\":\"printed page 14, 50 Hz row 16V4000 DS2500\",\"source_publication_dates\":{\"mtu-series-4000-50hz-edition-202101\":null},\"unit\":\"Hz\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"printed page 14, 50 Hz row 16V4000 DS2500\",\"source_publication_dates\":{\"mtu-series-4000-50hz-edition-202101\":null}},\"model\":{\"confidence\":\"high\",\"locator\":\"printed page 14, 50 Hz row 16V4000 DS2500\",\"source_publication_dates\":{\"mtu-series-4000-50hz-edition-202101\":null}},\"name\":{\"confidence\":\"high\",\"locator\":\"printed page 14, 50 Hz row 16V4000 DS2500\",\"source_publication_dates\":{\"mtu-series-4000-50hz-edition-202101\":null}},\"notes\":{\"confidence\":\"high\",\"locator\":\"printed page 14, 50 Hz row 16V4000 DS2500\",\"source_publication_dates\":{\"mtu-series-4000-50hz-edition-202101\":null}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"printed page 14, 50 Hz row 16V4000 DS2500\",\"source_publication_dates\":{\"mtu-series-4000-50hz-edition-202101\":null}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"printed page 14, 50 Hz row 16V4000 DS2500\",\"source_publication_dates\":{\"mtu-series-4000-50hz-edition-202101\":null}},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"printed page 14, 50 Hz row 16V4000 DS2500\",\"source_publication_dates\":{\"mtu-series-4000-50hz-edition-202101\":null}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"printed page 14, 50 Hz row 16V4000 DS2500\",\"source_publication_dates\":{\"mtu-series-4000-50hz-edition-202101\":null}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"printed page 14, 50 Hz row 16V4000 DS2500\",\"source_publication_dates\":{\"mtu-series-4000-50hz-edition-202101\":null}},\"variant\":{\"confidence\":\"high\",\"locator\":\"printed page 14, 50 Hz row 16V4000 DS2500\",\"source_publication_dates\":{\"mtu-series-4000-50hz-edition-202101\":null}}}","field_sources_json":"{\"apparent_power_kva\":[\"mtu-series-4000-50hz-edition-202101\"],\"capacity_scope\":[\"mtu-series-4000-50hz-edition-202101\"],\"equipment_category\":[\"mtu-series-4000-50hz-edition-202101\"],\"form_factor\":[\"mtu-series-4000-50hz-edition-202101\"],\"frequency_hz\":[\"mtu-series-4000-50hz-edition-202101\"],\"manufacturer\":[\"mtu-series-4000-50hz-edition-202101\"],\"model\":[\"mtu-series-4000-50hz-edition-202101\"],\"name\":[\"mtu-series-4000-50hz-edition-202101\"],\"notes\":[\"mtu-series-4000-50hz-edition-202101\"],\"observations_json\":[\"mtu-series-4000-50hz-edition-202101\"],\"official_url\":[\"mtu-series-4000-50hz-edition-202101\"],\"power_conditions\":[\"mtu-series-4000-50hz-edition-202101\"],\"power_rating_kind\":[\"mtu-series-4000-50hz-edition-202101\"],\"record_scope\":[\"mtu-series-4000-50hz-edition-202101\"],\"variant\":[\"mtu-series-4000-50hz-edition-202101\"]}","form_factor":"stationary diesel generator set","frequency_hz":50.0,"last_verified_at":"2026-11-03T17:26:00Z","manufacturer":"mtu","model":"16V4000 DS2500","name":"mtu 16V4000 DS2500 50 Hz Data Center Continuous generator","notes":"The brochure reports kVA only for this row, so active output kW is null. Portfolio voltage choices and the Tier III/IV compliance statement remain observations, not a selected winding or issuer-registry certification. Power may vary with generator voltage and ambient conditions.","observations_json":"[{\"as_of\":\"2026-11-03\",\"boundary\":\"16V4000 DS2500 50 Hz printed generator-set row\",\"field\":\"standby_apparent_power\",\"kind\":\"reported\",\"locator\":\"printed page 14, 50 Hz row 16V4000 DS2500\",\"source_id\":\"mtu-series-4000-50hz-edition-202101\",\"unit\":\"kVA\",\"value\":2610.0},{\"as_of\":\"2026-11-03\",\"boundary\":\"16V4000 DS2500 50 Hz printed generator-set row\",\"field\":\"data_center_continuous_apparent_power\",\"kind\":\"reported\",\"locator\":\"printed page 14, 50 Hz row 16V4000 DS2500\",\"source_id\":\"mtu-series-4000-50hz-edition-202101\",\"unit\":\"kVA\",\"value\":2360.0},{\"as_of\":\"2026-11-03\",\"boundary\":\"16V4000 DS2500 50 Hz printed generator-set row\",\"field\":\"engine_speed\",\"kind\":\"reported\",\"locator\":\"printed page 14, 50 Hz row 16V4000 DS2500\",\"source_id\":\"mtu-series-4000-50hz-edition-202101\",\"unit\":\"rpm\",\"value\":1500.0},{\"as_of\":\"2026-11-03\",\"boundary\":\"16V4000 DS2500 50 Hz printed generator-set row\",\"field\":\"prime_power_stationary_emergency_apparent_power\",\"kind\":\"reported\",\"locator\":\"printed page 14, 50 Hz row 16V4000 DS2500\",\"source_id\":\"mtu-series-4000-50hz-edition-202101\",\"unit\":\"kVA\",\"value\":2360.0},{\"as_of\":\"2026-11-03\",\"boundary\":\"16V4000 DS2500 50 Hz printed generator-set row\",\"field\":\"prime_apparent_power\",\"kind\":\"reported\",\"locator\":\"printed page 14, 50 Hz row 16V4000 DS2500\",\"source_id\":\"mtu-series-4000-50hz-edition-202101\",\"unit\":\"kVA\",\"value\":2360.0},{\"as_of\":\"2026-11-03\",\"boundary\":\"Series 4000 50 Hz Data Center Continuous column; shared table condition, not an ordered model option\",\"field\":\"data_center_continuous_load\",\"kind\":\"reported\",\"locator\":\"printed page 14, 50 Hz row 16V4000 DS2500\",\"source_id\":\"mtu-series-4000-50hz-edition-202101\",\"unit\":null,\"value\":\"continuous\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Series 4000 50 Hz Data Center Continuous column; shared table condition, not an ordered model option\",\"field\":\"data_center_continuous_max_load_factor\",\"kind\":\"reported\",\"locator\":\"printed page 14, 50 Hz row 16V4000 DS2500\",\"source_id\":\"mtu-series-4000-50hz-edition-202101\",\"unit\":\"%\",\"value\":100},{\"as_of\":\"2026-11-03\",\"boundary\":\"Series 4000 50 Hz Data Center Continuous column; shared table condition, not an ordered model option\",\"field\":\"data_center_continuous_overload_available\",\"kind\":\"reported\",\"locator\":\"printed page 14, 50 Hz row 16V4000 DS2500\",\"source_id\":\"mtu-series-4000-50hz-edition-202101\",\"unit\":null,\"value\":\"10% overload\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Series 4000 50 Hz Data Center Continuous column; shared table condition, not an ordered model option\",\"field\":\"data_center_continuous_max_operating_hours\",\"kind\":\"reported\",\"locator\":\"printed page 14, 50 Hz row 16V4000 DS2500\",\"source_id\":\"mtu-series-4000-50hz-edition-202101\",\"unit\":\"hours/year\",\"value\":\"unlimited*\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Series 4000 50 Hz Data Center Continuous column; shared table condition, not an ordered model option\",\"field\":\"uptime_compliance_claim\",\"kind\":\"reported\",\"locator\":\"printed page 14, 50 Hz row 16V4000 DS2500\",\"source_id\":\"mtu-series-4000-50hz-edition-202101\",\"unit\":null,\"value\":\"Tier III & Tier IV\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Series 4000 50 Hz Data Center Continuous column; shared table condition, not an ordered model option\",\"field\":\"portfolio_available_voltage_options\",\"kind\":\"reported\",\"locator\":\"printed page 14, 50 Hz row 16V4000 DS2500\",\"source_id\":\"mtu-series-4000-50hz-edition-202101\",\"unit\":\"V\",\"value\":[380,400,415,6300,6600,10000,10500,11000]},{\"as_of\":\"2026-11-03\",\"boundary\":\"Series 4000 50 Hz Data Center Continuous column; shared table condition, not an ordered model option\",\"field\":\"document_revision\",\"kind\":\"reported\",\"locator\":\"printed page 14, 50 Hz row 16V4000 DS2500\",\"source_id\":\"mtu-series-4000-50hz-edition-202101\",\"unit\":null,\"value\":\"1620735 | Edition 01/21 | BMC 2021-07\"}]","official_url":"https://www.mtu-solutions.com/content/dam/mtu/download/applications/power-generation/16120753_PowerGeneration_S4000_Diesel_brochure.pdf/_jcr_content/renditions/original./16120753_PowerGeneration_S4000_Diesel_brochure.pdf","power_conditions":"OEM Data Center Continuous (3F): continuous load, maximum load factor <=100%, 10% overload available, unlimited operating hours; standard-scope output may vary with generator voltage and ambient conditions","power_rating_kind":"Data Center Continuous (3F) apparent power","quality_status":"source_backed","record_id":"b300490e-5869-595b-9053-afbea0a0e116","record_scope":"configuration","source_urls":["https://www.mtu-solutions.com/content/dam/mtu/download/applications/power-generation/16120753_PowerGeneration_S4000_Diesel_brochure.pdf/_jcr_content/renditions/original./16120753_PowerGeneration_S4000_Diesel_brochure.pdf"],"sources":["mtu-series-4000-50hz-edition-202101"],"updated_at":"2026-11-03T17:26:00Z","variant":"50 Hz; 1500 rpm; DCC 3F; kVA"}
{"apparent_power_kva":2600.0,"capacity_scope":"Exact mtu 16V4000 DS2750 50 Hz row; normalized value is the OEM's Data Center Continuous (3F) apparent power, not active kW or facility capacity","created_at":"2026-11-03T17:26:00Z","entity_type":"equipment","equipment_category":"backup_generator","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"printed page 14, 50 Hz row 16V4000 DS2750\",\"source_publication_dates\":{\"mtu-series-4000-50hz-edition-202101\":null},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"printed page 14, 50 Hz row 16V4000 DS2750\",\"source_publication_dates\":{\"mtu-series-4000-50hz-edition-202101\":null}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"printed page 14, 50 Hz row 16V4000 DS2750\",\"source_publication_dates\":{\"mtu-series-4000-50hz-edition-202101\":null}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"printed page 14, 50 Hz row 16V4000 DS2750\",\"source_publication_dates\":{\"mtu-series-4000-50hz-edition-202101\":null}},\"frequency_hz\":{\"confidence\":\"high\",\"locator\":\"printed page 14, 50 Hz row 16V4000 DS2750\",\"source_publication_dates\":{\"mtu-series-4000-50hz-edition-202101\":null},\"unit\":\"Hz\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"printed page 14, 50 Hz row 16V4000 DS2750\",\"source_publication_dates\":{\"mtu-series-4000-50hz-edition-202101\":null}},\"model\":{\"confidence\":\"high\",\"locator\":\"printed page 14, 50 Hz row 16V4000 DS2750\",\"source_publication_dates\":{\"mtu-series-4000-50hz-edition-202101\":null}},\"name\":{\"confidence\":\"high\",\"locator\":\"printed page 14, 50 Hz row 16V4000 DS2750\",\"source_publication_dates\":{\"mtu-series-4000-50hz-edition-202101\":null}},\"notes\":{\"confidence\":\"high\",\"locator\":\"printed page 14, 50 Hz row 16V4000 DS2750\",\"source_publication_dates\":{\"mtu-series-4000-50hz-edition-202101\":null}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"printed page 14, 50 Hz row 16V4000 DS2750\",\"source_publication_dates\":{\"mtu-series-4000-50hz-edition-202101\":null}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"printed page 14, 50 Hz row 16V4000 DS2750\",\"source_publication_dates\":{\"mtu-series-4000-50hz-edition-202101\":null}},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"printed page 14, 50 Hz row 16V4000 DS2750\",\"source_publication_dates\":{\"mtu-series-4000-50hz-edition-202101\":null}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"printed page 14, 50 Hz row 16V4000 DS2750\",\"source_publication_dates\":{\"mtu-series-4000-50hz-edition-202101\":null}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"printed page 14, 50 Hz row 16V4000 DS2750\",\"source_publication_dates\":{\"mtu-series-4000-50hz-edition-202101\":null}},\"variant\":{\"confidence\":\"high\",\"locator\":\"printed page 14, 50 Hz row 16V4000 DS2750\",\"source_publication_dates\":{\"mtu-series-4000-50hz-edition-202101\":null}}}","field_sources_json":"{\"apparent_power_kva\":[\"mtu-series-4000-50hz-edition-202101\"],\"capacity_scope\":[\"mtu-series-4000-50hz-edition-202101\"],\"equipment_category\":[\"mtu-series-4000-50hz-edition-202101\"],\"form_factor\":[\"mtu-series-4000-50hz-edition-202101\"],\"frequency_hz\":[\"mtu-series-4000-50hz-edition-202101\"],\"manufacturer\":[\"mtu-series-4000-50hz-edition-202101\"],\"model\":[\"mtu-series-4000-50hz-edition-202101\"],\"name\":[\"mtu-series-4000-50hz-edition-202101\"],\"notes\":[\"mtu-series-4000-50hz-edition-202101\"],\"observations_json\":[\"mtu-series-4000-50hz-edition-202101\"],\"official_url\":[\"mtu-series-4000-50hz-edition-202101\"],\"power_conditions\":[\"mtu-series-4000-50hz-edition-202101\"],\"power_rating_kind\":[\"mtu-series-4000-50hz-edition-202101\"],\"record_scope\":[\"mtu-series-4000-50hz-edition-202101\"],\"variant\":[\"mtu-series-4000-50hz-edition-202101\"]}","form_factor":"stationary diesel generator set","frequency_hz":50.0,"last_verified_at":"2026-11-03T17:26:00Z","manufacturer":"mtu","model":"16V4000 DS2750","name":"mtu 16V4000 DS2750 50 Hz Data Center Continuous generator","notes":"The brochure reports kVA only for this row, so active output kW is null. Portfolio voltage choices and the Tier III/IV compliance statement remain observations, not a selected winding or issuer-registry certification. Power may vary with generator voltage and ambient conditions.","observations_json":"[{\"as_of\":\"2026-11-03\",\"boundary\":\"16V4000 DS2750 50 Hz printed generator-set row\",\"field\":\"standby_apparent_power\",\"kind\":\"reported\",\"locator\":\"printed page 14, 50 Hz row 16V4000 DS2750\",\"source_id\":\"mtu-series-4000-50hz-edition-202101\",\"unit\":\"kVA\",\"value\":2850.0},{\"as_of\":\"2026-11-03\",\"boundary\":\"16V4000 DS2750 50 Hz printed generator-set row\",\"field\":\"data_center_continuous_apparent_power\",\"kind\":\"reported\",\"locator\":\"printed page 14, 50 Hz row 16V4000 DS2750\",\"source_id\":\"mtu-series-4000-50hz-edition-202101\",\"unit\":\"kVA\",\"value\":2600.0},{\"as_of\":\"2026-11-03\",\"boundary\":\"16V4000 DS2750 50 Hz printed generator-set row\",\"field\":\"engine_speed\",\"kind\":\"reported\",\"locator\":\"printed page 14, 50 Hz row 16V4000 DS2750\",\"source_id\":\"mtu-series-4000-50hz-edition-202101\",\"unit\":\"rpm\",\"value\":1500.0},{\"as_of\":\"2026-11-03\",\"boundary\":\"16V4000 DS2750 50 Hz printed generator-set row\",\"field\":\"prime_power_stationary_emergency_apparent_power\",\"kind\":\"reported\",\"locator\":\"printed page 14, 50 Hz row 16V4000 DS2750\",\"source_id\":\"mtu-series-4000-50hz-edition-202101\",\"unit\":\"kVA\",\"value\":2600.0},{\"as_of\":\"2026-11-03\",\"boundary\":\"Series 4000 50 Hz Data Center Continuous column; shared table condition, not an ordered model option\",\"field\":\"data_center_continuous_load\",\"kind\":\"reported\",\"locator\":\"printed page 14, 50 Hz row 16V4000 DS2750\",\"source_id\":\"mtu-series-4000-50hz-edition-202101\",\"unit\":null,\"value\":\"continuous\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Series 4000 50 Hz Data Center Continuous column; shared table condition, not an ordered model option\",\"field\":\"data_center_continuous_max_load_factor\",\"kind\":\"reported\",\"locator\":\"printed page 14, 50 Hz row 16V4000 DS2750\",\"source_id\":\"mtu-series-4000-50hz-edition-202101\",\"unit\":\"%\",\"value\":100},{\"as_of\":\"2026-11-03\",\"boundary\":\"Series 4000 50 Hz Data Center Continuous column; shared table condition, not an ordered model option\",\"field\":\"data_center_continuous_overload_available\",\"kind\":\"reported\",\"locator\":\"printed page 14, 50 Hz row 16V4000 DS2750\",\"source_id\":\"mtu-series-4000-50hz-edition-202101\",\"unit\":null,\"value\":\"10% overload\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Series 4000 50 Hz Data Center Continuous column; shared table condition, not an ordered model option\",\"field\":\"data_center_continuous_max_operating_hours\",\"kind\":\"reported\",\"locator\":\"printed page 14, 50 Hz row 16V4000 DS2750\",\"source_id\":\"mtu-series-4000-50hz-edition-202101\",\"unit\":\"hours/year\",\"value\":\"unlimited*\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Series 4000 50 Hz Data Center Continuous column; shared table condition, not an ordered model option\",\"field\":\"uptime_compliance_claim\",\"kind\":\"reported\",\"locator\":\"printed page 14, 50 Hz row 16V4000 DS2750\",\"source_id\":\"mtu-series-4000-50hz-edition-202101\",\"unit\":null,\"value\":\"Tier III & Tier IV\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Series 4000 50 Hz Data Center Continuous column; shared table condition, not an ordered model option\",\"field\":\"portfolio_available_voltage_options\",\"kind\":\"reported\",\"locator\":\"printed page 14, 50 Hz row 16V4000 DS2750\",\"source_id\":\"mtu-series-4000-50hz-edition-202101\",\"unit\":\"V\",\"value\":[380,400,415,6300,6600,10000,10500,11000]},{\"as_of\":\"2026-11-03\",\"boundary\":\"Series 4000 50 Hz Data Center Continuous column; shared table condition, not an ordered model option\",\"field\":\"document_revision\",\"kind\":\"reported\",\"locator\":\"printed page 14, 50 Hz row 16V4000 DS2750\",\"source_id\":\"mtu-series-4000-50hz-edition-202101\",\"unit\":null,\"value\":\"1620735 | Edition 01/21 | BMC 2021-07\"}]","official_url":"https://www.mtu-solutions.com/content/dam/mtu/download/applications/power-generation/16120753_PowerGeneration_S4000_Diesel_brochure.pdf/_jcr_content/renditions/original./16120753_PowerGeneration_S4000_Diesel_brochure.pdf","power_conditions":"OEM Data Center Continuous (3F): continuous load, maximum load factor <=100%, 10% overload available, unlimited operating hours; standard-scope output may vary with generator voltage and ambient conditions","power_rating_kind":"Data Center Continuous (3F) apparent power","quality_status":"source_backed","record_id":"ed339d31-1e4f-5df8-a243-d3a42269950a","record_scope":"configuration","source_urls":["https://www.mtu-solutions.com/content/dam/mtu/download/applications/power-generation/16120753_PowerGeneration_S4000_Diesel_brochure.pdf/_jcr_content/renditions/original./16120753_PowerGeneration_S4000_Diesel_brochure.pdf"],"sources":["mtu-series-4000-50hz-edition-202101"],"updated_at":"2026-11-03T17:26:00Z","variant":"50 Hz; 1500 rpm; DCC 3F; kVA"}
{"apparent_power_kva":2640.0,"capacity_scope":"Exact mtu 20V4000 DS2750 50 Hz row; normalized value is the OEM's Data Center Continuous (3F) apparent power, not active kW or facility capacity","created_at":"2026-11-03T17:26:00Z","entity_type":"equipment","equipment_category":"backup_generator","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"printed page 14, 50 Hz row 20V4000 DS2750\",\"source_publication_dates\":{\"mtu-series-4000-50hz-edition-202101\":null},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"printed page 14, 50 Hz row 20V4000 DS2750\",\"source_publication_dates\":{\"mtu-series-4000-50hz-edition-202101\":null}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"printed page 14, 50 Hz row 20V4000 DS2750\",\"source_publication_dates\":{\"mtu-series-4000-50hz-edition-202101\":null}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"printed page 14, 50 Hz row 20V4000 DS2750\",\"source_publication_dates\":{\"mtu-series-4000-50hz-edition-202101\":null}},\"frequency_hz\":{\"confidence\":\"high\",\"locator\":\"printed page 14, 50 Hz row 20V4000 DS2750\",\"source_publication_dates\":{\"mtu-series-4000-50hz-edition-202101\":null},\"unit\":\"Hz\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"printed page 14, 50 Hz row 20V4000 DS2750\",\"source_publication_dates\":{\"mtu-series-4000-50hz-edition-202101\":null}},\"model\":{\"confidence\":\"high\",\"locator\":\"printed page 14, 50 Hz row 20V4000 DS2750\",\"source_publication_dates\":{\"mtu-series-4000-50hz-edition-202101\":null}},\"name\":{\"confidence\":\"high\",\"locator\":\"printed page 14, 50 Hz row 20V4000 DS2750\",\"source_publication_dates\":{\"mtu-series-4000-50hz-edition-202101\":null}},\"notes\":{\"confidence\":\"high\",\"locator\":\"printed page 14, 50 Hz row 20V4000 DS2750\",\"source_publication_dates\":{\"mtu-series-4000-50hz-edition-202101\":null}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"printed page 14, 50 Hz row 20V4000 DS2750\",\"source_publication_dates\":{\"mtu-series-4000-50hz-edition-202101\":null}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"printed page 14, 50 Hz row 20V4000 DS2750\",\"source_publication_dates\":{\"mtu-series-4000-50hz-edition-202101\":null}},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"printed page 14, 50 Hz row 20V4000 DS2750\",\"source_publication_dates\":{\"mtu-series-4000-50hz-edition-202101\":null}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"printed page 14, 50 Hz row 20V4000 DS2750\",\"source_publication_dates\":{\"mtu-series-4000-50hz-edition-202101\":null}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"printed page 14, 50 Hz row 20V4000 DS2750\",\"source_publication_dates\":{\"mtu-series-4000-50hz-edition-202101\":null}},\"variant\":{\"confidence\":\"high\",\"locator\":\"printed page 14, 50 Hz row 20V4000 DS2750\",\"source_publication_dates\":{\"mtu-series-4000-50hz-edition-202101\":null}}}","field_sources_json":"{\"apparent_power_kva\":[\"mtu-series-4000-50hz-edition-202101\"],\"capacity_scope\":[\"mtu-series-4000-50hz-edition-202101\"],\"equipment_category\":[\"mtu-series-4000-50hz-edition-202101\"],\"form_factor\":[\"mtu-series-4000-50hz-edition-202101\"],\"frequency_hz\":[\"mtu-series-4000-50hz-edition-202101\"],\"manufacturer\":[\"mtu-series-4000-50hz-edition-202101\"],\"model\":[\"mtu-series-4000-50hz-edition-202101\"],\"name\":[\"mtu-series-4000-50hz-edition-202101\"],\"notes\":[\"mtu-series-4000-50hz-edition-202101\"],\"observations_json\":[\"mtu-series-4000-50hz-edition-202101\"],\"official_url\":[\"mtu-series-4000-50hz-edition-202101\"],\"power_conditions\":[\"mtu-series-4000-50hz-edition-202101\"],\"power_rating_kind\":[\"mtu-series-4000-50hz-edition-202101\"],\"record_scope\":[\"mtu-series-4000-50hz-edition-202101\"],\"variant\":[\"mtu-series-4000-50hz-edition-202101\"]}","form_factor":"stationary diesel generator set","frequency_hz":50.0,"last_verified_at":"2026-11-03T17:26:00Z","manufacturer":"mtu","model":"20V4000 DS2750","name":"mtu 20V4000 DS2750 50 Hz Data Center Continuous generator","notes":"The brochure reports kVA only for this row, so active output kW is null. Portfolio voltage choices and the Tier III/IV compliance statement remain observations, not a selected winding or issuer-registry certification. Power may vary with generator voltage and ambient conditions.","observations_json":"[{\"as_of\":\"2026-11-03\",\"boundary\":\"20V4000 DS2750 50 Hz printed generator-set row\",\"field\":\"standby_apparent_power\",\"kind\":\"reported\",\"locator\":\"printed page 14, 50 Hz row 20V4000 DS2750\",\"source_id\":\"mtu-series-4000-50hz-edition-202101\",\"unit\":\"kVA\",\"value\":2800.0},{\"as_of\":\"2026-11-03\",\"boundary\":\"20V4000 DS2750 50 Hz printed generator-set row\",\"field\":\"data_center_continuous_apparent_power\",\"kind\":\"reported\",\"locator\":\"printed page 14, 50 Hz row 20V4000 DS2750\",\"source_id\":\"mtu-series-4000-50hz-edition-202101\",\"unit\":\"kVA\",\"value\":2640.0},{\"as_of\":\"2026-11-03\",\"boundary\":\"20V4000 DS2750 50 Hz printed generator-set row\",\"field\":\"engine_speed\",\"kind\":\"reported\",\"locator\":\"printed page 14, 50 Hz row 20V4000 DS2750\",\"source_id\":\"mtu-series-4000-50hz-edition-202101\",\"unit\":\"rpm\",\"value\":1500.0},{\"as_of\":\"2026-11-03\",\"boundary\":\"20V4000 DS2750 50 Hz printed generator-set row\",\"field\":\"prime_power_stationary_emergency_apparent_power\",\"kind\":\"reported\",\"locator\":\"printed page 14, 50 Hz row 20V4000 DS2750\",\"source_id\":\"mtu-series-4000-50hz-edition-202101\",\"unit\":\"kVA\",\"value\":2640.0},{\"as_of\":\"2026-11-03\",\"boundary\":\"20V4000 DS2750 50 Hz printed generator-set row\",\"field\":\"prime_apparent_power\",\"kind\":\"reported\",\"locator\":\"printed page 14, 50 Hz row 20V4000 DS2750\",\"source_id\":\"mtu-series-4000-50hz-edition-202101\",\"unit\":\"kVA\",\"value\":2640.0},{\"as_of\":\"2026-11-03\",\"boundary\":\"Series 4000 50 Hz Data Center Continuous column; shared table condition, not an ordered model option\",\"field\":\"data_center_continuous_load\",\"kind\":\"reported\",\"locator\":\"printed page 14, 50 Hz row 20V4000 DS2750\",\"source_id\":\"mtu-series-4000-50hz-edition-202101\",\"unit\":null,\"value\":\"continuous\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Series 4000 50 Hz Data Center Continuous column; shared table condition, not an ordered model option\",\"field\":\"data_center_continuous_max_load_factor\",\"kind\":\"reported\",\"locator\":\"printed page 14, 50 Hz row 20V4000 DS2750\",\"source_id\":\"mtu-series-4000-50hz-edition-202101\",\"unit\":\"%\",\"value\":100},{\"as_of\":\"2026-11-03\",\"boundary\":\"Series 4000 50 Hz Data Center Continuous column; shared table condition, not an ordered model option\",\"field\":\"data_center_continuous_overload_available\",\"kind\":\"reported\",\"locator\":\"printed page 14, 50 Hz row 20V4000 DS2750\",\"source_id\":\"mtu-series-4000-50hz-edition-202101\",\"unit\":null,\"value\":\"10% overload\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Series 4000 50 Hz Data Center Continuous column; shared table condition, not an ordered model option\",\"field\":\"data_center_continuous_max_operating_hours\",\"kind\":\"reported\",\"locator\":\"printed page 14, 50 Hz row 20V4000 DS2750\",\"source_id\":\"mtu-series-4000-50hz-edition-202101\",\"unit\":\"hours/year\",\"value\":\"unlimited*\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Series 4000 50 Hz Data Center Continuous column; shared table condition, not an ordered model option\",\"field\":\"uptime_compliance_claim\",\"kind\":\"reported\",\"locator\":\"printed page 14, 50 Hz row 20V4000 DS2750\",\"source_id\":\"mtu-series-4000-50hz-edition-202101\",\"unit\":null,\"value\":\"Tier III & Tier IV\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Series 4000 50 Hz Data Center Continuous column; shared table condition, not an ordered model option\",\"field\":\"portfolio_available_voltage_options\",\"kind\":\"reported\",\"locator\":\"printed page 14, 50 Hz row 20V4000 DS2750\",\"source_id\":\"mtu-series-4000-50hz-edition-202101\",\"unit\":\"V\",\"value\":[380,400,415,6300,6600,10000,10500,11000]},{\"as_of\":\"2026-11-03\",\"boundary\":\"Series 4000 50 Hz Data Center Continuous column; shared table condition, not an ordered model option\",\"field\":\"document_revision\",\"kind\":\"reported\",\"locator\":\"printed page 14, 50 Hz row 20V4000 DS2750\",\"source_id\":\"mtu-series-4000-50hz-edition-202101\",\"unit\":null,\"value\":\"1620735 | Edition 01/21 | BMC 2021-07\"}]","official_url":"https://www.mtu-solutions.com/content/dam/mtu/download/applications/power-generation/16120753_PowerGeneration_S4000_Diesel_brochure.pdf/_jcr_content/renditions/original./16120753_PowerGeneration_S4000_Diesel_brochure.pdf","power_conditions":"OEM Data Center Continuous (3F): continuous load, maximum load factor <=100%, 10% overload available, unlimited operating hours; standard-scope output may vary with generator voltage and ambient conditions","power_rating_kind":"Data Center Continuous (3F) apparent power","quality_status":"source_backed","record_id":"f1869283-2b4f-5189-8549-49c4ef3d1c5f","record_scope":"configuration","source_urls":["https://www.mtu-solutions.com/content/dam/mtu/download/applications/power-generation/16120753_PowerGeneration_S4000_Diesel_brochure.pdf/_jcr_content/renditions/original./16120753_PowerGeneration_S4000_Diesel_brochure.pdf"],"sources":["mtu-series-4000-50hz-edition-202101"],"updated_at":"2026-11-03T17:26:00Z","variant":"50 Hz; 1500 rpm; DCC 3F; kVA"}
{"apparent_power_kva":2910.0,"capacity_scope":"Exact mtu 20V4000 DS3100 50 Hz row; normalized value is the OEM's Data Center Continuous (3F) apparent power, not active kW or facility capacity","created_at":"2026-11-03T17:26:00Z","entity_type":"equipment","equipment_category":"backup_generator","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"printed page 14, 50 Hz row 20V4000 DS3100\",\"source_publication_dates\":{\"mtu-series-4000-50hz-edition-202101\":null},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"printed page 14, 50 Hz row 20V4000 DS3100\",\"source_publication_dates\":{\"mtu-series-4000-50hz-edition-202101\":null}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"printed page 14, 50 Hz row 20V4000 DS3100\",\"source_publication_dates\":{\"mtu-series-4000-50hz-edition-202101\":null}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"printed page 14, 50 Hz row 20V4000 DS3100\",\"source_publication_dates\":{\"mtu-series-4000-50hz-edition-202101\":null}},\"frequency_hz\":{\"confidence\":\"high\",\"locator\":\"printed page 14, 50 Hz row 20V4000 DS3100\",\"source_publication_dates\":{\"mtu-series-4000-50hz-edition-202101\":null},\"unit\":\"Hz\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"printed page 14, 50 Hz row 20V4000 DS3100\",\"source_publication_dates\":{\"mtu-series-4000-50hz-edition-202101\":null}},\"model\":{\"confidence\":\"high\",\"locator\":\"printed page 14, 50 Hz row 20V4000 DS3100\",\"source_publication_dates\":{\"mtu-series-4000-50hz-edition-202101\":null}},\"name\":{\"confidence\":\"high\",\"locator\":\"printed page 14, 50 Hz row 20V4000 DS3100\",\"source_publication_dates\":{\"mtu-series-4000-50hz-edition-202101\":null}},\"notes\":{\"confidence\":\"high\",\"locator\":\"printed page 14, 50 Hz row 20V4000 DS3100\",\"source_publication_dates\":{\"mtu-series-4000-50hz-edition-202101\":null}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"printed page 14, 50 Hz row 20V4000 DS3100\",\"source_publication_dates\":{\"mtu-series-4000-50hz-edition-202101\":null}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"printed page 14, 50 Hz row 20V4000 DS3100\",\"source_publication_dates\":{\"mtu-series-4000-50hz-edition-202101\":null}},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"printed page 14, 50 Hz row 20V4000 DS3100\",\"source_publication_dates\":{\"mtu-series-4000-50hz-edition-202101\":null}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"printed page 14, 50 Hz row 20V4000 DS3100\",\"source_publication_dates\":{\"mtu-series-4000-50hz-edition-202101\":null}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"printed page 14, 50 Hz row 20V4000 DS3100\",\"source_publication_dates\":{\"mtu-series-4000-50hz-edition-202101\":null}},\"variant\":{\"confidence\":\"high\",\"locator\":\"printed page 14, 50 Hz row 20V4000 DS3100\",\"source_publication_dates\":{\"mtu-series-4000-50hz-edition-202101\":null}}}","field_sources_json":"{\"apparent_power_kva\":[\"mtu-series-4000-50hz-edition-202101\"],\"capacity_scope\":[\"mtu-series-4000-50hz-edition-202101\"],\"equipment_category\":[\"mtu-series-4000-50hz-edition-202101\"],\"form_factor\":[\"mtu-series-4000-50hz-edition-202101\"],\"frequency_hz\":[\"mtu-series-4000-50hz-edition-202101\"],\"manufacturer\":[\"mtu-series-4000-50hz-edition-202101\"],\"model\":[\"mtu-series-4000-50hz-edition-202101\"],\"name\":[\"mtu-series-4000-50hz-edition-202101\"],\"notes\":[\"mtu-series-4000-50hz-edition-202101\"],\"observations_json\":[\"mtu-series-4000-50hz-edition-202101\"],\"official_url\":[\"mtu-series-4000-50hz-edition-202101\"],\"power_conditions\":[\"mtu-series-4000-50hz-edition-202101\"],\"power_rating_kind\":[\"mtu-series-4000-50hz-edition-202101\"],\"record_scope\":[\"mtu-series-4000-50hz-edition-202101\"],\"variant\":[\"mtu-series-4000-50hz-edition-202101\"]}","form_factor":"stationary diesel generator set","frequency_hz":50.0,"last_verified_at":"2026-11-03T17:26:00Z","manufacturer":"mtu","model":"20V4000 DS3100","name":"mtu 20V4000 DS3100 50 Hz Data Center Continuous generator","notes":"The brochure reports kVA only for this row, so active output kW is null. Portfolio voltage choices and the Tier III/IV compliance statement remain observations, not a selected winding or issuer-registry certification. Power may vary with generator voltage and ambient conditions.","observations_json":"[{\"as_of\":\"2026-11-03\",\"boundary\":\"20V4000 DS3100 50 Hz printed generator-set row\",\"field\":\"standby_apparent_power\",\"kind\":\"reported\",\"locator\":\"printed page 14, 50 Hz row 20V4000 DS3100\",\"source_id\":\"mtu-series-4000-50hz-edition-202101\",\"unit\":\"kVA\",\"value\":3200.0},{\"as_of\":\"2026-11-03\",\"boundary\":\"20V4000 DS3100 50 Hz printed generator-set row\",\"field\":\"data_center_continuous_apparent_power\",\"kind\":\"reported\",\"locator\":\"printed page 14, 50 Hz row 20V4000 DS3100\",\"source_id\":\"mtu-series-4000-50hz-edition-202101\",\"unit\":\"kVA\",\"value\":2910.0},{\"as_of\":\"2026-11-03\",\"boundary\":\"20V4000 DS3100 50 Hz printed generator-set row\",\"field\":\"engine_speed\",\"kind\":\"reported\",\"locator\":\"printed page 14, 50 Hz row 20V4000 DS3100\",\"source_id\":\"mtu-series-4000-50hz-edition-202101\",\"unit\":\"rpm\",\"value\":1500.0},{\"as_of\":\"2026-11-03\",\"boundary\":\"20V4000 DS3100 50 Hz printed generator-set row\",\"field\":\"prime_power_stationary_emergency_apparent_power\",\"kind\":\"reported\",\"locator\":\"printed page 14, 50 Hz row 20V4000 DS3100\",\"source_id\":\"mtu-series-4000-50hz-edition-202101\",\"unit\":\"kVA\",\"value\":2910.0},{\"as_of\":\"2026-11-03\",\"boundary\":\"20V4000 DS3100 50 Hz printed generator-set row\",\"field\":\"prime_apparent_power\",\"kind\":\"reported\",\"locator\":\"printed page 14, 50 Hz row 20V4000 DS3100\",\"source_id\":\"mtu-series-4000-50hz-edition-202101\",\"unit\":\"kVA\",\"value\":2910.0},{\"as_of\":\"2026-11-03\",\"boundary\":\"Series 4000 50 Hz Data Center Continuous column; shared table condition, not an ordered model option\",\"field\":\"data_center_continuous_load\",\"kind\":\"reported\",\"locator\":\"printed page 14, 50 Hz row 20V4000 DS3100\",\"source_id\":\"mtu-series-4000-50hz-edition-202101\",\"unit\":null,\"value\":\"continuous\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Series 4000 50 Hz Data Center Continuous column; shared table condition, not an ordered model option\",\"field\":\"data_center_continuous_max_load_factor\",\"kind\":\"reported\",\"locator\":\"printed page 14, 50 Hz row 20V4000 DS3100\",\"source_id\":\"mtu-series-4000-50hz-edition-202101\",\"unit\":\"%\",\"value\":100},{\"as_of\":\"2026-11-03\",\"boundary\":\"Series 4000 50 Hz Data Center Continuous column; shared table condition, not an ordered model option\",\"field\":\"data_center_continuous_overload_available\",\"kind\":\"reported\",\"locator\":\"printed page 14, 50 Hz row 20V4000 DS3100\",\"source_id\":\"mtu-series-4000-50hz-edition-202101\",\"unit\":null,\"value\":\"10% overload\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Series 4000 50 Hz Data Center Continuous column; shared table condition, not an ordered model option\",\"field\":\"data_center_continuous_max_operating_hours\",\"kind\":\"reported\",\"locator\":\"printed page 14, 50 Hz row 20V4000 DS3100\",\"source_id\":\"mtu-series-4000-50hz-edition-202101\",\"unit\":\"hours/year\",\"value\":\"unlimited*\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Series 4000 50 Hz Data Center Continuous column; shared table condition, not an ordered model option\",\"field\":\"uptime_compliance_claim\",\"kind\":\"reported\",\"locator\":\"printed page 14, 50 Hz row 20V4000 DS3100\",\"source_id\":\"mtu-series-4000-50hz-edition-202101\",\"unit\":null,\"value\":\"Tier III & Tier IV\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Series 4000 50 Hz Data Center Continuous column; shared table condition, not an ordered model option\",\"field\":\"portfolio_available_voltage_options\",\"kind\":\"reported\",\"locator\":\"printed page 14, 50 Hz row 20V4000 DS3100\",\"source_id\":\"mtu-series-4000-50hz-edition-202101\",\"unit\":\"V\",\"value\":[380,400,415,6300,6600,10000,10500,11000]},{\"as_of\":\"2026-11-03\",\"boundary\":\"Series 4000 50 Hz Data Center Continuous column; shared table condition, not an ordered model option\",\"field\":\"document_revision\",\"kind\":\"reported\",\"locator\":\"printed page 14, 50 Hz row 20V4000 DS3100\",\"source_id\":\"mtu-series-4000-50hz-edition-202101\",\"unit\":null,\"value\":\"1620735 | Edition 01/21 | BMC 2021-07\"}]","official_url":"https://www.mtu-solutions.com/content/dam/mtu/download/applications/power-generation/16120753_PowerGeneration_S4000_Diesel_brochure.pdf/_jcr_content/renditions/original./16120753_PowerGeneration_S4000_Diesel_brochure.pdf","power_conditions":"OEM Data Center Continuous (3F): continuous load, maximum load factor <=100%, 10% overload available, unlimited operating hours; standard-scope output may vary with generator voltage and ambient conditions","power_rating_kind":"Data Center Continuous (3F) apparent power","quality_status":"source_backed","record_id":"e994ce36-07e6-5eca-b758-d6cc6d4433fe","record_scope":"configuration","source_urls":["https://www.mtu-solutions.com/content/dam/mtu/download/applications/power-generation/16120753_PowerGeneration_S4000_Diesel_brochure.pdf/_jcr_content/renditions/original./16120753_PowerGeneration_S4000_Diesel_brochure.pdf"],"sources":["mtu-series-4000-50hz-edition-202101"],"updated_at":"2026-11-03T17:26:00Z","variant":"50 Hz; 1500 rpm; DCC 3F; kVA"}
{"apparent_power_kva":3110.0,"capacity_scope":"Exact mtu 20V4000 DS3300 50 Hz row; normalized value is the OEM's Data Center Continuous (3F) apparent power, not active kW or facility capacity","created_at":"2026-11-03T17:26:00Z","entity_type":"equipment","equipment_category":"backup_generator","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"printed page 14, 50 Hz row 20V4000 DS3300\",\"source_publication_dates\":{\"mtu-series-4000-50hz-edition-202101\":null},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"printed page 14, 50 Hz row 20V4000 DS3300\",\"source_publication_dates\":{\"mtu-series-4000-50hz-edition-202101\":null}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"printed page 14, 50 Hz row 20V4000 DS3300\",\"source_publication_dates\":{\"mtu-series-4000-50hz-edition-202101\":null}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"printed page 14, 50 Hz row 20V4000 DS3300\",\"source_publication_dates\":{\"mtu-series-4000-50hz-edition-202101\":null}},\"frequency_hz\":{\"confidence\":\"high\",\"locator\":\"printed page 14, 50 Hz row 20V4000 DS3300\",\"source_publication_dates\":{\"mtu-series-4000-50hz-edition-202101\":null},\"unit\":\"Hz\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"printed page 14, 50 Hz row 20V4000 DS3300\",\"source_publication_dates\":{\"mtu-series-4000-50hz-edition-202101\":null}},\"model\":{\"confidence\":\"high\",\"locator\":\"printed page 14, 50 Hz row 20V4000 DS3300\",\"source_publication_dates\":{\"mtu-series-4000-50hz-edition-202101\":null}},\"name\":{\"confidence\":\"high\",\"locator\":\"printed page 14, 50 Hz row 20V4000 DS3300\",\"source_publication_dates\":{\"mtu-series-4000-50hz-edition-202101\":null}},\"notes\":{\"confidence\":\"high\",\"locator\":\"printed page 14, 50 Hz row 20V4000 DS3300\",\"source_publication_dates\":{\"mtu-series-4000-50hz-edition-202101\":null}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"printed page 14, 50 Hz row 20V4000 DS3300\",\"source_publication_dates\":{\"mtu-series-4000-50hz-edition-202101\":null}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"printed page 14, 50 Hz row 20V4000 DS3300\",\"source_publication_dates\":{\"mtu-series-4000-50hz-edition-202101\":null}},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"printed page 14, 50 Hz row 20V4000 DS3300\",\"source_publication_dates\":{\"mtu-series-4000-50hz-edition-202101\":null}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"printed page 14, 50 Hz row 20V4000 DS3300\",\"source_publication_dates\":{\"mtu-series-4000-50hz-edition-202101\":null}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"printed page 14, 50 Hz row 20V4000 DS3300\",\"source_publication_dates\":{\"mtu-series-4000-50hz-edition-202101\":null}},\"variant\":{\"confidence\":\"high\",\"locator\":\"printed page 14, 50 Hz row 20V4000 DS3300\",\"source_publication_dates\":{\"mtu-series-4000-50hz-edition-202101\":null}}}","field_sources_json":"{\"apparent_power_kva\":[\"mtu-series-4000-50hz-edition-202101\"],\"capacity_scope\":[\"mtu-series-4000-50hz-edition-202101\"],\"equipment_category\":[\"mtu-series-4000-50hz-edition-202101\"],\"form_factor\":[\"mtu-series-4000-50hz-edition-202101\"],\"frequency_hz\":[\"mtu-series-4000-50hz-edition-202101\"],\"manufacturer\":[\"mtu-series-4000-50hz-edition-202101\"],\"model\":[\"mtu-series-4000-50hz-edition-202101\"],\"name\":[\"mtu-series-4000-50hz-edition-202101\"],\"notes\":[\"mtu-series-4000-50hz-edition-202101\"],\"observations_json\":[\"mtu-series-4000-50hz-edition-202101\"],\"official_url\":[\"mtu-series-4000-50hz-edition-202101\"],\"power_conditions\":[\"mtu-series-4000-50hz-edition-202101\"],\"power_rating_kind\":[\"mtu-series-4000-50hz-edition-202101\"],\"record_scope\":[\"mtu-series-4000-50hz-edition-202101\"],\"variant\":[\"mtu-series-4000-50hz-edition-202101\"]}","form_factor":"stationary diesel generator set","frequency_hz":50.0,"last_verified_at":"2026-11-03T17:26:00Z","manufacturer":"mtu","model":"20V4000 DS3300","name":"mtu 20V4000 DS3300 50 Hz Data Center Continuous generator","notes":"The brochure reports kVA only for this row, so active output kW is null. Portfolio voltage choices and the Tier III/IV compliance statement remain observations, not a selected winding or issuer-registry certification. Power may vary with generator voltage and ambient conditions.","observations_json":"[{\"as_of\":\"2026-11-03\",\"boundary\":\"20V4000 DS3300 50 Hz printed generator-set row\",\"field\":\"standby_apparent_power\",\"kind\":\"reported\",\"locator\":\"printed page 14, 50 Hz row 20V4000 DS3300\",\"source_id\":\"mtu-series-4000-50hz-edition-202101\",\"unit\":\"kVA\",\"value\":3410.0},{\"as_of\":\"2026-11-03\",\"boundary\":\"20V4000 DS3300 50 Hz printed generator-set row\",\"field\":\"data_center_continuous_apparent_power\",\"kind\":\"reported\",\"locator\":\"printed page 14, 50 Hz row 20V4000 DS3300\",\"source_id\":\"mtu-series-4000-50hz-edition-202101\",\"unit\":\"kVA\",\"value\":3110.0},{\"as_of\":\"2026-11-03\",\"boundary\":\"20V4000 DS3300 50 Hz printed generator-set row\",\"field\":\"engine_speed\",\"kind\":\"reported\",\"locator\":\"printed page 14, 50 Hz row 20V4000 DS3300\",\"source_id\":\"mtu-series-4000-50hz-edition-202101\",\"unit\":\"rpm\",\"value\":1500.0},{\"as_of\":\"2026-11-03\",\"boundary\":\"20V4000 DS3300 50 Hz printed generator-set row\",\"field\":\"prime_power_stationary_emergency_apparent_power\",\"kind\":\"reported\",\"locator\":\"printed page 14, 50 Hz row 20V4000 DS3300\",\"source_id\":\"mtu-series-4000-50hz-edition-202101\",\"unit\":\"kVA\",\"value\":3110.0},{\"as_of\":\"2026-11-03\",\"boundary\":\"20V4000 DS3300 50 Hz printed generator-set row\",\"field\":\"prime_apparent_power\",\"kind\":\"reported\",\"locator\":\"printed page 14, 50 Hz row 20V4000 DS3300\",\"source_id\":\"mtu-series-4000-50hz-edition-202101\",\"unit\":\"kVA\",\"value\":3110.0},{\"as_of\":\"2026-11-03\",\"boundary\":\"Series 4000 50 Hz Data Center Continuous column; shared table condition, not an ordered model option\",\"field\":\"data_center_continuous_load\",\"kind\":\"reported\",\"locator\":\"printed page 14, 50 Hz row 20V4000 DS3300\",\"source_id\":\"mtu-series-4000-50hz-edition-202101\",\"unit\":null,\"value\":\"continuous\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Series 4000 50 Hz Data Center Continuous column; shared table condition, not an ordered model option\",\"field\":\"data_center_continuous_max_load_factor\",\"kind\":\"reported\",\"locator\":\"printed page 14, 50 Hz row 20V4000 DS3300\",\"source_id\":\"mtu-series-4000-50hz-edition-202101\",\"unit\":\"%\",\"value\":100},{\"as_of\":\"2026-11-03\",\"boundary\":\"Series 4000 50 Hz Data Center Continuous column; shared table condition, not an ordered model option\",\"field\":\"data_center_continuous_overload_available\",\"kind\":\"reported\",\"locator\":\"printed page 14, 50 Hz row 20V4000 DS3300\",\"source_id\":\"mtu-series-4000-50hz-edition-202101\",\"unit\":null,\"value\":\"10% overload\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Series 4000 50 Hz Data Center Continuous column; shared table condition, not an ordered model option\",\"field\":\"data_center_continuous_max_operating_hours\",\"kind\":\"reported\",\"locator\":\"printed page 14, 50 Hz row 20V4000 DS3300\",\"source_id\":\"mtu-series-4000-50hz-edition-202101\",\"unit\":\"hours/year\",\"value\":\"unlimited*\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Series 4000 50 Hz Data Center Continuous column; shared table condition, not an ordered model option\",\"field\":\"uptime_compliance_claim\",\"kind\":\"reported\",\"locator\":\"printed page 14, 50 Hz row 20V4000 DS3300\",\"source_id\":\"mtu-series-4000-50hz-edition-202101\",\"unit\":null,\"value\":\"Tier III & Tier IV\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Series 4000 50 Hz Data Center Continuous column; shared table condition, not an ordered model option\",\"field\":\"portfolio_available_voltage_options\",\"kind\":\"reported\",\"locator\":\"printed page 14, 50 Hz row 20V4000 DS3300\",\"source_id\":\"mtu-series-4000-50hz-edition-202101\",\"unit\":\"V\",\"value\":[380,400,415,6300,6600,10000,10500,11000]},{\"as_of\":\"2026-11-03\",\"boundary\":\"Series 4000 50 Hz Data Center Continuous column; shared table condition, not an ordered model option\",\"field\":\"document_revision\",\"kind\":\"reported\",\"locator\":\"printed page 14, 50 Hz row 20V4000 DS3300\",\"source_id\":\"mtu-series-4000-50hz-edition-202101\",\"unit\":null,\"value\":\"1620735 | Edition 01/21 | BMC 2021-07\"}]","official_url":"https://www.mtu-solutions.com/content/dam/mtu/download/applications/power-generation/16120753_PowerGeneration_S4000_Diesel_brochure.pdf/_jcr_content/renditions/original./16120753_PowerGeneration_S4000_Diesel_brochure.pdf","power_conditions":"OEM Data Center Continuous (3F): continuous load, maximum load factor <=100%, 10% overload available, unlimited operating hours; standard-scope output may vary with generator voltage and ambient conditions","power_rating_kind":"Data Center Continuous (3F) apparent power","quality_status":"source_backed","record_id":"99c97185-57c0-56b1-9d34-691cceb89d42","record_scope":"configuration","source_urls":["https://www.mtu-solutions.com/content/dam/mtu/download/applications/power-generation/16120753_PowerGeneration_S4000_Diesel_brochure.pdf/_jcr_content/renditions/original./16120753_PowerGeneration_S4000_Diesel_brochure.pdf"],"sources":["mtu-series-4000-50hz-edition-202101"],"updated_at":"2026-11-03T17:26:00Z","variant":"50 Hz; 1500 rpm; DCC 3F; kVA"}
{"apparent_power_kva":3390.0,"capacity_scope":"Exact mtu 20V4000 DS3600 50 Hz row; normalized value is the OEM's Data Center Continuous (3F) apparent power, not active kW or facility capacity","created_at":"2026-11-03T17:26:00Z","entity_type":"equipment","equipment_category":"backup_generator","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"printed page 14, 50 Hz row 20V4000 DS3600\",\"source_publication_dates\":{\"mtu-series-4000-50hz-edition-202101\":null},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"printed page 14, 50 Hz row 20V4000 DS3600\",\"source_publication_dates\":{\"mtu-series-4000-50hz-edition-202101\":null}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"printed page 14, 50 Hz row 20V4000 DS3600\",\"source_publication_dates\":{\"mtu-series-4000-50hz-edition-202101\":null}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"printed page 14, 50 Hz row 20V4000 DS3600\",\"source_publication_dates\":{\"mtu-series-4000-50hz-edition-202101\":null}},\"frequency_hz\":{\"confidence\":\"high\",\"locator\":\"printed page 14, 50 Hz row 20V4000 DS3600\",\"source_publication_dates\":{\"mtu-series-4000-50hz-edition-202101\":null},\"unit\":\"Hz\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"printed page 14, 50 Hz row 20V4000 DS3600\",\"source_publication_dates\":{\"mtu-series-4000-50hz-edition-202101\":null}},\"model\":{\"confidence\":\"high\",\"locator\":\"printed page 14, 50 Hz row 20V4000 DS3600\",\"source_publication_dates\":{\"mtu-series-4000-50hz-edition-202101\":null}},\"name\":{\"confidence\":\"high\",\"locator\":\"printed page 14, 50 Hz row 20V4000 DS3600\",\"source_publication_dates\":{\"mtu-series-4000-50hz-edition-202101\":null}},\"notes\":{\"confidence\":\"high\",\"locator\":\"printed page 14, 50 Hz row 20V4000 DS3600\",\"source_publication_dates\":{\"mtu-series-4000-50hz-edition-202101\":null}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"printed page 14, 50 Hz row 20V4000 DS3600\",\"source_publication_dates\":{\"mtu-series-4000-50hz-edition-202101\":null}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"printed page 14, 50 Hz row 20V4000 DS3600\",\"source_publication_dates\":{\"mtu-series-4000-50hz-edition-202101\":null}},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"printed page 14, 50 Hz row 20V4000 DS3600\",\"source_publication_dates\":{\"mtu-series-4000-50hz-edition-202101\":null}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"printed page 14, 50 Hz row 20V4000 DS3600\",\"source_publication_dates\":{\"mtu-series-4000-50hz-edition-202101\":null}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"printed page 14, 50 Hz row 20V4000 DS3600\",\"source_publication_dates\":{\"mtu-series-4000-50hz-edition-202101\":null}},\"variant\":{\"confidence\":\"high\",\"locator\":\"printed page 14, 50 Hz row 20V4000 DS3600\",\"source_publication_dates\":{\"mtu-series-4000-50hz-edition-202101\":null}}}","field_sources_json":"{\"apparent_power_kva\":[\"mtu-series-4000-50hz-edition-202101\"],\"capacity_scope\":[\"mtu-series-4000-50hz-edition-202101\"],\"equipment_category\":[\"mtu-series-4000-50hz-edition-202101\"],\"form_factor\":[\"mtu-series-4000-50hz-edition-202101\"],\"frequency_hz\":[\"mtu-series-4000-50hz-edition-202101\"],\"manufacturer\":[\"mtu-series-4000-50hz-edition-202101\"],\"model\":[\"mtu-series-4000-50hz-edition-202101\"],\"name\":[\"mtu-series-4000-50hz-edition-202101\"],\"notes\":[\"mtu-series-4000-50hz-edition-202101\"],\"observations_json\":[\"mtu-series-4000-50hz-edition-202101\"],\"official_url\":[\"mtu-series-4000-50hz-edition-202101\"],\"power_conditions\":[\"mtu-series-4000-50hz-edition-202101\"],\"power_rating_kind\":[\"mtu-series-4000-50hz-edition-202101\"],\"record_scope\":[\"mtu-series-4000-50hz-edition-202101\"],\"variant\":[\"mtu-series-4000-50hz-edition-202101\"]}","form_factor":"stationary diesel generator set","frequency_hz":50.0,"last_verified_at":"2026-11-03T17:26:00Z","manufacturer":"mtu","model":"20V4000 DS3600","name":"mtu 20V4000 DS3600 50 Hz Data Center Continuous generator","notes":"The brochure reports kVA only for this row, so active output kW is null. Portfolio voltage choices and the Tier III/IV compliance statement remain observations, not a selected winding or issuer-registry certification. Power may vary with generator voltage and ambient conditions.","observations_json":"[{\"as_of\":\"2026-11-03\",\"boundary\":\"20V4000 DS3600 50 Hz printed generator-set row\",\"field\":\"standby_apparent_power\",\"kind\":\"reported\",\"locator\":\"printed page 14, 50 Hz row 20V4000 DS3600\",\"source_id\":\"mtu-series-4000-50hz-edition-202101\",\"unit\":\"kVA\",\"value\":3730.0},{\"as_of\":\"2026-11-03\",\"boundary\":\"20V4000 DS3600 50 Hz printed generator-set row\",\"field\":\"data_center_continuous_apparent_power\",\"kind\":\"reported\",\"locator\":\"printed page 14, 50 Hz row 20V4000 DS3600\",\"source_id\":\"mtu-series-4000-50hz-edition-202101\",\"unit\":\"kVA\",\"value\":3390.0},{\"as_of\":\"2026-11-03\",\"boundary\":\"20V4000 DS3600 50 Hz printed generator-set row\",\"field\":\"engine_speed\",\"kind\":\"reported\",\"locator\":\"printed page 14, 50 Hz row 20V4000 DS3600\",\"source_id\":\"mtu-series-4000-50hz-edition-202101\",\"unit\":\"rpm\",\"value\":1500.0},{\"as_of\":\"2026-11-03\",\"boundary\":\"20V4000 DS3600 50 Hz printed generator-set row\",\"field\":\"prime_apparent_power\",\"kind\":\"reported\",\"locator\":\"printed page 14, 50 Hz row 20V4000 DS3600\",\"source_id\":\"mtu-series-4000-50hz-edition-202101\",\"unit\":\"kVA\",\"value\":3390.0},{\"as_of\":\"2026-11-03\",\"boundary\":\"Series 4000 50 Hz Data Center Continuous column; shared table condition, not an ordered model option\",\"field\":\"data_center_continuous_load\",\"kind\":\"reported\",\"locator\":\"printed page 14, 50 Hz row 20V4000 DS3600\",\"source_id\":\"mtu-series-4000-50hz-edition-202101\",\"unit\":null,\"value\":\"continuous\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Series 4000 50 Hz Data Center Continuous column; shared table condition, not an ordered model option\",\"field\":\"data_center_continuous_max_load_factor\",\"kind\":\"reported\",\"locator\":\"printed page 14, 50 Hz row 20V4000 DS3600\",\"source_id\":\"mtu-series-4000-50hz-edition-202101\",\"unit\":\"%\",\"value\":100},{\"as_of\":\"2026-11-03\",\"boundary\":\"Series 4000 50 Hz Data Center Continuous column; shared table condition, not an ordered model option\",\"field\":\"data_center_continuous_overload_available\",\"kind\":\"reported\",\"locator\":\"printed page 14, 50 Hz row 20V4000 DS3600\",\"source_id\":\"mtu-series-4000-50hz-edition-202101\",\"unit\":null,\"value\":\"10% overload\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Series 4000 50 Hz Data Center Continuous column; shared table condition, not an ordered model option\",\"field\":\"data_center_continuous_max_operating_hours\",\"kind\":\"reported\",\"locator\":\"printed page 14, 50 Hz row 20V4000 DS3600\",\"source_id\":\"mtu-series-4000-50hz-edition-202101\",\"unit\":\"hours/year\",\"value\":\"unlimited*\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Series 4000 50 Hz Data Center Continuous column; shared table condition, not an ordered model option\",\"field\":\"uptime_compliance_claim\",\"kind\":\"reported\",\"locator\":\"printed page 14, 50 Hz row 20V4000 DS3600\",\"source_id\":\"mtu-series-4000-50hz-edition-202101\",\"unit\":null,\"value\":\"Tier III & Tier IV\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Series 4000 50 Hz Data Center Continuous column; shared table condition, not an ordered model option\",\"field\":\"portfolio_available_voltage_options\",\"kind\":\"reported\",\"locator\":\"printed page 14, 50 Hz row 20V4000 DS3600\",\"source_id\":\"mtu-series-4000-50hz-edition-202101\",\"unit\":\"V\",\"value\":[380,400,415,6300,6600,10000,10500,11000]},{\"as_of\":\"2026-11-03\",\"boundary\":\"Series 4000 50 Hz Data Center Continuous column; shared table condition, not an ordered model option\",\"field\":\"document_revision\",\"kind\":\"reported\",\"locator\":\"printed page 14, 50 Hz row 20V4000 DS3600\",\"source_id\":\"mtu-series-4000-50hz-edition-202101\",\"unit\":null,\"value\":\"1620735 | Edition 01/21 | BMC 2021-07\"}]","official_url":"https://www.mtu-solutions.com/content/dam/mtu/download/applications/power-generation/16120753_PowerGeneration_S4000_Diesel_brochure.pdf/_jcr_content/renditions/original./16120753_PowerGeneration_S4000_Diesel_brochure.pdf","power_conditions":"OEM Data Center Continuous (3F): continuous load, maximum load factor <=100%, 10% overload available, unlimited operating hours; standard-scope output may vary with generator voltage and ambient conditions","power_rating_kind":"Data Center Continuous (3F) apparent power","quality_status":"source_backed","record_id":"2b0e7fcc-10e8-5c94-92cc-979ab28a300d","record_scope":"configuration","source_urls":["https://www.mtu-solutions.com/content/dam/mtu/download/applications/power-generation/16120753_PowerGeneration_S4000_Diesel_brochure.pdf/_jcr_content/renditions/original./16120753_PowerGeneration_S4000_Diesel_brochure.pdf"],"sources":["mtu-series-4000-50hz-edition-202101"],"updated_at":"2026-11-03T17:26:00Z","variant":"50 Hz; 1500 rpm; DCC 3F; kVA"}
{"apparent_power_kva":3630.0,"capacity_scope":"Exact mtu 20V4000 DS4000 50 Hz row; normalized value is the OEM's Data Center Continuous (3F) apparent power, not active kW or facility capacity","created_at":"2026-11-03T17:26:00Z","entity_type":"equipment","equipment_category":"backup_generator","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"printed page 14, 50 Hz row 20V4000 DS4000\",\"source_publication_dates\":{\"mtu-series-4000-50hz-edition-202101\":null},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"printed page 14, 50 Hz row 20V4000 DS4000\",\"source_publication_dates\":{\"mtu-series-4000-50hz-edition-202101\":null}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"printed page 14, 50 Hz row 20V4000 DS4000\",\"source_publication_dates\":{\"mtu-series-4000-50hz-edition-202101\":null}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"printed page 14, 50 Hz row 20V4000 DS4000\",\"source_publication_dates\":{\"mtu-series-4000-50hz-edition-202101\":null}},\"frequency_hz\":{\"confidence\":\"high\",\"locator\":\"printed page 14, 50 Hz row 20V4000 DS4000\",\"source_publication_dates\":{\"mtu-series-4000-50hz-edition-202101\":null},\"unit\":\"Hz\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"printed page 14, 50 Hz row 20V4000 DS4000\",\"source_publication_dates\":{\"mtu-series-4000-50hz-edition-202101\":null}},\"model\":{\"confidence\":\"high\",\"locator\":\"printed page 14, 50 Hz row 20V4000 DS4000\",\"source_publication_dates\":{\"mtu-series-4000-50hz-edition-202101\":null}},\"name\":{\"confidence\":\"high\",\"locator\":\"printed page 14, 50 Hz row 20V4000 DS4000\",\"source_publication_dates\":{\"mtu-series-4000-50hz-edition-202101\":null}},\"notes\":{\"confidence\":\"high\",\"locator\":\"printed page 14, 50 Hz row 20V4000 DS4000\",\"source_publication_dates\":{\"mtu-series-4000-50hz-edition-202101\":null}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"printed page 14, 50 Hz row 20V4000 DS4000\",\"source_publication_dates\":{\"mtu-series-4000-50hz-edition-202101\":null}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"printed page 14, 50 Hz row 20V4000 DS4000\",\"source_publication_dates\":{\"mtu-series-4000-50hz-edition-202101\":null}},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"printed page 14, 50 Hz row 20V4000 DS4000\",\"source_publication_dates\":{\"mtu-series-4000-50hz-edition-202101\":null}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"printed page 14, 50 Hz row 20V4000 DS4000\",\"source_publication_dates\":{\"mtu-series-4000-50hz-edition-202101\":null}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"printed page 14, 50 Hz row 20V4000 DS4000\",\"source_publication_dates\":{\"mtu-series-4000-50hz-edition-202101\":null}},\"variant\":{\"confidence\":\"high\",\"locator\":\"printed page 14, 50 Hz row 20V4000 DS4000\",\"source_publication_dates\":{\"mtu-series-4000-50hz-edition-202101\":null}}}","field_sources_json":"{\"apparent_power_kva\":[\"mtu-series-4000-50hz-edition-202101\"],\"capacity_scope\":[\"mtu-series-4000-50hz-edition-202101\"],\"equipment_category\":[\"mtu-series-4000-50hz-edition-202101\"],\"form_factor\":[\"mtu-series-4000-50hz-edition-202101\"],\"frequency_hz\":[\"mtu-series-4000-50hz-edition-202101\"],\"manufacturer\":[\"mtu-series-4000-50hz-edition-202101\"],\"model\":[\"mtu-series-4000-50hz-edition-202101\"],\"name\":[\"mtu-series-4000-50hz-edition-202101\"],\"notes\":[\"mtu-series-4000-50hz-edition-202101\"],\"observations_json\":[\"mtu-series-4000-50hz-edition-202101\"],\"official_url\":[\"mtu-series-4000-50hz-edition-202101\"],\"power_conditions\":[\"mtu-series-4000-50hz-edition-202101\"],\"power_rating_kind\":[\"mtu-series-4000-50hz-edition-202101\"],\"record_scope\":[\"mtu-series-4000-50hz-edition-202101\"],\"variant\":[\"mtu-series-4000-50hz-edition-202101\"]}","form_factor":"stationary diesel generator set","frequency_hz":50.0,"last_verified_at":"2026-11-03T17:26:00Z","manufacturer":"mtu","model":"20V4000 DS4000","name":"mtu 20V4000 DS4000 50 Hz Data Center Continuous generator","notes":"The brochure reports kVA only for this row, so active output kW is null. Portfolio voltage choices and the Tier III/IV compliance statement remain observations, not a selected winding or issuer-registry certification. Power may vary with generator voltage and ambient conditions.","observations_json":"[{\"as_of\":\"2026-11-03\",\"boundary\":\"20V4000 DS4000 50 Hz printed generator-set row\",\"field\":\"standby_apparent_power\",\"kind\":\"reported\",\"locator\":\"printed page 14, 50 Hz row 20V4000 DS4000\",\"source_id\":\"mtu-series-4000-50hz-edition-202101\",\"unit\":\"kVA\",\"value\":4000.0},{\"as_of\":\"2026-11-03\",\"boundary\":\"20V4000 DS4000 50 Hz printed generator-set row\",\"field\":\"data_center_continuous_apparent_power\",\"kind\":\"reported\",\"locator\":\"printed page 14, 50 Hz row 20V4000 DS4000\",\"source_id\":\"mtu-series-4000-50hz-edition-202101\",\"unit\":\"kVA\",\"value\":3630.0},{\"as_of\":\"2026-11-03\",\"boundary\":\"20V4000 DS4000 50 Hz printed generator-set row\",\"field\":\"engine_speed\",\"kind\":\"reported\",\"locator\":\"printed page 14, 50 Hz row 20V4000 DS4000\",\"source_id\":\"mtu-series-4000-50hz-edition-202101\",\"unit\":\"rpm\",\"value\":1500.0},{\"as_of\":\"2026-11-03\",\"boundary\":\"20V4000 DS4000 50 Hz printed generator-set row\",\"field\":\"prime_power_stationary_emergency_apparent_power\",\"kind\":\"reported\",\"locator\":\"printed page 14, 50 Hz row 20V4000 DS4000\",\"source_id\":\"mtu-series-4000-50hz-edition-202101\",\"unit\":\"kVA\",\"value\":3630.0},{\"as_of\":\"2026-11-03\",\"boundary\":\"Series 4000 50 Hz Data Center Continuous column; shared table condition, not an ordered model option\",\"field\":\"data_center_continuous_load\",\"kind\":\"reported\",\"locator\":\"printed page 14, 50 Hz row 20V4000 DS4000\",\"source_id\":\"mtu-series-4000-50hz-edition-202101\",\"unit\":null,\"value\":\"continuous\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Series 4000 50 Hz Data Center Continuous column; shared table condition, not an ordered model option\",\"field\":\"data_center_continuous_max_load_factor\",\"kind\":\"reported\",\"locator\":\"printed page 14, 50 Hz row 20V4000 DS4000\",\"source_id\":\"mtu-series-4000-50hz-edition-202101\",\"unit\":\"%\",\"value\":100},{\"as_of\":\"2026-11-03\",\"boundary\":\"Series 4000 50 Hz Data Center Continuous column; shared table condition, not an ordered model option\",\"field\":\"data_center_continuous_overload_available\",\"kind\":\"reported\",\"locator\":\"printed page 14, 50 Hz row 20V4000 DS4000\",\"source_id\":\"mtu-series-4000-50hz-edition-202101\",\"unit\":null,\"value\":\"10% overload\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Series 4000 50 Hz Data Center Continuous column; shared table condition, not an ordered model option\",\"field\":\"data_center_continuous_max_operating_hours\",\"kind\":\"reported\",\"locator\":\"printed page 14, 50 Hz row 20V4000 DS4000\",\"source_id\":\"mtu-series-4000-50hz-edition-202101\",\"unit\":\"hours/year\",\"value\":\"unlimited*\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Series 4000 50 Hz Data Center Continuous column; shared table condition, not an ordered model option\",\"field\":\"uptime_compliance_claim\",\"kind\":\"reported\",\"locator\":\"printed page 14, 50 Hz row 20V4000 DS4000\",\"source_id\":\"mtu-series-4000-50hz-edition-202101\",\"unit\":null,\"value\":\"Tier III & Tier IV\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Series 4000 50 Hz Data Center Continuous column; shared table condition, not an ordered model option\",\"field\":\"portfolio_available_voltage_options\",\"kind\":\"reported\",\"locator\":\"printed page 14, 50 Hz row 20V4000 DS4000\",\"source_id\":\"mtu-series-4000-50hz-edition-202101\",\"unit\":\"V\",\"value\":[380,400,415,6300,6600,10000,10500,11000]},{\"as_of\":\"2026-11-03\",\"boundary\":\"Series 4000 50 Hz Data Center Continuous column; shared table condition, not an ordered model option\",\"field\":\"document_revision\",\"kind\":\"reported\",\"locator\":\"printed page 14, 50 Hz row 20V4000 DS4000\",\"source_id\":\"mtu-series-4000-50hz-edition-202101\",\"unit\":null,\"value\":\"1620735 | Edition 01/21 | BMC 2021-07\"}]","official_url":"https://www.mtu-solutions.com/content/dam/mtu/download/applications/power-generation/16120753_PowerGeneration_S4000_Diesel_brochure.pdf/_jcr_content/renditions/original./16120753_PowerGeneration_S4000_Diesel_brochure.pdf","power_conditions":"OEM Data Center Continuous (3F): continuous load, maximum load factor <=100%, 10% overload available, unlimited operating hours; standard-scope output may vary with generator voltage and ambient conditions","power_rating_kind":"Data Center Continuous (3F) apparent power","quality_status":"source_backed","record_id":"12095cf8-2f97-5973-865a-89db8f9221a7","record_scope":"configuration","source_urls":["https://www.mtu-solutions.com/content/dam/mtu/download/applications/power-generation/16120753_PowerGeneration_S4000_Diesel_brochure.pdf/_jcr_content/renditions/original./16120753_PowerGeneration_S4000_Diesel_brochure.pdf"],"sources":["mtu-series-4000-50hz-edition-202101"],"updated_at":"2026-11-03T17:26:00Z","variant":"50 Hz; 1500 rpm; DCC 3F; kVA"}
{"apparent_power_kva":1600.0,"capacity_scope":"Exact mtu 12V4000 DS 1750 60 Hz row; normalized value is the OEM's Data Center Continuous (3F) apparent power, not active kW or facility capacity","created_at":"2026-11-03T17:26:00Z","entity_type":"equipment","equipment_category":"backup_generator","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"Power Ratings table, 60 Hz row 12V4000 DS 1750\",\"source_publication_dates\":{\"mtu-series-4000-60hz-edition-202301\":null},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"Power Ratings table, 60 Hz row 12V4000 DS 1750\",\"source_publication_dates\":{\"mtu-series-4000-60hz-edition-202301\":null}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"Power Ratings table, 60 Hz row 12V4000 DS 1750\",\"source_publication_dates\":{\"mtu-series-4000-60hz-edition-202301\":null}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"Power Ratings table, 60 Hz row 12V4000 DS 1750\",\"source_publication_dates\":{\"mtu-series-4000-60hz-edition-202301\":null}},\"frequency_hz\":{\"confidence\":\"high\",\"locator\":\"Power Ratings table, 60 Hz row 12V4000 DS 1750\",\"source_publication_dates\":{\"mtu-series-4000-60hz-edition-202301\":null},\"unit\":\"Hz\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"Power Ratings table, 60 Hz row 12V4000 DS 1750\",\"source_publication_dates\":{\"mtu-series-4000-60hz-edition-202301\":null}},\"model\":{\"confidence\":\"high\",\"locator\":\"Power Ratings table, 60 Hz row 12V4000 DS 1750\",\"source_publication_dates\":{\"mtu-series-4000-60hz-edition-202301\":null}},\"name\":{\"confidence\":\"high\",\"locator\":\"Power Ratings table, 60 Hz row 12V4000 DS 1750\",\"source_publication_dates\":{\"mtu-series-4000-60hz-edition-202301\":null}},\"notes\":{\"confidence\":\"high\",\"locator\":\"Power Ratings table, 60 Hz row 12V4000 DS 1750\",\"source_publication_dates\":{\"mtu-series-4000-60hz-edition-202301\":null}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"Power Ratings table, 60 Hz row 12V4000 DS 1750\",\"source_publication_dates\":{\"mtu-series-4000-60hz-edition-202301\":null}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"Power Ratings table, 60 Hz row 12V4000 DS 1750\",\"source_publication_dates\":{\"mtu-series-4000-60hz-edition-202301\":null}},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"Power Ratings table, 60 Hz row 12V4000 DS 1750\",\"source_publication_dates\":{\"mtu-series-4000-60hz-edition-202301\":null}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"Power Ratings table, 60 Hz row 12V4000 DS 1750\",\"source_publication_dates\":{\"mtu-series-4000-60hz-edition-202301\":null}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"Power Ratings table, 60 Hz row 12V4000 DS 1750\",\"source_publication_dates\":{\"mtu-series-4000-60hz-edition-202301\":null}},\"variant\":{\"confidence\":\"high\",\"locator\":\"Power Ratings table, 60 Hz row 12V4000 DS 1750\",\"source_publication_dates\":{\"mtu-series-4000-60hz-edition-202301\":null}}}","field_sources_json":"{\"apparent_power_kva\":[\"mtu-series-4000-60hz-edition-202301\"],\"capacity_scope\":[\"mtu-series-4000-60hz-edition-202301\"],\"equipment_category\":[\"mtu-series-4000-60hz-edition-202301\"],\"form_factor\":[\"mtu-series-4000-60hz-edition-202301\"],\"frequency_hz\":[\"mtu-series-4000-60hz-edition-202301\"],\"manufacturer\":[\"mtu-series-4000-60hz-edition-202301\"],\"model\":[\"mtu-series-4000-60hz-edition-202301\"],\"name\":[\"mtu-series-4000-60hz-edition-202301\"],\"notes\":[\"mtu-series-4000-60hz-edition-202301\"],\"observations_json\":[\"mtu-series-4000-60hz-edition-202301\"],\"official_url\":[\"mtu-series-4000-60hz-edition-202301\"],\"power_conditions\":[\"mtu-series-4000-60hz-edition-202301\"],\"power_rating_kind\":[\"mtu-series-4000-60hz-edition-202301\"],\"record_scope\":[\"mtu-series-4000-60hz-edition-202301\"],\"variant\":[\"mtu-series-4000-60hz-edition-202301\"]}","form_factor":"stationary diesel generator set","frequency_hz":60.0,"last_verified_at":"2026-11-03T17:26:00Z","manufacturer":"mtu","model":"12V4000 DS 1750","name":"mtu 12V4000 DS 1750 60 Hz Data Center Continuous generator","notes":"The brochure reports kVA only for this row, so active output kW is null. Portfolio voltage choices and the Tier III/IV compliance statement remain observations, not a selected winding or issuer-registry certification. Power may vary with generator voltage and ambient conditions.","observations_json":"[{\"as_of\":\"2026-11-03\",\"boundary\":\"12V4000 DS 1750 60 Hz printed generator-set row\",\"field\":\"standby_apparent_power\",\"kind\":\"reported\",\"locator\":\"Power Ratings table, 60 Hz row 12V4000 DS 1750\",\"source_id\":\"mtu-series-4000-60hz-edition-202301\",\"unit\":\"kVA\",\"value\":1750.0},{\"as_of\":\"2026-11-03\",\"boundary\":\"12V4000 DS 1750 60 Hz printed generator-set row\",\"field\":\"data_center_continuous_apparent_power\",\"kind\":\"reported\",\"locator\":\"Power Ratings table, 60 Hz row 12V4000 DS 1750\",\"source_id\":\"mtu-series-4000-60hz-edition-202301\",\"unit\":\"kVA\",\"value\":1600.0},{\"as_of\":\"2026-11-03\",\"boundary\":\"12V4000 DS 1750 60 Hz printed generator-set row\",\"field\":\"engine_speed\",\"kind\":\"reported\",\"locator\":\"Power Ratings table, 60 Hz row 12V4000 DS 1750\",\"source_id\":\"mtu-series-4000-60hz-edition-202301\",\"unit\":\"rpm\",\"value\":1800.0},{\"as_of\":\"2026-11-03\",\"boundary\":\"12V4000 DS 1750 60 Hz printed generator-set row\",\"field\":\"prime_power_stationary_emergency_apparent_power\",\"kind\":\"reported\",\"locator\":\"Power Ratings table, 60 Hz row 12V4000 DS 1750\",\"source_id\":\"mtu-series-4000-60hz-edition-202301\",\"unit\":\"kVA\",\"value\":1600.0},{\"as_of\":\"2026-11-03\",\"boundary\":\"12V4000 DS 1750 60 Hz printed generator-set row\",\"field\":\"prime_apparent_power\",\"kind\":\"reported\",\"locator\":\"Power Ratings table, 60 Hz row 12V4000 DS 1750\",\"source_id\":\"mtu-series-4000-60hz-edition-202301\",\"unit\":\"kVA\",\"value\":1600.0},{\"as_of\":\"2026-11-03\",\"boundary\":\"Series 4000 60 Hz Data Center Continuous column; shared table condition, not an ordered model option\",\"field\":\"data_center_continuous_load\",\"kind\":\"reported\",\"locator\":\"Power Ratings table, 60 Hz row 12V4000 DS 1750\",\"source_id\":\"mtu-series-4000-60hz-edition-202301\",\"unit\":null,\"value\":\"continuous\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Series 4000 60 Hz Data Center Continuous column; shared table condition, not an ordered model option\",\"field\":\"data_center_continuous_max_load_factor\",\"kind\":\"reported\",\"locator\":\"Power Ratings table, 60 Hz row 12V4000 DS 1750\",\"source_id\":\"mtu-series-4000-60hz-edition-202301\",\"unit\":\"%\",\"value\":100},{\"as_of\":\"2026-11-03\",\"boundary\":\"Series 4000 60 Hz Data Center Continuous column; shared table condition, not an ordered model option\",\"field\":\"data_center_continuous_overload_available\",\"kind\":\"reported\",\"locator\":\"Power Ratings table, 60 Hz row 12V4000 DS 1750\",\"source_id\":\"mtu-series-4000-60hz-edition-202301\",\"unit\":null,\"value\":\"10% overload\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Series 4000 60 Hz Data Center Continuous column; shared table condition, not an ordered model option\",\"field\":\"data_center_continuous_max_operating_hours\",\"kind\":\"reported\",\"locator\":\"Power Ratings table, 60 Hz row 12V4000 DS 1750\",\"source_id\":\"mtu-series-4000-60hz-edition-202301\",\"unit\":\"hours/year\",\"value\":\"unlimited*\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Series 4000 60 Hz Data Center Continuous column; shared table condition, not an ordered model option\",\"field\":\"uptime_compliance_claim\",\"kind\":\"reported\",\"locator\":\"Power Ratings table, 60 Hz row 12V4000 DS 1750\",\"source_id\":\"mtu-series-4000-60hz-edition-202301\",\"unit\":null,\"value\":\"Tier III & Tier IV\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Series 4000 60 Hz Data Center Continuous column; shared table condition, not an ordered model option\",\"field\":\"portfolio_available_voltage_options\",\"kind\":\"reported\",\"locator\":\"Power Ratings table, 60 Hz row 12V4000 DS 1750\",\"source_id\":\"mtu-series-4000-60hz-edition-202301\",\"unit\":\"V\",\"value\":[380,416,440,480,600,4160,12470,13200,13800]},{\"as_of\":\"2026-11-03\",\"boundary\":\"Series 4000 60 Hz Data Center Continuous column; shared table condition, not an ordered model option\",\"field\":\"document_revision\",\"kind\":\"reported\",\"locator\":\"Power Ratings table, 60 Hz row 12V4000 DS 1750\",\"source_id\":\"mtu-series-4000-60hz-edition-202301\",\"unit\":null,\"value\":\"16120923 | Edition 01/23 | BMC 2023-04\"}]","official_url":"https://www.mtu-solutions.com/content/dam/mtu/download/applications/power-generation/16120923_mtu_S4000_Diesel_brochure_60Hz.pdf/_jcr_content/renditions/original./16120923_mtu_S4000_Diesel_brochure_60Hz.pdf","power_conditions":"OEM Data Center Continuous (3F): continuous load, maximum load factor <=100%, 10% overload available, unlimited operating hours; standard-scope output may vary with generator voltage and ambient conditions","power_rating_kind":"Data Center Continuous (3F) apparent power","quality_status":"source_backed","record_id":"35158030-931c-5a3a-b459-d5ef90ac36e1","record_scope":"configuration","source_urls":["https://www.mtu-solutions.com/content/dam/mtu/download/applications/power-generation/16120923_mtu_S4000_Diesel_brochure_60Hz.pdf/_jcr_content/renditions/original./16120923_mtu_S4000_Diesel_brochure_60Hz.pdf"],"sources":["mtu-series-4000-60hz-edition-202301"],"updated_at":"2026-11-03T17:26:00Z","variant":"60 Hz; 1800 rpm; DCC 3F; kVA"}
{"apparent_power_kva":1125.0,"capacity_scope":"Exact mtu 12V4000 DS1250 60 Hz row; normalized value is the OEM's Data Center Continuous (3F) apparent power, not active kW or facility capacity","created_at":"2026-11-03T17:26:00Z","entity_type":"equipment","equipment_category":"backup_generator","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"Power Ratings table, 60 Hz row 12V4000 DS1250\",\"source_publication_dates\":{\"mtu-series-4000-60hz-edition-202301\":null},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"Power Ratings table, 60 Hz row 12V4000 DS1250\",\"source_publication_dates\":{\"mtu-series-4000-60hz-edition-202301\":null}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"Power Ratings table, 60 Hz row 12V4000 DS1250\",\"source_publication_dates\":{\"mtu-series-4000-60hz-edition-202301\":null}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"Power Ratings table, 60 Hz row 12V4000 DS1250\",\"source_publication_dates\":{\"mtu-series-4000-60hz-edition-202301\":null}},\"frequency_hz\":{\"confidence\":\"high\",\"locator\":\"Power Ratings table, 60 Hz row 12V4000 DS1250\",\"source_publication_dates\":{\"mtu-series-4000-60hz-edition-202301\":null},\"unit\":\"Hz\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"Power Ratings table, 60 Hz row 12V4000 DS1250\",\"source_publication_dates\":{\"mtu-series-4000-60hz-edition-202301\":null}},\"model\":{\"confidence\":\"high\",\"locator\":\"Power Ratings table, 60 Hz row 12V4000 DS1250\",\"source_publication_dates\":{\"mtu-series-4000-60hz-edition-202301\":null}},\"name\":{\"confidence\":\"high\",\"locator\":\"Power Ratings table, 60 Hz row 12V4000 DS1250\",\"source_publication_dates\":{\"mtu-series-4000-60hz-edition-202301\":null}},\"notes\":{\"confidence\":\"high\",\"locator\":\"Power Ratings table, 60 Hz row 12V4000 DS1250\",\"source_publication_dates\":{\"mtu-series-4000-60hz-edition-202301\":null}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"Power Ratings table, 60 Hz row 12V4000 DS1250\",\"source_publication_dates\":{\"mtu-series-4000-60hz-edition-202301\":null}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"Power Ratings table, 60 Hz row 12V4000 DS1250\",\"source_publication_dates\":{\"mtu-series-4000-60hz-edition-202301\":null}},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"Power Ratings table, 60 Hz row 12V4000 DS1250\",\"source_publication_dates\":{\"mtu-series-4000-60hz-edition-202301\":null}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"Power Ratings table, 60 Hz row 12V4000 DS1250\",\"source_publication_dates\":{\"mtu-series-4000-60hz-edition-202301\":null}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"Power Ratings table, 60 Hz row 12V4000 DS1250\",\"source_publication_dates\":{\"mtu-series-4000-60hz-edition-202301\":null}},\"variant\":{\"confidence\":\"high\",\"locator\":\"Power Ratings table, 60 Hz row 12V4000 DS1250\",\"source_publication_dates\":{\"mtu-series-4000-60hz-edition-202301\":null}}}","field_sources_json":"{\"apparent_power_kva\":[\"mtu-series-4000-60hz-edition-202301\"],\"capacity_scope\":[\"mtu-series-4000-60hz-edition-202301\"],\"equipment_category\":[\"mtu-series-4000-60hz-edition-202301\"],\"form_factor\":[\"mtu-series-4000-60hz-edition-202301\"],\"frequency_hz\":[\"mtu-series-4000-60hz-edition-202301\"],\"manufacturer\":[\"mtu-series-4000-60hz-edition-202301\"],\"model\":[\"mtu-series-4000-60hz-edition-202301\"],\"name\":[\"mtu-series-4000-60hz-edition-202301\"],\"notes\":[\"mtu-series-4000-60hz-edition-202301\"],\"observations_json\":[\"mtu-series-4000-60hz-edition-202301\"],\"official_url\":[\"mtu-series-4000-60hz-edition-202301\"],\"power_conditions\":[\"mtu-series-4000-60hz-edition-202301\"],\"power_rating_kind\":[\"mtu-series-4000-60hz-edition-202301\"],\"record_scope\":[\"mtu-series-4000-60hz-edition-202301\"],\"variant\":[\"mtu-series-4000-60hz-edition-202301\"]}","form_factor":"stationary diesel generator set","frequency_hz":60.0,"last_verified_at":"2026-11-03T17:26:00Z","manufacturer":"mtu","model":"12V4000 DS1250","name":"mtu 12V4000 DS1250 60 Hz Data Center Continuous generator","notes":"The brochure reports kVA only for this row, so active output kW is null. Portfolio voltage choices and the Tier III/IV compliance statement remain observations, not a selected winding or issuer-registry certification. Power may vary with generator voltage and ambient conditions.","observations_json":"[{\"as_of\":\"2026-11-03\",\"boundary\":\"12V4000 DS1250 60 Hz printed generator-set row\",\"field\":\"standby_apparent_power\",\"kind\":\"reported\",\"locator\":\"Power Ratings table, 60 Hz row 12V4000 DS1250\",\"source_id\":\"mtu-series-4000-60hz-edition-202301\",\"unit\":\"kVA\",\"value\":1250.0},{\"as_of\":\"2026-11-03\",\"boundary\":\"12V4000 DS1250 60 Hz printed generator-set row\",\"field\":\"data_center_continuous_apparent_power\",\"kind\":\"reported\",\"locator\":\"Power Ratings table, 60 Hz row 12V4000 DS1250\",\"source_id\":\"mtu-series-4000-60hz-edition-202301\",\"unit\":\"kVA\",\"value\":1125.0},{\"as_of\":\"2026-11-03\",\"boundary\":\"12V4000 DS1250 60 Hz printed generator-set row\",\"field\":\"engine_speed\",\"kind\":\"reported\",\"locator\":\"Power Ratings table, 60 Hz row 12V4000 DS1250\",\"source_id\":\"mtu-series-4000-60hz-edition-202301\",\"unit\":\"rpm\",\"value\":1800.0},{\"as_of\":\"2026-11-03\",\"boundary\":\"12V4000 DS1250 60 Hz printed generator-set row\",\"field\":\"prime_power_stationary_emergency_apparent_power\",\"kind\":\"reported\",\"locator\":\"Power Ratings table, 60 Hz row 12V4000 DS1250\",\"source_id\":\"mtu-series-4000-60hz-edition-202301\",\"unit\":\"kVA\",\"value\":1125.0},{\"as_of\":\"2026-11-03\",\"boundary\":\"12V4000 DS1250 60 Hz printed generator-set row\",\"field\":\"prime_apparent_power\",\"kind\":\"reported\",\"locator\":\"Power Ratings table, 60 Hz row 12V4000 DS1250\",\"source_id\":\"mtu-series-4000-60hz-edition-202301\",\"unit\":\"kVA\",\"value\":1125.0},{\"as_of\":\"2026-11-03\",\"boundary\":\"Series 4000 60 Hz Data Center Continuous column; shared table condition, not an ordered model option\",\"field\":\"data_center_continuous_load\",\"kind\":\"reported\",\"locator\":\"Power Ratings table, 60 Hz row 12V4000 DS1250\",\"source_id\":\"mtu-series-4000-60hz-edition-202301\",\"unit\":null,\"value\":\"continuous\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Series 4000 60 Hz Data Center Continuous column; shared table condition, not an ordered model option\",\"field\":\"data_center_continuous_max_load_factor\",\"kind\":\"reported\",\"locator\":\"Power Ratings table, 60 Hz row 12V4000 DS1250\",\"source_id\":\"mtu-series-4000-60hz-edition-202301\",\"unit\":\"%\",\"value\":100},{\"as_of\":\"2026-11-03\",\"boundary\":\"Series 4000 60 Hz Data Center Continuous column; shared table condition, not an ordered model option\",\"field\":\"data_center_continuous_overload_available\",\"kind\":\"reported\",\"locator\":\"Power Ratings table, 60 Hz row 12V4000 DS1250\",\"source_id\":\"mtu-series-4000-60hz-edition-202301\",\"unit\":null,\"value\":\"10% overload\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Series 4000 60 Hz Data Center Continuous column; shared table condition, not an ordered model option\",\"field\":\"data_center_continuous_max_operating_hours\",\"kind\":\"reported\",\"locator\":\"Power Ratings table, 60 Hz row 12V4000 DS1250\",\"source_id\":\"mtu-series-4000-60hz-edition-202301\",\"unit\":\"hours/year\",\"value\":\"unlimited*\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Series 4000 60 Hz Data Center Continuous column; shared table condition, not an ordered model option\",\"field\":\"uptime_compliance_claim\",\"kind\":\"reported\",\"locator\":\"Power Ratings table, 60 Hz row 12V4000 DS1250\",\"source_id\":\"mtu-series-4000-60hz-edition-202301\",\"unit\":null,\"value\":\"Tier III & Tier IV\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Series 4000 60 Hz Data Center Continuous column; shared table condition, not an ordered model option\",\"field\":\"portfolio_available_voltage_options\",\"kind\":\"reported\",\"locator\":\"Power Ratings table, 60 Hz row 12V4000 DS1250\",\"source_id\":\"mtu-series-4000-60hz-edition-202301\",\"unit\":\"V\",\"value\":[380,416,440,480,600,4160,12470,13200,13800]},{\"as_of\":\"2026-11-03\",\"boundary\":\"Series 4000 60 Hz Data Center Continuous column; shared table condition, not an ordered model option\",\"field\":\"document_revision\",\"kind\":\"reported\",\"locator\":\"Power Ratings table, 60 Hz row 12V4000 DS1250\",\"source_id\":\"mtu-series-4000-60hz-edition-202301\",\"unit\":null,\"value\":\"16120923 | Edition 01/23 | BMC 2023-04\"}]","official_url":"https://www.mtu-solutions.com/content/dam/mtu/download/applications/power-generation/16120923_mtu_S4000_Diesel_brochure_60Hz.pdf/_jcr_content/renditions/original./16120923_mtu_S4000_Diesel_brochure_60Hz.pdf","power_conditions":"OEM Data Center Continuous (3F): continuous load, maximum load factor <=100%, 10% overload available, unlimited operating hours; standard-scope output may vary with generator voltage and ambient conditions","power_rating_kind":"Data Center Continuous (3F) apparent power","quality_status":"source_backed","record_id":"9c874ffc-714b-563d-b9d3-f75aeecb775d","record_scope":"configuration","source_urls":["https://www.mtu-solutions.com/content/dam/mtu/download/applications/power-generation/16120923_mtu_S4000_Diesel_brochure_60Hz.pdf/_jcr_content/renditions/original./16120923_mtu_S4000_Diesel_brochure_60Hz.pdf"],"sources":["mtu-series-4000-60hz-edition-202301"],"updated_at":"2026-11-03T17:26:00Z","variant":"60 Hz; 1800 rpm; DCC 3F; kVA"}
{"apparent_power_kva":1400.0,"capacity_scope":"Exact mtu 12V4000 DS1500 60 Hz row; normalized value is the OEM's Data Center Continuous (3F) apparent power, not active kW or facility capacity","created_at":"2026-11-03T17:26:00Z","entity_type":"equipment","equipment_category":"backup_generator","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"Power Ratings table, 60 Hz row 12V4000 DS1500\",\"source_publication_dates\":{\"mtu-series-4000-60hz-edition-202301\":null},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"Power Ratings table, 60 Hz row 12V4000 DS1500\",\"source_publication_dates\":{\"mtu-series-4000-60hz-edition-202301\":null}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"Power Ratings table, 60 Hz row 12V4000 DS1500\",\"source_publication_dates\":{\"mtu-series-4000-60hz-edition-202301\":null}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"Power Ratings table, 60 Hz row 12V4000 DS1500\",\"source_publication_dates\":{\"mtu-series-4000-60hz-edition-202301\":null}},\"frequency_hz\":{\"confidence\":\"high\",\"locator\":\"Power Ratings table, 60 Hz row 12V4000 DS1500\",\"source_publication_dates\":{\"mtu-series-4000-60hz-edition-202301\":null},\"unit\":\"Hz\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"Power Ratings table, 60 Hz row 12V4000 DS1500\",\"source_publication_dates\":{\"mtu-series-4000-60hz-edition-202301\":null}},\"model\":{\"confidence\":\"high\",\"locator\":\"Power Ratings table, 60 Hz row 12V4000 DS1500\",\"source_publication_dates\":{\"mtu-series-4000-60hz-edition-202301\":null}},\"name\":{\"confidence\":\"high\",\"locator\":\"Power Ratings table, 60 Hz row 12V4000 DS1500\",\"source_publication_dates\":{\"mtu-series-4000-60hz-edition-202301\":null}},\"notes\":{\"confidence\":\"high\",\"locator\":\"Power Ratings table, 60 Hz row 12V4000 DS1500\",\"source_publication_dates\":{\"mtu-series-4000-60hz-edition-202301\":null}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"Power Ratings table, 60 Hz row 12V4000 DS1500\",\"source_publication_dates\":{\"mtu-series-4000-60hz-edition-202301\":null}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"Power Ratings table, 60 Hz row 12V4000 DS1500\",\"source_publication_dates\":{\"mtu-series-4000-60hz-edition-202301\":null}},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"Power Ratings table, 60 Hz row 12V4000 DS1500\",\"source_publication_dates\":{\"mtu-series-4000-60hz-edition-202301\":null}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"Power Ratings table, 60 Hz row 12V4000 DS1500\",\"source_publication_dates\":{\"mtu-series-4000-60hz-edition-202301\":null}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"Power Ratings table, 60 Hz row 12V4000 DS1500\",\"source_publication_dates\":{\"mtu-series-4000-60hz-edition-202301\":null}},\"variant\":{\"confidence\":\"high\",\"locator\":\"Power Ratings table, 60 Hz row 12V4000 DS1500\",\"source_publication_dates\":{\"mtu-series-4000-60hz-edition-202301\":null}}}","field_sources_json":"{\"apparent_power_kva\":[\"mtu-series-4000-60hz-edition-202301\"],\"capacity_scope\":[\"mtu-series-4000-60hz-edition-202301\"],\"equipment_category\":[\"mtu-series-4000-60hz-edition-202301\"],\"form_factor\":[\"mtu-series-4000-60hz-edition-202301\"],\"frequency_hz\":[\"mtu-series-4000-60hz-edition-202301\"],\"manufacturer\":[\"mtu-series-4000-60hz-edition-202301\"],\"model\":[\"mtu-series-4000-60hz-edition-202301\"],\"name\":[\"mtu-series-4000-60hz-edition-202301\"],\"notes\":[\"mtu-series-4000-60hz-edition-202301\"],\"observations_json\":[\"mtu-series-4000-60hz-edition-202301\"],\"official_url\":[\"mtu-series-4000-60hz-edition-202301\"],\"power_conditions\":[\"mtu-series-4000-60hz-edition-202301\"],\"power_rating_kind\":[\"mtu-series-4000-60hz-edition-202301\"],\"record_scope\":[\"mtu-series-4000-60hz-edition-202301\"],\"variant\":[\"mtu-series-4000-60hz-edition-202301\"]}","form_factor":"stationary diesel generator set","frequency_hz":60.0,"last_verified_at":"2026-11-03T17:26:00Z","manufacturer":"mtu","model":"12V4000 DS1500","name":"mtu 12V4000 DS1500 60 Hz Data Center Continuous generator","notes":"The brochure reports kVA only for this row, so active output kW is null. Portfolio voltage choices and the Tier III/IV compliance statement remain observations, not a selected winding or issuer-registry certification. Power may vary with generator voltage and ambient conditions.","observations_json":"[{\"as_of\":\"2026-11-03\",\"boundary\":\"12V4000 DS1500 60 Hz printed generator-set row\",\"field\":\"standby_apparent_power\",\"kind\":\"reported\",\"locator\":\"Power Ratings table, 60 Hz row 12V4000 DS1500\",\"source_id\":\"mtu-series-4000-60hz-edition-202301\",\"unit\":\"kVA\",\"value\":1500.0},{\"as_of\":\"2026-11-03\",\"boundary\":\"12V4000 DS1500 60 Hz printed generator-set row\",\"field\":\"data_center_continuous_apparent_power\",\"kind\":\"reported\",\"locator\":\"Power Ratings table, 60 Hz row 12V4000 DS1500\",\"source_id\":\"mtu-series-4000-60hz-edition-202301\",\"unit\":\"kVA\",\"value\":1400.0},{\"as_of\":\"2026-11-03\",\"boundary\":\"12V4000 DS1500 60 Hz printed generator-set row\",\"field\":\"engine_speed\",\"kind\":\"reported\",\"locator\":\"Power Ratings table, 60 Hz row 12V4000 DS1500\",\"source_id\":\"mtu-series-4000-60hz-edition-202301\",\"unit\":\"rpm\",\"value\":1800.0},{\"as_of\":\"2026-11-03\",\"boundary\":\"12V4000 DS1500 60 Hz printed generator-set row\",\"field\":\"prime_power_stationary_emergency_apparent_power\",\"kind\":\"reported\",\"locator\":\"Power Ratings table, 60 Hz row 12V4000 DS1500\",\"source_id\":\"mtu-series-4000-60hz-edition-202301\",\"unit\":\"kVA\",\"value\":1400.0},{\"as_of\":\"2026-11-03\",\"boundary\":\"12V4000 DS1500 60 Hz printed generator-set row\",\"field\":\"prime_apparent_power\",\"kind\":\"reported\",\"locator\":\"Power Ratings table, 60 Hz row 12V4000 DS1500\",\"source_id\":\"mtu-series-4000-60hz-edition-202301\",\"unit\":\"kVA\",\"value\":1400.0},{\"as_of\":\"2026-11-03\",\"boundary\":\"Series 4000 60 Hz Data Center Continuous column; shared table condition, not an ordered model option\",\"field\":\"data_center_continuous_load\",\"kind\":\"reported\",\"locator\":\"Power Ratings table, 60 Hz row 12V4000 DS1500\",\"source_id\":\"mtu-series-4000-60hz-edition-202301\",\"unit\":null,\"value\":\"continuous\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Series 4000 60 Hz Data Center Continuous column; shared table condition, not an ordered model option\",\"field\":\"data_center_continuous_max_load_factor\",\"kind\":\"reported\",\"locator\":\"Power Ratings table, 60 Hz row 12V4000 DS1500\",\"source_id\":\"mtu-series-4000-60hz-edition-202301\",\"unit\":\"%\",\"value\":100},{\"as_of\":\"2026-11-03\",\"boundary\":\"Series 4000 60 Hz Data Center Continuous column; shared table condition, not an ordered model option\",\"field\":\"data_center_continuous_overload_available\",\"kind\":\"reported\",\"locator\":\"Power Ratings table, 60 Hz row 12V4000 DS1500\",\"source_id\":\"mtu-series-4000-60hz-edition-202301\",\"unit\":null,\"value\":\"10% overload\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Series 4000 60 Hz Data Center Continuous column; shared table condition, not an ordered model option\",\"field\":\"data_center_continuous_max_operating_hours\",\"kind\":\"reported\",\"locator\":\"Power Ratings table, 60 Hz row 12V4000 DS1500\",\"source_id\":\"mtu-series-4000-60hz-edition-202301\",\"unit\":\"hours/year\",\"value\":\"unlimited*\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Series 4000 60 Hz Data Center Continuous column; shared table condition, not an ordered model option\",\"field\":\"uptime_compliance_claim\",\"kind\":\"reported\",\"locator\":\"Power Ratings table, 60 Hz row 12V4000 DS1500\",\"source_id\":\"mtu-series-4000-60hz-edition-202301\",\"unit\":null,\"value\":\"Tier III & Tier IV\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Series 4000 60 Hz Data Center Continuous column; shared table condition, not an ordered model option\",\"field\":\"portfolio_available_voltage_options\",\"kind\":\"reported\",\"locator\":\"Power Ratings table, 60 Hz row 12V4000 DS1500\",\"source_id\":\"mtu-series-4000-60hz-edition-202301\",\"unit\":\"V\",\"value\":[380,416,440,480,600,4160,12470,13200,13800]},{\"as_of\":\"2026-11-03\",\"boundary\":\"Series 4000 60 Hz Data Center Continuous column; shared table condition, not an ordered model option\",\"field\":\"document_revision\",\"kind\":\"reported\",\"locator\":\"Power Ratings table, 60 Hz row 12V4000 DS1500\",\"source_id\":\"mtu-series-4000-60hz-edition-202301\",\"unit\":null,\"value\":\"16120923 | Edition 01/23 | BMC 2023-04\"}]","official_url":"https://www.mtu-solutions.com/content/dam/mtu/download/applications/power-generation/16120923_mtu_S4000_Diesel_brochure_60Hz.pdf/_jcr_content/renditions/original./16120923_mtu_S4000_Diesel_brochure_60Hz.pdf","power_conditions":"OEM Data Center Continuous (3F): continuous load, maximum load factor <=100%, 10% overload available, unlimited operating hours; standard-scope output may vary with generator voltage and ambient conditions","power_rating_kind":"Data Center Continuous (3F) apparent power","quality_status":"source_backed","record_id":"17f30403-478c-5ae2-ac7d-7b58c33808df","record_scope":"configuration","source_urls":["https://www.mtu-solutions.com/content/dam/mtu/download/applications/power-generation/16120923_mtu_S4000_Diesel_brochure_60Hz.pdf/_jcr_content/renditions/original./16120923_mtu_S4000_Diesel_brochure_60Hz.pdf"],"sources":["mtu-series-4000-60hz-edition-202301"],"updated_at":"2026-11-03T17:26:00Z","variant":"60 Hz; 1800 rpm; DCC 3F; kVA"}
{"apparent_power_kva":1800.0,"capacity_scope":"Exact mtu 16V4000 DS2000 60 Hz row; normalized value is the OEM's Data Center Continuous (3F) apparent power, not active kW or facility capacity","created_at":"2026-11-03T17:26:00Z","entity_type":"equipment","equipment_category":"backup_generator","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"Power Ratings table, 60 Hz row 16V4000 DS2000\",\"source_publication_dates\":{\"mtu-series-4000-60hz-edition-202301\":null},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"Power Ratings table, 60 Hz row 16V4000 DS2000\",\"source_publication_dates\":{\"mtu-series-4000-60hz-edition-202301\":null}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"Power Ratings table, 60 Hz row 16V4000 DS2000\",\"source_publication_dates\":{\"mtu-series-4000-60hz-edition-202301\":null}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"Power Ratings table, 60 Hz row 16V4000 DS2000\",\"source_publication_dates\":{\"mtu-series-4000-60hz-edition-202301\":null}},\"frequency_hz\":{\"confidence\":\"high\",\"locator\":\"Power Ratings table, 60 Hz row 16V4000 DS2000\",\"source_publication_dates\":{\"mtu-series-4000-60hz-edition-202301\":null},\"unit\":\"Hz\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"Power Ratings table, 60 Hz row 16V4000 DS2000\",\"source_publication_dates\":{\"mtu-series-4000-60hz-edition-202301\":null}},\"model\":{\"confidence\":\"high\",\"locator\":\"Power Ratings table, 60 Hz row 16V4000 DS2000\",\"source_publication_dates\":{\"mtu-series-4000-60hz-edition-202301\":null}},\"name\":{\"confidence\":\"high\",\"locator\":\"Power Ratings table, 60 Hz row 16V4000 DS2000\",\"source_publication_dates\":{\"mtu-series-4000-60hz-edition-202301\":null}},\"notes\":{\"confidence\":\"high\",\"locator\":\"Power Ratings table, 60 Hz row 16V4000 DS2000\",\"source_publication_dates\":{\"mtu-series-4000-60hz-edition-202301\":null}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"Power Ratings table, 60 Hz row 16V4000 DS2000\",\"source_publication_dates\":{\"mtu-series-4000-60hz-edition-202301\":null}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"Power Ratings table, 60 Hz row 16V4000 DS2000\",\"source_publication_dates\":{\"mtu-series-4000-60hz-edition-202301\":null}},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"Power Ratings table, 60 Hz row 16V4000 DS2000\",\"source_publication_dates\":{\"mtu-series-4000-60hz-edition-202301\":null}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"Power Ratings table, 60 Hz row 16V4000 DS2000\",\"source_publication_dates\":{\"mtu-series-4000-60hz-edition-202301\":null}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"Power Ratings table, 60 Hz row 16V4000 DS2000\",\"source_publication_dates\":{\"mtu-series-4000-60hz-edition-202301\":null}},\"variant\":{\"confidence\":\"high\",\"locator\":\"Power Ratings table, 60 Hz row 16V4000 DS2000\",\"source_publication_dates\":{\"mtu-series-4000-60hz-edition-202301\":null}}}","field_sources_json":"{\"apparent_power_kva\":[\"mtu-series-4000-60hz-edition-202301\"],\"capacity_scope\":[\"mtu-series-4000-60hz-edition-202301\"],\"equipment_category\":[\"mtu-series-4000-60hz-edition-202301\"],\"form_factor\":[\"mtu-series-4000-60hz-edition-202301\"],\"frequency_hz\":[\"mtu-series-4000-60hz-edition-202301\"],\"manufacturer\":[\"mtu-series-4000-60hz-edition-202301\"],\"model\":[\"mtu-series-4000-60hz-edition-202301\"],\"name\":[\"mtu-series-4000-60hz-edition-202301\"],\"notes\":[\"mtu-series-4000-60hz-edition-202301\"],\"observations_json\":[\"mtu-series-4000-60hz-edition-202301\"],\"official_url\":[\"mtu-series-4000-60hz-edition-202301\"],\"power_conditions\":[\"mtu-series-4000-60hz-edition-202301\"],\"power_rating_kind\":[\"mtu-series-4000-60hz-edition-202301\"],\"record_scope\":[\"mtu-series-4000-60hz-edition-202301\"],\"variant\":[\"mtu-series-4000-60hz-edition-202301\"]}","form_factor":"stationary diesel generator set","frequency_hz":60.0,"last_verified_at":"2026-11-03T17:26:00Z","manufacturer":"mtu","model":"16V4000 DS2000","name":"mtu 16V4000 DS2000 60 Hz Data Center Continuous generator","notes":"The brochure reports kVA only for this row, so active output kW is null. Portfolio voltage choices and the Tier III/IV compliance statement remain observations, not a selected winding or issuer-registry certification. Power may vary with generator voltage and ambient conditions.","observations_json":"[{\"as_of\":\"2026-11-03\",\"boundary\":\"16V4000 DS2000 60 Hz printed generator-set row\",\"field\":\"standby_apparent_power\",\"kind\":\"reported\",\"locator\":\"Power Ratings table, 60 Hz row 16V4000 DS2000\",\"source_id\":\"mtu-series-4000-60hz-edition-202301\",\"unit\":\"kVA\",\"value\":2000.0},{\"as_of\":\"2026-11-03\",\"boundary\":\"16V4000 DS2000 60 Hz printed generator-set row\",\"field\":\"data_center_continuous_apparent_power\",\"kind\":\"reported\",\"locator\":\"Power Ratings table, 60 Hz row 16V4000 DS2000\",\"source_id\":\"mtu-series-4000-60hz-edition-202301\",\"unit\":\"kVA\",\"value\":1800.0},{\"as_of\":\"2026-11-03\",\"boundary\":\"16V4000 DS2000 60 Hz printed generator-set row\",\"field\":\"engine_speed\",\"kind\":\"reported\",\"locator\":\"Power Ratings table, 60 Hz row 16V4000 DS2000\",\"source_id\":\"mtu-series-4000-60hz-edition-202301\",\"unit\":\"rpm\",\"value\":1800.0},{\"as_of\":\"2026-11-03\",\"boundary\":\"16V4000 DS2000 60 Hz printed generator-set row\",\"field\":\"prime_power_stationary_emergency_apparent_power\",\"kind\":\"reported\",\"locator\":\"Power Ratings table, 60 Hz row 16V4000 DS2000\",\"source_id\":\"mtu-series-4000-60hz-edition-202301\",\"unit\":\"kVA\",\"value\":1800.0},{\"as_of\":\"2026-11-03\",\"boundary\":\"16V4000 DS2000 60 Hz printed generator-set row\",\"field\":\"prime_apparent_power\",\"kind\":\"reported\",\"locator\":\"Power Ratings table, 60 Hz row 16V4000 DS2000\",\"source_id\":\"mtu-series-4000-60hz-edition-202301\",\"unit\":\"kVA\",\"value\":1800.0},{\"as_of\":\"2026-11-03\",\"boundary\":\"Series 4000 60 Hz Data Center Continuous column; shared table condition, not an ordered model option\",\"field\":\"data_center_continuous_load\",\"kind\":\"reported\",\"locator\":\"Power Ratings table, 60 Hz row 16V4000 DS2000\",\"source_id\":\"mtu-series-4000-60hz-edition-202301\",\"unit\":null,\"value\":\"continuous\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Series 4000 60 Hz Data Center Continuous column; shared table condition, not an ordered model option\",\"field\":\"data_center_continuous_max_load_factor\",\"kind\":\"reported\",\"locator\":\"Power Ratings table, 60 Hz row 16V4000 DS2000\",\"source_id\":\"mtu-series-4000-60hz-edition-202301\",\"unit\":\"%\",\"value\":100},{\"as_of\":\"2026-11-03\",\"boundary\":\"Series 4000 60 Hz Data Center Continuous column; shared table condition, not an ordered model option\",\"field\":\"data_center_continuous_overload_available\",\"kind\":\"reported\",\"locator\":\"Power Ratings table, 60 Hz row 16V4000 DS2000\",\"source_id\":\"mtu-series-4000-60hz-edition-202301\",\"unit\":null,\"value\":\"10% overload\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Series 4000 60 Hz Data Center Continuous column; shared table condition, not an ordered model option\",\"field\":\"data_center_continuous_max_operating_hours\",\"kind\":\"reported\",\"locator\":\"Power Ratings table, 60 Hz row 16V4000 DS2000\",\"source_id\":\"mtu-series-4000-60hz-edition-202301\",\"unit\":\"hours/year\",\"value\":\"unlimited*\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Series 4000 60 Hz Data Center Continuous column; shared table condition, not an ordered model option\",\"field\":\"uptime_compliance_claim\",\"kind\":\"reported\",\"locator\":\"Power Ratings table, 60 Hz row 16V4000 DS2000\",\"source_id\":\"mtu-series-4000-60hz-edition-202301\",\"unit\":null,\"value\":\"Tier III & Tier IV\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Series 4000 60 Hz Data Center Continuous column; shared table condition, not an ordered model option\",\"field\":\"portfolio_available_voltage_options\",\"kind\":\"reported\",\"locator\":\"Power Ratings table, 60 Hz row 16V4000 DS2000\",\"source_id\":\"mtu-series-4000-60hz-edition-202301\",\"unit\":\"V\",\"value\":[380,416,440,480,600,4160,12470,13200,13800]},{\"as_of\":\"2026-11-03\",\"boundary\":\"Series 4000 60 Hz Data Center Continuous column; shared table condition, not an ordered model option\",\"field\":\"document_revision\",\"kind\":\"reported\",\"locator\":\"Power Ratings table, 60 Hz row 16V4000 DS2000\",\"source_id\":\"mtu-series-4000-60hz-edition-202301\",\"unit\":null,\"value\":\"16120923 | Edition 01/23 | BMC 2023-04\"}]","official_url":"https://www.mtu-solutions.com/content/dam/mtu/download/applications/power-generation/16120923_mtu_S4000_Diesel_brochure_60Hz.pdf/_jcr_content/renditions/original./16120923_mtu_S4000_Diesel_brochure_60Hz.pdf","power_conditions":"OEM Data Center Continuous (3F): continuous load, maximum load factor <=100%, 10% overload available, unlimited operating hours; standard-scope output may vary with generator voltage and ambient conditions","power_rating_kind":"Data Center Continuous (3F) apparent power","quality_status":"source_backed","record_id":"a9de4e96-c1a6-5d9e-ae74-98272603ebbb","record_scope":"configuration","source_urls":["https://www.mtu-solutions.com/content/dam/mtu/download/applications/power-generation/16120923_mtu_S4000_Diesel_brochure_60Hz.pdf/_jcr_content/renditions/original./16120923_mtu_S4000_Diesel_brochure_60Hz.pdf"],"sources":["mtu-series-4000-60hz-edition-202301"],"updated_at":"2026-11-03T17:26:00Z","variant":"60 Hz; 1800 rpm; DCC 3F; kVA"}
{"apparent_power_kva":2045.0,"capacity_scope":"Exact mtu 16V4000 DS2250 60 Hz row; normalized value is the OEM's Data Center Continuous (3F) apparent power, not active kW or facility capacity","created_at":"2026-11-03T17:26:00Z","entity_type":"equipment","equipment_category":"backup_generator","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"Power Ratings table, 60 Hz row 16V4000 DS2250\",\"source_publication_dates\":{\"mtu-series-4000-60hz-edition-202301\":null},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"Power Ratings table, 60 Hz row 16V4000 DS2250\",\"source_publication_dates\":{\"mtu-series-4000-60hz-edition-202301\":null}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"Power Ratings table, 60 Hz row 16V4000 DS2250\",\"source_publication_dates\":{\"mtu-series-4000-60hz-edition-202301\":null}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"Power Ratings table, 60 Hz row 16V4000 DS2250\",\"source_publication_dates\":{\"mtu-series-4000-60hz-edition-202301\":null}},\"frequency_hz\":{\"confidence\":\"high\",\"locator\":\"Power Ratings table, 60 Hz row 16V4000 DS2250\",\"source_publication_dates\":{\"mtu-series-4000-60hz-edition-202301\":null},\"unit\":\"Hz\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"Power Ratings table, 60 Hz row 16V4000 DS2250\",\"source_publication_dates\":{\"mtu-series-4000-60hz-edition-202301\":null}},\"model\":{\"confidence\":\"high\",\"locator\":\"Power Ratings table, 60 Hz row 16V4000 DS2250\",\"source_publication_dates\":{\"mtu-series-4000-60hz-edition-202301\":null}},\"name\":{\"confidence\":\"high\",\"locator\":\"Power Ratings table, 60 Hz row 16V4000 DS2250\",\"source_publication_dates\":{\"mtu-series-4000-60hz-edition-202301\":null}},\"notes\":{\"confidence\":\"high\",\"locator\":\"Power Ratings table, 60 Hz row 16V4000 DS2250\",\"source_publication_dates\":{\"mtu-series-4000-60hz-edition-202301\":null}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"Power Ratings table, 60 Hz row 16V4000 DS2250\",\"source_publication_dates\":{\"mtu-series-4000-60hz-edition-202301\":null}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"Power Ratings table, 60 Hz row 16V4000 DS2250\",\"source_publication_dates\":{\"mtu-series-4000-60hz-edition-202301\":null}},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"Power Ratings table, 60 Hz row 16V4000 DS2250\",\"source_publication_dates\":{\"mtu-series-4000-60hz-edition-202301\":null}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"Power Ratings table, 60 Hz row 16V4000 DS2250\",\"source_publication_dates\":{\"mtu-series-4000-60hz-edition-202301\":null}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"Power Ratings table, 60 Hz row 16V4000 DS2250\",\"source_publication_dates\":{\"mtu-series-4000-60hz-edition-202301\":null}},\"variant\":{\"confidence\":\"high\",\"locator\":\"Power Ratings table, 60 Hz row 16V4000 DS2250\",\"source_publication_dates\":{\"mtu-series-4000-60hz-edition-202301\":null}}}","field_sources_json":"{\"apparent_power_kva\":[\"mtu-series-4000-60hz-edition-202301\"],\"capacity_scope\":[\"mtu-series-4000-60hz-edition-202301\"],\"equipment_category\":[\"mtu-series-4000-60hz-edition-202301\"],\"form_factor\":[\"mtu-series-4000-60hz-edition-202301\"],\"frequency_hz\":[\"mtu-series-4000-60hz-edition-202301\"],\"manufacturer\":[\"mtu-series-4000-60hz-edition-202301\"],\"model\":[\"mtu-series-4000-60hz-edition-202301\"],\"name\":[\"mtu-series-4000-60hz-edition-202301\"],\"notes\":[\"mtu-series-4000-60hz-edition-202301\"],\"observations_json\":[\"mtu-series-4000-60hz-edition-202301\"],\"official_url\":[\"mtu-series-4000-60hz-edition-202301\"],\"power_conditions\":[\"mtu-series-4000-60hz-edition-202301\"],\"power_rating_kind\":[\"mtu-series-4000-60hz-edition-202301\"],\"record_scope\":[\"mtu-series-4000-60hz-edition-202301\"],\"variant\":[\"mtu-series-4000-60hz-edition-202301\"]}","form_factor":"stationary diesel generator set","frequency_hz":60.0,"last_verified_at":"2026-11-03T17:26:00Z","manufacturer":"mtu","model":"16V4000 DS2250","name":"mtu 16V4000 DS2250 60 Hz Data Center Continuous generator","notes":"The brochure reports kVA only for this row, so active output kW is null. Portfolio voltage choices and the Tier III/IV compliance statement remain observations, not a selected winding or issuer-registry certification. Power may vary with generator voltage and ambient conditions.","observations_json":"[{\"as_of\":\"2026-11-03\",\"boundary\":\"16V4000 DS2250 60 Hz printed generator-set row\",\"field\":\"standby_apparent_power\",\"kind\":\"reported\",\"locator\":\"Power Ratings table, 60 Hz row 16V4000 DS2250\",\"source_id\":\"mtu-series-4000-60hz-edition-202301\",\"unit\":\"kVA\",\"value\":2250.0},{\"as_of\":\"2026-11-03\",\"boundary\":\"16V4000 DS2250 60 Hz printed generator-set row\",\"field\":\"data_center_continuous_apparent_power\",\"kind\":\"reported\",\"locator\":\"Power Ratings table, 60 Hz row 16V4000 DS2250\",\"source_id\":\"mtu-series-4000-60hz-edition-202301\",\"unit\":\"kVA\",\"value\":2045.0},{\"as_of\":\"2026-11-03\",\"boundary\":\"16V4000 DS2250 60 Hz printed generator-set row\",\"field\":\"engine_speed\",\"kind\":\"reported\",\"locator\":\"Power Ratings table, 60 Hz row 16V4000 DS2250\",\"source_id\":\"mtu-series-4000-60hz-edition-202301\",\"unit\":\"rpm\",\"value\":1800.0},{\"as_of\":\"2026-11-03\",\"boundary\":\"16V4000 DS2250 60 Hz printed generator-set row\",\"field\":\"prime_power_stationary_emergency_apparent_power\",\"kind\":\"reported\",\"locator\":\"Power Ratings table, 60 Hz row 16V4000 DS2250\",\"source_id\":\"mtu-series-4000-60hz-edition-202301\",\"unit\":\"kVA\",\"value\":2045.0},{\"as_of\":\"2026-11-03\",\"boundary\":\"16V4000 DS2250 60 Hz printed generator-set row\",\"field\":\"prime_apparent_power\",\"kind\":\"reported\",\"locator\":\"Power Ratings table, 60 Hz row 16V4000 DS2250\",\"source_id\":\"mtu-series-4000-60hz-edition-202301\",\"unit\":\"kVA\",\"value\":2045.0},{\"as_of\":\"2026-11-03\",\"boundary\":\"Series 4000 60 Hz Data Center Continuous column; shared table condition, not an ordered model option\",\"field\":\"data_center_continuous_load\",\"kind\":\"reported\",\"locator\":\"Power Ratings table, 60 Hz row 16V4000 DS2250\",\"source_id\":\"mtu-series-4000-60hz-edition-202301\",\"unit\":null,\"value\":\"continuous\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Series 4000 60 Hz Data Center Continuous column; shared table condition, not an ordered model option\",\"field\":\"data_center_continuous_max_load_factor\",\"kind\":\"reported\",\"locator\":\"Power Ratings table, 60 Hz row 16V4000 DS2250\",\"source_id\":\"mtu-series-4000-60hz-edition-202301\",\"unit\":\"%\",\"value\":100},{\"as_of\":\"2026-11-03\",\"boundary\":\"Series 4000 60 Hz Data Center Continuous column; shared table condition, not an ordered model option\",\"field\":\"data_center_continuous_overload_available\",\"kind\":\"reported\",\"locator\":\"Power Ratings table, 60 Hz row 16V4000 DS2250\",\"source_id\":\"mtu-series-4000-60hz-edition-202301\",\"unit\":null,\"value\":\"10% overload\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Series 4000 60 Hz Data Center Continuous column; shared table condition, not an ordered model option\",\"field\":\"data_center_continuous_max_operating_hours\",\"kind\":\"reported\",\"locator\":\"Power Ratings table, 60 Hz row 16V4000 DS2250\",\"source_id\":\"mtu-series-4000-60hz-edition-202301\",\"unit\":\"hours/year\",\"value\":\"unlimited*\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Series 4000 60 Hz Data Center Continuous column; shared table condition, not an ordered model option\",\"field\":\"uptime_compliance_claim\",\"kind\":\"reported\",\"locator\":\"Power Ratings table, 60 Hz row 16V4000 DS2250\",\"source_id\":\"mtu-series-4000-60hz-edition-202301\",\"unit\":null,\"value\":\"Tier III & Tier IV\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Series 4000 60 Hz Data Center Continuous column; shared table condition, not an ordered model option\",\"field\":\"portfolio_available_voltage_options\",\"kind\":\"reported\",\"locator\":\"Power Ratings table, 60 Hz row 16V4000 DS2250\",\"source_id\":\"mtu-series-4000-60hz-edition-202301\",\"unit\":\"V\",\"value\":[380,416,440,480,600,4160,12470,13200,13800]},{\"as_of\":\"2026-11-03\",\"boundary\":\"Series 4000 60 Hz Data Center Continuous column; shared table condition, not an ordered model option\",\"field\":\"document_revision\",\"kind\":\"reported\",\"locator\":\"Power Ratings table, 60 Hz row 16V4000 DS2250\",\"source_id\":\"mtu-series-4000-60hz-edition-202301\",\"unit\":null,\"value\":\"16120923 | Edition 01/23 | BMC 2023-04\"}]","official_url":"https://www.mtu-solutions.com/content/dam/mtu/download/applications/power-generation/16120923_mtu_S4000_Diesel_brochure_60Hz.pdf/_jcr_content/renditions/original./16120923_mtu_S4000_Diesel_brochure_60Hz.pdf","power_conditions":"OEM Data Center Continuous (3F): continuous load, maximum load factor <=100%, 10% overload available, unlimited operating hours; standard-scope output may vary with generator voltage and ambient conditions","power_rating_kind":"Data Center Continuous (3F) apparent power","quality_status":"source_backed","record_id":"014198b4-6aad-5e63-aeb0-825a002a8d2a","record_scope":"configuration","source_urls":["https://www.mtu-solutions.com/content/dam/mtu/download/applications/power-generation/16120923_mtu_S4000_Diesel_brochure_60Hz.pdf/_jcr_content/renditions/original./16120923_mtu_S4000_Diesel_brochure_60Hz.pdf"],"sources":["mtu-series-4000-60hz-edition-202301"],"updated_at":"2026-11-03T17:26:00Z","variant":"60 Hz; 1800 rpm; DCC 3F; kVA"}
{"apparent_power_kva":2250.0,"capacity_scope":"Exact mtu 20V4000 DS2500 60 Hz row; normalized value is the OEM's Data Center Continuous (3F) apparent power, not active kW or facility capacity","created_at":"2026-11-03T17:26:00Z","entity_type":"equipment","equipment_category":"backup_generator","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"Power Ratings table, 60 Hz row 20V4000 DS2500\",\"source_publication_dates\":{\"mtu-series-4000-60hz-edition-202301\":null},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"Power Ratings table, 60 Hz row 20V4000 DS2500\",\"source_publication_dates\":{\"mtu-series-4000-60hz-edition-202301\":null}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"Power Ratings table, 60 Hz row 20V4000 DS2500\",\"source_publication_dates\":{\"mtu-series-4000-60hz-edition-202301\":null}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"Power Ratings table, 60 Hz row 20V4000 DS2500\",\"source_publication_dates\":{\"mtu-series-4000-60hz-edition-202301\":null}},\"frequency_hz\":{\"confidence\":\"high\",\"locator\":\"Power Ratings table, 60 Hz row 20V4000 DS2500\",\"source_publication_dates\":{\"mtu-series-4000-60hz-edition-202301\":null},\"unit\":\"Hz\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"Power Ratings table, 60 Hz row 20V4000 DS2500\",\"source_publication_dates\":{\"mtu-series-4000-60hz-edition-202301\":null}},\"model\":{\"confidence\":\"high\",\"locator\":\"Power Ratings table, 60 Hz row 20V4000 DS2500\",\"source_publication_dates\":{\"mtu-series-4000-60hz-edition-202301\":null}},\"name\":{\"confidence\":\"high\",\"locator\":\"Power Ratings table, 60 Hz row 20V4000 DS2500\",\"source_publication_dates\":{\"mtu-series-4000-60hz-edition-202301\":null}},\"notes\":{\"confidence\":\"high\",\"locator\":\"Power Ratings table, 60 Hz row 20V4000 DS2500\",\"source_publication_dates\":{\"mtu-series-4000-60hz-edition-202301\":null}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"Power Ratings table, 60 Hz row 20V4000 DS2500\",\"source_publication_dates\":{\"mtu-series-4000-60hz-edition-202301\":null}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"Power Ratings table, 60 Hz row 20V4000 DS2500\",\"source_publication_dates\":{\"mtu-series-4000-60hz-edition-202301\":null}},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"Power Ratings table, 60 Hz row 20V4000 DS2500\",\"source_publication_dates\":{\"mtu-series-4000-60hz-edition-202301\":null}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"Power Ratings table, 60 Hz row 20V4000 DS2500\",\"source_publication_dates\":{\"mtu-series-4000-60hz-edition-202301\":null}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"Power Ratings table, 60 Hz row 20V4000 DS2500\",\"source_publication_dates\":{\"mtu-series-4000-60hz-edition-202301\":null}},\"variant\":{\"confidence\":\"high\",\"locator\":\"Power Ratings table, 60 Hz row 20V4000 DS2500\",\"source_publication_dates\":{\"mtu-series-4000-60hz-edition-202301\":null}}}","field_sources_json":"{\"apparent_power_kva\":[\"mtu-series-4000-60hz-edition-202301\"],\"capacity_scope\":[\"mtu-series-4000-60hz-edition-202301\"],\"equipment_category\":[\"mtu-series-4000-60hz-edition-202301\"],\"form_factor\":[\"mtu-series-4000-60hz-edition-202301\"],\"frequency_hz\":[\"mtu-series-4000-60hz-edition-202301\"],\"manufacturer\":[\"mtu-series-4000-60hz-edition-202301\"],\"model\":[\"mtu-series-4000-60hz-edition-202301\"],\"name\":[\"mtu-series-4000-60hz-edition-202301\"],\"notes\":[\"mtu-series-4000-60hz-edition-202301\"],\"observations_json\":[\"mtu-series-4000-60hz-edition-202301\"],\"official_url\":[\"mtu-series-4000-60hz-edition-202301\"],\"power_conditions\":[\"mtu-series-4000-60hz-edition-202301\"],\"power_rating_kind\":[\"mtu-series-4000-60hz-edition-202301\"],\"record_scope\":[\"mtu-series-4000-60hz-edition-202301\"],\"variant\":[\"mtu-series-4000-60hz-edition-202301\"]}","form_factor":"stationary diesel generator set","frequency_hz":60.0,"last_verified_at":"2026-11-03T17:26:00Z","manufacturer":"mtu","model":"20V4000 DS2500","name":"mtu 20V4000 DS2500 60 Hz Data Center Continuous generator","notes":"The brochure reports kVA only for this row, so active output kW is null. Portfolio voltage choices and the Tier III/IV compliance statement remain observations, not a selected winding or issuer-registry certification. Power may vary with generator voltage and ambient conditions.","observations_json":"[{\"as_of\":\"2026-11-03\",\"boundary\":\"20V4000 DS2500 60 Hz printed generator-set row\",\"field\":\"standby_apparent_power\",\"kind\":\"reported\",\"locator\":\"Power Ratings table, 60 Hz row 20V4000 DS2500\",\"source_id\":\"mtu-series-4000-60hz-edition-202301\",\"unit\":\"kVA\",\"value\":2500.0},{\"as_of\":\"2026-11-03\",\"boundary\":\"20V4000 DS2500 60 Hz printed generator-set row\",\"field\":\"data_center_continuous_apparent_power\",\"kind\":\"reported\",\"locator\":\"Power Ratings table, 60 Hz row 20V4000 DS2500\",\"source_id\":\"mtu-series-4000-60hz-edition-202301\",\"unit\":\"kVA\",\"value\":2250.0},{\"as_of\":\"2026-11-03\",\"boundary\":\"20V4000 DS2500 60 Hz printed generator-set row\",\"field\":\"engine_speed\",\"kind\":\"reported\",\"locator\":\"Power Ratings table, 60 Hz row 20V4000 DS2500\",\"source_id\":\"mtu-series-4000-60hz-edition-202301\",\"unit\":\"rpm\",\"value\":1800.0},{\"as_of\":\"2026-11-03\",\"boundary\":\"20V4000 DS2500 60 Hz printed generator-set row\",\"field\":\"prime_power_stationary_emergency_apparent_power\",\"kind\":\"reported\",\"locator\":\"Power Ratings table, 60 Hz row 20V4000 DS2500\",\"source_id\":\"mtu-series-4000-60hz-edition-202301\",\"unit\":\"kVA\",\"value\":2250.0},{\"as_of\":\"2026-11-03\",\"boundary\":\"20V4000 DS2500 60 Hz printed generator-set row\",\"field\":\"prime_apparent_power\",\"kind\":\"reported\",\"locator\":\"Power Ratings table, 60 Hz row 20V4000 DS2500\",\"source_id\":\"mtu-series-4000-60hz-edition-202301\",\"unit\":\"kVA\",\"value\":2250.0},{\"as_of\":\"2026-11-03\",\"boundary\":\"Series 4000 60 Hz Data Center Continuous column; shared table condition, not an ordered model option\",\"field\":\"data_center_continuous_load\",\"kind\":\"reported\",\"locator\":\"Power Ratings table, 60 Hz row 20V4000 DS2500\",\"source_id\":\"mtu-series-4000-60hz-edition-202301\",\"unit\":null,\"value\":\"continuous\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Series 4000 60 Hz Data Center Continuous column; shared table condition, not an ordered model option\",\"field\":\"data_center_continuous_max_load_factor\",\"kind\":\"reported\",\"locator\":\"Power Ratings table, 60 Hz row 20V4000 DS2500\",\"source_id\":\"mtu-series-4000-60hz-edition-202301\",\"unit\":\"%\",\"value\":100},{\"as_of\":\"2026-11-03\",\"boundary\":\"Series 4000 60 Hz Data Center Continuous column; shared table condition, not an ordered model option\",\"field\":\"data_center_continuous_overload_available\",\"kind\":\"reported\",\"locator\":\"Power Ratings table, 60 Hz row 20V4000 DS2500\",\"source_id\":\"mtu-series-4000-60hz-edition-202301\",\"unit\":null,\"value\":\"10% overload\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Series 4000 60 Hz Data Center Continuous column; shared table condition, not an ordered model option\",\"field\":\"data_center_continuous_max_operating_hours\",\"kind\":\"reported\",\"locator\":\"Power Ratings table, 60 Hz row 20V4000 DS2500\",\"source_id\":\"mtu-series-4000-60hz-edition-202301\",\"unit\":\"hours/year\",\"value\":\"unlimited*\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Series 4000 60 Hz Data Center Continuous column; shared table condition, not an ordered model option\",\"field\":\"uptime_compliance_claim\",\"kind\":\"reported\",\"locator\":\"Power Ratings table, 60 Hz row 20V4000 DS2500\",\"source_id\":\"mtu-series-4000-60hz-edition-202301\",\"unit\":null,\"value\":\"Tier III & Tier IV\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Series 4000 60 Hz Data Center Continuous column; shared table condition, not an ordered model option\",\"field\":\"portfolio_available_voltage_options\",\"kind\":\"reported\",\"locator\":\"Power Ratings table, 60 Hz row 20V4000 DS2500\",\"source_id\":\"mtu-series-4000-60hz-edition-202301\",\"unit\":\"V\",\"value\":[380,416,440,480,600,4160,12470,13200,13800]},{\"as_of\":\"2026-11-03\",\"boundary\":\"Series 4000 60 Hz Data Center Continuous column; shared table condition, not an ordered model option\",\"field\":\"document_revision\",\"kind\":\"reported\",\"locator\":\"Power Ratings table, 60 Hz row 20V4000 DS2500\",\"source_id\":\"mtu-series-4000-60hz-edition-202301\",\"unit\":null,\"value\":\"16120923 | Edition 01/23 | BMC 2023-04\"}]","official_url":"https://www.mtu-solutions.com/content/dam/mtu/download/applications/power-generation/16120923_mtu_S4000_Diesel_brochure_60Hz.pdf/_jcr_content/renditions/original./16120923_mtu_S4000_Diesel_brochure_60Hz.pdf","power_conditions":"OEM Data Center Continuous (3F): continuous load, maximum load factor <=100%, 10% overload available, unlimited operating hours; standard-scope output may vary with generator voltage and ambient conditions","power_rating_kind":"Data Center Continuous (3F) apparent power","quality_status":"source_backed","record_id":"00935f27-af43-5cad-b434-5adb14308cd0","record_scope":"configuration","source_urls":["https://www.mtu-solutions.com/content/dam/mtu/download/applications/power-generation/16120923_mtu_S4000_Diesel_brochure_60Hz.pdf/_jcr_content/renditions/original./16120923_mtu_S4000_Diesel_brochure_60Hz.pdf"],"sources":["mtu-series-4000-60hz-edition-202301"],"updated_at":"2026-11-03T17:26:00Z","variant":"60 Hz; 1800 rpm; DCC 3F; kVA"}
{"apparent_power_kva":2500.0,"capacity_scope":"Exact mtu 20V4000 DS2800 60 Hz row; normalized value is the OEM's Data Center Continuous (3F) apparent power, not active kW or facility capacity","created_at":"2026-11-03T17:26:00Z","entity_type":"equipment","equipment_category":"backup_generator","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"Power Ratings table, 60 Hz row 20V4000 DS2800\",\"source_publication_dates\":{\"mtu-series-4000-60hz-edition-202301\":null},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"Power Ratings table, 60 Hz row 20V4000 DS2800\",\"source_publication_dates\":{\"mtu-series-4000-60hz-edition-202301\":null}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"Power Ratings table, 60 Hz row 20V4000 DS2800\",\"source_publication_dates\":{\"mtu-series-4000-60hz-edition-202301\":null}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"Power Ratings table, 60 Hz row 20V4000 DS2800\",\"source_publication_dates\":{\"mtu-series-4000-60hz-edition-202301\":null}},\"frequency_hz\":{\"confidence\":\"high\",\"locator\":\"Power Ratings table, 60 Hz row 20V4000 DS2800\",\"source_publication_dates\":{\"mtu-series-4000-60hz-edition-202301\":null},\"unit\":\"Hz\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"Power Ratings table, 60 Hz row 20V4000 DS2800\",\"source_publication_dates\":{\"mtu-series-4000-60hz-edition-202301\":null}},\"model\":{\"confidence\":\"high\",\"locator\":\"Power Ratings table, 60 Hz row 20V4000 DS2800\",\"source_publication_dates\":{\"mtu-series-4000-60hz-edition-202301\":null}},\"name\":{\"confidence\":\"high\",\"locator\":\"Power Ratings table, 60 Hz row 20V4000 DS2800\",\"source_publication_dates\":{\"mtu-series-4000-60hz-edition-202301\":null}},\"notes\":{\"confidence\":\"high\",\"locator\":\"Power Ratings table, 60 Hz row 20V4000 DS2800\",\"source_publication_dates\":{\"mtu-series-4000-60hz-edition-202301\":null}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"Power Ratings table, 60 Hz row 20V4000 DS2800\",\"source_publication_dates\":{\"mtu-series-4000-60hz-edition-202301\":null}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"Power Ratings table, 60 Hz row 20V4000 DS2800\",\"source_publication_dates\":{\"mtu-series-4000-60hz-edition-202301\":null}},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"Power Ratings table, 60 Hz row 20V4000 DS2800\",\"source_publication_dates\":{\"mtu-series-4000-60hz-edition-202301\":null}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"Power Ratings table, 60 Hz row 20V4000 DS2800\",\"source_publication_dates\":{\"mtu-series-4000-60hz-edition-202301\":null}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"Power Ratings table, 60 Hz row 20V4000 DS2800\",\"source_publication_dates\":{\"mtu-series-4000-60hz-edition-202301\":null}},\"variant\":{\"confidence\":\"high\",\"locator\":\"Power Ratings table, 60 Hz row 20V4000 DS2800\",\"source_publication_dates\":{\"mtu-series-4000-60hz-edition-202301\":null}}}","field_sources_json":"{\"apparent_power_kva\":[\"mtu-series-4000-60hz-edition-202301\"],\"capacity_scope\":[\"mtu-series-4000-60hz-edition-202301\"],\"equipment_category\":[\"mtu-series-4000-60hz-edition-202301\"],\"form_factor\":[\"mtu-series-4000-60hz-edition-202301\"],\"frequency_hz\":[\"mtu-series-4000-60hz-edition-202301\"],\"manufacturer\":[\"mtu-series-4000-60hz-edition-202301\"],\"model\":[\"mtu-series-4000-60hz-edition-202301\"],\"name\":[\"mtu-series-4000-60hz-edition-202301\"],\"notes\":[\"mtu-series-4000-60hz-edition-202301\"],\"observations_json\":[\"mtu-series-4000-60hz-edition-202301\"],\"official_url\":[\"mtu-series-4000-60hz-edition-202301\"],\"power_conditions\":[\"mtu-series-4000-60hz-edition-202301\"],\"power_rating_kind\":[\"mtu-series-4000-60hz-edition-202301\"],\"record_scope\":[\"mtu-series-4000-60hz-edition-202301\"],\"variant\":[\"mtu-series-4000-60hz-edition-202301\"]}","form_factor":"stationary diesel generator set","frequency_hz":60.0,"last_verified_at":"2026-11-03T17:26:00Z","manufacturer":"mtu","model":"20V4000 DS2800","name":"mtu 20V4000 DS2800 60 Hz Data Center Continuous generator","notes":"The brochure reports kVA only for this row, so active output kW is null. Portfolio voltage choices and the Tier III/IV compliance statement remain observations, not a selected winding or issuer-registry certification. Power may vary with generator voltage and ambient conditions.","observations_json":"[{\"as_of\":\"2026-11-03\",\"boundary\":\"20V4000 DS2800 60 Hz printed generator-set row\",\"field\":\"standby_apparent_power\",\"kind\":\"reported\",\"locator\":\"Power Ratings table, 60 Hz row 20V4000 DS2800\",\"source_id\":\"mtu-series-4000-60hz-edition-202301\",\"unit\":\"kVA\",\"value\":2800.0},{\"as_of\":\"2026-11-03\",\"boundary\":\"20V4000 DS2800 60 Hz printed generator-set row\",\"field\":\"data_center_continuous_apparent_power\",\"kind\":\"reported\",\"locator\":\"Power Ratings table, 60 Hz row 20V4000 DS2800\",\"source_id\":\"mtu-series-4000-60hz-edition-202301\",\"unit\":\"kVA\",\"value\":2500.0},{\"as_of\":\"2026-11-03\",\"boundary\":\"20V4000 DS2800 60 Hz printed generator-set row\",\"field\":\"engine_speed\",\"kind\":\"reported\",\"locator\":\"Power Ratings table, 60 Hz row 20V4000 DS2800\",\"source_id\":\"mtu-series-4000-60hz-edition-202301\",\"unit\":\"rpm\",\"value\":1800.0},{\"as_of\":\"2026-11-03\",\"boundary\":\"20V4000 DS2800 60 Hz printed generator-set row\",\"field\":\"prime_power_stationary_emergency_apparent_power\",\"kind\":\"reported\",\"locator\":\"Power Ratings table, 60 Hz row 20V4000 DS2800\",\"source_id\":\"mtu-series-4000-60hz-edition-202301\",\"unit\":\"kVA\",\"value\":2500.0},{\"as_of\":\"2026-11-03\",\"boundary\":\"20V4000 DS2800 60 Hz printed generator-set row\",\"field\":\"prime_apparent_power\",\"kind\":\"reported\",\"locator\":\"Power Ratings table, 60 Hz row 20V4000 DS2800\",\"source_id\":\"mtu-series-4000-60hz-edition-202301\",\"unit\":\"kVA\",\"value\":2500.0},{\"as_of\":\"2026-11-03\",\"boundary\":\"Series 4000 60 Hz Data Center Continuous column; shared table condition, not an ordered model option\",\"field\":\"data_center_continuous_load\",\"kind\":\"reported\",\"locator\":\"Power Ratings table, 60 Hz row 20V4000 DS2800\",\"source_id\":\"mtu-series-4000-60hz-edition-202301\",\"unit\":null,\"value\":\"continuous\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Series 4000 60 Hz Data Center Continuous column; shared table condition, not an ordered model option\",\"field\":\"data_center_continuous_max_load_factor\",\"kind\":\"reported\",\"locator\":\"Power Ratings table, 60 Hz row 20V4000 DS2800\",\"source_id\":\"mtu-series-4000-60hz-edition-202301\",\"unit\":\"%\",\"value\":100},{\"as_of\":\"2026-11-03\",\"boundary\":\"Series 4000 60 Hz Data Center Continuous column; shared table condition, not an ordered model option\",\"field\":\"data_center_continuous_overload_available\",\"kind\":\"reported\",\"locator\":\"Power Ratings table, 60 Hz row 20V4000 DS2800\",\"source_id\":\"mtu-series-4000-60hz-edition-202301\",\"unit\":null,\"value\":\"10% overload\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Series 4000 60 Hz Data Center Continuous column; shared table condition, not an ordered model option\",\"field\":\"data_center_continuous_max_operating_hours\",\"kind\":\"reported\",\"locator\":\"Power Ratings table, 60 Hz row 20V4000 DS2800\",\"source_id\":\"mtu-series-4000-60hz-edition-202301\",\"unit\":\"hours/year\",\"value\":\"unlimited*\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Series 4000 60 Hz Data Center Continuous column; shared table condition, not an ordered model option\",\"field\":\"uptime_compliance_claim\",\"kind\":\"reported\",\"locator\":\"Power Ratings table, 60 Hz row 20V4000 DS2800\",\"source_id\":\"mtu-series-4000-60hz-edition-202301\",\"unit\":null,\"value\":\"Tier III & Tier IV\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Series 4000 60 Hz Data Center Continuous column; shared table condition, not an ordered model option\",\"field\":\"portfolio_available_voltage_options\",\"kind\":\"reported\",\"locator\":\"Power Ratings table, 60 Hz row 20V4000 DS2800\",\"source_id\":\"mtu-series-4000-60hz-edition-202301\",\"unit\":\"V\",\"value\":[380,416,440,480,600,4160,12470,13200,13800]},{\"as_of\":\"2026-11-03\",\"boundary\":\"Series 4000 60 Hz Data Center Continuous column; shared table condition, not an ordered model option\",\"field\":\"document_revision\",\"kind\":\"reported\",\"locator\":\"Power Ratings table, 60 Hz row 20V4000 DS2800\",\"source_id\":\"mtu-series-4000-60hz-edition-202301\",\"unit\":null,\"value\":\"16120923 | Edition 01/23 | BMC 2023-04\"}]","official_url":"https://www.mtu-solutions.com/content/dam/mtu/download/applications/power-generation/16120923_mtu_S4000_Diesel_brochure_60Hz.pdf/_jcr_content/renditions/original./16120923_mtu_S4000_Diesel_brochure_60Hz.pdf","power_conditions":"OEM Data Center Continuous (3F): continuous load, maximum load factor <=100%, 10% overload available, unlimited operating hours; standard-scope output may vary with generator voltage and ambient conditions","power_rating_kind":"Data Center Continuous (3F) apparent power","quality_status":"source_backed","record_id":"a845dc0d-ec3b-597e-a0ac-e5d30c33cfe4","record_scope":"configuration","source_urls":["https://www.mtu-solutions.com/content/dam/mtu/download/applications/power-generation/16120923_mtu_S4000_Diesel_brochure_60Hz.pdf/_jcr_content/renditions/original./16120923_mtu_S4000_Diesel_brochure_60Hz.pdf"],"sources":["mtu-series-4000-60hz-edition-202301"],"updated_at":"2026-11-03T17:26:00Z","variant":"60 Hz; 1800 rpm; DCC 3F; kVA"}
{"apparent_power_kva":2800.0,"capacity_scope":"Exact mtu 20V4000 DS3000 60 Hz row; normalized value is the OEM's Data Center Continuous (3F) apparent power, not active kW or facility capacity","created_at":"2026-11-03T17:26:00Z","entity_type":"equipment","equipment_category":"backup_generator","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"Power Ratings table, 60 Hz row 20V4000 DS3000\",\"source_publication_dates\":{\"mtu-series-4000-60hz-edition-202301\":null},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"Power Ratings table, 60 Hz row 20V4000 DS3000\",\"source_publication_dates\":{\"mtu-series-4000-60hz-edition-202301\":null}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"Power Ratings table, 60 Hz row 20V4000 DS3000\",\"source_publication_dates\":{\"mtu-series-4000-60hz-edition-202301\":null}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"Power Ratings table, 60 Hz row 20V4000 DS3000\",\"source_publication_dates\":{\"mtu-series-4000-60hz-edition-202301\":null}},\"frequency_hz\":{\"confidence\":\"high\",\"locator\":\"Power Ratings table, 60 Hz row 20V4000 DS3000\",\"source_publication_dates\":{\"mtu-series-4000-60hz-edition-202301\":null},\"unit\":\"Hz\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"Power Ratings table, 60 Hz row 20V4000 DS3000\",\"source_publication_dates\":{\"mtu-series-4000-60hz-edition-202301\":null}},\"model\":{\"confidence\":\"high\",\"locator\":\"Power Ratings table, 60 Hz row 20V4000 DS3000\",\"source_publication_dates\":{\"mtu-series-4000-60hz-edition-202301\":null}},\"name\":{\"confidence\":\"high\",\"locator\":\"Power Ratings table, 60 Hz row 20V4000 DS3000\",\"source_publication_dates\":{\"mtu-series-4000-60hz-edition-202301\":null}},\"notes\":{\"confidence\":\"high\",\"locator\":\"Power Ratings table, 60 Hz row 20V4000 DS3000\",\"source_publication_dates\":{\"mtu-series-4000-60hz-edition-202301\":null}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"Power Ratings table, 60 Hz row 20V4000 DS3000\",\"source_publication_dates\":{\"mtu-series-4000-60hz-edition-202301\":null}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"Power Ratings table, 60 Hz row 20V4000 DS3000\",\"source_publication_dates\":{\"mtu-series-4000-60hz-edition-202301\":null}},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"Power Ratings table, 60 Hz row 20V4000 DS3000\",\"source_publication_dates\":{\"mtu-series-4000-60hz-edition-202301\":null}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"Power Ratings table, 60 Hz row 20V4000 DS3000\",\"source_publication_dates\":{\"mtu-series-4000-60hz-edition-202301\":null}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"Power Ratings table, 60 Hz row 20V4000 DS3000\",\"source_publication_dates\":{\"mtu-series-4000-60hz-edition-202301\":null}},\"variant\":{\"confidence\":\"high\",\"locator\":\"Power Ratings table, 60 Hz row 20V4000 DS3000\",\"source_publication_dates\":{\"mtu-series-4000-60hz-edition-202301\":null}}}","field_sources_json":"{\"apparent_power_kva\":[\"mtu-series-4000-60hz-edition-202301\"],\"capacity_scope\":[\"mtu-series-4000-60hz-edition-202301\"],\"equipment_category\":[\"mtu-series-4000-60hz-edition-202301\"],\"form_factor\":[\"mtu-series-4000-60hz-edition-202301\"],\"frequency_hz\":[\"mtu-series-4000-60hz-edition-202301\"],\"manufacturer\":[\"mtu-series-4000-60hz-edition-202301\"],\"model\":[\"mtu-series-4000-60hz-edition-202301\"],\"name\":[\"mtu-series-4000-60hz-edition-202301\"],\"notes\":[\"mtu-series-4000-60hz-edition-202301\"],\"observations_json\":[\"mtu-series-4000-60hz-edition-202301\"],\"official_url\":[\"mtu-series-4000-60hz-edition-202301\"],\"power_conditions\":[\"mtu-series-4000-60hz-edition-202301\"],\"power_rating_kind\":[\"mtu-series-4000-60hz-edition-202301\"],\"record_scope\":[\"mtu-series-4000-60hz-edition-202301\"],\"variant\":[\"mtu-series-4000-60hz-edition-202301\"]}","form_factor":"stationary diesel generator set","frequency_hz":60.0,"last_verified_at":"2026-11-03T17:26:00Z","manufacturer":"mtu","model":"20V4000 DS3000","name":"mtu 20V4000 DS3000 60 Hz Data Center Continuous generator","notes":"The brochure reports kVA only for this row, so active output kW is null. Portfolio voltage choices and the Tier III/IV compliance statement remain observations, not a selected winding or issuer-registry certification. Power may vary with generator voltage and ambient conditions.","observations_json":"[{\"as_of\":\"2026-11-03\",\"boundary\":\"20V4000 DS3000 60 Hz printed generator-set row\",\"field\":\"standby_apparent_power\",\"kind\":\"reported\",\"locator\":\"Power Ratings table, 60 Hz row 20V4000 DS3000\",\"source_id\":\"mtu-series-4000-60hz-edition-202301\",\"unit\":\"kVA\",\"value\":3000.0},{\"as_of\":\"2026-11-03\",\"boundary\":\"20V4000 DS3000 60 Hz printed generator-set row\",\"field\":\"data_center_continuous_apparent_power\",\"kind\":\"reported\",\"locator\":\"Power Ratings table, 60 Hz row 20V4000 DS3000\",\"source_id\":\"mtu-series-4000-60hz-edition-202301\",\"unit\":\"kVA\",\"value\":2800.0},{\"as_of\":\"2026-11-03\",\"boundary\":\"20V4000 DS3000 60 Hz printed generator-set row\",\"field\":\"engine_speed\",\"kind\":\"reported\",\"locator\":\"Power Ratings table, 60 Hz row 20V4000 DS3000\",\"source_id\":\"mtu-series-4000-60hz-edition-202301\",\"unit\":\"rpm\",\"value\":1800.0},{\"as_of\":\"2026-11-03\",\"boundary\":\"20V4000 DS3000 60 Hz printed generator-set row\",\"field\":\"prime_power_stationary_emergency_apparent_power\",\"kind\":\"reported\",\"locator\":\"Power Ratings table, 60 Hz row 20V4000 DS3000\",\"source_id\":\"mtu-series-4000-60hz-edition-202301\",\"unit\":\"kVA\",\"value\":2800.0},{\"as_of\":\"2026-11-03\",\"boundary\":\"20V4000 DS3000 60 Hz printed generator-set row\",\"field\":\"prime_apparent_power\",\"kind\":\"reported\",\"locator\":\"Power Ratings table, 60 Hz row 20V4000 DS3000\",\"source_id\":\"mtu-series-4000-60hz-edition-202301\",\"unit\":\"kVA\",\"value\":2800.0},{\"as_of\":\"2026-11-03\",\"boundary\":\"Series 4000 60 Hz Data Center Continuous column; shared table condition, not an ordered model option\",\"field\":\"data_center_continuous_load\",\"kind\":\"reported\",\"locator\":\"Power Ratings table, 60 Hz row 20V4000 DS3000\",\"source_id\":\"mtu-series-4000-60hz-edition-202301\",\"unit\":null,\"value\":\"continuous\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Series 4000 60 Hz Data Center Continuous column; shared table condition, not an ordered model option\",\"field\":\"data_center_continuous_max_load_factor\",\"kind\":\"reported\",\"locator\":\"Power Ratings table, 60 Hz row 20V4000 DS3000\",\"source_id\":\"mtu-series-4000-60hz-edition-202301\",\"unit\":\"%\",\"value\":100},{\"as_of\":\"2026-11-03\",\"boundary\":\"Series 4000 60 Hz Data Center Continuous column; shared table condition, not an ordered model option\",\"field\":\"data_center_continuous_overload_available\",\"kind\":\"reported\",\"locator\":\"Power Ratings table, 60 Hz row 20V4000 DS3000\",\"source_id\":\"mtu-series-4000-60hz-edition-202301\",\"unit\":null,\"value\":\"10% overload\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Series 4000 60 Hz Data Center Continuous column; shared table condition, not an ordered model option\",\"field\":\"data_center_continuous_max_operating_hours\",\"kind\":\"reported\",\"locator\":\"Power Ratings table, 60 Hz row 20V4000 DS3000\",\"source_id\":\"mtu-series-4000-60hz-edition-202301\",\"unit\":\"hours/year\",\"value\":\"unlimited*\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Series 4000 60 Hz Data Center Continuous column; shared table condition, not an ordered model option\",\"field\":\"uptime_compliance_claim\",\"kind\":\"reported\",\"locator\":\"Power Ratings table, 60 Hz row 20V4000 DS3000\",\"source_id\":\"mtu-series-4000-60hz-edition-202301\",\"unit\":null,\"value\":\"Tier III & Tier IV\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"Series 4000 60 Hz Data Center Continuous column; shared table condition, not an ordered model option\",\"field\":\"portfolio_available_voltage_options\",\"kind\":\"reported\",\"locator\":\"Power Ratings table, 60 Hz row 20V4000 DS3000\",\"source_id\":\"mtu-series-4000-60hz-edition-202301\",\"unit\":\"V\",\"value\":[380,416,440,480,600,4160,12470,13200,13800]},{\"as_of\":\"2026-11-03\",\"boundary\":\"Series 4000 60 Hz Data Center Continuous column; shared table condition, not an ordered model option\",\"field\":\"document_revision\",\"kind\":\"reported\",\"locator\":\"Power Ratings table, 60 Hz row 20V4000 DS3000\",\"source_id\":\"mtu-series-4000-60hz-edition-202301\",\"unit\":null,\"value\":\"16120923 | Edition 01/23 | BMC 2023-04\"}]","official_url":"https://www.mtu-solutions.com/content/dam/mtu/download/applications/power-generation/16120923_mtu_S4000_Diesel_brochure_60Hz.pdf/_jcr_content/renditions/original./16120923_mtu_S4000_Diesel_brochure_60Hz.pdf","power_conditions":"OEM Data Center Continuous (3F): continuous load, maximum load factor <=100%, 10% overload available, unlimited operating hours; standard-scope output may vary with generator voltage and ambient conditions","power_rating_kind":"Data Center Continuous (3F) apparent power","quality_status":"source_backed","record_id":"041b75c6-12f5-50f4-85bb-b1ffcfe85900","record_scope":"configuration","source_urls":["https://www.mtu-solutions.com/content/dam/mtu/download/applications/power-generation/16120923_mtu_S4000_Diesel_brochure_60Hz.pdf/_jcr_content/renditions/original./16120923_mtu_S4000_Diesel_brochure_60Hz.pdf"],"sources":["mtu-series-4000-60hz-edition-202301"],"updated_at":"2026-11-03T17:26:00Z","variant":"60 Hz; 1800 rpm; DCC 3F; kVA"}
