{"airflow_m3_h":6200.0,"capacity_scope":"Exact CyberAir 3PRO DX ASR 201 A R410A fixed-speed configuration; net and total cooling remain distinct","cooling_capacity_kw":30.2,"cooling_rating_conditions":"Net sensible cooling; return air 33 °C and 30% RH; condensing temperature 45 °C; ESP 20 Pa; R410A","created_at":"2026-11-03T03:26:41Z","depth_mm":890.0,"entity_type":"equipment","equipment_category":"crac","evidence_json":"{\"airflow_m3_h\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 201\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"m3/h\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 201\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"cooling_capacity_kw\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 201\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"kW\"},\"cooling_rating_conditions\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 201\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"depth_mm\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 201\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"mm\"},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 201\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 201\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"frequency_hz\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 201\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"Hz\"},\"height_mm\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 201\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"mm\"},\"input_power_kw\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 201\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"kW\"},\"input_voltage_v\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 201\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"V\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 201\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 201\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 201\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 201\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 201\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 201\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 201\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 201\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 201\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"weight_kg\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 201\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"kg\"},\"width_mm\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 201\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"mm\"}}","field_sources_json":"{\"airflow_m3_h\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"capacity_scope\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"cooling_capacity_kw\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"cooling_rating_conditions\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"depth_mm\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"equipment_category\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"form_factor\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"frequency_hz\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"height_mm\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"input_power_kw\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"input_voltage_v\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"manufacturer\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"model\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"name\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"observations_json\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"official_url\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"power_conditions\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"power_rating_kind\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"record_scope\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"variant\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"weight_kg\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"width_mm\":[\"stulz-cyberair-3pro-dx-asr-alr\"]}","form_factor":"Floor-standing precision air-conditioning unit","frequency_hz":50.0,"height_mm":2495.0,"input_power_kw":6.1,"input_voltage_v":400.0,"last_verified_at":"2026-11-03T03:26:41Z","manufacturer":"STULZ","model":"ASR 201 A","name":"STULZ CyberAir 3PRO DX ASR 201 A R410A","notes":"Net cooling is the normalized capacity. Total sensible cooling, fan/compressor split, EER, supply-air temperature and circuit/compressor count remain exact observations. No R134a or modulating configuration is combined with this row.","observations_json":"[{\"as_of\":\"2015-11-27\",\"boundary\":\"ASR 201 A\",\"field\":\"cooling_capacity_total_sensible\",\"kind\":\"reported\",\"locator\":\"R410A / ASR xxx A / 201 / total cooling\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"kW\",\"value\":30.8},{\"as_of\":\"2015-11-27\",\"boundary\":\"ESP 20 Pa\",\"field\":\"fan_power_consumption\",\"kind\":\"reported\",\"locator\":\"R410A / ASR xxx A / 201 / fan power\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"kW\",\"value\":0.6},{\"as_of\":\"2015-11-27\",\"boundary\":\"ASR 201 A\",\"field\":\"compressor_power_consumption\",\"kind\":\"reported\",\"locator\":\"R410A / ASR xxx A / 201 / compressor power\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"kW\",\"value\":5.5},{\"as_of\":\"2015-11-27\",\"boundary\":\"Net cooling divided by total equipment input at rating point\",\"field\":\"eer\",\"kind\":\"reported\",\"locator\":\"R410A / ASR xxx A / 201 / EER\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"kW/kW\",\"value\":5.05},{\"as_of\":\"2015-11-27\",\"boundary\":\"At stated rating point\",\"field\":\"supply_air_temperature\",\"kind\":\"reported\",\"locator\":\"R410A / ASR xxx A / 201 / supply air\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"degC\",\"value\":18.0},{\"as_of\":\"2015-11-27\",\"boundary\":\"ASR 201 A\",\"field\":\"circuits_compressors\",\"kind\":\"reported\",\"locator\":\"R410A / ASR xxx A / 201 / circuits-compressors\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":null,\"value\":\"1/1\"}]","official_url":"https://www.stulz.es/fileadmin/user_upload/Documents/STULZ__TechnicalData_CyberAir_3PRO_DX_ASR-ALR.pdf","power_conditions":"400 V, three-phase, 50 Hz; cooling at 33 °C/30% RH return air, 45 °C condensing temperature and 20 Pa ESP","power_rating_kind":"Total equipment power consumption (fan plus compressor) at the stated cooling rating point","quality_status":"source_backed","record_id":"bb09f9c9-2fbb-577a-8943-20f67509a00d","record_scope":"configuration","source_urls":["https://www.stulz.es/fileadmin/user_upload/Documents/STULZ__TechnicalData_CyberAir_3PRO_DX_ASR-ALR.pdf"],"sources":["stulz-cyberair-3pro-dx-asr-alr"],"updated_at":"2026-11-03T03:26:41Z","variant":"R410A; fixed-speed compressor; air cooled","weight_kg":397.0,"width_mm":950.0}
{"airflow_m3_h":7500.0,"capacity_scope":"Exact CyberAir 3PRO DX ASR 291 A R410A fixed-speed configuration; net and total cooling remain distinct","cooling_capacity_kw":35.1,"cooling_rating_conditions":"Net sensible cooling; return air 33 °C and 30% RH; condensing temperature 45 °C; ESP 20 Pa; R410A","created_at":"2026-11-03T03:26:41Z","depth_mm":890.0,"entity_type":"equipment","equipment_category":"crac","evidence_json":"{\"airflow_m3_h\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 291\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"m3/h\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 291\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"cooling_capacity_kw\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 291\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"kW\"},\"cooling_rating_conditions\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 291\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"depth_mm\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 291\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"mm\"},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 291\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 291\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"frequency_hz\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 291\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"Hz\"},\"height_mm\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 291\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"mm\"},\"input_power_kw\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 291\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"kW\"},\"input_voltage_v\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 291\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"V\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 291\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 291\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 291\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 291\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 291\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 291\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 291\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 291\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 291\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"weight_kg\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 291\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"kg\"},\"width_mm\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 291\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"mm\"}}","field_sources_json":"{\"airflow_m3_h\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"capacity_scope\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"cooling_capacity_kw\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"cooling_rating_conditions\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"depth_mm\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"equipment_category\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"form_factor\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"frequency_hz\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"height_mm\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"input_power_kw\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"input_voltage_v\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"manufacturer\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"model\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"name\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"observations_json\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"official_url\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"power_conditions\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"power_rating_kind\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"record_scope\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"variant\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"weight_kg\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"width_mm\":[\"stulz-cyberair-3pro-dx-asr-alr\"]}","form_factor":"Floor-standing precision air-conditioning unit","frequency_hz":50.0,"height_mm":2495.0,"input_power_kw":7.6,"input_voltage_v":400.0,"last_verified_at":"2026-11-03T03:26:41Z","manufacturer":"STULZ","model":"ASR 291 A","name":"STULZ CyberAir 3PRO DX ASR 291 A R410A","notes":"Net cooling is the normalized capacity. Total sensible cooling, fan/compressor split, EER, supply-air temperature and circuit/compressor count remain exact observations. No R134a or modulating configuration is combined with this row.","observations_json":"[{\"as_of\":\"2015-11-27\",\"boundary\":\"ASR 291 A\",\"field\":\"cooling_capacity_total_sensible\",\"kind\":\"reported\",\"locator\":\"R410A / ASR xxx A / 291 / total cooling\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"kW\",\"value\":36.2},{\"as_of\":\"2015-11-27\",\"boundary\":\"ESP 20 Pa\",\"field\":\"fan_power_consumption\",\"kind\":\"reported\",\"locator\":\"R410A / ASR xxx A / 291 / fan power\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"kW\",\"value\":1.1},{\"as_of\":\"2015-11-27\",\"boundary\":\"ASR 291 A\",\"field\":\"compressor_power_consumption\",\"kind\":\"reported\",\"locator\":\"R410A / ASR xxx A / 291 / compressor power\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"kW\",\"value\":6.5},{\"as_of\":\"2015-11-27\",\"boundary\":\"Net cooling divided by total equipment input at rating point\",\"field\":\"eer\",\"kind\":\"reported\",\"locator\":\"R410A / ASR xxx A / 291 / EER\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"kW/kW\",\"value\":4.76},{\"as_of\":\"2015-11-27\",\"boundary\":\"At stated rating point\",\"field\":\"supply_air_temperature\",\"kind\":\"reported\",\"locator\":\"R410A / ASR xxx A / 291 / supply air\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"degC\",\"value\":19.0},{\"as_of\":\"2015-11-27\",\"boundary\":\"ASR 291 A\",\"field\":\"circuits_compressors\",\"kind\":\"reported\",\"locator\":\"R410A / ASR xxx A / 291 / circuits-compressors\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":null,\"value\":\"1/1\"}]","official_url":"https://www.stulz.es/fileadmin/user_upload/Documents/STULZ__TechnicalData_CyberAir_3PRO_DX_ASR-ALR.pdf","power_conditions":"400 V, three-phase, 50 Hz; cooling at 33 °C/30% RH return air, 45 °C condensing temperature and 20 Pa ESP","power_rating_kind":"Total equipment power consumption (fan plus compressor) at the stated cooling rating point","quality_status":"source_backed","record_id":"57b6892d-b529-5b54-bbb8-894f44b7edb9","record_scope":"configuration","source_urls":["https://www.stulz.es/fileadmin/user_upload/Documents/STULZ__TechnicalData_CyberAir_3PRO_DX_ASR-ALR.pdf"],"sources":["stulz-cyberair-3pro-dx-asr-alr"],"updated_at":"2026-11-03T03:26:41Z","variant":"R410A; fixed-speed compressor; air cooled","weight_kg":408.0,"width_mm":950.0}
{"airflow_m3_h":8800.0,"capacity_scope":"Exact CyberAir 3PRO DX ASR 351 A R410A fixed-speed configuration; net and total cooling remain distinct","cooling_capacity_kw":39.9,"cooling_rating_conditions":"Net sensible cooling; return air 33 °C and 30% RH; condensing temperature 45 °C; ESP 20 Pa; R410A","created_at":"2026-11-03T03:26:41Z","depth_mm":890.0,"entity_type":"equipment","equipment_category":"crac","evidence_json":"{\"airflow_m3_h\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 351\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"m3/h\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 351\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"cooling_capacity_kw\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 351\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"kW\"},\"cooling_rating_conditions\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 351\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"depth_mm\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 351\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"mm\"},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 351\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 351\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"frequency_hz\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 351\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"Hz\"},\"height_mm\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 351\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"mm\"},\"input_power_kw\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 351\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"kW\"},\"input_voltage_v\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 351\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"V\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 351\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 351\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 351\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 351\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 351\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 351\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 351\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 351\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 351\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"weight_kg\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 351\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"kg\"},\"width_mm\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 351\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"mm\"}}","field_sources_json":"{\"airflow_m3_h\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"capacity_scope\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"cooling_capacity_kw\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"cooling_rating_conditions\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"depth_mm\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"equipment_category\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"form_factor\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"frequency_hz\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"height_mm\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"input_power_kw\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"input_voltage_v\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"manufacturer\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"model\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"name\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"observations_json\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"official_url\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"power_conditions\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"power_rating_kind\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"record_scope\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"variant\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"weight_kg\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"width_mm\":[\"stulz-cyberair-3pro-dx-asr-alr\"]}","form_factor":"Floor-standing precision air-conditioning unit","frequency_hz":50.0,"height_mm":2495.0,"input_power_kw":9.3,"input_voltage_v":400.0,"last_verified_at":"2026-11-03T03:26:41Z","manufacturer":"STULZ","model":"ASR 351 A","name":"STULZ CyberAir 3PRO DX ASR 351 A R410A","notes":"Net cooling is the normalized capacity. Total sensible cooling, fan/compressor split, EER, supply-air temperature and circuit/compressor count remain exact observations. No R134a or modulating configuration is combined with this row.","observations_json":"[{\"as_of\":\"2015-11-27\",\"boundary\":\"ASR 351 A\",\"field\":\"cooling_capacity_total_sensible\",\"kind\":\"reported\",\"locator\":\"R410A / ASR xxx A / 351 / total cooling\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"kW\",\"value\":41.6},{\"as_of\":\"2015-11-27\",\"boundary\":\"ESP 20 Pa\",\"field\":\"fan_power_consumption\",\"kind\":\"reported\",\"locator\":\"R410A / ASR xxx A / 351 / fan power\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"kW\",\"value\":1.7},{\"as_of\":\"2015-11-27\",\"boundary\":\"ASR 351 A\",\"field\":\"compressor_power_consumption\",\"kind\":\"reported\",\"locator\":\"R410A / ASR xxx A / 351 / compressor power\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"kW\",\"value\":7.6},{\"as_of\":\"2015-11-27\",\"boundary\":\"Net cooling divided by total equipment input at rating point\",\"field\":\"eer\",\"kind\":\"reported\",\"locator\":\"R410A / ASR xxx A / 351 / EER\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"kW/kW\",\"value\":4.47},{\"as_of\":\"2015-11-27\",\"boundary\":\"At stated rating point\",\"field\":\"supply_air_temperature\",\"kind\":\"reported\",\"locator\":\"R410A / ASR xxx A / 351 / supply air\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"degC\",\"value\":19.0},{\"as_of\":\"2015-11-27\",\"boundary\":\"ASR 351 A\",\"field\":\"circuits_compressors\",\"kind\":\"reported\",\"locator\":\"R410A / ASR xxx A / 351 / circuits-compressors\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":null,\"value\":\"1/1\"}]","official_url":"https://www.stulz.es/fileadmin/user_upload/Documents/STULZ__TechnicalData_CyberAir_3PRO_DX_ASR-ALR.pdf","power_conditions":"400 V, three-phase, 50 Hz; cooling at 33 °C/30% RH return air, 45 °C condensing temperature and 20 Pa ESP","power_rating_kind":"Total equipment power consumption (fan plus compressor) at the stated cooling rating point","quality_status":"source_backed","record_id":"51c9f838-158e-5bc2-a7fd-0b3f203d70ad","record_scope":"configuration","source_urls":["https://www.stulz.es/fileadmin/user_upload/Documents/STULZ__TechnicalData_CyberAir_3PRO_DX_ASR-ALR.pdf"],"sources":["stulz-cyberair-3pro-dx-asr-alr"],"updated_at":"2026-11-03T03:26:41Z","variant":"R410A; fixed-speed compressor; air cooled","weight_kg":408.0,"width_mm":950.0}
{"airflow_m3_h":10000.0,"capacity_scope":"Exact CyberAir 3PRO DX ASR 381 A R410A fixed-speed configuration; net and total cooling remain distinct","cooling_capacity_kw":47.4,"cooling_rating_conditions":"Net sensible cooling; return air 33 °C and 30% RH; condensing temperature 45 °C; ESP 20 Pa; R410A","created_at":"2026-11-03T03:26:41Z","depth_mm":890.0,"entity_type":"equipment","equipment_category":"crac","evidence_json":"{\"airflow_m3_h\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 381\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"m3/h\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 381\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"cooling_capacity_kw\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 381\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"kW\"},\"cooling_rating_conditions\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 381\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"depth_mm\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 381\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"mm\"},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 381\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 381\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"frequency_hz\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 381\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"Hz\"},\"height_mm\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 381\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"mm\"},\"input_power_kw\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 381\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"kW\"},\"input_voltage_v\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 381\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"V\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 381\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 381\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 381\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 381\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 381\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 381\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 381\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 381\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 381\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"weight_kg\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 381\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"kg\"},\"width_mm\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 381\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"mm\"}}","field_sources_json":"{\"airflow_m3_h\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"capacity_scope\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"cooling_capacity_kw\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"cooling_rating_conditions\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"depth_mm\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"equipment_category\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"form_factor\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"frequency_hz\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"height_mm\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"input_power_kw\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"input_voltage_v\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"manufacturer\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"model\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"name\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"observations_json\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"official_url\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"power_conditions\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"power_rating_kind\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"record_scope\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"variant\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"weight_kg\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"width_mm\":[\"stulz-cyberair-3pro-dx-asr-alr\"]}","form_factor":"Floor-standing precision air-conditioning unit","frequency_hz":50.0,"height_mm":2495.0,"input_power_kw":9.6,"input_voltage_v":400.0,"last_verified_at":"2026-11-03T03:26:41Z","manufacturer":"STULZ","model":"ASR 381 A","name":"STULZ CyberAir 3PRO DX ASR 381 A R410A","notes":"Net cooling is the normalized capacity. Total sensible cooling, fan/compressor split, EER, supply-air temperature and circuit/compressor count remain exact observations. No R134a or modulating configuration is combined with this row.","observations_json":"[{\"as_of\":\"2015-11-27\",\"boundary\":\"ASR 381 A\",\"field\":\"cooling_capacity_total_sensible\",\"kind\":\"reported\",\"locator\":\"R410A / ASR xxx A / 381 / total cooling\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"kW\",\"value\":48.7},{\"as_of\":\"2015-11-27\",\"boundary\":\"ESP 20 Pa\",\"field\":\"fan_power_consumption\",\"kind\":\"reported\",\"locator\":\"R410A / ASR xxx A / 381 / fan power\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"kW\",\"value\":1.3},{\"as_of\":\"2015-11-27\",\"boundary\":\"ASR 381 A\",\"field\":\"compressor_power_consumption\",\"kind\":\"reported\",\"locator\":\"R410A / ASR xxx A / 381 / compressor power\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"kW\",\"value\":8.3},{\"as_of\":\"2015-11-27\",\"boundary\":\"Net cooling divided by total equipment input at rating point\",\"field\":\"eer\",\"kind\":\"reported\",\"locator\":\"R410A / ASR xxx A / 381 / EER\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"kW/kW\",\"value\":5.07},{\"as_of\":\"2015-11-27\",\"boundary\":\"At stated rating point\",\"field\":\"supply_air_temperature\",\"kind\":\"reported\",\"locator\":\"R410A / ASR xxx A / 381 / supply air\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"degC\",\"value\":19.0},{\"as_of\":\"2015-11-27\",\"boundary\":\"ASR 381 A\",\"field\":\"circuits_compressors\",\"kind\":\"reported\",\"locator\":\"R410A / ASR xxx A / 381 / circuits-compressors\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":null,\"value\":\"1/1\"}]","official_url":"https://www.stulz.es/fileadmin/user_upload/Documents/STULZ__TechnicalData_CyberAir_3PRO_DX_ASR-ALR.pdf","power_conditions":"400 V, three-phase, 50 Hz; cooling at 33 °C/30% RH return air, 45 °C condensing temperature and 20 Pa ESP","power_rating_kind":"Total equipment power consumption (fan plus compressor) at the stated cooling rating point","quality_status":"source_backed","record_id":"a122ae26-8339-525c-9721-1f6da9d7d104","record_scope":"configuration","source_urls":["https://www.stulz.es/fileadmin/user_upload/Documents/STULZ__TechnicalData_CyberAir_3PRO_DX_ASR-ALR.pdf"],"sources":["stulz-cyberair-3pro-dx-asr-alr"],"updated_at":"2026-11-03T03:26:41Z","variant":"R410A; fixed-speed compressor; air cooled","weight_kg":537.0,"width_mm":1400.0}
{"airflow_m3_h":11500.0,"capacity_scope":"Exact CyberAir 3PRO DX ASR 451 A R410A fixed-speed configuration; net and total cooling remain distinct","cooling_capacity_kw":53.1,"cooling_rating_conditions":"Net sensible cooling; return air 33 °C and 30% RH; condensing temperature 45 °C; ESP 20 Pa; R410A","created_at":"2026-11-03T03:26:41Z","depth_mm":890.0,"entity_type":"equipment","equipment_category":"crac","evidence_json":"{\"airflow_m3_h\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 451\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"m3/h\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 451\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"cooling_capacity_kw\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 451\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"kW\"},\"cooling_rating_conditions\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 451\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"depth_mm\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 451\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"mm\"},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 451\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 451\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"frequency_hz\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 451\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"Hz\"},\"height_mm\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 451\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"mm\"},\"input_power_kw\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 451\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"kW\"},\"input_voltage_v\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 451\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"V\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 451\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 451\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 451\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 451\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 451\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 451\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 451\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 451\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 451\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"weight_kg\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 451\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"kg\"},\"width_mm\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 451\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"mm\"}}","field_sources_json":"{\"airflow_m3_h\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"capacity_scope\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"cooling_capacity_kw\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"cooling_rating_conditions\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"depth_mm\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"equipment_category\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"form_factor\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"frequency_hz\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"height_mm\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"input_power_kw\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"input_voltage_v\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"manufacturer\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"model\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"name\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"observations_json\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"official_url\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"power_conditions\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"power_rating_kind\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"record_scope\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"variant\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"weight_kg\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"width_mm\":[\"stulz-cyberair-3pro-dx-asr-alr\"]}","form_factor":"Floor-standing precision air-conditioning unit","frequency_hz":50.0,"height_mm":2495.0,"input_power_kw":11.6,"input_voltage_v":400.0,"last_verified_at":"2026-11-03T03:26:41Z","manufacturer":"STULZ","model":"ASR 451 A","name":"STULZ CyberAir 3PRO DX ASR 451 A R410A","notes":"Net cooling is the normalized capacity. Total sensible cooling, fan/compressor split, EER, supply-air temperature and circuit/compressor count remain exact observations. No R134a or modulating configuration is combined with this row.","observations_json":"[{\"as_of\":\"2015-11-27\",\"boundary\":\"ASR 451 A\",\"field\":\"cooling_capacity_total_sensible\",\"kind\":\"reported\",\"locator\":\"R410A / ASR xxx A / 451 / total cooling\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"kW\",\"value\":55.0},{\"as_of\":\"2015-11-27\",\"boundary\":\"ESP 20 Pa\",\"field\":\"fan_power_consumption\",\"kind\":\"reported\",\"locator\":\"R410A / ASR xxx A / 451 / fan power\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"kW\",\"value\":1.9},{\"as_of\":\"2015-11-27\",\"boundary\":\"ASR 451 A\",\"field\":\"compressor_power_consumption\",\"kind\":\"reported\",\"locator\":\"R410A / ASR xxx A / 451 / compressor power\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"kW\",\"value\":9.7},{\"as_of\":\"2015-11-27\",\"boundary\":\"Net cooling divided by total equipment input at rating point\",\"field\":\"eer\",\"kind\":\"reported\",\"locator\":\"R410A / ASR xxx A / 451 / EER\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"kW/kW\",\"value\":4.74},{\"as_of\":\"2015-11-27\",\"boundary\":\"At stated rating point\",\"field\":\"supply_air_temperature\",\"kind\":\"reported\",\"locator\":\"R410A / ASR xxx A / 451 / supply air\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"degC\",\"value\":19.0},{\"as_of\":\"2015-11-27\",\"boundary\":\"ASR 451 A\",\"field\":\"circuits_compressors\",\"kind\":\"reported\",\"locator\":\"R410A / ASR xxx A / 451 / circuits-compressors\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":null,\"value\":\"1/1\"}]","official_url":"https://www.stulz.es/fileadmin/user_upload/Documents/STULZ__TechnicalData_CyberAir_3PRO_DX_ASR-ALR.pdf","power_conditions":"400 V, three-phase, 50 Hz; cooling at 33 °C/30% RH return air, 45 °C condensing temperature and 20 Pa ESP","power_rating_kind":"Total equipment power consumption (fan plus compressor) at the stated cooling rating point","quality_status":"source_backed","record_id":"88df0453-40e5-569a-b746-3195175a15f2","record_scope":"configuration","source_urls":["https://www.stulz.es/fileadmin/user_upload/Documents/STULZ__TechnicalData_CyberAir_3PRO_DX_ASR-ALR.pdf"],"sources":["stulz-cyberair-3pro-dx-asr-alr"],"updated_at":"2026-11-03T03:26:41Z","variant":"R410A; fixed-speed compressor; air cooled","weight_kg":542.0,"width_mm":1400.0}
{"airflow_m3_h":12500.0,"capacity_scope":"Exact CyberAir 3PRO DX ASR 561 A R410A fixed-speed configuration; net and total cooling remain distinct","cooling_capacity_kw":66.5,"cooling_rating_conditions":"Net sensible cooling; return air 33 °C and 30% RH; condensing temperature 45 °C; ESP 20 Pa; R410A","created_at":"2026-11-03T03:26:41Z","depth_mm":890.0,"entity_type":"equipment","equipment_category":"crac","evidence_json":"{\"airflow_m3_h\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 561\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"m3/h\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 561\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"cooling_capacity_kw\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 561\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"kW\"},\"cooling_rating_conditions\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 561\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"depth_mm\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 561\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"mm\"},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 561\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 561\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"frequency_hz\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 561\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"Hz\"},\"height_mm\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 561\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"mm\"},\"input_power_kw\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 561\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"kW\"},\"input_voltage_v\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 561\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"V\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 561\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 561\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 561\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 561\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 561\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 561\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 561\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 561\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 561\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"weight_kg\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 561\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"kg\"},\"width_mm\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 561\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"mm\"}}","field_sources_json":"{\"airflow_m3_h\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"capacity_scope\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"cooling_capacity_kw\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"cooling_rating_conditions\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"depth_mm\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"equipment_category\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"form_factor\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"frequency_hz\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"height_mm\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"input_power_kw\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"input_voltage_v\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"manufacturer\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"model\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"name\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"observations_json\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"official_url\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"power_conditions\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"power_rating_kind\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"record_scope\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"variant\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"weight_kg\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"width_mm\":[\"stulz-cyberair-3pro-dx-asr-alr\"]}","form_factor":"Floor-standing precision air-conditioning unit","frequency_hz":50.0,"height_mm":2495.0,"input_power_kw":15.2,"input_voltage_v":400.0,"last_verified_at":"2026-11-03T03:26:41Z","manufacturer":"STULZ","model":"ASR 561 A","name":"STULZ CyberAir 3PRO DX ASR 561 A R410A","notes":"Net cooling is the normalized capacity. Total sensible cooling, fan/compressor split, EER, supply-air temperature and circuit/compressor count remain exact observations. No R134a or modulating configuration is combined with this row.","observations_json":"[{\"as_of\":\"2015-11-27\",\"boundary\":\"ASR 561 A\",\"field\":\"cooling_capacity_total_sensible\",\"kind\":\"reported\",\"locator\":\"R410A / ASR xxx A / 561 / total cooling\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"kW\",\"value\":68.9},{\"as_of\":\"2015-11-27\",\"boundary\":\"ESP 20 Pa\",\"field\":\"fan_power_consumption\",\"kind\":\"reported\",\"locator\":\"R410A / ASR xxx A / 561 / fan power\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"kW\",\"value\":2.4},{\"as_of\":\"2015-11-27\",\"boundary\":\"ASR 561 A\",\"field\":\"compressor_power_consumption\",\"kind\":\"reported\",\"locator\":\"R410A / ASR xxx A / 561 / compressor power\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"kW\",\"value\":12.8},{\"as_of\":\"2015-11-27\",\"boundary\":\"Net cooling divided by total equipment input at rating point\",\"field\":\"eer\",\"kind\":\"reported\",\"locator\":\"R410A / ASR xxx A / 561 / EER\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"kW/kW\",\"value\":4.53},{\"as_of\":\"2015-11-27\",\"boundary\":\"At stated rating point\",\"field\":\"supply_air_temperature\",\"kind\":\"reported\",\"locator\":\"R410A / ASR xxx A / 561 / supply air\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"degC\",\"value\":17.0},{\"as_of\":\"2015-11-27\",\"boundary\":\"ASR 561 A\",\"field\":\"circuits_compressors\",\"kind\":\"reported\",\"locator\":\"R410A / ASR xxx A / 561 / circuits-compressors\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":null,\"value\":\"1/2\"}]","official_url":"https://www.stulz.es/fileadmin/user_upload/Documents/STULZ__TechnicalData_CyberAir_3PRO_DX_ASR-ALR.pdf","power_conditions":"400 V, three-phase, 50 Hz; cooling at 33 °C/30% RH return air, 45 °C condensing temperature and 20 Pa ESP","power_rating_kind":"Total equipment power consumption (fan plus compressor) at the stated cooling rating point","quality_status":"source_backed","record_id":"e4e0ea02-bb17-5054-8a6e-241bfa430efc","record_scope":"configuration","source_urls":["https://www.stulz.es/fileadmin/user_upload/Documents/STULZ__TechnicalData_CyberAir_3PRO_DX_ASR-ALR.pdf"],"sources":["stulz-cyberair-3pro-dx-asr-alr"],"updated_at":"2026-11-03T03:26:41Z","variant":"R410A; fixed-speed compressor; air cooled","weight_kg":610.0,"width_mm":1400.0}
{"airflow_m3_h":13000.0,"capacity_scope":"Exact CyberAir 3PRO DX ASR 431 A R410A fixed-speed configuration; net and total cooling remain distinct","cooling_capacity_kw":55.3,"cooling_rating_conditions":"Net sensible cooling; return air 33 °C and 30% RH; condensing temperature 45 °C; ESP 20 Pa; R410A","created_at":"2026-11-03T03:26:41Z","depth_mm":890.0,"entity_type":"equipment","equipment_category":"crac","evidence_json":"{\"airflow_m3_h\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 431\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"m3/h\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 431\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"cooling_capacity_kw\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 431\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"kW\"},\"cooling_rating_conditions\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 431\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"depth_mm\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 431\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"mm\"},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 431\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 431\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"frequency_hz\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 431\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"Hz\"},\"height_mm\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 431\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"mm\"},\"input_power_kw\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 431\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"kW\"},\"input_voltage_v\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 431\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"V\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 431\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 431\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 431\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 431\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 431\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 431\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 431\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 431\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 431\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"weight_kg\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 431\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"kg\"},\"width_mm\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 431\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"mm\"}}","field_sources_json":"{\"airflow_m3_h\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"capacity_scope\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"cooling_capacity_kw\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"cooling_rating_conditions\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"depth_mm\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"equipment_category\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"form_factor\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"frequency_hz\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"height_mm\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"input_power_kw\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"input_voltage_v\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"manufacturer\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"model\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"name\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"observations_json\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"official_url\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"power_conditions\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"power_rating_kind\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"record_scope\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"variant\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"weight_kg\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"width_mm\":[\"stulz-cyberair-3pro-dx-asr-alr\"]}","form_factor":"Floor-standing precision air-conditioning unit","frequency_hz":50.0,"height_mm":2495.0,"input_power_kw":11.1,"input_voltage_v":400.0,"last_verified_at":"2026-11-03T03:26:41Z","manufacturer":"STULZ","model":"ASR 431 A","name":"STULZ CyberAir 3PRO DX ASR 431 A R410A","notes":"Net cooling is the normalized capacity. Total sensible cooling, fan/compressor split, EER, supply-air temperature and circuit/compressor count remain exact observations. No R134a or modulating configuration is combined with this row.","observations_json":"[{\"as_of\":\"2015-11-27\",\"boundary\":\"ASR 431 A\",\"field\":\"cooling_capacity_total_sensible\",\"kind\":\"reported\",\"locator\":\"R410A / ASR xxx A / 431 / total cooling\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"kW\",\"value\":56.7},{\"as_of\":\"2015-11-27\",\"boundary\":\"ESP 20 Pa\",\"field\":\"fan_power_consumption\",\"kind\":\"reported\",\"locator\":\"R410A / ASR xxx A / 431 / fan power\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"kW\",\"value\":1.4},{\"as_of\":\"2015-11-27\",\"boundary\":\"ASR 431 A\",\"field\":\"compressor_power_consumption\",\"kind\":\"reported\",\"locator\":\"R410A / ASR xxx A / 431 / compressor power\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"kW\",\"value\":9.7},{\"as_of\":\"2015-11-27\",\"boundary\":\"Net cooling divided by total equipment input at rating point\",\"field\":\"eer\",\"kind\":\"reported\",\"locator\":\"R410A / ASR xxx A / 431 / EER\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"kW/kW\",\"value\":5.11},{\"as_of\":\"2015-11-27\",\"boundary\":\"At stated rating point\",\"field\":\"supply_air_temperature\",\"kind\":\"reported\",\"locator\":\"R410A / ASR xxx A / 431 / supply air\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"degC\",\"value\":20.0},{\"as_of\":\"2015-11-27\",\"boundary\":\"ASR 431 A\",\"field\":\"circuits_compressors\",\"kind\":\"reported\",\"locator\":\"R410A / ASR xxx A / 431 / circuits-compressors\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":null,\"value\":\"1/1\"}]","official_url":"https://www.stulz.es/fileadmin/user_upload/Documents/STULZ__TechnicalData_CyberAir_3PRO_DX_ASR-ALR.pdf","power_conditions":"400 V, three-phase, 50 Hz; cooling at 33 °C/30% RH return air, 45 °C condensing temperature and 20 Pa ESP","power_rating_kind":"Total equipment power consumption (fan plus compressor) at the stated cooling rating point","quality_status":"source_backed","record_id":"c43e4f8e-1193-51f1-ab5f-f295ed31542b","record_scope":"configuration","source_urls":["https://www.stulz.es/fileadmin/user_upload/Documents/STULZ__TechnicalData_CyberAir_3PRO_DX_ASR-ALR.pdf"],"sources":["stulz-cyberair-3pro-dx-asr-alr"],"updated_at":"2026-11-03T03:26:41Z","variant":"R410A; fixed-speed compressor; air cooled","weight_kg":636.0,"width_mm":1750.0}
{"airflow_m3_h":15000.0,"capacity_scope":"Exact CyberAir 3PRO DX ASR 551 A R410A fixed-speed configuration; net and total cooling remain distinct","cooling_capacity_kw":63.7,"cooling_rating_conditions":"Net sensible cooling; return air 33 °C and 30% RH; condensing temperature 45 °C; ESP 20 Pa; R410A","created_at":"2026-11-03T03:26:41Z","depth_mm":890.0,"entity_type":"equipment","equipment_category":"crac","evidence_json":"{\"airflow_m3_h\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 551\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"m3/h\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 551\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"cooling_capacity_kw\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 551\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"kW\"},\"cooling_rating_conditions\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 551\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"depth_mm\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 551\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"mm\"},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 551\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 551\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"frequency_hz\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 551\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"Hz\"},\"height_mm\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 551\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"mm\"},\"input_power_kw\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 551\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"kW\"},\"input_voltage_v\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 551\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"V\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 551\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 551\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 551\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 551\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 551\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 551\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 551\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 551\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 551\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"weight_kg\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 551\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"kg\"},\"width_mm\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 551\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"mm\"}}","field_sources_json":"{\"airflow_m3_h\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"capacity_scope\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"cooling_capacity_kw\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"cooling_rating_conditions\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"depth_mm\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"equipment_category\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"form_factor\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"frequency_hz\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"height_mm\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"input_power_kw\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"input_voltage_v\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"manufacturer\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"model\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"name\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"observations_json\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"official_url\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"power_conditions\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"power_rating_kind\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"record_scope\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"variant\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"weight_kg\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"width_mm\":[\"stulz-cyberair-3pro-dx-asr-alr\"]}","form_factor":"Floor-standing precision air-conditioning unit","frequency_hz":50.0,"height_mm":2495.0,"input_power_kw":13.5,"input_voltage_v":400.0,"last_verified_at":"2026-11-03T03:26:41Z","manufacturer":"STULZ","model":"ASR 551 A","name":"STULZ CyberAir 3PRO DX ASR 551 A R410A","notes":"Net cooling is the normalized capacity. Total sensible cooling, fan/compressor split, EER, supply-air temperature and circuit/compressor count remain exact observations. No R134a or modulating configuration is combined with this row.","observations_json":"[{\"as_of\":\"2015-11-27\",\"boundary\":\"ASR 551 A\",\"field\":\"cooling_capacity_total_sensible\",\"kind\":\"reported\",\"locator\":\"R410A / ASR xxx A / 551 / total cooling\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"kW\",\"value\":65.8},{\"as_of\":\"2015-11-27\",\"boundary\":\"ESP 20 Pa\",\"field\":\"fan_power_consumption\",\"kind\":\"reported\",\"locator\":\"R410A / ASR xxx A / 551 / fan power\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"kW\",\"value\":2.1},{\"as_of\":\"2015-11-27\",\"boundary\":\"ASR 551 A\",\"field\":\"compressor_power_consumption\",\"kind\":\"reported\",\"locator\":\"R410A / ASR xxx A / 551 / compressor power\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"kW\",\"value\":11.4},{\"as_of\":\"2015-11-27\",\"boundary\":\"Net cooling divided by total equipment input at rating point\",\"field\":\"eer\",\"kind\":\"reported\",\"locator\":\"R410A / ASR xxx A / 551 / EER\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"kW/kW\",\"value\":4.87},{\"as_of\":\"2015-11-27\",\"boundary\":\"At stated rating point\",\"field\":\"supply_air_temperature\",\"kind\":\"reported\",\"locator\":\"R410A / ASR xxx A / 551 / supply air\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"degC\",\"value\":20.0},{\"as_of\":\"2015-11-27\",\"boundary\":\"ASR 551 A\",\"field\":\"circuits_compressors\",\"kind\":\"reported\",\"locator\":\"R410A / ASR xxx A / 551 / circuits-compressors\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":null,\"value\":\"1/1\"}]","official_url":"https://www.stulz.es/fileadmin/user_upload/Documents/STULZ__TechnicalData_CyberAir_3PRO_DX_ASR-ALR.pdf","power_conditions":"400 V, three-phase, 50 Hz; cooling at 33 °C/30% RH return air, 45 °C condensing temperature and 20 Pa ESP","power_rating_kind":"Total equipment power consumption (fan plus compressor) at the stated cooling rating point","quality_status":"source_backed","record_id":"0c43b520-d88e-54ca-8d9e-cb7d71d964bd","record_scope":"configuration","source_urls":["https://www.stulz.es/fileadmin/user_upload/Documents/STULZ__TechnicalData_CyberAir_3PRO_DX_ASR-ALR.pdf"],"sources":["stulz-cyberair-3pro-dx-asr-alr"],"updated_at":"2026-11-03T03:26:41Z","variant":"R410A; fixed-speed compressor; air cooled","weight_kg":641.0,"width_mm":1750.0}
{"airflow_m3_h":13500.0,"capacity_scope":"Exact CyberAir 3PRO DX ASR 532 A R410A fixed-speed configuration; net and total cooling remain distinct","cooling_capacity_kw":62.7,"cooling_rating_conditions":"Net sensible cooling; return air 33 °C and 30% RH; condensing temperature 45 °C; ESP 20 Pa; R410A","created_at":"2026-11-03T03:26:41Z","depth_mm":890.0,"entity_type":"equipment","equipment_category":"crac","evidence_json":"{\"airflow_m3_h\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 532\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"m3/h\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 532\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"cooling_capacity_kw\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 532\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"kW\"},\"cooling_rating_conditions\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 532\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"depth_mm\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 532\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"mm\"},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 532\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 532\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"frequency_hz\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 532\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"Hz\"},\"height_mm\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 532\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"mm\"},\"input_power_kw\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 532\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"kW\"},\"input_voltage_v\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 532\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"V\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 532\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 532\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 532\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 532\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 532\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 532\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 532\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 532\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 532\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"weight_kg\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 532\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"kg\"},\"width_mm\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 532\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"mm\"}}","field_sources_json":"{\"airflow_m3_h\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"capacity_scope\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"cooling_capacity_kw\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"cooling_rating_conditions\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"depth_mm\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"equipment_category\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"form_factor\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"frequency_hz\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"height_mm\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"input_power_kw\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"input_voltage_v\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"manufacturer\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"model\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"name\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"observations_json\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"official_url\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"power_conditions\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"power_rating_kind\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"record_scope\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"variant\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"weight_kg\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"width_mm\":[\"stulz-cyberair-3pro-dx-asr-alr\"]}","form_factor":"Floor-standing precision air-conditioning unit","frequency_hz":50.0,"height_mm":2495.0,"input_power_kw":12.7,"input_voltage_v":400.0,"last_verified_at":"2026-11-03T03:26:41Z","manufacturer":"STULZ","model":"ASR 532 A","name":"STULZ CyberAir 3PRO DX ASR 532 A R410A","notes":"Net cooling is the normalized capacity. Total sensible cooling, fan/compressor split, EER, supply-air temperature and circuit/compressor count remain exact observations. No R134a or modulating configuration is combined with this row.","observations_json":"[{\"as_of\":\"2015-11-27\",\"boundary\":\"ASR 532 A\",\"field\":\"cooling_capacity_total_sensible\",\"kind\":\"reported\",\"locator\":\"R410A / ASR xxx A / 532 / total cooling\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"kW\",\"value\":64.4},{\"as_of\":\"2015-11-27\",\"boundary\":\"ESP 20 Pa\",\"field\":\"fan_power_consumption\",\"kind\":\"reported\",\"locator\":\"R410A / ASR xxx A / 532 / fan power\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"kW\",\"value\":1.7},{\"as_of\":\"2015-11-27\",\"boundary\":\"ASR 532 A\",\"field\":\"compressor_power_consumption\",\"kind\":\"reported\",\"locator\":\"R410A / ASR xxx A / 532 / compressor power\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"kW\",\"value\":11.0},{\"as_of\":\"2015-11-27\",\"boundary\":\"Net cooling divided by total equipment input at rating point\",\"field\":\"eer\",\"kind\":\"reported\",\"locator\":\"R410A / ASR xxx A / 532 / EER\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"kW/kW\",\"value\":5.07},{\"as_of\":\"2015-11-27\",\"boundary\":\"At stated rating point\",\"field\":\"supply_air_temperature\",\"kind\":\"reported\",\"locator\":\"R410A / ASR xxx A / 532 / supply air\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"degC\",\"value\":19.0},{\"as_of\":\"2015-11-27\",\"boundary\":\"ASR 532 A\",\"field\":\"circuits_compressors\",\"kind\":\"reported\",\"locator\":\"R410A / ASR xxx A / 532 / circuits-compressors\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":null,\"value\":\"2/2\"}]","official_url":"https://www.stulz.es/fileadmin/user_upload/Documents/STULZ__TechnicalData_CyberAir_3PRO_DX_ASR-ALR.pdf","power_conditions":"400 V, three-phase, 50 Hz; cooling at 33 °C/30% RH return air, 45 °C condensing temperature and 20 Pa ESP","power_rating_kind":"Total equipment power consumption (fan plus compressor) at the stated cooling rating point","quality_status":"source_backed","record_id":"41bf1dcb-0897-539b-add0-1c4d0081a09a","record_scope":"configuration","source_urls":["https://www.stulz.es/fileadmin/user_upload/Documents/STULZ__TechnicalData_CyberAir_3PRO_DX_ASR-ALR.pdf"],"sources":["stulz-cyberair-3pro-dx-asr-alr"],"updated_at":"2026-11-03T03:26:41Z","variant":"R410A; fixed-speed compressor; air cooled","weight_kg":669.0,"width_mm":1750.0}
{"airflow_m3_h":16000.0,"capacity_scope":"Exact CyberAir 3PRO DX ASR 602 A R410A fixed-speed configuration; net and total cooling remain distinct","cooling_capacity_kw":72.8,"cooling_rating_conditions":"Net sensible cooling; return air 33 °C and 30% RH; condensing temperature 45 °C; ESP 20 Pa; R410A","created_at":"2026-11-03T03:26:41Z","depth_mm":890.0,"entity_type":"equipment","equipment_category":"crac","evidence_json":"{\"airflow_m3_h\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 602\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"m3/h\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 602\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"cooling_capacity_kw\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 602\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"kW\"},\"cooling_rating_conditions\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 602\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"depth_mm\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 602\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"mm\"},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 602\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 602\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"frequency_hz\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 602\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"Hz\"},\"height_mm\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 602\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"mm\"},\"input_power_kw\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 602\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"kW\"},\"input_voltage_v\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 602\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"V\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 602\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 602\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 602\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 602\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 602\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 602\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 602\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 602\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 602\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"weight_kg\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 602\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"kg\"},\"width_mm\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 602\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"mm\"}}","field_sources_json":"{\"airflow_m3_h\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"capacity_scope\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"cooling_capacity_kw\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"cooling_rating_conditions\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"depth_mm\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"equipment_category\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"form_factor\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"frequency_hz\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"height_mm\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"input_power_kw\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"input_voltage_v\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"manufacturer\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"model\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"name\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"observations_json\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"official_url\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"power_conditions\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"power_rating_kind\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"record_scope\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"variant\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"weight_kg\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"width_mm\":[\"stulz-cyberair-3pro-dx-asr-alr\"]}","form_factor":"Floor-standing precision air-conditioning unit","frequency_hz":50.0,"height_mm":2495.0,"input_power_kw":15.7,"input_voltage_v":400.0,"last_verified_at":"2026-11-03T03:26:41Z","manufacturer":"STULZ","model":"ASR 602 A","name":"STULZ CyberAir 3PRO DX ASR 602 A R410A","notes":"Net cooling is the normalized capacity. Total sensible cooling, fan/compressor split, EER, supply-air temperature and circuit/compressor count remain exact observations. No R134a or modulating configuration is combined with this row.","observations_json":"[{\"as_of\":\"2015-11-27\",\"boundary\":\"ASR 602 A\",\"field\":\"cooling_capacity_total_sensible\",\"kind\":\"reported\",\"locator\":\"R410A / ASR xxx A / 602 / total cooling\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"kW\",\"value\":75.5},{\"as_of\":\"2015-11-27\",\"boundary\":\"ESP 20 Pa\",\"field\":\"fan_power_consumption\",\"kind\":\"reported\",\"locator\":\"R410A / ASR xxx A / 602 / fan power\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"kW\",\"value\":2.7},{\"as_of\":\"2015-11-27\",\"boundary\":\"ASR 602 A\",\"field\":\"compressor_power_consumption\",\"kind\":\"reported\",\"locator\":\"R410A / ASR xxx A / 602 / compressor power\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"kW\",\"value\":13.0},{\"as_of\":\"2015-11-27\",\"boundary\":\"Net cooling divided by total equipment input at rating point\",\"field\":\"eer\",\"kind\":\"reported\",\"locator\":\"R410A / ASR xxx A / 602 / EER\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"kW/kW\",\"value\":4.81},{\"as_of\":\"2015-11-27\",\"boundary\":\"At stated rating point\",\"field\":\"supply_air_temperature\",\"kind\":\"reported\",\"locator\":\"R410A / ASR xxx A / 602 / supply air\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"degC\",\"value\":19.0},{\"as_of\":\"2015-11-27\",\"boundary\":\"ASR 602 A\",\"field\":\"circuits_compressors\",\"kind\":\"reported\",\"locator\":\"R410A / ASR xxx A / 602 / circuits-compressors\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":null,\"value\":\"2/2\"}]","official_url":"https://www.stulz.es/fileadmin/user_upload/Documents/STULZ__TechnicalData_CyberAir_3PRO_DX_ASR-ALR.pdf","power_conditions":"400 V, three-phase, 50 Hz; cooling at 33 °C/30% RH return air, 45 °C condensing temperature and 20 Pa ESP","power_rating_kind":"Total equipment power consumption (fan plus compressor) at the stated cooling rating point","quality_status":"source_backed","record_id":"9b14830e-6fcd-58c1-9e56-9feaf41aef64","record_scope":"configuration","source_urls":["https://www.stulz.es/fileadmin/user_upload/Documents/STULZ__TechnicalData_CyberAir_3PRO_DX_ASR-ALR.pdf"],"sources":["stulz-cyberair-3pro-dx-asr-alr"],"updated_at":"2026-11-03T03:26:41Z","variant":"R410A; fixed-speed compressor; air cooled","weight_kg":685.0,"width_mm":1750.0}
{"airflow_m3_h":18000.0,"capacity_scope":"Exact CyberAir 3PRO DX ASR 682 A R410A fixed-speed configuration; net and total cooling remain distinct","cooling_capacity_kw":95.9,"cooling_rating_conditions":"Net sensible cooling; return air 33 °C and 30% RH; condensing temperature 45 °C; ESP 20 Pa; R410A","created_at":"2026-11-03T03:26:41Z","depth_mm":890.0,"entity_type":"equipment","equipment_category":"crac","evidence_json":"{\"airflow_m3_h\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 682\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"m3/h\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 682\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"cooling_capacity_kw\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 682\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"kW\"},\"cooling_rating_conditions\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 682\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"depth_mm\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 682\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"mm\"},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 682\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 682\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"frequency_hz\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 682\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"Hz\"},\"height_mm\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 682\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"mm\"},\"input_power_kw\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 682\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"kW\"},\"input_voltage_v\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 682\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"V\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 682\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 682\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 682\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 682\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 682\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 682\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 682\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 682\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 682\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"weight_kg\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 682\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"kg\"},\"width_mm\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 682\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"mm\"}}","field_sources_json":"{\"airflow_m3_h\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"capacity_scope\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"cooling_capacity_kw\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"cooling_rating_conditions\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"depth_mm\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"equipment_category\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"form_factor\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"frequency_hz\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"height_mm\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"input_power_kw\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"input_voltage_v\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"manufacturer\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"model\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"name\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"observations_json\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"official_url\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"power_conditions\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"power_rating_kind\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"record_scope\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"variant\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"weight_kg\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"width_mm\":[\"stulz-cyberair-3pro-dx-asr-alr\"]}","form_factor":"Floor-standing precision air-conditioning unit","frequency_hz":50.0,"height_mm":2495.0,"input_power_kw":22.9,"input_voltage_v":400.0,"last_verified_at":"2026-11-03T03:26:41Z","manufacturer":"STULZ","model":"ASR 682 A","name":"STULZ CyberAir 3PRO DX ASR 682 A R410A","notes":"Net cooling is the normalized capacity. Total sensible cooling, fan/compressor split, EER, supply-air temperature and circuit/compressor count remain exact observations. No R134a or modulating configuration is combined with this row.","observations_json":"[{\"as_of\":\"2015-11-27\",\"boundary\":\"ASR 682 A\",\"field\":\"cooling_capacity_total_sensible\",\"kind\":\"reported\",\"locator\":\"R410A / ASR xxx A / 682 / total cooling\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"kW\",\"value\":99.6},{\"as_of\":\"2015-11-27\",\"boundary\":\"ESP 20 Pa\",\"field\":\"fan_power_consumption\",\"kind\":\"reported\",\"locator\":\"R410A / ASR xxx A / 682 / fan power\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"kW\",\"value\":3.7},{\"as_of\":\"2015-11-27\",\"boundary\":\"ASR 682 A\",\"field\":\"compressor_power_consumption\",\"kind\":\"reported\",\"locator\":\"R410A / ASR xxx A / 682 / compressor power\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"kW\",\"value\":19.2},{\"as_of\":\"2015-11-27\",\"boundary\":\"Net cooling divided by total equipment input at rating point\",\"field\":\"eer\",\"kind\":\"reported\",\"locator\":\"R410A / ASR xxx A / 682 / EER\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"kW/kW\",\"value\":4.35},{\"as_of\":\"2015-11-27\",\"boundary\":\"At stated rating point\",\"field\":\"supply_air_temperature\",\"kind\":\"reported\",\"locator\":\"R410A / ASR xxx A / 682 / supply air\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"degC\",\"value\":17.0},{\"as_of\":\"2015-11-27\",\"boundary\":\"ASR 682 A\",\"field\":\"circuits_compressors\",\"kind\":\"reported\",\"locator\":\"R410A / ASR xxx A / 682 / circuits-compressors\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":null,\"value\":\"2/2\"}]","official_url":"https://www.stulz.es/fileadmin/user_upload/Documents/STULZ__TechnicalData_CyberAir_3PRO_DX_ASR-ALR.pdf","power_conditions":"400 V, three-phase, 50 Hz; cooling at 33 °C/30% RH return air, 45 °C condensing temperature and 20 Pa ESP","power_rating_kind":"Total equipment power consumption (fan plus compressor) at the stated cooling rating point","quality_status":"source_backed","record_id":"20b30c9e-1ad9-5894-b91c-c6f28d220335","record_scope":"configuration","source_urls":["https://www.stulz.es/fileadmin/user_upload/Documents/STULZ__TechnicalData_CyberAir_3PRO_DX_ASR-ALR.pdf"],"sources":["stulz-cyberair-3pro-dx-asr-alr"],"updated_at":"2026-11-03T03:26:41Z","variant":"R410A; fixed-speed compressor; air cooled","weight_kg":685.0,"width_mm":1750.0}
{"airflow_m3_h":19000.0,"capacity_scope":"Exact CyberAir 3PRO DX ASR 722 A R410A fixed-speed configuration; net and total cooling remain distinct","cooling_capacity_kw":84.2,"cooling_rating_conditions":"Net sensible cooling; return air 33 °C and 30% RH; condensing temperature 45 °C; ESP 20 Pa; R410A","created_at":"2026-11-03T03:26:41Z","depth_mm":890.0,"entity_type":"equipment","equipment_category":"crac","evidence_json":"{\"airflow_m3_h\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 722\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"m3/h\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 722\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"cooling_capacity_kw\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 722\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"kW\"},\"cooling_rating_conditions\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 722\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"depth_mm\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 722\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"mm\"},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 722\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 722\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"frequency_hz\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 722\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"Hz\"},\"height_mm\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 722\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"mm\"},\"input_power_kw\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 722\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"kW\"},\"input_voltage_v\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 722\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"V\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 722\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 722\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 722\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 722\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 722\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 722\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 722\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 722\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 722\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"weight_kg\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 722\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"kg\"},\"width_mm\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 722\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"mm\"}}","field_sources_json":"{\"airflow_m3_h\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"capacity_scope\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"cooling_capacity_kw\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"cooling_rating_conditions\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"depth_mm\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"equipment_category\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"form_factor\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"frequency_hz\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"height_mm\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"input_power_kw\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"input_voltage_v\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"manufacturer\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"model\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"name\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"observations_json\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"official_url\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"power_conditions\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"power_rating_kind\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"record_scope\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"variant\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"weight_kg\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"width_mm\":[\"stulz-cyberair-3pro-dx-asr-alr\"]}","form_factor":"Floor-standing precision air-conditioning unit","frequency_hz":50.0,"height_mm":2495.0,"input_power_kw":18.2,"input_voltage_v":400.0,"last_verified_at":"2026-11-03T03:26:41Z","manufacturer":"STULZ","model":"ASR 722 A","name":"STULZ CyberAir 3PRO DX ASR 722 A R410A","notes":"Net cooling is the normalized capacity. Total sensible cooling, fan/compressor split, EER, supply-air temperature and circuit/compressor count remain exact observations. No R134a or modulating configuration is combined with this row.","observations_json":"[{\"as_of\":\"2015-11-27\",\"boundary\":\"ASR 722 A\",\"field\":\"cooling_capacity_total_sensible\",\"kind\":\"reported\",\"locator\":\"R410A / ASR xxx A / 722 / total cooling\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"kW\",\"value\":87.2},{\"as_of\":\"2015-11-27\",\"boundary\":\"ESP 20 Pa\",\"field\":\"fan_power_consumption\",\"kind\":\"reported\",\"locator\":\"R410A / ASR xxx A / 722 / fan power\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"kW\",\"value\":3.0},{\"as_of\":\"2015-11-27\",\"boundary\":\"ASR 722 A\",\"field\":\"compressor_power_consumption\",\"kind\":\"reported\",\"locator\":\"R410A / ASR xxx A / 722 / compressor power\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"kW\",\"value\":15.2},{\"as_of\":\"2015-11-27\",\"boundary\":\"Net cooling divided by total equipment input at rating point\",\"field\":\"eer\",\"kind\":\"reported\",\"locator\":\"R410A / ASR xxx A / 722 / EER\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"kW/kW\",\"value\":4.79},{\"as_of\":\"2015-11-27\",\"boundary\":\"At stated rating point\",\"field\":\"supply_air_temperature\",\"kind\":\"reported\",\"locator\":\"R410A / ASR xxx A / 722 / supply air\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"degC\",\"value\":19.0},{\"as_of\":\"2015-11-27\",\"boundary\":\"ASR 722 A\",\"field\":\"circuits_compressors\",\"kind\":\"reported\",\"locator\":\"R410A / ASR xxx A / 722 / circuits-compressors\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":null,\"value\":\"2/2\"}]","official_url":"https://www.stulz.es/fileadmin/user_upload/Documents/STULZ__TechnicalData_CyberAir_3PRO_DX_ASR-ALR.pdf","power_conditions":"400 V, three-phase, 50 Hz; cooling at 33 °C/30% RH return air, 45 °C condensing temperature and 20 Pa ESP","power_rating_kind":"Total equipment power consumption (fan plus compressor) at the stated cooling rating point","quality_status":"source_backed","record_id":"2ef2a8bd-4982-5454-ac55-f088548e1158","record_scope":"configuration","source_urls":["https://www.stulz.es/fileadmin/user_upload/Documents/STULZ__TechnicalData_CyberAir_3PRO_DX_ASR-ALR.pdf"],"sources":["stulz-cyberair-3pro-dx-asr-alr"],"updated_at":"2026-11-03T03:26:41Z","variant":"R410A; fixed-speed compressor; air cooled","weight_kg":825.0,"width_mm":2200.0}
{"airflow_m3_h":20000.0,"capacity_scope":"Exact CyberAir 3PRO DX ASR 802 A R410A fixed-speed configuration; net and total cooling remain distinct","cooling_capacity_kw":90.8,"cooling_rating_conditions":"Net sensible cooling; return air 33 °C and 30% RH; condensing temperature 45 °C; ESP 20 Pa; R410A","created_at":"2026-11-03T03:26:41Z","depth_mm":890.0,"entity_type":"equipment","equipment_category":"crac","evidence_json":"{\"airflow_m3_h\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 802\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"m3/h\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 802\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"cooling_capacity_kw\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 802\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"kW\"},\"cooling_rating_conditions\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 802\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"depth_mm\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 802\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"mm\"},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 802\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 802\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"frequency_hz\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 802\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"Hz\"},\"height_mm\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 802\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"mm\"},\"input_power_kw\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 802\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"kW\"},\"input_voltage_v\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 802\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"V\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 802\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 802\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 802\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 802\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 802\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 802\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 802\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 802\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 802\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"weight_kg\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 802\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"kg\"},\"width_mm\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 802\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"mm\"}}","field_sources_json":"{\"airflow_m3_h\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"capacity_scope\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"cooling_capacity_kw\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"cooling_rating_conditions\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"depth_mm\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"equipment_category\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"form_factor\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"frequency_hz\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"height_mm\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"input_power_kw\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"input_voltage_v\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"manufacturer\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"model\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"name\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"observations_json\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"official_url\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"power_conditions\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"power_rating_kind\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"record_scope\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"variant\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"weight_kg\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"width_mm\":[\"stulz-cyberair-3pro-dx-asr-alr\"]}","form_factor":"Floor-standing precision air-conditioning unit","frequency_hz":50.0,"height_mm":2495.0,"input_power_kw":20.0,"input_voltage_v":400.0,"last_verified_at":"2026-11-03T03:26:41Z","manufacturer":"STULZ","model":"ASR 802 A","name":"STULZ CyberAir 3PRO DX ASR 802 A R410A","notes":"Net cooling is the normalized capacity. Total sensible cooling, fan/compressor split, EER, supply-air temperature and circuit/compressor count remain exact observations. No R134a or modulating configuration is combined with this row.","observations_json":"[{\"as_of\":\"2015-11-27\",\"boundary\":\"ASR 802 A\",\"field\":\"cooling_capacity_total_sensible\",\"kind\":\"reported\",\"locator\":\"R410A / ASR xxx A / 802 / total cooling\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"kW\",\"value\":94.2},{\"as_of\":\"2015-11-27\",\"boundary\":\"ESP 20 Pa\",\"field\":\"fan_power_consumption\",\"kind\":\"reported\",\"locator\":\"R410A / ASR xxx A / 802 / fan power\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"kW\",\"value\":3.4},{\"as_of\":\"2015-11-27\",\"boundary\":\"ASR 802 A\",\"field\":\"compressor_power_consumption\",\"kind\":\"reported\",\"locator\":\"R410A / ASR xxx A / 802 / compressor power\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"kW\",\"value\":16.6},{\"as_of\":\"2015-11-27\",\"boundary\":\"Net cooling divided by total equipment input at rating point\",\"field\":\"eer\",\"kind\":\"reported\",\"locator\":\"R410A / ASR xxx A / 802 / EER\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"kW/kW\",\"value\":4.71},{\"as_of\":\"2015-11-27\",\"boundary\":\"At stated rating point\",\"field\":\"supply_air_temperature\",\"kind\":\"reported\",\"locator\":\"R410A / ASR xxx A / 802 / supply air\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"degC\",\"value\":19.0},{\"as_of\":\"2015-11-27\",\"boundary\":\"ASR 802 A\",\"field\":\"circuits_compressors\",\"kind\":\"reported\",\"locator\":\"R410A / ASR xxx A / 802 / circuits-compressors\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":null,\"value\":\"2/2\"}]","official_url":"https://www.stulz.es/fileadmin/user_upload/Documents/STULZ__TechnicalData_CyberAir_3PRO_DX_ASR-ALR.pdf","power_conditions":"400 V, three-phase, 50 Hz; cooling at 33 °C/30% RH return air, 45 °C condensing temperature and 20 Pa ESP","power_rating_kind":"Total equipment power consumption (fan plus compressor) at the stated cooling rating point","quality_status":"source_backed","record_id":"2e55dd8c-a6bb-5aca-8934-8c5962e36840","record_scope":"configuration","source_urls":["https://www.stulz.es/fileadmin/user_upload/Documents/STULZ__TechnicalData_CyberAir_3PRO_DX_ASR-ALR.pdf"],"sources":["stulz-cyberair-3pro-dx-asr-alr"],"updated_at":"2026-11-03T03:26:41Z","variant":"R410A; fixed-speed compressor; air cooled","weight_kg":851.0,"width_mm":2200.0}
{"airflow_m3_h":22000.0,"capacity_scope":"Exact CyberAir 3PRO DX ASR 892 A R410A fixed-speed configuration; net and total cooling remain distinct","cooling_capacity_kw":100.4,"cooling_rating_conditions":"Net sensible cooling; return air 33 °C and 30% RH; condensing temperature 45 °C; ESP 20 Pa; R410A","created_at":"2026-11-03T03:26:41Z","depth_mm":890.0,"entity_type":"equipment","equipment_category":"crac","evidence_json":"{\"airflow_m3_h\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 892\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"m3/h\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 892\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"cooling_capacity_kw\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 892\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"kW\"},\"cooling_rating_conditions\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 892\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"depth_mm\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 892\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"mm\"},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 892\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 892\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"frequency_hz\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 892\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"Hz\"},\"height_mm\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 892\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"mm\"},\"input_power_kw\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 892\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"kW\"},\"input_voltage_v\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 892\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"V\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 892\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 892\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 892\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 892\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 892\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 892\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 892\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 892\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 892\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"weight_kg\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 892\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"kg\"},\"width_mm\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 892\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"mm\"}}","field_sources_json":"{\"airflow_m3_h\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"capacity_scope\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"cooling_capacity_kw\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"cooling_rating_conditions\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"depth_mm\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"equipment_category\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"form_factor\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"frequency_hz\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"height_mm\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"input_power_kw\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"input_voltage_v\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"manufacturer\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"model\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"name\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"observations_json\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"official_url\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"power_conditions\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"power_rating_kind\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"record_scope\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"variant\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"weight_kg\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"width_mm\":[\"stulz-cyberair-3pro-dx-asr-alr\"]}","form_factor":"Floor-standing precision air-conditioning unit","frequency_hz":50.0,"height_mm":2495.0,"input_power_kw":23.9,"input_voltage_v":400.0,"last_verified_at":"2026-11-03T03:26:41Z","manufacturer":"STULZ","model":"ASR 892 A","name":"STULZ CyberAir 3PRO DX ASR 892 A R410A","notes":"Net cooling is the normalized capacity. Total sensible cooling, fan/compressor split, EER, supply-air temperature and circuit/compressor count remain exact observations. No R134a or modulating configuration is combined with this row.","observations_json":"[{\"as_of\":\"2015-11-27\",\"boundary\":\"ASR 892 A\",\"field\":\"cooling_capacity_total_sensible\",\"kind\":\"reported\",\"locator\":\"R410A / ASR xxx A / 892 / total cooling\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"kW\",\"value\":104.9},{\"as_of\":\"2015-11-27\",\"boundary\":\"ESP 20 Pa\",\"field\":\"fan_power_consumption\",\"kind\":\"reported\",\"locator\":\"R410A / ASR xxx A / 892 / fan power\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"kW\",\"value\":4.5},{\"as_of\":\"2015-11-27\",\"boundary\":\"ASR 892 A\",\"field\":\"compressor_power_consumption\",\"kind\":\"reported\",\"locator\":\"R410A / ASR xxx A / 892 / compressor power\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"kW\",\"value\":19.4},{\"as_of\":\"2015-11-27\",\"boundary\":\"Net cooling divided by total equipment input at rating point\",\"field\":\"eer\",\"kind\":\"reported\",\"locator\":\"R410A / ASR xxx A / 892 / EER\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"kW/kW\",\"value\":4.39},{\"as_of\":\"2015-11-27\",\"boundary\":\"At stated rating point\",\"field\":\"supply_air_temperature\",\"kind\":\"reported\",\"locator\":\"R410A / ASR xxx A / 892 / supply air\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"degC\",\"value\":19.0},{\"as_of\":\"2015-11-27\",\"boundary\":\"ASR 892 A\",\"field\":\"circuits_compressors\",\"kind\":\"reported\",\"locator\":\"R410A / ASR xxx A / 892 / circuits-compressors\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":null,\"value\":\"2/2\"}]","official_url":"https://www.stulz.es/fileadmin/user_upload/Documents/STULZ__TechnicalData_CyberAir_3PRO_DX_ASR-ALR.pdf","power_conditions":"400 V, three-phase, 50 Hz; cooling at 33 °C/30% RH return air, 45 °C condensing temperature and 20 Pa ESP","power_rating_kind":"Total equipment power consumption (fan plus compressor) at the stated cooling rating point","quality_status":"source_backed","record_id":"e057e4ec-2e2b-5056-b906-a8e44bcd697f","record_scope":"configuration","source_urls":["https://www.stulz.es/fileadmin/user_upload/Documents/STULZ__TechnicalData_CyberAir_3PRO_DX_ASR-ALR.pdf"],"sources":["stulz-cyberair-3pro-dx-asr-alr"],"updated_at":"2026-11-03T03:26:41Z","variant":"R410A; fixed-speed compressor; air cooled","weight_kg":851.0,"width_mm":2200.0}
{"airflow_m3_h":21000.0,"capacity_scope":"Exact CyberAir 3PRO DX ASR 822 A R410A fixed-speed configuration; net and total cooling remain distinct","cooling_capacity_kw":95.5,"cooling_rating_conditions":"Net sensible cooling; return air 33 °C and 30% RH; condensing temperature 45 °C; ESP 20 Pa; R410A","created_at":"2026-11-03T03:26:41Z","depth_mm":890.0,"entity_type":"equipment","equipment_category":"crac","evidence_json":"{\"airflow_m3_h\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 822\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"m3/h\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 822\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"cooling_capacity_kw\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 822\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"kW\"},\"cooling_rating_conditions\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 822\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"depth_mm\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 822\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"mm\"},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 822\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 822\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"frequency_hz\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 822\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"Hz\"},\"height_mm\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 822\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"mm\"},\"input_power_kw\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 822\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"kW\"},\"input_voltage_v\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 822\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"V\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 822\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 822\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 822\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 822\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 822\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 822\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 822\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 822\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 822\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"weight_kg\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 822\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"kg\"},\"width_mm\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 822\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"mm\"}}","field_sources_json":"{\"airflow_m3_h\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"capacity_scope\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"cooling_capacity_kw\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"cooling_rating_conditions\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"depth_mm\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"equipment_category\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"form_factor\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"frequency_hz\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"height_mm\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"input_power_kw\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"input_voltage_v\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"manufacturer\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"model\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"name\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"observations_json\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"official_url\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"power_conditions\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"power_rating_kind\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"record_scope\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"variant\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"weight_kg\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"width_mm\":[\"stulz-cyberair-3pro-dx-asr-alr\"]}","form_factor":"Floor-standing precision air-conditioning unit","frequency_hz":50.0,"height_mm":2495.0,"input_power_kw":19.5,"input_voltage_v":400.0,"last_verified_at":"2026-11-03T03:26:41Z","manufacturer":"STULZ","model":"ASR 822 A","name":"STULZ CyberAir 3PRO DX ASR 822 A R410A","notes":"Net cooling is the normalized capacity. Total sensible cooling, fan/compressor split, EER, supply-air temperature and circuit/compressor count remain exact observations. No R134a or modulating configuration is combined with this row.","observations_json":"[{\"as_of\":\"2015-11-27\",\"boundary\":\"ASR 822 A\",\"field\":\"cooling_capacity_total_sensible\",\"kind\":\"reported\",\"locator\":\"R410A / ASR xxx A / 822 / total cooling\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"kW\",\"value\":98.4},{\"as_of\":\"2015-11-27\",\"boundary\":\"ESP 20 Pa\",\"field\":\"fan_power_consumption\",\"kind\":\"reported\",\"locator\":\"R410A / ASR xxx A / 822 / fan power\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"kW\",\"value\":2.9},{\"as_of\":\"2015-11-27\",\"boundary\":\"ASR 822 A\",\"field\":\"compressor_power_consumption\",\"kind\":\"reported\",\"locator\":\"R410A / ASR xxx A / 822 / compressor power\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"kW\",\"value\":16.6},{\"as_of\":\"2015-11-27\",\"boundary\":\"Net cooling divided by total equipment input at rating point\",\"field\":\"eer\",\"kind\":\"reported\",\"locator\":\"R410A / ASR xxx A / 822 / EER\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"kW/kW\",\"value\":5.05},{\"as_of\":\"2015-11-27\",\"boundary\":\"At stated rating point\",\"field\":\"supply_air_temperature\",\"kind\":\"reported\",\"locator\":\"R410A / ASR xxx A / 822 / supply air\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"degC\",\"value\":19.0},{\"as_of\":\"2015-11-27\",\"boundary\":\"ASR 822 A\",\"field\":\"circuits_compressors\",\"kind\":\"reported\",\"locator\":\"R410A / ASR xxx A / 822 / circuits-compressors\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":null,\"value\":\"2/2\"}]","official_url":"https://www.stulz.es/fileadmin/user_upload/Documents/STULZ__TechnicalData_CyberAir_3PRO_DX_ASR-ALR.pdf","power_conditions":"400 V, three-phase, 50 Hz; cooling at 33 °C/30% RH return air, 45 °C condensing temperature and 20 Pa ESP","power_rating_kind":"Total equipment power consumption (fan plus compressor) at the stated cooling rating point","quality_status":"source_backed","record_id":"02ddbb20-238d-547e-a9f9-44df6a79d80a","record_scope":"configuration","source_urls":["https://www.stulz.es/fileadmin/user_upload/Documents/STULZ__TechnicalData_CyberAir_3PRO_DX_ASR-ALR.pdf"],"sources":["stulz-cyberair-3pro-dx-asr-alr"],"updated_at":"2026-11-03T03:26:41Z","variant":"R410A; fixed-speed compressor; air cooled","weight_kg":979.0,"width_mm":2550.0}
{"airflow_m3_h":27000.0,"capacity_scope":"Exact CyberAir 3PRO DX ASR 1082 A R410A fixed-speed configuration; net and total cooling remain distinct","cooling_capacity_kw":122.7,"cooling_rating_conditions":"Net sensible cooling; return air 33 °C and 30% RH; condensing temperature 45 °C; ESP 20 Pa; R410A","created_at":"2026-11-03T03:26:41Z","depth_mm":890.0,"entity_type":"equipment","equipment_category":"crac","evidence_json":"{\"airflow_m3_h\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 1082\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"m3/h\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 1082\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"cooling_capacity_kw\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 1082\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"kW\"},\"cooling_rating_conditions\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 1082\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"depth_mm\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 1082\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"mm\"},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 1082\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 1082\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"frequency_hz\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 1082\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"Hz\"},\"height_mm\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 1082\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"mm\"},\"input_power_kw\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 1082\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"kW\"},\"input_voltage_v\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 1082\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"V\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 1082\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 1082\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 1082\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 1082\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 1082\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 1082\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 1082\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 1082\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 1082\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"weight_kg\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 1082\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"kg\"},\"width_mm\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 1082\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"mm\"}}","field_sources_json":"{\"airflow_m3_h\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"capacity_scope\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"cooling_capacity_kw\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"cooling_rating_conditions\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"depth_mm\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"equipment_category\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"form_factor\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"frequency_hz\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"height_mm\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"input_power_kw\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"input_voltage_v\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"manufacturer\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"model\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"name\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"observations_json\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"official_url\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"power_conditions\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"power_rating_kind\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"record_scope\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"variant\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"weight_kg\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"width_mm\":[\"stulz-cyberair-3pro-dx-asr-alr\"]}","form_factor":"Floor-standing precision air-conditioning unit","frequency_hz":50.0,"height_mm":2495.0,"input_power_kw":28.2,"input_voltage_v":400.0,"last_verified_at":"2026-11-03T03:26:41Z","manufacturer":"STULZ","model":"ASR 1082 A","name":"STULZ CyberAir 3PRO DX ASR 1082 A R410A","notes":"Net cooling is the normalized capacity. Total sensible cooling, fan/compressor split, EER, supply-air temperature and circuit/compressor count remain exact observations. No R134a or modulating configuration is combined with this row.","observations_json":"[{\"as_of\":\"2015-11-27\",\"boundary\":\"ASR 1082 A\",\"field\":\"cooling_capacity_total_sensible\",\"kind\":\"reported\",\"locator\":\"R410A / ASR xxx A / 1082 / total cooling\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"kW\",\"value\":128.3},{\"as_of\":\"2015-11-27\",\"boundary\":\"ESP 20 Pa\",\"field\":\"fan_power_consumption\",\"kind\":\"reported\",\"locator\":\"R410A / ASR xxx A / 1082 / fan power\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"kW\",\"value\":5.6},{\"as_of\":\"2015-11-27\",\"boundary\":\"ASR 1082 A\",\"field\":\"compressor_power_consumption\",\"kind\":\"reported\",\"locator\":\"R410A / ASR xxx A / 1082 / compressor power\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"kW\",\"value\":22.6},{\"as_of\":\"2015-11-27\",\"boundary\":\"Net cooling divided by total equipment input at rating point\",\"field\":\"eer\",\"kind\":\"reported\",\"locator\":\"R410A / ASR xxx A / 1082 / EER\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"kW/kW\",\"value\":4.55},{\"as_of\":\"2015-11-27\",\"boundary\":\"At stated rating point\",\"field\":\"supply_air_temperature\",\"kind\":\"reported\",\"locator\":\"R410A / ASR xxx A / 1082 / supply air\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"degC\",\"value\":19.0},{\"as_of\":\"2015-11-27\",\"boundary\":\"ASR 1082 A\",\"field\":\"circuits_compressors\",\"kind\":\"reported\",\"locator\":\"R410A / ASR xxx A / 1082 / circuits-compressors\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":null,\"value\":\"2/2\"}]","official_url":"https://www.stulz.es/fileadmin/user_upload/Documents/STULZ__TechnicalData_CyberAir_3PRO_DX_ASR-ALR.pdf","power_conditions":"400 V, three-phase, 50 Hz; cooling at 33 °C/30% RH return air, 45 °C condensing temperature and 20 Pa ESP","power_rating_kind":"Total equipment power consumption (fan plus compressor) at the stated cooling rating point","quality_status":"source_backed","record_id":"d4858c10-c5ef-5df1-80a9-d2a551ccfb7a","record_scope":"configuration","source_urls":["https://www.stulz.es/fileadmin/user_upload/Documents/STULZ__TechnicalData_CyberAir_3PRO_DX_ASR-ALR.pdf"],"sources":["stulz-cyberair-3pro-dx-asr-alr"],"updated_at":"2026-11-03T03:26:41Z","variant":"R410A; fixed-speed compressor; air cooled","weight_kg":986.0,"width_mm":2550.0}
{"airflow_m3_h":32000.0,"capacity_scope":"Exact CyberAir 3PRO DX ASR 1252 A R410A fixed-speed configuration; net and total cooling remain distinct","cooling_capacity_kw":144.3,"cooling_rating_conditions":"Net sensible cooling; return air 33 °C and 30% RH; condensing temperature 45 °C; ESP 20 Pa; R410A","created_at":"2026-11-03T03:26:41Z","depth_mm":980.0,"entity_type":"equipment","equipment_category":"crac","evidence_json":"{\"airflow_m3_h\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 1252\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"m3/h\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 1252\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"cooling_capacity_kw\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 1252\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"kW\"},\"cooling_rating_conditions\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 1252\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"depth_mm\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 1252\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"mm\"},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 1252\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 1252\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"frequency_hz\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 1252\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"Hz\"},\"height_mm\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 1252\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"mm\"},\"input_power_kw\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 1252\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"kW\"},\"input_voltage_v\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 1252\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"V\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 1252\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 1252\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 1252\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 1252\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 1252\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 1252\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 1252\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 1252\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 1252\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"weight_kg\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 1252\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"kg\"},\"width_mm\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx A / 1252\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"mm\"}}","field_sources_json":"{\"airflow_m3_h\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"capacity_scope\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"cooling_capacity_kw\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"cooling_rating_conditions\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"depth_mm\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"equipment_category\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"form_factor\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"frequency_hz\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"height_mm\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"input_power_kw\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"input_voltage_v\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"manufacturer\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"model\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"name\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"observations_json\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"official_url\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"power_conditions\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"power_rating_kind\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"record_scope\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"variant\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"weight_kg\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"width_mm\":[\"stulz-cyberair-3pro-dx-asr-alr\"]}","form_factor":"Floor-standing precision air-conditioning unit","frequency_hz":50.0,"height_mm":2495.0,"input_power_kw":32.1,"input_voltage_v":400.0,"last_verified_at":"2026-11-03T03:26:41Z","manufacturer":"STULZ","model":"ASR 1252 A","name":"STULZ CyberAir 3PRO DX ASR 1252 A R410A","notes":"Net cooling is the normalized capacity. Total sensible cooling, fan/compressor split, EER, supply-air temperature and circuit/compressor count remain exact observations. No R134a or modulating configuration is combined with this row.","observations_json":"[{\"as_of\":\"2015-11-27\",\"boundary\":\"ASR 1252 A\",\"field\":\"cooling_capacity_total_sensible\",\"kind\":\"reported\",\"locator\":\"R410A / ASR xxx A / 1252 / total cooling\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"kW\",\"value\":150.4},{\"as_of\":\"2015-11-27\",\"boundary\":\"ESP 20 Pa\",\"field\":\"fan_power_consumption\",\"kind\":\"reported\",\"locator\":\"R410A / ASR xxx A / 1252 / fan power\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"kW\",\"value\":6.1},{\"as_of\":\"2015-11-27\",\"boundary\":\"ASR 1252 A\",\"field\":\"compressor_power_consumption\",\"kind\":\"reported\",\"locator\":\"R410A / ASR xxx A / 1252 / compressor power\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"kW\",\"value\":26.0},{\"as_of\":\"2015-11-27\",\"boundary\":\"Net cooling divided by total equipment input at rating point\",\"field\":\"eer\",\"kind\":\"reported\",\"locator\":\"R410A / ASR xxx A / 1252 / EER\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"kW/kW\",\"value\":4.69},{\"as_of\":\"2015-11-27\",\"boundary\":\"At stated rating point\",\"field\":\"supply_air_temperature\",\"kind\":\"reported\",\"locator\":\"R410A / ASR xxx A / 1252 / supply air\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"degC\",\"value\":19.0},{\"as_of\":\"2015-11-27\",\"boundary\":\"ASR 1252 A\",\"field\":\"circuits_compressors\",\"kind\":\"reported\",\"locator\":\"R410A / ASR xxx A / 1252 / circuits-compressors\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":null,\"value\":\"2/4\"}]","official_url":"https://www.stulz.es/fileadmin/user_upload/Documents/STULZ__TechnicalData_CyberAir_3PRO_DX_ASR-ALR.pdf","power_conditions":"400 V, three-phase, 50 Hz; cooling at 33 °C/30% RH return air, 45 °C condensing temperature and 20 Pa ESP","power_rating_kind":"Total equipment power consumption (fan plus compressor) at the stated cooling rating point","quality_status":"source_backed","record_id":"e0878d22-cded-5e43-9bcf-c4dffe9da47e","record_scope":"configuration","source_urls":["https://www.stulz.es/fileadmin/user_upload/Documents/STULZ__TechnicalData_CyberAir_3PRO_DX_ASR-ALR.pdf"],"sources":["stulz-cyberair-3pro-dx-asr-alr"],"updated_at":"2026-11-03T03:26:41Z","variant":"R410A; fixed-speed compressor; air cooled","weight_kg":1327.0,"width_mm":3110.0}
{"airflow_m3_h":5000.0,"capacity_scope":"Exact CyberAir 3PRO DX ALR 201 GE R410A fixed-speed configuration; net and total cooling remain distinct","cooling_capacity_kw":21.9,"cooling_rating_conditions":"Net sensible cooling; return air 33 °C and 30% RH; condensing temperature 45 °C; ESP 20 Pa; R410A","created_at":"2026-11-03T03:26:41Z","depth_mm":890.0,"entity_type":"equipment","equipment_category":"crac","evidence_json":"{\"airflow_m3_h\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GE / 201\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"m3/h\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GE / 201\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"cooling_capacity_kw\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GE / 201\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"kW\"},\"cooling_rating_conditions\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GE / 201\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"depth_mm\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GE / 201\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"mm\"},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GE / 201\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GE / 201\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"frequency_hz\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GE / 201\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"Hz\"},\"height_mm\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GE / 201\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"mm\"},\"input_power_kw\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GE / 201\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"kW\"},\"input_voltage_v\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GE / 201\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"V\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GE / 201\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GE / 201\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GE / 201\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GE / 201\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GE / 201\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GE / 201\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GE / 201\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GE / 201\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GE / 201\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"weight_kg\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GE / 201\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"kg\"},\"width_mm\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GE / 201\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"mm\"}}","field_sources_json":"{\"airflow_m3_h\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"capacity_scope\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"cooling_capacity_kw\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"cooling_rating_conditions\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"depth_mm\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"equipment_category\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"form_factor\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"frequency_hz\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"height_mm\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"input_power_kw\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"input_voltage_v\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"manufacturer\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"model\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"name\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"observations_json\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"official_url\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"power_conditions\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"power_rating_kind\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"record_scope\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"variant\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"weight_kg\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"width_mm\":[\"stulz-cyberair-3pro-dx-asr-alr\"]}","form_factor":"Floor-standing precision air-conditioning unit","frequency_hz":50.0,"height_mm":2495.0,"input_power_kw":4.7,"input_voltage_v":400.0,"last_verified_at":"2026-11-03T03:26:41Z","manufacturer":"STULZ","model":"ALR 201 GE","name":"STULZ CyberAir 3PRO DX ALR 201 GE R410A","notes":"Net cooling is the normalized capacity. Total sensible cooling, fan/compressor split, EER, supply-air temperature and circuit/compressor count remain exact observations. No R134a or modulating configuration is combined with this row.","observations_json":"[{\"as_of\":\"2015-11-27\",\"boundary\":\"ALR 201 GE\",\"field\":\"cooling_capacity_total_sensible\",\"kind\":\"reported\",\"locator\":\"R410A / ALR xxx GE / 201 / total cooling\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"kW\",\"value\":22.1},{\"as_of\":\"2015-11-27\",\"boundary\":\"ESP 20 Pa\",\"field\":\"fan_power_consumption\",\"kind\":\"reported\",\"locator\":\"R410A / ALR xxx GE / 201 / fan power\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"kW\",\"value\":0.2},{\"as_of\":\"2015-11-27\",\"boundary\":\"ALR 201 GE\",\"field\":\"compressor_power_consumption\",\"kind\":\"reported\",\"locator\":\"R410A / ALR xxx GE / 201 / compressor power\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"kW\",\"value\":4.5},{\"as_of\":\"2015-11-27\",\"boundary\":\"Net cooling divided by total equipment input at rating point\",\"field\":\"eer\",\"kind\":\"reported\",\"locator\":\"R410A / ALR xxx GE / 201 / EER\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"kW/kW\",\"value\":4.7},{\"as_of\":\"2015-11-27\",\"boundary\":\"At stated rating point\",\"field\":\"supply_air_temperature\",\"kind\":\"reported\",\"locator\":\"R410A / ALR xxx GE / 201 / supply air\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"degC\",\"value\":20.0},{\"as_of\":\"2015-11-27\",\"boundary\":\"ALR 201 GE\",\"field\":\"circuits_compressors\",\"kind\":\"reported\",\"locator\":\"R410A / ALR xxx GE / 201 / circuits-compressors\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":null,\"value\":\"1/1\"}]","official_url":"https://www.stulz.es/fileadmin/user_upload/Documents/STULZ__TechnicalData_CyberAir_3PRO_DX_ASR-ALR.pdf","power_conditions":"400 V, three-phase, 50 Hz; cooling at 33 °C/30% RH return air, 45 °C condensing temperature and 20 Pa ESP","power_rating_kind":"Total equipment power consumption (fan plus compressor) at the stated cooling rating point","quality_status":"source_backed","record_id":"b191297e-0b8c-5f70-87f3-048933142725","record_scope":"configuration","source_urls":["https://www.stulz.es/fileadmin/user_upload/Documents/STULZ__TechnicalData_CyberAir_3PRO_DX_ASR-ALR.pdf"],"sources":["stulz-cyberair-3pro-dx-asr-alr"],"updated_at":"2026-11-03T03:26:41Z","variant":"R410A; fixed-speed compressor; integrated free cooling","weight_kg":583.0,"width_mm":1400.0}
{"airflow_m3_h":7500.0,"capacity_scope":"Exact CyberAir 3PRO DX ALR 291 GE R410A fixed-speed configuration; net and total cooling remain distinct","cooling_capacity_kw":36.8,"cooling_rating_conditions":"Net sensible cooling; return air 33 °C and 30% RH; condensing temperature 45 °C; ESP 20 Pa; R410A","created_at":"2026-11-03T03:26:41Z","depth_mm":890.0,"entity_type":"equipment","equipment_category":"crac","evidence_json":"{\"airflow_m3_h\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GE / 291\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"m3/h\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GE / 291\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"cooling_capacity_kw\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GE / 291\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"kW\"},\"cooling_rating_conditions\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GE / 291\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"depth_mm\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GE / 291\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"mm\"},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GE / 291\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GE / 291\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"frequency_hz\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GE / 291\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"Hz\"},\"height_mm\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GE / 291\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"mm\"},\"input_power_kw\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GE / 291\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"kW\"},\"input_voltage_v\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GE / 291\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"V\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GE / 291\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GE / 291\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GE / 291\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GE / 291\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GE / 291\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GE / 291\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GE / 291\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GE / 291\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GE / 291\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"weight_kg\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GE / 291\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"kg\"},\"width_mm\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GE / 291\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"mm\"}}","field_sources_json":"{\"airflow_m3_h\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"capacity_scope\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"cooling_capacity_kw\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"cooling_rating_conditions\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"depth_mm\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"equipment_category\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"form_factor\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"frequency_hz\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"height_mm\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"input_power_kw\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"input_voltage_v\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"manufacturer\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"model\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"name\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"observations_json\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"official_url\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"power_conditions\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"power_rating_kind\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"record_scope\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"variant\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"weight_kg\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"width_mm\":[\"stulz-cyberair-3pro-dx-asr-alr\"]}","form_factor":"Floor-standing precision air-conditioning unit","frequency_hz":50.0,"height_mm":2495.0,"input_power_kw":7.2,"input_voltage_v":400.0,"last_verified_at":"2026-11-03T03:26:41Z","manufacturer":"STULZ","model":"ALR 291 GE","name":"STULZ CyberAir 3PRO DX ALR 291 GE R410A","notes":"Net cooling is the normalized capacity. Total sensible cooling, fan/compressor split, EER, supply-air temperature and circuit/compressor count remain exact observations. No R134a or modulating configuration is combined with this row.","observations_json":"[{\"as_of\":\"2015-11-27\",\"boundary\":\"ALR 291 GE\",\"field\":\"cooling_capacity_total_sensible\",\"kind\":\"reported\",\"locator\":\"R410A / ALR xxx GE / 291 / total cooling\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"kW\",\"value\":37.5},{\"as_of\":\"2015-11-27\",\"boundary\":\"ESP 20 Pa\",\"field\":\"fan_power_consumption\",\"kind\":\"reported\",\"locator\":\"R410A / ALR xxx GE / 291 / fan power\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"kW\",\"value\":0.7},{\"as_of\":\"2015-11-27\",\"boundary\":\"ALR 291 GE\",\"field\":\"compressor_power_consumption\",\"kind\":\"reported\",\"locator\":\"R410A / ALR xxx GE / 291 / compressor power\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"kW\",\"value\":6.5},{\"as_of\":\"2015-11-27\",\"boundary\":\"Net cooling divided by total equipment input at rating point\",\"field\":\"eer\",\"kind\":\"reported\",\"locator\":\"R410A / ALR xxx GE / 291 / EER\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"kW/kW\",\"value\":5.21},{\"as_of\":\"2015-11-27\",\"boundary\":\"At stated rating point\",\"field\":\"supply_air_temperature\",\"kind\":\"reported\",\"locator\":\"R410A / ALR xxx GE / 291 / supply air\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"degC\",\"value\":18.0},{\"as_of\":\"2015-11-27\",\"boundary\":\"ALR 291 GE\",\"field\":\"circuits_compressors\",\"kind\":\"reported\",\"locator\":\"R410A / ALR xxx GE / 291 / circuits-compressors\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":null,\"value\":\"1/1\"}]","official_url":"https://www.stulz.es/fileadmin/user_upload/Documents/STULZ__TechnicalData_CyberAir_3PRO_DX_ASR-ALR.pdf","power_conditions":"400 V, three-phase, 50 Hz; cooling at 33 °C/30% RH return air, 45 °C condensing temperature and 20 Pa ESP","power_rating_kind":"Total equipment power consumption (fan plus compressor) at the stated cooling rating point","quality_status":"source_backed","record_id":"e0a66a3d-d8de-5d6b-828d-3e2ce06b1a2f","record_scope":"configuration","source_urls":["https://www.stulz.es/fileadmin/user_upload/Documents/STULZ__TechnicalData_CyberAir_3PRO_DX_ASR-ALR.pdf"],"sources":["stulz-cyberair-3pro-dx-asr-alr"],"updated_at":"2026-11-03T03:26:41Z","variant":"R410A; fixed-speed compressor; integrated free cooling","weight_kg":595.0,"width_mm":1400.0}
{"airflow_m3_h":9000.0,"capacity_scope":"Exact CyberAir 3PRO DX ALR 331 GE R410A fixed-speed configuration; net and total cooling remain distinct","cooling_capacity_kw":39.0,"cooling_rating_conditions":"Net sensible cooling; return air 33 °C and 30% RH; condensing temperature 45 °C; ESP 20 Pa; R410A","created_at":"2026-11-03T03:26:41Z","depth_mm":890.0,"entity_type":"equipment","equipment_category":"crac","evidence_json":"{\"airflow_m3_h\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GE / 331\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"m3/h\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GE / 331\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"cooling_capacity_kw\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GE / 331\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"kW\"},\"cooling_rating_conditions\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GE / 331\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"depth_mm\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GE / 331\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"mm\"},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GE / 331\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GE / 331\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"frequency_hz\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GE / 331\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"Hz\"},\"height_mm\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GE / 331\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"mm\"},\"input_power_kw\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GE / 331\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"kW\"},\"input_voltage_v\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GE / 331\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"V\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GE / 331\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GE / 331\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GE / 331\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GE / 331\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GE / 331\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GE / 331\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GE / 331\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GE / 331\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GE / 331\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"weight_kg\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GE / 331\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"kg\"},\"width_mm\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GE / 331\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"mm\"}}","field_sources_json":"{\"airflow_m3_h\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"capacity_scope\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"cooling_capacity_kw\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"cooling_rating_conditions\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"depth_mm\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"equipment_category\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"form_factor\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"frequency_hz\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"height_mm\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"input_power_kw\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"input_voltage_v\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"manufacturer\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"model\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"name\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"observations_json\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"official_url\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"power_conditions\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"power_rating_kind\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"record_scope\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"variant\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"weight_kg\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"width_mm\":[\"stulz-cyberair-3pro-dx-asr-alr\"]}","form_factor":"Floor-standing precision air-conditioning unit","frequency_hz":50.0,"height_mm":2495.0,"input_power_kw":7.1,"input_voltage_v":400.0,"last_verified_at":"2026-11-03T03:26:41Z","manufacturer":"STULZ","model":"ALR 331 GE","name":"STULZ CyberAir 3PRO DX ALR 331 GE R410A","notes":"Net cooling is the normalized capacity. Total sensible cooling, fan/compressor split, EER, supply-air temperature and circuit/compressor count remain exact observations. No R134a or modulating configuration is combined with this row.","observations_json":"[{\"as_of\":\"2015-11-27\",\"boundary\":\"ALR 331 GE\",\"field\":\"cooling_capacity_total_sensible\",\"kind\":\"reported\",\"locator\":\"R410A / ALR xxx GE / 331 / total cooling\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"kW\",\"value\":39.6},{\"as_of\":\"2015-11-27\",\"boundary\":\"ESP 20 Pa\",\"field\":\"fan_power_consumption\",\"kind\":\"reported\",\"locator\":\"R410A / ALR xxx GE / 331 / fan power\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"kW\",\"value\":0.6},{\"as_of\":\"2015-11-27\",\"boundary\":\"ALR 331 GE\",\"field\":\"compressor_power_consumption\",\"kind\":\"reported\",\"locator\":\"R410A / ALR xxx GE / 331 / compressor power\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"kW\",\"value\":6.5},{\"as_of\":\"2015-11-27\",\"boundary\":\"Net cooling divided by total equipment input at rating point\",\"field\":\"eer\",\"kind\":\"reported\",\"locator\":\"R410A / ALR xxx GE / 331 / EER\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"kW/kW\",\"value\":5.58},{\"as_of\":\"2015-11-27\",\"boundary\":\"At stated rating point\",\"field\":\"supply_air_temperature\",\"kind\":\"reported\",\"locator\":\"R410A / ALR xxx GE / 331 / supply air\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"degC\",\"value\":20.0},{\"as_of\":\"2015-11-27\",\"boundary\":\"ALR 331 GE\",\"field\":\"circuits_compressors\",\"kind\":\"reported\",\"locator\":\"R410A / ALR xxx GE / 331 / circuits-compressors\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":null,\"value\":\"1/1\"}]","official_url":"https://www.stulz.es/fileadmin/user_upload/Documents/STULZ__TechnicalData_CyberAir_3PRO_DX_ASR-ALR.pdf","power_conditions":"400 V, three-phase, 50 Hz; cooling at 33 °C/30% RH return air, 45 °C condensing temperature and 20 Pa ESP","power_rating_kind":"Total equipment power consumption (fan plus compressor) at the stated cooling rating point","quality_status":"source_backed","record_id":"2829d4c8-cbb6-5d4c-b6d1-8bac27d58973","record_scope":"configuration","source_urls":["https://www.stulz.es/fileadmin/user_upload/Documents/STULZ__TechnicalData_CyberAir_3PRO_DX_ASR-ALR.pdf"],"sources":["stulz-cyberair-3pro-dx-asr-alr"],"updated_at":"2026-11-03T03:26:41Z","variant":"R410A; fixed-speed compressor; integrated free cooling","weight_kg":715.0,"width_mm":1750.0}
{"airflow_m3_h":10000.0,"capacity_scope":"Exact CyberAir 3PRO DX ALR 381 GE R410A fixed-speed configuration; net and total cooling remain distinct","cooling_capacity_kw":47.7,"cooling_rating_conditions":"Net sensible cooling; return air 33 °C and 30% RH; condensing temperature 45 °C; ESP 20 Pa; R410A","created_at":"2026-11-03T03:26:41Z","depth_mm":890.0,"entity_type":"equipment","equipment_category":"crac","evidence_json":"{\"airflow_m3_h\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GE / 381\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"m3/h\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GE / 381\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"cooling_capacity_kw\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GE / 381\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"kW\"},\"cooling_rating_conditions\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GE / 381\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"depth_mm\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GE / 381\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"mm\"},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GE / 381\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GE / 381\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"frequency_hz\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GE / 381\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"Hz\"},\"height_mm\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GE / 381\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"mm\"},\"input_power_kw\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GE / 381\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"kW\"},\"input_voltage_v\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GE / 381\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"V\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GE / 381\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GE / 381\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GE / 381\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GE / 381\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GE / 381\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GE / 381\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GE / 381\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GE / 381\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GE / 381\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"weight_kg\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GE / 381\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"kg\"},\"width_mm\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GE / 381\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"mm\"}}","field_sources_json":"{\"airflow_m3_h\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"capacity_scope\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"cooling_capacity_kw\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"cooling_rating_conditions\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"depth_mm\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"equipment_category\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"form_factor\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"frequency_hz\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"height_mm\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"input_power_kw\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"input_voltage_v\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"manufacturer\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"model\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"name\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"observations_json\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"official_url\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"power_conditions\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"power_rating_kind\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"record_scope\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"variant\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"weight_kg\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"width_mm\":[\"stulz-cyberair-3pro-dx-asr-alr\"]}","form_factor":"Floor-standing precision air-conditioning unit","frequency_hz":50.0,"height_mm":2495.0,"input_power_kw":9.1,"input_voltage_v":400.0,"last_verified_at":"2026-11-03T03:26:41Z","manufacturer":"STULZ","model":"ALR 381 GE","name":"STULZ CyberAir 3PRO DX ALR 381 GE R410A","notes":"Net cooling is the normalized capacity. Total sensible cooling, fan/compressor split, EER, supply-air temperature and circuit/compressor count remain exact observations. No R134a or modulating configuration is combined with this row.","observations_json":"[{\"as_of\":\"2015-11-27\",\"boundary\":\"ALR 381 GE\",\"field\":\"cooling_capacity_total_sensible\",\"kind\":\"reported\",\"locator\":\"R410A / ALR xxx GE / 381 / total cooling\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"kW\",\"value\":48.5},{\"as_of\":\"2015-11-27\",\"boundary\":\"ESP 20 Pa\",\"field\":\"fan_power_consumption\",\"kind\":\"reported\",\"locator\":\"R410A / ALR xxx GE / 381 / fan power\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"kW\",\"value\":0.8},{\"as_of\":\"2015-11-27\",\"boundary\":\"ALR 381 GE\",\"field\":\"compressor_power_consumption\",\"kind\":\"reported\",\"locator\":\"R410A / ALR xxx GE / 381 / compressor power\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"kW\",\"value\":8.3},{\"as_of\":\"2015-11-27\",\"boundary\":\"Net cooling divided by total equipment input at rating point\",\"field\":\"eer\",\"kind\":\"reported\",\"locator\":\"R410A / ALR xxx GE / 381 / EER\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"kW/kW\",\"value\":5.33},{\"as_of\":\"2015-11-27\",\"boundary\":\"At stated rating point\",\"field\":\"supply_air_temperature\",\"kind\":\"reported\",\"locator\":\"R410A / ALR xxx GE / 381 / supply air\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"degC\",\"value\":19.0},{\"as_of\":\"2015-11-27\",\"boundary\":\"ALR 381 GE\",\"field\":\"circuits_compressors\",\"kind\":\"reported\",\"locator\":\"R410A / ALR xxx GE / 381 / circuits-compressors\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":null,\"value\":\"1/1\"}]","official_url":"https://www.stulz.es/fileadmin/user_upload/Documents/STULZ__TechnicalData_CyberAir_3PRO_DX_ASR-ALR.pdf","power_conditions":"400 V, three-phase, 50 Hz; cooling at 33 °C/30% RH return air, 45 °C condensing temperature and 20 Pa ESP","power_rating_kind":"Total equipment power consumption (fan plus compressor) at the stated cooling rating point","quality_status":"source_backed","record_id":"fa812672-5926-5244-a267-ac29a659cb95","record_scope":"configuration","source_urls":["https://www.stulz.es/fileadmin/user_upload/Documents/STULZ__TechnicalData_CyberAir_3PRO_DX_ASR-ALR.pdf"],"sources":["stulz-cyberair-3pro-dx-asr-alr"],"updated_at":"2026-11-03T03:26:41Z","variant":"R410A; fixed-speed compressor; integrated free cooling","weight_kg":728.0,"width_mm":1750.0}
{"airflow_m3_h":12500.0,"capacity_scope":"Exact CyberAir 3PRO DX ALR 431 GE R410A fixed-speed configuration; net and total cooling remain distinct","cooling_capacity_kw":51.2,"cooling_rating_conditions":"Net sensible cooling; return air 33 °C and 30% RH; condensing temperature 45 °C; ESP 20 Pa; R410A","created_at":"2026-11-03T03:26:41Z","depth_mm":890.0,"entity_type":"equipment","equipment_category":"crac","evidence_json":"{\"airflow_m3_h\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GE / 431\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"m3/h\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GE / 431\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"cooling_capacity_kw\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GE / 431\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"kW\"},\"cooling_rating_conditions\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GE / 431\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"depth_mm\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GE / 431\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"mm\"},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GE / 431\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GE / 431\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"frequency_hz\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GE / 431\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"Hz\"},\"height_mm\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GE / 431\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"mm\"},\"input_power_kw\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GE / 431\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"kW\"},\"input_voltage_v\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GE / 431\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"V\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GE / 431\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GE / 431\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GE / 431\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GE / 431\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GE / 431\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GE / 431\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GE / 431\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GE / 431\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GE / 431\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"weight_kg\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GE / 431\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"kg\"},\"width_mm\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GE / 431\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"mm\"}}","field_sources_json":"{\"airflow_m3_h\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"capacity_scope\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"cooling_capacity_kw\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"cooling_rating_conditions\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"depth_mm\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"equipment_category\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"form_factor\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"frequency_hz\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"height_mm\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"input_power_kw\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"input_voltage_v\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"manufacturer\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"model\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"name\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"observations_json\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"official_url\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"power_conditions\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"power_rating_kind\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"record_scope\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"variant\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"weight_kg\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"width_mm\":[\"stulz-cyberair-3pro-dx-asr-alr\"]}","form_factor":"Floor-standing precision air-conditioning unit","frequency_hz":50.0,"height_mm":2495.0,"input_power_kw":9.4,"input_voltage_v":400.0,"last_verified_at":"2026-11-03T03:26:41Z","manufacturer":"STULZ","model":"ALR 431 GE","name":"STULZ CyberAir 3PRO DX ALR 431 GE R410A","notes":"Net cooling is the normalized capacity. Total sensible cooling, fan/compressor split, EER, supply-air temperature and circuit/compressor count remain exact observations. No R134a or modulating configuration is combined with this row.","observations_json":"[{\"as_of\":\"2015-11-27\",\"boundary\":\"ALR 431 GE\",\"field\":\"cooling_capacity_total_sensible\",\"kind\":\"reported\",\"locator\":\"R410A / ALR xxx GE / 431 / total cooling\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"kW\",\"value\":52.2},{\"as_of\":\"2015-11-27\",\"boundary\":\"ESP 20 Pa\",\"field\":\"fan_power_consumption\",\"kind\":\"reported\",\"locator\":\"R410A / ALR xxx GE / 431 / fan power\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"kW\",\"value\":1.0},{\"as_of\":\"2015-11-27\",\"boundary\":\"ALR 431 GE\",\"field\":\"compressor_power_consumption\",\"kind\":\"reported\",\"locator\":\"R410A / ALR xxx GE / 431 / compressor power\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"kW\",\"value\":8.4},{\"as_of\":\"2015-11-27\",\"boundary\":\"Net cooling divided by total equipment input at rating point\",\"field\":\"eer\",\"kind\":\"reported\",\"locator\":\"R410A / ALR xxx GE / 431 / EER\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"kW/kW\",\"value\":5.55},{\"as_of\":\"2015-11-27\",\"boundary\":\"At stated rating point\",\"field\":\"supply_air_temperature\",\"kind\":\"reported\",\"locator\":\"R410A / ALR xxx GE / 431 / supply air\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"degC\",\"value\":21.0},{\"as_of\":\"2015-11-27\",\"boundary\":\"ALR 431 GE\",\"field\":\"circuits_compressors\",\"kind\":\"reported\",\"locator\":\"R410A / ALR xxx GE / 431 / circuits-compressors\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":null,\"value\":\"1/1\"}]","official_url":"https://www.stulz.es/fileadmin/user_upload/Documents/STULZ__TechnicalData_CyberAir_3PRO_DX_ASR-ALR.pdf","power_conditions":"400 V, three-phase, 50 Hz; cooling at 33 °C/30% RH return air, 45 °C condensing temperature and 20 Pa ESP","power_rating_kind":"Total equipment power consumption (fan plus compressor) at the stated cooling rating point","quality_status":"source_backed","record_id":"de5a298a-a01b-5b49-9019-7ceef582c459","record_scope":"configuration","source_urls":["https://www.stulz.es/fileadmin/user_upload/Documents/STULZ__TechnicalData_CyberAir_3PRO_DX_ASR-ALR.pdf"],"sources":["stulz-cyberair-3pro-dx-asr-alr"],"updated_at":"2026-11-03T03:26:41Z","variant":"R410A; fixed-speed compressor; integrated free cooling","weight_kg":890.0,"width_mm":2200.0}
{"airflow_m3_h":14500.0,"capacity_scope":"Exact CyberAir 3PRO DX ALR 551 GE R410A fixed-speed configuration; net and total cooling remain distinct","cooling_capacity_kw":64.7,"cooling_rating_conditions":"Net sensible cooling; return air 33 °C and 30% RH; condensing temperature 45 °C; ESP 20 Pa; R410A","created_at":"2026-11-03T03:26:41Z","depth_mm":890.0,"entity_type":"equipment","equipment_category":"crac","evidence_json":"{\"airflow_m3_h\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GE / 551\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"m3/h\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GE / 551\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"cooling_capacity_kw\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GE / 551\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"kW\"},\"cooling_rating_conditions\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GE / 551\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"depth_mm\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GE / 551\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"mm\"},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GE / 551\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GE / 551\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"frequency_hz\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GE / 551\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"Hz\"},\"height_mm\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GE / 551\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"mm\"},\"input_power_kw\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GE / 551\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"kW\"},\"input_voltage_v\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GE / 551\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"V\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GE / 551\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GE / 551\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GE / 551\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GE / 551\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GE / 551\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GE / 551\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GE / 551\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GE / 551\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GE / 551\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"weight_kg\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GE / 551\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"kg\"},\"width_mm\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GE / 551\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"mm\"}}","field_sources_json":"{\"airflow_m3_h\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"capacity_scope\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"cooling_capacity_kw\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"cooling_rating_conditions\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"depth_mm\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"equipment_category\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"form_factor\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"frequency_hz\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"height_mm\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"input_power_kw\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"input_voltage_v\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"manufacturer\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"model\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"name\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"observations_json\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"official_url\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"power_conditions\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"power_rating_kind\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"record_scope\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"variant\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"weight_kg\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"width_mm\":[\"stulz-cyberair-3pro-dx-asr-alr\"]}","form_factor":"Floor-standing precision air-conditioning unit","frequency_hz":50.0,"height_mm":2495.0,"input_power_kw":12.9,"input_voltage_v":400.0,"last_verified_at":"2026-11-03T03:26:41Z","manufacturer":"STULZ","model":"ALR 551 GE","name":"STULZ CyberAir 3PRO DX ALR 551 GE R410A","notes":"Net cooling is the normalized capacity. Total sensible cooling, fan/compressor split, EER, supply-air temperature and circuit/compressor count remain exact observations. No R134a or modulating configuration is combined with this row.","observations_json":"[{\"as_of\":\"2015-11-27\",\"boundary\":\"ALR 551 GE\",\"field\":\"cooling_capacity_total_sensible\",\"kind\":\"reported\",\"locator\":\"R410A / ALR xxx GE / 551 / total cooling\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"kW\",\"value\":66.2},{\"as_of\":\"2015-11-27\",\"boundary\":\"ESP 20 Pa\",\"field\":\"fan_power_consumption\",\"kind\":\"reported\",\"locator\":\"R410A / ALR xxx GE / 551 / fan power\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"kW\",\"value\":1.5},{\"as_of\":\"2015-11-27\",\"boundary\":\"ALR 551 GE\",\"field\":\"compressor_power_consumption\",\"kind\":\"reported\",\"locator\":\"R410A / ALR xxx GE / 551 / compressor power\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"kW\",\"value\":11.4},{\"as_of\":\"2015-11-27\",\"boundary\":\"Net cooling divided by total equipment input at rating point\",\"field\":\"eer\",\"kind\":\"reported\",\"locator\":\"R410A / ALR xxx GE / 551 / EER\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"kW/kW\",\"value\":5.13},{\"as_of\":\"2015-11-27\",\"boundary\":\"At stated rating point\",\"field\":\"supply_air_temperature\",\"kind\":\"reported\",\"locator\":\"R410A / ALR xxx GE / 551 / supply air\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"degC\",\"value\":19.0},{\"as_of\":\"2015-11-27\",\"boundary\":\"ALR 551 GE\",\"field\":\"circuits_compressors\",\"kind\":\"reported\",\"locator\":\"R410A / ALR xxx GE / 551 / circuits-compressors\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":null,\"value\":\"1/1\"}]","official_url":"https://www.stulz.es/fileadmin/user_upload/Documents/STULZ__TechnicalData_CyberAir_3PRO_DX_ASR-ALR.pdf","power_conditions":"400 V, three-phase, 50 Hz; cooling at 33 °C/30% RH return air, 45 °C condensing temperature and 20 Pa ESP","power_rating_kind":"Total equipment power consumption (fan plus compressor) at the stated cooling rating point","quality_status":"source_backed","record_id":"47818b5f-7d6e-5ae1-a506-b2c0a2e66b93","record_scope":"configuration","source_urls":["https://www.stulz.es/fileadmin/user_upload/Documents/STULZ__TechnicalData_CyberAir_3PRO_DX_ASR-ALR.pdf"],"sources":["stulz-cyberair-3pro-dx-asr-alr"],"updated_at":"2026-11-03T03:26:41Z","variant":"R410A; fixed-speed compressor; integrated free cooling","weight_kg":893.0,"width_mm":2200.0}
{"airflow_m3_h":10000.0,"capacity_scope":"Exact CyberAir 3PRO DX ALR 422 GE R410A fixed-speed configuration; net and total cooling remain distinct","cooling_capacity_kw":43.6,"cooling_rating_conditions":"Net sensible cooling; return air 33 °C and 30% RH; condensing temperature 45 °C; ESP 20 Pa; R410A","created_at":"2026-11-03T03:26:41Z","depth_mm":890.0,"entity_type":"equipment","equipment_category":"crac","evidence_json":"{\"airflow_m3_h\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GE / 422\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"m3/h\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GE / 422\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"cooling_capacity_kw\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GE / 422\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"kW\"},\"cooling_rating_conditions\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GE / 422\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"depth_mm\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GE / 422\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"mm\"},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GE / 422\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GE / 422\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"frequency_hz\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GE / 422\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"Hz\"},\"height_mm\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GE / 422\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"mm\"},\"input_power_kw\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GE / 422\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"kW\"},\"input_voltage_v\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GE / 422\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"V\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GE / 422\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GE / 422\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GE / 422\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GE / 422\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GE / 422\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GE / 422\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GE / 422\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GE / 422\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GE / 422\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"weight_kg\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GE / 422\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"kg\"},\"width_mm\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GE / 422\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"mm\"}}","field_sources_json":"{\"airflow_m3_h\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"capacity_scope\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"cooling_capacity_kw\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"cooling_rating_conditions\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"depth_mm\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"equipment_category\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"form_factor\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"frequency_hz\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"height_mm\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"input_power_kw\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"input_voltage_v\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"manufacturer\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"model\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"name\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"observations_json\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"official_url\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"power_conditions\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"power_rating_kind\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"record_scope\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"variant\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"weight_kg\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"width_mm\":[\"stulz-cyberair-3pro-dx-asr-alr\"]}","form_factor":"Floor-standing precision air-conditioning unit","frequency_hz":50.0,"height_mm":2495.0,"input_power_kw":9.6,"input_voltage_v":400.0,"last_verified_at":"2026-11-03T03:26:41Z","manufacturer":"STULZ","model":"ALR 422 GE","name":"STULZ CyberAir 3PRO DX ALR 422 GE R410A","notes":"Net cooling is the normalized capacity. Total sensible cooling, fan/compressor split, EER, supply-air temperature and circuit/compressor count remain exact observations. No R134a or modulating configuration is combined with this row.","observations_json":"[{\"as_of\":\"2015-11-27\",\"boundary\":\"ALR 422 GE\",\"field\":\"cooling_capacity_total_sensible\",\"kind\":\"reported\",\"locator\":\"R410A / ALR xxx GE / 422 / total cooling\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"kW\",\"value\":44.2},{\"as_of\":\"2015-11-27\",\"boundary\":\"ESP 20 Pa\",\"field\":\"fan_power_consumption\",\"kind\":\"reported\",\"locator\":\"R410A / ALR xxx GE / 422 / fan power\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"kW\",\"value\":0.6},{\"as_of\":\"2015-11-27\",\"boundary\":\"ALR 422 GE\",\"field\":\"compressor_power_consumption\",\"kind\":\"reported\",\"locator\":\"R410A / ALR xxx GE / 422 / compressor power\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"kW\",\"value\":9.0},{\"as_of\":\"2015-11-27\",\"boundary\":\"Net cooling divided by total equipment input at rating point\",\"field\":\"eer\",\"kind\":\"reported\",\"locator\":\"R410A / ALR xxx GE / 422 / EER\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"kW/kW\",\"value\":4.6},{\"as_of\":\"2015-11-27\",\"boundary\":\"At stated rating point\",\"field\":\"supply_air_temperature\",\"kind\":\"reported\",\"locator\":\"R410A / ALR xxx GE / 422 / supply air\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"degC\",\"value\":20.0},{\"as_of\":\"2015-11-27\",\"boundary\":\"ALR 422 GE\",\"field\":\"circuits_compressors\",\"kind\":\"reported\",\"locator\":\"R410A / ALR xxx GE / 422 / circuits-compressors\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":null,\"value\":\"2/2\"}]","official_url":"https://www.stulz.es/fileadmin/user_upload/Documents/STULZ__TechnicalData_CyberAir_3PRO_DX_ASR-ALR.pdf","power_conditions":"400 V, three-phase, 50 Hz; cooling at 33 °C/30% RH return air, 45 °C condensing temperature and 20 Pa ESP","power_rating_kind":"Total equipment power consumption (fan plus compressor) at the stated cooling rating point","quality_status":"source_backed","record_id":"c3ac91a1-e63e-5f03-8172-fb7cf940bcba","record_scope":"configuration","source_urls":["https://www.stulz.es/fileadmin/user_upload/Documents/STULZ__TechnicalData_CyberAir_3PRO_DX_ASR-ALR.pdf"],"sources":["stulz-cyberair-3pro-dx-asr-alr"],"updated_at":"2026-11-03T03:26:41Z","variant":"R410A; fixed-speed compressor; integrated free cooling","weight_kg":923.0,"width_mm":2200.0}
{"airflow_m3_h":13700.0,"capacity_scope":"Exact CyberAir 3PRO DX ALR 532 GE R410A fixed-speed configuration; net and total cooling remain distinct","cooling_capacity_kw":63.0,"cooling_rating_conditions":"Net sensible cooling; return air 33 °C and 30% RH; condensing temperature 45 °C; ESP 20 Pa; R410A","created_at":"2026-11-03T03:26:41Z","depth_mm":890.0,"entity_type":"equipment","equipment_category":"crac","evidence_json":"{\"airflow_m3_h\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GE / 532\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"m3/h\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GE / 532\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"cooling_capacity_kw\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GE / 532\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"kW\"},\"cooling_rating_conditions\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GE / 532\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"depth_mm\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GE / 532\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"mm\"},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GE / 532\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GE / 532\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"frequency_hz\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GE / 532\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"Hz\"},\"height_mm\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GE / 532\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"mm\"},\"input_power_kw\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GE / 532\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"kW\"},\"input_voltage_v\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GE / 532\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"V\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GE / 532\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GE / 532\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GE / 532\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GE / 532\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GE / 532\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GE / 532\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GE / 532\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GE / 532\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GE / 532\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"weight_kg\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GE / 532\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"kg\"},\"width_mm\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GE / 532\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"mm\"}}","field_sources_json":"{\"airflow_m3_h\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"capacity_scope\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"cooling_capacity_kw\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"cooling_rating_conditions\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"depth_mm\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"equipment_category\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"form_factor\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"frequency_hz\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"height_mm\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"input_power_kw\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"input_voltage_v\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"manufacturer\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"model\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"name\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"observations_json\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"official_url\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"power_conditions\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"power_rating_kind\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"record_scope\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"variant\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"weight_kg\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"width_mm\":[\"stulz-cyberair-3pro-dx-asr-alr\"]}","form_factor":"Floor-standing precision air-conditioning unit","frequency_hz":50.0,"height_mm":2495.0,"input_power_kw":12.3,"input_voltage_v":400.0,"last_verified_at":"2026-11-03T03:26:41Z","manufacturer":"STULZ","model":"ALR 532 GE","name":"STULZ CyberAir 3PRO DX ALR 532 GE R410A","notes":"Net cooling is the normalized capacity. Total sensible cooling, fan/compressor split, EER, supply-air temperature and circuit/compressor count remain exact observations. No R134a or modulating configuration is combined with this row.","observations_json":"[{\"as_of\":\"2015-11-27\",\"boundary\":\"ALR 532 GE\",\"field\":\"cooling_capacity_total_sensible\",\"kind\":\"reported\",\"locator\":\"R410A / ALR xxx GE / 532 / total cooling\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"kW\",\"value\":64.3},{\"as_of\":\"2015-11-27\",\"boundary\":\"ESP 20 Pa\",\"field\":\"fan_power_consumption\",\"kind\":\"reported\",\"locator\":\"R410A / ALR xxx GE / 532 / fan power\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"kW\",\"value\":1.3},{\"as_of\":\"2015-11-27\",\"boundary\":\"ALR 532 GE\",\"field\":\"compressor_power_consumption\",\"kind\":\"reported\",\"locator\":\"R410A / ALR xxx GE / 532 / compressor power\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"kW\",\"value\":11.0},{\"as_of\":\"2015-11-27\",\"boundary\":\"Net cooling divided by total equipment input at rating point\",\"field\":\"eer\",\"kind\":\"reported\",\"locator\":\"R410A / ALR xxx GE / 532 / EER\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"kW/kW\",\"value\":5.23},{\"as_of\":\"2015-11-27\",\"boundary\":\"At stated rating point\",\"field\":\"supply_air_temperature\",\"kind\":\"reported\",\"locator\":\"R410A / ALR xxx GE / 532 / supply air\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"degC\",\"value\":19.0},{\"as_of\":\"2015-11-27\",\"boundary\":\"ALR 532 GE\",\"field\":\"circuits_compressors\",\"kind\":\"reported\",\"locator\":\"R410A / ALR xxx GE / 532 / circuits-compressors\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":null,\"value\":\"2/2\"}]","official_url":"https://www.stulz.es/fileadmin/user_upload/Documents/STULZ__TechnicalData_CyberAir_3PRO_DX_ASR-ALR.pdf","power_conditions":"400 V, three-phase, 50 Hz; cooling at 33 °C/30% RH return air, 45 °C condensing temperature and 20 Pa ESP","power_rating_kind":"Total equipment power consumption (fan plus compressor) at the stated cooling rating point","quality_status":"source_backed","record_id":"fdd4b49e-eab2-561f-be6f-e3871bf844b7","record_scope":"configuration","source_urls":["https://www.stulz.es/fileadmin/user_upload/Documents/STULZ__TechnicalData_CyberAir_3PRO_DX_ASR-ALR.pdf"],"sources":["stulz-cyberair-3pro-dx-asr-alr"],"updated_at":"2026-11-03T03:26:41Z","variant":"R410A; fixed-speed compressor; integrated free cooling","weight_kg":927.0,"width_mm":2200.0}
{"airflow_m3_h":15900.0,"capacity_scope":"Exact CyberAir 3PRO DX ALR 572 GE R410A fixed-speed configuration; net and total cooling remain distinct","cooling_capacity_kw":66.5,"cooling_rating_conditions":"Net sensible cooling; return air 33 °C and 30% RH; condensing temperature 45 °C; ESP 20 Pa; R410A","created_at":"2026-11-03T03:26:41Z","depth_mm":890.0,"entity_type":"equipment","equipment_category":"crac","evidence_json":"{\"airflow_m3_h\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GE / 572\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"m3/h\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GE / 572\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"cooling_capacity_kw\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GE / 572\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"kW\"},\"cooling_rating_conditions\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GE / 572\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"depth_mm\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GE / 572\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"mm\"},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GE / 572\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GE / 572\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"frequency_hz\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GE / 572\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"Hz\"},\"height_mm\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GE / 572\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"mm\"},\"input_power_kw\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GE / 572\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"kW\"},\"input_voltage_v\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GE / 572\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"V\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GE / 572\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GE / 572\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GE / 572\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GE / 572\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GE / 572\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GE / 572\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GE / 572\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GE / 572\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GE / 572\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"weight_kg\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GE / 572\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"kg\"},\"width_mm\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GE / 572\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"mm\"}}","field_sources_json":"{\"airflow_m3_h\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"capacity_scope\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"cooling_capacity_kw\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"cooling_rating_conditions\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"depth_mm\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"equipment_category\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"form_factor\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"frequency_hz\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"height_mm\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"input_power_kw\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"input_voltage_v\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"manufacturer\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"model\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"name\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"observations_json\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"official_url\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"power_conditions\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"power_rating_kind\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"record_scope\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"variant\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"weight_kg\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"width_mm\":[\"stulz-cyberair-3pro-dx-asr-alr\"]}","form_factor":"Floor-standing precision air-conditioning unit","frequency_hz":50.0,"height_mm":2495.0,"input_power_kw":12.5,"input_voltage_v":400.0,"last_verified_at":"2026-11-03T03:26:41Z","manufacturer":"STULZ","model":"ALR 572 GE","name":"STULZ CyberAir 3PRO DX ALR 572 GE R410A","notes":"Net cooling is the normalized capacity. Total sensible cooling, fan/compressor split, EER, supply-air temperature and circuit/compressor count remain exact observations. No R134a or modulating configuration is combined with this row.","observations_json":"[{\"as_of\":\"2015-11-27\",\"boundary\":\"ALR 572 GE\",\"field\":\"cooling_capacity_total_sensible\",\"kind\":\"reported\",\"locator\":\"R410A / ALR xxx GE / 572 / total cooling\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"kW\",\"value\":68.2},{\"as_of\":\"2015-11-27\",\"boundary\":\"ESP 20 Pa\",\"field\":\"fan_power_consumption\",\"kind\":\"reported\",\"locator\":\"R410A / ALR xxx GE / 572 / fan power\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"kW\",\"value\":1.7},{\"as_of\":\"2015-11-27\",\"boundary\":\"ALR 572 GE\",\"field\":\"compressor_power_consumption\",\"kind\":\"reported\",\"locator\":\"R410A / ALR xxx GE / 572 / compressor power\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"kW\",\"value\":10.8},{\"as_of\":\"2015-11-27\",\"boundary\":\"Net cooling divided by total equipment input at rating point\",\"field\":\"eer\",\"kind\":\"reported\",\"locator\":\"R410A / ALR xxx GE / 572 / EER\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"kW/kW\",\"value\":5.46},{\"as_of\":\"2015-11-27\",\"boundary\":\"At stated rating point\",\"field\":\"supply_air_temperature\",\"kind\":\"reported\",\"locator\":\"R410A / ALR xxx GE / 572 / supply air\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"degC\",\"value\":20.0},{\"as_of\":\"2015-11-27\",\"boundary\":\"ALR 572 GE\",\"field\":\"circuits_compressors\",\"kind\":\"reported\",\"locator\":\"R410A / ALR xxx GE / 572 / circuits-compressors\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":null,\"value\":\"2/2\"}]","official_url":"https://www.stulz.es/fileadmin/user_upload/Documents/STULZ__TechnicalData_CyberAir_3PRO_DX_ASR-ALR.pdf","power_conditions":"400 V, three-phase, 50 Hz; cooling at 33 °C/30% RH return air, 45 °C condensing temperature and 20 Pa ESP","power_rating_kind":"Total equipment power consumption (fan plus compressor) at the stated cooling rating point","quality_status":"source_backed","record_id":"e0424561-74dd-5f71-bfb5-e2cab4897197","record_scope":"configuration","source_urls":["https://www.stulz.es/fileadmin/user_upload/Documents/STULZ__TechnicalData_CyberAir_3PRO_DX_ASR-ALR.pdf"],"sources":["stulz-cyberair-3pro-dx-asr-alr"],"updated_at":"2026-11-03T03:26:41Z","variant":"R410A; fixed-speed compressor; integrated free cooling","weight_kg":1089.0,"width_mm":2550.0}
{"airflow_m3_h":19300.0,"capacity_scope":"Exact CyberAir 3PRO DX ALR 722 GE R410A fixed-speed configuration; net and total cooling remain distinct","cooling_capacity_kw":87.2,"cooling_rating_conditions":"Net sensible cooling; return air 33 °C and 30% RH; condensing temperature 45 °C; ESP 20 Pa; R410A","created_at":"2026-11-03T03:26:41Z","depth_mm":890.0,"entity_type":"equipment","equipment_category":"crac","evidence_json":"{\"airflow_m3_h\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GE / 722\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"m3/h\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GE / 722\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"cooling_capacity_kw\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GE / 722\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"kW\"},\"cooling_rating_conditions\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GE / 722\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"depth_mm\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GE / 722\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"mm\"},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GE / 722\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GE / 722\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"frequency_hz\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GE / 722\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"Hz\"},\"height_mm\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GE / 722\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"mm\"},\"input_power_kw\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GE / 722\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"kW\"},\"input_voltage_v\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GE / 722\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"V\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GE / 722\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GE / 722\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GE / 722\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GE / 722\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GE / 722\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GE / 722\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GE / 722\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GE / 722\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GE / 722\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"weight_kg\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GE / 722\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"kg\"},\"width_mm\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GE / 722\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"mm\"}}","field_sources_json":"{\"airflow_m3_h\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"capacity_scope\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"cooling_capacity_kw\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"cooling_rating_conditions\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"depth_mm\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"equipment_category\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"form_factor\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"frequency_hz\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"height_mm\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"input_power_kw\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"input_voltage_v\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"manufacturer\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"model\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"name\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"observations_json\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"official_url\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"power_conditions\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"power_rating_kind\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"record_scope\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"variant\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"weight_kg\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"width_mm\":[\"stulz-cyberair-3pro-dx-asr-alr\"]}","form_factor":"Floor-standing precision air-conditioning unit","frequency_hz":50.0,"height_mm":2495.0,"input_power_kw":18.1,"input_voltage_v":400.0,"last_verified_at":"2026-11-03T03:26:41Z","manufacturer":"STULZ","model":"ALR 722 GE","name":"STULZ CyberAir 3PRO DX ALR 722 GE R410A","notes":"Net cooling is the normalized capacity. Total sensible cooling, fan/compressor split, EER, supply-air temperature and circuit/compressor count remain exact observations. No R134a or modulating configuration is combined with this row.","observations_json":"[{\"as_of\":\"2015-11-27\",\"boundary\":\"ALR 722 GE\",\"field\":\"cooling_capacity_total_sensible\",\"kind\":\"reported\",\"locator\":\"R410A / ALR xxx GE / 722 / total cooling\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"kW\",\"value\":89.9},{\"as_of\":\"2015-11-27\",\"boundary\":\"ESP 20 Pa\",\"field\":\"fan_power_consumption\",\"kind\":\"reported\",\"locator\":\"R410A / ALR xxx GE / 722 / fan power\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"kW\",\"value\":2.7},{\"as_of\":\"2015-11-27\",\"boundary\":\"ALR 722 GE\",\"field\":\"compressor_power_consumption\",\"kind\":\"reported\",\"locator\":\"R410A / ALR xxx GE / 722 / compressor power\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"kW\",\"value\":15.4},{\"as_of\":\"2015-11-27\",\"boundary\":\"Net cooling divided by total equipment input at rating point\",\"field\":\"eer\",\"kind\":\"reported\",\"locator\":\"R410A / ALR xxx GE / 722 / EER\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"kW/kW\",\"value\":4.97},{\"as_of\":\"2015-11-27\",\"boundary\":\"At stated rating point\",\"field\":\"supply_air_temperature\",\"kind\":\"reported\",\"locator\":\"R410A / ALR xxx GE / 722 / supply air\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"degC\",\"value\":19.0},{\"as_of\":\"2015-11-27\",\"boundary\":\"ALR 722 GE\",\"field\":\"circuits_compressors\",\"kind\":\"reported\",\"locator\":\"R410A / ALR xxx GE / 722 / circuits-compressors\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":null,\"value\":\"2/2\"}]","official_url":"https://www.stulz.es/fileadmin/user_upload/Documents/STULZ__TechnicalData_CyberAir_3PRO_DX_ASR-ALR.pdf","power_conditions":"400 V, three-phase, 50 Hz; cooling at 33 °C/30% RH return air, 45 °C condensing temperature and 20 Pa ESP","power_rating_kind":"Total equipment power consumption (fan plus compressor) at the stated cooling rating point","quality_status":"source_backed","record_id":"20c8b76f-d5e0-5222-886f-806e5fb665f7","record_scope":"configuration","source_urls":["https://www.stulz.es/fileadmin/user_upload/Documents/STULZ__TechnicalData_CyberAir_3PRO_DX_ASR-ALR.pdf"],"sources":["stulz-cyberair-3pro-dx-asr-alr"],"updated_at":"2026-11-03T03:26:41Z","variant":"R410A; fixed-speed compressor; integrated free cooling","weight_kg":1104.0,"width_mm":2550.0}
{"airflow_m3_h":21000.0,"capacity_scope":"Exact CyberAir 3PRO DX ALR 822 GE R410A fixed-speed configuration; net and total cooling remain distinct","cooling_capacity_kw":96.9,"cooling_rating_conditions":"Net sensible cooling; return air 33 °C and 30% RH; condensing temperature 45 °C; ESP 20 Pa; R410A","created_at":"2026-11-03T03:26:41Z","depth_mm":980.0,"entity_type":"equipment","equipment_category":"crac","evidence_json":"{\"airflow_m3_h\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GE / 822\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"m3/h\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GE / 822\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"cooling_capacity_kw\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GE / 822\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"kW\"},\"cooling_rating_conditions\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GE / 822\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"depth_mm\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GE / 822\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"mm\"},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GE / 822\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GE / 822\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"frequency_hz\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GE / 822\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"Hz\"},\"height_mm\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GE / 822\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"mm\"},\"input_power_kw\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GE / 822\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"kW\"},\"input_voltage_v\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GE / 822\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"V\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GE / 822\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GE / 822\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GE / 822\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GE / 822\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GE / 822\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GE / 822\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GE / 822\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GE / 822\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GE / 822\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"weight_kg\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GE / 822\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"kg\"},\"width_mm\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GE / 822\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"mm\"}}","field_sources_json":"{\"airflow_m3_h\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"capacity_scope\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"cooling_capacity_kw\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"cooling_rating_conditions\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"depth_mm\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"equipment_category\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"form_factor\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"frequency_hz\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"height_mm\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"input_power_kw\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"input_voltage_v\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"manufacturer\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"model\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"name\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"observations_json\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"official_url\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"power_conditions\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"power_rating_kind\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"record_scope\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"variant\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"weight_kg\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"width_mm\":[\"stulz-cyberair-3pro-dx-asr-alr\"]}","form_factor":"Floor-standing precision air-conditioning unit","frequency_hz":50.0,"height_mm":2495.0,"input_power_kw":19.0,"input_voltage_v":400.0,"last_verified_at":"2026-11-03T03:26:41Z","manufacturer":"STULZ","model":"ALR 822 GE","name":"STULZ CyberAir 3PRO DX ALR 822 GE R410A","notes":"Net cooling is the normalized capacity. Total sensible cooling, fan/compressor split, EER, supply-air temperature and circuit/compressor count remain exact observations. No R134a or modulating configuration is combined with this row.","observations_json":"[{\"as_of\":\"2015-11-27\",\"boundary\":\"ALR 822 GE\",\"field\":\"cooling_capacity_total_sensible\",\"kind\":\"reported\",\"locator\":\"R410A / ALR xxx GE / 822 / total cooling\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"kW\",\"value\":99.3},{\"as_of\":\"2015-11-27\",\"boundary\":\"ESP 20 Pa\",\"field\":\"fan_power_consumption\",\"kind\":\"reported\",\"locator\":\"R410A / ALR xxx GE / 822 / fan power\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"kW\",\"value\":2.4},{\"as_of\":\"2015-11-27\",\"boundary\":\"ALR 822 GE\",\"field\":\"compressor_power_consumption\",\"kind\":\"reported\",\"locator\":\"R410A / ALR xxx GE / 822 / compressor power\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"kW\",\"value\":16.6},{\"as_of\":\"2015-11-27\",\"boundary\":\"Net cooling divided by total equipment input at rating point\",\"field\":\"eer\",\"kind\":\"reported\",\"locator\":\"R410A / ALR xxx GE / 822 / EER\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"kW/kW\",\"value\":5.23},{\"as_of\":\"2015-11-27\",\"boundary\":\"At stated rating point\",\"field\":\"supply_air_temperature\",\"kind\":\"reported\",\"locator\":\"R410A / ALR xxx GE / 822 / supply air\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"degC\",\"value\":19.0},{\"as_of\":\"2015-11-27\",\"boundary\":\"ALR 822 GE\",\"field\":\"circuits_compressors\",\"kind\":\"reported\",\"locator\":\"R410A / ALR xxx GE / 822 / circuits-compressors\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":null,\"value\":\"2/2\"}]","official_url":"https://www.stulz.es/fileadmin/user_upload/Documents/STULZ__TechnicalData_CyberAir_3PRO_DX_ASR-ALR.pdf","power_conditions":"400 V, three-phase, 50 Hz; cooling at 33 °C/30% RH return air, 45 °C condensing temperature and 20 Pa ESP","power_rating_kind":"Total equipment power consumption (fan plus compressor) at the stated cooling rating point","quality_status":"source_backed","record_id":"a2be4619-7fc9-5b88-a16f-1049130fc285","record_scope":"configuration","source_urls":["https://www.stulz.es/fileadmin/user_upload/Documents/STULZ__TechnicalData_CyberAir_3PRO_DX_ASR-ALR.pdf"],"sources":["stulz-cyberair-3pro-dx-asr-alr"],"updated_at":"2026-11-03T03:26:41Z","variant":"R410A; fixed-speed compressor; integrated free cooling","weight_kg":1367.0,"width_mm":3110.0}
{"airflow_m3_h":23000.0,"capacity_scope":"Exact CyberAir 3PRO DX ALR 1082 GE R410A fixed-speed configuration; net and total cooling remain distinct","cooling_capacity_kw":120.3,"cooling_rating_conditions":"Net sensible cooling; return air 33 °C and 30% RH; condensing temperature 45 °C; ESP 20 Pa; R410A","created_at":"2026-11-03T03:26:41Z","depth_mm":980.0,"entity_type":"equipment","equipment_category":"crac","evidence_json":"{\"airflow_m3_h\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GE / 1082\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"m3/h\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GE / 1082\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"cooling_capacity_kw\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GE / 1082\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"kW\"},\"cooling_rating_conditions\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GE / 1082\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"depth_mm\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GE / 1082\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"mm\"},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GE / 1082\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GE / 1082\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"frequency_hz\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GE / 1082\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"Hz\"},\"height_mm\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GE / 1082\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"mm\"},\"input_power_kw\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GE / 1082\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"kW\"},\"input_voltage_v\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GE / 1082\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"V\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GE / 1082\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GE / 1082\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GE / 1082\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GE / 1082\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GE / 1082\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GE / 1082\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GE / 1082\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GE / 1082\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GE / 1082\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"weight_kg\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GE / 1082\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"kg\"},\"width_mm\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GE / 1082\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"mm\"}}","field_sources_json":"{\"airflow_m3_h\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"capacity_scope\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"cooling_capacity_kw\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"cooling_rating_conditions\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"depth_mm\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"equipment_category\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"form_factor\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"frequency_hz\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"height_mm\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"input_power_kw\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"input_voltage_v\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"manufacturer\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"model\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"name\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"observations_json\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"official_url\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"power_conditions\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"power_rating_kind\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"record_scope\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"variant\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"weight_kg\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"width_mm\":[\"stulz-cyberair-3pro-dx-asr-alr\"]}","form_factor":"Floor-standing precision air-conditioning unit","frequency_hz":50.0,"height_mm":2495.0,"input_power_kw":25.6,"input_voltage_v":400.0,"last_verified_at":"2026-11-03T03:26:41Z","manufacturer":"STULZ","model":"ALR 1082 GE","name":"STULZ CyberAir 3PRO DX ALR 1082 GE R410A","notes":"Net cooling is the normalized capacity. Total sensible cooling, fan/compressor split, EER, supply-air temperature and circuit/compressor count remain exact observations. No R134a or modulating configuration is combined with this row.","observations_json":"[{\"as_of\":\"2015-11-27\",\"boundary\":\"ALR 1082 GE\",\"field\":\"cooling_capacity_total_sensible\",\"kind\":\"reported\",\"locator\":\"R410A / ALR xxx GE / 1082 / total cooling\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"kW\",\"value\":123.3},{\"as_of\":\"2015-11-27\",\"boundary\":\"ESP 20 Pa\",\"field\":\"fan_power_consumption\",\"kind\":\"reported\",\"locator\":\"R410A / ALR xxx GE / 1082 / fan power\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"kW\",\"value\":3.0},{\"as_of\":\"2015-11-27\",\"boundary\":\"ALR 1082 GE\",\"field\":\"compressor_power_consumption\",\"kind\":\"reported\",\"locator\":\"R410A / ALR xxx GE / 1082 / compressor power\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"kW\",\"value\":22.6},{\"as_of\":\"2015-11-27\",\"boundary\":\"Net cooling divided by total equipment input at rating point\",\"field\":\"eer\",\"kind\":\"reported\",\"locator\":\"R410A / ALR xxx GE / 1082 / EER\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"kW/kW\",\"value\":4.82},{\"as_of\":\"2015-11-27\",\"boundary\":\"At stated rating point\",\"field\":\"supply_air_temperature\",\"kind\":\"reported\",\"locator\":\"R410A / ALR xxx GE / 1082 / supply air\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"degC\",\"value\":17.0},{\"as_of\":\"2015-11-27\",\"boundary\":\"ALR 1082 GE\",\"field\":\"circuits_compressors\",\"kind\":\"reported\",\"locator\":\"R410A / ALR xxx GE / 1082 / circuits-compressors\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":null,\"value\":\"2/2\"}]","official_url":"https://www.stulz.es/fileadmin/user_upload/Documents/STULZ__TechnicalData_CyberAir_3PRO_DX_ASR-ALR.pdf","power_conditions":"400 V, three-phase, 50 Hz; cooling at 33 °C/30% RH return air, 45 °C condensing temperature and 20 Pa ESP","power_rating_kind":"Total equipment power consumption (fan plus compressor) at the stated cooling rating point","quality_status":"source_backed","record_id":"abfe5434-3959-50ae-8ff4-68c58dd69bf6","record_scope":"configuration","source_urls":["https://www.stulz.es/fileadmin/user_upload/Documents/STULZ__TechnicalData_CyberAir_3PRO_DX_ASR-ALR.pdf"],"sources":["stulz-cyberair-3pro-dx-asr-alr"],"updated_at":"2026-11-03T03:26:41Z","variant":"R410A; fixed-speed compressor; integrated free cooling","weight_kg":1381.0,"width_mm":3110.0}
{"airflow_m3_h":25500.0,"capacity_scope":"Exact CyberAir 3PRO DX ALR 1252 GE R410A fixed-speed configuration; net and total cooling remain distinct","cooling_capacity_kw":136.2,"cooling_rating_conditions":"Net sensible cooling; return air 33 °C and 30% RH; condensing temperature 45 °C; ESP 20 Pa; R410A","created_at":"2026-11-03T03:26:41Z","depth_mm":980.0,"entity_type":"equipment","equipment_category":"crac","evidence_json":"{\"airflow_m3_h\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GE / 1252\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"m3/h\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GE / 1252\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"cooling_capacity_kw\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GE / 1252\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"kW\"},\"cooling_rating_conditions\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GE / 1252\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"depth_mm\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GE / 1252\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"mm\"},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GE / 1252\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GE / 1252\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"frequency_hz\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GE / 1252\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"Hz\"},\"height_mm\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GE / 1252\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"mm\"},\"input_power_kw\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GE / 1252\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"kW\"},\"input_voltage_v\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GE / 1252\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"V\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GE / 1252\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GE / 1252\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GE / 1252\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GE / 1252\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GE / 1252\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GE / 1252\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GE / 1252\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GE / 1252\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GE / 1252\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"weight_kg\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GE / 1252\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"kg\"},\"width_mm\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GE / 1252\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"mm\"}}","field_sources_json":"{\"airflow_m3_h\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"capacity_scope\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"cooling_capacity_kw\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"cooling_rating_conditions\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"depth_mm\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"equipment_category\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"form_factor\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"frequency_hz\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"height_mm\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"input_power_kw\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"input_voltage_v\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"manufacturer\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"model\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"name\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"observations_json\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"official_url\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"power_conditions\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"power_rating_kind\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"record_scope\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"variant\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"weight_kg\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"width_mm\":[\"stulz-cyberair-3pro-dx-asr-alr\"]}","form_factor":"Floor-standing precision air-conditioning unit","frequency_hz":50.0,"height_mm":2495.0,"input_power_kw":29.6,"input_voltage_v":400.0,"last_verified_at":"2026-11-03T03:26:41Z","manufacturer":"STULZ","model":"ALR 1252 GE","name":"STULZ CyberAir 3PRO DX ALR 1252 GE R410A","notes":"Net cooling is the normalized capacity. Total sensible cooling, fan/compressor split, EER, supply-air temperature and circuit/compressor count remain exact observations. No R134a or modulating configuration is combined with this row.","observations_json":"[{\"as_of\":\"2015-11-27\",\"boundary\":\"ALR 1252 GE\",\"field\":\"cooling_capacity_total_sensible\",\"kind\":\"reported\",\"locator\":\"R410A / ALR xxx GE / 1252 / total cooling\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"kW\",\"value\":140.2},{\"as_of\":\"2015-11-27\",\"boundary\":\"ESP 20 Pa\",\"field\":\"fan_power_consumption\",\"kind\":\"reported\",\"locator\":\"R410A / ALR xxx GE / 1252 / fan power\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"kW\",\"value\":4.0},{\"as_of\":\"2015-11-27\",\"boundary\":\"ALR 1252 GE\",\"field\":\"compressor_power_consumption\",\"kind\":\"reported\",\"locator\":\"R410A / ALR xxx GE / 1252 / compressor power\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"kW\",\"value\":25.6},{\"as_of\":\"2015-11-27\",\"boundary\":\"Net cooling divided by total equipment input at rating point\",\"field\":\"eer\",\"kind\":\"reported\",\"locator\":\"R410A / ALR xxx GE / 1252 / EER\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"kW/kW\",\"value\":4.74},{\"as_of\":\"2015-11-27\",\"boundary\":\"At stated rating point\",\"field\":\"supply_air_temperature\",\"kind\":\"reported\",\"locator\":\"R410A / ALR xxx GE / 1252 / supply air\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"degC\",\"value\":17.0},{\"as_of\":\"2015-11-27\",\"boundary\":\"ALR 1252 GE\",\"field\":\"circuits_compressors\",\"kind\":\"reported\",\"locator\":\"R410A / ALR xxx GE / 1252 / circuits-compressors\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":null,\"value\":\"2/4\"}]","official_url":"https://www.stulz.es/fileadmin/user_upload/Documents/STULZ__TechnicalData_CyberAir_3PRO_DX_ASR-ALR.pdf","power_conditions":"400 V, three-phase, 50 Hz; cooling at 33 °C/30% RH return air, 45 °C condensing temperature and 20 Pa ESP","power_rating_kind":"Total equipment power consumption (fan plus compressor) at the stated cooling rating point","quality_status":"source_backed","record_id":"202cc181-420b-5394-820c-7bd0eed8bfeb","record_scope":"configuration","source_urls":["https://www.stulz.es/fileadmin/user_upload/Documents/STULZ__TechnicalData_CyberAir_3PRO_DX_ASR-ALR.pdf"],"sources":["stulz-cyberair-3pro-dx-asr-alr"],"updated_at":"2026-11-03T03:26:41Z","variant":"R410A; fixed-speed compressor; integrated free cooling","weight_kg":1405.0,"width_mm":3110.0}
