{"airflow_m3_h":7500.0,"capacity_scope":"Exact CyberAir 3PRO DX ASR 271 AS R410A modulating-EC configuration; net and total cooling remain distinct","cooling_capacity_kw":35.1,"cooling_rating_conditions":"Net sensible cooling; return air 33 °C and 30% RH; condensing temperature 45 °C; ESP 20 Pa; R410A","created_at":"2026-11-03T04:19:11Z","entity_type":"equipment","equipment_category":"crac","evidence_json":"{\"airflow_m3_h\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx AS / 271\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"m3/h\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx AS / 271\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"cooling_capacity_kw\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx AS / 271\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"kW\"},\"cooling_rating_conditions\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx AS / 271\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx AS / 271\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx AS / 271\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"frequency_hz\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx AS / 271\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"Hz\"},\"input_power_kw\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx AS / 271\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"kW\"},\"input_voltage_v\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx AS / 271\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"V\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx AS / 271\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx AS / 271\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx AS / 271\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx AS / 271\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx AS / 271\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx AS / 271\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx AS / 271\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx AS / 271\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx AS / 271\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"weight_kg\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx AS / 271\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"kg\"}}","field_sources_json":"{\"airflow_m3_h\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"capacity_scope\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"cooling_capacity_kw\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"cooling_rating_conditions\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"equipment_category\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"form_factor\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"frequency_hz\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"input_power_kw\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"input_voltage_v\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"manufacturer\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"model\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"name\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"observations_json\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"official_url\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"power_conditions\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"power_rating_kind\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"record_scope\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"variant\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"weight_kg\":[\"stulz-cyberair-3pro-dx-asr-alr\"]}","form_factor":"Floor-standing precision air-conditioning unit","frequency_hz":50.0,"input_power_kw":8.8,"input_voltage_v":400.0,"last_verified_at":"2026-11-03T04:19:11Z","manufacturer":"STULZ","model":"ASR 271 AS","name":"STULZ CyberAir 3PRO DX ASR 271 AS R410A","notes":"Net cooling is the normalized capacity. Total sensible cooling, fan/compressor split, EER, supply-air temperature and circuit count remain exact observations. Grouped size/dimension mappings are not normalized where the extracted table does not unambiguously assign each model. No fixed-speed or R134a configuration is combined.","observations_json":"[{\"as_of\":\"2015-11-27\",\"boundary\":\"ASR 271 AS\",\"field\":\"cooling_total_kw\",\"kind\":\"reported\",\"locator\":\"R410A / ASR xxx AS / 271 / total cooling\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"kW\",\"value\":36.2},{\"as_of\":\"2015-11-27\",\"boundary\":\"ASR 271 AS\",\"field\":\"fan_power_kw\",\"kind\":\"reported\",\"locator\":\"R410A / ASR xxx AS / 271 / fan power\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"kW\",\"value\":1.1},{\"as_of\":\"2015-11-27\",\"boundary\":\"ASR 271 AS\",\"field\":\"compressor_power_kw\",\"kind\":\"reported\",\"locator\":\"R410A / ASR xxx AS / 271 / compressor power\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"kW\",\"value\":7.7},{\"as_of\":\"2015-11-27\",\"boundary\":\"ASR 271 AS\",\"field\":\"eer_kw_per_kw\",\"kind\":\"reported\",\"locator\":\"R410A / ASR xxx AS / 271 / EER\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"kW/kW\",\"value\":4.11},{\"as_of\":\"2015-11-27\",\"boundary\":\"ASR 271 AS\",\"field\":\"supply_air_temperature_c\",\"kind\":\"reported\",\"locator\":\"R410A / ASR xxx AS / 271 / supply air\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"degC\",\"value\":19.0},{\"as_of\":\"2015-11-27\",\"boundary\":\"ASR 271 AS\",\"field\":\"circuits_compressors\",\"kind\":\"reported\",\"locator\":\"R410A / ASR xxx AS / 271 / circuits-compressors\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":null,\"value\":\"1/1\"}]","official_url":"https://www.stulz.es/fileadmin/user_upload/Documents/STULZ__TechnicalData_CyberAir_3PRO_DX_ASR-ALR.pdf","power_conditions":"400 V, three-phase, 50 Hz; cooling at 33 °C/30% RH return air, 45 °C condensing temperature and 20 Pa ESP","power_rating_kind":"Total equipment power consumption (fan plus compressor) at the stated cooling rating point","quality_status":"source_backed","record_id":"5ee10a90-a8ff-5144-b991-2100139ebef5","record_scope":"configuration","source_urls":["https://www.stulz.es/fileadmin/user_upload/Documents/STULZ__TechnicalData_CyberAir_3PRO_DX_ASR-ALR.pdf"],"sources":["stulz-cyberair-3pro-dx-asr-alr"],"updated_at":"2026-11-03T04:19:11Z","variant":"R410A; modulating EC compressor; air cooled","weight_kg":405.0}
{"airflow_m3_h":11500.0,"capacity_scope":"Exact CyberAir 3PRO DX ASR 401 AS R410A modulating-EC configuration; net and total cooling remain distinct","cooling_capacity_kw":54.0,"cooling_rating_conditions":"Net sensible cooling; return air 33 °C and 30% RH; condensing temperature 45 °C; ESP 20 Pa; R410A","created_at":"2026-11-03T04:19:11Z","entity_type":"equipment","equipment_category":"crac","evidence_json":"{\"airflow_m3_h\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx AS / 401\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"m3/h\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx AS / 401\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"cooling_capacity_kw\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx AS / 401\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"kW\"},\"cooling_rating_conditions\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx AS / 401\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx AS / 401\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx AS / 401\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"frequency_hz\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx AS / 401\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"Hz\"},\"input_power_kw\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx AS / 401\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"kW\"},\"input_voltage_v\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx AS / 401\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"V\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx AS / 401\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx AS / 401\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx AS / 401\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx AS / 401\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx AS / 401\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx AS / 401\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx AS / 401\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx AS / 401\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx AS / 401\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"weight_kg\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx AS / 401\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"kg\"}}","field_sources_json":"{\"airflow_m3_h\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"capacity_scope\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"cooling_capacity_kw\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"cooling_rating_conditions\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"equipment_category\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"form_factor\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"frequency_hz\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"input_power_kw\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"input_voltage_v\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"manufacturer\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"model\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"name\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"observations_json\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"official_url\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"power_conditions\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"power_rating_kind\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"record_scope\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"variant\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"weight_kg\":[\"stulz-cyberair-3pro-dx-asr-alr\"]}","form_factor":"Floor-standing precision air-conditioning unit","frequency_hz":50.0,"input_power_kw":14.4,"input_voltage_v":400.0,"last_verified_at":"2026-11-03T04:19:11Z","manufacturer":"STULZ","model":"ASR 401 AS","name":"STULZ CyberAir 3PRO DX ASR 401 AS R410A","notes":"Net cooling is the normalized capacity. Total sensible cooling, fan/compressor split, EER, supply-air temperature and circuit count remain exact observations. Grouped size/dimension mappings are not normalized where the extracted table does not unambiguously assign each model. No fixed-speed or R134a configuration is combined.","observations_json":"[{\"as_of\":\"2015-11-27\",\"boundary\":\"ASR 401 AS\",\"field\":\"cooling_total_kw\",\"kind\":\"reported\",\"locator\":\"R410A / ASR xxx AS / 401 / total cooling\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"kW\",\"value\":55.9},{\"as_of\":\"2015-11-27\",\"boundary\":\"ASR 401 AS\",\"field\":\"fan_power_kw\",\"kind\":\"reported\",\"locator\":\"R410A / ASR xxx AS / 401 / fan power\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"kW\",\"value\":1.9},{\"as_of\":\"2015-11-27\",\"boundary\":\"ASR 401 AS\",\"field\":\"compressor_power_kw\",\"kind\":\"reported\",\"locator\":\"R410A / ASR xxx AS / 401 / compressor power\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"kW\",\"value\":12.5},{\"as_of\":\"2015-11-27\",\"boundary\":\"ASR 401 AS\",\"field\":\"eer_kw_per_kw\",\"kind\":\"reported\",\"locator\":\"R410A / ASR xxx AS / 401 / EER\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"kW/kW\",\"value\":3.88},{\"as_of\":\"2015-11-27\",\"boundary\":\"ASR 401 AS\",\"field\":\"supply_air_temperature_c\",\"kind\":\"reported\",\"locator\":\"R410A / ASR xxx AS / 401 / supply air\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"degC\",\"value\":19.0},{\"as_of\":\"2015-11-27\",\"boundary\":\"ASR 401 AS\",\"field\":\"circuits_compressors\",\"kind\":\"reported\",\"locator\":\"R410A / ASR xxx AS / 401 / circuits-compressors\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":null,\"value\":\"1/1\"}]","official_url":"https://www.stulz.es/fileadmin/user_upload/Documents/STULZ__TechnicalData_CyberAir_3PRO_DX_ASR-ALR.pdf","power_conditions":"400 V, three-phase, 50 Hz; cooling at 33 °C/30% RH return air, 45 °C condensing temperature and 20 Pa ESP","power_rating_kind":"Total equipment power consumption (fan plus compressor) at the stated cooling rating point","quality_status":"source_backed","record_id":"2b5effaf-bcd3-54bd-9272-e579d85c8e70","record_scope":"configuration","source_urls":["https://www.stulz.es/fileadmin/user_upload/Documents/STULZ__TechnicalData_CyberAir_3PRO_DX_ASR-ALR.pdf"],"sources":["stulz-cyberair-3pro-dx-asr-alr"],"updated_at":"2026-11-03T04:19:11Z","variant":"R410A; modulating EC compressor; air cooled","weight_kg":549.0}
{"airflow_m3_h":17000.0,"capacity_scope":"Exact CyberAir 3PRO DX ASR 511 AS R410A modulating-EC configuration; net and total cooling remain distinct","cooling_capacity_kw":67.0,"cooling_rating_conditions":"Net sensible cooling; return air 33 °C and 30% RH; condensing temperature 45 °C; ESP 20 Pa; R410A","created_at":"2026-11-03T04:19:11Z","entity_type":"equipment","equipment_category":"crac","evidence_json":"{\"airflow_m3_h\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx AS / 511\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"m3/h\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx AS / 511\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"cooling_capacity_kw\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx AS / 511\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"kW\"},\"cooling_rating_conditions\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx AS / 511\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx AS / 511\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx AS / 511\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"frequency_hz\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx AS / 511\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"Hz\"},\"input_power_kw\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx AS / 511\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"kW\"},\"input_voltage_v\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx AS / 511\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"V\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx AS / 511\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx AS / 511\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx AS / 511\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx AS / 511\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx AS / 511\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx AS / 511\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx AS / 511\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx AS / 511\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx AS / 511\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"weight_kg\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx AS / 511\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"kg\"}}","field_sources_json":"{\"airflow_m3_h\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"capacity_scope\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"cooling_capacity_kw\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"cooling_rating_conditions\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"equipment_category\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"form_factor\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"frequency_hz\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"input_power_kw\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"input_voltage_v\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"manufacturer\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"model\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"name\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"observations_json\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"official_url\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"power_conditions\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"power_rating_kind\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"record_scope\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"variant\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"weight_kg\":[\"stulz-cyberair-3pro-dx-asr-alr\"]}","form_factor":"Floor-standing precision air-conditioning unit","frequency_hz":50.0,"input_power_kw":16.5,"input_voltage_v":400.0,"last_verified_at":"2026-11-03T04:19:11Z","manufacturer":"STULZ","model":"ASR 511 AS","name":"STULZ CyberAir 3PRO DX ASR 511 AS R410A","notes":"Net cooling is the normalized capacity. Total sensible cooling, fan/compressor split, EER, supply-air temperature and circuit count remain exact observations. Grouped size/dimension mappings are not normalized where the extracted table does not unambiguously assign each model. No fixed-speed or R134a configuration is combined.","observations_json":"[{\"as_of\":\"2015-11-27\",\"boundary\":\"ASR 511 AS\",\"field\":\"cooling_total_kw\",\"kind\":\"reported\",\"locator\":\"R410A / ASR xxx AS / 511 / total cooling\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"kW\",\"value\":69.9},{\"as_of\":\"2015-11-27\",\"boundary\":\"ASR 511 AS\",\"field\":\"fan_power_kw\",\"kind\":\"reported\",\"locator\":\"R410A / ASR xxx AS / 511 / fan power\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"kW\",\"value\":2.9},{\"as_of\":\"2015-11-27\",\"boundary\":\"ASR 511 AS\",\"field\":\"compressor_power_kw\",\"kind\":\"reported\",\"locator\":\"R410A / ASR xxx AS / 511 / compressor power\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"kW\",\"value\":13.6},{\"as_of\":\"2015-11-27\",\"boundary\":\"ASR 511 AS\",\"field\":\"eer_kw_per_kw\",\"kind\":\"reported\",\"locator\":\"R410A / ASR xxx AS / 511 / EER\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"kW/kW\",\"value\":4.24},{\"as_of\":\"2015-11-27\",\"boundary\":\"ASR 511 AS\",\"field\":\"supply_air_temperature_c\",\"kind\":\"reported\",\"locator\":\"R410A / ASR xxx AS / 511 / supply air\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"degC\",\"value\":21.0},{\"as_of\":\"2015-11-27\",\"boundary\":\"ASR 511 AS\",\"field\":\"circuits_compressors\",\"kind\":\"reported\",\"locator\":\"R410A / ASR xxx AS / 511 / circuits-compressors\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":null,\"value\":\"1/1\"}]","official_url":"https://www.stulz.es/fileadmin/user_upload/Documents/STULZ__TechnicalData_CyberAir_3PRO_DX_ASR-ALR.pdf","power_conditions":"400 V, three-phase, 50 Hz; cooling at 33 °C/30% RH return air, 45 °C condensing temperature and 20 Pa ESP","power_rating_kind":"Total equipment power consumption (fan plus compressor) at the stated cooling rating point","quality_status":"source_backed","record_id":"90e0fad4-33a9-5fb3-b001-8736d41678c9","record_scope":"configuration","source_urls":["https://www.stulz.es/fileadmin/user_upload/Documents/STULZ__TechnicalData_CyberAir_3PRO_DX_ASR-ALR.pdf"],"sources":["stulz-cyberair-3pro-dx-asr-alr"],"updated_at":"2026-11-03T04:19:11Z","variant":"R410A; modulating EC compressor; air cooled","weight_kg":638.0}
{"airflow_m3_h":17500.0,"capacity_scope":"Exact CyberAir 3PRO DX ASR 542 AS R410A modulating-EC configuration; net and total cooling remain distinct","cooling_capacity_kw":69.7,"cooling_rating_conditions":"Net sensible cooling; return air 33 °C and 30% RH; condensing temperature 45 °C; ESP 20 Pa; R410A","created_at":"2026-11-03T04:19:11Z","entity_type":"equipment","equipment_category":"crac","evidence_json":"{\"airflow_m3_h\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx AS / 542\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"m3/h\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx AS / 542\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"cooling_capacity_kw\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx AS / 542\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"kW\"},\"cooling_rating_conditions\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx AS / 542\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx AS / 542\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx AS / 542\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"frequency_hz\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx AS / 542\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"Hz\"},\"input_power_kw\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx AS / 542\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"kW\"},\"input_voltage_v\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx AS / 542\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"V\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx AS / 542\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx AS / 542\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx AS / 542\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx AS / 542\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx AS / 542\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx AS / 542\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx AS / 542\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx AS / 542\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx AS / 542\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"weight_kg\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx AS / 542\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"kg\"}}","field_sources_json":"{\"airflow_m3_h\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"capacity_scope\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"cooling_capacity_kw\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"cooling_rating_conditions\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"equipment_category\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"form_factor\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"frequency_hz\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"input_power_kw\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"input_voltage_v\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"manufacturer\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"model\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"name\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"observations_json\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"official_url\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"power_conditions\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"power_rating_kind\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"record_scope\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"variant\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"weight_kg\":[\"stulz-cyberair-3pro-dx-asr-alr\"]}","form_factor":"Floor-standing precision air-conditioning unit","frequency_hz":50.0,"input_power_kw":16.5,"input_voltage_v":400.0,"last_verified_at":"2026-11-03T04:19:11Z","manufacturer":"STULZ","model":"ASR 542 AS","name":"STULZ CyberAir 3PRO DX ASR 542 AS R410A","notes":"Net cooling is the normalized capacity. Total sensible cooling, fan/compressor split, EER, supply-air temperature and circuit count remain exact observations. Grouped size/dimension mappings are not normalized where the extracted table does not unambiguously assign each model. No fixed-speed or R134a configuration is combined.","observations_json":"[{\"as_of\":\"2015-11-27\",\"boundary\":\"ASR 542 AS\",\"field\":\"cooling_total_kw\",\"kind\":\"reported\",\"locator\":\"R410A / ASR xxx AS / 542 / total cooling\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"kW\",\"value\":73.2},{\"as_of\":\"2015-11-27\",\"boundary\":\"ASR 542 AS\",\"field\":\"fan_power_kw\",\"kind\":\"reported\",\"locator\":\"R410A / ASR xxx AS / 542 / fan power\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"kW\",\"value\":3.5},{\"as_of\":\"2015-11-27\",\"boundary\":\"ASR 542 AS\",\"field\":\"compressor_power_kw\",\"kind\":\"reported\",\"locator\":\"R410A / ASR xxx AS / 542 / compressor power\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"kW\",\"value\":13.0},{\"as_of\":\"2015-11-27\",\"boundary\":\"ASR 542 AS\",\"field\":\"eer_kw_per_kw\",\"kind\":\"reported\",\"locator\":\"R410A / ASR xxx AS / 542 / EER\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"kW/kW\",\"value\":4.44},{\"as_of\":\"2015-11-27\",\"boundary\":\"ASR 542 AS\",\"field\":\"supply_air_temperature_c\",\"kind\":\"reported\",\"locator\":\"R410A / ASR xxx AS / 542 / supply air\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"degC\",\"value\":21.0},{\"as_of\":\"2015-11-27\",\"boundary\":\"ASR 542 AS\",\"field\":\"circuits_compressors\",\"kind\":\"reported\",\"locator\":\"R410A / ASR xxx AS / 542 / circuits-compressors\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":null,\"value\":\"2/2\"}]","official_url":"https://www.stulz.es/fileadmin/user_upload/Documents/STULZ__TechnicalData_CyberAir_3PRO_DX_ASR-ALR.pdf","power_conditions":"400 V, three-phase, 50 Hz; cooling at 33 °C/30% RH return air, 45 °C condensing temperature and 20 Pa ESP","power_rating_kind":"Total equipment power consumption (fan plus compressor) at the stated cooling rating point","quality_status":"source_backed","record_id":"9b23bbe8-60eb-568d-86c8-4cda7b366697","record_scope":"configuration","source_urls":["https://www.stulz.es/fileadmin/user_upload/Documents/STULZ__TechnicalData_CyberAir_3PRO_DX_ASR-ALR.pdf"],"sources":["stulz-cyberair-3pro-dx-asr-alr"],"updated_at":"2026-11-03T04:19:11Z","variant":"R410A; modulating EC compressor; air cooled","weight_kg":672.0}
{"airflow_m3_h":19000.0,"capacity_scope":"Exact CyberAir 3PRO DX ASR 742 AS R410A modulating-EC configuration; net and total cooling remain distinct","cooling_capacity_kw":94.3,"cooling_rating_conditions":"Net sensible cooling; return air 33 °C and 30% RH; condensing temperature 45 °C; ESP 20 Pa; R410A","created_at":"2026-11-03T04:19:11Z","entity_type":"equipment","equipment_category":"crac","evidence_json":"{\"airflow_m3_h\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx AS / 742\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"m3/h\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx AS / 742\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"cooling_capacity_kw\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx AS / 742\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"kW\"},\"cooling_rating_conditions\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx AS / 742\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx AS / 742\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx AS / 742\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"frequency_hz\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx AS / 742\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"Hz\"},\"input_power_kw\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx AS / 742\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"kW\"},\"input_voltage_v\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx AS / 742\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"V\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx AS / 742\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx AS / 742\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx AS / 742\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx AS / 742\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx AS / 742\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx AS / 742\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx AS / 742\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx AS / 742\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx AS / 742\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"weight_kg\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx AS / 742\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"kg\"}}","field_sources_json":"{\"airflow_m3_h\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"capacity_scope\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"cooling_capacity_kw\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"cooling_rating_conditions\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"equipment_category\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"form_factor\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"frequency_hz\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"input_power_kw\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"input_voltage_v\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"manufacturer\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"model\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"name\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"observations_json\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"official_url\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"power_conditions\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"power_rating_kind\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"record_scope\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"variant\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"weight_kg\":[\"stulz-cyberair-3pro-dx-asr-alr\"]}","form_factor":"Floor-standing precision air-conditioning unit","frequency_hz":50.0,"input_power_kw":25.3,"input_voltage_v":400.0,"last_verified_at":"2026-11-03T04:19:11Z","manufacturer":"STULZ","model":"ASR 742 AS","name":"STULZ CyberAir 3PRO DX ASR 742 AS R410A","notes":"Net cooling is the normalized capacity. Total sensible cooling, fan/compressor split, EER, supply-air temperature and circuit count remain exact observations. Grouped size/dimension mappings are not normalized where the extracted table does not unambiguously assign each model. No fixed-speed or R134a configuration is combined.","observations_json":"[{\"as_of\":\"2015-11-27\",\"boundary\":\"ASR 742 AS\",\"field\":\"cooling_total_kw\",\"kind\":\"reported\",\"locator\":\"R410A / ASR xxx AS / 742 / total cooling\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"kW\",\"value\":98.7},{\"as_of\":\"2015-11-27\",\"boundary\":\"ASR 742 AS\",\"field\":\"fan_power_kw\",\"kind\":\"reported\",\"locator\":\"R410A / ASR xxx AS / 742 / fan power\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"kW\",\"value\":4.4},{\"as_of\":\"2015-11-27\",\"boundary\":\"ASR 742 AS\",\"field\":\"compressor_power_kw\",\"kind\":\"reported\",\"locator\":\"R410A / ASR xxx AS / 742 / compressor power\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"kW\",\"value\":20.9},{\"as_of\":\"2015-11-27\",\"boundary\":\"ASR 742 AS\",\"field\":\"eer_kw_per_kw\",\"kind\":\"reported\",\"locator\":\"R410A / ASR xxx AS / 742 / EER\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"kW/kW\",\"value\":3.9},{\"as_of\":\"2015-11-27\",\"boundary\":\"ASR 742 AS\",\"field\":\"supply_air_temperature_c\",\"kind\":\"reported\",\"locator\":\"R410A / ASR xxx AS / 742 / supply air\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"degC\",\"value\":18.0},{\"as_of\":\"2015-11-27\",\"boundary\":\"ASR 742 AS\",\"field\":\"circuits_compressors\",\"kind\":\"reported\",\"locator\":\"R410A / ASR xxx AS / 742 / circuits-compressors\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":null,\"value\":\"2/2\"}]","official_url":"https://www.stulz.es/fileadmin/user_upload/Documents/STULZ__TechnicalData_CyberAir_3PRO_DX_ASR-ALR.pdf","power_conditions":"400 V, three-phase, 50 Hz; cooling at 33 °C/30% RH return air, 45 °C condensing temperature and 20 Pa ESP","power_rating_kind":"Total equipment power consumption (fan plus compressor) at the stated cooling rating point","quality_status":"source_backed","record_id":"2d4e8418-4374-53c9-b20a-a71f044db331","record_scope":"configuration","source_urls":["https://www.stulz.es/fileadmin/user_upload/Documents/STULZ__TechnicalData_CyberAir_3PRO_DX_ASR-ALR.pdf"],"sources":["stulz-cyberair-3pro-dx-asr-alr"],"updated_at":"2026-11-03T04:19:11Z","variant":"R410A; modulating EC compressor; air cooled","weight_kg":672.0}
{"airflow_m3_h":19000.0,"capacity_scope":"Exact CyberAir 3PRO DX ASR 552 AS R410A modulating-EC configuration; net and total cooling remain distinct","cooling_capacity_kw":87.4,"cooling_rating_conditions":"Net sensible cooling; return air 33 °C and 30% RH; condensing temperature 45 °C; ESP 20 Pa; R410A","created_at":"2026-11-03T04:19:11Z","entity_type":"equipment","equipment_category":"crac","evidence_json":"{\"airflow_m3_h\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx AS / 552\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"m3/h\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx AS / 552\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"cooling_capacity_kw\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx AS / 552\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"kW\"},\"cooling_rating_conditions\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx AS / 552\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx AS / 552\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx AS / 552\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"frequency_hz\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx AS / 552\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"Hz\"},\"input_power_kw\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx AS / 552\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"kW\"},\"input_voltage_v\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx AS / 552\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"V\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx AS / 552\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx AS / 552\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx AS / 552\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx AS / 552\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx AS / 552\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx AS / 552\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx AS / 552\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx AS / 552\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx AS / 552\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"weight_kg\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx AS / 552\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"kg\"}}","field_sources_json":"{\"airflow_m3_h\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"capacity_scope\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"cooling_capacity_kw\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"cooling_rating_conditions\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"equipment_category\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"form_factor\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"frequency_hz\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"input_power_kw\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"input_voltage_v\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"manufacturer\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"model\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"name\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"observations_json\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"official_url\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"power_conditions\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"power_rating_kind\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"record_scope\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"variant\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"weight_kg\":[\"stulz-cyberair-3pro-dx-asr-alr\"]}","form_factor":"Floor-standing precision air-conditioning unit","frequency_hz":50.0,"input_power_kw":20.2,"input_voltage_v":400.0,"last_verified_at":"2026-11-03T04:19:11Z","manufacturer":"STULZ","model":"ASR 552 AS","name":"STULZ CyberAir 3PRO DX ASR 552 AS R410A","notes":"Net cooling is the normalized capacity. Total sensible cooling, fan/compressor split, EER, supply-air temperature and circuit count remain exact observations. Grouped size/dimension mappings are not normalized where the extracted table does not unambiguously assign each model. No fixed-speed or R134a configuration is combined.","observations_json":"[{\"as_of\":\"2015-11-27\",\"boundary\":\"ASR 552 AS\",\"field\":\"cooling_total_kw\",\"kind\":\"reported\",\"locator\":\"R410A / ASR xxx AS / 552 / total cooling\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"kW\",\"value\":90.4},{\"as_of\":\"2015-11-27\",\"boundary\":\"ASR 552 AS\",\"field\":\"fan_power_kw\",\"kind\":\"reported\",\"locator\":\"R410A / ASR xxx AS / 552 / fan power\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"kW\",\"value\":3.0},{\"as_of\":\"2015-11-27\",\"boundary\":\"ASR 552 AS\",\"field\":\"compressor_power_kw\",\"kind\":\"reported\",\"locator\":\"R410A / ASR xxx AS / 552 / compressor power\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"kW\",\"value\":17.2},{\"as_of\":\"2015-11-27\",\"boundary\":\"ASR 552 AS\",\"field\":\"eer_kw_per_kw\",\"kind\":\"reported\",\"locator\":\"R410A / ASR xxx AS / 552 / EER\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"kW/kW\",\"value\":4.48},{\"as_of\":\"2015-11-27\",\"boundary\":\"ASR 552 AS\",\"field\":\"supply_air_temperature_c\",\"kind\":\"reported\",\"locator\":\"R410A / ASR xxx AS / 552 / supply air\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"degC\",\"value\":19.0},{\"as_of\":\"2015-11-27\",\"boundary\":\"ASR 552 AS\",\"field\":\"circuits_compressors\",\"kind\":\"reported\",\"locator\":\"R410A / ASR xxx AS / 552 / circuits-compressors\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":null,\"value\":\"2/2\"}]","official_url":"https://www.stulz.es/fileadmin/user_upload/Documents/STULZ__TechnicalData_CyberAir_3PRO_DX_ASR-ALR.pdf","power_conditions":"400 V, three-phase, 50 Hz; cooling at 33 °C/30% RH return air, 45 °C condensing temperature and 20 Pa ESP","power_rating_kind":"Total equipment power consumption (fan plus compressor) at the stated cooling rating point","quality_status":"source_backed","record_id":"cb9df1db-c3c7-5cb1-bf3d-19bd947ed669","record_scope":"configuration","source_urls":["https://www.stulz.es/fileadmin/user_upload/Documents/STULZ__TechnicalData_CyberAir_3PRO_DX_ASR-ALR.pdf"],"sources":["stulz-cyberair-3pro-dx-asr-alr"],"updated_at":"2026-11-03T04:19:11Z","variant":"R410A; modulating EC compressor; air cooled","weight_kg":818.0}
{"airflow_m3_h":21500.0,"capacity_scope":"Exact CyberAir 3PRO DX ASR 732 AS R410A modulating-EC configuration; net and total cooling remain distinct","cooling_capacity_kw":97.2,"cooling_rating_conditions":"Net sensible cooling; return air 33 °C and 30% RH; condensing temperature 45 °C; ESP 20 Pa; R410A","created_at":"2026-11-03T04:19:11Z","entity_type":"equipment","equipment_category":"crac","evidence_json":"{\"airflow_m3_h\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx AS / 732\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"m3/h\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx AS / 732\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"cooling_capacity_kw\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx AS / 732\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"kW\"},\"cooling_rating_conditions\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx AS / 732\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx AS / 732\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx AS / 732\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"frequency_hz\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx AS / 732\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"Hz\"},\"input_power_kw\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx AS / 732\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"kW\"},\"input_voltage_v\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx AS / 732\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"V\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx AS / 732\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx AS / 732\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx AS / 732\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx AS / 732\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx AS / 732\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx AS / 732\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx AS / 732\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx AS / 732\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx AS / 732\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"weight_kg\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx AS / 732\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"kg\"}}","field_sources_json":"{\"airflow_m3_h\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"capacity_scope\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"cooling_capacity_kw\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"cooling_rating_conditions\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"equipment_category\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"form_factor\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"frequency_hz\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"input_power_kw\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"input_voltage_v\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"manufacturer\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"model\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"name\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"observations_json\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"official_url\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"power_conditions\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"power_rating_kind\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"record_scope\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"variant\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"weight_kg\":[\"stulz-cyberair-3pro-dx-asr-alr\"]}","form_factor":"Floor-standing precision air-conditioning unit","frequency_hz":50.0,"input_power_kw":25.1,"input_voltage_v":400.0,"last_verified_at":"2026-11-03T04:19:11Z","manufacturer":"STULZ","model":"ASR 732 AS","name":"STULZ CyberAir 3PRO DX ASR 732 AS R410A","notes":"Net cooling is the normalized capacity. Total sensible cooling, fan/compressor split, EER, supply-air temperature and circuit count remain exact observations. Grouped size/dimension mappings are not normalized where the extracted table does not unambiguously assign each model. No fixed-speed or R134a configuration is combined.","observations_json":"[{\"as_of\":\"2015-11-27\",\"boundary\":\"ASR 732 AS\",\"field\":\"cooling_total_kw\",\"kind\":\"reported\",\"locator\":\"R410A / ASR xxx AS / 732 / total cooling\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"kW\",\"value\":101.4},{\"as_of\":\"2015-11-27\",\"boundary\":\"ASR 732 AS\",\"field\":\"fan_power_kw\",\"kind\":\"reported\",\"locator\":\"R410A / ASR xxx AS / 732 / fan power\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"kW\",\"value\":4.2},{\"as_of\":\"2015-11-27\",\"boundary\":\"ASR 732 AS\",\"field\":\"compressor_power_kw\",\"kind\":\"reported\",\"locator\":\"R410A / ASR xxx AS / 732 / compressor power\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"kW\",\"value\":20.9},{\"as_of\":\"2015-11-27\",\"boundary\":\"ASR 732 AS\",\"field\":\"eer_kw_per_kw\",\"kind\":\"reported\",\"locator\":\"R410A / ASR xxx AS / 732 / EER\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"kW/kW\",\"value\":4.04},{\"as_of\":\"2015-11-27\",\"boundary\":\"ASR 732 AS\",\"field\":\"supply_air_temperature_c\",\"kind\":\"reported\",\"locator\":\"R410A / ASR xxx AS / 732 / supply air\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"degC\",\"value\":19.0},{\"as_of\":\"2015-11-27\",\"boundary\":\"ASR 732 AS\",\"field\":\"circuits_compressors\",\"kind\":\"reported\",\"locator\":\"R410A / ASR xxx AS / 732 / circuits-compressors\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":null,\"value\":\"2/2\"}]","official_url":"https://www.stulz.es/fileadmin/user_upload/Documents/STULZ__TechnicalData_CyberAir_3PRO_DX_ASR-ALR.pdf","power_conditions":"400 V, three-phase, 50 Hz; cooling at 33 °C/30% RH return air, 45 °C condensing temperature and 20 Pa ESP","power_rating_kind":"Total equipment power consumption (fan plus compressor) at the stated cooling rating point","quality_status":"source_backed","record_id":"598477a4-5cbf-52aa-92c3-f2fa8826705e","record_scope":"configuration","source_urls":["https://www.stulz.es/fileadmin/user_upload/Documents/STULZ__TechnicalData_CyberAir_3PRO_DX_ASR-ALR.pdf"],"sources":["stulz-cyberair-3pro-dx-asr-alr"],"updated_at":"2026-11-03T04:19:11Z","variant":"R410A; modulating EC compressor; air cooled","weight_kg":825.0}
{"airflow_m3_h":23000.0,"capacity_scope":"Exact CyberAir 3PRO DX ASR 832 AS R410A modulating-EC configuration; net and total cooling remain distinct","cooling_capacity_kw":102.7,"cooling_rating_conditions":"Net sensible cooling; return air 33 °C and 30% RH; condensing temperature 45 °C; ESP 20 Pa; R410A","created_at":"2026-11-03T04:19:11Z","entity_type":"equipment","equipment_category":"crac","evidence_json":"{\"airflow_m3_h\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx AS / 832\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"m3/h\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx AS / 832\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"cooling_capacity_kw\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx AS / 832\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"kW\"},\"cooling_rating_conditions\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx AS / 832\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx AS / 832\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx AS / 832\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"frequency_hz\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx AS / 832\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"Hz\"},\"input_power_kw\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx AS / 832\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"kW\"},\"input_voltage_v\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx AS / 832\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"V\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx AS / 832\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx AS / 832\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx AS / 832\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx AS / 832\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx AS / 832\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx AS / 832\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx AS / 832\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx AS / 832\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx AS / 832\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"weight_kg\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx AS / 832\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"kg\"}}","field_sources_json":"{\"airflow_m3_h\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"capacity_scope\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"cooling_capacity_kw\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"cooling_rating_conditions\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"equipment_category\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"form_factor\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"frequency_hz\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"input_power_kw\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"input_voltage_v\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"manufacturer\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"model\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"name\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"observations_json\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"official_url\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"power_conditions\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"power_rating_kind\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"record_scope\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"variant\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"weight_kg\":[\"stulz-cyberair-3pro-dx-asr-alr\"]}","form_factor":"Floor-standing precision air-conditioning unit","frequency_hz":50.0,"input_power_kw":24.6,"input_voltage_v":400.0,"last_verified_at":"2026-11-03T04:19:11Z","manufacturer":"STULZ","model":"ASR 832 AS","name":"STULZ CyberAir 3PRO DX ASR 832 AS R410A","notes":"Net cooling is the normalized capacity. Total sensible cooling, fan/compressor split, EER, supply-air temperature and circuit count remain exact observations. Grouped size/dimension mappings are not normalized where the extracted table does not unambiguously assign each model. No fixed-speed or R134a configuration is combined.","observations_json":"[{\"as_of\":\"2015-11-27\",\"boundary\":\"ASR 832 AS\",\"field\":\"cooling_total_kw\",\"kind\":\"reported\",\"locator\":\"R410A / ASR xxx AS / 832 / total cooling\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"kW\",\"value\":106.4},{\"as_of\":\"2015-11-27\",\"boundary\":\"ASR 832 AS\",\"field\":\"fan_power_kw\",\"kind\":\"reported\",\"locator\":\"R410A / ASR xxx AS / 832 / fan power\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"kW\",\"value\":3.7},{\"as_of\":\"2015-11-27\",\"boundary\":\"ASR 832 AS\",\"field\":\"compressor_power_kw\",\"kind\":\"reported\",\"locator\":\"R410A / ASR xxx AS / 832 / compressor power\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"kW\",\"value\":20.9},{\"as_of\":\"2015-11-27\",\"boundary\":\"ASR 832 AS\",\"field\":\"eer_kw_per_kw\",\"kind\":\"reported\",\"locator\":\"R410A / ASR xxx AS / 832 / EER\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"kW/kW\",\"value\":4.33},{\"as_of\":\"2015-11-27\",\"boundary\":\"ASR 832 AS\",\"field\":\"supply_air_temperature_c\",\"kind\":\"reported\",\"locator\":\"R410A / ASR xxx AS / 832 / supply air\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"degC\",\"value\":19.0},{\"as_of\":\"2015-11-27\",\"boundary\":\"ASR 832 AS\",\"field\":\"circuits_compressors\",\"kind\":\"reported\",\"locator\":\"R410A / ASR xxx AS / 832 / circuits-compressors\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":null,\"value\":\"2/2\"}]","official_url":"https://www.stulz.es/fileadmin/user_upload/Documents/STULZ__TechnicalData_CyberAir_3PRO_DX_ASR-ALR.pdf","power_conditions":"400 V, three-phase, 50 Hz; cooling at 33 °C/30% RH return air, 45 °C condensing temperature and 20 Pa ESP","power_rating_kind":"Total equipment power consumption (fan plus compressor) at the stated cooling rating point","quality_status":"source_backed","record_id":"56a8ef52-ac10-54e4-9614-faf7031a585e","record_scope":"configuration","source_urls":["https://www.stulz.es/fileadmin/user_upload/Documents/STULZ__TechnicalData_CyberAir_3PRO_DX_ASR-ALR.pdf"],"sources":["stulz-cyberair-3pro-dx-asr-alr"],"updated_at":"2026-11-03T04:19:11Z","variant":"R410A; modulating EC compressor; air cooled","weight_kg":970.0}
{"airflow_m3_h":28000.0,"capacity_scope":"Exact CyberAir 3PRO DX ASR 1092 AS R410A modulating-EC configuration; net and total cooling remain distinct","cooling_capacity_kw":125.4,"cooling_rating_conditions":"Net sensible cooling; return air 33 °C and 30% RH; condensing temperature 45 °C; ESP 20 Pa; R410A","created_at":"2026-11-03T04:19:11Z","entity_type":"equipment","equipment_category":"crac","evidence_json":"{\"airflow_m3_h\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx AS / 1092\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"m3/h\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx AS / 1092\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"cooling_capacity_kw\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx AS / 1092\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"kW\"},\"cooling_rating_conditions\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx AS / 1092\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx AS / 1092\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx AS / 1092\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"frequency_hz\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx AS / 1092\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"Hz\"},\"input_power_kw\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx AS / 1092\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"kW\"},\"input_voltage_v\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx AS / 1092\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"V\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx AS / 1092\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx AS / 1092\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx AS / 1092\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx AS / 1092\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx AS / 1092\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx AS / 1092\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx AS / 1092\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx AS / 1092\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx AS / 1092\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"weight_kg\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx AS / 1092\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"kg\"}}","field_sources_json":"{\"airflow_m3_h\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"capacity_scope\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"cooling_capacity_kw\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"cooling_rating_conditions\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"equipment_category\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"form_factor\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"frequency_hz\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"input_power_kw\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"input_voltage_v\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"manufacturer\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"model\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"name\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"observations_json\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"official_url\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"power_conditions\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"power_rating_kind\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"record_scope\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"variant\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"weight_kg\":[\"stulz-cyberair-3pro-dx-asr-alr\"]}","form_factor":"Floor-standing precision air-conditioning unit","frequency_hz":50.0,"input_power_kw":31.1,"input_voltage_v":400.0,"last_verified_at":"2026-11-03T04:19:11Z","manufacturer":"STULZ","model":"ASR 1092 AS","name":"STULZ CyberAir 3PRO DX ASR 1092 AS R410A","notes":"Net cooling is the normalized capacity. Total sensible cooling, fan/compressor split, EER, supply-air temperature and circuit count remain exact observations. Grouped size/dimension mappings are not normalized where the extracted table does not unambiguously assign each model. No fixed-speed or R134a configuration is combined.","observations_json":"[{\"as_of\":\"2015-11-27\",\"boundary\":\"ASR 1092 AS\",\"field\":\"cooling_total_kw\",\"kind\":\"reported\",\"locator\":\"R410A / ASR xxx AS / 1092 / total cooling\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"kW\",\"value\":131.6},{\"as_of\":\"2015-11-27\",\"boundary\":\"ASR 1092 AS\",\"field\":\"fan_power_kw\",\"kind\":\"reported\",\"locator\":\"R410A / ASR xxx AS / 1092 / fan power\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"kW\",\"value\":6.2},{\"as_of\":\"2015-11-27\",\"boundary\":\"ASR 1092 AS\",\"field\":\"compressor_power_kw\",\"kind\":\"reported\",\"locator\":\"R410A / ASR xxx AS / 1092 / compressor power\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"kW\",\"value\":24.9},{\"as_of\":\"2015-11-27\",\"boundary\":\"ASR 1092 AS\",\"field\":\"eer_kw_per_kw\",\"kind\":\"reported\",\"locator\":\"R410A / ASR xxx AS / 1092 / EER\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"kW/kW\",\"value\":4.23},{\"as_of\":\"2015-11-27\",\"boundary\":\"ASR 1092 AS\",\"field\":\"supply_air_temperature_c\",\"kind\":\"reported\",\"locator\":\"R410A / ASR xxx AS / 1092 / supply air\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"degC\",\"value\":19.0},{\"as_of\":\"2015-11-27\",\"boundary\":\"ASR 1092 AS\",\"field\":\"circuits_compressors\",\"kind\":\"reported\",\"locator\":\"R410A / ASR xxx AS / 1092 / circuits-compressors\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":null,\"value\":\"2/2\"}]","official_url":"https://www.stulz.es/fileadmin/user_upload/Documents/STULZ__TechnicalData_CyberAir_3PRO_DX_ASR-ALR.pdf","power_conditions":"400 V, three-phase, 50 Hz; cooling at 33 °C/30% RH return air, 45 °C condensing temperature and 20 Pa ESP","power_rating_kind":"Total equipment power consumption (fan plus compressor) at the stated cooling rating point","quality_status":"source_backed","record_id":"3b454328-f413-5aae-a87d-b55f1122818a","record_scope":"configuration","source_urls":["https://www.stulz.es/fileadmin/user_upload/Documents/STULZ__TechnicalData_CyberAir_3PRO_DX_ASR-ALR.pdf"],"sources":["stulz-cyberair-3pro-dx-asr-alr"],"updated_at":"2026-11-03T04:19:11Z","variant":"R410A; modulating EC compressor; air cooled","weight_kg":983.0}
{"airflow_m3_h":32000.0,"capacity_scope":"Exact CyberAir 3PRO DX ASR 1302 AS R410A modulating-EC configuration; net and total cooling remain distinct","cooling_capacity_kw":138.9,"cooling_rating_conditions":"Net sensible cooling; return air 33 °C and 30% RH; condensing temperature 45 °C; ESP 20 Pa; R410A","created_at":"2026-11-03T04:19:11Z","entity_type":"equipment","equipment_category":"crac","evidence_json":"{\"airflow_m3_h\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx AS / 1302\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"m3/h\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx AS / 1302\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"cooling_capacity_kw\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx AS / 1302\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"kW\"},\"cooling_rating_conditions\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx AS / 1302\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx AS / 1302\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx AS / 1302\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"frequency_hz\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx AS / 1302\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"Hz\"},\"input_power_kw\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx AS / 1302\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"kW\"},\"input_voltage_v\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx AS / 1302\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"V\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx AS / 1302\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx AS / 1302\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx AS / 1302\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx AS / 1302\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx AS / 1302\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx AS / 1302\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx AS / 1302\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx AS / 1302\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx AS / 1302\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"weight_kg\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ASR xxx AS / 1302\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"kg\"}}","field_sources_json":"{\"airflow_m3_h\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"capacity_scope\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"cooling_capacity_kw\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"cooling_rating_conditions\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"equipment_category\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"form_factor\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"frequency_hz\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"input_power_kw\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"input_voltage_v\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"manufacturer\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"model\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"name\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"observations_json\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"official_url\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"power_conditions\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"power_rating_kind\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"record_scope\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"variant\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"weight_kg\":[\"stulz-cyberair-3pro-dx-asr-alr\"]}","form_factor":"Floor-standing precision air-conditioning unit","frequency_hz":50.0,"input_power_kw":32.7,"input_voltage_v":400.0,"last_verified_at":"2026-11-03T04:19:11Z","manufacturer":"STULZ","model":"ASR 1302 AS","name":"STULZ CyberAir 3PRO DX ASR 1302 AS R410A","notes":"Net cooling is the normalized capacity. Total sensible cooling, fan/compressor split, EER, supply-air temperature and circuit count remain exact observations. Grouped size/dimension mappings are not normalized where the extracted table does not unambiguously assign each model. No fixed-speed or R134a configuration is combined.","observations_json":"[{\"as_of\":\"2015-11-27\",\"boundary\":\"ASR 1302 AS\",\"field\":\"cooling_total_kw\",\"kind\":\"reported\",\"locator\":\"R410A / ASR xxx AS / 1302 / total cooling\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"kW\",\"value\":145.0},{\"as_of\":\"2015-11-27\",\"boundary\":\"ASR 1302 AS\",\"field\":\"fan_power_kw\",\"kind\":\"reported\",\"locator\":\"R410A / ASR xxx AS / 1302 / fan power\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"kW\",\"value\":6.1},{\"as_of\":\"2015-11-27\",\"boundary\":\"ASR 1302 AS\",\"field\":\"compressor_power_kw\",\"kind\":\"reported\",\"locator\":\"R410A / ASR xxx AS / 1302 / compressor power\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"kW\",\"value\":26.6},{\"as_of\":\"2015-11-27\",\"boundary\":\"ASR 1302 AS\",\"field\":\"eer_kw_per_kw\",\"kind\":\"reported\",\"locator\":\"R410A / ASR xxx AS / 1302 / EER\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"kW/kW\",\"value\":4.43},{\"as_of\":\"2015-11-27\",\"boundary\":\"ASR 1302 AS\",\"field\":\"supply_air_temperature_c\",\"kind\":\"reported\",\"locator\":\"R410A / ASR xxx AS / 1302 / supply air\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"degC\",\"value\":20.0},{\"as_of\":\"2015-11-27\",\"boundary\":\"ASR 1302 AS\",\"field\":\"circuits_compressors\",\"kind\":\"reported\",\"locator\":\"R410A / ASR xxx AS / 1302 / circuits-compressors\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":null,\"value\":\"2/3\"}]","official_url":"https://www.stulz.es/fileadmin/user_upload/Documents/STULZ__TechnicalData_CyberAir_3PRO_DX_ASR-ALR.pdf","power_conditions":"400 V, three-phase, 50 Hz; cooling at 33 °C/30% RH return air, 45 °C condensing temperature and 20 Pa ESP","power_rating_kind":"Total equipment power consumption (fan plus compressor) at the stated cooling rating point","quality_status":"source_backed","record_id":"0e2375e8-a6d9-53c7-94b2-38ee30c33c08","record_scope":"configuration","source_urls":["https://www.stulz.es/fileadmin/user_upload/Documents/STULZ__TechnicalData_CyberAir_3PRO_DX_ASR-ALR.pdf"],"sources":["stulz-cyberair-3pro-dx-asr-alr"],"updated_at":"2026-11-03T04:19:11Z","variant":"R410A; modulating EC compressor; air cooled","weight_kg":1267.0}
{"airflow_m3_h":7500.0,"capacity_scope":"Exact CyberAir 3PRO DX ALR 271 GES R410A modulating-EC configuration; net and total cooling remain distinct","cooling_capacity_kw":34.7,"cooling_rating_conditions":"Net sensible cooling; return air 33 °C and 30% RH; condensing temperature 45 °C; ESP 20 Pa; R410A","created_at":"2026-11-03T04:19:11Z","entity_type":"equipment","equipment_category":"crac","evidence_json":"{\"airflow_m3_h\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GES / 271\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"m3/h\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GES / 271\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"cooling_capacity_kw\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GES / 271\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"kW\"},\"cooling_rating_conditions\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GES / 271\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GES / 271\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GES / 271\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"frequency_hz\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GES / 271\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"Hz\"},\"input_power_kw\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GES / 271\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"kW\"},\"input_voltage_v\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GES / 271\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"V\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GES / 271\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GES / 271\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GES / 271\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GES / 271\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GES / 271\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GES / 271\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GES / 271\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GES / 271\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GES / 271\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"weight_kg\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GES / 271\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"kg\"}}","field_sources_json":"{\"airflow_m3_h\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"capacity_scope\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"cooling_capacity_kw\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"cooling_rating_conditions\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"equipment_category\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"form_factor\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"frequency_hz\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"input_power_kw\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"input_voltage_v\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"manufacturer\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"model\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"name\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"observations_json\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"official_url\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"power_conditions\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"power_rating_kind\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"record_scope\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"variant\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"weight_kg\":[\"stulz-cyberair-3pro-dx-asr-alr\"]}","form_factor":"Floor-standing precision air-conditioning unit","frequency_hz":50.0,"input_power_kw":7.5,"input_voltage_v":400.0,"last_verified_at":"2026-11-03T04:19:11Z","manufacturer":"STULZ","model":"ALR 271 GES","name":"STULZ CyberAir 3PRO DX ALR 271 GES R410A","notes":"Net cooling is the normalized capacity. Total sensible cooling, fan/compressor split, EER, supply-air temperature and circuit count remain exact observations. Grouped size/dimension mappings are not normalized where the extracted table does not unambiguously assign each model. No fixed-speed or R134a configuration is combined.","observations_json":"[{\"as_of\":\"2015-11-27\",\"boundary\":\"ALR 271 GES\",\"field\":\"cooling_total_kw\",\"kind\":\"reported\",\"locator\":\"R410A / ALR xxx GES / 271 / total cooling\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"kW\",\"value\":35.4},{\"as_of\":\"2015-11-27\",\"boundary\":\"ALR 271 GES\",\"field\":\"fan_power_kw\",\"kind\":\"reported\",\"locator\":\"R410A / ALR xxx GES / 271 / fan power\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"kW\",\"value\":0.7},{\"as_of\":\"2015-11-27\",\"boundary\":\"ALR 271 GES\",\"field\":\"compressor_power_kw\",\"kind\":\"reported\",\"locator\":\"R410A / ALR xxx GES / 271 / compressor power\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"kW\",\"value\":6.8},{\"as_of\":\"2015-11-27\",\"boundary\":\"ALR 271 GES\",\"field\":\"eer_kw_per_kw\",\"kind\":\"reported\",\"locator\":\"R410A / ALR xxx GES / 271 / EER\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"kW/kW\",\"value\":4.72},{\"as_of\":\"2015-11-27\",\"boundary\":\"ALR 271 GES\",\"field\":\"supply_air_temperature_c\",\"kind\":\"reported\",\"locator\":\"R410A / ALR xxx GES / 271 / supply air\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"degC\",\"value\":19.0},{\"as_of\":\"2015-11-27\",\"boundary\":\"ALR 271 GES\",\"field\":\"circuits_compressors\",\"kind\":\"reported\",\"locator\":\"R410A / ALR xxx GES / 271 / circuits-compressors\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":null,\"value\":\"1/1\"},{\"as_of\":\"2015-11-27\",\"boundary\":\"ALR 271 GES\",\"field\":\"free_cooling_water_temperature_c\",\"kind\":\"reported\",\"locator\":\"R410A / ALR xxx GES / 271 / 100% free-cooling water temperature\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"degC\",\"value\":12.7},{\"as_of\":\"2015-11-27\",\"boundary\":\"ALR 271 GES\",\"field\":\"medium_volume_flow_m3_h\",\"kind\":\"reported\",\"locator\":\"R410A / ALR xxx GES / 271 / medium volume flow\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"m3/h\",\"value\":6.6}]","official_url":"https://www.stulz.es/fileadmin/user_upload/Documents/STULZ__TechnicalData_CyberAir_3PRO_DX_ASR-ALR.pdf","power_conditions":"400 V, three-phase, 50 Hz; cooling at 33 °C/30% RH return air, 45 °C condensing temperature and 20 Pa ESP","power_rating_kind":"Total equipment power consumption (fan plus compressor) at the stated cooling rating point","quality_status":"source_backed","record_id":"41896661-1b79-5543-a779-757822bbbbb8","record_scope":"configuration","source_urls":["https://www.stulz.es/fileadmin/user_upload/Documents/STULZ__TechnicalData_CyberAir_3PRO_DX_ASR-ALR.pdf"],"sources":["stulz-cyberair-3pro-dx-asr-alr"],"updated_at":"2026-11-03T04:19:11Z","variant":"R410A; modulating EC compressor; free cooling","weight_kg":588.0}
{"airflow_m3_h":10000.0,"capacity_scope":"Exact CyberAir 3PRO DX ALR 401 GES R410A modulating-EC configuration; net and total cooling remain distinct","cooling_capacity_kw":46.0,"cooling_rating_conditions":"Net sensible cooling; return air 33 °C and 30% RH; condensing temperature 45 °C; ESP 20 Pa; R410A","created_at":"2026-11-03T04:19:11Z","entity_type":"equipment","equipment_category":"crac","evidence_json":"{\"airflow_m3_h\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GES / 401\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"m3/h\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GES / 401\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"cooling_capacity_kw\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GES / 401\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"kW\"},\"cooling_rating_conditions\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GES / 401\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GES / 401\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GES / 401\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"frequency_hz\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GES / 401\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"Hz\"},\"input_power_kw\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GES / 401\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"kW\"},\"input_voltage_v\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GES / 401\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"V\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GES / 401\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GES / 401\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GES / 401\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GES / 401\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GES / 401\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GES / 401\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GES / 401\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GES / 401\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GES / 401\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"weight_kg\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GES / 401\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"kg\"}}","field_sources_json":"{\"airflow_m3_h\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"capacity_scope\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"cooling_capacity_kw\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"cooling_rating_conditions\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"equipment_category\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"form_factor\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"frequency_hz\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"input_power_kw\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"input_voltage_v\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"manufacturer\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"model\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"name\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"observations_json\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"official_url\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"power_conditions\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"power_rating_kind\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"record_scope\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"variant\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"weight_kg\":[\"stulz-cyberair-3pro-dx-asr-alr\"]}","form_factor":"Floor-standing precision air-conditioning unit","frequency_hz":50.0,"input_power_kw":10.2,"input_voltage_v":400.0,"last_verified_at":"2026-11-03T04:19:11Z","manufacturer":"STULZ","model":"ALR 401 GES","name":"STULZ CyberAir 3PRO DX ALR 401 GES R410A","notes":"Net cooling is the normalized capacity. Total sensible cooling, fan/compressor split, EER, supply-air temperature and circuit count remain exact observations. Grouped size/dimension mappings are not normalized where the extracted table does not unambiguously assign each model. No fixed-speed or R134a configuration is combined.","observations_json":"[{\"as_of\":\"2015-11-27\",\"boundary\":\"ALR 401 GES\",\"field\":\"cooling_total_kw\",\"kind\":\"reported\",\"locator\":\"R410A / ALR xxx GES / 401 / total cooling\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"kW\",\"value\":46.8},{\"as_of\":\"2015-11-27\",\"boundary\":\"ALR 401 GES\",\"field\":\"fan_power_kw\",\"kind\":\"reported\",\"locator\":\"R410A / ALR xxx GES / 401 / fan power\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"kW\",\"value\":0.8},{\"as_of\":\"2015-11-27\",\"boundary\":\"ALR 401 GES\",\"field\":\"compressor_power_kw\",\"kind\":\"reported\",\"locator\":\"R410A / ALR xxx GES / 401 / compressor power\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"kW\",\"value\":9.4},{\"as_of\":\"2015-11-27\",\"boundary\":\"ALR 401 GES\",\"field\":\"eer_kw_per_kw\",\"kind\":\"reported\",\"locator\":\"R410A / ALR xxx GES / 401 / EER\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"kW/kW\",\"value\":4.59},{\"as_of\":\"2015-11-27\",\"boundary\":\"ALR 401 GES\",\"field\":\"supply_air_temperature_c\",\"kind\":\"reported\",\"locator\":\"R410A / ALR xxx GES / 401 / supply air\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"degC\",\"value\":19.0},{\"as_of\":\"2015-11-27\",\"boundary\":\"ALR 401 GES\",\"field\":\"circuits_compressors\",\"kind\":\"reported\",\"locator\":\"R410A / ALR xxx GES / 401 / circuits-compressors\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":null,\"value\":\"1/1\"},{\"as_of\":\"2015-11-27\",\"boundary\":\"ALR 401 GES\",\"field\":\"free_cooling_water_temperature_c\",\"kind\":\"reported\",\"locator\":\"R410A / ALR xxx GES / 401 / 100% free-cooling water temperature\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"degC\",\"value\":12.8},{\"as_of\":\"2015-11-27\",\"boundary\":\"ALR 401 GES\",\"field\":\"medium_volume_flow_m3_h\",\"kind\":\"reported\",\"locator\":\"R410A / ALR xxx GES / 401 / medium volume flow\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"m3/h\",\"value\":8.7}]","official_url":"https://www.stulz.es/fileadmin/user_upload/Documents/STULZ__TechnicalData_CyberAir_3PRO_DX_ASR-ALR.pdf","power_conditions":"400 V, three-phase, 50 Hz; cooling at 33 °C/30% RH return air, 45 °C condensing temperature and 20 Pa ESP","power_rating_kind":"Total equipment power consumption (fan plus compressor) at the stated cooling rating point","quality_status":"source_backed","record_id":"f13c9ee2-106e-5bb2-bd62-f2b9622d97ca","record_scope":"configuration","source_urls":["https://www.stulz.es/fileadmin/user_upload/Documents/STULZ__TechnicalData_CyberAir_3PRO_DX_ASR-ALR.pdf"],"sources":["stulz-cyberair-3pro-dx-asr-alr"],"updated_at":"2026-11-03T04:19:11Z","variant":"R410A; modulating EC compressor; free cooling","weight_kg":712.0}
{"airflow_m3_h":13000.0,"capacity_scope":"Exact CyberAir 3PRO DX ALR 511 GES R410A modulating-EC configuration; net and total cooling remain distinct","cooling_capacity_kw":53.8,"cooling_rating_conditions":"Net sensible cooling; return air 33 °C and 30% RH; condensing temperature 45 °C; ESP 20 Pa; R410A","created_at":"2026-11-03T04:19:11Z","entity_type":"equipment","equipment_category":"crac","evidence_json":"{\"airflow_m3_h\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GES / 511\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"m3/h\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GES / 511\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"cooling_capacity_kw\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GES / 511\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"kW\"},\"cooling_rating_conditions\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GES / 511\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GES / 511\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GES / 511\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"frequency_hz\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GES / 511\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"Hz\"},\"input_power_kw\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GES / 511\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"kW\"},\"input_voltage_v\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GES / 511\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"V\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GES / 511\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GES / 511\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GES / 511\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GES / 511\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GES / 511\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GES / 511\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GES / 511\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GES / 511\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GES / 511\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"weight_kg\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GES / 511\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"kg\"}}","field_sources_json":"{\"airflow_m3_h\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"capacity_scope\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"cooling_capacity_kw\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"cooling_rating_conditions\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"equipment_category\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"form_factor\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"frequency_hz\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"input_power_kw\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"input_voltage_v\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"manufacturer\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"model\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"name\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"observations_json\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"official_url\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"power_conditions\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"power_rating_kind\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"record_scope\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"variant\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"weight_kg\":[\"stulz-cyberair-3pro-dx-asr-alr\"]}","form_factor":"Floor-standing precision air-conditioning unit","frequency_hz":50.0,"input_power_kw":12.2,"input_voltage_v":400.0,"last_verified_at":"2026-11-03T04:19:11Z","manufacturer":"STULZ","model":"ALR 511 GES","name":"STULZ CyberAir 3PRO DX ALR 511 GES R410A","notes":"Net cooling is the normalized capacity. Total sensible cooling, fan/compressor split, EER, supply-air temperature and circuit count remain exact observations. Grouped size/dimension mappings are not normalized where the extracted table does not unambiguously assign each model. No fixed-speed or R134a configuration is combined.","observations_json":"[{\"as_of\":\"2015-11-27\",\"boundary\":\"ALR 511 GES\",\"field\":\"cooling_total_kw\",\"kind\":\"reported\",\"locator\":\"R410A / ALR xxx GES / 511 / total cooling\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"kW\",\"value\":55.0},{\"as_of\":\"2015-11-27\",\"boundary\":\"ALR 511 GES\",\"field\":\"fan_power_kw\",\"kind\":\"reported\",\"locator\":\"R410A / ALR xxx GES / 511 / fan power\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"kW\",\"value\":1.2},{\"as_of\":\"2015-11-27\",\"boundary\":\"ALR 511 GES\",\"field\":\"compressor_power_kw\",\"kind\":\"reported\",\"locator\":\"R410A / ALR xxx GES / 511 / compressor power\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"kW\",\"value\":11.0},{\"as_of\":\"2015-11-27\",\"boundary\":\"ALR 511 GES\",\"field\":\"eer_kw_per_kw\",\"kind\":\"reported\",\"locator\":\"R410A / ALR xxx GES / 511 / EER\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"kW/kW\",\"value\":4.51},{\"as_of\":\"2015-11-27\",\"boundary\":\"ALR 511 GES\",\"field\":\"supply_air_temperature_c\",\"kind\":\"reported\",\"locator\":\"R410A / ALR xxx GES / 511 / supply air\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"degC\",\"value\":20.0},{\"as_of\":\"2015-11-27\",\"boundary\":\"ALR 511 GES\",\"field\":\"circuits_compressors\",\"kind\":\"reported\",\"locator\":\"R410A / ALR xxx GES / 511 / circuits-compressors\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":null,\"value\":\"1/1\"},{\"as_of\":\"2015-11-27\",\"boundary\":\"ALR 511 GES\",\"field\":\"free_cooling_water_temperature_c\",\"kind\":\"reported\",\"locator\":\"R410A / ALR xxx GES / 511 / 100% free-cooling water temperature\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"degC\",\"value\":14.9},{\"as_of\":\"2015-11-27\",\"boundary\":\"ALR 511 GES\",\"field\":\"medium_volume_flow_m3_h\",\"kind\":\"reported\",\"locator\":\"R410A / ALR xxx GES / 511 / medium volume flow\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"m3/h\",\"value\":10.4}]","official_url":"https://www.stulz.es/fileadmin/user_upload/Documents/STULZ__TechnicalData_CyberAir_3PRO_DX_ASR-ALR.pdf","power_conditions":"400 V, three-phase, 50 Hz; cooling at 33 °C/30% RH return air, 45 °C condensing temperature and 20 Pa ESP","power_rating_kind":"Total equipment power consumption (fan plus compressor) at the stated cooling rating point","quality_status":"source_backed","record_id":"0f2a1fad-3497-56b6-bd43-86c24d90d701","record_scope":"configuration","source_urls":["https://www.stulz.es/fileadmin/user_upload/Documents/STULZ__TechnicalData_CyberAir_3PRO_DX_ASR-ALR.pdf"],"sources":["stulz-cyberair-3pro-dx-asr-alr"],"updated_at":"2026-11-03T04:19:11Z","variant":"R410A; modulating EC compressor; free cooling","weight_kg":885.0}
{"airflow_m3_h":11000.0,"capacity_scope":"Exact CyberAir 3PRO DX ALR 432 GES R410A modulating-EC configuration; net and total cooling remain distinct","cooling_capacity_kw":49.4,"cooling_rating_conditions":"Net sensible cooling; return air 33 °C and 30% RH; condensing temperature 45 °C; ESP 20 Pa; R410A","created_at":"2026-11-03T04:19:11Z","entity_type":"equipment","equipment_category":"crac","evidence_json":"{\"airflow_m3_h\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GES / 432\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"m3/h\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GES / 432\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"cooling_capacity_kw\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GES / 432\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"kW\"},\"cooling_rating_conditions\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GES / 432\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GES / 432\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GES / 432\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"frequency_hz\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GES / 432\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"Hz\"},\"input_power_kw\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GES / 432\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"kW\"},\"input_voltage_v\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GES / 432\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"V\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GES / 432\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GES / 432\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GES / 432\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GES / 432\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GES / 432\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GES / 432\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GES / 432\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GES / 432\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GES / 432\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"weight_kg\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GES / 432\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"kg\"}}","field_sources_json":"{\"airflow_m3_h\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"capacity_scope\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"cooling_capacity_kw\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"cooling_rating_conditions\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"equipment_category\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"form_factor\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"frequency_hz\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"input_power_kw\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"input_voltage_v\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"manufacturer\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"model\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"name\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"observations_json\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"official_url\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"power_conditions\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"power_rating_kind\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"record_scope\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"variant\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"weight_kg\":[\"stulz-cyberair-3pro-dx-asr-alr\"]}","form_factor":"Floor-standing precision air-conditioning unit","frequency_hz":50.0,"input_power_kw":10.6,"input_voltage_v":400.0,"last_verified_at":"2026-11-03T04:19:11Z","manufacturer":"STULZ","model":"ALR 432 GES","name":"STULZ CyberAir 3PRO DX ALR 432 GES R410A","notes":"Net cooling is the normalized capacity. Total sensible cooling, fan/compressor split, EER, supply-air temperature and circuit count remain exact observations. Grouped size/dimension mappings are not normalized where the extracted table does not unambiguously assign each model. No fixed-speed or R134a configuration is combined.","observations_json":"[{\"as_of\":\"2015-11-27\",\"boundary\":\"ALR 432 GES\",\"field\":\"cooling_total_kw\",\"kind\":\"reported\",\"locator\":\"R410A / ALR xxx GES / 432 / total cooling\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"kW\",\"value\":50.1},{\"as_of\":\"2015-11-27\",\"boundary\":\"ALR 432 GES\",\"field\":\"fan_power_kw\",\"kind\":\"reported\",\"locator\":\"R410A / ALR xxx GES / 432 / fan power\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"kW\",\"value\":0.7},{\"as_of\":\"2015-11-27\",\"boundary\":\"ALR 432 GES\",\"field\":\"compressor_power_kw\",\"kind\":\"reported\",\"locator\":\"R410A / ALR xxx GES / 432 / compressor power\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"kW\",\"value\":9.9},{\"as_of\":\"2015-11-27\",\"boundary\":\"ALR 432 GES\",\"field\":\"eer_kw_per_kw\",\"kind\":\"reported\",\"locator\":\"R410A / ALR xxx GES / 432 / EER\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"kW/kW\",\"value\":4.73},{\"as_of\":\"2015-11-27\",\"boundary\":\"ALR 432 GES\",\"field\":\"supply_air_temperature_c\",\"kind\":\"reported\",\"locator\":\"R410A / ALR xxx GES / 432 / supply air\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"degC\",\"value\":19.0},{\"as_of\":\"2015-11-27\",\"boundary\":\"ALR 432 GES\",\"field\":\"circuits_compressors\",\"kind\":\"reported\",\"locator\":\"R410A / ALR xxx GES / 432 / circuits-compressors\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":null,\"value\":\"2/2\"},{\"as_of\":\"2015-11-27\",\"boundary\":\"ALR 432 GES\",\"field\":\"free_cooling_water_temperature_c\",\"kind\":\"reported\",\"locator\":\"R410A / ALR xxx GES / 432 / 100% free-cooling water temperature\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"degC\",\"value\":14.5},{\"as_of\":\"2015-11-27\",\"boundary\":\"ALR 432 GES\",\"field\":\"medium_volume_flow_m3_h\",\"kind\":\"reported\",\"locator\":\"R410A / ALR xxx GES / 432 / medium volume flow\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"m3/h\",\"value\":10.3}]","official_url":"https://www.stulz.es/fileadmin/user_upload/Documents/STULZ__TechnicalData_CyberAir_3PRO_DX_ASR-ALR.pdf","power_conditions":"400 V, three-phase, 50 Hz; cooling at 33 °C/30% RH return air, 45 °C condensing temperature and 20 Pa ESP","power_rating_kind":"Total equipment power consumption (fan plus compressor) at the stated cooling rating point","quality_status":"source_backed","record_id":"0be2aa37-ce26-50c8-be86-dde1b78a4258","record_scope":"configuration","source_urls":["https://www.stulz.es/fileadmin/user_upload/Documents/STULZ__TechnicalData_CyberAir_3PRO_DX_ASR-ALR.pdf"],"sources":["stulz-cyberair-3pro-dx-asr-alr"],"updated_at":"2026-11-03T04:19:11Z","variant":"R410A; modulating EC compressor; free cooling","weight_kg":925.0}
{"airflow_m3_h":14000.0,"capacity_scope":"Exact CyberAir 3PRO DX ALR 542 GES R410A modulating-EC configuration; net and total cooling remain distinct","cooling_capacity_kw":63.1,"cooling_rating_conditions":"Net sensible cooling; return air 33 °C and 30% RH; condensing temperature 45 °C; ESP 20 Pa; R410A","created_at":"2026-11-03T04:19:11Z","entity_type":"equipment","equipment_category":"crac","evidence_json":"{\"airflow_m3_h\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GES / 542\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"m3/h\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GES / 542\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"cooling_capacity_kw\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GES / 542\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"kW\"},\"cooling_rating_conditions\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GES / 542\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GES / 542\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GES / 542\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"frequency_hz\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GES / 542\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"Hz\"},\"input_power_kw\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GES / 542\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"kW\"},\"input_voltage_v\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GES / 542\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"V\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GES / 542\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GES / 542\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GES / 542\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GES / 542\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GES / 542\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GES / 542\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GES / 542\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GES / 542\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GES / 542\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"weight_kg\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GES / 542\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"kg\"}}","field_sources_json":"{\"airflow_m3_h\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"capacity_scope\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"cooling_capacity_kw\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"cooling_rating_conditions\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"equipment_category\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"form_factor\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"frequency_hz\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"input_power_kw\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"input_voltage_v\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"manufacturer\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"model\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"name\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"observations_json\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"official_url\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"power_conditions\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"power_rating_kind\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"record_scope\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"variant\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"weight_kg\":[\"stulz-cyberair-3pro-dx-asr-alr\"]}","form_factor":"Floor-standing precision air-conditioning unit","frequency_hz":50.0,"input_power_kw":13.0,"input_voltage_v":400.0,"last_verified_at":"2026-11-03T04:19:11Z","manufacturer":"STULZ","model":"ALR 542 GES","name":"STULZ CyberAir 3PRO DX ALR 542 GES R410A","notes":"Net cooling is the normalized capacity. Total sensible cooling, fan/compressor split, EER, supply-air temperature and circuit count remain exact observations. Grouped size/dimension mappings are not normalized where the extracted table does not unambiguously assign each model. No fixed-speed or R134a configuration is combined.","observations_json":"[{\"as_of\":\"2015-11-27\",\"boundary\":\"ALR 542 GES\",\"field\":\"cooling_total_kw\",\"kind\":\"reported\",\"locator\":\"R410A / ALR xxx GES / 542 / total cooling\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"kW\",\"value\":64.5},{\"as_of\":\"2015-11-27\",\"boundary\":\"ALR 542 GES\",\"field\":\"fan_power_kw\",\"kind\":\"reported\",\"locator\":\"R410A / ALR xxx GES / 542 / fan power\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"kW\",\"value\":1.4},{\"as_of\":\"2015-11-27\",\"boundary\":\"ALR 542 GES\",\"field\":\"compressor_power_kw\",\"kind\":\"reported\",\"locator\":\"R410A / ALR xxx GES / 542 / compressor power\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"kW\",\"value\":11.6},{\"as_of\":\"2015-11-27\",\"boundary\":\"ALR 542 GES\",\"field\":\"eer_kw_per_kw\",\"kind\":\"reported\",\"locator\":\"R410A / ALR xxx GES / 542 / EER\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"kW/kW\",\"value\":4.96},{\"as_of\":\"2015-11-27\",\"boundary\":\"ALR 542 GES\",\"field\":\"supply_air_temperature_c\",\"kind\":\"reported\",\"locator\":\"R410A / ALR xxx GES / 542 / supply air\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"degC\",\"value\":19.0},{\"as_of\":\"2015-11-27\",\"boundary\":\"ALR 542 GES\",\"field\":\"circuits_compressors\",\"kind\":\"reported\",\"locator\":\"R410A / ALR xxx GES / 542 / circuits-compressors\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":null,\"value\":\"2/2\"},{\"as_of\":\"2015-11-27\",\"boundary\":\"ALR 542 GES\",\"field\":\"free_cooling_water_temperature_c\",\"kind\":\"reported\",\"locator\":\"R410A / ALR xxx GES / 542 / 100% free-cooling water temperature\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"degC\",\"value\":13.4},{\"as_of\":\"2015-11-27\",\"boundary\":\"ALR 542 GES\",\"field\":\"medium_volume_flow_m3_h\",\"kind\":\"reported\",\"locator\":\"R410A / ALR xxx GES / 542 / medium volume flow\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"m3/h\",\"value\":11.8}]","official_url":"https://www.stulz.es/fileadmin/user_upload/Documents/STULZ__TechnicalData_CyberAir_3PRO_DX_ASR-ALR.pdf","power_conditions":"400 V, three-phase, 50 Hz; cooling at 33 °C/30% RH return air, 45 °C condensing temperature and 20 Pa ESP","power_rating_kind":"Total equipment power consumption (fan plus compressor) at the stated cooling rating point","quality_status":"source_backed","record_id":"1b3a1bc4-e7ab-5b11-8953-2d187ce6fd41","record_scope":"configuration","source_urls":["https://www.stulz.es/fileadmin/user_upload/Documents/STULZ__TechnicalData_CyberAir_3PRO_DX_ASR-ALR.pdf"],"sources":["stulz-cyberair-3pro-dx-asr-alr"],"updated_at":"2026-11-03T04:19:11Z","variant":"R410A; modulating EC compressor; free cooling","weight_kg":928.0}
{"airflow_m3_h":16000.0,"capacity_scope":"Exact CyberAir 3PRO DX ALR 552 GES R410A modulating-EC configuration; net and total cooling remain distinct","cooling_capacity_kw":66.4,"cooling_rating_conditions":"Net sensible cooling; return air 33 °C and 30% RH; condensing temperature 45 °C; ESP 20 Pa; R410A","created_at":"2026-11-03T04:19:11Z","entity_type":"equipment","equipment_category":"crac","evidence_json":"{\"airflow_m3_h\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GES / 552\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"m3/h\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GES / 552\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"cooling_capacity_kw\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GES / 552\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"kW\"},\"cooling_rating_conditions\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GES / 552\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GES / 552\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GES / 552\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"frequency_hz\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GES / 552\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"Hz\"},\"input_power_kw\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GES / 552\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"kW\"},\"input_voltage_v\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GES / 552\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"V\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GES / 552\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GES / 552\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GES / 552\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GES / 552\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GES / 552\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GES / 552\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GES / 552\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GES / 552\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GES / 552\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"weight_kg\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GES / 552\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"kg\"}}","field_sources_json":"{\"airflow_m3_h\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"capacity_scope\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"cooling_capacity_kw\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"cooling_rating_conditions\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"equipment_category\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"form_factor\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"frequency_hz\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"input_power_kw\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"input_voltage_v\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"manufacturer\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"model\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"name\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"observations_json\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"official_url\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"power_conditions\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"power_rating_kind\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"record_scope\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"variant\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"weight_kg\":[\"stulz-cyberair-3pro-dx-asr-alr\"]}","form_factor":"Floor-standing precision air-conditioning unit","frequency_hz":50.0,"input_power_kw":13.0,"input_voltage_v":400.0,"last_verified_at":"2026-11-03T04:19:11Z","manufacturer":"STULZ","model":"ALR 552 GES","name":"STULZ CyberAir 3PRO DX ALR 552 GES R410A","notes":"Net cooling is the normalized capacity. Total sensible cooling, fan/compressor split, EER, supply-air temperature and circuit count remain exact observations. Grouped size/dimension mappings are not normalized where the extracted table does not unambiguously assign each model. No fixed-speed or R134a configuration is combined.","observations_json":"[{\"as_of\":\"2015-11-27\",\"boundary\":\"ALR 552 GES\",\"field\":\"cooling_total_kw\",\"kind\":\"reported\",\"locator\":\"R410A / ALR xxx GES / 552 / total cooling\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"kW\",\"value\":68.1},{\"as_of\":\"2015-11-27\",\"boundary\":\"ALR 552 GES\",\"field\":\"fan_power_kw\",\"kind\":\"reported\",\"locator\":\"R410A / ALR xxx GES / 552 / fan power\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"kW\",\"value\":1.7},{\"as_of\":\"2015-11-27\",\"boundary\":\"ALR 552 GES\",\"field\":\"compressor_power_kw\",\"kind\":\"reported\",\"locator\":\"R410A / ALR xxx GES / 552 / compressor power\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"kW\",\"value\":11.3},{\"as_of\":\"2015-11-27\",\"boundary\":\"ALR 552 GES\",\"field\":\"eer_kw_per_kw\",\"kind\":\"reported\",\"locator\":\"R410A / ALR xxx GES / 552 / EER\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"kW/kW\",\"value\":5.24},{\"as_of\":\"2015-11-27\",\"boundary\":\"ALR 552 GES\",\"field\":\"supply_air_temperature_c\",\"kind\":\"reported\",\"locator\":\"R410A / ALR xxx GES / 552 / supply air\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"degC\",\"value\":20.0},{\"as_of\":\"2015-11-27\",\"boundary\":\"ALR 552 GES\",\"field\":\"circuits_compressors\",\"kind\":\"reported\",\"locator\":\"R410A / ALR xxx GES / 552 / circuits-compressors\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":null,\"value\":\"2/2\"},{\"as_of\":\"2015-11-27\",\"boundary\":\"ALR 552 GES\",\"field\":\"free_cooling_water_temperature_c\",\"kind\":\"reported\",\"locator\":\"R410A / ALR xxx GES / 552 / 100% free-cooling water temperature\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"degC\",\"value\":14.3},{\"as_of\":\"2015-11-27\",\"boundary\":\"ALR 552 GES\",\"field\":\"medium_volume_flow_m3_h\",\"kind\":\"reported\",\"locator\":\"R410A / ALR xxx GES / 552 / medium volume flow\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"m3/h\",\"value\":12.3}]","official_url":"https://www.stulz.es/fileadmin/user_upload/Documents/STULZ__TechnicalData_CyberAir_3PRO_DX_ASR-ALR.pdf","power_conditions":"400 V, three-phase, 50 Hz; cooling at 33 °C/30% RH return air, 45 °C condensing temperature and 20 Pa ESP","power_rating_kind":"Total equipment power consumption (fan plus compressor) at the stated cooling rating point","quality_status":"source_backed","record_id":"11e6001a-06b8-5ed8-a1ad-61bba26f594e","record_scope":"configuration","source_urls":["https://www.stulz.es/fileadmin/user_upload/Documents/STULZ__TechnicalData_CyberAir_3PRO_DX_ASR-ALR.pdf"],"sources":["stulz-cyberair-3pro-dx-asr-alr"],"updated_at":"2026-11-03T04:19:11Z","variant":"R410A; modulating EC compressor; free cooling","weight_kg":1092.0}
{"airflow_m3_h":17500.0,"capacity_scope":"Exact CyberAir 3PRO DX ALR 732 GES R410A modulating-EC configuration; net and total cooling remain distinct","cooling_capacity_kw":83.2,"cooling_rating_conditions":"Net sensible cooling; return air 33 °C and 30% RH; condensing temperature 45 °C; ESP 20 Pa; R410A","created_at":"2026-11-03T04:19:11Z","entity_type":"equipment","equipment_category":"crac","evidence_json":"{\"airflow_m3_h\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GES / 732\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"m3/h\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GES / 732\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"cooling_capacity_kw\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GES / 732\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"kW\"},\"cooling_rating_conditions\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GES / 732\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GES / 732\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GES / 732\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"frequency_hz\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GES / 732\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"Hz\"},\"input_power_kw\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GES / 732\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"kW\"},\"input_voltage_v\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GES / 732\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"V\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GES / 732\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GES / 732\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GES / 732\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GES / 732\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GES / 732\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GES / 732\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GES / 732\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GES / 732\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GES / 732\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"weight_kg\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GES / 732\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"kg\"}}","field_sources_json":"{\"airflow_m3_h\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"capacity_scope\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"cooling_capacity_kw\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"cooling_rating_conditions\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"equipment_category\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"form_factor\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"frequency_hz\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"input_power_kw\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"input_voltage_v\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"manufacturer\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"model\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"name\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"observations_json\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"official_url\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"power_conditions\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"power_rating_kind\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"record_scope\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"variant\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"weight_kg\":[\"stulz-cyberair-3pro-dx-asr-alr\"]}","form_factor":"Floor-standing precision air-conditioning unit","frequency_hz":50.0,"input_power_kw":17.7,"input_voltage_v":400.0,"last_verified_at":"2026-11-03T04:19:11Z","manufacturer":"STULZ","model":"ALR 732 GES","name":"STULZ CyberAir 3PRO DX ALR 732 GES R410A","notes":"Net cooling is the normalized capacity. Total sensible cooling, fan/compressor split, EER, supply-air temperature and circuit count remain exact observations. Grouped size/dimension mappings are not normalized where the extracted table does not unambiguously assign each model. No fixed-speed or R134a configuration is combined.","observations_json":"[{\"as_of\":\"2015-11-27\",\"boundary\":\"ALR 732 GES\",\"field\":\"cooling_total_kw\",\"kind\":\"reported\",\"locator\":\"R410A / ALR xxx GES / 732 / total cooling\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"kW\",\"value\":85.3},{\"as_of\":\"2015-11-27\",\"boundary\":\"ALR 732 GES\",\"field\":\"fan_power_kw\",\"kind\":\"reported\",\"locator\":\"R410A / ALR xxx GES / 732 / fan power\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"kW\",\"value\":2.1},{\"as_of\":\"2015-11-27\",\"boundary\":\"ALR 732 GES\",\"field\":\"compressor_power_kw\",\"kind\":\"reported\",\"locator\":\"R410A / ALR xxx GES / 732 / compressor power\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"kW\",\"value\":15.6},{\"as_of\":\"2015-11-27\",\"boundary\":\"ALR 732 GES\",\"field\":\"eer_kw_per_kw\",\"kind\":\"reported\",\"locator\":\"R410A / ALR xxx GES / 732 / EER\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"kW/kW\",\"value\":4.82},{\"as_of\":\"2015-11-27\",\"boundary\":\"ALR 732 GES\",\"field\":\"supply_air_temperature_c\",\"kind\":\"reported\",\"locator\":\"R410A / ALR xxx GES / 732 / supply air\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"degC\",\"value\":18.0},{\"as_of\":\"2015-11-27\",\"boundary\":\"ALR 732 GES\",\"field\":\"circuits_compressors\",\"kind\":\"reported\",\"locator\":\"R410A / ALR xxx GES / 732 / circuits-compressors\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":null,\"value\":\"2/2\"},{\"as_of\":\"2015-11-27\",\"boundary\":\"ALR 732 GES\",\"field\":\"free_cooling_water_temperature_c\",\"kind\":\"reported\",\"locator\":\"R410A / ALR xxx GES / 732 / 100% free-cooling water temperature\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"degC\",\"value\":12.3},{\"as_of\":\"2015-11-27\",\"boundary\":\"ALR 732 GES\",\"field\":\"medium_volume_flow_m3_h\",\"kind\":\"reported\",\"locator\":\"R410A / ALR xxx GES / 732 / medium volume flow\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"m3/h\",\"value\":15.8}]","official_url":"https://www.stulz.es/fileadmin/user_upload/Documents/STULZ__TechnicalData_CyberAir_3PRO_DX_ASR-ALR.pdf","power_conditions":"400 V, three-phase, 50 Hz; cooling at 33 °C/30% RH return air, 45 °C condensing temperature and 20 Pa ESP","power_rating_kind":"Total equipment power consumption (fan plus compressor) at the stated cooling rating point","quality_status":"source_backed","record_id":"60abbe47-dc62-5d0b-86e3-b37706a49998","record_scope":"configuration","source_urls":["https://www.stulz.es/fileadmin/user_upload/Documents/STULZ__TechnicalData_CyberAir_3PRO_DX_ASR-ALR.pdf"],"sources":["stulz-cyberair-3pro-dx-asr-alr"],"updated_at":"2026-11-03T04:19:11Z","variant":"R410A; modulating EC compressor; free cooling","weight_kg":1100.0}
{"airflow_m3_h":20000.0,"capacity_scope":"Exact CyberAir 3PRO DX ALR 832 GES R410A modulating-EC configuration; net and total cooling remain distinct","cooling_capacity_kw":94.2,"cooling_rating_conditions":"Net sensible cooling; return air 33 °C and 30% RH; condensing temperature 45 °C; ESP 20 Pa; R410A","created_at":"2026-11-03T04:19:11Z","entity_type":"equipment","equipment_category":"crac","evidence_json":"{\"airflow_m3_h\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GES / 832\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"m3/h\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GES / 832\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"cooling_capacity_kw\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GES / 832\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"kW\"},\"cooling_rating_conditions\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GES / 832\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GES / 832\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GES / 832\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"frequency_hz\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GES / 832\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"Hz\"},\"input_power_kw\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GES / 832\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"kW\"},\"input_voltage_v\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GES / 832\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"V\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GES / 832\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GES / 832\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GES / 832\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GES / 832\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GES / 832\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GES / 832\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GES / 832\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GES / 832\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GES / 832\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"weight_kg\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GES / 832\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"kg\"}}","field_sources_json":"{\"airflow_m3_h\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"capacity_scope\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"cooling_capacity_kw\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"cooling_rating_conditions\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"equipment_category\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"form_factor\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"frequency_hz\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"input_power_kw\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"input_voltage_v\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"manufacturer\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"model\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"name\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"observations_json\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"official_url\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"power_conditions\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"power_rating_kind\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"record_scope\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"variant\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"weight_kg\":[\"stulz-cyberair-3pro-dx-asr-alr\"]}","form_factor":"Floor-standing precision air-conditioning unit","frequency_hz":50.0,"input_power_kw":19.8,"input_voltage_v":400.0,"last_verified_at":"2026-11-03T04:19:11Z","manufacturer":"STULZ","model":"ALR 832 GES","name":"STULZ CyberAir 3PRO DX ALR 832 GES R410A","notes":"Net cooling is the normalized capacity. Total sensible cooling, fan/compressor split, EER, supply-air temperature and circuit count remain exact observations. Grouped size/dimension mappings are not normalized where the extracted table does not unambiguously assign each model. No fixed-speed or R134a configuration is combined.","observations_json":"[{\"as_of\":\"2015-11-27\",\"boundary\":\"ALR 832 GES\",\"field\":\"cooling_total_kw\",\"kind\":\"reported\",\"locator\":\"R410A / ALR xxx GES / 832 / total cooling\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"kW\",\"value\":96.3},{\"as_of\":\"2015-11-27\",\"boundary\":\"ALR 832 GES\",\"field\":\"fan_power_kw\",\"kind\":\"reported\",\"locator\":\"R410A / ALR xxx GES / 832 / fan power\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"kW\",\"value\":2.1},{\"as_of\":\"2015-11-27\",\"boundary\":\"ALR 832 GES\",\"field\":\"compressor_power_kw\",\"kind\":\"reported\",\"locator\":\"R410A / ALR xxx GES / 832 / compressor power\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"kW\",\"value\":17.7},{\"as_of\":\"2015-11-27\",\"boundary\":\"ALR 832 GES\",\"field\":\"eer_kw_per_kw\",\"kind\":\"reported\",\"locator\":\"R410A / ALR xxx GES / 832 / EER\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"kW/kW\",\"value\":4.86},{\"as_of\":\"2015-11-27\",\"boundary\":\"ALR 832 GES\",\"field\":\"supply_air_temperature_c\",\"kind\":\"reported\",\"locator\":\"R410A / ALR xxx GES / 832 / supply air\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"degC\",\"value\":19.0},{\"as_of\":\"2015-11-27\",\"boundary\":\"ALR 832 GES\",\"field\":\"circuits_compressors\",\"kind\":\"reported\",\"locator\":\"R410A / ALR xxx GES / 832 / circuits-compressors\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":null,\"value\":\"2/2\"},{\"as_of\":\"2015-11-27\",\"boundary\":\"ALR 832 GES\",\"field\":\"free_cooling_water_temperature_c\",\"kind\":\"reported\",\"locator\":\"R410A / ALR xxx GES / 832 / 100% free-cooling water temperature\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"degC\",\"value\":12.8},{\"as_of\":\"2015-11-27\",\"boundary\":\"ALR 832 GES\",\"field\":\"medium_volume_flow_m3_h\",\"kind\":\"reported\",\"locator\":\"R410A / ALR xxx GES / 832 / medium volume flow\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"m3/h\",\"value\":17.6}]","official_url":"https://www.stulz.es/fileadmin/user_upload/Documents/STULZ__TechnicalData_CyberAir_3PRO_DX_ASR-ALR.pdf","power_conditions":"400 V, three-phase, 50 Hz; cooling at 33 °C/30% RH return air, 45 °C condensing temperature and 20 Pa ESP","power_rating_kind":"Total equipment power consumption (fan plus compressor) at the stated cooling rating point","quality_status":"source_backed","record_id":"cf561531-c35d-5b81-bc42-b3619bde2251","record_scope":"configuration","source_urls":["https://www.stulz.es/fileadmin/user_upload/Documents/STULZ__TechnicalData_CyberAir_3PRO_DX_ASR-ALR.pdf"],"sources":["stulz-cyberair-3pro-dx-asr-alr"],"updated_at":"2026-11-03T04:19:11Z","variant":"R410A; modulating EC compressor; free cooling","weight_kg":1347.0}
{"airflow_m3_h":23000.0,"capacity_scope":"Exact CyberAir 3PRO DX ALR 1092 GES R410A modulating-EC configuration; net and total cooling remain distinct","cooling_capacity_kw":112.5,"cooling_rating_conditions":"Net sensible cooling; return air 33 °C and 30% RH; condensing temperature 45 °C; ESP 20 Pa; R410A","created_at":"2026-11-03T04:19:11Z","entity_type":"equipment","equipment_category":"crac","evidence_json":"{\"airflow_m3_h\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GES / 1092\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"m3/h\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GES / 1092\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"cooling_capacity_kw\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GES / 1092\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"kW\"},\"cooling_rating_conditions\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GES / 1092\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GES / 1092\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GES / 1092\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"frequency_hz\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GES / 1092\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"Hz\"},\"input_power_kw\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GES / 1092\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"kW\"},\"input_voltage_v\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GES / 1092\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"V\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GES / 1092\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GES / 1092\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GES / 1092\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GES / 1092\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GES / 1092\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GES / 1092\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GES / 1092\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GES / 1092\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GES / 1092\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"weight_kg\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GES / 1092\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"kg\"}}","field_sources_json":"{\"airflow_m3_h\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"capacity_scope\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"cooling_capacity_kw\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"cooling_rating_conditions\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"equipment_category\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"form_factor\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"frequency_hz\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"input_power_kw\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"input_voltage_v\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"manufacturer\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"model\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"name\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"observations_json\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"official_url\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"power_conditions\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"power_rating_kind\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"record_scope\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"variant\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"weight_kg\":[\"stulz-cyberair-3pro-dx-asr-alr\"]}","form_factor":"Floor-standing precision air-conditioning unit","frequency_hz":50.0,"input_power_kw":25.3,"input_voltage_v":400.0,"last_verified_at":"2026-11-03T04:19:11Z","manufacturer":"STULZ","model":"ALR 1092 GES","name":"STULZ CyberAir 3PRO DX ALR 1092 GES R410A","notes":"Net cooling is the normalized capacity. Total sensible cooling, fan/compressor split, EER, supply-air temperature and circuit count remain exact observations. Grouped size/dimension mappings are not normalized where the extracted table does not unambiguously assign each model. No fixed-speed or R134a configuration is combined.","observations_json":"[{\"as_of\":\"2015-11-27\",\"boundary\":\"ALR 1092 GES\",\"field\":\"cooling_total_kw\",\"kind\":\"reported\",\"locator\":\"R410A / ALR xxx GES / 1092 / total cooling\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"kW\",\"value\":115.5},{\"as_of\":\"2015-11-27\",\"boundary\":\"ALR 1092 GES\",\"field\":\"fan_power_kw\",\"kind\":\"reported\",\"locator\":\"R410A / ALR xxx GES / 1092 / fan power\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"kW\",\"value\":3.0},{\"as_of\":\"2015-11-27\",\"boundary\":\"ALR 1092 GES\",\"field\":\"compressor_power_kw\",\"kind\":\"reported\",\"locator\":\"R410A / ALR xxx GES / 1092 / compressor power\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"kW\",\"value\":22.3},{\"as_of\":\"2015-11-27\",\"boundary\":\"ALR 1092 GES\",\"field\":\"eer_kw_per_kw\",\"kind\":\"reported\",\"locator\":\"R410A / ALR xxx GES / 1092 / EER\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"kW/kW\",\"value\":4.57},{\"as_of\":\"2015-11-27\",\"boundary\":\"ALR 1092 GES\",\"field\":\"supply_air_temperature_c\",\"kind\":\"reported\",\"locator\":\"R410A / ALR xxx GES / 1092 / supply air\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"degC\",\"value\":18.0},{\"as_of\":\"2015-11-27\",\"boundary\":\"ALR 1092 GES\",\"field\":\"circuits_compressors\",\"kind\":\"reported\",\"locator\":\"R410A / ALR xxx GES / 1092 / circuits-compressors\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":null,\"value\":\"2/2\"},{\"as_of\":\"2015-11-27\",\"boundary\":\"ALR 1092 GES\",\"field\":\"free_cooling_water_temperature_c\",\"kind\":\"reported\",\"locator\":\"R410A / ALR xxx GES / 1092 / 100% free-cooling water temperature\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"degC\",\"value\":13.3},{\"as_of\":\"2015-11-27\",\"boundary\":\"ALR 1092 GES\",\"field\":\"medium_volume_flow_m3_h\",\"kind\":\"reported\",\"locator\":\"R410A / ALR xxx GES / 1092 / medium volume flow\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"m3/h\",\"value\":22.4}]","official_url":"https://www.stulz.es/fileadmin/user_upload/Documents/STULZ__TechnicalData_CyberAir_3PRO_DX_ASR-ALR.pdf","power_conditions":"400 V, three-phase, 50 Hz; cooling at 33 °C/30% RH return air, 45 °C condensing temperature and 20 Pa ESP","power_rating_kind":"Total equipment power consumption (fan plus compressor) at the stated cooling rating point","quality_status":"source_backed","record_id":"9f9241ef-1afa-5ee4-bf3c-87800eda0947","record_scope":"configuration","source_urls":["https://www.stulz.es/fileadmin/user_upload/Documents/STULZ__TechnicalData_CyberAir_3PRO_DX_ASR-ALR.pdf"],"sources":["stulz-cyberair-3pro-dx-asr-alr"],"updated_at":"2026-11-03T04:19:11Z","variant":"R410A; modulating EC compressor; free cooling","weight_kg":1365.0}
{"airflow_m3_h":25500.0,"capacity_scope":"Exact CyberAir 3PRO DX ALR 1302 GES R410A modulating-EC configuration; net and total cooling remain distinct","cooling_capacity_kw":132.2,"cooling_rating_conditions":"Net sensible cooling; return air 33 °C and 30% RH; condensing temperature 45 °C; ESP 20 Pa; R410A","created_at":"2026-11-03T04:19:11Z","entity_type":"equipment","equipment_category":"crac","evidence_json":"{\"airflow_m3_h\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GES / 1302\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"m3/h\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GES / 1302\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"cooling_capacity_kw\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GES / 1302\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"kW\"},\"cooling_rating_conditions\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GES / 1302\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GES / 1302\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GES / 1302\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"frequency_hz\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GES / 1302\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"Hz\"},\"input_power_kw\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GES / 1302\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"kW\"},\"input_voltage_v\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GES / 1302\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"V\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GES / 1302\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GES / 1302\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GES / 1302\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GES / 1302\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GES / 1302\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GES / 1302\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GES / 1302\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GES / 1302\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GES / 1302\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"weight_kg\":{\"confidence\":\"high\",\"locator\":\"PDF page 1 / R410A / ALR xxx GES / 1302\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"kg\"}}","field_sources_json":"{\"airflow_m3_h\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"capacity_scope\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"cooling_capacity_kw\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"cooling_rating_conditions\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"equipment_category\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"form_factor\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"frequency_hz\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"input_power_kw\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"input_voltage_v\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"manufacturer\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"model\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"name\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"observations_json\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"official_url\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"power_conditions\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"power_rating_kind\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"record_scope\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"variant\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"weight_kg\":[\"stulz-cyberair-3pro-dx-asr-alr\"]}","form_factor":"Floor-standing precision air-conditioning unit","frequency_hz":50.0,"input_power_kw":30.4,"input_voltage_v":400.0,"last_verified_at":"2026-11-03T04:19:11Z","manufacturer":"STULZ","model":"ALR 1302 GES","name":"STULZ CyberAir 3PRO DX ALR 1302 GES R410A","notes":"Net cooling is the normalized capacity. Total sensible cooling, fan/compressor split, EER, supply-air temperature and circuit count remain exact observations. Grouped size/dimension mappings are not normalized where the extracted table does not unambiguously assign each model. No fixed-speed or R134a configuration is combined.","observations_json":"[{\"as_of\":\"2015-11-27\",\"boundary\":\"ALR 1302 GES\",\"field\":\"cooling_total_kw\",\"kind\":\"reported\",\"locator\":\"R410A / ALR xxx GES / 1302 / total cooling\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"kW\",\"value\":136.2},{\"as_of\":\"2015-11-27\",\"boundary\":\"ALR 1302 GES\",\"field\":\"fan_power_kw\",\"kind\":\"reported\",\"locator\":\"R410A / ALR xxx GES / 1302 / fan power\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"kW\",\"value\":4.0},{\"as_of\":\"2015-11-27\",\"boundary\":\"ALR 1302 GES\",\"field\":\"compressor_power_kw\",\"kind\":\"reported\",\"locator\":\"R410A / ALR xxx GES / 1302 / compressor power\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"kW\",\"value\":26.4},{\"as_of\":\"2015-11-27\",\"boundary\":\"ALR 1302 GES\",\"field\":\"eer_kw_per_kw\",\"kind\":\"reported\",\"locator\":\"R410A / ALR xxx GES / 1302 / EER\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"kW/kW\",\"value\":4.48},{\"as_of\":\"2015-11-27\",\"boundary\":\"ALR 1302 GES\",\"field\":\"supply_air_temperature_c\",\"kind\":\"reported\",\"locator\":\"R410A / ALR xxx GES / 1302 / supply air\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"degC\",\"value\":17.0},{\"as_of\":\"2015-11-27\",\"boundary\":\"ALR 1302 GES\",\"field\":\"circuits_compressors\",\"kind\":\"reported\",\"locator\":\"R410A / ALR xxx GES / 1302 / circuits-compressors\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":null,\"value\":\"2/3\"},{\"as_of\":\"2015-11-27\",\"boundary\":\"ALR 1302 GES\",\"field\":\"free_cooling_water_temperature_c\",\"kind\":\"reported\",\"locator\":\"R410A / ALR xxx GES / 1302 / 100% free-cooling water temperature\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"degC\",\"value\":10.8},{\"as_of\":\"2015-11-27\",\"boundary\":\"ALR 1302 GES\",\"field\":\"medium_volume_flow_m3_h\",\"kind\":\"reported\",\"locator\":\"R410A / ALR xxx GES / 1302 / medium volume flow\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"m3/h\",\"value\":25.5}]","official_url":"https://www.stulz.es/fileadmin/user_upload/Documents/STULZ__TechnicalData_CyberAir_3PRO_DX_ASR-ALR.pdf","power_conditions":"400 V, three-phase, 50 Hz; cooling at 33 °C/30% RH return air, 45 °C condensing temperature and 20 Pa ESP","power_rating_kind":"Total equipment power consumption (fan plus compressor) at the stated cooling rating point","quality_status":"source_backed","record_id":"7eaea04a-44d7-5c13-902f-e99fd125f1dd","record_scope":"configuration","source_urls":["https://www.stulz.es/fileadmin/user_upload/Documents/STULZ__TechnicalData_CyberAir_3PRO_DX_ASR-ALR.pdf"],"sources":["stulz-cyberair-3pro-dx-asr-alr"],"updated_at":"2026-11-03T04:19:11Z","variant":"R410A; modulating EC compressor; free cooling","weight_kg":1399.0}
