{"airflow_m3_h":6200.0,"capacity_scope":"Exact CyberAir 3PRO DX ASR 201 A R134a fixed-speed configuration; net and total cooling remain distinct","cooling_capacity_kw":29.6,"cooling_rating_conditions":"Net sensible cooling; return air 33 °C and 30% RH; condensing temperature 45 °C; ESP 20 Pa; R134a","created_at":"2026-11-03T05:24:04Z","entity_type":"equipment","equipment_category":"crac","evidence_json":"{\"airflow_m3_h\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ASR xxx A / 201\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"m3/h\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ASR xxx A / 201\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"cooling_capacity_kw\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ASR xxx A / 201\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"kW\"},\"cooling_rating_conditions\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ASR xxx A / 201\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"entity_type\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ASR xxx A / 201\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ASR xxx A / 201\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ASR xxx A / 201\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"frequency_hz\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ASR xxx A / 201\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"Hz\"},\"input_power_kw\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ASR xxx A / 201\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"kW\"},\"input_voltage_v\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ASR xxx A / 201\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"V\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ASR xxx A / 201\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ASR xxx A / 201\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ASR xxx A / 201\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ASR xxx A / 201\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ASR xxx A / 201\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ASR xxx A / 201\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ASR xxx A / 201\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ASR xxx A / 201\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ASR xxx A / 201\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"weight_kg\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ASR xxx A / 201\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"kg\"}}","field_sources_json":"{\"airflow_m3_h\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"capacity_scope\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"cooling_capacity_kw\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"cooling_rating_conditions\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"entity_type\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"equipment_category\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"form_factor\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"frequency_hz\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"input_power_kw\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"input_voltage_v\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"manufacturer\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"model\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"name\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"observations_json\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"official_url\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"power_conditions\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"power_rating_kind\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"record_scope\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"variant\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"weight_kg\":[\"stulz-cyberair-3pro-dx-asr-alr\"]}","form_factor":"Floor-standing precision air-conditioning unit","frequency_hz":50.0,"input_power_kw":5.6,"input_voltage_v":400.0,"last_verified_at":"2026-11-03T05:24:04Z","manufacturer":"STULZ","model":"ASR 201 A","name":"STULZ CyberAir 3PRO DX ASR 201 A R134a","notes":"Net cooling is the normalized capacity. Total sensible cooling, fan/compressor split, EER, supply-air temperature and circuit count remain exact observations. R134a table N/A columns were omitted; grouped size and dimension mappings remain null where the extracted layout is ambiguous.","observations_json":"[{\"as_of\":\"2015-11-27\",\"boundary\":\"ASR 201 A\",\"field\":\"cooling_total_kw\",\"kind\":\"reported\",\"locator\":\"R134a / ASR xxx A / 201 / total cooling\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"kW\",\"value\":30.2},{\"as_of\":\"2015-11-27\",\"boundary\":\"ASR 201 A\",\"field\":\"fan_power_kw\",\"kind\":\"reported\",\"locator\":\"R134a / ASR xxx A / 201 / fan power\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"kW\",\"value\":0.6},{\"as_of\":\"2015-11-27\",\"boundary\":\"ASR 201 A\",\"field\":\"compressor_power_kw\",\"kind\":\"reported\",\"locator\":\"R134a / ASR xxx A / 201 / compressor power\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"kW\",\"value\":5.0},{\"as_of\":\"2015-11-27\",\"boundary\":\"ASR 201 A\",\"field\":\"eer_kw_per_kw\",\"kind\":\"reported\",\"locator\":\"R134a / ASR xxx A / 201 / EER\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"kW/kW\",\"value\":5.39},{\"as_of\":\"2015-11-27\",\"boundary\":\"ASR 201 A\",\"field\":\"supply_air_temperature_c\",\"kind\":\"reported\",\"locator\":\"R134a / ASR xxx A / 201 / supply air\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"degC\",\"value\":19.0},{\"as_of\":\"2015-11-27\",\"boundary\":\"ASR 201 A\",\"field\":\"circuits_compressors\",\"kind\":\"reported\",\"locator\":\"R134a / ASR xxx A / 201 / circuits-compressors\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":null,\"value\":\"1/1\"}]","official_url":"https://www.stulz.es/fileadmin/user_upload/Documents/STULZ__TechnicalData_CyberAir_3PRO_DX_ASR-ALR.pdf","power_conditions":"400 V, three-phase, 50 Hz; cooling at 33 °C/30% RH return air, 45 °C condensing temperature and 20 Pa ESP","power_rating_kind":"Total equipment power consumption (fan plus compressor) at the stated cooling rating point","quality_status":"source_backed","record_id":"e5343b4a-fb29-54ed-aaac-bceec34d985a","record_scope":"configuration","source_urls":["https://www.stulz.es/fileadmin/user_upload/Documents/STULZ__TechnicalData_CyberAir_3PRO_DX_ASR-ALR.pdf"],"sources":["stulz-cyberair-3pro-dx-asr-alr"],"updated_at":"2026-11-03T05:24:04Z","variant":"R134a; fixed-speed compressor; air cooled","weight_kg":397.0}
{"airflow_m3_h":7500.0,"capacity_scope":"Exact CyberAir 3PRO DX ASR 291 A R134a fixed-speed configuration; net and total cooling remain distinct","cooling_capacity_kw":32.4,"cooling_rating_conditions":"Net sensible cooling; return air 33 °C and 30% RH; condensing temperature 45 °C; ESP 20 Pa; R134a","created_at":"2026-11-03T05:24:04Z","entity_type":"equipment","equipment_category":"crac","evidence_json":"{\"airflow_m3_h\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ASR xxx A / 291\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"m3/h\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ASR xxx A / 291\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"cooling_capacity_kw\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ASR xxx A / 291\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"kW\"},\"cooling_rating_conditions\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ASR xxx A / 291\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"entity_type\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ASR xxx A / 291\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ASR xxx A / 291\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ASR xxx A / 291\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"frequency_hz\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ASR xxx A / 291\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"Hz\"},\"input_power_kw\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ASR xxx A / 291\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"kW\"},\"input_voltage_v\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ASR xxx A / 291\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"V\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ASR xxx A / 291\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ASR xxx A / 291\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ASR xxx A / 291\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ASR xxx A / 291\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ASR xxx A / 291\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ASR xxx A / 291\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ASR xxx A / 291\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ASR xxx A / 291\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ASR xxx A / 291\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"weight_kg\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ASR xxx A / 291\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"kg\"}}","field_sources_json":"{\"airflow_m3_h\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"capacity_scope\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"cooling_capacity_kw\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"cooling_rating_conditions\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"entity_type\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"equipment_category\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"form_factor\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"frequency_hz\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"input_power_kw\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"input_voltage_v\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"manufacturer\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"model\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"name\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"observations_json\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"official_url\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"power_conditions\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"power_rating_kind\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"record_scope\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"variant\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"weight_kg\":[\"stulz-cyberair-3pro-dx-asr-alr\"]}","form_factor":"Floor-standing precision air-conditioning unit","frequency_hz":50.0,"input_power_kw":7.1,"input_voltage_v":400.0,"last_verified_at":"2026-11-03T05:24:04Z","manufacturer":"STULZ","model":"ASR 291 A","name":"STULZ CyberAir 3PRO DX ASR 291 A R134a","notes":"Net cooling is the normalized capacity. Total sensible cooling, fan/compressor split, EER, supply-air temperature and circuit count remain exact observations. R134a table N/A columns were omitted; grouped size and dimension mappings remain null where the extracted layout is ambiguous.","observations_json":"[{\"as_of\":\"2015-11-27\",\"boundary\":\"ASR 291 A\",\"field\":\"cooling_total_kw\",\"kind\":\"reported\",\"locator\":\"R134a / ASR xxx A / 291 / total cooling\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"kW\",\"value\":33.5},{\"as_of\":\"2015-11-27\",\"boundary\":\"ASR 291 A\",\"field\":\"fan_power_kw\",\"kind\":\"reported\",\"locator\":\"R134a / ASR xxx A / 291 / fan power\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"kW\",\"value\":1.1},{\"as_of\":\"2015-11-27\",\"boundary\":\"ASR 291 A\",\"field\":\"compressor_power_kw\",\"kind\":\"reported\",\"locator\":\"R134a / ASR xxx A / 291 / compressor power\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"kW\",\"value\":6.0},{\"as_of\":\"2015-11-27\",\"boundary\":\"ASR 291 A\",\"field\":\"eer_kw_per_kw\",\"kind\":\"reported\",\"locator\":\"R134a / ASR xxx A / 291 / EER\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"kW/kW\",\"value\":4.72},{\"as_of\":\"2015-11-27\",\"boundary\":\"ASR 291 A\",\"field\":\"supply_air_temperature_c\",\"kind\":\"reported\",\"locator\":\"R134a / ASR xxx A / 291 / supply air\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"degC\",\"value\":20.0},{\"as_of\":\"2015-11-27\",\"boundary\":\"ASR 291 A\",\"field\":\"circuits_compressors\",\"kind\":\"reported\",\"locator\":\"R134a / ASR xxx A / 291 / circuits-compressors\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":null,\"value\":\"1/1\"}]","official_url":"https://www.stulz.es/fileadmin/user_upload/Documents/STULZ__TechnicalData_CyberAir_3PRO_DX_ASR-ALR.pdf","power_conditions":"400 V, three-phase, 50 Hz; cooling at 33 °C/30% RH return air, 45 °C condensing temperature and 20 Pa ESP","power_rating_kind":"Total equipment power consumption (fan plus compressor) at the stated cooling rating point","quality_status":"source_backed","record_id":"b41f2549-887b-5106-8e0b-780b3ac8c5ee","record_scope":"configuration","source_urls":["https://www.stulz.es/fileadmin/user_upload/Documents/STULZ__TechnicalData_CyberAir_3PRO_DX_ASR-ALR.pdf"],"sources":["stulz-cyberair-3pro-dx-asr-alr"],"updated_at":"2026-11-03T05:24:04Z","variant":"R134a; fixed-speed compressor; air cooled","weight_kg":408.0}
{"airflow_m3_h":8800.0,"capacity_scope":"Exact CyberAir 3PRO DX ASR 351 A R134a fixed-speed configuration; net and total cooling remain distinct","cooling_capacity_kw":36.9,"cooling_rating_conditions":"Net sensible cooling; return air 33 °C and 30% RH; condensing temperature 45 °C; ESP 20 Pa; R134a","created_at":"2026-11-03T05:24:04Z","entity_type":"equipment","equipment_category":"crac","evidence_json":"{\"airflow_m3_h\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ASR xxx A / 351\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"m3/h\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ASR xxx A / 351\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"cooling_capacity_kw\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ASR xxx A / 351\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"kW\"},\"cooling_rating_conditions\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ASR xxx A / 351\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"entity_type\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ASR xxx A / 351\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ASR xxx A / 351\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ASR xxx A / 351\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"frequency_hz\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ASR xxx A / 351\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"Hz\"},\"input_power_kw\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ASR xxx A / 351\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"kW\"},\"input_voltage_v\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ASR xxx A / 351\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"V\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ASR xxx A / 351\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ASR xxx A / 351\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ASR xxx A / 351\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ASR xxx A / 351\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ASR xxx A / 351\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ASR xxx A / 351\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ASR xxx A / 351\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ASR xxx A / 351\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ASR xxx A / 351\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"weight_kg\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ASR xxx A / 351\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"kg\"}}","field_sources_json":"{\"airflow_m3_h\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"capacity_scope\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"cooling_capacity_kw\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"cooling_rating_conditions\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"entity_type\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"equipment_category\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"form_factor\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"frequency_hz\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"input_power_kw\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"input_voltage_v\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"manufacturer\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"model\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"name\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"observations_json\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"official_url\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"power_conditions\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"power_rating_kind\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"record_scope\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"variant\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"weight_kg\":[\"stulz-cyberair-3pro-dx-asr-alr\"]}","form_factor":"Floor-standing precision air-conditioning unit","frequency_hz":50.0,"input_power_kw":8.2,"input_voltage_v":400.0,"last_verified_at":"2026-11-03T05:24:04Z","manufacturer":"STULZ","model":"ASR 351 A","name":"STULZ CyberAir 3PRO DX ASR 351 A R134a","notes":"Net cooling is the normalized capacity. Total sensible cooling, fan/compressor split, EER, supply-air temperature and circuit count remain exact observations. R134a table N/A columns were omitted; grouped size and dimension mappings remain null where the extracted layout is ambiguous.","observations_json":"[{\"as_of\":\"2015-11-27\",\"boundary\":\"ASR 351 A\",\"field\":\"cooling_total_kw\",\"kind\":\"reported\",\"locator\":\"R134a / ASR xxx A / 351 / total cooling\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"kW\",\"value\":38.6},{\"as_of\":\"2015-11-27\",\"boundary\":\"ASR 351 A\",\"field\":\"fan_power_kw\",\"kind\":\"reported\",\"locator\":\"R134a / ASR xxx A / 351 / fan power\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"kW\",\"value\":1.7},{\"as_of\":\"2015-11-27\",\"boundary\":\"ASR 351 A\",\"field\":\"compressor_power_kw\",\"kind\":\"reported\",\"locator\":\"R134a / ASR xxx A / 351 / compressor power\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"kW\",\"value\":6.5},{\"as_of\":\"2015-11-27\",\"boundary\":\"ASR 351 A\",\"field\":\"eer_kw_per_kw\",\"kind\":\"reported\",\"locator\":\"R134a / ASR xxx A / 351 / EER\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"kW/kW\",\"value\":4.71},{\"as_of\":\"2015-11-27\",\"boundary\":\"ASR 351 A\",\"field\":\"supply_air_temperature_c\",\"kind\":\"reported\",\"locator\":\"R134a / ASR xxx A / 351 / supply air\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"degC\",\"value\":20.0},{\"as_of\":\"2015-11-27\",\"boundary\":\"ASR 351 A\",\"field\":\"circuits_compressors\",\"kind\":\"reported\",\"locator\":\"R134a / ASR xxx A / 351 / circuits-compressors\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":null,\"value\":\"1/1\"}]","official_url":"https://www.stulz.es/fileadmin/user_upload/Documents/STULZ__TechnicalData_CyberAir_3PRO_DX_ASR-ALR.pdf","power_conditions":"400 V, three-phase, 50 Hz; cooling at 33 °C/30% RH return air, 45 °C condensing temperature and 20 Pa ESP","power_rating_kind":"Total equipment power consumption (fan plus compressor) at the stated cooling rating point","quality_status":"source_backed","record_id":"93675ea3-1404-5b04-b703-9501393a0abe","record_scope":"configuration","source_urls":["https://www.stulz.es/fileadmin/user_upload/Documents/STULZ__TechnicalData_CyberAir_3PRO_DX_ASR-ALR.pdf"],"sources":["stulz-cyberair-3pro-dx-asr-alr"],"updated_at":"2026-11-03T05:24:04Z","variant":"R134a; fixed-speed compressor; air cooled","weight_kg":408.0}
{"airflow_m3_h":10000.0,"capacity_scope":"Exact CyberAir 3PRO DX ASR 381 A R134a fixed-speed configuration; net and total cooling remain distinct","cooling_capacity_kw":45.0,"cooling_rating_conditions":"Net sensible cooling; return air 33 °C and 30% RH; condensing temperature 45 °C; ESP 20 Pa; R134a","created_at":"2026-11-03T05:24:04Z","entity_type":"equipment","equipment_category":"crac","evidence_json":"{\"airflow_m3_h\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ASR xxx A / 381\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"m3/h\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ASR xxx A / 381\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"cooling_capacity_kw\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ASR xxx A / 381\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"kW\"},\"cooling_rating_conditions\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ASR xxx A / 381\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"entity_type\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ASR xxx A / 381\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ASR xxx A / 381\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ASR xxx A / 381\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"frequency_hz\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ASR xxx A / 381\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"Hz\"},\"input_power_kw\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ASR xxx A / 381\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"kW\"},\"input_voltage_v\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ASR xxx A / 381\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"V\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ASR xxx A / 381\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ASR xxx A / 381\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ASR xxx A / 381\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ASR xxx A / 381\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ASR xxx A / 381\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ASR xxx A / 381\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ASR xxx A / 381\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ASR xxx A / 381\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ASR xxx A / 381\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"weight_kg\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ASR xxx A / 381\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"kg\"}}","field_sources_json":"{\"airflow_m3_h\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"capacity_scope\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"cooling_capacity_kw\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"cooling_rating_conditions\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"entity_type\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"equipment_category\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"form_factor\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"frequency_hz\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"input_power_kw\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"input_voltage_v\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"manufacturer\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"model\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"name\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"observations_json\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"official_url\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"power_conditions\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"power_rating_kind\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"record_scope\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"variant\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"weight_kg\":[\"stulz-cyberair-3pro-dx-asr-alr\"]}","form_factor":"Floor-standing precision air-conditioning unit","frequency_hz":50.0,"input_power_kw":9.3,"input_voltage_v":400.0,"last_verified_at":"2026-11-03T05:24:04Z","manufacturer":"STULZ","model":"ASR 381 A","name":"STULZ CyberAir 3PRO DX ASR 381 A R134a","notes":"Net cooling is the normalized capacity. Total sensible cooling, fan/compressor split, EER, supply-air temperature and circuit count remain exact observations. R134a table N/A columns were omitted; grouped size and dimension mappings remain null where the extracted layout is ambiguous.","observations_json":"[{\"as_of\":\"2015-11-27\",\"boundary\":\"ASR 381 A\",\"field\":\"cooling_total_kw\",\"kind\":\"reported\",\"locator\":\"R134a / ASR xxx A / 381 / total cooling\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"kW\",\"value\":46.3},{\"as_of\":\"2015-11-27\",\"boundary\":\"ASR 381 A\",\"field\":\"fan_power_kw\",\"kind\":\"reported\",\"locator\":\"R134a / ASR xxx A / 381 / fan power\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"kW\",\"value\":1.3},{\"as_of\":\"2015-11-27\",\"boundary\":\"ASR 381 A\",\"field\":\"compressor_power_kw\",\"kind\":\"reported\",\"locator\":\"R134a / ASR xxx A / 381 / compressor power\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"kW\",\"value\":8.0},{\"as_of\":\"2015-11-27\",\"boundary\":\"ASR 381 A\",\"field\":\"eer_kw_per_kw\",\"kind\":\"reported\",\"locator\":\"R134a / ASR xxx A / 381 / EER\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"kW/kW\",\"value\":4.98},{\"as_of\":\"2015-11-27\",\"boundary\":\"ASR 381 A\",\"field\":\"supply_air_temperature_c\",\"kind\":\"reported\",\"locator\":\"R134a / ASR xxx A / 381 / supply air\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"degC\",\"value\":19.0},{\"as_of\":\"2015-11-27\",\"boundary\":\"ASR 381 A\",\"field\":\"circuits_compressors\",\"kind\":\"reported\",\"locator\":\"R134a / ASR xxx A / 381 / circuits-compressors\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":null,\"value\":\"1/1\"}]","official_url":"https://www.stulz.es/fileadmin/user_upload/Documents/STULZ__TechnicalData_CyberAir_3PRO_DX_ASR-ALR.pdf","power_conditions":"400 V, three-phase, 50 Hz; cooling at 33 °C/30% RH return air, 45 °C condensing temperature and 20 Pa ESP","power_rating_kind":"Total equipment power consumption (fan plus compressor) at the stated cooling rating point","quality_status":"source_backed","record_id":"f0619bc7-ebc3-524e-88cb-a0dcfe974457","record_scope":"configuration","source_urls":["https://www.stulz.es/fileadmin/user_upload/Documents/STULZ__TechnicalData_CyberAir_3PRO_DX_ASR-ALR.pdf"],"sources":["stulz-cyberair-3pro-dx-asr-alr"],"updated_at":"2026-11-03T05:24:04Z","variant":"R134a; fixed-speed compressor; air cooled","weight_kg":537.0}
{"airflow_m3_h":12500.0,"capacity_scope":"Exact CyberAir 3PRO DX ASR 561 A R134a fixed-speed configuration; net and total cooling remain distinct","cooling_capacity_kw":61.8,"cooling_rating_conditions":"Net sensible cooling; return air 33 °C and 30% RH; condensing temperature 45 °C; ESP 20 Pa; R134a","created_at":"2026-11-03T05:24:04Z","entity_type":"equipment","equipment_category":"crac","evidence_json":"{\"airflow_m3_h\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ASR xxx A / 561\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"m3/h\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ASR xxx A / 561\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"cooling_capacity_kw\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ASR xxx A / 561\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"kW\"},\"cooling_rating_conditions\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ASR xxx A / 561\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"entity_type\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ASR xxx A / 561\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ASR xxx A / 561\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ASR xxx A / 561\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"frequency_hz\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ASR xxx A / 561\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"Hz\"},\"input_power_kw\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ASR xxx A / 561\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"kW\"},\"input_voltage_v\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ASR xxx A / 561\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"V\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ASR xxx A / 561\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ASR xxx A / 561\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ASR xxx A / 561\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ASR xxx A / 561\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ASR xxx A / 561\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ASR xxx A / 561\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ASR xxx A / 561\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ASR xxx A / 561\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ASR xxx A / 561\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"weight_kg\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ASR xxx A / 561\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"kg\"}}","field_sources_json":"{\"airflow_m3_h\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"capacity_scope\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"cooling_capacity_kw\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"cooling_rating_conditions\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"entity_type\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"equipment_category\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"form_factor\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"frequency_hz\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"input_power_kw\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"input_voltage_v\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"manufacturer\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"model\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"name\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"observations_json\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"official_url\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"power_conditions\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"power_rating_kind\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"record_scope\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"variant\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"weight_kg\":[\"stulz-cyberair-3pro-dx-asr-alr\"]}","form_factor":"Floor-standing precision air-conditioning unit","frequency_hz":50.0,"input_power_kw":14.2,"input_voltage_v":400.0,"last_verified_at":"2026-11-03T05:24:04Z","manufacturer":"STULZ","model":"ASR 561 A","name":"STULZ CyberAir 3PRO DX ASR 561 A R134a","notes":"Net cooling is the normalized capacity. Total sensible cooling, fan/compressor split, EER, supply-air temperature and circuit count remain exact observations. R134a table N/A columns were omitted; grouped size and dimension mappings remain null where the extracted layout is ambiguous.","observations_json":"[{\"as_of\":\"2015-11-27\",\"boundary\":\"ASR 561 A\",\"field\":\"cooling_total_kw\",\"kind\":\"reported\",\"locator\":\"R134a / ASR xxx A / 561 / total cooling\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"kW\",\"value\":64.2},{\"as_of\":\"2015-11-27\",\"boundary\":\"ASR 561 A\",\"field\":\"fan_power_kw\",\"kind\":\"reported\",\"locator\":\"R134a / ASR xxx A / 561 / fan power\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"kW\",\"value\":2.4},{\"as_of\":\"2015-11-27\",\"boundary\":\"ASR 561 A\",\"field\":\"compressor_power_kw\",\"kind\":\"reported\",\"locator\":\"R134a / ASR xxx A / 561 / compressor power\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"kW\",\"value\":11.8},{\"as_of\":\"2015-11-27\",\"boundary\":\"ASR 561 A\",\"field\":\"eer_kw_per_kw\",\"kind\":\"reported\",\"locator\":\"R134a / ASR xxx A / 561 / EER\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"kW/kW\",\"value\":4.52},{\"as_of\":\"2015-11-27\",\"boundary\":\"ASR 561 A\",\"field\":\"supply_air_temperature_c\",\"kind\":\"reported\",\"locator\":\"R134a / ASR xxx A / 561 / supply air\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"degC\",\"value\":18.0},{\"as_of\":\"2015-11-27\",\"boundary\":\"ASR 561 A\",\"field\":\"circuits_compressors\",\"kind\":\"reported\",\"locator\":\"R134a / ASR xxx A / 561 / circuits-compressors\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":null,\"value\":\"1/2\"}]","official_url":"https://www.stulz.es/fileadmin/user_upload/Documents/STULZ__TechnicalData_CyberAir_3PRO_DX_ASR-ALR.pdf","power_conditions":"400 V, three-phase, 50 Hz; cooling at 33 °C/30% RH return air, 45 °C condensing temperature and 20 Pa ESP","power_rating_kind":"Total equipment power consumption (fan plus compressor) at the stated cooling rating point","quality_status":"source_backed","record_id":"271f9e8b-ba09-536c-9429-818a90b73754","record_scope":"configuration","source_urls":["https://www.stulz.es/fileadmin/user_upload/Documents/STULZ__TechnicalData_CyberAir_3PRO_DX_ASR-ALR.pdf"],"sources":["stulz-cyberair-3pro-dx-asr-alr"],"updated_at":"2026-11-03T05:24:04Z","variant":"R134a; fixed-speed compressor; air cooled","weight_kg":610.0}
{"airflow_m3_h":13000.0,"capacity_scope":"Exact CyberAir 3PRO DX ASR 431 A R134a fixed-speed configuration; net and total cooling remain distinct","cooling_capacity_kw":44.9,"cooling_rating_conditions":"Net sensible cooling; return air 33 °C and 30% RH; condensing temperature 45 °C; ESP 20 Pa; R134a","created_at":"2026-11-03T05:24:04Z","entity_type":"equipment","equipment_category":"crac","evidence_json":"{\"airflow_m3_h\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ASR xxx A / 431\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"m3/h\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ASR xxx A / 431\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"cooling_capacity_kw\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ASR xxx A / 431\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"kW\"},\"cooling_rating_conditions\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ASR xxx A / 431\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"entity_type\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ASR xxx A / 431\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ASR xxx A / 431\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ASR xxx A / 431\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"frequency_hz\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ASR xxx A / 431\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"Hz\"},\"input_power_kw\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ASR xxx A / 431\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"kW\"},\"input_voltage_v\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ASR xxx A / 431\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"V\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ASR xxx A / 431\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ASR xxx A / 431\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ASR xxx A / 431\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ASR xxx A / 431\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ASR xxx A / 431\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ASR xxx A / 431\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ASR xxx A / 431\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ASR xxx A / 431\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ASR xxx A / 431\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"weight_kg\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ASR xxx A / 431\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"kg\"}}","field_sources_json":"{\"airflow_m3_h\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"capacity_scope\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"cooling_capacity_kw\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"cooling_rating_conditions\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"entity_type\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"equipment_category\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"form_factor\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"frequency_hz\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"input_power_kw\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"input_voltage_v\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"manufacturer\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"model\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"name\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"observations_json\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"official_url\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"power_conditions\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"power_rating_kind\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"record_scope\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"variant\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"weight_kg\":[\"stulz-cyberair-3pro-dx-asr-alr\"]}","form_factor":"Floor-standing precision air-conditioning unit","frequency_hz":50.0,"input_power_kw":9.4,"input_voltage_v":400.0,"last_verified_at":"2026-11-03T05:24:04Z","manufacturer":"STULZ","model":"ASR 431 A","name":"STULZ CyberAir 3PRO DX ASR 431 A R134a","notes":"Net cooling is the normalized capacity. Total sensible cooling, fan/compressor split, EER, supply-air temperature and circuit count remain exact observations. R134a table N/A columns were omitted; grouped size and dimension mappings remain null where the extracted layout is ambiguous.","observations_json":"[{\"as_of\":\"2015-11-27\",\"boundary\":\"ASR 431 A\",\"field\":\"cooling_total_kw\",\"kind\":\"reported\",\"locator\":\"R134a / ASR xxx A / 431 / total cooling\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"kW\",\"value\":46.3},{\"as_of\":\"2015-11-27\",\"boundary\":\"ASR 431 A\",\"field\":\"fan_power_kw\",\"kind\":\"reported\",\"locator\":\"R134a / ASR xxx A / 431 / fan power\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"kW\",\"value\":1.4},{\"as_of\":\"2015-11-27\",\"boundary\":\"ASR 431 A\",\"field\":\"compressor_power_kw\",\"kind\":\"reported\",\"locator\":\"R134a / ASR xxx A / 431 / compressor power\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"kW\",\"value\":8.0},{\"as_of\":\"2015-11-27\",\"boundary\":\"ASR 431 A\",\"field\":\"eer_kw_per_kw\",\"kind\":\"reported\",\"locator\":\"R134a / ASR xxx A / 431 / EER\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"kW/kW\",\"value\":4.93},{\"as_of\":\"2015-11-27\",\"boundary\":\"ASR 431 A\",\"field\":\"supply_air_temperature_c\",\"kind\":\"reported\",\"locator\":\"R134a / ASR xxx A / 431 / supply air\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"degC\",\"value\":22.0},{\"as_of\":\"2015-11-27\",\"boundary\":\"ASR 431 A\",\"field\":\"circuits_compressors\",\"kind\":\"reported\",\"locator\":\"R134a / ASR xxx A / 431 / circuits-compressors\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":null,\"value\":\"1/1\"}]","official_url":"https://www.stulz.es/fileadmin/user_upload/Documents/STULZ__TechnicalData_CyberAir_3PRO_DX_ASR-ALR.pdf","power_conditions":"400 V, three-phase, 50 Hz; cooling at 33 °C/30% RH return air, 45 °C condensing temperature and 20 Pa ESP","power_rating_kind":"Total equipment power consumption (fan plus compressor) at the stated cooling rating point","quality_status":"source_backed","record_id":"22125635-e410-5485-a188-7417aa113f77","record_scope":"configuration","source_urls":["https://www.stulz.es/fileadmin/user_upload/Documents/STULZ__TechnicalData_CyberAir_3PRO_DX_ASR-ALR.pdf"],"sources":["stulz-cyberair-3pro-dx-asr-alr"],"updated_at":"2026-11-03T05:24:04Z","variant":"R134a; fixed-speed compressor; air cooled","weight_kg":636.0}
{"airflow_m3_h":13500.0,"capacity_scope":"Exact CyberAir 3PRO DX ASR 532 A R134a fixed-speed configuration; net and total cooling remain distinct","cooling_capacity_kw":60.5,"cooling_rating_conditions":"Net sensible cooling; return air 33 °C and 30% RH; condensing temperature 45 °C; ESP 20 Pa; R134a","created_at":"2026-11-03T05:24:04Z","entity_type":"equipment","equipment_category":"crac","evidence_json":"{\"airflow_m3_h\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ASR xxx A / 532\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"m3/h\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ASR xxx A / 532\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"cooling_capacity_kw\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ASR xxx A / 532\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"kW\"},\"cooling_rating_conditions\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ASR xxx A / 532\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"entity_type\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ASR xxx A / 532\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ASR xxx A / 532\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ASR xxx A / 532\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"frequency_hz\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ASR xxx A / 532\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"Hz\"},\"input_power_kw\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ASR xxx A / 532\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"kW\"},\"input_voltage_v\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ASR xxx A / 532\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"V\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ASR xxx A / 532\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ASR xxx A / 532\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ASR xxx A / 532\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ASR xxx A / 532\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ASR xxx A / 532\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ASR xxx A / 532\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ASR xxx A / 532\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ASR xxx A / 532\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ASR xxx A / 532\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"weight_kg\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ASR xxx A / 532\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"kg\"}}","field_sources_json":"{\"airflow_m3_h\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"capacity_scope\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"cooling_capacity_kw\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"cooling_rating_conditions\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"entity_type\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"equipment_category\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"form_factor\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"frequency_hz\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"input_power_kw\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"input_voltage_v\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"manufacturer\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"model\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"name\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"observations_json\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"official_url\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"power_conditions\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"power_rating_kind\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"record_scope\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"variant\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"weight_kg\":[\"stulz-cyberair-3pro-dx-asr-alr\"]}","form_factor":"Floor-standing precision air-conditioning unit","frequency_hz":50.0,"input_power_kw":11.7,"input_voltage_v":400.0,"last_verified_at":"2026-11-03T05:24:04Z","manufacturer":"STULZ","model":"ASR 532 A","name":"STULZ CyberAir 3PRO DX ASR 532 A R134a","notes":"Net cooling is the normalized capacity. Total sensible cooling, fan/compressor split, EER, supply-air temperature and circuit count remain exact observations. R134a table N/A columns were omitted; grouped size and dimension mappings remain null where the extracted layout is ambiguous.","observations_json":"[{\"as_of\":\"2015-11-27\",\"boundary\":\"ASR 532 A\",\"field\":\"cooling_total_kw\",\"kind\":\"reported\",\"locator\":\"R134a / ASR xxx A / 532 / total cooling\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"kW\",\"value\":62.2},{\"as_of\":\"2015-11-27\",\"boundary\":\"ASR 532 A\",\"field\":\"fan_power_kw\",\"kind\":\"reported\",\"locator\":\"R134a / ASR xxx A / 532 / fan power\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"kW\",\"value\":1.7},{\"as_of\":\"2015-11-27\",\"boundary\":\"ASR 532 A\",\"field\":\"compressor_power_kw\",\"kind\":\"reported\",\"locator\":\"R134a / ASR xxx A / 532 / compressor power\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"kW\",\"value\":10.0},{\"as_of\":\"2015-11-27\",\"boundary\":\"ASR 532 A\",\"field\":\"eer_kw_per_kw\",\"kind\":\"reported\",\"locator\":\"R134a / ASR xxx A / 532 / EER\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"kW/kW\",\"value\":5.32},{\"as_of\":\"2015-11-27\",\"boundary\":\"ASR 532 A\",\"field\":\"supply_air_temperature_c\",\"kind\":\"reported\",\"locator\":\"R134a / ASR xxx A / 532 / supply air\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"degC\",\"value\":19.0},{\"as_of\":\"2015-11-27\",\"boundary\":\"ASR 532 A\",\"field\":\"circuits_compressors\",\"kind\":\"reported\",\"locator\":\"R134a / ASR xxx A / 532 / circuits-compressors\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":null,\"value\":\"2/2\"}]","official_url":"https://www.stulz.es/fileadmin/user_upload/Documents/STULZ__TechnicalData_CyberAir_3PRO_DX_ASR-ALR.pdf","power_conditions":"400 V, three-phase, 50 Hz; cooling at 33 °C/30% RH return air, 45 °C condensing temperature and 20 Pa ESP","power_rating_kind":"Total equipment power consumption (fan plus compressor) at the stated cooling rating point","quality_status":"source_backed","record_id":"297a3e23-9ed3-5332-b14a-a9fe53b9ecbb","record_scope":"configuration","source_urls":["https://www.stulz.es/fileadmin/user_upload/Documents/STULZ__TechnicalData_CyberAir_3PRO_DX_ASR-ALR.pdf"],"sources":["stulz-cyberair-3pro-dx-asr-alr"],"updated_at":"2026-11-03T05:24:04Z","variant":"R134a; fixed-speed compressor; air cooled","weight_kg":669.0}
{"airflow_m3_h":16000.0,"capacity_scope":"Exact CyberAir 3PRO DX ASR 602 A R134a fixed-speed configuration; net and total cooling remain distinct","cooling_capacity_kw":64.0,"cooling_rating_conditions":"Net sensible cooling; return air 33 °C and 30% RH; condensing temperature 45 °C; ESP 20 Pa; R134a","created_at":"2026-11-03T05:24:04Z","entity_type":"equipment","equipment_category":"crac","evidence_json":"{\"airflow_m3_h\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ASR xxx A / 602\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"m3/h\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ASR xxx A / 602\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"cooling_capacity_kw\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ASR xxx A / 602\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"kW\"},\"cooling_rating_conditions\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ASR xxx A / 602\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"entity_type\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ASR xxx A / 602\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ASR xxx A / 602\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ASR xxx A / 602\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"frequency_hz\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ASR xxx A / 602\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"Hz\"},\"input_power_kw\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ASR xxx A / 602\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"kW\"},\"input_voltage_v\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ASR xxx A / 602\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"V\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ASR xxx A / 602\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ASR xxx A / 602\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ASR xxx A / 602\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ASR xxx A / 602\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ASR xxx A / 602\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ASR xxx A / 602\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ASR xxx A / 602\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ASR xxx A / 602\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ASR xxx A / 602\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"weight_kg\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ASR xxx A / 602\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"kg\"}}","field_sources_json":"{\"airflow_m3_h\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"capacity_scope\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"cooling_capacity_kw\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"cooling_rating_conditions\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"entity_type\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"equipment_category\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"form_factor\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"frequency_hz\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"input_power_kw\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"input_voltage_v\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"manufacturer\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"model\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"name\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"observations_json\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"official_url\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"power_conditions\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"power_rating_kind\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"record_scope\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"variant\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"weight_kg\":[\"stulz-cyberair-3pro-dx-asr-alr\"]}","form_factor":"Floor-standing precision air-conditioning unit","frequency_hz":50.0,"input_power_kw":14.7,"input_voltage_v":400.0,"last_verified_at":"2026-11-03T05:24:04Z","manufacturer":"STULZ","model":"ASR 602 A","name":"STULZ CyberAir 3PRO DX ASR 602 A R134a","notes":"Net cooling is the normalized capacity. Total sensible cooling, fan/compressor split, EER, supply-air temperature and circuit count remain exact observations. R134a table N/A columns were omitted; grouped size and dimension mappings remain null where the extracted layout is ambiguous.","observations_json":"[{\"as_of\":\"2015-11-27\",\"boundary\":\"ASR 602 A\",\"field\":\"cooling_total_kw\",\"kind\":\"reported\",\"locator\":\"R134a / ASR xxx A / 602 / total cooling\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"kW\",\"value\":66.7},{\"as_of\":\"2015-11-27\",\"boundary\":\"ASR 602 A\",\"field\":\"fan_power_kw\",\"kind\":\"reported\",\"locator\":\"R134a / ASR xxx A / 602 / fan power\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"kW\",\"value\":2.7},{\"as_of\":\"2015-11-27\",\"boundary\":\"ASR 602 A\",\"field\":\"compressor_power_kw\",\"kind\":\"reported\",\"locator\":\"R134a / ASR xxx A / 602 / compressor power\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"kW\",\"value\":12.0},{\"as_of\":\"2015-11-27\",\"boundary\":\"ASR 602 A\",\"field\":\"eer_kw_per_kw\",\"kind\":\"reported\",\"locator\":\"R134a / ASR xxx A / 602 / EER\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"kW/kW\",\"value\":4.54},{\"as_of\":\"2015-11-27\",\"boundary\":\"ASR 602 A\",\"field\":\"supply_air_temperature_c\",\"kind\":\"reported\",\"locator\":\"R134a / ASR xxx A / 602 / supply air\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"degC\",\"value\":21.0},{\"as_of\":\"2015-11-27\",\"boundary\":\"ASR 602 A\",\"field\":\"circuits_compressors\",\"kind\":\"reported\",\"locator\":\"R134a / ASR xxx A / 602 / circuits-compressors\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":null,\"value\":\"2/2\"}]","official_url":"https://www.stulz.es/fileadmin/user_upload/Documents/STULZ__TechnicalData_CyberAir_3PRO_DX_ASR-ALR.pdf","power_conditions":"400 V, three-phase, 50 Hz; cooling at 33 °C/30% RH return air, 45 °C condensing temperature and 20 Pa ESP","power_rating_kind":"Total equipment power consumption (fan plus compressor) at the stated cooling rating point","quality_status":"source_backed","record_id":"4a8540cc-3c5b-5d49-a022-7fb39603226a","record_scope":"configuration","source_urls":["https://www.stulz.es/fileadmin/user_upload/Documents/STULZ__TechnicalData_CyberAir_3PRO_DX_ASR-ALR.pdf"],"sources":["stulz-cyberair-3pro-dx-asr-alr"],"updated_at":"2026-11-03T05:24:04Z","variant":"R134a; fixed-speed compressor; air cooled","weight_kg":685.0}
{"airflow_m3_h":18000.0,"capacity_scope":"Exact CyberAir 3PRO DX ASR 682 A R134a fixed-speed configuration; net and total cooling remain distinct","cooling_capacity_kw":85.7,"cooling_rating_conditions":"Net sensible cooling; return air 33 °C and 30% RH; condensing temperature 45 °C; ESP 20 Pa; R134a","created_at":"2026-11-03T05:24:04Z","entity_type":"equipment","equipment_category":"crac","evidence_json":"{\"airflow_m3_h\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ASR xxx A / 682\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"m3/h\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ASR xxx A / 682\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"cooling_capacity_kw\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ASR xxx A / 682\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"kW\"},\"cooling_rating_conditions\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ASR xxx A / 682\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"entity_type\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ASR xxx A / 682\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ASR xxx A / 682\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ASR xxx A / 682\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"frequency_hz\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ASR xxx A / 682\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"Hz\"},\"input_power_kw\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ASR xxx A / 682\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"kW\"},\"input_voltage_v\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ASR xxx A / 682\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"V\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ASR xxx A / 682\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ASR xxx A / 682\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ASR xxx A / 682\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ASR xxx A / 682\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ASR xxx A / 682\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ASR xxx A / 682\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ASR xxx A / 682\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ASR xxx A / 682\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ASR xxx A / 682\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"weight_kg\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ASR xxx A / 682\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"kg\"}}","field_sources_json":"{\"airflow_m3_h\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"capacity_scope\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"cooling_capacity_kw\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"cooling_rating_conditions\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"entity_type\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"equipment_category\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"form_factor\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"frequency_hz\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"input_power_kw\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"input_voltage_v\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"manufacturer\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"model\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"name\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"observations_json\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"official_url\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"power_conditions\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"power_rating_kind\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"record_scope\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"variant\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"weight_kg\":[\"stulz-cyberair-3pro-dx-asr-alr\"]}","form_factor":"Floor-standing precision air-conditioning unit","frequency_hz":50.0,"input_power_kw":19.7,"input_voltage_v":400.0,"last_verified_at":"2026-11-03T05:24:04Z","manufacturer":"STULZ","model":"ASR 682 A","name":"STULZ CyberAir 3PRO DX ASR 682 A R134a","notes":"Net cooling is the normalized capacity. Total sensible cooling, fan/compressor split, EER, supply-air temperature and circuit count remain exact observations. R134a table N/A columns were omitted; grouped size and dimension mappings remain null where the extracted layout is ambiguous.","observations_json":"[{\"as_of\":\"2015-11-27\",\"boundary\":\"ASR 682 A\",\"field\":\"cooling_total_kw\",\"kind\":\"reported\",\"locator\":\"R134a / ASR xxx A / 682 / total cooling\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"kW\",\"value\":89.4},{\"as_of\":\"2015-11-27\",\"boundary\":\"ASR 682 A\",\"field\":\"fan_power_kw\",\"kind\":\"reported\",\"locator\":\"R134a / ASR xxx A / 682 / fan power\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"kW\",\"value\":3.7},{\"as_of\":\"2015-11-27\",\"boundary\":\"ASR 682 A\",\"field\":\"compressor_power_kw\",\"kind\":\"reported\",\"locator\":\"R134a / ASR xxx A / 682 / compressor power\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"kW\",\"value\":16.0},{\"as_of\":\"2015-11-27\",\"boundary\":\"ASR 682 A\",\"field\":\"eer_kw_per_kw\",\"kind\":\"reported\",\"locator\":\"R134a / ASR xxx A / 682 / EER\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"kW/kW\",\"value\":4.54},{\"as_of\":\"2015-11-27\",\"boundary\":\"ASR 682 A\",\"field\":\"supply_air_temperature_c\",\"kind\":\"reported\",\"locator\":\"R134a / ASR xxx A / 682 / supply air\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"degC\",\"value\":18.0},{\"as_of\":\"2015-11-27\",\"boundary\":\"ASR 682 A\",\"field\":\"circuits_compressors\",\"kind\":\"reported\",\"locator\":\"R134a / ASR xxx A / 682 / circuits-compressors\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":null,\"value\":\"2/2\"}]","official_url":"https://www.stulz.es/fileadmin/user_upload/Documents/STULZ__TechnicalData_CyberAir_3PRO_DX_ASR-ALR.pdf","power_conditions":"400 V, three-phase, 50 Hz; cooling at 33 °C/30% RH return air, 45 °C condensing temperature and 20 Pa ESP","power_rating_kind":"Total equipment power consumption (fan plus compressor) at the stated cooling rating point","quality_status":"source_backed","record_id":"4918da87-eed4-5bb8-941e-2a361e93612e","record_scope":"configuration","source_urls":["https://www.stulz.es/fileadmin/user_upload/Documents/STULZ__TechnicalData_CyberAir_3PRO_DX_ASR-ALR.pdf"],"sources":["stulz-cyberair-3pro-dx-asr-alr"],"updated_at":"2026-11-03T05:24:04Z","variant":"R134a; fixed-speed compressor; air cooled","weight_kg":685.0}
{"airflow_m3_h":19000.0,"capacity_scope":"Exact CyberAir 3PRO DX ASR 722 A R134a fixed-speed configuration; net and total cooling remain distinct","cooling_capacity_kw":74.5,"cooling_rating_conditions":"Net sensible cooling; return air 33 °C and 30% RH; condensing temperature 45 °C; ESP 20 Pa; R134a","created_at":"2026-11-03T05:24:04Z","entity_type":"equipment","equipment_category":"crac","evidence_json":"{\"airflow_m3_h\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ASR xxx A / 722\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"m3/h\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ASR xxx A / 722\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"cooling_capacity_kw\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ASR xxx A / 722\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"kW\"},\"cooling_rating_conditions\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ASR xxx A / 722\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"entity_type\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ASR xxx A / 722\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ASR xxx A / 722\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ASR xxx A / 722\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"frequency_hz\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ASR xxx A / 722\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"Hz\"},\"input_power_kw\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ASR xxx A / 722\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"kW\"},\"input_voltage_v\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ASR xxx A / 722\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"V\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ASR xxx A / 722\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ASR xxx A / 722\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ASR xxx A / 722\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ASR xxx A / 722\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ASR xxx A / 722\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ASR xxx A / 722\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ASR xxx A / 722\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ASR xxx A / 722\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ASR xxx A / 722\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"weight_kg\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ASR xxx A / 722\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"kg\"}}","field_sources_json":"{\"airflow_m3_h\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"capacity_scope\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"cooling_capacity_kw\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"cooling_rating_conditions\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"entity_type\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"equipment_category\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"form_factor\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"frequency_hz\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"input_power_kw\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"input_voltage_v\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"manufacturer\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"model\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"name\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"observations_json\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"official_url\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"power_conditions\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"power_rating_kind\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"record_scope\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"variant\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"weight_kg\":[\"stulz-cyberair-3pro-dx-asr-alr\"]}","form_factor":"Floor-standing precision air-conditioning unit","frequency_hz":50.0,"input_power_kw":16.0,"input_voltage_v":400.0,"last_verified_at":"2026-11-03T05:24:04Z","manufacturer":"STULZ","model":"ASR 722 A","name":"STULZ CyberAir 3PRO DX ASR 722 A R134a","notes":"Net cooling is the normalized capacity. Total sensible cooling, fan/compressor split, EER, supply-air temperature and circuit count remain exact observations. R134a table N/A columns were omitted; grouped size and dimension mappings remain null where the extracted layout is ambiguous.","observations_json":"[{\"as_of\":\"2015-11-27\",\"boundary\":\"ASR 722 A\",\"field\":\"cooling_total_kw\",\"kind\":\"reported\",\"locator\":\"R134a / ASR xxx A / 722 / total cooling\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"kW\",\"value\":77.5},{\"as_of\":\"2015-11-27\",\"boundary\":\"ASR 722 A\",\"field\":\"fan_power_kw\",\"kind\":\"reported\",\"locator\":\"R134a / ASR xxx A / 722 / fan power\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"kW\",\"value\":3.0},{\"as_of\":\"2015-11-27\",\"boundary\":\"ASR 722 A\",\"field\":\"compressor_power_kw\",\"kind\":\"reported\",\"locator\":\"R134a / ASR xxx A / 722 / compressor power\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"kW\",\"value\":13.0},{\"as_of\":\"2015-11-27\",\"boundary\":\"ASR 722 A\",\"field\":\"eer_kw_per_kw\",\"kind\":\"reported\",\"locator\":\"R134a / ASR xxx A / 722 / EER\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"kW/kW\",\"value\":4.84},{\"as_of\":\"2015-11-27\",\"boundary\":\"ASR 722 A\",\"field\":\"supply_air_temperature_c\",\"kind\":\"reported\",\"locator\":\"R134a / ASR xxx A / 722 / supply air\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"degC\",\"value\":21.0},{\"as_of\":\"2015-11-27\",\"boundary\":\"ASR 722 A\",\"field\":\"circuits_compressors\",\"kind\":\"reported\",\"locator\":\"R134a / ASR xxx A / 722 / circuits-compressors\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":null,\"value\":\"2/2\"}]","official_url":"https://www.stulz.es/fileadmin/user_upload/Documents/STULZ__TechnicalData_CyberAir_3PRO_DX_ASR-ALR.pdf","power_conditions":"400 V, three-phase, 50 Hz; cooling at 33 °C/30% RH return air, 45 °C condensing temperature and 20 Pa ESP","power_rating_kind":"Total equipment power consumption (fan plus compressor) at the stated cooling rating point","quality_status":"source_backed","record_id":"4240fcad-d353-52b7-9a6a-349f42794321","record_scope":"configuration","source_urls":["https://www.stulz.es/fileadmin/user_upload/Documents/STULZ__TechnicalData_CyberAir_3PRO_DX_ASR-ALR.pdf"],"sources":["stulz-cyberair-3pro-dx-asr-alr"],"updated_at":"2026-11-03T05:24:04Z","variant":"R134a; fixed-speed compressor; air cooled","weight_kg":825.0}
{"airflow_m3_h":20000.0,"capacity_scope":"Exact CyberAir 3PRO DX ASR 802 A R134a fixed-speed configuration; net and total cooling remain distinct","cooling_capacity_kw":88.1,"cooling_rating_conditions":"Net sensible cooling; return air 33 °C and 30% RH; condensing temperature 45 °C; ESP 20 Pa; R134a","created_at":"2026-11-03T05:24:04Z","entity_type":"equipment","equipment_category":"crac","evidence_json":"{\"airflow_m3_h\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ASR xxx A / 802\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"m3/h\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ASR xxx A / 802\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"cooling_capacity_kw\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ASR xxx A / 802\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"kW\"},\"cooling_rating_conditions\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ASR xxx A / 802\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"entity_type\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ASR xxx A / 802\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ASR xxx A / 802\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ASR xxx A / 802\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"frequency_hz\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ASR xxx A / 802\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"Hz\"},\"input_power_kw\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ASR xxx A / 802\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"kW\"},\"input_voltage_v\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ASR xxx A / 802\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"V\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ASR xxx A / 802\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ASR xxx A / 802\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ASR xxx A / 802\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ASR xxx A / 802\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ASR xxx A / 802\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ASR xxx A / 802\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ASR xxx A / 802\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ASR xxx A / 802\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ASR xxx A / 802\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"weight_kg\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ASR xxx A / 802\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"kg\"}}","field_sources_json":"{\"airflow_m3_h\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"capacity_scope\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"cooling_capacity_kw\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"cooling_rating_conditions\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"entity_type\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"equipment_category\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"form_factor\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"frequency_hz\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"input_power_kw\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"input_voltage_v\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"manufacturer\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"model\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"name\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"observations_json\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"official_url\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"power_conditions\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"power_rating_kind\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"record_scope\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"variant\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"weight_kg\":[\"stulz-cyberair-3pro-dx-asr-alr\"]}","form_factor":"Floor-standing precision air-conditioning unit","frequency_hz":50.0,"input_power_kw":19.4,"input_voltage_v":400.0,"last_verified_at":"2026-11-03T05:24:04Z","manufacturer":"STULZ","model":"ASR 802 A","name":"STULZ CyberAir 3PRO DX ASR 802 A R134a","notes":"Net cooling is the normalized capacity. Total sensible cooling, fan/compressor split, EER, supply-air temperature and circuit count remain exact observations. R134a table N/A columns were omitted; grouped size and dimension mappings remain null where the extracted layout is ambiguous.","observations_json":"[{\"as_of\":\"2015-11-27\",\"boundary\":\"ASR 802 A\",\"field\":\"cooling_total_kw\",\"kind\":\"reported\",\"locator\":\"R134a / ASR xxx A / 802 / total cooling\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"kW\",\"value\":91.5},{\"as_of\":\"2015-11-27\",\"boundary\":\"ASR 802 A\",\"field\":\"fan_power_kw\",\"kind\":\"reported\",\"locator\":\"R134a / ASR xxx A / 802 / fan power\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"kW\",\"value\":3.4},{\"as_of\":\"2015-11-27\",\"boundary\":\"ASR 802 A\",\"field\":\"compressor_power_kw\",\"kind\":\"reported\",\"locator\":\"R134a / ASR xxx A / 802 / compressor power\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"kW\",\"value\":16.0},{\"as_of\":\"2015-11-27\",\"boundary\":\"ASR 802 A\",\"field\":\"eer_kw_per_kw\",\"kind\":\"reported\",\"locator\":\"R134a / ASR xxx A / 802 / EER\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"kW/kW\",\"value\":4.72},{\"as_of\":\"2015-11-27\",\"boundary\":\"ASR 802 A\",\"field\":\"supply_air_temperature_c\",\"kind\":\"reported\",\"locator\":\"R134a / ASR xxx A / 802 / supply air\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"degC\",\"value\":19.0},{\"as_of\":\"2015-11-27\",\"boundary\":\"ASR 802 A\",\"field\":\"circuits_compressors\",\"kind\":\"reported\",\"locator\":\"R134a / ASR xxx A / 802 / circuits-compressors\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":null,\"value\":\"2/2\"}]","official_url":"https://www.stulz.es/fileadmin/user_upload/Documents/STULZ__TechnicalData_CyberAir_3PRO_DX_ASR-ALR.pdf","power_conditions":"400 V, three-phase, 50 Hz; cooling at 33 °C/30% RH return air, 45 °C condensing temperature and 20 Pa ESP","power_rating_kind":"Total equipment power consumption (fan plus compressor) at the stated cooling rating point","quality_status":"source_backed","record_id":"a2a90d80-14dd-56d1-85ae-640027e26a40","record_scope":"configuration","source_urls":["https://www.stulz.es/fileadmin/user_upload/Documents/STULZ__TechnicalData_CyberAir_3PRO_DX_ASR-ALR.pdf"],"sources":["stulz-cyberair-3pro-dx-asr-alr"],"updated_at":"2026-11-03T05:24:04Z","variant":"R134a; fixed-speed compressor; air cooled","weight_kg":851.0}
{"airflow_m3_h":21000.0,"capacity_scope":"Exact CyberAir 3PRO DX ASR 822 A R134a fixed-speed configuration; net and total cooling remain distinct","cooling_capacity_kw":89.9,"cooling_rating_conditions":"Net sensible cooling; return air 33 °C and 30% RH; condensing temperature 45 °C; ESP 20 Pa; R134a","created_at":"2026-11-03T05:24:04Z","entity_type":"equipment","equipment_category":"crac","evidence_json":"{\"airflow_m3_h\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ASR xxx A / 822\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"m3/h\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ASR xxx A / 822\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"cooling_capacity_kw\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ASR xxx A / 822\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"kW\"},\"cooling_rating_conditions\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ASR xxx A / 822\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"entity_type\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ASR xxx A / 822\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ASR xxx A / 822\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ASR xxx A / 822\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"frequency_hz\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ASR xxx A / 822\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"Hz\"},\"input_power_kw\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ASR xxx A / 822\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"kW\"},\"input_voltage_v\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ASR xxx A / 822\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"V\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ASR xxx A / 822\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ASR xxx A / 822\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ASR xxx A / 822\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ASR xxx A / 822\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ASR xxx A / 822\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ASR xxx A / 822\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ASR xxx A / 822\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ASR xxx A / 822\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ASR xxx A / 822\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"weight_kg\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ASR xxx A / 822\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"kg\"}}","field_sources_json":"{\"airflow_m3_h\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"capacity_scope\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"cooling_capacity_kw\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"cooling_rating_conditions\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"entity_type\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"equipment_category\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"form_factor\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"frequency_hz\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"input_power_kw\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"input_voltage_v\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"manufacturer\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"model\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"name\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"observations_json\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"official_url\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"power_conditions\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"power_rating_kind\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"record_scope\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"variant\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"weight_kg\":[\"stulz-cyberair-3pro-dx-asr-alr\"]}","form_factor":"Floor-standing precision air-conditioning unit","frequency_hz":50.0,"input_power_kw":18.9,"input_voltage_v":400.0,"last_verified_at":"2026-11-03T05:24:04Z","manufacturer":"STULZ","model":"ASR 822 A","name":"STULZ CyberAir 3PRO DX ASR 822 A R134a","notes":"Net cooling is the normalized capacity. Total sensible cooling, fan/compressor split, EER, supply-air temperature and circuit count remain exact observations. R134a table N/A columns were omitted; grouped size and dimension mappings remain null where the extracted layout is ambiguous.","observations_json":"[{\"as_of\":\"2015-11-27\",\"boundary\":\"ASR 822 A\",\"field\":\"cooling_total_kw\",\"kind\":\"reported\",\"locator\":\"R134a / ASR xxx A / 822 / total cooling\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"kW\",\"value\":92.8},{\"as_of\":\"2015-11-27\",\"boundary\":\"ASR 822 A\",\"field\":\"fan_power_kw\",\"kind\":\"reported\",\"locator\":\"R134a / ASR xxx A / 822 / fan power\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"kW\",\"value\":2.9},{\"as_of\":\"2015-11-27\",\"boundary\":\"ASR 822 A\",\"field\":\"compressor_power_kw\",\"kind\":\"reported\",\"locator\":\"R134a / ASR xxx A / 822 / compressor power\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"kW\",\"value\":16.0},{\"as_of\":\"2015-11-27\",\"boundary\":\"ASR 822 A\",\"field\":\"eer_kw_per_kw\",\"kind\":\"reported\",\"locator\":\"R134a / ASR xxx A / 822 / EER\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"kW/kW\",\"value\":4.91},{\"as_of\":\"2015-11-27\",\"boundary\":\"ASR 822 A\",\"field\":\"supply_air_temperature_c\",\"kind\":\"reported\",\"locator\":\"R134a / ASR xxx A / 822 / supply air\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"degC\",\"value\":20.0},{\"as_of\":\"2015-11-27\",\"boundary\":\"ASR 822 A\",\"field\":\"circuits_compressors\",\"kind\":\"reported\",\"locator\":\"R134a / ASR xxx A / 822 / circuits-compressors\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":null,\"value\":\"2/2\"}]","official_url":"https://www.stulz.es/fileadmin/user_upload/Documents/STULZ__TechnicalData_CyberAir_3PRO_DX_ASR-ALR.pdf","power_conditions":"400 V, three-phase, 50 Hz; cooling at 33 °C/30% RH return air, 45 °C condensing temperature and 20 Pa ESP","power_rating_kind":"Total equipment power consumption (fan plus compressor) at the stated cooling rating point","quality_status":"source_backed","record_id":"1a2478b9-2f11-522a-9505-2e649c8ad3e8","record_scope":"configuration","source_urls":["https://www.stulz.es/fileadmin/user_upload/Documents/STULZ__TechnicalData_CyberAir_3PRO_DX_ASR-ALR.pdf"],"sources":["stulz-cyberair-3pro-dx-asr-alr"],"updated_at":"2026-11-03T05:24:04Z","variant":"R134a; fixed-speed compressor; air cooled","weight_kg":979.0}
{"airflow_m3_h":32000.0,"capacity_scope":"Exact CyberAir 3PRO DX ASR 1252 A R134a fixed-speed configuration; net and total cooling remain distinct","cooling_capacity_kw":127.0,"cooling_rating_conditions":"Net sensible cooling; return air 33 °C and 30% RH; condensing temperature 45 °C; ESP 20 Pa; R134a","created_at":"2026-11-03T05:24:04Z","entity_type":"equipment","equipment_category":"crac","evidence_json":"{\"airflow_m3_h\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ASR xxx A / 1252\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"m3/h\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ASR xxx A / 1252\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"cooling_capacity_kw\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ASR xxx A / 1252\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"kW\"},\"cooling_rating_conditions\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ASR xxx A / 1252\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"entity_type\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ASR xxx A / 1252\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ASR xxx A / 1252\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ASR xxx A / 1252\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"frequency_hz\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ASR xxx A / 1252\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"Hz\"},\"input_power_kw\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ASR xxx A / 1252\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"kW\"},\"input_voltage_v\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ASR xxx A / 1252\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"V\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ASR xxx A / 1252\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ASR xxx A / 1252\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ASR xxx A / 1252\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ASR xxx A / 1252\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ASR xxx A / 1252\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ASR xxx A / 1252\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ASR xxx A / 1252\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ASR xxx A / 1252\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ASR xxx A / 1252\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"weight_kg\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ASR xxx A / 1252\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"kg\"}}","field_sources_json":"{\"airflow_m3_h\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"capacity_scope\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"cooling_capacity_kw\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"cooling_rating_conditions\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"entity_type\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"equipment_category\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"form_factor\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"frequency_hz\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"input_power_kw\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"input_voltage_v\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"manufacturer\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"model\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"name\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"observations_json\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"official_url\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"power_conditions\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"power_rating_kind\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"record_scope\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"variant\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"weight_kg\":[\"stulz-cyberair-3pro-dx-asr-alr\"]}","form_factor":"Floor-standing precision air-conditioning unit","frequency_hz":50.0,"input_power_kw":30.5,"input_voltage_v":400.0,"last_verified_at":"2026-11-03T05:24:04Z","manufacturer":"STULZ","model":"ASR 1252 A","name":"STULZ CyberAir 3PRO DX ASR 1252 A R134a","notes":"Net cooling is the normalized capacity. Total sensible cooling, fan/compressor split, EER, supply-air temperature and circuit count remain exact observations. R134a table N/A columns were omitted; grouped size and dimension mappings remain null where the extracted layout is ambiguous.","observations_json":"[{\"as_of\":\"2015-11-27\",\"boundary\":\"ASR 1252 A\",\"field\":\"cooling_total_kw\",\"kind\":\"reported\",\"locator\":\"R134a / ASR xxx A / 1252 / total cooling\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"kW\",\"value\":133.1},{\"as_of\":\"2015-11-27\",\"boundary\":\"ASR 1252 A\",\"field\":\"fan_power_kw\",\"kind\":\"reported\",\"locator\":\"R134a / ASR xxx A / 1252 / fan power\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"kW\",\"value\":6.1},{\"as_of\":\"2015-11-27\",\"boundary\":\"ASR 1252 A\",\"field\":\"compressor_power_kw\",\"kind\":\"reported\",\"locator\":\"R134a / ASR xxx A / 1252 / compressor power\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"kW\",\"value\":24.4},{\"as_of\":\"2015-11-27\",\"boundary\":\"ASR 1252 A\",\"field\":\"eer_kw_per_kw\",\"kind\":\"reported\",\"locator\":\"R134a / ASR xxx A / 1252 / EER\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"kW/kW\",\"value\":4.36},{\"as_of\":\"2015-11-27\",\"boundary\":\"ASR 1252 A\",\"field\":\"supply_air_temperature_c\",\"kind\":\"reported\",\"locator\":\"R134a / ASR xxx A / 1252 / supply air\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"degC\",\"value\":21.0},{\"as_of\":\"2015-11-27\",\"boundary\":\"ASR 1252 A\",\"field\":\"circuits_compressors\",\"kind\":\"reported\",\"locator\":\"R134a / ASR xxx A / 1252 / circuits-compressors\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":null,\"value\":\"2/4\"}]","official_url":"https://www.stulz.es/fileadmin/user_upload/Documents/STULZ__TechnicalData_CyberAir_3PRO_DX_ASR-ALR.pdf","power_conditions":"400 V, three-phase, 50 Hz; cooling at 33 °C/30% RH return air, 45 °C condensing temperature and 20 Pa ESP","power_rating_kind":"Total equipment power consumption (fan plus compressor) at the stated cooling rating point","quality_status":"source_backed","record_id":"2a2286d1-06d3-53f5-baf2-1d484fed09fb","record_scope":"configuration","source_urls":["https://www.stulz.es/fileadmin/user_upload/Documents/STULZ__TechnicalData_CyberAir_3PRO_DX_ASR-ALR.pdf"],"sources":["stulz-cyberair-3pro-dx-asr-alr"],"updated_at":"2026-11-03T05:24:04Z","variant":"R134a; fixed-speed compressor; air cooled","weight_kg":1327.0}
{"airflow_m3_h":5000.0,"capacity_scope":"Exact CyberAir 3PRO DX ALR 201 GE R134a fixed-speed configuration; net and total cooling remain distinct","cooling_capacity_kw":18.9,"cooling_rating_conditions":"Net sensible cooling; return air 33 °C and 30% RH; condensing temperature 45 °C; ESP 20 Pa; R134a","created_at":"2026-11-03T05:24:04Z","entity_type":"equipment","equipment_category":"crac","evidence_json":"{\"airflow_m3_h\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ALR xxx GE / 201\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"m3/h\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ALR xxx GE / 201\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"cooling_capacity_kw\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ALR xxx GE / 201\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"kW\"},\"cooling_rating_conditions\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ALR xxx GE / 201\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"entity_type\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ALR xxx GE / 201\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ALR xxx GE / 201\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ALR xxx GE / 201\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"frequency_hz\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ALR xxx GE / 201\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"Hz\"},\"input_power_kw\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ALR xxx GE / 201\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"kW\"},\"input_voltage_v\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ALR xxx GE / 201\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"V\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ALR xxx GE / 201\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ALR xxx GE / 201\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ALR xxx GE / 201\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ALR xxx GE / 201\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ALR xxx GE / 201\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ALR xxx GE / 201\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ALR xxx GE / 201\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ALR xxx GE / 201\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ALR xxx GE / 201\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"weight_kg\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ALR xxx GE / 201\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"kg\"}}","field_sources_json":"{\"airflow_m3_h\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"capacity_scope\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"cooling_capacity_kw\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"cooling_rating_conditions\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"entity_type\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"equipment_category\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"form_factor\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"frequency_hz\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"input_power_kw\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"input_voltage_v\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"manufacturer\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"model\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"name\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"observations_json\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"official_url\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"power_conditions\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"power_rating_kind\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"record_scope\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"variant\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"weight_kg\":[\"stulz-cyberair-3pro-dx-asr-alr\"]}","form_factor":"Floor-standing precision air-conditioning unit","frequency_hz":50.0,"input_power_kw":3.6,"input_voltage_v":400.0,"last_verified_at":"2026-11-03T05:24:04Z","manufacturer":"STULZ","model":"ALR 201 GE","name":"STULZ CyberAir 3PRO DX ALR 201 GE R134a","notes":"Net cooling is the normalized capacity. Total sensible cooling, fan/compressor split, EER, supply-air temperature and circuit count remain exact observations. R134a table N/A columns were omitted; grouped size and dimension mappings remain null where the extracted layout is ambiguous.","observations_json":"[{\"as_of\":\"2015-11-27\",\"boundary\":\"ALR 201 GE\",\"field\":\"cooling_total_kw\",\"kind\":\"reported\",\"locator\":\"R134a / ALR xxx GE / 201 / total cooling\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"kW\",\"value\":19.1},{\"as_of\":\"2015-11-27\",\"boundary\":\"ALR 201 GE\",\"field\":\"fan_power_kw\",\"kind\":\"reported\",\"locator\":\"R134a / ALR xxx GE / 201 / fan power\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"kW\",\"value\":0.2},{\"as_of\":\"2015-11-27\",\"boundary\":\"ALR 201 GE\",\"field\":\"compressor_power_kw\",\"kind\":\"reported\",\"locator\":\"R134a / ALR xxx GE / 201 / compressor power\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"kW\",\"value\":3.4},{\"as_of\":\"2015-11-27\",\"boundary\":\"ALR 201 GE\",\"field\":\"eer_kw_per_kw\",\"kind\":\"reported\",\"locator\":\"R134a / ALR xxx GE / 201 / EER\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"kW/kW\",\"value\":5.31},{\"as_of\":\"2015-11-27\",\"boundary\":\"ALR 201 GE\",\"field\":\"supply_air_temperature_c\",\"kind\":\"reported\",\"locator\":\"R134a / ALR xxx GE / 201 / supply air\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"degC\",\"value\":22.0},{\"as_of\":\"2015-11-27\",\"boundary\":\"ALR 201 GE\",\"field\":\"circuits_compressors\",\"kind\":\"reported\",\"locator\":\"R134a / ALR xxx GE / 201 / circuits-compressors\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":null,\"value\":\"1/1\"},{\"as_of\":\"2015-11-27\",\"boundary\":\"ALR 201 GE\",\"field\":\"free_cooling_water_temperature_c\",\"kind\":\"reported\",\"locator\":\"R134a / ALR xxx GE / 201 / water temperature for 100% free cooling\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"degC\",\"value\":16.2},{\"as_of\":\"2015-11-27\",\"boundary\":\"ALR 201 GE\",\"field\":\"medium_volume_flow_m3_h\",\"kind\":\"reported\",\"locator\":\"R134a / ALR xxx GE / 201 / medium volume flow\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"m3/h\",\"value\":4.1}]","official_url":"https://www.stulz.es/fileadmin/user_upload/Documents/STULZ__TechnicalData_CyberAir_3PRO_DX_ASR-ALR.pdf","power_conditions":"400 V, three-phase, 50 Hz; cooling at 33 °C/30% RH return air, 45 °C condensing temperature and 20 Pa ESP","power_rating_kind":"Total equipment power consumption (fan plus compressor) at the stated cooling rating point","quality_status":"source_backed","record_id":"2a53a822-7cd7-54cd-a35b-48c5134a98bd","record_scope":"configuration","source_urls":["https://www.stulz.es/fileadmin/user_upload/Documents/STULZ__TechnicalData_CyberAir_3PRO_DX_ASR-ALR.pdf"],"sources":["stulz-cyberair-3pro-dx-asr-alr"],"updated_at":"2026-11-03T05:24:04Z","variant":"R134a; fixed-speed compressor; integrated free cooling","weight_kg":583.0}
{"airflow_m3_h":7500.0,"capacity_scope":"Exact CyberAir 3PRO DX ALR 291 GE R134a fixed-speed configuration; net and total cooling remain distinct","cooling_capacity_kw":32.6,"cooling_rating_conditions":"Net sensible cooling; return air 33 °C and 30% RH; condensing temperature 45 °C; ESP 20 Pa; R134a","created_at":"2026-11-03T05:24:04Z","entity_type":"equipment","equipment_category":"crac","evidence_json":"{\"airflow_m3_h\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ALR xxx GE / 291\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"m3/h\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ALR xxx GE / 291\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"cooling_capacity_kw\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ALR xxx GE / 291\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"kW\"},\"cooling_rating_conditions\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ALR xxx GE / 291\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"entity_type\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ALR xxx GE / 291\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ALR xxx GE / 291\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ALR xxx GE / 291\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"frequency_hz\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ALR xxx GE / 291\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"Hz\"},\"input_power_kw\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ALR xxx GE / 291\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"kW\"},\"input_voltage_v\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ALR xxx GE / 291\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"V\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ALR xxx GE / 291\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ALR xxx GE / 291\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ALR xxx GE / 291\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ALR xxx GE / 291\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ALR xxx GE / 291\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ALR xxx GE / 291\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ALR xxx GE / 291\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ALR xxx GE / 291\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ALR xxx GE / 291\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"weight_kg\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ALR xxx GE / 291\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"kg\"}}","field_sources_json":"{\"airflow_m3_h\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"capacity_scope\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"cooling_capacity_kw\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"cooling_rating_conditions\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"entity_type\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"equipment_category\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"form_factor\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"frequency_hz\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"input_power_kw\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"input_voltage_v\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"manufacturer\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"model\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"name\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"observations_json\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"official_url\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"power_conditions\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"power_rating_kind\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"record_scope\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"variant\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"weight_kg\":[\"stulz-cyberair-3pro-dx-asr-alr\"]}","form_factor":"Floor-standing precision air-conditioning unit","frequency_hz":50.0,"input_power_kw":6.7,"input_voltage_v":400.0,"last_verified_at":"2026-11-03T05:24:04Z","manufacturer":"STULZ","model":"ALR 291 GE","name":"STULZ CyberAir 3PRO DX ALR 291 GE R134a","notes":"Net cooling is the normalized capacity. Total sensible cooling, fan/compressor split, EER, supply-air temperature and circuit count remain exact observations. R134a table N/A columns were omitted; grouped size and dimension mappings remain null where the extracted layout is ambiguous.","observations_json":"[{\"as_of\":\"2015-11-27\",\"boundary\":\"ALR 291 GE\",\"field\":\"cooling_total_kw\",\"kind\":\"reported\",\"locator\":\"R134a / ALR xxx GE / 291 / total cooling\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"kW\",\"value\":33.3},{\"as_of\":\"2015-11-27\",\"boundary\":\"ALR 291 GE\",\"field\":\"fan_power_kw\",\"kind\":\"reported\",\"locator\":\"R134a / ALR xxx GE / 291 / fan power\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"kW\",\"value\":0.7},{\"as_of\":\"2015-11-27\",\"boundary\":\"ALR 291 GE\",\"field\":\"compressor_power_kw\",\"kind\":\"reported\",\"locator\":\"R134a / ALR xxx GE / 291 / compressor power\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"kW\",\"value\":6.0},{\"as_of\":\"2015-11-27\",\"boundary\":\"ALR 291 GE\",\"field\":\"eer_kw_per_kw\",\"kind\":\"reported\",\"locator\":\"R134a / ALR xxx GE / 291 / EER\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"kW/kW\",\"value\":4.97},{\"as_of\":\"2015-11-27\",\"boundary\":\"ALR 291 GE\",\"field\":\"supply_air_temperature_c\",\"kind\":\"reported\",\"locator\":\"R134a / ALR xxx GE / 291 / supply air\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"degC\",\"value\":20.0},{\"as_of\":\"2015-11-27\",\"boundary\":\"ALR 291 GE\",\"field\":\"circuits_compressors\",\"kind\":\"reported\",\"locator\":\"R134a / ALR xxx GE / 291 / circuits-compressors\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":null,\"value\":\"1/1\"},{\"as_of\":\"2015-11-27\",\"boundary\":\"ALR 291 GE\",\"field\":\"free_cooling_water_temperature_c\",\"kind\":\"reported\",\"locator\":\"R134a / ALR xxx GE / 291 / water temperature for 100% free cooling\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"degC\",\"value\":13.8},{\"as_of\":\"2015-11-27\",\"boundary\":\"ALR 291 GE\",\"field\":\"medium_volume_flow_m3_h\",\"kind\":\"reported\",\"locator\":\"R134a / ALR xxx GE / 291 / medium volume flow\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"m3/h\",\"value\":6.8}]","official_url":"https://www.stulz.es/fileadmin/user_upload/Documents/STULZ__TechnicalData_CyberAir_3PRO_DX_ASR-ALR.pdf","power_conditions":"400 V, three-phase, 50 Hz; cooling at 33 °C/30% RH return air, 45 °C condensing temperature and 20 Pa ESP","power_rating_kind":"Total equipment power consumption (fan plus compressor) at the stated cooling rating point","quality_status":"source_backed","record_id":"378f98b7-641a-5720-99e8-6fddb329f34a","record_scope":"configuration","source_urls":["https://www.stulz.es/fileadmin/user_upload/Documents/STULZ__TechnicalData_CyberAir_3PRO_DX_ASR-ALR.pdf"],"sources":["stulz-cyberair-3pro-dx-asr-alr"],"updated_at":"2026-11-03T05:24:04Z","variant":"R134a; fixed-speed compressor; integrated free cooling","weight_kg":595.0}
{"airflow_m3_h":9000.0,"capacity_scope":"Exact CyberAir 3PRO DX ALR 331 GE R134a fixed-speed configuration; net and total cooling remain distinct","cooling_capacity_kw":32.8,"cooling_rating_conditions":"Net sensible cooling; return air 33 °C and 30% RH; condensing temperature 45 °C; ESP 20 Pa; R134a","created_at":"2026-11-03T05:24:04Z","entity_type":"equipment","equipment_category":"crac","evidence_json":"{\"airflow_m3_h\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ALR xxx GE / 331\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"m3/h\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ALR xxx GE / 331\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"cooling_capacity_kw\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ALR xxx GE / 331\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"kW\"},\"cooling_rating_conditions\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ALR xxx GE / 331\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"entity_type\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ALR xxx GE / 331\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ALR xxx GE / 331\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ALR xxx GE / 331\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"frequency_hz\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ALR xxx GE / 331\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"Hz\"},\"input_power_kw\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ALR xxx GE / 331\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"kW\"},\"input_voltage_v\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ALR xxx GE / 331\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"V\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ALR xxx GE / 331\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ALR xxx GE / 331\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ALR xxx GE / 331\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ALR xxx GE / 331\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ALR xxx GE / 331\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ALR xxx GE / 331\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ALR xxx GE / 331\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ALR xxx GE / 331\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ALR xxx GE / 331\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"weight_kg\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ALR xxx GE / 331\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"kg\"}}","field_sources_json":"{\"airflow_m3_h\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"capacity_scope\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"cooling_capacity_kw\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"cooling_rating_conditions\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"entity_type\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"equipment_category\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"form_factor\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"frequency_hz\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"input_power_kw\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"input_voltage_v\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"manufacturer\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"model\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"name\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"observations_json\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"official_url\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"power_conditions\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"power_rating_kind\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"record_scope\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"variant\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"weight_kg\":[\"stulz-cyberair-3pro-dx-asr-alr\"]}","form_factor":"Floor-standing precision air-conditioning unit","frequency_hz":50.0,"input_power_kw":7.1,"input_voltage_v":400.0,"last_verified_at":"2026-11-03T05:24:04Z","manufacturer":"STULZ","model":"ALR 331 GE","name":"STULZ CyberAir 3PRO DX ALR 331 GE R134a","notes":"Net cooling is the normalized capacity. Total sensible cooling, fan/compressor split, EER, supply-air temperature and circuit count remain exact observations. R134a table N/A columns were omitted; grouped size and dimension mappings remain null where the extracted layout is ambiguous.","observations_json":"[{\"as_of\":\"2015-11-27\",\"boundary\":\"ALR 331 GE\",\"field\":\"cooling_total_kw\",\"kind\":\"reported\",\"locator\":\"R134a / ALR xxx GE / 331 / total cooling\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"kW\",\"value\":33.4},{\"as_of\":\"2015-11-27\",\"boundary\":\"ALR 331 GE\",\"field\":\"fan_power_kw\",\"kind\":\"reported\",\"locator\":\"R134a / ALR xxx GE / 331 / fan power\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"kW\",\"value\":0.6},{\"as_of\":\"2015-11-27\",\"boundary\":\"ALR 331 GE\",\"field\":\"compressor_power_kw\",\"kind\":\"reported\",\"locator\":\"R134a / ALR xxx GE / 331 / compressor power\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"kW\",\"value\":6.5},{\"as_of\":\"2015-11-27\",\"boundary\":\"ALR 331 GE\",\"field\":\"eer_kw_per_kw\",\"kind\":\"reported\",\"locator\":\"R134a / ALR xxx GE / 331 / EER\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"kW/kW\",\"value\":4.7},{\"as_of\":\"2015-11-27\",\"boundary\":\"ALR 331 GE\",\"field\":\"supply_air_temperature_c\",\"kind\":\"reported\",\"locator\":\"R134a / ALR xxx GE / 331 / supply air\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"degC\",\"value\":22.0},{\"as_of\":\"2015-11-27\",\"boundary\":\"ALR 331 GE\",\"field\":\"circuits_compressors\",\"kind\":\"reported\",\"locator\":\"R134a / ALR xxx GE / 331 / circuits-compressors\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":null,\"value\":\"1/1\"},{\"as_of\":\"2015-11-27\",\"boundary\":\"ALR 331 GE\",\"field\":\"free_cooling_water_temperature_c\",\"kind\":\"reported\",\"locator\":\"R134a / ALR xxx GE / 331 / water temperature for 100% free cooling\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"degC\",\"value\":16.6},{\"as_of\":\"2015-11-27\",\"boundary\":\"ALR 331 GE\",\"field\":\"medium_volume_flow_m3_h\",\"kind\":\"reported\",\"locator\":\"R134a / ALR xxx GE / 331 / medium volume flow\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"m3/h\",\"value\":7.1}]","official_url":"https://www.stulz.es/fileadmin/user_upload/Documents/STULZ__TechnicalData_CyberAir_3PRO_DX_ASR-ALR.pdf","power_conditions":"400 V, three-phase, 50 Hz; cooling at 33 °C/30% RH return air, 45 °C condensing temperature and 20 Pa ESP","power_rating_kind":"Total equipment power consumption (fan plus compressor) at the stated cooling rating point","quality_status":"source_backed","record_id":"ba9d3d2c-ab85-5919-93f4-5bf166fd0b44","record_scope":"configuration","source_urls":["https://www.stulz.es/fileadmin/user_upload/Documents/STULZ__TechnicalData_CyberAir_3PRO_DX_ASR-ALR.pdf"],"sources":["stulz-cyberair-3pro-dx-asr-alr"],"updated_at":"2026-11-03T05:24:04Z","variant":"R134a; fixed-speed compressor; integrated free cooling","weight_kg":715.0}
{"airflow_m3_h":10000.0,"capacity_scope":"Exact CyberAir 3PRO DX ALR 381 GE R134a fixed-speed configuration; net and total cooling remain distinct","cooling_capacity_kw":45.6,"cooling_rating_conditions":"Net sensible cooling; return air 33 °C and 30% RH; condensing temperature 45 °C; ESP 20 Pa; R134a","created_at":"2026-11-03T05:24:04Z","entity_type":"equipment","equipment_category":"crac","evidence_json":"{\"airflow_m3_h\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ALR xxx GE / 381\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"m3/h\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ALR xxx GE / 381\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"cooling_capacity_kw\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ALR xxx GE / 381\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"kW\"},\"cooling_rating_conditions\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ALR xxx GE / 381\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"entity_type\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ALR xxx GE / 381\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ALR xxx GE / 381\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ALR xxx GE / 381\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"frequency_hz\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ALR xxx GE / 381\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"Hz\"},\"input_power_kw\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ALR xxx GE / 381\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"kW\"},\"input_voltage_v\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ALR xxx GE / 381\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"V\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ALR xxx GE / 381\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ALR xxx GE / 381\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ALR xxx GE / 381\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ALR xxx GE / 381\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ALR xxx GE / 381\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ALR xxx GE / 381\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ALR xxx GE / 381\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ALR xxx GE / 381\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ALR xxx GE / 381\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"weight_kg\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ALR xxx GE / 381\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"kg\"}}","field_sources_json":"{\"airflow_m3_h\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"capacity_scope\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"cooling_capacity_kw\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"cooling_rating_conditions\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"entity_type\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"equipment_category\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"form_factor\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"frequency_hz\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"input_power_kw\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"input_voltage_v\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"manufacturer\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"model\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"name\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"observations_json\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"official_url\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"power_conditions\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"power_rating_kind\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"record_scope\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"variant\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"weight_kg\":[\"stulz-cyberair-3pro-dx-asr-alr\"]}","form_factor":"Floor-standing precision air-conditioning unit","frequency_hz":50.0,"input_power_kw":8.8,"input_voltage_v":400.0,"last_verified_at":"2026-11-03T05:24:04Z","manufacturer":"STULZ","model":"ALR 381 GE","name":"STULZ CyberAir 3PRO DX ALR 381 GE R134a","notes":"Net cooling is the normalized capacity. Total sensible cooling, fan/compressor split, EER, supply-air temperature and circuit count remain exact observations. R134a table N/A columns were omitted; grouped size and dimension mappings remain null where the extracted layout is ambiguous.","observations_json":"[{\"as_of\":\"2015-11-27\",\"boundary\":\"ALR 381 GE\",\"field\":\"cooling_total_kw\",\"kind\":\"reported\",\"locator\":\"R134a / ALR xxx GE / 381 / total cooling\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"kW\",\"value\":46.4},{\"as_of\":\"2015-11-27\",\"boundary\":\"ALR 381 GE\",\"field\":\"fan_power_kw\",\"kind\":\"reported\",\"locator\":\"R134a / ALR xxx GE / 381 / fan power\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"kW\",\"value\":0.8},{\"as_of\":\"2015-11-27\",\"boundary\":\"ALR 381 GE\",\"field\":\"compressor_power_kw\",\"kind\":\"reported\",\"locator\":\"R134a / ALR xxx GE / 381 / compressor power\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"kW\",\"value\":8.0},{\"as_of\":\"2015-11-27\",\"boundary\":\"ALR 381 GE\",\"field\":\"eer_kw_per_kw\",\"kind\":\"reported\",\"locator\":\"R134a / ALR xxx GE / 381 / EER\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"kW/kW\",\"value\":5.27},{\"as_of\":\"2015-11-27\",\"boundary\":\"ALR 381 GE\",\"field\":\"supply_air_temperature_c\",\"kind\":\"reported\",\"locator\":\"R134a / ALR xxx GE / 381 / supply air\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"degC\",\"value\":19.0},{\"as_of\":\"2015-11-27\",\"boundary\":\"ALR 381 GE\",\"field\":\"circuits_compressors\",\"kind\":\"reported\",\"locator\":\"R134a / ALR xxx GE / 381 / circuits-compressors\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":null,\"value\":\"1/1\"},{\"as_of\":\"2015-11-27\",\"boundary\":\"ALR 381 GE\",\"field\":\"free_cooling_water_temperature_c\",\"kind\":\"reported\",\"locator\":\"R134a / ALR xxx GE / 381 / water temperature for 100% free cooling\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"degC\",\"value\":13.1},{\"as_of\":\"2015-11-27\",\"boundary\":\"ALR 381 GE\",\"field\":\"medium_volume_flow_m3_h\",\"kind\":\"reported\",\"locator\":\"R134a / ALR xxx GE / 381 / medium volume flow\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"m3/h\",\"value\":8.7}]","official_url":"https://www.stulz.es/fileadmin/user_upload/Documents/STULZ__TechnicalData_CyberAir_3PRO_DX_ASR-ALR.pdf","power_conditions":"400 V, three-phase, 50 Hz; cooling at 33 °C/30% RH return air, 45 °C condensing temperature and 20 Pa ESP","power_rating_kind":"Total equipment power consumption (fan plus compressor) at the stated cooling rating point","quality_status":"source_backed","record_id":"722fc6a1-52a3-5ba6-83fb-7d68f9632c18","record_scope":"configuration","source_urls":["https://www.stulz.es/fileadmin/user_upload/Documents/STULZ__TechnicalData_CyberAir_3PRO_DX_ASR-ALR.pdf"],"sources":["stulz-cyberair-3pro-dx-asr-alr"],"updated_at":"2026-11-03T05:24:04Z","variant":"R134a; fixed-speed compressor; integrated free cooling","weight_kg":728.0}
{"airflow_m3_h":12500.0,"capacity_scope":"Exact CyberAir 3PRO DX ALR 431 GE R134a fixed-speed configuration; net and total cooling remain distinct","cooling_capacity_kw":45.2,"cooling_rating_conditions":"Net sensible cooling; return air 33 °C and 30% RH; condensing temperature 45 °C; ESP 20 Pa; R134a","created_at":"2026-11-03T05:24:04Z","entity_type":"equipment","equipment_category":"crac","evidence_json":"{\"airflow_m3_h\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ALR xxx GE / 431\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"m3/h\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ALR xxx GE / 431\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"cooling_capacity_kw\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ALR xxx GE / 431\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"kW\"},\"cooling_rating_conditions\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ALR xxx GE / 431\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"entity_type\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ALR xxx GE / 431\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ALR xxx GE / 431\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ALR xxx GE / 431\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"frequency_hz\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ALR xxx GE / 431\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"Hz\"},\"input_power_kw\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ALR xxx GE / 431\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"kW\"},\"input_voltage_v\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ALR xxx GE / 431\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"V\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ALR xxx GE / 431\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ALR xxx GE / 431\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ALR xxx GE / 431\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ALR xxx GE / 431\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ALR xxx GE / 431\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ALR xxx GE / 431\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ALR xxx GE / 431\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ALR xxx GE / 431\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ALR xxx GE / 431\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"weight_kg\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ALR xxx GE / 431\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"kg\"}}","field_sources_json":"{\"airflow_m3_h\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"capacity_scope\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"cooling_capacity_kw\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"cooling_rating_conditions\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"entity_type\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"equipment_category\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"form_factor\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"frequency_hz\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"input_power_kw\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"input_voltage_v\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"manufacturer\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"model\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"name\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"observations_json\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"official_url\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"power_conditions\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"power_rating_kind\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"record_scope\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"variant\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"weight_kg\":[\"stulz-cyberair-3pro-dx-asr-alr\"]}","form_factor":"Floor-standing precision air-conditioning unit","frequency_hz":50.0,"input_power_kw":9.0,"input_voltage_v":400.0,"last_verified_at":"2026-11-03T05:24:04Z","manufacturer":"STULZ","model":"ALR 431 GE","name":"STULZ CyberAir 3PRO DX ALR 431 GE R134a","notes":"Net cooling is the normalized capacity. Total sensible cooling, fan/compressor split, EER, supply-air temperature and circuit count remain exact observations. R134a table N/A columns were omitted; grouped size and dimension mappings remain null where the extracted layout is ambiguous.","observations_json":"[{\"as_of\":\"2015-11-27\",\"boundary\":\"ALR 431 GE\",\"field\":\"cooling_total_kw\",\"kind\":\"reported\",\"locator\":\"R134a / ALR xxx GE / 431 / total cooling\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"kW\",\"value\":46.2},{\"as_of\":\"2015-11-27\",\"boundary\":\"ALR 431 GE\",\"field\":\"fan_power_kw\",\"kind\":\"reported\",\"locator\":\"R134a / ALR xxx GE / 431 / fan power\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"kW\",\"value\":1.0},{\"as_of\":\"2015-11-27\",\"boundary\":\"ALR 431 GE\",\"field\":\"compressor_power_kw\",\"kind\":\"reported\",\"locator\":\"R134a / ALR xxx GE / 431 / compressor power\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"kW\",\"value\":8.0},{\"as_of\":\"2015-11-27\",\"boundary\":\"ALR 431 GE\",\"field\":\"eer_kw_per_kw\",\"kind\":\"reported\",\"locator\":\"R134a / ALR xxx GE / 431 / EER\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"kW/kW\",\"value\":5.13},{\"as_of\":\"2015-11-27\",\"boundary\":\"ALR 431 GE\",\"field\":\"supply_air_temperature_c\",\"kind\":\"reported\",\"locator\":\"R134a / ALR xxx GE / 431 / supply air\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"degC\",\"value\":22.0},{\"as_of\":\"2015-11-27\",\"boundary\":\"ALR 431 GE\",\"field\":\"circuits_compressors\",\"kind\":\"reported\",\"locator\":\"R134a / ALR xxx GE / 431 / circuits-compressors\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":null,\"value\":\"1/1\"},{\"as_of\":\"2015-11-27\",\"boundary\":\"ALR 431 GE\",\"field\":\"free_cooling_water_temperature_c\",\"kind\":\"reported\",\"locator\":\"R134a / ALR xxx GE / 431 / water temperature for 100% free cooling\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"degC\",\"value\":17.0},{\"as_of\":\"2015-11-27\",\"boundary\":\"ALR 431 GE\",\"field\":\"medium_volume_flow_m3_h\",\"kind\":\"reported\",\"locator\":\"R134a / ALR xxx GE / 431 / medium volume flow\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"m3/h\",\"value\":9.3}]","official_url":"https://www.stulz.es/fileadmin/user_upload/Documents/STULZ__TechnicalData_CyberAir_3PRO_DX_ASR-ALR.pdf","power_conditions":"400 V, three-phase, 50 Hz; cooling at 33 °C/30% RH return air, 45 °C condensing temperature and 20 Pa ESP","power_rating_kind":"Total equipment power consumption (fan plus compressor) at the stated cooling rating point","quality_status":"source_backed","record_id":"ffe307b3-5a2d-5928-8a44-fafb19f52763","record_scope":"configuration","source_urls":["https://www.stulz.es/fileadmin/user_upload/Documents/STULZ__TechnicalData_CyberAir_3PRO_DX_ASR-ALR.pdf"],"sources":["stulz-cyberair-3pro-dx-asr-alr"],"updated_at":"2026-11-03T05:24:04Z","variant":"R134a; fixed-speed compressor; integrated free cooling","weight_kg":890.0}
{"airflow_m3_h":10000.0,"capacity_scope":"Exact CyberAir 3PRO DX ALR 422 GE R134a fixed-speed configuration; net and total cooling remain distinct","cooling_capacity_kw":46.2,"cooling_rating_conditions":"Net sensible cooling; return air 33 °C and 30% RH; condensing temperature 45 °C; ESP 20 Pa; R134a","created_at":"2026-11-03T05:24:04Z","entity_type":"equipment","equipment_category":"crac","evidence_json":"{\"airflow_m3_h\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ALR xxx GE / 422\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"m3/h\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ALR xxx GE / 422\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"cooling_capacity_kw\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ALR xxx GE / 422\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"kW\"},\"cooling_rating_conditions\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ALR xxx GE / 422\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"entity_type\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ALR xxx GE / 422\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ALR xxx GE / 422\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ALR xxx GE / 422\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"frequency_hz\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ALR xxx GE / 422\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"Hz\"},\"input_power_kw\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ALR xxx GE / 422\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"kW\"},\"input_voltage_v\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ALR xxx GE / 422\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"V\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ALR xxx GE / 422\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ALR xxx GE / 422\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ALR xxx GE / 422\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ALR xxx GE / 422\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ALR xxx GE / 422\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ALR xxx GE / 422\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ALR xxx GE / 422\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ALR xxx GE / 422\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ALR xxx GE / 422\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"weight_kg\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ALR xxx GE / 422\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"kg\"}}","field_sources_json":"{\"airflow_m3_h\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"capacity_scope\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"cooling_capacity_kw\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"cooling_rating_conditions\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"entity_type\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"equipment_category\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"form_factor\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"frequency_hz\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"input_power_kw\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"input_voltage_v\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"manufacturer\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"model\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"name\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"observations_json\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"official_url\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"power_conditions\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"power_rating_kind\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"record_scope\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"variant\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"weight_kg\":[\"stulz-cyberair-3pro-dx-asr-alr\"]}","form_factor":"Floor-standing precision air-conditioning unit","frequency_hz":50.0,"input_power_kw":8.2,"input_voltage_v":400.0,"last_verified_at":"2026-11-03T05:24:04Z","manufacturer":"STULZ","model":"ALR 422 GE","name":"STULZ CyberAir 3PRO DX ALR 422 GE R134a","notes":"Net cooling is the normalized capacity. Total sensible cooling, fan/compressor split, EER, supply-air temperature and circuit count remain exact observations. R134a table N/A columns were omitted; grouped size and dimension mappings remain null where the extracted layout is ambiguous.","observations_json":"[{\"as_of\":\"2015-11-27\",\"boundary\":\"ALR 422 GE\",\"field\":\"cooling_total_kw\",\"kind\":\"reported\",\"locator\":\"R134a / ALR xxx GE / 422 / total cooling\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"kW\",\"value\":46.8},{\"as_of\":\"2015-11-27\",\"boundary\":\"ALR 422 GE\",\"field\":\"fan_power_kw\",\"kind\":\"reported\",\"locator\":\"R134a / ALR xxx GE / 422 / fan power\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"kW\",\"value\":0.6},{\"as_of\":\"2015-11-27\",\"boundary\":\"ALR 422 GE\",\"field\":\"compressor_power_kw\",\"kind\":\"reported\",\"locator\":\"R134a / ALR xxx GE / 422 / compressor power\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"kW\",\"value\":7.6},{\"as_of\":\"2015-11-27\",\"boundary\":\"ALR 422 GE\",\"field\":\"eer_kw_per_kw\",\"kind\":\"reported\",\"locator\":\"R134a / ALR xxx GE / 422 / EER\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"kW/kW\",\"value\":5.71},{\"as_of\":\"2015-11-27\",\"boundary\":\"ALR 422 GE\",\"field\":\"supply_air_temperature_c\",\"kind\":\"reported\",\"locator\":\"R134a / ALR xxx GE / 422 / supply air\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"degC\",\"value\":19.0},{\"as_of\":\"2015-11-27\",\"boundary\":\"ALR 422 GE\",\"field\":\"circuits_compressors\",\"kind\":\"reported\",\"locator\":\"R134a / ALR xxx GE / 422 / circuits-compressors\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":null,\"value\":\"2/2\"},{\"as_of\":\"2015-11-27\",\"boundary\":\"ALR 422 GE\",\"field\":\"free_cooling_water_temperature_c\",\"kind\":\"reported\",\"locator\":\"R134a / ALR xxx GE / 422 / water temperature for 100% free cooling\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"degC\",\"value\":13.3},{\"as_of\":\"2015-11-27\",\"boundary\":\"ALR 422 GE\",\"field\":\"medium_volume_flow_m3_h\",\"kind\":\"reported\",\"locator\":\"R134a / ALR xxx GE / 422 / medium volume flow\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"m3/h\",\"value\":8.2}]","official_url":"https://www.stulz.es/fileadmin/user_upload/Documents/STULZ__TechnicalData_CyberAir_3PRO_DX_ASR-ALR.pdf","power_conditions":"400 V, three-phase, 50 Hz; cooling at 33 °C/30% RH return air, 45 °C condensing temperature and 20 Pa ESP","power_rating_kind":"Total equipment power consumption (fan plus compressor) at the stated cooling rating point","quality_status":"source_backed","record_id":"e686c5b8-750f-569f-88d0-018f1bc3ff93","record_scope":"configuration","source_urls":["https://www.stulz.es/fileadmin/user_upload/Documents/STULZ__TechnicalData_CyberAir_3PRO_DX_ASR-ALR.pdf"],"sources":["stulz-cyberair-3pro-dx-asr-alr"],"updated_at":"2026-11-03T05:24:04Z","variant":"R134a; fixed-speed compressor; integrated free cooling","weight_kg":923.0}
{"airflow_m3_h":13700.0,"capacity_scope":"Exact CyberAir 3PRO DX ALR 532 GE R134a fixed-speed configuration; net and total cooling remain distinct","cooling_capacity_kw":61.2,"cooling_rating_conditions":"Net sensible cooling; return air 33 °C and 30% RH; condensing temperature 45 °C; ESP 20 Pa; R134a","created_at":"2026-11-03T05:24:04Z","entity_type":"equipment","equipment_category":"crac","evidence_json":"{\"airflow_m3_h\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ALR xxx GE / 532\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"m3/h\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ALR xxx GE / 532\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"cooling_capacity_kw\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ALR xxx GE / 532\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"kW\"},\"cooling_rating_conditions\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ALR xxx GE / 532\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"entity_type\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ALR xxx GE / 532\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ALR xxx GE / 532\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ALR xxx GE / 532\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"frequency_hz\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ALR xxx GE / 532\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"Hz\"},\"input_power_kw\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ALR xxx GE / 532\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"kW\"},\"input_voltage_v\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ALR xxx GE / 532\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"V\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ALR xxx GE / 532\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ALR xxx GE / 532\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ALR xxx GE / 532\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ALR xxx GE / 532\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ALR xxx GE / 532\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ALR xxx GE / 532\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ALR xxx GE / 532\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ALR xxx GE / 532\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ALR xxx GE / 532\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"weight_kg\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ALR xxx GE / 532\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"kg\"}}","field_sources_json":"{\"airflow_m3_h\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"capacity_scope\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"cooling_capacity_kw\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"cooling_rating_conditions\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"entity_type\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"equipment_category\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"form_factor\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"frequency_hz\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"input_power_kw\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"input_voltage_v\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"manufacturer\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"model\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"name\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"observations_json\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"official_url\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"power_conditions\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"power_rating_kind\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"record_scope\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"variant\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"weight_kg\":[\"stulz-cyberair-3pro-dx-asr-alr\"]}","form_factor":"Floor-standing precision air-conditioning unit","frequency_hz":50.0,"input_power_kw":11.3,"input_voltage_v":400.0,"last_verified_at":"2026-11-03T05:24:04Z","manufacturer":"STULZ","model":"ALR 532 GE","name":"STULZ CyberAir 3PRO DX ALR 532 GE R134a","notes":"Net cooling is the normalized capacity. Total sensible cooling, fan/compressor split, EER, supply-air temperature and circuit count remain exact observations. R134a table N/A columns were omitted; grouped size and dimension mappings remain null where the extracted layout is ambiguous.","observations_json":"[{\"as_of\":\"2015-11-27\",\"boundary\":\"ALR 532 GE\",\"field\":\"cooling_total_kw\",\"kind\":\"reported\",\"locator\":\"R134a / ALR xxx GE / 532 / total cooling\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"kW\",\"value\":62.5},{\"as_of\":\"2015-11-27\",\"boundary\":\"ALR 532 GE\",\"field\":\"fan_power_kw\",\"kind\":\"reported\",\"locator\":\"R134a / ALR xxx GE / 532 / fan power\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"kW\",\"value\":1.3},{\"as_of\":\"2015-11-27\",\"boundary\":\"ALR 532 GE\",\"field\":\"compressor_power_kw\",\"kind\":\"reported\",\"locator\":\"R134a / ALR xxx GE / 532 / compressor power\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"kW\",\"value\":10.0},{\"as_of\":\"2015-11-27\",\"boundary\":\"ALR 532 GE\",\"field\":\"eer_kw_per_kw\",\"kind\":\"reported\",\"locator\":\"R134a / ALR xxx GE / 532 / EER\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"kW/kW\",\"value\":5.53},{\"as_of\":\"2015-11-27\",\"boundary\":\"ALR 532 GE\",\"field\":\"supply_air_temperature_c\",\"kind\":\"reported\",\"locator\":\"R134a / ALR xxx GE / 532 / supply air\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"degC\",\"value\":19.0},{\"as_of\":\"2015-11-27\",\"boundary\":\"ALR 532 GE\",\"field\":\"circuits_compressors\",\"kind\":\"reported\",\"locator\":\"R134a / ALR xxx GE / 532 / circuits-compressors\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":null,\"value\":\"2/2\"},{\"as_of\":\"2015-11-27\",\"boundary\":\"ALR 532 GE\",\"field\":\"free_cooling_water_temperature_c\",\"kind\":\"reported\",\"locator\":\"R134a / ALR xxx GE / 532 / water temperature for 100% free cooling\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"degC\",\"value\":13.6},{\"as_of\":\"2015-11-27\",\"boundary\":\"ALR 532 GE\",\"field\":\"medium_volume_flow_m3_h\",\"kind\":\"reported\",\"locator\":\"R134a / ALR xxx GE / 532 / medium volume flow\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"m3/h\",\"value\":11.6}]","official_url":"https://www.stulz.es/fileadmin/user_upload/Documents/STULZ__TechnicalData_CyberAir_3PRO_DX_ASR-ALR.pdf","power_conditions":"400 V, three-phase, 50 Hz; cooling at 33 °C/30% RH return air, 45 °C condensing temperature and 20 Pa ESP","power_rating_kind":"Total equipment power consumption (fan plus compressor) at the stated cooling rating point","quality_status":"source_backed","record_id":"defbed9e-84b0-5532-936e-c893d54a133a","record_scope":"configuration","source_urls":["https://www.stulz.es/fileadmin/user_upload/Documents/STULZ__TechnicalData_CyberAir_3PRO_DX_ASR-ALR.pdf"],"sources":["stulz-cyberair-3pro-dx-asr-alr"],"updated_at":"2026-11-03T05:24:04Z","variant":"R134a; fixed-speed compressor; integrated free cooling","weight_kg":927.0}
{"airflow_m3_h":15900.0,"capacity_scope":"Exact CyberAir 3PRO DX ALR 572 GE R134a fixed-speed configuration; net and total cooling remain distinct","cooling_capacity_kw":60.7,"cooling_rating_conditions":"Net sensible cooling; return air 33 °C and 30% RH; condensing temperature 45 °C; ESP 20 Pa; R134a","created_at":"2026-11-03T05:24:04Z","entity_type":"equipment","equipment_category":"crac","evidence_json":"{\"airflow_m3_h\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ALR xxx GE / 572\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"m3/h\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ALR xxx GE / 572\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"cooling_capacity_kw\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ALR xxx GE / 572\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"kW\"},\"cooling_rating_conditions\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ALR xxx GE / 572\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"entity_type\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ALR xxx GE / 572\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ALR xxx GE / 572\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ALR xxx GE / 572\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"frequency_hz\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ALR xxx GE / 572\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"Hz\"},\"input_power_kw\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ALR xxx GE / 572\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"kW\"},\"input_voltage_v\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ALR xxx GE / 572\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"V\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ALR xxx GE / 572\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ALR xxx GE / 572\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ALR xxx GE / 572\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ALR xxx GE / 572\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ALR xxx GE / 572\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ALR xxx GE / 572\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ALR xxx GE / 572\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ALR xxx GE / 572\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ALR xxx GE / 572\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"weight_kg\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ALR xxx GE / 572\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"kg\"}}","field_sources_json":"{\"airflow_m3_h\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"capacity_scope\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"cooling_capacity_kw\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"cooling_rating_conditions\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"entity_type\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"equipment_category\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"form_factor\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"frequency_hz\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"input_power_kw\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"input_voltage_v\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"manufacturer\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"model\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"name\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"observations_json\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"official_url\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"power_conditions\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"power_rating_kind\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"record_scope\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"variant\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"weight_kg\":[\"stulz-cyberair-3pro-dx-asr-alr\"]}","form_factor":"Floor-standing precision air-conditioning unit","frequency_hz":50.0,"input_power_kw":11.7,"input_voltage_v":400.0,"last_verified_at":"2026-11-03T05:24:04Z","manufacturer":"STULZ","model":"ALR 572 GE","name":"STULZ CyberAir 3PRO DX ALR 572 GE R134a","notes":"Net cooling is the normalized capacity. Total sensible cooling, fan/compressor split, EER, supply-air temperature and circuit count remain exact observations. R134a table N/A columns were omitted; grouped size and dimension mappings remain null where the extracted layout is ambiguous.","observations_json":"[{\"as_of\":\"2015-11-27\",\"boundary\":\"ALR 572 GE\",\"field\":\"cooling_total_kw\",\"kind\":\"reported\",\"locator\":\"R134a / ALR xxx GE / 572 / total cooling\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"kW\",\"value\":62.4},{\"as_of\":\"2015-11-27\",\"boundary\":\"ALR 572 GE\",\"field\":\"fan_power_kw\",\"kind\":\"reported\",\"locator\":\"R134a / ALR xxx GE / 572 / fan power\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"kW\",\"value\":1.7},{\"as_of\":\"2015-11-27\",\"boundary\":\"ALR 572 GE\",\"field\":\"compressor_power_kw\",\"kind\":\"reported\",\"locator\":\"R134a / ALR xxx GE / 572 / compressor power\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"kW\",\"value\":10.0},{\"as_of\":\"2015-11-27\",\"boundary\":\"ALR 572 GE\",\"field\":\"eer_kw_per_kw\",\"kind\":\"reported\",\"locator\":\"R134a / ALR xxx GE / 572 / EER\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"kW/kW\",\"value\":5.33},{\"as_of\":\"2015-11-27\",\"boundary\":\"ALR 572 GE\",\"field\":\"supply_air_temperature_c\",\"kind\":\"reported\",\"locator\":\"R134a / ALR xxx GE / 572 / supply air\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"degC\",\"value\":21.0},{\"as_of\":\"2015-11-27\",\"boundary\":\"ALR 572 GE\",\"field\":\"circuits_compressors\",\"kind\":\"reported\",\"locator\":\"R134a / ALR xxx GE / 572 / circuits-compressors\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":null,\"value\":\"2/2\"},{\"as_of\":\"2015-11-27\",\"boundary\":\"ALR 572 GE\",\"field\":\"free_cooling_water_temperature_c\",\"kind\":\"reported\",\"locator\":\"R134a / ALR xxx GE / 572 / water temperature for 100% free cooling\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"degC\",\"value\":15.8},{\"as_of\":\"2015-11-27\",\"boundary\":\"ALR 572 GE\",\"field\":\"medium_volume_flow_m3_h\",\"kind\":\"reported\",\"locator\":\"R134a / ALR xxx GE / 572 / medium volume flow\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"m3/h\",\"value\":12.2}]","official_url":"https://www.stulz.es/fileadmin/user_upload/Documents/STULZ__TechnicalData_CyberAir_3PRO_DX_ASR-ALR.pdf","power_conditions":"400 V, three-phase, 50 Hz; cooling at 33 °C/30% RH return air, 45 °C condensing temperature and 20 Pa ESP","power_rating_kind":"Total equipment power consumption (fan plus compressor) at the stated cooling rating point","quality_status":"source_backed","record_id":"dda8e4bf-dc0d-5fde-b827-3268486d4d7e","record_scope":"configuration","source_urls":["https://www.stulz.es/fileadmin/user_upload/Documents/STULZ__TechnicalData_CyberAir_3PRO_DX_ASR-ALR.pdf"],"sources":["stulz-cyberair-3pro-dx-asr-alr"],"updated_at":"2026-11-03T05:24:04Z","variant":"R134a; fixed-speed compressor; integrated free cooling","weight_kg":1089.0}
{"airflow_m3_h":19300.0,"capacity_scope":"Exact CyberAir 3PRO DX ALR 722 GE R134a fixed-speed configuration; net and total cooling remain distinct","cooling_capacity_kw":75.2,"cooling_rating_conditions":"Net sensible cooling; return air 33 °C and 30% RH; condensing temperature 45 °C; ESP 20 Pa; R134a","created_at":"2026-11-03T05:24:04Z","entity_type":"equipment","equipment_category":"crac","evidence_json":"{\"airflow_m3_h\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ALR xxx GE / 722\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"m3/h\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ALR xxx GE / 722\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"cooling_capacity_kw\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ALR xxx GE / 722\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"kW\"},\"cooling_rating_conditions\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ALR xxx GE / 722\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"entity_type\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ALR xxx GE / 722\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ALR xxx GE / 722\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ALR xxx GE / 722\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"frequency_hz\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ALR xxx GE / 722\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"Hz\"},\"input_power_kw\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ALR xxx GE / 722\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"kW\"},\"input_voltage_v\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ALR xxx GE / 722\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"V\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ALR xxx GE / 722\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ALR xxx GE / 722\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ALR xxx GE / 722\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ALR xxx GE / 722\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ALR xxx GE / 722\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ALR xxx GE / 722\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ALR xxx GE / 722\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ALR xxx GE / 722\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ALR xxx GE / 722\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"weight_kg\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ALR xxx GE / 722\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"kg\"}}","field_sources_json":"{\"airflow_m3_h\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"capacity_scope\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"cooling_capacity_kw\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"cooling_rating_conditions\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"entity_type\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"equipment_category\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"form_factor\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"frequency_hz\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"input_power_kw\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"input_voltage_v\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"manufacturer\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"model\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"name\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"observations_json\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"official_url\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"power_conditions\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"power_rating_kind\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"record_scope\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"variant\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"weight_kg\":[\"stulz-cyberair-3pro-dx-asr-alr\"]}","form_factor":"Floor-standing precision air-conditioning unit","frequency_hz":50.0,"input_power_kw":15.7,"input_voltage_v":400.0,"last_verified_at":"2026-11-03T05:24:04Z","manufacturer":"STULZ","model":"ALR 722 GE","name":"STULZ CyberAir 3PRO DX ALR 722 GE R134a","notes":"Net cooling is the normalized capacity. Total sensible cooling, fan/compressor split, EER, supply-air temperature and circuit count remain exact observations. R134a table N/A columns were omitted; grouped size and dimension mappings remain null where the extracted layout is ambiguous.","observations_json":"[{\"as_of\":\"2015-11-27\",\"boundary\":\"ALR 722 GE\",\"field\":\"cooling_total_kw\",\"kind\":\"reported\",\"locator\":\"R134a / ALR xxx GE / 722 / total cooling\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"kW\",\"value\":77.9},{\"as_of\":\"2015-11-27\",\"boundary\":\"ALR 722 GE\",\"field\":\"fan_power_kw\",\"kind\":\"reported\",\"locator\":\"R134a / ALR xxx GE / 722 / fan power\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"kW\",\"value\":2.7},{\"as_of\":\"2015-11-27\",\"boundary\":\"ALR 722 GE\",\"field\":\"compressor_power_kw\",\"kind\":\"reported\",\"locator\":\"R134a / ALR xxx GE / 722 / compressor power\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"kW\",\"value\":13.0},{\"as_of\":\"2015-11-27\",\"boundary\":\"ALR 722 GE\",\"field\":\"eer_kw_per_kw\",\"kind\":\"reported\",\"locator\":\"R134a / ALR xxx GE / 722 / EER\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"kW/kW\",\"value\":4.96},{\"as_of\":\"2015-11-27\",\"boundary\":\"ALR 722 GE\",\"field\":\"supply_air_temperature_c\",\"kind\":\"reported\",\"locator\":\"R134a / ALR xxx GE / 722 / supply air\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"degC\",\"value\":21.0},{\"as_of\":\"2015-11-27\",\"boundary\":\"ALR 722 GE\",\"field\":\"circuits_compressors\",\"kind\":\"reported\",\"locator\":\"R134a / ALR xxx GE / 722 / circuits-compressors\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":null,\"value\":\"2/2\"},{\"as_of\":\"2015-11-27\",\"boundary\":\"ALR 722 GE\",\"field\":\"free_cooling_water_temperature_c\",\"kind\":\"reported\",\"locator\":\"R134a / ALR xxx GE / 722 / water temperature for 100% free cooling\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"degC\",\"value\":15.6},{\"as_of\":\"2015-11-27\",\"boundary\":\"ALR 722 GE\",\"field\":\"medium_volume_flow_m3_h\",\"kind\":\"reported\",\"locator\":\"R134a / ALR xxx GE / 722 / medium volume flow\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"m3/h\",\"value\":16.1}]","official_url":"https://www.stulz.es/fileadmin/user_upload/Documents/STULZ__TechnicalData_CyberAir_3PRO_DX_ASR-ALR.pdf","power_conditions":"400 V, three-phase, 50 Hz; cooling at 33 °C/30% RH return air, 45 °C condensing temperature and 20 Pa ESP","power_rating_kind":"Total equipment power consumption (fan plus compressor) at the stated cooling rating point","quality_status":"source_backed","record_id":"61fc99d9-266a-5803-bb16-cd4b99c75b90","record_scope":"configuration","source_urls":["https://www.stulz.es/fileadmin/user_upload/Documents/STULZ__TechnicalData_CyberAir_3PRO_DX_ASR-ALR.pdf"],"sources":["stulz-cyberair-3pro-dx-asr-alr"],"updated_at":"2026-11-03T05:24:04Z","variant":"R134a; fixed-speed compressor; integrated free cooling","weight_kg":1104.0}
{"airflow_m3_h":21000.0,"capacity_scope":"Exact CyberAir 3PRO DX ALR 822 GE R134a fixed-speed configuration; net and total cooling remain distinct","cooling_capacity_kw":89.9,"cooling_rating_conditions":"Net sensible cooling; return air 33 °C and 30% RH; condensing temperature 45 °C; ESP 20 Pa; R134a","created_at":"2026-11-03T05:24:04Z","entity_type":"equipment","equipment_category":"crac","evidence_json":"{\"airflow_m3_h\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ALR xxx GE / 822\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"m3/h\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ALR xxx GE / 822\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"cooling_capacity_kw\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ALR xxx GE / 822\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"kW\"},\"cooling_rating_conditions\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ALR xxx GE / 822\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"entity_type\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ALR xxx GE / 822\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ALR xxx GE / 822\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ALR xxx GE / 822\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"frequency_hz\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ALR xxx GE / 822\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"Hz\"},\"input_power_kw\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ALR xxx GE / 822\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"kW\"},\"input_voltage_v\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ALR xxx GE / 822\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"V\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ALR xxx GE / 822\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ALR xxx GE / 822\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ALR xxx GE / 822\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ALR xxx GE / 822\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ALR xxx GE / 822\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ALR xxx GE / 822\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ALR xxx GE / 822\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ALR xxx GE / 822\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ALR xxx GE / 822\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"}},\"weight_kg\":{\"confidence\":\"high\",\"locator\":\"PDF page 2 / R134a / ALR xxx GE / 822\",\"source_publication_dates\":{\"stulz-cyberair-3pro-dx-asr-alr\":\"2015-11-27\"},\"unit\":\"kg\"}}","field_sources_json":"{\"airflow_m3_h\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"capacity_scope\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"cooling_capacity_kw\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"cooling_rating_conditions\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"entity_type\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"equipment_category\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"form_factor\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"frequency_hz\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"input_power_kw\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"input_voltage_v\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"manufacturer\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"model\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"name\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"observations_json\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"official_url\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"power_conditions\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"power_rating_kind\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"record_scope\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"variant\":[\"stulz-cyberair-3pro-dx-asr-alr\"],\"weight_kg\":[\"stulz-cyberair-3pro-dx-asr-alr\"]}","form_factor":"Floor-standing precision air-conditioning unit","frequency_hz":50.0,"input_power_kw":18.4,"input_voltage_v":400.0,"last_verified_at":"2026-11-03T05:24:04Z","manufacturer":"STULZ","model":"ALR 822 GE","name":"STULZ CyberAir 3PRO DX ALR 822 GE R134a","notes":"Net cooling is the normalized capacity. Total sensible cooling, fan/compressor split, EER, supply-air temperature and circuit count remain exact observations. R134a table N/A columns were omitted; grouped size and dimension mappings remain null where the extracted layout is ambiguous.","observations_json":"[{\"as_of\":\"2015-11-27\",\"boundary\":\"ALR 822 GE\",\"field\":\"cooling_total_kw\",\"kind\":\"reported\",\"locator\":\"R134a / ALR xxx GE / 822 / total cooling\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"kW\",\"value\":92.3},{\"as_of\":\"2015-11-27\",\"boundary\":\"ALR 822 GE\",\"field\":\"fan_power_kw\",\"kind\":\"reported\",\"locator\":\"R134a / ALR xxx GE / 822 / fan power\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"kW\",\"value\":2.4},{\"as_of\":\"2015-11-27\",\"boundary\":\"ALR 822 GE\",\"field\":\"compressor_power_kw\",\"kind\":\"reported\",\"locator\":\"R134a / ALR xxx GE / 822 / compressor power\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"kW\",\"value\":16.0},{\"as_of\":\"2015-11-27\",\"boundary\":\"ALR 822 GE\",\"field\":\"eer_kw_per_kw\",\"kind\":\"reported\",\"locator\":\"R134a / ALR xxx GE / 822 / EER\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"kW/kW\",\"value\":5.02},{\"as_of\":\"2015-11-27\",\"boundary\":\"ALR 822 GE\",\"field\":\"supply_air_temperature_c\",\"kind\":\"reported\",\"locator\":\"R134a / ALR xxx GE / 822 / supply air\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"degC\",\"value\":20.0},{\"as_of\":\"2015-11-27\",\"boundary\":\"ALR 822 GE\",\"field\":\"circuits_compressors\",\"kind\":\"reported\",\"locator\":\"R134a / ALR xxx GE / 822 / circuits-compressors\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":null,\"value\":\"2/2\"},{\"as_of\":\"2015-11-27\",\"boundary\":\"ALR 822 GE\",\"field\":\"free_cooling_water_temperature_c\",\"kind\":\"reported\",\"locator\":\"R134a / ALR xxx GE / 822 / water temperature for 100% free cooling\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"degC\",\"value\":14.4},{\"as_of\":\"2015-11-27\",\"boundary\":\"ALR 822 GE\",\"field\":\"medium_volume_flow_m3_h\",\"kind\":\"reported\",\"locator\":\"R134a / ALR xxx GE / 822 / medium volume flow\",\"source_id\":\"stulz-cyberair-3pro-dx-asr-alr\",\"unit\":\"m3/h\",\"value\":17.8}]","official_url":"https://www.stulz.es/fileadmin/user_upload/Documents/STULZ__TechnicalData_CyberAir_3PRO_DX_ASR-ALR.pdf","power_conditions":"400 V, three-phase, 50 Hz; cooling at 33 °C/30% RH return air, 45 °C condensing temperature and 20 Pa ESP","power_rating_kind":"Total equipment power consumption (fan plus compressor) at the stated cooling rating point","quality_status":"source_backed","record_id":"0f9d3b56-cb67-5185-9546-d3f23eaddcac","record_scope":"configuration","source_urls":["https://www.stulz.es/fileadmin/user_upload/Documents/STULZ__TechnicalData_CyberAir_3PRO_DX_ASR-ALR.pdf"],"sources":["stulz-cyberair-3pro-dx-asr-alr"],"updated_at":"2026-11-03T05:24:04Z","variant":"R134a; fixed-speed compressor; integrated free cooling","weight_kg":1367.0}
