{"apparent_power_kva":40.0,"capacity_scope":"Exact Galaxy VS GVSUPS40KR0B5HS 400 V configuration; active and apparent ratings are stated separately","created_at":"2026-11-03T02:15:09Z","efficiency_conditions":"100% load, 400 V, normal double-conversion operation","efficiency_pct":96.7,"entity_type":"equipment","equipment_category":"ups","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"PDF pages 14, 78–80 and 100\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"PDF pages 14, 78–80 and 100\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"}},\"efficiency_conditions\":{\"confidence\":\"high\",\"locator\":\"PDF pages 14, 78–80 and 100\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"}},\"efficiency_pct\":{\"confidence\":\"high\",\"locator\":\"PDF pages 14, 78–80 and 100\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"},\"unit\":\"%\"},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"PDF pages 14, 78–80 and 100\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"PDF pages 14, 78–80 and 100\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"}},\"input_voltage_v\":{\"confidence\":\"high\",\"locator\":\"PDF pages 14, 78–80 and 100\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"},\"unit\":\"V\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"PDF pages 14, 78–80 and 100\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"PDF pages 14, 78–80 and 100\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"PDF pages 14, 78–80 and 100\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"PDF pages 14, 78–80 and 100\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"PDF pages 14, 78–80 and 100\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"PDF pages 14, 78–80 and 100\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"},\"unit\":\"kW\"},\"output_voltage_v\":{\"confidence\":\"high\",\"locator\":\"PDF pages 14, 78–80 and 100\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"},\"unit\":\"V\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"PDF pages 14, 78–80 and 100\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"PDF pages 14, 78–80 and 100\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"PDF pages 14, 78–80 and 100\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"}},\"temperature_max_c\":{\"confidence\":\"high\",\"locator\":\"PDF pages 14, 78–80 and 100\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"},\"unit\":\"degC\"},\"temperature_min_c\":{\"confidence\":\"high\",\"locator\":\"PDF pages 14, 78–80 and 100\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"},\"unit\":\"degC\"},\"variant\":{\"confidence\":\"high\",\"locator\":\"PDF pages 14, 78–80 and 100\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"}}}","field_sources_json":"{\"apparent_power_kva\":[\"schneider-galaxy-vs-400v-v9\"],\"capacity_scope\":[\"schneider-galaxy-vs-400v-v9\"],\"efficiency_conditions\":[\"schneider-galaxy-vs-400v-v9\"],\"efficiency_pct\":[\"schneider-galaxy-vs-400v-v9\"],\"equipment_category\":[\"schneider-galaxy-vs-400v-v9\"],\"form_factor\":[\"schneider-galaxy-vs-400v-v9\"],\"input_voltage_v\":[\"schneider-galaxy-vs-400v-v9\"],\"manufacturer\":[\"schneider-galaxy-vs-400v-v9\"],\"model\":[\"schneider-galaxy-vs-400v-v9\"],\"name\":[\"schneider-galaxy-vs-400v-v9\"],\"observations_json\":[\"schneider-galaxy-vs-400v-v9\"],\"official_url\":[\"schneider-galaxy-vs-400v-v9\"],\"output_power_kw\":[\"schneider-galaxy-vs-400v-v9\"],\"output_voltage_v\":[\"schneider-galaxy-vs-400v-v9\"],\"power_conditions\":[\"schneider-galaxy-vs-400v-v9\"],\"power_rating_kind\":[\"schneider-galaxy-vs-400v-v9\"],\"record_scope\":[\"schneider-galaxy-vs-400v-v9\"],\"temperature_max_c\":[\"schneider-galaxy-vs-400v-v9\"],\"temperature_min_c\":[\"schneider-galaxy-vs-400v-v9\"],\"variant\":[\"schneider-galaxy-vs-400v-v9\"]}","form_factor":"Floor-standing three-phase UPS with internal smart modular battery positions","input_voltage_v":400.0,"last_verified_at":"2026-11-03T02:15:09Z","manufacturer":"Schneider Electric","model":"GVSUPS40KR0B5HS","name":"Schneider Electric Galaxy VS GVSUPS40KR0B5HS","notes":"Battery-string amp-hour labels are preserved in the exact variant. Nominal/usable energy and runtime remain null because the selected tables do not state them for this exact SKU/load.","observations_json":"[{\"as_of\":\"2025-05-09\",\"boundary\":\"GVSUPS40KR0B5HS\",\"field\":\"battery_configuration\",\"kind\":\"reported\",\"locator\":\"Model list, PDF pages 12–14\",\"source_id\":\"schneider-galaxy-vs-400v-v9\",\"unit\":null,\"value\":\"N+1 power module; for 5 smart modular 9 Ah battery strings; none preinstalled\"},{\"as_of\":\"2025-05-09\",\"boundary\":\"GVSUPS40KR0B5HS\",\"field\":\"startup_service\",\"kind\":\"reported\",\"locator\":\"Model list, PDF pages 12–14\",\"source_id\":\"schneider-galaxy-vs-400v-v9\",\"unit\":null,\"value\":\"5x8\"}]","official_url":"https://www.se.com/uk/en/download/document/990-91317_EN/","output_power_kw":40.0,"output_voltage_v":400.0,"power_conditions":"Exact 400 V three-phase configuration; kW and kVA remain separate; no battery runtime or energy inferred","power_rating_kind":"Rated active output power and apparent output power at unity power factor","quality_status":"source_backed","record_id":"0d126a3e-eca8-57a6-9d9f-b928c7567525","record_scope":"configuration","source_urls":["https://www.se.com/uk/en/download/document/990-91317_EN/"],"sources":["schneider-galaxy-vs-400v-v9"],"temperature_max_c":40.0,"temperature_min_c":0.0,"updated_at":"2026-11-03T02:15:09Z","variant":"Galaxy VS 40 kW 400 V; N+1 power module; for 5 smart modular 9 Ah battery strings; none preinstalled; Start-up 5x8"}
{"apparent_power_kva":50.0,"capacity_scope":"Exact Galaxy VS GVSUPS50KB4HS 400 V configuration; active and apparent ratings are stated separately","created_at":"2026-11-03T02:15:09Z","depth_mm":847.0,"efficiency_conditions":"100% load, 400 V, normal double-conversion operation","efficiency_pct":96.6,"entity_type":"equipment","equipment_category":"ups","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"PDF pages 13, 46–47 and 64\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"PDF pages 13, 46–47 and 64\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"}},\"depth_mm\":{\"confidence\":\"high\",\"locator\":\"PDF pages 13, 46–47 and 64\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"},\"unit\":\"mm\"},\"efficiency_conditions\":{\"confidence\":\"high\",\"locator\":\"PDF pages 13, 46–47 and 64\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"}},\"efficiency_pct\":{\"confidence\":\"high\",\"locator\":\"PDF pages 13, 46–47 and 64\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"},\"unit\":\"%\"},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"PDF pages 13, 46–47 and 64\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"PDF pages 13, 46–47 and 64\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"}},\"height_mm\":{\"confidence\":\"high\",\"locator\":\"PDF pages 13, 46–47 and 64\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"},\"unit\":\"mm\"},\"input_voltage_v\":{\"confidence\":\"high\",\"locator\":\"PDF pages 13, 46–47 and 64\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"},\"unit\":\"V\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"PDF pages 13, 46–47 and 64\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"PDF pages 13, 46–47 and 64\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"PDF pages 13, 46–47 and 64\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"PDF pages 13, 46–47 and 64\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"PDF pages 13, 46–47 and 64\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"PDF pages 13, 46–47 and 64\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"},\"unit\":\"kW\"},\"output_voltage_v\":{\"confidence\":\"high\",\"locator\":\"PDF pages 13, 46–47 and 64\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"},\"unit\":\"V\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"PDF pages 13, 46–47 and 64\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"PDF pages 13, 46–47 and 64\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"PDF pages 13, 46–47 and 64\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"}},\"temperature_max_c\":{\"confidence\":\"high\",\"locator\":\"PDF pages 13, 46–47 and 64\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"},\"unit\":\"degC\"},\"temperature_min_c\":{\"confidence\":\"high\",\"locator\":\"PDF pages 13, 46–47 and 64\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"},\"unit\":\"degC\"},\"variant\":{\"confidence\":\"high\",\"locator\":\"PDF pages 13, 46–47 and 64\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"}},\"weight_kg\":{\"confidence\":\"high\",\"locator\":\"PDF pages 13, 46–47 and 64\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"},\"unit\":\"kg\"},\"width_mm\":{\"confidence\":\"high\",\"locator\":\"PDF pages 13, 46–47 and 64\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"},\"unit\":\"mm\"}}","field_sources_json":"{\"apparent_power_kva\":[\"schneider-galaxy-vs-400v-v9\"],\"capacity_scope\":[\"schneider-galaxy-vs-400v-v9\"],\"depth_mm\":[\"schneider-galaxy-vs-400v-v9\"],\"efficiency_conditions\":[\"schneider-galaxy-vs-400v-v9\"],\"efficiency_pct\":[\"schneider-galaxy-vs-400v-v9\"],\"equipment_category\":[\"schneider-galaxy-vs-400v-v9\"],\"form_factor\":[\"schneider-galaxy-vs-400v-v9\"],\"height_mm\":[\"schneider-galaxy-vs-400v-v9\"],\"input_voltage_v\":[\"schneider-galaxy-vs-400v-v9\"],\"manufacturer\":[\"schneider-galaxy-vs-400v-v9\"],\"model\":[\"schneider-galaxy-vs-400v-v9\"],\"name\":[\"schneider-galaxy-vs-400v-v9\"],\"observations_json\":[\"schneider-galaxy-vs-400v-v9\"],\"official_url\":[\"schneider-galaxy-vs-400v-v9\"],\"output_power_kw\":[\"schneider-galaxy-vs-400v-v9\"],\"output_voltage_v\":[\"schneider-galaxy-vs-400v-v9\"],\"power_conditions\":[\"schneider-galaxy-vs-400v-v9\"],\"power_rating_kind\":[\"schneider-galaxy-vs-400v-v9\"],\"record_scope\":[\"schneider-galaxy-vs-400v-v9\"],\"temperature_max_c\":[\"schneider-galaxy-vs-400v-v9\"],\"temperature_min_c\":[\"schneider-galaxy-vs-400v-v9\"],\"variant\":[\"schneider-galaxy-vs-400v-v9\"],\"weight_kg\":[\"schneider-galaxy-vs-400v-v9\"],\"width_mm\":[\"schneider-galaxy-vs-400v-v9\"]}","form_factor":"Floor-standing three-phase UPS with internal smart modular battery positions","height_mm":1485.0,"input_voltage_v":400.0,"last_verified_at":"2026-11-03T02:15:09Z","manufacturer":"Schneider Electric","model":"GVSUPS50KB4HS","name":"Schneider Electric Galaxy VS GVSUPS50KB4HS","notes":"Battery-string amp-hour labels are preserved in the exact variant. Nominal/usable energy and runtime remain null because the selected tables do not state them for this exact SKU/load.","observations_json":"[{\"as_of\":\"2025-05-09\",\"boundary\":\"GVSUPS50KB4HS\",\"field\":\"battery_configuration\",\"kind\":\"reported\",\"locator\":\"Model list, PDF pages 12–14\",\"source_id\":\"schneider-galaxy-vs-400v-v9\",\"unit\":null,\"value\":\"2 internal 9 Ah smart modular battery strings, expandable to 4\"},{\"as_of\":\"2025-05-09\",\"boundary\":\"GVSUPS50KB4HS\",\"field\":\"startup_service\",\"kind\":\"reported\",\"locator\":\"Model list, PDF pages 12–14\",\"source_id\":\"schneider-galaxy-vs-400v-v9\",\"unit\":null,\"value\":\"5x8\"}]","official_url":"https://www.se.com/uk/en/download/document/990-91317_EN/","output_power_kw":50.0,"output_voltage_v":400.0,"power_conditions":"Exact 400 V three-phase configuration; kW and kVA remain separate; no battery runtime or energy inferred","power_rating_kind":"Rated active output power and apparent output power at unity power factor","quality_status":"source_backed","record_id":"14e4d7a2-d232-5088-ad08-8d200a5fa0f4","record_scope":"configuration","source_urls":["https://www.se.com/uk/en/download/document/990-91317_EN/"],"sources":["schneider-galaxy-vs-400v-v9"],"temperature_max_c":40.0,"temperature_min_c":0.0,"updated_at":"2026-11-03T02:15:09Z","variant":"Galaxy VS 50 kW 400 V; 2 internal 9 Ah smart modular battery strings, expandable to 4; Start-up 5x8","weight_kg":460.0,"width_mm":521.0}
{"apparent_power_kva":30.0,"capacity_scope":"Exact Galaxy VS GVSUPS30K0B4HS 400 V configuration; active and apparent ratings are stated separately","created_at":"2026-11-03T02:15:09Z","efficiency_conditions":"100% load, 400 V, normal double-conversion operation","efficiency_pct":96.9,"entity_type":"equipment","equipment_category":"ups","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"PDF pages 13, 46–47 and 64\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"PDF pages 13, 46–47 and 64\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"}},\"efficiency_conditions\":{\"confidence\":\"high\",\"locator\":\"PDF pages 13, 46–47 and 64\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"}},\"efficiency_pct\":{\"confidence\":\"high\",\"locator\":\"PDF pages 13, 46–47 and 64\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"},\"unit\":\"%\"},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"PDF pages 13, 46–47 and 64\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"PDF pages 13, 46–47 and 64\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"}},\"input_voltage_v\":{\"confidence\":\"high\",\"locator\":\"PDF pages 13, 46–47 and 64\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"},\"unit\":\"V\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"PDF pages 13, 46–47 and 64\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"PDF pages 13, 46–47 and 64\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"PDF pages 13, 46–47 and 64\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"PDF pages 13, 46–47 and 64\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"PDF pages 13, 46–47 and 64\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"PDF pages 13, 46–47 and 64\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"},\"unit\":\"kW\"},\"output_voltage_v\":{\"confidence\":\"high\",\"locator\":\"PDF pages 13, 46–47 and 64\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"},\"unit\":\"V\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"PDF pages 13, 46–47 and 64\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"PDF pages 13, 46–47 and 64\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"PDF pages 13, 46–47 and 64\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"}},\"temperature_max_c\":{\"confidence\":\"high\",\"locator\":\"PDF pages 13, 46–47 and 64\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"},\"unit\":\"degC\"},\"temperature_min_c\":{\"confidence\":\"high\",\"locator\":\"PDF pages 13, 46–47 and 64\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"},\"unit\":\"degC\"},\"variant\":{\"confidence\":\"high\",\"locator\":\"PDF pages 13, 46–47 and 64\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"}}}","field_sources_json":"{\"apparent_power_kva\":[\"schneider-galaxy-vs-400v-v9\"],\"capacity_scope\":[\"schneider-galaxy-vs-400v-v9\"],\"efficiency_conditions\":[\"schneider-galaxy-vs-400v-v9\"],\"efficiency_pct\":[\"schneider-galaxy-vs-400v-v9\"],\"equipment_category\":[\"schneider-galaxy-vs-400v-v9\"],\"form_factor\":[\"schneider-galaxy-vs-400v-v9\"],\"input_voltage_v\":[\"schneider-galaxy-vs-400v-v9\"],\"manufacturer\":[\"schneider-galaxy-vs-400v-v9\"],\"model\":[\"schneider-galaxy-vs-400v-v9\"],\"name\":[\"schneider-galaxy-vs-400v-v9\"],\"observations_json\":[\"schneider-galaxy-vs-400v-v9\"],\"official_url\":[\"schneider-galaxy-vs-400v-v9\"],\"output_power_kw\":[\"schneider-galaxy-vs-400v-v9\"],\"output_voltage_v\":[\"schneider-galaxy-vs-400v-v9\"],\"power_conditions\":[\"schneider-galaxy-vs-400v-v9\"],\"power_rating_kind\":[\"schneider-galaxy-vs-400v-v9\"],\"record_scope\":[\"schneider-galaxy-vs-400v-v9\"],\"temperature_max_c\":[\"schneider-galaxy-vs-400v-v9\"],\"temperature_min_c\":[\"schneider-galaxy-vs-400v-v9\"],\"variant\":[\"schneider-galaxy-vs-400v-v9\"]}","form_factor":"Floor-standing three-phase UPS with internal smart modular battery positions","input_voltage_v":400.0,"last_verified_at":"2026-11-03T02:15:09Z","manufacturer":"Schneider Electric","model":"GVSUPS30K0B4HS","name":"Schneider Electric Galaxy VS GVSUPS30K0B4HS","notes":"Battery-string amp-hour labels are preserved in the exact variant. Nominal/usable energy and runtime remain null because the selected tables do not state them for this exact SKU/load.","observations_json":"[{\"as_of\":\"2025-05-09\",\"boundary\":\"GVSUPS30K0B4HS\",\"field\":\"battery_configuration\",\"kind\":\"reported\",\"locator\":\"Model list, PDF pages 12–14\",\"source_id\":\"schneider-galaxy-vs-400v-v9\",\"unit\":null,\"value\":\"for up to 4 internal 9 Ah smart modular battery strings; none preinstalled\"},{\"as_of\":\"2025-05-09\",\"boundary\":\"GVSUPS30K0B4HS\",\"field\":\"startup_service\",\"kind\":\"reported\",\"locator\":\"Model list, PDF pages 12–14\",\"source_id\":\"schneider-galaxy-vs-400v-v9\",\"unit\":null,\"value\":\"5x8\"}]","official_url":"https://www.se.com/uk/en/download/document/990-91317_EN/","output_power_kw":30.0,"output_voltage_v":400.0,"power_conditions":"Exact 400 V three-phase configuration; kW and kVA remain separate; no battery runtime or energy inferred","power_rating_kind":"Rated active output power and apparent output power at unity power factor","quality_status":"source_backed","record_id":"1600519d-0d8a-504e-942e-68c493ec2314","record_scope":"configuration","source_urls":["https://www.se.com/uk/en/download/document/990-91317_EN/"],"sources":["schneider-galaxy-vs-400v-v9"],"temperature_max_c":40.0,"temperature_min_c":0.0,"updated_at":"2026-11-03T02:15:09Z","variant":"Galaxy VS 30 kW 400 V; for up to 4 internal 9 Ah smart modular battery strings; none preinstalled; Start-up 5x8"}
{"apparent_power_kva":60.0,"capacity_scope":"Exact Galaxy VS GVSUPS60K0B5HS 400 V configuration; active and apparent ratings are stated separately","created_at":"2026-11-03T02:15:09Z","efficiency_conditions":"100% load, 400 V, normal double-conversion operation","efficiency_pct":96.6,"entity_type":"equipment","equipment_category":"ups","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"PDF pages 14, 78–80 and 100\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"PDF pages 14, 78–80 and 100\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"}},\"efficiency_conditions\":{\"confidence\":\"high\",\"locator\":\"PDF pages 14, 78–80 and 100\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"}},\"efficiency_pct\":{\"confidence\":\"high\",\"locator\":\"PDF pages 14, 78–80 and 100\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"},\"unit\":\"%\"},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"PDF pages 14, 78–80 and 100\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"PDF pages 14, 78–80 and 100\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"}},\"input_voltage_v\":{\"confidence\":\"high\",\"locator\":\"PDF pages 14, 78–80 and 100\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"},\"unit\":\"V\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"PDF pages 14, 78–80 and 100\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"PDF pages 14, 78–80 and 100\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"PDF pages 14, 78–80 and 100\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"PDF pages 14, 78–80 and 100\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"PDF pages 14, 78–80 and 100\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"PDF pages 14, 78–80 and 100\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"},\"unit\":\"kW\"},\"output_voltage_v\":{\"confidence\":\"high\",\"locator\":\"PDF pages 14, 78–80 and 100\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"},\"unit\":\"V\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"PDF pages 14, 78–80 and 100\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"PDF pages 14, 78–80 and 100\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"PDF pages 14, 78–80 and 100\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"}},\"temperature_max_c\":{\"confidence\":\"high\",\"locator\":\"PDF pages 14, 78–80 and 100\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"},\"unit\":\"degC\"},\"temperature_min_c\":{\"confidence\":\"high\",\"locator\":\"PDF pages 14, 78–80 and 100\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"},\"unit\":\"degC\"},\"variant\":{\"confidence\":\"high\",\"locator\":\"PDF pages 14, 78–80 and 100\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"}}}","field_sources_json":"{\"apparent_power_kva\":[\"schneider-galaxy-vs-400v-v9\"],\"capacity_scope\":[\"schneider-galaxy-vs-400v-v9\"],\"efficiency_conditions\":[\"schneider-galaxy-vs-400v-v9\"],\"efficiency_pct\":[\"schneider-galaxy-vs-400v-v9\"],\"equipment_category\":[\"schneider-galaxy-vs-400v-v9\"],\"form_factor\":[\"schneider-galaxy-vs-400v-v9\"],\"input_voltage_v\":[\"schneider-galaxy-vs-400v-v9\"],\"manufacturer\":[\"schneider-galaxy-vs-400v-v9\"],\"model\":[\"schneider-galaxy-vs-400v-v9\"],\"name\":[\"schneider-galaxy-vs-400v-v9\"],\"observations_json\":[\"schneider-galaxy-vs-400v-v9\"],\"official_url\":[\"schneider-galaxy-vs-400v-v9\"],\"output_power_kw\":[\"schneider-galaxy-vs-400v-v9\"],\"output_voltage_v\":[\"schneider-galaxy-vs-400v-v9\"],\"power_conditions\":[\"schneider-galaxy-vs-400v-v9\"],\"power_rating_kind\":[\"schneider-galaxy-vs-400v-v9\"],\"record_scope\":[\"schneider-galaxy-vs-400v-v9\"],\"temperature_max_c\":[\"schneider-galaxy-vs-400v-v9\"],\"temperature_min_c\":[\"schneider-galaxy-vs-400v-v9\"],\"variant\":[\"schneider-galaxy-vs-400v-v9\"]}","form_factor":"Floor-standing three-phase UPS with internal smart modular battery positions","input_voltage_v":400.0,"last_verified_at":"2026-11-03T02:15:09Z","manufacturer":"Schneider Electric","model":"GVSUPS60K0B5HS","name":"Schneider Electric Galaxy VS GVSUPS60K0B5HS","notes":"Battery-string amp-hour labels are preserved in the exact variant. Nominal/usable energy and runtime remain null because the selected tables do not state them for this exact SKU/load.","observations_json":"[{\"as_of\":\"2025-05-09\",\"boundary\":\"GVSUPS60K0B5HS\",\"field\":\"battery_configuration\",\"kind\":\"reported\",\"locator\":\"Model list, PDF pages 12–14\",\"source_id\":\"schneider-galaxy-vs-400v-v9\",\"unit\":null,\"value\":\"for up to 5 internal 9 Ah smart modular battery strings; none preinstalled\"},{\"as_of\":\"2025-05-09\",\"boundary\":\"GVSUPS60K0B5HS\",\"field\":\"startup_service\",\"kind\":\"reported\",\"locator\":\"Model list, PDF pages 12–14\",\"source_id\":\"schneider-galaxy-vs-400v-v9\",\"unit\":null,\"value\":\"5x8\"}]","official_url":"https://www.se.com/uk/en/download/document/990-91317_EN/","output_power_kw":60.0,"output_voltage_v":400.0,"power_conditions":"Exact 400 V three-phase configuration; kW and kVA remain separate; no battery runtime or energy inferred","power_rating_kind":"Rated active output power and apparent output power at unity power factor","quality_status":"source_backed","record_id":"1a06c048-f688-59ff-b11c-8c251b1d45ee","record_scope":"configuration","source_urls":["https://www.se.com/uk/en/download/document/990-91317_EN/"],"sources":["schneider-galaxy-vs-400v-v9"],"temperature_max_c":40.0,"temperature_min_c":0.0,"updated_at":"2026-11-03T02:15:09Z","variant":"Galaxy VS 60 kW 400 V; for up to 5 internal 9 Ah smart modular battery strings; none preinstalled; Start-up 5x8"}
{"apparent_power_kva":100.0,"capacity_scope":"Exact Galaxy VS GVSUPS100KB5HS 400 V configuration; active and apparent ratings are stated separately","created_at":"2026-11-03T02:15:09Z","depth_mm":847.0,"efficiency_conditions":"100% load, 400 V, normal double-conversion operation","efficiency_pct":96.5,"entity_type":"equipment","equipment_category":"ups","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"PDF pages 14, 78–80 and 100\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"PDF pages 14, 78–80 and 100\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"}},\"depth_mm\":{\"confidence\":\"high\",\"locator\":\"PDF pages 14, 78–80 and 100\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"},\"unit\":\"mm\"},\"efficiency_conditions\":{\"confidence\":\"high\",\"locator\":\"PDF pages 14, 78–80 and 100\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"}},\"efficiency_pct\":{\"confidence\":\"high\",\"locator\":\"PDF pages 14, 78–80 and 100\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"},\"unit\":\"%\"},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"PDF pages 14, 78–80 and 100\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"PDF pages 14, 78–80 and 100\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"}},\"height_mm\":{\"confidence\":\"high\",\"locator\":\"PDF pages 14, 78–80 and 100\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"},\"unit\":\"mm\"},\"input_voltage_v\":{\"confidence\":\"high\",\"locator\":\"PDF pages 14, 78–80 and 100\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"},\"unit\":\"V\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"PDF pages 14, 78–80 and 100\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"PDF pages 14, 78–80 and 100\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"PDF pages 14, 78–80 and 100\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"PDF pages 14, 78–80 and 100\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"PDF pages 14, 78–80 and 100\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"PDF pages 14, 78–80 and 100\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"},\"unit\":\"kW\"},\"output_voltage_v\":{\"confidence\":\"high\",\"locator\":\"PDF pages 14, 78–80 and 100\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"},\"unit\":\"V\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"PDF pages 14, 78–80 and 100\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"PDF pages 14, 78–80 and 100\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"PDF pages 14, 78–80 and 100\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"}},\"temperature_max_c\":{\"confidence\":\"high\",\"locator\":\"PDF pages 14, 78–80 and 100\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"},\"unit\":\"degC\"},\"temperature_min_c\":{\"confidence\":\"high\",\"locator\":\"PDF pages 14, 78–80 and 100\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"},\"unit\":\"degC\"},\"variant\":{\"confidence\":\"high\",\"locator\":\"PDF pages 14, 78–80 and 100\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"}},\"weight_kg\":{\"confidence\":\"high\",\"locator\":\"PDF pages 14, 78–80 and 100\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"},\"unit\":\"kg\"},\"width_mm\":{\"confidence\":\"high\",\"locator\":\"PDF pages 14, 78–80 and 100\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"},\"unit\":\"mm\"}}","field_sources_json":"{\"apparent_power_kva\":[\"schneider-galaxy-vs-400v-v9\"],\"capacity_scope\":[\"schneider-galaxy-vs-400v-v9\"],\"depth_mm\":[\"schneider-galaxy-vs-400v-v9\"],\"efficiency_conditions\":[\"schneider-galaxy-vs-400v-v9\"],\"efficiency_pct\":[\"schneider-galaxy-vs-400v-v9\"],\"equipment_category\":[\"schneider-galaxy-vs-400v-v9\"],\"form_factor\":[\"schneider-galaxy-vs-400v-v9\"],\"height_mm\":[\"schneider-galaxy-vs-400v-v9\"],\"input_voltage_v\":[\"schneider-galaxy-vs-400v-v9\"],\"manufacturer\":[\"schneider-galaxy-vs-400v-v9\"],\"model\":[\"schneider-galaxy-vs-400v-v9\"],\"name\":[\"schneider-galaxy-vs-400v-v9\"],\"observations_json\":[\"schneider-galaxy-vs-400v-v9\"],\"official_url\":[\"schneider-galaxy-vs-400v-v9\"],\"output_power_kw\":[\"schneider-galaxy-vs-400v-v9\"],\"output_voltage_v\":[\"schneider-galaxy-vs-400v-v9\"],\"power_conditions\":[\"schneider-galaxy-vs-400v-v9\"],\"power_rating_kind\":[\"schneider-galaxy-vs-400v-v9\"],\"record_scope\":[\"schneider-galaxy-vs-400v-v9\"],\"temperature_max_c\":[\"schneider-galaxy-vs-400v-v9\"],\"temperature_min_c\":[\"schneider-galaxy-vs-400v-v9\"],\"variant\":[\"schneider-galaxy-vs-400v-v9\"],\"weight_kg\":[\"schneider-galaxy-vs-400v-v9\"],\"width_mm\":[\"schneider-galaxy-vs-400v-v9\"]}","form_factor":"Floor-standing three-phase UPS with internal smart modular battery positions","height_mm":1970.0,"input_voltage_v":400.0,"last_verified_at":"2026-11-03T02:15:09Z","manufacturer":"Schneider Electric","model":"GVSUPS100KB5HS","name":"Schneider Electric Galaxy VS GVSUPS100KB5HS","notes":"Battery-string amp-hour labels are preserved in the exact variant. Nominal/usable energy and runtime remain null because the selected tables do not state them for this exact SKU/load.","observations_json":"[{\"as_of\":\"2025-05-09\",\"boundary\":\"GVSUPS100KB5HS\",\"field\":\"battery_configuration\",\"kind\":\"reported\",\"locator\":\"Model list, PDF pages 12–14\",\"source_id\":\"schneider-galaxy-vs-400v-v9\",\"unit\":null,\"value\":\"3 internal 9 Ah smart modular battery strings, expandable to 5\"},{\"as_of\":\"2025-05-09\",\"boundary\":\"GVSUPS100KB5HS\",\"field\":\"startup_service\",\"kind\":\"reported\",\"locator\":\"Model list, PDF pages 12–14\",\"source_id\":\"schneider-galaxy-vs-400v-v9\",\"unit\":null,\"value\":\"5x8\"}]","official_url":"https://www.se.com/uk/en/download/document/990-91317_EN/","output_power_kw":100.0,"output_voltage_v":400.0,"power_conditions":"Exact 400 V three-phase configuration; kW and kVA remain separate; no battery runtime or energy inferred","power_rating_kind":"Rated active output power and apparent output power at unity power factor","quality_status":"source_backed","record_id":"39a74be2-7919-5956-9413-7e7e27816179","record_scope":"configuration","source_urls":["https://www.se.com/uk/en/download/document/990-91317_EN/"],"sources":["schneider-galaxy-vs-400v-v9"],"temperature_max_c":40.0,"temperature_min_c":0.0,"updated_at":"2026-11-03T02:15:09Z","variant":"Galaxy VS 100 kW 400 V; 3 internal 9 Ah smart modular battery strings, expandable to 5; Start-up 5x8","weight_kg":680.0,"width_mm":550.0}
{"apparent_power_kva":10.0,"capacity_scope":"Exact Galaxy VS GVSUPS10KB4HS 400 V configuration; active and apparent ratings are stated separately","created_at":"2026-11-03T02:15:09Z","depth_mm":847.0,"efficiency_conditions":"100% load, 400 V, normal double-conversion operation","efficiency_pct":96.5,"entity_type":"equipment","equipment_category":"ups","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"PDF pages 13, 46–47 and 64\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"PDF pages 13, 46–47 and 64\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"}},\"depth_mm\":{\"confidence\":\"high\",\"locator\":\"PDF pages 13, 46–47 and 64\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"},\"unit\":\"mm\"},\"efficiency_conditions\":{\"confidence\":\"high\",\"locator\":\"PDF pages 13, 46–47 and 64\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"}},\"efficiency_pct\":{\"confidence\":\"high\",\"locator\":\"PDF pages 13, 46–47 and 64\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"},\"unit\":\"%\"},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"PDF pages 13, 46–47 and 64\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"PDF pages 13, 46–47 and 64\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"}},\"height_mm\":{\"confidence\":\"high\",\"locator\":\"PDF pages 13, 46–47 and 64\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"},\"unit\":\"mm\"},\"input_voltage_v\":{\"confidence\":\"high\",\"locator\":\"PDF pages 13, 46–47 and 64\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"},\"unit\":\"V\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"PDF pages 13, 46–47 and 64\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"PDF pages 13, 46–47 and 64\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"PDF pages 13, 46–47 and 64\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"PDF pages 13, 46–47 and 64\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"PDF pages 13, 46–47 and 64\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"PDF pages 13, 46–47 and 64\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"},\"unit\":\"kW\"},\"output_voltage_v\":{\"confidence\":\"high\",\"locator\":\"PDF pages 13, 46–47 and 64\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"},\"unit\":\"V\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"PDF pages 13, 46–47 and 64\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"PDF pages 13, 46–47 and 64\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"PDF pages 13, 46–47 and 64\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"}},\"temperature_max_c\":{\"confidence\":\"high\",\"locator\":\"PDF pages 13, 46–47 and 64\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"},\"unit\":\"degC\"},\"temperature_min_c\":{\"confidence\":\"high\",\"locator\":\"PDF pages 13, 46–47 and 64\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"},\"unit\":\"degC\"},\"variant\":{\"confidence\":\"high\",\"locator\":\"PDF pages 13, 46–47 and 64\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"}},\"weight_kg\":{\"confidence\":\"high\",\"locator\":\"PDF pages 13, 46–47 and 64\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"},\"unit\":\"kg\"},\"width_mm\":{\"confidence\":\"high\",\"locator\":\"PDF pages 13, 46–47 and 64\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"},\"unit\":\"mm\"}}","field_sources_json":"{\"apparent_power_kva\":[\"schneider-galaxy-vs-400v-v9\"],\"capacity_scope\":[\"schneider-galaxy-vs-400v-v9\"],\"depth_mm\":[\"schneider-galaxy-vs-400v-v9\"],\"efficiency_conditions\":[\"schneider-galaxy-vs-400v-v9\"],\"efficiency_pct\":[\"schneider-galaxy-vs-400v-v9\"],\"equipment_category\":[\"schneider-galaxy-vs-400v-v9\"],\"form_factor\":[\"schneider-galaxy-vs-400v-v9\"],\"height_mm\":[\"schneider-galaxy-vs-400v-v9\"],\"input_voltage_v\":[\"schneider-galaxy-vs-400v-v9\"],\"manufacturer\":[\"schneider-galaxy-vs-400v-v9\"],\"model\":[\"schneider-galaxy-vs-400v-v9\"],\"name\":[\"schneider-galaxy-vs-400v-v9\"],\"observations_json\":[\"schneider-galaxy-vs-400v-v9\"],\"official_url\":[\"schneider-galaxy-vs-400v-v9\"],\"output_power_kw\":[\"schneider-galaxy-vs-400v-v9\"],\"output_voltage_v\":[\"schneider-galaxy-vs-400v-v9\"],\"power_conditions\":[\"schneider-galaxy-vs-400v-v9\"],\"power_rating_kind\":[\"schneider-galaxy-vs-400v-v9\"],\"record_scope\":[\"schneider-galaxy-vs-400v-v9\"],\"temperature_max_c\":[\"schneider-galaxy-vs-400v-v9\"],\"temperature_min_c\":[\"schneider-galaxy-vs-400v-v9\"],\"variant\":[\"schneider-galaxy-vs-400v-v9\"],\"weight_kg\":[\"schneider-galaxy-vs-400v-v9\"],\"width_mm\":[\"schneider-galaxy-vs-400v-v9\"]}","form_factor":"Floor-standing three-phase UPS with internal smart modular battery positions","height_mm":1485.0,"input_voltage_v":400.0,"last_verified_at":"2026-11-03T02:15:09Z","manufacturer":"Schneider Electric","model":"GVSUPS10KB4HS","name":"Schneider Electric Galaxy VS GVSUPS10KB4HS","notes":"Battery-string amp-hour labels are preserved in the exact variant. Nominal/usable energy and runtime remain null because the selected tables do not state them for this exact SKU/load.","observations_json":"[{\"as_of\":\"2025-05-09\",\"boundary\":\"GVSUPS10KB4HS\",\"field\":\"battery_configuration\",\"kind\":\"reported\",\"locator\":\"Model list, PDF pages 12–14\",\"source_id\":\"schneider-galaxy-vs-400v-v9\",\"unit\":null,\"value\":\"1 internal 9 Ah smart modular battery string, expandable to 4\"},{\"as_of\":\"2025-05-09\",\"boundary\":\"GVSUPS10KB4HS\",\"field\":\"startup_service\",\"kind\":\"reported\",\"locator\":\"Model list, PDF pages 12–14\",\"source_id\":\"schneider-galaxy-vs-400v-v9\",\"unit\":null,\"value\":\"5x8\"}]","official_url":"https://www.se.com/uk/en/download/document/990-91317_EN/","output_power_kw":10.0,"output_voltage_v":400.0,"power_conditions":"Exact 400 V three-phase configuration; kW and kVA remain separate; no battery runtime or energy inferred","power_rating_kind":"Rated active output power and apparent output power at unity power factor","quality_status":"source_backed","record_id":"421c32f4-3e59-5470-85f2-caf8bf82486a","record_scope":"configuration","source_urls":["https://www.se.com/uk/en/download/document/990-91317_EN/"],"sources":["schneider-galaxy-vs-400v-v9"],"temperature_max_c":40.0,"temperature_min_c":0.0,"updated_at":"2026-11-03T02:15:09Z","variant":"Galaxy VS 10 kW 400 V; 1 internal 9 Ah smart modular battery string, expandable to 4; Start-up 5x8","weight_kg":320.0,"width_mm":521.0}
{"apparent_power_kva":80.0,"capacity_scope":"Exact Galaxy VS GVSUPS80K0B5HS 400 V configuration; active and apparent ratings are stated separately","created_at":"2026-11-03T02:15:09Z","efficiency_conditions":"100% load, 400 V, normal double-conversion operation","efficiency_pct":96.8,"entity_type":"equipment","equipment_category":"ups","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"PDF pages 14, 78–80 and 100\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"PDF pages 14, 78–80 and 100\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"}},\"efficiency_conditions\":{\"confidence\":\"high\",\"locator\":\"PDF pages 14, 78–80 and 100\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"}},\"efficiency_pct\":{\"confidence\":\"high\",\"locator\":\"PDF pages 14, 78–80 and 100\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"},\"unit\":\"%\"},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"PDF pages 14, 78–80 and 100\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"PDF pages 14, 78–80 and 100\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"}},\"input_voltage_v\":{\"confidence\":\"high\",\"locator\":\"PDF pages 14, 78–80 and 100\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"},\"unit\":\"V\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"PDF pages 14, 78–80 and 100\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"PDF pages 14, 78–80 and 100\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"PDF pages 14, 78–80 and 100\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"PDF pages 14, 78–80 and 100\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"PDF pages 14, 78–80 and 100\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"PDF pages 14, 78–80 and 100\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"},\"unit\":\"kW\"},\"output_voltage_v\":{\"confidence\":\"high\",\"locator\":\"PDF pages 14, 78–80 and 100\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"},\"unit\":\"V\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"PDF pages 14, 78–80 and 100\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"PDF pages 14, 78–80 and 100\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"PDF pages 14, 78–80 and 100\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"}},\"temperature_max_c\":{\"confidence\":\"high\",\"locator\":\"PDF pages 14, 78–80 and 100\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"},\"unit\":\"degC\"},\"temperature_min_c\":{\"confidence\":\"high\",\"locator\":\"PDF pages 14, 78–80 and 100\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"},\"unit\":\"degC\"},\"variant\":{\"confidence\":\"high\",\"locator\":\"PDF pages 14, 78–80 and 100\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"}}}","field_sources_json":"{\"apparent_power_kva\":[\"schneider-galaxy-vs-400v-v9\"],\"capacity_scope\":[\"schneider-galaxy-vs-400v-v9\"],\"efficiency_conditions\":[\"schneider-galaxy-vs-400v-v9\"],\"efficiency_pct\":[\"schneider-galaxy-vs-400v-v9\"],\"equipment_category\":[\"schneider-galaxy-vs-400v-v9\"],\"form_factor\":[\"schneider-galaxy-vs-400v-v9\"],\"input_voltage_v\":[\"schneider-galaxy-vs-400v-v9\"],\"manufacturer\":[\"schneider-galaxy-vs-400v-v9\"],\"model\":[\"schneider-galaxy-vs-400v-v9\"],\"name\":[\"schneider-galaxy-vs-400v-v9\"],\"observations_json\":[\"schneider-galaxy-vs-400v-v9\"],\"official_url\":[\"schneider-galaxy-vs-400v-v9\"],\"output_power_kw\":[\"schneider-galaxy-vs-400v-v9\"],\"output_voltage_v\":[\"schneider-galaxy-vs-400v-v9\"],\"power_conditions\":[\"schneider-galaxy-vs-400v-v9\"],\"power_rating_kind\":[\"schneider-galaxy-vs-400v-v9\"],\"record_scope\":[\"schneider-galaxy-vs-400v-v9\"],\"temperature_max_c\":[\"schneider-galaxy-vs-400v-v9\"],\"temperature_min_c\":[\"schneider-galaxy-vs-400v-v9\"],\"variant\":[\"schneider-galaxy-vs-400v-v9\"]}","form_factor":"Floor-standing three-phase UPS with internal smart modular battery positions","input_voltage_v":400.0,"last_verified_at":"2026-11-03T02:15:09Z","manufacturer":"Schneider Electric","model":"GVSUPS80K0B5HS","name":"Schneider Electric Galaxy VS GVSUPS80K0B5HS","notes":"Battery-string amp-hour labels are preserved in the exact variant. Nominal/usable energy and runtime remain null because the selected tables do not state them for this exact SKU/load.","observations_json":"[{\"as_of\":\"2025-05-09\",\"boundary\":\"GVSUPS80K0B5HS\",\"field\":\"battery_configuration\",\"kind\":\"reported\",\"locator\":\"Model list, PDF pages 12–14\",\"source_id\":\"schneider-galaxy-vs-400v-v9\",\"unit\":null,\"value\":\"for up to 5 internal 9 Ah smart modular battery strings; none preinstalled\"},{\"as_of\":\"2025-05-09\",\"boundary\":\"GVSUPS80K0B5HS\",\"field\":\"startup_service\",\"kind\":\"reported\",\"locator\":\"Model list, PDF pages 12–14\",\"source_id\":\"schneider-galaxy-vs-400v-v9\",\"unit\":null,\"value\":\"5x8\"}]","official_url":"https://www.se.com/uk/en/download/document/990-91317_EN/","output_power_kw":80.0,"output_voltage_v":400.0,"power_conditions":"Exact 400 V three-phase configuration; kW and kVA remain separate; no battery runtime or energy inferred","power_rating_kind":"Rated active output power and apparent output power at unity power factor","quality_status":"source_backed","record_id":"49b66a2f-875e-5190-a438-6bee55b48f75","record_scope":"configuration","source_urls":["https://www.se.com/uk/en/download/document/990-91317_EN/"],"sources":["schneider-galaxy-vs-400v-v9"],"temperature_max_c":40.0,"temperature_min_c":0.0,"updated_at":"2026-11-03T02:15:09Z","variant":"Galaxy VS 80 kW 400 V; for up to 5 internal 9 Ah smart modular battery strings; none preinstalled; Start-up 5x8"}
{"apparent_power_kva":40.0,"capacity_scope":"Exact Galaxy VS GVSUPS40KB4HS 400 V configuration; active and apparent ratings are stated separately","created_at":"2026-11-03T02:15:09Z","depth_mm":847.0,"efficiency_conditions":"100% load, 400 V, normal double-conversion operation","efficiency_pct":96.8,"entity_type":"equipment","equipment_category":"ups","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"PDF pages 13, 46–47 and 64\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"PDF pages 13, 46–47 and 64\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"}},\"depth_mm\":{\"confidence\":\"high\",\"locator\":\"PDF pages 13, 46–47 and 64\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"},\"unit\":\"mm\"},\"efficiency_conditions\":{\"confidence\":\"high\",\"locator\":\"PDF pages 13, 46–47 and 64\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"}},\"efficiency_pct\":{\"confidence\":\"high\",\"locator\":\"PDF pages 13, 46–47 and 64\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"},\"unit\":\"%\"},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"PDF pages 13, 46–47 and 64\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"PDF pages 13, 46–47 and 64\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"}},\"height_mm\":{\"confidence\":\"high\",\"locator\":\"PDF pages 13, 46–47 and 64\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"},\"unit\":\"mm\"},\"input_voltage_v\":{\"confidence\":\"high\",\"locator\":\"PDF pages 13, 46–47 and 64\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"},\"unit\":\"V\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"PDF pages 13, 46–47 and 64\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"PDF pages 13, 46–47 and 64\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"PDF pages 13, 46–47 and 64\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"PDF pages 13, 46–47 and 64\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"PDF pages 13, 46–47 and 64\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"PDF pages 13, 46–47 and 64\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"},\"unit\":\"kW\"},\"output_voltage_v\":{\"confidence\":\"high\",\"locator\":\"PDF pages 13, 46–47 and 64\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"},\"unit\":\"V\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"PDF pages 13, 46–47 and 64\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"PDF pages 13, 46–47 and 64\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"PDF pages 13, 46–47 and 64\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"}},\"temperature_max_c\":{\"confidence\":\"high\",\"locator\":\"PDF pages 13, 46–47 and 64\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"},\"unit\":\"degC\"},\"temperature_min_c\":{\"confidence\":\"high\",\"locator\":\"PDF pages 13, 46–47 and 64\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"},\"unit\":\"degC\"},\"variant\":{\"confidence\":\"high\",\"locator\":\"PDF pages 13, 46–47 and 64\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"}},\"weight_kg\":{\"confidence\":\"high\",\"locator\":\"PDF pages 13, 46–47 and 64\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"},\"unit\":\"kg\"},\"width_mm\":{\"confidence\":\"high\",\"locator\":\"PDF pages 13, 46–47 and 64\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"},\"unit\":\"mm\"}}","field_sources_json":"{\"apparent_power_kva\":[\"schneider-galaxy-vs-400v-v9\"],\"capacity_scope\":[\"schneider-galaxy-vs-400v-v9\"],\"depth_mm\":[\"schneider-galaxy-vs-400v-v9\"],\"efficiency_conditions\":[\"schneider-galaxy-vs-400v-v9\"],\"efficiency_pct\":[\"schneider-galaxy-vs-400v-v9\"],\"equipment_category\":[\"schneider-galaxy-vs-400v-v9\"],\"form_factor\":[\"schneider-galaxy-vs-400v-v9\"],\"height_mm\":[\"schneider-galaxy-vs-400v-v9\"],\"input_voltage_v\":[\"schneider-galaxy-vs-400v-v9\"],\"manufacturer\":[\"schneider-galaxy-vs-400v-v9\"],\"model\":[\"schneider-galaxy-vs-400v-v9\"],\"name\":[\"schneider-galaxy-vs-400v-v9\"],\"observations_json\":[\"schneider-galaxy-vs-400v-v9\"],\"official_url\":[\"schneider-galaxy-vs-400v-v9\"],\"output_power_kw\":[\"schneider-galaxy-vs-400v-v9\"],\"output_voltage_v\":[\"schneider-galaxy-vs-400v-v9\"],\"power_conditions\":[\"schneider-galaxy-vs-400v-v9\"],\"power_rating_kind\":[\"schneider-galaxy-vs-400v-v9\"],\"record_scope\":[\"schneider-galaxy-vs-400v-v9\"],\"temperature_max_c\":[\"schneider-galaxy-vs-400v-v9\"],\"temperature_min_c\":[\"schneider-galaxy-vs-400v-v9\"],\"variant\":[\"schneider-galaxy-vs-400v-v9\"],\"weight_kg\":[\"schneider-galaxy-vs-400v-v9\"],\"width_mm\":[\"schneider-galaxy-vs-400v-v9\"]}","form_factor":"Floor-standing three-phase UPS with internal smart modular battery positions","height_mm":1485.0,"input_voltage_v":400.0,"last_verified_at":"2026-11-03T02:15:09Z","manufacturer":"Schneider Electric","model":"GVSUPS40KB4HS","name":"Schneider Electric Galaxy VS GVSUPS40KB4HS","notes":"Battery-string amp-hour labels are preserved in the exact variant. Nominal/usable energy and runtime remain null because the selected tables do not state them for this exact SKU/load.","observations_json":"[{\"as_of\":\"2025-05-09\",\"boundary\":\"GVSUPS40KB4HS\",\"field\":\"battery_configuration\",\"kind\":\"reported\",\"locator\":\"Model list, PDF pages 12–14\",\"source_id\":\"schneider-galaxy-vs-400v-v9\",\"unit\":null,\"value\":\"2 internal 9 Ah smart modular battery strings, expandable to 4\"},{\"as_of\":\"2025-05-09\",\"boundary\":\"GVSUPS40KB4HS\",\"field\":\"startup_service\",\"kind\":\"reported\",\"locator\":\"Model list, PDF pages 12–14\",\"source_id\":\"schneider-galaxy-vs-400v-v9\",\"unit\":null,\"value\":\"5x8\"}]","official_url":"https://www.se.com/uk/en/download/document/990-91317_EN/","output_power_kw":40.0,"output_voltage_v":400.0,"power_conditions":"Exact 400 V three-phase configuration; kW and kVA remain separate; no battery runtime or energy inferred","power_rating_kind":"Rated active output power and apparent output power at unity power factor","quality_status":"source_backed","record_id":"4f9a8746-6b0b-5bf1-bf10-d92096d15dda","record_scope":"configuration","source_urls":["https://www.se.com/uk/en/download/document/990-91317_EN/"],"sources":["schneider-galaxy-vs-400v-v9"],"temperature_max_c":40.0,"temperature_min_c":0.0,"updated_at":"2026-11-03T02:15:09Z","variant":"Galaxy VS 40 kW 400 V; 2 internal 9 Ah smart modular battery strings, expandable to 4; Start-up 5x8","weight_kg":460.0,"width_mm":521.0}
{"apparent_power_kva":80.0,"capacity_scope":"Exact Galaxy VS GVSUPS80KB5HS 400 V configuration; active and apparent ratings are stated separately","created_at":"2026-11-03T02:15:09Z","depth_mm":847.0,"efficiency_conditions":"100% load, 400 V, normal double-conversion operation","efficiency_pct":96.8,"entity_type":"equipment","equipment_category":"ups","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"PDF pages 14, 78–80 and 100\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"PDF pages 14, 78–80 and 100\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"}},\"depth_mm\":{\"confidence\":\"high\",\"locator\":\"PDF pages 14, 78–80 and 100\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"},\"unit\":\"mm\"},\"efficiency_conditions\":{\"confidence\":\"high\",\"locator\":\"PDF pages 14, 78–80 and 100\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"}},\"efficiency_pct\":{\"confidence\":\"high\",\"locator\":\"PDF pages 14, 78–80 and 100\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"},\"unit\":\"%\"},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"PDF pages 14, 78–80 and 100\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"PDF pages 14, 78–80 and 100\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"}},\"height_mm\":{\"confidence\":\"high\",\"locator\":\"PDF pages 14, 78–80 and 100\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"},\"unit\":\"mm\"},\"input_voltage_v\":{\"confidence\":\"high\",\"locator\":\"PDF pages 14, 78–80 and 100\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"},\"unit\":\"V\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"PDF pages 14, 78–80 and 100\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"PDF pages 14, 78–80 and 100\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"PDF pages 14, 78–80 and 100\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"PDF pages 14, 78–80 and 100\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"PDF pages 14, 78–80 and 100\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"PDF pages 14, 78–80 and 100\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"},\"unit\":\"kW\"},\"output_voltage_v\":{\"confidence\":\"high\",\"locator\":\"PDF pages 14, 78–80 and 100\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"},\"unit\":\"V\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"PDF pages 14, 78–80 and 100\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"PDF pages 14, 78–80 and 100\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"PDF pages 14, 78–80 and 100\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"}},\"temperature_max_c\":{\"confidence\":\"high\",\"locator\":\"PDF pages 14, 78–80 and 100\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"},\"unit\":\"degC\"},\"temperature_min_c\":{\"confidence\":\"high\",\"locator\":\"PDF pages 14, 78–80 and 100\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"},\"unit\":\"degC\"},\"variant\":{\"confidence\":\"high\",\"locator\":\"PDF pages 14, 78–80 and 100\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"}},\"weight_kg\":{\"confidence\":\"high\",\"locator\":\"PDF pages 14, 78–80 and 100\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"},\"unit\":\"kg\"},\"width_mm\":{\"confidence\":\"high\",\"locator\":\"PDF pages 14, 78–80 and 100\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"},\"unit\":\"mm\"}}","field_sources_json":"{\"apparent_power_kva\":[\"schneider-galaxy-vs-400v-v9\"],\"capacity_scope\":[\"schneider-galaxy-vs-400v-v9\"],\"depth_mm\":[\"schneider-galaxy-vs-400v-v9\"],\"efficiency_conditions\":[\"schneider-galaxy-vs-400v-v9\"],\"efficiency_pct\":[\"schneider-galaxy-vs-400v-v9\"],\"equipment_category\":[\"schneider-galaxy-vs-400v-v9\"],\"form_factor\":[\"schneider-galaxy-vs-400v-v9\"],\"height_mm\":[\"schneider-galaxy-vs-400v-v9\"],\"input_voltage_v\":[\"schneider-galaxy-vs-400v-v9\"],\"manufacturer\":[\"schneider-galaxy-vs-400v-v9\"],\"model\":[\"schneider-galaxy-vs-400v-v9\"],\"name\":[\"schneider-galaxy-vs-400v-v9\"],\"observations_json\":[\"schneider-galaxy-vs-400v-v9\"],\"official_url\":[\"schneider-galaxy-vs-400v-v9\"],\"output_power_kw\":[\"schneider-galaxy-vs-400v-v9\"],\"output_voltage_v\":[\"schneider-galaxy-vs-400v-v9\"],\"power_conditions\":[\"schneider-galaxy-vs-400v-v9\"],\"power_rating_kind\":[\"schneider-galaxy-vs-400v-v9\"],\"record_scope\":[\"schneider-galaxy-vs-400v-v9\"],\"temperature_max_c\":[\"schneider-galaxy-vs-400v-v9\"],\"temperature_min_c\":[\"schneider-galaxy-vs-400v-v9\"],\"variant\":[\"schneider-galaxy-vs-400v-v9\"],\"weight_kg\":[\"schneider-galaxy-vs-400v-v9\"],\"width_mm\":[\"schneider-galaxy-vs-400v-v9\"]}","form_factor":"Floor-standing three-phase UPS with internal smart modular battery positions","height_mm":1970.0,"input_voltage_v":400.0,"last_verified_at":"2026-11-03T02:15:09Z","manufacturer":"Schneider Electric","model":"GVSUPS80KB5HS","name":"Schneider Electric Galaxy VS GVSUPS80KB5HS","notes":"Battery-string amp-hour labels are preserved in the exact variant. Nominal/usable energy and runtime remain null because the selected tables do not state them for this exact SKU/load.","observations_json":"[{\"as_of\":\"2025-05-09\",\"boundary\":\"GVSUPS80KB5HS\",\"field\":\"battery_configuration\",\"kind\":\"reported\",\"locator\":\"Model list, PDF pages 12–14\",\"source_id\":\"schneider-galaxy-vs-400v-v9\",\"unit\":null,\"value\":\"3 internal 9 Ah smart modular battery strings, expandable to 5\"},{\"as_of\":\"2025-05-09\",\"boundary\":\"GVSUPS80KB5HS\",\"field\":\"startup_service\",\"kind\":\"reported\",\"locator\":\"Model list, PDF pages 12–14\",\"source_id\":\"schneider-galaxy-vs-400v-v9\",\"unit\":null,\"value\":\"5x8\"}]","official_url":"https://www.se.com/uk/en/download/document/990-91317_EN/","output_power_kw":80.0,"output_voltage_v":400.0,"power_conditions":"Exact 400 V three-phase configuration; kW and kVA remain separate; no battery runtime or energy inferred","power_rating_kind":"Rated active output power and apparent output power at unity power factor","quality_status":"source_backed","record_id":"5d6a25f2-8c2f-56fd-bfde-1ce9cf26601e","record_scope":"configuration","source_urls":["https://www.se.com/uk/en/download/document/990-91317_EN/"],"sources":["schneider-galaxy-vs-400v-v9"],"temperature_max_c":40.0,"temperature_min_c":0.0,"updated_at":"2026-11-03T02:15:09Z","variant":"Galaxy VS 80 kW 400 V; 3 internal 9 Ah smart modular battery strings, expandable to 5; Start-up 5x8","weight_kg":680.0,"width_mm":550.0}
{"apparent_power_kva":20.0,"capacity_scope":"Exact Galaxy VS GVSUPS20KR0B5HS 400 V configuration; active and apparent ratings are stated separately","created_at":"2026-11-03T02:15:09Z","efficiency_conditions":"100% load, 400 V, normal double-conversion operation","efficiency_pct":96.9,"entity_type":"equipment","equipment_category":"ups","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"PDF pages 14, 78–80 and 100\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"PDF pages 14, 78–80 and 100\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"}},\"efficiency_conditions\":{\"confidence\":\"high\",\"locator\":\"PDF pages 14, 78–80 and 100\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"}},\"efficiency_pct\":{\"confidence\":\"high\",\"locator\":\"PDF pages 14, 78–80 and 100\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"},\"unit\":\"%\"},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"PDF pages 14, 78–80 and 100\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"PDF pages 14, 78–80 and 100\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"}},\"input_voltage_v\":{\"confidence\":\"high\",\"locator\":\"PDF pages 14, 78–80 and 100\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"},\"unit\":\"V\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"PDF pages 14, 78–80 and 100\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"PDF pages 14, 78–80 and 100\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"PDF pages 14, 78–80 and 100\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"PDF pages 14, 78–80 and 100\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"PDF pages 14, 78–80 and 100\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"PDF pages 14, 78–80 and 100\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"},\"unit\":\"kW\"},\"output_voltage_v\":{\"confidence\":\"high\",\"locator\":\"PDF pages 14, 78–80 and 100\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"},\"unit\":\"V\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"PDF pages 14, 78–80 and 100\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"PDF pages 14, 78–80 and 100\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"PDF pages 14, 78–80 and 100\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"}},\"temperature_max_c\":{\"confidence\":\"high\",\"locator\":\"PDF pages 14, 78–80 and 100\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"},\"unit\":\"degC\"},\"temperature_min_c\":{\"confidence\":\"high\",\"locator\":\"PDF pages 14, 78–80 and 100\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"},\"unit\":\"degC\"},\"variant\":{\"confidence\":\"high\",\"locator\":\"PDF pages 14, 78–80 and 100\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"}}}","field_sources_json":"{\"apparent_power_kva\":[\"schneider-galaxy-vs-400v-v9\"],\"capacity_scope\":[\"schneider-galaxy-vs-400v-v9\"],\"efficiency_conditions\":[\"schneider-galaxy-vs-400v-v9\"],\"efficiency_pct\":[\"schneider-galaxy-vs-400v-v9\"],\"equipment_category\":[\"schneider-galaxy-vs-400v-v9\"],\"form_factor\":[\"schneider-galaxy-vs-400v-v9\"],\"input_voltage_v\":[\"schneider-galaxy-vs-400v-v9\"],\"manufacturer\":[\"schneider-galaxy-vs-400v-v9\"],\"model\":[\"schneider-galaxy-vs-400v-v9\"],\"name\":[\"schneider-galaxy-vs-400v-v9\"],\"observations_json\":[\"schneider-galaxy-vs-400v-v9\"],\"official_url\":[\"schneider-galaxy-vs-400v-v9\"],\"output_power_kw\":[\"schneider-galaxy-vs-400v-v9\"],\"output_voltage_v\":[\"schneider-galaxy-vs-400v-v9\"],\"power_conditions\":[\"schneider-galaxy-vs-400v-v9\"],\"power_rating_kind\":[\"schneider-galaxy-vs-400v-v9\"],\"record_scope\":[\"schneider-galaxy-vs-400v-v9\"],\"temperature_max_c\":[\"schneider-galaxy-vs-400v-v9\"],\"temperature_min_c\":[\"schneider-galaxy-vs-400v-v9\"],\"variant\":[\"schneider-galaxy-vs-400v-v9\"]}","form_factor":"Floor-standing three-phase UPS with internal smart modular battery positions","input_voltage_v":400.0,"last_verified_at":"2026-11-03T02:15:09Z","manufacturer":"Schneider Electric","model":"GVSUPS20KR0B5HS","name":"Schneider Electric Galaxy VS GVSUPS20KR0B5HS","notes":"Battery-string amp-hour labels are preserved in the exact variant. Nominal/usable energy and runtime remain null because the selected tables do not state them for this exact SKU/load.","observations_json":"[{\"as_of\":\"2025-05-09\",\"boundary\":\"GVSUPS20KR0B5HS\",\"field\":\"battery_configuration\",\"kind\":\"reported\",\"locator\":\"Model list, PDF pages 12–14\",\"source_id\":\"schneider-galaxy-vs-400v-v9\",\"unit\":null,\"value\":\"N+1 power module; for 5 smart modular 9 Ah battery strings; none preinstalled\"},{\"as_of\":\"2025-05-09\",\"boundary\":\"GVSUPS20KR0B5HS\",\"field\":\"startup_service\",\"kind\":\"reported\",\"locator\":\"Model list, PDF pages 12–14\",\"source_id\":\"schneider-galaxy-vs-400v-v9\",\"unit\":null,\"value\":\"5x8\"}]","official_url":"https://www.se.com/uk/en/download/document/990-91317_EN/","output_power_kw":20.0,"output_voltage_v":400.0,"power_conditions":"Exact 400 V three-phase configuration; kW and kVA remain separate; no battery runtime or energy inferred","power_rating_kind":"Rated active output power and apparent output power at unity power factor","quality_status":"source_backed","record_id":"7d3a9263-e734-5ad0-bd7f-fc9599f98c5a","record_scope":"configuration","source_urls":["https://www.se.com/uk/en/download/document/990-91317_EN/"],"sources":["schneider-galaxy-vs-400v-v9"],"temperature_max_c":40.0,"temperature_min_c":0.0,"updated_at":"2026-11-03T02:15:09Z","variant":"Galaxy VS 20 kW 400 V; N+1 power module; for 5 smart modular 9 Ah battery strings; none preinstalled; Start-up 5x8"}
{"apparent_power_kva":50.0,"capacity_scope":"Exact Galaxy VS GVSUPS50K0B4HS 400 V configuration; active and apparent ratings are stated separately","created_at":"2026-11-03T02:15:09Z","efficiency_conditions":"100% load, 400 V, normal double-conversion operation","efficiency_pct":96.6,"entity_type":"equipment","equipment_category":"ups","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"PDF pages 13, 46–47 and 64\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"PDF pages 13, 46–47 and 64\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"}},\"efficiency_conditions\":{\"confidence\":\"high\",\"locator\":\"PDF pages 13, 46–47 and 64\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"}},\"efficiency_pct\":{\"confidence\":\"high\",\"locator\":\"PDF pages 13, 46–47 and 64\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"},\"unit\":\"%\"},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"PDF pages 13, 46–47 and 64\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"PDF pages 13, 46–47 and 64\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"}},\"input_voltage_v\":{\"confidence\":\"high\",\"locator\":\"PDF pages 13, 46–47 and 64\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"},\"unit\":\"V\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"PDF pages 13, 46–47 and 64\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"PDF pages 13, 46–47 and 64\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"PDF pages 13, 46–47 and 64\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"PDF pages 13, 46–47 and 64\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"PDF pages 13, 46–47 and 64\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"PDF pages 13, 46–47 and 64\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"},\"unit\":\"kW\"},\"output_voltage_v\":{\"confidence\":\"high\",\"locator\":\"PDF pages 13, 46–47 and 64\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"},\"unit\":\"V\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"PDF pages 13, 46–47 and 64\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"PDF pages 13, 46–47 and 64\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"PDF pages 13, 46–47 and 64\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"}},\"temperature_max_c\":{\"confidence\":\"high\",\"locator\":\"PDF pages 13, 46–47 and 64\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"},\"unit\":\"degC\"},\"temperature_min_c\":{\"confidence\":\"high\",\"locator\":\"PDF pages 13, 46–47 and 64\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"},\"unit\":\"degC\"},\"variant\":{\"confidence\":\"high\",\"locator\":\"PDF pages 13, 46–47 and 64\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"}}}","field_sources_json":"{\"apparent_power_kva\":[\"schneider-galaxy-vs-400v-v9\"],\"capacity_scope\":[\"schneider-galaxy-vs-400v-v9\"],\"efficiency_conditions\":[\"schneider-galaxy-vs-400v-v9\"],\"efficiency_pct\":[\"schneider-galaxy-vs-400v-v9\"],\"equipment_category\":[\"schneider-galaxy-vs-400v-v9\"],\"form_factor\":[\"schneider-galaxy-vs-400v-v9\"],\"input_voltage_v\":[\"schneider-galaxy-vs-400v-v9\"],\"manufacturer\":[\"schneider-galaxy-vs-400v-v9\"],\"model\":[\"schneider-galaxy-vs-400v-v9\"],\"name\":[\"schneider-galaxy-vs-400v-v9\"],\"observations_json\":[\"schneider-galaxy-vs-400v-v9\"],\"official_url\":[\"schneider-galaxy-vs-400v-v9\"],\"output_power_kw\":[\"schneider-galaxy-vs-400v-v9\"],\"output_voltage_v\":[\"schneider-galaxy-vs-400v-v9\"],\"power_conditions\":[\"schneider-galaxy-vs-400v-v9\"],\"power_rating_kind\":[\"schneider-galaxy-vs-400v-v9\"],\"record_scope\":[\"schneider-galaxy-vs-400v-v9\"],\"temperature_max_c\":[\"schneider-galaxy-vs-400v-v9\"],\"temperature_min_c\":[\"schneider-galaxy-vs-400v-v9\"],\"variant\":[\"schneider-galaxy-vs-400v-v9\"]}","form_factor":"Floor-standing three-phase UPS with internal smart modular battery positions","input_voltage_v":400.0,"last_verified_at":"2026-11-03T02:15:09Z","manufacturer":"Schneider Electric","model":"GVSUPS50K0B4HS","name":"Schneider Electric Galaxy VS GVSUPS50K0B4HS","notes":"Battery-string amp-hour labels are preserved in the exact variant. Nominal/usable energy and runtime remain null because the selected tables do not state them for this exact SKU/load.","observations_json":"[{\"as_of\":\"2025-05-09\",\"boundary\":\"GVSUPS50K0B4HS\",\"field\":\"battery_configuration\",\"kind\":\"reported\",\"locator\":\"Model list, PDF pages 12–14\",\"source_id\":\"schneider-galaxy-vs-400v-v9\",\"unit\":null,\"value\":\"for up to 4 internal 9 Ah smart modular battery strings; none preinstalled\"},{\"as_of\":\"2025-05-09\",\"boundary\":\"GVSUPS50K0B4HS\",\"field\":\"startup_service\",\"kind\":\"reported\",\"locator\":\"Model list, PDF pages 12–14\",\"source_id\":\"schneider-galaxy-vs-400v-v9\",\"unit\":null,\"value\":\"5x8\"}]","official_url":"https://www.se.com/uk/en/download/document/990-91317_EN/","output_power_kw":50.0,"output_voltage_v":400.0,"power_conditions":"Exact 400 V three-phase configuration; kW and kVA remain separate; no battery runtime or energy inferred","power_rating_kind":"Rated active output power and apparent output power at unity power factor","quality_status":"source_backed","record_id":"94b4c5ea-1258-538c-898f-9e5d232e42b2","record_scope":"configuration","source_urls":["https://www.se.com/uk/en/download/document/990-91317_EN/"],"sources":["schneider-galaxy-vs-400v-v9"],"temperature_max_c":40.0,"temperature_min_c":0.0,"updated_at":"2026-11-03T02:15:09Z","variant":"Galaxy VS 50 kW 400 V; for up to 4 internal 9 Ah smart modular battery strings; none preinstalled; Start-up 5x8"}
{"apparent_power_kva":100.0,"capacity_scope":"Exact Galaxy VS GVSUPS100K0B5HS 400 V configuration; active and apparent ratings are stated separately","created_at":"2026-11-03T02:15:09Z","efficiency_conditions":"100% load, 400 V, normal double-conversion operation","efficiency_pct":96.5,"entity_type":"equipment","equipment_category":"ups","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"PDF pages 14, 78–80 and 100\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"PDF pages 14, 78–80 and 100\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"}},\"efficiency_conditions\":{\"confidence\":\"high\",\"locator\":\"PDF pages 14, 78–80 and 100\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"}},\"efficiency_pct\":{\"confidence\":\"high\",\"locator\":\"PDF pages 14, 78–80 and 100\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"},\"unit\":\"%\"},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"PDF pages 14, 78–80 and 100\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"PDF pages 14, 78–80 and 100\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"}},\"input_voltage_v\":{\"confidence\":\"high\",\"locator\":\"PDF pages 14, 78–80 and 100\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"},\"unit\":\"V\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"PDF pages 14, 78–80 and 100\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"PDF pages 14, 78–80 and 100\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"PDF pages 14, 78–80 and 100\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"PDF pages 14, 78–80 and 100\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"PDF pages 14, 78–80 and 100\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"PDF pages 14, 78–80 and 100\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"},\"unit\":\"kW\"},\"output_voltage_v\":{\"confidence\":\"high\",\"locator\":\"PDF pages 14, 78–80 and 100\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"},\"unit\":\"V\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"PDF pages 14, 78–80 and 100\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"PDF pages 14, 78–80 and 100\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"PDF pages 14, 78–80 and 100\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"}},\"temperature_max_c\":{\"confidence\":\"high\",\"locator\":\"PDF pages 14, 78–80 and 100\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"},\"unit\":\"degC\"},\"temperature_min_c\":{\"confidence\":\"high\",\"locator\":\"PDF pages 14, 78–80 and 100\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"},\"unit\":\"degC\"},\"variant\":{\"confidence\":\"high\",\"locator\":\"PDF pages 14, 78–80 and 100\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"}}}","field_sources_json":"{\"apparent_power_kva\":[\"schneider-galaxy-vs-400v-v9\"],\"capacity_scope\":[\"schneider-galaxy-vs-400v-v9\"],\"efficiency_conditions\":[\"schneider-galaxy-vs-400v-v9\"],\"efficiency_pct\":[\"schneider-galaxy-vs-400v-v9\"],\"equipment_category\":[\"schneider-galaxy-vs-400v-v9\"],\"form_factor\":[\"schneider-galaxy-vs-400v-v9\"],\"input_voltage_v\":[\"schneider-galaxy-vs-400v-v9\"],\"manufacturer\":[\"schneider-galaxy-vs-400v-v9\"],\"model\":[\"schneider-galaxy-vs-400v-v9\"],\"name\":[\"schneider-galaxy-vs-400v-v9\"],\"observations_json\":[\"schneider-galaxy-vs-400v-v9\"],\"official_url\":[\"schneider-galaxy-vs-400v-v9\"],\"output_power_kw\":[\"schneider-galaxy-vs-400v-v9\"],\"output_voltage_v\":[\"schneider-galaxy-vs-400v-v9\"],\"power_conditions\":[\"schneider-galaxy-vs-400v-v9\"],\"power_rating_kind\":[\"schneider-galaxy-vs-400v-v9\"],\"record_scope\":[\"schneider-galaxy-vs-400v-v9\"],\"temperature_max_c\":[\"schneider-galaxy-vs-400v-v9\"],\"temperature_min_c\":[\"schneider-galaxy-vs-400v-v9\"],\"variant\":[\"schneider-galaxy-vs-400v-v9\"]}","form_factor":"Floor-standing three-phase UPS with internal smart modular battery positions","input_voltage_v":400.0,"last_verified_at":"2026-11-03T02:15:09Z","manufacturer":"Schneider Electric","model":"GVSUPS100K0B5HS","name":"Schneider Electric Galaxy VS GVSUPS100K0B5HS","notes":"Battery-string amp-hour labels are preserved in the exact variant. Nominal/usable energy and runtime remain null because the selected tables do not state them for this exact SKU/load.","observations_json":"[{\"as_of\":\"2025-05-09\",\"boundary\":\"GVSUPS100K0B5HS\",\"field\":\"battery_configuration\",\"kind\":\"reported\",\"locator\":\"Model list, PDF pages 12–14\",\"source_id\":\"schneider-galaxy-vs-400v-v9\",\"unit\":null,\"value\":\"for up to 5 internal 9 Ah smart modular battery strings; none preinstalled\"},{\"as_of\":\"2025-05-09\",\"boundary\":\"GVSUPS100K0B5HS\",\"field\":\"startup_service\",\"kind\":\"reported\",\"locator\":\"Model list, PDF pages 12–14\",\"source_id\":\"schneider-galaxy-vs-400v-v9\",\"unit\":null,\"value\":\"5x8\"}]","official_url":"https://www.se.com/uk/en/download/document/990-91317_EN/","output_power_kw":100.0,"output_voltage_v":400.0,"power_conditions":"Exact 400 V three-phase configuration; kW and kVA remain separate; no battery runtime or energy inferred","power_rating_kind":"Rated active output power and apparent output power at unity power factor","quality_status":"source_backed","record_id":"a14a81ce-e94a-5c4f-92f0-37bb17a68b93","record_scope":"configuration","source_urls":["https://www.se.com/uk/en/download/document/990-91317_EN/"],"sources":["schneider-galaxy-vs-400v-v9"],"temperature_max_c":40.0,"temperature_min_c":0.0,"updated_at":"2026-11-03T02:15:09Z","variant":"Galaxy VS 100 kW 400 V; for up to 5 internal 9 Ah smart modular battery strings; none preinstalled; Start-up 5x8"}
{"apparent_power_kva":20.0,"capacity_scope":"Exact Galaxy VS GVSUPS20KB4HS 400 V configuration; active and apparent ratings are stated separately","created_at":"2026-11-03T02:15:09Z","depth_mm":847.0,"efficiency_conditions":"100% load, 400 V, normal double-conversion operation","efficiency_pct":96.6,"entity_type":"equipment","equipment_category":"ups","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"PDF pages 13, 46–47 and 64\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"PDF pages 13, 46–47 and 64\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"}},\"depth_mm\":{\"confidence\":\"high\",\"locator\":\"PDF pages 13, 46–47 and 64\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"},\"unit\":\"mm\"},\"efficiency_conditions\":{\"confidence\":\"high\",\"locator\":\"PDF pages 13, 46–47 and 64\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"}},\"efficiency_pct\":{\"confidence\":\"high\",\"locator\":\"PDF pages 13, 46–47 and 64\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"},\"unit\":\"%\"},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"PDF pages 13, 46–47 and 64\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"PDF pages 13, 46–47 and 64\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"}},\"height_mm\":{\"confidence\":\"high\",\"locator\":\"PDF pages 13, 46–47 and 64\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"},\"unit\":\"mm\"},\"input_voltage_v\":{\"confidence\":\"high\",\"locator\":\"PDF pages 13, 46–47 and 64\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"},\"unit\":\"V\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"PDF pages 13, 46–47 and 64\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"PDF pages 13, 46–47 and 64\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"PDF pages 13, 46–47 and 64\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"PDF pages 13, 46–47 and 64\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"PDF pages 13, 46–47 and 64\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"PDF pages 13, 46–47 and 64\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"},\"unit\":\"kW\"},\"output_voltage_v\":{\"confidence\":\"high\",\"locator\":\"PDF pages 13, 46–47 and 64\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"},\"unit\":\"V\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"PDF pages 13, 46–47 and 64\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"PDF pages 13, 46–47 and 64\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"PDF pages 13, 46–47 and 64\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"}},\"temperature_max_c\":{\"confidence\":\"high\",\"locator\":\"PDF pages 13, 46–47 and 64\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"},\"unit\":\"degC\"},\"temperature_min_c\":{\"confidence\":\"high\",\"locator\":\"PDF pages 13, 46–47 and 64\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"},\"unit\":\"degC\"},\"variant\":{\"confidence\":\"high\",\"locator\":\"PDF pages 13, 46–47 and 64\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"}},\"weight_kg\":{\"confidence\":\"high\",\"locator\":\"PDF pages 13, 46–47 and 64\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"},\"unit\":\"kg\"},\"width_mm\":{\"confidence\":\"high\",\"locator\":\"PDF pages 13, 46–47 and 64\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"},\"unit\":\"mm\"}}","field_sources_json":"{\"apparent_power_kva\":[\"schneider-galaxy-vs-400v-v9\"],\"capacity_scope\":[\"schneider-galaxy-vs-400v-v9\"],\"depth_mm\":[\"schneider-galaxy-vs-400v-v9\"],\"efficiency_conditions\":[\"schneider-galaxy-vs-400v-v9\"],\"efficiency_pct\":[\"schneider-galaxy-vs-400v-v9\"],\"equipment_category\":[\"schneider-galaxy-vs-400v-v9\"],\"form_factor\":[\"schneider-galaxy-vs-400v-v9\"],\"height_mm\":[\"schneider-galaxy-vs-400v-v9\"],\"input_voltage_v\":[\"schneider-galaxy-vs-400v-v9\"],\"manufacturer\":[\"schneider-galaxy-vs-400v-v9\"],\"model\":[\"schneider-galaxy-vs-400v-v9\"],\"name\":[\"schneider-galaxy-vs-400v-v9\"],\"observations_json\":[\"schneider-galaxy-vs-400v-v9\"],\"official_url\":[\"schneider-galaxy-vs-400v-v9\"],\"output_power_kw\":[\"schneider-galaxy-vs-400v-v9\"],\"output_voltage_v\":[\"schneider-galaxy-vs-400v-v9\"],\"power_conditions\":[\"schneider-galaxy-vs-400v-v9\"],\"power_rating_kind\":[\"schneider-galaxy-vs-400v-v9\"],\"record_scope\":[\"schneider-galaxy-vs-400v-v9\"],\"temperature_max_c\":[\"schneider-galaxy-vs-400v-v9\"],\"temperature_min_c\":[\"schneider-galaxy-vs-400v-v9\"],\"variant\":[\"schneider-galaxy-vs-400v-v9\"],\"weight_kg\":[\"schneider-galaxy-vs-400v-v9\"],\"width_mm\":[\"schneider-galaxy-vs-400v-v9\"]}","form_factor":"Floor-standing three-phase UPS with internal smart modular battery positions","height_mm":1485.0,"input_voltage_v":400.0,"last_verified_at":"2026-11-03T02:15:09Z","manufacturer":"Schneider Electric","model":"GVSUPS20KB4HS","name":"Schneider Electric Galaxy VS GVSUPS20KB4HS","notes":"Battery-string amp-hour labels are preserved in the exact variant. Nominal/usable energy and runtime remain null because the selected tables do not state them for this exact SKU/load.","observations_json":"[{\"as_of\":\"2025-05-09\",\"boundary\":\"GVSUPS20KB4HS\",\"field\":\"battery_configuration\",\"kind\":\"reported\",\"locator\":\"Model list, PDF pages 12–14\",\"source_id\":\"schneider-galaxy-vs-400v-v9\",\"unit\":null,\"value\":\"1 internal 9 Ah smart modular battery string, expandable to 4\"},{\"as_of\":\"2025-05-09\",\"boundary\":\"GVSUPS20KB4HS\",\"field\":\"startup_service\",\"kind\":\"reported\",\"locator\":\"Model list, PDF pages 12–14\",\"source_id\":\"schneider-galaxy-vs-400v-v9\",\"unit\":null,\"value\":\"5x8\"}]","official_url":"https://www.se.com/uk/en/download/document/990-91317_EN/","output_power_kw":20.0,"output_voltage_v":400.0,"power_conditions":"Exact 400 V three-phase configuration; kW and kVA remain separate; no battery runtime or energy inferred","power_rating_kind":"Rated active output power and apparent output power at unity power factor","quality_status":"source_backed","record_id":"a1d175f7-129f-53f5-97a7-7544a9e1ee75","record_scope":"configuration","source_urls":["https://www.se.com/uk/en/download/document/990-91317_EN/"],"sources":["schneider-galaxy-vs-400v-v9"],"temperature_max_c":40.0,"temperature_min_c":0.0,"updated_at":"2026-11-03T02:15:09Z","variant":"Galaxy VS 20 kW 400 V; 1 internal 9 Ah smart modular battery string, expandable to 4; Start-up 5x8","weight_kg":320.0,"width_mm":521.0}
{"apparent_power_kva":30.0,"capacity_scope":"Exact Galaxy VS GVSUPS30KR0B5HS 400 V configuration; active and apparent ratings are stated separately","created_at":"2026-11-03T02:15:09Z","efficiency_conditions":"100% load, 400 V, normal double-conversion operation","efficiency_pct":96.4,"entity_type":"equipment","equipment_category":"ups","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"PDF pages 14, 78–80 and 100\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"PDF pages 14, 78–80 and 100\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"}},\"efficiency_conditions\":{\"confidence\":\"high\",\"locator\":\"PDF pages 14, 78–80 and 100\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"}},\"efficiency_pct\":{\"confidence\":\"high\",\"locator\":\"PDF pages 14, 78–80 and 100\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"},\"unit\":\"%\"},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"PDF pages 14, 78–80 and 100\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"PDF pages 14, 78–80 and 100\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"}},\"input_voltage_v\":{\"confidence\":\"high\",\"locator\":\"PDF pages 14, 78–80 and 100\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"},\"unit\":\"V\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"PDF pages 14, 78–80 and 100\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"PDF pages 14, 78–80 and 100\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"PDF pages 14, 78–80 and 100\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"PDF pages 14, 78–80 and 100\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"PDF pages 14, 78–80 and 100\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"PDF pages 14, 78–80 and 100\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"},\"unit\":\"kW\"},\"output_voltage_v\":{\"confidence\":\"high\",\"locator\":\"PDF pages 14, 78–80 and 100\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"},\"unit\":\"V\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"PDF pages 14, 78–80 and 100\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"PDF pages 14, 78–80 and 100\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"PDF pages 14, 78–80 and 100\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"}},\"temperature_max_c\":{\"confidence\":\"high\",\"locator\":\"PDF pages 14, 78–80 and 100\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"},\"unit\":\"degC\"},\"temperature_min_c\":{\"confidence\":\"high\",\"locator\":\"PDF pages 14, 78–80 and 100\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"},\"unit\":\"degC\"},\"variant\":{\"confidence\":\"high\",\"locator\":\"PDF pages 14, 78–80 and 100\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"}}}","field_sources_json":"{\"apparent_power_kva\":[\"schneider-galaxy-vs-400v-v9\"],\"capacity_scope\":[\"schneider-galaxy-vs-400v-v9\"],\"efficiency_conditions\":[\"schneider-galaxy-vs-400v-v9\"],\"efficiency_pct\":[\"schneider-galaxy-vs-400v-v9\"],\"equipment_category\":[\"schneider-galaxy-vs-400v-v9\"],\"form_factor\":[\"schneider-galaxy-vs-400v-v9\"],\"input_voltage_v\":[\"schneider-galaxy-vs-400v-v9\"],\"manufacturer\":[\"schneider-galaxy-vs-400v-v9\"],\"model\":[\"schneider-galaxy-vs-400v-v9\"],\"name\":[\"schneider-galaxy-vs-400v-v9\"],\"observations_json\":[\"schneider-galaxy-vs-400v-v9\"],\"official_url\":[\"schneider-galaxy-vs-400v-v9\"],\"output_power_kw\":[\"schneider-galaxy-vs-400v-v9\"],\"output_voltage_v\":[\"schneider-galaxy-vs-400v-v9\"],\"power_conditions\":[\"schneider-galaxy-vs-400v-v9\"],\"power_rating_kind\":[\"schneider-galaxy-vs-400v-v9\"],\"record_scope\":[\"schneider-galaxy-vs-400v-v9\"],\"temperature_max_c\":[\"schneider-galaxy-vs-400v-v9\"],\"temperature_min_c\":[\"schneider-galaxy-vs-400v-v9\"],\"variant\":[\"schneider-galaxy-vs-400v-v9\"]}","form_factor":"Floor-standing three-phase UPS with internal smart modular battery positions","input_voltage_v":400.0,"last_verified_at":"2026-11-03T02:15:09Z","manufacturer":"Schneider Electric","model":"GVSUPS30KR0B5HS","name":"Schneider Electric Galaxy VS GVSUPS30KR0B5HS","notes":"Battery-string amp-hour labels are preserved in the exact variant. Nominal/usable energy and runtime remain null because the selected tables do not state them for this exact SKU/load.","observations_json":"[{\"as_of\":\"2025-05-09\",\"boundary\":\"GVSUPS30KR0B5HS\",\"field\":\"battery_configuration\",\"kind\":\"reported\",\"locator\":\"Model list, PDF pages 12–14\",\"source_id\":\"schneider-galaxy-vs-400v-v9\",\"unit\":null,\"value\":\"N+1 power module; for 5 smart modular 9 Ah battery strings; none preinstalled\"},{\"as_of\":\"2025-05-09\",\"boundary\":\"GVSUPS30KR0B5HS\",\"field\":\"startup_service\",\"kind\":\"reported\",\"locator\":\"Model list, PDF pages 12–14\",\"source_id\":\"schneider-galaxy-vs-400v-v9\",\"unit\":null,\"value\":\"5x8\"}]","official_url":"https://www.se.com/uk/en/download/document/990-91317_EN/","output_power_kw":30.0,"output_voltage_v":400.0,"power_conditions":"Exact 400 V three-phase configuration; kW and kVA remain separate; no battery runtime or energy inferred","power_rating_kind":"Rated active output power and apparent output power at unity power factor","quality_status":"source_backed","record_id":"ae700778-02a0-5947-86a5-020e12e07376","record_scope":"configuration","source_urls":["https://www.se.com/uk/en/download/document/990-91317_EN/"],"sources":["schneider-galaxy-vs-400v-v9"],"temperature_max_c":40.0,"temperature_min_c":0.0,"updated_at":"2026-11-03T02:15:09Z","variant":"Galaxy VS 30 kW 400 V; N+1 power module; for 5 smart modular 9 Ah battery strings; none preinstalled; Start-up 5x8"}
{"apparent_power_kva":10.0,"capacity_scope":"Exact Galaxy VS GVSUPS10KB2HS 400 V configuration; active and apparent ratings are stated separately","created_at":"2026-11-03T02:15:09Z","depth_mm":847.0,"efficiency_conditions":"100% load, 400 V, normal double-conversion operation","efficiency_pct":96.5,"entity_type":"equipment","equipment_category":"ups","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"PDF pages 12, 21 and 34\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"PDF pages 12, 21 and 34\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"}},\"depth_mm\":{\"confidence\":\"high\",\"locator\":\"PDF pages 12, 21 and 34\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"},\"unit\":\"mm\"},\"efficiency_conditions\":{\"confidence\":\"high\",\"locator\":\"PDF pages 12, 21 and 34\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"}},\"efficiency_pct\":{\"confidence\":\"high\",\"locator\":\"PDF pages 12, 21 and 34\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"},\"unit\":\"%\"},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"PDF pages 12, 21 and 34\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"PDF pages 12, 21 and 34\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"}},\"height_mm\":{\"confidence\":\"high\",\"locator\":\"PDF pages 12, 21 and 34\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"},\"unit\":\"mm\"},\"input_voltage_v\":{\"confidence\":\"high\",\"locator\":\"PDF pages 12, 21 and 34\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"},\"unit\":\"V\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"PDF pages 12, 21 and 34\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"PDF pages 12, 21 and 34\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"PDF pages 12, 21 and 34\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"PDF pages 12, 21 and 34\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"PDF pages 12, 21 and 34\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"PDF pages 12, 21 and 34\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"},\"unit\":\"kW\"},\"output_voltage_v\":{\"confidence\":\"high\",\"locator\":\"PDF pages 12, 21 and 34\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"},\"unit\":\"V\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"PDF pages 12, 21 and 34\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"PDF pages 12, 21 and 34\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"PDF pages 12, 21 and 34\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"}},\"temperature_max_c\":{\"confidence\":\"high\",\"locator\":\"PDF pages 12, 21 and 34\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"},\"unit\":\"degC\"},\"temperature_min_c\":{\"confidence\":\"high\",\"locator\":\"PDF pages 12, 21 and 34\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"},\"unit\":\"degC\"},\"variant\":{\"confidence\":\"high\",\"locator\":\"PDF pages 12, 21 and 34\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"}},\"weight_kg\":{\"confidence\":\"high\",\"locator\":\"PDF pages 12, 21 and 34\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"},\"unit\":\"kg\"},\"width_mm\":{\"confidence\":\"high\",\"locator\":\"PDF pages 12, 21 and 34\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"},\"unit\":\"mm\"}}","field_sources_json":"{\"apparent_power_kva\":[\"schneider-galaxy-vs-400v-v9\"],\"capacity_scope\":[\"schneider-galaxy-vs-400v-v9\"],\"depth_mm\":[\"schneider-galaxy-vs-400v-v9\"],\"efficiency_conditions\":[\"schneider-galaxy-vs-400v-v9\"],\"efficiency_pct\":[\"schneider-galaxy-vs-400v-v9\"],\"equipment_category\":[\"schneider-galaxy-vs-400v-v9\"],\"form_factor\":[\"schneider-galaxy-vs-400v-v9\"],\"height_mm\":[\"schneider-galaxy-vs-400v-v9\"],\"input_voltage_v\":[\"schneider-galaxy-vs-400v-v9\"],\"manufacturer\":[\"schneider-galaxy-vs-400v-v9\"],\"model\":[\"schneider-galaxy-vs-400v-v9\"],\"name\":[\"schneider-galaxy-vs-400v-v9\"],\"observations_json\":[\"schneider-galaxy-vs-400v-v9\"],\"official_url\":[\"schneider-galaxy-vs-400v-v9\"],\"output_power_kw\":[\"schneider-galaxy-vs-400v-v9\"],\"output_voltage_v\":[\"schneider-galaxy-vs-400v-v9\"],\"power_conditions\":[\"schneider-galaxy-vs-400v-v9\"],\"power_rating_kind\":[\"schneider-galaxy-vs-400v-v9\"],\"record_scope\":[\"schneider-galaxy-vs-400v-v9\"],\"temperature_max_c\":[\"schneider-galaxy-vs-400v-v9\"],\"temperature_min_c\":[\"schneider-galaxy-vs-400v-v9\"],\"variant\":[\"schneider-galaxy-vs-400v-v9\"],\"weight_kg\":[\"schneider-galaxy-vs-400v-v9\"],\"width_mm\":[\"schneider-galaxy-vs-400v-v9\"]}","form_factor":"Floor-standing three-phase UPS with internal smart modular battery positions","height_mm":1485.0,"input_voltage_v":400.0,"last_verified_at":"2026-11-03T02:15:09Z","manufacturer":"Schneider Electric","model":"GVSUPS10KB2HS","name":"Schneider Electric Galaxy VS GVSUPS10KB2HS","notes":"Battery-string amp-hour labels are preserved in the exact variant. Nominal/usable energy and runtime remain null because the selected tables do not state them for this exact SKU/load.","observations_json":"[{\"as_of\":\"2025-05-09\",\"boundary\":\"GVSUPS10KB2HS\",\"field\":\"battery_configuration\",\"kind\":\"reported\",\"locator\":\"Model list, PDF pages 12–14\",\"source_id\":\"schneider-galaxy-vs-400v-v9\",\"unit\":null,\"value\":\"1 internal 7 Ah smart modular battery string, expandable to 2\"},{\"as_of\":\"2025-05-09\",\"boundary\":\"GVSUPS10KB2HS\",\"field\":\"startup_service\",\"kind\":\"reported\",\"locator\":\"Model list, PDF pages 12–14\",\"source_id\":\"schneider-galaxy-vs-400v-v9\",\"unit\":null,\"value\":\"5x8\"}]","official_url":"https://www.se.com/uk/en/download/document/990-91317_EN/","output_power_kw":10.0,"output_voltage_v":400.0,"power_conditions":"Exact 400 V three-phase configuration; kW and kVA remain separate; no battery runtime or energy inferred","power_rating_kind":"Rated active output power and apparent output power at unity power factor","quality_status":"source_backed","record_id":"b7a91ce4-37eb-5f0b-9824-9ff49561821b","record_scope":"configuration","source_urls":["https://www.se.com/uk/en/download/document/990-91317_EN/"],"sources":["schneider-galaxy-vs-400v-v9"],"temperature_max_c":40.0,"temperature_min_c":0.0,"updated_at":"2026-11-03T02:15:09Z","variant":"Galaxy VS 10 kW 400 V; 1 internal 7 Ah smart modular battery string, expandable to 2; Start-up 5x8","weight_kg":245.0,"width_mm":333.0}
{"apparent_power_kva":15.0,"capacity_scope":"Exact Galaxy VS GVSUPS15KB2HS 400 V configuration; active and apparent ratings are stated separately","created_at":"2026-11-03T02:15:09Z","depth_mm":847.0,"efficiency_conditions":"100% load, 400 V, normal double-conversion operation","efficiency_pct":96.7,"entity_type":"equipment","equipment_category":"ups","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"PDF pages 12, 21 and 34\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"PDF pages 12, 21 and 34\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"}},\"depth_mm\":{\"confidence\":\"high\",\"locator\":\"PDF pages 12, 21 and 34\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"},\"unit\":\"mm\"},\"efficiency_conditions\":{\"confidence\":\"high\",\"locator\":\"PDF pages 12, 21 and 34\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"}},\"efficiency_pct\":{\"confidence\":\"high\",\"locator\":\"PDF pages 12, 21 and 34\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"},\"unit\":\"%\"},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"PDF pages 12, 21 and 34\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"PDF pages 12, 21 and 34\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"}},\"height_mm\":{\"confidence\":\"high\",\"locator\":\"PDF pages 12, 21 and 34\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"},\"unit\":\"mm\"},\"input_voltage_v\":{\"confidence\":\"high\",\"locator\":\"PDF pages 12, 21 and 34\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"},\"unit\":\"V\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"PDF pages 12, 21 and 34\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"PDF pages 12, 21 and 34\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"PDF pages 12, 21 and 34\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"PDF pages 12, 21 and 34\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"PDF pages 12, 21 and 34\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"PDF pages 12, 21 and 34\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"},\"unit\":\"kW\"},\"output_voltage_v\":{\"confidence\":\"high\",\"locator\":\"PDF pages 12, 21 and 34\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"},\"unit\":\"V\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"PDF pages 12, 21 and 34\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"PDF pages 12, 21 and 34\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"PDF pages 12, 21 and 34\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"}},\"temperature_max_c\":{\"confidence\":\"high\",\"locator\":\"PDF pages 12, 21 and 34\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"},\"unit\":\"degC\"},\"temperature_min_c\":{\"confidence\":\"high\",\"locator\":\"PDF pages 12, 21 and 34\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"},\"unit\":\"degC\"},\"variant\":{\"confidence\":\"high\",\"locator\":\"PDF pages 12, 21 and 34\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"}},\"weight_kg\":{\"confidence\":\"high\",\"locator\":\"PDF pages 12, 21 and 34\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"},\"unit\":\"kg\"},\"width_mm\":{\"confidence\":\"high\",\"locator\":\"PDF pages 12, 21 and 34\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"},\"unit\":\"mm\"}}","field_sources_json":"{\"apparent_power_kva\":[\"schneider-galaxy-vs-400v-v9\"],\"capacity_scope\":[\"schneider-galaxy-vs-400v-v9\"],\"depth_mm\":[\"schneider-galaxy-vs-400v-v9\"],\"efficiency_conditions\":[\"schneider-galaxy-vs-400v-v9\"],\"efficiency_pct\":[\"schneider-galaxy-vs-400v-v9\"],\"equipment_category\":[\"schneider-galaxy-vs-400v-v9\"],\"form_factor\":[\"schneider-galaxy-vs-400v-v9\"],\"height_mm\":[\"schneider-galaxy-vs-400v-v9\"],\"input_voltage_v\":[\"schneider-galaxy-vs-400v-v9\"],\"manufacturer\":[\"schneider-galaxy-vs-400v-v9\"],\"model\":[\"schneider-galaxy-vs-400v-v9\"],\"name\":[\"schneider-galaxy-vs-400v-v9\"],\"observations_json\":[\"schneider-galaxy-vs-400v-v9\"],\"official_url\":[\"schneider-galaxy-vs-400v-v9\"],\"output_power_kw\":[\"schneider-galaxy-vs-400v-v9\"],\"output_voltage_v\":[\"schneider-galaxy-vs-400v-v9\"],\"power_conditions\":[\"schneider-galaxy-vs-400v-v9\"],\"power_rating_kind\":[\"schneider-galaxy-vs-400v-v9\"],\"record_scope\":[\"schneider-galaxy-vs-400v-v9\"],\"temperature_max_c\":[\"schneider-galaxy-vs-400v-v9\"],\"temperature_min_c\":[\"schneider-galaxy-vs-400v-v9\"],\"variant\":[\"schneider-galaxy-vs-400v-v9\"],\"weight_kg\":[\"schneider-galaxy-vs-400v-v9\"],\"width_mm\":[\"schneider-galaxy-vs-400v-v9\"]}","form_factor":"Floor-standing three-phase UPS with internal smart modular battery positions","height_mm":1485.0,"input_voltage_v":400.0,"last_verified_at":"2026-11-03T02:15:09Z","manufacturer":"Schneider Electric","model":"GVSUPS15KB2HS","name":"Schneider Electric Galaxy VS GVSUPS15KB2HS","notes":"Battery-string amp-hour labels are preserved in the exact variant. Nominal/usable energy and runtime remain null because the selected tables do not state them for this exact SKU/load.","observations_json":"[{\"as_of\":\"2025-05-09\",\"boundary\":\"GVSUPS15KB2HS\",\"field\":\"battery_configuration\",\"kind\":\"reported\",\"locator\":\"Model list, PDF pages 12–14\",\"source_id\":\"schneider-galaxy-vs-400v-v9\",\"unit\":null,\"value\":\"1 internal 7 Ah smart modular battery string, expandable to 2\"},{\"as_of\":\"2025-05-09\",\"boundary\":\"GVSUPS15KB2HS\",\"field\":\"startup_service\",\"kind\":\"reported\",\"locator\":\"Model list, PDF pages 12–14\",\"source_id\":\"schneider-galaxy-vs-400v-v9\",\"unit\":null,\"value\":\"5x8\"}]","official_url":"https://www.se.com/uk/en/download/document/990-91317_EN/","output_power_kw":15.0,"output_voltage_v":400.0,"power_conditions":"Exact 400 V three-phase configuration; kW and kVA remain separate; no battery runtime or energy inferred","power_rating_kind":"Rated active output power and apparent output power at unity power factor","quality_status":"source_backed","record_id":"bc0b4d67-454b-5b19-975b-867cc2bfc0a6","record_scope":"configuration","source_urls":["https://www.se.com/uk/en/download/document/990-91317_EN/"],"sources":["schneider-galaxy-vs-400v-v9"],"temperature_max_c":40.0,"temperature_min_c":0.0,"updated_at":"2026-11-03T02:15:09Z","variant":"Galaxy VS 15 kW 400 V; 1 internal 7 Ah smart modular battery string, expandable to 2; Start-up 5x8","weight_kg":245.0,"width_mm":333.0}
{"apparent_power_kva":20.0,"capacity_scope":"Exact Galaxy VS GVSUPS20KB2HS 400 V configuration; active and apparent ratings are stated separately","created_at":"2026-11-03T02:15:09Z","depth_mm":847.0,"efficiency_conditions":"100% load, 400 V, normal double-conversion operation","efficiency_pct":96.5,"entity_type":"equipment","equipment_category":"ups","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"PDF pages 12, 21 and 34\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"PDF pages 12, 21 and 34\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"}},\"depth_mm\":{\"confidence\":\"high\",\"locator\":\"PDF pages 12, 21 and 34\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"},\"unit\":\"mm\"},\"efficiency_conditions\":{\"confidence\":\"high\",\"locator\":\"PDF pages 12, 21 and 34\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"}},\"efficiency_pct\":{\"confidence\":\"high\",\"locator\":\"PDF pages 12, 21 and 34\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"},\"unit\":\"%\"},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"PDF pages 12, 21 and 34\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"PDF pages 12, 21 and 34\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"}},\"height_mm\":{\"confidence\":\"high\",\"locator\":\"PDF pages 12, 21 and 34\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"},\"unit\":\"mm\"},\"input_voltage_v\":{\"confidence\":\"high\",\"locator\":\"PDF pages 12, 21 and 34\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"},\"unit\":\"V\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"PDF pages 12, 21 and 34\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"PDF pages 12, 21 and 34\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"PDF pages 12, 21 and 34\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"PDF pages 12, 21 and 34\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"PDF pages 12, 21 and 34\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"PDF pages 12, 21 and 34\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"},\"unit\":\"kW\"},\"output_voltage_v\":{\"confidence\":\"high\",\"locator\":\"PDF pages 12, 21 and 34\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"},\"unit\":\"V\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"PDF pages 12, 21 and 34\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"PDF pages 12, 21 and 34\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"PDF pages 12, 21 and 34\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"}},\"temperature_max_c\":{\"confidence\":\"high\",\"locator\":\"PDF pages 12, 21 and 34\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"},\"unit\":\"degC\"},\"temperature_min_c\":{\"confidence\":\"high\",\"locator\":\"PDF pages 12, 21 and 34\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"},\"unit\":\"degC\"},\"variant\":{\"confidence\":\"high\",\"locator\":\"PDF pages 12, 21 and 34\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"}},\"weight_kg\":{\"confidence\":\"high\",\"locator\":\"PDF pages 12, 21 and 34\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"},\"unit\":\"kg\"},\"width_mm\":{\"confidence\":\"high\",\"locator\":\"PDF pages 12, 21 and 34\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"},\"unit\":\"mm\"}}","field_sources_json":"{\"apparent_power_kva\":[\"schneider-galaxy-vs-400v-v9\"],\"capacity_scope\":[\"schneider-galaxy-vs-400v-v9\"],\"depth_mm\":[\"schneider-galaxy-vs-400v-v9\"],\"efficiency_conditions\":[\"schneider-galaxy-vs-400v-v9\"],\"efficiency_pct\":[\"schneider-galaxy-vs-400v-v9\"],\"equipment_category\":[\"schneider-galaxy-vs-400v-v9\"],\"form_factor\":[\"schneider-galaxy-vs-400v-v9\"],\"height_mm\":[\"schneider-galaxy-vs-400v-v9\"],\"input_voltage_v\":[\"schneider-galaxy-vs-400v-v9\"],\"manufacturer\":[\"schneider-galaxy-vs-400v-v9\"],\"model\":[\"schneider-galaxy-vs-400v-v9\"],\"name\":[\"schneider-galaxy-vs-400v-v9\"],\"observations_json\":[\"schneider-galaxy-vs-400v-v9\"],\"official_url\":[\"schneider-galaxy-vs-400v-v9\"],\"output_power_kw\":[\"schneider-galaxy-vs-400v-v9\"],\"output_voltage_v\":[\"schneider-galaxy-vs-400v-v9\"],\"power_conditions\":[\"schneider-galaxy-vs-400v-v9\"],\"power_rating_kind\":[\"schneider-galaxy-vs-400v-v9\"],\"record_scope\":[\"schneider-galaxy-vs-400v-v9\"],\"temperature_max_c\":[\"schneider-galaxy-vs-400v-v9\"],\"temperature_min_c\":[\"schneider-galaxy-vs-400v-v9\"],\"variant\":[\"schneider-galaxy-vs-400v-v9\"],\"weight_kg\":[\"schneider-galaxy-vs-400v-v9\"],\"width_mm\":[\"schneider-galaxy-vs-400v-v9\"]}","form_factor":"Floor-standing three-phase UPS with internal smart modular battery positions","height_mm":1485.0,"input_voltage_v":400.0,"last_verified_at":"2026-11-03T02:15:09Z","manufacturer":"Schneider Electric","model":"GVSUPS20KB2HS","name":"Schneider Electric Galaxy VS GVSUPS20KB2HS","notes":"Battery-string amp-hour labels are preserved in the exact variant. Nominal/usable energy and runtime remain null because the selected tables do not state them for this exact SKU/load.","observations_json":"[{\"as_of\":\"2025-05-09\",\"boundary\":\"GVSUPS20KB2HS\",\"field\":\"battery_configuration\",\"kind\":\"reported\",\"locator\":\"Model list, PDF pages 12–14\",\"source_id\":\"schneider-galaxy-vs-400v-v9\",\"unit\":null,\"value\":\"1 internal 7 Ah smart modular battery string, expandable to 2\"},{\"as_of\":\"2025-05-09\",\"boundary\":\"GVSUPS20KB2HS\",\"field\":\"startup_service\",\"kind\":\"reported\",\"locator\":\"Model list, PDF pages 12–14\",\"source_id\":\"schneider-galaxy-vs-400v-v9\",\"unit\":null,\"value\":\"5x8\"}]","official_url":"https://www.se.com/uk/en/download/document/990-91317_EN/","output_power_kw":20.0,"output_voltage_v":400.0,"power_conditions":"Exact 400 V three-phase configuration; kW and kVA remain separate; no battery runtime or energy inferred","power_rating_kind":"Rated active output power and apparent output power at unity power factor","quality_status":"source_backed","record_id":"c0522c88-d28d-527e-9c24-7568cbc76efe","record_scope":"configuration","source_urls":["https://www.se.com/uk/en/download/document/990-91317_EN/"],"sources":["schneider-galaxy-vs-400v-v9"],"temperature_max_c":40.0,"temperature_min_c":0.0,"updated_at":"2026-11-03T02:15:09Z","variant":"Galaxy VS 20 kW 400 V; 1 internal 7 Ah smart modular battery string, expandable to 2; Start-up 5x8","weight_kg":245.0,"width_mm":333.0}
{"apparent_power_kva":60.0,"capacity_scope":"Exact Galaxy VS GVSUPS60KB5HS 400 V configuration; active and apparent ratings are stated separately","created_at":"2026-11-03T02:15:09Z","depth_mm":847.0,"efficiency_conditions":"100% load, 400 V, normal double-conversion operation","efficiency_pct":96.6,"entity_type":"equipment","equipment_category":"ups","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"PDF pages 14, 78–80 and 100\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"PDF pages 14, 78–80 and 100\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"}},\"depth_mm\":{\"confidence\":\"high\",\"locator\":\"PDF pages 14, 78–80 and 100\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"},\"unit\":\"mm\"},\"efficiency_conditions\":{\"confidence\":\"high\",\"locator\":\"PDF pages 14, 78–80 and 100\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"}},\"efficiency_pct\":{\"confidence\":\"high\",\"locator\":\"PDF pages 14, 78–80 and 100\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"},\"unit\":\"%\"},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"PDF pages 14, 78–80 and 100\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"PDF pages 14, 78–80 and 100\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"}},\"height_mm\":{\"confidence\":\"high\",\"locator\":\"PDF pages 14, 78–80 and 100\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"},\"unit\":\"mm\"},\"input_voltage_v\":{\"confidence\":\"high\",\"locator\":\"PDF pages 14, 78–80 and 100\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"},\"unit\":\"V\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"PDF pages 14, 78–80 and 100\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"PDF pages 14, 78–80 and 100\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"PDF pages 14, 78–80 and 100\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"PDF pages 14, 78–80 and 100\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"PDF pages 14, 78–80 and 100\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"PDF pages 14, 78–80 and 100\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"},\"unit\":\"kW\"},\"output_voltage_v\":{\"confidence\":\"high\",\"locator\":\"PDF pages 14, 78–80 and 100\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"},\"unit\":\"V\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"PDF pages 14, 78–80 and 100\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"PDF pages 14, 78–80 and 100\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"PDF pages 14, 78–80 and 100\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"}},\"temperature_max_c\":{\"confidence\":\"high\",\"locator\":\"PDF pages 14, 78–80 and 100\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"},\"unit\":\"degC\"},\"temperature_min_c\":{\"confidence\":\"high\",\"locator\":\"PDF pages 14, 78–80 and 100\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"},\"unit\":\"degC\"},\"variant\":{\"confidence\":\"high\",\"locator\":\"PDF pages 14, 78–80 and 100\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"}},\"weight_kg\":{\"confidence\":\"high\",\"locator\":\"PDF pages 14, 78–80 and 100\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"},\"unit\":\"kg\"},\"width_mm\":{\"confidence\":\"high\",\"locator\":\"PDF pages 14, 78–80 and 100\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"},\"unit\":\"mm\"}}","field_sources_json":"{\"apparent_power_kva\":[\"schneider-galaxy-vs-400v-v9\"],\"capacity_scope\":[\"schneider-galaxy-vs-400v-v9\"],\"depth_mm\":[\"schneider-galaxy-vs-400v-v9\"],\"efficiency_conditions\":[\"schneider-galaxy-vs-400v-v9\"],\"efficiency_pct\":[\"schneider-galaxy-vs-400v-v9\"],\"equipment_category\":[\"schneider-galaxy-vs-400v-v9\"],\"form_factor\":[\"schneider-galaxy-vs-400v-v9\"],\"height_mm\":[\"schneider-galaxy-vs-400v-v9\"],\"input_voltage_v\":[\"schneider-galaxy-vs-400v-v9\"],\"manufacturer\":[\"schneider-galaxy-vs-400v-v9\"],\"model\":[\"schneider-galaxy-vs-400v-v9\"],\"name\":[\"schneider-galaxy-vs-400v-v9\"],\"observations_json\":[\"schneider-galaxy-vs-400v-v9\"],\"official_url\":[\"schneider-galaxy-vs-400v-v9\"],\"output_power_kw\":[\"schneider-galaxy-vs-400v-v9\"],\"output_voltage_v\":[\"schneider-galaxy-vs-400v-v9\"],\"power_conditions\":[\"schneider-galaxy-vs-400v-v9\"],\"power_rating_kind\":[\"schneider-galaxy-vs-400v-v9\"],\"record_scope\":[\"schneider-galaxy-vs-400v-v9\"],\"temperature_max_c\":[\"schneider-galaxy-vs-400v-v9\"],\"temperature_min_c\":[\"schneider-galaxy-vs-400v-v9\"],\"variant\":[\"schneider-galaxy-vs-400v-v9\"],\"weight_kg\":[\"schneider-galaxy-vs-400v-v9\"],\"width_mm\":[\"schneider-galaxy-vs-400v-v9\"]}","form_factor":"Floor-standing three-phase UPS with internal smart modular battery positions","height_mm":1970.0,"input_voltage_v":400.0,"last_verified_at":"2026-11-03T02:15:09Z","manufacturer":"Schneider Electric","model":"GVSUPS60KB5HS","name":"Schneider Electric Galaxy VS GVSUPS60KB5HS","notes":"Battery-string amp-hour labels are preserved in the exact variant. Nominal/usable energy and runtime remain null because the selected tables do not state them for this exact SKU/load.","observations_json":"[{\"as_of\":\"2025-05-09\",\"boundary\":\"GVSUPS60KB5HS\",\"field\":\"battery_configuration\",\"kind\":\"reported\",\"locator\":\"Model list, PDF pages 12–14\",\"source_id\":\"schneider-galaxy-vs-400v-v9\",\"unit\":null,\"value\":\"3 internal 9 Ah smart modular battery strings, expandable to 5\"},{\"as_of\":\"2025-05-09\",\"boundary\":\"GVSUPS60KB5HS\",\"field\":\"startup_service\",\"kind\":\"reported\",\"locator\":\"Model list, PDF pages 12–14\",\"source_id\":\"schneider-galaxy-vs-400v-v9\",\"unit\":null,\"value\":\"5x8\"}]","official_url":"https://www.se.com/uk/en/download/document/990-91317_EN/","output_power_kw":60.0,"output_voltage_v":400.0,"power_conditions":"Exact 400 V three-phase configuration; kW and kVA remain separate; no battery runtime or energy inferred","power_rating_kind":"Rated active output power and apparent output power at unity power factor","quality_status":"source_backed","record_id":"c22d2902-b1da-5dfa-8421-586e0cc4375d","record_scope":"configuration","source_urls":["https://www.se.com/uk/en/download/document/990-91317_EN/"],"sources":["schneider-galaxy-vs-400v-v9"],"temperature_max_c":40.0,"temperature_min_c":0.0,"updated_at":"2026-11-03T02:15:09Z","variant":"Galaxy VS 60 kW 400 V; 3 internal 9 Ah smart modular battery strings, expandable to 5; Start-up 5x8","weight_kg":665.0,"width_mm":550.0}
{"apparent_power_kva":15.0,"capacity_scope":"Exact Galaxy VS GVSUPS15KB4HS 400 V configuration; active and apparent ratings are stated separately","created_at":"2026-11-03T02:15:09Z","depth_mm":847.0,"efficiency_conditions":"100% load, 400 V, normal double-conversion operation","efficiency_pct":96.7,"entity_type":"equipment","equipment_category":"ups","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"PDF pages 13, 46–47 and 64\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"PDF pages 13, 46–47 and 64\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"}},\"depth_mm\":{\"confidence\":\"high\",\"locator\":\"PDF pages 13, 46–47 and 64\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"},\"unit\":\"mm\"},\"efficiency_conditions\":{\"confidence\":\"high\",\"locator\":\"PDF pages 13, 46–47 and 64\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"}},\"efficiency_pct\":{\"confidence\":\"high\",\"locator\":\"PDF pages 13, 46–47 and 64\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"},\"unit\":\"%\"},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"PDF pages 13, 46–47 and 64\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"PDF pages 13, 46–47 and 64\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"}},\"height_mm\":{\"confidence\":\"high\",\"locator\":\"PDF pages 13, 46–47 and 64\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"},\"unit\":\"mm\"},\"input_voltage_v\":{\"confidence\":\"high\",\"locator\":\"PDF pages 13, 46–47 and 64\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"},\"unit\":\"V\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"PDF pages 13, 46–47 and 64\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"PDF pages 13, 46–47 and 64\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"PDF pages 13, 46–47 and 64\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"PDF pages 13, 46–47 and 64\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"PDF pages 13, 46–47 and 64\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"PDF pages 13, 46–47 and 64\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"},\"unit\":\"kW\"},\"output_voltage_v\":{\"confidence\":\"high\",\"locator\":\"PDF pages 13, 46–47 and 64\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"},\"unit\":\"V\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"PDF pages 13, 46–47 and 64\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"PDF pages 13, 46–47 and 64\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"PDF pages 13, 46–47 and 64\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"}},\"temperature_max_c\":{\"confidence\":\"high\",\"locator\":\"PDF pages 13, 46–47 and 64\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"},\"unit\":\"degC\"},\"temperature_min_c\":{\"confidence\":\"high\",\"locator\":\"PDF pages 13, 46–47 and 64\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"},\"unit\":\"degC\"},\"variant\":{\"confidence\":\"high\",\"locator\":\"PDF pages 13, 46–47 and 64\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"}},\"weight_kg\":{\"confidence\":\"high\",\"locator\":\"PDF pages 13, 46–47 and 64\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"},\"unit\":\"kg\"},\"width_mm\":{\"confidence\":\"high\",\"locator\":\"PDF pages 13, 46–47 and 64\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"},\"unit\":\"mm\"}}","field_sources_json":"{\"apparent_power_kva\":[\"schneider-galaxy-vs-400v-v9\"],\"capacity_scope\":[\"schneider-galaxy-vs-400v-v9\"],\"depth_mm\":[\"schneider-galaxy-vs-400v-v9\"],\"efficiency_conditions\":[\"schneider-galaxy-vs-400v-v9\"],\"efficiency_pct\":[\"schneider-galaxy-vs-400v-v9\"],\"equipment_category\":[\"schneider-galaxy-vs-400v-v9\"],\"form_factor\":[\"schneider-galaxy-vs-400v-v9\"],\"height_mm\":[\"schneider-galaxy-vs-400v-v9\"],\"input_voltage_v\":[\"schneider-galaxy-vs-400v-v9\"],\"manufacturer\":[\"schneider-galaxy-vs-400v-v9\"],\"model\":[\"schneider-galaxy-vs-400v-v9\"],\"name\":[\"schneider-galaxy-vs-400v-v9\"],\"observations_json\":[\"schneider-galaxy-vs-400v-v9\"],\"official_url\":[\"schneider-galaxy-vs-400v-v9\"],\"output_power_kw\":[\"schneider-galaxy-vs-400v-v9\"],\"output_voltage_v\":[\"schneider-galaxy-vs-400v-v9\"],\"power_conditions\":[\"schneider-galaxy-vs-400v-v9\"],\"power_rating_kind\":[\"schneider-galaxy-vs-400v-v9\"],\"record_scope\":[\"schneider-galaxy-vs-400v-v9\"],\"temperature_max_c\":[\"schneider-galaxy-vs-400v-v9\"],\"temperature_min_c\":[\"schneider-galaxy-vs-400v-v9\"],\"variant\":[\"schneider-galaxy-vs-400v-v9\"],\"weight_kg\":[\"schneider-galaxy-vs-400v-v9\"],\"width_mm\":[\"schneider-galaxy-vs-400v-v9\"]}","form_factor":"Floor-standing three-phase UPS with internal smart modular battery positions","height_mm":1485.0,"input_voltage_v":400.0,"last_verified_at":"2026-11-03T02:15:09Z","manufacturer":"Schneider Electric","model":"GVSUPS15KB4HS","name":"Schneider Electric Galaxy VS GVSUPS15KB4HS","notes":"Battery-string amp-hour labels are preserved in the exact variant. Nominal/usable energy and runtime remain null because the selected tables do not state them for this exact SKU/load.","observations_json":"[{\"as_of\":\"2025-05-09\",\"boundary\":\"GVSUPS15KB4HS\",\"field\":\"battery_configuration\",\"kind\":\"reported\",\"locator\":\"Model list, PDF pages 12–14\",\"source_id\":\"schneider-galaxy-vs-400v-v9\",\"unit\":null,\"value\":\"1 internal 9 Ah smart modular battery string, expandable to 4\"},{\"as_of\":\"2025-05-09\",\"boundary\":\"GVSUPS15KB4HS\",\"field\":\"startup_service\",\"kind\":\"reported\",\"locator\":\"Model list, PDF pages 12–14\",\"source_id\":\"schneider-galaxy-vs-400v-v9\",\"unit\":null,\"value\":\"5x8\"}]","official_url":"https://www.se.com/uk/en/download/document/990-91317_EN/","output_power_kw":15.0,"output_voltage_v":400.0,"power_conditions":"Exact 400 V three-phase configuration; kW and kVA remain separate; no battery runtime or energy inferred","power_rating_kind":"Rated active output power and apparent output power at unity power factor","quality_status":"source_backed","record_id":"c2fa052f-a91d-5494-a035-2bc5c48d8222","record_scope":"configuration","source_urls":["https://www.se.com/uk/en/download/document/990-91317_EN/"],"sources":["schneider-galaxy-vs-400v-v9"],"temperature_max_c":40.0,"temperature_min_c":0.0,"updated_at":"2026-11-03T02:15:09Z","variant":"Galaxy VS 15 kW 400 V; 1 internal 9 Ah smart modular battery string, expandable to 4; Start-up 5x8","weight_kg":320.0,"width_mm":521.0}
{"apparent_power_kva":30.0,"capacity_scope":"Exact Galaxy VS GVSUPS30KB4HS 400 V configuration; active and apparent ratings are stated separately","created_at":"2026-11-03T02:15:09Z","depth_mm":847.0,"efficiency_conditions":"100% load, 400 V, normal double-conversion operation","efficiency_pct":96.9,"entity_type":"equipment","equipment_category":"ups","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"PDF pages 13, 46–47 and 64\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"PDF pages 13, 46–47 and 64\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"}},\"depth_mm\":{\"confidence\":\"high\",\"locator\":\"PDF pages 13, 46–47 and 64\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"},\"unit\":\"mm\"},\"efficiency_conditions\":{\"confidence\":\"high\",\"locator\":\"PDF pages 13, 46–47 and 64\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"}},\"efficiency_pct\":{\"confidence\":\"high\",\"locator\":\"PDF pages 13, 46–47 and 64\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"},\"unit\":\"%\"},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"PDF pages 13, 46–47 and 64\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"PDF pages 13, 46–47 and 64\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"}},\"height_mm\":{\"confidence\":\"high\",\"locator\":\"PDF pages 13, 46–47 and 64\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"},\"unit\":\"mm\"},\"input_voltage_v\":{\"confidence\":\"high\",\"locator\":\"PDF pages 13, 46–47 and 64\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"},\"unit\":\"V\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"PDF pages 13, 46–47 and 64\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"PDF pages 13, 46–47 and 64\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"PDF pages 13, 46–47 and 64\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"PDF pages 13, 46–47 and 64\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"PDF pages 13, 46–47 and 64\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"PDF pages 13, 46–47 and 64\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"},\"unit\":\"kW\"},\"output_voltage_v\":{\"confidence\":\"high\",\"locator\":\"PDF pages 13, 46–47 and 64\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"},\"unit\":\"V\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"PDF pages 13, 46–47 and 64\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"PDF pages 13, 46–47 and 64\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"PDF pages 13, 46–47 and 64\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"}},\"temperature_max_c\":{\"confidence\":\"high\",\"locator\":\"PDF pages 13, 46–47 and 64\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"},\"unit\":\"degC\"},\"temperature_min_c\":{\"confidence\":\"high\",\"locator\":\"PDF pages 13, 46–47 and 64\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"},\"unit\":\"degC\"},\"variant\":{\"confidence\":\"high\",\"locator\":\"PDF pages 13, 46–47 and 64\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"}},\"weight_kg\":{\"confidence\":\"high\",\"locator\":\"PDF pages 13, 46–47 and 64\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"},\"unit\":\"kg\"},\"width_mm\":{\"confidence\":\"high\",\"locator\":\"PDF pages 13, 46–47 and 64\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"},\"unit\":\"mm\"}}","field_sources_json":"{\"apparent_power_kva\":[\"schneider-galaxy-vs-400v-v9\"],\"capacity_scope\":[\"schneider-galaxy-vs-400v-v9\"],\"depth_mm\":[\"schneider-galaxy-vs-400v-v9\"],\"efficiency_conditions\":[\"schneider-galaxy-vs-400v-v9\"],\"efficiency_pct\":[\"schneider-galaxy-vs-400v-v9\"],\"equipment_category\":[\"schneider-galaxy-vs-400v-v9\"],\"form_factor\":[\"schneider-galaxy-vs-400v-v9\"],\"height_mm\":[\"schneider-galaxy-vs-400v-v9\"],\"input_voltage_v\":[\"schneider-galaxy-vs-400v-v9\"],\"manufacturer\":[\"schneider-galaxy-vs-400v-v9\"],\"model\":[\"schneider-galaxy-vs-400v-v9\"],\"name\":[\"schneider-galaxy-vs-400v-v9\"],\"observations_json\":[\"schneider-galaxy-vs-400v-v9\"],\"official_url\":[\"schneider-galaxy-vs-400v-v9\"],\"output_power_kw\":[\"schneider-galaxy-vs-400v-v9\"],\"output_voltage_v\":[\"schneider-galaxy-vs-400v-v9\"],\"power_conditions\":[\"schneider-galaxy-vs-400v-v9\"],\"power_rating_kind\":[\"schneider-galaxy-vs-400v-v9\"],\"record_scope\":[\"schneider-galaxy-vs-400v-v9\"],\"temperature_max_c\":[\"schneider-galaxy-vs-400v-v9\"],\"temperature_min_c\":[\"schneider-galaxy-vs-400v-v9\"],\"variant\":[\"schneider-galaxy-vs-400v-v9\"],\"weight_kg\":[\"schneider-galaxy-vs-400v-v9\"],\"width_mm\":[\"schneider-galaxy-vs-400v-v9\"]}","form_factor":"Floor-standing three-phase UPS with internal smart modular battery positions","height_mm":1485.0,"input_voltage_v":400.0,"last_verified_at":"2026-11-03T02:15:09Z","manufacturer":"Schneider Electric","model":"GVSUPS30KB4HS","name":"Schneider Electric Galaxy VS GVSUPS30KB4HS","notes":"Battery-string amp-hour labels are preserved in the exact variant. Nominal/usable energy and runtime remain null because the selected tables do not state them for this exact SKU/load.","observations_json":"[{\"as_of\":\"2025-05-09\",\"boundary\":\"GVSUPS30KB4HS\",\"field\":\"battery_configuration\",\"kind\":\"reported\",\"locator\":\"Model list, PDF pages 12–14\",\"source_id\":\"schneider-galaxy-vs-400v-v9\",\"unit\":null,\"value\":\"2 internal 9 Ah smart modular battery strings, expandable to 4\"},{\"as_of\":\"2025-05-09\",\"boundary\":\"GVSUPS30KB4HS\",\"field\":\"startup_service\",\"kind\":\"reported\",\"locator\":\"Model list, PDF pages 12–14\",\"source_id\":\"schneider-galaxy-vs-400v-v9\",\"unit\":null,\"value\":\"5x8\"}]","official_url":"https://www.se.com/uk/en/download/document/990-91317_EN/","output_power_kw":30.0,"output_voltage_v":400.0,"power_conditions":"Exact 400 V three-phase configuration; kW and kVA remain separate; no battery runtime or energy inferred","power_rating_kind":"Rated active output power and apparent output power at unity power factor","quality_status":"source_backed","record_id":"c6c1708a-1f92-528c-b243-bb709f5aae4b","record_scope":"configuration","source_urls":["https://www.se.com/uk/en/download/document/990-91317_EN/"],"sources":["schneider-galaxy-vs-400v-v9"],"temperature_max_c":40.0,"temperature_min_c":0.0,"updated_at":"2026-11-03T02:15:09Z","variant":"Galaxy VS 30 kW 400 V; 2 internal 9 Ah smart modular battery strings, expandable to 4; Start-up 5x8","weight_kg":460.0,"width_mm":521.0}
{"apparent_power_kva":40.0,"capacity_scope":"Exact Galaxy VS GVSUPS40K0B4HS 400 V configuration; active and apparent ratings are stated separately","created_at":"2026-11-03T02:15:09Z","efficiency_conditions":"100% load, 400 V, normal double-conversion operation","efficiency_pct":96.8,"entity_type":"equipment","equipment_category":"ups","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"PDF pages 13, 46–47 and 64\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"PDF pages 13, 46–47 and 64\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"}},\"efficiency_conditions\":{\"confidence\":\"high\",\"locator\":\"PDF pages 13, 46–47 and 64\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"}},\"efficiency_pct\":{\"confidence\":\"high\",\"locator\":\"PDF pages 13, 46–47 and 64\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"},\"unit\":\"%\"},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"PDF pages 13, 46–47 and 64\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"PDF pages 13, 46–47 and 64\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"}},\"input_voltage_v\":{\"confidence\":\"high\",\"locator\":\"PDF pages 13, 46–47 and 64\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"},\"unit\":\"V\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"PDF pages 13, 46–47 and 64\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"PDF pages 13, 46–47 and 64\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"PDF pages 13, 46–47 and 64\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"PDF pages 13, 46–47 and 64\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"PDF pages 13, 46–47 and 64\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"PDF pages 13, 46–47 and 64\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"},\"unit\":\"kW\"},\"output_voltage_v\":{\"confidence\":\"high\",\"locator\":\"PDF pages 13, 46–47 and 64\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"},\"unit\":\"V\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"PDF pages 13, 46–47 and 64\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"PDF pages 13, 46–47 and 64\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"PDF pages 13, 46–47 and 64\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"}},\"temperature_max_c\":{\"confidence\":\"high\",\"locator\":\"PDF pages 13, 46–47 and 64\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"},\"unit\":\"degC\"},\"temperature_min_c\":{\"confidence\":\"high\",\"locator\":\"PDF pages 13, 46–47 and 64\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"},\"unit\":\"degC\"},\"variant\":{\"confidence\":\"high\",\"locator\":\"PDF pages 13, 46–47 and 64\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"}}}","field_sources_json":"{\"apparent_power_kva\":[\"schneider-galaxy-vs-400v-v9\"],\"capacity_scope\":[\"schneider-galaxy-vs-400v-v9\"],\"efficiency_conditions\":[\"schneider-galaxy-vs-400v-v9\"],\"efficiency_pct\":[\"schneider-galaxy-vs-400v-v9\"],\"equipment_category\":[\"schneider-galaxy-vs-400v-v9\"],\"form_factor\":[\"schneider-galaxy-vs-400v-v9\"],\"input_voltage_v\":[\"schneider-galaxy-vs-400v-v9\"],\"manufacturer\":[\"schneider-galaxy-vs-400v-v9\"],\"model\":[\"schneider-galaxy-vs-400v-v9\"],\"name\":[\"schneider-galaxy-vs-400v-v9\"],\"observations_json\":[\"schneider-galaxy-vs-400v-v9\"],\"official_url\":[\"schneider-galaxy-vs-400v-v9\"],\"output_power_kw\":[\"schneider-galaxy-vs-400v-v9\"],\"output_voltage_v\":[\"schneider-galaxy-vs-400v-v9\"],\"power_conditions\":[\"schneider-galaxy-vs-400v-v9\"],\"power_rating_kind\":[\"schneider-galaxy-vs-400v-v9\"],\"record_scope\":[\"schneider-galaxy-vs-400v-v9\"],\"temperature_max_c\":[\"schneider-galaxy-vs-400v-v9\"],\"temperature_min_c\":[\"schneider-galaxy-vs-400v-v9\"],\"variant\":[\"schneider-galaxy-vs-400v-v9\"]}","form_factor":"Floor-standing three-phase UPS with internal smart modular battery positions","input_voltage_v":400.0,"last_verified_at":"2026-11-03T02:15:09Z","manufacturer":"Schneider Electric","model":"GVSUPS40K0B4HS","name":"Schneider Electric Galaxy VS GVSUPS40K0B4HS","notes":"Battery-string amp-hour labels are preserved in the exact variant. Nominal/usable energy and runtime remain null because the selected tables do not state them for this exact SKU/load.","observations_json":"[{\"as_of\":\"2025-05-09\",\"boundary\":\"GVSUPS40K0B4HS\",\"field\":\"battery_configuration\",\"kind\":\"reported\",\"locator\":\"Model list, PDF pages 12–14\",\"source_id\":\"schneider-galaxy-vs-400v-v9\",\"unit\":null,\"value\":\"for up to 4 internal 9 Ah smart modular battery strings; none preinstalled\"},{\"as_of\":\"2025-05-09\",\"boundary\":\"GVSUPS40K0B4HS\",\"field\":\"startup_service\",\"kind\":\"reported\",\"locator\":\"Model list, PDF pages 12–14\",\"source_id\":\"schneider-galaxy-vs-400v-v9\",\"unit\":null,\"value\":\"5x8\"}]","official_url":"https://www.se.com/uk/en/download/document/990-91317_EN/","output_power_kw":40.0,"output_voltage_v":400.0,"power_conditions":"Exact 400 V three-phase configuration; kW and kVA remain separate; no battery runtime or energy inferred","power_rating_kind":"Rated active output power and apparent output power at unity power factor","quality_status":"source_backed","record_id":"cca81df2-756a-5ec5-9920-2d0511a9b4d7","record_scope":"configuration","source_urls":["https://www.se.com/uk/en/download/document/990-91317_EN/"],"sources":["schneider-galaxy-vs-400v-v9"],"temperature_max_c":40.0,"temperature_min_c":0.0,"updated_at":"2026-11-03T02:15:09Z","variant":"Galaxy VS 40 kW 400 V; for up to 4 internal 9 Ah smart modular battery strings; none preinstalled; Start-up 5x8"}
{"apparent_power_kva":50.0,"capacity_scope":"Exact Galaxy VS GVSUPS50KR0B5HS 400 V configuration; active and apparent ratings are stated separately","created_at":"2026-11-03T02:15:09Z","efficiency_conditions":"100% load, 400 V, normal double-conversion operation","efficiency_pct":96.8,"entity_type":"equipment","equipment_category":"ups","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"PDF pages 14, 78–80 and 100\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"PDF pages 14, 78–80 and 100\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"}},\"efficiency_conditions\":{\"confidence\":\"high\",\"locator\":\"PDF pages 14, 78–80 and 100\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"}},\"efficiency_pct\":{\"confidence\":\"high\",\"locator\":\"PDF pages 14, 78–80 and 100\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"},\"unit\":\"%\"},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"PDF pages 14, 78–80 and 100\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"PDF pages 14, 78–80 and 100\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"}},\"input_voltage_v\":{\"confidence\":\"high\",\"locator\":\"PDF pages 14, 78–80 and 100\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"},\"unit\":\"V\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"PDF pages 14, 78–80 and 100\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"PDF pages 14, 78–80 and 100\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"PDF pages 14, 78–80 and 100\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"PDF pages 14, 78–80 and 100\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"PDF pages 14, 78–80 and 100\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"PDF pages 14, 78–80 and 100\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"},\"unit\":\"kW\"},\"output_voltage_v\":{\"confidence\":\"high\",\"locator\":\"PDF pages 14, 78–80 and 100\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"},\"unit\":\"V\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"PDF pages 14, 78–80 and 100\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"PDF pages 14, 78–80 and 100\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"PDF pages 14, 78–80 and 100\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"}},\"temperature_max_c\":{\"confidence\":\"high\",\"locator\":\"PDF pages 14, 78–80 and 100\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"},\"unit\":\"degC\"},\"temperature_min_c\":{\"confidence\":\"high\",\"locator\":\"PDF pages 14, 78–80 and 100\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"},\"unit\":\"degC\"},\"variant\":{\"confidence\":\"high\",\"locator\":\"PDF pages 14, 78–80 and 100\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"}}}","field_sources_json":"{\"apparent_power_kva\":[\"schneider-galaxy-vs-400v-v9\"],\"capacity_scope\":[\"schneider-galaxy-vs-400v-v9\"],\"efficiency_conditions\":[\"schneider-galaxy-vs-400v-v9\"],\"efficiency_pct\":[\"schneider-galaxy-vs-400v-v9\"],\"equipment_category\":[\"schneider-galaxy-vs-400v-v9\"],\"form_factor\":[\"schneider-galaxy-vs-400v-v9\"],\"input_voltage_v\":[\"schneider-galaxy-vs-400v-v9\"],\"manufacturer\":[\"schneider-galaxy-vs-400v-v9\"],\"model\":[\"schneider-galaxy-vs-400v-v9\"],\"name\":[\"schneider-galaxy-vs-400v-v9\"],\"observations_json\":[\"schneider-galaxy-vs-400v-v9\"],\"official_url\":[\"schneider-galaxy-vs-400v-v9\"],\"output_power_kw\":[\"schneider-galaxy-vs-400v-v9\"],\"output_voltage_v\":[\"schneider-galaxy-vs-400v-v9\"],\"power_conditions\":[\"schneider-galaxy-vs-400v-v9\"],\"power_rating_kind\":[\"schneider-galaxy-vs-400v-v9\"],\"record_scope\":[\"schneider-galaxy-vs-400v-v9\"],\"temperature_max_c\":[\"schneider-galaxy-vs-400v-v9\"],\"temperature_min_c\":[\"schneider-galaxy-vs-400v-v9\"],\"variant\":[\"schneider-galaxy-vs-400v-v9\"]}","form_factor":"Floor-standing three-phase UPS with internal smart modular battery positions","input_voltage_v":400.0,"last_verified_at":"2026-11-03T02:15:09Z","manufacturer":"Schneider Electric","model":"GVSUPS50KR0B5HS","name":"Schneider Electric Galaxy VS GVSUPS50KR0B5HS","notes":"Battery-string amp-hour labels are preserved in the exact variant. Nominal/usable energy and runtime remain null because the selected tables do not state them for this exact SKU/load.","observations_json":"[{\"as_of\":\"2025-05-09\",\"boundary\":\"GVSUPS50KR0B5HS\",\"field\":\"battery_configuration\",\"kind\":\"reported\",\"locator\":\"Model list, PDF pages 12–14\",\"source_id\":\"schneider-galaxy-vs-400v-v9\",\"unit\":null,\"value\":\"N+1 power module; for 5 smart modular 9 Ah battery strings; none preinstalled\"},{\"as_of\":\"2025-05-09\",\"boundary\":\"GVSUPS50KR0B5HS\",\"field\":\"startup_service\",\"kind\":\"reported\",\"locator\":\"Model list, PDF pages 12–14\",\"source_id\":\"schneider-galaxy-vs-400v-v9\",\"unit\":null,\"value\":\"5x8\"}]","official_url":"https://www.se.com/uk/en/download/document/990-91317_EN/","output_power_kw":50.0,"output_voltage_v":400.0,"power_conditions":"Exact 400 V three-phase configuration; kW and kVA remain separate; no battery runtime or energy inferred","power_rating_kind":"Rated active output power and apparent output power at unity power factor","quality_status":"source_backed","record_id":"d80dc405-e92d-51a9-b56f-7756f35b3506","record_scope":"configuration","source_urls":["https://www.se.com/uk/en/download/document/990-91317_EN/"],"sources":["schneider-galaxy-vs-400v-v9"],"temperature_max_c":40.0,"temperature_min_c":0.0,"updated_at":"2026-11-03T02:15:09Z","variant":"Galaxy VS 50 kW 400 V; N+1 power module; for 5 smart modular 9 Ah battery strings; none preinstalled; Start-up 5x8"}
{"apparent_power_kva":20.0,"capacity_scope":"Exact Galaxy VS GVSUPS20K0B4HS 400 V configuration; active and apparent ratings are stated separately","created_at":"2026-11-03T02:15:09Z","efficiency_conditions":"100% load, 400 V, normal double-conversion operation","efficiency_pct":96.6,"entity_type":"equipment","equipment_category":"ups","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"PDF pages 13, 46–47 and 64\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"PDF pages 13, 46–47 and 64\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"}},\"efficiency_conditions\":{\"confidence\":\"high\",\"locator\":\"PDF pages 13, 46–47 and 64\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"}},\"efficiency_pct\":{\"confidence\":\"high\",\"locator\":\"PDF pages 13, 46–47 and 64\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"},\"unit\":\"%\"},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"PDF pages 13, 46–47 and 64\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"PDF pages 13, 46–47 and 64\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"}},\"input_voltage_v\":{\"confidence\":\"high\",\"locator\":\"PDF pages 13, 46–47 and 64\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"},\"unit\":\"V\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"PDF pages 13, 46–47 and 64\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"PDF pages 13, 46–47 and 64\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"PDF pages 13, 46–47 and 64\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"PDF pages 13, 46–47 and 64\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"PDF pages 13, 46–47 and 64\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"PDF pages 13, 46–47 and 64\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"},\"unit\":\"kW\"},\"output_voltage_v\":{\"confidence\":\"high\",\"locator\":\"PDF pages 13, 46–47 and 64\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"},\"unit\":\"V\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"PDF pages 13, 46–47 and 64\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"PDF pages 13, 46–47 and 64\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"PDF pages 13, 46–47 and 64\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"}},\"temperature_max_c\":{\"confidence\":\"high\",\"locator\":\"PDF pages 13, 46–47 and 64\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"},\"unit\":\"degC\"},\"temperature_min_c\":{\"confidence\":\"high\",\"locator\":\"PDF pages 13, 46–47 and 64\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"},\"unit\":\"degC\"},\"variant\":{\"confidence\":\"high\",\"locator\":\"PDF pages 13, 46–47 and 64\",\"source_publication_dates\":{\"schneider-galaxy-vs-400v-v9\":\"2025-05-09\"}}}","field_sources_json":"{\"apparent_power_kva\":[\"schneider-galaxy-vs-400v-v9\"],\"capacity_scope\":[\"schneider-galaxy-vs-400v-v9\"],\"efficiency_conditions\":[\"schneider-galaxy-vs-400v-v9\"],\"efficiency_pct\":[\"schneider-galaxy-vs-400v-v9\"],\"equipment_category\":[\"schneider-galaxy-vs-400v-v9\"],\"form_factor\":[\"schneider-galaxy-vs-400v-v9\"],\"input_voltage_v\":[\"schneider-galaxy-vs-400v-v9\"],\"manufacturer\":[\"schneider-galaxy-vs-400v-v9\"],\"model\":[\"schneider-galaxy-vs-400v-v9\"],\"name\":[\"schneider-galaxy-vs-400v-v9\"],\"observations_json\":[\"schneider-galaxy-vs-400v-v9\"],\"official_url\":[\"schneider-galaxy-vs-400v-v9\"],\"output_power_kw\":[\"schneider-galaxy-vs-400v-v9\"],\"output_voltage_v\":[\"schneider-galaxy-vs-400v-v9\"],\"power_conditions\":[\"schneider-galaxy-vs-400v-v9\"],\"power_rating_kind\":[\"schneider-galaxy-vs-400v-v9\"],\"record_scope\":[\"schneider-galaxy-vs-400v-v9\"],\"temperature_max_c\":[\"schneider-galaxy-vs-400v-v9\"],\"temperature_min_c\":[\"schneider-galaxy-vs-400v-v9\"],\"variant\":[\"schneider-galaxy-vs-400v-v9\"]}","form_factor":"Floor-standing three-phase UPS with internal smart modular battery positions","input_voltage_v":400.0,"last_verified_at":"2026-11-03T02:15:09Z","manufacturer":"Schneider Electric","model":"GVSUPS20K0B4HS","name":"Schneider Electric Galaxy VS GVSUPS20K0B4HS","notes":"Battery-string amp-hour labels are preserved in the exact variant. Nominal/usable energy and runtime remain null because the selected tables do not state them for this exact SKU/load.","observations_json":"[{\"as_of\":\"2025-05-09\",\"boundary\":\"GVSUPS20K0B4HS\",\"field\":\"battery_configuration\",\"kind\":\"reported\",\"locator\":\"Model list, PDF pages 12–14\",\"source_id\":\"schneider-galaxy-vs-400v-v9\",\"unit\":null,\"value\":\"for up to 4 internal 9 Ah smart modular battery strings; none preinstalled\"},{\"as_of\":\"2025-05-09\",\"boundary\":\"GVSUPS20K0B4HS\",\"field\":\"startup_service\",\"kind\":\"reported\",\"locator\":\"Model list, PDF pages 12–14\",\"source_id\":\"schneider-galaxy-vs-400v-v9\",\"unit\":null,\"value\":\"5x8\"}]","official_url":"https://www.se.com/uk/en/download/document/990-91317_EN/","output_power_kw":20.0,"output_voltage_v":400.0,"power_conditions":"Exact 400 V three-phase configuration; kW and kVA remain separate; no battery runtime or energy inferred","power_rating_kind":"Rated active output power and apparent output power at unity power factor","quality_status":"source_backed","record_id":"fc6dea3a-f666-5e45-8074-17a27ed6f363","record_scope":"configuration","source_urls":["https://www.se.com/uk/en/download/document/990-91317_EN/"],"sources":["schneider-galaxy-vs-400v-v9"],"temperature_max_c":40.0,"temperature_min_c":0.0,"updated_at":"2026-11-03T02:15:09Z","variant":"Galaxy VS 20 kW 400 V; for up to 4 internal 9 Ah smart modular battery strings; none preinstalled; Start-up 5x8"}
