{"apparent_power_kva":1150.0,"capacity_scope":"Exact Baudouin 12M33G1265/5 50 Hz DCP generator row; normalized kW is generator electrical output and kVA is generator apparent output, not engine mechanical power or facility backup capacity","created_at":"2026-11-04T05:18:00Z","entity_type":"equipment","equipment_category":"backup_generator","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 12M33G1265/5\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 12M33G1265/5\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 12M33G1265/5\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 12M33G1265/5\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"frequency_hz\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 12M33G1265/5\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"},\"unit\":\"Hz\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 12M33G1265/5\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 12M33G1265/5\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 12M33G1265/5\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"notes\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 12M33G1265/5\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 12M33G1265/5\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 12M33G1265/5\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 12M33G1265/5\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"},\"unit\":\"kW\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 12M33G1265/5\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 12M33G1265/5\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 12M33G1265/5\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 12M33G1265/5\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}}}","field_sources_json":"{\"apparent_power_kva\":[\"baudouin-dcp-rating-card-202504\"],\"capacity_scope\":[\"baudouin-dcp-rating-card-202504\"],\"equipment_category\":[\"baudouin-dcp-rating-card-202504\"],\"form_factor\":[\"baudouin-dcp-rating-card-202504\"],\"frequency_hz\":[\"baudouin-dcp-rating-card-202504\"],\"manufacturer\":[\"baudouin-dcp-rating-card-202504\"],\"model\":[\"baudouin-dcp-rating-card-202504\"],\"name\":[\"baudouin-dcp-rating-card-202504\"],\"notes\":[\"baudouin-dcp-rating-card-202504\"],\"observations_json\":[\"baudouin-dcp-rating-card-202504\"],\"official_url\":[\"baudouin-dcp-rating-card-202504\"],\"output_power_kw\":[\"baudouin-dcp-rating-card-202504\"],\"power_conditions\":[\"baudouin-dcp-rating-card-202504\"],\"power_rating_kind\":[\"baudouin-dcp-rating-card-202504\"],\"record_scope\":[\"baudouin-dcp-rating-card-202504\"],\"variant\":[\"baudouin-dcp-rating-card-202504\"]}","form_factor":"stationary diesel generator set","frequency_hz":50.0,"last_verified_at":"2026-11-04T05:18:00Z","manufacturer":"Baudouin","model":"12M33G1265/5","name":"Baudouin 12M33G1265/5 50 Hz Data Centre Power generator","notes":"Engine gross mechanical kWm, generator electrical kWe and generator kVA are kept distinct. Aspiration, governor and speed are exact row observations. No alternator, voltage, emissions package, installation or deployment is inferred.","observations_json":"[{\"as_of\":\"2026-11-04\",\"boundary\":\"12M33G1265/5 50 Hz exact Data Centre Power row\",\"field\":\"engine_gross_mechanical_power\",\"kind\":\"reported\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 12M33G1265/5\",\"source_id\":\"baudouin-dcp-rating-card-202504\",\"unit\":\"kWm\",\"value\":1018.0},{\"as_of\":\"2026-11-04\",\"boundary\":\"12M33G1265/5 50 Hz exact Data Centre Power row\",\"field\":\"engine_speed\",\"kind\":\"reported\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 12M33G1265/5\",\"source_id\":\"baudouin-dcp-rating-card-202504\",\"unit\":\"rpm\",\"value\":1500.0},{\"as_of\":\"2026-11-04\",\"boundary\":\"12M33G1265/5 50 Hz exact Data Centre Power row\",\"field\":\"aspiration\",\"kind\":\"reported\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 12M33G1265/5\",\"source_id\":\"baudouin-dcp-rating-card-202504\",\"unit\":null,\"value\":\"T/A-A\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"12M33G1265/5 50 Hz exact Data Centre Power row\",\"field\":\"governor\",\"kind\":\"reported\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 12M33G1265/5\",\"source_id\":\"baudouin-dcp-rating-card-202504\",\"unit\":null,\"value\":\"ECU\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"complete rating card\",\"field\":\"document_revision\",\"kind\":\"reported\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 12M33G1265/5\",\"source_id\":\"baudouin-dcp-rating-card-202504\",\"unit\":null,\"value\":\"PK.R.228.EN.04.25; April 2025\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"rating-card DCP definition; shared condition, not a site deployment\",\"field\":\"data_centre_power_definition\",\"kind\":\"reported\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 12M33G1265/5\",\"source_id\":\"baudouin-dcp-rating-card-202504\",\"unit\":null,\"value\":\"maximum generating-set power for a variable or continuous electrical load during unlimited run hours; site and utility reliability may require hardware, software or maintenance-plan adaptation\"}]","official_url":"https://baudouin.com/wp-content/uploads/2025/04/Baudouin_RatingCard_Genset-DCP-50-60-Hz-0425.pdf","output_power_kw":920.0,"power_conditions":"OEM Data Centre Power (DCP): maximum generating-set power for variable or continuous electrical load during unlimited run hours; exact printed row","power_rating_kind":"Data Centre Power generator output active/apparent power","quality_status":"source_backed","record_id":"c2cb8a66-85d4-5475-9229-327cd37fb4b4","record_scope":"configuration","source_urls":["https://baudouin.com/wp-content/uploads/2025/04/Baudouin_RatingCard_Genset-DCP-50-60-Hz-0425.pdf"],"sources":["baudouin-dcp-rating-card-202504"],"updated_at":"2026-11-04T05:18:00Z","variant":"50 Hz; 1500 rpm; DCP"}
{"apparent_power_kva":1280.0,"capacity_scope":"Exact Baudouin 12M33G1410/5 50 Hz DCP generator row; normalized kW is generator electrical output and kVA is generator apparent output, not engine mechanical power or facility backup capacity","created_at":"2026-11-04T05:18:00Z","entity_type":"equipment","equipment_category":"backup_generator","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 12M33G1410/5\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 12M33G1410/5\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 12M33G1410/5\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 12M33G1410/5\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"frequency_hz\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 12M33G1410/5\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"},\"unit\":\"Hz\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 12M33G1410/5\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 12M33G1410/5\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 12M33G1410/5\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"notes\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 12M33G1410/5\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 12M33G1410/5\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 12M33G1410/5\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 12M33G1410/5\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"},\"unit\":\"kW\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 12M33G1410/5\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 12M33G1410/5\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 12M33G1410/5\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 12M33G1410/5\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}}}","field_sources_json":"{\"apparent_power_kva\":[\"baudouin-dcp-rating-card-202504\"],\"capacity_scope\":[\"baudouin-dcp-rating-card-202504\"],\"equipment_category\":[\"baudouin-dcp-rating-card-202504\"],\"form_factor\":[\"baudouin-dcp-rating-card-202504\"],\"frequency_hz\":[\"baudouin-dcp-rating-card-202504\"],\"manufacturer\":[\"baudouin-dcp-rating-card-202504\"],\"model\":[\"baudouin-dcp-rating-card-202504\"],\"name\":[\"baudouin-dcp-rating-card-202504\"],\"notes\":[\"baudouin-dcp-rating-card-202504\"],\"observations_json\":[\"baudouin-dcp-rating-card-202504\"],\"official_url\":[\"baudouin-dcp-rating-card-202504\"],\"output_power_kw\":[\"baudouin-dcp-rating-card-202504\"],\"power_conditions\":[\"baudouin-dcp-rating-card-202504\"],\"power_rating_kind\":[\"baudouin-dcp-rating-card-202504\"],\"record_scope\":[\"baudouin-dcp-rating-card-202504\"],\"variant\":[\"baudouin-dcp-rating-card-202504\"]}","form_factor":"stationary diesel generator set","frequency_hz":50.0,"last_verified_at":"2026-11-04T05:18:00Z","manufacturer":"Baudouin","model":"12M33G1410/5","name":"Baudouin 12M33G1410/5 50 Hz Data Centre Power generator","notes":"Engine gross mechanical kWm, generator electrical kWe and generator kVA are kept distinct. Aspiration, governor and speed are exact row observations. No alternator, voltage, emissions package, installation or deployment is inferred.","observations_json":"[{\"as_of\":\"2026-11-04\",\"boundary\":\"12M33G1410/5 50 Hz exact Data Centre Power row\",\"field\":\"engine_gross_mechanical_power\",\"kind\":\"reported\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 12M33G1410/5\",\"source_id\":\"baudouin-dcp-rating-card-202504\",\"unit\":\"kWm\",\"value\":1130.0},{\"as_of\":\"2026-11-04\",\"boundary\":\"12M33G1410/5 50 Hz exact Data Centre Power row\",\"field\":\"engine_speed\",\"kind\":\"reported\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 12M33G1410/5\",\"source_id\":\"baudouin-dcp-rating-card-202504\",\"unit\":\"rpm\",\"value\":1500.0},{\"as_of\":\"2026-11-04\",\"boundary\":\"12M33G1410/5 50 Hz exact Data Centre Power row\",\"field\":\"aspiration\",\"kind\":\"reported\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 12M33G1410/5\",\"source_id\":\"baudouin-dcp-rating-card-202504\",\"unit\":null,\"value\":\"T/A-A\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"12M33G1410/5 50 Hz exact Data Centre Power row\",\"field\":\"governor\",\"kind\":\"reported\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 12M33G1410/5\",\"source_id\":\"baudouin-dcp-rating-card-202504\",\"unit\":null,\"value\":\"ECU\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"complete rating card\",\"field\":\"document_revision\",\"kind\":\"reported\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 12M33G1410/5\",\"source_id\":\"baudouin-dcp-rating-card-202504\",\"unit\":null,\"value\":\"PK.R.228.EN.04.25; April 2025\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"rating-card DCP definition; shared condition, not a site deployment\",\"field\":\"data_centre_power_definition\",\"kind\":\"reported\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 12M33G1410/5\",\"source_id\":\"baudouin-dcp-rating-card-202504\",\"unit\":null,\"value\":\"maximum generating-set power for a variable or continuous electrical load during unlimited run hours; site and utility reliability may require hardware, software or maintenance-plan adaptation\"}]","official_url":"https://baudouin.com/wp-content/uploads/2025/04/Baudouin_RatingCard_Genset-DCP-50-60-Hz-0425.pdf","output_power_kw":1024.0,"power_conditions":"OEM Data Centre Power (DCP): maximum generating-set power for variable or continuous electrical load during unlimited run hours; exact printed row","power_rating_kind":"Data Centre Power generator output active/apparent power","quality_status":"source_backed","record_id":"de777a96-d0ae-5044-a75f-6c456c25fa0a","record_scope":"configuration","source_urls":["https://baudouin.com/wp-content/uploads/2025/04/Baudouin_RatingCard_Genset-DCP-50-60-Hz-0425.pdf"],"sources":["baudouin-dcp-rating-card-202504"],"updated_at":"2026-11-04T05:18:00Z","variant":"50 Hz; 1500 rpm; DCP"}
{"apparent_power_kva":1500.0,"capacity_scope":"Exact Baudouin 12M33G1650/5 50 Hz DCP generator row; normalized kW is generator electrical output and kVA is generator apparent output, not engine mechanical power or facility backup capacity","created_at":"2026-11-04T05:18:00Z","entity_type":"equipment","equipment_category":"backup_generator","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 12M33G1650/5\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 12M33G1650/5\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 12M33G1650/5\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 12M33G1650/5\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"frequency_hz\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 12M33G1650/5\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"},\"unit\":\"Hz\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 12M33G1650/5\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 12M33G1650/5\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 12M33G1650/5\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"notes\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 12M33G1650/5\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 12M33G1650/5\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 12M33G1650/5\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 12M33G1650/5\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"},\"unit\":\"kW\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 12M33G1650/5\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 12M33G1650/5\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 12M33G1650/5\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 12M33G1650/5\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}}}","field_sources_json":"{\"apparent_power_kva\":[\"baudouin-dcp-rating-card-202504\"],\"capacity_scope\":[\"baudouin-dcp-rating-card-202504\"],\"equipment_category\":[\"baudouin-dcp-rating-card-202504\"],\"form_factor\":[\"baudouin-dcp-rating-card-202504\"],\"frequency_hz\":[\"baudouin-dcp-rating-card-202504\"],\"manufacturer\":[\"baudouin-dcp-rating-card-202504\"],\"model\":[\"baudouin-dcp-rating-card-202504\"],\"name\":[\"baudouin-dcp-rating-card-202504\"],\"notes\":[\"baudouin-dcp-rating-card-202504\"],\"observations_json\":[\"baudouin-dcp-rating-card-202504\"],\"official_url\":[\"baudouin-dcp-rating-card-202504\"],\"output_power_kw\":[\"baudouin-dcp-rating-card-202504\"],\"power_conditions\":[\"baudouin-dcp-rating-card-202504\"],\"power_rating_kind\":[\"baudouin-dcp-rating-card-202504\"],\"record_scope\":[\"baudouin-dcp-rating-card-202504\"],\"variant\":[\"baudouin-dcp-rating-card-202504\"]}","form_factor":"stationary diesel generator set","frequency_hz":50.0,"last_verified_at":"2026-11-04T05:18:00Z","manufacturer":"Baudouin","model":"12M33G1650/5","name":"Baudouin 12M33G1650/5 50 Hz Data Centre Power generator","notes":"Engine gross mechanical kWm, generator electrical kWe and generator kVA are kept distinct. Aspiration, governor and speed are exact row observations. No alternator, voltage, emissions package, installation or deployment is inferred.","observations_json":"[{\"as_of\":\"2026-11-04\",\"boundary\":\"12M33G1650/5 50 Hz exact Data Centre Power row\",\"field\":\"engine_gross_mechanical_power\",\"kind\":\"reported\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 12M33G1650/5\",\"source_id\":\"baudouin-dcp-rating-card-202504\",\"unit\":\"kWm\",\"value\":1350.0},{\"as_of\":\"2026-11-04\",\"boundary\":\"12M33G1650/5 50 Hz exact Data Centre Power row\",\"field\":\"engine_speed\",\"kind\":\"reported\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 12M33G1650/5\",\"source_id\":\"baudouin-dcp-rating-card-202504\",\"unit\":\"rpm\",\"value\":1500.0},{\"as_of\":\"2026-11-04\",\"boundary\":\"12M33G1650/5 50 Hz exact Data Centre Power row\",\"field\":\"aspiration\",\"kind\":\"reported\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 12M33G1650/5\",\"source_id\":\"baudouin-dcp-rating-card-202504\",\"unit\":null,\"value\":\"T/A-A\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"12M33G1650/5 50 Hz exact Data Centre Power row\",\"field\":\"governor\",\"kind\":\"reported\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 12M33G1650/5\",\"source_id\":\"baudouin-dcp-rating-card-202504\",\"unit\":null,\"value\":\"ECU\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"complete rating card\",\"field\":\"document_revision\",\"kind\":\"reported\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 12M33G1650/5\",\"source_id\":\"baudouin-dcp-rating-card-202504\",\"unit\":null,\"value\":\"PK.R.228.EN.04.25; April 2025\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"rating-card DCP definition; shared condition, not a site deployment\",\"field\":\"data_centre_power_definition\",\"kind\":\"reported\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 12M33G1650/5\",\"source_id\":\"baudouin-dcp-rating-card-202504\",\"unit\":null,\"value\":\"maximum generating-set power for a variable or continuous electrical load during unlimited run hours; site and utility reliability may require hardware, software or maintenance-plan adaptation\"}]","official_url":"https://baudouin.com/wp-content/uploads/2025/04/Baudouin_RatingCard_Genset-DCP-50-60-Hz-0425.pdf","output_power_kw":1200.0,"power_conditions":"OEM Data Centre Power (DCP): maximum generating-set power for variable or continuous electrical load during unlimited run hours; exact printed row","power_rating_kind":"Data Centre Power generator output active/apparent power","quality_status":"source_backed","record_id":"1f9d595a-ce0d-53e8-894a-8de418096e64","record_scope":"configuration","source_urls":["https://baudouin.com/wp-content/uploads/2025/04/Baudouin_RatingCard_Genset-DCP-50-60-Hz-0425.pdf"],"sources":["baudouin-dcp-rating-card-202504"],"updated_at":"2026-11-04T05:18:00Z","variant":"50 Hz; 1500 rpm; DCP"}
{"apparent_power_kva":2250.0,"capacity_scope":"Exact Baudouin 12M55G2550/5 50 Hz DCP generator row; normalized kW is generator electrical output and kVA is generator apparent output, not engine mechanical power or facility backup capacity","created_at":"2026-11-04T05:18:00Z","entity_type":"equipment","equipment_category":"backup_generator","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 12M55G2550/5\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 12M55G2550/5\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 12M55G2550/5\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 12M55G2550/5\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"frequency_hz\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 12M55G2550/5\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"},\"unit\":\"Hz\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 12M55G2550/5\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 12M55G2550/5\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 12M55G2550/5\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"notes\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 12M55G2550/5\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 12M55G2550/5\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 12M55G2550/5\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 12M55G2550/5\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"},\"unit\":\"kW\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 12M55G2550/5\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 12M55G2550/5\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 12M55G2550/5\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 12M55G2550/5\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}}}","field_sources_json":"{\"apparent_power_kva\":[\"baudouin-dcp-rating-card-202504\"],\"capacity_scope\":[\"baudouin-dcp-rating-card-202504\"],\"equipment_category\":[\"baudouin-dcp-rating-card-202504\"],\"form_factor\":[\"baudouin-dcp-rating-card-202504\"],\"frequency_hz\":[\"baudouin-dcp-rating-card-202504\"],\"manufacturer\":[\"baudouin-dcp-rating-card-202504\"],\"model\":[\"baudouin-dcp-rating-card-202504\"],\"name\":[\"baudouin-dcp-rating-card-202504\"],\"notes\":[\"baudouin-dcp-rating-card-202504\"],\"observations_json\":[\"baudouin-dcp-rating-card-202504\"],\"official_url\":[\"baudouin-dcp-rating-card-202504\"],\"output_power_kw\":[\"baudouin-dcp-rating-card-202504\"],\"power_conditions\":[\"baudouin-dcp-rating-card-202504\"],\"power_rating_kind\":[\"baudouin-dcp-rating-card-202504\"],\"record_scope\":[\"baudouin-dcp-rating-card-202504\"],\"variant\":[\"baudouin-dcp-rating-card-202504\"]}","form_factor":"stationary diesel generator set","frequency_hz":50.0,"last_verified_at":"2026-11-04T05:18:00Z","manufacturer":"Baudouin","model":"12M55G2550/5","name":"Baudouin 12M55G2550/5 50 Hz Data Centre Power generator","notes":"Engine gross mechanical kWm, generator electrical kWe and generator kVA are kept distinct. Aspiration, governor and speed are exact row observations. No alternator, voltage, emissions package, installation or deployment is inferred.","observations_json":"[{\"as_of\":\"2026-11-04\",\"boundary\":\"12M55G2550/5 50 Hz exact Data Centre Power row\",\"field\":\"engine_gross_mechanical_power\",\"kind\":\"reported\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 12M55G2550/5\",\"source_id\":\"baudouin-dcp-rating-card-202504\",\"unit\":\"kWm\",\"value\":1985.0},{\"as_of\":\"2026-11-04\",\"boundary\":\"12M55G2550/5 50 Hz exact Data Centre Power row\",\"field\":\"engine_speed\",\"kind\":\"reported\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 12M55G2550/5\",\"source_id\":\"baudouin-dcp-rating-card-202504\",\"unit\":\"rpm\",\"value\":1500.0},{\"as_of\":\"2026-11-04\",\"boundary\":\"12M55G2550/5 50 Hz exact Data Centre Power row\",\"field\":\"aspiration\",\"kind\":\"reported\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 12M55G2550/5\",\"source_id\":\"baudouin-dcp-rating-card-202504\",\"unit\":null,\"value\":\"T/A-W\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"12M55G2550/5 50 Hz exact Data Centre Power row\",\"field\":\"governor\",\"kind\":\"reported\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 12M55G2550/5\",\"source_id\":\"baudouin-dcp-rating-card-202504\",\"unit\":null,\"value\":\"ECU\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"complete rating card\",\"field\":\"document_revision\",\"kind\":\"reported\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 12M55G2550/5\",\"source_id\":\"baudouin-dcp-rating-card-202504\",\"unit\":null,\"value\":\"PK.R.228.EN.04.25; April 2025\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"rating-card DCP definition; shared condition, not a site deployment\",\"field\":\"data_centre_power_definition\",\"kind\":\"reported\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 12M55G2550/5\",\"source_id\":\"baudouin-dcp-rating-card-202504\",\"unit\":null,\"value\":\"maximum generating-set power for a variable or continuous electrical load during unlimited run hours; site and utility reliability may require hardware, software or maintenance-plan adaptation\"}]","official_url":"https://baudouin.com/wp-content/uploads/2025/04/Baudouin_RatingCard_Genset-DCP-50-60-Hz-0425.pdf","output_power_kw":1800.0,"power_conditions":"OEM Data Centre Power (DCP): maximum generating-set power for variable or continuous electrical load during unlimited run hours; exact printed row","power_rating_kind":"Data Centre Power generator output active/apparent power","quality_status":"source_backed","record_id":"26ad7b1a-af3e-5c1b-9bb9-bf7254d5f74f","record_scope":"configuration","source_urls":["https://baudouin.com/wp-content/uploads/2025/04/Baudouin_RatingCard_Genset-DCP-50-60-Hz-0425.pdf"],"sources":["baudouin-dcp-rating-card-202504"],"updated_at":"2026-11-04T05:18:00Z","variant":"50 Hz; 1500 rpm; DCP"}
{"apparent_power_kva":2500.0,"capacity_scope":"Exact Baudouin 12M55G2750/5 50 Hz DCP generator row; normalized kW is generator electrical output and kVA is generator apparent output, not engine mechanical power or facility backup capacity","created_at":"2026-11-04T05:18:00Z","entity_type":"equipment","equipment_category":"backup_generator","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 12M55G2750/5\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 12M55G2750/5\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 12M55G2750/5\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 12M55G2750/5\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"frequency_hz\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 12M55G2750/5\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"},\"unit\":\"Hz\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 12M55G2750/5\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 12M55G2750/5\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 12M55G2750/5\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"notes\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 12M55G2750/5\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 12M55G2750/5\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 12M55G2750/5\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 12M55G2750/5\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"},\"unit\":\"kW\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 12M55G2750/5\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 12M55G2750/5\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 12M55G2750/5\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 12M55G2750/5\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}}}","field_sources_json":"{\"apparent_power_kva\":[\"baudouin-dcp-rating-card-202504\"],\"capacity_scope\":[\"baudouin-dcp-rating-card-202504\"],\"equipment_category\":[\"baudouin-dcp-rating-card-202504\"],\"form_factor\":[\"baudouin-dcp-rating-card-202504\"],\"frequency_hz\":[\"baudouin-dcp-rating-card-202504\"],\"manufacturer\":[\"baudouin-dcp-rating-card-202504\"],\"model\":[\"baudouin-dcp-rating-card-202504\"],\"name\":[\"baudouin-dcp-rating-card-202504\"],\"notes\":[\"baudouin-dcp-rating-card-202504\"],\"observations_json\":[\"baudouin-dcp-rating-card-202504\"],\"official_url\":[\"baudouin-dcp-rating-card-202504\"],\"output_power_kw\":[\"baudouin-dcp-rating-card-202504\"],\"power_conditions\":[\"baudouin-dcp-rating-card-202504\"],\"power_rating_kind\":[\"baudouin-dcp-rating-card-202504\"],\"record_scope\":[\"baudouin-dcp-rating-card-202504\"],\"variant\":[\"baudouin-dcp-rating-card-202504\"]}","form_factor":"stationary diesel generator set","frequency_hz":50.0,"last_verified_at":"2026-11-04T05:18:00Z","manufacturer":"Baudouin","model":"12M55G2750/5","name":"Baudouin 12M55G2750/5 50 Hz Data Centre Power generator","notes":"Engine gross mechanical kWm, generator electrical kWe and generator kVA are kept distinct. Aspiration, governor and speed are exact row observations. No alternator, voltage, emissions package, installation or deployment is inferred.","observations_json":"[{\"as_of\":\"2026-11-04\",\"boundary\":\"12M55G2750/5 50 Hz exact Data Centre Power row\",\"field\":\"engine_gross_mechanical_power\",\"kind\":\"reported\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 12M55G2750/5\",\"source_id\":\"baudouin-dcp-rating-card-202504\",\"unit\":\"kWm\",\"value\":2200.0},{\"as_of\":\"2026-11-04\",\"boundary\":\"12M55G2750/5 50 Hz exact Data Centre Power row\",\"field\":\"engine_speed\",\"kind\":\"reported\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 12M55G2750/5\",\"source_id\":\"baudouin-dcp-rating-card-202504\",\"unit\":\"rpm\",\"value\":1500.0},{\"as_of\":\"2026-11-04\",\"boundary\":\"12M55G2750/5 50 Hz exact Data Centre Power row\",\"field\":\"aspiration\",\"kind\":\"reported\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 12M55G2750/5\",\"source_id\":\"baudouin-dcp-rating-card-202504\",\"unit\":null,\"value\":\"T/A-W\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"12M55G2750/5 50 Hz exact Data Centre Power row\",\"field\":\"governor\",\"kind\":\"reported\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 12M55G2750/5\",\"source_id\":\"baudouin-dcp-rating-card-202504\",\"unit\":null,\"value\":\"ECU\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"complete rating card\",\"field\":\"document_revision\",\"kind\":\"reported\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 12M55G2750/5\",\"source_id\":\"baudouin-dcp-rating-card-202504\",\"unit\":null,\"value\":\"PK.R.228.EN.04.25; April 2025\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"rating-card DCP definition; shared condition, not a site deployment\",\"field\":\"data_centre_power_definition\",\"kind\":\"reported\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 12M55G2750/5\",\"source_id\":\"baudouin-dcp-rating-card-202504\",\"unit\":null,\"value\":\"maximum generating-set power for a variable or continuous electrical load during unlimited run hours; site and utility reliability may require hardware, software or maintenance-plan adaptation\"}]","official_url":"https://baudouin.com/wp-content/uploads/2025/04/Baudouin_RatingCard_Genset-DCP-50-60-Hz-0425.pdf","output_power_kw":2000.0,"power_conditions":"OEM Data Centre Power (DCP): maximum generating-set power for variable or continuous electrical load during unlimited run hours; exact printed row","power_rating_kind":"Data Centre Power generator output active/apparent power","quality_status":"source_backed","record_id":"45e7110d-e8f3-55cf-8748-43cd93b761e5","record_scope":"configuration","source_urls":["https://baudouin.com/wp-content/uploads/2025/04/Baudouin_RatingCard_Genset-DCP-50-60-Hz-0425.pdf"],"sources":["baudouin-dcp-rating-card-202504"],"updated_at":"2026-11-04T05:18:00Z","variant":"50 Hz; 1500 rpm; DCP"}
{"apparent_power_kva":2750.0,"capacity_scope":"Exact Baudouin 12M55G8D0/5 50 Hz DCP generator row; normalized kW is generator electrical output and kVA is generator apparent output, not engine mechanical power or facility backup capacity","created_at":"2026-11-04T05:18:00Z","entity_type":"equipment","equipment_category":"backup_generator","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 12M55G8D0/5\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 12M55G8D0/5\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 12M55G8D0/5\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 12M55G8D0/5\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"frequency_hz\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 12M55G8D0/5\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"},\"unit\":\"Hz\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 12M55G8D0/5\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 12M55G8D0/5\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 12M55G8D0/5\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"notes\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 12M55G8D0/5\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 12M55G8D0/5\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 12M55G8D0/5\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 12M55G8D0/5\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"},\"unit\":\"kW\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 12M55G8D0/5\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 12M55G8D0/5\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 12M55G8D0/5\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 12M55G8D0/5\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}}}","field_sources_json":"{\"apparent_power_kva\":[\"baudouin-dcp-rating-card-202504\"],\"capacity_scope\":[\"baudouin-dcp-rating-card-202504\"],\"equipment_category\":[\"baudouin-dcp-rating-card-202504\"],\"form_factor\":[\"baudouin-dcp-rating-card-202504\"],\"frequency_hz\":[\"baudouin-dcp-rating-card-202504\"],\"manufacturer\":[\"baudouin-dcp-rating-card-202504\"],\"model\":[\"baudouin-dcp-rating-card-202504\"],\"name\":[\"baudouin-dcp-rating-card-202504\"],\"notes\":[\"baudouin-dcp-rating-card-202504\"],\"observations_json\":[\"baudouin-dcp-rating-card-202504\"],\"official_url\":[\"baudouin-dcp-rating-card-202504\"],\"output_power_kw\":[\"baudouin-dcp-rating-card-202504\"],\"power_conditions\":[\"baudouin-dcp-rating-card-202504\"],\"power_rating_kind\":[\"baudouin-dcp-rating-card-202504\"],\"record_scope\":[\"baudouin-dcp-rating-card-202504\"],\"variant\":[\"baudouin-dcp-rating-card-202504\"]}","form_factor":"stationary diesel generator set","frequency_hz":50.0,"last_verified_at":"2026-11-04T05:18:00Z","manufacturer":"Baudouin","model":"12M55G8D0/5","name":"Baudouin 12M55G8D0/5 50 Hz Data Centre Power generator","notes":"Engine gross mechanical kWm, generator electrical kWe and generator kVA are kept distinct. Aspiration, governor and speed are exact row observations. No alternator, voltage, emissions package, installation or deployment is inferred.","observations_json":"[{\"as_of\":\"2026-11-04\",\"boundary\":\"12M55G8D0/5 50 Hz exact Data Centre Power row\",\"field\":\"engine_gross_mechanical_power\",\"kind\":\"reported\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 12M55G8D0/5\",\"source_id\":\"baudouin-dcp-rating-card-202504\",\"unit\":\"kWm\",\"value\":2420.0},{\"as_of\":\"2026-11-04\",\"boundary\":\"12M55G8D0/5 50 Hz exact Data Centre Power row\",\"field\":\"engine_speed\",\"kind\":\"reported\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 12M55G8D0/5\",\"source_id\":\"baudouin-dcp-rating-card-202504\",\"unit\":\"rpm\",\"value\":1500.0},{\"as_of\":\"2026-11-04\",\"boundary\":\"12M55G8D0/5 50 Hz exact Data Centre Power row\",\"field\":\"aspiration\",\"kind\":\"reported\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 12M55G8D0/5\",\"source_id\":\"baudouin-dcp-rating-card-202504\",\"unit\":null,\"value\":\"T/A-W\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"12M55G8D0/5 50 Hz exact Data Centre Power row\",\"field\":\"governor\",\"kind\":\"reported\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 12M55G8D0/5\",\"source_id\":\"baudouin-dcp-rating-card-202504\",\"unit\":null,\"value\":\"ECU\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"complete rating card\",\"field\":\"document_revision\",\"kind\":\"reported\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 12M55G8D0/5\",\"source_id\":\"baudouin-dcp-rating-card-202504\",\"unit\":null,\"value\":\"PK.R.228.EN.04.25; April 2025\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"rating-card DCP definition; shared condition, not a site deployment\",\"field\":\"data_centre_power_definition\",\"kind\":\"reported\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 12M55G8D0/5\",\"source_id\":\"baudouin-dcp-rating-card-202504\",\"unit\":null,\"value\":\"maximum generating-set power for a variable or continuous electrical load during unlimited run hours; site and utility reliability may require hardware, software or maintenance-plan adaptation\"}]","official_url":"https://baudouin.com/wp-content/uploads/2025/04/Baudouin_RatingCard_Genset-DCP-50-60-Hz-0425.pdf","output_power_kw":2200.0,"power_conditions":"OEM Data Centre Power (DCP): maximum generating-set power for variable or continuous electrical load during unlimited run hours; exact printed row","power_rating_kind":"Data Centre Power generator output active/apparent power","quality_status":"source_backed","record_id":"1abaa2c9-393e-5eb0-a0fd-725041b83d7b","record_scope":"configuration","source_urls":["https://baudouin.com/wp-content/uploads/2025/04/Baudouin_RatingCard_Genset-DCP-50-60-Hz-0425.pdf"],"sources":["baudouin-dcp-rating-card-202504"],"updated_at":"2026-11-04T05:18:00Z","variant":"50 Hz; 1500 rpm; DCP"}
{"apparent_power_kva":1750.0,"capacity_scope":"Exact Baudouin 16M33G1900/5 50 Hz DCP generator row; normalized kW is generator electrical output and kVA is generator apparent output, not engine mechanical power or facility backup capacity","created_at":"2026-11-04T05:18:00Z","entity_type":"equipment","equipment_category":"backup_generator","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 16M33G1900/5\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 16M33G1900/5\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 16M33G1900/5\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 16M33G1900/5\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"frequency_hz\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 16M33G1900/5\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"},\"unit\":\"Hz\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 16M33G1900/5\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 16M33G1900/5\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 16M33G1900/5\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"notes\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 16M33G1900/5\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 16M33G1900/5\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 16M33G1900/5\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 16M33G1900/5\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"},\"unit\":\"kW\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 16M33G1900/5\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 16M33G1900/5\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 16M33G1900/5\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 16M33G1900/5\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}}}","field_sources_json":"{\"apparent_power_kva\":[\"baudouin-dcp-rating-card-202504\"],\"capacity_scope\":[\"baudouin-dcp-rating-card-202504\"],\"equipment_category\":[\"baudouin-dcp-rating-card-202504\"],\"form_factor\":[\"baudouin-dcp-rating-card-202504\"],\"frequency_hz\":[\"baudouin-dcp-rating-card-202504\"],\"manufacturer\":[\"baudouin-dcp-rating-card-202504\"],\"model\":[\"baudouin-dcp-rating-card-202504\"],\"name\":[\"baudouin-dcp-rating-card-202504\"],\"notes\":[\"baudouin-dcp-rating-card-202504\"],\"observations_json\":[\"baudouin-dcp-rating-card-202504\"],\"official_url\":[\"baudouin-dcp-rating-card-202504\"],\"output_power_kw\":[\"baudouin-dcp-rating-card-202504\"],\"power_conditions\":[\"baudouin-dcp-rating-card-202504\"],\"power_rating_kind\":[\"baudouin-dcp-rating-card-202504\"],\"record_scope\":[\"baudouin-dcp-rating-card-202504\"],\"variant\":[\"baudouin-dcp-rating-card-202504\"]}","form_factor":"stationary diesel generator set","frequency_hz":50.0,"last_verified_at":"2026-11-04T05:18:00Z","manufacturer":"Baudouin","model":"16M33G1900/5","name":"Baudouin 16M33G1900/5 50 Hz Data Centre Power generator","notes":"Engine gross mechanical kWm, generator electrical kWe and generator kVA are kept distinct. Aspiration, governor and speed are exact row observations. No alternator, voltage, emissions package, installation or deployment is inferred.","observations_json":"[{\"as_of\":\"2026-11-04\",\"boundary\":\"16M33G1900/5 50 Hz exact Data Centre Power row\",\"field\":\"engine_gross_mechanical_power\",\"kind\":\"reported\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 16M33G1900/5\",\"source_id\":\"baudouin-dcp-rating-card-202504\",\"unit\":\"kWm\",\"value\":1530.0},{\"as_of\":\"2026-11-04\",\"boundary\":\"16M33G1900/5 50 Hz exact Data Centre Power row\",\"field\":\"engine_speed\",\"kind\":\"reported\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 16M33G1900/5\",\"source_id\":\"baudouin-dcp-rating-card-202504\",\"unit\":\"rpm\",\"value\":1500.0},{\"as_of\":\"2026-11-04\",\"boundary\":\"16M33G1900/5 50 Hz exact Data Centre Power row\",\"field\":\"aspiration\",\"kind\":\"reported\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 16M33G1900/5\",\"source_id\":\"baudouin-dcp-rating-card-202504\",\"unit\":null,\"value\":\"T/A-W\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"16M33G1900/5 50 Hz exact Data Centre Power row\",\"field\":\"governor\",\"kind\":\"reported\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 16M33G1900/5\",\"source_id\":\"baudouin-dcp-rating-card-202504\",\"unit\":null,\"value\":\"ECU\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"complete rating card\",\"field\":\"document_revision\",\"kind\":\"reported\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 16M33G1900/5\",\"source_id\":\"baudouin-dcp-rating-card-202504\",\"unit\":null,\"value\":\"PK.R.228.EN.04.25; April 2025\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"rating-card DCP definition; shared condition, not a site deployment\",\"field\":\"data_centre_power_definition\",\"kind\":\"reported\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 16M33G1900/5\",\"source_id\":\"baudouin-dcp-rating-card-202504\",\"unit\":null,\"value\":\"maximum generating-set power for a variable or continuous electrical load during unlimited run hours; site and utility reliability may require hardware, software or maintenance-plan adaptation\"}]","official_url":"https://baudouin.com/wp-content/uploads/2025/04/Baudouin_RatingCard_Genset-DCP-50-60-Hz-0425.pdf","output_power_kw":1400.0,"power_conditions":"OEM Data Centre Power (DCP): maximum generating-set power for variable or continuous electrical load during unlimited run hours; exact printed row","power_rating_kind":"Data Centre Power generator output active/apparent power","quality_status":"source_backed","record_id":"5ba4211b-1318-545a-b89e-4a05e8dc8991","record_scope":"configuration","source_urls":["https://baudouin.com/wp-content/uploads/2025/04/Baudouin_RatingCard_Genset-DCP-50-60-Hz-0425.pdf"],"sources":["baudouin-dcp-rating-card-202504"],"updated_at":"2026-11-04T05:18:00Z","variant":"50 Hz; 1500 rpm; DCP"}
{"apparent_power_kva":1875.0,"capacity_scope":"Exact Baudouin 16M33G2000/5 50 Hz DCP generator row; normalized kW is generator electrical output and kVA is generator apparent output, not engine mechanical power or facility backup capacity","created_at":"2026-11-04T05:18:00Z","entity_type":"equipment","equipment_category":"backup_generator","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 16M33G2000/5\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 16M33G2000/5\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 16M33G2000/5\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 16M33G2000/5\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"frequency_hz\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 16M33G2000/5\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"},\"unit\":\"Hz\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 16M33G2000/5\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 16M33G2000/5\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 16M33G2000/5\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"notes\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 16M33G2000/5\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 16M33G2000/5\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 16M33G2000/5\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 16M33G2000/5\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"},\"unit\":\"kW\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 16M33G2000/5\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 16M33G2000/5\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 16M33G2000/5\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 16M33G2000/5\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}}}","field_sources_json":"{\"apparent_power_kva\":[\"baudouin-dcp-rating-card-202504\"],\"capacity_scope\":[\"baudouin-dcp-rating-card-202504\"],\"equipment_category\":[\"baudouin-dcp-rating-card-202504\"],\"form_factor\":[\"baudouin-dcp-rating-card-202504\"],\"frequency_hz\":[\"baudouin-dcp-rating-card-202504\"],\"manufacturer\":[\"baudouin-dcp-rating-card-202504\"],\"model\":[\"baudouin-dcp-rating-card-202504\"],\"name\":[\"baudouin-dcp-rating-card-202504\"],\"notes\":[\"baudouin-dcp-rating-card-202504\"],\"observations_json\":[\"baudouin-dcp-rating-card-202504\"],\"official_url\":[\"baudouin-dcp-rating-card-202504\"],\"output_power_kw\":[\"baudouin-dcp-rating-card-202504\"],\"power_conditions\":[\"baudouin-dcp-rating-card-202504\"],\"power_rating_kind\":[\"baudouin-dcp-rating-card-202504\"],\"record_scope\":[\"baudouin-dcp-rating-card-202504\"],\"variant\":[\"baudouin-dcp-rating-card-202504\"]}","form_factor":"stationary diesel generator set","frequency_hz":50.0,"last_verified_at":"2026-11-04T05:18:00Z","manufacturer":"Baudouin","model":"16M33G2000/5","name":"Baudouin 16M33G2000/5 50 Hz Data Centre Power generator","notes":"Engine gross mechanical kWm, generator electrical kWe and generator kVA are kept distinct. Aspiration, governor and speed are exact row observations. No alternator, voltage, emissions package, installation or deployment is inferred.","observations_json":"[{\"as_of\":\"2026-11-04\",\"boundary\":\"16M33G2000/5 50 Hz exact Data Centre Power row\",\"field\":\"engine_gross_mechanical_power\",\"kind\":\"reported\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 16M33G2000/5\",\"source_id\":\"baudouin-dcp-rating-card-202504\",\"unit\":\"kWm\",\"value\":1680.0},{\"as_of\":\"2026-11-04\",\"boundary\":\"16M33G2000/5 50 Hz exact Data Centre Power row\",\"field\":\"engine_speed\",\"kind\":\"reported\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 16M33G2000/5\",\"source_id\":\"baudouin-dcp-rating-card-202504\",\"unit\":\"rpm\",\"value\":1500.0},{\"as_of\":\"2026-11-04\",\"boundary\":\"16M33G2000/5 50 Hz exact Data Centre Power row\",\"field\":\"aspiration\",\"kind\":\"reported\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 16M33G2000/5\",\"source_id\":\"baudouin-dcp-rating-card-202504\",\"unit\":null,\"value\":\"T/A-W\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"16M33G2000/5 50 Hz exact Data Centre Power row\",\"field\":\"governor\",\"kind\":\"reported\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 16M33G2000/5\",\"source_id\":\"baudouin-dcp-rating-card-202504\",\"unit\":null,\"value\":\"ECU\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"complete rating card\",\"field\":\"document_revision\",\"kind\":\"reported\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 16M33G2000/5\",\"source_id\":\"baudouin-dcp-rating-card-202504\",\"unit\":null,\"value\":\"PK.R.228.EN.04.25; April 2025\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"rating-card DCP definition; shared condition, not a site deployment\",\"field\":\"data_centre_power_definition\",\"kind\":\"reported\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 16M33G2000/5\",\"source_id\":\"baudouin-dcp-rating-card-202504\",\"unit\":null,\"value\":\"maximum generating-set power for a variable or continuous electrical load during unlimited run hours; site and utility reliability may require hardware, software or maintenance-plan adaptation\"}]","official_url":"https://baudouin.com/wp-content/uploads/2025/04/Baudouin_RatingCard_Genset-DCP-50-60-Hz-0425.pdf","output_power_kw":1500.0,"power_conditions":"OEM Data Centre Power (DCP): maximum generating-set power for variable or continuous electrical load during unlimited run hours; exact printed row","power_rating_kind":"Data Centre Power generator output active/apparent power","quality_status":"source_backed","record_id":"fa5ef0cc-c9bb-53dc-b8df-787e9d2f85f6","record_scope":"configuration","source_urls":["https://baudouin.com/wp-content/uploads/2025/04/Baudouin_RatingCard_Genset-DCP-50-60-Hz-0425.pdf"],"sources":["baudouin-dcp-rating-card-202504"],"updated_at":"2026-11-04T05:18:00Z","variant":"50 Hz; 1500 rpm; DCP"}
{"apparent_power_kva":2000.0,"capacity_scope":"Exact Baudouin 16M33G8D0/5 50 Hz DCP generator row; normalized kW is generator electrical output and kVA is generator apparent output, not engine mechanical power or facility backup capacity","created_at":"2026-11-04T05:18:00Z","entity_type":"equipment","equipment_category":"backup_generator","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 16M33G8D0/5\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 16M33G8D0/5\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 16M33G8D0/5\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 16M33G8D0/5\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"frequency_hz\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 16M33G8D0/5\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"},\"unit\":\"Hz\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 16M33G8D0/5\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 16M33G8D0/5\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 16M33G8D0/5\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"notes\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 16M33G8D0/5\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 16M33G8D0/5\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 16M33G8D0/5\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 16M33G8D0/5\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"},\"unit\":\"kW\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 16M33G8D0/5\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 16M33G8D0/5\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 16M33G8D0/5\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 16M33G8D0/5\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}}}","field_sources_json":"{\"apparent_power_kva\":[\"baudouin-dcp-rating-card-202504\"],\"capacity_scope\":[\"baudouin-dcp-rating-card-202504\"],\"equipment_category\":[\"baudouin-dcp-rating-card-202504\"],\"form_factor\":[\"baudouin-dcp-rating-card-202504\"],\"frequency_hz\":[\"baudouin-dcp-rating-card-202504\"],\"manufacturer\":[\"baudouin-dcp-rating-card-202504\"],\"model\":[\"baudouin-dcp-rating-card-202504\"],\"name\":[\"baudouin-dcp-rating-card-202504\"],\"notes\":[\"baudouin-dcp-rating-card-202504\"],\"observations_json\":[\"baudouin-dcp-rating-card-202504\"],\"official_url\":[\"baudouin-dcp-rating-card-202504\"],\"output_power_kw\":[\"baudouin-dcp-rating-card-202504\"],\"power_conditions\":[\"baudouin-dcp-rating-card-202504\"],\"power_rating_kind\":[\"baudouin-dcp-rating-card-202504\"],\"record_scope\":[\"baudouin-dcp-rating-card-202504\"],\"variant\":[\"baudouin-dcp-rating-card-202504\"]}","form_factor":"stationary diesel generator set","frequency_hz":50.0,"last_verified_at":"2026-11-04T05:18:00Z","manufacturer":"Baudouin","model":"16M33G8D0/5","name":"Baudouin 16M33G8D0/5 50 Hz Data Centre Power generator","notes":"Engine gross mechanical kWm, generator electrical kWe and generator kVA are kept distinct. Aspiration, governor and speed are exact row observations. No alternator, voltage, emissions package, installation or deployment is inferred.","observations_json":"[{\"as_of\":\"2026-11-04\",\"boundary\":\"16M33G8D0/5 50 Hz exact Data Centre Power row\",\"field\":\"engine_gross_mechanical_power\",\"kind\":\"reported\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 16M33G8D0/5\",\"source_id\":\"baudouin-dcp-rating-card-202504\",\"unit\":\"kWm\",\"value\":1800.0},{\"as_of\":\"2026-11-04\",\"boundary\":\"16M33G8D0/5 50 Hz exact Data Centre Power row\",\"field\":\"engine_speed\",\"kind\":\"reported\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 16M33G8D0/5\",\"source_id\":\"baudouin-dcp-rating-card-202504\",\"unit\":\"rpm\",\"value\":1500.0},{\"as_of\":\"2026-11-04\",\"boundary\":\"16M33G8D0/5 50 Hz exact Data Centre Power row\",\"field\":\"aspiration\",\"kind\":\"reported\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 16M33G8D0/5\",\"source_id\":\"baudouin-dcp-rating-card-202504\",\"unit\":null,\"value\":\"T/A-W\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"16M33G8D0/5 50 Hz exact Data Centre Power row\",\"field\":\"governor\",\"kind\":\"reported\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 16M33G8D0/5\",\"source_id\":\"baudouin-dcp-rating-card-202504\",\"unit\":null,\"value\":\"ECU\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"complete rating card\",\"field\":\"document_revision\",\"kind\":\"reported\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 16M33G8D0/5\",\"source_id\":\"baudouin-dcp-rating-card-202504\",\"unit\":null,\"value\":\"PK.R.228.EN.04.25; April 2025\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"rating-card DCP definition; shared condition, not a site deployment\",\"field\":\"data_centre_power_definition\",\"kind\":\"reported\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 16M33G8D0/5\",\"source_id\":\"baudouin-dcp-rating-card-202504\",\"unit\":null,\"value\":\"maximum generating-set power for a variable or continuous electrical load during unlimited run hours; site and utility reliability may require hardware, software or maintenance-plan adaptation\"}]","official_url":"https://baudouin.com/wp-content/uploads/2025/04/Baudouin_RatingCard_Genset-DCP-50-60-Hz-0425.pdf","output_power_kw":1600.0,"power_conditions":"OEM Data Centre Power (DCP): maximum generating-set power for variable or continuous electrical load during unlimited run hours; exact printed row","power_rating_kind":"Data Centre Power generator output active/apparent power","quality_status":"source_backed","record_id":"70647d72-535d-5be8-b989-7a3f558474f4","record_scope":"configuration","source_urls":["https://baudouin.com/wp-content/uploads/2025/04/Baudouin_RatingCard_Genset-DCP-50-60-Hz-0425.pdf"],"sources":["baudouin-dcp-rating-card-202504"],"updated_at":"2026-11-04T05:18:00Z","variant":"50 Hz; 1500 rpm; DCP"}
{"apparent_power_kva":3000.0,"capacity_scope":"Exact Baudouin 16M55G3300/5 50 Hz DCP generator row; normalized kW is generator electrical output and kVA is generator apparent output, not engine mechanical power or facility backup capacity","created_at":"2026-11-04T05:18:00Z","entity_type":"equipment","equipment_category":"backup_generator","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 16M55G3300/5\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 16M55G3300/5\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 16M55G3300/5\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 16M55G3300/5\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"frequency_hz\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 16M55G3300/5\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"},\"unit\":\"Hz\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 16M55G3300/5\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 16M55G3300/5\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 16M55G3300/5\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"notes\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 16M55G3300/5\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 16M55G3300/5\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 16M55G3300/5\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 16M55G3300/5\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"},\"unit\":\"kW\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 16M55G3300/5\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 16M55G3300/5\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 16M55G3300/5\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 16M55G3300/5\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}}}","field_sources_json":"{\"apparent_power_kva\":[\"baudouin-dcp-rating-card-202504\"],\"capacity_scope\":[\"baudouin-dcp-rating-card-202504\"],\"equipment_category\":[\"baudouin-dcp-rating-card-202504\"],\"form_factor\":[\"baudouin-dcp-rating-card-202504\"],\"frequency_hz\":[\"baudouin-dcp-rating-card-202504\"],\"manufacturer\":[\"baudouin-dcp-rating-card-202504\"],\"model\":[\"baudouin-dcp-rating-card-202504\"],\"name\":[\"baudouin-dcp-rating-card-202504\"],\"notes\":[\"baudouin-dcp-rating-card-202504\"],\"observations_json\":[\"baudouin-dcp-rating-card-202504\"],\"official_url\":[\"baudouin-dcp-rating-card-202504\"],\"output_power_kw\":[\"baudouin-dcp-rating-card-202504\"],\"power_conditions\":[\"baudouin-dcp-rating-card-202504\"],\"power_rating_kind\":[\"baudouin-dcp-rating-card-202504\"],\"record_scope\":[\"baudouin-dcp-rating-card-202504\"],\"variant\":[\"baudouin-dcp-rating-card-202504\"]}","form_factor":"stationary diesel generator set","frequency_hz":50.0,"last_verified_at":"2026-11-04T05:18:00Z","manufacturer":"Baudouin","model":"16M55G3300/5","name":"Baudouin 16M55G3300/5 50 Hz Data Centre Power generator","notes":"Engine gross mechanical kWm, generator electrical kWe and generator kVA are kept distinct. Aspiration, governor and speed are exact row observations. No alternator, voltage, emissions package, installation or deployment is inferred.","observations_json":"[{\"as_of\":\"2026-11-04\",\"boundary\":\"16M55G3300/5 50 Hz exact Data Centre Power row\",\"field\":\"engine_gross_mechanical_power\",\"kind\":\"reported\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 16M55G3300/5\",\"source_id\":\"baudouin-dcp-rating-card-202504\",\"unit\":\"kWm\",\"value\":2646.0},{\"as_of\":\"2026-11-04\",\"boundary\":\"16M55G3300/5 50 Hz exact Data Centre Power row\",\"field\":\"engine_speed\",\"kind\":\"reported\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 16M55G3300/5\",\"source_id\":\"baudouin-dcp-rating-card-202504\",\"unit\":\"rpm\",\"value\":1500.0},{\"as_of\":\"2026-11-04\",\"boundary\":\"16M55G3300/5 50 Hz exact Data Centre Power row\",\"field\":\"aspiration\",\"kind\":\"reported\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 16M55G3300/5\",\"source_id\":\"baudouin-dcp-rating-card-202504\",\"unit\":null,\"value\":\"T/A-W\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"16M55G3300/5 50 Hz exact Data Centre Power row\",\"field\":\"governor\",\"kind\":\"reported\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 16M55G3300/5\",\"source_id\":\"baudouin-dcp-rating-card-202504\",\"unit\":null,\"value\":\"ECU\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"complete rating card\",\"field\":\"document_revision\",\"kind\":\"reported\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 16M55G3300/5\",\"source_id\":\"baudouin-dcp-rating-card-202504\",\"unit\":null,\"value\":\"PK.R.228.EN.04.25; April 2025\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"rating-card DCP definition; shared condition, not a site deployment\",\"field\":\"data_centre_power_definition\",\"kind\":\"reported\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 16M55G3300/5\",\"source_id\":\"baudouin-dcp-rating-card-202504\",\"unit\":null,\"value\":\"maximum generating-set power for a variable or continuous electrical load during unlimited run hours; site and utility reliability may require hardware, software or maintenance-plan adaptation\"}]","official_url":"https://baudouin.com/wp-content/uploads/2025/04/Baudouin_RatingCard_Genset-DCP-50-60-Hz-0425.pdf","output_power_kw":2400.0,"power_conditions":"OEM Data Centre Power (DCP): maximum generating-set power for variable or continuous electrical load during unlimited run hours; exact printed row","power_rating_kind":"Data Centre Power generator output active/apparent power","quality_status":"source_backed","record_id":"58090e49-7ad2-50c9-b386-56133f3be5d0","record_scope":"configuration","source_urls":["https://baudouin.com/wp-content/uploads/2025/04/Baudouin_RatingCard_Genset-DCP-50-60-Hz-0425.pdf"],"sources":["baudouin-dcp-rating-card-202504"],"updated_at":"2026-11-04T05:18:00Z","variant":"50 Hz; 1500 rpm; DCP"}
{"apparent_power_kva":3250.0,"capacity_scope":"Exact Baudouin 16M55G3750/5 50 Hz DCP generator row; normalized kW is generator electrical output and kVA is generator apparent output, not engine mechanical power or facility backup capacity","created_at":"2026-11-04T05:18:00Z","entity_type":"equipment","equipment_category":"backup_generator","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 16M55G3750/5\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 16M55G3750/5\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 16M55G3750/5\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 16M55G3750/5\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"frequency_hz\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 16M55G3750/5\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"},\"unit\":\"Hz\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 16M55G3750/5\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 16M55G3750/5\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 16M55G3750/5\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"notes\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 16M55G3750/5\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 16M55G3750/5\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 16M55G3750/5\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 16M55G3750/5\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"},\"unit\":\"kW\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 16M55G3750/5\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 16M55G3750/5\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 16M55G3750/5\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 16M55G3750/5\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}}}","field_sources_json":"{\"apparent_power_kva\":[\"baudouin-dcp-rating-card-202504\"],\"capacity_scope\":[\"baudouin-dcp-rating-card-202504\"],\"equipment_category\":[\"baudouin-dcp-rating-card-202504\"],\"form_factor\":[\"baudouin-dcp-rating-card-202504\"],\"frequency_hz\":[\"baudouin-dcp-rating-card-202504\"],\"manufacturer\":[\"baudouin-dcp-rating-card-202504\"],\"model\":[\"baudouin-dcp-rating-card-202504\"],\"name\":[\"baudouin-dcp-rating-card-202504\"],\"notes\":[\"baudouin-dcp-rating-card-202504\"],\"observations_json\":[\"baudouin-dcp-rating-card-202504\"],\"official_url\":[\"baudouin-dcp-rating-card-202504\"],\"output_power_kw\":[\"baudouin-dcp-rating-card-202504\"],\"power_conditions\":[\"baudouin-dcp-rating-card-202504\"],\"power_rating_kind\":[\"baudouin-dcp-rating-card-202504\"],\"record_scope\":[\"baudouin-dcp-rating-card-202504\"],\"variant\":[\"baudouin-dcp-rating-card-202504\"]}","form_factor":"stationary diesel generator set","frequency_hz":50.0,"last_verified_at":"2026-11-04T05:18:00Z","manufacturer":"Baudouin","model":"16M55G3750/5","name":"Baudouin 16M55G3750/5 50 Hz Data Centre Power generator","notes":"Engine gross mechanical kWm, generator electrical kWe and generator kVA are kept distinct. Aspiration, governor and speed are exact row observations. No alternator, voltage, emissions package, installation or deployment is inferred.","observations_json":"[{\"as_of\":\"2026-11-04\",\"boundary\":\"16M55G3750/5 50 Hz exact Data Centre Power row\",\"field\":\"engine_gross_mechanical_power\",\"kind\":\"reported\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 16M55G3750/5\",\"source_id\":\"baudouin-dcp-rating-card-202504\",\"unit\":\"kWm\",\"value\":2900.0},{\"as_of\":\"2026-11-04\",\"boundary\":\"16M55G3750/5 50 Hz exact Data Centre Power row\",\"field\":\"engine_speed\",\"kind\":\"reported\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 16M55G3750/5\",\"source_id\":\"baudouin-dcp-rating-card-202504\",\"unit\":\"rpm\",\"value\":1500.0},{\"as_of\":\"2026-11-04\",\"boundary\":\"16M55G3750/5 50 Hz exact Data Centre Power row\",\"field\":\"aspiration\",\"kind\":\"reported\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 16M55G3750/5\",\"source_id\":\"baudouin-dcp-rating-card-202504\",\"unit\":null,\"value\":\"T/A-W\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"16M55G3750/5 50 Hz exact Data Centre Power row\",\"field\":\"governor\",\"kind\":\"reported\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 16M55G3750/5\",\"source_id\":\"baudouin-dcp-rating-card-202504\",\"unit\":null,\"value\":\"ECU\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"complete rating card\",\"field\":\"document_revision\",\"kind\":\"reported\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 16M55G3750/5\",\"source_id\":\"baudouin-dcp-rating-card-202504\",\"unit\":null,\"value\":\"PK.R.228.EN.04.25; April 2025\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"rating-card DCP definition; shared condition, not a site deployment\",\"field\":\"data_centre_power_definition\",\"kind\":\"reported\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 16M55G3750/5\",\"source_id\":\"baudouin-dcp-rating-card-202504\",\"unit\":null,\"value\":\"maximum generating-set power for a variable or continuous electrical load during unlimited run hours; site and utility reliability may require hardware, software or maintenance-plan adaptation\"}]","official_url":"https://baudouin.com/wp-content/uploads/2025/04/Baudouin_RatingCard_Genset-DCP-50-60-Hz-0425.pdf","output_power_kw":2600.0,"power_conditions":"OEM Data Centre Power (DCP): maximum generating-set power for variable or continuous electrical load during unlimited run hours; exact printed row","power_rating_kind":"Data Centre Power generator output active/apparent power","quality_status":"source_backed","record_id":"4532aeab-edfc-5646-840e-a43fac07b205","record_scope":"configuration","source_urls":["https://baudouin.com/wp-content/uploads/2025/04/Baudouin_RatingCard_Genset-DCP-50-60-Hz-0425.pdf"],"sources":["baudouin-dcp-rating-card-202504"],"updated_at":"2026-11-04T05:18:00Z","variant":"50 Hz; 1500 rpm; DCP"}
{"apparent_power_kva":3750.0,"capacity_scope":"Exact Baudouin 16M55G4000/5 50 Hz DCP generator row; normalized kW is generator electrical output and kVA is generator apparent output, not engine mechanical power or facility backup capacity","created_at":"2026-11-04T05:18:00Z","entity_type":"equipment","equipment_category":"backup_generator","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 16M55G4000/5\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 16M55G4000/5\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 16M55G4000/5\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 16M55G4000/5\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"frequency_hz\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 16M55G4000/5\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"},\"unit\":\"Hz\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 16M55G4000/5\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 16M55G4000/5\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 16M55G4000/5\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"notes\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 16M55G4000/5\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 16M55G4000/5\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 16M55G4000/5\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 16M55G4000/5\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"},\"unit\":\"kW\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 16M55G4000/5\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 16M55G4000/5\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 16M55G4000/5\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 16M55G4000/5\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}}}","field_sources_json":"{\"apparent_power_kva\":[\"baudouin-dcp-rating-card-202504\"],\"capacity_scope\":[\"baudouin-dcp-rating-card-202504\"],\"equipment_category\":[\"baudouin-dcp-rating-card-202504\"],\"form_factor\":[\"baudouin-dcp-rating-card-202504\"],\"frequency_hz\":[\"baudouin-dcp-rating-card-202504\"],\"manufacturer\":[\"baudouin-dcp-rating-card-202504\"],\"model\":[\"baudouin-dcp-rating-card-202504\"],\"name\":[\"baudouin-dcp-rating-card-202504\"],\"notes\":[\"baudouin-dcp-rating-card-202504\"],\"observations_json\":[\"baudouin-dcp-rating-card-202504\"],\"official_url\":[\"baudouin-dcp-rating-card-202504\"],\"output_power_kw\":[\"baudouin-dcp-rating-card-202504\"],\"power_conditions\":[\"baudouin-dcp-rating-card-202504\"],\"power_rating_kind\":[\"baudouin-dcp-rating-card-202504\"],\"record_scope\":[\"baudouin-dcp-rating-card-202504\"],\"variant\":[\"baudouin-dcp-rating-card-202504\"]}","form_factor":"stationary diesel generator set","frequency_hz":50.0,"last_verified_at":"2026-11-04T05:18:00Z","manufacturer":"Baudouin","model":"16M55G4000/5","name":"Baudouin 16M55G4000/5 50 Hz Data Centre Power generator","notes":"Engine gross mechanical kWm, generator electrical kWe and generator kVA are kept distinct. Aspiration, governor and speed are exact row observations. No alternator, voltage, emissions package, installation or deployment is inferred.","observations_json":"[{\"as_of\":\"2026-11-04\",\"boundary\":\"16M55G4000/5 50 Hz exact Data Centre Power row\",\"field\":\"engine_gross_mechanical_power\",\"kind\":\"reported\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 16M55G4000/5\",\"source_id\":\"baudouin-dcp-rating-card-202504\",\"unit\":\"kWm\",\"value\":3300.0},{\"as_of\":\"2026-11-04\",\"boundary\":\"16M55G4000/5 50 Hz exact Data Centre Power row\",\"field\":\"engine_speed\",\"kind\":\"reported\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 16M55G4000/5\",\"source_id\":\"baudouin-dcp-rating-card-202504\",\"unit\":\"rpm\",\"value\":1500.0},{\"as_of\":\"2026-11-04\",\"boundary\":\"16M55G4000/5 50 Hz exact Data Centre Power row\",\"field\":\"aspiration\",\"kind\":\"reported\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 16M55G4000/5\",\"source_id\":\"baudouin-dcp-rating-card-202504\",\"unit\":null,\"value\":\"T/A-W\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"16M55G4000/5 50 Hz exact Data Centre Power row\",\"field\":\"governor\",\"kind\":\"reported\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 16M55G4000/5\",\"source_id\":\"baudouin-dcp-rating-card-202504\",\"unit\":null,\"value\":\"ECU\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"complete rating card\",\"field\":\"document_revision\",\"kind\":\"reported\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 16M55G4000/5\",\"source_id\":\"baudouin-dcp-rating-card-202504\",\"unit\":null,\"value\":\"PK.R.228.EN.04.25; April 2025\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"rating-card DCP definition; shared condition, not a site deployment\",\"field\":\"data_centre_power_definition\",\"kind\":\"reported\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 16M55G4000/5\",\"source_id\":\"baudouin-dcp-rating-card-202504\",\"unit\":null,\"value\":\"maximum generating-set power for a variable or continuous electrical load during unlimited run hours; site and utility reliability may require hardware, software or maintenance-plan adaptation\"}]","official_url":"https://baudouin.com/wp-content/uploads/2025/04/Baudouin_RatingCard_Genset-DCP-50-60-Hz-0425.pdf","output_power_kw":3000.0,"power_conditions":"OEM Data Centre Power (DCP): maximum generating-set power for variable or continuous electrical load during unlimited run hours; exact printed row","power_rating_kind":"Data Centre Power generator output active/apparent power","quality_status":"source_backed","record_id":"ec3fb8b9-e38c-5255-8534-27cf50176dc3","record_scope":"configuration","source_urls":["https://baudouin.com/wp-content/uploads/2025/04/Baudouin_RatingCard_Genset-DCP-50-60-Hz-0425.pdf"],"sources":["baudouin-dcp-rating-card-202504"],"updated_at":"2026-11-04T05:18:00Z","variant":"50 Hz; 1500 rpm; DCP"}
{"apparent_power_kva":2500.0,"capacity_scope":"Exact Baudouin 20M33G10D0/5 50 Hz DCP generator row; normalized kW is generator electrical output and kVA is generator apparent output, not engine mechanical power or facility backup capacity","created_at":"2026-11-04T05:18:00Z","entity_type":"equipment","equipment_category":"backup_generator","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 20M33G10D0/5\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 20M33G10D0/5\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 20M33G10D0/5\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 20M33G10D0/5\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"frequency_hz\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 20M33G10D0/5\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"},\"unit\":\"Hz\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 20M33G10D0/5\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 20M33G10D0/5\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 20M33G10D0/5\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"notes\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 20M33G10D0/5\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 20M33G10D0/5\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 20M33G10D0/5\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 20M33G10D0/5\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"},\"unit\":\"kW\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 20M33G10D0/5\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 20M33G10D0/5\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 20M33G10D0/5\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 20M33G10D0/5\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}}}","field_sources_json":"{\"apparent_power_kva\":[\"baudouin-dcp-rating-card-202504\"],\"capacity_scope\":[\"baudouin-dcp-rating-card-202504\"],\"equipment_category\":[\"baudouin-dcp-rating-card-202504\"],\"form_factor\":[\"baudouin-dcp-rating-card-202504\"],\"frequency_hz\":[\"baudouin-dcp-rating-card-202504\"],\"manufacturer\":[\"baudouin-dcp-rating-card-202504\"],\"model\":[\"baudouin-dcp-rating-card-202504\"],\"name\":[\"baudouin-dcp-rating-card-202504\"],\"notes\":[\"baudouin-dcp-rating-card-202504\"],\"observations_json\":[\"baudouin-dcp-rating-card-202504\"],\"official_url\":[\"baudouin-dcp-rating-card-202504\"],\"output_power_kw\":[\"baudouin-dcp-rating-card-202504\"],\"power_conditions\":[\"baudouin-dcp-rating-card-202504\"],\"power_rating_kind\":[\"baudouin-dcp-rating-card-202504\"],\"record_scope\":[\"baudouin-dcp-rating-card-202504\"],\"variant\":[\"baudouin-dcp-rating-card-202504\"]}","form_factor":"stationary diesel generator set","frequency_hz":50.0,"last_verified_at":"2026-11-04T05:18:00Z","manufacturer":"Baudouin","model":"20M33G10D0/5","name":"Baudouin 20M33G10D0/5 50 Hz Data Centre Power generator","notes":"Engine gross mechanical kWm, generator electrical kWe and generator kVA are kept distinct. Aspiration, governor and speed are exact row observations. No alternator, voltage, emissions package, installation or deployment is inferred.","observations_json":"[{\"as_of\":\"2026-11-04\",\"boundary\":\"20M33G10D0/5 50 Hz exact Data Centre Power row\",\"field\":\"engine_gross_mechanical_power\",\"kind\":\"reported\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 20M33G10D0/5\",\"source_id\":\"baudouin-dcp-rating-card-202504\",\"unit\":\"kWm\",\"value\":2210.0},{\"as_of\":\"2026-11-04\",\"boundary\":\"20M33G10D0/5 50 Hz exact Data Centre Power row\",\"field\":\"engine_speed\",\"kind\":\"reported\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 20M33G10D0/5\",\"source_id\":\"baudouin-dcp-rating-card-202504\",\"unit\":\"rpm\",\"value\":1500.0},{\"as_of\":\"2026-11-04\",\"boundary\":\"20M33G10D0/5 50 Hz exact Data Centre Power row\",\"field\":\"aspiration\",\"kind\":\"reported\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 20M33G10D0/5\",\"source_id\":\"baudouin-dcp-rating-card-202504\",\"unit\":null,\"value\":\"T/A-W\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"20M33G10D0/5 50 Hz exact Data Centre Power row\",\"field\":\"governor\",\"kind\":\"reported\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 20M33G10D0/5\",\"source_id\":\"baudouin-dcp-rating-card-202504\",\"unit\":null,\"value\":\"ECU\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"complete rating card\",\"field\":\"document_revision\",\"kind\":\"reported\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 20M33G10D0/5\",\"source_id\":\"baudouin-dcp-rating-card-202504\",\"unit\":null,\"value\":\"PK.R.228.EN.04.25; April 2025\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"rating-card DCP definition; shared condition, not a site deployment\",\"field\":\"data_centre_power_definition\",\"kind\":\"reported\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 20M33G10D0/5\",\"source_id\":\"baudouin-dcp-rating-card-202504\",\"unit\":null,\"value\":\"maximum generating-set power for a variable or continuous electrical load during unlimited run hours; site and utility reliability may require hardware, software or maintenance-plan adaptation\"}]","official_url":"https://baudouin.com/wp-content/uploads/2025/04/Baudouin_RatingCard_Genset-DCP-50-60-Hz-0425.pdf","output_power_kw":2000.0,"power_conditions":"OEM Data Centre Power (DCP): maximum generating-set power for variable or continuous electrical load during unlimited run hours; exact printed row","power_rating_kind":"Data Centre Power generator output active/apparent power","quality_status":"source_backed","record_id":"1871523d-dff5-5e73-a5b8-802eb6b5a18d","record_scope":"configuration","source_urls":["https://baudouin.com/wp-content/uploads/2025/04/Baudouin_RatingCard_Genset-DCP-50-60-Hz-0425.pdf"],"sources":["baudouin-dcp-rating-card-202504"],"updated_at":"2026-11-04T05:18:00Z","variant":"50 Hz; 1500 rpm; DCP"}
{"apparent_power_kva":2000.0,"capacity_scope":"Exact Baudouin 20M33G2250/5 50 Hz DCP generator row; normalized kW is generator electrical output and kVA is generator apparent output, not engine mechanical power or facility backup capacity","created_at":"2026-11-04T05:18:00Z","entity_type":"equipment","equipment_category":"backup_generator","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 20M33G2250/5\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 20M33G2250/5\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 20M33G2250/5\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 20M33G2250/5\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"frequency_hz\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 20M33G2250/5\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"},\"unit\":\"Hz\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 20M33G2250/5\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 20M33G2250/5\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 20M33G2250/5\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"notes\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 20M33G2250/5\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 20M33G2250/5\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 20M33G2250/5\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 20M33G2250/5\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"},\"unit\":\"kW\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 20M33G2250/5\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 20M33G2250/5\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 20M33G2250/5\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 20M33G2250/5\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}}}","field_sources_json":"{\"apparent_power_kva\":[\"baudouin-dcp-rating-card-202504\"],\"capacity_scope\":[\"baudouin-dcp-rating-card-202504\"],\"equipment_category\":[\"baudouin-dcp-rating-card-202504\"],\"form_factor\":[\"baudouin-dcp-rating-card-202504\"],\"frequency_hz\":[\"baudouin-dcp-rating-card-202504\"],\"manufacturer\":[\"baudouin-dcp-rating-card-202504\"],\"model\":[\"baudouin-dcp-rating-card-202504\"],\"name\":[\"baudouin-dcp-rating-card-202504\"],\"notes\":[\"baudouin-dcp-rating-card-202504\"],\"observations_json\":[\"baudouin-dcp-rating-card-202504\"],\"official_url\":[\"baudouin-dcp-rating-card-202504\"],\"output_power_kw\":[\"baudouin-dcp-rating-card-202504\"],\"power_conditions\":[\"baudouin-dcp-rating-card-202504\"],\"power_rating_kind\":[\"baudouin-dcp-rating-card-202504\"],\"record_scope\":[\"baudouin-dcp-rating-card-202504\"],\"variant\":[\"baudouin-dcp-rating-card-202504\"]}","form_factor":"stationary diesel generator set","frequency_hz":50.0,"last_verified_at":"2026-11-04T05:18:00Z","manufacturer":"Baudouin","model":"20M33G2250/5","name":"Baudouin 20M33G2250/5 50 Hz Data Centre Power generator","notes":"Engine gross mechanical kWm, generator electrical kWe and generator kVA are kept distinct. Aspiration, governor and speed are exact row observations. No alternator, voltage, emissions package, installation or deployment is inferred.","observations_json":"[{\"as_of\":\"2026-11-04\",\"boundary\":\"20M33G2250/5 50 Hz exact Data Centre Power row\",\"field\":\"engine_gross_mechanical_power\",\"kind\":\"reported\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 20M33G2250/5\",\"source_id\":\"baudouin-dcp-rating-card-202504\",\"unit\":\"kWm\",\"value\":1850.0},{\"as_of\":\"2026-11-04\",\"boundary\":\"20M33G2250/5 50 Hz exact Data Centre Power row\",\"field\":\"engine_speed\",\"kind\":\"reported\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 20M33G2250/5\",\"source_id\":\"baudouin-dcp-rating-card-202504\",\"unit\":\"rpm\",\"value\":1500.0},{\"as_of\":\"2026-11-04\",\"boundary\":\"20M33G2250/5 50 Hz exact Data Centre Power row\",\"field\":\"aspiration\",\"kind\":\"reported\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 20M33G2250/5\",\"source_id\":\"baudouin-dcp-rating-card-202504\",\"unit\":null,\"value\":\"T/A-W\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"20M33G2250/5 50 Hz exact Data Centre Power row\",\"field\":\"governor\",\"kind\":\"reported\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 20M33G2250/5\",\"source_id\":\"baudouin-dcp-rating-card-202504\",\"unit\":null,\"value\":\"ECU\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"complete rating card\",\"field\":\"document_revision\",\"kind\":\"reported\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 20M33G2250/5\",\"source_id\":\"baudouin-dcp-rating-card-202504\",\"unit\":null,\"value\":\"PK.R.228.EN.04.25; April 2025\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"rating-card DCP definition; shared condition, not a site deployment\",\"field\":\"data_centre_power_definition\",\"kind\":\"reported\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 20M33G2250/5\",\"source_id\":\"baudouin-dcp-rating-card-202504\",\"unit\":null,\"value\":\"maximum generating-set power for a variable or continuous electrical load during unlimited run hours; site and utility reliability may require hardware, software or maintenance-plan adaptation\"}]","official_url":"https://baudouin.com/wp-content/uploads/2025/04/Baudouin_RatingCard_Genset-DCP-50-60-Hz-0425.pdf","output_power_kw":1600.0,"power_conditions":"OEM Data Centre Power (DCP): maximum generating-set power for variable or continuous electrical load during unlimited run hours; exact printed row","power_rating_kind":"Data Centre Power generator output active/apparent power","quality_status":"source_backed","record_id":"8a9832d5-b0c1-5721-9de8-a43cf035c011","record_scope":"configuration","source_urls":["https://baudouin.com/wp-content/uploads/2025/04/Baudouin_RatingCard_Genset-DCP-50-60-Hz-0425.pdf"],"sources":["baudouin-dcp-rating-card-202504"],"updated_at":"2026-11-04T05:18:00Z","variant":"50 Hz; 1500 rpm; DCP"}
{"apparent_power_kva":2250.0,"capacity_scope":"Exact Baudouin 20M33G2500/5 50 Hz DCP generator row; normalized kW is generator electrical output and kVA is generator apparent output, not engine mechanical power or facility backup capacity","created_at":"2026-11-04T05:18:00Z","entity_type":"equipment","equipment_category":"backup_generator","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 20M33G2500/5\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 20M33G2500/5\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 20M33G2500/5\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 20M33G2500/5\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"frequency_hz\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 20M33G2500/5\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"},\"unit\":\"Hz\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 20M33G2500/5\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 20M33G2500/5\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 20M33G2500/5\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"notes\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 20M33G2500/5\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 20M33G2500/5\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 20M33G2500/5\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 20M33G2500/5\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"},\"unit\":\"kW\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 20M33G2500/5\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 20M33G2500/5\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 20M33G2500/5\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 20M33G2500/5\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}}}","field_sources_json":"{\"apparent_power_kva\":[\"baudouin-dcp-rating-card-202504\"],\"capacity_scope\":[\"baudouin-dcp-rating-card-202504\"],\"equipment_category\":[\"baudouin-dcp-rating-card-202504\"],\"form_factor\":[\"baudouin-dcp-rating-card-202504\"],\"frequency_hz\":[\"baudouin-dcp-rating-card-202504\"],\"manufacturer\":[\"baudouin-dcp-rating-card-202504\"],\"model\":[\"baudouin-dcp-rating-card-202504\"],\"name\":[\"baudouin-dcp-rating-card-202504\"],\"notes\":[\"baudouin-dcp-rating-card-202504\"],\"observations_json\":[\"baudouin-dcp-rating-card-202504\"],\"official_url\":[\"baudouin-dcp-rating-card-202504\"],\"output_power_kw\":[\"baudouin-dcp-rating-card-202504\"],\"power_conditions\":[\"baudouin-dcp-rating-card-202504\"],\"power_rating_kind\":[\"baudouin-dcp-rating-card-202504\"],\"record_scope\":[\"baudouin-dcp-rating-card-202504\"],\"variant\":[\"baudouin-dcp-rating-card-202504\"]}","form_factor":"stationary diesel generator set","frequency_hz":50.0,"last_verified_at":"2026-11-04T05:18:00Z","manufacturer":"Baudouin","model":"20M33G2500/5","name":"Baudouin 20M33G2500/5 50 Hz Data Centre Power generator","notes":"Engine gross mechanical kWm, generator electrical kWe and generator kVA are kept distinct. Aspiration, governor and speed are exact row observations. No alternator, voltage, emissions package, installation or deployment is inferred.","observations_json":"[{\"as_of\":\"2026-11-04\",\"boundary\":\"20M33G2500/5 50 Hz exact Data Centre Power row\",\"field\":\"engine_gross_mechanical_power\",\"kind\":\"reported\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 20M33G2500/5\",\"source_id\":\"baudouin-dcp-rating-card-202504\",\"unit\":\"kWm\",\"value\":2010.0},{\"as_of\":\"2026-11-04\",\"boundary\":\"20M33G2500/5 50 Hz exact Data Centre Power row\",\"field\":\"engine_speed\",\"kind\":\"reported\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 20M33G2500/5\",\"source_id\":\"baudouin-dcp-rating-card-202504\",\"unit\":\"rpm\",\"value\":1500.0},{\"as_of\":\"2026-11-04\",\"boundary\":\"20M33G2500/5 50 Hz exact Data Centre Power row\",\"field\":\"aspiration\",\"kind\":\"reported\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 20M33G2500/5\",\"source_id\":\"baudouin-dcp-rating-card-202504\",\"unit\":null,\"value\":\"T/A-W\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"20M33G2500/5 50 Hz exact Data Centre Power row\",\"field\":\"governor\",\"kind\":\"reported\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 20M33G2500/5\",\"source_id\":\"baudouin-dcp-rating-card-202504\",\"unit\":null,\"value\":\"ECU\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"complete rating card\",\"field\":\"document_revision\",\"kind\":\"reported\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 20M33G2500/5\",\"source_id\":\"baudouin-dcp-rating-card-202504\",\"unit\":null,\"value\":\"PK.R.228.EN.04.25; April 2025\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"rating-card DCP definition; shared condition, not a site deployment\",\"field\":\"data_centre_power_definition\",\"kind\":\"reported\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 20M33G2500/5\",\"source_id\":\"baudouin-dcp-rating-card-202504\",\"unit\":null,\"value\":\"maximum generating-set power for a variable or continuous electrical load during unlimited run hours; site and utility reliability may require hardware, software or maintenance-plan adaptation\"}]","official_url":"https://baudouin.com/wp-content/uploads/2025/04/Baudouin_RatingCard_Genset-DCP-50-60-Hz-0425.pdf","output_power_kw":1800.0,"power_conditions":"OEM Data Centre Power (DCP): maximum generating-set power for variable or continuous electrical load during unlimited run hours; exact printed row","power_rating_kind":"Data Centre Power generator output active/apparent power","quality_status":"source_backed","record_id":"06207655-4719-51ef-9685-9c43e14919ad","record_scope":"configuration","source_urls":["https://baudouin.com/wp-content/uploads/2025/04/Baudouin_RatingCard_Genset-DCP-50-60-Hz-0425.pdf"],"sources":["baudouin-dcp-rating-card-202504"],"updated_at":"2026-11-04T05:18:00Z","variant":"50 Hz; 1500 rpm; DCP"}
{"apparent_power_kva":625.0,"capacity_scope":"Exact Baudouin 6M33G715/5 50 Hz DCP generator row; normalized kW is generator electrical output and kVA is generator apparent output, not engine mechanical power or facility backup capacity","created_at":"2026-11-04T05:18:00Z","entity_type":"equipment","equipment_category":"backup_generator","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 6M33G715/5\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 6M33G715/5\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 6M33G715/5\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 6M33G715/5\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"frequency_hz\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 6M33G715/5\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"},\"unit\":\"Hz\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 6M33G715/5\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 6M33G715/5\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 6M33G715/5\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"notes\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 6M33G715/5\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 6M33G715/5\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 6M33G715/5\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 6M33G715/5\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"},\"unit\":\"kW\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 6M33G715/5\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 6M33G715/5\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 6M33G715/5\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 6M33G715/5\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}}}","field_sources_json":"{\"apparent_power_kva\":[\"baudouin-dcp-rating-card-202504\"],\"capacity_scope\":[\"baudouin-dcp-rating-card-202504\"],\"equipment_category\":[\"baudouin-dcp-rating-card-202504\"],\"form_factor\":[\"baudouin-dcp-rating-card-202504\"],\"frequency_hz\":[\"baudouin-dcp-rating-card-202504\"],\"manufacturer\":[\"baudouin-dcp-rating-card-202504\"],\"model\":[\"baudouin-dcp-rating-card-202504\"],\"name\":[\"baudouin-dcp-rating-card-202504\"],\"notes\":[\"baudouin-dcp-rating-card-202504\"],\"observations_json\":[\"baudouin-dcp-rating-card-202504\"],\"official_url\":[\"baudouin-dcp-rating-card-202504\"],\"output_power_kw\":[\"baudouin-dcp-rating-card-202504\"],\"power_conditions\":[\"baudouin-dcp-rating-card-202504\"],\"power_rating_kind\":[\"baudouin-dcp-rating-card-202504\"],\"record_scope\":[\"baudouin-dcp-rating-card-202504\"],\"variant\":[\"baudouin-dcp-rating-card-202504\"]}","form_factor":"stationary diesel generator set","frequency_hz":50.0,"last_verified_at":"2026-11-04T05:18:00Z","manufacturer":"Baudouin","model":"6M33G715/5","name":"Baudouin 6M33G715/5 50 Hz Data Centre Power generator","notes":"Engine gross mechanical kWm, generator electrical kWe and generator kVA are kept distinct. Aspiration, governor and speed are exact row observations. No alternator, voltage, emissions package, installation or deployment is inferred.","observations_json":"[{\"as_of\":\"2026-11-04\",\"boundary\":\"6M33G715/5 50 Hz exact Data Centre Power row\",\"field\":\"engine_gross_mechanical_power\",\"kind\":\"reported\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 6M33G715/5\",\"source_id\":\"baudouin-dcp-rating-card-202504\",\"unit\":\"kWm\",\"value\":575.0},{\"as_of\":\"2026-11-04\",\"boundary\":\"6M33G715/5 50 Hz exact Data Centre Power row\",\"field\":\"engine_speed\",\"kind\":\"reported\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 6M33G715/5\",\"source_id\":\"baudouin-dcp-rating-card-202504\",\"unit\":\"rpm\",\"value\":1500.0},{\"as_of\":\"2026-11-04\",\"boundary\":\"6M33G715/5 50 Hz exact Data Centre Power row\",\"field\":\"aspiration\",\"kind\":\"reported\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 6M33G715/5\",\"source_id\":\"baudouin-dcp-rating-card-202504\",\"unit\":null,\"value\":\"T/A-A\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"6M33G715/5 50 Hz exact Data Centre Power row\",\"field\":\"governor\",\"kind\":\"reported\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 6M33G715/5\",\"source_id\":\"baudouin-dcp-rating-card-202504\",\"unit\":null,\"value\":\"ECU\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"complete rating card\",\"field\":\"document_revision\",\"kind\":\"reported\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 6M33G715/5\",\"source_id\":\"baudouin-dcp-rating-card-202504\",\"unit\":null,\"value\":\"PK.R.228.EN.04.25; April 2025\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"rating-card DCP definition; shared condition, not a site deployment\",\"field\":\"data_centre_power_definition\",\"kind\":\"reported\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 6M33G715/5\",\"source_id\":\"baudouin-dcp-rating-card-202504\",\"unit\":null,\"value\":\"maximum generating-set power for a variable or continuous electrical load during unlimited run hours; site and utility reliability may require hardware, software or maintenance-plan adaptation\"}]","official_url":"https://baudouin.com/wp-content/uploads/2025/04/Baudouin_RatingCard_Genset-DCP-50-60-Hz-0425.pdf","output_power_kw":500.0,"power_conditions":"OEM Data Centre Power (DCP): maximum generating-set power for variable or continuous electrical load during unlimited run hours; exact printed row","power_rating_kind":"Data Centre Power generator output active/apparent power","quality_status":"source_backed","record_id":"efbb7e27-ee89-5069-a0e9-ef9fe4257e03","record_scope":"configuration","source_urls":["https://baudouin.com/wp-content/uploads/2025/04/Baudouin_RatingCard_Genset-DCP-50-60-Hz-0425.pdf"],"sources":["baudouin-dcp-rating-card-202504"],"updated_at":"2026-11-04T05:18:00Z","variant":"50 Hz; 1500 rpm; DCP"}
{"apparent_power_kva":750.0,"capacity_scope":"Exact Baudouin 6M33G825/5 50 Hz DCP generator row; normalized kW is generator electrical output and kVA is generator apparent output, not engine mechanical power or facility backup capacity","created_at":"2026-11-04T05:18:00Z","entity_type":"equipment","equipment_category":"backup_generator","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 6M33G825/5\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 6M33G825/5\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 6M33G825/5\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 6M33G825/5\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"frequency_hz\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 6M33G825/5\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"},\"unit\":\"Hz\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 6M33G825/5\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 6M33G825/5\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 6M33G825/5\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"notes\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 6M33G825/5\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 6M33G825/5\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 6M33G825/5\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 6M33G825/5\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"},\"unit\":\"kW\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 6M33G825/5\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 6M33G825/5\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 6M33G825/5\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 6M33G825/5\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}}}","field_sources_json":"{\"apparent_power_kva\":[\"baudouin-dcp-rating-card-202504\"],\"capacity_scope\":[\"baudouin-dcp-rating-card-202504\"],\"equipment_category\":[\"baudouin-dcp-rating-card-202504\"],\"form_factor\":[\"baudouin-dcp-rating-card-202504\"],\"frequency_hz\":[\"baudouin-dcp-rating-card-202504\"],\"manufacturer\":[\"baudouin-dcp-rating-card-202504\"],\"model\":[\"baudouin-dcp-rating-card-202504\"],\"name\":[\"baudouin-dcp-rating-card-202504\"],\"notes\":[\"baudouin-dcp-rating-card-202504\"],\"observations_json\":[\"baudouin-dcp-rating-card-202504\"],\"official_url\":[\"baudouin-dcp-rating-card-202504\"],\"output_power_kw\":[\"baudouin-dcp-rating-card-202504\"],\"power_conditions\":[\"baudouin-dcp-rating-card-202504\"],\"power_rating_kind\":[\"baudouin-dcp-rating-card-202504\"],\"record_scope\":[\"baudouin-dcp-rating-card-202504\"],\"variant\":[\"baudouin-dcp-rating-card-202504\"]}","form_factor":"stationary diesel generator set","frequency_hz":50.0,"last_verified_at":"2026-11-04T05:18:00Z","manufacturer":"Baudouin","model":"6M33G825/5","name":"Baudouin 6M33G825/5 50 Hz Data Centre Power generator","notes":"Engine gross mechanical kWm, generator electrical kWe and generator kVA are kept distinct. Aspiration, governor and speed are exact row observations. No alternator, voltage, emissions package, installation or deployment is inferred.","observations_json":"[{\"as_of\":\"2026-11-04\",\"boundary\":\"6M33G825/5 50 Hz exact Data Centre Power row\",\"field\":\"engine_gross_mechanical_power\",\"kind\":\"reported\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 6M33G825/5\",\"source_id\":\"baudouin-dcp-rating-card-202504\",\"unit\":\"kWm\",\"value\":675.0},{\"as_of\":\"2026-11-04\",\"boundary\":\"6M33G825/5 50 Hz exact Data Centre Power row\",\"field\":\"engine_speed\",\"kind\":\"reported\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 6M33G825/5\",\"source_id\":\"baudouin-dcp-rating-card-202504\",\"unit\":\"rpm\",\"value\":1500.0},{\"as_of\":\"2026-11-04\",\"boundary\":\"6M33G825/5 50 Hz exact Data Centre Power row\",\"field\":\"aspiration\",\"kind\":\"reported\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 6M33G825/5\",\"source_id\":\"baudouin-dcp-rating-card-202504\",\"unit\":null,\"value\":\"T/A-A\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"6M33G825/5 50 Hz exact Data Centre Power row\",\"field\":\"governor\",\"kind\":\"reported\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 6M33G825/5\",\"source_id\":\"baudouin-dcp-rating-card-202504\",\"unit\":null,\"value\":\"ECU\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"complete rating card\",\"field\":\"document_revision\",\"kind\":\"reported\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 6M33G825/5\",\"source_id\":\"baudouin-dcp-rating-card-202504\",\"unit\":null,\"value\":\"PK.R.228.EN.04.25; April 2025\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"rating-card DCP definition; shared condition, not a site deployment\",\"field\":\"data_centre_power_definition\",\"kind\":\"reported\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 6M33G825/5\",\"source_id\":\"baudouin-dcp-rating-card-202504\",\"unit\":null,\"value\":\"maximum generating-set power for a variable or continuous electrical load during unlimited run hours; site and utility reliability may require hardware, software or maintenance-plan adaptation\"}]","official_url":"https://baudouin.com/wp-content/uploads/2025/04/Baudouin_RatingCard_Genset-DCP-50-60-Hz-0425.pdf","output_power_kw":600.0,"power_conditions":"OEM Data Centre Power (DCP): maximum generating-set power for variable or continuous electrical load during unlimited run hours; exact printed row","power_rating_kind":"Data Centre Power generator output active/apparent power","quality_status":"source_backed","record_id":"6dd73a47-f3fd-5afb-9616-5d3abc3ba62a","record_scope":"configuration","source_urls":["https://baudouin.com/wp-content/uploads/2025/04/Baudouin_RatingCard_Genset-DCP-50-60-Hz-0425.pdf"],"sources":["baudouin-dcp-rating-card-202504"],"updated_at":"2026-11-04T05:18:00Z","variant":"50 Hz; 1500 rpm; DCP"}
{"apparent_power_kva":1000.0,"capacity_scope":"Exact Baudouin 8M33G1100/5 50 Hz DCP generator row; normalized kW is generator electrical output and kVA is generator apparent output, not engine mechanical power or facility backup capacity","created_at":"2026-11-04T05:18:00Z","entity_type":"equipment","equipment_category":"backup_generator","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 8M33G1100/5\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 8M33G1100/5\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 8M33G1100/5\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 8M33G1100/5\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"frequency_hz\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 8M33G1100/5\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"},\"unit\":\"Hz\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 8M33G1100/5\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 8M33G1100/5\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 8M33G1100/5\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"notes\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 8M33G1100/5\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 8M33G1100/5\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 8M33G1100/5\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 8M33G1100/5\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"},\"unit\":\"kW\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 8M33G1100/5\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 8M33G1100/5\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 8M33G1100/5\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 8M33G1100/5\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}}}","field_sources_json":"{\"apparent_power_kva\":[\"baudouin-dcp-rating-card-202504\"],\"capacity_scope\":[\"baudouin-dcp-rating-card-202504\"],\"equipment_category\":[\"baudouin-dcp-rating-card-202504\"],\"form_factor\":[\"baudouin-dcp-rating-card-202504\"],\"frequency_hz\":[\"baudouin-dcp-rating-card-202504\"],\"manufacturer\":[\"baudouin-dcp-rating-card-202504\"],\"model\":[\"baudouin-dcp-rating-card-202504\"],\"name\":[\"baudouin-dcp-rating-card-202504\"],\"notes\":[\"baudouin-dcp-rating-card-202504\"],\"observations_json\":[\"baudouin-dcp-rating-card-202504\"],\"official_url\":[\"baudouin-dcp-rating-card-202504\"],\"output_power_kw\":[\"baudouin-dcp-rating-card-202504\"],\"power_conditions\":[\"baudouin-dcp-rating-card-202504\"],\"power_rating_kind\":[\"baudouin-dcp-rating-card-202504\"],\"record_scope\":[\"baudouin-dcp-rating-card-202504\"],\"variant\":[\"baudouin-dcp-rating-card-202504\"]}","form_factor":"stationary diesel generator set","frequency_hz":50.0,"last_verified_at":"2026-11-04T05:18:00Z","manufacturer":"Baudouin","model":"8M33G1100/5","name":"Baudouin 8M33G1100/5 50 Hz Data Centre Power generator","notes":"Engine gross mechanical kWm, generator electrical kWe and generator kVA are kept distinct. Aspiration, governor and speed are exact row observations. No alternator, voltage, emissions package, installation or deployment is inferred.","observations_json":"[{\"as_of\":\"2026-11-04\",\"boundary\":\"8M33G1100/5 50 Hz exact Data Centre Power row\",\"field\":\"engine_gross_mechanical_power\",\"kind\":\"reported\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 8M33G1100/5\",\"source_id\":\"baudouin-dcp-rating-card-202504\",\"unit\":\"kWm\",\"value\":890.0},{\"as_of\":\"2026-11-04\",\"boundary\":\"8M33G1100/5 50 Hz exact Data Centre Power row\",\"field\":\"engine_speed\",\"kind\":\"reported\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 8M33G1100/5\",\"source_id\":\"baudouin-dcp-rating-card-202504\",\"unit\":\"rpm\",\"value\":1500.0},{\"as_of\":\"2026-11-04\",\"boundary\":\"8M33G1100/5 50 Hz exact Data Centre Power row\",\"field\":\"aspiration\",\"kind\":\"reported\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 8M33G1100/5\",\"source_id\":\"baudouin-dcp-rating-card-202504\",\"unit\":null,\"value\":\"T/A-A\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"8M33G1100/5 50 Hz exact Data Centre Power row\",\"field\":\"governor\",\"kind\":\"reported\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 8M33G1100/5\",\"source_id\":\"baudouin-dcp-rating-card-202504\",\"unit\":null,\"value\":\"ECU\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"complete rating card\",\"field\":\"document_revision\",\"kind\":\"reported\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 8M33G1100/5\",\"source_id\":\"baudouin-dcp-rating-card-202504\",\"unit\":null,\"value\":\"PK.R.228.EN.04.25; April 2025\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"rating-card DCP definition; shared condition, not a site deployment\",\"field\":\"data_centre_power_definition\",\"kind\":\"reported\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 8M33G1100/5\",\"source_id\":\"baudouin-dcp-rating-card-202504\",\"unit\":null,\"value\":\"maximum generating-set power for a variable or continuous electrical load during unlimited run hours; site and utility reliability may require hardware, software or maintenance-plan adaptation\"}]","official_url":"https://baudouin.com/wp-content/uploads/2025/04/Baudouin_RatingCard_Genset-DCP-50-60-Hz-0425.pdf","output_power_kw":800.0,"power_conditions":"OEM Data Centre Power (DCP): maximum generating-set power for variable or continuous electrical load during unlimited run hours; exact printed row","power_rating_kind":"Data Centre Power generator output active/apparent power","quality_status":"source_backed","record_id":"ded0e3a7-2810-57fa-a412-e9a323c105ec","record_scope":"configuration","source_urls":["https://baudouin.com/wp-content/uploads/2025/04/Baudouin_RatingCard_Genset-DCP-50-60-Hz-0425.pdf"],"sources":["baudouin-dcp-rating-card-202504"],"updated_at":"2026-11-04T05:18:00Z","variant":"50 Hz; 1500 rpm; DCP"}
{"apparent_power_kva":800.0,"capacity_scope":"Exact Baudouin 8M33G875/5 50 Hz DCP generator row; normalized kW is generator electrical output and kVA is generator apparent output, not engine mechanical power or facility backup capacity","created_at":"2026-11-04T05:18:00Z","entity_type":"equipment","equipment_category":"backup_generator","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 8M33G875/5\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 8M33G875/5\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 8M33G875/5\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 8M33G875/5\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"frequency_hz\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 8M33G875/5\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"},\"unit\":\"Hz\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 8M33G875/5\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 8M33G875/5\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 8M33G875/5\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"notes\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 8M33G875/5\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 8M33G875/5\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 8M33G875/5\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 8M33G875/5\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"},\"unit\":\"kW\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 8M33G875/5\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 8M33G875/5\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 8M33G875/5\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 8M33G875/5\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}}}","field_sources_json":"{\"apparent_power_kva\":[\"baudouin-dcp-rating-card-202504\"],\"capacity_scope\":[\"baudouin-dcp-rating-card-202504\"],\"equipment_category\":[\"baudouin-dcp-rating-card-202504\"],\"form_factor\":[\"baudouin-dcp-rating-card-202504\"],\"frequency_hz\":[\"baudouin-dcp-rating-card-202504\"],\"manufacturer\":[\"baudouin-dcp-rating-card-202504\"],\"model\":[\"baudouin-dcp-rating-card-202504\"],\"name\":[\"baudouin-dcp-rating-card-202504\"],\"notes\":[\"baudouin-dcp-rating-card-202504\"],\"observations_json\":[\"baudouin-dcp-rating-card-202504\"],\"official_url\":[\"baudouin-dcp-rating-card-202504\"],\"output_power_kw\":[\"baudouin-dcp-rating-card-202504\"],\"power_conditions\":[\"baudouin-dcp-rating-card-202504\"],\"power_rating_kind\":[\"baudouin-dcp-rating-card-202504\"],\"record_scope\":[\"baudouin-dcp-rating-card-202504\"],\"variant\":[\"baudouin-dcp-rating-card-202504\"]}","form_factor":"stationary diesel generator set","frequency_hz":50.0,"last_verified_at":"2026-11-04T05:18:00Z","manufacturer":"Baudouin","model":"8M33G875/5","name":"Baudouin 8M33G875/5 50 Hz Data Centre Power generator","notes":"Engine gross mechanical kWm, generator electrical kWe and generator kVA are kept distinct. Aspiration, governor and speed are exact row observations. No alternator, voltage, emissions package, installation or deployment is inferred.","observations_json":"[{\"as_of\":\"2026-11-04\",\"boundary\":\"8M33G875/5 50 Hz exact Data Centre Power row\",\"field\":\"engine_gross_mechanical_power\",\"kind\":\"reported\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 8M33G875/5\",\"source_id\":\"baudouin-dcp-rating-card-202504\",\"unit\":\"kWm\",\"value\":730.0},{\"as_of\":\"2026-11-04\",\"boundary\":\"8M33G875/5 50 Hz exact Data Centre Power row\",\"field\":\"engine_speed\",\"kind\":\"reported\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 8M33G875/5\",\"source_id\":\"baudouin-dcp-rating-card-202504\",\"unit\":\"rpm\",\"value\":1500.0},{\"as_of\":\"2026-11-04\",\"boundary\":\"8M33G875/5 50 Hz exact Data Centre Power row\",\"field\":\"aspiration\",\"kind\":\"reported\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 8M33G875/5\",\"source_id\":\"baudouin-dcp-rating-card-202504\",\"unit\":null,\"value\":\"T/A-A\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"8M33G875/5 50 Hz exact Data Centre Power row\",\"field\":\"governor\",\"kind\":\"reported\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 8M33G875/5\",\"source_id\":\"baudouin-dcp-rating-card-202504\",\"unit\":null,\"value\":\"ECU\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"complete rating card\",\"field\":\"document_revision\",\"kind\":\"reported\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 8M33G875/5\",\"source_id\":\"baudouin-dcp-rating-card-202504\",\"unit\":null,\"value\":\"PK.R.228.EN.04.25; April 2025\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"rating-card DCP definition; shared condition, not a site deployment\",\"field\":\"data_centre_power_definition\",\"kind\":\"reported\",\"locator\":\"April 2025 DCP rating card / 50 Hz row 8M33G875/5\",\"source_id\":\"baudouin-dcp-rating-card-202504\",\"unit\":null,\"value\":\"maximum generating-set power for a variable or continuous electrical load during unlimited run hours; site and utility reliability may require hardware, software or maintenance-plan adaptation\"}]","official_url":"https://baudouin.com/wp-content/uploads/2025/04/Baudouin_RatingCard_Genset-DCP-50-60-Hz-0425.pdf","output_power_kw":640.0,"power_conditions":"OEM Data Centre Power (DCP): maximum generating-set power for variable or continuous electrical load during unlimited run hours; exact printed row","power_rating_kind":"Data Centre Power generator output active/apparent power","quality_status":"source_backed","record_id":"5086ba3b-fc54-58a4-9cb2-b6473c00f48b","record_scope":"configuration","source_urls":["https://baudouin.com/wp-content/uploads/2025/04/Baudouin_RatingCard_Genset-DCP-50-60-Hz-0425.pdf"],"sources":["baudouin-dcp-rating-card-202504"],"updated_at":"2026-11-04T05:18:00Z","variant":"50 Hz; 1500 rpm; DCP"}
{"apparent_power_kva":1256.0,"capacity_scope":"Exact Baudouin 12M33G1105/6 60 Hz DCP generator row; normalized kW is generator electrical output and kVA is generator apparent output, not engine mechanical power or facility backup capacity","created_at":"2026-11-04T05:18:00Z","entity_type":"equipment","equipment_category":"backup_generator","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 12M33G1105/6\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 12M33G1105/6\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 12M33G1105/6\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 12M33G1105/6\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"frequency_hz\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 12M33G1105/6\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"},\"unit\":\"Hz\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 12M33G1105/6\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 12M33G1105/6\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 12M33G1105/6\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"notes\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 12M33G1105/6\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 12M33G1105/6\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 12M33G1105/6\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 12M33G1105/6\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"},\"unit\":\"kW\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 12M33G1105/6\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 12M33G1105/6\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 12M33G1105/6\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 12M33G1105/6\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}}}","field_sources_json":"{\"apparent_power_kva\":[\"baudouin-dcp-rating-card-202504\"],\"capacity_scope\":[\"baudouin-dcp-rating-card-202504\"],\"equipment_category\":[\"baudouin-dcp-rating-card-202504\"],\"form_factor\":[\"baudouin-dcp-rating-card-202504\"],\"frequency_hz\":[\"baudouin-dcp-rating-card-202504\"],\"manufacturer\":[\"baudouin-dcp-rating-card-202504\"],\"model\":[\"baudouin-dcp-rating-card-202504\"],\"name\":[\"baudouin-dcp-rating-card-202504\"],\"notes\":[\"baudouin-dcp-rating-card-202504\"],\"observations_json\":[\"baudouin-dcp-rating-card-202504\"],\"official_url\":[\"baudouin-dcp-rating-card-202504\"],\"output_power_kw\":[\"baudouin-dcp-rating-card-202504\"],\"power_conditions\":[\"baudouin-dcp-rating-card-202504\"],\"power_rating_kind\":[\"baudouin-dcp-rating-card-202504\"],\"record_scope\":[\"baudouin-dcp-rating-card-202504\"],\"variant\":[\"baudouin-dcp-rating-card-202504\"]}","form_factor":"stationary diesel generator set","frequency_hz":60.0,"last_verified_at":"2026-11-04T05:18:00Z","manufacturer":"Baudouin","model":"12M33G1105/6","name":"Baudouin 12M33G1105/6 60 Hz Data Centre Power generator","notes":"Engine gross mechanical kWm, generator electrical kWe and generator kVA are kept distinct. Aspiration, governor and speed are exact row observations. No alternator, voltage, emissions package, installation or deployment is inferred.","observations_json":"[{\"as_of\":\"2026-11-04\",\"boundary\":\"12M33G1105/6 60 Hz exact Data Centre Power row\",\"field\":\"engine_gross_mechanical_power\",\"kind\":\"reported\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 12M33G1105/6\",\"source_id\":\"baudouin-dcp-rating-card-202504\",\"unit\":\"kWm\",\"value\":1100.0},{\"as_of\":\"2026-11-04\",\"boundary\":\"12M33G1105/6 60 Hz exact Data Centre Power row\",\"field\":\"engine_speed\",\"kind\":\"reported\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 12M33G1105/6\",\"source_id\":\"baudouin-dcp-rating-card-202504\",\"unit\":\"rpm\",\"value\":1800.0},{\"as_of\":\"2026-11-04\",\"boundary\":\"12M33G1105/6 60 Hz exact Data Centre Power row\",\"field\":\"aspiration\",\"kind\":\"reported\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 12M33G1105/6\",\"source_id\":\"baudouin-dcp-rating-card-202504\",\"unit\":null,\"value\":\"T/A-A\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"12M33G1105/6 60 Hz exact Data Centre Power row\",\"field\":\"governor\",\"kind\":\"reported\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 12M33G1105/6\",\"source_id\":\"baudouin-dcp-rating-card-202504\",\"unit\":null,\"value\":\"ECU\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"complete rating card\",\"field\":\"document_revision\",\"kind\":\"reported\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 12M33G1105/6\",\"source_id\":\"baudouin-dcp-rating-card-202504\",\"unit\":null,\"value\":\"PK.R.228.EN.04.25; April 2025\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"rating-card DCP definition; shared condition, not a site deployment\",\"field\":\"data_centre_power_definition\",\"kind\":\"reported\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 12M33G1105/6\",\"source_id\":\"baudouin-dcp-rating-card-202504\",\"unit\":null,\"value\":\"maximum generating-set power for a variable or continuous electrical load during unlimited run hours; site and utility reliability may require hardware, software or maintenance-plan adaptation\"}]","official_url":"https://baudouin.com/wp-content/uploads/2025/04/Baudouin_RatingCard_Genset-DCP-50-60-Hz-0425.pdf","output_power_kw":1005.0,"power_conditions":"OEM Data Centre Power (DCP): maximum generating-set power for variable or continuous electrical load during unlimited run hours; exact printed row","power_rating_kind":"Data Centre Power generator output active/apparent power","quality_status":"source_backed","record_id":"2bfd368f-09e7-59e1-ac42-699c7ae890f6","record_scope":"configuration","source_urls":["https://baudouin.com/wp-content/uploads/2025/04/Baudouin_RatingCard_Genset-DCP-50-60-Hz-0425.pdf"],"sources":["baudouin-dcp-rating-card-202504"],"updated_at":"2026-11-04T05:18:00Z","variant":"60 Hz; 1800 rpm; DCP"}
{"apparent_power_kva":1375.0,"capacity_scope":"Exact Baudouin 12M33G1240/6 60 Hz DCP generator row; normalized kW is generator electrical output and kVA is generator apparent output, not engine mechanical power or facility backup capacity","created_at":"2026-11-04T05:18:00Z","entity_type":"equipment","equipment_category":"backup_generator","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 12M33G1240/6\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 12M33G1240/6\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 12M33G1240/6\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 12M33G1240/6\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"frequency_hz\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 12M33G1240/6\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"},\"unit\":\"Hz\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 12M33G1240/6\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 12M33G1240/6\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 12M33G1240/6\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"notes\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 12M33G1240/6\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 12M33G1240/6\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 12M33G1240/6\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 12M33G1240/6\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"},\"unit\":\"kW\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 12M33G1240/6\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 12M33G1240/6\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 12M33G1240/6\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 12M33G1240/6\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}}}","field_sources_json":"{\"apparent_power_kva\":[\"baudouin-dcp-rating-card-202504\"],\"capacity_scope\":[\"baudouin-dcp-rating-card-202504\"],\"equipment_category\":[\"baudouin-dcp-rating-card-202504\"],\"form_factor\":[\"baudouin-dcp-rating-card-202504\"],\"frequency_hz\":[\"baudouin-dcp-rating-card-202504\"],\"manufacturer\":[\"baudouin-dcp-rating-card-202504\"],\"model\":[\"baudouin-dcp-rating-card-202504\"],\"name\":[\"baudouin-dcp-rating-card-202504\"],\"notes\":[\"baudouin-dcp-rating-card-202504\"],\"observations_json\":[\"baudouin-dcp-rating-card-202504\"],\"official_url\":[\"baudouin-dcp-rating-card-202504\"],\"output_power_kw\":[\"baudouin-dcp-rating-card-202504\"],\"power_conditions\":[\"baudouin-dcp-rating-card-202504\"],\"power_rating_kind\":[\"baudouin-dcp-rating-card-202504\"],\"record_scope\":[\"baudouin-dcp-rating-card-202504\"],\"variant\":[\"baudouin-dcp-rating-card-202504\"]}","form_factor":"stationary diesel generator set","frequency_hz":60.0,"last_verified_at":"2026-11-04T05:18:00Z","manufacturer":"Baudouin","model":"12M33G1240/6","name":"Baudouin 12M33G1240/6 60 Hz Data Centre Power generator","notes":"Engine gross mechanical kWm, generator electrical kWe and generator kVA are kept distinct. Aspiration, governor and speed are exact row observations. No alternator, voltage, emissions package, installation or deployment is inferred.","observations_json":"[{\"as_of\":\"2026-11-04\",\"boundary\":\"12M33G1240/6 60 Hz exact Data Centre Power row\",\"field\":\"engine_gross_mechanical_power\",\"kind\":\"reported\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 12M33G1240/6\",\"source_id\":\"baudouin-dcp-rating-card-202504\",\"unit\":\"kWm\",\"value\":1235.0},{\"as_of\":\"2026-11-04\",\"boundary\":\"12M33G1240/6 60 Hz exact Data Centre Power row\",\"field\":\"engine_speed\",\"kind\":\"reported\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 12M33G1240/6\",\"source_id\":\"baudouin-dcp-rating-card-202504\",\"unit\":\"rpm\",\"value\":1800.0},{\"as_of\":\"2026-11-04\",\"boundary\":\"12M33G1240/6 60 Hz exact Data Centre Power row\",\"field\":\"aspiration\",\"kind\":\"reported\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 12M33G1240/6\",\"source_id\":\"baudouin-dcp-rating-card-202504\",\"unit\":null,\"value\":\"T/A-A\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"12M33G1240/6 60 Hz exact Data Centre Power row\",\"field\":\"governor\",\"kind\":\"reported\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 12M33G1240/6\",\"source_id\":\"baudouin-dcp-rating-card-202504\",\"unit\":null,\"value\":\"ECU\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"complete rating card\",\"field\":\"document_revision\",\"kind\":\"reported\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 12M33G1240/6\",\"source_id\":\"baudouin-dcp-rating-card-202504\",\"unit\":null,\"value\":\"PK.R.228.EN.04.25; April 2025\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"rating-card DCP definition; shared condition, not a site deployment\",\"field\":\"data_centre_power_definition\",\"kind\":\"reported\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 12M33G1240/6\",\"source_id\":\"baudouin-dcp-rating-card-202504\",\"unit\":null,\"value\":\"maximum generating-set power for a variable or continuous electrical load during unlimited run hours; site and utility reliability may require hardware, software or maintenance-plan adaptation\"}]","official_url":"https://baudouin.com/wp-content/uploads/2025/04/Baudouin_RatingCard_Genset-DCP-50-60-Hz-0425.pdf","output_power_kw":1100.0,"power_conditions":"OEM Data Centre Power (DCP): maximum generating-set power for variable or continuous electrical load during unlimited run hours; exact printed row","power_rating_kind":"Data Centre Power generator output active/apparent power","quality_status":"source_backed","record_id":"39d15842-d67c-523d-9317-393f29a92e2b","record_scope":"configuration","source_urls":["https://baudouin.com/wp-content/uploads/2025/04/Baudouin_RatingCard_Genset-DCP-50-60-Hz-0425.pdf"],"sources":["baudouin-dcp-rating-card-202504"],"updated_at":"2026-11-04T05:18:00Z","variant":"60 Hz; 1800 rpm; DCP"}
{"apparent_power_kva":1500.0,"capacity_scope":"Exact Baudouin 12M33G1320/6 60 Hz DCP generator row; normalized kW is generator electrical output and kVA is generator apparent output, not engine mechanical power or facility backup capacity","created_at":"2026-11-04T05:18:00Z","entity_type":"equipment","equipment_category":"backup_generator","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 12M33G1320/6\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 12M33G1320/6\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 12M33G1320/6\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 12M33G1320/6\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"frequency_hz\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 12M33G1320/6\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"},\"unit\":\"Hz\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 12M33G1320/6\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 12M33G1320/6\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 12M33G1320/6\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"notes\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 12M33G1320/6\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 12M33G1320/6\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 12M33G1320/6\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 12M33G1320/6\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"},\"unit\":\"kW\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 12M33G1320/6\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 12M33G1320/6\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 12M33G1320/6\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 12M33G1320/6\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}}}","field_sources_json":"{\"apparent_power_kva\":[\"baudouin-dcp-rating-card-202504\"],\"capacity_scope\":[\"baudouin-dcp-rating-card-202504\"],\"equipment_category\":[\"baudouin-dcp-rating-card-202504\"],\"form_factor\":[\"baudouin-dcp-rating-card-202504\"],\"frequency_hz\":[\"baudouin-dcp-rating-card-202504\"],\"manufacturer\":[\"baudouin-dcp-rating-card-202504\"],\"model\":[\"baudouin-dcp-rating-card-202504\"],\"name\":[\"baudouin-dcp-rating-card-202504\"],\"notes\":[\"baudouin-dcp-rating-card-202504\"],\"observations_json\":[\"baudouin-dcp-rating-card-202504\"],\"official_url\":[\"baudouin-dcp-rating-card-202504\"],\"output_power_kw\":[\"baudouin-dcp-rating-card-202504\"],\"power_conditions\":[\"baudouin-dcp-rating-card-202504\"],\"power_rating_kind\":[\"baudouin-dcp-rating-card-202504\"],\"record_scope\":[\"baudouin-dcp-rating-card-202504\"],\"variant\":[\"baudouin-dcp-rating-card-202504\"]}","form_factor":"stationary diesel generator set","frequency_hz":60.0,"last_verified_at":"2026-11-04T05:18:00Z","manufacturer":"Baudouin","model":"12M33G1320/6","name":"Baudouin 12M33G1320/6 60 Hz Data Centre Power generator","notes":"Engine gross mechanical kWm, generator electrical kWe and generator kVA are kept distinct. Aspiration, governor and speed are exact row observations. No alternator, voltage, emissions package, installation or deployment is inferred.","observations_json":"[{\"as_of\":\"2026-11-04\",\"boundary\":\"12M33G1320/6 60 Hz exact Data Centre Power row\",\"field\":\"engine_gross_mechanical_power\",\"kind\":\"reported\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 12M33G1320/6\",\"source_id\":\"baudouin-dcp-rating-card-202504\",\"unit\":\"kWm\",\"value\":1350.0},{\"as_of\":\"2026-11-04\",\"boundary\":\"12M33G1320/6 60 Hz exact Data Centre Power row\",\"field\":\"engine_speed\",\"kind\":\"reported\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 12M33G1320/6\",\"source_id\":\"baudouin-dcp-rating-card-202504\",\"unit\":\"rpm\",\"value\":1800.0},{\"as_of\":\"2026-11-04\",\"boundary\":\"12M33G1320/6 60 Hz exact Data Centre Power row\",\"field\":\"aspiration\",\"kind\":\"reported\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 12M33G1320/6\",\"source_id\":\"baudouin-dcp-rating-card-202504\",\"unit\":null,\"value\":\"T/A-A\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"12M33G1320/6 60 Hz exact Data Centre Power row\",\"field\":\"governor\",\"kind\":\"reported\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 12M33G1320/6\",\"source_id\":\"baudouin-dcp-rating-card-202504\",\"unit\":null,\"value\":\"ECU\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"complete rating card\",\"field\":\"document_revision\",\"kind\":\"reported\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 12M33G1320/6\",\"source_id\":\"baudouin-dcp-rating-card-202504\",\"unit\":null,\"value\":\"PK.R.228.EN.04.25; April 2025\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"rating-card DCP definition; shared condition, not a site deployment\",\"field\":\"data_centre_power_definition\",\"kind\":\"reported\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 12M33G1320/6\",\"source_id\":\"baudouin-dcp-rating-card-202504\",\"unit\":null,\"value\":\"maximum generating-set power for a variable or continuous electrical load during unlimited run hours; site and utility reliability may require hardware, software or maintenance-plan adaptation\"}]","official_url":"https://baudouin.com/wp-content/uploads/2025/04/Baudouin_RatingCard_Genset-DCP-50-60-Hz-0425.pdf","output_power_kw":1200.0,"power_conditions":"OEM Data Centre Power (DCP): maximum generating-set power for variable or continuous electrical load during unlimited run hours; exact printed row","power_rating_kind":"Data Centre Power generator output active/apparent power","quality_status":"source_backed","record_id":"63aa8288-7ebd-520e-bc3a-abe960c80e0d","record_scope":"configuration","source_urls":["https://baudouin.com/wp-content/uploads/2025/04/Baudouin_RatingCard_Genset-DCP-50-60-Hz-0425.pdf"],"sources":["baudouin-dcp-rating-card-202504"],"updated_at":"2026-11-04T05:18:00Z","variant":"60 Hz; 1800 rpm; DCP"}
{"apparent_power_kva":2813.0,"capacity_scope":"Exact Baudouin 12M55G8D0/6 60 Hz DCP generator row; normalized kW is generator electrical output and kVA is generator apparent output, not engine mechanical power or facility backup capacity","created_at":"2026-11-04T05:18:00Z","entity_type":"equipment","equipment_category":"backup_generator","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 12M55G8D0/6\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 12M55G8D0/6\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 12M55G8D0/6\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 12M55G8D0/6\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"frequency_hz\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 12M55G8D0/6\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"},\"unit\":\"Hz\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 12M55G8D0/6\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 12M55G8D0/6\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 12M55G8D0/6\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"notes\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 12M55G8D0/6\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 12M55G8D0/6\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 12M55G8D0/6\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 12M55G8D0/6\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"},\"unit\":\"kW\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 12M55G8D0/6\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 12M55G8D0/6\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 12M55G8D0/6\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 12M55G8D0/6\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}}}","field_sources_json":"{\"apparent_power_kva\":[\"baudouin-dcp-rating-card-202504\"],\"capacity_scope\":[\"baudouin-dcp-rating-card-202504\"],\"equipment_category\":[\"baudouin-dcp-rating-card-202504\"],\"form_factor\":[\"baudouin-dcp-rating-card-202504\"],\"frequency_hz\":[\"baudouin-dcp-rating-card-202504\"],\"manufacturer\":[\"baudouin-dcp-rating-card-202504\"],\"model\":[\"baudouin-dcp-rating-card-202504\"],\"name\":[\"baudouin-dcp-rating-card-202504\"],\"notes\":[\"baudouin-dcp-rating-card-202504\"],\"observations_json\":[\"baudouin-dcp-rating-card-202504\"],\"official_url\":[\"baudouin-dcp-rating-card-202504\"],\"output_power_kw\":[\"baudouin-dcp-rating-card-202504\"],\"power_conditions\":[\"baudouin-dcp-rating-card-202504\"],\"power_rating_kind\":[\"baudouin-dcp-rating-card-202504\"],\"record_scope\":[\"baudouin-dcp-rating-card-202504\"],\"variant\":[\"baudouin-dcp-rating-card-202504\"]}","form_factor":"stationary diesel generator set","frequency_hz":60.0,"last_verified_at":"2026-11-04T05:18:00Z","manufacturer":"Baudouin","model":"12M55G8D0/6","name":"Baudouin 12M55G8D0/6 60 Hz Data Centre Power generator","notes":"Engine gross mechanical kWm, generator electrical kWe and generator kVA are kept distinct. Aspiration, governor and speed are exact row observations. No alternator, voltage, emissions package, installation or deployment is inferred.","observations_json":"[{\"as_of\":\"2026-11-04\",\"boundary\":\"12M55G8D0/6 60 Hz exact Data Centre Power row\",\"field\":\"engine_gross_mechanical_power\",\"kind\":\"reported\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 12M55G8D0/6\",\"source_id\":\"baudouin-dcp-rating-card-202504\",\"unit\":\"kWm\",\"value\":2450.0},{\"as_of\":\"2026-11-04\",\"boundary\":\"12M55G8D0/6 60 Hz exact Data Centre Power row\",\"field\":\"engine_speed\",\"kind\":\"reported\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 12M55G8D0/6\",\"source_id\":\"baudouin-dcp-rating-card-202504\",\"unit\":\"rpm\",\"value\":1800.0},{\"as_of\":\"2026-11-04\",\"boundary\":\"12M55G8D0/6 60 Hz exact Data Centre Power row\",\"field\":\"aspiration\",\"kind\":\"reported\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 12M55G8D0/6\",\"source_id\":\"baudouin-dcp-rating-card-202504\",\"unit\":null,\"value\":\"T/A-W\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"12M55G8D0/6 60 Hz exact Data Centre Power row\",\"field\":\"governor\",\"kind\":\"reported\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 12M55G8D0/6\",\"source_id\":\"baudouin-dcp-rating-card-202504\",\"unit\":null,\"value\":\"ECU\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"complete rating card\",\"field\":\"document_revision\",\"kind\":\"reported\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 12M55G8D0/6\",\"source_id\":\"baudouin-dcp-rating-card-202504\",\"unit\":null,\"value\":\"PK.R.228.EN.04.25; April 2025\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"rating-card DCP definition; shared condition, not a site deployment\",\"field\":\"data_centre_power_definition\",\"kind\":\"reported\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 12M55G8D0/6\",\"source_id\":\"baudouin-dcp-rating-card-202504\",\"unit\":null,\"value\":\"maximum generating-set power for a variable or continuous electrical load during unlimited run hours; site and utility reliability may require hardware, software or maintenance-plan adaptation\"}]","official_url":"https://baudouin.com/wp-content/uploads/2025/04/Baudouin_RatingCard_Genset-DCP-50-60-Hz-0425.pdf","output_power_kw":2250.0,"power_conditions":"OEM Data Centre Power (DCP): maximum generating-set power for variable or continuous electrical load during unlimited run hours; exact printed row","power_rating_kind":"Data Centre Power generator output active/apparent power","quality_status":"source_backed","record_id":"bdbfe96c-4d2f-525d-b966-4a472312c9fa","record_scope":"configuration","source_urls":["https://baudouin.com/wp-content/uploads/2025/04/Baudouin_RatingCard_Genset-DCP-50-60-Hz-0425.pdf"],"sources":["baudouin-dcp-rating-card-202504"],"updated_at":"2026-11-04T05:18:00Z","variant":"60 Hz; 1800 rpm; DCP"}
{"apparent_power_kva":1750.0,"capacity_scope":"Exact Baudouin 16M33G1500/6 60 Hz DCP generator row; normalized kW is generator electrical output and kVA is generator apparent output, not engine mechanical power or facility backup capacity","created_at":"2026-11-04T05:18:00Z","entity_type":"equipment","equipment_category":"backup_generator","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 16M33G1500/6\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 16M33G1500/6\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 16M33G1500/6\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 16M33G1500/6\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"frequency_hz\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 16M33G1500/6\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"},\"unit\":\"Hz\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 16M33G1500/6\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 16M33G1500/6\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 16M33G1500/6\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"notes\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 16M33G1500/6\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 16M33G1500/6\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 16M33G1500/6\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 16M33G1500/6\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"},\"unit\":\"kW\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 16M33G1500/6\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 16M33G1500/6\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 16M33G1500/6\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 16M33G1500/6\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}}}","field_sources_json":"{\"apparent_power_kva\":[\"baudouin-dcp-rating-card-202504\"],\"capacity_scope\":[\"baudouin-dcp-rating-card-202504\"],\"equipment_category\":[\"baudouin-dcp-rating-card-202504\"],\"form_factor\":[\"baudouin-dcp-rating-card-202504\"],\"frequency_hz\":[\"baudouin-dcp-rating-card-202504\"],\"manufacturer\":[\"baudouin-dcp-rating-card-202504\"],\"model\":[\"baudouin-dcp-rating-card-202504\"],\"name\":[\"baudouin-dcp-rating-card-202504\"],\"notes\":[\"baudouin-dcp-rating-card-202504\"],\"observations_json\":[\"baudouin-dcp-rating-card-202504\"],\"official_url\":[\"baudouin-dcp-rating-card-202504\"],\"output_power_kw\":[\"baudouin-dcp-rating-card-202504\"],\"power_conditions\":[\"baudouin-dcp-rating-card-202504\"],\"power_rating_kind\":[\"baudouin-dcp-rating-card-202504\"],\"record_scope\":[\"baudouin-dcp-rating-card-202504\"],\"variant\":[\"baudouin-dcp-rating-card-202504\"]}","form_factor":"stationary diesel generator set","frequency_hz":60.0,"last_verified_at":"2026-11-04T05:18:00Z","manufacturer":"Baudouin","model":"16M33G1500/6","name":"Baudouin 16M33G1500/6 60 Hz Data Centre Power generator","notes":"Engine gross mechanical kWm, generator electrical kWe and generator kVA are kept distinct. Aspiration, governor and speed are exact row observations. No alternator, voltage, emissions package, installation or deployment is inferred.","observations_json":"[{\"as_of\":\"2026-11-04\",\"boundary\":\"16M33G1500/6 60 Hz exact Data Centre Power row\",\"field\":\"engine_gross_mechanical_power\",\"kind\":\"reported\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 16M33G1500/6\",\"source_id\":\"baudouin-dcp-rating-card-202504\",\"unit\":\"kWm\",\"value\":1530.0},{\"as_of\":\"2026-11-04\",\"boundary\":\"16M33G1500/6 60 Hz exact Data Centre Power row\",\"field\":\"engine_speed\",\"kind\":\"reported\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 16M33G1500/6\",\"source_id\":\"baudouin-dcp-rating-card-202504\",\"unit\":\"rpm\",\"value\":1800.0},{\"as_of\":\"2026-11-04\",\"boundary\":\"16M33G1500/6 60 Hz exact Data Centre Power row\",\"field\":\"aspiration\",\"kind\":\"reported\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 16M33G1500/6\",\"source_id\":\"baudouin-dcp-rating-card-202504\",\"unit\":null,\"value\":\"T/A-W\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"16M33G1500/6 60 Hz exact Data Centre Power row\",\"field\":\"governor\",\"kind\":\"reported\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 16M33G1500/6\",\"source_id\":\"baudouin-dcp-rating-card-202504\",\"unit\":null,\"value\":\"ECU\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"complete rating card\",\"field\":\"document_revision\",\"kind\":\"reported\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 16M33G1500/6\",\"source_id\":\"baudouin-dcp-rating-card-202504\",\"unit\":null,\"value\":\"PK.R.228.EN.04.25; April 2025\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"rating-card DCP definition; shared condition, not a site deployment\",\"field\":\"data_centre_power_definition\",\"kind\":\"reported\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 16M33G1500/6\",\"source_id\":\"baudouin-dcp-rating-card-202504\",\"unit\":null,\"value\":\"maximum generating-set power for a variable or continuous electrical load during unlimited run hours; site and utility reliability may require hardware, software or maintenance-plan adaptation\"}]","official_url":"https://baudouin.com/wp-content/uploads/2025/04/Baudouin_RatingCard_Genset-DCP-50-60-Hz-0425.pdf","output_power_kw":1400.0,"power_conditions":"OEM Data Centre Power (DCP): maximum generating-set power for variable or continuous electrical load during unlimited run hours; exact printed row","power_rating_kind":"Data Centre Power generator output active/apparent power","quality_status":"source_backed","record_id":"48e2df3d-11f8-5d94-8368-427d251dad03","record_scope":"configuration","source_urls":["https://baudouin.com/wp-content/uploads/2025/04/Baudouin_RatingCard_Genset-DCP-50-60-Hz-0425.pdf"],"sources":["baudouin-dcp-rating-card-202504"],"updated_at":"2026-11-04T05:18:00Z","variant":"60 Hz; 1800 rpm; DCP"}
{"apparent_power_kva":2000.0,"capacity_scope":"Exact Baudouin 16M33G8D0/6 60 Hz DCP generator row; normalized kW is generator electrical output and kVA is generator apparent output, not engine mechanical power or facility backup capacity","created_at":"2026-11-04T05:18:00Z","entity_type":"equipment","equipment_category":"backup_generator","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 16M33G8D0/6\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 16M33G8D0/6\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 16M33G8D0/6\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 16M33G8D0/6\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"frequency_hz\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 16M33G8D0/6\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"},\"unit\":\"Hz\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 16M33G8D0/6\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 16M33G8D0/6\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 16M33G8D0/6\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"notes\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 16M33G8D0/6\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 16M33G8D0/6\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 16M33G8D0/6\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 16M33G8D0/6\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"},\"unit\":\"kW\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 16M33G8D0/6\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 16M33G8D0/6\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 16M33G8D0/6\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 16M33G8D0/6\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}}}","field_sources_json":"{\"apparent_power_kva\":[\"baudouin-dcp-rating-card-202504\"],\"capacity_scope\":[\"baudouin-dcp-rating-card-202504\"],\"equipment_category\":[\"baudouin-dcp-rating-card-202504\"],\"form_factor\":[\"baudouin-dcp-rating-card-202504\"],\"frequency_hz\":[\"baudouin-dcp-rating-card-202504\"],\"manufacturer\":[\"baudouin-dcp-rating-card-202504\"],\"model\":[\"baudouin-dcp-rating-card-202504\"],\"name\":[\"baudouin-dcp-rating-card-202504\"],\"notes\":[\"baudouin-dcp-rating-card-202504\"],\"observations_json\":[\"baudouin-dcp-rating-card-202504\"],\"official_url\":[\"baudouin-dcp-rating-card-202504\"],\"output_power_kw\":[\"baudouin-dcp-rating-card-202504\"],\"power_conditions\":[\"baudouin-dcp-rating-card-202504\"],\"power_rating_kind\":[\"baudouin-dcp-rating-card-202504\"],\"record_scope\":[\"baudouin-dcp-rating-card-202504\"],\"variant\":[\"baudouin-dcp-rating-card-202504\"]}","form_factor":"stationary diesel generator set","frequency_hz":60.0,"last_verified_at":"2026-11-04T05:18:00Z","manufacturer":"Baudouin","model":"16M33G8D0/6","name":"Baudouin 16M33G8D0/6 60 Hz Data Centre Power generator","notes":"Engine gross mechanical kWm, generator electrical kWe and generator kVA are kept distinct. Aspiration, governor and speed are exact row observations. No alternator, voltage, emissions package, installation or deployment is inferred.","observations_json":"[{\"as_of\":\"2026-11-04\",\"boundary\":\"16M33G8D0/6 60 Hz exact Data Centre Power row\",\"field\":\"engine_gross_mechanical_power\",\"kind\":\"reported\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 16M33G8D0/6\",\"source_id\":\"baudouin-dcp-rating-card-202504\",\"unit\":\"kWm\",\"value\":1750.0},{\"as_of\":\"2026-11-04\",\"boundary\":\"16M33G8D0/6 60 Hz exact Data Centre Power row\",\"field\":\"engine_speed\",\"kind\":\"reported\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 16M33G8D0/6\",\"source_id\":\"baudouin-dcp-rating-card-202504\",\"unit\":\"rpm\",\"value\":1800.0},{\"as_of\":\"2026-11-04\",\"boundary\":\"16M33G8D0/6 60 Hz exact Data Centre Power row\",\"field\":\"aspiration\",\"kind\":\"reported\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 16M33G8D0/6\",\"source_id\":\"baudouin-dcp-rating-card-202504\",\"unit\":null,\"value\":\"T/A-W\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"16M33G8D0/6 60 Hz exact Data Centre Power row\",\"field\":\"governor\",\"kind\":\"reported\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 16M33G8D0/6\",\"source_id\":\"baudouin-dcp-rating-card-202504\",\"unit\":null,\"value\":\"ECU\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"complete rating card\",\"field\":\"document_revision\",\"kind\":\"reported\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 16M33G8D0/6\",\"source_id\":\"baudouin-dcp-rating-card-202504\",\"unit\":null,\"value\":\"PK.R.228.EN.04.25; April 2025\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"rating-card DCP definition; shared condition, not a site deployment\",\"field\":\"data_centre_power_definition\",\"kind\":\"reported\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 16M33G8D0/6\",\"source_id\":\"baudouin-dcp-rating-card-202504\",\"unit\":null,\"value\":\"maximum generating-set power for a variable or continuous electrical load during unlimited run hours; site and utility reliability may require hardware, software or maintenance-plan adaptation\"}]","official_url":"https://baudouin.com/wp-content/uploads/2025/04/Baudouin_RatingCard_Genset-DCP-50-60-Hz-0425.pdf","output_power_kw":1600.0,"power_conditions":"OEM Data Centre Power (DCP): maximum generating-set power for variable or continuous electrical load during unlimited run hours; exact printed row","power_rating_kind":"Data Centre Power generator output active/apparent power","quality_status":"source_backed","record_id":"8008fa4f-bd79-51f8-9303-eb969caeb05a","record_scope":"configuration","source_urls":["https://baudouin.com/wp-content/uploads/2025/04/Baudouin_RatingCard_Genset-DCP-50-60-Hz-0425.pdf"],"sources":["baudouin-dcp-rating-card-202504"],"updated_at":"2026-11-04T05:18:00Z","variant":"60 Hz; 1800 rpm; DCP"}
{"apparent_power_kva":3000.0,"capacity_scope":"Exact Baudouin 16M55G2640/6 60 Hz DCP generator row; normalized kW is generator electrical output and kVA is generator apparent output, not engine mechanical power or facility backup capacity","created_at":"2026-11-04T05:18:00Z","entity_type":"equipment","equipment_category":"backup_generator","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 16M55G2640/6\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 16M55G2640/6\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 16M55G2640/6\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 16M55G2640/6\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"frequency_hz\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 16M55G2640/6\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"},\"unit\":\"Hz\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 16M55G2640/6\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 16M55G2640/6\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 16M55G2640/6\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"notes\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 16M55G2640/6\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 16M55G2640/6\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 16M55G2640/6\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 16M55G2640/6\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"},\"unit\":\"kW\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 16M55G2640/6\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 16M55G2640/6\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 16M55G2640/6\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 16M55G2640/6\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}}}","field_sources_json":"{\"apparent_power_kva\":[\"baudouin-dcp-rating-card-202504\"],\"capacity_scope\":[\"baudouin-dcp-rating-card-202504\"],\"equipment_category\":[\"baudouin-dcp-rating-card-202504\"],\"form_factor\":[\"baudouin-dcp-rating-card-202504\"],\"frequency_hz\":[\"baudouin-dcp-rating-card-202504\"],\"manufacturer\":[\"baudouin-dcp-rating-card-202504\"],\"model\":[\"baudouin-dcp-rating-card-202504\"],\"name\":[\"baudouin-dcp-rating-card-202504\"],\"notes\":[\"baudouin-dcp-rating-card-202504\"],\"observations_json\":[\"baudouin-dcp-rating-card-202504\"],\"official_url\":[\"baudouin-dcp-rating-card-202504\"],\"output_power_kw\":[\"baudouin-dcp-rating-card-202504\"],\"power_conditions\":[\"baudouin-dcp-rating-card-202504\"],\"power_rating_kind\":[\"baudouin-dcp-rating-card-202504\"],\"record_scope\":[\"baudouin-dcp-rating-card-202504\"],\"variant\":[\"baudouin-dcp-rating-card-202504\"]}","form_factor":"stationary diesel generator set","frequency_hz":60.0,"last_verified_at":"2026-11-04T05:18:00Z","manufacturer":"Baudouin","model":"16M55G2640/6","name":"Baudouin 16M55G2640/6 60 Hz Data Centre Power generator","notes":"Engine gross mechanical kWm, generator electrical kWe and generator kVA are kept distinct. Aspiration, governor and speed are exact row observations. No alternator, voltage, emissions package, installation or deployment is inferred.","observations_json":"[{\"as_of\":\"2026-11-04\",\"boundary\":\"16M55G2640/6 60 Hz exact Data Centre Power row\",\"field\":\"engine_gross_mechanical_power\",\"kind\":\"reported\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 16M55G2640/6\",\"source_id\":\"baudouin-dcp-rating-card-202504\",\"unit\":\"kWm\",\"value\":2710.0},{\"as_of\":\"2026-11-04\",\"boundary\":\"16M55G2640/6 60 Hz exact Data Centre Power row\",\"field\":\"engine_speed\",\"kind\":\"reported\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 16M55G2640/6\",\"source_id\":\"baudouin-dcp-rating-card-202504\",\"unit\":\"rpm\",\"value\":1800.0},{\"as_of\":\"2026-11-04\",\"boundary\":\"16M55G2640/6 60 Hz exact Data Centre Power row\",\"field\":\"aspiration\",\"kind\":\"reported\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 16M55G2640/6\",\"source_id\":\"baudouin-dcp-rating-card-202504\",\"unit\":null,\"value\":\"T/A-W\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"16M55G2640/6 60 Hz exact Data Centre Power row\",\"field\":\"governor\",\"kind\":\"reported\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 16M55G2640/6\",\"source_id\":\"baudouin-dcp-rating-card-202504\",\"unit\":null,\"value\":\"ECU\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"complete rating card\",\"field\":\"document_revision\",\"kind\":\"reported\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 16M55G2640/6\",\"source_id\":\"baudouin-dcp-rating-card-202504\",\"unit\":null,\"value\":\"PK.R.228.EN.04.25; April 2025\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"rating-card DCP definition; shared condition, not a site deployment\",\"field\":\"data_centre_power_definition\",\"kind\":\"reported\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 16M55G2640/6\",\"source_id\":\"baudouin-dcp-rating-card-202504\",\"unit\":null,\"value\":\"maximum generating-set power for a variable or continuous electrical load during unlimited run hours; site and utility reliability may require hardware, software or maintenance-plan adaptation\"}]","official_url":"https://baudouin.com/wp-content/uploads/2025/04/Baudouin_RatingCard_Genset-DCP-50-60-Hz-0425.pdf","output_power_kw":2400.0,"power_conditions":"OEM Data Centre Power (DCP): maximum generating-set power for variable or continuous electrical load during unlimited run hours; exact printed row","power_rating_kind":"Data Centre Power generator output active/apparent power","quality_status":"source_backed","record_id":"ca4abb76-2695-535b-aef4-3237e77528ba","record_scope":"configuration","source_urls":["https://baudouin.com/wp-content/uploads/2025/04/Baudouin_RatingCard_Genset-DCP-50-60-Hz-0425.pdf"],"sources":["baudouin-dcp-rating-card-202504"],"updated_at":"2026-11-04T05:18:00Z","variant":"60 Hz; 1800 rpm; DCP"}
{"apparent_power_kva":3300.0,"capacity_scope":"Exact Baudouin 16M55G3000/6 60 Hz DCP generator row; normalized kW is generator electrical output and kVA is generator apparent output, not engine mechanical power or facility backup capacity","created_at":"2026-11-04T05:18:00Z","entity_type":"equipment","equipment_category":"backup_generator","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 16M55G3000/6\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 16M55G3000/6\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 16M55G3000/6\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 16M55G3000/6\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"frequency_hz\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 16M55G3000/6\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"},\"unit\":\"Hz\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 16M55G3000/6\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 16M55G3000/6\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 16M55G3000/6\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"notes\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 16M55G3000/6\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 16M55G3000/6\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 16M55G3000/6\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 16M55G3000/6\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"},\"unit\":\"kW\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 16M55G3000/6\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 16M55G3000/6\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 16M55G3000/6\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 16M55G3000/6\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}}}","field_sources_json":"{\"apparent_power_kva\":[\"baudouin-dcp-rating-card-202504\"],\"capacity_scope\":[\"baudouin-dcp-rating-card-202504\"],\"equipment_category\":[\"baudouin-dcp-rating-card-202504\"],\"form_factor\":[\"baudouin-dcp-rating-card-202504\"],\"frequency_hz\":[\"baudouin-dcp-rating-card-202504\"],\"manufacturer\":[\"baudouin-dcp-rating-card-202504\"],\"model\":[\"baudouin-dcp-rating-card-202504\"],\"name\":[\"baudouin-dcp-rating-card-202504\"],\"notes\":[\"baudouin-dcp-rating-card-202504\"],\"observations_json\":[\"baudouin-dcp-rating-card-202504\"],\"official_url\":[\"baudouin-dcp-rating-card-202504\"],\"output_power_kw\":[\"baudouin-dcp-rating-card-202504\"],\"power_conditions\":[\"baudouin-dcp-rating-card-202504\"],\"power_rating_kind\":[\"baudouin-dcp-rating-card-202504\"],\"record_scope\":[\"baudouin-dcp-rating-card-202504\"],\"variant\":[\"baudouin-dcp-rating-card-202504\"]}","form_factor":"stationary diesel generator set","frequency_hz":60.0,"last_verified_at":"2026-11-04T05:18:00Z","manufacturer":"Baudouin","model":"16M55G3000/6","name":"Baudouin 16M55G3000/6 60 Hz Data Centre Power generator","notes":"Engine gross mechanical kWm, generator electrical kWe and generator kVA are kept distinct. Aspiration, governor and speed are exact row observations. No alternator, voltage, emissions package, installation or deployment is inferred.","observations_json":"[{\"as_of\":\"2026-11-04\",\"boundary\":\"16M55G3000/6 60 Hz exact Data Centre Power row\",\"field\":\"engine_gross_mechanical_power\",\"kind\":\"reported\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 16M55G3000/6\",\"source_id\":\"baudouin-dcp-rating-card-202504\",\"unit\":\"kWm\",\"value\":2930.0},{\"as_of\":\"2026-11-04\",\"boundary\":\"16M55G3000/6 60 Hz exact Data Centre Power row\",\"field\":\"engine_speed\",\"kind\":\"reported\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 16M55G3000/6\",\"source_id\":\"baudouin-dcp-rating-card-202504\",\"unit\":\"rpm\",\"value\":1800.0},{\"as_of\":\"2026-11-04\",\"boundary\":\"16M55G3000/6 60 Hz exact Data Centre Power row\",\"field\":\"aspiration\",\"kind\":\"reported\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 16M55G3000/6\",\"source_id\":\"baudouin-dcp-rating-card-202504\",\"unit\":null,\"value\":\"T/A-W\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"16M55G3000/6 60 Hz exact Data Centre Power row\",\"field\":\"governor\",\"kind\":\"reported\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 16M55G3000/6\",\"source_id\":\"baudouin-dcp-rating-card-202504\",\"unit\":null,\"value\":\"ECU\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"complete rating card\",\"field\":\"document_revision\",\"kind\":\"reported\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 16M55G3000/6\",\"source_id\":\"baudouin-dcp-rating-card-202504\",\"unit\":null,\"value\":\"PK.R.228.EN.04.25; April 2025\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"rating-card DCP definition; shared condition, not a site deployment\",\"field\":\"data_centre_power_definition\",\"kind\":\"reported\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 16M55G3000/6\",\"source_id\":\"baudouin-dcp-rating-card-202504\",\"unit\":null,\"value\":\"maximum generating-set power for a variable or continuous electrical load during unlimited run hours; site and utility reliability may require hardware, software or maintenance-plan adaptation\"}]","official_url":"https://baudouin.com/wp-content/uploads/2025/04/Baudouin_RatingCard_Genset-DCP-50-60-Hz-0425.pdf","output_power_kw":2640.0,"power_conditions":"OEM Data Centre Power (DCP): maximum generating-set power for variable or continuous electrical load during unlimited run hours; exact printed row","power_rating_kind":"Data Centre Power generator output active/apparent power","quality_status":"source_backed","record_id":"161c6895-e32d-59f8-ac23-a8cc716b137a","record_scope":"configuration","source_urls":["https://baudouin.com/wp-content/uploads/2025/04/Baudouin_RatingCard_Genset-DCP-50-60-Hz-0425.pdf"],"sources":["baudouin-dcp-rating-card-202504"],"updated_at":"2026-11-04T05:18:00Z","variant":"60 Hz; 1800 rpm; DCP"}
{"apparent_power_kva":3750.0,"capacity_scope":"Exact Baudouin 16M55G3300/6 60 Hz DCP generator row; normalized kW is generator electrical output and kVA is generator apparent output, not engine mechanical power or facility backup capacity","created_at":"2026-11-04T05:18:00Z","entity_type":"equipment","equipment_category":"backup_generator","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 16M55G3300/6\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 16M55G3300/6\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 16M55G3300/6\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 16M55G3300/6\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"frequency_hz\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 16M55G3300/6\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"},\"unit\":\"Hz\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 16M55G3300/6\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 16M55G3300/6\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 16M55G3300/6\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"notes\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 16M55G3300/6\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 16M55G3300/6\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 16M55G3300/6\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 16M55G3300/6\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"},\"unit\":\"kW\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 16M55G3300/6\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 16M55G3300/6\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 16M55G3300/6\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 16M55G3300/6\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}}}","field_sources_json":"{\"apparent_power_kva\":[\"baudouin-dcp-rating-card-202504\"],\"capacity_scope\":[\"baudouin-dcp-rating-card-202504\"],\"equipment_category\":[\"baudouin-dcp-rating-card-202504\"],\"form_factor\":[\"baudouin-dcp-rating-card-202504\"],\"frequency_hz\":[\"baudouin-dcp-rating-card-202504\"],\"manufacturer\":[\"baudouin-dcp-rating-card-202504\"],\"model\":[\"baudouin-dcp-rating-card-202504\"],\"name\":[\"baudouin-dcp-rating-card-202504\"],\"notes\":[\"baudouin-dcp-rating-card-202504\"],\"observations_json\":[\"baudouin-dcp-rating-card-202504\"],\"official_url\":[\"baudouin-dcp-rating-card-202504\"],\"output_power_kw\":[\"baudouin-dcp-rating-card-202504\"],\"power_conditions\":[\"baudouin-dcp-rating-card-202504\"],\"power_rating_kind\":[\"baudouin-dcp-rating-card-202504\"],\"record_scope\":[\"baudouin-dcp-rating-card-202504\"],\"variant\":[\"baudouin-dcp-rating-card-202504\"]}","form_factor":"stationary diesel generator set","frequency_hz":60.0,"last_verified_at":"2026-11-04T05:18:00Z","manufacturer":"Baudouin","model":"16M55G3300/6","name":"Baudouin 16M55G3300/6 60 Hz Data Centre Power generator","notes":"Engine gross mechanical kWm, generator electrical kWe and generator kVA are kept distinct. Aspiration, governor and speed are exact row observations. No alternator, voltage, emissions package, installation or deployment is inferred.","observations_json":"[{\"as_of\":\"2026-11-04\",\"boundary\":\"16M55G3300/6 60 Hz exact Data Centre Power row\",\"field\":\"engine_gross_mechanical_power\",\"kind\":\"reported\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 16M55G3300/6\",\"source_id\":\"baudouin-dcp-rating-card-202504\",\"unit\":\"kWm\",\"value\":3300.0},{\"as_of\":\"2026-11-04\",\"boundary\":\"16M55G3300/6 60 Hz exact Data Centre Power row\",\"field\":\"engine_speed\",\"kind\":\"reported\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 16M55G3300/6\",\"source_id\":\"baudouin-dcp-rating-card-202504\",\"unit\":\"rpm\",\"value\":1800.0},{\"as_of\":\"2026-11-04\",\"boundary\":\"16M55G3300/6 60 Hz exact Data Centre Power row\",\"field\":\"aspiration\",\"kind\":\"reported\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 16M55G3300/6\",\"source_id\":\"baudouin-dcp-rating-card-202504\",\"unit\":null,\"value\":\"T/A-W\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"16M55G3300/6 60 Hz exact Data Centre Power row\",\"field\":\"governor\",\"kind\":\"reported\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 16M55G3300/6\",\"source_id\":\"baudouin-dcp-rating-card-202504\",\"unit\":null,\"value\":\"ECU\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"complete rating card\",\"field\":\"document_revision\",\"kind\":\"reported\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 16M55G3300/6\",\"source_id\":\"baudouin-dcp-rating-card-202504\",\"unit\":null,\"value\":\"PK.R.228.EN.04.25; April 2025\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"rating-card DCP definition; shared condition, not a site deployment\",\"field\":\"data_centre_power_definition\",\"kind\":\"reported\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 16M55G3300/6\",\"source_id\":\"baudouin-dcp-rating-card-202504\",\"unit\":null,\"value\":\"maximum generating-set power for a variable or continuous electrical load during unlimited run hours; site and utility reliability may require hardware, software or maintenance-plan adaptation\"}]","official_url":"https://baudouin.com/wp-content/uploads/2025/04/Baudouin_RatingCard_Genset-DCP-50-60-Hz-0425.pdf","output_power_kw":3000.0,"power_conditions":"OEM Data Centre Power (DCP): maximum generating-set power for variable or continuous electrical load during unlimited run hours; exact printed row","power_rating_kind":"Data Centre Power generator output active/apparent power","quality_status":"source_backed","record_id":"9da86086-81e7-5bf3-9adf-1924b8c37734","record_scope":"configuration","source_urls":["https://baudouin.com/wp-content/uploads/2025/04/Baudouin_RatingCard_Genset-DCP-50-60-Hz-0425.pdf"],"sources":["baudouin-dcp-rating-card-202504"],"updated_at":"2026-11-04T05:18:00Z","variant":"60 Hz; 1800 rpm; DCP"}
{"apparent_power_kva":2250.0,"capacity_scope":"Exact Baudouin 20M33G2000/6 60 Hz DCP generator row; normalized kW is generator electrical output and kVA is generator apparent output, not engine mechanical power or facility backup capacity","created_at":"2026-11-04T05:18:00Z","entity_type":"equipment","equipment_category":"backup_generator","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 20M33G2000/6\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 20M33G2000/6\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 20M33G2000/6\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 20M33G2000/6\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"frequency_hz\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 20M33G2000/6\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"},\"unit\":\"Hz\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 20M33G2000/6\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 20M33G2000/6\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 20M33G2000/6\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"notes\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 20M33G2000/6\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 20M33G2000/6\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 20M33G2000/6\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 20M33G2000/6\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"},\"unit\":\"kW\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 20M33G2000/6\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 20M33G2000/6\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 20M33G2000/6\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 20M33G2000/6\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}}}","field_sources_json":"{\"apparent_power_kva\":[\"baudouin-dcp-rating-card-202504\"],\"capacity_scope\":[\"baudouin-dcp-rating-card-202504\"],\"equipment_category\":[\"baudouin-dcp-rating-card-202504\"],\"form_factor\":[\"baudouin-dcp-rating-card-202504\"],\"frequency_hz\":[\"baudouin-dcp-rating-card-202504\"],\"manufacturer\":[\"baudouin-dcp-rating-card-202504\"],\"model\":[\"baudouin-dcp-rating-card-202504\"],\"name\":[\"baudouin-dcp-rating-card-202504\"],\"notes\":[\"baudouin-dcp-rating-card-202504\"],\"observations_json\":[\"baudouin-dcp-rating-card-202504\"],\"official_url\":[\"baudouin-dcp-rating-card-202504\"],\"output_power_kw\":[\"baudouin-dcp-rating-card-202504\"],\"power_conditions\":[\"baudouin-dcp-rating-card-202504\"],\"power_rating_kind\":[\"baudouin-dcp-rating-card-202504\"],\"record_scope\":[\"baudouin-dcp-rating-card-202504\"],\"variant\":[\"baudouin-dcp-rating-card-202504\"]}","form_factor":"stationary diesel generator set","frequency_hz":60.0,"last_verified_at":"2026-11-04T05:18:00Z","manufacturer":"Baudouin","model":"20M33G2000/6","name":"Baudouin 20M33G2000/6 60 Hz Data Centre Power generator","notes":"Engine gross mechanical kWm, generator electrical kWe and generator kVA are kept distinct. Aspiration, governor and speed are exact row observations. No alternator, voltage, emissions package, installation or deployment is inferred.","observations_json":"[{\"as_of\":\"2026-11-04\",\"boundary\":\"20M33G2000/6 60 Hz exact Data Centre Power row\",\"field\":\"engine_gross_mechanical_power\",\"kind\":\"reported\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 20M33G2000/6\",\"source_id\":\"baudouin-dcp-rating-card-202504\",\"unit\":\"kWm\",\"value\":2027.0},{\"as_of\":\"2026-11-04\",\"boundary\":\"20M33G2000/6 60 Hz exact Data Centre Power row\",\"field\":\"engine_speed\",\"kind\":\"reported\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 20M33G2000/6\",\"source_id\":\"baudouin-dcp-rating-card-202504\",\"unit\":\"rpm\",\"value\":1800.0},{\"as_of\":\"2026-11-04\",\"boundary\":\"20M33G2000/6 60 Hz exact Data Centre Power row\",\"field\":\"aspiration\",\"kind\":\"reported\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 20M33G2000/6\",\"source_id\":\"baudouin-dcp-rating-card-202504\",\"unit\":null,\"value\":\"T/A-W\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"20M33G2000/6 60 Hz exact Data Centre Power row\",\"field\":\"governor\",\"kind\":\"reported\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 20M33G2000/6\",\"source_id\":\"baudouin-dcp-rating-card-202504\",\"unit\":null,\"value\":\"ECU\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"complete rating card\",\"field\":\"document_revision\",\"kind\":\"reported\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 20M33G2000/6\",\"source_id\":\"baudouin-dcp-rating-card-202504\",\"unit\":null,\"value\":\"PK.R.228.EN.04.25; April 2025\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"rating-card DCP definition; shared condition, not a site deployment\",\"field\":\"data_centre_power_definition\",\"kind\":\"reported\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 20M33G2000/6\",\"source_id\":\"baudouin-dcp-rating-card-202504\",\"unit\":null,\"value\":\"maximum generating-set power for a variable or continuous electrical load during unlimited run hours; site and utility reliability may require hardware, software or maintenance-plan adaptation\"}]","official_url":"https://baudouin.com/wp-content/uploads/2025/04/Baudouin_RatingCard_Genset-DCP-50-60-Hz-0425.pdf","output_power_kw":1800.0,"power_conditions":"OEM Data Centre Power (DCP): maximum generating-set power for variable or continuous electrical load during unlimited run hours; exact printed row","power_rating_kind":"Data Centre Power generator output active/apparent power","quality_status":"source_backed","record_id":"3d1a933c-92a2-5beb-a652-91d0fc94dd3d","record_scope":"configuration","source_urls":["https://baudouin.com/wp-content/uploads/2025/04/Baudouin_RatingCard_Genset-DCP-50-60-Hz-0425.pdf"],"sources":["baudouin-dcp-rating-card-202504"],"updated_at":"2026-11-04T05:18:00Z","variant":"60 Hz; 1800 rpm; DCP"}
{"apparent_power_kva":2500.0,"capacity_scope":"Exact Baudouin 20M33G2200/6 60 Hz DCP generator row; normalized kW is generator electrical output and kVA is generator apparent output, not engine mechanical power or facility backup capacity","created_at":"2026-11-04T05:18:00Z","entity_type":"equipment","equipment_category":"backup_generator","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 20M33G2200/6\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 20M33G2200/6\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 20M33G2200/6\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 20M33G2200/6\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"frequency_hz\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 20M33G2200/6\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"},\"unit\":\"Hz\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 20M33G2200/6\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 20M33G2200/6\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 20M33G2200/6\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"notes\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 20M33G2200/6\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 20M33G2200/6\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 20M33G2200/6\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 20M33G2200/6\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"},\"unit\":\"kW\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 20M33G2200/6\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 20M33G2200/6\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 20M33G2200/6\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 20M33G2200/6\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}}}","field_sources_json":"{\"apparent_power_kva\":[\"baudouin-dcp-rating-card-202504\"],\"capacity_scope\":[\"baudouin-dcp-rating-card-202504\"],\"equipment_category\":[\"baudouin-dcp-rating-card-202504\"],\"form_factor\":[\"baudouin-dcp-rating-card-202504\"],\"frequency_hz\":[\"baudouin-dcp-rating-card-202504\"],\"manufacturer\":[\"baudouin-dcp-rating-card-202504\"],\"model\":[\"baudouin-dcp-rating-card-202504\"],\"name\":[\"baudouin-dcp-rating-card-202504\"],\"notes\":[\"baudouin-dcp-rating-card-202504\"],\"observations_json\":[\"baudouin-dcp-rating-card-202504\"],\"official_url\":[\"baudouin-dcp-rating-card-202504\"],\"output_power_kw\":[\"baudouin-dcp-rating-card-202504\"],\"power_conditions\":[\"baudouin-dcp-rating-card-202504\"],\"power_rating_kind\":[\"baudouin-dcp-rating-card-202504\"],\"record_scope\":[\"baudouin-dcp-rating-card-202504\"],\"variant\":[\"baudouin-dcp-rating-card-202504\"]}","form_factor":"stationary diesel generator set","frequency_hz":60.0,"last_verified_at":"2026-11-04T05:18:00Z","manufacturer":"Baudouin","model":"20M33G2200/6","name":"Baudouin 20M33G2200/6 60 Hz Data Centre Power generator","notes":"Engine gross mechanical kWm, generator electrical kWe and generator kVA are kept distinct. Aspiration, governor and speed are exact row observations. No alternator, voltage, emissions package, installation or deployment is inferred.","observations_json":"[{\"as_of\":\"2026-11-04\",\"boundary\":\"20M33G2200/6 60 Hz exact Data Centre Power row\",\"field\":\"engine_gross_mechanical_power\",\"kind\":\"reported\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 20M33G2200/6\",\"source_id\":\"baudouin-dcp-rating-card-202504\",\"unit\":\"kWm\",\"value\":2200.0},{\"as_of\":\"2026-11-04\",\"boundary\":\"20M33G2200/6 60 Hz exact Data Centre Power row\",\"field\":\"engine_speed\",\"kind\":\"reported\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 20M33G2200/6\",\"source_id\":\"baudouin-dcp-rating-card-202504\",\"unit\":\"rpm\",\"value\":1800.0},{\"as_of\":\"2026-11-04\",\"boundary\":\"20M33G2200/6 60 Hz exact Data Centre Power row\",\"field\":\"aspiration\",\"kind\":\"reported\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 20M33G2200/6\",\"source_id\":\"baudouin-dcp-rating-card-202504\",\"unit\":null,\"value\":\"T/A-W\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"20M33G2200/6 60 Hz exact Data Centre Power row\",\"field\":\"governor\",\"kind\":\"reported\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 20M33G2200/6\",\"source_id\":\"baudouin-dcp-rating-card-202504\",\"unit\":null,\"value\":\"ECU\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"complete rating card\",\"field\":\"document_revision\",\"kind\":\"reported\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 20M33G2200/6\",\"source_id\":\"baudouin-dcp-rating-card-202504\",\"unit\":null,\"value\":\"PK.R.228.EN.04.25; April 2025\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"rating-card DCP definition; shared condition, not a site deployment\",\"field\":\"data_centre_power_definition\",\"kind\":\"reported\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 20M33G2200/6\",\"source_id\":\"baudouin-dcp-rating-card-202504\",\"unit\":null,\"value\":\"maximum generating-set power for a variable or continuous electrical load during unlimited run hours; site and utility reliability may require hardware, software or maintenance-plan adaptation\"}]","official_url":"https://baudouin.com/wp-content/uploads/2025/04/Baudouin_RatingCard_Genset-DCP-50-60-Hz-0425.pdf","output_power_kw":2000.0,"power_conditions":"OEM Data Centre Power (DCP): maximum generating-set power for variable or continuous electrical load during unlimited run hours; exact printed row","power_rating_kind":"Data Centre Power generator output active/apparent power","quality_status":"source_backed","record_id":"f41ae54a-2f59-53ef-adb5-f75fe0e8d667","record_scope":"configuration","source_urls":["https://baudouin.com/wp-content/uploads/2025/04/Baudouin_RatingCard_Genset-DCP-50-60-Hz-0425.pdf"],"sources":["baudouin-dcp-rating-card-202504"],"updated_at":"2026-11-04T05:18:00Z","variant":"60 Hz; 1800 rpm; DCP"}
{"apparent_power_kva":625.0,"capacity_scope":"Exact Baudouin 6M33G580/6 60 Hz DCP generator row; normalized kW is generator electrical output and kVA is generator apparent output, not engine mechanical power or facility backup capacity","created_at":"2026-11-04T05:18:00Z","entity_type":"equipment","equipment_category":"backup_generator","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 6M33G580/6\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 6M33G580/6\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 6M33G580/6\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 6M33G580/6\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"frequency_hz\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 6M33G580/6\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"},\"unit\":\"Hz\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 6M33G580/6\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 6M33G580/6\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 6M33G580/6\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"notes\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 6M33G580/6\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 6M33G580/6\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 6M33G580/6\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 6M33G580/6\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"},\"unit\":\"kW\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 6M33G580/6\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 6M33G580/6\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 6M33G580/6\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 6M33G580/6\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}}}","field_sources_json":"{\"apparent_power_kva\":[\"baudouin-dcp-rating-card-202504\"],\"capacity_scope\":[\"baudouin-dcp-rating-card-202504\"],\"equipment_category\":[\"baudouin-dcp-rating-card-202504\"],\"form_factor\":[\"baudouin-dcp-rating-card-202504\"],\"frequency_hz\":[\"baudouin-dcp-rating-card-202504\"],\"manufacturer\":[\"baudouin-dcp-rating-card-202504\"],\"model\":[\"baudouin-dcp-rating-card-202504\"],\"name\":[\"baudouin-dcp-rating-card-202504\"],\"notes\":[\"baudouin-dcp-rating-card-202504\"],\"observations_json\":[\"baudouin-dcp-rating-card-202504\"],\"official_url\":[\"baudouin-dcp-rating-card-202504\"],\"output_power_kw\":[\"baudouin-dcp-rating-card-202504\"],\"power_conditions\":[\"baudouin-dcp-rating-card-202504\"],\"power_rating_kind\":[\"baudouin-dcp-rating-card-202504\"],\"record_scope\":[\"baudouin-dcp-rating-card-202504\"],\"variant\":[\"baudouin-dcp-rating-card-202504\"]}","form_factor":"stationary diesel generator set","frequency_hz":60.0,"last_verified_at":"2026-11-04T05:18:00Z","manufacturer":"Baudouin","model":"6M33G580/6","name":"Baudouin 6M33G580/6 60 Hz Data Centre Power generator","notes":"Engine gross mechanical kWm, generator electrical kWe and generator kVA are kept distinct. Aspiration, governor and speed are exact row observations. No alternator, voltage, emissions package, installation or deployment is inferred.","observations_json":"[{\"as_of\":\"2026-11-04\",\"boundary\":\"6M33G580/6 60 Hz exact Data Centre Power row\",\"field\":\"engine_gross_mechanical_power\",\"kind\":\"reported\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 6M33G580/6\",\"source_id\":\"baudouin-dcp-rating-card-202504\",\"unit\":\"kWm\",\"value\":575.0},{\"as_of\":\"2026-11-04\",\"boundary\":\"6M33G580/6 60 Hz exact Data Centre Power row\",\"field\":\"engine_speed\",\"kind\":\"reported\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 6M33G580/6\",\"source_id\":\"baudouin-dcp-rating-card-202504\",\"unit\":\"rpm\",\"value\":1800.0},{\"as_of\":\"2026-11-04\",\"boundary\":\"6M33G580/6 60 Hz exact Data Centre Power row\",\"field\":\"aspiration\",\"kind\":\"reported\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 6M33G580/6\",\"source_id\":\"baudouin-dcp-rating-card-202504\",\"unit\":null,\"value\":\"T/A-A\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"6M33G580/6 60 Hz exact Data Centre Power row\",\"field\":\"governor\",\"kind\":\"reported\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 6M33G580/6\",\"source_id\":\"baudouin-dcp-rating-card-202504\",\"unit\":null,\"value\":\"ECU\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"complete rating card\",\"field\":\"document_revision\",\"kind\":\"reported\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 6M33G580/6\",\"source_id\":\"baudouin-dcp-rating-card-202504\",\"unit\":null,\"value\":\"PK.R.228.EN.04.25; April 2025\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"rating-card DCP definition; shared condition, not a site deployment\",\"field\":\"data_centre_power_definition\",\"kind\":\"reported\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 6M33G580/6\",\"source_id\":\"baudouin-dcp-rating-card-202504\",\"unit\":null,\"value\":\"maximum generating-set power for a variable or continuous electrical load during unlimited run hours; site and utility reliability may require hardware, software or maintenance-plan adaptation\"}]","official_url":"https://baudouin.com/wp-content/uploads/2025/04/Baudouin_RatingCard_Genset-DCP-50-60-Hz-0425.pdf","output_power_kw":500.0,"power_conditions":"OEM Data Centre Power (DCP): maximum generating-set power for variable or continuous electrical load during unlimited run hours; exact printed row","power_rating_kind":"Data Centre Power generator output active/apparent power","quality_status":"source_backed","record_id":"174bce6d-c317-57af-91cd-331c69ee6ea8","record_scope":"configuration","source_urls":["https://baudouin.com/wp-content/uploads/2025/04/Baudouin_RatingCard_Genset-DCP-50-60-Hz-0425.pdf"],"sources":["baudouin-dcp-rating-card-202504"],"updated_at":"2026-11-04T05:18:00Z","variant":"60 Hz; 1800 rpm; DCP"}
{"apparent_power_kva":750.0,"capacity_scope":"Exact Baudouin 6M33G660/6 60 Hz DCP generator row; normalized kW is generator electrical output and kVA is generator apparent output, not engine mechanical power or facility backup capacity","created_at":"2026-11-04T05:18:00Z","entity_type":"equipment","equipment_category":"backup_generator","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 6M33G660/6\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 6M33G660/6\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 6M33G660/6\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 6M33G660/6\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"frequency_hz\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 6M33G660/6\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"},\"unit\":\"Hz\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 6M33G660/6\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 6M33G660/6\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 6M33G660/6\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"notes\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 6M33G660/6\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 6M33G660/6\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 6M33G660/6\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 6M33G660/6\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"},\"unit\":\"kW\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 6M33G660/6\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 6M33G660/6\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 6M33G660/6\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 6M33G660/6\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}}}","field_sources_json":"{\"apparent_power_kva\":[\"baudouin-dcp-rating-card-202504\"],\"capacity_scope\":[\"baudouin-dcp-rating-card-202504\"],\"equipment_category\":[\"baudouin-dcp-rating-card-202504\"],\"form_factor\":[\"baudouin-dcp-rating-card-202504\"],\"frequency_hz\":[\"baudouin-dcp-rating-card-202504\"],\"manufacturer\":[\"baudouin-dcp-rating-card-202504\"],\"model\":[\"baudouin-dcp-rating-card-202504\"],\"name\":[\"baudouin-dcp-rating-card-202504\"],\"notes\":[\"baudouin-dcp-rating-card-202504\"],\"observations_json\":[\"baudouin-dcp-rating-card-202504\"],\"official_url\":[\"baudouin-dcp-rating-card-202504\"],\"output_power_kw\":[\"baudouin-dcp-rating-card-202504\"],\"power_conditions\":[\"baudouin-dcp-rating-card-202504\"],\"power_rating_kind\":[\"baudouin-dcp-rating-card-202504\"],\"record_scope\":[\"baudouin-dcp-rating-card-202504\"],\"variant\":[\"baudouin-dcp-rating-card-202504\"]}","form_factor":"stationary diesel generator set","frequency_hz":60.0,"last_verified_at":"2026-11-04T05:18:00Z","manufacturer":"Baudouin","model":"6M33G660/6","name":"Baudouin 6M33G660/6 60 Hz Data Centre Power generator","notes":"Engine gross mechanical kWm, generator electrical kWe and generator kVA are kept distinct. Aspiration, governor and speed are exact row observations. No alternator, voltage, emissions package, installation or deployment is inferred.","observations_json":"[{\"as_of\":\"2026-11-04\",\"boundary\":\"6M33G660/6 60 Hz exact Data Centre Power row\",\"field\":\"engine_gross_mechanical_power\",\"kind\":\"reported\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 6M33G660/6\",\"source_id\":\"baudouin-dcp-rating-card-202504\",\"unit\":\"kWm\",\"value\":670.0},{\"as_of\":\"2026-11-04\",\"boundary\":\"6M33G660/6 60 Hz exact Data Centre Power row\",\"field\":\"engine_speed\",\"kind\":\"reported\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 6M33G660/6\",\"source_id\":\"baudouin-dcp-rating-card-202504\",\"unit\":\"rpm\",\"value\":1800.0},{\"as_of\":\"2026-11-04\",\"boundary\":\"6M33G660/6 60 Hz exact Data Centre Power row\",\"field\":\"aspiration\",\"kind\":\"reported\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 6M33G660/6\",\"source_id\":\"baudouin-dcp-rating-card-202504\",\"unit\":null,\"value\":\"T/A-A\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"6M33G660/6 60 Hz exact Data Centre Power row\",\"field\":\"governor\",\"kind\":\"reported\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 6M33G660/6\",\"source_id\":\"baudouin-dcp-rating-card-202504\",\"unit\":null,\"value\":\"ECU\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"complete rating card\",\"field\":\"document_revision\",\"kind\":\"reported\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 6M33G660/6\",\"source_id\":\"baudouin-dcp-rating-card-202504\",\"unit\":null,\"value\":\"PK.R.228.EN.04.25; April 2025\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"rating-card DCP definition; shared condition, not a site deployment\",\"field\":\"data_centre_power_definition\",\"kind\":\"reported\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 6M33G660/6\",\"source_id\":\"baudouin-dcp-rating-card-202504\",\"unit\":null,\"value\":\"maximum generating-set power for a variable or continuous electrical load during unlimited run hours; site and utility reliability may require hardware, software or maintenance-plan adaptation\"}]","official_url":"https://baudouin.com/wp-content/uploads/2025/04/Baudouin_RatingCard_Genset-DCP-50-60-Hz-0425.pdf","output_power_kw":600.0,"power_conditions":"OEM Data Centre Power (DCP): maximum generating-set power for variable or continuous electrical load during unlimited run hours; exact printed row","power_rating_kind":"Data Centre Power generator output active/apparent power","quality_status":"source_backed","record_id":"9f69bb27-1260-5a65-916a-6d36561a01fe","record_scope":"configuration","source_urls":["https://baudouin.com/wp-content/uploads/2025/04/Baudouin_RatingCard_Genset-DCP-50-60-Hz-0425.pdf"],"sources":["baudouin-dcp-rating-card-202504"],"updated_at":"2026-11-04T05:18:00Z","variant":"60 Hz; 1800 rpm; DCP"}
{"apparent_power_kva":800.0,"capacity_scope":"Exact Baudouin 8M33G700/6 60 Hz DCP generator row; normalized kW is generator electrical output and kVA is generator apparent output, not engine mechanical power or facility backup capacity","created_at":"2026-11-04T05:18:00Z","entity_type":"equipment","equipment_category":"backup_generator","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 8M33G700/6\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 8M33G700/6\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 8M33G700/6\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 8M33G700/6\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"frequency_hz\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 8M33G700/6\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"},\"unit\":\"Hz\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 8M33G700/6\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 8M33G700/6\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 8M33G700/6\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"notes\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 8M33G700/6\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 8M33G700/6\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 8M33G700/6\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 8M33G700/6\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"},\"unit\":\"kW\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 8M33G700/6\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 8M33G700/6\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 8M33G700/6\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 8M33G700/6\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}}}","field_sources_json":"{\"apparent_power_kva\":[\"baudouin-dcp-rating-card-202504\"],\"capacity_scope\":[\"baudouin-dcp-rating-card-202504\"],\"equipment_category\":[\"baudouin-dcp-rating-card-202504\"],\"form_factor\":[\"baudouin-dcp-rating-card-202504\"],\"frequency_hz\":[\"baudouin-dcp-rating-card-202504\"],\"manufacturer\":[\"baudouin-dcp-rating-card-202504\"],\"model\":[\"baudouin-dcp-rating-card-202504\"],\"name\":[\"baudouin-dcp-rating-card-202504\"],\"notes\":[\"baudouin-dcp-rating-card-202504\"],\"observations_json\":[\"baudouin-dcp-rating-card-202504\"],\"official_url\":[\"baudouin-dcp-rating-card-202504\"],\"output_power_kw\":[\"baudouin-dcp-rating-card-202504\"],\"power_conditions\":[\"baudouin-dcp-rating-card-202504\"],\"power_rating_kind\":[\"baudouin-dcp-rating-card-202504\"],\"record_scope\":[\"baudouin-dcp-rating-card-202504\"],\"variant\":[\"baudouin-dcp-rating-card-202504\"]}","form_factor":"stationary diesel generator set","frequency_hz":60.0,"last_verified_at":"2026-11-04T05:18:00Z","manufacturer":"Baudouin","model":"8M33G700/6","name":"Baudouin 8M33G700/6 60 Hz Data Centre Power generator","notes":"Engine gross mechanical kWm, generator electrical kWe and generator kVA are kept distinct. Aspiration, governor and speed are exact row observations. No alternator, voltage, emissions package, installation or deployment is inferred.","observations_json":"[{\"as_of\":\"2026-11-04\",\"boundary\":\"8M33G700/6 60 Hz exact Data Centre Power row\",\"field\":\"engine_gross_mechanical_power\",\"kind\":\"reported\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 8M33G700/6\",\"source_id\":\"baudouin-dcp-rating-card-202504\",\"unit\":\"kWm\",\"value\":730.0},{\"as_of\":\"2026-11-04\",\"boundary\":\"8M33G700/6 60 Hz exact Data Centre Power row\",\"field\":\"engine_speed\",\"kind\":\"reported\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 8M33G700/6\",\"source_id\":\"baudouin-dcp-rating-card-202504\",\"unit\":\"rpm\",\"value\":1800.0},{\"as_of\":\"2026-11-04\",\"boundary\":\"8M33G700/6 60 Hz exact Data Centre Power row\",\"field\":\"aspiration\",\"kind\":\"reported\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 8M33G700/6\",\"source_id\":\"baudouin-dcp-rating-card-202504\",\"unit\":null,\"value\":\"T/A-A\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"8M33G700/6 60 Hz exact Data Centre Power row\",\"field\":\"governor\",\"kind\":\"reported\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 8M33G700/6\",\"source_id\":\"baudouin-dcp-rating-card-202504\",\"unit\":null,\"value\":\"ECU\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"complete rating card\",\"field\":\"document_revision\",\"kind\":\"reported\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 8M33G700/6\",\"source_id\":\"baudouin-dcp-rating-card-202504\",\"unit\":null,\"value\":\"PK.R.228.EN.04.25; April 2025\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"rating-card DCP definition; shared condition, not a site deployment\",\"field\":\"data_centre_power_definition\",\"kind\":\"reported\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 8M33G700/6\",\"source_id\":\"baudouin-dcp-rating-card-202504\",\"unit\":null,\"value\":\"maximum generating-set power for a variable or continuous electrical load during unlimited run hours; site and utility reliability may require hardware, software or maintenance-plan adaptation\"}]","official_url":"https://baudouin.com/wp-content/uploads/2025/04/Baudouin_RatingCard_Genset-DCP-50-60-Hz-0425.pdf","output_power_kw":640.0,"power_conditions":"OEM Data Centre Power (DCP): maximum generating-set power for variable or continuous electrical load during unlimited run hours; exact printed row","power_rating_kind":"Data Centre Power generator output active/apparent power","quality_status":"source_backed","record_id":"5d511a14-2542-5e56-aec4-fa2c7ea8c17b","record_scope":"configuration","source_urls":["https://baudouin.com/wp-content/uploads/2025/04/Baudouin_RatingCard_Genset-DCP-50-60-Hz-0425.pdf"],"sources":["baudouin-dcp-rating-card-202504"],"updated_at":"2026-11-04T05:18:00Z","variant":"60 Hz; 1800 rpm; DCP"}
{"apparent_power_kva":1000.0,"capacity_scope":"Exact Baudouin 8M33G900/6 60 Hz DCP generator row; normalized kW is generator electrical output and kVA is generator apparent output, not engine mechanical power or facility backup capacity","created_at":"2026-11-04T05:18:00Z","entity_type":"equipment","equipment_category":"backup_generator","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 8M33G900/6\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 8M33G900/6\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 8M33G900/6\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 8M33G900/6\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"frequency_hz\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 8M33G900/6\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"},\"unit\":\"Hz\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 8M33G900/6\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 8M33G900/6\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 8M33G900/6\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"notes\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 8M33G900/6\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 8M33G900/6\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 8M33G900/6\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 8M33G900/6\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"},\"unit\":\"kW\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 8M33G900/6\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 8M33G900/6\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 8M33G900/6\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 8M33G900/6\",\"source_publication_dates\":{\"baudouin-dcp-rating-card-202504\":\"2025-04-01\"}}}","field_sources_json":"{\"apparent_power_kva\":[\"baudouin-dcp-rating-card-202504\"],\"capacity_scope\":[\"baudouin-dcp-rating-card-202504\"],\"equipment_category\":[\"baudouin-dcp-rating-card-202504\"],\"form_factor\":[\"baudouin-dcp-rating-card-202504\"],\"frequency_hz\":[\"baudouin-dcp-rating-card-202504\"],\"manufacturer\":[\"baudouin-dcp-rating-card-202504\"],\"model\":[\"baudouin-dcp-rating-card-202504\"],\"name\":[\"baudouin-dcp-rating-card-202504\"],\"notes\":[\"baudouin-dcp-rating-card-202504\"],\"observations_json\":[\"baudouin-dcp-rating-card-202504\"],\"official_url\":[\"baudouin-dcp-rating-card-202504\"],\"output_power_kw\":[\"baudouin-dcp-rating-card-202504\"],\"power_conditions\":[\"baudouin-dcp-rating-card-202504\"],\"power_rating_kind\":[\"baudouin-dcp-rating-card-202504\"],\"record_scope\":[\"baudouin-dcp-rating-card-202504\"],\"variant\":[\"baudouin-dcp-rating-card-202504\"]}","form_factor":"stationary diesel generator set","frequency_hz":60.0,"last_verified_at":"2026-11-04T05:18:00Z","manufacturer":"Baudouin","model":"8M33G900/6","name":"Baudouin 8M33G900/6 60 Hz Data Centre Power generator","notes":"Engine gross mechanical kWm, generator electrical kWe and generator kVA are kept distinct. Aspiration, governor and speed are exact row observations. No alternator, voltage, emissions package, installation or deployment is inferred.","observations_json":"[{\"as_of\":\"2026-11-04\",\"boundary\":\"8M33G900/6 60 Hz exact Data Centre Power row\",\"field\":\"engine_gross_mechanical_power\",\"kind\":\"reported\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 8M33G900/6\",\"source_id\":\"baudouin-dcp-rating-card-202504\",\"unit\":\"kWm\",\"value\":910.0},{\"as_of\":\"2026-11-04\",\"boundary\":\"8M33G900/6 60 Hz exact Data Centre Power row\",\"field\":\"engine_speed\",\"kind\":\"reported\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 8M33G900/6\",\"source_id\":\"baudouin-dcp-rating-card-202504\",\"unit\":\"rpm\",\"value\":1800.0},{\"as_of\":\"2026-11-04\",\"boundary\":\"8M33G900/6 60 Hz exact Data Centre Power row\",\"field\":\"aspiration\",\"kind\":\"reported\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 8M33G900/6\",\"source_id\":\"baudouin-dcp-rating-card-202504\",\"unit\":null,\"value\":\"T/A-A\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"8M33G900/6 60 Hz exact Data Centre Power row\",\"field\":\"governor\",\"kind\":\"reported\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 8M33G900/6\",\"source_id\":\"baudouin-dcp-rating-card-202504\",\"unit\":null,\"value\":\"ECU\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"complete rating card\",\"field\":\"document_revision\",\"kind\":\"reported\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 8M33G900/6\",\"source_id\":\"baudouin-dcp-rating-card-202504\",\"unit\":null,\"value\":\"PK.R.228.EN.04.25; April 2025\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"rating-card DCP definition; shared condition, not a site deployment\",\"field\":\"data_centre_power_definition\",\"kind\":\"reported\",\"locator\":\"April 2025 DCP rating card / 60 Hz row 8M33G900/6\",\"source_id\":\"baudouin-dcp-rating-card-202504\",\"unit\":null,\"value\":\"maximum generating-set power for a variable or continuous electrical load during unlimited run hours; site and utility reliability may require hardware, software or maintenance-plan adaptation\"}]","official_url":"https://baudouin.com/wp-content/uploads/2025/04/Baudouin_RatingCard_Genset-DCP-50-60-Hz-0425.pdf","output_power_kw":800.0,"power_conditions":"OEM Data Centre Power (DCP): maximum generating-set power for variable or continuous electrical load during unlimited run hours; exact printed row","power_rating_kind":"Data Centre Power generator output active/apparent power","quality_status":"source_backed","record_id":"ed1ad365-a546-59ea-a47f-9ad30cae1a7a","record_scope":"configuration","source_urls":["https://baudouin.com/wp-content/uploads/2025/04/Baudouin_RatingCard_Genset-DCP-50-60-Hz-0425.pdf"],"sources":["baudouin-dcp-rating-card-202504"],"updated_at":"2026-11-04T05:18:00Z","variant":"60 Hz; 1800 rpm; DCP"}
