{"apparent_power_kva":100,"capacity_scope":"Exact Borri B9000FXS 100 kVA published rating column; selectable voltage, battery, communications and parallel options are not synthesized","created_at":"2026-11-04T04:20:00Z","entity_type":"equipment","equipment_category":"ups","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"current B9000FXS technical-specification table / 100 kVA column\",\"source_publication_dates\":{\"borri-b9000fxs-current-20261104\":null},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"current B9000FXS technical-specification table / 100 kVA column\",\"source_publication_dates\":{\"borri-b9000fxs-current-20261104\":null}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"current B9000FXS technical-specification table / 100 kVA column\",\"source_publication_dates\":{\"borri-b9000fxs-current-20261104\":null}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"current B9000FXS technical-specification table / 100 kVA column\",\"source_publication_dates\":{\"borri-b9000fxs-current-20261104\":null}},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"current B9000FXS technical-specification table / 100 kVA column\",\"source_publication_dates\":{\"borri-b9000fxs-current-20261104\":null}},\"model\":{\"confidence\":\"high\",\"locator\":\"current B9000FXS technical-specification table / 100 kVA column\",\"source_publication_dates\":{\"borri-b9000fxs-current-20261104\":null}},\"name\":{\"confidence\":\"high\",\"locator\":\"current B9000FXS technical-specification table / 100 kVA column\",\"source_publication_dates\":{\"borri-b9000fxs-current-20261104\":null}},\"notes\":{\"confidence\":\"high\",\"locator\":\"current B9000FXS technical-specification table / 100 kVA column\",\"source_publication_dates\":{\"borri-b9000fxs-current-20261104\":null}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"current B9000FXS technical-specification table / 100 kVA column\",\"source_publication_dates\":{\"borri-b9000fxs-current-20261104\":null}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"current B9000FXS technical-specification table / 100 kVA column\",\"source_publication_dates\":{\"borri-b9000fxs-current-20261104\":null}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"current B9000FXS technical-specification table / 100 kVA column\",\"source_publication_dates\":{\"borri-b9000fxs-current-20261104\":null},\"unit\":\"kW\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"current B9000FXS technical-specification table / 100 kVA column\",\"source_publication_dates\":{\"borri-b9000fxs-current-20261104\":null}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"current B9000FXS technical-specification table / 100 kVA column\",\"source_publication_dates\":{\"borri-b9000fxs-current-20261104\":null}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"current B9000FXS technical-specification table / 100 kVA column\",\"source_publication_dates\":{\"borri-b9000fxs-current-20261104\":null}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"current B9000FXS technical-specification table / 100 kVA column\",\"source_publication_dates\":{\"borri-b9000fxs-current-20261104\":null}},\"variant\":{\"confidence\":\"high\",\"locator\":\"current B9000FXS technical-specification table / 100 kVA column\",\"source_publication_dates\":{\"borri-b9000fxs-current-20261104\":null}},\"weight_kg\":{\"confidence\":\"high\",\"locator\":\"current B9000FXS technical-specification table / 100 kVA column\",\"source_publication_dates\":{\"borri-b9000fxs-current-20261104\":null},\"unit\":\"kg\"}}","field_sources_json":"{\"apparent_power_kva\":[\"borri-b9000fxs-current-20261104\"],\"capacity_scope\":[\"borri-b9000fxs-current-20261104\"],\"equipment_category\":[\"borri-b9000fxs-current-20261104\"],\"form_factor\":[\"borri-b9000fxs-current-20261104\"],\"manufacturer\":[\"borri-b9000fxs-current-20261104\"],\"model\":[\"borri-b9000fxs-current-20261104\"],\"name\":[\"borri-b9000fxs-current-20261104\"],\"notes\":[\"borri-b9000fxs-current-20261104\"],\"observations_json\":[\"borri-b9000fxs-current-20261104\"],\"official_url\":[\"borri-b9000fxs-current-20261104\"],\"output_power_kw\":[\"borri-b9000fxs-current-20261104\"],\"power_conditions\":[\"borri-b9000fxs-current-20261104\"],\"power_rating_kind\":[\"borri-b9000fxs-current-20261104\"],\"product_status\":[\"borri-b9000fxs-current-20261104\"],\"record_scope\":[\"borri-b9000fxs-current-20261104\"],\"variant\":[\"borri-b9000fxs-current-20261104\"],\"weight_kg\":[\"borri-b9000fxs-current-20261104\"]}","form_factor":"floor-standing transformer-based three-phase UPS","last_verified_at":"2026-11-04T04:20:00Z","manufacturer":"Borri","model":"B9000FXS 100 kVA","name":"Borri B9000FXS 100 kVA","notes":"The exact current OEM rating column is retained. Apparent kVA and active kW remain separate reported values. Voltage, frequency, batteries, runtime, communications, parallel arrangements and optional transformers do not create inferred configurations.","observations_json":"[{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact current Borri B9000FXS 100 kVA rating column\",\"field\":\"input_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"current B9000FXS technical-specification table / 100 kVA column\",\"source_id\":\"borri-b9000fxs-current-20261104\",\"unit\":\"V\",\"value\":\"400 Vac three-phase rectifier; 380/400/415 Vac three-phase with neutral bypass; -20%/+15% rectifier and +10% bypass\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact current Borri B9000FXS 100 kVA rating column\",\"field\":\"output_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"current B9000FXS technical-specification table / 100 kVA column\",\"source_id\":\"borri-b9000fxs-current-20261104\",\"unit\":\"V\",\"value\":\"380/400/415 Vac three-phase with neutral\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact current Borri B9000FXS 100 kVA rating column\",\"field\":\"frequency_configuration\",\"kind\":\"reported\",\"locator\":\"current B9000FXS technical-specification table / 100 kVA column\",\"source_id\":\"borri-b9000fxs-current-20261104\",\"unit\":\"Hz\",\"value\":\"50/60 Hz; 45-65 Hz input range\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Family table claim without a published load point; no scalar normalized\",\"field\":\"maximum_efficiency\",\"kind\":\"reported\",\"locator\":\"current B9000FXS technical-specification table / 100 kVA column\",\"source_id\":\"borri-b9000fxs-current-20261104\",\"unit\":\"%\",\"value\":\"Up to 98% AC/AC according to IEC/EN 62040-3; load point not stated\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Family table; no battery energy, usable energy or runtime inferred\",\"field\":\"battery_configuration\",\"kind\":\"reported\",\"locator\":\"current B9000FXS technical-specification table / 100 kVA column\",\"source_id\":\"borri-b9000fxs-current-20261104\",\"unit\":null,\"value\":\"External 300-312 cell VRLA; other options stated\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Merged table cells; no scalar dimensions inferred\",\"field\":\"dimensions_table\",\"kind\":\"reported\",\"locator\":\"current B9000FXS technical-specification table / 100 kVA column\",\"source_id\":\"borri-b9000fxs-current-20261104\",\"unit\":\"mm\",\"value\":\"The current table prints 815x825x1670 and 1217x853x1900 mm as merged cabinet cells; exact model binding is not normalized\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact current Borri B9000FXS 100 kVA rating column\",\"field\":\"overload_capability\",\"kind\":\"reported\",\"locator\":\"current B9000FXS technical-specification table / 100 kVA column\",\"source_id\":\"borri-b9000fxs-current-20261104\",\"unit\":null,\"value\":\"Inverter 125% for 10 min, 150% for 1 min, 199% for 10 s\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Family options; no accessory combination synthesized\",\"field\":\"communications\",\"kind\":\"reported\",\"locator\":\"current B9000FXS technical-specification table / 100 kVA column\",\"source_id\":\"borri-b9000fxs-current-20261104\",\"unit\":null,\"value\":\"Included and optional serial, USB, SNMP, Ethernet and Modbus interfaces vary by family\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact current Borri B9000FXS 100 kVA rating column\",\"field\":\"operating_temperature\",\"kind\":\"reported\",\"locator\":\"current B9000FXS technical-specification table / 100 kVA column\",\"source_id\":\"borri-b9000fxs-current-20261104\",\"unit\":\"degC\",\"value\":\"0 to 40\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"OEM conformance statement; not an issuer-registry certification\",\"field\":\"standards_claims\",\"kind\":\"reported\",\"locator\":\"current B9000FXS technical-specification table / 100 kVA column\",\"source_id\":\"borri-b9000fxs-current-20261104\",\"unit\":null,\"value\":\"OEM page lists IEC/EN 62040 series, IEC 60529 and CE marking\"}]","official_url":"https://www.borri.it/product/b9000fxs/","output_power_kw":90,"power_conditions":"Published UPS rated apparent and active output; maximum efficiency lacks a load point and remains an observation","power_rating_kind":"rated UPS apparent and active output","product_status":"listed on current official Borri product page as of 2026-11-04","quality_status":"source_backed","record_id":"a8e07d9d-c2a0-5743-8ed3-3ca6a56ef775","record_scope":"configuration","source_urls":["https://www.borri.it/product/b9000fxs/"],"sources":["borri-b9000fxs-current-20261104"],"updated_at":"2026-11-04T04:20:00Z","variant":"100 kVA / 90 kW","weight_kg":625}
{"apparent_power_kva":125,"capacity_scope":"Exact Borri B9000FXS 125 kVA published rating column; selectable voltage, battery, communications and parallel options are not synthesized","created_at":"2026-11-04T04:20:00Z","entity_type":"equipment","equipment_category":"ups","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"current B9000FXS technical-specification table / 125 kVA column\",\"source_publication_dates\":{\"borri-b9000fxs-current-20261104\":null},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"current B9000FXS technical-specification table / 125 kVA column\",\"source_publication_dates\":{\"borri-b9000fxs-current-20261104\":null}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"current B9000FXS technical-specification table / 125 kVA column\",\"source_publication_dates\":{\"borri-b9000fxs-current-20261104\":null}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"current B9000FXS technical-specification table / 125 kVA column\",\"source_publication_dates\":{\"borri-b9000fxs-current-20261104\":null}},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"current B9000FXS technical-specification table / 125 kVA column\",\"source_publication_dates\":{\"borri-b9000fxs-current-20261104\":null}},\"model\":{\"confidence\":\"high\",\"locator\":\"current B9000FXS technical-specification table / 125 kVA column\",\"source_publication_dates\":{\"borri-b9000fxs-current-20261104\":null}},\"name\":{\"confidence\":\"high\",\"locator\":\"current B9000FXS technical-specification table / 125 kVA column\",\"source_publication_dates\":{\"borri-b9000fxs-current-20261104\":null}},\"notes\":{\"confidence\":\"high\",\"locator\":\"current B9000FXS technical-specification table / 125 kVA column\",\"source_publication_dates\":{\"borri-b9000fxs-current-20261104\":null}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"current B9000FXS technical-specification table / 125 kVA column\",\"source_publication_dates\":{\"borri-b9000fxs-current-20261104\":null}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"current B9000FXS technical-specification table / 125 kVA column\",\"source_publication_dates\":{\"borri-b9000fxs-current-20261104\":null}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"current B9000FXS technical-specification table / 125 kVA column\",\"source_publication_dates\":{\"borri-b9000fxs-current-20261104\":null},\"unit\":\"kW\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"current B9000FXS technical-specification table / 125 kVA column\",\"source_publication_dates\":{\"borri-b9000fxs-current-20261104\":null}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"current B9000FXS technical-specification table / 125 kVA column\",\"source_publication_dates\":{\"borri-b9000fxs-current-20261104\":null}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"current B9000FXS technical-specification table / 125 kVA column\",\"source_publication_dates\":{\"borri-b9000fxs-current-20261104\":null}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"current B9000FXS technical-specification table / 125 kVA column\",\"source_publication_dates\":{\"borri-b9000fxs-current-20261104\":null}},\"variant\":{\"confidence\":\"high\",\"locator\":\"current B9000FXS technical-specification table / 125 kVA column\",\"source_publication_dates\":{\"borri-b9000fxs-current-20261104\":null}},\"weight_kg\":{\"confidence\":\"high\",\"locator\":\"current B9000FXS technical-specification table / 125 kVA column\",\"source_publication_dates\":{\"borri-b9000fxs-current-20261104\":null},\"unit\":\"kg\"}}","field_sources_json":"{\"apparent_power_kva\":[\"borri-b9000fxs-current-20261104\"],\"capacity_scope\":[\"borri-b9000fxs-current-20261104\"],\"equipment_category\":[\"borri-b9000fxs-current-20261104\"],\"form_factor\":[\"borri-b9000fxs-current-20261104\"],\"manufacturer\":[\"borri-b9000fxs-current-20261104\"],\"model\":[\"borri-b9000fxs-current-20261104\"],\"name\":[\"borri-b9000fxs-current-20261104\"],\"notes\":[\"borri-b9000fxs-current-20261104\"],\"observations_json\":[\"borri-b9000fxs-current-20261104\"],\"official_url\":[\"borri-b9000fxs-current-20261104\"],\"output_power_kw\":[\"borri-b9000fxs-current-20261104\"],\"power_conditions\":[\"borri-b9000fxs-current-20261104\"],\"power_rating_kind\":[\"borri-b9000fxs-current-20261104\"],\"product_status\":[\"borri-b9000fxs-current-20261104\"],\"record_scope\":[\"borri-b9000fxs-current-20261104\"],\"variant\":[\"borri-b9000fxs-current-20261104\"],\"weight_kg\":[\"borri-b9000fxs-current-20261104\"]}","form_factor":"floor-standing transformer-based three-phase UPS","last_verified_at":"2026-11-04T04:20:00Z","manufacturer":"Borri","model":"B9000FXS 125 kVA","name":"Borri B9000FXS 125 kVA","notes":"The exact current OEM rating column is retained. Apparent kVA and active kW remain separate reported values. Voltage, frequency, batteries, runtime, communications, parallel arrangements and optional transformers do not create inferred configurations.","observations_json":"[{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact current Borri B9000FXS 125 kVA rating column\",\"field\":\"input_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"current B9000FXS technical-specification table / 125 kVA column\",\"source_id\":\"borri-b9000fxs-current-20261104\",\"unit\":\"V\",\"value\":\"400 Vac three-phase rectifier; 380/400/415 Vac three-phase with neutral bypass; -20%/+15% rectifier and +10% bypass\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact current Borri B9000FXS 125 kVA rating column\",\"field\":\"output_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"current B9000FXS technical-specification table / 125 kVA column\",\"source_id\":\"borri-b9000fxs-current-20261104\",\"unit\":\"V\",\"value\":\"380/400/415 Vac three-phase with neutral\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact current Borri B9000FXS 125 kVA rating column\",\"field\":\"frequency_configuration\",\"kind\":\"reported\",\"locator\":\"current B9000FXS technical-specification table / 125 kVA column\",\"source_id\":\"borri-b9000fxs-current-20261104\",\"unit\":\"Hz\",\"value\":\"50/60 Hz; 45-65 Hz input range\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Family table claim without a published load point; no scalar normalized\",\"field\":\"maximum_efficiency\",\"kind\":\"reported\",\"locator\":\"current B9000FXS technical-specification table / 125 kVA column\",\"source_id\":\"borri-b9000fxs-current-20261104\",\"unit\":\"%\",\"value\":\"Up to 98% AC/AC according to IEC/EN 62040-3; load point not stated\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Family table; no battery energy, usable energy or runtime inferred\",\"field\":\"battery_configuration\",\"kind\":\"reported\",\"locator\":\"current B9000FXS technical-specification table / 125 kVA column\",\"source_id\":\"borri-b9000fxs-current-20261104\",\"unit\":null,\"value\":\"External 300-312 cell VRLA; other options stated\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Merged table cells; no scalar dimensions inferred\",\"field\":\"dimensions_table\",\"kind\":\"reported\",\"locator\":\"current B9000FXS technical-specification table / 125 kVA column\",\"source_id\":\"borri-b9000fxs-current-20261104\",\"unit\":\"mm\",\"value\":\"The current table prints 815x825x1670 and 1217x853x1900 mm as merged cabinet cells; exact model binding is not normalized\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact current Borri B9000FXS 125 kVA rating column\",\"field\":\"overload_capability\",\"kind\":\"reported\",\"locator\":\"current B9000FXS technical-specification table / 125 kVA column\",\"source_id\":\"borri-b9000fxs-current-20261104\",\"unit\":null,\"value\":\"Inverter 125% for 10 min, 150% for 1 min, 199% for 10 s\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Family options; no accessory combination synthesized\",\"field\":\"communications\",\"kind\":\"reported\",\"locator\":\"current B9000FXS technical-specification table / 125 kVA column\",\"source_id\":\"borri-b9000fxs-current-20261104\",\"unit\":null,\"value\":\"Included and optional serial, USB, SNMP, Ethernet and Modbus interfaces vary by family\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact current Borri B9000FXS 125 kVA rating column\",\"field\":\"operating_temperature\",\"kind\":\"reported\",\"locator\":\"current B9000FXS technical-specification table / 125 kVA column\",\"source_id\":\"borri-b9000fxs-current-20261104\",\"unit\":\"degC\",\"value\":\"0 to 40\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"OEM conformance statement; not an issuer-registry certification\",\"field\":\"standards_claims\",\"kind\":\"reported\",\"locator\":\"current B9000FXS technical-specification table / 125 kVA column\",\"source_id\":\"borri-b9000fxs-current-20261104\",\"unit\":null,\"value\":\"OEM page lists IEC/EN 62040 series, IEC 60529 and CE marking\"}]","official_url":"https://www.borri.it/product/b9000fxs/","output_power_kw":112.5,"power_conditions":"Published UPS rated apparent and active output; maximum efficiency lacks a load point and remains an observation","power_rating_kind":"rated UPS apparent and active output","product_status":"listed on current official Borri product page as of 2026-11-04","quality_status":"source_backed","record_id":"1cc81a9a-84a5-5482-b900-f1bde2d49768","record_scope":"configuration","source_urls":["https://www.borri.it/product/b9000fxs/"],"sources":["borri-b9000fxs-current-20261104"],"updated_at":"2026-11-04T04:20:00Z","variant":"125 kVA / 112.5 kW","weight_kg":660}
{"apparent_power_kva":160,"capacity_scope":"Exact Borri B9000FXS 160 kVA published rating column; selectable voltage, battery, communications and parallel options are not synthesized","created_at":"2026-11-04T04:20:00Z","entity_type":"equipment","equipment_category":"ups","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"current B9000FXS technical-specification table / 160 kVA column\",\"source_publication_dates\":{\"borri-b9000fxs-current-20261104\":null},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"current B9000FXS technical-specification table / 160 kVA column\",\"source_publication_dates\":{\"borri-b9000fxs-current-20261104\":null}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"current B9000FXS technical-specification table / 160 kVA column\",\"source_publication_dates\":{\"borri-b9000fxs-current-20261104\":null}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"current B9000FXS technical-specification table / 160 kVA column\",\"source_publication_dates\":{\"borri-b9000fxs-current-20261104\":null}},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"current B9000FXS technical-specification table / 160 kVA column\",\"source_publication_dates\":{\"borri-b9000fxs-current-20261104\":null}},\"model\":{\"confidence\":\"high\",\"locator\":\"current B9000FXS technical-specification table / 160 kVA column\",\"source_publication_dates\":{\"borri-b9000fxs-current-20261104\":null}},\"name\":{\"confidence\":\"high\",\"locator\":\"current B9000FXS technical-specification table / 160 kVA column\",\"source_publication_dates\":{\"borri-b9000fxs-current-20261104\":null}},\"notes\":{\"confidence\":\"high\",\"locator\":\"current B9000FXS technical-specification table / 160 kVA column\",\"source_publication_dates\":{\"borri-b9000fxs-current-20261104\":null}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"current B9000FXS technical-specification table / 160 kVA column\",\"source_publication_dates\":{\"borri-b9000fxs-current-20261104\":null}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"current B9000FXS technical-specification table / 160 kVA column\",\"source_publication_dates\":{\"borri-b9000fxs-current-20261104\":null}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"current B9000FXS technical-specification table / 160 kVA column\",\"source_publication_dates\":{\"borri-b9000fxs-current-20261104\":null},\"unit\":\"kW\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"current B9000FXS technical-specification table / 160 kVA column\",\"source_publication_dates\":{\"borri-b9000fxs-current-20261104\":null}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"current B9000FXS technical-specification table / 160 kVA column\",\"source_publication_dates\":{\"borri-b9000fxs-current-20261104\":null}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"current B9000FXS technical-specification table / 160 kVA column\",\"source_publication_dates\":{\"borri-b9000fxs-current-20261104\":null}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"current B9000FXS technical-specification table / 160 kVA column\",\"source_publication_dates\":{\"borri-b9000fxs-current-20261104\":null}},\"variant\":{\"confidence\":\"high\",\"locator\":\"current B9000FXS technical-specification table / 160 kVA column\",\"source_publication_dates\":{\"borri-b9000fxs-current-20261104\":null}},\"weight_kg\":{\"confidence\":\"high\",\"locator\":\"current B9000FXS technical-specification table / 160 kVA column\",\"source_publication_dates\":{\"borri-b9000fxs-current-20261104\":null},\"unit\":\"kg\"}}","field_sources_json":"{\"apparent_power_kva\":[\"borri-b9000fxs-current-20261104\"],\"capacity_scope\":[\"borri-b9000fxs-current-20261104\"],\"equipment_category\":[\"borri-b9000fxs-current-20261104\"],\"form_factor\":[\"borri-b9000fxs-current-20261104\"],\"manufacturer\":[\"borri-b9000fxs-current-20261104\"],\"model\":[\"borri-b9000fxs-current-20261104\"],\"name\":[\"borri-b9000fxs-current-20261104\"],\"notes\":[\"borri-b9000fxs-current-20261104\"],\"observations_json\":[\"borri-b9000fxs-current-20261104\"],\"official_url\":[\"borri-b9000fxs-current-20261104\"],\"output_power_kw\":[\"borri-b9000fxs-current-20261104\"],\"power_conditions\":[\"borri-b9000fxs-current-20261104\"],\"power_rating_kind\":[\"borri-b9000fxs-current-20261104\"],\"product_status\":[\"borri-b9000fxs-current-20261104\"],\"record_scope\":[\"borri-b9000fxs-current-20261104\"],\"variant\":[\"borri-b9000fxs-current-20261104\"],\"weight_kg\":[\"borri-b9000fxs-current-20261104\"]}","form_factor":"floor-standing transformer-based three-phase UPS","last_verified_at":"2026-11-04T04:20:00Z","manufacturer":"Borri","model":"B9000FXS 160 kVA","name":"Borri B9000FXS 160 kVA","notes":"The exact current OEM rating column is retained. Apparent kVA and active kW remain separate reported values. Voltage, frequency, batteries, runtime, communications, parallel arrangements and optional transformers do not create inferred configurations.","observations_json":"[{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact current Borri B9000FXS 160 kVA rating column\",\"field\":\"input_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"current B9000FXS technical-specification table / 160 kVA column\",\"source_id\":\"borri-b9000fxs-current-20261104\",\"unit\":\"V\",\"value\":\"400 Vac three-phase rectifier; 380/400/415 Vac three-phase with neutral bypass; -20%/+15% rectifier and +10% bypass\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact current Borri B9000FXS 160 kVA rating column\",\"field\":\"output_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"current B9000FXS technical-specification table / 160 kVA column\",\"source_id\":\"borri-b9000fxs-current-20261104\",\"unit\":\"V\",\"value\":\"380/400/415 Vac three-phase with neutral\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact current Borri B9000FXS 160 kVA rating column\",\"field\":\"frequency_configuration\",\"kind\":\"reported\",\"locator\":\"current B9000FXS technical-specification table / 160 kVA column\",\"source_id\":\"borri-b9000fxs-current-20261104\",\"unit\":\"Hz\",\"value\":\"50/60 Hz; 45-65 Hz input range\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Family table claim without a published load point; no scalar normalized\",\"field\":\"maximum_efficiency\",\"kind\":\"reported\",\"locator\":\"current B9000FXS technical-specification table / 160 kVA column\",\"source_id\":\"borri-b9000fxs-current-20261104\",\"unit\":\"%\",\"value\":\"Up to 98% AC/AC according to IEC/EN 62040-3; load point not stated\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Family table; no battery energy, usable energy or runtime inferred\",\"field\":\"battery_configuration\",\"kind\":\"reported\",\"locator\":\"current B9000FXS technical-specification table / 160 kVA column\",\"source_id\":\"borri-b9000fxs-current-20261104\",\"unit\":null,\"value\":\"External 300-312 cell VRLA; other options stated\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Merged table cells; no scalar dimensions inferred\",\"field\":\"dimensions_table\",\"kind\":\"reported\",\"locator\":\"current B9000FXS technical-specification table / 160 kVA column\",\"source_id\":\"borri-b9000fxs-current-20261104\",\"unit\":\"mm\",\"value\":\"The current table prints 815x825x1670 and 1217x853x1900 mm as merged cabinet cells; exact model binding is not normalized\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact current Borri B9000FXS 160 kVA rating column\",\"field\":\"overload_capability\",\"kind\":\"reported\",\"locator\":\"current B9000FXS technical-specification table / 160 kVA column\",\"source_id\":\"borri-b9000fxs-current-20261104\",\"unit\":null,\"value\":\"Inverter 125% for 10 min, 150% for 1 min, 199% for 10 s\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Family options; no accessory combination synthesized\",\"field\":\"communications\",\"kind\":\"reported\",\"locator\":\"current B9000FXS technical-specification table / 160 kVA column\",\"source_id\":\"borri-b9000fxs-current-20261104\",\"unit\":null,\"value\":\"Included and optional serial, USB, SNMP, Ethernet and Modbus interfaces vary by family\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact current Borri B9000FXS 160 kVA rating column\",\"field\":\"operating_temperature\",\"kind\":\"reported\",\"locator\":\"current B9000FXS technical-specification table / 160 kVA column\",\"source_id\":\"borri-b9000fxs-current-20261104\",\"unit\":\"degC\",\"value\":\"0 to 40\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"OEM conformance statement; not an issuer-registry certification\",\"field\":\"standards_claims\",\"kind\":\"reported\",\"locator\":\"current B9000FXS technical-specification table / 160 kVA column\",\"source_id\":\"borri-b9000fxs-current-20261104\",\"unit\":null,\"value\":\"OEM page lists IEC/EN 62040 series, IEC 60529 and CE marking\"}]","official_url":"https://www.borri.it/product/b9000fxs/","output_power_kw":144,"power_conditions":"Published UPS rated apparent and active output; maximum efficiency lacks a load point and remains an observation","power_rating_kind":"rated UPS apparent and active output","product_status":"listed on current official Borri product page as of 2026-11-04","quality_status":"source_backed","record_id":"3e1b9b9d-7c4f-5ade-8788-f4c257374d31","record_scope":"configuration","source_urls":["https://www.borri.it/product/b9000fxs/"],"sources":["borri-b9000fxs-current-20261104"],"updated_at":"2026-11-04T04:20:00Z","variant":"160 kVA / 144 kW","weight_kg":715}
{"apparent_power_kva":200,"capacity_scope":"Exact Borri B9000FXS 200 kVA published rating column; selectable voltage, battery, communications and parallel options are not synthesized","created_at":"2026-11-04T04:20:00Z","entity_type":"equipment","equipment_category":"ups","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"current B9000FXS technical-specification table / 200 kVA column\",\"source_publication_dates\":{\"borri-b9000fxs-current-20261104\":null},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"current B9000FXS technical-specification table / 200 kVA column\",\"source_publication_dates\":{\"borri-b9000fxs-current-20261104\":null}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"current B9000FXS technical-specification table / 200 kVA column\",\"source_publication_dates\":{\"borri-b9000fxs-current-20261104\":null}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"current B9000FXS technical-specification table / 200 kVA column\",\"source_publication_dates\":{\"borri-b9000fxs-current-20261104\":null}},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"current B9000FXS technical-specification table / 200 kVA column\",\"source_publication_dates\":{\"borri-b9000fxs-current-20261104\":null}},\"model\":{\"confidence\":\"high\",\"locator\":\"current B9000FXS technical-specification table / 200 kVA column\",\"source_publication_dates\":{\"borri-b9000fxs-current-20261104\":null}},\"name\":{\"confidence\":\"high\",\"locator\":\"current B9000FXS technical-specification table / 200 kVA column\",\"source_publication_dates\":{\"borri-b9000fxs-current-20261104\":null}},\"notes\":{\"confidence\":\"high\",\"locator\":\"current B9000FXS technical-specification table / 200 kVA column\",\"source_publication_dates\":{\"borri-b9000fxs-current-20261104\":null}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"current B9000FXS technical-specification table / 200 kVA column\",\"source_publication_dates\":{\"borri-b9000fxs-current-20261104\":null}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"current B9000FXS technical-specification table / 200 kVA column\",\"source_publication_dates\":{\"borri-b9000fxs-current-20261104\":null}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"current B9000FXS technical-specification table / 200 kVA column\",\"source_publication_dates\":{\"borri-b9000fxs-current-20261104\":null},\"unit\":\"kW\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"current B9000FXS technical-specification table / 200 kVA column\",\"source_publication_dates\":{\"borri-b9000fxs-current-20261104\":null}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"current B9000FXS technical-specification table / 200 kVA column\",\"source_publication_dates\":{\"borri-b9000fxs-current-20261104\":null}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"current B9000FXS technical-specification table / 200 kVA column\",\"source_publication_dates\":{\"borri-b9000fxs-current-20261104\":null}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"current B9000FXS technical-specification table / 200 kVA column\",\"source_publication_dates\":{\"borri-b9000fxs-current-20261104\":null}},\"variant\":{\"confidence\":\"high\",\"locator\":\"current B9000FXS technical-specification table / 200 kVA column\",\"source_publication_dates\":{\"borri-b9000fxs-current-20261104\":null}},\"weight_kg\":{\"confidence\":\"high\",\"locator\":\"current B9000FXS technical-specification table / 200 kVA column\",\"source_publication_dates\":{\"borri-b9000fxs-current-20261104\":null},\"unit\":\"kg\"}}","field_sources_json":"{\"apparent_power_kva\":[\"borri-b9000fxs-current-20261104\"],\"capacity_scope\":[\"borri-b9000fxs-current-20261104\"],\"equipment_category\":[\"borri-b9000fxs-current-20261104\"],\"form_factor\":[\"borri-b9000fxs-current-20261104\"],\"manufacturer\":[\"borri-b9000fxs-current-20261104\"],\"model\":[\"borri-b9000fxs-current-20261104\"],\"name\":[\"borri-b9000fxs-current-20261104\"],\"notes\":[\"borri-b9000fxs-current-20261104\"],\"observations_json\":[\"borri-b9000fxs-current-20261104\"],\"official_url\":[\"borri-b9000fxs-current-20261104\"],\"output_power_kw\":[\"borri-b9000fxs-current-20261104\"],\"power_conditions\":[\"borri-b9000fxs-current-20261104\"],\"power_rating_kind\":[\"borri-b9000fxs-current-20261104\"],\"product_status\":[\"borri-b9000fxs-current-20261104\"],\"record_scope\":[\"borri-b9000fxs-current-20261104\"],\"variant\":[\"borri-b9000fxs-current-20261104\"],\"weight_kg\":[\"borri-b9000fxs-current-20261104\"]}","form_factor":"floor-standing transformer-based three-phase UPS","last_verified_at":"2026-11-04T04:20:00Z","manufacturer":"Borri","model":"B9000FXS 200 kVA","name":"Borri B9000FXS 200 kVA","notes":"The exact current OEM rating column is retained. Apparent kVA and active kW remain separate reported values. Voltage, frequency, batteries, runtime, communications, parallel arrangements and optional transformers do not create inferred configurations.","observations_json":"[{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact current Borri B9000FXS 200 kVA rating column\",\"field\":\"input_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"current B9000FXS technical-specification table / 200 kVA column\",\"source_id\":\"borri-b9000fxs-current-20261104\",\"unit\":\"V\",\"value\":\"400 Vac three-phase rectifier; 380/400/415 Vac three-phase with neutral bypass; -20%/+15% rectifier and +10% bypass\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact current Borri B9000FXS 200 kVA rating column\",\"field\":\"output_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"current B9000FXS technical-specification table / 200 kVA column\",\"source_id\":\"borri-b9000fxs-current-20261104\",\"unit\":\"V\",\"value\":\"380/400/415 Vac three-phase with neutral\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact current Borri B9000FXS 200 kVA rating column\",\"field\":\"frequency_configuration\",\"kind\":\"reported\",\"locator\":\"current B9000FXS technical-specification table / 200 kVA column\",\"source_id\":\"borri-b9000fxs-current-20261104\",\"unit\":\"Hz\",\"value\":\"50/60 Hz; 45-65 Hz input range\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Family table claim without a published load point; no scalar normalized\",\"field\":\"maximum_efficiency\",\"kind\":\"reported\",\"locator\":\"current B9000FXS technical-specification table / 200 kVA column\",\"source_id\":\"borri-b9000fxs-current-20261104\",\"unit\":\"%\",\"value\":\"Up to 98% AC/AC according to IEC/EN 62040-3; load point not stated\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Family table; no battery energy, usable energy or runtime inferred\",\"field\":\"battery_configuration\",\"kind\":\"reported\",\"locator\":\"current B9000FXS technical-specification table / 200 kVA column\",\"source_id\":\"borri-b9000fxs-current-20261104\",\"unit\":null,\"value\":\"External 300-312 cell VRLA; other options stated\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Merged table cells; no scalar dimensions inferred\",\"field\":\"dimensions_table\",\"kind\":\"reported\",\"locator\":\"current B9000FXS technical-specification table / 200 kVA column\",\"source_id\":\"borri-b9000fxs-current-20261104\",\"unit\":\"mm\",\"value\":\"The current table prints 815x825x1670 and 1217x853x1900 mm as merged cabinet cells; exact model binding is not normalized\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact current Borri B9000FXS 200 kVA rating column\",\"field\":\"overload_capability\",\"kind\":\"reported\",\"locator\":\"current B9000FXS technical-specification table / 200 kVA column\",\"source_id\":\"borri-b9000fxs-current-20261104\",\"unit\":null,\"value\":\"Inverter 125% for 10 min, 150% for 1 min, 199% for 10 s\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Family options; no accessory combination synthesized\",\"field\":\"communications\",\"kind\":\"reported\",\"locator\":\"current B9000FXS technical-specification table / 200 kVA column\",\"source_id\":\"borri-b9000fxs-current-20261104\",\"unit\":null,\"value\":\"Included and optional serial, USB, SNMP, Ethernet and Modbus interfaces vary by family\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact current Borri B9000FXS 200 kVA rating column\",\"field\":\"operating_temperature\",\"kind\":\"reported\",\"locator\":\"current B9000FXS technical-specification table / 200 kVA column\",\"source_id\":\"borri-b9000fxs-current-20261104\",\"unit\":\"degC\",\"value\":\"0 to 40\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"OEM conformance statement; not an issuer-registry certification\",\"field\":\"standards_claims\",\"kind\":\"reported\",\"locator\":\"current B9000FXS technical-specification table / 200 kVA column\",\"source_id\":\"borri-b9000fxs-current-20261104\",\"unit\":null,\"value\":\"OEM page lists IEC/EN 62040 series, IEC 60529 and CE marking\"}]","official_url":"https://www.borri.it/product/b9000fxs/","output_power_kw":180,"power_conditions":"Published UPS rated apparent and active output; maximum efficiency lacks a load point and remains an observation","power_rating_kind":"rated UPS apparent and active output","product_status":"listed on current official Borri product page as of 2026-11-04","quality_status":"source_backed","record_id":"e4c11d6f-15b6-50e8-916e-1b6eaf2d862b","record_scope":"configuration","source_urls":["https://www.borri.it/product/b9000fxs/"],"sources":["borri-b9000fxs-current-20261104"],"updated_at":"2026-11-04T04:20:00Z","variant":"200 kVA / 180 kW","weight_kg":970}
{"apparent_power_kva":250,"capacity_scope":"Exact Borri B9000FXS 250 kVA published rating column; selectable voltage, battery, communications and parallel options are not synthesized","created_at":"2026-11-04T04:20:00Z","entity_type":"equipment","equipment_category":"ups","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"current B9000FXS technical-specification table / 250 kVA column\",\"source_publication_dates\":{\"borri-b9000fxs-current-20261104\":null},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"current B9000FXS technical-specification table / 250 kVA column\",\"source_publication_dates\":{\"borri-b9000fxs-current-20261104\":null}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"current B9000FXS technical-specification table / 250 kVA column\",\"source_publication_dates\":{\"borri-b9000fxs-current-20261104\":null}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"current B9000FXS technical-specification table / 250 kVA column\",\"source_publication_dates\":{\"borri-b9000fxs-current-20261104\":null}},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"current B9000FXS technical-specification table / 250 kVA column\",\"source_publication_dates\":{\"borri-b9000fxs-current-20261104\":null}},\"model\":{\"confidence\":\"high\",\"locator\":\"current B9000FXS technical-specification table / 250 kVA column\",\"source_publication_dates\":{\"borri-b9000fxs-current-20261104\":null}},\"name\":{\"confidence\":\"high\",\"locator\":\"current B9000FXS technical-specification table / 250 kVA column\",\"source_publication_dates\":{\"borri-b9000fxs-current-20261104\":null}},\"notes\":{\"confidence\":\"high\",\"locator\":\"current B9000FXS technical-specification table / 250 kVA column\",\"source_publication_dates\":{\"borri-b9000fxs-current-20261104\":null}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"current B9000FXS technical-specification table / 250 kVA column\",\"source_publication_dates\":{\"borri-b9000fxs-current-20261104\":null}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"current B9000FXS technical-specification table / 250 kVA column\",\"source_publication_dates\":{\"borri-b9000fxs-current-20261104\":null}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"current B9000FXS technical-specification table / 250 kVA column\",\"source_publication_dates\":{\"borri-b9000fxs-current-20261104\":null},\"unit\":\"kW\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"current B9000FXS technical-specification table / 250 kVA column\",\"source_publication_dates\":{\"borri-b9000fxs-current-20261104\":null}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"current B9000FXS technical-specification table / 250 kVA column\",\"source_publication_dates\":{\"borri-b9000fxs-current-20261104\":null}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"current B9000FXS technical-specification table / 250 kVA column\",\"source_publication_dates\":{\"borri-b9000fxs-current-20261104\":null}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"current B9000FXS technical-specification table / 250 kVA column\",\"source_publication_dates\":{\"borri-b9000fxs-current-20261104\":null}},\"variant\":{\"confidence\":\"high\",\"locator\":\"current B9000FXS technical-specification table / 250 kVA column\",\"source_publication_dates\":{\"borri-b9000fxs-current-20261104\":null}},\"weight_kg\":{\"confidence\":\"high\",\"locator\":\"current B9000FXS technical-specification table / 250 kVA column\",\"source_publication_dates\":{\"borri-b9000fxs-current-20261104\":null},\"unit\":\"kg\"}}","field_sources_json":"{\"apparent_power_kva\":[\"borri-b9000fxs-current-20261104\"],\"capacity_scope\":[\"borri-b9000fxs-current-20261104\"],\"equipment_category\":[\"borri-b9000fxs-current-20261104\"],\"form_factor\":[\"borri-b9000fxs-current-20261104\"],\"manufacturer\":[\"borri-b9000fxs-current-20261104\"],\"model\":[\"borri-b9000fxs-current-20261104\"],\"name\":[\"borri-b9000fxs-current-20261104\"],\"notes\":[\"borri-b9000fxs-current-20261104\"],\"observations_json\":[\"borri-b9000fxs-current-20261104\"],\"official_url\":[\"borri-b9000fxs-current-20261104\"],\"output_power_kw\":[\"borri-b9000fxs-current-20261104\"],\"power_conditions\":[\"borri-b9000fxs-current-20261104\"],\"power_rating_kind\":[\"borri-b9000fxs-current-20261104\"],\"product_status\":[\"borri-b9000fxs-current-20261104\"],\"record_scope\":[\"borri-b9000fxs-current-20261104\"],\"variant\":[\"borri-b9000fxs-current-20261104\"],\"weight_kg\":[\"borri-b9000fxs-current-20261104\"]}","form_factor":"floor-standing transformer-based three-phase UPS","last_verified_at":"2026-11-04T04:20:00Z","manufacturer":"Borri","model":"B9000FXS 250 kVA","name":"Borri B9000FXS 250 kVA","notes":"The exact current OEM rating column is retained. Apparent kVA and active kW remain separate reported values. Voltage, frequency, batteries, runtime, communications, parallel arrangements and optional transformers do not create inferred configurations.","observations_json":"[{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact current Borri B9000FXS 250 kVA rating column\",\"field\":\"input_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"current B9000FXS technical-specification table / 250 kVA column\",\"source_id\":\"borri-b9000fxs-current-20261104\",\"unit\":\"V\",\"value\":\"400 Vac three-phase rectifier; 380/400/415 Vac three-phase with neutral bypass; -20%/+15% rectifier and +10% bypass\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact current Borri B9000FXS 250 kVA rating column\",\"field\":\"output_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"current B9000FXS technical-specification table / 250 kVA column\",\"source_id\":\"borri-b9000fxs-current-20261104\",\"unit\":\"V\",\"value\":\"380/400/415 Vac three-phase with neutral\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact current Borri B9000FXS 250 kVA rating column\",\"field\":\"frequency_configuration\",\"kind\":\"reported\",\"locator\":\"current B9000FXS technical-specification table / 250 kVA column\",\"source_id\":\"borri-b9000fxs-current-20261104\",\"unit\":\"Hz\",\"value\":\"50/60 Hz; 45-65 Hz input range\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Family table claim without a published load point; no scalar normalized\",\"field\":\"maximum_efficiency\",\"kind\":\"reported\",\"locator\":\"current B9000FXS technical-specification table / 250 kVA column\",\"source_id\":\"borri-b9000fxs-current-20261104\",\"unit\":\"%\",\"value\":\"Up to 98% AC/AC according to IEC/EN 62040-3; load point not stated\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Family table; no battery energy, usable energy or runtime inferred\",\"field\":\"battery_configuration\",\"kind\":\"reported\",\"locator\":\"current B9000FXS technical-specification table / 250 kVA column\",\"source_id\":\"borri-b9000fxs-current-20261104\",\"unit\":null,\"value\":\"External 300-312 cell VRLA; other options stated\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Merged table cells; no scalar dimensions inferred\",\"field\":\"dimensions_table\",\"kind\":\"reported\",\"locator\":\"current B9000FXS technical-specification table / 250 kVA column\",\"source_id\":\"borri-b9000fxs-current-20261104\",\"unit\":\"mm\",\"value\":\"The current table prints 815x825x1670 and 1217x853x1900 mm as merged cabinet cells; exact model binding is not normalized\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact current Borri B9000FXS 250 kVA rating column\",\"field\":\"overload_capability\",\"kind\":\"reported\",\"locator\":\"current B9000FXS technical-specification table / 250 kVA column\",\"source_id\":\"borri-b9000fxs-current-20261104\",\"unit\":null,\"value\":\"Inverter 125% for 10 min, 150% for 1 min, 199% for 10 s\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Family options; no accessory combination synthesized\",\"field\":\"communications\",\"kind\":\"reported\",\"locator\":\"current B9000FXS technical-specification table / 250 kVA column\",\"source_id\":\"borri-b9000fxs-current-20261104\",\"unit\":null,\"value\":\"Included and optional serial, USB, SNMP, Ethernet and Modbus interfaces vary by family\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact current Borri B9000FXS 250 kVA rating column\",\"field\":\"operating_temperature\",\"kind\":\"reported\",\"locator\":\"current B9000FXS technical-specification table / 250 kVA column\",\"source_id\":\"borri-b9000fxs-current-20261104\",\"unit\":\"degC\",\"value\":\"0 to 40\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"OEM conformance statement; not an issuer-registry certification\",\"field\":\"standards_claims\",\"kind\":\"reported\",\"locator\":\"current B9000FXS technical-specification table / 250 kVA column\",\"source_id\":\"borri-b9000fxs-current-20261104\",\"unit\":null,\"value\":\"OEM page lists IEC/EN 62040 series, IEC 60529 and CE marking\"}]","official_url":"https://www.borri.it/product/b9000fxs/","output_power_kw":225,"power_conditions":"Published UPS rated apparent and active output; maximum efficiency lacks a load point and remains an observation","power_rating_kind":"rated UPS apparent and active output","product_status":"listed on current official Borri product page as of 2026-11-04","quality_status":"source_backed","record_id":"2795d00e-9b78-59df-a1cb-6e94bea22d7d","record_scope":"configuration","source_urls":["https://www.borri.it/product/b9000fxs/"],"sources":["borri-b9000fxs-current-20261104"],"updated_at":"2026-11-04T04:20:00Z","variant":"250 kVA / 225 kW","weight_kg":1090}
{"apparent_power_kva":300,"capacity_scope":"Exact Borri B9000FXS 300 kVA published rating column; selectable voltage, battery, communications and parallel options are not synthesized","created_at":"2026-11-04T04:20:00Z","entity_type":"equipment","equipment_category":"ups","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"current B9000FXS technical-specification table / 300 kVA column\",\"source_publication_dates\":{\"borri-b9000fxs-current-20261104\":null},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"current B9000FXS technical-specification table / 300 kVA column\",\"source_publication_dates\":{\"borri-b9000fxs-current-20261104\":null}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"current B9000FXS technical-specification table / 300 kVA column\",\"source_publication_dates\":{\"borri-b9000fxs-current-20261104\":null}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"current B9000FXS technical-specification table / 300 kVA column\",\"source_publication_dates\":{\"borri-b9000fxs-current-20261104\":null}},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"current B9000FXS technical-specification table / 300 kVA column\",\"source_publication_dates\":{\"borri-b9000fxs-current-20261104\":null}},\"model\":{\"confidence\":\"high\",\"locator\":\"current B9000FXS technical-specification table / 300 kVA column\",\"source_publication_dates\":{\"borri-b9000fxs-current-20261104\":null}},\"name\":{\"confidence\":\"high\",\"locator\":\"current B9000FXS technical-specification table / 300 kVA column\",\"source_publication_dates\":{\"borri-b9000fxs-current-20261104\":null}},\"notes\":{\"confidence\":\"high\",\"locator\":\"current B9000FXS technical-specification table / 300 kVA column\",\"source_publication_dates\":{\"borri-b9000fxs-current-20261104\":null}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"current B9000FXS technical-specification table / 300 kVA column\",\"source_publication_dates\":{\"borri-b9000fxs-current-20261104\":null}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"current B9000FXS technical-specification table / 300 kVA column\",\"source_publication_dates\":{\"borri-b9000fxs-current-20261104\":null}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"current B9000FXS technical-specification table / 300 kVA column\",\"source_publication_dates\":{\"borri-b9000fxs-current-20261104\":null},\"unit\":\"kW\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"current B9000FXS technical-specification table / 300 kVA column\",\"source_publication_dates\":{\"borri-b9000fxs-current-20261104\":null}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"current B9000FXS technical-specification table / 300 kVA column\",\"source_publication_dates\":{\"borri-b9000fxs-current-20261104\":null}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"current B9000FXS technical-specification table / 300 kVA column\",\"source_publication_dates\":{\"borri-b9000fxs-current-20261104\":null}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"current B9000FXS technical-specification table / 300 kVA column\",\"source_publication_dates\":{\"borri-b9000fxs-current-20261104\":null}},\"variant\":{\"confidence\":\"high\",\"locator\":\"current B9000FXS technical-specification table / 300 kVA column\",\"source_publication_dates\":{\"borri-b9000fxs-current-20261104\":null}},\"weight_kg\":{\"confidence\":\"high\",\"locator\":\"current B9000FXS technical-specification table / 300 kVA column\",\"source_publication_dates\":{\"borri-b9000fxs-current-20261104\":null},\"unit\":\"kg\"}}","field_sources_json":"{\"apparent_power_kva\":[\"borri-b9000fxs-current-20261104\"],\"capacity_scope\":[\"borri-b9000fxs-current-20261104\"],\"equipment_category\":[\"borri-b9000fxs-current-20261104\"],\"form_factor\":[\"borri-b9000fxs-current-20261104\"],\"manufacturer\":[\"borri-b9000fxs-current-20261104\"],\"model\":[\"borri-b9000fxs-current-20261104\"],\"name\":[\"borri-b9000fxs-current-20261104\"],\"notes\":[\"borri-b9000fxs-current-20261104\"],\"observations_json\":[\"borri-b9000fxs-current-20261104\"],\"official_url\":[\"borri-b9000fxs-current-20261104\"],\"output_power_kw\":[\"borri-b9000fxs-current-20261104\"],\"power_conditions\":[\"borri-b9000fxs-current-20261104\"],\"power_rating_kind\":[\"borri-b9000fxs-current-20261104\"],\"product_status\":[\"borri-b9000fxs-current-20261104\"],\"record_scope\":[\"borri-b9000fxs-current-20261104\"],\"variant\":[\"borri-b9000fxs-current-20261104\"],\"weight_kg\":[\"borri-b9000fxs-current-20261104\"]}","form_factor":"floor-standing transformer-based three-phase UPS","last_verified_at":"2026-11-04T04:20:00Z","manufacturer":"Borri","model":"B9000FXS 300 kVA","name":"Borri B9000FXS 300 kVA","notes":"The exact current OEM rating column is retained. Apparent kVA and active kW remain separate reported values. Voltage, frequency, batteries, runtime, communications, parallel arrangements and optional transformers do not create inferred configurations.","observations_json":"[{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact current Borri B9000FXS 300 kVA rating column\",\"field\":\"input_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"current B9000FXS technical-specification table / 300 kVA column\",\"source_id\":\"borri-b9000fxs-current-20261104\",\"unit\":\"V\",\"value\":\"400 Vac three-phase rectifier; 380/400/415 Vac three-phase with neutral bypass; -20%/+15% rectifier and +10% bypass\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact current Borri B9000FXS 300 kVA rating column\",\"field\":\"output_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"current B9000FXS technical-specification table / 300 kVA column\",\"source_id\":\"borri-b9000fxs-current-20261104\",\"unit\":\"V\",\"value\":\"380/400/415 Vac three-phase with neutral\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact current Borri B9000FXS 300 kVA rating column\",\"field\":\"frequency_configuration\",\"kind\":\"reported\",\"locator\":\"current B9000FXS technical-specification table / 300 kVA column\",\"source_id\":\"borri-b9000fxs-current-20261104\",\"unit\":\"Hz\",\"value\":\"50/60 Hz; 45-65 Hz input range\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Family table claim without a published load point; no scalar normalized\",\"field\":\"maximum_efficiency\",\"kind\":\"reported\",\"locator\":\"current B9000FXS technical-specification table / 300 kVA column\",\"source_id\":\"borri-b9000fxs-current-20261104\",\"unit\":\"%\",\"value\":\"Up to 98% AC/AC according to IEC/EN 62040-3; load point not stated\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Family table; no battery energy, usable energy or runtime inferred\",\"field\":\"battery_configuration\",\"kind\":\"reported\",\"locator\":\"current B9000FXS technical-specification table / 300 kVA column\",\"source_id\":\"borri-b9000fxs-current-20261104\",\"unit\":null,\"value\":\"External 300-312 cell VRLA; other options stated\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Merged table cells; no scalar dimensions inferred\",\"field\":\"dimensions_table\",\"kind\":\"reported\",\"locator\":\"current B9000FXS technical-specification table / 300 kVA column\",\"source_id\":\"borri-b9000fxs-current-20261104\",\"unit\":\"mm\",\"value\":\"The current table prints 815x825x1670 and 1217x853x1900 mm as merged cabinet cells; exact model binding is not normalized\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact current Borri B9000FXS 300 kVA rating column\",\"field\":\"overload_capability\",\"kind\":\"reported\",\"locator\":\"current B9000FXS technical-specification table / 300 kVA column\",\"source_id\":\"borri-b9000fxs-current-20261104\",\"unit\":null,\"value\":\"Inverter 125% for 10 min, 150% for 1 min, 199% for 10 s\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Family options; no accessory combination synthesized\",\"field\":\"communications\",\"kind\":\"reported\",\"locator\":\"current B9000FXS technical-specification table / 300 kVA column\",\"source_id\":\"borri-b9000fxs-current-20261104\",\"unit\":null,\"value\":\"Included and optional serial, USB, SNMP, Ethernet and Modbus interfaces vary by family\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact current Borri B9000FXS 300 kVA rating column\",\"field\":\"operating_temperature\",\"kind\":\"reported\",\"locator\":\"current B9000FXS technical-specification table / 300 kVA column\",\"source_id\":\"borri-b9000fxs-current-20261104\",\"unit\":\"degC\",\"value\":\"0 to 40\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"OEM conformance statement; not an issuer-registry certification\",\"field\":\"standards_claims\",\"kind\":\"reported\",\"locator\":\"current B9000FXS technical-specification table / 300 kVA column\",\"source_id\":\"borri-b9000fxs-current-20261104\",\"unit\":null,\"value\":\"OEM page lists IEC/EN 62040 series, IEC 60529 and CE marking\"}]","official_url":"https://www.borri.it/product/b9000fxs/","output_power_kw":270,"power_conditions":"Published UPS rated apparent and active output; maximum efficiency lacks a load point and remains an observation","power_rating_kind":"rated UPS apparent and active output","product_status":"listed on current official Borri product page as of 2026-11-04","quality_status":"source_backed","record_id":"9fb1ce01-dd26-518a-907f-e9644de27701","record_scope":"configuration","source_urls":["https://www.borri.it/product/b9000fxs/"],"sources":["borri-b9000fxs-current-20261104"],"updated_at":"2026-11-04T04:20:00Z","variant":"300 kVA / 270 kW","weight_kg":1170}
{"apparent_power_kva":60,"capacity_scope":"Exact Borri B9000FXS 60 kVA published rating column; selectable voltage, battery, communications and parallel options are not synthesized","created_at":"2026-11-04T04:20:00Z","entity_type":"equipment","equipment_category":"ups","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"current B9000FXS technical-specification table / 60 kVA column\",\"source_publication_dates\":{\"borri-b9000fxs-current-20261104\":null},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"current B9000FXS technical-specification table / 60 kVA column\",\"source_publication_dates\":{\"borri-b9000fxs-current-20261104\":null}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"current B9000FXS technical-specification table / 60 kVA column\",\"source_publication_dates\":{\"borri-b9000fxs-current-20261104\":null}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"current B9000FXS technical-specification table / 60 kVA column\",\"source_publication_dates\":{\"borri-b9000fxs-current-20261104\":null}},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"current B9000FXS technical-specification table / 60 kVA column\",\"source_publication_dates\":{\"borri-b9000fxs-current-20261104\":null}},\"model\":{\"confidence\":\"high\",\"locator\":\"current B9000FXS technical-specification table / 60 kVA column\",\"source_publication_dates\":{\"borri-b9000fxs-current-20261104\":null}},\"name\":{\"confidence\":\"high\",\"locator\":\"current B9000FXS technical-specification table / 60 kVA column\",\"source_publication_dates\":{\"borri-b9000fxs-current-20261104\":null}},\"notes\":{\"confidence\":\"high\",\"locator\":\"current B9000FXS technical-specification table / 60 kVA column\",\"source_publication_dates\":{\"borri-b9000fxs-current-20261104\":null}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"current B9000FXS technical-specification table / 60 kVA column\",\"source_publication_dates\":{\"borri-b9000fxs-current-20261104\":null}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"current B9000FXS technical-specification table / 60 kVA column\",\"source_publication_dates\":{\"borri-b9000fxs-current-20261104\":null}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"current B9000FXS technical-specification table / 60 kVA column\",\"source_publication_dates\":{\"borri-b9000fxs-current-20261104\":null},\"unit\":\"kW\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"current B9000FXS technical-specification table / 60 kVA column\",\"source_publication_dates\":{\"borri-b9000fxs-current-20261104\":null}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"current B9000FXS technical-specification table / 60 kVA column\",\"source_publication_dates\":{\"borri-b9000fxs-current-20261104\":null}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"current B9000FXS technical-specification table / 60 kVA column\",\"source_publication_dates\":{\"borri-b9000fxs-current-20261104\":null}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"current B9000FXS technical-specification table / 60 kVA column\",\"source_publication_dates\":{\"borri-b9000fxs-current-20261104\":null}},\"variant\":{\"confidence\":\"high\",\"locator\":\"current B9000FXS technical-specification table / 60 kVA column\",\"source_publication_dates\":{\"borri-b9000fxs-current-20261104\":null}},\"weight_kg\":{\"confidence\":\"high\",\"locator\":\"current B9000FXS technical-specification table / 60 kVA column\",\"source_publication_dates\":{\"borri-b9000fxs-current-20261104\":null},\"unit\":\"kg\"}}","field_sources_json":"{\"apparent_power_kva\":[\"borri-b9000fxs-current-20261104\"],\"capacity_scope\":[\"borri-b9000fxs-current-20261104\"],\"equipment_category\":[\"borri-b9000fxs-current-20261104\"],\"form_factor\":[\"borri-b9000fxs-current-20261104\"],\"manufacturer\":[\"borri-b9000fxs-current-20261104\"],\"model\":[\"borri-b9000fxs-current-20261104\"],\"name\":[\"borri-b9000fxs-current-20261104\"],\"notes\":[\"borri-b9000fxs-current-20261104\"],\"observations_json\":[\"borri-b9000fxs-current-20261104\"],\"official_url\":[\"borri-b9000fxs-current-20261104\"],\"output_power_kw\":[\"borri-b9000fxs-current-20261104\"],\"power_conditions\":[\"borri-b9000fxs-current-20261104\"],\"power_rating_kind\":[\"borri-b9000fxs-current-20261104\"],\"product_status\":[\"borri-b9000fxs-current-20261104\"],\"record_scope\":[\"borri-b9000fxs-current-20261104\"],\"variant\":[\"borri-b9000fxs-current-20261104\"],\"weight_kg\":[\"borri-b9000fxs-current-20261104\"]}","form_factor":"floor-standing transformer-based three-phase UPS","last_verified_at":"2026-11-04T04:20:00Z","manufacturer":"Borri","model":"B9000FXS 60 kVA","name":"Borri B9000FXS 60 kVA","notes":"The exact current OEM rating column is retained. Apparent kVA and active kW remain separate reported values. Voltage, frequency, batteries, runtime, communications, parallel arrangements and optional transformers do not create inferred configurations.","observations_json":"[{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact current Borri B9000FXS 60 kVA rating column\",\"field\":\"input_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"current B9000FXS technical-specification table / 60 kVA column\",\"source_id\":\"borri-b9000fxs-current-20261104\",\"unit\":\"V\",\"value\":\"400 Vac three-phase rectifier; 380/400/415 Vac three-phase with neutral bypass; -20%/+15% rectifier and +10% bypass\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact current Borri B9000FXS 60 kVA rating column\",\"field\":\"output_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"current B9000FXS technical-specification table / 60 kVA column\",\"source_id\":\"borri-b9000fxs-current-20261104\",\"unit\":\"V\",\"value\":\"380/400/415 Vac three-phase with neutral\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact current Borri B9000FXS 60 kVA rating column\",\"field\":\"frequency_configuration\",\"kind\":\"reported\",\"locator\":\"current B9000FXS technical-specification table / 60 kVA column\",\"source_id\":\"borri-b9000fxs-current-20261104\",\"unit\":\"Hz\",\"value\":\"50/60 Hz; 45-65 Hz input range\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Family table claim without a published load point; no scalar normalized\",\"field\":\"maximum_efficiency\",\"kind\":\"reported\",\"locator\":\"current B9000FXS technical-specification table / 60 kVA column\",\"source_id\":\"borri-b9000fxs-current-20261104\",\"unit\":\"%\",\"value\":\"Up to 98% AC/AC according to IEC/EN 62040-3; load point not stated\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Family table; no battery energy, usable energy or runtime inferred\",\"field\":\"battery_configuration\",\"kind\":\"reported\",\"locator\":\"current B9000FXS technical-specification table / 60 kVA column\",\"source_id\":\"borri-b9000fxs-current-20261104\",\"unit\":null,\"value\":\"External 300-312 cell VRLA; other options stated\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Merged table cells; no scalar dimensions inferred\",\"field\":\"dimensions_table\",\"kind\":\"reported\",\"locator\":\"current B9000FXS technical-specification table / 60 kVA column\",\"source_id\":\"borri-b9000fxs-current-20261104\",\"unit\":\"mm\",\"value\":\"The current table prints 815x825x1670 and 1217x853x1900 mm as merged cabinet cells; exact model binding is not normalized\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact current Borri B9000FXS 60 kVA rating column\",\"field\":\"overload_capability\",\"kind\":\"reported\",\"locator\":\"current B9000FXS technical-specification table / 60 kVA column\",\"source_id\":\"borri-b9000fxs-current-20261104\",\"unit\":null,\"value\":\"Inverter 125% for 10 min, 150% for 1 min, 199% for 10 s\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Family options; no accessory combination synthesized\",\"field\":\"communications\",\"kind\":\"reported\",\"locator\":\"current B9000FXS technical-specification table / 60 kVA column\",\"source_id\":\"borri-b9000fxs-current-20261104\",\"unit\":null,\"value\":\"Included and optional serial, USB, SNMP, Ethernet and Modbus interfaces vary by family\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact current Borri B9000FXS 60 kVA rating column\",\"field\":\"operating_temperature\",\"kind\":\"reported\",\"locator\":\"current B9000FXS technical-specification table / 60 kVA column\",\"source_id\":\"borri-b9000fxs-current-20261104\",\"unit\":\"degC\",\"value\":\"0 to 40\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"OEM conformance statement; not an issuer-registry certification\",\"field\":\"standards_claims\",\"kind\":\"reported\",\"locator\":\"current B9000FXS technical-specification table / 60 kVA column\",\"source_id\":\"borri-b9000fxs-current-20261104\",\"unit\":null,\"value\":\"OEM page lists IEC/EN 62040 series, IEC 60529 and CE marking\"}]","official_url":"https://www.borri.it/product/b9000fxs/","output_power_kw":54,"power_conditions":"Published UPS rated apparent and active output; maximum efficiency lacks a load point and remains an observation","power_rating_kind":"rated UPS apparent and active output","product_status":"listed on current official Borri product page as of 2026-11-04","quality_status":"source_backed","record_id":"676929d2-3b6f-5df8-9b6a-8410e8b5755b","record_scope":"configuration","source_urls":["https://www.borri.it/product/b9000fxs/"],"sources":["borri-b9000fxs-current-20261104"],"updated_at":"2026-11-04T04:20:00Z","variant":"60 kVA / 54 kW","weight_kg":570}
{"apparent_power_kva":80,"capacity_scope":"Exact Borri B9000FXS 80 kVA published rating column; selectable voltage, battery, communications and parallel options are not synthesized","created_at":"2026-11-04T04:20:00Z","entity_type":"equipment","equipment_category":"ups","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"current B9000FXS technical-specification table / 80 kVA column\",\"source_publication_dates\":{\"borri-b9000fxs-current-20261104\":null},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"current B9000FXS technical-specification table / 80 kVA column\",\"source_publication_dates\":{\"borri-b9000fxs-current-20261104\":null}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"current B9000FXS technical-specification table / 80 kVA column\",\"source_publication_dates\":{\"borri-b9000fxs-current-20261104\":null}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"current B9000FXS technical-specification table / 80 kVA column\",\"source_publication_dates\":{\"borri-b9000fxs-current-20261104\":null}},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"current B9000FXS technical-specification table / 80 kVA column\",\"source_publication_dates\":{\"borri-b9000fxs-current-20261104\":null}},\"model\":{\"confidence\":\"high\",\"locator\":\"current B9000FXS technical-specification table / 80 kVA column\",\"source_publication_dates\":{\"borri-b9000fxs-current-20261104\":null}},\"name\":{\"confidence\":\"high\",\"locator\":\"current B9000FXS technical-specification table / 80 kVA column\",\"source_publication_dates\":{\"borri-b9000fxs-current-20261104\":null}},\"notes\":{\"confidence\":\"high\",\"locator\":\"current B9000FXS technical-specification table / 80 kVA column\",\"source_publication_dates\":{\"borri-b9000fxs-current-20261104\":null}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"current B9000FXS technical-specification table / 80 kVA column\",\"source_publication_dates\":{\"borri-b9000fxs-current-20261104\":null}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"current B9000FXS technical-specification table / 80 kVA column\",\"source_publication_dates\":{\"borri-b9000fxs-current-20261104\":null}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"current B9000FXS technical-specification table / 80 kVA column\",\"source_publication_dates\":{\"borri-b9000fxs-current-20261104\":null},\"unit\":\"kW\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"current B9000FXS technical-specification table / 80 kVA column\",\"source_publication_dates\":{\"borri-b9000fxs-current-20261104\":null}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"current B9000FXS technical-specification table / 80 kVA column\",\"source_publication_dates\":{\"borri-b9000fxs-current-20261104\":null}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"current B9000FXS technical-specification table / 80 kVA column\",\"source_publication_dates\":{\"borri-b9000fxs-current-20261104\":null}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"current B9000FXS technical-specification table / 80 kVA column\",\"source_publication_dates\":{\"borri-b9000fxs-current-20261104\":null}},\"variant\":{\"confidence\":\"high\",\"locator\":\"current B9000FXS technical-specification table / 80 kVA column\",\"source_publication_dates\":{\"borri-b9000fxs-current-20261104\":null}},\"weight_kg\":{\"confidence\":\"high\",\"locator\":\"current B9000FXS technical-specification table / 80 kVA column\",\"source_publication_dates\":{\"borri-b9000fxs-current-20261104\":null},\"unit\":\"kg\"}}","field_sources_json":"{\"apparent_power_kva\":[\"borri-b9000fxs-current-20261104\"],\"capacity_scope\":[\"borri-b9000fxs-current-20261104\"],\"equipment_category\":[\"borri-b9000fxs-current-20261104\"],\"form_factor\":[\"borri-b9000fxs-current-20261104\"],\"manufacturer\":[\"borri-b9000fxs-current-20261104\"],\"model\":[\"borri-b9000fxs-current-20261104\"],\"name\":[\"borri-b9000fxs-current-20261104\"],\"notes\":[\"borri-b9000fxs-current-20261104\"],\"observations_json\":[\"borri-b9000fxs-current-20261104\"],\"official_url\":[\"borri-b9000fxs-current-20261104\"],\"output_power_kw\":[\"borri-b9000fxs-current-20261104\"],\"power_conditions\":[\"borri-b9000fxs-current-20261104\"],\"power_rating_kind\":[\"borri-b9000fxs-current-20261104\"],\"product_status\":[\"borri-b9000fxs-current-20261104\"],\"record_scope\":[\"borri-b9000fxs-current-20261104\"],\"variant\":[\"borri-b9000fxs-current-20261104\"],\"weight_kg\":[\"borri-b9000fxs-current-20261104\"]}","form_factor":"floor-standing transformer-based three-phase UPS","last_verified_at":"2026-11-04T04:20:00Z","manufacturer":"Borri","model":"B9000FXS 80 kVA","name":"Borri B9000FXS 80 kVA","notes":"The exact current OEM rating column is retained. Apparent kVA and active kW remain separate reported values. Voltage, frequency, batteries, runtime, communications, parallel arrangements and optional transformers do not create inferred configurations.","observations_json":"[{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact current Borri B9000FXS 80 kVA rating column\",\"field\":\"input_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"current B9000FXS technical-specification table / 80 kVA column\",\"source_id\":\"borri-b9000fxs-current-20261104\",\"unit\":\"V\",\"value\":\"400 Vac three-phase rectifier; 380/400/415 Vac three-phase with neutral bypass; -20%/+15% rectifier and +10% bypass\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact current Borri B9000FXS 80 kVA rating column\",\"field\":\"output_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"current B9000FXS technical-specification table / 80 kVA column\",\"source_id\":\"borri-b9000fxs-current-20261104\",\"unit\":\"V\",\"value\":\"380/400/415 Vac three-phase with neutral\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact current Borri B9000FXS 80 kVA rating column\",\"field\":\"frequency_configuration\",\"kind\":\"reported\",\"locator\":\"current B9000FXS technical-specification table / 80 kVA column\",\"source_id\":\"borri-b9000fxs-current-20261104\",\"unit\":\"Hz\",\"value\":\"50/60 Hz; 45-65 Hz input range\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Family table claim without a published load point; no scalar normalized\",\"field\":\"maximum_efficiency\",\"kind\":\"reported\",\"locator\":\"current B9000FXS technical-specification table / 80 kVA column\",\"source_id\":\"borri-b9000fxs-current-20261104\",\"unit\":\"%\",\"value\":\"Up to 98% AC/AC according to IEC/EN 62040-3; load point not stated\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Family table; no battery energy, usable energy or runtime inferred\",\"field\":\"battery_configuration\",\"kind\":\"reported\",\"locator\":\"current B9000FXS technical-specification table / 80 kVA column\",\"source_id\":\"borri-b9000fxs-current-20261104\",\"unit\":null,\"value\":\"External 300-312 cell VRLA; other options stated\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Merged table cells; no scalar dimensions inferred\",\"field\":\"dimensions_table\",\"kind\":\"reported\",\"locator\":\"current B9000FXS technical-specification table / 80 kVA column\",\"source_id\":\"borri-b9000fxs-current-20261104\",\"unit\":\"mm\",\"value\":\"The current table prints 815x825x1670 and 1217x853x1900 mm as merged cabinet cells; exact model binding is not normalized\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact current Borri B9000FXS 80 kVA rating column\",\"field\":\"overload_capability\",\"kind\":\"reported\",\"locator\":\"current B9000FXS technical-specification table / 80 kVA column\",\"source_id\":\"borri-b9000fxs-current-20261104\",\"unit\":null,\"value\":\"Inverter 125% for 10 min, 150% for 1 min, 199% for 10 s\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Family options; no accessory combination synthesized\",\"field\":\"communications\",\"kind\":\"reported\",\"locator\":\"current B9000FXS technical-specification table / 80 kVA column\",\"source_id\":\"borri-b9000fxs-current-20261104\",\"unit\":null,\"value\":\"Included and optional serial, USB, SNMP, Ethernet and Modbus interfaces vary by family\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact current Borri B9000FXS 80 kVA rating column\",\"field\":\"operating_temperature\",\"kind\":\"reported\",\"locator\":\"current B9000FXS technical-specification table / 80 kVA column\",\"source_id\":\"borri-b9000fxs-current-20261104\",\"unit\":\"degC\",\"value\":\"0 to 40\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"OEM conformance statement; not an issuer-registry certification\",\"field\":\"standards_claims\",\"kind\":\"reported\",\"locator\":\"current B9000FXS technical-specification table / 80 kVA column\",\"source_id\":\"borri-b9000fxs-current-20261104\",\"unit\":null,\"value\":\"OEM page lists IEC/EN 62040 series, IEC 60529 and CE marking\"}]","official_url":"https://www.borri.it/product/b9000fxs/","output_power_kw":72,"power_conditions":"Published UPS rated apparent and active output; maximum efficiency lacks a load point and remains an observation","power_rating_kind":"rated UPS apparent and active output","product_status":"listed on current official Borri product page as of 2026-11-04","quality_status":"source_backed","record_id":"8576c2da-b805-516e-b71d-9c8f140a22d1","record_scope":"configuration","source_urls":["https://www.borri.it/product/b9000fxs/"],"sources":["borri-b9000fxs-current-20261104"],"updated_at":"2026-11-04T04:20:00Z","variant":"80 kVA / 72 kW","weight_kg":600}
{"apparent_power_kva":400,"capacity_scope":"Exact Borri B9600FXS 400 kVA published rating column; selectable voltage, battery, communications and parallel options are not synthesized","created_at":"2026-11-04T04:20:00Z","depth_mm":950,"entity_type":"equipment","equipment_category":"ups","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"current B9600FXS technical-specification table / 400 kVA column\",\"source_publication_dates\":{\"borri-b9600fxs-current-20261104\":null},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"current B9600FXS technical-specification table / 400 kVA column\",\"source_publication_dates\":{\"borri-b9600fxs-current-20261104\":null}},\"depth_mm\":{\"confidence\":\"high\",\"locator\":\"current B9600FXS technical-specification table / 400 kVA column\",\"source_publication_dates\":{\"borri-b9600fxs-current-20261104\":null},\"unit\":\"mm\"},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"current B9600FXS technical-specification table / 400 kVA column\",\"source_publication_dates\":{\"borri-b9600fxs-current-20261104\":null}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"current B9600FXS technical-specification table / 400 kVA column\",\"source_publication_dates\":{\"borri-b9600fxs-current-20261104\":null}},\"height_mm\":{\"confidence\":\"high\",\"locator\":\"current B9600FXS technical-specification table / 400 kVA column\",\"source_publication_dates\":{\"borri-b9600fxs-current-20261104\":null},\"unit\":\"mm\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"current B9600FXS technical-specification table / 400 kVA column\",\"source_publication_dates\":{\"borri-b9600fxs-current-20261104\":null}},\"model\":{\"confidence\":\"high\",\"locator\":\"current B9600FXS technical-specification table / 400 kVA column\",\"source_publication_dates\":{\"borri-b9600fxs-current-20261104\":null}},\"name\":{\"confidence\":\"high\",\"locator\":\"current B9600FXS technical-specification table / 400 kVA column\",\"source_publication_dates\":{\"borri-b9600fxs-current-20261104\":null}},\"notes\":{\"confidence\":\"high\",\"locator\":\"current B9600FXS technical-specification table / 400 kVA column\",\"source_publication_dates\":{\"borri-b9600fxs-current-20261104\":null}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"current B9600FXS technical-specification table / 400 kVA column\",\"source_publication_dates\":{\"borri-b9600fxs-current-20261104\":null}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"current B9600FXS technical-specification table / 400 kVA column\",\"source_publication_dates\":{\"borri-b9600fxs-current-20261104\":null}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"current B9600FXS technical-specification table / 400 kVA column\",\"source_publication_dates\":{\"borri-b9600fxs-current-20261104\":null},\"unit\":\"kW\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"current B9600FXS technical-specification table / 400 kVA column\",\"source_publication_dates\":{\"borri-b9600fxs-current-20261104\":null}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"current B9600FXS technical-specification table / 400 kVA column\",\"source_publication_dates\":{\"borri-b9600fxs-current-20261104\":null}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"current B9600FXS technical-specification table / 400 kVA column\",\"source_publication_dates\":{\"borri-b9600fxs-current-20261104\":null}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"current B9600FXS technical-specification table / 400 kVA column\",\"source_publication_dates\":{\"borri-b9600fxs-current-20261104\":null}},\"variant\":{\"confidence\":\"high\",\"locator\":\"current B9600FXS technical-specification table / 400 kVA column\",\"source_publication_dates\":{\"borri-b9600fxs-current-20261104\":null}},\"weight_kg\":{\"confidence\":\"high\",\"locator\":\"current B9600FXS technical-specification table / 400 kVA column\",\"source_publication_dates\":{\"borri-b9600fxs-current-20261104\":null},\"unit\":\"kg\"},\"width_mm\":{\"confidence\":\"high\",\"locator\":\"current B9600FXS technical-specification table / 400 kVA column\",\"source_publication_dates\":{\"borri-b9600fxs-current-20261104\":null},\"unit\":\"mm\"}}","field_sources_json":"{\"apparent_power_kva\":[\"borri-b9600fxs-current-20261104\"],\"capacity_scope\":[\"borri-b9600fxs-current-20261104\"],\"depth_mm\":[\"borri-b9600fxs-current-20261104\"],\"equipment_category\":[\"borri-b9600fxs-current-20261104\"],\"form_factor\":[\"borri-b9600fxs-current-20261104\"],\"height_mm\":[\"borri-b9600fxs-current-20261104\"],\"manufacturer\":[\"borri-b9600fxs-current-20261104\"],\"model\":[\"borri-b9600fxs-current-20261104\"],\"name\":[\"borri-b9600fxs-current-20261104\"],\"notes\":[\"borri-b9600fxs-current-20261104\"],\"observations_json\":[\"borri-b9600fxs-current-20261104\"],\"official_url\":[\"borri-b9600fxs-current-20261104\"],\"output_power_kw\":[\"borri-b9600fxs-current-20261104\"],\"power_conditions\":[\"borri-b9600fxs-current-20261104\"],\"power_rating_kind\":[\"borri-b9600fxs-current-20261104\"],\"product_status\":[\"borri-b9600fxs-current-20261104\"],\"record_scope\":[\"borri-b9600fxs-current-20261104\"],\"variant\":[\"borri-b9600fxs-current-20261104\"],\"weight_kg\":[\"borri-b9600fxs-current-20261104\"],\"width_mm\":[\"borri-b9600fxs-current-20261104\"]}","form_factor":"floor-standing transformer-based three-phase UPS","height_mm":1920,"last_verified_at":"2026-11-04T04:20:00Z","manufacturer":"Borri","model":"B9600FXS 400 kVA","name":"Borri B9600FXS 400 kVA","notes":"The exact current OEM rating column is retained. Apparent kVA and active kW remain separate reported values. Voltage, frequency, batteries, runtime, communications, parallel arrangements and optional transformers do not create inferred configurations.","observations_json":"[{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact current Borri B9600FXS 400 kVA rating column\",\"field\":\"input_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"current B9600FXS technical-specification table / 400 kVA column\",\"source_id\":\"borri-b9600fxs-current-20261104\",\"unit\":\"V\",\"value\":\"400 Vac three-phase rectifier; 380/400/415 Vac three-phase with neutral bypass; -20%/+15% rectifier and +10% bypass\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact current Borri B9600FXS 400 kVA rating column\",\"field\":\"output_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"current B9600FXS technical-specification table / 400 kVA column\",\"source_id\":\"borri-b9600fxs-current-20261104\",\"unit\":\"V\",\"value\":\"380/400/415 Vac three-phase with neutral\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact current Borri B9600FXS 400 kVA rating column\",\"field\":\"frequency_configuration\",\"kind\":\"reported\",\"locator\":\"current B9600FXS technical-specification table / 400 kVA column\",\"source_id\":\"borri-b9600fxs-current-20261104\",\"unit\":\"Hz\",\"value\":\"50/60 Hz; 45-65 Hz input range\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Family table claim without a published load point; no scalar normalized\",\"field\":\"maximum_efficiency\",\"kind\":\"reported\",\"locator\":\"current B9600FXS technical-specification table / 400 kVA column\",\"source_id\":\"borri-b9600fxs-current-20261104\",\"unit\":\"%\",\"value\":\"Up to 98% AC/AC according to IEC/EN 62040-3; load point not stated\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Family table; no battery energy, usable energy or runtime inferred\",\"field\":\"battery_configuration\",\"kind\":\"reported\",\"locator\":\"current B9600FXS technical-specification table / 400 kVA column\",\"source_id\":\"borri-b9600fxs-current-20261104\",\"unit\":null,\"value\":\"External 300-312 cell VRLA; other options stated\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact current Borri B9600FXS 400 kVA rating column\",\"field\":\"dimensions_table\",\"kind\":\"reported\",\"locator\":\"current B9600FXS technical-specification table / 400 kVA column\",\"source_id\":\"borri-b9600fxs-current-20261104\",\"unit\":\"mm\",\"value\":\"Exact dimensions are printed in each B9600FXS model-rating column\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact current Borri B9600FXS 400 kVA rating column\",\"field\":\"overload_capability\",\"kind\":\"reported\",\"locator\":\"current B9600FXS technical-specification table / 400 kVA column\",\"source_id\":\"borri-b9600fxs-current-20261104\",\"unit\":null,\"value\":\"Inverter 125% for 10 min, 150% for 1 min, 199% for 10 s\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Family options; no accessory combination synthesized\",\"field\":\"communications\",\"kind\":\"reported\",\"locator\":\"current B9600FXS technical-specification table / 400 kVA column\",\"source_id\":\"borri-b9600fxs-current-20261104\",\"unit\":null,\"value\":\"Included and optional serial, USB, SNMP, Ethernet and Modbus interfaces vary by family\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact current Borri B9600FXS 400 kVA rating column\",\"field\":\"operating_temperature\",\"kind\":\"reported\",\"locator\":\"current B9600FXS technical-specification table / 400 kVA column\",\"source_id\":\"borri-b9600fxs-current-20261104\",\"unit\":\"degC\",\"value\":\"0 to 40\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"OEM conformance statement; not an issuer-registry certification\",\"field\":\"standards_claims\",\"kind\":\"reported\",\"locator\":\"current B9600FXS technical-specification table / 400 kVA column\",\"source_id\":\"borri-b9600fxs-current-20261104\",\"unit\":null,\"value\":\"OEM page lists IEC/EN 62040 series, IEC 60529 and CE marking\"}]","official_url":"https://www.borri.it/product/b9600fxs-ups/","output_power_kw":360,"power_conditions":"Published UPS rated apparent and active output; maximum efficiency lacks a load point and remains an observation","power_rating_kind":"rated UPS apparent and active output","product_status":"listed on current official Borri product page as of 2026-11-04","quality_status":"source_backed","record_id":"d22c249f-c991-594a-bd51-523dacf32422","record_scope":"configuration","source_urls":["https://www.borri.it/product/b9600fxs-ups/"],"sources":["borri-b9600fxs-current-20261104"],"updated_at":"2026-11-04T04:20:00Z","variant":"400 kVA / 360 kW","weight_kg":1955,"width_mm":1990}
{"apparent_power_kva":500,"capacity_scope":"Exact Borri B9600FXS 500 kVA published rating column; selectable voltage, battery, communications and parallel options are not synthesized","created_at":"2026-11-04T04:20:00Z","depth_mm":950,"entity_type":"equipment","equipment_category":"ups","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"current B9600FXS technical-specification table / 500 kVA column\",\"source_publication_dates\":{\"borri-b9600fxs-current-20261104\":null},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"current B9600FXS technical-specification table / 500 kVA column\",\"source_publication_dates\":{\"borri-b9600fxs-current-20261104\":null}},\"depth_mm\":{\"confidence\":\"high\",\"locator\":\"current B9600FXS technical-specification table / 500 kVA column\",\"source_publication_dates\":{\"borri-b9600fxs-current-20261104\":null},\"unit\":\"mm\"},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"current B9600FXS technical-specification table / 500 kVA column\",\"source_publication_dates\":{\"borri-b9600fxs-current-20261104\":null}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"current B9600FXS technical-specification table / 500 kVA column\",\"source_publication_dates\":{\"borri-b9600fxs-current-20261104\":null}},\"height_mm\":{\"confidence\":\"high\",\"locator\":\"current B9600FXS technical-specification table / 500 kVA column\",\"source_publication_dates\":{\"borri-b9600fxs-current-20261104\":null},\"unit\":\"mm\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"current B9600FXS technical-specification table / 500 kVA column\",\"source_publication_dates\":{\"borri-b9600fxs-current-20261104\":null}},\"model\":{\"confidence\":\"high\",\"locator\":\"current B9600FXS technical-specification table / 500 kVA column\",\"source_publication_dates\":{\"borri-b9600fxs-current-20261104\":null}},\"name\":{\"confidence\":\"high\",\"locator\":\"current B9600FXS technical-specification table / 500 kVA column\",\"source_publication_dates\":{\"borri-b9600fxs-current-20261104\":null}},\"notes\":{\"confidence\":\"high\",\"locator\":\"current B9600FXS technical-specification table / 500 kVA column\",\"source_publication_dates\":{\"borri-b9600fxs-current-20261104\":null}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"current B9600FXS technical-specification table / 500 kVA column\",\"source_publication_dates\":{\"borri-b9600fxs-current-20261104\":null}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"current B9600FXS technical-specification table / 500 kVA column\",\"source_publication_dates\":{\"borri-b9600fxs-current-20261104\":null}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"current B9600FXS technical-specification table / 500 kVA column\",\"source_publication_dates\":{\"borri-b9600fxs-current-20261104\":null},\"unit\":\"kW\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"current B9600FXS technical-specification table / 500 kVA column\",\"source_publication_dates\":{\"borri-b9600fxs-current-20261104\":null}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"current B9600FXS technical-specification table / 500 kVA column\",\"source_publication_dates\":{\"borri-b9600fxs-current-20261104\":null}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"current B9600FXS technical-specification table / 500 kVA column\",\"source_publication_dates\":{\"borri-b9600fxs-current-20261104\":null}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"current B9600FXS technical-specification table / 500 kVA column\",\"source_publication_dates\":{\"borri-b9600fxs-current-20261104\":null}},\"variant\":{\"confidence\":\"high\",\"locator\":\"current B9600FXS technical-specification table / 500 kVA column\",\"source_publication_dates\":{\"borri-b9600fxs-current-20261104\":null}},\"weight_kg\":{\"confidence\":\"high\",\"locator\":\"current B9600FXS technical-specification table / 500 kVA column\",\"source_publication_dates\":{\"borri-b9600fxs-current-20261104\":null},\"unit\":\"kg\"},\"width_mm\":{\"confidence\":\"high\",\"locator\":\"current B9600FXS technical-specification table / 500 kVA column\",\"source_publication_dates\":{\"borri-b9600fxs-current-20261104\":null},\"unit\":\"mm\"}}","field_sources_json":"{\"apparent_power_kva\":[\"borri-b9600fxs-current-20261104\"],\"capacity_scope\":[\"borri-b9600fxs-current-20261104\"],\"depth_mm\":[\"borri-b9600fxs-current-20261104\"],\"equipment_category\":[\"borri-b9600fxs-current-20261104\"],\"form_factor\":[\"borri-b9600fxs-current-20261104\"],\"height_mm\":[\"borri-b9600fxs-current-20261104\"],\"manufacturer\":[\"borri-b9600fxs-current-20261104\"],\"model\":[\"borri-b9600fxs-current-20261104\"],\"name\":[\"borri-b9600fxs-current-20261104\"],\"notes\":[\"borri-b9600fxs-current-20261104\"],\"observations_json\":[\"borri-b9600fxs-current-20261104\"],\"official_url\":[\"borri-b9600fxs-current-20261104\"],\"output_power_kw\":[\"borri-b9600fxs-current-20261104\"],\"power_conditions\":[\"borri-b9600fxs-current-20261104\"],\"power_rating_kind\":[\"borri-b9600fxs-current-20261104\"],\"product_status\":[\"borri-b9600fxs-current-20261104\"],\"record_scope\":[\"borri-b9600fxs-current-20261104\"],\"variant\":[\"borri-b9600fxs-current-20261104\"],\"weight_kg\":[\"borri-b9600fxs-current-20261104\"],\"width_mm\":[\"borri-b9600fxs-current-20261104\"]}","form_factor":"floor-standing transformer-based three-phase UPS","height_mm":2020,"last_verified_at":"2026-11-04T04:20:00Z","manufacturer":"Borri","model":"B9600FXS 500 kVA","name":"Borri B9600FXS 500 kVA","notes":"The exact current OEM rating column is retained. Apparent kVA and active kW remain separate reported values. Voltage, frequency, batteries, runtime, communications, parallel arrangements and optional transformers do not create inferred configurations.","observations_json":"[{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact current Borri B9600FXS 500 kVA rating column\",\"field\":\"input_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"current B9600FXS technical-specification table / 500 kVA column\",\"source_id\":\"borri-b9600fxs-current-20261104\",\"unit\":\"V\",\"value\":\"400 Vac three-phase rectifier; 380/400/415 Vac three-phase with neutral bypass; -20%/+15% rectifier and +10% bypass\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact current Borri B9600FXS 500 kVA rating column\",\"field\":\"output_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"current B9600FXS technical-specification table / 500 kVA column\",\"source_id\":\"borri-b9600fxs-current-20261104\",\"unit\":\"V\",\"value\":\"380/400/415 Vac three-phase with neutral\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact current Borri B9600FXS 500 kVA rating column\",\"field\":\"frequency_configuration\",\"kind\":\"reported\",\"locator\":\"current B9600FXS technical-specification table / 500 kVA column\",\"source_id\":\"borri-b9600fxs-current-20261104\",\"unit\":\"Hz\",\"value\":\"50/60 Hz; 45-65 Hz input range\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Family table claim without a published load point; no scalar normalized\",\"field\":\"maximum_efficiency\",\"kind\":\"reported\",\"locator\":\"current B9600FXS technical-specification table / 500 kVA column\",\"source_id\":\"borri-b9600fxs-current-20261104\",\"unit\":\"%\",\"value\":\"Up to 98% AC/AC according to IEC/EN 62040-3; load point not stated\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Family table; no battery energy, usable energy or runtime inferred\",\"field\":\"battery_configuration\",\"kind\":\"reported\",\"locator\":\"current B9600FXS technical-specification table / 500 kVA column\",\"source_id\":\"borri-b9600fxs-current-20261104\",\"unit\":null,\"value\":\"External 300-312 cell VRLA; other options stated\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact current Borri B9600FXS 500 kVA rating column\",\"field\":\"dimensions_table\",\"kind\":\"reported\",\"locator\":\"current B9600FXS technical-specification table / 500 kVA column\",\"source_id\":\"borri-b9600fxs-current-20261104\",\"unit\":\"mm\",\"value\":\"Exact dimensions are printed in each B9600FXS model-rating column\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact current Borri B9600FXS 500 kVA rating column\",\"field\":\"overload_capability\",\"kind\":\"reported\",\"locator\":\"current B9600FXS technical-specification table / 500 kVA column\",\"source_id\":\"borri-b9600fxs-current-20261104\",\"unit\":null,\"value\":\"Inverter 125% for 10 min, 150% for 1 min, 199% for 10 s\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Family options; no accessory combination synthesized\",\"field\":\"communications\",\"kind\":\"reported\",\"locator\":\"current B9600FXS technical-specification table / 500 kVA column\",\"source_id\":\"borri-b9600fxs-current-20261104\",\"unit\":null,\"value\":\"Included and optional serial, USB, SNMP, Ethernet and Modbus interfaces vary by family\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact current Borri B9600FXS 500 kVA rating column\",\"field\":\"operating_temperature\",\"kind\":\"reported\",\"locator\":\"current B9600FXS technical-specification table / 500 kVA column\",\"source_id\":\"borri-b9600fxs-current-20261104\",\"unit\":\"degC\",\"value\":\"0 to 40\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"OEM conformance statement; not an issuer-registry certification\",\"field\":\"standards_claims\",\"kind\":\"reported\",\"locator\":\"current B9600FXS technical-specification table / 500 kVA column\",\"source_id\":\"borri-b9600fxs-current-20261104\",\"unit\":null,\"value\":\"OEM page lists IEC/EN 62040 series, IEC 60529 and CE marking\"}]","official_url":"https://www.borri.it/product/b9600fxs-ups/","output_power_kw":450,"power_conditions":"Published UPS rated apparent and active output; maximum efficiency lacks a load point and remains an observation","power_rating_kind":"rated UPS apparent and active output","product_status":"listed on current official Borri product page as of 2026-11-04","quality_status":"source_backed","record_id":"325031ef-a6d4-5967-9903-eb13e5f3fe1a","record_scope":"configuration","source_urls":["https://www.borri.it/product/b9600fxs-ups/"],"sources":["borri-b9600fxs-current-20261104"],"updated_at":"2026-11-04T04:20:00Z","variant":"500 kVA / 450 kW","weight_kg":2482,"width_mm":2440}
{"apparent_power_kva":600,"capacity_scope":"Exact Borri B9600FXS 600 kVA published rating column; selectable voltage, battery, communications and parallel options are not synthesized","created_at":"2026-11-04T04:20:00Z","depth_mm":950,"entity_type":"equipment","equipment_category":"ups","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"current B9600FXS technical-specification table / 600 kVA column\",\"source_publication_dates\":{\"borri-b9600fxs-current-20261104\":null},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"current B9600FXS technical-specification table / 600 kVA column\",\"source_publication_dates\":{\"borri-b9600fxs-current-20261104\":null}},\"depth_mm\":{\"confidence\":\"high\",\"locator\":\"current B9600FXS technical-specification table / 600 kVA column\",\"source_publication_dates\":{\"borri-b9600fxs-current-20261104\":null},\"unit\":\"mm\"},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"current B9600FXS technical-specification table / 600 kVA column\",\"source_publication_dates\":{\"borri-b9600fxs-current-20261104\":null}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"current B9600FXS technical-specification table / 600 kVA column\",\"source_publication_dates\":{\"borri-b9600fxs-current-20261104\":null}},\"height_mm\":{\"confidence\":\"high\",\"locator\":\"current B9600FXS technical-specification table / 600 kVA column\",\"source_publication_dates\":{\"borri-b9600fxs-current-20261104\":null},\"unit\":\"mm\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"current B9600FXS technical-specification table / 600 kVA column\",\"source_publication_dates\":{\"borri-b9600fxs-current-20261104\":null}},\"model\":{\"confidence\":\"high\",\"locator\":\"current B9600FXS technical-specification table / 600 kVA column\",\"source_publication_dates\":{\"borri-b9600fxs-current-20261104\":null}},\"name\":{\"confidence\":\"high\",\"locator\":\"current B9600FXS technical-specification table / 600 kVA column\",\"source_publication_dates\":{\"borri-b9600fxs-current-20261104\":null}},\"notes\":{\"confidence\":\"high\",\"locator\":\"current B9600FXS technical-specification table / 600 kVA column\",\"source_publication_dates\":{\"borri-b9600fxs-current-20261104\":null}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"current B9600FXS technical-specification table / 600 kVA column\",\"source_publication_dates\":{\"borri-b9600fxs-current-20261104\":null}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"current B9600FXS technical-specification table / 600 kVA column\",\"source_publication_dates\":{\"borri-b9600fxs-current-20261104\":null}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"current B9600FXS technical-specification table / 600 kVA column\",\"source_publication_dates\":{\"borri-b9600fxs-current-20261104\":null},\"unit\":\"kW\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"current B9600FXS technical-specification table / 600 kVA column\",\"source_publication_dates\":{\"borri-b9600fxs-current-20261104\":null}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"current B9600FXS technical-specification table / 600 kVA column\",\"source_publication_dates\":{\"borri-b9600fxs-current-20261104\":null}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"current B9600FXS technical-specification table / 600 kVA column\",\"source_publication_dates\":{\"borri-b9600fxs-current-20261104\":null}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"current B9600FXS technical-specification table / 600 kVA column\",\"source_publication_dates\":{\"borri-b9600fxs-current-20261104\":null}},\"variant\":{\"confidence\":\"high\",\"locator\":\"current B9600FXS technical-specification table / 600 kVA column\",\"source_publication_dates\":{\"borri-b9600fxs-current-20261104\":null}},\"weight_kg\":{\"confidence\":\"high\",\"locator\":\"current B9600FXS technical-specification table / 600 kVA column\",\"source_publication_dates\":{\"borri-b9600fxs-current-20261104\":null},\"unit\":\"kg\"},\"width_mm\":{\"confidence\":\"high\",\"locator\":\"current B9600FXS technical-specification table / 600 kVA column\",\"source_publication_dates\":{\"borri-b9600fxs-current-20261104\":null},\"unit\":\"mm\"}}","field_sources_json":"{\"apparent_power_kva\":[\"borri-b9600fxs-current-20261104\"],\"capacity_scope\":[\"borri-b9600fxs-current-20261104\"],\"depth_mm\":[\"borri-b9600fxs-current-20261104\"],\"equipment_category\":[\"borri-b9600fxs-current-20261104\"],\"form_factor\":[\"borri-b9600fxs-current-20261104\"],\"height_mm\":[\"borri-b9600fxs-current-20261104\"],\"manufacturer\":[\"borri-b9600fxs-current-20261104\"],\"model\":[\"borri-b9600fxs-current-20261104\"],\"name\":[\"borri-b9600fxs-current-20261104\"],\"notes\":[\"borri-b9600fxs-current-20261104\"],\"observations_json\":[\"borri-b9600fxs-current-20261104\"],\"official_url\":[\"borri-b9600fxs-current-20261104\"],\"output_power_kw\":[\"borri-b9600fxs-current-20261104\"],\"power_conditions\":[\"borri-b9600fxs-current-20261104\"],\"power_rating_kind\":[\"borri-b9600fxs-current-20261104\"],\"product_status\":[\"borri-b9600fxs-current-20261104\"],\"record_scope\":[\"borri-b9600fxs-current-20261104\"],\"variant\":[\"borri-b9600fxs-current-20261104\"],\"weight_kg\":[\"borri-b9600fxs-current-20261104\"],\"width_mm\":[\"borri-b9600fxs-current-20261104\"]}","form_factor":"floor-standing transformer-based three-phase UPS","height_mm":2020,"last_verified_at":"2026-11-04T04:20:00Z","manufacturer":"Borri","model":"B9600FXS 600 kVA","name":"Borri B9600FXS 600 kVA","notes":"The exact current OEM rating column is retained. Apparent kVA and active kW remain separate reported values. Voltage, frequency, batteries, runtime, communications, parallel arrangements and optional transformers do not create inferred configurations.","observations_json":"[{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact current Borri B9600FXS 600 kVA rating column\",\"field\":\"input_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"current B9600FXS technical-specification table / 600 kVA column\",\"source_id\":\"borri-b9600fxs-current-20261104\",\"unit\":\"V\",\"value\":\"400 Vac three-phase rectifier; 380/400/415 Vac three-phase with neutral bypass; -20%/+15% rectifier and +10% bypass\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact current Borri B9600FXS 600 kVA rating column\",\"field\":\"output_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"current B9600FXS technical-specification table / 600 kVA column\",\"source_id\":\"borri-b9600fxs-current-20261104\",\"unit\":\"V\",\"value\":\"380/400/415 Vac three-phase with neutral\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact current Borri B9600FXS 600 kVA rating column\",\"field\":\"frequency_configuration\",\"kind\":\"reported\",\"locator\":\"current B9600FXS technical-specification table / 600 kVA column\",\"source_id\":\"borri-b9600fxs-current-20261104\",\"unit\":\"Hz\",\"value\":\"50/60 Hz; 45-65 Hz input range\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Family table claim without a published load point; no scalar normalized\",\"field\":\"maximum_efficiency\",\"kind\":\"reported\",\"locator\":\"current B9600FXS technical-specification table / 600 kVA column\",\"source_id\":\"borri-b9600fxs-current-20261104\",\"unit\":\"%\",\"value\":\"Up to 98% AC/AC according to IEC/EN 62040-3; load point not stated\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Family table; no battery energy, usable energy or runtime inferred\",\"field\":\"battery_configuration\",\"kind\":\"reported\",\"locator\":\"current B9600FXS technical-specification table / 600 kVA column\",\"source_id\":\"borri-b9600fxs-current-20261104\",\"unit\":null,\"value\":\"External 300-312 cell VRLA; other options stated\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact current Borri B9600FXS 600 kVA rating column\",\"field\":\"dimensions_table\",\"kind\":\"reported\",\"locator\":\"current B9600FXS technical-specification table / 600 kVA column\",\"source_id\":\"borri-b9600fxs-current-20261104\",\"unit\":\"mm\",\"value\":\"Exact dimensions are printed in each B9600FXS model-rating column\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact current Borri B9600FXS 600 kVA rating column\",\"field\":\"overload_capability\",\"kind\":\"reported\",\"locator\":\"current B9600FXS technical-specification table / 600 kVA column\",\"source_id\":\"borri-b9600fxs-current-20261104\",\"unit\":null,\"value\":\"Inverter 125% for 10 min, 150% for 1 min, 199% for 10 s\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Family options; no accessory combination synthesized\",\"field\":\"communications\",\"kind\":\"reported\",\"locator\":\"current B9600FXS technical-specification table / 600 kVA column\",\"source_id\":\"borri-b9600fxs-current-20261104\",\"unit\":null,\"value\":\"Included and optional serial, USB, SNMP, Ethernet and Modbus interfaces vary by family\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact current Borri B9600FXS 600 kVA rating column\",\"field\":\"operating_temperature\",\"kind\":\"reported\",\"locator\":\"current B9600FXS technical-specification table / 600 kVA column\",\"source_id\":\"borri-b9600fxs-current-20261104\",\"unit\":\"degC\",\"value\":\"0 to 40\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"OEM conformance statement; not an issuer-registry certification\",\"field\":\"standards_claims\",\"kind\":\"reported\",\"locator\":\"current B9600FXS technical-specification table / 600 kVA column\",\"source_id\":\"borri-b9600fxs-current-20261104\",\"unit\":null,\"value\":\"OEM page lists IEC/EN 62040 series, IEC 60529 and CE marking\"}]","official_url":"https://www.borri.it/product/b9600fxs-ups/","output_power_kw":540,"power_conditions":"Published UPS rated apparent and active output; maximum efficiency lacks a load point and remains an observation","power_rating_kind":"rated UPS apparent and active output","product_status":"listed on current official Borri product page as of 2026-11-04","quality_status":"source_backed","record_id":"386c25fa-259b-5654-9dca-051140956da3","record_scope":"configuration","source_urls":["https://www.borri.it/product/b9600fxs-ups/"],"sources":["borri-b9600fxs-current-20261104"],"updated_at":"2026-11-04T04:20:00Z","variant":"600 kVA / 540 kW","weight_kg":2535,"width_mm":2440}
{"apparent_power_kva":800,"capacity_scope":"Exact Borri B9600FXS 800 kVA published rating column; selectable voltage, battery, communications and parallel options are not synthesized","created_at":"2026-11-04T04:20:00Z","depth_mm":950,"entity_type":"equipment","equipment_category":"ups","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"current B9600FXS technical-specification table / 800 kVA column\",\"source_publication_dates\":{\"borri-b9600fxs-current-20261104\":null},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"current B9600FXS technical-specification table / 800 kVA column\",\"source_publication_dates\":{\"borri-b9600fxs-current-20261104\":null}},\"depth_mm\":{\"confidence\":\"high\",\"locator\":\"current B9600FXS technical-specification table / 800 kVA column\",\"source_publication_dates\":{\"borri-b9600fxs-current-20261104\":null},\"unit\":\"mm\"},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"current B9600FXS technical-specification table / 800 kVA column\",\"source_publication_dates\":{\"borri-b9600fxs-current-20261104\":null}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"current B9600FXS technical-specification table / 800 kVA column\",\"source_publication_dates\":{\"borri-b9600fxs-current-20261104\":null}},\"height_mm\":{\"confidence\":\"high\",\"locator\":\"current B9600FXS technical-specification table / 800 kVA column\",\"source_publication_dates\":{\"borri-b9600fxs-current-20261104\":null},\"unit\":\"mm\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"current B9600FXS technical-specification table / 800 kVA column\",\"source_publication_dates\":{\"borri-b9600fxs-current-20261104\":null}},\"model\":{\"confidence\":\"high\",\"locator\":\"current B9600FXS technical-specification table / 800 kVA column\",\"source_publication_dates\":{\"borri-b9600fxs-current-20261104\":null}},\"name\":{\"confidence\":\"high\",\"locator\":\"current B9600FXS technical-specification table / 800 kVA column\",\"source_publication_dates\":{\"borri-b9600fxs-current-20261104\":null}},\"notes\":{\"confidence\":\"high\",\"locator\":\"current B9600FXS technical-specification table / 800 kVA column\",\"source_publication_dates\":{\"borri-b9600fxs-current-20261104\":null}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"current B9600FXS technical-specification table / 800 kVA column\",\"source_publication_dates\":{\"borri-b9600fxs-current-20261104\":null}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"current B9600FXS technical-specification table / 800 kVA column\",\"source_publication_dates\":{\"borri-b9600fxs-current-20261104\":null}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"current B9600FXS technical-specification table / 800 kVA column\",\"source_publication_dates\":{\"borri-b9600fxs-current-20261104\":null},\"unit\":\"kW\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"current B9600FXS technical-specification table / 800 kVA column\",\"source_publication_dates\":{\"borri-b9600fxs-current-20261104\":null}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"current B9600FXS technical-specification table / 800 kVA column\",\"source_publication_dates\":{\"borri-b9600fxs-current-20261104\":null}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"current B9600FXS technical-specification table / 800 kVA column\",\"source_publication_dates\":{\"borri-b9600fxs-current-20261104\":null}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"current B9600FXS technical-specification table / 800 kVA column\",\"source_publication_dates\":{\"borri-b9600fxs-current-20261104\":null}},\"variant\":{\"confidence\":\"high\",\"locator\":\"current B9600FXS technical-specification table / 800 kVA column\",\"source_publication_dates\":{\"borri-b9600fxs-current-20261104\":null}},\"weight_kg\":{\"confidence\":\"high\",\"locator\":\"current B9600FXS technical-specification table / 800 kVA column\",\"source_publication_dates\":{\"borri-b9600fxs-current-20261104\":null},\"unit\":\"kg\"},\"width_mm\":{\"confidence\":\"high\",\"locator\":\"current B9600FXS technical-specification table / 800 kVA column\",\"source_publication_dates\":{\"borri-b9600fxs-current-20261104\":null},\"unit\":\"mm\"}}","field_sources_json":"{\"apparent_power_kva\":[\"borri-b9600fxs-current-20261104\"],\"capacity_scope\":[\"borri-b9600fxs-current-20261104\"],\"depth_mm\":[\"borri-b9600fxs-current-20261104\"],\"equipment_category\":[\"borri-b9600fxs-current-20261104\"],\"form_factor\":[\"borri-b9600fxs-current-20261104\"],\"height_mm\":[\"borri-b9600fxs-current-20261104\"],\"manufacturer\":[\"borri-b9600fxs-current-20261104\"],\"model\":[\"borri-b9600fxs-current-20261104\"],\"name\":[\"borri-b9600fxs-current-20261104\"],\"notes\":[\"borri-b9600fxs-current-20261104\"],\"observations_json\":[\"borri-b9600fxs-current-20261104\"],\"official_url\":[\"borri-b9600fxs-current-20261104\"],\"output_power_kw\":[\"borri-b9600fxs-current-20261104\"],\"power_conditions\":[\"borri-b9600fxs-current-20261104\"],\"power_rating_kind\":[\"borri-b9600fxs-current-20261104\"],\"product_status\":[\"borri-b9600fxs-current-20261104\"],\"record_scope\":[\"borri-b9600fxs-current-20261104\"],\"variant\":[\"borri-b9600fxs-current-20261104\"],\"weight_kg\":[\"borri-b9600fxs-current-20261104\"],\"width_mm\":[\"borri-b9600fxs-current-20261104\"]}","form_factor":"floor-standing transformer-based three-phase UPS","height_mm":1920,"last_verified_at":"2026-11-04T04:20:00Z","manufacturer":"Borri","model":"B9600FXS 800 kVA","name":"Borri B9600FXS 800 kVA","notes":"The exact current OEM rating column is retained. Apparent kVA and active kW remain separate reported values. Voltage, frequency, batteries, runtime, communications, parallel arrangements and optional transformers do not create inferred configurations.","observations_json":"[{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact current Borri B9600FXS 800 kVA rating column\",\"field\":\"input_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"current B9600FXS technical-specification table / 800 kVA column\",\"source_id\":\"borri-b9600fxs-current-20261104\",\"unit\":\"V\",\"value\":\"400 Vac three-phase rectifier; 380/400/415 Vac three-phase with neutral bypass; -20%/+15% rectifier and +10% bypass\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact current Borri B9600FXS 800 kVA rating column\",\"field\":\"output_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"current B9600FXS technical-specification table / 800 kVA column\",\"source_id\":\"borri-b9600fxs-current-20261104\",\"unit\":\"V\",\"value\":\"380/400/415 Vac three-phase with neutral\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact current Borri B9600FXS 800 kVA rating column\",\"field\":\"frequency_configuration\",\"kind\":\"reported\",\"locator\":\"current B9600FXS technical-specification table / 800 kVA column\",\"source_id\":\"borri-b9600fxs-current-20261104\",\"unit\":\"Hz\",\"value\":\"50/60 Hz; 45-65 Hz input range\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Family table claim without a published load point; no scalar normalized\",\"field\":\"maximum_efficiency\",\"kind\":\"reported\",\"locator\":\"current B9600FXS technical-specification table / 800 kVA column\",\"source_id\":\"borri-b9600fxs-current-20261104\",\"unit\":\"%\",\"value\":\"Up to 98% AC/AC according to IEC/EN 62040-3; load point not stated\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Family table; no battery energy, usable energy or runtime inferred\",\"field\":\"battery_configuration\",\"kind\":\"reported\",\"locator\":\"current B9600FXS technical-specification table / 800 kVA column\",\"source_id\":\"borri-b9600fxs-current-20261104\",\"unit\":null,\"value\":\"External 300-312 cell VRLA; other options stated\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact current Borri B9600FXS 800 kVA rating column\",\"field\":\"dimensions_table\",\"kind\":\"reported\",\"locator\":\"current B9600FXS technical-specification table / 800 kVA column\",\"source_id\":\"borri-b9600fxs-current-20261104\",\"unit\":\"mm\",\"value\":\"Exact dimensions are printed in each B9600FXS model-rating column\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact current Borri B9600FXS 800 kVA rating column\",\"field\":\"overload_capability\",\"kind\":\"reported\",\"locator\":\"current B9600FXS technical-specification table / 800 kVA column\",\"source_id\":\"borri-b9600fxs-current-20261104\",\"unit\":null,\"value\":\"Inverter 125% for 10 min, 150% for 1 min, 199% for 10 s\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Family options; no accessory combination synthesized\",\"field\":\"communications\",\"kind\":\"reported\",\"locator\":\"current B9600FXS technical-specification table / 800 kVA column\",\"source_id\":\"borri-b9600fxs-current-20261104\",\"unit\":null,\"value\":\"Included and optional serial, USB, SNMP, Ethernet and Modbus interfaces vary by family\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact current Borri B9600FXS 800 kVA rating column\",\"field\":\"operating_temperature\",\"kind\":\"reported\",\"locator\":\"current B9600FXS technical-specification table / 800 kVA column\",\"source_id\":\"borri-b9600fxs-current-20261104\",\"unit\":\"degC\",\"value\":\"0 to 40\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"OEM conformance statement; not an issuer-registry certification\",\"field\":\"standards_claims\",\"kind\":\"reported\",\"locator\":\"current B9600FXS technical-specification table / 800 kVA column\",\"source_id\":\"borri-b9600fxs-current-20261104\",\"unit\":null,\"value\":\"OEM page lists IEC/EN 62040 series, IEC 60529 and CE marking\"}]","official_url":"https://www.borri.it/product/b9600fxs-ups/","output_power_kw":720,"power_conditions":"Published UPS rated apparent and active output; maximum efficiency lacks a load point and remains an observation","power_rating_kind":"rated UPS apparent and active output","product_status":"listed on current official Borri product page as of 2026-11-04","quality_status":"source_backed","record_id":"f6c75f72-d44b-5953-a42a-baf461b54f5c","record_scope":"configuration","source_urls":["https://www.borri.it/product/b9600fxs-ups/"],"sources":["borri-b9600fxs-current-20261104"],"updated_at":"2026-11-04T04:20:00Z","variant":"800 kVA / 720 kW","weight_kg":3600,"width_mm":3640}
{"apparent_power_kva":200,"capacity_scope":"Exact Borri INGENIO MAX 200 kVA published rating column; selectable voltage, battery, communications and parallel options are not synthesized","created_at":"2026-11-04T04:20:00Z","entity_type":"equipment","equipment_category":"ups","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"current INGENIO MAX technical-specification table / 200 kVA column\",\"source_publication_dates\":{\"borri-ingenio-max-catalogue-202501\":\"2025-01-01\",\"borri-ingenio-max-current-20261104\":null},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"current INGENIO MAX technical-specification table / 200 kVA column\",\"source_publication_dates\":{\"borri-ingenio-max-catalogue-202501\":\"2025-01-01\",\"borri-ingenio-max-current-20261104\":null}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"current INGENIO MAX technical-specification table / 200 kVA column\",\"source_publication_dates\":{\"borri-ingenio-max-catalogue-202501\":\"2025-01-01\",\"borri-ingenio-max-current-20261104\":null}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"current INGENIO MAX technical-specification table / 200 kVA column\",\"source_publication_dates\":{\"borri-ingenio-max-catalogue-202501\":\"2025-01-01\",\"borri-ingenio-max-current-20261104\":null}},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"current INGENIO MAX technical-specification table / 200 kVA column\",\"source_publication_dates\":{\"borri-ingenio-max-catalogue-202501\":\"2025-01-01\",\"borri-ingenio-max-current-20261104\":null}},\"model\":{\"confidence\":\"high\",\"locator\":\"current INGENIO MAX technical-specification table / 200 kVA column\",\"source_publication_dates\":{\"borri-ingenio-max-catalogue-202501\":\"2025-01-01\",\"borri-ingenio-max-current-20261104\":null}},\"name\":{\"confidence\":\"high\",\"locator\":\"current INGENIO MAX technical-specification table / 200 kVA column\",\"source_publication_dates\":{\"borri-ingenio-max-catalogue-202501\":\"2025-01-01\",\"borri-ingenio-max-current-20261104\":null}},\"notes\":{\"confidence\":\"high\",\"locator\":\"current INGENIO MAX technical-specification table / 200 kVA column\",\"source_publication_dates\":{\"borri-ingenio-max-catalogue-202501\":\"2025-01-01\",\"borri-ingenio-max-current-20261104\":null}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"current INGENIO MAX technical-specification table / 200 kVA column\",\"source_publication_dates\":{\"borri-ingenio-max-catalogue-202501\":\"2025-01-01\",\"borri-ingenio-max-current-20261104\":null}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"current INGENIO MAX technical-specification table / 200 kVA column\",\"source_publication_dates\":{\"borri-ingenio-max-catalogue-202501\":\"2025-01-01\",\"borri-ingenio-max-current-20261104\":null}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"current INGENIO MAX technical-specification table / 200 kVA column\",\"source_publication_dates\":{\"borri-ingenio-max-catalogue-202501\":\"2025-01-01\",\"borri-ingenio-max-current-20261104\":null},\"unit\":\"kW\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"current INGENIO MAX technical-specification table / 200 kVA column\",\"source_publication_dates\":{\"borri-ingenio-max-catalogue-202501\":\"2025-01-01\",\"borri-ingenio-max-current-20261104\":null}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"current INGENIO MAX technical-specification table / 200 kVA column\",\"source_publication_dates\":{\"borri-ingenio-max-catalogue-202501\":\"2025-01-01\",\"borri-ingenio-max-current-20261104\":null}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"current INGENIO MAX technical-specification table / 200 kVA column\",\"source_publication_dates\":{\"borri-ingenio-max-catalogue-202501\":\"2025-01-01\",\"borri-ingenio-max-current-20261104\":null}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"current INGENIO MAX technical-specification table / 200 kVA column\",\"source_publication_dates\":{\"borri-ingenio-max-catalogue-202501\":\"2025-01-01\",\"borri-ingenio-max-current-20261104\":null}},\"variant\":{\"confidence\":\"high\",\"locator\":\"current INGENIO MAX technical-specification table / 200 kVA column\",\"source_publication_dates\":{\"borri-ingenio-max-catalogue-202501\":\"2025-01-01\",\"borri-ingenio-max-current-20261104\":null}},\"weight_kg\":{\"confidence\":\"high\",\"locator\":\"current INGENIO MAX technical-specification table / 200 kVA column\",\"source_publication_dates\":{\"borri-ingenio-max-catalogue-202501\":\"2025-01-01\",\"borri-ingenio-max-current-20261104\":null},\"unit\":\"kg\"}}","field_sources_json":"{\"apparent_power_kva\":[\"borri-ingenio-max-current-20261104\",\"borri-ingenio-max-catalogue-202501\"],\"capacity_scope\":[\"borri-ingenio-max-current-20261104\",\"borri-ingenio-max-catalogue-202501\"],\"equipment_category\":[\"borri-ingenio-max-current-20261104\",\"borri-ingenio-max-catalogue-202501\"],\"form_factor\":[\"borri-ingenio-max-current-20261104\",\"borri-ingenio-max-catalogue-202501\"],\"manufacturer\":[\"borri-ingenio-max-current-20261104\",\"borri-ingenio-max-catalogue-202501\"],\"model\":[\"borri-ingenio-max-current-20261104\",\"borri-ingenio-max-catalogue-202501\"],\"name\":[\"borri-ingenio-max-current-20261104\",\"borri-ingenio-max-catalogue-202501\"],\"notes\":[\"borri-ingenio-max-current-20261104\",\"borri-ingenio-max-catalogue-202501\"],\"observations_json\":[\"borri-ingenio-max-current-20261104\",\"borri-ingenio-max-catalogue-202501\"],\"official_url\":[\"borri-ingenio-max-current-20261104\",\"borri-ingenio-max-catalogue-202501\"],\"output_power_kw\":[\"borri-ingenio-max-current-20261104\",\"borri-ingenio-max-catalogue-202501\"],\"power_conditions\":[\"borri-ingenio-max-current-20261104\",\"borri-ingenio-max-catalogue-202501\"],\"power_rating_kind\":[\"borri-ingenio-max-current-20261104\",\"borri-ingenio-max-catalogue-202501\"],\"product_status\":[\"borri-ingenio-max-current-20261104\",\"borri-ingenio-max-catalogue-202501\"],\"record_scope\":[\"borri-ingenio-max-current-20261104\",\"borri-ingenio-max-catalogue-202501\"],\"variant\":[\"borri-ingenio-max-current-20261104\",\"borri-ingenio-max-catalogue-202501\"],\"weight_kg\":[\"borri-ingenio-max-current-20261104\",\"borri-ingenio-max-catalogue-202501\"]}","form_factor":"floor-standing transformer-free three-phase UPS","last_verified_at":"2026-11-04T04:20:00Z","manufacturer":"Borri","model":"INGENIO MAX 200 kVA","name":"Borri INGENIO MAX 200 kVA","notes":"The exact current OEM rating column is retained. Apparent kVA and active kW remain separate reported values. Voltage, frequency, batteries, runtime, communications, parallel arrangements and optional transformers do not create inferred configurations.","observations_json":"[{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact current Borri INGENIO MAX 200 kVA rating column\",\"field\":\"input_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"current INGENIO MAX technical-specification table / 200 kVA column\",\"source_id\":\"borri-ingenio-max-current-20261104\",\"unit\":\"V\",\"value\":\"400 Vac three-phase with neutral rectifier; 380/400/415 Vac three-phase with neutral bypass; -20%/+15% rectifier and +/-10% bypass\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact current Borri INGENIO MAX 200 kVA rating column\",\"field\":\"output_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"current INGENIO MAX technical-specification table / 200 kVA column\",\"source_id\":\"borri-ingenio-max-current-20261104\",\"unit\":\"V\",\"value\":\"380/400/415 Vac three-phase with neutral\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact current Borri INGENIO MAX 200 kVA rating column\",\"field\":\"frequency_configuration\",\"kind\":\"reported\",\"locator\":\"current INGENIO MAX technical-specification table / 200 kVA column\",\"source_id\":\"borri-ingenio-max-current-20261104\",\"unit\":\"Hz\",\"value\":\"50/60 Hz; 45-65 Hz input range\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Family table claim without a published load point; no scalar normalized\",\"field\":\"maximum_efficiency\",\"kind\":\"reported\",\"locator\":\"current INGENIO MAX technical-specification table / 200 kVA column\",\"source_id\":\"borri-ingenio-max-current-20261104\",\"unit\":\"%\",\"value\":\"Up to 99% AC/AC according to IEC/EN 62040-3; load point not stated\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Family table; no battery energy, usable energy or runtime inferred\",\"field\":\"battery_configuration\",\"kind\":\"reported\",\"locator\":\"current INGENIO MAX technical-specification table / 200 kVA column\",\"source_id\":\"borri-ingenio-max-current-20261104\",\"unit\":null,\"value\":\"External 360-372 cell VRLA; OEM also states Ni-Cd and Li-ion compatibility\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Merged table cells; no scalar dimensions inferred\",\"field\":\"dimensions_table\",\"kind\":\"reported\",\"locator\":\"current INGENIO MAX technical-specification table / 200 kVA column\",\"source_id\":\"borri-ingenio-max-current-20261104\",\"unit\":\"mm\",\"value\":\"The current table prints 880x970x1978, 1430x970x1978 and 1630x970x1978 mm as merged cabinet cells; exact model binding is not normalized\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact current Borri INGENIO MAX 200 kVA rating column\",\"field\":\"overload_capability\",\"kind\":\"reported\",\"locator\":\"current INGENIO MAX technical-specification table / 200 kVA column\",\"source_id\":\"borri-ingenio-max-current-20261104\",\"unit\":null,\"value\":\"Inverter 110% for 10 min, 125% for 5 min, 150% for 30 s\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Family options; no accessory combination synthesized\",\"field\":\"communications\",\"kind\":\"reported\",\"locator\":\"current INGENIO MAX technical-specification table / 200 kVA column\",\"source_id\":\"borri-ingenio-max-current-20261104\",\"unit\":null,\"value\":\"Included and optional serial, USB, SNMP, Ethernet and Modbus interfaces vary by family\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact current Borri INGENIO MAX 200 kVA rating column\",\"field\":\"operating_temperature\",\"kind\":\"reported\",\"locator\":\"current INGENIO MAX technical-specification table / 200 kVA column\",\"source_id\":\"borri-ingenio-max-current-20261104\",\"unit\":\"degC\",\"value\":\"0 to 40\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"OEM conformance statement; not an issuer-registry certification\",\"field\":\"standards_claims\",\"kind\":\"reported\",\"locator\":\"current INGENIO MAX technical-specification table / 200 kVA column\",\"source_id\":\"borri-ingenio-max-current-20261104\",\"unit\":null,\"value\":\"OEM page lists IEC/EN 62040 series, IEC 60529 and CE marking\"}]","official_url":"https://www.borri.it/product/ingenio-max-ups/","output_power_kw":200,"power_conditions":"Published UPS rated apparent and active output; maximum efficiency lacks a load point and remains an observation","power_rating_kind":"rated UPS apparent and active output","product_status":"listed on current official Borri product page as of 2026-11-04","quality_status":"source_backed","record_id":"fd23a8f3-412e-5f0e-ad93-173ce1d2360a","record_scope":"configuration","source_urls":["https://www.borri.it/pdf/brochure/en/Catalogue_Borri_EN_OMG60326revD_01-25.pdf","https://www.borri.it/product/ingenio-max-ups/"],"sources":["borri-ingenio-max-current-20261104","borri-ingenio-max-catalogue-202501"],"updated_at":"2026-11-04T04:20:00Z","variant":"200 kVA / 200 kW","weight_kg":530}
{"apparent_power_kva":250,"capacity_scope":"Exact Borri INGENIO MAX 250 kVA published rating column; selectable voltage, battery, communications and parallel options are not synthesized","conflicts_json":"{\"weight_kg\":[{\"boundary\":\"current official product-page model column\",\"field\":\"weight_kg\",\"observed_at\":\"2026-11-04T04:20:00Z\",\"sources\":[\"borri-ingenio-max-current-20261104\"],\"unit\":\"kg\",\"value\":745},{\"boundary\":\"official January 2025 catalogue model column\",\"field\":\"weight_kg\",\"observed_at\":\"2026-11-04T04:20:00Z\",\"sources\":[\"borri-ingenio-max-catalogue-202501\"],\"unit\":\"kg\",\"value\":630}]}","created_at":"2026-11-04T04:20:00Z","entity_type":"equipment","equipment_category":"ups","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"current INGENIO MAX technical-specification table / 250 kVA column\",\"source_publication_dates\":{\"borri-ingenio-max-catalogue-202501\":\"2025-01-01\",\"borri-ingenio-max-current-20261104\":null},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"current INGENIO MAX technical-specification table / 250 kVA column\",\"source_publication_dates\":{\"borri-ingenio-max-catalogue-202501\":\"2025-01-01\",\"borri-ingenio-max-current-20261104\":null}},\"conflicts_json\":{\"confidence\":\"high\",\"locator\":\"current INGENIO MAX technical-specification table / 250 kVA column\",\"source_publication_dates\":{\"borri-ingenio-max-catalogue-202501\":\"2025-01-01\",\"borri-ingenio-max-current-20261104\":null}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"current INGENIO MAX technical-specification table / 250 kVA column\",\"source_publication_dates\":{\"borri-ingenio-max-catalogue-202501\":\"2025-01-01\",\"borri-ingenio-max-current-20261104\":null}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"current INGENIO MAX technical-specification table / 250 kVA column\",\"source_publication_dates\":{\"borri-ingenio-max-catalogue-202501\":\"2025-01-01\",\"borri-ingenio-max-current-20261104\":null}},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"current INGENIO MAX technical-specification table / 250 kVA column\",\"source_publication_dates\":{\"borri-ingenio-max-catalogue-202501\":\"2025-01-01\",\"borri-ingenio-max-current-20261104\":null}},\"model\":{\"confidence\":\"high\",\"locator\":\"current INGENIO MAX technical-specification table / 250 kVA column\",\"source_publication_dates\":{\"borri-ingenio-max-catalogue-202501\":\"2025-01-01\",\"borri-ingenio-max-current-20261104\":null}},\"name\":{\"confidence\":\"high\",\"locator\":\"current INGENIO MAX technical-specification table / 250 kVA column\",\"source_publication_dates\":{\"borri-ingenio-max-catalogue-202501\":\"2025-01-01\",\"borri-ingenio-max-current-20261104\":null}},\"notes\":{\"confidence\":\"high\",\"locator\":\"current INGENIO MAX technical-specification table / 250 kVA column\",\"source_publication_dates\":{\"borri-ingenio-max-catalogue-202501\":\"2025-01-01\",\"borri-ingenio-max-current-20261104\":null}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"current INGENIO MAX technical-specification table / 250 kVA column\",\"source_publication_dates\":{\"borri-ingenio-max-catalogue-202501\":\"2025-01-01\",\"borri-ingenio-max-current-20261104\":null}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"current INGENIO MAX technical-specification table / 250 kVA column\",\"source_publication_dates\":{\"borri-ingenio-max-catalogue-202501\":\"2025-01-01\",\"borri-ingenio-max-current-20261104\":null}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"current INGENIO MAX technical-specification table / 250 kVA column\",\"source_publication_dates\":{\"borri-ingenio-max-catalogue-202501\":\"2025-01-01\",\"borri-ingenio-max-current-20261104\":null},\"unit\":\"kW\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"current INGENIO MAX technical-specification table / 250 kVA column\",\"source_publication_dates\":{\"borri-ingenio-max-catalogue-202501\":\"2025-01-01\",\"borri-ingenio-max-current-20261104\":null}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"current INGENIO MAX technical-specification table / 250 kVA column\",\"source_publication_dates\":{\"borri-ingenio-max-catalogue-202501\":\"2025-01-01\",\"borri-ingenio-max-current-20261104\":null}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"current INGENIO MAX technical-specification table / 250 kVA column\",\"source_publication_dates\":{\"borri-ingenio-max-catalogue-202501\":\"2025-01-01\",\"borri-ingenio-max-current-20261104\":null}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"current INGENIO MAX technical-specification table / 250 kVA column\",\"source_publication_dates\":{\"borri-ingenio-max-catalogue-202501\":\"2025-01-01\",\"borri-ingenio-max-current-20261104\":null}},\"variant\":{\"confidence\":\"high\",\"locator\":\"current INGENIO MAX technical-specification table / 250 kVA column\",\"source_publication_dates\":{\"borri-ingenio-max-catalogue-202501\":\"2025-01-01\",\"borri-ingenio-max-current-20261104\":null}}}","field_sources_json":"{\"apparent_power_kva\":[\"borri-ingenio-max-current-20261104\",\"borri-ingenio-max-catalogue-202501\"],\"capacity_scope\":[\"borri-ingenio-max-current-20261104\",\"borri-ingenio-max-catalogue-202501\"],\"conflicts_json\":[\"borri-ingenio-max-current-20261104\",\"borri-ingenio-max-catalogue-202501\"],\"equipment_category\":[\"borri-ingenio-max-current-20261104\",\"borri-ingenio-max-catalogue-202501\"],\"form_factor\":[\"borri-ingenio-max-current-20261104\",\"borri-ingenio-max-catalogue-202501\"],\"manufacturer\":[\"borri-ingenio-max-current-20261104\",\"borri-ingenio-max-catalogue-202501\"],\"model\":[\"borri-ingenio-max-current-20261104\",\"borri-ingenio-max-catalogue-202501\"],\"name\":[\"borri-ingenio-max-current-20261104\",\"borri-ingenio-max-catalogue-202501\"],\"notes\":[\"borri-ingenio-max-current-20261104\",\"borri-ingenio-max-catalogue-202501\"],\"observations_json\":[\"borri-ingenio-max-current-20261104\",\"borri-ingenio-max-catalogue-202501\"],\"official_url\":[\"borri-ingenio-max-current-20261104\",\"borri-ingenio-max-catalogue-202501\"],\"output_power_kw\":[\"borri-ingenio-max-current-20261104\",\"borri-ingenio-max-catalogue-202501\"],\"power_conditions\":[\"borri-ingenio-max-current-20261104\",\"borri-ingenio-max-catalogue-202501\"],\"power_rating_kind\":[\"borri-ingenio-max-current-20261104\",\"borri-ingenio-max-catalogue-202501\"],\"product_status\":[\"borri-ingenio-max-current-20261104\",\"borri-ingenio-max-catalogue-202501\"],\"record_scope\":[\"borri-ingenio-max-current-20261104\",\"borri-ingenio-max-catalogue-202501\"],\"variant\":[\"borri-ingenio-max-current-20261104\",\"borri-ingenio-max-catalogue-202501\"]}","form_factor":"floor-standing transformer-free three-phase UPS","last_verified_at":"2026-11-04T04:20:00Z","manufacturer":"Borri","model":"INGENIO MAX 250 kVA","name":"Borri INGENIO MAX 250 kVA","notes":"The exact current OEM rating column is retained. Apparent kVA and active kW remain separate reported values. Voltage, frequency, batteries, runtime, communications, parallel arrangements and optional transformers do not create inferred configurations.","observations_json":"[{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact current Borri INGENIO MAX 250 kVA rating column\",\"field\":\"input_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"current INGENIO MAX technical-specification table / 250 kVA column\",\"source_id\":\"borri-ingenio-max-current-20261104\",\"unit\":\"V\",\"value\":\"400 Vac three-phase with neutral rectifier; 380/400/415 Vac three-phase with neutral bypass; -20%/+15% rectifier and +/-10% bypass\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact current Borri INGENIO MAX 250 kVA rating column\",\"field\":\"output_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"current INGENIO MAX technical-specification table / 250 kVA column\",\"source_id\":\"borri-ingenio-max-current-20261104\",\"unit\":\"V\",\"value\":\"380/400/415 Vac three-phase with neutral\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact current Borri INGENIO MAX 250 kVA rating column\",\"field\":\"frequency_configuration\",\"kind\":\"reported\",\"locator\":\"current INGENIO MAX technical-specification table / 250 kVA column\",\"source_id\":\"borri-ingenio-max-current-20261104\",\"unit\":\"Hz\",\"value\":\"50/60 Hz; 45-65 Hz input range\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Family table claim without a published load point; no scalar normalized\",\"field\":\"maximum_efficiency\",\"kind\":\"reported\",\"locator\":\"current INGENIO MAX technical-specification table / 250 kVA column\",\"source_id\":\"borri-ingenio-max-current-20261104\",\"unit\":\"%\",\"value\":\"Up to 99% AC/AC according to IEC/EN 62040-3; load point not stated\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Family table; no battery energy, usable energy or runtime inferred\",\"field\":\"battery_configuration\",\"kind\":\"reported\",\"locator\":\"current INGENIO MAX technical-specification table / 250 kVA column\",\"source_id\":\"borri-ingenio-max-current-20261104\",\"unit\":null,\"value\":\"External 360-372 cell VRLA; OEM also states Ni-Cd and Li-ion compatibility\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Merged table cells; no scalar dimensions inferred\",\"field\":\"dimensions_table\",\"kind\":\"reported\",\"locator\":\"current INGENIO MAX technical-specification table / 250 kVA column\",\"source_id\":\"borri-ingenio-max-current-20261104\",\"unit\":\"mm\",\"value\":\"The current table prints 880x970x1978, 1430x970x1978 and 1630x970x1978 mm as merged cabinet cells; exact model binding is not normalized\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact current Borri INGENIO MAX 250 kVA rating column\",\"field\":\"overload_capability\",\"kind\":\"reported\",\"locator\":\"current INGENIO MAX technical-specification table / 250 kVA column\",\"source_id\":\"borri-ingenio-max-current-20261104\",\"unit\":null,\"value\":\"Inverter 110% for 10 min, 125% for 5 min, 150% for 30 s\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Family options; no accessory combination synthesized\",\"field\":\"communications\",\"kind\":\"reported\",\"locator\":\"current INGENIO MAX technical-specification table / 250 kVA column\",\"source_id\":\"borri-ingenio-max-current-20261104\",\"unit\":null,\"value\":\"Included and optional serial, USB, SNMP, Ethernet and Modbus interfaces vary by family\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact current Borri INGENIO MAX 250 kVA rating column\",\"field\":\"operating_temperature\",\"kind\":\"reported\",\"locator\":\"current INGENIO MAX technical-specification table / 250 kVA column\",\"source_id\":\"borri-ingenio-max-current-20261104\",\"unit\":\"degC\",\"value\":\"0 to 40\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"OEM conformance statement; not an issuer-registry certification\",\"field\":\"standards_claims\",\"kind\":\"reported\",\"locator\":\"current INGENIO MAX technical-specification table / 250 kVA column\",\"source_id\":\"borri-ingenio-max-current-20261104\",\"unit\":null,\"value\":\"OEM page lists IEC/EN 62040 series, IEC 60529 and CE marking\"}]","official_url":"https://www.borri.it/product/ingenio-max-ups/","output_power_kw":250,"power_conditions":"Published UPS rated apparent and active output; maximum efficiency lacks a load point and remains an observation","power_rating_kind":"rated UPS apparent and active output","product_status":"listed on current official Borri product page as of 2026-11-04","quality_status":"needs_review","record_id":"5c6b386c-4f3d-5f26-9911-2a85ea660bc0","record_scope":"configuration","source_urls":["https://www.borri.it/pdf/brochure/en/Catalogue_Borri_EN_OMG60326revD_01-25.pdf","https://www.borri.it/product/ingenio-max-ups/"],"sources":["borri-ingenio-max-current-20261104","borri-ingenio-max-catalogue-202501"],"updated_at":"2026-11-04T04:20:00Z","variant":"250 kVA / 250 kW"}
{"apparent_power_kva":300,"capacity_scope":"Exact Borri INGENIO MAX 300 kVA published rating column; selectable voltage, battery, communications and parallel options are not synthesized","created_at":"2026-11-04T04:20:00Z","entity_type":"equipment","equipment_category":"ups","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"current INGENIO MAX technical-specification table / 300 kVA column\",\"source_publication_dates\":{\"borri-ingenio-max-catalogue-202501\":\"2025-01-01\",\"borri-ingenio-max-current-20261104\":null},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"current INGENIO MAX technical-specification table / 300 kVA column\",\"source_publication_dates\":{\"borri-ingenio-max-catalogue-202501\":\"2025-01-01\",\"borri-ingenio-max-current-20261104\":null}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"current INGENIO MAX technical-specification table / 300 kVA column\",\"source_publication_dates\":{\"borri-ingenio-max-catalogue-202501\":\"2025-01-01\",\"borri-ingenio-max-current-20261104\":null}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"current INGENIO MAX technical-specification table / 300 kVA column\",\"source_publication_dates\":{\"borri-ingenio-max-catalogue-202501\":\"2025-01-01\",\"borri-ingenio-max-current-20261104\":null}},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"current INGENIO MAX technical-specification table / 300 kVA column\",\"source_publication_dates\":{\"borri-ingenio-max-catalogue-202501\":\"2025-01-01\",\"borri-ingenio-max-current-20261104\":null}},\"model\":{\"confidence\":\"high\",\"locator\":\"current INGENIO MAX technical-specification table / 300 kVA column\",\"source_publication_dates\":{\"borri-ingenio-max-catalogue-202501\":\"2025-01-01\",\"borri-ingenio-max-current-20261104\":null}},\"name\":{\"confidence\":\"high\",\"locator\":\"current INGENIO MAX technical-specification table / 300 kVA column\",\"source_publication_dates\":{\"borri-ingenio-max-catalogue-202501\":\"2025-01-01\",\"borri-ingenio-max-current-20261104\":null}},\"notes\":{\"confidence\":\"high\",\"locator\":\"current INGENIO MAX technical-specification table / 300 kVA column\",\"source_publication_dates\":{\"borri-ingenio-max-catalogue-202501\":\"2025-01-01\",\"borri-ingenio-max-current-20261104\":null}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"current INGENIO MAX technical-specification table / 300 kVA column\",\"source_publication_dates\":{\"borri-ingenio-max-catalogue-202501\":\"2025-01-01\",\"borri-ingenio-max-current-20261104\":null}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"current INGENIO MAX technical-specification table / 300 kVA column\",\"source_publication_dates\":{\"borri-ingenio-max-catalogue-202501\":\"2025-01-01\",\"borri-ingenio-max-current-20261104\":null}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"current INGENIO MAX technical-specification table / 300 kVA column\",\"source_publication_dates\":{\"borri-ingenio-max-catalogue-202501\":\"2025-01-01\",\"borri-ingenio-max-current-20261104\":null},\"unit\":\"kW\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"current INGENIO MAX technical-specification table / 300 kVA column\",\"source_publication_dates\":{\"borri-ingenio-max-catalogue-202501\":\"2025-01-01\",\"borri-ingenio-max-current-20261104\":null}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"current INGENIO MAX technical-specification table / 300 kVA column\",\"source_publication_dates\":{\"borri-ingenio-max-catalogue-202501\":\"2025-01-01\",\"borri-ingenio-max-current-20261104\":null}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"current INGENIO MAX technical-specification table / 300 kVA column\",\"source_publication_dates\":{\"borri-ingenio-max-catalogue-202501\":\"2025-01-01\",\"borri-ingenio-max-current-20261104\":null}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"current INGENIO MAX technical-specification table / 300 kVA column\",\"source_publication_dates\":{\"borri-ingenio-max-catalogue-202501\":\"2025-01-01\",\"borri-ingenio-max-current-20261104\":null}},\"variant\":{\"confidence\":\"high\",\"locator\":\"current INGENIO MAX technical-specification table / 300 kVA column\",\"source_publication_dates\":{\"borri-ingenio-max-catalogue-202501\":\"2025-01-01\",\"borri-ingenio-max-current-20261104\":null}},\"weight_kg\":{\"confidence\":\"high\",\"locator\":\"current INGENIO MAX technical-specification table / 300 kVA column\",\"source_publication_dates\":{\"borri-ingenio-max-catalogue-202501\":\"2025-01-01\",\"borri-ingenio-max-current-20261104\":null},\"unit\":\"kg\"}}","field_sources_json":"{\"apparent_power_kva\":[\"borri-ingenio-max-current-20261104\",\"borri-ingenio-max-catalogue-202501\"],\"capacity_scope\":[\"borri-ingenio-max-current-20261104\",\"borri-ingenio-max-catalogue-202501\"],\"equipment_category\":[\"borri-ingenio-max-current-20261104\",\"borri-ingenio-max-catalogue-202501\"],\"form_factor\":[\"borri-ingenio-max-current-20261104\",\"borri-ingenio-max-catalogue-202501\"],\"manufacturer\":[\"borri-ingenio-max-current-20261104\",\"borri-ingenio-max-catalogue-202501\"],\"model\":[\"borri-ingenio-max-current-20261104\",\"borri-ingenio-max-catalogue-202501\"],\"name\":[\"borri-ingenio-max-current-20261104\",\"borri-ingenio-max-catalogue-202501\"],\"notes\":[\"borri-ingenio-max-current-20261104\",\"borri-ingenio-max-catalogue-202501\"],\"observations_json\":[\"borri-ingenio-max-current-20261104\",\"borri-ingenio-max-catalogue-202501\"],\"official_url\":[\"borri-ingenio-max-current-20261104\",\"borri-ingenio-max-catalogue-202501\"],\"output_power_kw\":[\"borri-ingenio-max-current-20261104\",\"borri-ingenio-max-catalogue-202501\"],\"power_conditions\":[\"borri-ingenio-max-current-20261104\",\"borri-ingenio-max-catalogue-202501\"],\"power_rating_kind\":[\"borri-ingenio-max-current-20261104\",\"borri-ingenio-max-catalogue-202501\"],\"product_status\":[\"borri-ingenio-max-current-20261104\",\"borri-ingenio-max-catalogue-202501\"],\"record_scope\":[\"borri-ingenio-max-current-20261104\",\"borri-ingenio-max-catalogue-202501\"],\"variant\":[\"borri-ingenio-max-current-20261104\",\"borri-ingenio-max-catalogue-202501\"],\"weight_kg\":[\"borri-ingenio-max-current-20261104\",\"borri-ingenio-max-catalogue-202501\"]}","form_factor":"floor-standing transformer-free three-phase UPS","last_verified_at":"2026-11-04T04:20:00Z","manufacturer":"Borri","model":"INGENIO MAX 300 kVA","name":"Borri INGENIO MAX 300 kVA","notes":"The exact current OEM rating column is retained. Apparent kVA and active kW remain separate reported values. Voltage, frequency, batteries, runtime, communications, parallel arrangements and optional transformers do not create inferred configurations.","observations_json":"[{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact current Borri INGENIO MAX 300 kVA rating column\",\"field\":\"input_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"current INGENIO MAX technical-specification table / 300 kVA column\",\"source_id\":\"borri-ingenio-max-current-20261104\",\"unit\":\"V\",\"value\":\"400 Vac three-phase with neutral rectifier; 380/400/415 Vac three-phase with neutral bypass; -20%/+15% rectifier and +/-10% bypass\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact current Borri INGENIO MAX 300 kVA rating column\",\"field\":\"output_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"current INGENIO MAX technical-specification table / 300 kVA column\",\"source_id\":\"borri-ingenio-max-current-20261104\",\"unit\":\"V\",\"value\":\"380/400/415 Vac three-phase with neutral\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact current Borri INGENIO MAX 300 kVA rating column\",\"field\":\"frequency_configuration\",\"kind\":\"reported\",\"locator\":\"current INGENIO MAX technical-specification table / 300 kVA column\",\"source_id\":\"borri-ingenio-max-current-20261104\",\"unit\":\"Hz\",\"value\":\"50/60 Hz; 45-65 Hz input range\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Family table claim without a published load point; no scalar normalized\",\"field\":\"maximum_efficiency\",\"kind\":\"reported\",\"locator\":\"current INGENIO MAX technical-specification table / 300 kVA column\",\"source_id\":\"borri-ingenio-max-current-20261104\",\"unit\":\"%\",\"value\":\"Up to 99% AC/AC according to IEC/EN 62040-3; load point not stated\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Family table; no battery energy, usable energy or runtime inferred\",\"field\":\"battery_configuration\",\"kind\":\"reported\",\"locator\":\"current INGENIO MAX technical-specification table / 300 kVA column\",\"source_id\":\"borri-ingenio-max-current-20261104\",\"unit\":null,\"value\":\"External 360-372 cell VRLA; OEM also states Ni-Cd and Li-ion compatibility\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Merged table cells; no scalar dimensions inferred\",\"field\":\"dimensions_table\",\"kind\":\"reported\",\"locator\":\"current INGENIO MAX technical-specification table / 300 kVA column\",\"source_id\":\"borri-ingenio-max-current-20261104\",\"unit\":\"mm\",\"value\":\"The current table prints 880x970x1978, 1430x970x1978 and 1630x970x1978 mm as merged cabinet cells; exact model binding is not normalized\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact current Borri INGENIO MAX 300 kVA rating column\",\"field\":\"overload_capability\",\"kind\":\"reported\",\"locator\":\"current INGENIO MAX technical-specification table / 300 kVA column\",\"source_id\":\"borri-ingenio-max-current-20261104\",\"unit\":null,\"value\":\"Inverter 110% for 10 min, 125% for 5 min, 150% for 30 s\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Family options; no accessory combination synthesized\",\"field\":\"communications\",\"kind\":\"reported\",\"locator\":\"current INGENIO MAX technical-specification table / 300 kVA column\",\"source_id\":\"borri-ingenio-max-current-20261104\",\"unit\":null,\"value\":\"Included and optional serial, USB, SNMP, Ethernet and Modbus interfaces vary by family\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact current Borri INGENIO MAX 300 kVA rating column\",\"field\":\"operating_temperature\",\"kind\":\"reported\",\"locator\":\"current INGENIO MAX technical-specification table / 300 kVA column\",\"source_id\":\"borri-ingenio-max-current-20261104\",\"unit\":\"degC\",\"value\":\"0 to 40\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"OEM conformance statement; not an issuer-registry certification\",\"field\":\"standards_claims\",\"kind\":\"reported\",\"locator\":\"current INGENIO MAX technical-specification table / 300 kVA column\",\"source_id\":\"borri-ingenio-max-current-20261104\",\"unit\":null,\"value\":\"OEM page lists IEC/EN 62040 series, IEC 60529 and CE marking\"}]","official_url":"https://www.borri.it/product/ingenio-max-ups/","output_power_kw":300,"power_conditions":"Published UPS rated apparent and active output; maximum efficiency lacks a load point and remains an observation","power_rating_kind":"rated UPS apparent and active output","product_status":"listed on current official Borri product page as of 2026-11-04","quality_status":"source_backed","record_id":"01ab8076-c955-50ed-b343-077260e89f94","record_scope":"configuration","source_urls":["https://www.borri.it/pdf/brochure/en/Catalogue_Borri_EN_OMG60326revD_01-25.pdf","https://www.borri.it/product/ingenio-max-ups/"],"sources":["borri-ingenio-max-current-20261104","borri-ingenio-max-catalogue-202501"],"updated_at":"2026-11-04T04:20:00Z","variant":"300 kVA / 300 kW","weight_kg":675}
{"apparent_power_kva":400,"capacity_scope":"Exact Borri INGENIO MAX 400 kVA published rating column; selectable voltage, battery, communications and parallel options are not synthesized","created_at":"2026-11-04T04:20:00Z","entity_type":"equipment","equipment_category":"ups","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"current INGENIO MAX technical-specification table / 400 kVA column\",\"source_publication_dates\":{\"borri-ingenio-max-catalogue-202501\":\"2025-01-01\",\"borri-ingenio-max-current-20261104\":null},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"current INGENIO MAX technical-specification table / 400 kVA column\",\"source_publication_dates\":{\"borri-ingenio-max-catalogue-202501\":\"2025-01-01\",\"borri-ingenio-max-current-20261104\":null}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"current INGENIO MAX technical-specification table / 400 kVA column\",\"source_publication_dates\":{\"borri-ingenio-max-catalogue-202501\":\"2025-01-01\",\"borri-ingenio-max-current-20261104\":null}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"current INGENIO MAX technical-specification table / 400 kVA column\",\"source_publication_dates\":{\"borri-ingenio-max-catalogue-202501\":\"2025-01-01\",\"borri-ingenio-max-current-20261104\":null}},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"current INGENIO MAX technical-specification table / 400 kVA column\",\"source_publication_dates\":{\"borri-ingenio-max-catalogue-202501\":\"2025-01-01\",\"borri-ingenio-max-current-20261104\":null}},\"model\":{\"confidence\":\"high\",\"locator\":\"current INGENIO MAX technical-specification table / 400 kVA column\",\"source_publication_dates\":{\"borri-ingenio-max-catalogue-202501\":\"2025-01-01\",\"borri-ingenio-max-current-20261104\":null}},\"name\":{\"confidence\":\"high\",\"locator\":\"current INGENIO MAX technical-specification table / 400 kVA column\",\"source_publication_dates\":{\"borri-ingenio-max-catalogue-202501\":\"2025-01-01\",\"borri-ingenio-max-current-20261104\":null}},\"notes\":{\"confidence\":\"high\",\"locator\":\"current INGENIO MAX technical-specification table / 400 kVA column\",\"source_publication_dates\":{\"borri-ingenio-max-catalogue-202501\":\"2025-01-01\",\"borri-ingenio-max-current-20261104\":null}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"current INGENIO MAX technical-specification table / 400 kVA column\",\"source_publication_dates\":{\"borri-ingenio-max-catalogue-202501\":\"2025-01-01\",\"borri-ingenio-max-current-20261104\":null}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"current INGENIO MAX technical-specification table / 400 kVA column\",\"source_publication_dates\":{\"borri-ingenio-max-catalogue-202501\":\"2025-01-01\",\"borri-ingenio-max-current-20261104\":null}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"current INGENIO MAX technical-specification table / 400 kVA column\",\"source_publication_dates\":{\"borri-ingenio-max-catalogue-202501\":\"2025-01-01\",\"borri-ingenio-max-current-20261104\":null},\"unit\":\"kW\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"current INGENIO MAX technical-specification table / 400 kVA column\",\"source_publication_dates\":{\"borri-ingenio-max-catalogue-202501\":\"2025-01-01\",\"borri-ingenio-max-current-20261104\":null}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"current INGENIO MAX technical-specification table / 400 kVA column\",\"source_publication_dates\":{\"borri-ingenio-max-catalogue-202501\":\"2025-01-01\",\"borri-ingenio-max-current-20261104\":null}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"current INGENIO MAX technical-specification table / 400 kVA column\",\"source_publication_dates\":{\"borri-ingenio-max-catalogue-202501\":\"2025-01-01\",\"borri-ingenio-max-current-20261104\":null}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"current INGENIO MAX technical-specification table / 400 kVA column\",\"source_publication_dates\":{\"borri-ingenio-max-catalogue-202501\":\"2025-01-01\",\"borri-ingenio-max-current-20261104\":null}},\"variant\":{\"confidence\":\"high\",\"locator\":\"current INGENIO MAX technical-specification table / 400 kVA column\",\"source_publication_dates\":{\"borri-ingenio-max-catalogue-202501\":\"2025-01-01\",\"borri-ingenio-max-current-20261104\":null}},\"weight_kg\":{\"confidence\":\"high\",\"locator\":\"current INGENIO MAX technical-specification table / 400 kVA column\",\"source_publication_dates\":{\"borri-ingenio-max-catalogue-202501\":\"2025-01-01\",\"borri-ingenio-max-current-20261104\":null},\"unit\":\"kg\"}}","field_sources_json":"{\"apparent_power_kva\":[\"borri-ingenio-max-current-20261104\",\"borri-ingenio-max-catalogue-202501\"],\"capacity_scope\":[\"borri-ingenio-max-current-20261104\",\"borri-ingenio-max-catalogue-202501\"],\"equipment_category\":[\"borri-ingenio-max-current-20261104\",\"borri-ingenio-max-catalogue-202501\"],\"form_factor\":[\"borri-ingenio-max-current-20261104\",\"borri-ingenio-max-catalogue-202501\"],\"manufacturer\":[\"borri-ingenio-max-current-20261104\",\"borri-ingenio-max-catalogue-202501\"],\"model\":[\"borri-ingenio-max-current-20261104\",\"borri-ingenio-max-catalogue-202501\"],\"name\":[\"borri-ingenio-max-current-20261104\",\"borri-ingenio-max-catalogue-202501\"],\"notes\":[\"borri-ingenio-max-current-20261104\",\"borri-ingenio-max-catalogue-202501\"],\"observations_json\":[\"borri-ingenio-max-current-20261104\",\"borri-ingenio-max-catalogue-202501\"],\"official_url\":[\"borri-ingenio-max-current-20261104\",\"borri-ingenio-max-catalogue-202501\"],\"output_power_kw\":[\"borri-ingenio-max-current-20261104\",\"borri-ingenio-max-catalogue-202501\"],\"power_conditions\":[\"borri-ingenio-max-current-20261104\",\"borri-ingenio-max-catalogue-202501\"],\"power_rating_kind\":[\"borri-ingenio-max-current-20261104\",\"borri-ingenio-max-catalogue-202501\"],\"product_status\":[\"borri-ingenio-max-current-20261104\",\"borri-ingenio-max-catalogue-202501\"],\"record_scope\":[\"borri-ingenio-max-current-20261104\",\"borri-ingenio-max-catalogue-202501\"],\"variant\":[\"borri-ingenio-max-current-20261104\",\"borri-ingenio-max-catalogue-202501\"],\"weight_kg\":[\"borri-ingenio-max-current-20261104\",\"borri-ingenio-max-catalogue-202501\"]}","form_factor":"floor-standing transformer-free three-phase UPS","last_verified_at":"2026-11-04T04:20:00Z","manufacturer":"Borri","model":"INGENIO MAX 400 kVA","name":"Borri INGENIO MAX 400 kVA","notes":"The exact current OEM rating column is retained. Apparent kVA and active kW remain separate reported values. Voltage, frequency, batteries, runtime, communications, parallel arrangements and optional transformers do not create inferred configurations.","observations_json":"[{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact current Borri INGENIO MAX 400 kVA rating column\",\"field\":\"input_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"current INGENIO MAX technical-specification table / 400 kVA column\",\"source_id\":\"borri-ingenio-max-current-20261104\",\"unit\":\"V\",\"value\":\"400 Vac three-phase with neutral rectifier; 380/400/415 Vac three-phase with neutral bypass; -20%/+15% rectifier and +/-10% bypass\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact current Borri INGENIO MAX 400 kVA rating column\",\"field\":\"output_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"current INGENIO MAX technical-specification table / 400 kVA column\",\"source_id\":\"borri-ingenio-max-current-20261104\",\"unit\":\"V\",\"value\":\"380/400/415 Vac three-phase with neutral\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact current Borri INGENIO MAX 400 kVA rating column\",\"field\":\"frequency_configuration\",\"kind\":\"reported\",\"locator\":\"current INGENIO MAX technical-specification table / 400 kVA column\",\"source_id\":\"borri-ingenio-max-current-20261104\",\"unit\":\"Hz\",\"value\":\"50/60 Hz; 45-65 Hz input range\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Family table claim without a published load point; no scalar normalized\",\"field\":\"maximum_efficiency\",\"kind\":\"reported\",\"locator\":\"current INGENIO MAX technical-specification table / 400 kVA column\",\"source_id\":\"borri-ingenio-max-current-20261104\",\"unit\":\"%\",\"value\":\"Up to 99% AC/AC according to IEC/EN 62040-3; load point not stated\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Family table; no battery energy, usable energy or runtime inferred\",\"field\":\"battery_configuration\",\"kind\":\"reported\",\"locator\":\"current INGENIO MAX technical-specification table / 400 kVA column\",\"source_id\":\"borri-ingenio-max-current-20261104\",\"unit\":null,\"value\":\"External 360-372 cell VRLA; OEM also states Ni-Cd and Li-ion compatibility\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Merged table cells; no scalar dimensions inferred\",\"field\":\"dimensions_table\",\"kind\":\"reported\",\"locator\":\"current INGENIO MAX technical-specification table / 400 kVA column\",\"source_id\":\"borri-ingenio-max-current-20261104\",\"unit\":\"mm\",\"value\":\"The current table prints 880x970x1978, 1430x970x1978 and 1630x970x1978 mm as merged cabinet cells; exact model binding is not normalized\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact current Borri INGENIO MAX 400 kVA rating column\",\"field\":\"overload_capability\",\"kind\":\"reported\",\"locator\":\"current INGENIO MAX technical-specification table / 400 kVA column\",\"source_id\":\"borri-ingenio-max-current-20261104\",\"unit\":null,\"value\":\"Inverter 110% for 10 min, 125% for 5 min, 150% for 30 s\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Family options; no accessory combination synthesized\",\"field\":\"communications\",\"kind\":\"reported\",\"locator\":\"current INGENIO MAX technical-specification table / 400 kVA column\",\"source_id\":\"borri-ingenio-max-current-20261104\",\"unit\":null,\"value\":\"Included and optional serial, USB, SNMP, Ethernet and Modbus interfaces vary by family\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact current Borri INGENIO MAX 400 kVA rating column\",\"field\":\"operating_temperature\",\"kind\":\"reported\",\"locator\":\"current INGENIO MAX technical-specification table / 400 kVA column\",\"source_id\":\"borri-ingenio-max-current-20261104\",\"unit\":\"degC\",\"value\":\"0 to 40\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"OEM conformance statement; not an issuer-registry certification\",\"field\":\"standards_claims\",\"kind\":\"reported\",\"locator\":\"current INGENIO MAX technical-specification table / 400 kVA column\",\"source_id\":\"borri-ingenio-max-current-20261104\",\"unit\":null,\"value\":\"OEM page lists IEC/EN 62040 series, IEC 60529 and CE marking\"}]","official_url":"https://www.borri.it/product/ingenio-max-ups/","output_power_kw":400,"power_conditions":"Published UPS rated apparent and active output; maximum efficiency lacks a load point and remains an observation","power_rating_kind":"rated UPS apparent and active output","product_status":"listed on current official Borri product page as of 2026-11-04","quality_status":"source_backed","record_id":"8fbc8f1a-3ac7-533d-a29e-84dd1f0c51f2","record_scope":"configuration","source_urls":["https://www.borri.it/pdf/brochure/en/Catalogue_Borri_EN_OMG60326revD_01-25.pdf","https://www.borri.it/product/ingenio-max-ups/"],"sources":["borri-ingenio-max-current-20261104","borri-ingenio-max-catalogue-202501"],"updated_at":"2026-11-04T04:20:00Z","variant":"400 kVA / 400 kW","weight_kg":1080}
{"apparent_power_kva":500,"capacity_scope":"Exact Borri INGENIO MAX 500 kVA published rating column; selectable voltage, battery, communications and parallel options are not synthesized","conflicts_json":"{\"weight_kg\":[{\"boundary\":\"current official product-page model column\",\"field\":\"weight_kg\",\"observed_at\":\"2026-11-04T04:20:00Z\",\"sources\":[\"borri-ingenio-max-current-20261104\"],\"unit\":\"kg\",\"value\":1250},{\"boundary\":\"official January 2025 catalogue model column\",\"field\":\"weight_kg\",\"observed_at\":\"2026-11-04T04:20:00Z\",\"sources\":[\"borri-ingenio-max-catalogue-202501\"],\"unit\":\"kg\",\"value\":1150}]}","created_at":"2026-11-04T04:20:00Z","entity_type":"equipment","equipment_category":"ups","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"current INGENIO MAX technical-specification table / 500 kVA column\",\"source_publication_dates\":{\"borri-ingenio-max-catalogue-202501\":\"2025-01-01\",\"borri-ingenio-max-current-20261104\":null},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"current INGENIO MAX technical-specification table / 500 kVA column\",\"source_publication_dates\":{\"borri-ingenio-max-catalogue-202501\":\"2025-01-01\",\"borri-ingenio-max-current-20261104\":null}},\"conflicts_json\":{\"confidence\":\"high\",\"locator\":\"current INGENIO MAX technical-specification table / 500 kVA column\",\"source_publication_dates\":{\"borri-ingenio-max-catalogue-202501\":\"2025-01-01\",\"borri-ingenio-max-current-20261104\":null}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"current INGENIO MAX technical-specification table / 500 kVA column\",\"source_publication_dates\":{\"borri-ingenio-max-catalogue-202501\":\"2025-01-01\",\"borri-ingenio-max-current-20261104\":null}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"current INGENIO MAX technical-specification table / 500 kVA column\",\"source_publication_dates\":{\"borri-ingenio-max-catalogue-202501\":\"2025-01-01\",\"borri-ingenio-max-current-20261104\":null}},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"current INGENIO MAX technical-specification table / 500 kVA column\",\"source_publication_dates\":{\"borri-ingenio-max-catalogue-202501\":\"2025-01-01\",\"borri-ingenio-max-current-20261104\":null}},\"model\":{\"confidence\":\"high\",\"locator\":\"current INGENIO MAX technical-specification table / 500 kVA column\",\"source_publication_dates\":{\"borri-ingenio-max-catalogue-202501\":\"2025-01-01\",\"borri-ingenio-max-current-20261104\":null}},\"name\":{\"confidence\":\"high\",\"locator\":\"current INGENIO MAX technical-specification table / 500 kVA column\",\"source_publication_dates\":{\"borri-ingenio-max-catalogue-202501\":\"2025-01-01\",\"borri-ingenio-max-current-20261104\":null}},\"notes\":{\"confidence\":\"high\",\"locator\":\"current INGENIO MAX technical-specification table / 500 kVA column\",\"source_publication_dates\":{\"borri-ingenio-max-catalogue-202501\":\"2025-01-01\",\"borri-ingenio-max-current-20261104\":null}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"current INGENIO MAX technical-specification table / 500 kVA column\",\"source_publication_dates\":{\"borri-ingenio-max-catalogue-202501\":\"2025-01-01\",\"borri-ingenio-max-current-20261104\":null}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"current INGENIO MAX technical-specification table / 500 kVA column\",\"source_publication_dates\":{\"borri-ingenio-max-catalogue-202501\":\"2025-01-01\",\"borri-ingenio-max-current-20261104\":null}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"current INGENIO MAX technical-specification table / 500 kVA column\",\"source_publication_dates\":{\"borri-ingenio-max-catalogue-202501\":\"2025-01-01\",\"borri-ingenio-max-current-20261104\":null},\"unit\":\"kW\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"current INGENIO MAX technical-specification table / 500 kVA column\",\"source_publication_dates\":{\"borri-ingenio-max-catalogue-202501\":\"2025-01-01\",\"borri-ingenio-max-current-20261104\":null}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"current INGENIO MAX technical-specification table / 500 kVA column\",\"source_publication_dates\":{\"borri-ingenio-max-catalogue-202501\":\"2025-01-01\",\"borri-ingenio-max-current-20261104\":null}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"current INGENIO MAX technical-specification table / 500 kVA column\",\"source_publication_dates\":{\"borri-ingenio-max-catalogue-202501\":\"2025-01-01\",\"borri-ingenio-max-current-20261104\":null}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"current INGENIO MAX technical-specification table / 500 kVA column\",\"source_publication_dates\":{\"borri-ingenio-max-catalogue-202501\":\"2025-01-01\",\"borri-ingenio-max-current-20261104\":null}},\"variant\":{\"confidence\":\"high\",\"locator\":\"current INGENIO MAX technical-specification table / 500 kVA column\",\"source_publication_dates\":{\"borri-ingenio-max-catalogue-202501\":\"2025-01-01\",\"borri-ingenio-max-current-20261104\":null}}}","field_sources_json":"{\"apparent_power_kva\":[\"borri-ingenio-max-current-20261104\",\"borri-ingenio-max-catalogue-202501\"],\"capacity_scope\":[\"borri-ingenio-max-current-20261104\",\"borri-ingenio-max-catalogue-202501\"],\"conflicts_json\":[\"borri-ingenio-max-current-20261104\",\"borri-ingenio-max-catalogue-202501\"],\"equipment_category\":[\"borri-ingenio-max-current-20261104\",\"borri-ingenio-max-catalogue-202501\"],\"form_factor\":[\"borri-ingenio-max-current-20261104\",\"borri-ingenio-max-catalogue-202501\"],\"manufacturer\":[\"borri-ingenio-max-current-20261104\",\"borri-ingenio-max-catalogue-202501\"],\"model\":[\"borri-ingenio-max-current-20261104\",\"borri-ingenio-max-catalogue-202501\"],\"name\":[\"borri-ingenio-max-current-20261104\",\"borri-ingenio-max-catalogue-202501\"],\"notes\":[\"borri-ingenio-max-current-20261104\",\"borri-ingenio-max-catalogue-202501\"],\"observations_json\":[\"borri-ingenio-max-current-20261104\",\"borri-ingenio-max-catalogue-202501\"],\"official_url\":[\"borri-ingenio-max-current-20261104\",\"borri-ingenio-max-catalogue-202501\"],\"output_power_kw\":[\"borri-ingenio-max-current-20261104\",\"borri-ingenio-max-catalogue-202501\"],\"power_conditions\":[\"borri-ingenio-max-current-20261104\",\"borri-ingenio-max-catalogue-202501\"],\"power_rating_kind\":[\"borri-ingenio-max-current-20261104\",\"borri-ingenio-max-catalogue-202501\"],\"product_status\":[\"borri-ingenio-max-current-20261104\",\"borri-ingenio-max-catalogue-202501\"],\"record_scope\":[\"borri-ingenio-max-current-20261104\",\"borri-ingenio-max-catalogue-202501\"],\"variant\":[\"borri-ingenio-max-current-20261104\",\"borri-ingenio-max-catalogue-202501\"]}","form_factor":"floor-standing transformer-free three-phase UPS","last_verified_at":"2026-11-04T04:20:00Z","manufacturer":"Borri","model":"INGENIO MAX 500 kVA","name":"Borri INGENIO MAX 500 kVA","notes":"The exact current OEM rating column is retained. Apparent kVA and active kW remain separate reported values. Voltage, frequency, batteries, runtime, communications, parallel arrangements and optional transformers do not create inferred configurations.","observations_json":"[{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact current Borri INGENIO MAX 500 kVA rating column\",\"field\":\"input_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"current INGENIO MAX technical-specification table / 500 kVA column\",\"source_id\":\"borri-ingenio-max-current-20261104\",\"unit\":\"V\",\"value\":\"400 Vac three-phase with neutral rectifier; 380/400/415 Vac three-phase with neutral bypass; -20%/+15% rectifier and +/-10% bypass\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact current Borri INGENIO MAX 500 kVA rating column\",\"field\":\"output_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"current INGENIO MAX technical-specification table / 500 kVA column\",\"source_id\":\"borri-ingenio-max-current-20261104\",\"unit\":\"V\",\"value\":\"380/400/415 Vac three-phase with neutral\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact current Borri INGENIO MAX 500 kVA rating column\",\"field\":\"frequency_configuration\",\"kind\":\"reported\",\"locator\":\"current INGENIO MAX technical-specification table / 500 kVA column\",\"source_id\":\"borri-ingenio-max-current-20261104\",\"unit\":\"Hz\",\"value\":\"50/60 Hz; 45-65 Hz input range\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Family table claim without a published load point; no scalar normalized\",\"field\":\"maximum_efficiency\",\"kind\":\"reported\",\"locator\":\"current INGENIO MAX technical-specification table / 500 kVA column\",\"source_id\":\"borri-ingenio-max-current-20261104\",\"unit\":\"%\",\"value\":\"Up to 99% AC/AC according to IEC/EN 62040-3; load point not stated\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Family table; no battery energy, usable energy or runtime inferred\",\"field\":\"battery_configuration\",\"kind\":\"reported\",\"locator\":\"current INGENIO MAX technical-specification table / 500 kVA column\",\"source_id\":\"borri-ingenio-max-current-20261104\",\"unit\":null,\"value\":\"External 360-372 cell VRLA; OEM also states Ni-Cd and Li-ion compatibility\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Merged table cells; no scalar dimensions inferred\",\"field\":\"dimensions_table\",\"kind\":\"reported\",\"locator\":\"current INGENIO MAX technical-specification table / 500 kVA column\",\"source_id\":\"borri-ingenio-max-current-20261104\",\"unit\":\"mm\",\"value\":\"The current table prints 880x970x1978, 1430x970x1978 and 1630x970x1978 mm as merged cabinet cells; exact model binding is not normalized\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact current Borri INGENIO MAX 500 kVA rating column\",\"field\":\"overload_capability\",\"kind\":\"reported\",\"locator\":\"current INGENIO MAX technical-specification table / 500 kVA column\",\"source_id\":\"borri-ingenio-max-current-20261104\",\"unit\":null,\"value\":\"Inverter 110% for 10 min, 125% for 5 min, 150% for 30 s\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Family options; no accessory combination synthesized\",\"field\":\"communications\",\"kind\":\"reported\",\"locator\":\"current INGENIO MAX technical-specification table / 500 kVA column\",\"source_id\":\"borri-ingenio-max-current-20261104\",\"unit\":null,\"value\":\"Included and optional serial, USB, SNMP, Ethernet and Modbus interfaces vary by family\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact current Borri INGENIO MAX 500 kVA rating column\",\"field\":\"operating_temperature\",\"kind\":\"reported\",\"locator\":\"current INGENIO MAX technical-specification table / 500 kVA column\",\"source_id\":\"borri-ingenio-max-current-20261104\",\"unit\":\"degC\",\"value\":\"0 to 40\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"OEM conformance statement; not an issuer-registry certification\",\"field\":\"standards_claims\",\"kind\":\"reported\",\"locator\":\"current INGENIO MAX technical-specification table / 500 kVA column\",\"source_id\":\"borri-ingenio-max-current-20261104\",\"unit\":null,\"value\":\"OEM page lists IEC/EN 62040 series, IEC 60529 and CE marking\"}]","official_url":"https://www.borri.it/product/ingenio-max-ups/","output_power_kw":500,"power_conditions":"Published UPS rated apparent and active output; maximum efficiency lacks a load point and remains an observation","power_rating_kind":"rated UPS apparent and active output","product_status":"listed on current official Borri product page as of 2026-11-04","quality_status":"needs_review","record_id":"32680a3c-0ab1-5237-8e0f-b9848f629118","record_scope":"configuration","source_urls":["https://www.borri.it/pdf/brochure/en/Catalogue_Borri_EN_OMG60326revD_01-25.pdf","https://www.borri.it/product/ingenio-max-ups/"],"sources":["borri-ingenio-max-current-20261104","borri-ingenio-max-catalogue-202501"],"updated_at":"2026-11-04T04:20:00Z","variant":"500 kVA / 500 kW"}
{"apparent_power_kva":600,"capacity_scope":"Exact Borri INGENIO MAX 600 kVA published rating column; selectable voltage, battery, communications and parallel options are not synthesized","created_at":"2026-11-04T04:20:00Z","entity_type":"equipment","equipment_category":"ups","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"current INGENIO MAX technical-specification table / 600 kVA column\",\"source_publication_dates\":{\"borri-ingenio-max-catalogue-202501\":\"2025-01-01\",\"borri-ingenio-max-current-20261104\":null},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"current INGENIO MAX technical-specification table / 600 kVA column\",\"source_publication_dates\":{\"borri-ingenio-max-catalogue-202501\":\"2025-01-01\",\"borri-ingenio-max-current-20261104\":null}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"current INGENIO MAX technical-specification table / 600 kVA column\",\"source_publication_dates\":{\"borri-ingenio-max-catalogue-202501\":\"2025-01-01\",\"borri-ingenio-max-current-20261104\":null}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"current INGENIO MAX technical-specification table / 600 kVA column\",\"source_publication_dates\":{\"borri-ingenio-max-catalogue-202501\":\"2025-01-01\",\"borri-ingenio-max-current-20261104\":null}},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"current INGENIO MAX technical-specification table / 600 kVA column\",\"source_publication_dates\":{\"borri-ingenio-max-catalogue-202501\":\"2025-01-01\",\"borri-ingenio-max-current-20261104\":null}},\"model\":{\"confidence\":\"high\",\"locator\":\"current INGENIO MAX technical-specification table / 600 kVA column\",\"source_publication_dates\":{\"borri-ingenio-max-catalogue-202501\":\"2025-01-01\",\"borri-ingenio-max-current-20261104\":null}},\"name\":{\"confidence\":\"high\",\"locator\":\"current INGENIO MAX technical-specification table / 600 kVA column\",\"source_publication_dates\":{\"borri-ingenio-max-catalogue-202501\":\"2025-01-01\",\"borri-ingenio-max-current-20261104\":null}},\"notes\":{\"confidence\":\"high\",\"locator\":\"current INGENIO MAX technical-specification table / 600 kVA column\",\"source_publication_dates\":{\"borri-ingenio-max-catalogue-202501\":\"2025-01-01\",\"borri-ingenio-max-current-20261104\":null}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"current INGENIO MAX technical-specification table / 600 kVA column\",\"source_publication_dates\":{\"borri-ingenio-max-catalogue-202501\":\"2025-01-01\",\"borri-ingenio-max-current-20261104\":null}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"current INGENIO MAX technical-specification table / 600 kVA column\",\"source_publication_dates\":{\"borri-ingenio-max-catalogue-202501\":\"2025-01-01\",\"borri-ingenio-max-current-20261104\":null}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"current INGENIO MAX technical-specification table / 600 kVA column\",\"source_publication_dates\":{\"borri-ingenio-max-catalogue-202501\":\"2025-01-01\",\"borri-ingenio-max-current-20261104\":null},\"unit\":\"kW\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"current INGENIO MAX technical-specification table / 600 kVA column\",\"source_publication_dates\":{\"borri-ingenio-max-catalogue-202501\":\"2025-01-01\",\"borri-ingenio-max-current-20261104\":null}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"current INGENIO MAX technical-specification table / 600 kVA column\",\"source_publication_dates\":{\"borri-ingenio-max-catalogue-202501\":\"2025-01-01\",\"borri-ingenio-max-current-20261104\":null}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"current INGENIO MAX technical-specification table / 600 kVA column\",\"source_publication_dates\":{\"borri-ingenio-max-catalogue-202501\":\"2025-01-01\",\"borri-ingenio-max-current-20261104\":null}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"current INGENIO MAX technical-specification table / 600 kVA column\",\"source_publication_dates\":{\"borri-ingenio-max-catalogue-202501\":\"2025-01-01\",\"borri-ingenio-max-current-20261104\":null}},\"variant\":{\"confidence\":\"high\",\"locator\":\"current INGENIO MAX technical-specification table / 600 kVA column\",\"source_publication_dates\":{\"borri-ingenio-max-catalogue-202501\":\"2025-01-01\",\"borri-ingenio-max-current-20261104\":null}},\"weight_kg\":{\"confidence\":\"high\",\"locator\":\"current INGENIO MAX technical-specification table / 600 kVA column\",\"source_publication_dates\":{\"borri-ingenio-max-catalogue-202501\":\"2025-01-01\",\"borri-ingenio-max-current-20261104\":null},\"unit\":\"kg\"}}","field_sources_json":"{\"apparent_power_kva\":[\"borri-ingenio-max-current-20261104\",\"borri-ingenio-max-catalogue-202501\"],\"capacity_scope\":[\"borri-ingenio-max-current-20261104\",\"borri-ingenio-max-catalogue-202501\"],\"equipment_category\":[\"borri-ingenio-max-current-20261104\",\"borri-ingenio-max-catalogue-202501\"],\"form_factor\":[\"borri-ingenio-max-current-20261104\",\"borri-ingenio-max-catalogue-202501\"],\"manufacturer\":[\"borri-ingenio-max-current-20261104\",\"borri-ingenio-max-catalogue-202501\"],\"model\":[\"borri-ingenio-max-current-20261104\",\"borri-ingenio-max-catalogue-202501\"],\"name\":[\"borri-ingenio-max-current-20261104\",\"borri-ingenio-max-catalogue-202501\"],\"notes\":[\"borri-ingenio-max-current-20261104\",\"borri-ingenio-max-catalogue-202501\"],\"observations_json\":[\"borri-ingenio-max-current-20261104\",\"borri-ingenio-max-catalogue-202501\"],\"official_url\":[\"borri-ingenio-max-current-20261104\",\"borri-ingenio-max-catalogue-202501\"],\"output_power_kw\":[\"borri-ingenio-max-current-20261104\",\"borri-ingenio-max-catalogue-202501\"],\"power_conditions\":[\"borri-ingenio-max-current-20261104\",\"borri-ingenio-max-catalogue-202501\"],\"power_rating_kind\":[\"borri-ingenio-max-current-20261104\",\"borri-ingenio-max-catalogue-202501\"],\"product_status\":[\"borri-ingenio-max-current-20261104\",\"borri-ingenio-max-catalogue-202501\"],\"record_scope\":[\"borri-ingenio-max-current-20261104\",\"borri-ingenio-max-catalogue-202501\"],\"variant\":[\"borri-ingenio-max-current-20261104\",\"borri-ingenio-max-catalogue-202501\"],\"weight_kg\":[\"borri-ingenio-max-current-20261104\",\"borri-ingenio-max-catalogue-202501\"]}","form_factor":"floor-standing transformer-free three-phase UPS","last_verified_at":"2026-11-04T04:20:00Z","manufacturer":"Borri","model":"INGENIO MAX 600 kVA","name":"Borri INGENIO MAX 600 kVA","notes":"The exact current OEM rating column is retained. Apparent kVA and active kW remain separate reported values. Voltage, frequency, batteries, runtime, communications, parallel arrangements and optional transformers do not create inferred configurations.","observations_json":"[{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact current Borri INGENIO MAX 600 kVA rating column\",\"field\":\"input_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"current INGENIO MAX technical-specification table / 600 kVA column\",\"source_id\":\"borri-ingenio-max-current-20261104\",\"unit\":\"V\",\"value\":\"400 Vac three-phase with neutral rectifier; 380/400/415 Vac three-phase with neutral bypass; -20%/+15% rectifier and +/-10% bypass\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact current Borri INGENIO MAX 600 kVA rating column\",\"field\":\"output_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"current INGENIO MAX technical-specification table / 600 kVA column\",\"source_id\":\"borri-ingenio-max-current-20261104\",\"unit\":\"V\",\"value\":\"380/400/415 Vac three-phase with neutral\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact current Borri INGENIO MAX 600 kVA rating column\",\"field\":\"frequency_configuration\",\"kind\":\"reported\",\"locator\":\"current INGENIO MAX technical-specification table / 600 kVA column\",\"source_id\":\"borri-ingenio-max-current-20261104\",\"unit\":\"Hz\",\"value\":\"50/60 Hz; 45-65 Hz input range\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Family table claim without a published load point; no scalar normalized\",\"field\":\"maximum_efficiency\",\"kind\":\"reported\",\"locator\":\"current INGENIO MAX technical-specification table / 600 kVA column\",\"source_id\":\"borri-ingenio-max-current-20261104\",\"unit\":\"%\",\"value\":\"Up to 99% AC/AC according to IEC/EN 62040-3; load point not stated\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Family table; no battery energy, usable energy or runtime inferred\",\"field\":\"battery_configuration\",\"kind\":\"reported\",\"locator\":\"current INGENIO MAX technical-specification table / 600 kVA column\",\"source_id\":\"borri-ingenio-max-current-20261104\",\"unit\":null,\"value\":\"External 360-372 cell VRLA; OEM also states Ni-Cd and Li-ion compatibility\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Merged table cells; no scalar dimensions inferred\",\"field\":\"dimensions_table\",\"kind\":\"reported\",\"locator\":\"current INGENIO MAX technical-specification table / 600 kVA column\",\"source_id\":\"borri-ingenio-max-current-20261104\",\"unit\":\"mm\",\"value\":\"The current table prints 880x970x1978, 1430x970x1978 and 1630x970x1978 mm as merged cabinet cells; exact model binding is not normalized\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact current Borri INGENIO MAX 600 kVA rating column\",\"field\":\"overload_capability\",\"kind\":\"reported\",\"locator\":\"current INGENIO MAX technical-specification table / 600 kVA column\",\"source_id\":\"borri-ingenio-max-current-20261104\",\"unit\":null,\"value\":\"Inverter 110% for 10 min, 125% for 5 min, 150% for 30 s\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Family options; no accessory combination synthesized\",\"field\":\"communications\",\"kind\":\"reported\",\"locator\":\"current INGENIO MAX technical-specification table / 600 kVA column\",\"source_id\":\"borri-ingenio-max-current-20261104\",\"unit\":null,\"value\":\"Included and optional serial, USB, SNMP, Ethernet and Modbus interfaces vary by family\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact current Borri INGENIO MAX 600 kVA rating column\",\"field\":\"operating_temperature\",\"kind\":\"reported\",\"locator\":\"current INGENIO MAX technical-specification table / 600 kVA column\",\"source_id\":\"borri-ingenio-max-current-20261104\",\"unit\":\"degC\",\"value\":\"0 to 40\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"OEM conformance statement; not an issuer-registry certification\",\"field\":\"standards_claims\",\"kind\":\"reported\",\"locator\":\"current INGENIO MAX technical-specification table / 600 kVA column\",\"source_id\":\"borri-ingenio-max-current-20261104\",\"unit\":null,\"value\":\"OEM page lists IEC/EN 62040 series, IEC 60529 and CE marking\"}]","official_url":"https://www.borri.it/product/ingenio-max-ups/","output_power_kw":600,"power_conditions":"Published UPS rated apparent and active output; maximum efficiency lacks a load point and remains an observation","power_rating_kind":"rated UPS apparent and active output","product_status":"listed on current official Borri product page as of 2026-11-04","quality_status":"source_backed","record_id":"5b23810a-8c9e-5e6f-830a-4696659dd2c3","record_scope":"configuration","source_urls":["https://www.borri.it/pdf/brochure/en/Catalogue_Borri_EN_OMG60326revD_01-25.pdf","https://www.borri.it/product/ingenio-max-ups/"],"sources":["borri-ingenio-max-current-20261104","borri-ingenio-max-catalogue-202501"],"updated_at":"2026-11-04T04:20:00Z","variant":"600 kVA / 600 kW","weight_kg":1400}
{"apparent_power_kva":100,"capacity_scope":"Exact Borri INGENIO PLUS 100 kVA published rating column; selectable voltage, battery, communications and parallel options are not synthesized","created_at":"2026-11-04T04:20:00Z","entity_type":"equipment","equipment_category":"ups","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"current INGENIO PLUS technical-specification table / 100 kVA column\",\"source_publication_dates\":{\"borri-ingenio-plus-current-20261104\":null},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"current INGENIO PLUS technical-specification table / 100 kVA column\",\"source_publication_dates\":{\"borri-ingenio-plus-current-20261104\":null}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"current INGENIO PLUS technical-specification table / 100 kVA column\",\"source_publication_dates\":{\"borri-ingenio-plus-current-20261104\":null}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"current INGENIO PLUS technical-specification table / 100 kVA column\",\"source_publication_dates\":{\"borri-ingenio-plus-current-20261104\":null}},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"current INGENIO PLUS technical-specification table / 100 kVA column\",\"source_publication_dates\":{\"borri-ingenio-plus-current-20261104\":null}},\"model\":{\"confidence\":\"high\",\"locator\":\"current INGENIO PLUS technical-specification table / 100 kVA column\",\"source_publication_dates\":{\"borri-ingenio-plus-current-20261104\":null}},\"name\":{\"confidence\":\"high\",\"locator\":\"current INGENIO PLUS technical-specification table / 100 kVA column\",\"source_publication_dates\":{\"borri-ingenio-plus-current-20261104\":null}},\"notes\":{\"confidence\":\"high\",\"locator\":\"current INGENIO PLUS technical-specification table / 100 kVA column\",\"source_publication_dates\":{\"borri-ingenio-plus-current-20261104\":null}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"current INGENIO PLUS technical-specification table / 100 kVA column\",\"source_publication_dates\":{\"borri-ingenio-plus-current-20261104\":null}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"current INGENIO PLUS technical-specification table / 100 kVA column\",\"source_publication_dates\":{\"borri-ingenio-plus-current-20261104\":null}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"current INGENIO PLUS technical-specification table / 100 kVA column\",\"source_publication_dates\":{\"borri-ingenio-plus-current-20261104\":null},\"unit\":\"kW\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"current INGENIO PLUS technical-specification table / 100 kVA column\",\"source_publication_dates\":{\"borri-ingenio-plus-current-20261104\":null}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"current INGENIO PLUS technical-specification table / 100 kVA column\",\"source_publication_dates\":{\"borri-ingenio-plus-current-20261104\":null}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"current INGENIO PLUS technical-specification table / 100 kVA column\",\"source_publication_dates\":{\"borri-ingenio-plus-current-20261104\":null}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"current INGENIO PLUS technical-specification table / 100 kVA column\",\"source_publication_dates\":{\"borri-ingenio-plus-current-20261104\":null}},\"variant\":{\"confidence\":\"high\",\"locator\":\"current INGENIO PLUS technical-specification table / 100 kVA column\",\"source_publication_dates\":{\"borri-ingenio-plus-current-20261104\":null}},\"weight_kg\":{\"confidence\":\"high\",\"locator\":\"current INGENIO PLUS technical-specification table / 100 kVA column\",\"source_publication_dates\":{\"borri-ingenio-plus-current-20261104\":null},\"unit\":\"kg\"}}","field_sources_json":"{\"apparent_power_kva\":[\"borri-ingenio-plus-current-20261104\"],\"capacity_scope\":[\"borri-ingenio-plus-current-20261104\"],\"equipment_category\":[\"borri-ingenio-plus-current-20261104\"],\"form_factor\":[\"borri-ingenio-plus-current-20261104\"],\"manufacturer\":[\"borri-ingenio-plus-current-20261104\"],\"model\":[\"borri-ingenio-plus-current-20261104\"],\"name\":[\"borri-ingenio-plus-current-20261104\"],\"notes\":[\"borri-ingenio-plus-current-20261104\"],\"observations_json\":[\"borri-ingenio-plus-current-20261104\"],\"official_url\":[\"borri-ingenio-plus-current-20261104\"],\"output_power_kw\":[\"borri-ingenio-plus-current-20261104\"],\"power_conditions\":[\"borri-ingenio-plus-current-20261104\"],\"power_rating_kind\":[\"borri-ingenio-plus-current-20261104\"],\"product_status\":[\"borri-ingenio-plus-current-20261104\"],\"record_scope\":[\"borri-ingenio-plus-current-20261104\"],\"variant\":[\"borri-ingenio-plus-current-20261104\"],\"weight_kg\":[\"borri-ingenio-plus-current-20261104\"]}","form_factor":"floor-standing transformer-free three-phase UPS","last_verified_at":"2026-11-04T04:20:00Z","manufacturer":"Borri","model":"INGENIO PLUS 100 kVA","name":"Borri INGENIO PLUS 100 kVA","notes":"The exact current OEM rating column is retained. Apparent kVA and active kW remain separate reported values. Voltage, frequency, batteries, runtime, communications, parallel arrangements and optional transformers do not create inferred configurations.","observations_json":"[{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact current Borri INGENIO PLUS 100 kVA rating column\",\"field\":\"input_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"current INGENIO PLUS technical-specification table / 100 kVA column\",\"source_id\":\"borri-ingenio-plus-current-20261104\",\"unit\":\"V\",\"value\":\"400 Vac three-phase with neutral rectifier; 380/400/415 Vac three-phase with neutral bypass; -20%/+20% rectifier and +/-10% bypass\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact current Borri INGENIO PLUS 100 kVA rating column\",\"field\":\"output_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"current INGENIO PLUS technical-specification table / 100 kVA column\",\"source_id\":\"borri-ingenio-plus-current-20261104\",\"unit\":\"V\",\"value\":\"380/400/415 Vac three-phase with neutral\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact current Borri INGENIO PLUS 100 kVA rating column\",\"field\":\"frequency_configuration\",\"kind\":\"reported\",\"locator\":\"current INGENIO PLUS technical-specification table / 100 kVA column\",\"source_id\":\"borri-ingenio-plus-current-20261104\",\"unit\":\"Hz\",\"value\":\"50/60 Hz; 45-65 Hz input range\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Family table claim without a published load point; no scalar normalized\",\"field\":\"maximum_efficiency\",\"kind\":\"reported\",\"locator\":\"current INGENIO PLUS technical-specification table / 100 kVA column\",\"source_id\":\"borri-ingenio-plus-current-20261104\",\"unit\":\"%\",\"value\":\"Up to 99% AC/AC according to IEC/EN 62040-3; load point not stated\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Family table; no battery energy, usable energy or runtime inferred\",\"field\":\"battery_configuration\",\"kind\":\"reported\",\"locator\":\"current INGENIO PLUS technical-specification table / 100 kVA column\",\"source_id\":\"borri-ingenio-plus-current-20261104\",\"unit\":null,\"value\":\"30-80 kVA: internal or external 360-372 cell VRLA; 100-160 kVA: external 360-372 cell VRLA; other battery options stated\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Merged table cells; no scalar dimensions inferred\",\"field\":\"dimensions_table\",\"kind\":\"reported\",\"locator\":\"current INGENIO PLUS technical-specification table / 100 kVA column\",\"source_id\":\"borri-ingenio-plus-current-20261104\",\"unit\":\"mm\",\"value\":\"The current table prints 460x650x1230 and 560x940x1500 mm as merged cabinet cells; exact model binding is not normalized\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact current Borri INGENIO PLUS 100 kVA rating column\",\"field\":\"overload_capability\",\"kind\":\"reported\",\"locator\":\"current INGENIO PLUS technical-specification table / 100 kVA column\",\"source_id\":\"borri-ingenio-plus-current-20261104\",\"unit\":null,\"value\":\"Inverter 110% for 10 min, 125% for 5 min, 150% for 30 s; conditions apply\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Family options; no accessory combination synthesized\",\"field\":\"communications\",\"kind\":\"reported\",\"locator\":\"current INGENIO PLUS technical-specification table / 100 kVA column\",\"source_id\":\"borri-ingenio-plus-current-20261104\",\"unit\":null,\"value\":\"Included and optional serial, USB, SNMP, Ethernet and Modbus interfaces vary by family\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact current Borri INGENIO PLUS 100 kVA rating column\",\"field\":\"operating_temperature\",\"kind\":\"reported\",\"locator\":\"current INGENIO PLUS technical-specification table / 100 kVA column\",\"source_id\":\"borri-ingenio-plus-current-20261104\",\"unit\":\"degC\",\"value\":\"0 to 40\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"OEM conformance statement; not an issuer-registry certification\",\"field\":\"standards_claims\",\"kind\":\"reported\",\"locator\":\"current INGENIO PLUS technical-specification table / 100 kVA column\",\"source_id\":\"borri-ingenio-plus-current-20261104\",\"unit\":null,\"value\":\"OEM page lists IEC/EN 62040 series, IEC 60529 and CE marking\"}]","official_url":"https://www.borri.it/product/ingenio-plus-ups/","output_power_kw":100,"power_conditions":"Published UPS rated apparent and active output; maximum efficiency lacks a load point and remains an observation","power_rating_kind":"rated UPS apparent and active output","product_status":"listed on current official Borri product page as of 2026-11-04","quality_status":"source_backed","record_id":"223da132-1610-57b4-b0dc-8a39472ded81","record_scope":"configuration","source_urls":["https://www.borri.it/product/ingenio-plus-ups/"],"sources":["borri-ingenio-plus-current-20261104"],"updated_at":"2026-11-04T04:20:00Z","variant":"100 kVA / 100 kW","weight_kg":280}
{"apparent_power_kva":125,"capacity_scope":"Exact Borri INGENIO PLUS 125 kVA published rating column; selectable voltage, battery, communications and parallel options are not synthesized","created_at":"2026-11-04T04:20:00Z","entity_type":"equipment","equipment_category":"ups","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"current INGENIO PLUS technical-specification table / 125 kVA column\",\"source_publication_dates\":{\"borri-ingenio-plus-current-20261104\":null},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"current INGENIO PLUS technical-specification table / 125 kVA column\",\"source_publication_dates\":{\"borri-ingenio-plus-current-20261104\":null}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"current INGENIO PLUS technical-specification table / 125 kVA column\",\"source_publication_dates\":{\"borri-ingenio-plus-current-20261104\":null}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"current INGENIO PLUS technical-specification table / 125 kVA column\",\"source_publication_dates\":{\"borri-ingenio-plus-current-20261104\":null}},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"current INGENIO PLUS technical-specification table / 125 kVA column\",\"source_publication_dates\":{\"borri-ingenio-plus-current-20261104\":null}},\"model\":{\"confidence\":\"high\",\"locator\":\"current INGENIO PLUS technical-specification table / 125 kVA column\",\"source_publication_dates\":{\"borri-ingenio-plus-current-20261104\":null}},\"name\":{\"confidence\":\"high\",\"locator\":\"current INGENIO PLUS technical-specification table / 125 kVA column\",\"source_publication_dates\":{\"borri-ingenio-plus-current-20261104\":null}},\"notes\":{\"confidence\":\"high\",\"locator\":\"current INGENIO PLUS technical-specification table / 125 kVA column\",\"source_publication_dates\":{\"borri-ingenio-plus-current-20261104\":null}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"current INGENIO PLUS technical-specification table / 125 kVA column\",\"source_publication_dates\":{\"borri-ingenio-plus-current-20261104\":null}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"current INGENIO PLUS technical-specification table / 125 kVA column\",\"source_publication_dates\":{\"borri-ingenio-plus-current-20261104\":null}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"current INGENIO PLUS technical-specification table / 125 kVA column\",\"source_publication_dates\":{\"borri-ingenio-plus-current-20261104\":null},\"unit\":\"kW\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"current INGENIO PLUS technical-specification table / 125 kVA column\",\"source_publication_dates\":{\"borri-ingenio-plus-current-20261104\":null}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"current INGENIO PLUS technical-specification table / 125 kVA column\",\"source_publication_dates\":{\"borri-ingenio-plus-current-20261104\":null}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"current INGENIO PLUS technical-specification table / 125 kVA column\",\"source_publication_dates\":{\"borri-ingenio-plus-current-20261104\":null}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"current INGENIO PLUS technical-specification table / 125 kVA column\",\"source_publication_dates\":{\"borri-ingenio-plus-current-20261104\":null}},\"variant\":{\"confidence\":\"high\",\"locator\":\"current INGENIO PLUS technical-specification table / 125 kVA column\",\"source_publication_dates\":{\"borri-ingenio-plus-current-20261104\":null}},\"weight_kg\":{\"confidence\":\"high\",\"locator\":\"current INGENIO PLUS technical-specification table / 125 kVA column\",\"source_publication_dates\":{\"borri-ingenio-plus-current-20261104\":null},\"unit\":\"kg\"}}","field_sources_json":"{\"apparent_power_kva\":[\"borri-ingenio-plus-current-20261104\"],\"capacity_scope\":[\"borri-ingenio-plus-current-20261104\"],\"equipment_category\":[\"borri-ingenio-plus-current-20261104\"],\"form_factor\":[\"borri-ingenio-plus-current-20261104\"],\"manufacturer\":[\"borri-ingenio-plus-current-20261104\"],\"model\":[\"borri-ingenio-plus-current-20261104\"],\"name\":[\"borri-ingenio-plus-current-20261104\"],\"notes\":[\"borri-ingenio-plus-current-20261104\"],\"observations_json\":[\"borri-ingenio-plus-current-20261104\"],\"official_url\":[\"borri-ingenio-plus-current-20261104\"],\"output_power_kw\":[\"borri-ingenio-plus-current-20261104\"],\"power_conditions\":[\"borri-ingenio-plus-current-20261104\"],\"power_rating_kind\":[\"borri-ingenio-plus-current-20261104\"],\"product_status\":[\"borri-ingenio-plus-current-20261104\"],\"record_scope\":[\"borri-ingenio-plus-current-20261104\"],\"variant\":[\"borri-ingenio-plus-current-20261104\"],\"weight_kg\":[\"borri-ingenio-plus-current-20261104\"]}","form_factor":"floor-standing transformer-free three-phase UPS","last_verified_at":"2026-11-04T04:20:00Z","manufacturer":"Borri","model":"INGENIO PLUS 125 kVA","name":"Borri INGENIO PLUS 125 kVA","notes":"The exact current OEM rating column is retained. Apparent kVA and active kW remain separate reported values. Voltage, frequency, batteries, runtime, communications, parallel arrangements and optional transformers do not create inferred configurations.","observations_json":"[{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact current Borri INGENIO PLUS 125 kVA rating column\",\"field\":\"input_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"current INGENIO PLUS technical-specification table / 125 kVA column\",\"source_id\":\"borri-ingenio-plus-current-20261104\",\"unit\":\"V\",\"value\":\"400 Vac three-phase with neutral rectifier; 380/400/415 Vac three-phase with neutral bypass; -20%/+20% rectifier and +/-10% bypass\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact current Borri INGENIO PLUS 125 kVA rating column\",\"field\":\"output_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"current INGENIO PLUS technical-specification table / 125 kVA column\",\"source_id\":\"borri-ingenio-plus-current-20261104\",\"unit\":\"V\",\"value\":\"380/400/415 Vac three-phase with neutral\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact current Borri INGENIO PLUS 125 kVA rating column\",\"field\":\"frequency_configuration\",\"kind\":\"reported\",\"locator\":\"current INGENIO PLUS technical-specification table / 125 kVA column\",\"source_id\":\"borri-ingenio-plus-current-20261104\",\"unit\":\"Hz\",\"value\":\"50/60 Hz; 45-65 Hz input range\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Family table claim without a published load point; no scalar normalized\",\"field\":\"maximum_efficiency\",\"kind\":\"reported\",\"locator\":\"current INGENIO PLUS technical-specification table / 125 kVA column\",\"source_id\":\"borri-ingenio-plus-current-20261104\",\"unit\":\"%\",\"value\":\"Up to 99% AC/AC according to IEC/EN 62040-3; load point not stated\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Family table; no battery energy, usable energy or runtime inferred\",\"field\":\"battery_configuration\",\"kind\":\"reported\",\"locator\":\"current INGENIO PLUS technical-specification table / 125 kVA column\",\"source_id\":\"borri-ingenio-plus-current-20261104\",\"unit\":null,\"value\":\"30-80 kVA: internal or external 360-372 cell VRLA; 100-160 kVA: external 360-372 cell VRLA; other battery options stated\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Merged table cells; no scalar dimensions inferred\",\"field\":\"dimensions_table\",\"kind\":\"reported\",\"locator\":\"current INGENIO PLUS technical-specification table / 125 kVA column\",\"source_id\":\"borri-ingenio-plus-current-20261104\",\"unit\":\"mm\",\"value\":\"The current table prints 460x650x1230 and 560x940x1500 mm as merged cabinet cells; exact model binding is not normalized\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact current Borri INGENIO PLUS 125 kVA rating column\",\"field\":\"overload_capability\",\"kind\":\"reported\",\"locator\":\"current INGENIO PLUS technical-specification table / 125 kVA column\",\"source_id\":\"borri-ingenio-plus-current-20261104\",\"unit\":null,\"value\":\"Inverter 110% for 10 min, 125% for 5 min, 150% for 30 s; conditions apply\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Family options; no accessory combination synthesized\",\"field\":\"communications\",\"kind\":\"reported\",\"locator\":\"current INGENIO PLUS technical-specification table / 125 kVA column\",\"source_id\":\"borri-ingenio-plus-current-20261104\",\"unit\":null,\"value\":\"Included and optional serial, USB, SNMP, Ethernet and Modbus interfaces vary by family\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact current Borri INGENIO PLUS 125 kVA rating column\",\"field\":\"operating_temperature\",\"kind\":\"reported\",\"locator\":\"current INGENIO PLUS technical-specification table / 125 kVA column\",\"source_id\":\"borri-ingenio-plus-current-20261104\",\"unit\":\"degC\",\"value\":\"0 to 40\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"OEM conformance statement; not an issuer-registry certification\",\"field\":\"standards_claims\",\"kind\":\"reported\",\"locator\":\"current INGENIO PLUS technical-specification table / 125 kVA column\",\"source_id\":\"borri-ingenio-plus-current-20261104\",\"unit\":null,\"value\":\"OEM page lists IEC/EN 62040 series, IEC 60529 and CE marking\"}]","official_url":"https://www.borri.it/product/ingenio-plus-ups/","output_power_kw":125,"power_conditions":"Published UPS rated apparent and active output; maximum efficiency lacks a load point and remains an observation","power_rating_kind":"rated UPS apparent and active output","product_status":"listed on current official Borri product page as of 2026-11-04","quality_status":"source_backed","record_id":"571b5317-1c6f-5610-85f9-e394f91e2382","record_scope":"configuration","source_urls":["https://www.borri.it/product/ingenio-plus-ups/"],"sources":["borri-ingenio-plus-current-20261104"],"updated_at":"2026-11-04T04:20:00Z","variant":"125 kVA / 125 kW","weight_kg":290}
{"apparent_power_kva":160,"capacity_scope":"Exact Borri INGENIO PLUS 160 kVA published rating column; selectable voltage, battery, communications and parallel options are not synthesized","created_at":"2026-11-04T04:20:00Z","entity_type":"equipment","equipment_category":"ups","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"current INGENIO PLUS technical-specification table / 160 kVA column\",\"source_publication_dates\":{\"borri-ingenio-plus-current-20261104\":null},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"current INGENIO PLUS technical-specification table / 160 kVA column\",\"source_publication_dates\":{\"borri-ingenio-plus-current-20261104\":null}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"current INGENIO PLUS technical-specification table / 160 kVA column\",\"source_publication_dates\":{\"borri-ingenio-plus-current-20261104\":null}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"current INGENIO PLUS technical-specification table / 160 kVA column\",\"source_publication_dates\":{\"borri-ingenio-plus-current-20261104\":null}},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"current INGENIO PLUS technical-specification table / 160 kVA column\",\"source_publication_dates\":{\"borri-ingenio-plus-current-20261104\":null}},\"model\":{\"confidence\":\"high\",\"locator\":\"current INGENIO PLUS technical-specification table / 160 kVA column\",\"source_publication_dates\":{\"borri-ingenio-plus-current-20261104\":null}},\"name\":{\"confidence\":\"high\",\"locator\":\"current INGENIO PLUS technical-specification table / 160 kVA column\",\"source_publication_dates\":{\"borri-ingenio-plus-current-20261104\":null}},\"notes\":{\"confidence\":\"high\",\"locator\":\"current INGENIO PLUS technical-specification table / 160 kVA column\",\"source_publication_dates\":{\"borri-ingenio-plus-current-20261104\":null}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"current INGENIO PLUS technical-specification table / 160 kVA column\",\"source_publication_dates\":{\"borri-ingenio-plus-current-20261104\":null}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"current INGENIO PLUS technical-specification table / 160 kVA column\",\"source_publication_dates\":{\"borri-ingenio-plus-current-20261104\":null}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"current INGENIO PLUS technical-specification table / 160 kVA column\",\"source_publication_dates\":{\"borri-ingenio-plus-current-20261104\":null},\"unit\":\"kW\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"current INGENIO PLUS technical-specification table / 160 kVA column\",\"source_publication_dates\":{\"borri-ingenio-plus-current-20261104\":null}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"current INGENIO PLUS technical-specification table / 160 kVA column\",\"source_publication_dates\":{\"borri-ingenio-plus-current-20261104\":null}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"current INGENIO PLUS technical-specification table / 160 kVA column\",\"source_publication_dates\":{\"borri-ingenio-plus-current-20261104\":null}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"current INGENIO PLUS technical-specification table / 160 kVA column\",\"source_publication_dates\":{\"borri-ingenio-plus-current-20261104\":null}},\"variant\":{\"confidence\":\"high\",\"locator\":\"current INGENIO PLUS technical-specification table / 160 kVA column\",\"source_publication_dates\":{\"borri-ingenio-plus-current-20261104\":null}},\"weight_kg\":{\"confidence\":\"high\",\"locator\":\"current INGENIO PLUS technical-specification table / 160 kVA column\",\"source_publication_dates\":{\"borri-ingenio-plus-current-20261104\":null},\"unit\":\"kg\"}}","field_sources_json":"{\"apparent_power_kva\":[\"borri-ingenio-plus-current-20261104\"],\"capacity_scope\":[\"borri-ingenio-plus-current-20261104\"],\"equipment_category\":[\"borri-ingenio-plus-current-20261104\"],\"form_factor\":[\"borri-ingenio-plus-current-20261104\"],\"manufacturer\":[\"borri-ingenio-plus-current-20261104\"],\"model\":[\"borri-ingenio-plus-current-20261104\"],\"name\":[\"borri-ingenio-plus-current-20261104\"],\"notes\":[\"borri-ingenio-plus-current-20261104\"],\"observations_json\":[\"borri-ingenio-plus-current-20261104\"],\"official_url\":[\"borri-ingenio-plus-current-20261104\"],\"output_power_kw\":[\"borri-ingenio-plus-current-20261104\"],\"power_conditions\":[\"borri-ingenio-plus-current-20261104\"],\"power_rating_kind\":[\"borri-ingenio-plus-current-20261104\"],\"product_status\":[\"borri-ingenio-plus-current-20261104\"],\"record_scope\":[\"borri-ingenio-plus-current-20261104\"],\"variant\":[\"borri-ingenio-plus-current-20261104\"],\"weight_kg\":[\"borri-ingenio-plus-current-20261104\"]}","form_factor":"floor-standing transformer-free three-phase UPS","last_verified_at":"2026-11-04T04:20:00Z","manufacturer":"Borri","model":"INGENIO PLUS 160 kVA","name":"Borri INGENIO PLUS 160 kVA","notes":"The exact current OEM rating column is retained. Apparent kVA and active kW remain separate reported values. Voltage, frequency, batteries, runtime, communications, parallel arrangements and optional transformers do not create inferred configurations.","observations_json":"[{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact current Borri INGENIO PLUS 160 kVA rating column\",\"field\":\"input_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"current INGENIO PLUS technical-specification table / 160 kVA column\",\"source_id\":\"borri-ingenio-plus-current-20261104\",\"unit\":\"V\",\"value\":\"400 Vac three-phase with neutral rectifier; 380/400/415 Vac three-phase with neutral bypass; -20%/+20% rectifier and +/-10% bypass\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact current Borri INGENIO PLUS 160 kVA rating column\",\"field\":\"output_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"current INGENIO PLUS technical-specification table / 160 kVA column\",\"source_id\":\"borri-ingenio-plus-current-20261104\",\"unit\":\"V\",\"value\":\"380/400/415 Vac three-phase with neutral\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact current Borri INGENIO PLUS 160 kVA rating column\",\"field\":\"frequency_configuration\",\"kind\":\"reported\",\"locator\":\"current INGENIO PLUS technical-specification table / 160 kVA column\",\"source_id\":\"borri-ingenio-plus-current-20261104\",\"unit\":\"Hz\",\"value\":\"50/60 Hz; 45-65 Hz input range\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Family table claim without a published load point; no scalar normalized\",\"field\":\"maximum_efficiency\",\"kind\":\"reported\",\"locator\":\"current INGENIO PLUS technical-specification table / 160 kVA column\",\"source_id\":\"borri-ingenio-plus-current-20261104\",\"unit\":\"%\",\"value\":\"Up to 99% AC/AC according to IEC/EN 62040-3; load point not stated\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Family table; no battery energy, usable energy or runtime inferred\",\"field\":\"battery_configuration\",\"kind\":\"reported\",\"locator\":\"current INGENIO PLUS technical-specification table / 160 kVA column\",\"source_id\":\"borri-ingenio-plus-current-20261104\",\"unit\":null,\"value\":\"30-80 kVA: internal or external 360-372 cell VRLA; 100-160 kVA: external 360-372 cell VRLA; other battery options stated\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Merged table cells; no scalar dimensions inferred\",\"field\":\"dimensions_table\",\"kind\":\"reported\",\"locator\":\"current INGENIO PLUS technical-specification table / 160 kVA column\",\"source_id\":\"borri-ingenio-plus-current-20261104\",\"unit\":\"mm\",\"value\":\"The current table prints 460x650x1230 and 560x940x1500 mm as merged cabinet cells; exact model binding is not normalized\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact current Borri INGENIO PLUS 160 kVA rating column\",\"field\":\"overload_capability\",\"kind\":\"reported\",\"locator\":\"current INGENIO PLUS technical-specification table / 160 kVA column\",\"source_id\":\"borri-ingenio-plus-current-20261104\",\"unit\":null,\"value\":\"Inverter 110% for 10 min, 125% for 5 min, 150% for 30 s; conditions apply\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Family options; no accessory combination synthesized\",\"field\":\"communications\",\"kind\":\"reported\",\"locator\":\"current INGENIO PLUS technical-specification table / 160 kVA column\",\"source_id\":\"borri-ingenio-plus-current-20261104\",\"unit\":null,\"value\":\"Included and optional serial, USB, SNMP, Ethernet and Modbus interfaces vary by family\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact current Borri INGENIO PLUS 160 kVA rating column\",\"field\":\"operating_temperature\",\"kind\":\"reported\",\"locator\":\"current INGENIO PLUS technical-specification table / 160 kVA column\",\"source_id\":\"borri-ingenio-plus-current-20261104\",\"unit\":\"degC\",\"value\":\"0 to 40\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"OEM conformance statement; not an issuer-registry certification\",\"field\":\"standards_claims\",\"kind\":\"reported\",\"locator\":\"current INGENIO PLUS technical-specification table / 160 kVA column\",\"source_id\":\"borri-ingenio-plus-current-20261104\",\"unit\":null,\"value\":\"OEM page lists IEC/EN 62040 series, IEC 60529 and CE marking\"}]","official_url":"https://www.borri.it/product/ingenio-plus-ups/","output_power_kw":160,"power_conditions":"Published UPS rated apparent and active output; maximum efficiency lacks a load point and remains an observation","power_rating_kind":"rated UPS apparent and active output","product_status":"listed on current official Borri product page as of 2026-11-04","quality_status":"source_backed","record_id":"6a741ff0-6d1b-564b-9102-2fd50fcded12","record_scope":"configuration","source_urls":["https://www.borri.it/product/ingenio-plus-ups/"],"sources":["borri-ingenio-plus-current-20261104"],"updated_at":"2026-11-04T04:20:00Z","variant":"160 kVA / 160 kW","weight_kg":315}
{"apparent_power_kva":30,"capacity_scope":"Exact Borri INGENIO PLUS 30 kVA published rating column; selectable voltage, battery, communications and parallel options are not synthesized","created_at":"2026-11-04T04:20:00Z","entity_type":"equipment","equipment_category":"ups","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"current INGENIO PLUS technical-specification table / 30 kVA column\",\"source_publication_dates\":{\"borri-ingenio-plus-current-20261104\":null},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"current INGENIO PLUS technical-specification table / 30 kVA column\",\"source_publication_dates\":{\"borri-ingenio-plus-current-20261104\":null}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"current INGENIO PLUS technical-specification table / 30 kVA column\",\"source_publication_dates\":{\"borri-ingenio-plus-current-20261104\":null}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"current INGENIO PLUS technical-specification table / 30 kVA column\",\"source_publication_dates\":{\"borri-ingenio-plus-current-20261104\":null}},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"current INGENIO PLUS technical-specification table / 30 kVA column\",\"source_publication_dates\":{\"borri-ingenio-plus-current-20261104\":null}},\"model\":{\"confidence\":\"high\",\"locator\":\"current INGENIO PLUS technical-specification table / 30 kVA column\",\"source_publication_dates\":{\"borri-ingenio-plus-current-20261104\":null}},\"name\":{\"confidence\":\"high\",\"locator\":\"current INGENIO PLUS technical-specification table / 30 kVA column\",\"source_publication_dates\":{\"borri-ingenio-plus-current-20261104\":null}},\"notes\":{\"confidence\":\"high\",\"locator\":\"current INGENIO PLUS technical-specification table / 30 kVA column\",\"source_publication_dates\":{\"borri-ingenio-plus-current-20261104\":null}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"current INGENIO PLUS technical-specification table / 30 kVA column\",\"source_publication_dates\":{\"borri-ingenio-plus-current-20261104\":null}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"current INGENIO PLUS technical-specification table / 30 kVA column\",\"source_publication_dates\":{\"borri-ingenio-plus-current-20261104\":null}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"current INGENIO PLUS technical-specification table / 30 kVA column\",\"source_publication_dates\":{\"borri-ingenio-plus-current-20261104\":null},\"unit\":\"kW\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"current INGENIO PLUS technical-specification table / 30 kVA column\",\"source_publication_dates\":{\"borri-ingenio-plus-current-20261104\":null}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"current INGENIO PLUS technical-specification table / 30 kVA column\",\"source_publication_dates\":{\"borri-ingenio-plus-current-20261104\":null}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"current INGENIO PLUS technical-specification table / 30 kVA column\",\"source_publication_dates\":{\"borri-ingenio-plus-current-20261104\":null}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"current INGENIO PLUS technical-specification table / 30 kVA column\",\"source_publication_dates\":{\"borri-ingenio-plus-current-20261104\":null}},\"variant\":{\"confidence\":\"high\",\"locator\":\"current INGENIO PLUS technical-specification table / 30 kVA column\",\"source_publication_dates\":{\"borri-ingenio-plus-current-20261104\":null}},\"weight_kg\":{\"confidence\":\"high\",\"locator\":\"current INGENIO PLUS technical-specification table / 30 kVA column\",\"source_publication_dates\":{\"borri-ingenio-plus-current-20261104\":null},\"unit\":\"kg\"}}","field_sources_json":"{\"apparent_power_kva\":[\"borri-ingenio-plus-current-20261104\"],\"capacity_scope\":[\"borri-ingenio-plus-current-20261104\"],\"equipment_category\":[\"borri-ingenio-plus-current-20261104\"],\"form_factor\":[\"borri-ingenio-plus-current-20261104\"],\"manufacturer\":[\"borri-ingenio-plus-current-20261104\"],\"model\":[\"borri-ingenio-plus-current-20261104\"],\"name\":[\"borri-ingenio-plus-current-20261104\"],\"notes\":[\"borri-ingenio-plus-current-20261104\"],\"observations_json\":[\"borri-ingenio-plus-current-20261104\"],\"official_url\":[\"borri-ingenio-plus-current-20261104\"],\"output_power_kw\":[\"borri-ingenio-plus-current-20261104\"],\"power_conditions\":[\"borri-ingenio-plus-current-20261104\"],\"power_rating_kind\":[\"borri-ingenio-plus-current-20261104\"],\"product_status\":[\"borri-ingenio-plus-current-20261104\"],\"record_scope\":[\"borri-ingenio-plus-current-20261104\"],\"variant\":[\"borri-ingenio-plus-current-20261104\"],\"weight_kg\":[\"borri-ingenio-plus-current-20261104\"]}","form_factor":"floor-standing transformer-free three-phase UPS","last_verified_at":"2026-11-04T04:20:00Z","manufacturer":"Borri","model":"INGENIO PLUS 30 kVA","name":"Borri INGENIO PLUS 30 kVA","notes":"The exact current OEM rating column is retained. Apparent kVA and active kW remain separate reported values. Voltage, frequency, batteries, runtime, communications, parallel arrangements and optional transformers do not create inferred configurations.","observations_json":"[{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact current Borri INGENIO PLUS 30 kVA rating column\",\"field\":\"input_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"current INGENIO PLUS technical-specification table / 30 kVA column\",\"source_id\":\"borri-ingenio-plus-current-20261104\",\"unit\":\"V\",\"value\":\"400 Vac three-phase with neutral rectifier; 380/400/415 Vac three-phase with neutral bypass; -20%/+20% rectifier and +/-10% bypass\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact current Borri INGENIO PLUS 30 kVA rating column\",\"field\":\"output_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"current INGENIO PLUS technical-specification table / 30 kVA column\",\"source_id\":\"borri-ingenio-plus-current-20261104\",\"unit\":\"V\",\"value\":\"380/400/415 Vac three-phase with neutral\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact current Borri INGENIO PLUS 30 kVA rating column\",\"field\":\"frequency_configuration\",\"kind\":\"reported\",\"locator\":\"current INGENIO PLUS technical-specification table / 30 kVA column\",\"source_id\":\"borri-ingenio-plus-current-20261104\",\"unit\":\"Hz\",\"value\":\"50/60 Hz; 45-65 Hz input range\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Family table claim without a published load point; no scalar normalized\",\"field\":\"maximum_efficiency\",\"kind\":\"reported\",\"locator\":\"current INGENIO PLUS technical-specification table / 30 kVA column\",\"source_id\":\"borri-ingenio-plus-current-20261104\",\"unit\":\"%\",\"value\":\"Up to 99% AC/AC according to IEC/EN 62040-3; load point not stated\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Family table; no battery energy, usable energy or runtime inferred\",\"field\":\"battery_configuration\",\"kind\":\"reported\",\"locator\":\"current INGENIO PLUS technical-specification table / 30 kVA column\",\"source_id\":\"borri-ingenio-plus-current-20261104\",\"unit\":null,\"value\":\"30-80 kVA: internal or external 360-372 cell VRLA; 100-160 kVA: external 360-372 cell VRLA; other battery options stated\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Merged table cells; no scalar dimensions inferred\",\"field\":\"dimensions_table\",\"kind\":\"reported\",\"locator\":\"current INGENIO PLUS technical-specification table / 30 kVA column\",\"source_id\":\"borri-ingenio-plus-current-20261104\",\"unit\":\"mm\",\"value\":\"The current table prints 460x650x1230 and 560x940x1500 mm as merged cabinet cells; exact model binding is not normalized\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact current Borri INGENIO PLUS 30 kVA rating column\",\"field\":\"overload_capability\",\"kind\":\"reported\",\"locator\":\"current INGENIO PLUS technical-specification table / 30 kVA column\",\"source_id\":\"borri-ingenio-plus-current-20261104\",\"unit\":null,\"value\":\"Inverter 110% for 10 min, 125% for 5 min, 150% for 30 s; conditions apply\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Family options; no accessory combination synthesized\",\"field\":\"communications\",\"kind\":\"reported\",\"locator\":\"current INGENIO PLUS technical-specification table / 30 kVA column\",\"source_id\":\"borri-ingenio-plus-current-20261104\",\"unit\":null,\"value\":\"Included and optional serial, USB, SNMP, Ethernet and Modbus interfaces vary by family\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact current Borri INGENIO PLUS 30 kVA rating column\",\"field\":\"operating_temperature\",\"kind\":\"reported\",\"locator\":\"current INGENIO PLUS technical-specification table / 30 kVA column\",\"source_id\":\"borri-ingenio-plus-current-20261104\",\"unit\":\"degC\",\"value\":\"0 to 40\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"OEM conformance statement; not an issuer-registry certification\",\"field\":\"standards_claims\",\"kind\":\"reported\",\"locator\":\"current INGENIO PLUS technical-specification table / 30 kVA column\",\"source_id\":\"borri-ingenio-plus-current-20261104\",\"unit\":null,\"value\":\"OEM page lists IEC/EN 62040 series, IEC 60529 and CE marking\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Maximum autonomy with internal battery at 70% load; not a generic runtime\",\"field\":\"internal_battery_autonomy\",\"kind\":\"reported\",\"locator\":\"current INGENIO PLUS technical-specification table / 30 kVA column\",\"source_id\":\"borri-ingenio-plus-current-20261104\",\"unit\":\"min\",\"value\":11},{\"as_of\":\"2026-11-04\",\"boundary\":\"Published internal-battery configuration; separate from base UPS weight\",\"field\":\"weight_with_internal_battery\",\"kind\":\"reported\",\"locator\":\"current INGENIO PLUS technical-specification table / 30 kVA column\",\"source_id\":\"borri-ingenio-plus-current-20261104\",\"unit\":\"kg\",\"value\":365}]","official_url":"https://www.borri.it/product/ingenio-plus-ups/","output_power_kw":30,"power_conditions":"Published UPS rated apparent and active output; maximum efficiency lacks a load point and remains an observation","power_rating_kind":"rated UPS apparent and active output","product_status":"listed on current official Borri product page as of 2026-11-04","quality_status":"source_backed","record_id":"2678b180-33dd-5a9b-9c10-51b40104b4a7","record_scope":"configuration","source_urls":["https://www.borri.it/product/ingenio-plus-ups/"],"sources":["borri-ingenio-plus-current-20261104"],"updated_at":"2026-11-04T04:20:00Z","variant":"30 kVA / 30 kW","weight_kg":120}
{"apparent_power_kva":40,"capacity_scope":"Exact Borri INGENIO PLUS 40 kVA published rating column; selectable voltage, battery, communications and parallel options are not synthesized","created_at":"2026-11-04T04:20:00Z","entity_type":"equipment","equipment_category":"ups","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"current INGENIO PLUS technical-specification table / 40 kVA column\",\"source_publication_dates\":{\"borri-ingenio-plus-current-20261104\":null},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"current INGENIO PLUS technical-specification table / 40 kVA column\",\"source_publication_dates\":{\"borri-ingenio-plus-current-20261104\":null}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"current INGENIO PLUS technical-specification table / 40 kVA column\",\"source_publication_dates\":{\"borri-ingenio-plus-current-20261104\":null}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"current INGENIO PLUS technical-specification table / 40 kVA column\",\"source_publication_dates\":{\"borri-ingenio-plus-current-20261104\":null}},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"current INGENIO PLUS technical-specification table / 40 kVA column\",\"source_publication_dates\":{\"borri-ingenio-plus-current-20261104\":null}},\"model\":{\"confidence\":\"high\",\"locator\":\"current INGENIO PLUS technical-specification table / 40 kVA column\",\"source_publication_dates\":{\"borri-ingenio-plus-current-20261104\":null}},\"name\":{\"confidence\":\"high\",\"locator\":\"current INGENIO PLUS technical-specification table / 40 kVA column\",\"source_publication_dates\":{\"borri-ingenio-plus-current-20261104\":null}},\"notes\":{\"confidence\":\"high\",\"locator\":\"current INGENIO PLUS technical-specification table / 40 kVA column\",\"source_publication_dates\":{\"borri-ingenio-plus-current-20261104\":null}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"current INGENIO PLUS technical-specification table / 40 kVA column\",\"source_publication_dates\":{\"borri-ingenio-plus-current-20261104\":null}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"current INGENIO PLUS technical-specification table / 40 kVA column\",\"source_publication_dates\":{\"borri-ingenio-plus-current-20261104\":null}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"current INGENIO PLUS technical-specification table / 40 kVA column\",\"source_publication_dates\":{\"borri-ingenio-plus-current-20261104\":null},\"unit\":\"kW\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"current INGENIO PLUS technical-specification table / 40 kVA column\",\"source_publication_dates\":{\"borri-ingenio-plus-current-20261104\":null}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"current INGENIO PLUS technical-specification table / 40 kVA column\",\"source_publication_dates\":{\"borri-ingenio-plus-current-20261104\":null}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"current INGENIO PLUS technical-specification table / 40 kVA column\",\"source_publication_dates\":{\"borri-ingenio-plus-current-20261104\":null}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"current INGENIO PLUS technical-specification table / 40 kVA column\",\"source_publication_dates\":{\"borri-ingenio-plus-current-20261104\":null}},\"variant\":{\"confidence\":\"high\",\"locator\":\"current INGENIO PLUS technical-specification table / 40 kVA column\",\"source_publication_dates\":{\"borri-ingenio-plus-current-20261104\":null}},\"weight_kg\":{\"confidence\":\"high\",\"locator\":\"current INGENIO PLUS technical-specification table / 40 kVA column\",\"source_publication_dates\":{\"borri-ingenio-plus-current-20261104\":null},\"unit\":\"kg\"}}","field_sources_json":"{\"apparent_power_kva\":[\"borri-ingenio-plus-current-20261104\"],\"capacity_scope\":[\"borri-ingenio-plus-current-20261104\"],\"equipment_category\":[\"borri-ingenio-plus-current-20261104\"],\"form_factor\":[\"borri-ingenio-plus-current-20261104\"],\"manufacturer\":[\"borri-ingenio-plus-current-20261104\"],\"model\":[\"borri-ingenio-plus-current-20261104\"],\"name\":[\"borri-ingenio-plus-current-20261104\"],\"notes\":[\"borri-ingenio-plus-current-20261104\"],\"observations_json\":[\"borri-ingenio-plus-current-20261104\"],\"official_url\":[\"borri-ingenio-plus-current-20261104\"],\"output_power_kw\":[\"borri-ingenio-plus-current-20261104\"],\"power_conditions\":[\"borri-ingenio-plus-current-20261104\"],\"power_rating_kind\":[\"borri-ingenio-plus-current-20261104\"],\"product_status\":[\"borri-ingenio-plus-current-20261104\"],\"record_scope\":[\"borri-ingenio-plus-current-20261104\"],\"variant\":[\"borri-ingenio-plus-current-20261104\"],\"weight_kg\":[\"borri-ingenio-plus-current-20261104\"]}","form_factor":"floor-standing transformer-free three-phase UPS","last_verified_at":"2026-11-04T04:20:00Z","manufacturer":"Borri","model":"INGENIO PLUS 40 kVA","name":"Borri INGENIO PLUS 40 kVA","notes":"The exact current OEM rating column is retained. Apparent kVA and active kW remain separate reported values. Voltage, frequency, batteries, runtime, communications, parallel arrangements and optional transformers do not create inferred configurations.","observations_json":"[{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact current Borri INGENIO PLUS 40 kVA rating column\",\"field\":\"input_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"current INGENIO PLUS technical-specification table / 40 kVA column\",\"source_id\":\"borri-ingenio-plus-current-20261104\",\"unit\":\"V\",\"value\":\"400 Vac three-phase with neutral rectifier; 380/400/415 Vac three-phase with neutral bypass; -20%/+20% rectifier and +/-10% bypass\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact current Borri INGENIO PLUS 40 kVA rating column\",\"field\":\"output_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"current INGENIO PLUS technical-specification table / 40 kVA column\",\"source_id\":\"borri-ingenio-plus-current-20261104\",\"unit\":\"V\",\"value\":\"380/400/415 Vac three-phase with neutral\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact current Borri INGENIO PLUS 40 kVA rating column\",\"field\":\"frequency_configuration\",\"kind\":\"reported\",\"locator\":\"current INGENIO PLUS technical-specification table / 40 kVA column\",\"source_id\":\"borri-ingenio-plus-current-20261104\",\"unit\":\"Hz\",\"value\":\"50/60 Hz; 45-65 Hz input range\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Family table claim without a published load point; no scalar normalized\",\"field\":\"maximum_efficiency\",\"kind\":\"reported\",\"locator\":\"current INGENIO PLUS technical-specification table / 40 kVA column\",\"source_id\":\"borri-ingenio-plus-current-20261104\",\"unit\":\"%\",\"value\":\"Up to 99% AC/AC according to IEC/EN 62040-3; load point not stated\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Family table; no battery energy, usable energy or runtime inferred\",\"field\":\"battery_configuration\",\"kind\":\"reported\",\"locator\":\"current INGENIO PLUS technical-specification table / 40 kVA column\",\"source_id\":\"borri-ingenio-plus-current-20261104\",\"unit\":null,\"value\":\"30-80 kVA: internal or external 360-372 cell VRLA; 100-160 kVA: external 360-372 cell VRLA; other battery options stated\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Merged table cells; no scalar dimensions inferred\",\"field\":\"dimensions_table\",\"kind\":\"reported\",\"locator\":\"current INGENIO PLUS technical-specification table / 40 kVA column\",\"source_id\":\"borri-ingenio-plus-current-20261104\",\"unit\":\"mm\",\"value\":\"The current table prints 460x650x1230 and 560x940x1500 mm as merged cabinet cells; exact model binding is not normalized\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact current Borri INGENIO PLUS 40 kVA rating column\",\"field\":\"overload_capability\",\"kind\":\"reported\",\"locator\":\"current INGENIO PLUS technical-specification table / 40 kVA column\",\"source_id\":\"borri-ingenio-plus-current-20261104\",\"unit\":null,\"value\":\"Inverter 110% for 10 min, 125% for 5 min, 150% for 30 s; conditions apply\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Family options; no accessory combination synthesized\",\"field\":\"communications\",\"kind\":\"reported\",\"locator\":\"current INGENIO PLUS technical-specification table / 40 kVA column\",\"source_id\":\"borri-ingenio-plus-current-20261104\",\"unit\":null,\"value\":\"Included and optional serial, USB, SNMP, Ethernet and Modbus interfaces vary by family\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact current Borri INGENIO PLUS 40 kVA rating column\",\"field\":\"operating_temperature\",\"kind\":\"reported\",\"locator\":\"current INGENIO PLUS technical-specification table / 40 kVA column\",\"source_id\":\"borri-ingenio-plus-current-20261104\",\"unit\":\"degC\",\"value\":\"0 to 40\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"OEM conformance statement; not an issuer-registry certification\",\"field\":\"standards_claims\",\"kind\":\"reported\",\"locator\":\"current INGENIO PLUS technical-specification table / 40 kVA column\",\"source_id\":\"borri-ingenio-plus-current-20261104\",\"unit\":null,\"value\":\"OEM page lists IEC/EN 62040 series, IEC 60529 and CE marking\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Maximum autonomy with internal battery at 70% load; not a generic runtime\",\"field\":\"internal_battery_autonomy\",\"kind\":\"reported\",\"locator\":\"current INGENIO PLUS technical-specification table / 40 kVA column\",\"source_id\":\"borri-ingenio-plus-current-20261104\",\"unit\":\"min\",\"value\":7},{\"as_of\":\"2026-11-04\",\"boundary\":\"Published internal-battery configuration; separate from base UPS weight\",\"field\":\"weight_with_internal_battery\",\"kind\":\"reported\",\"locator\":\"current INGENIO PLUS technical-specification table / 40 kVA column\",\"source_id\":\"borri-ingenio-plus-current-20261104\",\"unit\":\"kg\",\"value\":385}]","official_url":"https://www.borri.it/product/ingenio-plus-ups/","output_power_kw":40,"power_conditions":"Published UPS rated apparent and active output; maximum efficiency lacks a load point and remains an observation","power_rating_kind":"rated UPS apparent and active output","product_status":"listed on current official Borri product page as of 2026-11-04","quality_status":"source_backed","record_id":"564dd852-d221-5096-8d34-f3601b7ab9c6","record_scope":"configuration","source_urls":["https://www.borri.it/product/ingenio-plus-ups/"],"sources":["borri-ingenio-plus-current-20261104"],"updated_at":"2026-11-04T04:20:00Z","variant":"40 kVA / 40 kW","weight_kg":140}
{"apparent_power_kva":60,"capacity_scope":"Exact Borri INGENIO PLUS 60 kVA published rating column; selectable voltage, battery, communications and parallel options are not synthesized","created_at":"2026-11-04T04:20:00Z","entity_type":"equipment","equipment_category":"ups","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"current INGENIO PLUS technical-specification table / 60 kVA column\",\"source_publication_dates\":{\"borri-ingenio-plus-current-20261104\":null},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"current INGENIO PLUS technical-specification table / 60 kVA column\",\"source_publication_dates\":{\"borri-ingenio-plus-current-20261104\":null}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"current INGENIO PLUS technical-specification table / 60 kVA column\",\"source_publication_dates\":{\"borri-ingenio-plus-current-20261104\":null}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"current INGENIO PLUS technical-specification table / 60 kVA column\",\"source_publication_dates\":{\"borri-ingenio-plus-current-20261104\":null}},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"current INGENIO PLUS technical-specification table / 60 kVA column\",\"source_publication_dates\":{\"borri-ingenio-plus-current-20261104\":null}},\"model\":{\"confidence\":\"high\",\"locator\":\"current INGENIO PLUS technical-specification table / 60 kVA column\",\"source_publication_dates\":{\"borri-ingenio-plus-current-20261104\":null}},\"name\":{\"confidence\":\"high\",\"locator\":\"current INGENIO PLUS technical-specification table / 60 kVA column\",\"source_publication_dates\":{\"borri-ingenio-plus-current-20261104\":null}},\"notes\":{\"confidence\":\"high\",\"locator\":\"current INGENIO PLUS technical-specification table / 60 kVA column\",\"source_publication_dates\":{\"borri-ingenio-plus-current-20261104\":null}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"current INGENIO PLUS technical-specification table / 60 kVA column\",\"source_publication_dates\":{\"borri-ingenio-plus-current-20261104\":null}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"current INGENIO PLUS technical-specification table / 60 kVA column\",\"source_publication_dates\":{\"borri-ingenio-plus-current-20261104\":null}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"current INGENIO PLUS technical-specification table / 60 kVA column\",\"source_publication_dates\":{\"borri-ingenio-plus-current-20261104\":null},\"unit\":\"kW\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"current INGENIO PLUS technical-specification table / 60 kVA column\",\"source_publication_dates\":{\"borri-ingenio-plus-current-20261104\":null}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"current INGENIO PLUS technical-specification table / 60 kVA column\",\"source_publication_dates\":{\"borri-ingenio-plus-current-20261104\":null}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"current INGENIO PLUS technical-specification table / 60 kVA column\",\"source_publication_dates\":{\"borri-ingenio-plus-current-20261104\":null}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"current INGENIO PLUS technical-specification table / 60 kVA column\",\"source_publication_dates\":{\"borri-ingenio-plus-current-20261104\":null}},\"variant\":{\"confidence\":\"high\",\"locator\":\"current INGENIO PLUS technical-specification table / 60 kVA column\",\"source_publication_dates\":{\"borri-ingenio-plus-current-20261104\":null}},\"weight_kg\":{\"confidence\":\"high\",\"locator\":\"current INGENIO PLUS technical-specification table / 60 kVA column\",\"source_publication_dates\":{\"borri-ingenio-plus-current-20261104\":null},\"unit\":\"kg\"}}","field_sources_json":"{\"apparent_power_kva\":[\"borri-ingenio-plus-current-20261104\"],\"capacity_scope\":[\"borri-ingenio-plus-current-20261104\"],\"equipment_category\":[\"borri-ingenio-plus-current-20261104\"],\"form_factor\":[\"borri-ingenio-plus-current-20261104\"],\"manufacturer\":[\"borri-ingenio-plus-current-20261104\"],\"model\":[\"borri-ingenio-plus-current-20261104\"],\"name\":[\"borri-ingenio-plus-current-20261104\"],\"notes\":[\"borri-ingenio-plus-current-20261104\"],\"observations_json\":[\"borri-ingenio-plus-current-20261104\"],\"official_url\":[\"borri-ingenio-plus-current-20261104\"],\"output_power_kw\":[\"borri-ingenio-plus-current-20261104\"],\"power_conditions\":[\"borri-ingenio-plus-current-20261104\"],\"power_rating_kind\":[\"borri-ingenio-plus-current-20261104\"],\"product_status\":[\"borri-ingenio-plus-current-20261104\"],\"record_scope\":[\"borri-ingenio-plus-current-20261104\"],\"variant\":[\"borri-ingenio-plus-current-20261104\"],\"weight_kg\":[\"borri-ingenio-plus-current-20261104\"]}","form_factor":"floor-standing transformer-free three-phase UPS","last_verified_at":"2026-11-04T04:20:00Z","manufacturer":"Borri","model":"INGENIO PLUS 60 kVA","name":"Borri INGENIO PLUS 60 kVA","notes":"The exact current OEM rating column is retained. Apparent kVA and active kW remain separate reported values. Voltage, frequency, batteries, runtime, communications, parallel arrangements and optional transformers do not create inferred configurations.","observations_json":"[{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact current Borri INGENIO PLUS 60 kVA rating column\",\"field\":\"input_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"current INGENIO PLUS technical-specification table / 60 kVA column\",\"source_id\":\"borri-ingenio-plus-current-20261104\",\"unit\":\"V\",\"value\":\"400 Vac three-phase with neutral rectifier; 380/400/415 Vac three-phase with neutral bypass; -20%/+20% rectifier and +/-10% bypass\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact current Borri INGENIO PLUS 60 kVA rating column\",\"field\":\"output_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"current INGENIO PLUS technical-specification table / 60 kVA column\",\"source_id\":\"borri-ingenio-plus-current-20261104\",\"unit\":\"V\",\"value\":\"380/400/415 Vac three-phase with neutral\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact current Borri INGENIO PLUS 60 kVA rating column\",\"field\":\"frequency_configuration\",\"kind\":\"reported\",\"locator\":\"current INGENIO PLUS technical-specification table / 60 kVA column\",\"source_id\":\"borri-ingenio-plus-current-20261104\",\"unit\":\"Hz\",\"value\":\"50/60 Hz; 45-65 Hz input range\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Family table claim without a published load point; no scalar normalized\",\"field\":\"maximum_efficiency\",\"kind\":\"reported\",\"locator\":\"current INGENIO PLUS technical-specification table / 60 kVA column\",\"source_id\":\"borri-ingenio-plus-current-20261104\",\"unit\":\"%\",\"value\":\"Up to 99% AC/AC according to IEC/EN 62040-3; load point not stated\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Family table; no battery energy, usable energy or runtime inferred\",\"field\":\"battery_configuration\",\"kind\":\"reported\",\"locator\":\"current INGENIO PLUS technical-specification table / 60 kVA column\",\"source_id\":\"borri-ingenio-plus-current-20261104\",\"unit\":null,\"value\":\"30-80 kVA: internal or external 360-372 cell VRLA; 100-160 kVA: external 360-372 cell VRLA; other battery options stated\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Merged table cells; no scalar dimensions inferred\",\"field\":\"dimensions_table\",\"kind\":\"reported\",\"locator\":\"current INGENIO PLUS technical-specification table / 60 kVA column\",\"source_id\":\"borri-ingenio-plus-current-20261104\",\"unit\":\"mm\",\"value\":\"The current table prints 460x650x1230 and 560x940x1500 mm as merged cabinet cells; exact model binding is not normalized\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact current Borri INGENIO PLUS 60 kVA rating column\",\"field\":\"overload_capability\",\"kind\":\"reported\",\"locator\":\"current INGENIO PLUS technical-specification table / 60 kVA column\",\"source_id\":\"borri-ingenio-plus-current-20261104\",\"unit\":null,\"value\":\"Inverter 110% for 10 min, 125% for 5 min, 150% for 30 s; conditions apply\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Family options; no accessory combination synthesized\",\"field\":\"communications\",\"kind\":\"reported\",\"locator\":\"current INGENIO PLUS technical-specification table / 60 kVA column\",\"source_id\":\"borri-ingenio-plus-current-20261104\",\"unit\":null,\"value\":\"Included and optional serial, USB, SNMP, Ethernet and Modbus interfaces vary by family\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact current Borri INGENIO PLUS 60 kVA rating column\",\"field\":\"operating_temperature\",\"kind\":\"reported\",\"locator\":\"current INGENIO PLUS technical-specification table / 60 kVA column\",\"source_id\":\"borri-ingenio-plus-current-20261104\",\"unit\":\"degC\",\"value\":\"0 to 40\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"OEM conformance statement; not an issuer-registry certification\",\"field\":\"standards_claims\",\"kind\":\"reported\",\"locator\":\"current INGENIO PLUS technical-specification table / 60 kVA column\",\"source_id\":\"borri-ingenio-plus-current-20261104\",\"unit\":null,\"value\":\"OEM page lists IEC/EN 62040 series, IEC 60529 and CE marking\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Maximum autonomy with internal battery at 70% load; not a generic runtime\",\"field\":\"internal_battery_autonomy\",\"kind\":\"reported\",\"locator\":\"current INGENIO PLUS technical-specification table / 60 kVA column\",\"source_id\":\"borri-ingenio-plus-current-20261104\",\"unit\":\"min\",\"value\":12},{\"as_of\":\"2026-11-04\",\"boundary\":\"Published internal-battery configuration; separate from base UPS weight\",\"field\":\"weight_with_internal_battery\",\"kind\":\"reported\",\"locator\":\"current INGENIO PLUS technical-specification table / 60 kVA column\",\"source_id\":\"borri-ingenio-plus-current-20261104\",\"unit\":\"kg\",\"value\":770}]","official_url":"https://www.borri.it/product/ingenio-plus-ups/","output_power_kw":60,"power_conditions":"Published UPS rated apparent and active output; maximum efficiency lacks a load point and remains an observation","power_rating_kind":"rated UPS apparent and active output","product_status":"listed on current official Borri product page as of 2026-11-04","quality_status":"source_backed","record_id":"387b039a-683d-5a9d-b8f8-af9f5e6e22d4","record_scope":"configuration","source_urls":["https://www.borri.it/product/ingenio-plus-ups/"],"sources":["borri-ingenio-plus-current-20261104"],"updated_at":"2026-11-04T04:20:00Z","variant":"60 kVA / 60 kW","weight_kg":190}
{"apparent_power_kva":80,"capacity_scope":"Exact Borri INGENIO PLUS 80 kVA published rating column; selectable voltage, battery, communications and parallel options are not synthesized","created_at":"2026-11-04T04:20:00Z","entity_type":"equipment","equipment_category":"ups","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"current INGENIO PLUS technical-specification table / 80 kVA column\",\"source_publication_dates\":{\"borri-ingenio-plus-current-20261104\":null},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"current INGENIO PLUS technical-specification table / 80 kVA column\",\"source_publication_dates\":{\"borri-ingenio-plus-current-20261104\":null}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"current INGENIO PLUS technical-specification table / 80 kVA column\",\"source_publication_dates\":{\"borri-ingenio-plus-current-20261104\":null}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"current INGENIO PLUS technical-specification table / 80 kVA column\",\"source_publication_dates\":{\"borri-ingenio-plus-current-20261104\":null}},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"current INGENIO PLUS technical-specification table / 80 kVA column\",\"source_publication_dates\":{\"borri-ingenio-plus-current-20261104\":null}},\"model\":{\"confidence\":\"high\",\"locator\":\"current INGENIO PLUS technical-specification table / 80 kVA column\",\"source_publication_dates\":{\"borri-ingenio-plus-current-20261104\":null}},\"name\":{\"confidence\":\"high\",\"locator\":\"current INGENIO PLUS technical-specification table / 80 kVA column\",\"source_publication_dates\":{\"borri-ingenio-plus-current-20261104\":null}},\"notes\":{\"confidence\":\"high\",\"locator\":\"current INGENIO PLUS technical-specification table / 80 kVA column\",\"source_publication_dates\":{\"borri-ingenio-plus-current-20261104\":null}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"current INGENIO PLUS technical-specification table / 80 kVA column\",\"source_publication_dates\":{\"borri-ingenio-plus-current-20261104\":null}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"current INGENIO PLUS technical-specification table / 80 kVA column\",\"source_publication_dates\":{\"borri-ingenio-plus-current-20261104\":null}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"current INGENIO PLUS technical-specification table / 80 kVA column\",\"source_publication_dates\":{\"borri-ingenio-plus-current-20261104\":null},\"unit\":\"kW\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"current INGENIO PLUS technical-specification table / 80 kVA column\",\"source_publication_dates\":{\"borri-ingenio-plus-current-20261104\":null}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"current INGENIO PLUS technical-specification table / 80 kVA column\",\"source_publication_dates\":{\"borri-ingenio-plus-current-20261104\":null}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"current INGENIO PLUS technical-specification table / 80 kVA column\",\"source_publication_dates\":{\"borri-ingenio-plus-current-20261104\":null}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"current INGENIO PLUS technical-specification table / 80 kVA column\",\"source_publication_dates\":{\"borri-ingenio-plus-current-20261104\":null}},\"variant\":{\"confidence\":\"high\",\"locator\":\"current INGENIO PLUS technical-specification table / 80 kVA column\",\"source_publication_dates\":{\"borri-ingenio-plus-current-20261104\":null}},\"weight_kg\":{\"confidence\":\"high\",\"locator\":\"current INGENIO PLUS technical-specification table / 80 kVA column\",\"source_publication_dates\":{\"borri-ingenio-plus-current-20261104\":null},\"unit\":\"kg\"}}","field_sources_json":"{\"apparent_power_kva\":[\"borri-ingenio-plus-current-20261104\"],\"capacity_scope\":[\"borri-ingenio-plus-current-20261104\"],\"equipment_category\":[\"borri-ingenio-plus-current-20261104\"],\"form_factor\":[\"borri-ingenio-plus-current-20261104\"],\"manufacturer\":[\"borri-ingenio-plus-current-20261104\"],\"model\":[\"borri-ingenio-plus-current-20261104\"],\"name\":[\"borri-ingenio-plus-current-20261104\"],\"notes\":[\"borri-ingenio-plus-current-20261104\"],\"observations_json\":[\"borri-ingenio-plus-current-20261104\"],\"official_url\":[\"borri-ingenio-plus-current-20261104\"],\"output_power_kw\":[\"borri-ingenio-plus-current-20261104\"],\"power_conditions\":[\"borri-ingenio-plus-current-20261104\"],\"power_rating_kind\":[\"borri-ingenio-plus-current-20261104\"],\"product_status\":[\"borri-ingenio-plus-current-20261104\"],\"record_scope\":[\"borri-ingenio-plus-current-20261104\"],\"variant\":[\"borri-ingenio-plus-current-20261104\"],\"weight_kg\":[\"borri-ingenio-plus-current-20261104\"]}","form_factor":"floor-standing transformer-free three-phase UPS","last_verified_at":"2026-11-04T04:20:00Z","manufacturer":"Borri","model":"INGENIO PLUS 80 kVA","name":"Borri INGENIO PLUS 80 kVA","notes":"The exact current OEM rating column is retained. Apparent kVA and active kW remain separate reported values. Voltage, frequency, batteries, runtime, communications, parallel arrangements and optional transformers do not create inferred configurations.","observations_json":"[{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact current Borri INGENIO PLUS 80 kVA rating column\",\"field\":\"input_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"current INGENIO PLUS technical-specification table / 80 kVA column\",\"source_id\":\"borri-ingenio-plus-current-20261104\",\"unit\":\"V\",\"value\":\"400 Vac three-phase with neutral rectifier; 380/400/415 Vac three-phase with neutral bypass; -20%/+20% rectifier and +/-10% bypass\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact current Borri INGENIO PLUS 80 kVA rating column\",\"field\":\"output_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"current INGENIO PLUS technical-specification table / 80 kVA column\",\"source_id\":\"borri-ingenio-plus-current-20261104\",\"unit\":\"V\",\"value\":\"380/400/415 Vac three-phase with neutral\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact current Borri INGENIO PLUS 80 kVA rating column\",\"field\":\"frequency_configuration\",\"kind\":\"reported\",\"locator\":\"current INGENIO PLUS technical-specification table / 80 kVA column\",\"source_id\":\"borri-ingenio-plus-current-20261104\",\"unit\":\"Hz\",\"value\":\"50/60 Hz; 45-65 Hz input range\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Family table claim without a published load point; no scalar normalized\",\"field\":\"maximum_efficiency\",\"kind\":\"reported\",\"locator\":\"current INGENIO PLUS technical-specification table / 80 kVA column\",\"source_id\":\"borri-ingenio-plus-current-20261104\",\"unit\":\"%\",\"value\":\"Up to 99% AC/AC according to IEC/EN 62040-3; load point not stated\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Family table; no battery energy, usable energy or runtime inferred\",\"field\":\"battery_configuration\",\"kind\":\"reported\",\"locator\":\"current INGENIO PLUS technical-specification table / 80 kVA column\",\"source_id\":\"borri-ingenio-plus-current-20261104\",\"unit\":null,\"value\":\"30-80 kVA: internal or external 360-372 cell VRLA; 100-160 kVA: external 360-372 cell VRLA; other battery options stated\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Merged table cells; no scalar dimensions inferred\",\"field\":\"dimensions_table\",\"kind\":\"reported\",\"locator\":\"current INGENIO PLUS technical-specification table / 80 kVA column\",\"source_id\":\"borri-ingenio-plus-current-20261104\",\"unit\":\"mm\",\"value\":\"The current table prints 460x650x1230 and 560x940x1500 mm as merged cabinet cells; exact model binding is not normalized\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact current Borri INGENIO PLUS 80 kVA rating column\",\"field\":\"overload_capability\",\"kind\":\"reported\",\"locator\":\"current INGENIO PLUS technical-specification table / 80 kVA column\",\"source_id\":\"borri-ingenio-plus-current-20261104\",\"unit\":null,\"value\":\"Inverter 110% for 10 min, 125% for 5 min, 150% for 30 s; conditions apply\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Family options; no accessory combination synthesized\",\"field\":\"communications\",\"kind\":\"reported\",\"locator\":\"current INGENIO PLUS technical-specification table / 80 kVA column\",\"source_id\":\"borri-ingenio-plus-current-20261104\",\"unit\":null,\"value\":\"Included and optional serial, USB, SNMP, Ethernet and Modbus interfaces vary by family\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact current Borri INGENIO PLUS 80 kVA rating column\",\"field\":\"operating_temperature\",\"kind\":\"reported\",\"locator\":\"current INGENIO PLUS technical-specification table / 80 kVA column\",\"source_id\":\"borri-ingenio-plus-current-20261104\",\"unit\":\"degC\",\"value\":\"0 to 40\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"OEM conformance statement; not an issuer-registry certification\",\"field\":\"standards_claims\",\"kind\":\"reported\",\"locator\":\"current INGENIO PLUS technical-specification table / 80 kVA column\",\"source_id\":\"borri-ingenio-plus-current-20261104\",\"unit\":null,\"value\":\"OEM page lists IEC/EN 62040 series, IEC 60529 and CE marking\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Maximum autonomy with internal battery at 70% load; not a generic runtime\",\"field\":\"internal_battery_autonomy\",\"kind\":\"reported\",\"locator\":\"current INGENIO PLUS technical-specification table / 80 kVA column\",\"source_id\":\"borri-ingenio-plus-current-20261104\",\"unit\":\"min\",\"value\":8},{\"as_of\":\"2026-11-04\",\"boundary\":\"Published internal-battery configuration; separate from base UPS weight\",\"field\":\"weight_with_internal_battery\",\"kind\":\"reported\",\"locator\":\"current INGENIO PLUS technical-specification table / 80 kVA column\",\"source_id\":\"borri-ingenio-plus-current-20261104\",\"unit\":\"kg\",\"value\":785}]","official_url":"https://www.borri.it/product/ingenio-plus-ups/","output_power_kw":80,"power_conditions":"Published UPS rated apparent and active output; maximum efficiency lacks a load point and remains an observation","power_rating_kind":"rated UPS apparent and active output","product_status":"listed on current official Borri product page as of 2026-11-04","quality_status":"source_backed","record_id":"e8b1e672-6c38-5848-8001-d88b3e4204b5","record_scope":"configuration","source_urls":["https://www.borri.it/product/ingenio-plus-ups/"],"sources":["borri-ingenio-plus-current-20261104"],"updated_at":"2026-11-04T04:20:00Z","variant":"80 kVA / 80 kW","weight_kg":215}
