{"apparent_power_kva":0.425,"capacity_scope":"Exact ENERGY STAR certification entry 2330846 for minimum tested configuration CP350SLG; maximum configuration is not stated","certifications_json":"{\"energy_star\":{\"certificate\":\"2330846\",\"date\":\"2018-12-06\",\"issuer\":\"U.S. Environmental Protection Agency ENERGY STAR\",\"scope\":\"Ac-output UPS certification entry for CP425G3; tested minimum configuration CP350SLG\",\"source_id\":\"epa-energy-star-certified-ups-20261104\"}}","communication_protocols":[],"created_at":"2026-11-04T15:17:13Z","depth_mm":109.0,"efficiency_conditions":"ENERGY STAR weighted efficiency for minimum configuration, lowest-input-dependency AC normal mode","efficiency_pct":97.9,"entity_type":"equipment","equipment_category":"ups","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2330846\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2330846\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"certifications_json\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2330846\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"communication_protocols\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2330846\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"depth_mm\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2330846\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"},\"unit\":\"mm\"},\"efficiency_conditions\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2330846\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"efficiency_pct\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2330846\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"},\"unit\":\"%\"},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2330846\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2330846\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"height_mm\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2330846\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"},\"unit\":\"mm\"},\"input_voltage_v\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2330846\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"},\"unit\":\"V\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2330846\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2330846\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2330846\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"notes\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2330846\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2330846\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2330846\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2330846\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"},\"unit\":\"kW\"},\"output_voltage_v\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2330846\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"},\"unit\":\"V\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2330846\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2330846\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2330846\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2330846\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"runtime_load_kw\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2330846\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"},\"unit\":\"kW\"},\"runtime_minutes\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2330846\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"},\"unit\":\"min\"},\"variant\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2330846\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"warranty_conditions\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2330846\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"warranty_years\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2330846\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"},\"unit\":\"years\"},\"width_mm\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2330846\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"},\"unit\":\"mm\"}}","field_sources_json":"{\"apparent_power_kva\":[\"epa-energy-star-certified-ups-20261104\"],\"capacity_scope\":[\"epa-energy-star-certified-ups-20261104\"],\"certifications_json\":[\"epa-energy-star-certified-ups-20261104\"],\"communication_protocols\":[\"epa-energy-star-certified-ups-20261104\"],\"depth_mm\":[\"epa-energy-star-certified-ups-20261104\"],\"efficiency_conditions\":[\"epa-energy-star-certified-ups-20261104\"],\"efficiency_pct\":[\"epa-energy-star-certified-ups-20261104\"],\"equipment_category\":[\"epa-energy-star-certified-ups-20261104\"],\"form_factor\":[\"epa-energy-star-certified-ups-20261104\"],\"height_mm\":[\"epa-energy-star-certified-ups-20261104\"],\"input_voltage_v\":[\"epa-energy-star-certified-ups-20261104\"],\"manufacturer\":[\"epa-energy-star-certified-ups-20261104\"],\"model\":[\"epa-energy-star-certified-ups-20261104\"],\"name\":[\"epa-energy-star-certified-ups-20261104\"],\"notes\":[\"epa-energy-star-certified-ups-20261104\"],\"observations_json\":[\"epa-energy-star-certified-ups-20261104\"],\"official_url\":[\"epa-energy-star-certified-ups-20261104\"],\"output_power_kw\":[\"epa-energy-star-certified-ups-20261104\"],\"output_voltage_v\":[\"epa-energy-star-certified-ups-20261104\"],\"power_conditions\":[\"epa-energy-star-certified-ups-20261104\"],\"power_rating_kind\":[\"epa-energy-star-certified-ups-20261104\"],\"product_status\":[\"epa-energy-star-certified-ups-20261104\"],\"record_scope\":[\"epa-energy-star-certified-ups-20261104\"],\"runtime_load_kw\":[\"epa-energy-star-certified-ups-20261104\"],\"runtime_minutes\":[\"epa-energy-star-certified-ups-20261104\"],\"variant\":[\"epa-energy-star-certified-ups-20261104\"],\"warranty_conditions\":[\"epa-energy-star-certified-ups-20261104\"],\"warranty_years\":[\"epa-energy-star-certified-ups-20261104\"],\"width_mm\":[\"epa-energy-star-certified-ups-20261104\"]}","form_factor":"non-rack-mountable UPS","height_mm":81.0,"input_voltage_v":120.0,"last_verified_at":"2026-11-04T15:17:13Z","manufacturer":"CyberPower Systems","model":"CP425G3","name":"CyberPower CP425G3 ENERGY STAR configuration","notes":"This record is one third-party-certified minimum test configuration. W and VA remain separate; the normalized runtime is the reported 100% load runtime, with the load converted exactly from W to kW. Battery energy, optional accessories, deployments and maximum configurations are not inferred.","observations_json":"[{\"as_of\":\"2018-12-06\",\"boundary\":\"ENERGY STAR certified minimum configuration CP350SLG; unique ID 2330846\",\"field\":\"brand_name\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2330846 / brand_name\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"CyberPower\"},{\"as_of\":\"2018-12-06\",\"boundary\":\"ENERGY STAR certified minimum configuration CP350SLG; unique ID 2330846\",\"field\":\"model_number\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2330846 / model_number\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"CP425G3\"},{\"as_of\":\"2018-12-06\",\"boundary\":\"ENERGY STAR certified minimum configuration CP350SLG; unique ID 2330846\",\"field\":\"tested_minimum_configuration\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2330846 / tested_minimum_configuration\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"CP350SLG\"},{\"as_of\":\"2018-12-06\",\"boundary\":\"ENERGY STAR certified minimum configuration CP350SLG; unique ID 2330846\",\"field\":\"application\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2330846 / application\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"Consumer\"},{\"as_of\":\"2018-12-06\",\"boundary\":\"ENERGY STAR certified minimum configuration CP350SLG; unique ID 2330846\",\"field\":\"topology\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2330846 / topology\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"Alternating Current (ac) - Offline (VFD)\"},{\"as_of\":\"2018-12-06\",\"boundary\":\"ENERGY STAR certified minimum configuration CP350SLG; unique ID 2330846\",\"field\":\"rated_input_voltage_range\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2330846 / rated_input_voltage_range\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":\"V\",\"value\":\"120-120\"},{\"as_of\":\"2018-12-06\",\"boundary\":\"ENERGY STAR certified minimum configuration CP350SLG; unique ID 2330846\",\"field\":\"rated_input_frequency_range\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2330846 / rated_input_frequency_range\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":\"Hz\",\"value\":\"50-60\"},{\"as_of\":\"2018-12-06\",\"boundary\":\"ENERGY STAR certified minimum configuration CP350SLG; unique ID 2330846\",\"field\":\"rated_output_voltage_range\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2330846 / rated_output_voltage_range\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":\"V\",\"value\":\"120-120\"},{\"as_of\":\"2018-12-06\",\"boundary\":\"ENERGY STAR certified minimum configuration CP350SLG; unique ID 2330846\",\"field\":\"rated_output_frequency_range\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2330846 / rated_output_frequency_range\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":\"Hz\",\"value\":\"50-60\"},{\"as_of\":\"2018-12-06\",\"boundary\":\"ENERGY STAR certified minimum configuration CP350SLG; unique ID 2330846\",\"field\":\"test_electrical_conditions\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2330846 / test_electrical_conditions\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"120 V input at 60 Hz; 120 V output at 60 Hz\"},{\"as_of\":\"2018-12-06\",\"boundary\":\"Minimum tested configuration; lowest-input-dependency normal mode\",\"field\":\"efficiency_load_points\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2330846 / efficiency_load_points\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":\"% except no_load_input_w in W\",\"value\":{\"100_pct\":\"98.7\",\"25_pct\":\"95.8\",\"50_pct\":\"97.9\",\"75_pct\":\"98.5\",\"no_load_input_w\":\"2.8\"}},{\"as_of\":\"2018-12-06\",\"boundary\":\"50% of certified minimum-configuration active output (0.1275 kW)\",\"field\":\"runtime_at_50_pct_load\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2330846 / runtime_at_50_pct_load\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":\"min\",\"value\":8.0},{\"as_of\":\"2018-12-06\",\"boundary\":\"Certified UPS configuration; no battery energy inferred\",\"field\":\"energy_storage\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2330846 / energy_storage\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":{\"configuration\":\"Integral\",\"mechanism\":\"Battery\",\"removable_to_another_room\":\"No\",\"technology\":\"Valve Regulated Lead-acid Battery\"}},{\"as_of\":\"2018-12-06\",\"boundary\":\"ENERGY STAR certified minimum configuration CP350SLG; unique ID 2330846\",\"field\":\"modular_ups\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2330846 / modular_ups\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"No\"},{\"as_of\":\"2018-12-06\",\"boundary\":\"ENERGY STAR certified minimum configuration CP350SLG; unique ID 2330846\",\"field\":\"network_connections\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2330846 / network_connections\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"None\"},{\"as_of\":\"2018-12-06\",\"boundary\":\"ENERGY STAR certified minimum configuration CP350SLG; unique ID 2330846\",\"field\":\"communication_protocol_other\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2330846 / communication_protocol_other\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"\"},{\"as_of\":\"2018-12-06\",\"boundary\":\"ENERGY STAR certified minimum configuration CP350SLG; unique ID 2330846\",\"field\":\"outlet_counts\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2330846 / outlet_counts\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":{\"battery_backup_and_surge\":\"\",\"surge_only\":\"\",\"total\":\"\"}},{\"as_of\":\"2018-12-06\",\"boundary\":\"ENERGY STAR certified minimum configuration CP350SLG; unique ID 2330846\",\"field\":\"date_available_on_market\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2330846 / date_available_on_market\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"2019-01-01\"},{\"as_of\":\"2018-12-06\",\"boundary\":\"ENERGY STAR certified minimum configuration CP350SLG; unique ID 2330846\",\"field\":\"markets\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2330846 / markets\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"United States, Canada\"},{\"as_of\":\"2018-12-06\",\"boundary\":\"ENERGY STAR certified minimum configuration CP350SLG; unique ID 2330846\",\"field\":\"cb_model_identifier\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2330846 / cb_model_identifier\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"ES_1095904_CP425G3 _12062018054153_4913074\"},{\"as_of\":\"2018-12-06\",\"boundary\":\"ENERGY STAR certified minimum configuration CP350SLG; unique ID 2330846\",\"field\":\"model_web_page\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2330846 / model_web_page\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"https://www.cyberpowersystems.com/product/ups/cp350slg/\"}]","official_url":"https://data.energystar.gov/api/v3/views/ifxy-2uty/export.csv?accessType=DOWNLOAD","output_power_kw":0.255,"output_voltage_v":120.0,"power_conditions":"Certified minimum configuration CP350SLG; active output converted exactly from W to kW and apparent output from VA to kVA","power_rating_kind":"ENERGY STAR certified minimum-configuration UPS output","product_status":"listed in the current ENERGY STAR certified UPS dataset snapshot updated 2026-11-03","quality_status":"source_backed","record_id":"a0dc6cd5-5cd9-529a-ae8f-6cd067080f33","record_scope":"configuration","runtime_load_kw":0.255,"runtime_minutes":2.0,"source_urls":["https://data.energystar.gov/api/v3/views/ifxy-2uty/export.csv?accessType=DOWNLOAD"],"sources":["epa-energy-star-certified-ups-20261104"],"updated_at":"2026-11-04T15:17:13Z","variant":"ENERGY STAR 2330846; tested configuration CP350SLG","warranty_conditions":"Certified entry's energy-storage-system warranty","warranty_years":3.0,"width_mm":180.0}
{"apparent_power_kva":0.5,"capacity_scope":"Exact ENERGY STAR certification entry 3417449 for minimum tested configuration CP500PFCRM1U; maximum configuration is not stated","certifications_json":"{\"energy_star\":{\"certificate\":\"3417449\",\"date\":\"2024-02-19\",\"issuer\":\"U.S. Environmental Protection Agency ENERGY STAR\",\"scope\":\"Ac-output UPS certification entry for CP500PFCRM1U; tested minimum configuration CP500PFCRM1U\",\"source_id\":\"epa-energy-star-certified-ups-20261104\"}}","communication_protocols":["HTTP","HTTPS","SNMP (v1","2 or 3)"],"created_at":"2026-11-04T15:17:13Z","depth_mm":230.0,"efficiency_conditions":"ENERGY STAR weighted efficiency for minimum configuration, lowest-input-dependency AC normal mode","efficiency_pct":98.4,"entity_type":"equipment","equipment_category":"ups","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 3417449\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 3417449\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"certifications_json\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 3417449\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"communication_protocols\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 3417449\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"depth_mm\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 3417449\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"},\"unit\":\"mm\"},\"efficiency_conditions\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 3417449\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"efficiency_pct\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 3417449\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"},\"unit\":\"%\"},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 3417449\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 3417449\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"frequency_hz\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 3417449\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"},\"unit\":\"Hz\"},\"height_mm\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 3417449\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"},\"unit\":\"mm\"},\"input_voltage_v\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 3417449\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"},\"unit\":\"V\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 3417449\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 3417449\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 3417449\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"notes\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 3417449\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 3417449\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 3417449\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 3417449\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"},\"unit\":\"kW\"},\"output_voltage_v\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 3417449\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"},\"unit\":\"V\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 3417449\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 3417449\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 3417449\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 3417449\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"runtime_load_kw\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 3417449\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"},\"unit\":\"kW\"},\"runtime_minutes\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 3417449\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"},\"unit\":\"min\"},\"variant\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 3417449\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"warranty_conditions\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 3417449\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"warranty_years\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 3417449\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"},\"unit\":\"years\"},\"width_mm\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 3417449\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"},\"unit\":\"mm\"}}","field_sources_json":"{\"apparent_power_kva\":[\"epa-energy-star-certified-ups-20261104\"],\"capacity_scope\":[\"epa-energy-star-certified-ups-20261104\"],\"certifications_json\":[\"epa-energy-star-certified-ups-20261104\"],\"communication_protocols\":[\"epa-energy-star-certified-ups-20261104\"],\"depth_mm\":[\"epa-energy-star-certified-ups-20261104\"],\"efficiency_conditions\":[\"epa-energy-star-certified-ups-20261104\"],\"efficiency_pct\":[\"epa-energy-star-certified-ups-20261104\"],\"equipment_category\":[\"epa-energy-star-certified-ups-20261104\"],\"form_factor\":[\"epa-energy-star-certified-ups-20261104\"],\"frequency_hz\":[\"epa-energy-star-certified-ups-20261104\"],\"height_mm\":[\"epa-energy-star-certified-ups-20261104\"],\"input_voltage_v\":[\"epa-energy-star-certified-ups-20261104\"],\"manufacturer\":[\"epa-energy-star-certified-ups-20261104\"],\"model\":[\"epa-energy-star-certified-ups-20261104\"],\"name\":[\"epa-energy-star-certified-ups-20261104\"],\"notes\":[\"epa-energy-star-certified-ups-20261104\"],\"observations_json\":[\"epa-energy-star-certified-ups-20261104\"],\"official_url\":[\"epa-energy-star-certified-ups-20261104\"],\"output_power_kw\":[\"epa-energy-star-certified-ups-20261104\"],\"output_voltage_v\":[\"epa-energy-star-certified-ups-20261104\"],\"power_conditions\":[\"epa-energy-star-certified-ups-20261104\"],\"power_rating_kind\":[\"epa-energy-star-certified-ups-20261104\"],\"product_status\":[\"epa-energy-star-certified-ups-20261104\"],\"record_scope\":[\"epa-energy-star-certified-ups-20261104\"],\"runtime_load_kw\":[\"epa-energy-star-certified-ups-20261104\"],\"runtime_minutes\":[\"epa-energy-star-certified-ups-20261104\"],\"variant\":[\"epa-energy-star-certified-ups-20261104\"],\"warranty_conditions\":[\"epa-energy-star-certified-ups-20261104\"],\"warranty_years\":[\"epa-energy-star-certified-ups-20261104\"],\"width_mm\":[\"epa-energy-star-certified-ups-20261104\"]}","form_factor":"rack-mountable 1U UPS","frequency_hz":60.0,"height_mm":44.0,"input_voltage_v":120.0,"last_verified_at":"2026-11-04T15:17:13Z","manufacturer":"CyberPower Systems","model":"CP500PFCRM1U","name":"CyberPower CP500PFCRM1U ENERGY STAR configuration","notes":"This record is one third-party-certified minimum test configuration. W and VA remain separate; the normalized runtime is the reported 100% load runtime, with the load converted exactly from W to kW. Battery energy, optional accessories, deployments and maximum configurations are not inferred.","observations_json":"[{\"as_of\":\"2024-02-19\",\"boundary\":\"ENERGY STAR certified minimum configuration CP500PFCRM1U; unique ID 3417449\",\"field\":\"brand_name\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 3417449 / brand_name\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"CyberPower\"},{\"as_of\":\"2024-02-19\",\"boundary\":\"ENERGY STAR certified minimum configuration CP500PFCRM1U; unique ID 3417449\",\"field\":\"model_number\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 3417449 / model_number\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"CP500PFCRM1U\"},{\"as_of\":\"2024-02-19\",\"boundary\":\"ENERGY STAR certified minimum configuration CP500PFCRM1U; unique ID 3417449\",\"field\":\"tested_minimum_configuration\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 3417449 / tested_minimum_configuration\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"CP500PFCRM1U\"},{\"as_of\":\"2024-02-19\",\"boundary\":\"ENERGY STAR certified minimum configuration CP500PFCRM1U; unique ID 3417449\",\"field\":\"application\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 3417449 / application\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"Data Center,Consumer,Commercial\"},{\"as_of\":\"2024-02-19\",\"boundary\":\"ENERGY STAR certified minimum configuration CP500PFCRM1U; unique ID 3417449\",\"field\":\"topology\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 3417449 / topology\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"ac Line Interactive (VI)\"},{\"as_of\":\"2024-02-19\",\"boundary\":\"ENERGY STAR certified minimum configuration CP500PFCRM1U; unique ID 3417449\",\"field\":\"rated_input_voltage_range\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 3417449 / rated_input_voltage_range\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":\"V\",\"value\":\"120-120\"},{\"as_of\":\"2024-02-19\",\"boundary\":\"ENERGY STAR certified minimum configuration CP500PFCRM1U; unique ID 3417449\",\"field\":\"rated_input_frequency_range\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 3417449 / rated_input_frequency_range\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":\"Hz\",\"value\":\"60-60\"},{\"as_of\":\"2024-02-19\",\"boundary\":\"ENERGY STAR certified minimum configuration CP500PFCRM1U; unique ID 3417449\",\"field\":\"rated_output_voltage_range\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 3417449 / rated_output_voltage_range\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":\"V\",\"value\":\"120-120\"},{\"as_of\":\"2024-02-19\",\"boundary\":\"ENERGY STAR certified minimum configuration CP500PFCRM1U; unique ID 3417449\",\"field\":\"rated_output_frequency_range\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 3417449 / rated_output_frequency_range\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":\"Hz\",\"value\":\"60-60\"},{\"as_of\":\"2024-02-19\",\"boundary\":\"ENERGY STAR certified minimum configuration CP500PFCRM1U; unique ID 3417449\",\"field\":\"test_electrical_conditions\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 3417449 / test_electrical_conditions\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"120 V input at 60 Hz; 120 V output at 60 Hz\"},{\"as_of\":\"2024-02-19\",\"boundary\":\"Minimum tested configuration; lowest-input-dependency normal mode\",\"field\":\"efficiency_load_points\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 3417449 / efficiency_load_points\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":\"% except no_load_input_w in W\",\"value\":{\"100_pct\":\"98.7\",\"25_pct\":\"96.1\",\"50_pct\":\"97.9\",\"75_pct\":\"98.5\",\"no_load_input_w\":\"3.03\"}},{\"as_of\":\"2024-02-19\",\"boundary\":\"50% of certified minimum-configuration active output (0.15 kW)\",\"field\":\"runtime_at_50_pct_load\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 3417449 / runtime_at_50_pct_load\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":\"min\",\"value\":10.0},{\"as_of\":\"2024-02-19\",\"boundary\":\"Certified UPS configuration; no battery energy inferred\",\"field\":\"energy_storage\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 3417449 / energy_storage\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":{\"configuration\":\"Integral\",\"mechanism\":\"Battery\",\"removable_to_another_room\":\"No\",\"technology\":\"Valve Regulated Lead-acid Battery\"}},{\"as_of\":\"2024-02-19\",\"boundary\":\"ENERGY STAR certified minimum configuration CP500PFCRM1U; unique ID 3417449\",\"field\":\"modular_ups\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 3417449 / modular_ups\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"No\"},{\"as_of\":\"2024-02-19\",\"boundary\":\"ENERGY STAR certified minimum configuration CP500PFCRM1U; unique ID 3417449\",\"field\":\"network_connections\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 3417449 / network_connections\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"Serial Port,Ethernet\"},{\"as_of\":\"2024-02-19\",\"boundary\":\"ENERGY STAR certified minimum configuration CP500PFCRM1U; unique ID 3417449\",\"field\":\"communication_protocol_other\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 3417449 / communication_protocol_other\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"\"},{\"as_of\":\"2024-02-19\",\"boundary\":\"ENERGY STAR certified minimum configuration CP500PFCRM1U; unique ID 3417449\",\"field\":\"outlet_counts\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 3417449 / outlet_counts\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":{\"battery_backup_and_surge\":\"4\",\"surge_only\":\"2\",\"total\":\"6\"}},{\"as_of\":\"2024-02-19\",\"boundary\":\"ENERGY STAR certified minimum configuration CP500PFCRM1U; unique ID 3417449\",\"field\":\"date_available_on_market\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 3417449 / date_available_on_market\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"2024-07-15\"},{\"as_of\":\"2024-02-19\",\"boundary\":\"ENERGY STAR certified minimum configuration CP500PFCRM1U; unique ID 3417449\",\"field\":\"markets\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 3417449 / markets\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"United States\"},{\"as_of\":\"2024-02-19\",\"boundary\":\"ENERGY STAR certified minimum configuration CP500PFCRM1U; unique ID 3417449\",\"field\":\"cb_model_identifier\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 3417449 / cb_model_identifier\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"ES_1095904_CP500PFCRM1U_020220240347630_8296569\"},{\"as_of\":\"2024-02-19\",\"boundary\":\"ENERGY STAR certified minimum configuration CP500PFCRM1U; unique ID 3417449\",\"field\":\"model_web_page\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 3417449 / model_web_page\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"http://www.cyberpowersystems.com/\"}]","official_url":"https://data.energystar.gov/api/v3/views/ifxy-2uty/export.csv?accessType=DOWNLOAD","output_power_kw":0.3,"output_voltage_v":120.0,"power_conditions":"Certified minimum configuration CP500PFCRM1U; active output converted exactly from W to kW and apparent output from VA to kVA","power_rating_kind":"ENERGY STAR certified minimum-configuration UPS output","product_status":"listed in the current ENERGY STAR certified UPS dataset snapshot updated 2026-11-03","quality_status":"source_backed","record_id":"805fd671-287d-55ff-9efb-c5ee68e72c56","record_scope":"configuration","runtime_load_kw":0.3,"runtime_minutes":2.0,"source_urls":["https://data.energystar.gov/api/v3/views/ifxy-2uty/export.csv?accessType=DOWNLOAD"],"sources":["epa-energy-star-certified-ups-20261104"],"updated_at":"2026-11-04T15:17:13Z","variant":"ENERGY STAR 3417449; tested configuration CP500PFCRM1U","warranty_conditions":"Certified entry's energy-storage-system warranty","warranty_years":3.0,"width_mm":433.0}
{"apparent_power_kva":0.7,"capacity_scope":"Exact ENERGY STAR certification entry 3417444 for minimum tested configuration CP700PFCRM1U; maximum configuration is not stated","certifications_json":"{\"energy_star\":{\"certificate\":\"3417444\",\"date\":\"2024-02-19\",\"issuer\":\"U.S. Environmental Protection Agency ENERGY STAR\",\"scope\":\"Ac-output UPS certification entry for CP700PFCRM1U; tested minimum configuration CP700PFCRM1U\",\"source_id\":\"epa-energy-star-certified-ups-20261104\"}}","communication_protocols":["HTTP","HTTPS","SNMP (v1","2 or 3)"],"created_at":"2026-11-04T15:17:13Z","depth_mm":230.0,"efficiency_conditions":"ENERGY STAR weighted efficiency for minimum configuration, lowest-input-dependency AC normal mode","efficiency_pct":98.6,"entity_type":"equipment","equipment_category":"ups","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 3417444\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 3417444\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"certifications_json\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 3417444\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"communication_protocols\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 3417444\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"depth_mm\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 3417444\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"},\"unit\":\"mm\"},\"efficiency_conditions\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 3417444\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"efficiency_pct\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 3417444\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"},\"unit\":\"%\"},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 3417444\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 3417444\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"frequency_hz\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 3417444\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"},\"unit\":\"Hz\"},\"height_mm\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 3417444\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"},\"unit\":\"mm\"},\"input_voltage_v\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 3417444\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"},\"unit\":\"V\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 3417444\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 3417444\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 3417444\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"notes\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 3417444\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 3417444\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 3417444\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 3417444\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"},\"unit\":\"kW\"},\"output_voltage_v\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 3417444\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"},\"unit\":\"V\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 3417444\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 3417444\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 3417444\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 3417444\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"runtime_load_kw\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 3417444\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"},\"unit\":\"kW\"},\"runtime_minutes\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 3417444\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"},\"unit\":\"min\"},\"variant\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 3417444\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"warranty_conditions\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 3417444\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"warranty_years\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 3417444\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"},\"unit\":\"years\"},\"width_mm\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 3417444\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"},\"unit\":\"mm\"}}","field_sources_json":"{\"apparent_power_kva\":[\"epa-energy-star-certified-ups-20261104\"],\"capacity_scope\":[\"epa-energy-star-certified-ups-20261104\"],\"certifications_json\":[\"epa-energy-star-certified-ups-20261104\"],\"communication_protocols\":[\"epa-energy-star-certified-ups-20261104\"],\"depth_mm\":[\"epa-energy-star-certified-ups-20261104\"],\"efficiency_conditions\":[\"epa-energy-star-certified-ups-20261104\"],\"efficiency_pct\":[\"epa-energy-star-certified-ups-20261104\"],\"equipment_category\":[\"epa-energy-star-certified-ups-20261104\"],\"form_factor\":[\"epa-energy-star-certified-ups-20261104\"],\"frequency_hz\":[\"epa-energy-star-certified-ups-20261104\"],\"height_mm\":[\"epa-energy-star-certified-ups-20261104\"],\"input_voltage_v\":[\"epa-energy-star-certified-ups-20261104\"],\"manufacturer\":[\"epa-energy-star-certified-ups-20261104\"],\"model\":[\"epa-energy-star-certified-ups-20261104\"],\"name\":[\"epa-energy-star-certified-ups-20261104\"],\"notes\":[\"epa-energy-star-certified-ups-20261104\"],\"observations_json\":[\"epa-energy-star-certified-ups-20261104\"],\"official_url\":[\"epa-energy-star-certified-ups-20261104\"],\"output_power_kw\":[\"epa-energy-star-certified-ups-20261104\"],\"output_voltage_v\":[\"epa-energy-star-certified-ups-20261104\"],\"power_conditions\":[\"epa-energy-star-certified-ups-20261104\"],\"power_rating_kind\":[\"epa-energy-star-certified-ups-20261104\"],\"product_status\":[\"epa-energy-star-certified-ups-20261104\"],\"record_scope\":[\"epa-energy-star-certified-ups-20261104\"],\"runtime_load_kw\":[\"epa-energy-star-certified-ups-20261104\"],\"runtime_minutes\":[\"epa-energy-star-certified-ups-20261104\"],\"variant\":[\"epa-energy-star-certified-ups-20261104\"],\"warranty_conditions\":[\"epa-energy-star-certified-ups-20261104\"],\"warranty_years\":[\"epa-energy-star-certified-ups-20261104\"],\"width_mm\":[\"epa-energy-star-certified-ups-20261104\"]}","form_factor":"rack-mountable 1U UPS","frequency_hz":60.0,"height_mm":44.0,"input_voltage_v":120.0,"last_verified_at":"2026-11-04T15:17:13Z","manufacturer":"CyberPower Systems","model":"CP700PFCRM1U","name":"CyberPower CP700PFCRM1U ENERGY STAR configuration","notes":"This record is one third-party-certified minimum test configuration. W and VA remain separate; the normalized runtime is the reported 100% load runtime, with the load converted exactly from W to kW. Battery energy, optional accessories, deployments and maximum configurations are not inferred.","observations_json":"[{\"as_of\":\"2024-02-19\",\"boundary\":\"ENERGY STAR certified minimum configuration CP700PFCRM1U; unique ID 3417444\",\"field\":\"brand_name\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 3417444 / brand_name\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"CyberPower\"},{\"as_of\":\"2024-02-19\",\"boundary\":\"ENERGY STAR certified minimum configuration CP700PFCRM1U; unique ID 3417444\",\"field\":\"model_number\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 3417444 / model_number\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"CP700PFCRM1U\"},{\"as_of\":\"2024-02-19\",\"boundary\":\"ENERGY STAR certified minimum configuration CP700PFCRM1U; unique ID 3417444\",\"field\":\"tested_minimum_configuration\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 3417444 / tested_minimum_configuration\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"CP700PFCRM1U\"},{\"as_of\":\"2024-02-19\",\"boundary\":\"ENERGY STAR certified minimum configuration CP700PFCRM1U; unique ID 3417444\",\"field\":\"application\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 3417444 / application\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"Data Center,Consumer,Commercial\"},{\"as_of\":\"2024-02-19\",\"boundary\":\"ENERGY STAR certified minimum configuration CP700PFCRM1U; unique ID 3417444\",\"field\":\"topology\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 3417444 / topology\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"ac Line Interactive (VI)\"},{\"as_of\":\"2024-02-19\",\"boundary\":\"ENERGY STAR certified minimum configuration CP700PFCRM1U; unique ID 3417444\",\"field\":\"rated_input_voltage_range\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 3417444 / rated_input_voltage_range\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":\"V\",\"value\":\"120-120\"},{\"as_of\":\"2024-02-19\",\"boundary\":\"ENERGY STAR certified minimum configuration CP700PFCRM1U; unique ID 3417444\",\"field\":\"rated_input_frequency_range\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 3417444 / rated_input_frequency_range\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":\"Hz\",\"value\":\"60-60\"},{\"as_of\":\"2024-02-19\",\"boundary\":\"ENERGY STAR certified minimum configuration CP700PFCRM1U; unique ID 3417444\",\"field\":\"rated_output_voltage_range\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 3417444 / rated_output_voltage_range\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":\"V\",\"value\":\"120-120\"},{\"as_of\":\"2024-02-19\",\"boundary\":\"ENERGY STAR certified minimum configuration CP700PFCRM1U; unique ID 3417444\",\"field\":\"rated_output_frequency_range\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 3417444 / rated_output_frequency_range\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":\"Hz\",\"value\":\"60-60\"},{\"as_of\":\"2024-02-19\",\"boundary\":\"ENERGY STAR certified minimum configuration CP700PFCRM1U; unique ID 3417444\",\"field\":\"test_electrical_conditions\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 3417444 / test_electrical_conditions\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"120 V input at 60 Hz; 120 V output at 60 Hz\"},{\"as_of\":\"2024-02-19\",\"boundary\":\"Minimum tested configuration; lowest-input-dependency normal mode\",\"field\":\"efficiency_load_points\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 3417444 / efficiency_load_points\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":\"% except no_load_input_w in W\",\"value\":{\"100_pct\":\"98.8\",\"25_pct\":\"97\",\"50_pct\":\"98.3\",\"75_pct\":\"98.6\",\"no_load_input_w\":\"3.06\"}},{\"as_of\":\"2024-02-19\",\"boundary\":\"50% of certified minimum-configuration active output (0.2 kW)\",\"field\":\"runtime_at_50_pct_load\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 3417444 / runtime_at_50_pct_load\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":\"min\",\"value\":10.0},{\"as_of\":\"2024-02-19\",\"boundary\":\"Certified UPS configuration; no battery energy inferred\",\"field\":\"energy_storage\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 3417444 / energy_storage\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":{\"configuration\":\"Integral\",\"mechanism\":\"Battery\",\"removable_to_another_room\":\"No\",\"technology\":\"Valve Regulated Lead-acid Battery\"}},{\"as_of\":\"2024-02-19\",\"boundary\":\"ENERGY STAR certified minimum configuration CP700PFCRM1U; unique ID 3417444\",\"field\":\"modular_ups\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 3417444 / modular_ups\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"No\"},{\"as_of\":\"2024-02-19\",\"boundary\":\"ENERGY STAR certified minimum configuration CP700PFCRM1U; unique ID 3417444\",\"field\":\"network_connections\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 3417444 / network_connections\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"Serial Port,Ethernet\"},{\"as_of\":\"2024-02-19\",\"boundary\":\"ENERGY STAR certified minimum configuration CP700PFCRM1U; unique ID 3417444\",\"field\":\"communication_protocol_other\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 3417444 / communication_protocol_other\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"\"},{\"as_of\":\"2024-02-19\",\"boundary\":\"ENERGY STAR certified minimum configuration CP700PFCRM1U; unique ID 3417444\",\"field\":\"outlet_counts\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 3417444 / outlet_counts\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":{\"battery_backup_and_surge\":\"4\",\"surge_only\":\"2\",\"total\":\"6\"}},{\"as_of\":\"2024-02-19\",\"boundary\":\"ENERGY STAR certified minimum configuration CP700PFCRM1U; unique ID 3417444\",\"field\":\"date_available_on_market\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 3417444 / date_available_on_market\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"2024-07-15\"},{\"as_of\":\"2024-02-19\",\"boundary\":\"ENERGY STAR certified minimum configuration CP700PFCRM1U; unique ID 3417444\",\"field\":\"markets\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 3417444 / markets\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"United States\"},{\"as_of\":\"2024-02-19\",\"boundary\":\"ENERGY STAR certified minimum configuration CP700PFCRM1U; unique ID 3417444\",\"field\":\"cb_model_identifier\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 3417444 / cb_model_identifier\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"ES_1095904_CP700PFCRM1U_112220230939351_9585341\"},{\"as_of\":\"2024-02-19\",\"boundary\":\"ENERGY STAR certified minimum configuration CP700PFCRM1U; unique ID 3417444\",\"field\":\"model_web_page\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 3417444 / model_web_page\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"http://www.cyberpowersystems.com/\"}]","official_url":"https://data.energystar.gov/api/v3/views/ifxy-2uty/export.csv?accessType=DOWNLOAD","output_power_kw":0.4,"output_voltage_v":120.0,"power_conditions":"Certified minimum configuration CP700PFCRM1U; active output converted exactly from W to kW and apparent output from VA to kVA","power_rating_kind":"ENERGY STAR certified minimum-configuration UPS output","product_status":"listed in the current ENERGY STAR certified UPS dataset snapshot updated 2026-11-03","quality_status":"source_backed","record_id":"e48c1600-1e19-54ea-82ff-00d8d1e5cc67","record_scope":"configuration","runtime_load_kw":0.4,"runtime_minutes":2.0,"source_urls":["https://data.energystar.gov/api/v3/views/ifxy-2uty/export.csv?accessType=DOWNLOAD"],"sources":["epa-energy-star-certified-ups-20261104"],"updated_at":"2026-11-04T15:17:13Z","variant":"ENERGY STAR 3417444; tested configuration CP700PFCRM1U","warranty_conditions":"Certified entry's energy-storage-system warranty","warranty_years":3.0,"width_mm":433.0}
{"apparent_power_kva":0.85,"capacity_scope":"Exact ENERGY STAR certification entry 2324678 for minimum tested configuration CP825AVRLCDa; maximum configuration is not stated","certifications_json":"{\"energy_star\":{\"certificate\":\"2324678\",\"date\":\"2018-08-22\",\"issuer\":\"U.S. Environmental Protection Agency ENERGY STAR\",\"scope\":\"Ac-output UPS certification entry for CP825AVRLCDa; tested minimum configuration CP825AVRLCDa\",\"source_id\":\"epa-energy-star-certified-ups-20261104\"}}","communication_protocols":[],"created_at":"2026-11-04T15:17:13Z","depth_mm":28.0,"efficiency_conditions":"ENERGY STAR weighted efficiency for minimum configuration, lowest-input-dependency AC normal mode","efficiency_pct":98.9,"entity_type":"equipment","equipment_category":"ups","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2324678\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2324678\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"certifications_json\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2324678\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"communication_protocols\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2324678\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"depth_mm\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2324678\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"},\"unit\":\"mm\"},\"efficiency_conditions\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2324678\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"efficiency_pct\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2324678\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"},\"unit\":\"%\"},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2324678\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2324678\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"frequency_hz\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2324678\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"},\"unit\":\"Hz\"},\"height_mm\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2324678\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"},\"unit\":\"mm\"},\"input_voltage_v\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2324678\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"},\"unit\":\"V\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2324678\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2324678\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2324678\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"notes\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2324678\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2324678\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2324678\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2324678\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"},\"unit\":\"kW\"},\"output_voltage_v\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2324678\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"},\"unit\":\"V\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2324678\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2324678\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2324678\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2324678\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"runtime_load_kw\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2324678\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"},\"unit\":\"kW\"},\"runtime_minutes\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2324678\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"},\"unit\":\"min\"},\"variant\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2324678\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"warranty_conditions\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2324678\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"warranty_years\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2324678\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"},\"unit\":\"years\"},\"width_mm\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2324678\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"},\"unit\":\"mm\"}}","field_sources_json":"{\"apparent_power_kva\":[\"epa-energy-star-certified-ups-20261104\"],\"capacity_scope\":[\"epa-energy-star-certified-ups-20261104\"],\"certifications_json\":[\"epa-energy-star-certified-ups-20261104\"],\"communication_protocols\":[\"epa-energy-star-certified-ups-20261104\"],\"depth_mm\":[\"epa-energy-star-certified-ups-20261104\"],\"efficiency_conditions\":[\"epa-energy-star-certified-ups-20261104\"],\"efficiency_pct\":[\"epa-energy-star-certified-ups-20261104\"],\"equipment_category\":[\"epa-energy-star-certified-ups-20261104\"],\"form_factor\":[\"epa-energy-star-certified-ups-20261104\"],\"frequency_hz\":[\"epa-energy-star-certified-ups-20261104\"],\"height_mm\":[\"epa-energy-star-certified-ups-20261104\"],\"input_voltage_v\":[\"epa-energy-star-certified-ups-20261104\"],\"manufacturer\":[\"epa-energy-star-certified-ups-20261104\"],\"model\":[\"epa-energy-star-certified-ups-20261104\"],\"name\":[\"epa-energy-star-certified-ups-20261104\"],\"notes\":[\"epa-energy-star-certified-ups-20261104\"],\"observations_json\":[\"epa-energy-star-certified-ups-20261104\"],\"official_url\":[\"epa-energy-star-certified-ups-20261104\"],\"output_power_kw\":[\"epa-energy-star-certified-ups-20261104\"],\"output_voltage_v\":[\"epa-energy-star-certified-ups-20261104\"],\"power_conditions\":[\"epa-energy-star-certified-ups-20261104\"],\"power_rating_kind\":[\"epa-energy-star-certified-ups-20261104\"],\"product_status\":[\"epa-energy-star-certified-ups-20261104\"],\"record_scope\":[\"epa-energy-star-certified-ups-20261104\"],\"runtime_load_kw\":[\"epa-energy-star-certified-ups-20261104\"],\"runtime_minutes\":[\"epa-energy-star-certified-ups-20261104\"],\"variant\":[\"epa-energy-star-certified-ups-20261104\"],\"warranty_conditions\":[\"epa-energy-star-certified-ups-20261104\"],\"warranty_years\":[\"epa-energy-star-certified-ups-20261104\"],\"width_mm\":[\"epa-energy-star-certified-ups-20261104\"]}","form_factor":"rack-mountable 2U UPS","frequency_hz":60.0,"height_mm":169.0,"input_voltage_v":120.0,"last_verified_at":"2026-11-04T15:17:13Z","manufacturer":"CyberPower Systems","model":"CP825AVRLCDa","name":"CyberPower CP825AVRLCDa ENERGY STAR configuration","notes":"This record is one third-party-certified minimum test configuration. W and VA remain separate; the normalized runtime is the reported 100% load runtime, with the load converted exactly from W to kW. Battery energy, optional accessories, deployments and maximum configurations are not inferred.","observations_json":"[{\"as_of\":\"2018-08-22\",\"boundary\":\"ENERGY STAR certified minimum configuration CP825AVRLCDa; unique ID 2324678\",\"field\":\"brand_name\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2324678 / brand_name\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"CyberPower\"},{\"as_of\":\"2018-08-22\",\"boundary\":\"ENERGY STAR certified minimum configuration CP825AVRLCDa; unique ID 2324678\",\"field\":\"model_number\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2324678 / model_number\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"CP825AVRLCDa\"},{\"as_of\":\"2018-08-22\",\"boundary\":\"ENERGY STAR certified minimum configuration CP825AVRLCDa; unique ID 2324678\",\"field\":\"tested_minimum_configuration\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2324678 / tested_minimum_configuration\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"CP825AVRLCDa\"},{\"as_of\":\"2018-08-22\",\"boundary\":\"ENERGY STAR certified minimum configuration CP825AVRLCDa; unique ID 2324678\",\"field\":\"application\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2324678 / application\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"Consumer\"},{\"as_of\":\"2018-08-22\",\"boundary\":\"ENERGY STAR certified minimum configuration CP825AVRLCDa; unique ID 2324678\",\"field\":\"topology\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2324678 / topology\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"ac Line Interactive (VI)\"},{\"as_of\":\"2018-08-22\",\"boundary\":\"ENERGY STAR certified minimum configuration CP825AVRLCDa; unique ID 2324678\",\"field\":\"rated_input_voltage_range\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2324678 / rated_input_voltage_range\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":\"V\",\"value\":\"120-120\"},{\"as_of\":\"2018-08-22\",\"boundary\":\"ENERGY STAR certified minimum configuration CP825AVRLCDa; unique ID 2324678\",\"field\":\"rated_input_frequency_range\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2324678 / rated_input_frequency_range\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":\"Hz\",\"value\":\"60-60\"},{\"as_of\":\"2018-08-22\",\"boundary\":\"ENERGY STAR certified minimum configuration CP825AVRLCDa; unique ID 2324678\",\"field\":\"rated_output_voltage_range\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2324678 / rated_output_voltage_range\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":\"V\",\"value\":\"120-120\"},{\"as_of\":\"2018-08-22\",\"boundary\":\"ENERGY STAR certified minimum configuration CP825AVRLCDa; unique ID 2324678\",\"field\":\"rated_output_frequency_range\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2324678 / rated_output_frequency_range\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":\"Hz\",\"value\":\"60-60\"},{\"as_of\":\"2018-08-22\",\"boundary\":\"ENERGY STAR certified minimum configuration CP825AVRLCDa; unique ID 2324678\",\"field\":\"test_electrical_conditions\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2324678 / test_electrical_conditions\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"120 V input at 60 Hz; 120 V output at 60 Hz\"},{\"as_of\":\"2018-08-22\",\"boundary\":\"Minimum tested configuration; lowest-input-dependency normal mode\",\"field\":\"efficiency_load_points\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2324678 / efficiency_load_points\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":\"% except no_load_input_w in W\",\"value\":{\"100_pct\":\"99.2\",\"25_pct\":\"97.4\",\"50_pct\":\"98.6\",\"75_pct\":\"99\",\"no_load_input_w\":\"3.792\"}},{\"as_of\":\"2018-08-22\",\"boundary\":\"50% of certified minimum-configuration active output (0.225 kW)\",\"field\":\"runtime_at_50_pct_load\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2324678 / runtime_at_50_pct_load\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":\"min\",\"value\":14.0},{\"as_of\":\"2018-08-22\",\"boundary\":\"Certified UPS configuration; no battery energy inferred\",\"field\":\"energy_storage\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2324678 / energy_storage\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":{\"configuration\":\"Integral\",\"mechanism\":\"Battery\",\"removable_to_another_room\":\"No\",\"technology\":\"Valve Regulated Lead-acid Battery\"}},{\"as_of\":\"2018-08-22\",\"boundary\":\"ENERGY STAR certified minimum configuration CP825AVRLCDa; unique ID 2324678\",\"field\":\"modular_ups\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2324678 / modular_ups\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"No\"},{\"as_of\":\"2018-08-22\",\"boundary\":\"ENERGY STAR certified minimum configuration CP825AVRLCDa; unique ID 2324678\",\"field\":\"network_connections\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2324678 / network_connections\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"USB Port,Ethernet\"},{\"as_of\":\"2018-08-22\",\"boundary\":\"ENERGY STAR certified minimum configuration CP825AVRLCDa; unique ID 2324678\",\"field\":\"communication_protocol_other\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2324678 / communication_protocol_other\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"\"},{\"as_of\":\"2018-08-22\",\"boundary\":\"ENERGY STAR certified minimum configuration CP825AVRLCDa; unique ID 2324678\",\"field\":\"outlet_counts\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2324678 / outlet_counts\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":{\"battery_backup_and_surge\":\"\",\"surge_only\":\"\",\"total\":\"\"}},{\"as_of\":\"2018-08-22\",\"boundary\":\"ENERGY STAR certified minimum configuration CP825AVRLCDa; unique ID 2324678\",\"field\":\"date_available_on_market\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2324678 / date_available_on_market\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"2018-09-01\"},{\"as_of\":\"2018-08-22\",\"boundary\":\"ENERGY STAR certified minimum configuration CP825AVRLCDa; unique ID 2324678\",\"field\":\"markets\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2324678 / markets\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"United States, Canada\"},{\"as_of\":\"2018-08-22\",\"boundary\":\"ENERGY STAR certified minimum configuration CP825AVRLCDa; unique ID 2324678\",\"field\":\"cb_model_identifier\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2324678 / cb_model_identifier\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"ES_1095904_CP825AVRLCDa_08232018110113_2073585\"},{\"as_of\":\"2018-08-22\",\"boundary\":\"ENERGY STAR certified minimum configuration CP825AVRLCDa; unique ID 2324678\",\"field\":\"model_web_page\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2324678 / model_web_page\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"N/A\"}]","official_url":"https://data.energystar.gov/api/v3/views/ifxy-2uty/export.csv?accessType=DOWNLOAD","output_power_kw":0.45,"output_voltage_v":120.0,"power_conditions":"Certified minimum configuration CP825AVRLCDa; active output converted exactly from W to kW and apparent output from VA to kVA","power_rating_kind":"ENERGY STAR certified minimum-configuration UPS output","product_status":"listed in the current ENERGY STAR certified UPS dataset snapshot updated 2026-11-03","quality_status":"source_backed","record_id":"4d40540e-e72a-5c27-ad14-f5ac8f4fd6fc","record_scope":"configuration","runtime_load_kw":0.45,"runtime_minutes":1.0,"source_urls":["https://data.energystar.gov/api/v3/views/ifxy-2uty/export.csv?accessType=DOWNLOAD"],"sources":["epa-energy-star-certified-ups-20261104"],"updated_at":"2026-11-04T15:17:13Z","variant":"ENERGY STAR 2324678; tested configuration CP825AVRLCDa","warranty_conditions":"Certified entry's energy-storage-system warranty","warranty_years":3.0,"width_mm":88.0}
{"apparent_power_kva":0.85,"capacity_scope":"Exact ENERGY STAR certification entry 2324679 for minimum tested configuration CP825LCDa; maximum configuration is not stated","certifications_json":"{\"energy_star\":{\"certificate\":\"2324679\",\"date\":\"2018-08-22\",\"issuer\":\"U.S. Environmental Protection Agency ENERGY STAR\",\"scope\":\"Ac-output UPS certification entry for CP825LCDa; tested minimum configuration CP825LCDa\",\"source_id\":\"epa-energy-star-certified-ups-20261104\"}}","communication_protocols":[],"created_at":"2026-11-04T15:17:13Z","depth_mm":28.0,"efficiency_conditions":"ENERGY STAR weighted efficiency for minimum configuration, lowest-input-dependency AC normal mode","efficiency_pct":98.4,"entity_type":"equipment","equipment_category":"ups","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2324679\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2324679\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"certifications_json\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2324679\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"communication_protocols\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2324679\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"depth_mm\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2324679\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"},\"unit\":\"mm\"},\"efficiency_conditions\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2324679\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"efficiency_pct\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2324679\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"},\"unit\":\"%\"},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2324679\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2324679\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"frequency_hz\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2324679\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"},\"unit\":\"Hz\"},\"height_mm\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2324679\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"},\"unit\":\"mm\"},\"input_voltage_v\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2324679\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"},\"unit\":\"V\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2324679\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2324679\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2324679\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"notes\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2324679\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2324679\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2324679\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2324679\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"},\"unit\":\"kW\"},\"output_voltage_v\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2324679\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"},\"unit\":\"V\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2324679\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2324679\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2324679\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2324679\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"runtime_load_kw\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2324679\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"},\"unit\":\"kW\"},\"runtime_minutes\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2324679\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"},\"unit\":\"min\"},\"variant\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2324679\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"warranty_conditions\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2324679\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"warranty_years\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2324679\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"},\"unit\":\"years\"},\"width_mm\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2324679\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"},\"unit\":\"mm\"}}","field_sources_json":"{\"apparent_power_kva\":[\"epa-energy-star-certified-ups-20261104\"],\"capacity_scope\":[\"epa-energy-star-certified-ups-20261104\"],\"certifications_json\":[\"epa-energy-star-certified-ups-20261104\"],\"communication_protocols\":[\"epa-energy-star-certified-ups-20261104\"],\"depth_mm\":[\"epa-energy-star-certified-ups-20261104\"],\"efficiency_conditions\":[\"epa-energy-star-certified-ups-20261104\"],\"efficiency_pct\":[\"epa-energy-star-certified-ups-20261104\"],\"equipment_category\":[\"epa-energy-star-certified-ups-20261104\"],\"form_factor\":[\"epa-energy-star-certified-ups-20261104\"],\"frequency_hz\":[\"epa-energy-star-certified-ups-20261104\"],\"height_mm\":[\"epa-energy-star-certified-ups-20261104\"],\"input_voltage_v\":[\"epa-energy-star-certified-ups-20261104\"],\"manufacturer\":[\"epa-energy-star-certified-ups-20261104\"],\"model\":[\"epa-energy-star-certified-ups-20261104\"],\"name\":[\"epa-energy-star-certified-ups-20261104\"],\"notes\":[\"epa-energy-star-certified-ups-20261104\"],\"observations_json\":[\"epa-energy-star-certified-ups-20261104\"],\"official_url\":[\"epa-energy-star-certified-ups-20261104\"],\"output_power_kw\":[\"epa-energy-star-certified-ups-20261104\"],\"output_voltage_v\":[\"epa-energy-star-certified-ups-20261104\"],\"power_conditions\":[\"epa-energy-star-certified-ups-20261104\"],\"power_rating_kind\":[\"epa-energy-star-certified-ups-20261104\"],\"product_status\":[\"epa-energy-star-certified-ups-20261104\"],\"record_scope\":[\"epa-energy-star-certified-ups-20261104\"],\"runtime_load_kw\":[\"epa-energy-star-certified-ups-20261104\"],\"runtime_minutes\":[\"epa-energy-star-certified-ups-20261104\"],\"variant\":[\"epa-energy-star-certified-ups-20261104\"],\"warranty_conditions\":[\"epa-energy-star-certified-ups-20261104\"],\"warranty_years\":[\"epa-energy-star-certified-ups-20261104\"],\"width_mm\":[\"epa-energy-star-certified-ups-20261104\"]}","form_factor":"rack-mountable 2U UPS","frequency_hz":60.0,"height_mm":169.0,"input_voltage_v":120.0,"last_verified_at":"2026-11-04T15:17:13Z","manufacturer":"CyberPower Systems","model":"CP825LCDa","name":"CyberPower CP825LCDa ENERGY STAR configuration","notes":"This record is one third-party-certified minimum test configuration. W and VA remain separate; the normalized runtime is the reported 100% load runtime, with the load converted exactly from W to kW. Battery energy, optional accessories, deployments and maximum configurations are not inferred.","observations_json":"[{\"as_of\":\"2018-08-22\",\"boundary\":\"ENERGY STAR certified minimum configuration CP825LCDa; unique ID 2324679\",\"field\":\"brand_name\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2324679 / brand_name\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"CyberPower\"},{\"as_of\":\"2018-08-22\",\"boundary\":\"ENERGY STAR certified minimum configuration CP825LCDa; unique ID 2324679\",\"field\":\"model_number\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2324679 / model_number\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"CP825LCDa\"},{\"as_of\":\"2018-08-22\",\"boundary\":\"ENERGY STAR certified minimum configuration CP825LCDa; unique ID 2324679\",\"field\":\"tested_minimum_configuration\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2324679 / tested_minimum_configuration\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"CP825LCDa\"},{\"as_of\":\"2018-08-22\",\"boundary\":\"ENERGY STAR certified minimum configuration CP825LCDa; unique ID 2324679\",\"field\":\"application\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2324679 / application\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"Consumer\"},{\"as_of\":\"2018-08-22\",\"boundary\":\"ENERGY STAR certified minimum configuration CP825LCDa; unique ID 2324679\",\"field\":\"topology\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2324679 / topology\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"Alternating Current (ac) - Offline (VFD)\"},{\"as_of\":\"2018-08-22\",\"boundary\":\"ENERGY STAR certified minimum configuration CP825LCDa; unique ID 2324679\",\"field\":\"rated_input_voltage_range\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2324679 / rated_input_voltage_range\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":\"V\",\"value\":\"120-120\"},{\"as_of\":\"2018-08-22\",\"boundary\":\"ENERGY STAR certified minimum configuration CP825LCDa; unique ID 2324679\",\"field\":\"rated_input_frequency_range\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2324679 / rated_input_frequency_range\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":\"Hz\",\"value\":\"60-60\"},{\"as_of\":\"2018-08-22\",\"boundary\":\"ENERGY STAR certified minimum configuration CP825LCDa; unique ID 2324679\",\"field\":\"rated_output_voltage_range\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2324679 / rated_output_voltage_range\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":\"V\",\"value\":\"120-120\"},{\"as_of\":\"2018-08-22\",\"boundary\":\"ENERGY STAR certified minimum configuration CP825LCDa; unique ID 2324679\",\"field\":\"rated_output_frequency_range\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2324679 / rated_output_frequency_range\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":\"Hz\",\"value\":\"60-60\"},{\"as_of\":\"2018-08-22\",\"boundary\":\"ENERGY STAR certified minimum configuration CP825LCDa; unique ID 2324679\",\"field\":\"test_electrical_conditions\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2324679 / test_electrical_conditions\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"120 V input at 60 Hz; 120 V output at 60 Hz\"},{\"as_of\":\"2018-08-22\",\"boundary\":\"Minimum tested configuration; lowest-input-dependency normal mode\",\"field\":\"efficiency_load_points\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2324679 / efficiency_load_points\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":\"% except no_load_input_w in W\",\"value\":{\"100_pct\":\"98.8\",\"25_pct\":\"97.2\",\"50_pct\":\"98.3\",\"75_pct\":\"98.7\",\"no_load_input_w\":\"2.992\"}},{\"as_of\":\"2018-08-22\",\"boundary\":\"50% of certified minimum-configuration active output (0.225 kW)\",\"field\":\"runtime_at_50_pct_load\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2324679 / runtime_at_50_pct_load\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":\"min\",\"value\":14.0},{\"as_of\":\"2018-08-22\",\"boundary\":\"Certified UPS configuration; no battery energy inferred\",\"field\":\"energy_storage\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2324679 / energy_storage\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":{\"configuration\":\"Integral\",\"mechanism\":\"Battery\",\"removable_to_another_room\":\"No\",\"technology\":\"Valve Regulated Lead-acid Battery\"}},{\"as_of\":\"2018-08-22\",\"boundary\":\"ENERGY STAR certified minimum configuration CP825LCDa; unique ID 2324679\",\"field\":\"modular_ups\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2324679 / modular_ups\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"No\"},{\"as_of\":\"2018-08-22\",\"boundary\":\"ENERGY STAR certified minimum configuration CP825LCDa; unique ID 2324679\",\"field\":\"network_connections\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2324679 / network_connections\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"USB Port\"},{\"as_of\":\"2018-08-22\",\"boundary\":\"ENERGY STAR certified minimum configuration CP825LCDa; unique ID 2324679\",\"field\":\"communication_protocol_other\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2324679 / communication_protocol_other\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"\"},{\"as_of\":\"2018-08-22\",\"boundary\":\"ENERGY STAR certified minimum configuration CP825LCDa; unique ID 2324679\",\"field\":\"outlet_counts\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2324679 / outlet_counts\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":{\"battery_backup_and_surge\":\"\",\"surge_only\":\"\",\"total\":\"\"}},{\"as_of\":\"2018-08-22\",\"boundary\":\"ENERGY STAR certified minimum configuration CP825LCDa; unique ID 2324679\",\"field\":\"date_available_on_market\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2324679 / date_available_on_market\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"2018-09-01\"},{\"as_of\":\"2018-08-22\",\"boundary\":\"ENERGY STAR certified minimum configuration CP825LCDa; unique ID 2324679\",\"field\":\"markets\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2324679 / markets\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"United States, Canada\"},{\"as_of\":\"2018-08-22\",\"boundary\":\"ENERGY STAR certified minimum configuration CP825LCDa; unique ID 2324679\",\"field\":\"cb_model_identifier\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2324679 / cb_model_identifier\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"ES_1095904_CP825LCDa_08232018110527_2327669\"},{\"as_of\":\"2018-08-22\",\"boundary\":\"ENERGY STAR certified minimum configuration CP825LCDa; unique ID 2324679\",\"field\":\"model_web_page\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2324679 / model_web_page\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"N/A\"}]","official_url":"https://data.energystar.gov/api/v3/views/ifxy-2uty/export.csv?accessType=DOWNLOAD","output_power_kw":0.45,"output_voltage_v":120.0,"power_conditions":"Certified minimum configuration CP825LCDa; active output converted exactly from W to kW and apparent output from VA to kVA","power_rating_kind":"ENERGY STAR certified minimum-configuration UPS output","product_status":"listed in the current ENERGY STAR certified UPS dataset snapshot updated 2026-11-03","quality_status":"source_backed","record_id":"55d8bf28-a36a-5565-96ea-8733f1d1f990","record_scope":"configuration","runtime_load_kw":0.45,"runtime_minutes":1.0,"source_urls":["https://data.energystar.gov/api/v3/views/ifxy-2uty/export.csv?accessType=DOWNLOAD"],"sources":["epa-energy-star-certified-ups-20261104"],"updated_at":"2026-11-04T15:17:13Z","variant":"ENERGY STAR 2324679; tested configuration CP825LCDa","warranty_conditions":"Certified entry's energy-storage-system warranty","warranty_years":3.0,"width_mm":88.0}
