{"apparent_power_kva":1.5,"capacity_scope":"Exact ENERGY STAR certification entry 2405178 for minimum tested configuration CST150UC; maximum configuration is not stated","certifications_json":"{\"energy_star\":{\"certificate\":\"2405178\",\"date\":\"2021-06-28\",\"issuer\":\"U.S. Environmental Protection Agency ENERGY STAR\",\"scope\":\"Ac-output UPS certification entry for LX1500GU3; tested minimum configuration CST150UC\",\"source_id\":\"epa-energy-star-certified-ups-20261104\"}}","communication_protocols":[],"created_at":"2026-11-04T15:17:13Z","depth_mm":348.0,"efficiency_conditions":"ENERGY STAR weighted efficiency for minimum configuration, lowest-input-dependency AC normal mode","efficiency_pct":98.8,"entity_type":"equipment","equipment_category":"ups","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2405178\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2405178\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"certifications_json\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2405178\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"communication_protocols\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2405178\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"depth_mm\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2405178\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"},\"unit\":\"mm\"},\"efficiency_conditions\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2405178\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"efficiency_pct\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2405178\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"},\"unit\":\"%\"},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2405178\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2405178\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"frequency_hz\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2405178\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"},\"unit\":\"Hz\"},\"height_mm\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2405178\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"},\"unit\":\"mm\"},\"input_voltage_v\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2405178\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"},\"unit\":\"V\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2405178\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2405178\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2405178\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"notes\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2405178\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2405178\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2405178\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2405178\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"},\"unit\":\"kW\"},\"output_voltage_v\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2405178\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"},\"unit\":\"V\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2405178\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2405178\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2405178\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2405178\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"runtime_load_kw\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2405178\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"},\"unit\":\"kW\"},\"runtime_minutes\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2405178\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"},\"unit\":\"min\"},\"variant\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2405178\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"warranty_conditions\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2405178\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"warranty_years\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2405178\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"},\"unit\":\"years\"},\"width_mm\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2405178\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"},\"unit\":\"mm\"}}","field_sources_json":"{\"apparent_power_kva\":[\"epa-energy-star-certified-ups-20261104\"],\"capacity_scope\":[\"epa-energy-star-certified-ups-20261104\"],\"certifications_json\":[\"epa-energy-star-certified-ups-20261104\"],\"communication_protocols\":[\"epa-energy-star-certified-ups-20261104\"],\"depth_mm\":[\"epa-energy-star-certified-ups-20261104\"],\"efficiency_conditions\":[\"epa-energy-star-certified-ups-20261104\"],\"efficiency_pct\":[\"epa-energy-star-certified-ups-20261104\"],\"equipment_category\":[\"epa-energy-star-certified-ups-20261104\"],\"form_factor\":[\"epa-energy-star-certified-ups-20261104\"],\"frequency_hz\":[\"epa-energy-star-certified-ups-20261104\"],\"height_mm\":[\"epa-energy-star-certified-ups-20261104\"],\"input_voltage_v\":[\"epa-energy-star-certified-ups-20261104\"],\"manufacturer\":[\"epa-energy-star-certified-ups-20261104\"],\"model\":[\"epa-energy-star-certified-ups-20261104\"],\"name\":[\"epa-energy-star-certified-ups-20261104\"],\"notes\":[\"epa-energy-star-certified-ups-20261104\"],\"observations_json\":[\"epa-energy-star-certified-ups-20261104\"],\"official_url\":[\"epa-energy-star-certified-ups-20261104\"],\"output_power_kw\":[\"epa-energy-star-certified-ups-20261104\"],\"output_voltage_v\":[\"epa-energy-star-certified-ups-20261104\"],\"power_conditions\":[\"epa-energy-star-certified-ups-20261104\"],\"power_rating_kind\":[\"epa-energy-star-certified-ups-20261104\"],\"product_status\":[\"epa-energy-star-certified-ups-20261104\"],\"record_scope\":[\"epa-energy-star-certified-ups-20261104\"],\"runtime_load_kw\":[\"epa-energy-star-certified-ups-20261104\"],\"runtime_minutes\":[\"epa-energy-star-certified-ups-20261104\"],\"variant\":[\"epa-energy-star-certified-ups-20261104\"],\"warranty_conditions\":[\"epa-energy-star-certified-ups-20261104\"],\"warranty_years\":[\"epa-energy-star-certified-ups-20261104\"],\"width_mm\":[\"epa-energy-star-certified-ups-20261104\"]}","form_factor":"non-rack-mountable UPS","frequency_hz":60.0,"height_mm":249.0,"input_voltage_v":120.0,"last_verified_at":"2026-11-04T15:17:13Z","manufacturer":"CyberPower Systems","model":"LX1500GU3","name":"CyberPower LX1500GU3 ENERGY STAR configuration","notes":"This record is one third-party-certified minimum test configuration. W and VA remain separate; the normalized runtime is the reported 100% load runtime, with the load converted exactly from W to kW. Battery energy, optional accessories, deployments and maximum configurations are not inferred.","observations_json":"[{\"as_of\":\"2021-06-28\",\"boundary\":\"ENERGY STAR certified minimum configuration CST150UC; unique ID 2405178\",\"field\":\"brand_name\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2405178 / brand_name\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"CyberPower\"},{\"as_of\":\"2021-06-28\",\"boundary\":\"ENERGY STAR certified minimum configuration CST150UC; unique ID 2405178\",\"field\":\"model_number\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2405178 / model_number\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"LX1500GU3\"},{\"as_of\":\"2021-06-28\",\"boundary\":\"ENERGY STAR certified minimum configuration CST150UC; unique ID 2405178\",\"field\":\"tested_minimum_configuration\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2405178 / tested_minimum_configuration\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"CST150UC\"},{\"as_of\":\"2021-06-28\",\"boundary\":\"ENERGY STAR certified minimum configuration CST150UC; unique ID 2405178\",\"field\":\"application\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2405178 / application\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"Consumer,Commercial\"},{\"as_of\":\"2021-06-28\",\"boundary\":\"ENERGY STAR certified minimum configuration CST150UC; unique ID 2405178\",\"field\":\"topology\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2405178 / topology\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"ac Line Interactive (VI)\"},{\"as_of\":\"2021-06-28\",\"boundary\":\"ENERGY STAR certified minimum configuration CST150UC; unique ID 2405178\",\"field\":\"rated_input_voltage_range\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2405178 / rated_input_voltage_range\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":\"V\",\"value\":\"120-120\"},{\"as_of\":\"2021-06-28\",\"boundary\":\"ENERGY STAR certified minimum configuration CST150UC; unique ID 2405178\",\"field\":\"rated_input_frequency_range\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2405178 / rated_input_frequency_range\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":\"Hz\",\"value\":\"60-60\"},{\"as_of\":\"2021-06-28\",\"boundary\":\"ENERGY STAR certified minimum configuration CST150UC; unique ID 2405178\",\"field\":\"rated_output_voltage_range\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2405178 / rated_output_voltage_range\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":\"V\",\"value\":\"120-120\"},{\"as_of\":\"2021-06-28\",\"boundary\":\"ENERGY STAR certified minimum configuration CST150UC; unique ID 2405178\",\"field\":\"rated_output_frequency_range\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2405178 / rated_output_frequency_range\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":\"Hz\",\"value\":\"60-60\"},{\"as_of\":\"2021-06-28\",\"boundary\":\"ENERGY STAR certified minimum configuration CST150UC; unique ID 2405178\",\"field\":\"test_electrical_conditions\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2405178 / test_electrical_conditions\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"120 V input at 60 Hz; 120 V output at 60 Hz\"},{\"as_of\":\"2021-06-28\",\"boundary\":\"Minimum tested configuration; lowest-input-dependency normal mode\",\"field\":\"efficiency_load_points\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2405178 / efficiency_load_points\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":\"% except no_load_input_w in W\",\"value\":{\"100_pct\":\"98.8\",\"25_pct\":\"98.1\",\"50_pct\":\"98.8\",\"75_pct\":\"98.9\",\"no_load_input_w\":\"3.3\"}},{\"as_of\":\"2021-06-28\",\"boundary\":\"50% of certified minimum-configuration active output (0.45 kW)\",\"field\":\"runtime_at_50_pct_load\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2405178 / runtime_at_50_pct_load\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":\"min\",\"value\":11.0},{\"as_of\":\"2021-06-28\",\"boundary\":\"Certified UPS configuration; no battery energy inferred\",\"field\":\"energy_storage\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2405178 / energy_storage\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":{\"configuration\":\"Integral\",\"mechanism\":\"Battery\",\"removable_to_another_room\":\"No\",\"technology\":\"Valve Regulated Lead-acid Battery\"}},{\"as_of\":\"2021-06-28\",\"boundary\":\"ENERGY STAR certified minimum configuration CST150UC; unique ID 2405178\",\"field\":\"modular_ups\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2405178 / modular_ups\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"No\"},{\"as_of\":\"2021-06-28\",\"boundary\":\"ENERGY STAR certified minimum configuration CST150UC; unique ID 2405178\",\"field\":\"network_connections\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2405178 / network_connections\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"Other,USB Port,Ethernet\"},{\"as_of\":\"2021-06-28\",\"boundary\":\"ENERGY STAR certified minimum configuration CST150UC; unique ID 2405178\",\"field\":\"communication_protocol_other\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2405178 / communication_protocol_other\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"\"},{\"as_of\":\"2021-06-28\",\"boundary\":\"ENERGY STAR certified minimum configuration CST150UC; unique ID 2405178\",\"field\":\"outlet_counts\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2405178 / outlet_counts\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":{\"battery_backup_and_surge\":\"4\",\"surge_only\":\"4\",\"total\":\"8\"}},{\"as_of\":\"2021-06-28\",\"boundary\":\"ENERGY STAR certified minimum configuration CST150UC; unique ID 2405178\",\"field\":\"date_available_on_market\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2405178 / date_available_on_market\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"2021-04-30\"},{\"as_of\":\"2021-06-28\",\"boundary\":\"ENERGY STAR certified minimum configuration CST150UC; unique ID 2405178\",\"field\":\"markets\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2405178 / markets\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"United States, Taiwan, Canada\"},{\"as_of\":\"2021-06-28\",\"boundary\":\"ENERGY STAR certified minimum configuration CST150UC; unique ID 2405178\",\"field\":\"cb_model_identifier\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2405178 / cb_model_identifier\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"ES_1095904_LX1500GU3_032820222013134_4350961\"},{\"as_of\":\"2021-06-28\",\"boundary\":\"ENERGY STAR certified minimum configuration CST150UC; unique ID 2405178\",\"field\":\"model_web_page\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2405178 / model_web_page\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"N/A\"}]","official_url":"https://data.energystar.gov/api/v3/views/ifxy-2uty/export.csv?accessType=DOWNLOAD","output_power_kw":0.9,"output_voltage_v":120.0,"power_conditions":"Certified minimum configuration CST150UC; active output converted exactly from W to kW and apparent output from VA to kVA","power_rating_kind":"ENERGY STAR certified minimum-configuration UPS output","product_status":"listed in the current ENERGY STAR certified UPS dataset snapshot updated 2026-11-03","quality_status":"source_backed","record_id":"dade8ad6-c7bf-5031-90ac-dc7cecc92c13","record_scope":"configuration","runtime_load_kw":0.9,"runtime_minutes":3.0,"source_urls":["https://data.energystar.gov/api/v3/views/ifxy-2uty/export.csv?accessType=DOWNLOAD"],"sources":["epa-energy-star-certified-ups-20261104"],"updated_at":"2026-11-04T15:17:13Z","variant":"ENERGY STAR 2405178; tested configuration CST150UC","warranty_conditions":"Certified entry's energy-storage-system warranty","warranty_years":3.0,"width_mm":99.0}
{"apparent_power_kva":1.0,"capacity_scope":"Exact ENERGY STAR certification entry 2326420 for minimum tested configuration OL1000RTXL2U; maximum configuration is not stated","certifications_json":"{\"energy_star\":{\"certificate\":\"2326420\",\"date\":\"2018-09-19\",\"issuer\":\"U.S. Environmental Protection Agency ENERGY STAR\",\"scope\":\"Ac-output UPS certification entry for OL1000RT JP; tested minimum configuration OL1000RTXL2U\",\"source_id\":\"epa-energy-star-certified-ups-20261104\"}}","communication_protocols":["HTTPS","HTTP","SNMP (v1","2 or 3)"],"created_at":"2026-11-04T15:17:13Z","depth_mm":430.0,"efficiency_conditions":"ENERGY STAR weighted efficiency for minimum configuration, lowest-input-dependency AC normal mode","efficiency_pct":91.1,"entity_type":"equipment","equipment_category":"ups","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2326420\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2326420\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"certifications_json\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2326420\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"communication_protocols\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2326420\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"depth_mm\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2326420\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"},\"unit\":\"mm\"},\"efficiency_conditions\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2326420\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"efficiency_pct\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2326420\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"},\"unit\":\"%\"},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2326420\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2326420\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"height_mm\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2326420\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"},\"unit\":\"mm\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2326420\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2326420\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2326420\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"notes\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2326420\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2326420\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2326420\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2326420\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"},\"unit\":\"kW\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2326420\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2326420\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2326420\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2326420\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"runtime_load_kw\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2326420\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"},\"unit\":\"kW\"},\"runtime_minutes\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2326420\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"},\"unit\":\"min\"},\"variant\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2326420\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"warranty_conditions\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2326420\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"warranty_years\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2326420\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"},\"unit\":\"years\"},\"width_mm\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2326420\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"},\"unit\":\"mm\"}}","field_sources_json":"{\"apparent_power_kva\":[\"epa-energy-star-certified-ups-20261104\"],\"capacity_scope\":[\"epa-energy-star-certified-ups-20261104\"],\"certifications_json\":[\"epa-energy-star-certified-ups-20261104\"],\"communication_protocols\":[\"epa-energy-star-certified-ups-20261104\"],\"depth_mm\":[\"epa-energy-star-certified-ups-20261104\"],\"efficiency_conditions\":[\"epa-energy-star-certified-ups-20261104\"],\"efficiency_pct\":[\"epa-energy-star-certified-ups-20261104\"],\"equipment_category\":[\"epa-energy-star-certified-ups-20261104\"],\"form_factor\":[\"epa-energy-star-certified-ups-20261104\"],\"height_mm\":[\"epa-energy-star-certified-ups-20261104\"],\"manufacturer\":[\"epa-energy-star-certified-ups-20261104\"],\"model\":[\"epa-energy-star-certified-ups-20261104\"],\"name\":[\"epa-energy-star-certified-ups-20261104\"],\"notes\":[\"epa-energy-star-certified-ups-20261104\"],\"observations_json\":[\"epa-energy-star-certified-ups-20261104\"],\"official_url\":[\"epa-energy-star-certified-ups-20261104\"],\"output_power_kw\":[\"epa-energy-star-certified-ups-20261104\"],\"power_conditions\":[\"epa-energy-star-certified-ups-20261104\"],\"power_rating_kind\":[\"epa-energy-star-certified-ups-20261104\"],\"product_status\":[\"epa-energy-star-certified-ups-20261104\"],\"record_scope\":[\"epa-energy-star-certified-ups-20261104\"],\"runtime_load_kw\":[\"epa-energy-star-certified-ups-20261104\"],\"runtime_minutes\":[\"epa-energy-star-certified-ups-20261104\"],\"variant\":[\"epa-energy-star-certified-ups-20261104\"],\"warranty_conditions\":[\"epa-energy-star-certified-ups-20261104\"],\"warranty_years\":[\"epa-energy-star-certified-ups-20261104\"],\"width_mm\":[\"epa-energy-star-certified-ups-20261104\"]}","form_factor":"rack-mountable 2U UPS","height_mm":88.0,"last_verified_at":"2026-11-04T15:17:13Z","manufacturer":"CyberPower Systems","model":"OL1000RT JP","name":"CyberPower OL1000RT JP ENERGY STAR configuration","notes":"This record is one third-party-certified minimum test configuration. W and VA remain separate; the normalized runtime is the reported 100% load runtime, with the load converted exactly from W to kW. Battery energy, optional accessories, deployments and maximum configurations are not inferred.","observations_json":"[{\"as_of\":\"2018-09-19\",\"boundary\":\"ENERGY STAR certified minimum configuration OL1000RTXL2U; unique ID 2326420\",\"field\":\"brand_name\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2326420 / brand_name\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"CyberPower\"},{\"as_of\":\"2018-09-19\",\"boundary\":\"ENERGY STAR certified minimum configuration OL1000RTXL2U; unique ID 2326420\",\"field\":\"model_number\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2326420 / model_number\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"OL1000RT JP\"},{\"as_of\":\"2018-09-19\",\"boundary\":\"ENERGY STAR certified minimum configuration OL1000RTXL2U; unique ID 2326420\",\"field\":\"tested_minimum_configuration\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2326420 / tested_minimum_configuration\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"OL1000RTXL2U\"},{\"as_of\":\"2018-09-19\",\"boundary\":\"ENERGY STAR certified minimum configuration OL1000RTXL2U; unique ID 2326420\",\"field\":\"application\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2326420 / application\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"Commercial,Consumer\"},{\"as_of\":\"2018-09-19\",\"boundary\":\"ENERGY STAR certified minimum configuration OL1000RTXL2U; unique ID 2326420\",\"field\":\"topology\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2326420 / topology\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"ac - Double Conversion (VFI)\"},{\"as_of\":\"2018-09-19\",\"boundary\":\"ENERGY STAR certified minimum configuration OL1000RTXL2U; unique ID 2326420\",\"field\":\"rated_input_voltage_range\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2326420 / rated_input_voltage_range\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":\"V\",\"value\":\"100-125\"},{\"as_of\":\"2018-09-19\",\"boundary\":\"ENERGY STAR certified minimum configuration OL1000RTXL2U; unique ID 2326420\",\"field\":\"rated_input_frequency_range\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2326420 / rated_input_frequency_range\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":\"Hz\",\"value\":\"50-60\"},{\"as_of\":\"2018-09-19\",\"boundary\":\"ENERGY STAR certified minimum configuration OL1000RTXL2U; unique ID 2326420\",\"field\":\"rated_output_voltage_range\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2326420 / rated_output_voltage_range\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":\"V\",\"value\":\"100-125\"},{\"as_of\":\"2018-09-19\",\"boundary\":\"ENERGY STAR certified minimum configuration OL1000RTXL2U; unique ID 2326420\",\"field\":\"rated_output_frequency_range\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2326420 / rated_output_frequency_range\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":\"Hz\",\"value\":\"50-60\"},{\"as_of\":\"2018-09-19\",\"boundary\":\"ENERGY STAR certified minimum configuration OL1000RTXL2U; unique ID 2326420\",\"field\":\"test_electrical_conditions\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2326420 / test_electrical_conditions\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"120 V input at 60 Hz; 120 V output at 60 Hz\"},{\"as_of\":\"2018-09-19\",\"boundary\":\"Minimum tested configuration; lowest-input-dependency normal mode\",\"field\":\"efficiency_load_points\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2326420 / efficiency_load_points\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":\"% except no_load_input_w in W\",\"value\":{\"100_pct\":\"91.8\",\"25_pct\":\"85.4\",\"50_pct\":\"90.1\",\"75_pct\":\"91.3\",\"no_load_input_w\":\"27.02\"}},{\"as_of\":\"2018-09-19\",\"boundary\":\"50% of certified minimum-configuration active output (0.45 kW)\",\"field\":\"runtime_at_50_pct_load\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2326420 / runtime_at_50_pct_load\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":\"min\",\"value\":20.0},{\"as_of\":\"2018-09-19\",\"boundary\":\"Certified UPS configuration; no battery energy inferred\",\"field\":\"energy_storage\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2326420 / energy_storage\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":{\"configuration\":\"Integral\",\"mechanism\":\"Battery\",\"removable_to_another_room\":\"No\",\"technology\":\"Valve Regulated Lead-acid Battery\"}},{\"as_of\":\"2018-09-19\",\"boundary\":\"ENERGY STAR certified minimum configuration OL1000RTXL2U; unique ID 2326420\",\"field\":\"modular_ups\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2326420 / modular_ups\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"No\"},{\"as_of\":\"2018-09-19\",\"boundary\":\"ENERGY STAR certified minimum configuration OL1000RTXL2U; unique ID 2326420\",\"field\":\"network_connections\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2326420 / network_connections\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"Serial Port,USB Port,Ethernet\"},{\"as_of\":\"2018-09-19\",\"boundary\":\"ENERGY STAR certified minimum configuration OL1000RTXL2U; unique ID 2326420\",\"field\":\"communication_protocol_other\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2326420 / communication_protocol_other\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"\"},{\"as_of\":\"2018-09-19\",\"boundary\":\"ENERGY STAR certified minimum configuration OL1000RTXL2U; unique ID 2326420\",\"field\":\"outlet_counts\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2326420 / outlet_counts\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":{\"battery_backup_and_surge\":\"\",\"surge_only\":\"\",\"total\":\"\"}},{\"as_of\":\"2018-09-19\",\"boundary\":\"ENERGY STAR certified minimum configuration OL1000RTXL2U; unique ID 2326420\",\"field\":\"date_available_on_market\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2326420 / date_available_on_market\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"2013-07-01\"},{\"as_of\":\"2018-09-19\",\"boundary\":\"ENERGY STAR certified minimum configuration OL1000RTXL2U; unique ID 2326420\",\"field\":\"markets\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2326420 / markets\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"United States\"},{\"as_of\":\"2018-09-19\",\"boundary\":\"ENERGY STAR certified minimum configuration OL1000RTXL2U; unique ID 2326420\",\"field\":\"cb_model_identifier\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2326420 / cb_model_identifier\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"ES_1095904_OL1000RT JP_09192018100057_1257619\"},{\"as_of\":\"2018-09-19\",\"boundary\":\"ENERGY STAR certified minimum configuration OL1000RTXL2U; unique ID 2326420\",\"field\":\"model_web_page\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2326420 / model_web_page\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"http://www.cyberpowersystems.com\"}]","official_url":"https://data.energystar.gov/api/v3/views/ifxy-2uty/export.csv?accessType=DOWNLOAD","output_power_kw":0.9,"power_conditions":"Certified minimum configuration OL1000RTXL2U; active output converted exactly from W to kW and apparent output from VA to kVA","power_rating_kind":"ENERGY STAR certified minimum-configuration UPS output","product_status":"listed in the current ENERGY STAR certified UPS dataset snapshot updated 2026-11-03","quality_status":"source_backed","record_id":"d087b8ea-892a-59e2-a496-31045fd58680","record_scope":"configuration","runtime_load_kw":0.9,"runtime_minutes":7.0,"source_urls":["https://data.energystar.gov/api/v3/views/ifxy-2uty/export.csv?accessType=DOWNLOAD"],"sources":["epa-energy-star-certified-ups-20261104"],"updated_at":"2026-11-04T15:17:13Z","variant":"ENERGY STAR 2326420; tested configuration OL1000RTXL2U","warranty_conditions":"Certified entry's energy-storage-system warranty","warranty_years":3.0,"width_mm":433.0}
{"apparent_power_kva":1.0,"capacity_scope":"Exact ENERGY STAR certification entry 2326421 for minimum tested configuration OL1000RTXL2U; maximum configuration is not stated","certifications_json":"{\"energy_star\":{\"certificate\":\"2326421\",\"date\":\"2018-09-19\",\"issuer\":\"U.S. Environmental Protection Agency ENERGY STAR\",\"scope\":\"Ac-output UPS certification entry for OL1000RTN JP; tested minimum configuration OL1000RTXL2U\",\"source_id\":\"epa-energy-star-certified-ups-20261104\"}}","communication_protocols":["HTTPS","HTTP","SNMP (v1","2 or 3)"],"created_at":"2026-11-04T15:17:13Z","depth_mm":430.0,"efficiency_conditions":"ENERGY STAR weighted efficiency for minimum configuration, lowest-input-dependency AC normal mode","efficiency_pct":91.1,"entity_type":"equipment","equipment_category":"ups","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2326421\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2326421\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"certifications_json\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2326421\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"communication_protocols\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2326421\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"depth_mm\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2326421\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"},\"unit\":\"mm\"},\"efficiency_conditions\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2326421\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"efficiency_pct\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2326421\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"},\"unit\":\"%\"},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2326421\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2326421\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"height_mm\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2326421\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"},\"unit\":\"mm\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2326421\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2326421\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2326421\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"notes\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2326421\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2326421\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2326421\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2326421\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"},\"unit\":\"kW\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2326421\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2326421\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2326421\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2326421\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"runtime_load_kw\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2326421\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"},\"unit\":\"kW\"},\"runtime_minutes\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2326421\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"},\"unit\":\"min\"},\"variant\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2326421\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"warranty_conditions\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2326421\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"warranty_years\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2326421\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"},\"unit\":\"years\"},\"width_mm\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2326421\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"},\"unit\":\"mm\"}}","field_sources_json":"{\"apparent_power_kva\":[\"epa-energy-star-certified-ups-20261104\"],\"capacity_scope\":[\"epa-energy-star-certified-ups-20261104\"],\"certifications_json\":[\"epa-energy-star-certified-ups-20261104\"],\"communication_protocols\":[\"epa-energy-star-certified-ups-20261104\"],\"depth_mm\":[\"epa-energy-star-certified-ups-20261104\"],\"efficiency_conditions\":[\"epa-energy-star-certified-ups-20261104\"],\"efficiency_pct\":[\"epa-energy-star-certified-ups-20261104\"],\"equipment_category\":[\"epa-energy-star-certified-ups-20261104\"],\"form_factor\":[\"epa-energy-star-certified-ups-20261104\"],\"height_mm\":[\"epa-energy-star-certified-ups-20261104\"],\"manufacturer\":[\"epa-energy-star-certified-ups-20261104\"],\"model\":[\"epa-energy-star-certified-ups-20261104\"],\"name\":[\"epa-energy-star-certified-ups-20261104\"],\"notes\":[\"epa-energy-star-certified-ups-20261104\"],\"observations_json\":[\"epa-energy-star-certified-ups-20261104\"],\"official_url\":[\"epa-energy-star-certified-ups-20261104\"],\"output_power_kw\":[\"epa-energy-star-certified-ups-20261104\"],\"power_conditions\":[\"epa-energy-star-certified-ups-20261104\"],\"power_rating_kind\":[\"epa-energy-star-certified-ups-20261104\"],\"product_status\":[\"epa-energy-star-certified-ups-20261104\"],\"record_scope\":[\"epa-energy-star-certified-ups-20261104\"],\"runtime_load_kw\":[\"epa-energy-star-certified-ups-20261104\"],\"runtime_minutes\":[\"epa-energy-star-certified-ups-20261104\"],\"variant\":[\"epa-energy-star-certified-ups-20261104\"],\"warranty_conditions\":[\"epa-energy-star-certified-ups-20261104\"],\"warranty_years\":[\"epa-energy-star-certified-ups-20261104\"],\"width_mm\":[\"epa-energy-star-certified-ups-20261104\"]}","form_factor":"rack-mountable 2U UPS","height_mm":88.0,"last_verified_at":"2026-11-04T15:17:13Z","manufacturer":"CyberPower Systems","model":"OL1000RTN JP","name":"CyberPower OL1000RTN JP ENERGY STAR configuration","notes":"This record is one third-party-certified minimum test configuration. W and VA remain separate; the normalized runtime is the reported 100% load runtime, with the load converted exactly from W to kW. Battery energy, optional accessories, deployments and maximum configurations are not inferred.","observations_json":"[{\"as_of\":\"2018-09-19\",\"boundary\":\"ENERGY STAR certified minimum configuration OL1000RTXL2U; unique ID 2326421\",\"field\":\"brand_name\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2326421 / brand_name\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"CyberPower\"},{\"as_of\":\"2018-09-19\",\"boundary\":\"ENERGY STAR certified minimum configuration OL1000RTXL2U; unique ID 2326421\",\"field\":\"model_number\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2326421 / model_number\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"OL1000RTN JP\"},{\"as_of\":\"2018-09-19\",\"boundary\":\"ENERGY STAR certified minimum configuration OL1000RTXL2U; unique ID 2326421\",\"field\":\"tested_minimum_configuration\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2326421 / tested_minimum_configuration\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"OL1000RTXL2U\"},{\"as_of\":\"2018-09-19\",\"boundary\":\"ENERGY STAR certified minimum configuration OL1000RTXL2U; unique ID 2326421\",\"field\":\"application\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2326421 / application\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"Commercial,Consumer\"},{\"as_of\":\"2018-09-19\",\"boundary\":\"ENERGY STAR certified minimum configuration OL1000RTXL2U; unique ID 2326421\",\"field\":\"topology\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2326421 / topology\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"ac - Double Conversion (VFI)\"},{\"as_of\":\"2018-09-19\",\"boundary\":\"ENERGY STAR certified minimum configuration OL1000RTXL2U; unique ID 2326421\",\"field\":\"rated_input_voltage_range\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2326421 / rated_input_voltage_range\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":\"V\",\"value\":\"100-125\"},{\"as_of\":\"2018-09-19\",\"boundary\":\"ENERGY STAR certified minimum configuration OL1000RTXL2U; unique ID 2326421\",\"field\":\"rated_input_frequency_range\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2326421 / rated_input_frequency_range\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":\"Hz\",\"value\":\"50-60\"},{\"as_of\":\"2018-09-19\",\"boundary\":\"ENERGY STAR certified minimum configuration OL1000RTXL2U; unique ID 2326421\",\"field\":\"rated_output_voltage_range\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2326421 / rated_output_voltage_range\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":\"V\",\"value\":\"100-125\"},{\"as_of\":\"2018-09-19\",\"boundary\":\"ENERGY STAR certified minimum configuration OL1000RTXL2U; unique ID 2326421\",\"field\":\"rated_output_frequency_range\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2326421 / rated_output_frequency_range\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":\"Hz\",\"value\":\"50-60\"},{\"as_of\":\"2018-09-19\",\"boundary\":\"ENERGY STAR certified minimum configuration OL1000RTXL2U; unique ID 2326421\",\"field\":\"test_electrical_conditions\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2326421 / test_electrical_conditions\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"120 V input at 60 Hz; 120 V output at 60 Hz\"},{\"as_of\":\"2018-09-19\",\"boundary\":\"Minimum tested configuration; lowest-input-dependency normal mode\",\"field\":\"efficiency_load_points\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2326421 / efficiency_load_points\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":\"% except no_load_input_w in W\",\"value\":{\"100_pct\":\"91.8\",\"25_pct\":\"85.4\",\"50_pct\":\"90.1\",\"75_pct\":\"91.3\",\"no_load_input_w\":\"27.02\"}},{\"as_of\":\"2018-09-19\",\"boundary\":\"50% of certified minimum-configuration active output (0.45 kW)\",\"field\":\"runtime_at_50_pct_load\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2326421 / runtime_at_50_pct_load\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":\"min\",\"value\":20.0},{\"as_of\":\"2018-09-19\",\"boundary\":\"Certified UPS configuration; no battery energy inferred\",\"field\":\"energy_storage\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2326421 / energy_storage\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":{\"configuration\":\"Integral\",\"mechanism\":\"Battery\",\"removable_to_another_room\":\"No\",\"technology\":\"Valve Regulated Lead-acid Battery\"}},{\"as_of\":\"2018-09-19\",\"boundary\":\"ENERGY STAR certified minimum configuration OL1000RTXL2U; unique ID 2326421\",\"field\":\"modular_ups\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2326421 / modular_ups\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"No\"},{\"as_of\":\"2018-09-19\",\"boundary\":\"ENERGY STAR certified minimum configuration OL1000RTXL2U; unique ID 2326421\",\"field\":\"network_connections\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2326421 / network_connections\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"Serial Port,USB Port,Ethernet\"},{\"as_of\":\"2018-09-19\",\"boundary\":\"ENERGY STAR certified minimum configuration OL1000RTXL2U; unique ID 2326421\",\"field\":\"communication_protocol_other\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2326421 / communication_protocol_other\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"\"},{\"as_of\":\"2018-09-19\",\"boundary\":\"ENERGY STAR certified minimum configuration OL1000RTXL2U; unique ID 2326421\",\"field\":\"outlet_counts\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2326421 / outlet_counts\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":{\"battery_backup_and_surge\":\"\",\"surge_only\":\"\",\"total\":\"\"}},{\"as_of\":\"2018-09-19\",\"boundary\":\"ENERGY STAR certified minimum configuration OL1000RTXL2U; unique ID 2326421\",\"field\":\"date_available_on_market\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2326421 / date_available_on_market\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"2013-07-01\"},{\"as_of\":\"2018-09-19\",\"boundary\":\"ENERGY STAR certified minimum configuration OL1000RTXL2U; unique ID 2326421\",\"field\":\"markets\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2326421 / markets\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"United States\"},{\"as_of\":\"2018-09-19\",\"boundary\":\"ENERGY STAR certified minimum configuration OL1000RTXL2U; unique ID 2326421\",\"field\":\"cb_model_identifier\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2326421 / cb_model_identifier\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"ES_1095904_OL1000RTN JP_09192018100254_1374890\"},{\"as_of\":\"2018-09-19\",\"boundary\":\"ENERGY STAR certified minimum configuration OL1000RTXL2U; unique ID 2326421\",\"field\":\"model_web_page\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2326421 / model_web_page\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"http://www.cyberpowersystems.com\"}]","official_url":"https://data.energystar.gov/api/v3/views/ifxy-2uty/export.csv?accessType=DOWNLOAD","output_power_kw":0.9,"power_conditions":"Certified minimum configuration OL1000RTXL2U; active output converted exactly from W to kW and apparent output from VA to kVA","power_rating_kind":"ENERGY STAR certified minimum-configuration UPS output","product_status":"listed in the current ENERGY STAR certified UPS dataset snapshot updated 2026-11-03","quality_status":"source_backed","record_id":"b22cc905-d633-5cab-8fa5-44aeffce8693","record_scope":"configuration","runtime_load_kw":0.9,"runtime_minutes":7.0,"source_urls":["https://data.energystar.gov/api/v3/views/ifxy-2uty/export.csv?accessType=DOWNLOAD"],"sources":["epa-energy-star-certified-ups-20261104"],"updated_at":"2026-11-04T15:17:13Z","variant":"ENERGY STAR 2326421; tested configuration OL1000RTXL2U","warranty_conditions":"Certified entry's energy-storage-system warranty","warranty_years":3.0,"width_mm":433.0}
{"apparent_power_kva":1.0,"capacity_scope":"Exact ENERGY STAR certification entry 2326422 for minimum tested configuration OL1000RTXL2U; maximum configuration is not stated","certifications_json":"{\"energy_star\":{\"certificate\":\"2326422\",\"date\":\"2018-09-19\",\"issuer\":\"U.S. Environmental Protection Agency ENERGY STAR\",\"scope\":\"Ac-output UPS certification entry for OL1000RTXL2U; tested minimum configuration OL1000RTXL2U\",\"source_id\":\"epa-energy-star-certified-ups-20261104\"}}","communication_protocols":["HTTPS","HTTP","SNMP (v1","2 or 3)"],"created_at":"2026-11-04T15:17:13Z","depth_mm":430.0,"efficiency_conditions":"ENERGY STAR weighted efficiency for minimum configuration, lowest-input-dependency AC normal mode","efficiency_pct":91.1,"entity_type":"equipment","equipment_category":"ups","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2326422\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2326422\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"certifications_json\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2326422\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"communication_protocols\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2326422\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"depth_mm\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2326422\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"},\"unit\":\"mm\"},\"efficiency_conditions\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2326422\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"efficiency_pct\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2326422\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"},\"unit\":\"%\"},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2326422\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2326422\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"height_mm\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2326422\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"},\"unit\":\"mm\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2326422\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2326422\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2326422\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"notes\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2326422\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2326422\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2326422\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2326422\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"},\"unit\":\"kW\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2326422\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2326422\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2326422\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2326422\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"runtime_load_kw\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2326422\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"},\"unit\":\"kW\"},\"runtime_minutes\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2326422\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"},\"unit\":\"min\"},\"variant\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2326422\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"warranty_conditions\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2326422\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"warranty_years\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2326422\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"},\"unit\":\"years\"},\"width_mm\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2326422\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"},\"unit\":\"mm\"}}","field_sources_json":"{\"apparent_power_kva\":[\"epa-energy-star-certified-ups-20261104\"],\"capacity_scope\":[\"epa-energy-star-certified-ups-20261104\"],\"certifications_json\":[\"epa-energy-star-certified-ups-20261104\"],\"communication_protocols\":[\"epa-energy-star-certified-ups-20261104\"],\"depth_mm\":[\"epa-energy-star-certified-ups-20261104\"],\"efficiency_conditions\":[\"epa-energy-star-certified-ups-20261104\"],\"efficiency_pct\":[\"epa-energy-star-certified-ups-20261104\"],\"equipment_category\":[\"epa-energy-star-certified-ups-20261104\"],\"form_factor\":[\"epa-energy-star-certified-ups-20261104\"],\"height_mm\":[\"epa-energy-star-certified-ups-20261104\"],\"manufacturer\":[\"epa-energy-star-certified-ups-20261104\"],\"model\":[\"epa-energy-star-certified-ups-20261104\"],\"name\":[\"epa-energy-star-certified-ups-20261104\"],\"notes\":[\"epa-energy-star-certified-ups-20261104\"],\"observations_json\":[\"epa-energy-star-certified-ups-20261104\"],\"official_url\":[\"epa-energy-star-certified-ups-20261104\"],\"output_power_kw\":[\"epa-energy-star-certified-ups-20261104\"],\"power_conditions\":[\"epa-energy-star-certified-ups-20261104\"],\"power_rating_kind\":[\"epa-energy-star-certified-ups-20261104\"],\"product_status\":[\"epa-energy-star-certified-ups-20261104\"],\"record_scope\":[\"epa-energy-star-certified-ups-20261104\"],\"runtime_load_kw\":[\"epa-energy-star-certified-ups-20261104\"],\"runtime_minutes\":[\"epa-energy-star-certified-ups-20261104\"],\"variant\":[\"epa-energy-star-certified-ups-20261104\"],\"warranty_conditions\":[\"epa-energy-star-certified-ups-20261104\"],\"warranty_years\":[\"epa-energy-star-certified-ups-20261104\"],\"width_mm\":[\"epa-energy-star-certified-ups-20261104\"]}","form_factor":"rack-mountable 2U UPS","height_mm":88.0,"last_verified_at":"2026-11-04T15:17:13Z","manufacturer":"CyberPower Systems","model":"OL1000RTXL2U","name":"CyberPower OL1000RTXL2U ENERGY STAR configuration","notes":"This record is one third-party-certified minimum test configuration. W and VA remain separate; the normalized runtime is the reported 100% load runtime, with the load converted exactly from W to kW. Battery energy, optional accessories, deployments and maximum configurations are not inferred.","observations_json":"[{\"as_of\":\"2018-09-19\",\"boundary\":\"ENERGY STAR certified minimum configuration OL1000RTXL2U; unique ID 2326422\",\"field\":\"brand_name\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2326422 / brand_name\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"CyberPower\"},{\"as_of\":\"2018-09-19\",\"boundary\":\"ENERGY STAR certified minimum configuration OL1000RTXL2U; unique ID 2326422\",\"field\":\"model_number\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2326422 / model_number\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"OL1000RTXL2U\"},{\"as_of\":\"2018-09-19\",\"boundary\":\"ENERGY STAR certified minimum configuration OL1000RTXL2U; unique ID 2326422\",\"field\":\"tested_minimum_configuration\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2326422 / tested_minimum_configuration\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"OL1000RTXL2U\"},{\"as_of\":\"2018-09-19\",\"boundary\":\"ENERGY STAR certified minimum configuration OL1000RTXL2U; unique ID 2326422\",\"field\":\"application\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2326422 / application\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"Commercial,Consumer\"},{\"as_of\":\"2018-09-19\",\"boundary\":\"ENERGY STAR certified minimum configuration OL1000RTXL2U; unique ID 2326422\",\"field\":\"topology\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2326422 / topology\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"ac - Double Conversion (VFI)\"},{\"as_of\":\"2018-09-19\",\"boundary\":\"ENERGY STAR certified minimum configuration OL1000RTXL2U; unique ID 2326422\",\"field\":\"rated_input_voltage_range\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2326422 / rated_input_voltage_range\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":\"V\",\"value\":\"100-125\"},{\"as_of\":\"2018-09-19\",\"boundary\":\"ENERGY STAR certified minimum configuration OL1000RTXL2U; unique ID 2326422\",\"field\":\"rated_input_frequency_range\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2326422 / rated_input_frequency_range\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":\"Hz\",\"value\":\"50-60\"},{\"as_of\":\"2018-09-19\",\"boundary\":\"ENERGY STAR certified minimum configuration OL1000RTXL2U; unique ID 2326422\",\"field\":\"rated_output_voltage_range\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2326422 / rated_output_voltage_range\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":\"V\",\"value\":\"100-125\"},{\"as_of\":\"2018-09-19\",\"boundary\":\"ENERGY STAR certified minimum configuration OL1000RTXL2U; unique ID 2326422\",\"field\":\"rated_output_frequency_range\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2326422 / rated_output_frequency_range\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":\"Hz\",\"value\":\"50-60\"},{\"as_of\":\"2018-09-19\",\"boundary\":\"ENERGY STAR certified minimum configuration OL1000RTXL2U; unique ID 2326422\",\"field\":\"test_electrical_conditions\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2326422 / test_electrical_conditions\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"120 V input at 60 Hz; 120 V output at 60 Hz\"},{\"as_of\":\"2018-09-19\",\"boundary\":\"Minimum tested configuration; lowest-input-dependency normal mode\",\"field\":\"efficiency_load_points\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2326422 / efficiency_load_points\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":\"% except no_load_input_w in W\",\"value\":{\"100_pct\":\"91.8\",\"25_pct\":\"85.4\",\"50_pct\":\"90.1\",\"75_pct\":\"91.3\",\"no_load_input_w\":\"27.02\"}},{\"as_of\":\"2018-09-19\",\"boundary\":\"50% of certified minimum-configuration active output (0.45 kW)\",\"field\":\"runtime_at_50_pct_load\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2326422 / runtime_at_50_pct_load\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":\"min\",\"value\":20.0},{\"as_of\":\"2018-09-19\",\"boundary\":\"Certified UPS configuration; no battery energy inferred\",\"field\":\"energy_storage\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2326422 / energy_storage\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":{\"configuration\":\"Integral\",\"mechanism\":\"Battery\",\"removable_to_another_room\":\"No\",\"technology\":\"Valve Regulated Lead-acid Battery\"}},{\"as_of\":\"2018-09-19\",\"boundary\":\"ENERGY STAR certified minimum configuration OL1000RTXL2U; unique ID 2326422\",\"field\":\"modular_ups\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2326422 / modular_ups\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"No\"},{\"as_of\":\"2018-09-19\",\"boundary\":\"ENERGY STAR certified minimum configuration OL1000RTXL2U; unique ID 2326422\",\"field\":\"network_connections\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2326422 / network_connections\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"Serial Port,USB Port,Ethernet\"},{\"as_of\":\"2018-09-19\",\"boundary\":\"ENERGY STAR certified minimum configuration OL1000RTXL2U; unique ID 2326422\",\"field\":\"communication_protocol_other\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2326422 / communication_protocol_other\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"\"},{\"as_of\":\"2018-09-19\",\"boundary\":\"ENERGY STAR certified minimum configuration OL1000RTXL2U; unique ID 2326422\",\"field\":\"outlet_counts\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2326422 / outlet_counts\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":{\"battery_backup_and_surge\":\"\",\"surge_only\":\"\",\"total\":\"\"}},{\"as_of\":\"2018-09-19\",\"boundary\":\"ENERGY STAR certified minimum configuration OL1000RTXL2U; unique ID 2326422\",\"field\":\"date_available_on_market\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2326422 / date_available_on_market\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"2013-07-01\"},{\"as_of\":\"2018-09-19\",\"boundary\":\"ENERGY STAR certified minimum configuration OL1000RTXL2U; unique ID 2326422\",\"field\":\"markets\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2326422 / markets\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"United States\"},{\"as_of\":\"2018-09-19\",\"boundary\":\"ENERGY STAR certified minimum configuration OL1000RTXL2U; unique ID 2326422\",\"field\":\"cb_model_identifier\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2326422 / cb_model_identifier\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"ES_1095904_OL1000RTXL2U_09192018100004_1204376\"},{\"as_of\":\"2018-09-19\",\"boundary\":\"ENERGY STAR certified minimum configuration OL1000RTXL2U; unique ID 2326422\",\"field\":\"model_web_page\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2326422 / model_web_page\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"http://www.cyberpowersystems.com\"}]","official_url":"https://data.energystar.gov/api/v3/views/ifxy-2uty/export.csv?accessType=DOWNLOAD","output_power_kw":0.9,"power_conditions":"Certified minimum configuration OL1000RTXL2U; active output converted exactly from W to kW and apparent output from VA to kVA","power_rating_kind":"ENERGY STAR certified minimum-configuration UPS output","product_status":"listed in the current ENERGY STAR certified UPS dataset snapshot updated 2026-11-03","quality_status":"source_backed","record_id":"c50fd764-98ba-50d2-9d10-a0d1be42ff58","record_scope":"configuration","runtime_load_kw":0.9,"runtime_minutes":7.0,"source_urls":["https://data.energystar.gov/api/v3/views/ifxy-2uty/export.csv?accessType=DOWNLOAD"],"sources":["epa-energy-star-certified-ups-20261104"],"updated_at":"2026-11-04T15:17:13Z","variant":"ENERGY STAR 2326422; tested configuration OL1000RTXL2U","warranty_conditions":"Certified entry's energy-storage-system warranty","warranty_years":3.0,"width_mm":433.0}
{"apparent_power_kva":1.0,"capacity_scope":"Exact ENERGY STAR certification entry 2326423 for minimum tested configuration OL1000RTXL2U; maximum configuration is not stated","certifications_json":"{\"energy_star\":{\"certificate\":\"2326423\",\"date\":\"2018-09-19\",\"issuer\":\"U.S. Environmental Protection Agency ENERGY STAR\",\"scope\":\"Ac-output UPS certification entry for OL1000RTXL2UN; tested minimum configuration OL1000RTXL2U\",\"source_id\":\"epa-energy-star-certified-ups-20261104\"}}","communication_protocols":["HTTPS","HTTP","SNMP (v1","2 or 3)"],"created_at":"2026-11-04T15:17:13Z","depth_mm":430.0,"efficiency_conditions":"ENERGY STAR weighted efficiency for minimum configuration, lowest-input-dependency AC normal mode","efficiency_pct":91.1,"entity_type":"equipment","equipment_category":"ups","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2326423\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2326423\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"certifications_json\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2326423\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"communication_protocols\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2326423\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"depth_mm\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2326423\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"},\"unit\":\"mm\"},\"efficiency_conditions\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2326423\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"efficiency_pct\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2326423\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"},\"unit\":\"%\"},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2326423\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2326423\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"height_mm\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2326423\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"},\"unit\":\"mm\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2326423\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2326423\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2326423\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"notes\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2326423\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2326423\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2326423\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2326423\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"},\"unit\":\"kW\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2326423\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2326423\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2326423\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2326423\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"runtime_load_kw\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2326423\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"},\"unit\":\"kW\"},\"runtime_minutes\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2326423\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"},\"unit\":\"min\"},\"variant\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2326423\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"warranty_conditions\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2326423\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"warranty_years\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2326423\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"},\"unit\":\"years\"},\"width_mm\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2326423\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"},\"unit\":\"mm\"}}","field_sources_json":"{\"apparent_power_kva\":[\"epa-energy-star-certified-ups-20261104\"],\"capacity_scope\":[\"epa-energy-star-certified-ups-20261104\"],\"certifications_json\":[\"epa-energy-star-certified-ups-20261104\"],\"communication_protocols\":[\"epa-energy-star-certified-ups-20261104\"],\"depth_mm\":[\"epa-energy-star-certified-ups-20261104\"],\"efficiency_conditions\":[\"epa-energy-star-certified-ups-20261104\"],\"efficiency_pct\":[\"epa-energy-star-certified-ups-20261104\"],\"equipment_category\":[\"epa-energy-star-certified-ups-20261104\"],\"form_factor\":[\"epa-energy-star-certified-ups-20261104\"],\"height_mm\":[\"epa-energy-star-certified-ups-20261104\"],\"manufacturer\":[\"epa-energy-star-certified-ups-20261104\"],\"model\":[\"epa-energy-star-certified-ups-20261104\"],\"name\":[\"epa-energy-star-certified-ups-20261104\"],\"notes\":[\"epa-energy-star-certified-ups-20261104\"],\"observations_json\":[\"epa-energy-star-certified-ups-20261104\"],\"official_url\":[\"epa-energy-star-certified-ups-20261104\"],\"output_power_kw\":[\"epa-energy-star-certified-ups-20261104\"],\"power_conditions\":[\"epa-energy-star-certified-ups-20261104\"],\"power_rating_kind\":[\"epa-energy-star-certified-ups-20261104\"],\"product_status\":[\"epa-energy-star-certified-ups-20261104\"],\"record_scope\":[\"epa-energy-star-certified-ups-20261104\"],\"runtime_load_kw\":[\"epa-energy-star-certified-ups-20261104\"],\"runtime_minutes\":[\"epa-energy-star-certified-ups-20261104\"],\"variant\":[\"epa-energy-star-certified-ups-20261104\"],\"warranty_conditions\":[\"epa-energy-star-certified-ups-20261104\"],\"warranty_years\":[\"epa-energy-star-certified-ups-20261104\"],\"width_mm\":[\"epa-energy-star-certified-ups-20261104\"]}","form_factor":"rack-mountable 2U UPS","height_mm":88.0,"last_verified_at":"2026-11-04T15:17:13Z","manufacturer":"CyberPower Systems","model":"OL1000RTXL2UN","name":"CyberPower OL1000RTXL2UN ENERGY STAR configuration","notes":"This record is one third-party-certified minimum test configuration. W and VA remain separate; the normalized runtime is the reported 100% load runtime, with the load converted exactly from W to kW. Battery energy, optional accessories, deployments and maximum configurations are not inferred.","observations_json":"[{\"as_of\":\"2018-09-19\",\"boundary\":\"ENERGY STAR certified minimum configuration OL1000RTXL2U; unique ID 2326423\",\"field\":\"brand_name\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2326423 / brand_name\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"CyberPower\"},{\"as_of\":\"2018-09-19\",\"boundary\":\"ENERGY STAR certified minimum configuration OL1000RTXL2U; unique ID 2326423\",\"field\":\"model_number\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2326423 / model_number\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"OL1000RTXL2UN\"},{\"as_of\":\"2018-09-19\",\"boundary\":\"ENERGY STAR certified minimum configuration OL1000RTXL2U; unique ID 2326423\",\"field\":\"tested_minimum_configuration\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2326423 / tested_minimum_configuration\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"OL1000RTXL2U\"},{\"as_of\":\"2018-09-19\",\"boundary\":\"ENERGY STAR certified minimum configuration OL1000RTXL2U; unique ID 2326423\",\"field\":\"application\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2326423 / application\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"Commercial,Consumer\"},{\"as_of\":\"2018-09-19\",\"boundary\":\"ENERGY STAR certified minimum configuration OL1000RTXL2U; unique ID 2326423\",\"field\":\"topology\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2326423 / topology\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"ac - Double Conversion (VFI)\"},{\"as_of\":\"2018-09-19\",\"boundary\":\"ENERGY STAR certified minimum configuration OL1000RTXL2U; unique ID 2326423\",\"field\":\"rated_input_voltage_range\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2326423 / rated_input_voltage_range\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":\"V\",\"value\":\"100-125\"},{\"as_of\":\"2018-09-19\",\"boundary\":\"ENERGY STAR certified minimum configuration OL1000RTXL2U; unique ID 2326423\",\"field\":\"rated_input_frequency_range\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2326423 / rated_input_frequency_range\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":\"Hz\",\"value\":\"50-60\"},{\"as_of\":\"2018-09-19\",\"boundary\":\"ENERGY STAR certified minimum configuration OL1000RTXL2U; unique ID 2326423\",\"field\":\"rated_output_voltage_range\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2326423 / rated_output_voltage_range\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":\"V\",\"value\":\"100-125\"},{\"as_of\":\"2018-09-19\",\"boundary\":\"ENERGY STAR certified minimum configuration OL1000RTXL2U; unique ID 2326423\",\"field\":\"rated_output_frequency_range\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2326423 / rated_output_frequency_range\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":\"Hz\",\"value\":\"50-60\"},{\"as_of\":\"2018-09-19\",\"boundary\":\"ENERGY STAR certified minimum configuration OL1000RTXL2U; unique ID 2326423\",\"field\":\"test_electrical_conditions\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2326423 / test_electrical_conditions\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"120 V input at 60 Hz; 120 V output at 60 Hz\"},{\"as_of\":\"2018-09-19\",\"boundary\":\"Minimum tested configuration; lowest-input-dependency normal mode\",\"field\":\"efficiency_load_points\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2326423 / efficiency_load_points\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":\"% except no_load_input_w in W\",\"value\":{\"100_pct\":\"91.8\",\"25_pct\":\"85.4\",\"50_pct\":\"90.1\",\"75_pct\":\"91.3\",\"no_load_input_w\":\"27.02\"}},{\"as_of\":\"2018-09-19\",\"boundary\":\"50% of certified minimum-configuration active output (0.45 kW)\",\"field\":\"runtime_at_50_pct_load\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2326423 / runtime_at_50_pct_load\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":\"min\",\"value\":20.0},{\"as_of\":\"2018-09-19\",\"boundary\":\"Certified UPS configuration; no battery energy inferred\",\"field\":\"energy_storage\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2326423 / energy_storage\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":{\"configuration\":\"Integral\",\"mechanism\":\"Battery\",\"removable_to_another_room\":\"No\",\"technology\":\"Valve Regulated Lead-acid Battery\"}},{\"as_of\":\"2018-09-19\",\"boundary\":\"ENERGY STAR certified minimum configuration OL1000RTXL2U; unique ID 2326423\",\"field\":\"modular_ups\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2326423 / modular_ups\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"No\"},{\"as_of\":\"2018-09-19\",\"boundary\":\"ENERGY STAR certified minimum configuration OL1000RTXL2U; unique ID 2326423\",\"field\":\"network_connections\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2326423 / network_connections\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"Serial Port,USB Port,Ethernet\"},{\"as_of\":\"2018-09-19\",\"boundary\":\"ENERGY STAR certified minimum configuration OL1000RTXL2U; unique ID 2326423\",\"field\":\"communication_protocol_other\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2326423 / communication_protocol_other\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"\"},{\"as_of\":\"2018-09-19\",\"boundary\":\"ENERGY STAR certified minimum configuration OL1000RTXL2U; unique ID 2326423\",\"field\":\"outlet_counts\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2326423 / outlet_counts\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":{\"battery_backup_and_surge\":\"\",\"surge_only\":\"\",\"total\":\"\"}},{\"as_of\":\"2018-09-19\",\"boundary\":\"ENERGY STAR certified minimum configuration OL1000RTXL2U; unique ID 2326423\",\"field\":\"date_available_on_market\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2326423 / date_available_on_market\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"2013-07-01\"},{\"as_of\":\"2018-09-19\",\"boundary\":\"ENERGY STAR certified minimum configuration OL1000RTXL2U; unique ID 2326423\",\"field\":\"markets\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2326423 / markets\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"United States\"},{\"as_of\":\"2018-09-19\",\"boundary\":\"ENERGY STAR certified minimum configuration OL1000RTXL2U; unique ID 2326423\",\"field\":\"cb_model_identifier\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2326423 / cb_model_identifier\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"ES_1095904_OL1000RTXL2UN_09192018100209_1329811\"},{\"as_of\":\"2018-09-19\",\"boundary\":\"ENERGY STAR certified minimum configuration OL1000RTXL2U; unique ID 2326423\",\"field\":\"model_web_page\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2326423 / model_web_page\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"http://www.cyberpowersystems.com\"}]","official_url":"https://data.energystar.gov/api/v3/views/ifxy-2uty/export.csv?accessType=DOWNLOAD","output_power_kw":0.9,"power_conditions":"Certified minimum configuration OL1000RTXL2U; active output converted exactly from W to kW and apparent output from VA to kVA","power_rating_kind":"ENERGY STAR certified minimum-configuration UPS output","product_status":"listed in the current ENERGY STAR certified UPS dataset snapshot updated 2026-11-03","quality_status":"source_backed","record_id":"24100507-bb2a-54b2-850a-f48e8d067693","record_scope":"configuration","runtime_load_kw":0.9,"runtime_minutes":7.0,"source_urls":["https://data.energystar.gov/api/v3/views/ifxy-2uty/export.csv?accessType=DOWNLOAD"],"sources":["epa-energy-star-certified-ups-20261104"],"updated_at":"2026-11-04T15:17:13Z","variant":"ENERGY STAR 2326423; tested configuration OL1000RTXL2U","warranty_conditions":"Certified entry's energy-storage-system warranty","warranty_years":3.0,"width_mm":433.0}
