{"apparent_power_kva":5.0,"capacity_scope":"Exact ENERGY STAR certification entry 2349781 for minimum tested configuration AGSM5246; maximum configuration is not stated","certifications_json":"{\"energy_star\":{\"certificate\":\"2349781\",\"date\":\"2017-09-15\",\"issuer\":\"U.S. Environmental Protection Agency ENERGY STAR\",\"scope\":\"Ac-output UPS certification entry for AGSM5246; tested minimum configuration AGSM5246\",\"source_id\":\"epa-energy-star-certified-ups-20261104\"}}","communication_protocols":[],"created_at":"2026-11-04T16:19:16Z","depth_mm":635.0,"efficiency_conditions":"ENERGY STAR weighted efficiency for minimum configuration, lowest-input-dependency AC normal mode","efficiency_pct":98.3,"entity_type":"equipment","equipment_category":"ups","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2349781\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2349781\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"certifications_json\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2349781\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"communication_protocols\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2349781\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"depth_mm\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2349781\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"},\"unit\":\"mm\"},\"efficiency_conditions\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2349781\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"efficiency_pct\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2349781\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"},\"unit\":\"%\"},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2349781\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2349781\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"frequency_hz\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2349781\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"},\"unit\":\"Hz\"},\"height_mm\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2349781\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"},\"unit\":\"mm\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2349781\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2349781\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2349781\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"notes\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2349781\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2349781\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2349781\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2349781\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"},\"unit\":\"kW\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2349781\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2349781\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2349781\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2349781\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"runtime_load_kw\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2349781\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"},\"unit\":\"kW\"},\"runtime_minutes\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2349781\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"},\"unit\":\"min\"},\"variant\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2349781\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"warranty_conditions\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2349781\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"warranty_years\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2349781\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"},\"unit\":\"years\"},\"width_mm\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2349781\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"},\"unit\":\"mm\"}}","field_sources_json":"{\"apparent_power_kva\":[\"epa-energy-star-certified-ups-20261104\"],\"capacity_scope\":[\"epa-energy-star-certified-ups-20261104\"],\"certifications_json\":[\"epa-energy-star-certified-ups-20261104\"],\"communication_protocols\":[\"epa-energy-star-certified-ups-20261104\"],\"depth_mm\":[\"epa-energy-star-certified-ups-20261104\"],\"efficiency_conditions\":[\"epa-energy-star-certified-ups-20261104\"],\"efficiency_pct\":[\"epa-energy-star-certified-ups-20261104\"],\"equipment_category\":[\"epa-energy-star-certified-ups-20261104\"],\"form_factor\":[\"epa-energy-star-certified-ups-20261104\"],\"frequency_hz\":[\"epa-energy-star-certified-ups-20261104\"],\"height_mm\":[\"epa-energy-star-certified-ups-20261104\"],\"manufacturer\":[\"epa-energy-star-certified-ups-20261104\"],\"model\":[\"epa-energy-star-certified-ups-20261104\"],\"name\":[\"epa-energy-star-certified-ups-20261104\"],\"notes\":[\"epa-energy-star-certified-ups-20261104\"],\"observations_json\":[\"epa-energy-star-certified-ups-20261104\"],\"official_url\":[\"epa-energy-star-certified-ups-20261104\"],\"output_power_kw\":[\"epa-energy-star-certified-ups-20261104\"],\"power_conditions\":[\"epa-energy-star-certified-ups-20261104\"],\"power_rating_kind\":[\"epa-energy-star-certified-ups-20261104\"],\"product_status\":[\"epa-energy-star-certified-ups-20261104\"],\"record_scope\":[\"epa-energy-star-certified-ups-20261104\"],\"runtime_load_kw\":[\"epa-energy-star-certified-ups-20261104\"],\"runtime_minutes\":[\"epa-energy-star-certified-ups-20261104\"],\"variant\":[\"epa-energy-star-certified-ups-20261104\"],\"warranty_conditions\":[\"epa-energy-star-certified-ups-20261104\"],\"warranty_years\":[\"epa-energy-star-certified-ups-20261104\"],\"width_mm\":[\"epa-energy-star-certified-ups-20261104\"]}","form_factor":"rack-mountable 3U UPS","frequency_hz":60.0,"height_mm":133.0,"last_verified_at":"2026-11-04T16:19:16Z","manufacturer":"Eaton","model":"AGSM5246","name":"Tripp Lite AGSM5246 ENERGY STAR configuration","notes":"This record is one third-party-certified minimum test configuration. W and VA remain separate; the normalized runtime is the reported 100% load runtime, with the load converted exactly from W to kW. Battery energy, optional accessories, deployments and maximum configurations are not inferred.","observations_json":"[{\"as_of\":\"2017-09-15\",\"boundary\":\"ENERGY STAR certified minimum configuration AGSM5246; unique ID 2349781\",\"field\":\"brand_name\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2349781 / brand_name\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"Tripp Lite\"},{\"as_of\":\"2017-09-15\",\"boundary\":\"ENERGY STAR certified minimum configuration AGSM5246; unique ID 2349781\",\"field\":\"model_number\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2349781 / model_number\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"SMART5000TEL3U\"},{\"as_of\":\"2017-09-15\",\"boundary\":\"ENERGY STAR certified minimum configuration AGSM5246; unique ID 2349781\",\"field\":\"tested_minimum_configuration\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2349781 / tested_minimum_configuration\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"AGSM5246\"},{\"as_of\":\"2017-09-15\",\"boundary\":\"ENERGY STAR certified minimum configuration AGSM5246; unique ID 2349781\",\"field\":\"application\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2349781 / application\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"Commercial,Consumer\"},{\"as_of\":\"2017-09-15\",\"boundary\":\"ENERGY STAR certified minimum configuration AGSM5246; unique ID 2349781\",\"field\":\"topology\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2349781 / topology\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"ac Line Interactive (VI)\"},{\"as_of\":\"2017-09-15\",\"boundary\":\"ENERGY STAR certified minimum configuration AGSM5246; unique ID 2349781\",\"field\":\"rated_input_voltage_range\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2349781 / rated_input_voltage_range\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":\"V\",\"value\":\"120-208\"},{\"as_of\":\"2017-09-15\",\"boundary\":\"ENERGY STAR certified minimum configuration AGSM5246; unique ID 2349781\",\"field\":\"rated_input_frequency_range\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2349781 / rated_input_frequency_range\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":\"Hz\",\"value\":\"60-60\"},{\"as_of\":\"2017-09-15\",\"boundary\":\"ENERGY STAR certified minimum configuration AGSM5246; unique ID 2349781\",\"field\":\"rated_output_voltage_range\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2349781 / rated_output_voltage_range\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":\"V\",\"value\":\"120-208\"},{\"as_of\":\"2017-09-15\",\"boundary\":\"ENERGY STAR certified minimum configuration AGSM5246; unique ID 2349781\",\"field\":\"rated_output_frequency_range\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2349781 / rated_output_frequency_range\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":\"Hz\",\"value\":\"60-60\"},{\"as_of\":\"2017-09-15\",\"boundary\":\"ENERGY STAR certified minimum configuration AGSM5246; unique ID 2349781\",\"field\":\"test_electrical_conditions\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2349781 / test_electrical_conditions\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"208 V input at 60 Hz; 208 V output at 60 Hz\"},{\"as_of\":\"2017-09-15\",\"boundary\":\"Minimum tested configuration; lowest-input-dependency normal mode\",\"field\":\"efficiency_load_points\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2349781 / efficiency_load_points\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":\"% except no_load_input_w in W\",\"value\":{\"100_pct\":\"98.9\",\"25_pct\":\"95\",\"50_pct\":\"97.5\",\"75_pct\":\"98.5\",\"no_load_input_w\":\"54.01\"}},{\"as_of\":\"2017-09-15\",\"boundary\":\"50% of certified minimum-configuration active output (1.875 kW)\",\"field\":\"runtime_at_50_pct_load\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2349781 / runtime_at_50_pct_load\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":\"min\",\"value\":20.0},{\"as_of\":\"2017-09-15\",\"boundary\":\"Certified UPS configuration; no battery energy inferred\",\"field\":\"energy_storage\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2349781 / energy_storage\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":{\"configuration\":\"Integral\",\"mechanism\":\"Battery\",\"removable_to_another_room\":\"No\",\"technology\":\"Valve Regulated Lead-acid Battery\"}},{\"as_of\":\"2017-09-15\",\"boundary\":\"ENERGY STAR certified minimum configuration AGSM5246; unique ID 2349781\",\"field\":\"modular_ups\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2349781 / modular_ups\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"No\"},{\"as_of\":\"2017-09-15\",\"boundary\":\"ENERGY STAR certified minimum configuration AGSM5246; unique ID 2349781\",\"field\":\"network_connections\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2349781 / network_connections\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"Serial Port,Other,USB Port\"},{\"as_of\":\"2017-09-15\",\"boundary\":\"ENERGY STAR certified minimum configuration AGSM5246; unique ID 2349781\",\"field\":\"communication_protocol_other\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2349781 / communication_protocol_other\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"\"},{\"as_of\":\"2017-09-15\",\"boundary\":\"ENERGY STAR certified minimum configuration AGSM5246; unique ID 2349781\",\"field\":\"outlet_counts\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2349781 / outlet_counts\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":{\"battery_backup_and_surge\":\"5\",\"surge_only\":\"0\",\"total\":\"5\"}},{\"as_of\":\"2017-09-15\",\"boundary\":\"ENERGY STAR certified minimum configuration AGSM5246; unique ID 2349781\",\"field\":\"date_available_on_market\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2349781 / date_available_on_market\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"2012-08-21\"},{\"as_of\":\"2017-09-15\",\"boundary\":\"ENERGY STAR certified minimum configuration AGSM5246; unique ID 2349781\",\"field\":\"markets\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2349781 / markets\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"United States, Canada\"},{\"as_of\":\"2017-09-15\",\"boundary\":\"ENERGY STAR certified minimum configuration AGSM5246; unique ID 2349781\",\"field\":\"cb_model_identifier\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2349781 / cb_model_identifier\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"ES_1097458_SMART5000TEL3U_11142019212443_2302808\"},{\"as_of\":\"2017-09-15\",\"boundary\":\"ENERGY STAR certified minimum configuration AGSM5246; unique ID 2349781\",\"field\":\"model_web_page\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2349781 / model_web_page\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"https://www.tripplite.com/smartpro-208v-5kva-3.75kw-line-interactive-sine-wave-ups-3u-rack-tower-snmpwebcard-option-usb-db9-serial~SMART5000TEL3U\"}]","official_url":"https://data.energystar.gov/api/v3/views/ifxy-2uty/export.csv?accessType=DOWNLOAD","output_power_kw":3.75,"power_conditions":"Certified minimum configuration AGSM5246; active output converted exactly from W to kW and apparent output from VA to kVA","power_rating_kind":"ENERGY STAR certified minimum-configuration UPS output","product_status":"listed in the current ENERGY STAR certified UPS dataset snapshot updated 2026-11-03","quality_status":"source_backed","record_id":"444272d6-cb7c-5e63-bfac-518bde530378","record_scope":"configuration","runtime_load_kw":3.75,"runtime_minutes":9.0,"source_urls":["https://data.energystar.gov/api/v3/views/ifxy-2uty/export.csv?accessType=DOWNLOAD"],"sources":["epa-energy-star-certified-ups-20261104"],"updated_at":"2026-11-04T16:19:16Z","variant":"ENERGY STAR 2349781; tested configuration AGSM5246","warranty_conditions":"Certified entry's energy-storage-system warranty","warranty_years":3.0,"width_mm":445.0}
{"apparent_power_kva":0.75,"capacity_scope":"Exact ENERGY STAR certification entry 3025744 for minimum tested configuration AG-0786; maximum configuration is not stated","certifications_json":"{\"energy_star\":{\"certificate\":\"3025744\",\"date\":\"2023-12-19\",\"issuer\":\"U.S. Environmental Protection Agency ENERGY STAR\",\"scope\":\"Ac-output UPS certification entry for AVR750UNC; tested minimum configuration AG-0786\",\"source_id\":\"epa-energy-star-certified-ups-20261104\"}}","communication_protocols":[],"created_at":"2026-11-04T16:19:16Z","depth_mm":305.0,"efficiency_conditions":"ENERGY STAR weighted efficiency for minimum configuration, lowest-input-dependency AC normal mode","efficiency_pct":98.4,"entity_type":"equipment","equipment_category":"ups","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 3025744\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 3025744\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"certifications_json\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 3025744\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"communication_protocols\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 3025744\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"depth_mm\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 3025744\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"},\"unit\":\"mm\"},\"efficiency_conditions\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 3025744\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"efficiency_pct\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 3025744\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"},\"unit\":\"%\"},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 3025744\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 3025744\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"height_mm\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 3025744\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"},\"unit\":\"mm\"},\"input_voltage_v\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 3025744\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"},\"unit\":\"V\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 3025744\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 3025744\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 3025744\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"notes\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 3025744\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 3025744\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 3025744\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 3025744\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"},\"unit\":\"kW\"},\"output_voltage_v\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 3025744\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"},\"unit\":\"V\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 3025744\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 3025744\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 3025744\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 3025744\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"runtime_load_kw\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 3025744\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"},\"unit\":\"kW\"},\"runtime_minutes\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 3025744\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"},\"unit\":\"min\"},\"variant\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 3025744\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"warranty_conditions\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 3025744\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"warranty_years\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 3025744\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"},\"unit\":\"years\"},\"width_mm\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 3025744\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"},\"unit\":\"mm\"}}","field_sources_json":"{\"apparent_power_kva\":[\"epa-energy-star-certified-ups-20261104\"],\"capacity_scope\":[\"epa-energy-star-certified-ups-20261104\"],\"certifications_json\":[\"epa-energy-star-certified-ups-20261104\"],\"communication_protocols\":[\"epa-energy-star-certified-ups-20261104\"],\"depth_mm\":[\"epa-energy-star-certified-ups-20261104\"],\"efficiency_conditions\":[\"epa-energy-star-certified-ups-20261104\"],\"efficiency_pct\":[\"epa-energy-star-certified-ups-20261104\"],\"equipment_category\":[\"epa-energy-star-certified-ups-20261104\"],\"form_factor\":[\"epa-energy-star-certified-ups-20261104\"],\"height_mm\":[\"epa-energy-star-certified-ups-20261104\"],\"input_voltage_v\":[\"epa-energy-star-certified-ups-20261104\"],\"manufacturer\":[\"epa-energy-star-certified-ups-20261104\"],\"model\":[\"epa-energy-star-certified-ups-20261104\"],\"name\":[\"epa-energy-star-certified-ups-20261104\"],\"notes\":[\"epa-energy-star-certified-ups-20261104\"],\"observations_json\":[\"epa-energy-star-certified-ups-20261104\"],\"official_url\":[\"epa-energy-star-certified-ups-20261104\"],\"output_power_kw\":[\"epa-energy-star-certified-ups-20261104\"],\"output_voltage_v\":[\"epa-energy-star-certified-ups-20261104\"],\"power_conditions\":[\"epa-energy-star-certified-ups-20261104\"],\"power_rating_kind\":[\"epa-energy-star-certified-ups-20261104\"],\"product_status\":[\"epa-energy-star-certified-ups-20261104\"],\"record_scope\":[\"epa-energy-star-certified-ups-20261104\"],\"runtime_load_kw\":[\"epa-energy-star-certified-ups-20261104\"],\"runtime_minutes\":[\"epa-energy-star-certified-ups-20261104\"],\"variant\":[\"epa-energy-star-certified-ups-20261104\"],\"warranty_conditions\":[\"epa-energy-star-certified-ups-20261104\"],\"warranty_years\":[\"epa-energy-star-certified-ups-20261104\"],\"width_mm\":[\"epa-energy-star-certified-ups-20261104\"]}","form_factor":"non-rack-mountable UPS","height_mm":106.0,"input_voltage_v":120.0,"last_verified_at":"2026-11-04T16:19:16Z","manufacturer":"Eaton","model":"AVR750UNC","name":"EATON TRIPP LITE SERIES, TRIPP.LITE, EATON AVR750UNC ENERGY STAR configuration","notes":"This record is one third-party-certified minimum test configuration. W and VA remain separate; the normalized runtime is the reported 100% load runtime, with the load converted exactly from W to kW. Battery energy, optional accessories, deployments and maximum configurations are not inferred.","observations_json":"[{\"as_of\":\"2023-12-19\",\"boundary\":\"ENERGY STAR certified minimum configuration AG-0786; unique ID 3025744\",\"field\":\"brand_name\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 3025744 / brand_name\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"EATON TRIPP LITE SERIES, TRIPP.LITE, EATON\"},{\"as_of\":\"2023-12-19\",\"boundary\":\"ENERGY STAR certified minimum configuration AG-0786; unique ID 3025744\",\"field\":\"model_number\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 3025744 / model_number\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"AG-0786\"},{\"as_of\":\"2023-12-19\",\"boundary\":\"ENERGY STAR certified minimum configuration AG-0786; unique ID 3025744\",\"field\":\"tested_minimum_configuration\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 3025744 / tested_minimum_configuration\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"AG-0786\"},{\"as_of\":\"2023-12-19\",\"boundary\":\"ENERGY STAR certified minimum configuration AG-0786; unique ID 3025744\",\"field\":\"application\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 3025744 / application\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"Data Center,Consumer,Commercial\"},{\"as_of\":\"2023-12-19\",\"boundary\":\"ENERGY STAR certified minimum configuration AG-0786; unique ID 3025744\",\"field\":\"topology\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 3025744 / topology\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"ac Line Interactive (VI)\"},{\"as_of\":\"2023-12-19\",\"boundary\":\"ENERGY STAR certified minimum configuration AG-0786; unique ID 3025744\",\"field\":\"rated_input_voltage_range\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 3025744 / rated_input_voltage_range\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":\"V\",\"value\":\"120-120\"},{\"as_of\":\"2023-12-19\",\"boundary\":\"ENERGY STAR certified minimum configuration AG-0786; unique ID 3025744\",\"field\":\"rated_input_frequency_range\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 3025744 / rated_input_frequency_range\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":\"Hz\",\"value\":\"50-60\"},{\"as_of\":\"2023-12-19\",\"boundary\":\"ENERGY STAR certified minimum configuration AG-0786; unique ID 3025744\",\"field\":\"rated_output_voltage_range\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 3025744 / rated_output_voltage_range\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":\"V\",\"value\":\"120-120\"},{\"as_of\":\"2023-12-19\",\"boundary\":\"ENERGY STAR certified minimum configuration AG-0786; unique ID 3025744\",\"field\":\"rated_output_frequency_range\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 3025744 / rated_output_frequency_range\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":\"Hz\",\"value\":\"50-60\"},{\"as_of\":\"2023-12-19\",\"boundary\":\"ENERGY STAR certified minimum configuration AG-0786; unique ID 3025744\",\"field\":\"test_electrical_conditions\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 3025744 / test_electrical_conditions\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"120 V input at 60 Hz; 120 V output at 60 Hz\"},{\"as_of\":\"2023-12-19\",\"boundary\":\"Minimum tested configuration; lowest-input-dependency normal mode\",\"field\":\"efficiency_load_points\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 3025744 / efficiency_load_points\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":\"% except no_load_input_w in W\",\"value\":{\"100_pct\":\"98.3\",\"25_pct\":\"97.8\",\"50_pct\":\"98.5\",\"75_pct\":\"98.5\",\"no_load_input_w\":\"\"}},{\"as_of\":\"2023-12-19\",\"boundary\":\"50% of certified minimum-configuration active output (0.225 kW)\",\"field\":\"runtime_at_50_pct_load\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 3025744 / runtime_at_50_pct_load\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":\"min\",\"value\":11.0},{\"as_of\":\"2023-12-19\",\"boundary\":\"Certified UPS configuration; no battery energy inferred\",\"field\":\"energy_storage\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 3025744 / energy_storage\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":{\"configuration\":\"Integral\",\"mechanism\":\"Battery\",\"removable_to_another_room\":\"N/A\",\"technology\":\"Valve Regulated Lead-acid Battery\"}},{\"as_of\":\"2023-12-19\",\"boundary\":\"ENERGY STAR certified minimum configuration AG-0786; unique ID 3025744\",\"field\":\"modular_ups\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 3025744 / modular_ups\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"No\"},{\"as_of\":\"2023-12-19\",\"boundary\":\"ENERGY STAR certified minimum configuration AG-0786; unique ID 3025744\",\"field\":\"network_connections\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 3025744 / network_connections\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"Ethernet,USB Port\"},{\"as_of\":\"2023-12-19\",\"boundary\":\"ENERGY STAR certified minimum configuration AG-0786; unique ID 3025744\",\"field\":\"communication_protocol_other\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 3025744 / communication_protocol_other\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"USB CLI (USB Port), MQTT (Ethernet)\"},{\"as_of\":\"2023-12-19\",\"boundary\":\"ENERGY STAR certified minimum configuration AG-0786; unique ID 3025744\",\"field\":\"outlet_counts\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 3025744 / outlet_counts\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":{\"battery_backup_and_surge\":\"6\",\"surge_only\":\"6\",\"total\":\"12\"}},{\"as_of\":\"2023-12-19\",\"boundary\":\"ENERGY STAR certified minimum configuration AG-0786; unique ID 3025744\",\"field\":\"date_available_on_market\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 3025744 / date_available_on_market\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"2024-05-10\"},{\"as_of\":\"2023-12-19\",\"boundary\":\"ENERGY STAR certified minimum configuration AG-0786; unique ID 3025744\",\"field\":\"markets\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 3025744 / markets\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"United States, Canada\"},{\"as_of\":\"2023-12-19\",\"boundary\":\"ENERGY STAR certified minimum configuration AG-0786; unique ID 3025744\",\"field\":\"cb_model_identifier\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 3025744 / cb_model_identifier\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"ES_1097458_AG-0786_12182023013110_9633080\"},{\"as_of\":\"2023-12-19\",\"boundary\":\"ENERGY STAR certified minimum configuration AG-0786; unique ID 3025744\",\"field\":\"model_web_page\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 3025744 / model_web_page\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"https://qr.eaton.com/?c=AVR750UNC\"}]","official_url":"https://data.energystar.gov/api/v3/views/ifxy-2uty/export.csv?accessType=DOWNLOAD","output_power_kw":0.45,"output_voltage_v":120.0,"power_conditions":"Certified minimum configuration AG-0786; active output converted exactly from W to kW and apparent output from VA to kVA","power_rating_kind":"ENERGY STAR certified minimum-configuration UPS output","product_status":"listed in the current ENERGY STAR certified UPS dataset snapshot updated 2026-11-03","quality_status":"source_backed","record_id":"d94683be-5cff-5527-84f6-2192ae034e7e","record_scope":"configuration","runtime_load_kw":0.45,"runtime_minutes":3.0,"source_urls":["https://data.energystar.gov/api/v3/views/ifxy-2uty/export.csv?accessType=DOWNLOAD"],"sources":["epa-energy-star-certified-ups-20261104"],"updated_at":"2026-11-04T16:19:16Z","variant":"ENERGY STAR 3025744; tested configuration AG-0786","warranty_conditions":"Certified entry's energy-storage-system warranty","warranty_years":1.0,"width_mm":190.0}
{"apparent_power_kva":1.0,"capacity_scope":"Exact ENERGY STAR certification entry 3999554 for minimum tested configuration BC1000RT1ULNC; maximum configuration is not stated","certifications_json":"{\"energy_star\":{\"certificate\":\"3999554\",\"date\":\"2025-03-04\",\"issuer\":\"U.S. Environmental Protection Agency ENERGY STAR\",\"scope\":\"Ac-output UPS certification entry for BC1000RT1ULNC; tested minimum configuration BC1000RT1ULNC\",\"source_id\":\"epa-energy-star-certified-ups-20261104\"}}","communication_protocols":[],"created_at":"2026-11-04T16:19:16Z","depth_mm":315.0,"efficiency_conditions":"ENERGY STAR weighted efficiency for minimum configuration, lowest-input-dependency AC normal mode","efficiency_pct":98.6,"entity_type":"equipment","equipment_category":"ups","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 3999554\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 3999554\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"certifications_json\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 3999554\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"communication_protocols\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 3999554\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"depth_mm\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 3999554\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"},\"unit\":\"mm\"},\"efficiency_conditions\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 3999554\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"efficiency_pct\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 3999554\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"},\"unit\":\"%\"},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 3999554\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 3999554\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"height_mm\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 3999554\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"},\"unit\":\"mm\"},\"input_voltage_v\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 3999554\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"},\"unit\":\"V\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 3999554\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 3999554\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 3999554\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"notes\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 3999554\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 3999554\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 3999554\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 3999554\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"},\"unit\":\"kW\"},\"output_voltage_v\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 3999554\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"},\"unit\":\"V\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 3999554\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 3999554\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 3999554\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 3999554\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"runtime_load_kw\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 3999554\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"},\"unit\":\"kW\"},\"runtime_minutes\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 3999554\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"},\"unit\":\"min\"},\"variant\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 3999554\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"warranty_conditions\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 3999554\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"warranty_years\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 3999554\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"},\"unit\":\"years\"},\"width_mm\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 3999554\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"},\"unit\":\"mm\"}}","field_sources_json":"{\"apparent_power_kva\":[\"epa-energy-star-certified-ups-20261104\"],\"capacity_scope\":[\"epa-energy-star-certified-ups-20261104\"],\"certifications_json\":[\"epa-energy-star-certified-ups-20261104\"],\"communication_protocols\":[\"epa-energy-star-certified-ups-20261104\"],\"depth_mm\":[\"epa-energy-star-certified-ups-20261104\"],\"efficiency_conditions\":[\"epa-energy-star-certified-ups-20261104\"],\"efficiency_pct\":[\"epa-energy-star-certified-ups-20261104\"],\"equipment_category\":[\"epa-energy-star-certified-ups-20261104\"],\"form_factor\":[\"epa-energy-star-certified-ups-20261104\"],\"height_mm\":[\"epa-energy-star-certified-ups-20261104\"],\"input_voltage_v\":[\"epa-energy-star-certified-ups-20261104\"],\"manufacturer\":[\"epa-energy-star-certified-ups-20261104\"],\"model\":[\"epa-energy-star-certified-ups-20261104\"],\"name\":[\"epa-energy-star-certified-ups-20261104\"],\"notes\":[\"epa-energy-star-certified-ups-20261104\"],\"observations_json\":[\"epa-energy-star-certified-ups-20261104\"],\"official_url\":[\"epa-energy-star-certified-ups-20261104\"],\"output_power_kw\":[\"epa-energy-star-certified-ups-20261104\"],\"output_voltage_v\":[\"epa-energy-star-certified-ups-20261104\"],\"power_conditions\":[\"epa-energy-star-certified-ups-20261104\"],\"power_rating_kind\":[\"epa-energy-star-certified-ups-20261104\"],\"product_status\":[\"epa-energy-star-certified-ups-20261104\"],\"record_scope\":[\"epa-energy-star-certified-ups-20261104\"],\"runtime_load_kw\":[\"epa-energy-star-certified-ups-20261104\"],\"runtime_minutes\":[\"epa-energy-star-certified-ups-20261104\"],\"variant\":[\"epa-energy-star-certified-ups-20261104\"],\"warranty_conditions\":[\"epa-energy-star-certified-ups-20261104\"],\"warranty_years\":[\"epa-energy-star-certified-ups-20261104\"],\"width_mm\":[\"epa-energy-star-certified-ups-20261104\"]}","form_factor":"rack-mountable 1U UPS","height_mm":44.0,"input_voltage_v":120.0,"last_verified_at":"2026-11-04T16:19:16Z","manufacturer":"Eaton","model":"BC1000RT1ULNC","name":"EATON TRIPP LITE SERIES, TRIPP.LITE, EATON BC1000RT1ULNC ENERGY STAR configuration","notes":"This record is one third-party-certified minimum test configuration. W and VA remain separate; the normalized runtime is the reported 100% load runtime, with the load converted exactly from W to kW. Battery energy, optional accessories, deployments and maximum configurations are not inferred.","observations_json":"[{\"as_of\":\"2025-03-04\",\"boundary\":\"ENERGY STAR certified minimum configuration BC1000RT1ULNC; unique ID 3999554\",\"field\":\"brand_name\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 3999554 / brand_name\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"EATON TRIPP LITE SERIES, TRIPP.LITE, EATON\"},{\"as_of\":\"2025-03-04\",\"boundary\":\"ENERGY STAR certified minimum configuration BC1000RT1ULNC; unique ID 3999554\",\"field\":\"model_number\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 3999554 / model_number\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"BC1000RT1ULNC\"},{\"as_of\":\"2025-03-04\",\"boundary\":\"ENERGY STAR certified minimum configuration BC1000RT1ULNC; unique ID 3999554\",\"field\":\"tested_minimum_configuration\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 3999554 / tested_minimum_configuration\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"BC1000RT1ULNC\"},{\"as_of\":\"2025-03-04\",\"boundary\":\"ENERGY STAR certified minimum configuration BC1000RT1ULNC; unique ID 3999554\",\"field\":\"application\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 3999554 / application\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"Data Center,Consumer,Commercial\"},{\"as_of\":\"2025-03-04\",\"boundary\":\"ENERGY STAR certified minimum configuration BC1000RT1ULNC; unique ID 3999554\",\"field\":\"topology\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 3999554 / topology\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"Alternating Current (ac) - Offline (VFD)\"},{\"as_of\":\"2025-03-04\",\"boundary\":\"ENERGY STAR certified minimum configuration BC1000RT1ULNC; unique ID 3999554\",\"field\":\"rated_input_voltage_range\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 3999554 / rated_input_voltage_range\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":\"V\",\"value\":\"120-120\"},{\"as_of\":\"2025-03-04\",\"boundary\":\"ENERGY STAR certified minimum configuration BC1000RT1ULNC; unique ID 3999554\",\"field\":\"rated_input_frequency_range\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 3999554 / rated_input_frequency_range\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":\"Hz\",\"value\":\"50-60\"},{\"as_of\":\"2025-03-04\",\"boundary\":\"ENERGY STAR certified minimum configuration BC1000RT1ULNC; unique ID 3999554\",\"field\":\"rated_output_voltage_range\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 3999554 / rated_output_voltage_range\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":\"V\",\"value\":\"120-120\"},{\"as_of\":\"2025-03-04\",\"boundary\":\"ENERGY STAR certified minimum configuration BC1000RT1ULNC; unique ID 3999554\",\"field\":\"rated_output_frequency_range\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 3999554 / rated_output_frequency_range\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":\"Hz\",\"value\":\"50-60\"},{\"as_of\":\"2025-03-04\",\"boundary\":\"ENERGY STAR certified minimum configuration BC1000RT1ULNC; unique ID 3999554\",\"field\":\"test_electrical_conditions\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 3999554 / test_electrical_conditions\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"120 V input at 60 Hz; 120 V output at 60 Hz\"},{\"as_of\":\"2025-03-04\",\"boundary\":\"Minimum tested configuration; lowest-input-dependency normal mode\",\"field\":\"efficiency_load_points\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 3999554 / efficiency_load_points\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":\"% except no_load_input_w in W\",\"value\":{\"100_pct\":\"98.8\",\"25_pct\":\"98.1\",\"50_pct\":\"98.7\",\"75_pct\":\"98.8\",\"no_load_input_w\":\"\"}},{\"as_of\":\"2025-03-04\",\"boundary\":\"50% of certified minimum-configuration active output (0.375 kW)\",\"field\":\"runtime_at_50_pct_load\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 3999554 / runtime_at_50_pct_load\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":\"min\",\"value\":8.0},{\"as_of\":\"2025-03-04\",\"boundary\":\"Certified UPS configuration; no battery energy inferred\",\"field\":\"energy_storage\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 3999554 / energy_storage\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":{\"configuration\":\"Integral\",\"mechanism\":\"Battery\",\"removable_to_another_room\":\"N/A\",\"technology\":\"Lithium-ion Battery\"}},{\"as_of\":\"2025-03-04\",\"boundary\":\"ENERGY STAR certified minimum configuration BC1000RT1ULNC; unique ID 3999554\",\"field\":\"modular_ups\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 3999554 / modular_ups\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"No\"},{\"as_of\":\"2025-03-04\",\"boundary\":\"ENERGY STAR certified minimum configuration BC1000RT1ULNC; unique ID 3999554\",\"field\":\"network_connections\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 3999554 / network_connections\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"Ethernet,USB Port\"},{\"as_of\":\"2025-03-04\",\"boundary\":\"ENERGY STAR certified minimum configuration BC1000RT1ULNC; unique ID 3999554\",\"field\":\"communication_protocol_other\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 3999554 / communication_protocol_other\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"USB CLI (USB Port), MQTT (Ethernet)\"},{\"as_of\":\"2025-03-04\",\"boundary\":\"ENERGY STAR certified minimum configuration BC1000RT1ULNC; unique ID 3999554\",\"field\":\"outlet_counts\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 3999554 / outlet_counts\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":{\"battery_backup_and_surge\":\"6\",\"surge_only\":\"0\",\"total\":\"6\"}},{\"as_of\":\"2025-03-04\",\"boundary\":\"ENERGY STAR certified minimum configuration BC1000RT1ULNC; unique ID 3999554\",\"field\":\"date_available_on_market\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 3999554 / date_available_on_market\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"2025-02-28\"},{\"as_of\":\"2025-03-04\",\"boundary\":\"ENERGY STAR certified minimum configuration BC1000RT1ULNC; unique ID 3999554\",\"field\":\"markets\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 3999554 / markets\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"United States, Canada\"},{\"as_of\":\"2025-03-04\",\"boundary\":\"ENERGY STAR certified minimum configuration BC1000RT1ULNC; unique ID 3999554\",\"field\":\"cb_model_identifier\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 3999554 / cb_model_identifier\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"ES_1097458_BC1000RT1ULNC_02162025205453_4599943\"},{\"as_of\":\"2025-03-04\",\"boundary\":\"ENERGY STAR certified minimum configuration BC1000RT1ULNC; unique ID 3999554\",\"field\":\"model_web_page\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 3999554 / model_web_page\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"http://qr.eaton.com/?=BC1000RT1ULNC\"}]","official_url":"https://data.energystar.gov/api/v3/views/ifxy-2uty/export.csv?accessType=DOWNLOAD","output_power_kw":0.75,"output_voltage_v":120.0,"power_conditions":"Certified minimum configuration BC1000RT1ULNC; active output converted exactly from W to kW and apparent output from VA to kVA","power_rating_kind":"ENERGY STAR certified minimum-configuration UPS output","product_status":"listed in the current ENERGY STAR certified UPS dataset snapshot updated 2026-11-03","quality_status":"source_backed","record_id":"bed166bf-74a4-5674-8d71-c8da62fe1898","record_scope":"configuration","runtime_load_kw":0.75,"runtime_minutes":1.0,"source_urls":["https://data.energystar.gov/api/v3/views/ifxy-2uty/export.csv?accessType=DOWNLOAD"],"sources":["epa-energy-star-certified-ups-20261104"],"updated_at":"2026-11-04T16:19:16Z","variant":"ENERGY STAR 3999554; tested configuration BC1000RT1ULNC","warranty_conditions":"Certified entry's energy-storage-system warranty","warranty_years":1.0,"width_mm":438.0}
{"apparent_power_kva":1.44,"capacity_scope":"Exact ENERGY STAR certification entry 3999553 for minimum tested configuration BC1500RT1ULNC; maximum configuration is not stated","certifications_json":"{\"energy_star\":{\"certificate\":\"3999553\",\"date\":\"2025-03-05\",\"issuer\":\"U.S. Environmental Protection Agency ENERGY STAR\",\"scope\":\"Ac-output UPS certification entry for BC1500RT1ULNC; tested minimum configuration BC1500RT1ULNC\",\"source_id\":\"epa-energy-star-certified-ups-20261104\"}}","communication_protocols":[],"created_at":"2026-11-04T16:19:16Z","depth_mm":315.0,"efficiency_conditions":"ENERGY STAR weighted efficiency for minimum configuration, lowest-input-dependency AC normal mode","efficiency_pct":98.3,"entity_type":"equipment","equipment_category":"ups","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 3999553\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 3999553\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"certifications_json\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 3999553\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"communication_protocols\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 3999553\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"depth_mm\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 3999553\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"},\"unit\":\"mm\"},\"efficiency_conditions\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 3999553\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"efficiency_pct\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 3999553\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"},\"unit\":\"%\"},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 3999553\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 3999553\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"height_mm\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 3999553\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"},\"unit\":\"mm\"},\"input_voltage_v\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 3999553\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"},\"unit\":\"V\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 3999553\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 3999553\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 3999553\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"notes\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 3999553\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 3999553\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 3999553\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 3999553\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"},\"unit\":\"kW\"},\"output_voltage_v\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 3999553\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"},\"unit\":\"V\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 3999553\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 3999553\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 3999553\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 3999553\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"runtime_load_kw\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 3999553\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"},\"unit\":\"kW\"},\"runtime_minutes\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 3999553\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"},\"unit\":\"min\"},\"variant\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 3999553\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"warranty_conditions\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 3999553\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"warranty_years\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 3999553\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"},\"unit\":\"years\"},\"width_mm\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 3999553\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"},\"unit\":\"mm\"}}","field_sources_json":"{\"apparent_power_kva\":[\"epa-energy-star-certified-ups-20261104\"],\"capacity_scope\":[\"epa-energy-star-certified-ups-20261104\"],\"certifications_json\":[\"epa-energy-star-certified-ups-20261104\"],\"communication_protocols\":[\"epa-energy-star-certified-ups-20261104\"],\"depth_mm\":[\"epa-energy-star-certified-ups-20261104\"],\"efficiency_conditions\":[\"epa-energy-star-certified-ups-20261104\"],\"efficiency_pct\":[\"epa-energy-star-certified-ups-20261104\"],\"equipment_category\":[\"epa-energy-star-certified-ups-20261104\"],\"form_factor\":[\"epa-energy-star-certified-ups-20261104\"],\"height_mm\":[\"epa-energy-star-certified-ups-20261104\"],\"input_voltage_v\":[\"epa-energy-star-certified-ups-20261104\"],\"manufacturer\":[\"epa-energy-star-certified-ups-20261104\"],\"model\":[\"epa-energy-star-certified-ups-20261104\"],\"name\":[\"epa-energy-star-certified-ups-20261104\"],\"notes\":[\"epa-energy-star-certified-ups-20261104\"],\"observations_json\":[\"epa-energy-star-certified-ups-20261104\"],\"official_url\":[\"epa-energy-star-certified-ups-20261104\"],\"output_power_kw\":[\"epa-energy-star-certified-ups-20261104\"],\"output_voltage_v\":[\"epa-energy-star-certified-ups-20261104\"],\"power_conditions\":[\"epa-energy-star-certified-ups-20261104\"],\"power_rating_kind\":[\"epa-energy-star-certified-ups-20261104\"],\"product_status\":[\"epa-energy-star-certified-ups-20261104\"],\"record_scope\":[\"epa-energy-star-certified-ups-20261104\"],\"runtime_load_kw\":[\"epa-energy-star-certified-ups-20261104\"],\"runtime_minutes\":[\"epa-energy-star-certified-ups-20261104\"],\"variant\":[\"epa-energy-star-certified-ups-20261104\"],\"warranty_conditions\":[\"epa-energy-star-certified-ups-20261104\"],\"warranty_years\":[\"epa-energy-star-certified-ups-20261104\"],\"width_mm\":[\"epa-energy-star-certified-ups-20261104\"]}","form_factor":"rack-mountable 1U UPS","height_mm":44.0,"input_voltage_v":120.0,"last_verified_at":"2026-11-04T16:19:16Z","manufacturer":"Eaton","model":"BC1500RT1ULNC","name":"EATON TRIPP LITE SERIES, TRIPP.LITE, EATON BC1500RT1ULNC ENERGY STAR configuration","notes":"This record is one third-party-certified minimum test configuration. W and VA remain separate; the normalized runtime is the reported 100% load runtime, with the load converted exactly from W to kW. Battery energy, optional accessories, deployments and maximum configurations are not inferred.","observations_json":"[{\"as_of\":\"2025-03-05\",\"boundary\":\"ENERGY STAR certified minimum configuration BC1500RT1ULNC; unique ID 3999553\",\"field\":\"brand_name\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 3999553 / brand_name\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"EATON TRIPP LITE SERIES, TRIPP.LITE, EATON\"},{\"as_of\":\"2025-03-05\",\"boundary\":\"ENERGY STAR certified minimum configuration BC1500RT1ULNC; unique ID 3999553\",\"field\":\"model_number\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 3999553 / model_number\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"BC1500RT1ULNC\"},{\"as_of\":\"2025-03-05\",\"boundary\":\"ENERGY STAR certified minimum configuration BC1500RT1ULNC; unique ID 3999553\",\"field\":\"tested_minimum_configuration\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 3999553 / tested_minimum_configuration\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"BC1500RT1ULNC\"},{\"as_of\":\"2025-03-05\",\"boundary\":\"ENERGY STAR certified minimum configuration BC1500RT1ULNC; unique ID 3999553\",\"field\":\"application\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 3999553 / application\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"Data Center,Consumer,Commercial\"},{\"as_of\":\"2025-03-05\",\"boundary\":\"ENERGY STAR certified minimum configuration BC1500RT1ULNC; unique ID 3999553\",\"field\":\"topology\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 3999553 / topology\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"Alternating Current (ac) - Offline (VFD)\"},{\"as_of\":\"2025-03-05\",\"boundary\":\"ENERGY STAR certified minimum configuration BC1500RT1ULNC; unique ID 3999553\",\"field\":\"rated_input_voltage_range\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 3999553 / rated_input_voltage_range\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":\"V\",\"value\":\"120-120\"},{\"as_of\":\"2025-03-05\",\"boundary\":\"ENERGY STAR certified minimum configuration BC1500RT1ULNC; unique ID 3999553\",\"field\":\"rated_input_frequency_range\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 3999553 / rated_input_frequency_range\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":\"Hz\",\"value\":\"50-60\"},{\"as_of\":\"2025-03-05\",\"boundary\":\"ENERGY STAR certified minimum configuration BC1500RT1ULNC; unique ID 3999553\",\"field\":\"rated_output_voltage_range\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 3999553 / rated_output_voltage_range\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":\"V\",\"value\":\"120-120\"},{\"as_of\":\"2025-03-05\",\"boundary\":\"ENERGY STAR certified minimum configuration BC1500RT1ULNC; unique ID 3999553\",\"field\":\"rated_output_frequency_range\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 3999553 / rated_output_frequency_range\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":\"Hz\",\"value\":\"50-60\"},{\"as_of\":\"2025-03-05\",\"boundary\":\"ENERGY STAR certified minimum configuration BC1500RT1ULNC; unique ID 3999553\",\"field\":\"test_electrical_conditions\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 3999553 / test_electrical_conditions\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"120 V input at 60 Hz; 120 V output at 60 Hz\"},{\"as_of\":\"2025-03-05\",\"boundary\":\"Minimum tested configuration; lowest-input-dependency normal mode\",\"field\":\"efficiency_load_points\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 3999553 / efficiency_load_points\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":\"% except no_load_input_w in W\",\"value\":{\"100_pct\":\"98.3\",\"25_pct\":\"98.1\",\"50_pct\":\"98.5\",\"75_pct\":\"98.4\",\"no_load_input_w\":\"\"}},{\"as_of\":\"2025-03-05\",\"boundary\":\"50% of certified minimum-configuration active output (0.525 kW)\",\"field\":\"runtime_at_50_pct_load\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 3999553 / runtime_at_50_pct_load\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":\"min\",\"value\":8.0},{\"as_of\":\"2025-03-05\",\"boundary\":\"Certified UPS configuration; no battery energy inferred\",\"field\":\"energy_storage\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 3999553 / energy_storage\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":{\"configuration\":\"Integral\",\"mechanism\":\"Battery\",\"removable_to_another_room\":\"N/A\",\"technology\":\"Lithium-ion Battery\"}},{\"as_of\":\"2025-03-05\",\"boundary\":\"ENERGY STAR certified minimum configuration BC1500RT1ULNC; unique ID 3999553\",\"field\":\"modular_ups\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 3999553 / modular_ups\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"No\"},{\"as_of\":\"2025-03-05\",\"boundary\":\"ENERGY STAR certified minimum configuration BC1500RT1ULNC; unique ID 3999553\",\"field\":\"network_connections\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 3999553 / network_connections\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"Ethernet,USB Port\"},{\"as_of\":\"2025-03-05\",\"boundary\":\"ENERGY STAR certified minimum configuration BC1500RT1ULNC; unique ID 3999553\",\"field\":\"communication_protocol_other\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 3999553 / communication_protocol_other\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"USB CLI (USB Port), MQTT (Ethernet)\"},{\"as_of\":\"2025-03-05\",\"boundary\":\"ENERGY STAR certified minimum configuration BC1500RT1ULNC; unique ID 3999553\",\"field\":\"outlet_counts\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 3999553 / outlet_counts\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":{\"battery_backup_and_surge\":\"6\",\"surge_only\":\"0\",\"total\":\"6\"}},{\"as_of\":\"2025-03-05\",\"boundary\":\"ENERGY STAR certified minimum configuration BC1500RT1ULNC; unique ID 3999553\",\"field\":\"date_available_on_market\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 3999553 / date_available_on_market\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"2025-02-28\"},{\"as_of\":\"2025-03-05\",\"boundary\":\"ENERGY STAR certified minimum configuration BC1500RT1ULNC; unique ID 3999553\",\"field\":\"markets\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 3999553 / markets\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"United States, Canada\"},{\"as_of\":\"2025-03-05\",\"boundary\":\"ENERGY STAR certified minimum configuration BC1500RT1ULNC; unique ID 3999553\",\"field\":\"cb_model_identifier\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 3999553 / cb_model_identifier\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"ES_1097458_BC1500RT1ULNC_02242025043327_8815350\"},{\"as_of\":\"2025-03-05\",\"boundary\":\"ENERGY STAR certified minimum configuration BC1500RT1ULNC; unique ID 3999553\",\"field\":\"model_web_page\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 3999553 / model_web_page\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"http://qr.eaton.com/?=BC1500RT1ULNC\"}]","official_url":"https://data.energystar.gov/api/v3/views/ifxy-2uty/export.csv?accessType=DOWNLOAD","output_power_kw":1.05,"output_voltage_v":120.0,"power_conditions":"Certified minimum configuration BC1500RT1ULNC; active output converted exactly from W to kW and apparent output from VA to kVA","power_rating_kind":"ENERGY STAR certified minimum-configuration UPS output","product_status":"listed in the current ENERGY STAR certified UPS dataset snapshot updated 2026-11-03","quality_status":"source_backed","record_id":"fa249972-4711-5a98-9313-f33758fedf8d","record_scope":"configuration","runtime_load_kw":1.05,"runtime_minutes":1.0,"source_urls":["https://data.energystar.gov/api/v3/views/ifxy-2uty/export.csv?accessType=DOWNLOAD"],"sources":["epa-energy-star-certified-ups-20261104"],"updated_at":"2026-11-04T16:19:16Z","variant":"ENERGY STAR 3999553; tested configuration BC1500RT1ULNC","warranty_conditions":"Certified entry's energy-storage-system warranty","warranty_years":1.0,"width_mm":438.0}
{"apparent_power_kva":0.35,"capacity_scope":"Exact ENERGY STAR certification entry 3025743 for minimum tested configuration AG-075F; maximum configuration is not stated","certifications_json":"{\"energy_star\":{\"certificate\":\"3025743\",\"date\":\"2023-12-08\",\"issuer\":\"U.S. Environmental Protection Agency ENERGY STAR\",\"scope\":\"Ac-output UPS certification entry for BC350RNC; tested minimum configuration AG-075F\",\"source_id\":\"epa-energy-star-certified-ups-20261104\"}}","communication_protocols":[],"created_at":"2026-11-04T16:19:16Z","depth_mm":180.0,"efficiency_conditions":"ENERGY STAR weighted efficiency for minimum configuration, lowest-input-dependency AC normal mode","efficiency_pct":97.8,"entity_type":"equipment","equipment_category":"ups","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 3025743\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 3025743\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"certifications_json\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 3025743\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"communication_protocols\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 3025743\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"depth_mm\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 3025743\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"},\"unit\":\"mm\"},\"efficiency_conditions\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 3025743\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"efficiency_pct\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 3025743\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"},\"unit\":\"%\"},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 3025743\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 3025743\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"height_mm\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 3025743\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"},\"unit\":\"mm\"},\"input_voltage_v\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 3025743\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"},\"unit\":\"V\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 3025743\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 3025743\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 3025743\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"notes\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 3025743\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 3025743\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 3025743\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 3025743\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"},\"unit\":\"kW\"},\"output_voltage_v\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 3025743\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"},\"unit\":\"V\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 3025743\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 3025743\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 3025743\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 3025743\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"runtime_load_kw\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 3025743\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"},\"unit\":\"kW\"},\"runtime_minutes\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 3025743\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"},\"unit\":\"min\"},\"variant\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 3025743\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"warranty_conditions\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 3025743\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"warranty_years\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 3025743\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"},\"unit\":\"years\"},\"width_mm\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 3025743\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"},\"unit\":\"mm\"}}","field_sources_json":"{\"apparent_power_kva\":[\"epa-energy-star-certified-ups-20261104\"],\"capacity_scope\":[\"epa-energy-star-certified-ups-20261104\"],\"certifications_json\":[\"epa-energy-star-certified-ups-20261104\"],\"communication_protocols\":[\"epa-energy-star-certified-ups-20261104\"],\"depth_mm\":[\"epa-energy-star-certified-ups-20261104\"],\"efficiency_conditions\":[\"epa-energy-star-certified-ups-20261104\"],\"efficiency_pct\":[\"epa-energy-star-certified-ups-20261104\"],\"equipment_category\":[\"epa-energy-star-certified-ups-20261104\"],\"form_factor\":[\"epa-energy-star-certified-ups-20261104\"],\"height_mm\":[\"epa-energy-star-certified-ups-20261104\"],\"input_voltage_v\":[\"epa-energy-star-certified-ups-20261104\"],\"manufacturer\":[\"epa-energy-star-certified-ups-20261104\"],\"model\":[\"epa-energy-star-certified-ups-20261104\"],\"name\":[\"epa-energy-star-certified-ups-20261104\"],\"notes\":[\"epa-energy-star-certified-ups-20261104\"],\"observations_json\":[\"epa-energy-star-certified-ups-20261104\"],\"official_url\":[\"epa-energy-star-certified-ups-20261104\"],\"output_power_kw\":[\"epa-energy-star-certified-ups-20261104\"],\"output_voltage_v\":[\"epa-energy-star-certified-ups-20261104\"],\"power_conditions\":[\"epa-energy-star-certified-ups-20261104\"],\"power_rating_kind\":[\"epa-energy-star-certified-ups-20261104\"],\"product_status\":[\"epa-energy-star-certified-ups-20261104\"],\"record_scope\":[\"epa-energy-star-certified-ups-20261104\"],\"runtime_load_kw\":[\"epa-energy-star-certified-ups-20261104\"],\"runtime_minutes\":[\"epa-energy-star-certified-ups-20261104\"],\"variant\":[\"epa-energy-star-certified-ups-20261104\"],\"warranty_conditions\":[\"epa-energy-star-certified-ups-20261104\"],\"warranty_years\":[\"epa-energy-star-certified-ups-20261104\"],\"width_mm\":[\"epa-energy-star-certified-ups-20261104\"]}","form_factor":"non-rack-mountable UPS","height_mm":58.0,"input_voltage_v":120.0,"last_verified_at":"2026-11-04T16:19:16Z","manufacturer":"Eaton","model":"BC350RNC","name":"EATON TRIPP LITE SERIES, TRIPP.LITE, EATON BC350RNC ENERGY STAR configuration","notes":"This record is one third-party-certified minimum test configuration. W and VA remain separate; the normalized runtime is the reported 100% load runtime, with the load converted exactly from W to kW. Battery energy, optional accessories, deployments and maximum configurations are not inferred.","observations_json":"[{\"as_of\":\"2023-12-08\",\"boundary\":\"ENERGY STAR certified minimum configuration AG-075F; unique ID 3025743\",\"field\":\"brand_name\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 3025743 / brand_name\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"EATON TRIPP LITE SERIES, TRIPP.LITE, EATON\"},{\"as_of\":\"2023-12-08\",\"boundary\":\"ENERGY STAR certified minimum configuration AG-075F; unique ID 3025743\",\"field\":\"model_number\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 3025743 / model_number\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"AG-075F\"},{\"as_of\":\"2023-12-08\",\"boundary\":\"ENERGY STAR certified minimum configuration AG-075F; unique ID 3025743\",\"field\":\"tested_minimum_configuration\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 3025743 / tested_minimum_configuration\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"AG-075F\"},{\"as_of\":\"2023-12-08\",\"boundary\":\"ENERGY STAR certified minimum configuration AG-075F; unique ID 3025743\",\"field\":\"application\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 3025743 / application\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"Data Center,Consumer,Commercial\"},{\"as_of\":\"2023-12-08\",\"boundary\":\"ENERGY STAR certified minimum configuration AG-075F; unique ID 3025743\",\"field\":\"topology\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 3025743 / topology\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"Alternating Current (ac) - Offline (VFD)\"},{\"as_of\":\"2023-12-08\",\"boundary\":\"ENERGY STAR certified minimum configuration AG-075F; unique ID 3025743\",\"field\":\"rated_input_voltage_range\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 3025743 / rated_input_voltage_range\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":\"V\",\"value\":\"120-120\"},{\"as_of\":\"2023-12-08\",\"boundary\":\"ENERGY STAR certified minimum configuration AG-075F; unique ID 3025743\",\"field\":\"rated_input_frequency_range\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 3025743 / rated_input_frequency_range\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":\"Hz\",\"value\":\"50-60\"},{\"as_of\":\"2023-12-08\",\"boundary\":\"ENERGY STAR certified minimum configuration AG-075F; unique ID 3025743\",\"field\":\"rated_output_voltage_range\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 3025743 / rated_output_voltage_range\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":\"V\",\"value\":\"120-120\"},{\"as_of\":\"2023-12-08\",\"boundary\":\"ENERGY STAR certified minimum configuration AG-075F; unique ID 3025743\",\"field\":\"rated_output_frequency_range\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 3025743 / rated_output_frequency_range\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":\"Hz\",\"value\":\"50-60\"},{\"as_of\":\"2023-12-08\",\"boundary\":\"ENERGY STAR certified minimum configuration AG-075F; unique ID 3025743\",\"field\":\"test_electrical_conditions\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 3025743 / test_electrical_conditions\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"120 V input at 60 Hz; 120 V output at 60 Hz\"},{\"as_of\":\"2023-12-08\",\"boundary\":\"Minimum tested configuration; lowest-input-dependency normal mode\",\"field\":\"efficiency_load_points\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 3025743 / efficiency_load_points\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":\"% except no_load_input_w in W\",\"value\":{\"100_pct\":\"98.4\",\"25_pct\":\"96.2\",\"50_pct\":\"97.8\",\"75_pct\":\"98.3\",\"no_load_input_w\":\"\"}},{\"as_of\":\"2023-12-08\",\"boundary\":\"50% of certified minimum-configuration active output (0.105 kW)\",\"field\":\"runtime_at_50_pct_load\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 3025743 / runtime_at_50_pct_load\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":\"min\",\"value\":7.0},{\"as_of\":\"2023-12-08\",\"boundary\":\"Certified UPS configuration; no battery energy inferred\",\"field\":\"energy_storage\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 3025743 / energy_storage\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":{\"configuration\":\"Integral\",\"mechanism\":\"Battery\",\"removable_to_another_room\":\"N/A\",\"technology\":\"Valve Regulated Lead-acid Battery\"}},{\"as_of\":\"2023-12-08\",\"boundary\":\"ENERGY STAR certified minimum configuration AG-075F; unique ID 3025743\",\"field\":\"modular_ups\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 3025743 / modular_ups\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"No\"},{\"as_of\":\"2023-12-08\",\"boundary\":\"ENERGY STAR certified minimum configuration AG-075F; unique ID 3025743\",\"field\":\"network_connections\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 3025743 / network_connections\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"Ethernet,USB Port\"},{\"as_of\":\"2023-12-08\",\"boundary\":\"ENERGY STAR certified minimum configuration AG-075F; unique ID 3025743\",\"field\":\"communication_protocol_other\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 3025743 / communication_protocol_other\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"USB CLI (USB Port), MQTT (Ethernet)\"},{\"as_of\":\"2023-12-08\",\"boundary\":\"ENERGY STAR certified minimum configuration AG-075F; unique ID 3025743\",\"field\":\"outlet_counts\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 3025743 / outlet_counts\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":{\"battery_backup_and_surge\":\"3\",\"surge_only\":\"0\",\"total\":\"3\"}},{\"as_of\":\"2023-12-08\",\"boundary\":\"ENERGY STAR certified minimum configuration AG-075F; unique ID 3025743\",\"field\":\"date_available_on_market\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 3025743 / date_available_on_market\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"2024-03-21\"},{\"as_of\":\"2023-12-08\",\"boundary\":\"ENERGY STAR certified minimum configuration AG-075F; unique ID 3025743\",\"field\":\"markets\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 3025743 / markets\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"United States, Canada\"},{\"as_of\":\"2023-12-08\",\"boundary\":\"ENERGY STAR certified minimum configuration AG-075F; unique ID 3025743\",\"field\":\"cb_model_identifier\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 3025743 / cb_model_identifier\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"ES_1097458_AG-075F_12092023235903_3791793\"},{\"as_of\":\"2023-12-08\",\"boundary\":\"ENERGY STAR certified minimum configuration AG-075F; unique ID 3025743\",\"field\":\"model_web_page\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 3025743 / model_web_page\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"https://qr.eaton.com/?c=BC350RNC\"}]","official_url":"https://data.energystar.gov/api/v3/views/ifxy-2uty/export.csv?accessType=DOWNLOAD","output_power_kw":0.21,"output_voltage_v":120.0,"power_conditions":"Certified minimum configuration AG-075F; active output converted exactly from W to kW and apparent output from VA to kVA","power_rating_kind":"ENERGY STAR certified minimum-configuration UPS output","product_status":"listed in the current ENERGY STAR certified UPS dataset snapshot updated 2026-11-03","quality_status":"source_backed","record_id":"590007af-8648-5b9f-bae8-fad2ddeafd5a","record_scope":"configuration","runtime_load_kw":0.21,"runtime_minutes":2.0,"source_urls":["https://data.energystar.gov/api/v3/views/ifxy-2uty/export.csv?accessType=DOWNLOAD"],"sources":["epa-energy-star-certified-ups-20261104"],"updated_at":"2026-11-04T16:19:16Z","variant":"ENERGY STAR 3025743; tested configuration AG-075F","warranty_conditions":"Certified entry's energy-storage-system warranty","warranty_years":1.0,"width_mm":255.0}
