{"apparent_power_kva":1.44,"capacity_scope":"Exact ENERGY STAR certification entry 3478071 for minimum tested configuration AG-07A3; maximum configuration is not stated","certifications_json":"{\"energy_star\":{\"certificate\":\"3478071\",\"date\":\"2024-05-15\",\"issuer\":\"U.S. Environmental Protection Agency ENERGY STAR\",\"scope\":\"Ac-output UPS certification entry for SMART1500LCDTXC; tested minimum configuration AG-07A3\",\"source_id\":\"epa-energy-star-certified-ups-20261104\"}}","communication_protocols":[],"created_at":"2026-11-04T16:19:16Z","depth_mm":370.0,"efficiency_conditions":"ENERGY STAR weighted efficiency for minimum configuration, lowest-input-dependency AC normal mode","efficiency_pct":98.9,"entity_type":"equipment","equipment_category":"ups","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 3478071\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 3478071\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"certifications_json\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 3478071\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"communication_protocols\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 3478071\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"depth_mm\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 3478071\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"},\"unit\":\"mm\"},\"efficiency_conditions\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 3478071\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"efficiency_pct\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 3478071\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"},\"unit\":\"%\"},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 3478071\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 3478071\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"height_mm\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 3478071\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"},\"unit\":\"mm\"},\"input_voltage_v\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 3478071\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"},\"unit\":\"V\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 3478071\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 3478071\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 3478071\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"notes\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 3478071\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 3478071\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 3478071\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 3478071\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"},\"unit\":\"kW\"},\"output_voltage_v\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 3478071\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"},\"unit\":\"V\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 3478071\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 3478071\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 3478071\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 3478071\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"runtime_load_kw\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 3478071\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"},\"unit\":\"kW\"},\"runtime_minutes\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 3478071\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"},\"unit\":\"min\"},\"variant\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 3478071\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"warranty_conditions\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 3478071\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"warranty_years\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 3478071\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"},\"unit\":\"years\"},\"width_mm\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 3478071\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"},\"unit\":\"mm\"}}","field_sources_json":"{\"apparent_power_kva\":[\"epa-energy-star-certified-ups-20261104\"],\"capacity_scope\":[\"epa-energy-star-certified-ups-20261104\"],\"certifications_json\":[\"epa-energy-star-certified-ups-20261104\"],\"communication_protocols\":[\"epa-energy-star-certified-ups-20261104\"],\"depth_mm\":[\"epa-energy-star-certified-ups-20261104\"],\"efficiency_conditions\":[\"epa-energy-star-certified-ups-20261104\"],\"efficiency_pct\":[\"epa-energy-star-certified-ups-20261104\"],\"equipment_category\":[\"epa-energy-star-certified-ups-20261104\"],\"form_factor\":[\"epa-energy-star-certified-ups-20261104\"],\"height_mm\":[\"epa-energy-star-certified-ups-20261104\"],\"input_voltage_v\":[\"epa-energy-star-certified-ups-20261104\"],\"manufacturer\":[\"epa-energy-star-certified-ups-20261104\"],\"model\":[\"epa-energy-star-certified-ups-20261104\"],\"name\":[\"epa-energy-star-certified-ups-20261104\"],\"notes\":[\"epa-energy-star-certified-ups-20261104\"],\"observations_json\":[\"epa-energy-star-certified-ups-20261104\"],\"official_url\":[\"epa-energy-star-certified-ups-20261104\"],\"output_power_kw\":[\"epa-energy-star-certified-ups-20261104\"],\"output_voltage_v\":[\"epa-energy-star-certified-ups-20261104\"],\"power_conditions\":[\"epa-energy-star-certified-ups-20261104\"],\"power_rating_kind\":[\"epa-energy-star-certified-ups-20261104\"],\"product_status\":[\"epa-energy-star-certified-ups-20261104\"],\"record_scope\":[\"epa-energy-star-certified-ups-20261104\"],\"runtime_load_kw\":[\"epa-energy-star-certified-ups-20261104\"],\"runtime_minutes\":[\"epa-energy-star-certified-ups-20261104\"],\"variant\":[\"epa-energy-star-certified-ups-20261104\"],\"warranty_conditions\":[\"epa-energy-star-certified-ups-20261104\"],\"warranty_years\":[\"epa-energy-star-certified-ups-20261104\"],\"width_mm\":[\"epa-energy-star-certified-ups-20261104\"]}","form_factor":"non-rack-mountable UPS","height_mm":204.0,"input_voltage_v":120.0,"last_verified_at":"2026-11-04T16:19:16Z","manufacturer":"Eaton","model":"SMART1500LCDTXC","name":"EATON TRIPP LITE SERIES, TRIPP.LITE, EATON SMART1500LCDTXC ENERGY STAR configuration","notes":"This record is one third-party-certified minimum test configuration. W and VA remain separate; the normalized runtime is the reported 100% load runtime, with the load converted exactly from W to kW. Battery energy, optional accessories, deployments and maximum configurations are not inferred.","observations_json":"[{\"as_of\":\"2024-05-15\",\"boundary\":\"ENERGY STAR certified minimum configuration AG-07A3; unique ID 3478071\",\"field\":\"brand_name\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 3478071 / brand_name\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"EATON TRIPP LITE SERIES, TRIPP.LITE, EATON\"},{\"as_of\":\"2024-05-15\",\"boundary\":\"ENERGY STAR certified minimum configuration AG-07A3; unique ID 3478071\",\"field\":\"model_number\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 3478071 / model_number\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"AG-07A3\"},{\"as_of\":\"2024-05-15\",\"boundary\":\"ENERGY STAR certified minimum configuration AG-07A3; unique ID 3478071\",\"field\":\"tested_minimum_configuration\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 3478071 / tested_minimum_configuration\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"AG-07A3\"},{\"as_of\":\"2024-05-15\",\"boundary\":\"ENERGY STAR certified minimum configuration AG-07A3; unique ID 3478071\",\"field\":\"application\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 3478071 / application\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"Data Center,Consumer,Commercial\"},{\"as_of\":\"2024-05-15\",\"boundary\":\"ENERGY STAR certified minimum configuration AG-07A3; unique ID 3478071\",\"field\":\"topology\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 3478071 / topology\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"ac Line Interactive (VI)\"},{\"as_of\":\"2024-05-15\",\"boundary\":\"ENERGY STAR certified minimum configuration AG-07A3; unique ID 3478071\",\"field\":\"rated_input_voltage_range\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 3478071 / rated_input_voltage_range\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":\"V\",\"value\":\"120-120\"},{\"as_of\":\"2024-05-15\",\"boundary\":\"ENERGY STAR certified minimum configuration AG-07A3; unique ID 3478071\",\"field\":\"rated_input_frequency_range\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 3478071 / rated_input_frequency_range\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":\"Hz\",\"value\":\"50-60\"},{\"as_of\":\"2024-05-15\",\"boundary\":\"ENERGY STAR certified minimum configuration AG-07A3; unique ID 3478071\",\"field\":\"rated_output_voltage_range\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 3478071 / rated_output_voltage_range\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":\"V\",\"value\":\"120-120\"},{\"as_of\":\"2024-05-15\",\"boundary\":\"ENERGY STAR certified minimum configuration AG-07A3; unique ID 3478071\",\"field\":\"rated_output_frequency_range\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 3478071 / rated_output_frequency_range\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":\"Hz\",\"value\":\"50-60\"},{\"as_of\":\"2024-05-15\",\"boundary\":\"ENERGY STAR certified minimum configuration AG-07A3; unique ID 3478071\",\"field\":\"test_electrical_conditions\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 3478071 / test_electrical_conditions\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"120 V input at 60 Hz; 120 V output at 60 Hz\"},{\"as_of\":\"2024-05-15\",\"boundary\":\"Minimum tested configuration; lowest-input-dependency normal mode\",\"field\":\"efficiency_load_points\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 3478071 / efficiency_load_points\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":\"% except no_load_input_w in W\",\"value\":{\"100_pct\":\"98.8\",\"25_pct\":\"98.5\",\"50_pct\":\"99\",\"75_pct\":\"99\",\"no_load_input_w\":\"\"}},{\"as_of\":\"2024-05-15\",\"boundary\":\"50% of certified minimum-configuration active output (0.5 kW)\",\"field\":\"runtime_at_50_pct_load\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 3478071 / runtime_at_50_pct_load\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":\"min\",\"value\":10.0},{\"as_of\":\"2024-05-15\",\"boundary\":\"Certified UPS configuration; no battery energy inferred\",\"field\":\"energy_storage\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 3478071 / energy_storage\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":{\"configuration\":\"Integral\",\"mechanism\":\"Battery\",\"removable_to_another_room\":\"N/A\",\"technology\":\"Valve Regulated Lead-acid Battery\"}},{\"as_of\":\"2024-05-15\",\"boundary\":\"ENERGY STAR certified minimum configuration AG-07A3; unique ID 3478071\",\"field\":\"modular_ups\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 3478071 / modular_ups\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"No\"},{\"as_of\":\"2024-05-15\",\"boundary\":\"ENERGY STAR certified minimum configuration AG-07A3; unique ID 3478071\",\"field\":\"network_connections\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 3478071 / network_connections\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"Ethernet,USB Port\"},{\"as_of\":\"2024-05-15\",\"boundary\":\"ENERGY STAR certified minimum configuration AG-07A3; unique ID 3478071\",\"field\":\"communication_protocol_other\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 3478071 / communication_protocol_other\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"USB CLI (USB Port), MQTT (Ethernet)\"},{\"as_of\":\"2024-05-15\",\"boundary\":\"ENERGY STAR certified minimum configuration AG-07A3; unique ID 3478071\",\"field\":\"outlet_counts\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 3478071 / outlet_counts\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":{\"battery_backup_and_surge\":\"5\",\"surge_only\":\"5\",\"total\":\"10\"}},{\"as_of\":\"2024-05-15\",\"boundary\":\"ENERGY STAR certified minimum configuration AG-07A3; unique ID 3478071\",\"field\":\"date_available_on_market\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 3478071 / date_available_on_market\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"2024-05-31\"},{\"as_of\":\"2024-05-15\",\"boundary\":\"ENERGY STAR certified minimum configuration AG-07A3; unique ID 3478071\",\"field\":\"markets\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 3478071 / markets\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"United States, Canada\"},{\"as_of\":\"2024-05-15\",\"boundary\":\"ENERGY STAR certified minimum configuration AG-07A3; unique ID 3478071\",\"field\":\"cb_model_identifier\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 3478071 / cb_model_identifier\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"ES_1097458_AG-07A3_04302024035333_8476592\"},{\"as_of\":\"2024-05-15\",\"boundary\":\"ENERGY STAR certified minimum configuration AG-07A3; unique ID 3478071\",\"field\":\"model_web_page\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 3478071 / model_web_page\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"https://qr.eaton.com/?c=SMART1500LCDTXC\"}]","official_url":"https://data.energystar.gov/api/v3/views/ifxy-2uty/export.csv?accessType=DOWNLOAD","output_power_kw":1.0,"output_voltage_v":120.0,"power_conditions":"Certified minimum configuration AG-07A3; active output converted exactly from W to kW and apparent output from VA to kVA","power_rating_kind":"ENERGY STAR certified minimum-configuration UPS output","product_status":"listed in the current ENERGY STAR certified UPS dataset snapshot updated 2026-11-03","quality_status":"source_backed","record_id":"9ad853bd-670f-5a37-8539-83bb4a0c5de3","record_scope":"configuration","runtime_load_kw":1.0,"runtime_minutes":2.0,"source_urls":["https://data.energystar.gov/api/v3/views/ifxy-2uty/export.csv?accessType=DOWNLOAD"],"sources":["epa-energy-star-certified-ups-20261104"],"updated_at":"2026-11-04T16:19:16Z","variant":"ENERGY STAR 3478071; tested configuration AG-07A3","warranty_conditions":"Certified entry's energy-storage-system warranty","warranty_years":1.0,"width_mm":150.0}
{"apparent_power_kva":1.44,"capacity_scope":"Exact ENERGY STAR certification entry 3629737 for minimum tested configuration AG-07BF; maximum configuration is not stated","certifications_json":"{\"energy_star\":{\"certificate\":\"3629737\",\"date\":\"2024-09-29\",\"issuer\":\"U.S. Environmental Protection Agency ENERGY STAR\",\"scope\":\"Ac-output UPS certification entry for SMART1500LCDXNC; tested minimum configuration AG-07BF\",\"source_id\":\"epa-energy-star-certified-ups-20261104\"}}","communication_protocols":[],"created_at":"2026-11-04T16:19:16Z","depth_mm":280.0,"efficiency_conditions":"ENERGY STAR weighted efficiency for minimum configuration, lowest-input-dependency AC normal mode","efficiency_pct":98.9,"entity_type":"equipment","equipment_category":"ups","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 3629737\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 3629737\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"certifications_json\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 3629737\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"communication_protocols\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 3629737\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"depth_mm\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 3629737\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"},\"unit\":\"mm\"},\"efficiency_conditions\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 3629737\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"efficiency_pct\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 3629737\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"},\"unit\":\"%\"},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 3629737\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 3629737\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"height_mm\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 3629737\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"},\"unit\":\"mm\"},\"input_voltage_v\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 3629737\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"},\"unit\":\"V\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 3629737\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 3629737\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 3629737\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"notes\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 3629737\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 3629737\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 3629737\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 3629737\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"},\"unit\":\"kW\"},\"output_voltage_v\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 3629737\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"},\"unit\":\"V\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 3629737\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 3629737\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 3629737\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 3629737\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"runtime_load_kw\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 3629737\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"},\"unit\":\"kW\"},\"runtime_minutes\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 3629737\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"},\"unit\":\"min\"},\"variant\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 3629737\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"warranty_conditions\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 3629737\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"warranty_years\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 3629737\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"},\"unit\":\"years\"},\"width_mm\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 3629737\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"},\"unit\":\"mm\"}}","field_sources_json":"{\"apparent_power_kva\":[\"epa-energy-star-certified-ups-20261104\"],\"capacity_scope\":[\"epa-energy-star-certified-ups-20261104\"],\"certifications_json\":[\"epa-energy-star-certified-ups-20261104\"],\"communication_protocols\":[\"epa-energy-star-certified-ups-20261104\"],\"depth_mm\":[\"epa-energy-star-certified-ups-20261104\"],\"efficiency_conditions\":[\"epa-energy-star-certified-ups-20261104\"],\"efficiency_pct\":[\"epa-energy-star-certified-ups-20261104\"],\"equipment_category\":[\"epa-energy-star-certified-ups-20261104\"],\"form_factor\":[\"epa-energy-star-certified-ups-20261104\"],\"height_mm\":[\"epa-energy-star-certified-ups-20261104\"],\"input_voltage_v\":[\"epa-energy-star-certified-ups-20261104\"],\"manufacturer\":[\"epa-energy-star-certified-ups-20261104\"],\"model\":[\"epa-energy-star-certified-ups-20261104\"],\"name\":[\"epa-energy-star-certified-ups-20261104\"],\"notes\":[\"epa-energy-star-certified-ups-20261104\"],\"observations_json\":[\"epa-energy-star-certified-ups-20261104\"],\"official_url\":[\"epa-energy-star-certified-ups-20261104\"],\"output_power_kw\":[\"epa-energy-star-certified-ups-20261104\"],\"output_voltage_v\":[\"epa-energy-star-certified-ups-20261104\"],\"power_conditions\":[\"epa-energy-star-certified-ups-20261104\"],\"power_rating_kind\":[\"epa-energy-star-certified-ups-20261104\"],\"product_status\":[\"epa-energy-star-certified-ups-20261104\"],\"record_scope\":[\"epa-energy-star-certified-ups-20261104\"],\"runtime_load_kw\":[\"epa-energy-star-certified-ups-20261104\"],\"runtime_minutes\":[\"epa-energy-star-certified-ups-20261104\"],\"variant\":[\"epa-energy-star-certified-ups-20261104\"],\"warranty_conditions\":[\"epa-energy-star-certified-ups-20261104\"],\"warranty_years\":[\"epa-energy-star-certified-ups-20261104\"],\"width_mm\":[\"epa-energy-star-certified-ups-20261104\"]}","form_factor":"rack-mountable 2U UPS","height_mm":87.0,"input_voltage_v":120.0,"last_verified_at":"2026-11-04T16:19:16Z","manufacturer":"Eaton","model":"SMART1500LCDXNC","name":"EATON TRIPP LITE SERIES, TRIPP.LITE, EATON SMART1500LCDXNC ENERGY STAR configuration","notes":"This record is one third-party-certified minimum test configuration. W and VA remain separate; the normalized runtime is the reported 100% load runtime, with the load converted exactly from W to kW. Battery energy, optional accessories, deployments and maximum configurations are not inferred.","observations_json":"[{\"as_of\":\"2024-09-29\",\"boundary\":\"ENERGY STAR certified minimum configuration AG-07BF; unique ID 3629737\",\"field\":\"brand_name\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 3629737 / brand_name\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"EATON TRIPP LITE SERIES, TRIPP.LITE, EATON\"},{\"as_of\":\"2024-09-29\",\"boundary\":\"ENERGY STAR certified minimum configuration AG-07BF; unique ID 3629737\",\"field\":\"model_number\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 3629737 / model_number\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"AG-07BF\"},{\"as_of\":\"2024-09-29\",\"boundary\":\"ENERGY STAR certified minimum configuration AG-07BF; unique ID 3629737\",\"field\":\"tested_minimum_configuration\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 3629737 / tested_minimum_configuration\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"AG-07BF\"},{\"as_of\":\"2024-09-29\",\"boundary\":\"ENERGY STAR certified minimum configuration AG-07BF; unique ID 3629737\",\"field\":\"application\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 3629737 / application\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"Data Center,Consumer,Commercial\"},{\"as_of\":\"2024-09-29\",\"boundary\":\"ENERGY STAR certified minimum configuration AG-07BF; unique ID 3629737\",\"field\":\"topology\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 3629737 / topology\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"ac Line Interactive (VI)\"},{\"as_of\":\"2024-09-29\",\"boundary\":\"ENERGY STAR certified minimum configuration AG-07BF; unique ID 3629737\",\"field\":\"rated_input_voltage_range\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 3629737 / rated_input_voltage_range\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":\"V\",\"value\":\"120-120\"},{\"as_of\":\"2024-09-29\",\"boundary\":\"ENERGY STAR certified minimum configuration AG-07BF; unique ID 3629737\",\"field\":\"rated_input_frequency_range\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 3629737 / rated_input_frequency_range\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":\"Hz\",\"value\":\"50-60\"},{\"as_of\":\"2024-09-29\",\"boundary\":\"ENERGY STAR certified minimum configuration AG-07BF; unique ID 3629737\",\"field\":\"rated_output_voltage_range\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 3629737 / rated_output_voltage_range\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":\"V\",\"value\":\"120-120\"},{\"as_of\":\"2024-09-29\",\"boundary\":\"ENERGY STAR certified minimum configuration AG-07BF; unique ID 3629737\",\"field\":\"rated_output_frequency_range\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 3629737 / rated_output_frequency_range\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":\"Hz\",\"value\":\"50-60\"},{\"as_of\":\"2024-09-29\",\"boundary\":\"ENERGY STAR certified minimum configuration AG-07BF; unique ID 3629737\",\"field\":\"test_electrical_conditions\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 3629737 / test_electrical_conditions\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"120 V input at 60 Hz; 120 V output at 60 Hz\"},{\"as_of\":\"2024-09-29\",\"boundary\":\"Minimum tested configuration; lowest-input-dependency normal mode\",\"field\":\"efficiency_load_points\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 3629737 / efficiency_load_points\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":\"% except no_load_input_w in W\",\"value\":{\"100_pct\":\"98.9\",\"25_pct\":\"98.4\",\"50_pct\":\"98.9\",\"75_pct\":\"99\",\"no_load_input_w\":\"\"}},{\"as_of\":\"2024-09-29\",\"boundary\":\"50% of certified minimum-configuration active output (0.525 kW)\",\"field\":\"runtime_at_50_pct_load\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 3629737 / runtime_at_50_pct_load\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":\"min\",\"value\":7.0},{\"as_of\":\"2024-09-29\",\"boundary\":\"Certified UPS configuration; no battery energy inferred\",\"field\":\"energy_storage\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 3629737 / energy_storage\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":{\"configuration\":\"Integral\",\"mechanism\":\"Battery\",\"removable_to_another_room\":\"N/A\",\"technology\":\"Valve Regulated Lead-acid Battery\"}},{\"as_of\":\"2024-09-29\",\"boundary\":\"ENERGY STAR certified minimum configuration AG-07BF; unique ID 3629737\",\"field\":\"modular_ups\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 3629737 / modular_ups\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"No\"},{\"as_of\":\"2024-09-29\",\"boundary\":\"ENERGY STAR certified minimum configuration AG-07BF; unique ID 3629737\",\"field\":\"network_connections\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 3629737 / network_connections\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"Ethernet,USB Port\"},{\"as_of\":\"2024-09-29\",\"boundary\":\"ENERGY STAR certified minimum configuration AG-07BF; unique ID 3629737\",\"field\":\"communication_protocol_other\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 3629737 / communication_protocol_other\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"USB CLI (USB Port), MQTT (Ethernet)\"},{\"as_of\":\"2024-09-29\",\"boundary\":\"ENERGY STAR certified minimum configuration AG-07BF; unique ID 3629737\",\"field\":\"outlet_counts\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 3629737 / outlet_counts\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":{\"battery_backup_and_surge\":\"10\",\"surge_only\":\"0\",\"total\":\"10\"}},{\"as_of\":\"2024-09-29\",\"boundary\":\"ENERGY STAR certified minimum configuration AG-07BF; unique ID 3629737\",\"field\":\"date_available_on_market\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 3629737 / date_available_on_market\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"2024-10-30\"},{\"as_of\":\"2024-09-29\",\"boundary\":\"ENERGY STAR certified minimum configuration AG-07BF; unique ID 3629737\",\"field\":\"markets\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 3629737 / markets\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"United States, Canada\"},{\"as_of\":\"2024-09-29\",\"boundary\":\"ENERGY STAR certified minimum configuration AG-07BF; unique ID 3629737\",\"field\":\"cb_model_identifier\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 3629737 / cb_model_identifier\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"ES_1097458_AG-07BF_09102024055614_4688112\"},{\"as_of\":\"2024-09-29\",\"boundary\":\"ENERGY STAR certified minimum configuration AG-07BF; unique ID 3629737\",\"field\":\"model_web_page\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 3629737 / model_web_page\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"https://qr.eaton.com/?c=SMART1500LCDXNC\"}]","official_url":"https://data.energystar.gov/api/v3/views/ifxy-2uty/export.csv?accessType=DOWNLOAD","output_power_kw":1.05,"output_voltage_v":120.0,"power_conditions":"Certified minimum configuration AG-07BF; active output converted exactly from W to kW and apparent output from VA to kVA","power_rating_kind":"ENERGY STAR certified minimum-configuration UPS output","product_status":"listed in the current ENERGY STAR certified UPS dataset snapshot updated 2026-11-03","quality_status":"source_backed","record_id":"a0de39e6-8d97-5c94-8643-bb766afbd327","record_scope":"configuration","runtime_load_kw":1.05,"runtime_minutes":2.0,"source_urls":["https://data.energystar.gov/api/v3/views/ifxy-2uty/export.csv?accessType=DOWNLOAD"],"sources":["epa-energy-star-certified-ups-20261104"],"updated_at":"2026-11-04T16:19:16Z","variant":"ENERGY STAR 3629737; tested configuration AG-07BF","warranty_conditions":"Certified entry's energy-storage-system warranty","warranty_years":1.0,"width_mm":438.0}
{"apparent_power_kva":1.44,"capacity_scope":"Exact ENERGY STAR certification entry 2376163; minimum tested configuration identifier and maximum configuration are not stated","certifications_json":"{\"energy_star\":{\"certificate\":\"2376163\",\"date\":\"2021-04-15\",\"issuer\":\"U.S. Environmental Protection Agency ENERGY STAR\",\"scope\":\"Ac-output UPS certification entry for SMART1500RT1U; minimum tested configuration identifier not reported\",\"source_id\":\"epa-energy-star-certified-ups-20261104\"}}","communication_protocols":[],"created_at":"2026-11-04T16:19:16Z","depth_mm":710.0,"efficiency_conditions":"ENERGY STAR weighted efficiency for minimum configuration, lowest-input-dependency AC normal mode","efficiency_pct":98.4,"entity_type":"equipment","equipment_category":"ups","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2376163\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2376163\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"certifications_json\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2376163\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"communication_protocols\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2376163\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"depth_mm\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2376163\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"},\"unit\":\"mm\"},\"efficiency_conditions\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2376163\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"efficiency_pct\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2376163\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"},\"unit\":\"%\"},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2376163\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2376163\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"height_mm\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2376163\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"},\"unit\":\"mm\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2376163\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2376163\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2376163\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"notes\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2376163\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2376163\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2376163\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2376163\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"},\"unit\":\"kW\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2376163\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2376163\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2376163\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2376163\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"runtime_load_kw\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2376163\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"},\"unit\":\"kW\"},\"runtime_minutes\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2376163\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"},\"unit\":\"min\"},\"variant\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2376163\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"warranty_conditions\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2376163\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"warranty_years\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2376163\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"},\"unit\":\"years\"},\"width_mm\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2376163\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"},\"unit\":\"mm\"}}","field_sources_json":"{\"apparent_power_kva\":[\"epa-energy-star-certified-ups-20261104\"],\"capacity_scope\":[\"epa-energy-star-certified-ups-20261104\"],\"certifications_json\":[\"epa-energy-star-certified-ups-20261104\"],\"communication_protocols\":[\"epa-energy-star-certified-ups-20261104\"],\"depth_mm\":[\"epa-energy-star-certified-ups-20261104\"],\"efficiency_conditions\":[\"epa-energy-star-certified-ups-20261104\"],\"efficiency_pct\":[\"epa-energy-star-certified-ups-20261104\"],\"equipment_category\":[\"epa-energy-star-certified-ups-20261104\"],\"form_factor\":[\"epa-energy-star-certified-ups-20261104\"],\"height_mm\":[\"epa-energy-star-certified-ups-20261104\"],\"manufacturer\":[\"epa-energy-star-certified-ups-20261104\"],\"model\":[\"epa-energy-star-certified-ups-20261104\"],\"name\":[\"epa-energy-star-certified-ups-20261104\"],\"notes\":[\"epa-energy-star-certified-ups-20261104\"],\"observations_json\":[\"epa-energy-star-certified-ups-20261104\"],\"official_url\":[\"epa-energy-star-certified-ups-20261104\"],\"output_power_kw\":[\"epa-energy-star-certified-ups-20261104\"],\"power_conditions\":[\"epa-energy-star-certified-ups-20261104\"],\"power_rating_kind\":[\"epa-energy-star-certified-ups-20261104\"],\"product_status\":[\"epa-energy-star-certified-ups-20261104\"],\"record_scope\":[\"epa-energy-star-certified-ups-20261104\"],\"runtime_load_kw\":[\"epa-energy-star-certified-ups-20261104\"],\"runtime_minutes\":[\"epa-energy-star-certified-ups-20261104\"],\"variant\":[\"epa-energy-star-certified-ups-20261104\"],\"warranty_conditions\":[\"epa-energy-star-certified-ups-20261104\"],\"warranty_years\":[\"epa-energy-star-certified-ups-20261104\"],\"width_mm\":[\"epa-energy-star-certified-ups-20261104\"]}","form_factor":"rack-mountable UPS","height_mm":44.0,"last_verified_at":"2026-11-04T16:19:16Z","manufacturer":"Eaton","model":"SMART1500RT1U","name":"Tripp Lite SMART1500RT1U ENERGY STAR configuration","notes":"This record is one third-party-certified minimum test configuration. W and VA remain separate; the normalized runtime is the reported 100% load runtime, with the load converted exactly from W to kW. Battery energy, optional accessories, deployments and maximum configurations are not inferred.","observations_json":"[{\"as_of\":\"2021-04-15\",\"boundary\":\"ENERGY STAR certified entry; minimum configuration identifier not reported; unique ID 2376163\",\"field\":\"brand_name\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2376163 / brand_name\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"Tripp Lite\"},{\"as_of\":\"2021-04-15\",\"boundary\":\"ENERGY STAR certified entry; minimum configuration identifier not reported; unique ID 2376163\",\"field\":\"model_number\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2376163 / model_number\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"SMART1500RT1U\"},{\"as_of\":\"2021-04-15\",\"boundary\":\"ENERGY STAR certified entry; minimum configuration identifier not reported; unique ID 2376163\",\"field\":\"tested_minimum_configuration\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2376163 / tested_minimum_configuration\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"N/A\"},{\"as_of\":\"2021-04-15\",\"boundary\":\"ENERGY STAR certified entry; minimum configuration identifier not reported; unique ID 2376163\",\"field\":\"application\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2376163 / application\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"Data Center,Consumer,Commercial\"},{\"as_of\":\"2021-04-15\",\"boundary\":\"ENERGY STAR certified entry; minimum configuration identifier not reported; unique ID 2376163\",\"field\":\"topology\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2376163 / topology\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"ac Line Interactive (VI)\"},{\"as_of\":\"2021-04-15\",\"boundary\":\"ENERGY STAR certified entry; minimum configuration identifier not reported; unique ID 2376163\",\"field\":\"rated_input_voltage_range\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2376163 / rated_input_voltage_range\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":\"V\",\"value\":\"100-127\"},{\"as_of\":\"2021-04-15\",\"boundary\":\"ENERGY STAR certified entry; minimum configuration identifier not reported; unique ID 2376163\",\"field\":\"rated_input_frequency_range\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2376163 / rated_input_frequency_range\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":\"Hz\",\"value\":\"50-60\"},{\"as_of\":\"2021-04-15\",\"boundary\":\"ENERGY STAR certified entry; minimum configuration identifier not reported; unique ID 2376163\",\"field\":\"rated_output_voltage_range\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2376163 / rated_output_voltage_range\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":\"V\",\"value\":\"100-127\"},{\"as_of\":\"2021-04-15\",\"boundary\":\"ENERGY STAR certified entry; minimum configuration identifier not reported; unique ID 2376163\",\"field\":\"rated_output_frequency_range\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2376163 / rated_output_frequency_range\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":\"Hz\",\"value\":\"50-60\"},{\"as_of\":\"2021-04-15\",\"boundary\":\"ENERGY STAR certified entry; minimum configuration identifier not reported; unique ID 2376163\",\"field\":\"test_electrical_conditions\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2376163 / test_electrical_conditions\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"120 V input at 60 Hz; 120 V output at 60 Hz\"},{\"as_of\":\"2021-04-15\",\"boundary\":\"Minimum tested configuration; lowest-input-dependency normal mode\",\"field\":\"efficiency_load_points\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2376163 / efficiency_load_points\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":\"% except no_load_input_w in W\",\"value\":{\"100_pct\":\"98.3\",\"25_pct\":\"98.3\",\"50_pct\":\"98.6\",\"75_pct\":\"98.4\",\"no_load_input_w\":\"4.3\"}},{\"as_of\":\"2021-04-15\",\"boundary\":\"50% of certified minimum-configuration active output (0.55 kW)\",\"field\":\"runtime_at_50_pct_load\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2376163 / runtime_at_50_pct_load\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":\"min\",\"value\":10.0},{\"as_of\":\"2021-04-15\",\"boundary\":\"Certified UPS configuration; no battery energy inferred\",\"field\":\"energy_storage\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2376163 / energy_storage\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":{\"configuration\":\"Integral\",\"mechanism\":\"Battery\",\"removable_to_another_room\":\"No\",\"technology\":\"Valve Regulated Lead-acid Battery\"}},{\"as_of\":\"2021-04-15\",\"boundary\":\"ENERGY STAR certified entry; minimum configuration identifier not reported; unique ID 2376163\",\"field\":\"modular_ups\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2376163 / modular_ups\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"No\"},{\"as_of\":\"2021-04-15\",\"boundary\":\"ENERGY STAR certified entry; minimum configuration identifier not reported; unique ID 2376163\",\"field\":\"network_connections\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2376163 / network_connections\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"Serial Port,Other,USB Port\"},{\"as_of\":\"2021-04-15\",\"boundary\":\"ENERGY STAR certified entry; minimum configuration identifier not reported; unique ID 2376163\",\"field\":\"communication_protocol_other\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2376163 / communication_protocol_other\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"\"},{\"as_of\":\"2021-04-15\",\"boundary\":\"ENERGY STAR certified entry; minimum configuration identifier not reported; unique ID 2376163\",\"field\":\"outlet_counts\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2376163 / outlet_counts\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":{\"battery_backup_and_surge\":\"\",\"surge_only\":\"\",\"total\":\"\"}},{\"as_of\":\"2021-04-15\",\"boundary\":\"ENERGY STAR certified entry; minimum configuration identifier not reported; unique ID 2376163\",\"field\":\"date_available_on_market\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2376163 / date_available_on_market\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"2021-07-30\"},{\"as_of\":\"2021-04-15\",\"boundary\":\"ENERGY STAR certified entry; minimum configuration identifier not reported; unique ID 2376163\",\"field\":\"markets\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2376163 / markets\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"United States, Canada\"},{\"as_of\":\"2021-04-15\",\"boundary\":\"ENERGY STAR certified entry; minimum configuration identifier not reported; unique ID 2376163\",\"field\":\"cb_model_identifier\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2376163 / cb_model_identifier\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"ES_1097458_SMART1500RT1U_04162021090452_7606594\"},{\"as_of\":\"2021-04-15\",\"boundary\":\"ENERGY STAR certified entry; minimum configuration identifier not reported; unique ID 2376163\",\"field\":\"model_web_page\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2376163 / model_web_page\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"https://www.tripplite.com/\"}]","official_url":"https://data.energystar.gov/api/v3/views/ifxy-2uty/export.csv?accessType=DOWNLOAD","output_power_kw":1.1,"power_conditions":"Certified entry with no reported minimum-configuration identifier; active output converted exactly from W to kW and apparent output from VA to kVA","power_rating_kind":"ENERGY STAR certified minimum-configuration UPS output","product_status":"listed in the current ENERGY STAR certified UPS dataset snapshot updated 2026-11-03","quality_status":"source_backed","record_id":"ef2e6257-2999-5778-aa8c-0426e8ba14d8","record_scope":"configuration","runtime_load_kw":1.1,"runtime_minutes":3.0,"source_urls":["https://data.energystar.gov/api/v3/views/ifxy-2uty/export.csv?accessType=DOWNLOAD"],"sources":["epa-energy-star-certified-ups-20261104"],"updated_at":"2026-11-04T16:19:16Z","variant":"ENERGY STAR 2376163; tested configuration identifier not reported","warranty_conditions":"Certified entry's energy-storage-system warranty","warranty_years":3.0,"width_mm":430.0}
{"apparent_power_kva":2.2,"capacity_scope":"Exact ENERGY STAR certification entry 2384897 for minimum tested configuration SMART2200NET; maximum configuration is not stated","certifications_json":"{\"energy_star\":{\"certificate\":\"2384897\",\"date\":\"2021-10-04\",\"issuer\":\"U.S. Environmental Protection Agency ENERGY STAR\",\"scope\":\"Ac-output UPS certification entry for SMART2200NET; tested minimum configuration SMART2200NET\",\"source_id\":\"epa-energy-star-certified-ups-20261104\"}}","communication_protocols":[],"created_at":"2026-11-04T16:19:16Z","depth_mm":318.0,"efficiency_conditions":"ENERGY STAR weighted efficiency for minimum configuration, lowest-input-dependency AC normal mode","efficiency_pct":98.7,"entity_type":"equipment","equipment_category":"ups","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2384897\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2384897\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"certifications_json\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2384897\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"communication_protocols\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2384897\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"depth_mm\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2384897\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"},\"unit\":\"mm\"},\"efficiency_conditions\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2384897\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"efficiency_pct\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2384897\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"},\"unit\":\"%\"},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2384897\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2384897\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"frequency_hz\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2384897\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"},\"unit\":\"Hz\"},\"height_mm\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2384897\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"},\"unit\":\"mm\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2384897\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2384897\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2384897\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"notes\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2384897\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2384897\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2384897\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2384897\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"},\"unit\":\"kW\"},\"output_voltage_v\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2384897\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"},\"unit\":\"V\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2384897\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2384897\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2384897\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2384897\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"runtime_load_kw\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2384897\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"},\"unit\":\"kW\"},\"runtime_minutes\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2384897\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"},\"unit\":\"min\"},\"variant\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2384897\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"warranty_conditions\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2384897\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"warranty_years\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2384897\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"},\"unit\":\"years\"},\"width_mm\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2384897\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"},\"unit\":\"mm\"}}","field_sources_json":"{\"apparent_power_kva\":[\"epa-energy-star-certified-ups-20261104\"],\"capacity_scope\":[\"epa-energy-star-certified-ups-20261104\"],\"certifications_json\":[\"epa-energy-star-certified-ups-20261104\"],\"communication_protocols\":[\"epa-energy-star-certified-ups-20261104\"],\"depth_mm\":[\"epa-energy-star-certified-ups-20261104\"],\"efficiency_conditions\":[\"epa-energy-star-certified-ups-20261104\"],\"efficiency_pct\":[\"epa-energy-star-certified-ups-20261104\"],\"equipment_category\":[\"epa-energy-star-certified-ups-20261104\"],\"form_factor\":[\"epa-energy-star-certified-ups-20261104\"],\"frequency_hz\":[\"epa-energy-star-certified-ups-20261104\"],\"height_mm\":[\"epa-energy-star-certified-ups-20261104\"],\"manufacturer\":[\"epa-energy-star-certified-ups-20261104\"],\"model\":[\"epa-energy-star-certified-ups-20261104\"],\"name\":[\"epa-energy-star-certified-ups-20261104\"],\"notes\":[\"epa-energy-star-certified-ups-20261104\"],\"observations_json\":[\"epa-energy-star-certified-ups-20261104\"],\"official_url\":[\"epa-energy-star-certified-ups-20261104\"],\"output_power_kw\":[\"epa-energy-star-certified-ups-20261104\"],\"output_voltage_v\":[\"epa-energy-star-certified-ups-20261104\"],\"power_conditions\":[\"epa-energy-star-certified-ups-20261104\"],\"power_rating_kind\":[\"epa-energy-star-certified-ups-20261104\"],\"product_status\":[\"epa-energy-star-certified-ups-20261104\"],\"record_scope\":[\"epa-energy-star-certified-ups-20261104\"],\"runtime_load_kw\":[\"epa-energy-star-certified-ups-20261104\"],\"runtime_minutes\":[\"epa-energy-star-certified-ups-20261104\"],\"variant\":[\"epa-energy-star-certified-ups-20261104\"],\"warranty_conditions\":[\"epa-energy-star-certified-ups-20261104\"],\"warranty_years\":[\"epa-energy-star-certified-ups-20261104\"],\"width_mm\":[\"epa-energy-star-certified-ups-20261104\"]}","form_factor":"non-rack-mountable UPS","frequency_hz":60.0,"height_mm":432.0,"last_verified_at":"2026-11-04T16:19:16Z","manufacturer":"Eaton","model":"SMART2200NET","name":"Tripp Lite SMART2200NET ENERGY STAR configuration","notes":"This record is one third-party-certified minimum test configuration. W and VA remain separate; the normalized runtime is the reported 100% load runtime, with the load converted exactly from W to kW. Battery energy, optional accessories, deployments and maximum configurations are not inferred.","observations_json":"[{\"as_of\":\"2021-10-04\",\"boundary\":\"ENERGY STAR certified minimum configuration SMART2200NET; unique ID 2384897\",\"field\":\"brand_name\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2384897 / brand_name\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"Tripp Lite\"},{\"as_of\":\"2021-10-04\",\"boundary\":\"ENERGY STAR certified minimum configuration SMART2200NET; unique ID 2384897\",\"field\":\"model_number\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2384897 / model_number\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"SMART2200NET\"},{\"as_of\":\"2021-10-04\",\"boundary\":\"ENERGY STAR certified minimum configuration SMART2200NET; unique ID 2384897\",\"field\":\"tested_minimum_configuration\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2384897 / tested_minimum_configuration\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"SMART2200NET\"},{\"as_of\":\"2021-10-04\",\"boundary\":\"ENERGY STAR certified minimum configuration SMART2200NET; unique ID 2384897\",\"field\":\"application\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2384897 / application\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"Consumer,Commercial\"},{\"as_of\":\"2021-10-04\",\"boundary\":\"ENERGY STAR certified minimum configuration SMART2200NET; unique ID 2384897\",\"field\":\"topology\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2384897 / topology\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"ac Line Interactive (VI)\"},{\"as_of\":\"2021-10-04\",\"boundary\":\"ENERGY STAR certified minimum configuration SMART2200NET; unique ID 2384897\",\"field\":\"rated_input_voltage_range\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2384897 / rated_input_voltage_range\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":\"V\",\"value\":\"318-120\"},{\"as_of\":\"2021-10-04\",\"boundary\":\"ENERGY STAR certified minimum configuration SMART2200NET; unique ID 2384897\",\"field\":\"rated_input_frequency_range\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2384897 / rated_input_frequency_range\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":\"Hz\",\"value\":\"60-60\"},{\"as_of\":\"2021-10-04\",\"boundary\":\"ENERGY STAR certified minimum configuration SMART2200NET; unique ID 2384897\",\"field\":\"rated_output_voltage_range\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2384897 / rated_output_voltage_range\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":\"V\",\"value\":\"120-120\"},{\"as_of\":\"2021-10-04\",\"boundary\":\"ENERGY STAR certified minimum configuration SMART2200NET; unique ID 2384897\",\"field\":\"rated_output_frequency_range\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2384897 / rated_output_frequency_range\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":\"Hz\",\"value\":\"60-60\"},{\"as_of\":\"2021-10-04\",\"boundary\":\"ENERGY STAR certified minimum configuration SMART2200NET; unique ID 2384897\",\"field\":\"test_electrical_conditions\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2384897 / test_electrical_conditions\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"120 V input at 60 Hz; 120 V output at 60 Hz\"},{\"as_of\":\"2021-10-04\",\"boundary\":\"Minimum tested configuration; lowest-input-dependency normal mode\",\"field\":\"efficiency_load_points\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2384897 / efficiency_load_points\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":\"% except no_load_input_w in W\",\"value\":{\"100_pct\":\"99.1\",\"25_pct\":\"97.2\",\"50_pct\":\"98.8\",\"75_pct\":\"98.2\",\"no_load_input_w\":\"15.3\"}},{\"as_of\":\"2021-10-04\",\"boundary\":\"50% of certified minimum-configuration active output (0.85 kW)\",\"field\":\"runtime_at_50_pct_load\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2384897 / runtime_at_50_pct_load\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":\"min\",\"value\":28.0},{\"as_of\":\"2021-10-04\",\"boundary\":\"Certified UPS configuration; no battery energy inferred\",\"field\":\"energy_storage\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2384897 / energy_storage\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":{\"configuration\":\"Integral\",\"mechanism\":\"Battery\",\"removable_to_another_room\":\"No\",\"technology\":\"Valve Regulated Lead-acid Battery\"}},{\"as_of\":\"2021-10-04\",\"boundary\":\"ENERGY STAR certified minimum configuration SMART2200NET; unique ID 2384897\",\"field\":\"modular_ups\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2384897 / modular_ups\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"No\"},{\"as_of\":\"2021-10-04\",\"boundary\":\"ENERGY STAR certified minimum configuration SMART2200NET; unique ID 2384897\",\"field\":\"network_connections\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2384897 / network_connections\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"Serial Port\"},{\"as_of\":\"2021-10-04\",\"boundary\":\"ENERGY STAR certified minimum configuration SMART2200NET; unique ID 2384897\",\"field\":\"communication_protocol_other\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2384897 / communication_protocol_other\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"\"},{\"as_of\":\"2021-10-04\",\"boundary\":\"ENERGY STAR certified minimum configuration SMART2200NET; unique ID 2384897\",\"field\":\"outlet_counts\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2384897 / outlet_counts\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":{\"battery_backup_and_surge\":\"4\",\"surge_only\":\"2\",\"total\":\"6\"}},{\"as_of\":\"2021-10-04\",\"boundary\":\"ENERGY STAR certified minimum configuration SMART2200NET; unique ID 2384897\",\"field\":\"date_available_on_market\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2384897 / date_available_on_market\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"2008-03-10\"},{\"as_of\":\"2021-10-04\",\"boundary\":\"ENERGY STAR certified minimum configuration SMART2200NET; unique ID 2384897\",\"field\":\"markets\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2384897 / markets\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"United States, Canada\"},{\"as_of\":\"2021-10-04\",\"boundary\":\"ENERGY STAR certified minimum configuration SMART2200NET; unique ID 2384897\",\"field\":\"cb_model_identifier\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2384897 / cb_model_identifier\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"ES_1097458_SMART2200NET_10052021111151_9959042\"},{\"as_of\":\"2021-10-04\",\"boundary\":\"ENERGY STAR certified minimum configuration SMART2200NET; unique ID 2384897\",\"field\":\"model_web_page\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2384897 / model_web_page\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"https://www.tripplite.com/smartpro-120v-2-2kva-1-7kw-line-interactive-ups-tower-extended-run-3-db9-ports~smart2200net\"}]","official_url":"https://data.energystar.gov/api/v3/views/ifxy-2uty/export.csv?accessType=DOWNLOAD","output_power_kw":1.7,"output_voltage_v":120.0,"power_conditions":"Certified minimum configuration SMART2200NET; active output converted exactly from W to kW and apparent output from VA to kVA","power_rating_kind":"ENERGY STAR certified minimum-configuration UPS output","product_status":"listed in the current ENERGY STAR certified UPS dataset snapshot updated 2026-11-03","quality_status":"source_backed","record_id":"d29ae8de-26ed-5bed-85a6-ccb3e78e9dce","record_scope":"configuration","runtime_load_kw":1.7,"runtime_minutes":11.0,"source_urls":["https://data.energystar.gov/api/v3/views/ifxy-2uty/export.csv?accessType=DOWNLOAD"],"sources":["epa-energy-star-certified-ups-20261104"],"updated_at":"2026-11-04T16:19:16Z","variant":"ENERGY STAR 2384897; tested configuration SMART2200NET","warranty_conditions":"Certified entry's energy-storage-system warranty","warranty_years":3.0,"width_mm":229.0}
{"apparent_power_kva":0.7,"capacity_scope":"Exact ENERGY STAR certification entry 2378697; minimum tested configuration identifier and maximum configuration are not stated","certifications_json":"{\"energy_star\":{\"certificate\":\"2378697\",\"date\":\"2021-06-01\",\"issuer\":\"U.S. Environmental Protection Agency ENERGY STAR\",\"scope\":\"Ac-output UPS certification entry for SMART700RT1U; minimum tested configuration identifier not reported\",\"source_id\":\"epa-energy-star-certified-ups-20261104\"}}","communication_protocols":[],"created_at":"2026-11-04T16:19:16Z","depth_mm":509.0,"efficiency_conditions":"ENERGY STAR weighted efficiency for minimum configuration, lowest-input-dependency AC normal mode","efficiency_pct":98.5,"entity_type":"equipment","equipment_category":"ups","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2378697\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2378697\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"certifications_json\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2378697\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"communication_protocols\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2378697\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"depth_mm\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2378697\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"},\"unit\":\"mm\"},\"efficiency_conditions\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2378697\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"efficiency_pct\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2378697\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"},\"unit\":\"%\"},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2378697\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2378697\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"height_mm\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2378697\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"},\"unit\":\"mm\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2378697\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2378697\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2378697\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"notes\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2378697\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2378697\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2378697\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2378697\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"},\"unit\":\"kW\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2378697\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2378697\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2378697\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2378697\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"runtime_load_kw\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2378697\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"},\"unit\":\"kW\"},\"runtime_minutes\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2378697\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"},\"unit\":\"min\"},\"variant\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2378697\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"warranty_conditions\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2378697\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"warranty_years\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2378697\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"},\"unit\":\"years\"},\"width_mm\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2378697\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"},\"unit\":\"mm\"}}","field_sources_json":"{\"apparent_power_kva\":[\"epa-energy-star-certified-ups-20261104\"],\"capacity_scope\":[\"epa-energy-star-certified-ups-20261104\"],\"certifications_json\":[\"epa-energy-star-certified-ups-20261104\"],\"communication_protocols\":[\"epa-energy-star-certified-ups-20261104\"],\"depth_mm\":[\"epa-energy-star-certified-ups-20261104\"],\"efficiency_conditions\":[\"epa-energy-star-certified-ups-20261104\"],\"efficiency_pct\":[\"epa-energy-star-certified-ups-20261104\"],\"equipment_category\":[\"epa-energy-star-certified-ups-20261104\"],\"form_factor\":[\"epa-energy-star-certified-ups-20261104\"],\"height_mm\":[\"epa-energy-star-certified-ups-20261104\"],\"manufacturer\":[\"epa-energy-star-certified-ups-20261104\"],\"model\":[\"epa-energy-star-certified-ups-20261104\"],\"name\":[\"epa-energy-star-certified-ups-20261104\"],\"notes\":[\"epa-energy-star-certified-ups-20261104\"],\"observations_json\":[\"epa-energy-star-certified-ups-20261104\"],\"official_url\":[\"epa-energy-star-certified-ups-20261104\"],\"output_power_kw\":[\"epa-energy-star-certified-ups-20261104\"],\"power_conditions\":[\"epa-energy-star-certified-ups-20261104\"],\"power_rating_kind\":[\"epa-energy-star-certified-ups-20261104\"],\"product_status\":[\"epa-energy-star-certified-ups-20261104\"],\"record_scope\":[\"epa-energy-star-certified-ups-20261104\"],\"runtime_load_kw\":[\"epa-energy-star-certified-ups-20261104\"],\"runtime_minutes\":[\"epa-energy-star-certified-ups-20261104\"],\"variant\":[\"epa-energy-star-certified-ups-20261104\"],\"warranty_conditions\":[\"epa-energy-star-certified-ups-20261104\"],\"warranty_years\":[\"epa-energy-star-certified-ups-20261104\"],\"width_mm\":[\"epa-energy-star-certified-ups-20261104\"]}","form_factor":"rack-mountable UPS","height_mm":44.0,"last_verified_at":"2026-11-04T16:19:16Z","manufacturer":"Eaton","model":"SMART700RT1U","name":"Tripp Lite SMART700RT1U ENERGY STAR configuration","notes":"This record is one third-party-certified minimum test configuration. W and VA remain separate; the normalized runtime is the reported 100% load runtime, with the load converted exactly from W to kW. Battery energy, optional accessories, deployments and maximum configurations are not inferred.","observations_json":"[{\"as_of\":\"2021-06-01\",\"boundary\":\"ENERGY STAR certified entry; minimum configuration identifier not reported; unique ID 2378697\",\"field\":\"brand_name\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2378697 / brand_name\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"Tripp Lite\"},{\"as_of\":\"2021-06-01\",\"boundary\":\"ENERGY STAR certified entry; minimum configuration identifier not reported; unique ID 2378697\",\"field\":\"model_number\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2378697 / model_number\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"SMART700RT1U\"},{\"as_of\":\"2021-06-01\",\"boundary\":\"ENERGY STAR certified entry; minimum configuration identifier not reported; unique ID 2378697\",\"field\":\"tested_minimum_configuration\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2378697 / tested_minimum_configuration\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"N/A\"},{\"as_of\":\"2021-06-01\",\"boundary\":\"ENERGY STAR certified entry; minimum configuration identifier not reported; unique ID 2378697\",\"field\":\"application\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2378697 / application\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"Data Center,Consumer,Commercial\"},{\"as_of\":\"2021-06-01\",\"boundary\":\"ENERGY STAR certified entry; minimum configuration identifier not reported; unique ID 2378697\",\"field\":\"topology\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2378697 / topology\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"ac - Other\"},{\"as_of\":\"2021-06-01\",\"boundary\":\"ENERGY STAR certified entry; minimum configuration identifier not reported; unique ID 2378697\",\"field\":\"rated_input_voltage_range\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2378697 / rated_input_voltage_range\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":\"V\",\"value\":\"509-127\"},{\"as_of\":\"2021-06-01\",\"boundary\":\"ENERGY STAR certified entry; minimum configuration identifier not reported; unique ID 2378697\",\"field\":\"rated_input_frequency_range\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2378697 / rated_input_frequency_range\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":\"Hz\",\"value\":\"50-60\"},{\"as_of\":\"2021-06-01\",\"boundary\":\"ENERGY STAR certified entry; minimum configuration identifier not reported; unique ID 2378697\",\"field\":\"rated_output_voltage_range\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2378697 / rated_output_voltage_range\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":\"V\",\"value\":\"100-127\"},{\"as_of\":\"2021-06-01\",\"boundary\":\"ENERGY STAR certified entry; minimum configuration identifier not reported; unique ID 2378697\",\"field\":\"rated_output_frequency_range\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2378697 / rated_output_frequency_range\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":\"Hz\",\"value\":\"50-60\"},{\"as_of\":\"2021-06-01\",\"boundary\":\"ENERGY STAR certified entry; minimum configuration identifier not reported; unique ID 2378697\",\"field\":\"test_electrical_conditions\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2378697 / test_electrical_conditions\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"120 V input at 60 Hz; 120 V output at 60 Hz\"},{\"as_of\":\"2021-06-01\",\"boundary\":\"Minimum tested configuration; lowest-input-dependency normal mode\",\"field\":\"efficiency_load_points\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2378697 / efficiency_load_points\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":\"% except no_load_input_w in W\",\"value\":{\"100_pct\":\"98.7\",\"25_pct\":\"97.1\",\"50_pct\":\"98.3\",\"75_pct\":\"98.6\",\"no_load_input_w\":\"4\"}},{\"as_of\":\"2021-06-01\",\"boundary\":\"50% of certified minimum-configuration active output (0.21 kW)\",\"field\":\"runtime_at_50_pct_load\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2378697 / runtime_at_50_pct_load\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":\"min\",\"value\":10.0},{\"as_of\":\"2021-06-01\",\"boundary\":\"Certified UPS configuration; no battery energy inferred\",\"field\":\"energy_storage\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2378697 / energy_storage\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":{\"configuration\":\"Integral\",\"mechanism\":\"Battery\",\"removable_to_another_room\":\"No\",\"technology\":\"Valve Regulated Lead-acid Battery\"}},{\"as_of\":\"2021-06-01\",\"boundary\":\"ENERGY STAR certified entry; minimum configuration identifier not reported; unique ID 2378697\",\"field\":\"modular_ups\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2378697 / modular_ups\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"No\"},{\"as_of\":\"2021-06-01\",\"boundary\":\"ENERGY STAR certified entry; minimum configuration identifier not reported; unique ID 2378697\",\"field\":\"network_connections\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2378697 / network_connections\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"Serial Port,Other,USB Port\"},{\"as_of\":\"2021-06-01\",\"boundary\":\"ENERGY STAR certified entry; minimum configuration identifier not reported; unique ID 2378697\",\"field\":\"communication_protocol_other\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2378697 / communication_protocol_other\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"\"},{\"as_of\":\"2021-06-01\",\"boundary\":\"ENERGY STAR certified entry; minimum configuration identifier not reported; unique ID 2378697\",\"field\":\"outlet_counts\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2378697 / outlet_counts\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":{\"battery_backup_and_surge\":\"\",\"surge_only\":\"\",\"total\":\"\"}},{\"as_of\":\"2021-06-01\",\"boundary\":\"ENERGY STAR certified entry; minimum configuration identifier not reported; unique ID 2378697\",\"field\":\"date_available_on_market\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2378697 / date_available_on_market\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"2021-08-31\"},{\"as_of\":\"2021-06-01\",\"boundary\":\"ENERGY STAR certified entry; minimum configuration identifier not reported; unique ID 2378697\",\"field\":\"markets\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2378697 / markets\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"United States, Canada\"},{\"as_of\":\"2021-06-01\",\"boundary\":\"ENERGY STAR certified entry; minimum configuration identifier not reported; unique ID 2378697\",\"field\":\"cb_model_identifier\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2378697 / cb_model_identifier\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"ES_1097458_SMART700RT1U_06022021144928_3059157\"},{\"as_of\":\"2021-06-01\",\"boundary\":\"ENERGY STAR certified entry; minimum configuration identifier not reported; unique ID 2378697\",\"field\":\"model_web_page\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2378697 / model_web_page\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"N/A - Product not available to the market yet\"}]","official_url":"https://data.energystar.gov/api/v3/views/ifxy-2uty/export.csv?accessType=DOWNLOAD","output_power_kw":0.42,"power_conditions":"Certified entry with no reported minimum-configuration identifier; active output converted exactly from W to kW and apparent output from VA to kVA","power_rating_kind":"ENERGY STAR certified minimum-configuration UPS output","product_status":"listed in the current ENERGY STAR certified UPS dataset snapshot updated 2026-11-03","quality_status":"source_backed","record_id":"7d5f609b-765d-5e20-bbbe-b604124b7b10","record_scope":"configuration","runtime_load_kw":0.42,"runtime_minutes":3.0,"source_urls":["https://data.energystar.gov/api/v3/views/ifxy-2uty/export.csv?accessType=DOWNLOAD"],"sources":["epa-energy-star-certified-ups-20261104"],"updated_at":"2026-11-04T16:19:16Z","variant":"ENERGY STAR 2378697; tested configuration identifier not reported","warranty_conditions":"Certified entry's energy-storage-system warranty","warranty_years":3.0,"width_mm":440.0}
