{"apparent_power_kva":1.44,"capacity_scope":"Exact ENERGY STAR certification entry 2698705 for minimum tested configuration SMT1500RM2UC; maximum configuration is not stated","certifications_json":"{\"energy_star\":{\"certificate\":\"2698705\",\"date\":\"2023-10-31\",\"issuer\":\"U.S. Environmental Protection Agency ENERGY STAR\",\"scope\":\"Ac-output UPS certification entry for Smart-UPS 1500VA RM SmartConnect NC TAA; tested minimum configuration SMT1500RM2UC\",\"source_id\":\"epa-energy-star-certified-ups-20261104\"}}","communication_protocols":["HTTP","HTTPS","Modbus TCP","SNMP (v1","2 or 3)","Modbus RTU"],"created_at":"2026-11-04T17:26:25Z","depth_mm":477.0,"efficiency_conditions":"ENERGY STAR weighted efficiency for minimum configuration, lowest-input-dependency AC normal mode","efficiency_pct":98.9,"entity_type":"equipment","equipment_category":"ups","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2698705\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2698705\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"certifications_json\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2698705\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"communication_protocols\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2698705\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"depth_mm\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2698705\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"},\"unit\":\"mm\"},\"efficiency_conditions\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2698705\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"efficiency_pct\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2698705\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"},\"unit\":\"%\"},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2698705\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2698705\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"height_mm\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2698705\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"},\"unit\":\"mm\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2698705\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2698705\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2698705\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"notes\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2698705\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2698705\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2698705\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2698705\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"},\"unit\":\"kW\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2698705\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2698705\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2698705\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2698705\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"runtime_load_kw\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2698705\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"},\"unit\":\"kW\"},\"runtime_minutes\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2698705\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"},\"unit\":\"min\"},\"variant\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2698705\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"warranty_conditions\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2698705\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"warranty_years\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2698705\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"},\"unit\":\"years\"},\"width_mm\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2698705\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"},\"unit\":\"mm\"}}","field_sources_json":"{\"apparent_power_kva\":[\"epa-energy-star-certified-ups-20261104\"],\"capacity_scope\":[\"epa-energy-star-certified-ups-20261104\"],\"certifications_json\":[\"epa-energy-star-certified-ups-20261104\"],\"communication_protocols\":[\"epa-energy-star-certified-ups-20261104\"],\"depth_mm\":[\"epa-energy-star-certified-ups-20261104\"],\"efficiency_conditions\":[\"epa-energy-star-certified-ups-20261104\"],\"efficiency_pct\":[\"epa-energy-star-certified-ups-20261104\"],\"equipment_category\":[\"epa-energy-star-certified-ups-20261104\"],\"form_factor\":[\"epa-energy-star-certified-ups-20261104\"],\"height_mm\":[\"epa-energy-star-certified-ups-20261104\"],\"manufacturer\":[\"epa-energy-star-certified-ups-20261104\"],\"model\":[\"epa-energy-star-certified-ups-20261104\"],\"name\":[\"epa-energy-star-certified-ups-20261104\"],\"notes\":[\"epa-energy-star-certified-ups-20261104\"],\"observations_json\":[\"epa-energy-star-certified-ups-20261104\"],\"official_url\":[\"epa-energy-star-certified-ups-20261104\"],\"output_power_kw\":[\"epa-energy-star-certified-ups-20261104\"],\"power_conditions\":[\"epa-energy-star-certified-ups-20261104\"],\"power_rating_kind\":[\"epa-energy-star-certified-ups-20261104\"],\"product_status\":[\"epa-energy-star-certified-ups-20261104\"],\"record_scope\":[\"epa-energy-star-certified-ups-20261104\"],\"runtime_load_kw\":[\"epa-energy-star-certified-ups-20261104\"],\"runtime_minutes\":[\"epa-energy-star-certified-ups-20261104\"],\"variant\":[\"epa-energy-star-certified-ups-20261104\"],\"warranty_conditions\":[\"epa-energy-star-certified-ups-20261104\"],\"warranty_years\":[\"epa-energy-star-certified-ups-20261104\"],\"width_mm\":[\"epa-energy-star-certified-ups-20261104\"]}","form_factor":"rack-mountable 2U UPS","height_mm":86.0,"last_verified_at":"2026-11-04T17:26:25Z","manufacturer":"Schneider Electric","model":"Smart-UPS 1500VA RM SmartConnect NC TAA","name":"APC by Schneider Electric Smart-UPS 1500VA RM SmartConnect NC TAA ENERGY STAR configuration","notes":"This record is one third-party-certified minimum test configuration. W and VA remain separate; the normalized runtime is the reported 100% load runtime, with the load converted exactly from W to kW. Battery energy, optional accessories, deployments and maximum configurations are not inferred.","observations_json":"[{\"as_of\":\"2023-10-31\",\"boundary\":\"ENERGY STAR certified minimum configuration SMT1500RM2UC; unique ID 2698705\",\"field\":\"brand_name\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2698705 / brand_name\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"APC by Schneider Electric\"},{\"as_of\":\"2023-10-31\",\"boundary\":\"ENERGY STAR certified minimum configuration SMT1500RM2UC; unique ID 2698705\",\"field\":\"model_number\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2698705 / model_number\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"SMT1500RM2UCNCUS\"},{\"as_of\":\"2023-10-31\",\"boundary\":\"ENERGY STAR certified minimum configuration SMT1500RM2UC; unique ID 2698705\",\"field\":\"tested_minimum_configuration\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2698705 / tested_minimum_configuration\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"SMT1500RM2UC\"},{\"as_of\":\"2023-10-31\",\"boundary\":\"ENERGY STAR certified minimum configuration SMT1500RM2UC; unique ID 2698705\",\"field\":\"application\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2698705 / application\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"Commercial\"},{\"as_of\":\"2023-10-31\",\"boundary\":\"ENERGY STAR certified minimum configuration SMT1500RM2UC; unique ID 2698705\",\"field\":\"topology\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2698705 / topology\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"ac Line Interactive (VI)\"},{\"as_of\":\"2023-10-31\",\"boundary\":\"ENERGY STAR certified minimum configuration SMT1500RM2UC; unique ID 2698705\",\"field\":\"rated_input_voltage_range\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2698705 / rated_input_voltage_range\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":\"V\",\"value\":\"110-125\"},{\"as_of\":\"2023-10-31\",\"boundary\":\"ENERGY STAR certified minimum configuration SMT1500RM2UC; unique ID 2698705\",\"field\":\"rated_input_frequency_range\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2698705 / rated_input_frequency_range\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":\"Hz\",\"value\":\"50-60\"},{\"as_of\":\"2023-10-31\",\"boundary\":\"ENERGY STAR certified minimum configuration SMT1500RM2UC; unique ID 2698705\",\"field\":\"rated_output_voltage_range\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2698705 / rated_output_voltage_range\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":\"V\",\"value\":\"110-125\"},{\"as_of\":\"2023-10-31\",\"boundary\":\"ENERGY STAR certified minimum configuration SMT1500RM2UC; unique ID 2698705\",\"field\":\"rated_output_frequency_range\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2698705 / rated_output_frequency_range\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":\"Hz\",\"value\":\"50-60\"},{\"as_of\":\"2023-10-31\",\"boundary\":\"ENERGY STAR certified minimum configuration SMT1500RM2UC; unique ID 2698705\",\"field\":\"test_electrical_conditions\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2698705 / test_electrical_conditions\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"125 V input at 60 Hz; 125 V output at 60 Hz\"},{\"as_of\":\"2023-10-31\",\"boundary\":\"Minimum tested configuration; lowest-input-dependency normal mode\",\"field\":\"efficiency_load_points\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2698705 / efficiency_load_points\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":\"% except no_load_input_w in W\",\"value\":{\"100_pct\":\"98.8\",\"25_pct\":\"98.4\",\"50_pct\":\"98.9\",\"75_pct\":\"98.9\",\"no_load_input_w\":\"3.56\"}},{\"as_of\":\"2023-10-31\",\"boundary\":\"50% of certified minimum-configuration active output (0.5 kW)\",\"field\":\"runtime_at_50_pct_load\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2698705 / runtime_at_50_pct_load\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":\"min\",\"value\":25.0},{\"as_of\":\"2023-10-31\",\"boundary\":\"Certified UPS configuration; no battery energy inferred\",\"field\":\"energy_storage\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2698705 / energy_storage\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":{\"configuration\":\"Integral\",\"mechanism\":\"Battery\",\"removable_to_another_room\":\"No\",\"technology\":\"Valve Regulated Lead-acid Battery\"}},{\"as_of\":\"2023-10-31\",\"boundary\":\"ENERGY STAR certified minimum configuration SMT1500RM2UC; unique ID 2698705\",\"field\":\"modular_ups\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2698705 / modular_ups\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"No\"},{\"as_of\":\"2023-10-31\",\"boundary\":\"ENERGY STAR certified minimum configuration SMT1500RM2UC; unique ID 2698705\",\"field\":\"network_connections\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2698705 / network_connections\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"Serial Port,Ethernet,USB Port\"},{\"as_of\":\"2023-10-31\",\"boundary\":\"ENERGY STAR certified minimum configuration SMT1500RM2UC; unique ID 2698705\",\"field\":\"communication_protocol_other\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2698705 / communication_protocol_other\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"USB Power Summary, Simple Signalling, SmartConnect\"},{\"as_of\":\"2023-10-31\",\"boundary\":\"ENERGY STAR certified minimum configuration SMT1500RM2UC; unique ID 2698705\",\"field\":\"outlet_counts\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2698705 / outlet_counts\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":{\"battery_backup_and_surge\":\"6\",\"surge_only\":\"0\",\"total\":\"6\"}},{\"as_of\":\"2023-10-31\",\"boundary\":\"ENERGY STAR certified minimum configuration SMT1500RM2UC; unique ID 2698705\",\"field\":\"date_available_on_market\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2698705 / date_available_on_market\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"2024-01-05\"},{\"as_of\":\"2023-10-31\",\"boundary\":\"ENERGY STAR certified minimum configuration SMT1500RM2UC; unique ID 2698705\",\"field\":\"markets\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2698705 / markets\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"United States\"},{\"as_of\":\"2023-10-31\",\"boundary\":\"ENERGY STAR certified minimum configuration SMT1500RM2UC; unique ID 2698705\",\"field\":\"cb_model_identifier\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2698705 / cb_model_identifier\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"ES_22220_SMT1500RM2UCNCUS_10272023192878_3371667\"},{\"as_of\":\"2023-10-31\",\"boundary\":\"ENERGY STAR certified minimum configuration SMT1500RM2UC; unique ID 2698705\",\"field\":\"model_web_page\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2698705 / model_web_page\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"https://www.apc.com/us/en/product-category/88972-uninterruptible-power-supply-ups/\"}]","official_url":"https://data.energystar.gov/api/v3/views/ifxy-2uty/export.csv?accessType=DOWNLOAD","output_power_kw":1.0,"power_conditions":"Certified minimum configuration SMT1500RM2UC; active output converted exactly from W to kW and apparent output from VA to kVA","power_rating_kind":"ENERGY STAR certified minimum-configuration UPS output","product_status":"listed in the current ENERGY STAR certified UPS dataset snapshot updated 2026-11-03","quality_status":"source_backed","record_id":"92914986-e0f3-55d1-9b49-5da5dfa96c77","record_scope":"configuration","runtime_load_kw":1.0,"runtime_minutes":7.0,"source_urls":["https://data.energystar.gov/api/v3/views/ifxy-2uty/export.csv?accessType=DOWNLOAD"],"sources":["epa-energy-star-certified-ups-20261104"],"updated_at":"2026-11-04T17:26:25Z","variant":"ENERGY STAR 2698705; tested configuration SMT1500RM2UC","warranty_conditions":"Certified entry's energy-storage-system warranty","warranty_years":2.0,"width_mm":432.0}
{"apparent_power_kva":1.92,"capacity_scope":"Exact ENERGY STAR certification entry 2698715 for minimum tested configuration SMTL2200RM2UC; maximum tested configuration SMTL2200RM2UC is retained as a separate observation","certifications_json":"{\"energy_star\":{\"certificate\":\"2698715\",\"date\":\"2023-10-31\",\"issuer\":\"U.S. Environmental Protection Agency ENERGY STAR\",\"scope\":\"Ac-output UPS certification entry for Smart-UPS 2200VA RM SC LI NC TAA; tested minimum configuration SMTL2200RM2UC\",\"source_id\":\"epa-energy-star-certified-ups-20261104\"}}","communication_protocols":["HTTP","HTTPS","Modbus TCP","SNMP (v1","2 or 3)","Modbus RTU"],"created_at":"2026-11-04T17:26:25Z","depth_mm":683.0,"efficiency_conditions":"ENERGY STAR weighted efficiency for minimum configuration, lowest-input-dependency AC normal mode","efficiency_pct":98.6,"entity_type":"equipment","equipment_category":"ups","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2698715\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2698715\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"certifications_json\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2698715\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"communication_protocols\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2698715\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"depth_mm\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2698715\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"},\"unit\":\"mm\"},\"efficiency_conditions\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2698715\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"efficiency_pct\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2698715\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"},\"unit\":\"%\"},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2698715\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2698715\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"height_mm\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2698715\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"},\"unit\":\"mm\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2698715\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2698715\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2698715\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"notes\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2698715\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2698715\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2698715\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2698715\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"},\"unit\":\"kW\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2698715\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2698715\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2698715\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2698715\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"runtime_load_kw\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2698715\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"},\"unit\":\"kW\"},\"runtime_minutes\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2698715\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"},\"unit\":\"min\"},\"variant\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2698715\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"warranty_conditions\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2698715\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"warranty_years\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2698715\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"},\"unit\":\"years\"},\"width_mm\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2698715\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"},\"unit\":\"mm\"}}","field_sources_json":"{\"apparent_power_kva\":[\"epa-energy-star-certified-ups-20261104\"],\"capacity_scope\":[\"epa-energy-star-certified-ups-20261104\"],\"certifications_json\":[\"epa-energy-star-certified-ups-20261104\"],\"communication_protocols\":[\"epa-energy-star-certified-ups-20261104\"],\"depth_mm\":[\"epa-energy-star-certified-ups-20261104\"],\"efficiency_conditions\":[\"epa-energy-star-certified-ups-20261104\"],\"efficiency_pct\":[\"epa-energy-star-certified-ups-20261104\"],\"equipment_category\":[\"epa-energy-star-certified-ups-20261104\"],\"form_factor\":[\"epa-energy-star-certified-ups-20261104\"],\"height_mm\":[\"epa-energy-star-certified-ups-20261104\"],\"manufacturer\":[\"epa-energy-star-certified-ups-20261104\"],\"model\":[\"epa-energy-star-certified-ups-20261104\"],\"name\":[\"epa-energy-star-certified-ups-20261104\"],\"notes\":[\"epa-energy-star-certified-ups-20261104\"],\"observations_json\":[\"epa-energy-star-certified-ups-20261104\"],\"official_url\":[\"epa-energy-star-certified-ups-20261104\"],\"output_power_kw\":[\"epa-energy-star-certified-ups-20261104\"],\"power_conditions\":[\"epa-energy-star-certified-ups-20261104\"],\"power_rating_kind\":[\"epa-energy-star-certified-ups-20261104\"],\"product_status\":[\"epa-energy-star-certified-ups-20261104\"],\"record_scope\":[\"epa-energy-star-certified-ups-20261104\"],\"runtime_load_kw\":[\"epa-energy-star-certified-ups-20261104\"],\"runtime_minutes\":[\"epa-energy-star-certified-ups-20261104\"],\"variant\":[\"epa-energy-star-certified-ups-20261104\"],\"warranty_conditions\":[\"epa-energy-star-certified-ups-20261104\"],\"warranty_years\":[\"epa-energy-star-certified-ups-20261104\"],\"width_mm\":[\"epa-energy-star-certified-ups-20261104\"]}","form_factor":"rack-mountable 2U UPS","height_mm":86.0,"last_verified_at":"2026-11-04T17:26:25Z","manufacturer":"Schneider Electric","model":"Smart-UPS 2200VA RM SC LI NC TAA","name":"APC by Schneider Electric Smart-UPS 2200VA RM SC LI NC TAA ENERGY STAR configuration","notes":"This record is one third-party-certified minimum test configuration. W and VA remain separate; the normalized runtime is the reported 100% load runtime, with the load converted exactly from W to kW. Battery energy, optional accessories, deployments and maximum configurations are not inferred.","observations_json":"[{\"as_of\":\"2023-10-31\",\"boundary\":\"ENERGY STAR certified minimum configuration SMTL2200RM2UC; unique ID 2698715\",\"field\":\"brand_name\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2698715 / brand_name\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"APC by Schneider Electric\"},{\"as_of\":\"2023-10-31\",\"boundary\":\"ENERGY STAR certified minimum configuration SMTL2200RM2UC; unique ID 2698715\",\"field\":\"model_number\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2698715 / model_number\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"SMTL2200RM2UCNCUS\"},{\"as_of\":\"2023-10-31\",\"boundary\":\"ENERGY STAR certified minimum configuration SMTL2200RM2UC; unique ID 2698715\",\"field\":\"tested_minimum_configuration\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2698715 / tested_minimum_configuration\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"SMTL2200RM2UC\"},{\"as_of\":\"2023-10-31\",\"boundary\":\"ENERGY STAR certified minimum configuration SMTL2200RM2UC; unique ID 2698715\",\"field\":\"application\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2698715 / application\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"Commercial\"},{\"as_of\":\"2023-10-31\",\"boundary\":\"ENERGY STAR certified minimum configuration SMTL2200RM2UC; unique ID 2698715\",\"field\":\"topology\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2698715 / topology\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"ac Line Interactive (VI)\"},{\"as_of\":\"2023-10-31\",\"boundary\":\"ENERGY STAR certified minimum configuration SMTL2200RM2UC; unique ID 2698715\",\"field\":\"rated_input_voltage_range\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2698715 / rated_input_voltage_range\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":\"V\",\"value\":\"110-125\"},{\"as_of\":\"2023-10-31\",\"boundary\":\"ENERGY STAR certified minimum configuration SMTL2200RM2UC; unique ID 2698715\",\"field\":\"rated_input_frequency_range\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2698715 / rated_input_frequency_range\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":\"Hz\",\"value\":\"50-60\"},{\"as_of\":\"2023-10-31\",\"boundary\":\"ENERGY STAR certified minimum configuration SMTL2200RM2UC; unique ID 2698715\",\"field\":\"rated_output_voltage_range\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2698715 / rated_output_voltage_range\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":\"V\",\"value\":\"110-125\"},{\"as_of\":\"2023-10-31\",\"boundary\":\"ENERGY STAR certified minimum configuration SMTL2200RM2UC; unique ID 2698715\",\"field\":\"rated_output_frequency_range\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2698715 / rated_output_frequency_range\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":\"Hz\",\"value\":\"50-60\"},{\"as_of\":\"2023-10-31\",\"boundary\":\"ENERGY STAR certified minimum configuration SMTL2200RM2UC; unique ID 2698715\",\"field\":\"test_electrical_conditions\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2698715 / test_electrical_conditions\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"120 V input at 60 Hz; 120 V output at 60 Hz\"},{\"as_of\":\"2023-10-31\",\"boundary\":\"Minimum tested configuration; lowest-input-dependency normal mode\",\"field\":\"efficiency_load_points\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2698715 / efficiency_load_points\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":\"% except no_load_input_w in W\",\"value\":{\"100_pct\":\"98.4\",\"25_pct\":\"98.6\",\"50_pct\":\"98.8\",\"75_pct\":\"98.7\",\"no_load_input_w\":\"5.29\"}},{\"as_of\":\"2023-10-31\",\"boundary\":\"50% of certified minimum-configuration active output (0.96 kW)\",\"field\":\"runtime_at_50_pct_load\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2698715 / runtime_at_50_pct_load\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":\"min\",\"value\":12.0},{\"as_of\":\"2023-10-31\",\"boundary\":\"Certified UPS configuration; no battery energy inferred\",\"field\":\"energy_storage\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2698715 / energy_storage\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":{\"configuration\":\"Integral\",\"mechanism\":\"Battery\",\"removable_to_another_room\":\"No\",\"technology\":\"Lithium-ion Battery\"}},{\"as_of\":\"2023-10-31\",\"boundary\":\"ENERGY STAR certified minimum configuration SMTL2200RM2UC; unique ID 2698715\",\"field\":\"modular_ups\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2698715 / modular_ups\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"No\"},{\"as_of\":\"2023-10-31\",\"boundary\":\"ENERGY STAR certified minimum configuration SMTL2200RM2UC; unique ID 2698715\",\"field\":\"network_connections\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2698715 / network_connections\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"Serial Port,Ethernet,USB Port\"},{\"as_of\":\"2023-10-31\",\"boundary\":\"ENERGY STAR certified minimum configuration SMTL2200RM2UC; unique ID 2698715\",\"field\":\"communication_protocol_other\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2698715 / communication_protocol_other\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"USB Power Summary, Micro-Link, Simple Signaling, SmartConnect\"},{\"as_of\":\"2023-10-31\",\"boundary\":\"ENERGY STAR certified minimum configuration SMTL2200RM2UC; unique ID 2698715\",\"field\":\"outlet_counts\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2698715 / outlet_counts\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":{\"battery_backup_and_surge\":\"8\",\"surge_only\":\"0\",\"total\":\"8\"}},{\"as_of\":\"2023-10-31\",\"boundary\":\"ENERGY STAR certified minimum configuration SMTL2200RM2UC; unique ID 2698715\",\"field\":\"date_available_on_market\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2698715 / date_available_on_market\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"2024-02-04\"},{\"as_of\":\"2023-10-31\",\"boundary\":\"ENERGY STAR certified minimum configuration SMTL2200RM2UC; unique ID 2698715\",\"field\":\"markets\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2698715 / markets\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"United States\"},{\"as_of\":\"2023-10-31\",\"boundary\":\"ENERGY STAR certified minimum configuration SMTL2200RM2UC; unique ID 2698715\",\"field\":\"cb_model_identifier\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2698715 / cb_model_identifier\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"ES_22220_SMTL2200RM2UCNCUS_103020231926171_3494664\"},{\"as_of\":\"2023-10-31\",\"boundary\":\"ENERGY STAR maximum tested configuration; values remain observations and are not normalized as the record's minimum-configuration rating\",\"field\":\"maximum_tested_configuration\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2698715 / maximum_tested_configuration\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":{\"active_output_w\":null,\"apparent_output_va\":null,\"model\":\"SMTL2200RM2UC\"}},{\"as_of\":\"2023-10-31\",\"boundary\":\"ENERGY STAR certified minimum configuration SMTL2200RM2UC; unique ID 2698715\",\"field\":\"model_web_page\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2698715 / model_web_page\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"https://www.apc.com/us/en/product-category/88972-uninterruptible-power-supply-ups/\"}]","official_url":"https://data.energystar.gov/api/v3/views/ifxy-2uty/export.csv?accessType=DOWNLOAD","output_power_kw":1.92,"power_conditions":"Certified minimum configuration SMTL2200RM2UC; active output converted exactly from W to kW and apparent output from VA to kVA","power_rating_kind":"ENERGY STAR certified minimum-configuration UPS output","product_status":"listed in the current ENERGY STAR certified UPS dataset snapshot updated 2026-11-03","quality_status":"source_backed","record_id":"60c7c981-6cb4-5238-9452-c840011bda00","record_scope":"configuration","runtime_load_kw":1.92,"runtime_minutes":6.0,"source_urls":["https://data.energystar.gov/api/v3/views/ifxy-2uty/export.csv?accessType=DOWNLOAD"],"sources":["epa-energy-star-certified-ups-20261104"],"updated_at":"2026-11-04T17:26:25Z","variant":"ENERGY STAR 2698715; tested configuration SMTL2200RM2UC","warranty_conditions":"Certified entry's energy-storage-system warranty","warranty_years":5.0,"width_mm":432.0}
{"apparent_power_kva":1.92,"capacity_scope":"Exact ENERGY STAR certification entry 2698714 for minimum tested configuration SMTL2200RM2UC; maximum tested configuration SMTL2200RM2UC is retained as a separate observation","certifications_json":"{\"energy_star\":{\"certificate\":\"2698714\",\"date\":\"2023-10-31\",\"issuer\":\"U.S. Environmental Protection Agency ENERGY STAR\",\"scope\":\"Ac-output UPS certification entry for Smart-UPS 2200VA RM SC LI TAA; tested minimum configuration SMTL2200RM2UC\",\"source_id\":\"epa-energy-star-certified-ups-20261104\"}}","communication_protocols":["HTTP","HTTPS","Modbus TCP","SNMP (v1","2 or 3)","Modbus RTU"],"created_at":"2026-11-04T17:26:25Z","depth_mm":683.0,"efficiency_conditions":"ENERGY STAR weighted efficiency for minimum configuration, lowest-input-dependency AC normal mode","efficiency_pct":98.6,"entity_type":"equipment","equipment_category":"ups","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2698714\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2698714\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"certifications_json\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2698714\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"communication_protocols\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2698714\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"depth_mm\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2698714\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"},\"unit\":\"mm\"},\"efficiency_conditions\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2698714\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"efficiency_pct\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2698714\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"},\"unit\":\"%\"},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2698714\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2698714\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"height_mm\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2698714\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"},\"unit\":\"mm\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2698714\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2698714\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2698714\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"notes\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2698714\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2698714\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2698714\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2698714\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"},\"unit\":\"kW\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2698714\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2698714\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2698714\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2698714\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"runtime_load_kw\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2698714\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"},\"unit\":\"kW\"},\"runtime_minutes\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2698714\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"},\"unit\":\"min\"},\"variant\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2698714\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"warranty_conditions\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2698714\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"warranty_years\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2698714\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"},\"unit\":\"years\"},\"width_mm\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2698714\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"},\"unit\":\"mm\"}}","field_sources_json":"{\"apparent_power_kva\":[\"epa-energy-star-certified-ups-20261104\"],\"capacity_scope\":[\"epa-energy-star-certified-ups-20261104\"],\"certifications_json\":[\"epa-energy-star-certified-ups-20261104\"],\"communication_protocols\":[\"epa-energy-star-certified-ups-20261104\"],\"depth_mm\":[\"epa-energy-star-certified-ups-20261104\"],\"efficiency_conditions\":[\"epa-energy-star-certified-ups-20261104\"],\"efficiency_pct\":[\"epa-energy-star-certified-ups-20261104\"],\"equipment_category\":[\"epa-energy-star-certified-ups-20261104\"],\"form_factor\":[\"epa-energy-star-certified-ups-20261104\"],\"height_mm\":[\"epa-energy-star-certified-ups-20261104\"],\"manufacturer\":[\"epa-energy-star-certified-ups-20261104\"],\"model\":[\"epa-energy-star-certified-ups-20261104\"],\"name\":[\"epa-energy-star-certified-ups-20261104\"],\"notes\":[\"epa-energy-star-certified-ups-20261104\"],\"observations_json\":[\"epa-energy-star-certified-ups-20261104\"],\"official_url\":[\"epa-energy-star-certified-ups-20261104\"],\"output_power_kw\":[\"epa-energy-star-certified-ups-20261104\"],\"power_conditions\":[\"epa-energy-star-certified-ups-20261104\"],\"power_rating_kind\":[\"epa-energy-star-certified-ups-20261104\"],\"product_status\":[\"epa-energy-star-certified-ups-20261104\"],\"record_scope\":[\"epa-energy-star-certified-ups-20261104\"],\"runtime_load_kw\":[\"epa-energy-star-certified-ups-20261104\"],\"runtime_minutes\":[\"epa-energy-star-certified-ups-20261104\"],\"variant\":[\"epa-energy-star-certified-ups-20261104\"],\"warranty_conditions\":[\"epa-energy-star-certified-ups-20261104\"],\"warranty_years\":[\"epa-energy-star-certified-ups-20261104\"],\"width_mm\":[\"epa-energy-star-certified-ups-20261104\"]}","form_factor":"rack-mountable 2U UPS","height_mm":86.0,"last_verified_at":"2026-11-04T17:26:25Z","manufacturer":"Schneider Electric","model":"Smart-UPS 2200VA RM SC LI TAA","name":"APC by Schneider Electric Smart-UPS 2200VA RM SC LI TAA ENERGY STAR configuration","notes":"This record is one third-party-certified minimum test configuration. W and VA remain separate; the normalized runtime is the reported 100% load runtime, with the load converted exactly from W to kW. Battery energy, optional accessories, deployments and maximum configurations are not inferred.","observations_json":"[{\"as_of\":\"2023-10-31\",\"boundary\":\"ENERGY STAR certified minimum configuration SMTL2200RM2UC; unique ID 2698714\",\"field\":\"brand_name\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2698714 / brand_name\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"APC by Schneider Electric\"},{\"as_of\":\"2023-10-31\",\"boundary\":\"ENERGY STAR certified minimum configuration SMTL2200RM2UC; unique ID 2698714\",\"field\":\"model_number\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2698714 / model_number\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"SMTL2200RM2UCUS\"},{\"as_of\":\"2023-10-31\",\"boundary\":\"ENERGY STAR certified minimum configuration SMTL2200RM2UC; unique ID 2698714\",\"field\":\"tested_minimum_configuration\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2698714 / tested_minimum_configuration\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"SMTL2200RM2UC\"},{\"as_of\":\"2023-10-31\",\"boundary\":\"ENERGY STAR certified minimum configuration SMTL2200RM2UC; unique ID 2698714\",\"field\":\"application\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2698714 / application\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"Commercial\"},{\"as_of\":\"2023-10-31\",\"boundary\":\"ENERGY STAR certified minimum configuration SMTL2200RM2UC; unique ID 2698714\",\"field\":\"topology\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2698714 / topology\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"ac Line Interactive (VI)\"},{\"as_of\":\"2023-10-31\",\"boundary\":\"ENERGY STAR certified minimum configuration SMTL2200RM2UC; unique ID 2698714\",\"field\":\"rated_input_voltage_range\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2698714 / rated_input_voltage_range\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":\"V\",\"value\":\"110-125\"},{\"as_of\":\"2023-10-31\",\"boundary\":\"ENERGY STAR certified minimum configuration SMTL2200RM2UC; unique ID 2698714\",\"field\":\"rated_input_frequency_range\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2698714 / rated_input_frequency_range\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":\"Hz\",\"value\":\"50-60\"},{\"as_of\":\"2023-10-31\",\"boundary\":\"ENERGY STAR certified minimum configuration SMTL2200RM2UC; unique ID 2698714\",\"field\":\"rated_output_voltage_range\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2698714 / rated_output_voltage_range\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":\"V\",\"value\":\"110-125\"},{\"as_of\":\"2023-10-31\",\"boundary\":\"ENERGY STAR certified minimum configuration SMTL2200RM2UC; unique ID 2698714\",\"field\":\"rated_output_frequency_range\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2698714 / rated_output_frequency_range\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":\"Hz\",\"value\":\"50-60\"},{\"as_of\":\"2023-10-31\",\"boundary\":\"ENERGY STAR certified minimum configuration SMTL2200RM2UC; unique ID 2698714\",\"field\":\"test_electrical_conditions\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2698714 / test_electrical_conditions\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"120 V input at 60 Hz; 120 V output at 60 Hz\"},{\"as_of\":\"2023-10-31\",\"boundary\":\"Minimum tested configuration; lowest-input-dependency normal mode\",\"field\":\"efficiency_load_points\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2698714 / efficiency_load_points\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":\"% except no_load_input_w in W\",\"value\":{\"100_pct\":\"98.4\",\"25_pct\":\"98.6\",\"50_pct\":\"98.8\",\"75_pct\":\"98.7\",\"no_load_input_w\":\"5.29\"}},{\"as_of\":\"2023-10-31\",\"boundary\":\"50% of certified minimum-configuration active output (0.96 kW)\",\"field\":\"runtime_at_50_pct_load\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2698714 / runtime_at_50_pct_load\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":\"min\",\"value\":12.0},{\"as_of\":\"2023-10-31\",\"boundary\":\"Certified UPS configuration; no battery energy inferred\",\"field\":\"energy_storage\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2698714 / energy_storage\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":{\"configuration\":\"Integral\",\"mechanism\":\"Battery\",\"removable_to_another_room\":\"No\",\"technology\":\"Lithium-ion Battery\"}},{\"as_of\":\"2023-10-31\",\"boundary\":\"ENERGY STAR certified minimum configuration SMTL2200RM2UC; unique ID 2698714\",\"field\":\"modular_ups\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2698714 / modular_ups\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"No\"},{\"as_of\":\"2023-10-31\",\"boundary\":\"ENERGY STAR certified minimum configuration SMTL2200RM2UC; unique ID 2698714\",\"field\":\"network_connections\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2698714 / network_connections\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"Serial Port,Ethernet,USB Port\"},{\"as_of\":\"2023-10-31\",\"boundary\":\"ENERGY STAR certified minimum configuration SMTL2200RM2UC; unique ID 2698714\",\"field\":\"communication_protocol_other\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2698714 / communication_protocol_other\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"USB Power Summary, Micro-Link, Simple Signaling, SmartConnect\"},{\"as_of\":\"2023-10-31\",\"boundary\":\"ENERGY STAR certified minimum configuration SMTL2200RM2UC; unique ID 2698714\",\"field\":\"outlet_counts\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2698714 / outlet_counts\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":{\"battery_backup_and_surge\":\"8\",\"surge_only\":\"0\",\"total\":\"8\"}},{\"as_of\":\"2023-10-31\",\"boundary\":\"ENERGY STAR certified minimum configuration SMTL2200RM2UC; unique ID 2698714\",\"field\":\"date_available_on_market\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2698714 / date_available_on_market\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"2024-02-04\"},{\"as_of\":\"2023-10-31\",\"boundary\":\"ENERGY STAR certified minimum configuration SMTL2200RM2UC; unique ID 2698714\",\"field\":\"markets\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2698714 / markets\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"United States\"},{\"as_of\":\"2023-10-31\",\"boundary\":\"ENERGY STAR certified minimum configuration SMTL2200RM2UC; unique ID 2698714\",\"field\":\"cb_model_identifier\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2698714 / cb_model_identifier\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"ES_22220_SMTL2200RM2UCUS_103020231926487_6022613\"},{\"as_of\":\"2023-10-31\",\"boundary\":\"ENERGY STAR maximum tested configuration; values remain observations and are not normalized as the record's minimum-configuration rating\",\"field\":\"maximum_tested_configuration\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2698714 / maximum_tested_configuration\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":{\"active_output_w\":null,\"apparent_output_va\":null,\"model\":\"SMTL2200RM2UC\"}},{\"as_of\":\"2023-10-31\",\"boundary\":\"ENERGY STAR certified minimum configuration SMTL2200RM2UC; unique ID 2698714\",\"field\":\"model_web_page\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2698714 / model_web_page\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"https://www.apc.com/us/en/product-category/88972-uninterruptible-power-supply-ups/\"}]","official_url":"https://data.energystar.gov/api/v3/views/ifxy-2uty/export.csv?accessType=DOWNLOAD","output_power_kw":1.92,"power_conditions":"Certified minimum configuration SMTL2200RM2UC; active output converted exactly from W to kW and apparent output from VA to kVA","power_rating_kind":"ENERGY STAR certified minimum-configuration UPS output","product_status":"listed in the current ENERGY STAR certified UPS dataset snapshot updated 2026-11-03","quality_status":"source_backed","record_id":"6bbe6b2e-05dc-5993-b35d-d0485dce6fb7","record_scope":"configuration","runtime_load_kw":1.92,"runtime_minutes":6.0,"source_urls":["https://data.energystar.gov/api/v3/views/ifxy-2uty/export.csv?accessType=DOWNLOAD"],"sources":["epa-energy-star-certified-ups-20261104"],"updated_at":"2026-11-04T17:26:25Z","variant":"ENERGY STAR 2698714; tested configuration SMTL2200RM2UC","warranty_conditions":"Certified entry's energy-storage-system warranty","warranty_years":5.0,"width_mm":432.0}
{"apparent_power_kva":1.92,"capacity_scope":"Exact ENERGY STAR certification entry 2698708 for minimum tested configuration SMT2200RM2UC; maximum configuration is not stated","certifications_json":"{\"energy_star\":{\"certificate\":\"2698708\",\"date\":\"2023-10-31\",\"issuer\":\"U.S. Environmental Protection Agency ENERGY STAR\",\"scope\":\"Ac-output UPS certification entry for Smart-UPS 2200VA RM SmartConnect NC TAA; tested minimum configuration SMT2200RM2UC\",\"source_id\":\"epa-energy-star-certified-ups-20261104\"}}","communication_protocols":["HTTP","HTTPS","Modbus TCP","SNMP (v1","2 or 3)","Modbus RTU"],"created_at":"2026-11-04T17:26:25Z","depth_mm":683.0,"efficiency_conditions":"ENERGY STAR weighted efficiency for minimum configuration, lowest-input-dependency AC normal mode","efficiency_pct":98.8,"entity_type":"equipment","equipment_category":"ups","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2698708\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2698708\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"certifications_json\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2698708\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"communication_protocols\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2698708\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"depth_mm\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2698708\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"},\"unit\":\"mm\"},\"efficiency_conditions\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2698708\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"efficiency_pct\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2698708\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"},\"unit\":\"%\"},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2698708\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2698708\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"height_mm\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2698708\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"},\"unit\":\"mm\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2698708\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2698708\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2698708\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"notes\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2698708\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2698708\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2698708\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2698708\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"},\"unit\":\"kW\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2698708\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2698708\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2698708\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2698708\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"runtime_load_kw\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2698708\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"},\"unit\":\"kW\"},\"runtime_minutes\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2698708\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"},\"unit\":\"min\"},\"variant\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2698708\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"warranty_conditions\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2698708\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"warranty_years\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2698708\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"},\"unit\":\"years\"},\"width_mm\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2698708\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"},\"unit\":\"mm\"}}","field_sources_json":"{\"apparent_power_kva\":[\"epa-energy-star-certified-ups-20261104\"],\"capacity_scope\":[\"epa-energy-star-certified-ups-20261104\"],\"certifications_json\":[\"epa-energy-star-certified-ups-20261104\"],\"communication_protocols\":[\"epa-energy-star-certified-ups-20261104\"],\"depth_mm\":[\"epa-energy-star-certified-ups-20261104\"],\"efficiency_conditions\":[\"epa-energy-star-certified-ups-20261104\"],\"efficiency_pct\":[\"epa-energy-star-certified-ups-20261104\"],\"equipment_category\":[\"epa-energy-star-certified-ups-20261104\"],\"form_factor\":[\"epa-energy-star-certified-ups-20261104\"],\"height_mm\":[\"epa-energy-star-certified-ups-20261104\"],\"manufacturer\":[\"epa-energy-star-certified-ups-20261104\"],\"model\":[\"epa-energy-star-certified-ups-20261104\"],\"name\":[\"epa-energy-star-certified-ups-20261104\"],\"notes\":[\"epa-energy-star-certified-ups-20261104\"],\"observations_json\":[\"epa-energy-star-certified-ups-20261104\"],\"official_url\":[\"epa-energy-star-certified-ups-20261104\"],\"output_power_kw\":[\"epa-energy-star-certified-ups-20261104\"],\"power_conditions\":[\"epa-energy-star-certified-ups-20261104\"],\"power_rating_kind\":[\"epa-energy-star-certified-ups-20261104\"],\"product_status\":[\"epa-energy-star-certified-ups-20261104\"],\"record_scope\":[\"epa-energy-star-certified-ups-20261104\"],\"runtime_load_kw\":[\"epa-energy-star-certified-ups-20261104\"],\"runtime_minutes\":[\"epa-energy-star-certified-ups-20261104\"],\"variant\":[\"epa-energy-star-certified-ups-20261104\"],\"warranty_conditions\":[\"epa-energy-star-certified-ups-20261104\"],\"warranty_years\":[\"epa-energy-star-certified-ups-20261104\"],\"width_mm\":[\"epa-energy-star-certified-ups-20261104\"]}","form_factor":"rack-mountable 2U UPS","height_mm":86.0,"last_verified_at":"2026-11-04T17:26:25Z","manufacturer":"Schneider Electric","model":"Smart-UPS 2200VA RM SmartConnect NC TAA","name":"APC by Schneider Electric Smart-UPS 2200VA RM SmartConnect NC TAA ENERGY STAR configuration","notes":"This record is one third-party-certified minimum test configuration. W and VA remain separate; the normalized runtime is the reported 100% load runtime, with the load converted exactly from W to kW. Battery energy, optional accessories, deployments and maximum configurations are not inferred.","observations_json":"[{\"as_of\":\"2023-10-31\",\"boundary\":\"ENERGY STAR certified minimum configuration SMT2200RM2UC; unique ID 2698708\",\"field\":\"brand_name\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2698708 / brand_name\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"APC by Schneider Electric\"},{\"as_of\":\"2023-10-31\",\"boundary\":\"ENERGY STAR certified minimum configuration SMT2200RM2UC; unique ID 2698708\",\"field\":\"model_number\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2698708 / model_number\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"SMT2200RM2UNCUS\"},{\"as_of\":\"2023-10-31\",\"boundary\":\"ENERGY STAR certified minimum configuration SMT2200RM2UC; unique ID 2698708\",\"field\":\"tested_minimum_configuration\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2698708 / tested_minimum_configuration\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"SMT2200RM2UC\"},{\"as_of\":\"2023-10-31\",\"boundary\":\"ENERGY STAR certified minimum configuration SMT2200RM2UC; unique ID 2698708\",\"field\":\"application\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2698708 / application\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"Commercial\"},{\"as_of\":\"2023-10-31\",\"boundary\":\"ENERGY STAR certified minimum configuration SMT2200RM2UC; unique ID 2698708\",\"field\":\"topology\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2698708 / topology\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"ac Line Interactive (VI)\"},{\"as_of\":\"2023-10-31\",\"boundary\":\"ENERGY STAR certified minimum configuration SMT2200RM2UC; unique ID 2698708\",\"field\":\"rated_input_voltage_range\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2698708 / rated_input_voltage_range\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":\"V\",\"value\":\"110-125\"},{\"as_of\":\"2023-10-31\",\"boundary\":\"ENERGY STAR certified minimum configuration SMT2200RM2UC; unique ID 2698708\",\"field\":\"rated_input_frequency_range\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2698708 / rated_input_frequency_range\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":\"Hz\",\"value\":\"50-60\"},{\"as_of\":\"2023-10-31\",\"boundary\":\"ENERGY STAR certified minimum configuration SMT2200RM2UC; unique ID 2698708\",\"field\":\"rated_output_voltage_range\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2698708 / rated_output_voltage_range\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":\"V\",\"value\":\"110-125\"},{\"as_of\":\"2023-10-31\",\"boundary\":\"ENERGY STAR certified minimum configuration SMT2200RM2UC; unique ID 2698708\",\"field\":\"rated_output_frequency_range\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2698708 / rated_output_frequency_range\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":\"Hz\",\"value\":\"50-60\"},{\"as_of\":\"2023-10-31\",\"boundary\":\"ENERGY STAR certified minimum configuration SMT2200RM2UC; unique ID 2698708\",\"field\":\"test_electrical_conditions\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2698708 / test_electrical_conditions\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"120 V input at 60 Hz; 120 V output at 60 Hz\"},{\"as_of\":\"2023-10-31\",\"boundary\":\"Minimum tested configuration; lowest-input-dependency normal mode\",\"field\":\"efficiency_load_points\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2698708 / efficiency_load_points\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":\"% except no_load_input_w in W\",\"value\":{\"100_pct\":\"98.6\",\"25_pct\":\"98.7\",\"50_pct\":\"98.9\",\"75_pct\":\"98.8\",\"no_load_input_w\":\"5.25\"}},{\"as_of\":\"2023-10-31\",\"boundary\":\"50% of certified minimum-configuration active output (0.96 kW)\",\"field\":\"runtime_at_50_pct_load\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2698708 / runtime_at_50_pct_load\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":\"min\",\"value\":10.0},{\"as_of\":\"2023-10-31\",\"boundary\":\"Certified UPS configuration; no battery energy inferred\",\"field\":\"energy_storage\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2698708 / energy_storage\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":{\"configuration\":\"Integral\",\"mechanism\":\"Battery\",\"removable_to_another_room\":\"No\",\"technology\":\"Valve Regulated Lead-acid Battery\"}},{\"as_of\":\"2023-10-31\",\"boundary\":\"ENERGY STAR certified minimum configuration SMT2200RM2UC; unique ID 2698708\",\"field\":\"modular_ups\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2698708 / modular_ups\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"No\"},{\"as_of\":\"2023-10-31\",\"boundary\":\"ENERGY STAR certified minimum configuration SMT2200RM2UC; unique ID 2698708\",\"field\":\"network_connections\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2698708 / network_connections\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"Serial Port,Ethernet,USB Port\"},{\"as_of\":\"2023-10-31\",\"boundary\":\"ENERGY STAR certified minimum configuration SMT2200RM2UC; unique ID 2698708\",\"field\":\"communication_protocol_other\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2698708 / communication_protocol_other\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"USB Power Summary, Simple Signalling, SmartConnect\"},{\"as_of\":\"2023-10-31\",\"boundary\":\"ENERGY STAR certified minimum configuration SMT2200RM2UC; unique ID 2698708\",\"field\":\"outlet_counts\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2698708 / outlet_counts\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":{\"battery_backup_and_surge\":\"8\",\"surge_only\":\"0\",\"total\":\"8\"}},{\"as_of\":\"2023-10-31\",\"boundary\":\"ENERGY STAR certified minimum configuration SMT2200RM2UC; unique ID 2698708\",\"field\":\"date_available_on_market\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2698708 / date_available_on_market\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"2024-01-05\"},{\"as_of\":\"2023-10-31\",\"boundary\":\"ENERGY STAR certified minimum configuration SMT2200RM2UC; unique ID 2698708\",\"field\":\"markets\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2698708 / markets\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"United States\"},{\"as_of\":\"2023-10-31\",\"boundary\":\"ENERGY STAR certified minimum configuration SMT2200RM2UC; unique ID 2698708\",\"field\":\"cb_model_identifier\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2698708 / cb_model_identifier\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"ES_22220_SMT2200RM2UNCUS_103020231924762_3401896\"},{\"as_of\":\"2023-10-31\",\"boundary\":\"ENERGY STAR certified minimum configuration SMT2200RM2UC; unique ID 2698708\",\"field\":\"model_web_page\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2698708 / model_web_page\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"https://www.apc.com/us/en/product-category/88972-uninterruptible-power-supply-ups/\"}]","official_url":"https://data.energystar.gov/api/v3/views/ifxy-2uty/export.csv?accessType=DOWNLOAD","output_power_kw":1.92,"power_conditions":"Certified minimum configuration SMT2200RM2UC; active output converted exactly from W to kW and apparent output from VA to kVA","power_rating_kind":"ENERGY STAR certified minimum-configuration UPS output","product_status":"listed in the current ENERGY STAR certified UPS dataset snapshot updated 2026-11-03","quality_status":"source_backed","record_id":"f7949862-14be-5560-9923-198514804e51","record_scope":"configuration","runtime_load_kw":1.92,"runtime_minutes":3.0,"source_urls":["https://data.energystar.gov/api/v3/views/ifxy-2uty/export.csv?accessType=DOWNLOAD"],"sources":["epa-energy-star-certified-ups-20261104"],"updated_at":"2026-11-04T17:26:25Z","variant":"ENERGY STAR 2698708; tested configuration SMT2200RM2UC","warranty_conditions":"Certified entry's energy-storage-system warranty","warranty_years":2.0,"width_mm":432.0}
{"apparent_power_kva":1.92,"capacity_scope":"Exact ENERGY STAR certification entry 2698707 for minimum tested configuration SMT2200RM2UC; maximum configuration is not stated","certifications_json":"{\"energy_star\":{\"certificate\":\"2698707\",\"date\":\"2023-10-31\",\"issuer\":\"U.S. Environmental Protection Agency ENERGY STAR\",\"scope\":\"Ac-output UPS certification entry for Smart-UPS 2200VA RM SmartConnect TAA; tested minimum configuration SMT2200RM2UC\",\"source_id\":\"epa-energy-star-certified-ups-20261104\"}}","communication_protocols":["HTTP","HTTPS","Modbus TCP","SNMP (v1","2 or 3)","Modbus RTU"],"created_at":"2026-11-04T17:26:25Z","depth_mm":683.0,"efficiency_conditions":"ENERGY STAR weighted efficiency for minimum configuration, lowest-input-dependency AC normal mode","efficiency_pct":98.8,"entity_type":"equipment","equipment_category":"ups","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2698707\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2698707\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"certifications_json\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2698707\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"communication_protocols\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2698707\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"depth_mm\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2698707\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"},\"unit\":\"mm\"},\"efficiency_conditions\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2698707\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"efficiency_pct\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2698707\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"},\"unit\":\"%\"},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2698707\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2698707\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"height_mm\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2698707\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"},\"unit\":\"mm\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2698707\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2698707\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2698707\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"notes\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2698707\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2698707\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2698707\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2698707\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"},\"unit\":\"kW\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2698707\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2698707\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2698707\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2698707\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"runtime_load_kw\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2698707\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"},\"unit\":\"kW\"},\"runtime_minutes\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2698707\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"},\"unit\":\"min\"},\"variant\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2698707\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"warranty_conditions\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2698707\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"}},\"warranty_years\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2698707\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"},\"unit\":\"years\"},\"width_mm\":{\"confidence\":\"high\",\"locator\":\"ENERGY STAR Unique ID 2698707\",\"source_publication_dates\":{\"epa-energy-star-certified-ups-20261104\":\"2026-11-03\"},\"unit\":\"mm\"}}","field_sources_json":"{\"apparent_power_kva\":[\"epa-energy-star-certified-ups-20261104\"],\"capacity_scope\":[\"epa-energy-star-certified-ups-20261104\"],\"certifications_json\":[\"epa-energy-star-certified-ups-20261104\"],\"communication_protocols\":[\"epa-energy-star-certified-ups-20261104\"],\"depth_mm\":[\"epa-energy-star-certified-ups-20261104\"],\"efficiency_conditions\":[\"epa-energy-star-certified-ups-20261104\"],\"efficiency_pct\":[\"epa-energy-star-certified-ups-20261104\"],\"equipment_category\":[\"epa-energy-star-certified-ups-20261104\"],\"form_factor\":[\"epa-energy-star-certified-ups-20261104\"],\"height_mm\":[\"epa-energy-star-certified-ups-20261104\"],\"manufacturer\":[\"epa-energy-star-certified-ups-20261104\"],\"model\":[\"epa-energy-star-certified-ups-20261104\"],\"name\":[\"epa-energy-star-certified-ups-20261104\"],\"notes\":[\"epa-energy-star-certified-ups-20261104\"],\"observations_json\":[\"epa-energy-star-certified-ups-20261104\"],\"official_url\":[\"epa-energy-star-certified-ups-20261104\"],\"output_power_kw\":[\"epa-energy-star-certified-ups-20261104\"],\"power_conditions\":[\"epa-energy-star-certified-ups-20261104\"],\"power_rating_kind\":[\"epa-energy-star-certified-ups-20261104\"],\"product_status\":[\"epa-energy-star-certified-ups-20261104\"],\"record_scope\":[\"epa-energy-star-certified-ups-20261104\"],\"runtime_load_kw\":[\"epa-energy-star-certified-ups-20261104\"],\"runtime_minutes\":[\"epa-energy-star-certified-ups-20261104\"],\"variant\":[\"epa-energy-star-certified-ups-20261104\"],\"warranty_conditions\":[\"epa-energy-star-certified-ups-20261104\"],\"warranty_years\":[\"epa-energy-star-certified-ups-20261104\"],\"width_mm\":[\"epa-energy-star-certified-ups-20261104\"]}","form_factor":"rack-mountable 2U UPS","height_mm":86.0,"last_verified_at":"2026-11-04T17:26:25Z","manufacturer":"Schneider Electric","model":"Smart-UPS 2200VA RM SmartConnect TAA","name":"APC by Schneider Electric Smart-UPS 2200VA RM SmartConnect TAA ENERGY STAR configuration","notes":"This record is one third-party-certified minimum test configuration. W and VA remain separate; the normalized runtime is the reported 100% load runtime, with the load converted exactly from W to kW. Battery energy, optional accessories, deployments and maximum configurations are not inferred.","observations_json":"[{\"as_of\":\"2023-10-31\",\"boundary\":\"ENERGY STAR certified minimum configuration SMT2200RM2UC; unique ID 2698707\",\"field\":\"brand_name\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2698707 / brand_name\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"APC by Schneider Electric\"},{\"as_of\":\"2023-10-31\",\"boundary\":\"ENERGY STAR certified minimum configuration SMT2200RM2UC; unique ID 2698707\",\"field\":\"model_number\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2698707 / model_number\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"SMT2200RM2UCUS\"},{\"as_of\":\"2023-10-31\",\"boundary\":\"ENERGY STAR certified minimum configuration SMT2200RM2UC; unique ID 2698707\",\"field\":\"tested_minimum_configuration\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2698707 / tested_minimum_configuration\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"SMT2200RM2UC\"},{\"as_of\":\"2023-10-31\",\"boundary\":\"ENERGY STAR certified minimum configuration SMT2200RM2UC; unique ID 2698707\",\"field\":\"application\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2698707 / application\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"Commercial\"},{\"as_of\":\"2023-10-31\",\"boundary\":\"ENERGY STAR certified minimum configuration SMT2200RM2UC; unique ID 2698707\",\"field\":\"topology\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2698707 / topology\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"ac Line Interactive (VI)\"},{\"as_of\":\"2023-10-31\",\"boundary\":\"ENERGY STAR certified minimum configuration SMT2200RM2UC; unique ID 2698707\",\"field\":\"rated_input_voltage_range\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2698707 / rated_input_voltage_range\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":\"V\",\"value\":\"110-125\"},{\"as_of\":\"2023-10-31\",\"boundary\":\"ENERGY STAR certified minimum configuration SMT2200RM2UC; unique ID 2698707\",\"field\":\"rated_input_frequency_range\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2698707 / rated_input_frequency_range\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":\"Hz\",\"value\":\"50-60\"},{\"as_of\":\"2023-10-31\",\"boundary\":\"ENERGY STAR certified minimum configuration SMT2200RM2UC; unique ID 2698707\",\"field\":\"rated_output_voltage_range\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2698707 / rated_output_voltage_range\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":\"V\",\"value\":\"110-125\"},{\"as_of\":\"2023-10-31\",\"boundary\":\"ENERGY STAR certified minimum configuration SMT2200RM2UC; unique ID 2698707\",\"field\":\"rated_output_frequency_range\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2698707 / rated_output_frequency_range\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":\"Hz\",\"value\":\"50-60\"},{\"as_of\":\"2023-10-31\",\"boundary\":\"ENERGY STAR certified minimum configuration SMT2200RM2UC; unique ID 2698707\",\"field\":\"test_electrical_conditions\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2698707 / test_electrical_conditions\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"120 V input at 60 Hz; 120 V output at 60 Hz\"},{\"as_of\":\"2023-10-31\",\"boundary\":\"Minimum tested configuration; lowest-input-dependency normal mode\",\"field\":\"efficiency_load_points\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2698707 / efficiency_load_points\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":\"% except no_load_input_w in W\",\"value\":{\"100_pct\":\"98.6\",\"25_pct\":\"98.7\",\"50_pct\":\"98.9\",\"75_pct\":\"98.8\",\"no_load_input_w\":\"5.25\"}},{\"as_of\":\"2023-10-31\",\"boundary\":\"50% of certified minimum-configuration active output (0.96 kW)\",\"field\":\"runtime_at_50_pct_load\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2698707 / runtime_at_50_pct_load\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":\"min\",\"value\":10.0},{\"as_of\":\"2023-10-31\",\"boundary\":\"Certified UPS configuration; no battery energy inferred\",\"field\":\"energy_storage\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2698707 / energy_storage\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":{\"configuration\":\"Integral\",\"mechanism\":\"Battery\",\"removable_to_another_room\":\"No\",\"technology\":\"Valve Regulated Lead-acid Battery\"}},{\"as_of\":\"2023-10-31\",\"boundary\":\"ENERGY STAR certified minimum configuration SMT2200RM2UC; unique ID 2698707\",\"field\":\"modular_ups\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2698707 / modular_ups\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"No\"},{\"as_of\":\"2023-10-31\",\"boundary\":\"ENERGY STAR certified minimum configuration SMT2200RM2UC; unique ID 2698707\",\"field\":\"network_connections\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2698707 / network_connections\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"Serial Port,Ethernet,USB Port\"},{\"as_of\":\"2023-10-31\",\"boundary\":\"ENERGY STAR certified minimum configuration SMT2200RM2UC; unique ID 2698707\",\"field\":\"communication_protocol_other\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2698707 / communication_protocol_other\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"USB Power Summary, Simple Signalling, SmartConnect\"},{\"as_of\":\"2023-10-31\",\"boundary\":\"ENERGY STAR certified minimum configuration SMT2200RM2UC; unique ID 2698707\",\"field\":\"outlet_counts\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2698707 / outlet_counts\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":{\"battery_backup_and_surge\":\"8\",\"surge_only\":\"0\",\"total\":\"8\"}},{\"as_of\":\"2023-10-31\",\"boundary\":\"ENERGY STAR certified minimum configuration SMT2200RM2UC; unique ID 2698707\",\"field\":\"date_available_on_market\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2698707 / date_available_on_market\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"2024-01-05\"},{\"as_of\":\"2023-10-31\",\"boundary\":\"ENERGY STAR certified minimum configuration SMT2200RM2UC; unique ID 2698707\",\"field\":\"markets\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2698707 / markets\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"United States\"},{\"as_of\":\"2023-10-31\",\"boundary\":\"ENERGY STAR certified minimum configuration SMT2200RM2UC; unique ID 2698707\",\"field\":\"cb_model_identifier\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2698707 / cb_model_identifier\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"ES_22220_SMT2200RM2UCUS_103020231924434_4108307\"},{\"as_of\":\"2023-10-31\",\"boundary\":\"ENERGY STAR certified minimum configuration SMT2200RM2UC; unique ID 2698707\",\"field\":\"model_web_page\",\"kind\":\"reported\",\"locator\":\"ENERGY STAR Unique ID 2698707 / model_web_page\",\"source_id\":\"epa-energy-star-certified-ups-20261104\",\"unit\":null,\"value\":\"https://www.apc.com/us/en/product-category/88972-uninterruptible-power-supply-ups/\"}]","official_url":"https://data.energystar.gov/api/v3/views/ifxy-2uty/export.csv?accessType=DOWNLOAD","output_power_kw":1.92,"power_conditions":"Certified minimum configuration SMT2200RM2UC; active output converted exactly from W to kW and apparent output from VA to kVA","power_rating_kind":"ENERGY STAR certified minimum-configuration UPS output","product_status":"listed in the current ENERGY STAR certified UPS dataset snapshot updated 2026-11-03","quality_status":"source_backed","record_id":"a8298a00-c77d-5f54-87a9-0e04b4056803","record_scope":"configuration","runtime_load_kw":1.92,"runtime_minutes":3.0,"source_urls":["https://data.energystar.gov/api/v3/views/ifxy-2uty/export.csv?accessType=DOWNLOAD"],"sources":["epa-energy-star-certified-ups-20261104"],"updated_at":"2026-11-04T17:26:25Z","variant":"ENERGY STAR 2698707; tested configuration SMT2200RM2UC","warranty_conditions":"Certified entry's energy-storage-system warranty","warranty_years":2.0,"width_mm":432.0}
