{"capacity_scope":"Exact OEM Eon10 model column; alternative voltage, frequency, battery, parallel and accessory choices are observations, not selected configurations","created_at":"2026-11-04T01:34:00Z","depth_mm":993,"efficiency_conditions":"Maximum AC/AC efficiency; load point not stated","efficiency_pct":94.0,"entity_type":"equipment","equipment_category":"ups","evidence_json":"{\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"Eon technical specification / Eon10 column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-eon-current-20261104\":null}},\"depth_mm\":{\"confidence\":\"high\",\"locator\":\"Eon technical specification / Eon10 column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-eon-current-20261104\":null},\"unit\":\"mm\"},\"efficiency_conditions\":{\"confidence\":\"high\",\"locator\":\"Eon technical specification / Eon10 column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-eon-current-20261104\":null}},\"efficiency_pct\":{\"confidence\":\"high\",\"locator\":\"Eon technical specification / Eon10 column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-eon-current-20261104\":null},\"unit\":\"%\"},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"Eon technical specification / Eon10 column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-eon-current-20261104\":null}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"Eon technical specification / Eon10 column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-eon-current-20261104\":null}},\"height_mm\":{\"confidence\":\"high\",\"locator\":\"Eon technical specification / Eon10 column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-eon-current-20261104\":null},\"unit\":\"mm\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"Eon technical specification / Eon10 column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-eon-current-20261104\":null}},\"model\":{\"confidence\":\"high\",\"locator\":\"Eon technical specification / Eon10 column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-eon-current-20261104\":null}},\"name\":{\"confidence\":\"high\",\"locator\":\"Eon technical specification / Eon10 column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-eon-current-20261104\":null}},\"notes\":{\"confidence\":\"high\",\"locator\":\"Eon technical specification / Eon10 column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-eon-current-20261104\":null}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"Eon technical specification / Eon10 column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-eon-current-20261104\":null}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"Eon technical specification / Eon10 column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-eon-current-20261104\":null}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"Eon technical specification / Eon10 column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-eon-current-20261104\":null},\"unit\":\"kW\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"Eon technical specification / Eon10 column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-eon-current-20261104\":null}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"Eon technical specification / Eon10 column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-eon-current-20261104\":null}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"Eon technical specification / Eon10 column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-eon-current-20261104\":null}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"Eon technical specification / Eon10 column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-eon-current-20261104\":null}},\"variant\":{\"confidence\":\"high\",\"locator\":\"Eon technical specification / Eon10 column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-eon-current-20261104\":null}},\"weight_kg\":{\"confidence\":\"high\",\"locator\":\"Eon technical specification / Eon10 column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-eon-current-20261104\":null},\"unit\":\"kg\"},\"width_mm\":{\"confidence\":\"high\",\"locator\":\"Eon technical specification / Eon10 column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-eon-current-20261104\":null},\"unit\":\"mm\"}}","field_sources_json":"{\"capacity_scope\":[\"kehua-eon-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"depth_mm\":[\"kehua-eon-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"efficiency_conditions\":[\"kehua-eon-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"efficiency_pct\":[\"kehua-eon-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"equipment_category\":[\"kehua-eon-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"form_factor\":[\"kehua-eon-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"height_mm\":[\"kehua-eon-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"manufacturer\":[\"kehua-eon-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"model\":[\"kehua-eon-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"name\":[\"kehua-eon-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"notes\":[\"kehua-eon-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"observations_json\":[\"kehua-eon-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"official_url\":[\"kehua-eon-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"output_power_kw\":[\"kehua-eon-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"power_conditions\":[\"kehua-eon-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"power_rating_kind\":[\"kehua-eon-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"product_status\":[\"kehua-eon-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"record_scope\":[\"kehua-eon-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"variant\":[\"kehua-eon-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"weight_kg\":[\"kehua-eon-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"width_mm\":[\"kehua-eon-current-20261104\",\"kehua-critical-power-portfolio-20261104\"]}","form_factor":"floor-standing UPS with hot-swappable battery modules","height_mm":1250,"last_verified_at":"2026-11-04T01:34:00Z","manufacturer":"Kehua Tech","model":"Eon10","name":"Kehua Tech Eon10","notes":"The exact current OEM model column is retained. Input/output voltage ranges and choices remain observations because no ordered voltage is selected. No battery energy, usable energy, runtime, deployment or option combination is inferred. KR33 efficiency and weight remain null because the current English and Spanish official pages conflict.","observations_json":"[{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact Eon10 published model column\",\"field\":\"input_voltage_range_or_choices\",\"kind\":\"reported\",\"locator\":\"Eon technical specification / Eon10 column\",\"source_id\":\"kehua-eon-current-20261104\",\"unit\":\"V\",\"value\":\"L-L 120-268 V; 156-268 V at full load\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact Eon10 published model column\",\"field\":\"output_voltage_choices\",\"kind\":\"reported\",\"locator\":\"Eon technical specification / Eon10 column\",\"source_id\":\"kehua-eon-current-20261104\",\"unit\":\"V\",\"value\":\"L-L 190/200/208/220 V +/-1%; default 208 V\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact Eon10 published model column\",\"field\":\"frequency_behavior\",\"kind\":\"reported\",\"locator\":\"Eon technical specification / Eon10 column\",\"source_id\":\"kehua-eon-current-20261104\",\"unit\":\"Hz\",\"value\":\"Not stated in the reviewed exact table\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact Eon10 published model column\",\"field\":\"eco_efficiency\",\"kind\":\"reported\",\"locator\":\"Eon technical specification / Eon10 column\",\"source_id\":\"kehua-eon-current-20261104\",\"unit\":\"%\",\"value\":99},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact Eon10 published model column\",\"field\":\"output_power_factor\",\"kind\":\"reported\",\"locator\":\"Eon technical specification / Eon10 column\",\"source_id\":\"kehua-eon-current-20261104\",\"unit\":\"ratio\",\"value\":1.0},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact Eon10 published model column\",\"field\":\"maximum_ambient_temperature\",\"kind\":\"reported\",\"locator\":\"Eon technical specification / Eon10 column\",\"source_id\":\"kehua-eon-current-20261104\",\"unit\":\"degC\",\"value\":50}]","official_url":"https://www.kehua.com/critical-power/eon-series-10-30kw.html","output_power_kw":10,"power_conditions":"OEM published model rating; maximum efficiency has no stated load point; voltage and frequency options remain unselected","power_rating_kind":"rated UPS active output","product_status":"listed in current Kehua Critical Power portfolio","quality_status":"source_backed","record_id":"3efe2129-bd74-577d-be25-0b5d87fe44db","record_scope":"configuration","source_urls":["https://www.kehua.com/critical-power.html","https://www.kehua.com/critical-power/eon-series-10-30kw.html"],"sources":["kehua-eon-current-20261104","kehua-critical-power-portfolio-20261104"],"updated_at":"2026-11-04T01:34:00Z","variant":"10 kW published configuration","weight_kg":211,"width_mm":378}
{"capacity_scope":"Exact OEM Eon20 model column; alternative voltage, frequency, battery, parallel and accessory choices are observations, not selected configurations","created_at":"2026-11-04T01:34:00Z","depth_mm":993,"efficiency_conditions":"Maximum AC/AC efficiency; load point not stated","efficiency_pct":94.0,"entity_type":"equipment","equipment_category":"ups","evidence_json":"{\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"Eon technical specification / Eon20 column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-eon-current-20261104\":null}},\"depth_mm\":{\"confidence\":\"high\",\"locator\":\"Eon technical specification / Eon20 column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-eon-current-20261104\":null},\"unit\":\"mm\"},\"efficiency_conditions\":{\"confidence\":\"high\",\"locator\":\"Eon technical specification / Eon20 column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-eon-current-20261104\":null}},\"efficiency_pct\":{\"confidence\":\"high\",\"locator\":\"Eon technical specification / Eon20 column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-eon-current-20261104\":null},\"unit\":\"%\"},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"Eon technical specification / Eon20 column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-eon-current-20261104\":null}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"Eon technical specification / Eon20 column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-eon-current-20261104\":null}},\"height_mm\":{\"confidence\":\"high\",\"locator\":\"Eon technical specification / Eon20 column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-eon-current-20261104\":null},\"unit\":\"mm\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"Eon technical specification / Eon20 column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-eon-current-20261104\":null}},\"model\":{\"confidence\":\"high\",\"locator\":\"Eon technical specification / Eon20 column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-eon-current-20261104\":null}},\"name\":{\"confidence\":\"high\",\"locator\":\"Eon technical specification / Eon20 column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-eon-current-20261104\":null}},\"notes\":{\"confidence\":\"high\",\"locator\":\"Eon technical specification / Eon20 column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-eon-current-20261104\":null}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"Eon technical specification / Eon20 column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-eon-current-20261104\":null}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"Eon technical specification / Eon20 column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-eon-current-20261104\":null}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"Eon technical specification / Eon20 column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-eon-current-20261104\":null},\"unit\":\"kW\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"Eon technical specification / Eon20 column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-eon-current-20261104\":null}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"Eon technical specification / Eon20 column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-eon-current-20261104\":null}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"Eon technical specification / Eon20 column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-eon-current-20261104\":null}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"Eon technical specification / Eon20 column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-eon-current-20261104\":null}},\"variant\":{\"confidence\":\"high\",\"locator\":\"Eon technical specification / Eon20 column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-eon-current-20261104\":null}},\"weight_kg\":{\"confidence\":\"high\",\"locator\":\"Eon technical specification / Eon20 column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-eon-current-20261104\":null},\"unit\":\"kg\"},\"width_mm\":{\"confidence\":\"high\",\"locator\":\"Eon technical specification / Eon20 column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-eon-current-20261104\":null},\"unit\":\"mm\"}}","field_sources_json":"{\"capacity_scope\":[\"kehua-eon-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"depth_mm\":[\"kehua-eon-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"efficiency_conditions\":[\"kehua-eon-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"efficiency_pct\":[\"kehua-eon-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"equipment_category\":[\"kehua-eon-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"form_factor\":[\"kehua-eon-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"height_mm\":[\"kehua-eon-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"manufacturer\":[\"kehua-eon-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"model\":[\"kehua-eon-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"name\":[\"kehua-eon-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"notes\":[\"kehua-eon-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"observations_json\":[\"kehua-eon-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"official_url\":[\"kehua-eon-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"output_power_kw\":[\"kehua-eon-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"power_conditions\":[\"kehua-eon-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"power_rating_kind\":[\"kehua-eon-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"product_status\":[\"kehua-eon-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"record_scope\":[\"kehua-eon-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"variant\":[\"kehua-eon-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"weight_kg\":[\"kehua-eon-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"width_mm\":[\"kehua-eon-current-20261104\",\"kehua-critical-power-portfolio-20261104\"]}","form_factor":"floor-standing UPS with hot-swappable battery modules","height_mm":1250,"last_verified_at":"2026-11-04T01:34:00Z","manufacturer":"Kehua Tech","model":"Eon20","name":"Kehua Tech Eon20","notes":"The exact current OEM model column is retained. Input/output voltage ranges and choices remain observations because no ordered voltage is selected. No battery energy, usable energy, runtime, deployment or option combination is inferred. KR33 efficiency and weight remain null because the current English and Spanish official pages conflict.","observations_json":"[{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact Eon20 published model column\",\"field\":\"input_voltage_range_or_choices\",\"kind\":\"reported\",\"locator\":\"Eon technical specification / Eon20 column\",\"source_id\":\"kehua-eon-current-20261104\",\"unit\":\"V\",\"value\":\"L-L 120-268 V; 156-268 V at full load\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact Eon20 published model column\",\"field\":\"output_voltage_choices\",\"kind\":\"reported\",\"locator\":\"Eon technical specification / Eon20 column\",\"source_id\":\"kehua-eon-current-20261104\",\"unit\":\"V\",\"value\":\"L-L 190/200/208/220 V +/-1%; default 208 V\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact Eon20 published model column\",\"field\":\"frequency_behavior\",\"kind\":\"reported\",\"locator\":\"Eon technical specification / Eon20 column\",\"source_id\":\"kehua-eon-current-20261104\",\"unit\":\"Hz\",\"value\":\"Not stated in the reviewed exact table\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact Eon20 published model column\",\"field\":\"eco_efficiency\",\"kind\":\"reported\",\"locator\":\"Eon technical specification / Eon20 column\",\"source_id\":\"kehua-eon-current-20261104\",\"unit\":\"%\",\"value\":99},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact Eon20 published model column\",\"field\":\"output_power_factor\",\"kind\":\"reported\",\"locator\":\"Eon technical specification / Eon20 column\",\"source_id\":\"kehua-eon-current-20261104\",\"unit\":\"ratio\",\"value\":1.0},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact Eon20 published model column\",\"field\":\"maximum_ambient_temperature\",\"kind\":\"reported\",\"locator\":\"Eon technical specification / Eon20 column\",\"source_id\":\"kehua-eon-current-20261104\",\"unit\":\"degC\",\"value\":50}]","official_url":"https://www.kehua.com/critical-power/eon-series-10-30kw.html","output_power_kw":20,"power_conditions":"OEM published model rating; maximum efficiency has no stated load point; voltage and frequency options remain unselected","power_rating_kind":"rated UPS active output","product_status":"listed in current Kehua Critical Power portfolio","quality_status":"source_backed","record_id":"9b2f7276-e060-5028-bb52-e2287ef107cb","record_scope":"configuration","source_urls":["https://www.kehua.com/critical-power.html","https://www.kehua.com/critical-power/eon-series-10-30kw.html"],"sources":["kehua-eon-current-20261104","kehua-critical-power-portfolio-20261104"],"updated_at":"2026-11-04T01:34:00Z","variant":"20 kW published configuration","weight_kg":276,"width_mm":378}
{"capacity_scope":"Exact OEM Eon30 model column; alternative voltage, frequency, battery, parallel and accessory choices are observations, not selected configurations","created_at":"2026-11-04T01:34:00Z","depth_mm":993,"efficiency_conditions":"Maximum AC/AC efficiency; load point not stated","efficiency_pct":94.0,"entity_type":"equipment","equipment_category":"ups","evidence_json":"{\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"Eon technical specification / Eon30 column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-eon-current-20261104\":null}},\"depth_mm\":{\"confidence\":\"high\",\"locator\":\"Eon technical specification / Eon30 column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-eon-current-20261104\":null},\"unit\":\"mm\"},\"efficiency_conditions\":{\"confidence\":\"high\",\"locator\":\"Eon technical specification / Eon30 column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-eon-current-20261104\":null}},\"efficiency_pct\":{\"confidence\":\"high\",\"locator\":\"Eon technical specification / Eon30 column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-eon-current-20261104\":null},\"unit\":\"%\"},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"Eon technical specification / Eon30 column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-eon-current-20261104\":null}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"Eon technical specification / Eon30 column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-eon-current-20261104\":null}},\"height_mm\":{\"confidence\":\"high\",\"locator\":\"Eon technical specification / Eon30 column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-eon-current-20261104\":null},\"unit\":\"mm\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"Eon technical specification / Eon30 column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-eon-current-20261104\":null}},\"model\":{\"confidence\":\"high\",\"locator\":\"Eon technical specification / Eon30 column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-eon-current-20261104\":null}},\"name\":{\"confidence\":\"high\",\"locator\":\"Eon technical specification / Eon30 column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-eon-current-20261104\":null}},\"notes\":{\"confidence\":\"high\",\"locator\":\"Eon technical specification / Eon30 column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-eon-current-20261104\":null}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"Eon technical specification / Eon30 column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-eon-current-20261104\":null}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"Eon technical specification / Eon30 column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-eon-current-20261104\":null}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"Eon technical specification / Eon30 column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-eon-current-20261104\":null},\"unit\":\"kW\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"Eon technical specification / Eon30 column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-eon-current-20261104\":null}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"Eon technical specification / Eon30 column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-eon-current-20261104\":null}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"Eon technical specification / Eon30 column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-eon-current-20261104\":null}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"Eon technical specification / Eon30 column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-eon-current-20261104\":null}},\"variant\":{\"confidence\":\"high\",\"locator\":\"Eon technical specification / Eon30 column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-eon-current-20261104\":null}},\"weight_kg\":{\"confidence\":\"high\",\"locator\":\"Eon technical specification / Eon30 column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-eon-current-20261104\":null},\"unit\":\"kg\"},\"width_mm\":{\"confidence\":\"high\",\"locator\":\"Eon technical specification / Eon30 column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-eon-current-20261104\":null},\"unit\":\"mm\"}}","field_sources_json":"{\"capacity_scope\":[\"kehua-eon-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"depth_mm\":[\"kehua-eon-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"efficiency_conditions\":[\"kehua-eon-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"efficiency_pct\":[\"kehua-eon-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"equipment_category\":[\"kehua-eon-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"form_factor\":[\"kehua-eon-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"height_mm\":[\"kehua-eon-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"manufacturer\":[\"kehua-eon-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"model\":[\"kehua-eon-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"name\":[\"kehua-eon-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"notes\":[\"kehua-eon-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"observations_json\":[\"kehua-eon-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"official_url\":[\"kehua-eon-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"output_power_kw\":[\"kehua-eon-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"power_conditions\":[\"kehua-eon-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"power_rating_kind\":[\"kehua-eon-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"product_status\":[\"kehua-eon-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"record_scope\":[\"kehua-eon-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"variant\":[\"kehua-eon-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"weight_kg\":[\"kehua-eon-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"width_mm\":[\"kehua-eon-current-20261104\",\"kehua-critical-power-portfolio-20261104\"]}","form_factor":"floor-standing UPS with hot-swappable battery modules","height_mm":1250,"last_verified_at":"2026-11-04T01:34:00Z","manufacturer":"Kehua Tech","model":"Eon30","name":"Kehua Tech Eon30","notes":"The exact current OEM model column is retained. Input/output voltage ranges and choices remain observations because no ordered voltage is selected. No battery energy, usable energy, runtime, deployment or option combination is inferred. KR33 efficiency and weight remain null because the current English and Spanish official pages conflict.","observations_json":"[{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact Eon30 published model column\",\"field\":\"input_voltage_range_or_choices\",\"kind\":\"reported\",\"locator\":\"Eon technical specification / Eon30 column\",\"source_id\":\"kehua-eon-current-20261104\",\"unit\":\"V\",\"value\":\"L-L 120-268 V; 156-268 V at full load\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact Eon30 published model column\",\"field\":\"output_voltage_choices\",\"kind\":\"reported\",\"locator\":\"Eon technical specification / Eon30 column\",\"source_id\":\"kehua-eon-current-20261104\",\"unit\":\"V\",\"value\":\"L-L 190/200/208/220 V +/-1%; default 208 V\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact Eon30 published model column\",\"field\":\"frequency_behavior\",\"kind\":\"reported\",\"locator\":\"Eon technical specification / Eon30 column\",\"source_id\":\"kehua-eon-current-20261104\",\"unit\":\"Hz\",\"value\":\"Not stated in the reviewed exact table\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact Eon30 published model column\",\"field\":\"eco_efficiency\",\"kind\":\"reported\",\"locator\":\"Eon technical specification / Eon30 column\",\"source_id\":\"kehua-eon-current-20261104\",\"unit\":\"%\",\"value\":99},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact Eon30 published model column\",\"field\":\"output_power_factor\",\"kind\":\"reported\",\"locator\":\"Eon technical specification / Eon30 column\",\"source_id\":\"kehua-eon-current-20261104\",\"unit\":\"ratio\",\"value\":1.0},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact Eon30 published model column\",\"field\":\"maximum_ambient_temperature\",\"kind\":\"reported\",\"locator\":\"Eon technical specification / Eon30 column\",\"source_id\":\"kehua-eon-current-20261104\",\"unit\":\"degC\",\"value\":50}]","official_url":"https://www.kehua.com/critical-power/eon-series-10-30kw.html","output_power_kw":30,"power_conditions":"OEM published model rating; maximum efficiency has no stated load point; voltage and frequency options remain unselected","power_rating_kind":"rated UPS active output","product_status":"listed in current Kehua Critical Power portfolio","quality_status":"source_backed","record_id":"205201a7-b1ff-5c49-93c4-3a48356b835a","record_scope":"configuration","source_urls":["https://www.kehua.com/critical-power.html","https://www.kehua.com/critical-power/eon-series-10-30kw.html"],"sources":["kehua-eon-current-20261104","kehua-critical-power-portfolio-20261104"],"updated_at":"2026-11-04T01:34:00Z","variant":"30 kW published configuration","weight_kg":340,"width_mm":378}
{"apparent_power_kva":1,"capacity_scope":"Exact OEM KR1000-RM model column; alternative voltage, frequency, battery, parallel and accessory choices are observations, not selected configurations","created_at":"2026-11-04T01:34:00Z","depth_mm":420,"efficiency_conditions":"Maximum AC/AC efficiency; load point not stated","efficiency_pct":92.5,"entity_type":"equipment","equipment_category":"ups","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"KR11-RM technical specification / KR1000-RM column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-kr11-rm-current-20261104\":null},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"KR11-RM technical specification / KR1000-RM column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-kr11-rm-current-20261104\":null}},\"depth_mm\":{\"confidence\":\"high\",\"locator\":\"KR11-RM technical specification / KR1000-RM column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-kr11-rm-current-20261104\":null},\"unit\":\"mm\"},\"efficiency_conditions\":{\"confidence\":\"high\",\"locator\":\"KR11-RM technical specification / KR1000-RM column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-kr11-rm-current-20261104\":null}},\"efficiency_pct\":{\"confidence\":\"high\",\"locator\":\"KR11-RM technical specification / KR1000-RM column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-kr11-rm-current-20261104\":null},\"unit\":\"%\"},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"KR11-RM technical specification / KR1000-RM column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-kr11-rm-current-20261104\":null}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"KR11-RM technical specification / KR1000-RM column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-kr11-rm-current-20261104\":null}},\"height_mm\":{\"confidence\":\"high\",\"locator\":\"KR11-RM technical specification / KR1000-RM column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-kr11-rm-current-20261104\":null},\"unit\":\"mm\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"KR11-RM technical specification / KR1000-RM column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-kr11-rm-current-20261104\":null}},\"model\":{\"confidence\":\"high\",\"locator\":\"KR11-RM technical specification / KR1000-RM column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-kr11-rm-current-20261104\":null}},\"name\":{\"confidence\":\"high\",\"locator\":\"KR11-RM technical specification / KR1000-RM column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-kr11-rm-current-20261104\":null}},\"notes\":{\"confidence\":\"high\",\"locator\":\"KR11-RM technical specification / KR1000-RM column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-kr11-rm-current-20261104\":null}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"KR11-RM technical specification / KR1000-RM column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-kr11-rm-current-20261104\":null}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"KR11-RM technical specification / KR1000-RM column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-kr11-rm-current-20261104\":null}},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"KR11-RM technical specification / KR1000-RM column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-kr11-rm-current-20261104\":null}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"KR11-RM technical specification / KR1000-RM column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-kr11-rm-current-20261104\":null}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"KR11-RM technical specification / KR1000-RM column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-kr11-rm-current-20261104\":null}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"KR11-RM technical specification / KR1000-RM column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-kr11-rm-current-20261104\":null}},\"variant\":{\"confidence\":\"high\",\"locator\":\"KR11-RM technical specification / KR1000-RM column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-kr11-rm-current-20261104\":null}},\"weight_kg\":{\"confidence\":\"high\",\"locator\":\"KR11-RM technical specification / KR1000-RM column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-kr11-rm-current-20261104\":null},\"unit\":\"kg\"},\"width_mm\":{\"confidence\":\"high\",\"locator\":\"KR11-RM technical specification / KR1000-RM column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-kr11-rm-current-20261104\":null},\"unit\":\"mm\"}}","field_sources_json":"{\"apparent_power_kva\":[\"kehua-kr11-rm-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"capacity_scope\":[\"kehua-kr11-rm-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"depth_mm\":[\"kehua-kr11-rm-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"efficiency_conditions\":[\"kehua-kr11-rm-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"efficiency_pct\":[\"kehua-kr11-rm-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"equipment_category\":[\"kehua-kr11-rm-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"form_factor\":[\"kehua-kr11-rm-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"height_mm\":[\"kehua-kr11-rm-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"manufacturer\":[\"kehua-kr11-rm-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"model\":[\"kehua-kr11-rm-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"name\":[\"kehua-kr11-rm-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"notes\":[\"kehua-kr11-rm-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"observations_json\":[\"kehua-kr11-rm-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"official_url\":[\"kehua-kr11-rm-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"power_conditions\":[\"kehua-kr11-rm-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"power_rating_kind\":[\"kehua-kr11-rm-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"product_status\":[\"kehua-kr11-rm-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"record_scope\":[\"kehua-kr11-rm-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"variant\":[\"kehua-kr11-rm-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"weight_kg\":[\"kehua-kr11-rm-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"width_mm\":[\"kehua-kr11-rm-current-20261104\",\"kehua-critical-power-portfolio-20261104\"]}","form_factor":"rack/tower UPS; 2U","height_mm":87,"last_verified_at":"2026-11-04T01:34:00Z","manufacturer":"Kehua Tech","model":"KR1000-RM","name":"Kehua Tech KR1000-RM","notes":"The exact current OEM model column is retained. Input/output voltage ranges and choices remain observations because no ordered voltage is selected. No battery energy, usable energy, runtime, deployment or option combination is inferred. KR33 efficiency and weight remain null because the current English and Spanish official pages conflict.","observations_json":"[{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact KR1000-RM published model column\",\"field\":\"input_voltage_range_or_choices\",\"kind\":\"reported\",\"locator\":\"KR11-RM technical specification / KR1000-RM column\",\"source_id\":\"kehua-kr11-rm-current-20261104\",\"unit\":\"V\",\"value\":\"L-N 120-295 V; 176-295 V at full load\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact KR1000-RM published model column\",\"field\":\"output_voltage_choices\",\"kind\":\"reported\",\"locator\":\"KR11-RM technical specification / KR1000-RM column\",\"source_id\":\"kehua-kr11-rm-current-20261104\",\"unit\":\"V\",\"value\":\"L-N 208/220/230/240 V +/-1% selectable\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact KR1000-RM published model column\",\"field\":\"frequency_behavior\",\"kind\":\"reported\",\"locator\":\"KR11-RM technical specification / KR1000-RM column\",\"source_id\":\"kehua-kr11-rm-current-20261104\",\"unit\":\"Hz\",\"value\":\"50/60 Hz self-adapting; frequency-converter mode\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact KR1000-RM published model column\",\"field\":\"external_battery_module_dimensions\",\"kind\":\"reported\",\"locator\":\"KR11-RM technical specification / KR1000-RM column\",\"source_id\":\"kehua-kr11-rm-current-20261104\",\"unit\":\"mm\",\"value\":\"438 x 420 x 87 mm\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact KR1000-RM published model column\",\"field\":\"external_battery_module_weight\",\"kind\":\"reported\",\"locator\":\"KR11-RM technical specification / KR1000-RM column\",\"source_id\":\"kehua-kr11-rm-current-20261104\",\"unit\":\"kg\",\"value\":20},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact KR1000-RM published model column\",\"field\":\"battery_interface\",\"kind\":\"reported\",\"locator\":\"KR11-RM technical specification / KR1000-RM column\",\"source_id\":\"kehua-kr11-rm-current-20261104\",\"unit\":null,\"value\":\"Internal/external hot-swappable modules; selectable battery count and charger options; no battery model or runtime selected\"}]","official_url":"https://www.kehua.com/critical-power/kr11-rm-series-1-10kva","power_conditions":"OEM published model rating; maximum efficiency has no stated load point; voltage and frequency options remain unselected","power_rating_kind":"rated UPS apparent power","product_status":"listed in current Kehua Critical Power portfolio","quality_status":"source_backed","record_id":"4e346a7b-c6fc-511b-a518-21371bc7bfb1","record_scope":"configuration","source_urls":["https://www.kehua.com/critical-power.html","https://www.kehua.com/critical-power/kr11-rm-series-1-10kva"],"sources":["kehua-kr11-rm-current-20261104","kehua-critical-power-portfolio-20261104"],"updated_at":"2026-11-04T01:34:00Z","variant":"1 kVA published configuration","weight_kg":14,"width_mm":438}
{"apparent_power_kva":10,"capacity_scope":"Exact OEM KR10KVA-RM model column; alternative voltage, frequency, battery, parallel and accessory choices are observations, not selected configurations","created_at":"2026-11-04T01:34:00Z","depth_mm":535,"efficiency_conditions":"Maximum AC/AC efficiency; load point not stated","efficiency_pct":96.0,"entity_type":"equipment","equipment_category":"ups","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"KR-RM technical specification / KR10KVA-RM column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-kr-rm-current-20261104\":null},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"KR-RM technical specification / KR10KVA-RM column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-kr-rm-current-20261104\":null}},\"depth_mm\":{\"confidence\":\"high\",\"locator\":\"KR-RM technical specification / KR10KVA-RM column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-kr-rm-current-20261104\":null},\"unit\":\"mm\"},\"efficiency_conditions\":{\"confidence\":\"high\",\"locator\":\"KR-RM technical specification / KR10KVA-RM column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-kr-rm-current-20261104\":null}},\"efficiency_pct\":{\"confidence\":\"high\",\"locator\":\"KR-RM technical specification / KR10KVA-RM column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-kr-rm-current-20261104\":null},\"unit\":\"%\"},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"KR-RM technical specification / KR10KVA-RM column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-kr-rm-current-20261104\":null}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"KR-RM technical specification / KR10KVA-RM column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-kr-rm-current-20261104\":null}},\"height_mm\":{\"confidence\":\"high\",\"locator\":\"KR-RM technical specification / KR10KVA-RM column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-kr-rm-current-20261104\":null},\"unit\":\"mm\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"KR-RM technical specification / KR10KVA-RM column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-kr-rm-current-20261104\":null}},\"model\":{\"confidence\":\"high\",\"locator\":\"KR-RM technical specification / KR10KVA-RM column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-kr-rm-current-20261104\":null}},\"name\":{\"confidence\":\"high\",\"locator\":\"KR-RM technical specification / KR10KVA-RM column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-kr-rm-current-20261104\":null}},\"notes\":{\"confidence\":\"high\",\"locator\":\"KR-RM technical specification / KR10KVA-RM column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-kr-rm-current-20261104\":null}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"KR-RM technical specification / KR10KVA-RM column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-kr-rm-current-20261104\":null}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"KR-RM technical specification / KR10KVA-RM column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-kr-rm-current-20261104\":null}},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"KR-RM technical specification / KR10KVA-RM column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-kr-rm-current-20261104\":null}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"KR-RM technical specification / KR10KVA-RM column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-kr-rm-current-20261104\":null}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"KR-RM technical specification / KR10KVA-RM column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-kr-rm-current-20261104\":null}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"KR-RM technical specification / KR10KVA-RM column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-kr-rm-current-20261104\":null}},\"variant\":{\"confidence\":\"high\",\"locator\":\"KR-RM technical specification / KR10KVA-RM column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-kr-rm-current-20261104\":null}},\"weight_kg\":{\"confidence\":\"high\",\"locator\":\"KR-RM technical specification / KR10KVA-RM column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-kr-rm-current-20261104\":null},\"unit\":\"kg\"},\"width_mm\":{\"confidence\":\"high\",\"locator\":\"KR-RM technical specification / KR10KVA-RM column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-kr-rm-current-20261104\":null},\"unit\":\"mm\"}}","field_sources_json":"{\"apparent_power_kva\":[\"kehua-kr-rm-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"capacity_scope\":[\"kehua-kr-rm-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"depth_mm\":[\"kehua-kr-rm-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"efficiency_conditions\":[\"kehua-kr-rm-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"efficiency_pct\":[\"kehua-kr-rm-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"equipment_category\":[\"kehua-kr-rm-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"form_factor\":[\"kehua-kr-rm-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"height_mm\":[\"kehua-kr-rm-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"manufacturer\":[\"kehua-kr-rm-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"model\":[\"kehua-kr-rm-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"name\":[\"kehua-kr-rm-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"notes\":[\"kehua-kr-rm-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"observations_json\":[\"kehua-kr-rm-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"official_url\":[\"kehua-kr-rm-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"power_conditions\":[\"kehua-kr-rm-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"power_rating_kind\":[\"kehua-kr-rm-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"product_status\":[\"kehua-kr-rm-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"record_scope\":[\"kehua-kr-rm-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"variant\":[\"kehua-kr-rm-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"weight_kg\":[\"kehua-kr-rm-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"width_mm\":[\"kehua-kr-rm-current-20261104\",\"kehua-critical-power-portfolio-20261104\"]}","form_factor":"3U rack/tower UPS","height_mm":130,"last_verified_at":"2026-11-04T01:34:00Z","manufacturer":"Kehua Tech","model":"KR10KVA-RM","name":"Kehua Tech KR10KVA-RM","notes":"The exact current OEM model column is retained. Input/output voltage ranges and choices remain observations because no ordered voltage is selected. No battery energy, usable energy, runtime, deployment or option combination is inferred. KR33 efficiency and weight remain null because the current English and Spanish official pages conflict.","observations_json":"[{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact KR10KVA-RM published model column\",\"field\":\"input_voltage_range_or_choices\",\"kind\":\"reported\",\"locator\":\"KR-RM technical specification / KR10KVA-RM column\",\"source_id\":\"kehua-kr-rm-current-20261104\",\"unit\":\"V\",\"value\":\"L-L 138-485 V; 305-485 V at full load\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact KR10KVA-RM published model column\",\"field\":\"output_voltage_choices\",\"kind\":\"reported\",\"locator\":\"KR-RM technical specification / KR10KVA-RM column\",\"source_id\":\"kehua-kr-rm-current-20261104\",\"unit\":\"V\",\"value\":\"L-L 380/400/415 V\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact KR10KVA-RM published model column\",\"field\":\"frequency_behavior\",\"kind\":\"reported\",\"locator\":\"KR-RM technical specification / KR10KVA-RM column\",\"source_id\":\"kehua-kr-rm-current-20261104\",\"unit\":\"Hz\",\"value\":\"40-70 Hz input range; 50/60 Hz frequency-converter choices\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact KR10KVA-RM published model column\",\"field\":\"distribution_box_dimensions\",\"kind\":\"reported\",\"locator\":\"KR-RM technical specification / KR10KVA-RM column\",\"source_id\":\"kehua-kr-rm-current-20261104\",\"unit\":\"mm\",\"value\":\"438 x 535 x 130 mm\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact KR10KVA-RM published model column\",\"field\":\"distribution_box_weight\",\"kind\":\"reported\",\"locator\":\"KR-RM technical specification / KR10KVA-RM column\",\"source_id\":\"kehua-kr-rm-current-20261104\",\"unit\":\"kg\",\"value\":8},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact KR10KVA-RM published model column\",\"field\":\"battery_pack_dimensions\",\"kind\":\"reported\",\"locator\":\"KR-RM technical specification / KR10KVA-RM column\",\"source_id\":\"kehua-kr-rm-current-20261104\",\"unit\":\"mm\",\"value\":\"438 x 535 x 130 mm\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact KR10KVA-RM published model column\",\"field\":\"battery_pack_weight\",\"kind\":\"reported\",\"locator\":\"KR-RM technical specification / KR10KVA-RM column\",\"source_id\":\"kehua-kr-rm-current-20261104\",\"unit\":\"kg\",\"value\":45},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact KR10KVA-RM published model column\",\"field\":\"battery_compatibility\",\"kind\":\"reported\",\"locator\":\"KR-RM technical specification / KR10KVA-RM column\",\"source_id\":\"kehua-kr-rm-current-20261104\",\"unit\":null,\"value\":\"VRLA or lithium; no battery model, energy or runtime selected\"}]","official_url":"https://www.kehua.com/critical-power/kr-rm-series-10-40kva.html","power_conditions":"OEM published model rating; maximum efficiency has no stated load point; voltage and frequency options remain unselected","power_rating_kind":"rated UPS apparent power","product_status":"listed in current Kehua Critical Power portfolio","quality_status":"source_backed","record_id":"bb9e2317-4c41-5b41-98d7-0815e7f55b8c","record_scope":"configuration","source_urls":["https://www.kehua.com/critical-power.html","https://www.kehua.com/critical-power/kr-rm-series-10-40kva.html"],"sources":["kehua-kr-rm-current-20261104","kehua-critical-power-portfolio-20261104"],"updated_at":"2026-11-04T01:34:00Z","variant":"10 kVA published configuration","weight_kg":17.5,"width_mm":438}
{"apparent_power_kva":10,"capacity_scope":"Exact OEM KR1110-RM model column; alternative voltage, frequency, battery, parallel and accessory choices are observations, not selected configurations","created_at":"2026-11-04T01:34:00Z","depth_mm":660,"efficiency_conditions":"Maximum AC/AC efficiency; load point not stated","efficiency_pct":95.5,"entity_type":"equipment","equipment_category":"ups","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"KR11-RM technical specification / KR1110-RM column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-kr11-rm-current-20261104\":null},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"KR11-RM technical specification / KR1110-RM column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-kr11-rm-current-20261104\":null}},\"depth_mm\":{\"confidence\":\"high\",\"locator\":\"KR11-RM technical specification / KR1110-RM column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-kr11-rm-current-20261104\":null},\"unit\":\"mm\"},\"efficiency_conditions\":{\"confidence\":\"high\",\"locator\":\"KR11-RM technical specification / KR1110-RM column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-kr11-rm-current-20261104\":null}},\"efficiency_pct\":{\"confidence\":\"high\",\"locator\":\"KR11-RM technical specification / KR1110-RM column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-kr11-rm-current-20261104\":null},\"unit\":\"%\"},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"KR11-RM technical specification / KR1110-RM column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-kr11-rm-current-20261104\":null}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"KR11-RM technical specification / KR1110-RM column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-kr11-rm-current-20261104\":null}},\"height_mm\":{\"confidence\":\"high\",\"locator\":\"KR11-RM technical specification / KR1110-RM column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-kr11-rm-current-20261104\":null},\"unit\":\"mm\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"KR11-RM technical specification / KR1110-RM column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-kr11-rm-current-20261104\":null}},\"model\":{\"confidence\":\"high\",\"locator\":\"KR11-RM technical specification / KR1110-RM column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-kr11-rm-current-20261104\":null}},\"name\":{\"confidence\":\"high\",\"locator\":\"KR11-RM technical specification / KR1110-RM column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-kr11-rm-current-20261104\":null}},\"notes\":{\"confidence\":\"high\",\"locator\":\"KR11-RM technical specification / KR1110-RM column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-kr11-rm-current-20261104\":null}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"KR11-RM technical specification / KR1110-RM column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-kr11-rm-current-20261104\":null}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"KR11-RM technical specification / KR1110-RM column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-kr11-rm-current-20261104\":null}},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"KR11-RM technical specification / KR1110-RM column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-kr11-rm-current-20261104\":null}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"KR11-RM technical specification / KR1110-RM column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-kr11-rm-current-20261104\":null}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"KR11-RM technical specification / KR1110-RM column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-kr11-rm-current-20261104\":null}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"KR11-RM technical specification / KR1110-RM column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-kr11-rm-current-20261104\":null}},\"variant\":{\"confidence\":\"high\",\"locator\":\"KR11-RM technical specification / KR1110-RM column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-kr11-rm-current-20261104\":null}},\"weight_kg\":{\"confidence\":\"high\",\"locator\":\"KR11-RM technical specification / KR1110-RM column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-kr11-rm-current-20261104\":null},\"unit\":\"kg\"},\"width_mm\":{\"confidence\":\"high\",\"locator\":\"KR11-RM technical specification / KR1110-RM column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-kr11-rm-current-20261104\":null},\"unit\":\"mm\"}}","field_sources_json":"{\"apparent_power_kva\":[\"kehua-kr11-rm-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"capacity_scope\":[\"kehua-kr11-rm-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"depth_mm\":[\"kehua-kr11-rm-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"efficiency_conditions\":[\"kehua-kr11-rm-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"efficiency_pct\":[\"kehua-kr11-rm-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"equipment_category\":[\"kehua-kr11-rm-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"form_factor\":[\"kehua-kr11-rm-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"height_mm\":[\"kehua-kr11-rm-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"manufacturer\":[\"kehua-kr11-rm-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"model\":[\"kehua-kr11-rm-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"name\":[\"kehua-kr11-rm-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"notes\":[\"kehua-kr11-rm-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"observations_json\":[\"kehua-kr11-rm-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"official_url\":[\"kehua-kr11-rm-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"power_conditions\":[\"kehua-kr11-rm-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"power_rating_kind\":[\"kehua-kr11-rm-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"product_status\":[\"kehua-kr11-rm-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"record_scope\":[\"kehua-kr11-rm-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"variant\":[\"kehua-kr11-rm-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"weight_kg\":[\"kehua-kr11-rm-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"width_mm\":[\"kehua-kr11-rm-current-20261104\",\"kehua-critical-power-portfolio-20261104\"]}","form_factor":"rack/tower UPS; 4U","height_mm":174,"last_verified_at":"2026-11-04T01:34:00Z","manufacturer":"Kehua Tech","model":"KR1110-RM","name":"Kehua Tech KR1110-RM","notes":"The exact current OEM model column is retained. Input/output voltage ranges and choices remain observations because no ordered voltage is selected. No battery energy, usable energy, runtime, deployment or option combination is inferred. KR33 efficiency and weight remain null because the current English and Spanish official pages conflict.","observations_json":"[{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact KR1110-RM published model column\",\"field\":\"input_voltage_range_or_choices\",\"kind\":\"reported\",\"locator\":\"KR11-RM technical specification / KR1110-RM column\",\"source_id\":\"kehua-kr11-rm-current-20261104\",\"unit\":\"V\",\"value\":\"L-N 80-275 V; source also prints 176-295 V at full load\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact KR1110-RM published model column\",\"field\":\"output_voltage_choices\",\"kind\":\"reported\",\"locator\":\"KR11-RM technical specification / KR1110-RM column\",\"source_id\":\"kehua-kr11-rm-current-20261104\",\"unit\":\"V\",\"value\":\"L-N 208/220/230/240 V +/-1% selectable\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact KR1110-RM published model column\",\"field\":\"frequency_behavior\",\"kind\":\"reported\",\"locator\":\"KR11-RM technical specification / KR1110-RM column\",\"source_id\":\"kehua-kr11-rm-current-20261104\",\"unit\":\"Hz\",\"value\":\"50/60 Hz self-adapting; frequency-converter mode\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact KR1110-RM published model column\",\"field\":\"external_battery_module_dimensions\",\"kind\":\"reported\",\"locator\":\"KR11-RM technical specification / KR1110-RM column\",\"source_id\":\"kehua-kr11-rm-current-20261104\",\"unit\":\"mm\",\"value\":\"438 x 500 x 130 mm\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact KR1110-RM published model column\",\"field\":\"external_battery_module_weight\",\"kind\":\"reported\",\"locator\":\"KR11-RM technical specification / KR1110-RM column\",\"source_id\":\"kehua-kr11-rm-current-20261104\",\"unit\":\"kg\",\"value\":48},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact KR1110-RM published model column\",\"field\":\"battery_interface\",\"kind\":\"reported\",\"locator\":\"KR11-RM technical specification / KR1110-RM column\",\"source_id\":\"kehua-kr11-rm-current-20261104\",\"unit\":null,\"value\":\"Internal/external hot-swappable modules; selectable battery count and charger options; no battery model or runtime selected\"}]","official_url":"https://www.kehua.com/critical-power/kr11-rm-series-1-10kva","power_conditions":"OEM published model rating; maximum efficiency has no stated load point; voltage and frequency options remain unselected","power_rating_kind":"rated UPS apparent power","product_status":"listed in current Kehua Critical Power portfolio","quality_status":"needs_review","record_id":"5b2e503d-9ba6-5e50-8a56-4b4d423cf27f","record_scope":"configuration","source_urls":["https://www.kehua.com/critical-power.html","https://www.kehua.com/critical-power/kr11-rm-series-1-10kva"],"sources":["kehua-kr11-rm-current-20261104","kehua-critical-power-portfolio-20261104"],"updated_at":"2026-11-04T01:34:00Z","variant":"10 kVA published configuration","weight_kg":64,"width_mm":438}
{"apparent_power_kva":2,"capacity_scope":"Exact OEM KR2000-RM model column; alternative voltage, frequency, battery, parallel and accessory choices are observations, not selected configurations","created_at":"2026-11-04T01:34:00Z","depth_mm":570,"efficiency_conditions":"Maximum AC/AC efficiency; load point not stated","efficiency_pct":93.5,"entity_type":"equipment","equipment_category":"ups","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"KR11-RM technical specification / KR2000-RM column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-kr11-rm-current-20261104\":null},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"KR11-RM technical specification / KR2000-RM column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-kr11-rm-current-20261104\":null}},\"depth_mm\":{\"confidence\":\"high\",\"locator\":\"KR11-RM technical specification / KR2000-RM column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-kr11-rm-current-20261104\":null},\"unit\":\"mm\"},\"efficiency_conditions\":{\"confidence\":\"high\",\"locator\":\"KR11-RM technical specification / KR2000-RM column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-kr11-rm-current-20261104\":null}},\"efficiency_pct\":{\"confidence\":\"high\",\"locator\":\"KR11-RM technical specification / KR2000-RM column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-kr11-rm-current-20261104\":null},\"unit\":\"%\"},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"KR11-RM technical specification / KR2000-RM column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-kr11-rm-current-20261104\":null}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"KR11-RM technical specification / KR2000-RM column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-kr11-rm-current-20261104\":null}},\"height_mm\":{\"confidence\":\"high\",\"locator\":\"KR11-RM technical specification / KR2000-RM column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-kr11-rm-current-20261104\":null},\"unit\":\"mm\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"KR11-RM technical specification / KR2000-RM column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-kr11-rm-current-20261104\":null}},\"model\":{\"confidence\":\"high\",\"locator\":\"KR11-RM technical specification / KR2000-RM column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-kr11-rm-current-20261104\":null}},\"name\":{\"confidence\":\"high\",\"locator\":\"KR11-RM technical specification / KR2000-RM column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-kr11-rm-current-20261104\":null}},\"notes\":{\"confidence\":\"high\",\"locator\":\"KR11-RM technical specification / KR2000-RM column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-kr11-rm-current-20261104\":null}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"KR11-RM technical specification / KR2000-RM column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-kr11-rm-current-20261104\":null}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"KR11-RM technical specification / KR2000-RM column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-kr11-rm-current-20261104\":null}},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"KR11-RM technical specification / KR2000-RM column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-kr11-rm-current-20261104\":null}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"KR11-RM technical specification / KR2000-RM column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-kr11-rm-current-20261104\":null}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"KR11-RM technical specification / KR2000-RM column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-kr11-rm-current-20261104\":null}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"KR11-RM technical specification / KR2000-RM column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-kr11-rm-current-20261104\":null}},\"variant\":{\"confidence\":\"high\",\"locator\":\"KR11-RM technical specification / KR2000-RM column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-kr11-rm-current-20261104\":null}},\"weight_kg\":{\"confidence\":\"high\",\"locator\":\"KR11-RM technical specification / KR2000-RM column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-kr11-rm-current-20261104\":null},\"unit\":\"kg\"},\"width_mm\":{\"confidence\":\"high\",\"locator\":\"KR11-RM technical specification / KR2000-RM column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-kr11-rm-current-20261104\":null},\"unit\":\"mm\"}}","field_sources_json":"{\"apparent_power_kva\":[\"kehua-kr11-rm-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"capacity_scope\":[\"kehua-kr11-rm-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"depth_mm\":[\"kehua-kr11-rm-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"efficiency_conditions\":[\"kehua-kr11-rm-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"efficiency_pct\":[\"kehua-kr11-rm-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"equipment_category\":[\"kehua-kr11-rm-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"form_factor\":[\"kehua-kr11-rm-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"height_mm\":[\"kehua-kr11-rm-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"manufacturer\":[\"kehua-kr11-rm-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"model\":[\"kehua-kr11-rm-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"name\":[\"kehua-kr11-rm-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"notes\":[\"kehua-kr11-rm-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"observations_json\":[\"kehua-kr11-rm-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"official_url\":[\"kehua-kr11-rm-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"power_conditions\":[\"kehua-kr11-rm-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"power_rating_kind\":[\"kehua-kr11-rm-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"product_status\":[\"kehua-kr11-rm-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"record_scope\":[\"kehua-kr11-rm-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"variant\":[\"kehua-kr11-rm-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"weight_kg\":[\"kehua-kr11-rm-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"width_mm\":[\"kehua-kr11-rm-current-20261104\",\"kehua-critical-power-portfolio-20261104\"]}","form_factor":"rack/tower UPS; 2U","height_mm":87,"last_verified_at":"2026-11-04T01:34:00Z","manufacturer":"Kehua Tech","model":"KR2000-RM","name":"Kehua Tech KR2000-RM","notes":"The exact current OEM model column is retained. Input/output voltage ranges and choices remain observations because no ordered voltage is selected. No battery energy, usable energy, runtime, deployment or option combination is inferred. KR33 efficiency and weight remain null because the current English and Spanish official pages conflict.","observations_json":"[{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact KR2000-RM published model column\",\"field\":\"input_voltage_range_or_choices\",\"kind\":\"reported\",\"locator\":\"KR11-RM technical specification / KR2000-RM column\",\"source_id\":\"kehua-kr11-rm-current-20261104\",\"unit\":\"V\",\"value\":\"L-N 120-295 V; 176-295 V at full load\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact KR2000-RM published model column\",\"field\":\"output_voltage_choices\",\"kind\":\"reported\",\"locator\":\"KR11-RM technical specification / KR2000-RM column\",\"source_id\":\"kehua-kr11-rm-current-20261104\",\"unit\":\"V\",\"value\":\"L-N 208/220/230/240 V +/-1% selectable\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact KR2000-RM published model column\",\"field\":\"frequency_behavior\",\"kind\":\"reported\",\"locator\":\"KR11-RM technical specification / KR2000-RM column\",\"source_id\":\"kehua-kr11-rm-current-20261104\",\"unit\":\"Hz\",\"value\":\"50/60 Hz self-adapting; frequency-converter mode\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact KR2000-RM published model column\",\"field\":\"external_battery_module_dimensions\",\"kind\":\"reported\",\"locator\":\"KR11-RM technical specification / KR2000-RM column\",\"source_id\":\"kehua-kr11-rm-current-20261104\",\"unit\":\"mm\",\"value\":\"438 x 420 x 87 mm\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact KR2000-RM published model column\",\"field\":\"external_battery_module_weight\",\"kind\":\"reported\",\"locator\":\"KR11-RM technical specification / KR2000-RM column\",\"source_id\":\"kehua-kr11-rm-current-20261104\",\"unit\":\"kg\",\"value\":29},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact KR2000-RM published model column\",\"field\":\"battery_interface\",\"kind\":\"reported\",\"locator\":\"KR11-RM technical specification / KR2000-RM column\",\"source_id\":\"kehua-kr11-rm-current-20261104\",\"unit\":null,\"value\":\"Internal/external hot-swappable modules; selectable battery count and charger options; no battery model or runtime selected\"}]","official_url":"https://www.kehua.com/critical-power/kr11-rm-series-1-10kva","power_conditions":"OEM published model rating; maximum efficiency has no stated load point; voltage and frequency options remain unselected","power_rating_kind":"rated UPS apparent power","product_status":"listed in current Kehua Critical Power portfolio","quality_status":"source_backed","record_id":"f4bb02af-cf55-5d16-a11c-3539da15606b","record_scope":"configuration","source_urls":["https://www.kehua.com/critical-power.html","https://www.kehua.com/critical-power/kr11-rm-series-1-10kva"],"sources":["kehua-kr11-rm-current-20261104","kehua-critical-power-portfolio-20261104"],"updated_at":"2026-11-04T01:34:00Z","variant":"2 kVA published configuration","weight_kg":20,"width_mm":438}
{"apparent_power_kva":20,"capacity_scope":"Exact OEM KR20KVA-RM model column; alternative voltage, frequency, battery, parallel and accessory choices are observations, not selected configurations","created_at":"2026-11-04T01:34:00Z","depth_mm":535,"efficiency_conditions":"Maximum AC/AC efficiency; load point not stated","efficiency_pct":96.0,"entity_type":"equipment","equipment_category":"ups","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"KR-RM technical specification / KR20KVA-RM column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-kr-rm-current-20261104\":null},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"KR-RM technical specification / KR20KVA-RM column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-kr-rm-current-20261104\":null}},\"depth_mm\":{\"confidence\":\"high\",\"locator\":\"KR-RM technical specification / KR20KVA-RM column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-kr-rm-current-20261104\":null},\"unit\":\"mm\"},\"efficiency_conditions\":{\"confidence\":\"high\",\"locator\":\"KR-RM technical specification / KR20KVA-RM column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-kr-rm-current-20261104\":null}},\"efficiency_pct\":{\"confidence\":\"high\",\"locator\":\"KR-RM technical specification / KR20KVA-RM column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-kr-rm-current-20261104\":null},\"unit\":\"%\"},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"KR-RM technical specification / KR20KVA-RM column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-kr-rm-current-20261104\":null}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"KR-RM technical specification / KR20KVA-RM column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-kr-rm-current-20261104\":null}},\"height_mm\":{\"confidence\":\"high\",\"locator\":\"KR-RM technical specification / KR20KVA-RM column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-kr-rm-current-20261104\":null},\"unit\":\"mm\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"KR-RM technical specification / KR20KVA-RM column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-kr-rm-current-20261104\":null}},\"model\":{\"confidence\":\"high\",\"locator\":\"KR-RM technical specification / KR20KVA-RM column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-kr-rm-current-20261104\":null}},\"name\":{\"confidence\":\"high\",\"locator\":\"KR-RM technical specification / KR20KVA-RM column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-kr-rm-current-20261104\":null}},\"notes\":{\"confidence\":\"high\",\"locator\":\"KR-RM technical specification / KR20KVA-RM column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-kr-rm-current-20261104\":null}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"KR-RM technical specification / KR20KVA-RM column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-kr-rm-current-20261104\":null}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"KR-RM technical specification / KR20KVA-RM column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-kr-rm-current-20261104\":null}},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"KR-RM technical specification / KR20KVA-RM column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-kr-rm-current-20261104\":null}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"KR-RM technical specification / KR20KVA-RM column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-kr-rm-current-20261104\":null}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"KR-RM technical specification / KR20KVA-RM column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-kr-rm-current-20261104\":null}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"KR-RM technical specification / KR20KVA-RM column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-kr-rm-current-20261104\":null}},\"variant\":{\"confidence\":\"high\",\"locator\":\"KR-RM technical specification / KR20KVA-RM column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-kr-rm-current-20261104\":null}},\"weight_kg\":{\"confidence\":\"high\",\"locator\":\"KR-RM technical specification / KR20KVA-RM column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-kr-rm-current-20261104\":null},\"unit\":\"kg\"},\"width_mm\":{\"confidence\":\"high\",\"locator\":\"KR-RM technical specification / KR20KVA-RM column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-kr-rm-current-20261104\":null},\"unit\":\"mm\"}}","field_sources_json":"{\"apparent_power_kva\":[\"kehua-kr-rm-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"capacity_scope\":[\"kehua-kr-rm-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"depth_mm\":[\"kehua-kr-rm-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"efficiency_conditions\":[\"kehua-kr-rm-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"efficiency_pct\":[\"kehua-kr-rm-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"equipment_category\":[\"kehua-kr-rm-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"form_factor\":[\"kehua-kr-rm-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"height_mm\":[\"kehua-kr-rm-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"manufacturer\":[\"kehua-kr-rm-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"model\":[\"kehua-kr-rm-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"name\":[\"kehua-kr-rm-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"notes\":[\"kehua-kr-rm-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"observations_json\":[\"kehua-kr-rm-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"official_url\":[\"kehua-kr-rm-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"power_conditions\":[\"kehua-kr-rm-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"power_rating_kind\":[\"kehua-kr-rm-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"product_status\":[\"kehua-kr-rm-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"record_scope\":[\"kehua-kr-rm-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"variant\":[\"kehua-kr-rm-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"weight_kg\":[\"kehua-kr-rm-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"width_mm\":[\"kehua-kr-rm-current-20261104\",\"kehua-critical-power-portfolio-20261104\"]}","form_factor":"3U rack/tower UPS","height_mm":130,"last_verified_at":"2026-11-04T01:34:00Z","manufacturer":"Kehua Tech","model":"KR20KVA-RM","name":"Kehua Tech KR20KVA-RM","notes":"The exact current OEM model column is retained. Input/output voltage ranges and choices remain observations because no ordered voltage is selected. No battery energy, usable energy, runtime, deployment or option combination is inferred. KR33 efficiency and weight remain null because the current English and Spanish official pages conflict.","observations_json":"[{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact KR20KVA-RM published model column\",\"field\":\"input_voltage_range_or_choices\",\"kind\":\"reported\",\"locator\":\"KR-RM technical specification / KR20KVA-RM column\",\"source_id\":\"kehua-kr-rm-current-20261104\",\"unit\":\"V\",\"value\":\"L-L 121-268 V or 138-485 V; full-load ranges 155-268 V or 305-485 V\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact KR20KVA-RM published model column\",\"field\":\"output_voltage_choices\",\"kind\":\"reported\",\"locator\":\"KR-RM technical specification / KR20KVA-RM column\",\"source_id\":\"kehua-kr-rm-current-20261104\",\"unit\":\"V\",\"value\":\"L-L 190/200/208/220/380/400/415 V\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact KR20KVA-RM published model column\",\"field\":\"frequency_behavior\",\"kind\":\"reported\",\"locator\":\"KR-RM technical specification / KR20KVA-RM column\",\"source_id\":\"kehua-kr-rm-current-20261104\",\"unit\":\"Hz\",\"value\":\"40-70 Hz input range; 50/60 Hz frequency-converter choices\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact KR20KVA-RM published model column\",\"field\":\"distribution_box_dimensions\",\"kind\":\"reported\",\"locator\":\"KR-RM technical specification / KR20KVA-RM column\",\"source_id\":\"kehua-kr-rm-current-20261104\",\"unit\":\"mm\",\"value\":\"438 x 535 x 130 mm\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact KR20KVA-RM published model column\",\"field\":\"distribution_box_weight\",\"kind\":\"reported\",\"locator\":\"KR-RM technical specification / KR20KVA-RM column\",\"source_id\":\"kehua-kr-rm-current-20261104\",\"unit\":\"kg\",\"value\":8},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact KR20KVA-RM published model column\",\"field\":\"battery_pack_dimensions\",\"kind\":\"reported\",\"locator\":\"KR-RM technical specification / KR20KVA-RM column\",\"source_id\":\"kehua-kr-rm-current-20261104\",\"unit\":\"mm\",\"value\":\"438 x 535 x 130 mm\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact KR20KVA-RM published model column\",\"field\":\"battery_pack_weight\",\"kind\":\"reported\",\"locator\":\"KR-RM technical specification / KR20KVA-RM column\",\"source_id\":\"kehua-kr-rm-current-20261104\",\"unit\":\"kg\",\"value\":45},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact KR20KVA-RM published model column\",\"field\":\"battery_compatibility\",\"kind\":\"reported\",\"locator\":\"KR-RM technical specification / KR20KVA-RM column\",\"source_id\":\"kehua-kr-rm-current-20261104\",\"unit\":null,\"value\":\"VRLA or lithium; no battery model, energy or runtime selected\"}]","official_url":"https://www.kehua.com/critical-power/kr-rm-series-10-40kva.html","power_conditions":"OEM published model rating; maximum efficiency has no stated load point; voltage and frequency options remain unselected","power_rating_kind":"rated UPS apparent power","product_status":"listed in current Kehua Critical Power portfolio","quality_status":"source_backed","record_id":"28639645-23ed-5fe3-9aa3-c0aa22b0b18f","record_scope":"configuration","source_urls":["https://www.kehua.com/critical-power.html","https://www.kehua.com/critical-power/kr-rm-series-10-40kva.html"],"sources":["kehua-kr-rm-current-20261104","kehua-critical-power-portfolio-20261104"],"updated_at":"2026-11-04T01:34:00Z","variant":"20 kVA published configuration","weight_kg":17.5,"width_mm":438}
{"apparent_power_kva":3,"capacity_scope":"Exact OEM KR3000-RM model column; alternative voltage, frequency, battery, parallel and accessory choices are observations, not selected configurations","created_at":"2026-11-04T01:34:00Z","depth_mm":570,"efficiency_conditions":"Maximum AC/AC efficiency; load point not stated","efficiency_pct":93.8,"entity_type":"equipment","equipment_category":"ups","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"KR11-RM technical specification / KR3000-RM column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-kr11-rm-current-20261104\":null},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"KR11-RM technical specification / KR3000-RM column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-kr11-rm-current-20261104\":null}},\"depth_mm\":{\"confidence\":\"high\",\"locator\":\"KR11-RM technical specification / KR3000-RM column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-kr11-rm-current-20261104\":null},\"unit\":\"mm\"},\"efficiency_conditions\":{\"confidence\":\"high\",\"locator\":\"KR11-RM technical specification / KR3000-RM column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-kr11-rm-current-20261104\":null}},\"efficiency_pct\":{\"confidence\":\"high\",\"locator\":\"KR11-RM technical specification / KR3000-RM column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-kr11-rm-current-20261104\":null},\"unit\":\"%\"},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"KR11-RM technical specification / KR3000-RM column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-kr11-rm-current-20261104\":null}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"KR11-RM technical specification / KR3000-RM column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-kr11-rm-current-20261104\":null}},\"height_mm\":{\"confidence\":\"high\",\"locator\":\"KR11-RM technical specification / KR3000-RM column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-kr11-rm-current-20261104\":null},\"unit\":\"mm\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"KR11-RM technical specification / KR3000-RM column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-kr11-rm-current-20261104\":null}},\"model\":{\"confidence\":\"high\",\"locator\":\"KR11-RM technical specification / KR3000-RM column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-kr11-rm-current-20261104\":null}},\"name\":{\"confidence\":\"high\",\"locator\":\"KR11-RM technical specification / KR3000-RM column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-kr11-rm-current-20261104\":null}},\"notes\":{\"confidence\":\"high\",\"locator\":\"KR11-RM technical specification / KR3000-RM column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-kr11-rm-current-20261104\":null}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"KR11-RM technical specification / KR3000-RM column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-kr11-rm-current-20261104\":null}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"KR11-RM technical specification / KR3000-RM column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-kr11-rm-current-20261104\":null}},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"KR11-RM technical specification / KR3000-RM column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-kr11-rm-current-20261104\":null}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"KR11-RM technical specification / KR3000-RM column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-kr11-rm-current-20261104\":null}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"KR11-RM technical specification / KR3000-RM column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-kr11-rm-current-20261104\":null}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"KR11-RM technical specification / KR3000-RM column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-kr11-rm-current-20261104\":null}},\"variant\":{\"confidence\":\"high\",\"locator\":\"KR11-RM technical specification / KR3000-RM column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-kr11-rm-current-20261104\":null}},\"weight_kg\":{\"confidence\":\"high\",\"locator\":\"KR11-RM technical specification / KR3000-RM column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-kr11-rm-current-20261104\":null},\"unit\":\"kg\"},\"width_mm\":{\"confidence\":\"high\",\"locator\":\"KR11-RM technical specification / KR3000-RM column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-kr11-rm-current-20261104\":null},\"unit\":\"mm\"}}","field_sources_json":"{\"apparent_power_kva\":[\"kehua-kr11-rm-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"capacity_scope\":[\"kehua-kr11-rm-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"depth_mm\":[\"kehua-kr11-rm-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"efficiency_conditions\":[\"kehua-kr11-rm-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"efficiency_pct\":[\"kehua-kr11-rm-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"equipment_category\":[\"kehua-kr11-rm-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"form_factor\":[\"kehua-kr11-rm-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"height_mm\":[\"kehua-kr11-rm-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"manufacturer\":[\"kehua-kr11-rm-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"model\":[\"kehua-kr11-rm-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"name\":[\"kehua-kr11-rm-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"notes\":[\"kehua-kr11-rm-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"observations_json\":[\"kehua-kr11-rm-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"official_url\":[\"kehua-kr11-rm-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"power_conditions\":[\"kehua-kr11-rm-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"power_rating_kind\":[\"kehua-kr11-rm-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"product_status\":[\"kehua-kr11-rm-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"record_scope\":[\"kehua-kr11-rm-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"variant\":[\"kehua-kr11-rm-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"weight_kg\":[\"kehua-kr11-rm-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"width_mm\":[\"kehua-kr11-rm-current-20261104\",\"kehua-critical-power-portfolio-20261104\"]}","form_factor":"rack/tower UPS; 2U","height_mm":87,"last_verified_at":"2026-11-04T01:34:00Z","manufacturer":"Kehua Tech","model":"KR3000-RM","name":"Kehua Tech KR3000-RM","notes":"The exact current OEM model column is retained. Input/output voltage ranges and choices remain observations because no ordered voltage is selected. No battery energy, usable energy, runtime, deployment or option combination is inferred. KR33 efficiency and weight remain null because the current English and Spanish official pages conflict.","observations_json":"[{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact KR3000-RM published model column\",\"field\":\"input_voltage_range_or_choices\",\"kind\":\"reported\",\"locator\":\"KR11-RM technical specification / KR3000-RM column\",\"source_id\":\"kehua-kr11-rm-current-20261104\",\"unit\":\"V\",\"value\":\"L-N 120-295 V; 176-295 V at full load\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact KR3000-RM published model column\",\"field\":\"output_voltage_choices\",\"kind\":\"reported\",\"locator\":\"KR11-RM technical specification / KR3000-RM column\",\"source_id\":\"kehua-kr11-rm-current-20261104\",\"unit\":\"V\",\"value\":\"L-N 208/220/230/240 V +/-1% selectable\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact KR3000-RM published model column\",\"field\":\"frequency_behavior\",\"kind\":\"reported\",\"locator\":\"KR11-RM technical specification / KR3000-RM column\",\"source_id\":\"kehua-kr11-rm-current-20261104\",\"unit\":\"Hz\",\"value\":\"50/60 Hz self-adapting; frequency-converter mode\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact KR3000-RM published model column\",\"field\":\"external_battery_module_dimensions\",\"kind\":\"reported\",\"locator\":\"KR11-RM technical specification / KR3000-RM column\",\"source_id\":\"kehua-kr11-rm-current-20261104\",\"unit\":\"mm\",\"value\":\"438 x 420 x 87 mm\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact KR3000-RM published model column\",\"field\":\"external_battery_module_weight\",\"kind\":\"reported\",\"locator\":\"KR11-RM technical specification / KR3000-RM column\",\"source_id\":\"kehua-kr11-rm-current-20261104\",\"unit\":\"kg\",\"value\":40},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact KR3000-RM published model column\",\"field\":\"battery_interface\",\"kind\":\"reported\",\"locator\":\"KR11-RM technical specification / KR3000-RM column\",\"source_id\":\"kehua-kr11-rm-current-20261104\",\"unit\":null,\"value\":\"Internal/external hot-swappable modules; selectable battery count and charger options; no battery model or runtime selected\"}]","official_url":"https://www.kehua.com/critical-power/kr11-rm-series-1-10kva","power_conditions":"OEM published model rating; maximum efficiency has no stated load point; voltage and frequency options remain unselected","power_rating_kind":"rated UPS apparent power","product_status":"listed in current Kehua Critical Power portfolio","quality_status":"source_backed","record_id":"1e8e39aa-259e-50a9-9279-0b0836fe5f09","record_scope":"configuration","source_urls":["https://www.kehua.com/critical-power.html","https://www.kehua.com/critical-power/kr11-rm-series-1-10kva"],"sources":["kehua-kr11-rm-current-20261104","kehua-critical-power-portfolio-20261104"],"updated_at":"2026-11-04T01:34:00Z","variant":"3 kVA published configuration","weight_kg":26,"width_mm":438}
{"apparent_power_kva":30,"capacity_scope":"Exact OEM KR30KVA-RM model column; alternative voltage, frequency, battery, parallel and accessory choices are observations, not selected configurations","created_at":"2026-11-04T01:34:00Z","depth_mm":720,"efficiency_conditions":"Maximum AC/AC efficiency; load point not stated","efficiency_pct":96.0,"entity_type":"equipment","equipment_category":"ups","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"KR-RM technical specification / KR30KVA-RM column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-kr-rm-current-20261104\":null},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"KR-RM technical specification / KR30KVA-RM column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-kr-rm-current-20261104\":null}},\"depth_mm\":{\"confidence\":\"high\",\"locator\":\"KR-RM technical specification / KR30KVA-RM column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-kr-rm-current-20261104\":null},\"unit\":\"mm\"},\"efficiency_conditions\":{\"confidence\":\"high\",\"locator\":\"KR-RM technical specification / KR30KVA-RM column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-kr-rm-current-20261104\":null}},\"efficiency_pct\":{\"confidence\":\"high\",\"locator\":\"KR-RM technical specification / KR30KVA-RM column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-kr-rm-current-20261104\":null},\"unit\":\"%\"},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"KR-RM technical specification / KR30KVA-RM column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-kr-rm-current-20261104\":null}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"KR-RM technical specification / KR30KVA-RM column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-kr-rm-current-20261104\":null}},\"height_mm\":{\"confidence\":\"high\",\"locator\":\"KR-RM technical specification / KR30KVA-RM column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-kr-rm-current-20261104\":null},\"unit\":\"mm\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"KR-RM technical specification / KR30KVA-RM column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-kr-rm-current-20261104\":null}},\"model\":{\"confidence\":\"high\",\"locator\":\"KR-RM technical specification / KR30KVA-RM column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-kr-rm-current-20261104\":null}},\"name\":{\"confidence\":\"high\",\"locator\":\"KR-RM technical specification / KR30KVA-RM column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-kr-rm-current-20261104\":null}},\"notes\":{\"confidence\":\"high\",\"locator\":\"KR-RM technical specification / KR30KVA-RM column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-kr-rm-current-20261104\":null}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"KR-RM technical specification / KR30KVA-RM column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-kr-rm-current-20261104\":null}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"KR-RM technical specification / KR30KVA-RM column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-kr-rm-current-20261104\":null}},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"KR-RM technical specification / KR30KVA-RM column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-kr-rm-current-20261104\":null}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"KR-RM technical specification / KR30KVA-RM column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-kr-rm-current-20261104\":null}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"KR-RM technical specification / KR30KVA-RM column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-kr-rm-current-20261104\":null}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"KR-RM technical specification / KR30KVA-RM column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-kr-rm-current-20261104\":null}},\"variant\":{\"confidence\":\"high\",\"locator\":\"KR-RM technical specification / KR30KVA-RM column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-kr-rm-current-20261104\":null}},\"weight_kg\":{\"confidence\":\"high\",\"locator\":\"KR-RM technical specification / KR30KVA-RM column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-kr-rm-current-20261104\":null},\"unit\":\"kg\"},\"width_mm\":{\"confidence\":\"high\",\"locator\":\"KR-RM technical specification / KR30KVA-RM column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-kr-rm-current-20261104\":null},\"unit\":\"mm\"}}","field_sources_json":"{\"apparent_power_kva\":[\"kehua-kr-rm-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"capacity_scope\":[\"kehua-kr-rm-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"depth_mm\":[\"kehua-kr-rm-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"efficiency_conditions\":[\"kehua-kr-rm-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"efficiency_pct\":[\"kehua-kr-rm-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"equipment_category\":[\"kehua-kr-rm-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"form_factor\":[\"kehua-kr-rm-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"height_mm\":[\"kehua-kr-rm-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"manufacturer\":[\"kehua-kr-rm-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"model\":[\"kehua-kr-rm-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"name\":[\"kehua-kr-rm-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"notes\":[\"kehua-kr-rm-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"observations_json\":[\"kehua-kr-rm-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"official_url\":[\"kehua-kr-rm-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"power_conditions\":[\"kehua-kr-rm-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"power_rating_kind\":[\"kehua-kr-rm-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"product_status\":[\"kehua-kr-rm-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"record_scope\":[\"kehua-kr-rm-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"variant\":[\"kehua-kr-rm-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"weight_kg\":[\"kehua-kr-rm-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"width_mm\":[\"kehua-kr-rm-current-20261104\",\"kehua-critical-power-portfolio-20261104\"]}","form_factor":"3U rack/tower UPS","height_mm":130,"last_verified_at":"2026-11-04T01:34:00Z","manufacturer":"Kehua Tech","model":"KR30KVA-RM","name":"Kehua Tech KR30KVA-RM","notes":"The exact current OEM model column is retained. Input/output voltage ranges and choices remain observations because no ordered voltage is selected. No battery energy, usable energy, runtime, deployment or option combination is inferred. KR33 efficiency and weight remain null because the current English and Spanish official pages conflict.","observations_json":"[{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact KR30KVA-RM published model column\",\"field\":\"input_voltage_range_or_choices\",\"kind\":\"reported\",\"locator\":\"KR-RM technical specification / KR30KVA-RM column\",\"source_id\":\"kehua-kr-rm-current-20261104\",\"unit\":\"V\",\"value\":\"L-L 138-485 V; 305-485 V at full load\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact KR30KVA-RM published model column\",\"field\":\"output_voltage_choices\",\"kind\":\"reported\",\"locator\":\"KR-RM technical specification / KR30KVA-RM column\",\"source_id\":\"kehua-kr-rm-current-20261104\",\"unit\":\"V\",\"value\":\"L-L 380/400/415 V\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact KR30KVA-RM published model column\",\"field\":\"frequency_behavior\",\"kind\":\"reported\",\"locator\":\"KR-RM technical specification / KR30KVA-RM column\",\"source_id\":\"kehua-kr-rm-current-20261104\",\"unit\":\"Hz\",\"value\":\"40-70 Hz input range; 50/60 Hz frequency-converter choices\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact KR30KVA-RM published model column\",\"field\":\"distribution_box_dimensions\",\"kind\":\"reported\",\"locator\":\"KR-RM technical specification / KR30KVA-RM column\",\"source_id\":\"kehua-kr-rm-current-20261104\",\"unit\":\"mm\",\"value\":\"438 x 720 x 130 mm\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact KR30KVA-RM published model column\",\"field\":\"distribution_box_weight\",\"kind\":\"reported\",\"locator\":\"KR-RM technical specification / KR30KVA-RM column\",\"source_id\":\"kehua-kr-rm-current-20261104\",\"unit\":\"kg\",\"value\":14},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact KR30KVA-RM published model column\",\"field\":\"battery_pack_dimensions\",\"kind\":\"reported\",\"locator\":\"KR-RM technical specification / KR30KVA-RM column\",\"source_id\":\"kehua-kr-rm-current-20261104\",\"unit\":\"mm\",\"value\":\"438 x 720 x 130 mm\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact KR30KVA-RM published model column\",\"field\":\"battery_pack_weight\",\"kind\":\"reported\",\"locator\":\"KR-RM technical specification / KR30KVA-RM column\",\"source_id\":\"kehua-kr-rm-current-20261104\",\"unit\":\"kg\",\"value\":56},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact KR30KVA-RM published model column\",\"field\":\"battery_compatibility\",\"kind\":\"reported\",\"locator\":\"KR-RM technical specification / KR30KVA-RM column\",\"source_id\":\"kehua-kr-rm-current-20261104\",\"unit\":null,\"value\":\"VRLA or lithium; no battery model, energy or runtime selected\"}]","official_url":"https://www.kehua.com/critical-power/kr-rm-series-10-40kva.html","power_conditions":"OEM published model rating; maximum efficiency has no stated load point; voltage and frequency options remain unselected","power_rating_kind":"rated UPS apparent power","product_status":"listed in current Kehua Critical Power portfolio","quality_status":"source_backed","record_id":"16adea03-7b34-5dcc-be50-8b9b7961f995","record_scope":"configuration","source_urls":["https://www.kehua.com/critical-power.html","https://www.kehua.com/critical-power/kr-rm-series-10-40kva.html"],"sources":["kehua-kr-rm-current-20261104","kehua-critical-power-portfolio-20261104"],"updated_at":"2026-11-04T01:34:00Z","variant":"30 kVA published configuration","weight_kg":34.5,"width_mm":438}
{"apparent_power_kva":1000,"capacity_scope":"Exact OEM KR331000 model column; alternative voltage, frequency, battery, parallel and accessory choices are observations, not selected configurations","created_at":"2026-11-04T01:34:00Z","depth_mm":900,"entity_type":"equipment","equipment_category":"ups","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"KR33 technical specification / KR331000 column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-kr33-en-current-20261104\":null,\"kehua-kr33-es-current-20261104\":null},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"KR33 technical specification / KR331000 column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-kr33-en-current-20261104\":null,\"kehua-kr33-es-current-20261104\":null}},\"depth_mm\":{\"confidence\":\"high\",\"locator\":\"KR33 technical specification / KR331000 column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-kr33-en-current-20261104\":null,\"kehua-kr33-es-current-20261104\":null},\"unit\":\"mm\"},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"KR33 technical specification / KR331000 column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-kr33-en-current-20261104\":null,\"kehua-kr33-es-current-20261104\":null}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"KR33 technical specification / KR331000 column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-kr33-en-current-20261104\":null,\"kehua-kr33-es-current-20261104\":null}},\"height_mm\":{\"confidence\":\"high\",\"locator\":\"KR33 technical specification / KR331000 column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-kr33-en-current-20261104\":null,\"kehua-kr33-es-current-20261104\":null},\"unit\":\"mm\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"KR33 technical specification / KR331000 column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-kr33-en-current-20261104\":null,\"kehua-kr33-es-current-20261104\":null}},\"model\":{\"confidence\":\"high\",\"locator\":\"KR33 technical specification / KR331000 column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-kr33-en-current-20261104\":null,\"kehua-kr33-es-current-20261104\":null}},\"name\":{\"confidence\":\"high\",\"locator\":\"KR33 technical specification / KR331000 column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-kr33-en-current-20261104\":null,\"kehua-kr33-es-current-20261104\":null}},\"notes\":{\"confidence\":\"high\",\"locator\":\"KR33 technical specification / KR331000 column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-kr33-en-current-20261104\":null,\"kehua-kr33-es-current-20261104\":null}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"KR33 technical specification / KR331000 column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-kr33-en-current-20261104\":null,\"kehua-kr33-es-current-20261104\":null}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"KR33 technical specification / KR331000 column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-kr33-en-current-20261104\":null,\"kehua-kr33-es-current-20261104\":null}},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"KR33 technical specification / KR331000 column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-kr33-en-current-20261104\":null,\"kehua-kr33-es-current-20261104\":null}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"KR33 technical specification / KR331000 column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-kr33-en-current-20261104\":null,\"kehua-kr33-es-current-20261104\":null}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"KR33 technical specification / KR331000 column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-kr33-en-current-20261104\":null,\"kehua-kr33-es-current-20261104\":null}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"KR33 technical specification / KR331000 column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-kr33-en-current-20261104\":null,\"kehua-kr33-es-current-20261104\":null}},\"variant\":{\"confidence\":\"high\",\"locator\":\"KR33 technical specification / KR331000 column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-kr33-en-current-20261104\":null,\"kehua-kr33-es-current-20261104\":null}},\"width_mm\":{\"confidence\":\"high\",\"locator\":\"KR33 technical specification / KR331000 column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-kr33-en-current-20261104\":null,\"kehua-kr33-es-current-20261104\":null},\"unit\":\"mm\"}}","field_sources_json":"{\"apparent_power_kva\":[\"kehua-kr33-en-current-20261104\",\"kehua-critical-power-portfolio-20261104\",\"kehua-kr33-es-current-20261104\"],\"capacity_scope\":[\"kehua-kr33-en-current-20261104\",\"kehua-critical-power-portfolio-20261104\",\"kehua-kr33-es-current-20261104\"],\"depth_mm\":[\"kehua-kr33-en-current-20261104\",\"kehua-critical-power-portfolio-20261104\",\"kehua-kr33-es-current-20261104\"],\"equipment_category\":[\"kehua-kr33-en-current-20261104\",\"kehua-critical-power-portfolio-20261104\",\"kehua-kr33-es-current-20261104\"],\"form_factor\":[\"kehua-kr33-en-current-20261104\",\"kehua-critical-power-portfolio-20261104\",\"kehua-kr33-es-current-20261104\"],\"height_mm\":[\"kehua-kr33-en-current-20261104\",\"kehua-critical-power-portfolio-20261104\",\"kehua-kr33-es-current-20261104\"],\"manufacturer\":[\"kehua-kr33-en-current-20261104\",\"kehua-critical-power-portfolio-20261104\",\"kehua-kr33-es-current-20261104\"],\"model\":[\"kehua-kr33-en-current-20261104\",\"kehua-critical-power-portfolio-20261104\",\"kehua-kr33-es-current-20261104\"],\"name\":[\"kehua-kr33-en-current-20261104\",\"kehua-critical-power-portfolio-20261104\",\"kehua-kr33-es-current-20261104\"],\"notes\":[\"kehua-kr33-en-current-20261104\",\"kehua-critical-power-portfolio-20261104\",\"kehua-kr33-es-current-20261104\"],\"observations_json\":[\"kehua-kr33-en-current-20261104\",\"kehua-critical-power-portfolio-20261104\",\"kehua-kr33-es-current-20261104\"],\"official_url\":[\"kehua-kr33-en-current-20261104\",\"kehua-critical-power-portfolio-20261104\",\"kehua-kr33-es-current-20261104\"],\"power_conditions\":[\"kehua-kr33-en-current-20261104\",\"kehua-critical-power-portfolio-20261104\",\"kehua-kr33-es-current-20261104\"],\"power_rating_kind\":[\"kehua-kr33-en-current-20261104\",\"kehua-critical-power-portfolio-20261104\",\"kehua-kr33-es-current-20261104\"],\"product_status\":[\"kehua-kr33-en-current-20261104\",\"kehua-critical-power-portfolio-20261104\",\"kehua-kr33-es-current-20261104\"],\"record_scope\":[\"kehua-kr33-en-current-20261104\",\"kehua-critical-power-portfolio-20261104\",\"kehua-kr33-es-current-20261104\"],\"variant\":[\"kehua-kr33-en-current-20261104\",\"kehua-critical-power-portfolio-20261104\",\"kehua-kr33-es-current-20261104\"],\"width_mm\":[\"kehua-kr33-en-current-20261104\",\"kehua-critical-power-portfolio-20261104\",\"kehua-kr33-es-current-20261104\"]}","form_factor":"floor-standing large UPS","height_mm":1950,"last_verified_at":"2026-11-04T01:34:00Z","manufacturer":"Kehua Tech","model":"KR331000","name":"Kehua Tech KR331000","notes":"The exact current OEM model column is retained. Input/output voltage ranges and choices remain observations because no ordered voltage is selected. No battery energy, usable energy, runtime, deployment or option combination is inferred. KR33 efficiency and weight remain null because the current English and Spanish official pages conflict.","observations_json":"[{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact KR331000 published model column\",\"field\":\"input_voltage_range_or_choices\",\"kind\":\"reported\",\"locator\":\"KR33 technical specification / KR331000 column\",\"source_id\":\"kehua-kr33-en-current-20261104\",\"unit\":\"V\",\"value\":\"English page prints an input range; Spanish page prints 380/400/415 V rated input\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact KR331000 published model column\",\"field\":\"output_voltage_choices\",\"kind\":\"reported\",\"locator\":\"KR33 technical specification / KR331000 column\",\"source_id\":\"kehua-kr33-en-current-20261104\",\"unit\":\"V\",\"value\":\"L-L 380/400/415 V +/-1% selectable\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact KR331000 published model column\",\"field\":\"frequency_behavior\",\"kind\":\"reported\",\"locator\":\"KR33 technical specification / KR331000 column\",\"source_id\":\"kehua-kr33-en-current-20261104\",\"unit\":\"Hz\",\"value\":\"Not stated in the reviewed exact tables\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact KR331000 published model column\",\"field\":\"english_page_maximum_efficiency\",\"kind\":\"reported\",\"locator\":\"KR33 technical specification / KR331000 column\",\"source_id\":\"kehua-kr33-en-current-20261104\",\"unit\":\"%\",\"value\":96.5},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact KR331000 published model column\",\"field\":\"spanish_page_maximum_efficiency\",\"kind\":\"reported\",\"locator\":\"KR33 technical specification / KR331000 column\",\"source_id\":\"kehua-kr33-en-current-20261104\",\"unit\":\"%\",\"value\":97.0},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact KR331000 published model column\",\"field\":\"english_page_weight\",\"kind\":\"reported\",\"locator\":\"KR33 technical specification / KR331000 column\",\"source_id\":\"kehua-kr33-en-current-20261104\",\"unit\":\"kg\",\"value\":2350},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact KR331000 published model column\",\"field\":\"spanish_page_weight\",\"kind\":\"reported\",\"locator\":\"KR33 technical specification / KR331000 column\",\"source_id\":\"kehua-kr33-en-current-20261104\",\"unit\":\"kg\",\"value\":2400},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact KR331000 published model column\",\"field\":\"parallel_portfolio_limit\",\"kind\":\"reported\",\"locator\":\"KR33 technical specification / KR331000 column\",\"source_id\":\"kehua-kr33-en-current-20261104\",\"unit\":null,\"value\":\"up to eight units / 9.6 MVA\"}]","official_url":"https://www.kehua.com/critical-power/kr33-series-300-1200kva","power_conditions":"OEM published model rating; maximum efficiency has no stated load point; voltage and frequency options remain unselected","power_rating_kind":"rated UPS apparent power","product_status":"listed in current Kehua Critical Power portfolio","quality_status":"needs_review","record_id":"c1a3b6f7-02e1-59e9-b8f2-b1b53fe503a1","record_scope":"configuration","source_urls":["https://www.kehua.com/critical-power.html","https://www.kehua.com/critical-power/kr33-series-300-1200kva","https://www.kehua.com/es/critical-power/kr33-series-300-1200kva.html"],"sources":["kehua-kr33-en-current-20261104","kehua-critical-power-portfolio-20261104","kehua-kr33-es-current-20261104"],"updated_at":"2026-11-04T01:34:00Z","variant":"1000 kVA published configuration","width_mm":3000}
{"apparent_power_kva":1200,"capacity_scope":"Exact OEM KR331200 model column; alternative voltage, frequency, battery, parallel and accessory choices are observations, not selected configurations","created_at":"2026-11-04T01:34:00Z","depth_mm":900,"entity_type":"equipment","equipment_category":"ups","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"KR33 technical specification / KR331200 column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-kr33-en-current-20261104\":null,\"kehua-kr33-es-current-20261104\":null},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"KR33 technical specification / KR331200 column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-kr33-en-current-20261104\":null,\"kehua-kr33-es-current-20261104\":null}},\"depth_mm\":{\"confidence\":\"high\",\"locator\":\"KR33 technical specification / KR331200 column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-kr33-en-current-20261104\":null,\"kehua-kr33-es-current-20261104\":null},\"unit\":\"mm\"},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"KR33 technical specification / KR331200 column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-kr33-en-current-20261104\":null,\"kehua-kr33-es-current-20261104\":null}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"KR33 technical specification / KR331200 column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-kr33-en-current-20261104\":null,\"kehua-kr33-es-current-20261104\":null}},\"height_mm\":{\"confidence\":\"high\",\"locator\":\"KR33 technical specification / KR331200 column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-kr33-en-current-20261104\":null,\"kehua-kr33-es-current-20261104\":null},\"unit\":\"mm\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"KR33 technical specification / KR331200 column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-kr33-en-current-20261104\":null,\"kehua-kr33-es-current-20261104\":null}},\"model\":{\"confidence\":\"high\",\"locator\":\"KR33 technical specification / KR331200 column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-kr33-en-current-20261104\":null,\"kehua-kr33-es-current-20261104\":null}},\"name\":{\"confidence\":\"high\",\"locator\":\"KR33 technical specification / KR331200 column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-kr33-en-current-20261104\":null,\"kehua-kr33-es-current-20261104\":null}},\"notes\":{\"confidence\":\"high\",\"locator\":\"KR33 technical specification / KR331200 column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-kr33-en-current-20261104\":null,\"kehua-kr33-es-current-20261104\":null}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"KR33 technical specification / KR331200 column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-kr33-en-current-20261104\":null,\"kehua-kr33-es-current-20261104\":null}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"KR33 technical specification / KR331200 column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-kr33-en-current-20261104\":null,\"kehua-kr33-es-current-20261104\":null}},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"KR33 technical specification / KR331200 column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-kr33-en-current-20261104\":null,\"kehua-kr33-es-current-20261104\":null}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"KR33 technical specification / KR331200 column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-kr33-en-current-20261104\":null,\"kehua-kr33-es-current-20261104\":null}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"KR33 technical specification / KR331200 column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-kr33-en-current-20261104\":null,\"kehua-kr33-es-current-20261104\":null}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"KR33 technical specification / KR331200 column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-kr33-en-current-20261104\":null,\"kehua-kr33-es-current-20261104\":null}},\"variant\":{\"confidence\":\"high\",\"locator\":\"KR33 technical specification / KR331200 column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-kr33-en-current-20261104\":null,\"kehua-kr33-es-current-20261104\":null}},\"width_mm\":{\"confidence\":\"high\",\"locator\":\"KR33 technical specification / KR331200 column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-kr33-en-current-20261104\":null,\"kehua-kr33-es-current-20261104\":null},\"unit\":\"mm\"}}","field_sources_json":"{\"apparent_power_kva\":[\"kehua-kr33-en-current-20261104\",\"kehua-critical-power-portfolio-20261104\",\"kehua-kr33-es-current-20261104\"],\"capacity_scope\":[\"kehua-kr33-en-current-20261104\",\"kehua-critical-power-portfolio-20261104\",\"kehua-kr33-es-current-20261104\"],\"depth_mm\":[\"kehua-kr33-en-current-20261104\",\"kehua-critical-power-portfolio-20261104\",\"kehua-kr33-es-current-20261104\"],\"equipment_category\":[\"kehua-kr33-en-current-20261104\",\"kehua-critical-power-portfolio-20261104\",\"kehua-kr33-es-current-20261104\"],\"form_factor\":[\"kehua-kr33-en-current-20261104\",\"kehua-critical-power-portfolio-20261104\",\"kehua-kr33-es-current-20261104\"],\"height_mm\":[\"kehua-kr33-en-current-20261104\",\"kehua-critical-power-portfolio-20261104\",\"kehua-kr33-es-current-20261104\"],\"manufacturer\":[\"kehua-kr33-en-current-20261104\",\"kehua-critical-power-portfolio-20261104\",\"kehua-kr33-es-current-20261104\"],\"model\":[\"kehua-kr33-en-current-20261104\",\"kehua-critical-power-portfolio-20261104\",\"kehua-kr33-es-current-20261104\"],\"name\":[\"kehua-kr33-en-current-20261104\",\"kehua-critical-power-portfolio-20261104\",\"kehua-kr33-es-current-20261104\"],\"notes\":[\"kehua-kr33-en-current-20261104\",\"kehua-critical-power-portfolio-20261104\",\"kehua-kr33-es-current-20261104\"],\"observations_json\":[\"kehua-kr33-en-current-20261104\",\"kehua-critical-power-portfolio-20261104\",\"kehua-kr33-es-current-20261104\"],\"official_url\":[\"kehua-kr33-en-current-20261104\",\"kehua-critical-power-portfolio-20261104\",\"kehua-kr33-es-current-20261104\"],\"power_conditions\":[\"kehua-kr33-en-current-20261104\",\"kehua-critical-power-portfolio-20261104\",\"kehua-kr33-es-current-20261104\"],\"power_rating_kind\":[\"kehua-kr33-en-current-20261104\",\"kehua-critical-power-portfolio-20261104\",\"kehua-kr33-es-current-20261104\"],\"product_status\":[\"kehua-kr33-en-current-20261104\",\"kehua-critical-power-portfolio-20261104\",\"kehua-kr33-es-current-20261104\"],\"record_scope\":[\"kehua-kr33-en-current-20261104\",\"kehua-critical-power-portfolio-20261104\",\"kehua-kr33-es-current-20261104\"],\"variant\":[\"kehua-kr33-en-current-20261104\",\"kehua-critical-power-portfolio-20261104\",\"kehua-kr33-es-current-20261104\"],\"width_mm\":[\"kehua-kr33-en-current-20261104\",\"kehua-critical-power-portfolio-20261104\",\"kehua-kr33-es-current-20261104\"]}","form_factor":"floor-standing large UPS","height_mm":1950,"last_verified_at":"2026-11-04T01:34:00Z","manufacturer":"Kehua Tech","model":"KR331200","name":"Kehua Tech KR331200","notes":"The exact current OEM model column is retained. Input/output voltage ranges and choices remain observations because no ordered voltage is selected. No battery energy, usable energy, runtime, deployment or option combination is inferred. KR33 efficiency and weight remain null because the current English and Spanish official pages conflict.","observations_json":"[{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact KR331200 published model column\",\"field\":\"input_voltage_range_or_choices\",\"kind\":\"reported\",\"locator\":\"KR33 technical specification / KR331200 column\",\"source_id\":\"kehua-kr33-en-current-20261104\",\"unit\":\"V\",\"value\":\"English page prints an input range; Spanish page prints 380/400/415 V rated input\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact KR331200 published model column\",\"field\":\"output_voltage_choices\",\"kind\":\"reported\",\"locator\":\"KR33 technical specification / KR331200 column\",\"source_id\":\"kehua-kr33-en-current-20261104\",\"unit\":\"V\",\"value\":\"L-L 380/400/415 V +/-1% selectable\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact KR331200 published model column\",\"field\":\"frequency_behavior\",\"kind\":\"reported\",\"locator\":\"KR33 technical specification / KR331200 column\",\"source_id\":\"kehua-kr33-en-current-20261104\",\"unit\":\"Hz\",\"value\":\"Not stated in the reviewed exact tables\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact KR331200 published model column\",\"field\":\"english_page_maximum_efficiency\",\"kind\":\"reported\",\"locator\":\"KR33 technical specification / KR331200 column\",\"source_id\":\"kehua-kr33-en-current-20261104\",\"unit\":\"%\",\"value\":96.5},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact KR331200 published model column\",\"field\":\"spanish_page_maximum_efficiency\",\"kind\":\"reported\",\"locator\":\"KR33 technical specification / KR331200 column\",\"source_id\":\"kehua-kr33-en-current-20261104\",\"unit\":\"%\",\"value\":97.0},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact KR331200 published model column\",\"field\":\"english_page_weight\",\"kind\":\"reported\",\"locator\":\"KR33 technical specification / KR331200 column\",\"source_id\":\"kehua-kr33-en-current-20261104\",\"unit\":\"kg\",\"value\":2350},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact KR331200 published model column\",\"field\":\"spanish_page_weight\",\"kind\":\"reported\",\"locator\":\"KR33 technical specification / KR331200 column\",\"source_id\":\"kehua-kr33-en-current-20261104\",\"unit\":\"kg\",\"value\":2400},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact KR331200 published model column\",\"field\":\"parallel_portfolio_limit\",\"kind\":\"reported\",\"locator\":\"KR33 technical specification / KR331200 column\",\"source_id\":\"kehua-kr33-en-current-20261104\",\"unit\":null,\"value\":\"up to eight units / 9.6 MVA\"}]","official_url":"https://www.kehua.com/critical-power/kr33-series-300-1200kva","power_conditions":"OEM published model rating; maximum efficiency has no stated load point; voltage and frequency options remain unselected","power_rating_kind":"rated UPS apparent power","product_status":"listed in current Kehua Critical Power portfolio","quality_status":"needs_review","record_id":"c2e8f7c1-d731-51d5-9326-64af686037b8","record_scope":"configuration","source_urls":["https://www.kehua.com/critical-power.html","https://www.kehua.com/critical-power/kr33-series-300-1200kva","https://www.kehua.com/es/critical-power/kr33-series-300-1200kva.html"],"sources":["kehua-kr33-en-current-20261104","kehua-critical-power-portfolio-20261104","kehua-kr33-es-current-20261104"],"updated_at":"2026-11-04T01:34:00Z","variant":"1200 kVA published configuration","width_mm":3000}
{"apparent_power_kva":300,"capacity_scope":"Exact OEM KR33300 model column; alternative voltage, frequency, battery, parallel and accessory choices are observations, not selected configurations","created_at":"2026-11-04T01:34:00Z","depth_mm":900,"entity_type":"equipment","equipment_category":"ups","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"KR33 technical specification / KR33300 column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-kr33-en-current-20261104\":null,\"kehua-kr33-es-current-20261104\":null},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"KR33 technical specification / KR33300 column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-kr33-en-current-20261104\":null,\"kehua-kr33-es-current-20261104\":null}},\"depth_mm\":{\"confidence\":\"high\",\"locator\":\"KR33 technical specification / KR33300 column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-kr33-en-current-20261104\":null,\"kehua-kr33-es-current-20261104\":null},\"unit\":\"mm\"},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"KR33 technical specification / KR33300 column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-kr33-en-current-20261104\":null,\"kehua-kr33-es-current-20261104\":null}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"KR33 technical specification / KR33300 column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-kr33-en-current-20261104\":null,\"kehua-kr33-es-current-20261104\":null}},\"height_mm\":{\"confidence\":\"high\",\"locator\":\"KR33 technical specification / KR33300 column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-kr33-en-current-20261104\":null,\"kehua-kr33-es-current-20261104\":null},\"unit\":\"mm\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"KR33 technical specification / KR33300 column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-kr33-en-current-20261104\":null,\"kehua-kr33-es-current-20261104\":null}},\"model\":{\"confidence\":\"high\",\"locator\":\"KR33 technical specification / KR33300 column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-kr33-en-current-20261104\":null,\"kehua-kr33-es-current-20261104\":null}},\"name\":{\"confidence\":\"high\",\"locator\":\"KR33 technical specification / KR33300 column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-kr33-en-current-20261104\":null,\"kehua-kr33-es-current-20261104\":null}},\"notes\":{\"confidence\":\"high\",\"locator\":\"KR33 technical specification / KR33300 column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-kr33-en-current-20261104\":null,\"kehua-kr33-es-current-20261104\":null}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"KR33 technical specification / KR33300 column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-kr33-en-current-20261104\":null,\"kehua-kr33-es-current-20261104\":null}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"KR33 technical specification / KR33300 column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-kr33-en-current-20261104\":null,\"kehua-kr33-es-current-20261104\":null}},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"KR33 technical specification / KR33300 column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-kr33-en-current-20261104\":null,\"kehua-kr33-es-current-20261104\":null}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"KR33 technical specification / KR33300 column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-kr33-en-current-20261104\":null,\"kehua-kr33-es-current-20261104\":null}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"KR33 technical specification / KR33300 column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-kr33-en-current-20261104\":null,\"kehua-kr33-es-current-20261104\":null}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"KR33 technical specification / KR33300 column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-kr33-en-current-20261104\":null,\"kehua-kr33-es-current-20261104\":null}},\"variant\":{\"confidence\":\"high\",\"locator\":\"KR33 technical specification / KR33300 column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-kr33-en-current-20261104\":null,\"kehua-kr33-es-current-20261104\":null}},\"width_mm\":{\"confidence\":\"high\",\"locator\":\"KR33 technical specification / KR33300 column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-kr33-en-current-20261104\":null,\"kehua-kr33-es-current-20261104\":null},\"unit\":\"mm\"}}","field_sources_json":"{\"apparent_power_kva\":[\"kehua-kr33-en-current-20261104\",\"kehua-critical-power-portfolio-20261104\",\"kehua-kr33-es-current-20261104\"],\"capacity_scope\":[\"kehua-kr33-en-current-20261104\",\"kehua-critical-power-portfolio-20261104\",\"kehua-kr33-es-current-20261104\"],\"depth_mm\":[\"kehua-kr33-en-current-20261104\",\"kehua-critical-power-portfolio-20261104\",\"kehua-kr33-es-current-20261104\"],\"equipment_category\":[\"kehua-kr33-en-current-20261104\",\"kehua-critical-power-portfolio-20261104\",\"kehua-kr33-es-current-20261104\"],\"form_factor\":[\"kehua-kr33-en-current-20261104\",\"kehua-critical-power-portfolio-20261104\",\"kehua-kr33-es-current-20261104\"],\"height_mm\":[\"kehua-kr33-en-current-20261104\",\"kehua-critical-power-portfolio-20261104\",\"kehua-kr33-es-current-20261104\"],\"manufacturer\":[\"kehua-kr33-en-current-20261104\",\"kehua-critical-power-portfolio-20261104\",\"kehua-kr33-es-current-20261104\"],\"model\":[\"kehua-kr33-en-current-20261104\",\"kehua-critical-power-portfolio-20261104\",\"kehua-kr33-es-current-20261104\"],\"name\":[\"kehua-kr33-en-current-20261104\",\"kehua-critical-power-portfolio-20261104\",\"kehua-kr33-es-current-20261104\"],\"notes\":[\"kehua-kr33-en-current-20261104\",\"kehua-critical-power-portfolio-20261104\",\"kehua-kr33-es-current-20261104\"],\"observations_json\":[\"kehua-kr33-en-current-20261104\",\"kehua-critical-power-portfolio-20261104\",\"kehua-kr33-es-current-20261104\"],\"official_url\":[\"kehua-kr33-en-current-20261104\",\"kehua-critical-power-portfolio-20261104\",\"kehua-kr33-es-current-20261104\"],\"power_conditions\":[\"kehua-kr33-en-current-20261104\",\"kehua-critical-power-portfolio-20261104\",\"kehua-kr33-es-current-20261104\"],\"power_rating_kind\":[\"kehua-kr33-en-current-20261104\",\"kehua-critical-power-portfolio-20261104\",\"kehua-kr33-es-current-20261104\"],\"product_status\":[\"kehua-kr33-en-current-20261104\",\"kehua-critical-power-portfolio-20261104\",\"kehua-kr33-es-current-20261104\"],\"record_scope\":[\"kehua-kr33-en-current-20261104\",\"kehua-critical-power-portfolio-20261104\",\"kehua-kr33-es-current-20261104\"],\"variant\":[\"kehua-kr33-en-current-20261104\",\"kehua-critical-power-portfolio-20261104\",\"kehua-kr33-es-current-20261104\"],\"width_mm\":[\"kehua-kr33-en-current-20261104\",\"kehua-critical-power-portfolio-20261104\",\"kehua-kr33-es-current-20261104\"]}","form_factor":"floor-standing large UPS","height_mm":1950,"last_verified_at":"2026-11-04T01:34:00Z","manufacturer":"Kehua Tech","model":"KR33300","name":"Kehua Tech KR33300","notes":"The exact current OEM model column is retained. Input/output voltage ranges and choices remain observations because no ordered voltage is selected. No battery energy, usable energy, runtime, deployment or option combination is inferred. KR33 efficiency and weight remain null because the current English and Spanish official pages conflict.","observations_json":"[{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact KR33300 published model column\",\"field\":\"input_voltage_range_or_choices\",\"kind\":\"reported\",\"locator\":\"KR33 technical specification / KR33300 column\",\"source_id\":\"kehua-kr33-en-current-20261104\",\"unit\":\"V\",\"value\":\"English page prints an input range; Spanish page prints 380/400/415 V rated input\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact KR33300 published model column\",\"field\":\"output_voltage_choices\",\"kind\":\"reported\",\"locator\":\"KR33 technical specification / KR33300 column\",\"source_id\":\"kehua-kr33-en-current-20261104\",\"unit\":\"V\",\"value\":\"L-L 380/400/415 V +/-1% selectable\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact KR33300 published model column\",\"field\":\"frequency_behavior\",\"kind\":\"reported\",\"locator\":\"KR33 technical specification / KR33300 column\",\"source_id\":\"kehua-kr33-en-current-20261104\",\"unit\":\"Hz\",\"value\":\"Not stated in the reviewed exact tables\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact KR33300 published model column\",\"field\":\"english_page_maximum_efficiency\",\"kind\":\"reported\",\"locator\":\"KR33 technical specification / KR33300 column\",\"source_id\":\"kehua-kr33-en-current-20261104\",\"unit\":\"%\",\"value\":96.5},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact KR33300 published model column\",\"field\":\"spanish_page_maximum_efficiency\",\"kind\":\"reported\",\"locator\":\"KR33 technical specification / KR33300 column\",\"source_id\":\"kehua-kr33-en-current-20261104\",\"unit\":\"%\",\"value\":97.0},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact KR33300 published model column\",\"field\":\"english_page_weight\",\"kind\":\"reported\",\"locator\":\"KR33 technical specification / KR33300 column\",\"source_id\":\"kehua-kr33-en-current-20261104\",\"unit\":\"kg\",\"value\":700},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact KR33300 published model column\",\"field\":\"spanish_page_weight\",\"kind\":\"reported\",\"locator\":\"KR33 technical specification / KR33300 column\",\"source_id\":\"kehua-kr33-en-current-20261104\",\"unit\":\"kg\",\"value\":750},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact KR33300 published model column\",\"field\":\"parallel_portfolio_limit\",\"kind\":\"reported\",\"locator\":\"KR33 technical specification / KR33300 column\",\"source_id\":\"kehua-kr33-en-current-20261104\",\"unit\":null,\"value\":\"up to eight units / 9.6 MVA\"}]","official_url":"https://www.kehua.com/critical-power/kr33-series-300-1200kva","power_conditions":"OEM published model rating; maximum efficiency has no stated load point; voltage and frequency options remain unselected","power_rating_kind":"rated UPS apparent power","product_status":"listed in current Kehua Critical Power portfolio","quality_status":"needs_review","record_id":"1a4a3792-c9df-54f9-9e58-e90b11f63316","record_scope":"configuration","source_urls":["https://www.kehua.com/critical-power.html","https://www.kehua.com/critical-power/kr33-series-300-1200kva","https://www.kehua.com/es/critical-power/kr33-series-300-1200kva.html"],"sources":["kehua-kr33-en-current-20261104","kehua-critical-power-portfolio-20261104","kehua-kr33-es-current-20261104"],"updated_at":"2026-11-04T01:34:00Z","variant":"300 kVA published configuration","width_mm":1000}
{"apparent_power_kva":400,"capacity_scope":"Exact OEM KR33400 model column; alternative voltage, frequency, battery, parallel and accessory choices are observations, not selected configurations","created_at":"2026-11-04T01:34:00Z","depth_mm":900,"entity_type":"equipment","equipment_category":"ups","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"KR33 technical specification / KR33400 column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-kr33-en-current-20261104\":null,\"kehua-kr33-es-current-20261104\":null},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"KR33 technical specification / KR33400 column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-kr33-en-current-20261104\":null,\"kehua-kr33-es-current-20261104\":null}},\"depth_mm\":{\"confidence\":\"high\",\"locator\":\"KR33 technical specification / KR33400 column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-kr33-en-current-20261104\":null,\"kehua-kr33-es-current-20261104\":null},\"unit\":\"mm\"},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"KR33 technical specification / KR33400 column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-kr33-en-current-20261104\":null,\"kehua-kr33-es-current-20261104\":null}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"KR33 technical specification / KR33400 column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-kr33-en-current-20261104\":null,\"kehua-kr33-es-current-20261104\":null}},\"height_mm\":{\"confidence\":\"high\",\"locator\":\"KR33 technical specification / KR33400 column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-kr33-en-current-20261104\":null,\"kehua-kr33-es-current-20261104\":null},\"unit\":\"mm\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"KR33 technical specification / KR33400 column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-kr33-en-current-20261104\":null,\"kehua-kr33-es-current-20261104\":null}},\"model\":{\"confidence\":\"high\",\"locator\":\"KR33 technical specification / KR33400 column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-kr33-en-current-20261104\":null,\"kehua-kr33-es-current-20261104\":null}},\"name\":{\"confidence\":\"high\",\"locator\":\"KR33 technical specification / KR33400 column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-kr33-en-current-20261104\":null,\"kehua-kr33-es-current-20261104\":null}},\"notes\":{\"confidence\":\"high\",\"locator\":\"KR33 technical specification / KR33400 column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-kr33-en-current-20261104\":null,\"kehua-kr33-es-current-20261104\":null}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"KR33 technical specification / KR33400 column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-kr33-en-current-20261104\":null,\"kehua-kr33-es-current-20261104\":null}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"KR33 technical specification / KR33400 column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-kr33-en-current-20261104\":null,\"kehua-kr33-es-current-20261104\":null}},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"KR33 technical specification / KR33400 column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-kr33-en-current-20261104\":null,\"kehua-kr33-es-current-20261104\":null}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"KR33 technical specification / KR33400 column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-kr33-en-current-20261104\":null,\"kehua-kr33-es-current-20261104\":null}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"KR33 technical specification / KR33400 column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-kr33-en-current-20261104\":null,\"kehua-kr33-es-current-20261104\":null}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"KR33 technical specification / KR33400 column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-kr33-en-current-20261104\":null,\"kehua-kr33-es-current-20261104\":null}},\"variant\":{\"confidence\":\"high\",\"locator\":\"KR33 technical specification / KR33400 column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-kr33-en-current-20261104\":null,\"kehua-kr33-es-current-20261104\":null}},\"width_mm\":{\"confidence\":\"high\",\"locator\":\"KR33 technical specification / KR33400 column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-kr33-en-current-20261104\":null,\"kehua-kr33-es-current-20261104\":null},\"unit\":\"mm\"}}","field_sources_json":"{\"apparent_power_kva\":[\"kehua-kr33-en-current-20261104\",\"kehua-critical-power-portfolio-20261104\",\"kehua-kr33-es-current-20261104\"],\"capacity_scope\":[\"kehua-kr33-en-current-20261104\",\"kehua-critical-power-portfolio-20261104\",\"kehua-kr33-es-current-20261104\"],\"depth_mm\":[\"kehua-kr33-en-current-20261104\",\"kehua-critical-power-portfolio-20261104\",\"kehua-kr33-es-current-20261104\"],\"equipment_category\":[\"kehua-kr33-en-current-20261104\",\"kehua-critical-power-portfolio-20261104\",\"kehua-kr33-es-current-20261104\"],\"form_factor\":[\"kehua-kr33-en-current-20261104\",\"kehua-critical-power-portfolio-20261104\",\"kehua-kr33-es-current-20261104\"],\"height_mm\":[\"kehua-kr33-en-current-20261104\",\"kehua-critical-power-portfolio-20261104\",\"kehua-kr33-es-current-20261104\"],\"manufacturer\":[\"kehua-kr33-en-current-20261104\",\"kehua-critical-power-portfolio-20261104\",\"kehua-kr33-es-current-20261104\"],\"model\":[\"kehua-kr33-en-current-20261104\",\"kehua-critical-power-portfolio-20261104\",\"kehua-kr33-es-current-20261104\"],\"name\":[\"kehua-kr33-en-current-20261104\",\"kehua-critical-power-portfolio-20261104\",\"kehua-kr33-es-current-20261104\"],\"notes\":[\"kehua-kr33-en-current-20261104\",\"kehua-critical-power-portfolio-20261104\",\"kehua-kr33-es-current-20261104\"],\"observations_json\":[\"kehua-kr33-en-current-20261104\",\"kehua-critical-power-portfolio-20261104\",\"kehua-kr33-es-current-20261104\"],\"official_url\":[\"kehua-kr33-en-current-20261104\",\"kehua-critical-power-portfolio-20261104\",\"kehua-kr33-es-current-20261104\"],\"power_conditions\":[\"kehua-kr33-en-current-20261104\",\"kehua-critical-power-portfolio-20261104\",\"kehua-kr33-es-current-20261104\"],\"power_rating_kind\":[\"kehua-kr33-en-current-20261104\",\"kehua-critical-power-portfolio-20261104\",\"kehua-kr33-es-current-20261104\"],\"product_status\":[\"kehua-kr33-en-current-20261104\",\"kehua-critical-power-portfolio-20261104\",\"kehua-kr33-es-current-20261104\"],\"record_scope\":[\"kehua-kr33-en-current-20261104\",\"kehua-critical-power-portfolio-20261104\",\"kehua-kr33-es-current-20261104\"],\"variant\":[\"kehua-kr33-en-current-20261104\",\"kehua-critical-power-portfolio-20261104\",\"kehua-kr33-es-current-20261104\"],\"width_mm\":[\"kehua-kr33-en-current-20261104\",\"kehua-critical-power-portfolio-20261104\",\"kehua-kr33-es-current-20261104\"]}","form_factor":"floor-standing large UPS","height_mm":1950,"last_verified_at":"2026-11-04T01:34:00Z","manufacturer":"Kehua Tech","model":"KR33400","name":"Kehua Tech KR33400","notes":"The exact current OEM model column is retained. Input/output voltage ranges and choices remain observations because no ordered voltage is selected. No battery energy, usable energy, runtime, deployment or option combination is inferred. KR33 efficiency and weight remain null because the current English and Spanish official pages conflict.","observations_json":"[{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact KR33400 published model column\",\"field\":\"input_voltage_range_or_choices\",\"kind\":\"reported\",\"locator\":\"KR33 technical specification / KR33400 column\",\"source_id\":\"kehua-kr33-en-current-20261104\",\"unit\":\"V\",\"value\":\"English page prints an input range; Spanish page prints 380/400/415 V rated input\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact KR33400 published model column\",\"field\":\"output_voltage_choices\",\"kind\":\"reported\",\"locator\":\"KR33 technical specification / KR33400 column\",\"source_id\":\"kehua-kr33-en-current-20261104\",\"unit\":\"V\",\"value\":\"L-L 380/400/415 V +/-1% selectable\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact KR33400 published model column\",\"field\":\"frequency_behavior\",\"kind\":\"reported\",\"locator\":\"KR33 technical specification / KR33400 column\",\"source_id\":\"kehua-kr33-en-current-20261104\",\"unit\":\"Hz\",\"value\":\"Not stated in the reviewed exact tables\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact KR33400 published model column\",\"field\":\"english_page_maximum_efficiency\",\"kind\":\"reported\",\"locator\":\"KR33 technical specification / KR33400 column\",\"source_id\":\"kehua-kr33-en-current-20261104\",\"unit\":\"%\",\"value\":96.5},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact KR33400 published model column\",\"field\":\"spanish_page_maximum_efficiency\",\"kind\":\"reported\",\"locator\":\"KR33 technical specification / KR33400 column\",\"source_id\":\"kehua-kr33-en-current-20261104\",\"unit\":\"%\",\"value\":97.0},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact KR33400 published model column\",\"field\":\"english_page_weight\",\"kind\":\"reported\",\"locator\":\"KR33 technical specification / KR33400 column\",\"source_id\":\"kehua-kr33-en-current-20261104\",\"unit\":\"kg\",\"value\":700},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact KR33400 published model column\",\"field\":\"spanish_page_weight\",\"kind\":\"reported\",\"locator\":\"KR33 technical specification / KR33400 column\",\"source_id\":\"kehua-kr33-en-current-20261104\",\"unit\":\"kg\",\"value\":750},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact KR33400 published model column\",\"field\":\"parallel_portfolio_limit\",\"kind\":\"reported\",\"locator\":\"KR33 technical specification / KR33400 column\",\"source_id\":\"kehua-kr33-en-current-20261104\",\"unit\":null,\"value\":\"up to eight units / 9.6 MVA\"}]","official_url":"https://www.kehua.com/critical-power/kr33-series-300-1200kva","power_conditions":"OEM published model rating; maximum efficiency has no stated load point; voltage and frequency options remain unselected","power_rating_kind":"rated UPS apparent power","product_status":"listed in current Kehua Critical Power portfolio","quality_status":"needs_review","record_id":"0764b67e-cb34-5412-b2a2-4f489243c0d4","record_scope":"configuration","source_urls":["https://www.kehua.com/critical-power.html","https://www.kehua.com/critical-power/kr33-series-300-1200kva","https://www.kehua.com/es/critical-power/kr33-series-300-1200kva.html"],"sources":["kehua-kr33-en-current-20261104","kehua-critical-power-portfolio-20261104","kehua-kr33-es-current-20261104"],"updated_at":"2026-11-04T01:34:00Z","variant":"400 kVA published configuration","width_mm":1000}
{"apparent_power_kva":500,"capacity_scope":"Exact OEM KR33500 model column; alternative voltage, frequency, battery, parallel and accessory choices are observations, not selected configurations","created_at":"2026-11-04T01:34:00Z","depth_mm":900,"entity_type":"equipment","equipment_category":"ups","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"KR33 technical specification / KR33500 column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-kr33-en-current-20261104\":null,\"kehua-kr33-es-current-20261104\":null},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"KR33 technical specification / KR33500 column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-kr33-en-current-20261104\":null,\"kehua-kr33-es-current-20261104\":null}},\"depth_mm\":{\"confidence\":\"high\",\"locator\":\"KR33 technical specification / KR33500 column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-kr33-en-current-20261104\":null,\"kehua-kr33-es-current-20261104\":null},\"unit\":\"mm\"},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"KR33 technical specification / KR33500 column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-kr33-en-current-20261104\":null,\"kehua-kr33-es-current-20261104\":null}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"KR33 technical specification / KR33500 column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-kr33-en-current-20261104\":null,\"kehua-kr33-es-current-20261104\":null}},\"height_mm\":{\"confidence\":\"high\",\"locator\":\"KR33 technical specification / KR33500 column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-kr33-en-current-20261104\":null,\"kehua-kr33-es-current-20261104\":null},\"unit\":\"mm\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"KR33 technical specification / KR33500 column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-kr33-en-current-20261104\":null,\"kehua-kr33-es-current-20261104\":null}},\"model\":{\"confidence\":\"high\",\"locator\":\"KR33 technical specification / KR33500 column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-kr33-en-current-20261104\":null,\"kehua-kr33-es-current-20261104\":null}},\"name\":{\"confidence\":\"high\",\"locator\":\"KR33 technical specification / KR33500 column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-kr33-en-current-20261104\":null,\"kehua-kr33-es-current-20261104\":null}},\"notes\":{\"confidence\":\"high\",\"locator\":\"KR33 technical specification / KR33500 column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-kr33-en-current-20261104\":null,\"kehua-kr33-es-current-20261104\":null}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"KR33 technical specification / KR33500 column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-kr33-en-current-20261104\":null,\"kehua-kr33-es-current-20261104\":null}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"KR33 technical specification / KR33500 column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-kr33-en-current-20261104\":null,\"kehua-kr33-es-current-20261104\":null}},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"KR33 technical specification / KR33500 column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-kr33-en-current-20261104\":null,\"kehua-kr33-es-current-20261104\":null}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"KR33 technical specification / KR33500 column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-kr33-en-current-20261104\":null,\"kehua-kr33-es-current-20261104\":null}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"KR33 technical specification / KR33500 column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-kr33-en-current-20261104\":null,\"kehua-kr33-es-current-20261104\":null}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"KR33 technical specification / KR33500 column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-kr33-en-current-20261104\":null,\"kehua-kr33-es-current-20261104\":null}},\"variant\":{\"confidence\":\"high\",\"locator\":\"KR33 technical specification / KR33500 column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-kr33-en-current-20261104\":null,\"kehua-kr33-es-current-20261104\":null}},\"width_mm\":{\"confidence\":\"high\",\"locator\":\"KR33 technical specification / KR33500 column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-kr33-en-current-20261104\":null,\"kehua-kr33-es-current-20261104\":null},\"unit\":\"mm\"}}","field_sources_json":"{\"apparent_power_kva\":[\"kehua-kr33-en-current-20261104\",\"kehua-critical-power-portfolio-20261104\",\"kehua-kr33-es-current-20261104\"],\"capacity_scope\":[\"kehua-kr33-en-current-20261104\",\"kehua-critical-power-portfolio-20261104\",\"kehua-kr33-es-current-20261104\"],\"depth_mm\":[\"kehua-kr33-en-current-20261104\",\"kehua-critical-power-portfolio-20261104\",\"kehua-kr33-es-current-20261104\"],\"equipment_category\":[\"kehua-kr33-en-current-20261104\",\"kehua-critical-power-portfolio-20261104\",\"kehua-kr33-es-current-20261104\"],\"form_factor\":[\"kehua-kr33-en-current-20261104\",\"kehua-critical-power-portfolio-20261104\",\"kehua-kr33-es-current-20261104\"],\"height_mm\":[\"kehua-kr33-en-current-20261104\",\"kehua-critical-power-portfolio-20261104\",\"kehua-kr33-es-current-20261104\"],\"manufacturer\":[\"kehua-kr33-en-current-20261104\",\"kehua-critical-power-portfolio-20261104\",\"kehua-kr33-es-current-20261104\"],\"model\":[\"kehua-kr33-en-current-20261104\",\"kehua-critical-power-portfolio-20261104\",\"kehua-kr33-es-current-20261104\"],\"name\":[\"kehua-kr33-en-current-20261104\",\"kehua-critical-power-portfolio-20261104\",\"kehua-kr33-es-current-20261104\"],\"notes\":[\"kehua-kr33-en-current-20261104\",\"kehua-critical-power-portfolio-20261104\",\"kehua-kr33-es-current-20261104\"],\"observations_json\":[\"kehua-kr33-en-current-20261104\",\"kehua-critical-power-portfolio-20261104\",\"kehua-kr33-es-current-20261104\"],\"official_url\":[\"kehua-kr33-en-current-20261104\",\"kehua-critical-power-portfolio-20261104\",\"kehua-kr33-es-current-20261104\"],\"power_conditions\":[\"kehua-kr33-en-current-20261104\",\"kehua-critical-power-portfolio-20261104\",\"kehua-kr33-es-current-20261104\"],\"power_rating_kind\":[\"kehua-kr33-en-current-20261104\",\"kehua-critical-power-portfolio-20261104\",\"kehua-kr33-es-current-20261104\"],\"product_status\":[\"kehua-kr33-en-current-20261104\",\"kehua-critical-power-portfolio-20261104\",\"kehua-kr33-es-current-20261104\"],\"record_scope\":[\"kehua-kr33-en-current-20261104\",\"kehua-critical-power-portfolio-20261104\",\"kehua-kr33-es-current-20261104\"],\"variant\":[\"kehua-kr33-en-current-20261104\",\"kehua-critical-power-portfolio-20261104\",\"kehua-kr33-es-current-20261104\"],\"width_mm\":[\"kehua-kr33-en-current-20261104\",\"kehua-critical-power-portfolio-20261104\",\"kehua-kr33-es-current-20261104\"]}","form_factor":"floor-standing large UPS","height_mm":1950,"last_verified_at":"2026-11-04T01:34:00Z","manufacturer":"Kehua Tech","model":"KR33500","name":"Kehua Tech KR33500","notes":"The exact current OEM model column is retained. Input/output voltage ranges and choices remain observations because no ordered voltage is selected. No battery energy, usable energy, runtime, deployment or option combination is inferred. KR33 efficiency and weight remain null because the current English and Spanish official pages conflict.","observations_json":"[{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact KR33500 published model column\",\"field\":\"input_voltage_range_or_choices\",\"kind\":\"reported\",\"locator\":\"KR33 technical specification / KR33500 column\",\"source_id\":\"kehua-kr33-en-current-20261104\",\"unit\":\"V\",\"value\":\"English page prints an input range; Spanish page prints 380/400/415 V rated input\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact KR33500 published model column\",\"field\":\"output_voltage_choices\",\"kind\":\"reported\",\"locator\":\"KR33 technical specification / KR33500 column\",\"source_id\":\"kehua-kr33-en-current-20261104\",\"unit\":\"V\",\"value\":\"L-L 380/400/415 V +/-1% selectable\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact KR33500 published model column\",\"field\":\"frequency_behavior\",\"kind\":\"reported\",\"locator\":\"KR33 technical specification / KR33500 column\",\"source_id\":\"kehua-kr33-en-current-20261104\",\"unit\":\"Hz\",\"value\":\"Not stated in the reviewed exact tables\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact KR33500 published model column\",\"field\":\"english_page_maximum_efficiency\",\"kind\":\"reported\",\"locator\":\"KR33 technical specification / KR33500 column\",\"source_id\":\"kehua-kr33-en-current-20261104\",\"unit\":\"%\",\"value\":96.5},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact KR33500 published model column\",\"field\":\"spanish_page_maximum_efficiency\",\"kind\":\"reported\",\"locator\":\"KR33 technical specification / KR33500 column\",\"source_id\":\"kehua-kr33-en-current-20261104\",\"unit\":\"%\",\"value\":97.0},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact KR33500 published model column\",\"field\":\"english_page_weight\",\"kind\":\"reported\",\"locator\":\"KR33 technical specification / KR33500 column\",\"source_id\":\"kehua-kr33-en-current-20261104\",\"unit\":\"kg\",\"value\":1050},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact KR33500 published model column\",\"field\":\"spanish_page_weight\",\"kind\":\"reported\",\"locator\":\"KR33 technical specification / KR33500 column\",\"source_id\":\"kehua-kr33-en-current-20261104\",\"unit\":\"kg\",\"value\":1100},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact KR33500 published model column\",\"field\":\"parallel_portfolio_limit\",\"kind\":\"reported\",\"locator\":\"KR33 technical specification / KR33500 column\",\"source_id\":\"kehua-kr33-en-current-20261104\",\"unit\":null,\"value\":\"up to eight units / 9.6 MVA\"}]","official_url":"https://www.kehua.com/critical-power/kr33-series-300-1200kva","power_conditions":"OEM published model rating; maximum efficiency has no stated load point; voltage and frequency options remain unselected","power_rating_kind":"rated UPS apparent power","product_status":"listed in current Kehua Critical Power portfolio","quality_status":"needs_review","record_id":"f7489915-d6f3-51d0-a401-af694e5465d4","record_scope":"configuration","source_urls":["https://www.kehua.com/critical-power.html","https://www.kehua.com/critical-power/kr33-series-300-1200kva","https://www.kehua.com/es/critical-power/kr33-series-300-1200kva.html"],"sources":["kehua-kr33-en-current-20261104","kehua-critical-power-portfolio-20261104","kehua-kr33-es-current-20261104"],"updated_at":"2026-11-04T01:34:00Z","variant":"500 kVA published configuration","width_mm":1400}
{"apparent_power_kva":600,"capacity_scope":"Exact OEM KR33600 model column; alternative voltage, frequency, battery, parallel and accessory choices are observations, not selected configurations","created_at":"2026-11-04T01:34:00Z","depth_mm":900,"entity_type":"equipment","equipment_category":"ups","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"KR33 technical specification / KR33600 column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-kr33-en-current-20261104\":null,\"kehua-kr33-es-current-20261104\":null},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"KR33 technical specification / KR33600 column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-kr33-en-current-20261104\":null,\"kehua-kr33-es-current-20261104\":null}},\"depth_mm\":{\"confidence\":\"high\",\"locator\":\"KR33 technical specification / KR33600 column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-kr33-en-current-20261104\":null,\"kehua-kr33-es-current-20261104\":null},\"unit\":\"mm\"},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"KR33 technical specification / KR33600 column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-kr33-en-current-20261104\":null,\"kehua-kr33-es-current-20261104\":null}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"KR33 technical specification / KR33600 column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-kr33-en-current-20261104\":null,\"kehua-kr33-es-current-20261104\":null}},\"height_mm\":{\"confidence\":\"high\",\"locator\":\"KR33 technical specification / KR33600 column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-kr33-en-current-20261104\":null,\"kehua-kr33-es-current-20261104\":null},\"unit\":\"mm\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"KR33 technical specification / KR33600 column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-kr33-en-current-20261104\":null,\"kehua-kr33-es-current-20261104\":null}},\"model\":{\"confidence\":\"high\",\"locator\":\"KR33 technical specification / KR33600 column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-kr33-en-current-20261104\":null,\"kehua-kr33-es-current-20261104\":null}},\"name\":{\"confidence\":\"high\",\"locator\":\"KR33 technical specification / KR33600 column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-kr33-en-current-20261104\":null,\"kehua-kr33-es-current-20261104\":null}},\"notes\":{\"confidence\":\"high\",\"locator\":\"KR33 technical specification / KR33600 column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-kr33-en-current-20261104\":null,\"kehua-kr33-es-current-20261104\":null}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"KR33 technical specification / KR33600 column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-kr33-en-current-20261104\":null,\"kehua-kr33-es-current-20261104\":null}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"KR33 technical specification / KR33600 column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-kr33-en-current-20261104\":null,\"kehua-kr33-es-current-20261104\":null}},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"KR33 technical specification / KR33600 column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-kr33-en-current-20261104\":null,\"kehua-kr33-es-current-20261104\":null}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"KR33 technical specification / KR33600 column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-kr33-en-current-20261104\":null,\"kehua-kr33-es-current-20261104\":null}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"KR33 technical specification / KR33600 column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-kr33-en-current-20261104\":null,\"kehua-kr33-es-current-20261104\":null}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"KR33 technical specification / KR33600 column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-kr33-en-current-20261104\":null,\"kehua-kr33-es-current-20261104\":null}},\"variant\":{\"confidence\":\"high\",\"locator\":\"KR33 technical specification / KR33600 column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-kr33-en-current-20261104\":null,\"kehua-kr33-es-current-20261104\":null}},\"width_mm\":{\"confidence\":\"high\",\"locator\":\"KR33 technical specification / KR33600 column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-kr33-en-current-20261104\":null,\"kehua-kr33-es-current-20261104\":null},\"unit\":\"mm\"}}","field_sources_json":"{\"apparent_power_kva\":[\"kehua-kr33-en-current-20261104\",\"kehua-critical-power-portfolio-20261104\",\"kehua-kr33-es-current-20261104\"],\"capacity_scope\":[\"kehua-kr33-en-current-20261104\",\"kehua-critical-power-portfolio-20261104\",\"kehua-kr33-es-current-20261104\"],\"depth_mm\":[\"kehua-kr33-en-current-20261104\",\"kehua-critical-power-portfolio-20261104\",\"kehua-kr33-es-current-20261104\"],\"equipment_category\":[\"kehua-kr33-en-current-20261104\",\"kehua-critical-power-portfolio-20261104\",\"kehua-kr33-es-current-20261104\"],\"form_factor\":[\"kehua-kr33-en-current-20261104\",\"kehua-critical-power-portfolio-20261104\",\"kehua-kr33-es-current-20261104\"],\"height_mm\":[\"kehua-kr33-en-current-20261104\",\"kehua-critical-power-portfolio-20261104\",\"kehua-kr33-es-current-20261104\"],\"manufacturer\":[\"kehua-kr33-en-current-20261104\",\"kehua-critical-power-portfolio-20261104\",\"kehua-kr33-es-current-20261104\"],\"model\":[\"kehua-kr33-en-current-20261104\",\"kehua-critical-power-portfolio-20261104\",\"kehua-kr33-es-current-20261104\"],\"name\":[\"kehua-kr33-en-current-20261104\",\"kehua-critical-power-portfolio-20261104\",\"kehua-kr33-es-current-20261104\"],\"notes\":[\"kehua-kr33-en-current-20261104\",\"kehua-critical-power-portfolio-20261104\",\"kehua-kr33-es-current-20261104\"],\"observations_json\":[\"kehua-kr33-en-current-20261104\",\"kehua-critical-power-portfolio-20261104\",\"kehua-kr33-es-current-20261104\"],\"official_url\":[\"kehua-kr33-en-current-20261104\",\"kehua-critical-power-portfolio-20261104\",\"kehua-kr33-es-current-20261104\"],\"power_conditions\":[\"kehua-kr33-en-current-20261104\",\"kehua-critical-power-portfolio-20261104\",\"kehua-kr33-es-current-20261104\"],\"power_rating_kind\":[\"kehua-kr33-en-current-20261104\",\"kehua-critical-power-portfolio-20261104\",\"kehua-kr33-es-current-20261104\"],\"product_status\":[\"kehua-kr33-en-current-20261104\",\"kehua-critical-power-portfolio-20261104\",\"kehua-kr33-es-current-20261104\"],\"record_scope\":[\"kehua-kr33-en-current-20261104\",\"kehua-critical-power-portfolio-20261104\",\"kehua-kr33-es-current-20261104\"],\"variant\":[\"kehua-kr33-en-current-20261104\",\"kehua-critical-power-portfolio-20261104\",\"kehua-kr33-es-current-20261104\"],\"width_mm\":[\"kehua-kr33-en-current-20261104\",\"kehua-critical-power-portfolio-20261104\",\"kehua-kr33-es-current-20261104\"]}","form_factor":"floor-standing large UPS","height_mm":1950,"last_verified_at":"2026-11-04T01:34:00Z","manufacturer":"Kehua Tech","model":"KR33600","name":"Kehua Tech KR33600","notes":"The exact current OEM model column is retained. Input/output voltage ranges and choices remain observations because no ordered voltage is selected. No battery energy, usable energy, runtime, deployment or option combination is inferred. KR33 efficiency and weight remain null because the current English and Spanish official pages conflict.","observations_json":"[{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact KR33600 published model column\",\"field\":\"input_voltage_range_or_choices\",\"kind\":\"reported\",\"locator\":\"KR33 technical specification / KR33600 column\",\"source_id\":\"kehua-kr33-en-current-20261104\",\"unit\":\"V\",\"value\":\"English page prints an input range; Spanish page prints 380/400/415 V rated input\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact KR33600 published model column\",\"field\":\"output_voltage_choices\",\"kind\":\"reported\",\"locator\":\"KR33 technical specification / KR33600 column\",\"source_id\":\"kehua-kr33-en-current-20261104\",\"unit\":\"V\",\"value\":\"L-L 380/400/415 V +/-1% selectable\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact KR33600 published model column\",\"field\":\"frequency_behavior\",\"kind\":\"reported\",\"locator\":\"KR33 technical specification / KR33600 column\",\"source_id\":\"kehua-kr33-en-current-20261104\",\"unit\":\"Hz\",\"value\":\"Not stated in the reviewed exact tables\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact KR33600 published model column\",\"field\":\"english_page_maximum_efficiency\",\"kind\":\"reported\",\"locator\":\"KR33 technical specification / KR33600 column\",\"source_id\":\"kehua-kr33-en-current-20261104\",\"unit\":\"%\",\"value\":96.5},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact KR33600 published model column\",\"field\":\"spanish_page_maximum_efficiency\",\"kind\":\"reported\",\"locator\":\"KR33 technical specification / KR33600 column\",\"source_id\":\"kehua-kr33-en-current-20261104\",\"unit\":\"%\",\"value\":97.0},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact KR33600 published model column\",\"field\":\"english_page_weight\",\"kind\":\"reported\",\"locator\":\"KR33 technical specification / KR33600 column\",\"source_id\":\"kehua-kr33-en-current-20261104\",\"unit\":\"kg\",\"value\":1050},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact KR33600 published model column\",\"field\":\"spanish_page_weight\",\"kind\":\"reported\",\"locator\":\"KR33 technical specification / KR33600 column\",\"source_id\":\"kehua-kr33-en-current-20261104\",\"unit\":\"kg\",\"value\":1100},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact KR33600 published model column\",\"field\":\"parallel_portfolio_limit\",\"kind\":\"reported\",\"locator\":\"KR33 technical specification / KR33600 column\",\"source_id\":\"kehua-kr33-en-current-20261104\",\"unit\":null,\"value\":\"up to eight units / 9.6 MVA\"}]","official_url":"https://www.kehua.com/critical-power/kr33-series-300-1200kva","power_conditions":"OEM published model rating; maximum efficiency has no stated load point; voltage and frequency options remain unselected","power_rating_kind":"rated UPS apparent power","product_status":"listed in current Kehua Critical Power portfolio","quality_status":"needs_review","record_id":"f39c81cb-e752-582a-9dc5-e7cfe831b98f","record_scope":"configuration","source_urls":["https://www.kehua.com/critical-power.html","https://www.kehua.com/critical-power/kr33-series-300-1200kva","https://www.kehua.com/es/critical-power/kr33-series-300-1200kva.html"],"sources":["kehua-kr33-en-current-20261104","kehua-critical-power-portfolio-20261104","kehua-kr33-es-current-20261104"],"updated_at":"2026-11-04T01:34:00Z","variant":"600 kVA published configuration","width_mm":1400}
{"apparent_power_kva":800,"capacity_scope":"Exact OEM KR33800 model column; alternative voltage, frequency, battery, parallel and accessory choices are observations, not selected configurations","created_at":"2026-11-04T01:34:00Z","depth_mm":900,"entity_type":"equipment","equipment_category":"ups","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"KR33 technical specification / KR33800 column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-kr33-en-current-20261104\":null,\"kehua-kr33-es-current-20261104\":null},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"KR33 technical specification / KR33800 column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-kr33-en-current-20261104\":null,\"kehua-kr33-es-current-20261104\":null}},\"depth_mm\":{\"confidence\":\"high\",\"locator\":\"KR33 technical specification / KR33800 column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-kr33-en-current-20261104\":null,\"kehua-kr33-es-current-20261104\":null},\"unit\":\"mm\"},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"KR33 technical specification / KR33800 column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-kr33-en-current-20261104\":null,\"kehua-kr33-es-current-20261104\":null}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"KR33 technical specification / KR33800 column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-kr33-en-current-20261104\":null,\"kehua-kr33-es-current-20261104\":null}},\"height_mm\":{\"confidence\":\"high\",\"locator\":\"KR33 technical specification / KR33800 column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-kr33-en-current-20261104\":null,\"kehua-kr33-es-current-20261104\":null},\"unit\":\"mm\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"KR33 technical specification / KR33800 column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-kr33-en-current-20261104\":null,\"kehua-kr33-es-current-20261104\":null}},\"model\":{\"confidence\":\"high\",\"locator\":\"KR33 technical specification / KR33800 column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-kr33-en-current-20261104\":null,\"kehua-kr33-es-current-20261104\":null}},\"name\":{\"confidence\":\"high\",\"locator\":\"KR33 technical specification / KR33800 column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-kr33-en-current-20261104\":null,\"kehua-kr33-es-current-20261104\":null}},\"notes\":{\"confidence\":\"high\",\"locator\":\"KR33 technical specification / KR33800 column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-kr33-en-current-20261104\":null,\"kehua-kr33-es-current-20261104\":null}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"KR33 technical specification / KR33800 column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-kr33-en-current-20261104\":null,\"kehua-kr33-es-current-20261104\":null}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"KR33 technical specification / KR33800 column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-kr33-en-current-20261104\":null,\"kehua-kr33-es-current-20261104\":null}},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"KR33 technical specification / KR33800 column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-kr33-en-current-20261104\":null,\"kehua-kr33-es-current-20261104\":null}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"KR33 technical specification / KR33800 column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-kr33-en-current-20261104\":null,\"kehua-kr33-es-current-20261104\":null}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"KR33 technical specification / KR33800 column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-kr33-en-current-20261104\":null,\"kehua-kr33-es-current-20261104\":null}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"KR33 technical specification / KR33800 column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-kr33-en-current-20261104\":null,\"kehua-kr33-es-current-20261104\":null}},\"variant\":{\"confidence\":\"high\",\"locator\":\"KR33 technical specification / KR33800 column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-kr33-en-current-20261104\":null,\"kehua-kr33-es-current-20261104\":null}},\"width_mm\":{\"confidence\":\"high\",\"locator\":\"KR33 technical specification / KR33800 column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-kr33-en-current-20261104\":null,\"kehua-kr33-es-current-20261104\":null},\"unit\":\"mm\"}}","field_sources_json":"{\"apparent_power_kva\":[\"kehua-kr33-en-current-20261104\",\"kehua-critical-power-portfolio-20261104\",\"kehua-kr33-es-current-20261104\"],\"capacity_scope\":[\"kehua-kr33-en-current-20261104\",\"kehua-critical-power-portfolio-20261104\",\"kehua-kr33-es-current-20261104\"],\"depth_mm\":[\"kehua-kr33-en-current-20261104\",\"kehua-critical-power-portfolio-20261104\",\"kehua-kr33-es-current-20261104\"],\"equipment_category\":[\"kehua-kr33-en-current-20261104\",\"kehua-critical-power-portfolio-20261104\",\"kehua-kr33-es-current-20261104\"],\"form_factor\":[\"kehua-kr33-en-current-20261104\",\"kehua-critical-power-portfolio-20261104\",\"kehua-kr33-es-current-20261104\"],\"height_mm\":[\"kehua-kr33-en-current-20261104\",\"kehua-critical-power-portfolio-20261104\",\"kehua-kr33-es-current-20261104\"],\"manufacturer\":[\"kehua-kr33-en-current-20261104\",\"kehua-critical-power-portfolio-20261104\",\"kehua-kr33-es-current-20261104\"],\"model\":[\"kehua-kr33-en-current-20261104\",\"kehua-critical-power-portfolio-20261104\",\"kehua-kr33-es-current-20261104\"],\"name\":[\"kehua-kr33-en-current-20261104\",\"kehua-critical-power-portfolio-20261104\",\"kehua-kr33-es-current-20261104\"],\"notes\":[\"kehua-kr33-en-current-20261104\",\"kehua-critical-power-portfolio-20261104\",\"kehua-kr33-es-current-20261104\"],\"observations_json\":[\"kehua-kr33-en-current-20261104\",\"kehua-critical-power-portfolio-20261104\",\"kehua-kr33-es-current-20261104\"],\"official_url\":[\"kehua-kr33-en-current-20261104\",\"kehua-critical-power-portfolio-20261104\",\"kehua-kr33-es-current-20261104\"],\"power_conditions\":[\"kehua-kr33-en-current-20261104\",\"kehua-critical-power-portfolio-20261104\",\"kehua-kr33-es-current-20261104\"],\"power_rating_kind\":[\"kehua-kr33-en-current-20261104\",\"kehua-critical-power-portfolio-20261104\",\"kehua-kr33-es-current-20261104\"],\"product_status\":[\"kehua-kr33-en-current-20261104\",\"kehua-critical-power-portfolio-20261104\",\"kehua-kr33-es-current-20261104\"],\"record_scope\":[\"kehua-kr33-en-current-20261104\",\"kehua-critical-power-portfolio-20261104\",\"kehua-kr33-es-current-20261104\"],\"variant\":[\"kehua-kr33-en-current-20261104\",\"kehua-critical-power-portfolio-20261104\",\"kehua-kr33-es-current-20261104\"],\"width_mm\":[\"kehua-kr33-en-current-20261104\",\"kehua-critical-power-portfolio-20261104\",\"kehua-kr33-es-current-20261104\"]}","form_factor":"floor-standing large UPS","height_mm":1950,"last_verified_at":"2026-11-04T01:34:00Z","manufacturer":"Kehua Tech","model":"KR33800","name":"Kehua Tech KR33800","notes":"The exact current OEM model column is retained. Input/output voltage ranges and choices remain observations because no ordered voltage is selected. No battery energy, usable energy, runtime, deployment or option combination is inferred. KR33 efficiency and weight remain null because the current English and Spanish official pages conflict.","observations_json":"[{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact KR33800 published model column\",\"field\":\"input_voltage_range_or_choices\",\"kind\":\"reported\",\"locator\":\"KR33 technical specification / KR33800 column\",\"source_id\":\"kehua-kr33-en-current-20261104\",\"unit\":\"V\",\"value\":\"English page prints an input range; Spanish page prints 380/400/415 V rated input\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact KR33800 published model column\",\"field\":\"output_voltage_choices\",\"kind\":\"reported\",\"locator\":\"KR33 technical specification / KR33800 column\",\"source_id\":\"kehua-kr33-en-current-20261104\",\"unit\":\"V\",\"value\":\"L-L 380/400/415 V +/-1% selectable\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact KR33800 published model column\",\"field\":\"frequency_behavior\",\"kind\":\"reported\",\"locator\":\"KR33 technical specification / KR33800 column\",\"source_id\":\"kehua-kr33-en-current-20261104\",\"unit\":\"Hz\",\"value\":\"Not stated in the reviewed exact tables\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact KR33800 published model column\",\"field\":\"english_page_maximum_efficiency\",\"kind\":\"reported\",\"locator\":\"KR33 technical specification / KR33800 column\",\"source_id\":\"kehua-kr33-en-current-20261104\",\"unit\":\"%\",\"value\":96.5},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact KR33800 published model column\",\"field\":\"spanish_page_maximum_efficiency\",\"kind\":\"reported\",\"locator\":\"KR33 technical specification / KR33800 column\",\"source_id\":\"kehua-kr33-en-current-20261104\",\"unit\":\"%\",\"value\":97.0},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact KR33800 published model column\",\"field\":\"english_page_weight\",\"kind\":\"reported\",\"locator\":\"KR33 technical specification / KR33800 column\",\"source_id\":\"kehua-kr33-en-current-20261104\",\"unit\":\"kg\",\"value\":1400},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact KR33800 published model column\",\"field\":\"spanish_page_weight\",\"kind\":\"reported\",\"locator\":\"KR33 technical specification / KR33800 column\",\"source_id\":\"kehua-kr33-en-current-20261104\",\"unit\":\"kg\",\"value\":1450},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact KR33800 published model column\",\"field\":\"parallel_portfolio_limit\",\"kind\":\"reported\",\"locator\":\"KR33 technical specification / KR33800 column\",\"source_id\":\"kehua-kr33-en-current-20261104\",\"unit\":null,\"value\":\"up to eight units / 9.6 MVA\"}]","official_url":"https://www.kehua.com/critical-power/kr33-series-300-1200kva","power_conditions":"OEM published model rating; maximum efficiency has no stated load point; voltage and frequency options remain unselected","power_rating_kind":"rated UPS apparent power","product_status":"listed in current Kehua Critical Power portfolio","quality_status":"needs_review","record_id":"30efed3d-8f86-5474-95b9-14bcfec03ab2","record_scope":"configuration","source_urls":["https://www.kehua.com/critical-power.html","https://www.kehua.com/critical-power/kr33-series-300-1200kva","https://www.kehua.com/es/critical-power/kr33-series-300-1200kva.html"],"sources":["kehua-kr33-en-current-20261104","kehua-critical-power-portfolio-20261104","kehua-kr33-es-current-20261104"],"updated_at":"2026-11-04T01:34:00Z","variant":"800 kVA published configuration","width_mm":1900}
{"apparent_power_kva":40,"capacity_scope":"Exact OEM KR40KVA-RM model column; alternative voltage, frequency, battery, parallel and accessory choices are observations, not selected configurations","created_at":"2026-11-04T01:34:00Z","depth_mm":720,"efficiency_conditions":"Maximum AC/AC efficiency; load point not stated","efficiency_pct":96.0,"entity_type":"equipment","equipment_category":"ups","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"KR-RM technical specification / KR40KVA-RM column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-kr-rm-current-20261104\":null},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"KR-RM technical specification / KR40KVA-RM column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-kr-rm-current-20261104\":null}},\"depth_mm\":{\"confidence\":\"high\",\"locator\":\"KR-RM technical specification / KR40KVA-RM column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-kr-rm-current-20261104\":null},\"unit\":\"mm\"},\"efficiency_conditions\":{\"confidence\":\"high\",\"locator\":\"KR-RM technical specification / KR40KVA-RM column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-kr-rm-current-20261104\":null}},\"efficiency_pct\":{\"confidence\":\"high\",\"locator\":\"KR-RM technical specification / KR40KVA-RM column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-kr-rm-current-20261104\":null},\"unit\":\"%\"},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"KR-RM technical specification / KR40KVA-RM column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-kr-rm-current-20261104\":null}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"KR-RM technical specification / KR40KVA-RM column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-kr-rm-current-20261104\":null}},\"height_mm\":{\"confidence\":\"high\",\"locator\":\"KR-RM technical specification / KR40KVA-RM column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-kr-rm-current-20261104\":null},\"unit\":\"mm\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"KR-RM technical specification / KR40KVA-RM column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-kr-rm-current-20261104\":null}},\"model\":{\"confidence\":\"high\",\"locator\":\"KR-RM technical specification / KR40KVA-RM column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-kr-rm-current-20261104\":null}},\"name\":{\"confidence\":\"high\",\"locator\":\"KR-RM technical specification / KR40KVA-RM column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-kr-rm-current-20261104\":null}},\"notes\":{\"confidence\":\"high\",\"locator\":\"KR-RM technical specification / KR40KVA-RM column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-kr-rm-current-20261104\":null}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"KR-RM technical specification / KR40KVA-RM column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-kr-rm-current-20261104\":null}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"KR-RM technical specification / KR40KVA-RM column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-kr-rm-current-20261104\":null}},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"KR-RM technical specification / KR40KVA-RM column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-kr-rm-current-20261104\":null}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"KR-RM technical specification / KR40KVA-RM column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-kr-rm-current-20261104\":null}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"KR-RM technical specification / KR40KVA-RM column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-kr-rm-current-20261104\":null}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"KR-RM technical specification / KR40KVA-RM column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-kr-rm-current-20261104\":null}},\"variant\":{\"confidence\":\"high\",\"locator\":\"KR-RM technical specification / KR40KVA-RM column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-kr-rm-current-20261104\":null}},\"weight_kg\":{\"confidence\":\"high\",\"locator\":\"KR-RM technical specification / KR40KVA-RM column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-kr-rm-current-20261104\":null},\"unit\":\"kg\"},\"width_mm\":{\"confidence\":\"high\",\"locator\":\"KR-RM technical specification / KR40KVA-RM column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-kr-rm-current-20261104\":null},\"unit\":\"mm\"}}","field_sources_json":"{\"apparent_power_kva\":[\"kehua-kr-rm-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"capacity_scope\":[\"kehua-kr-rm-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"depth_mm\":[\"kehua-kr-rm-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"efficiency_conditions\":[\"kehua-kr-rm-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"efficiency_pct\":[\"kehua-kr-rm-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"equipment_category\":[\"kehua-kr-rm-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"form_factor\":[\"kehua-kr-rm-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"height_mm\":[\"kehua-kr-rm-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"manufacturer\":[\"kehua-kr-rm-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"model\":[\"kehua-kr-rm-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"name\":[\"kehua-kr-rm-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"notes\":[\"kehua-kr-rm-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"observations_json\":[\"kehua-kr-rm-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"official_url\":[\"kehua-kr-rm-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"power_conditions\":[\"kehua-kr-rm-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"power_rating_kind\":[\"kehua-kr-rm-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"product_status\":[\"kehua-kr-rm-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"record_scope\":[\"kehua-kr-rm-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"variant\":[\"kehua-kr-rm-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"weight_kg\":[\"kehua-kr-rm-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"width_mm\":[\"kehua-kr-rm-current-20261104\",\"kehua-critical-power-portfolio-20261104\"]}","form_factor":"3U rack/tower UPS","height_mm":130,"last_verified_at":"2026-11-04T01:34:00Z","manufacturer":"Kehua Tech","model":"KR40KVA-RM","name":"Kehua Tech KR40KVA-RM","notes":"The exact current OEM model column is retained. Input/output voltage ranges and choices remain observations because no ordered voltage is selected. No battery energy, usable energy, runtime, deployment or option combination is inferred. KR33 efficiency and weight remain null because the current English and Spanish official pages conflict.","observations_json":"[{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact KR40KVA-RM published model column\",\"field\":\"input_voltage_range_or_choices\",\"kind\":\"reported\",\"locator\":\"KR-RM technical specification / KR40KVA-RM column\",\"source_id\":\"kehua-kr-rm-current-20261104\",\"unit\":\"V\",\"value\":\"L-L 121-268 V or 138-485 V; full-load ranges 155-268 V or 305-485 V\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact KR40KVA-RM published model column\",\"field\":\"output_voltage_choices\",\"kind\":\"reported\",\"locator\":\"KR-RM technical specification / KR40KVA-RM column\",\"source_id\":\"kehua-kr-rm-current-20261104\",\"unit\":\"V\",\"value\":\"L-L 190/200/208/220/380/400/415 V\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact KR40KVA-RM published model column\",\"field\":\"frequency_behavior\",\"kind\":\"reported\",\"locator\":\"KR-RM technical specification / KR40KVA-RM column\",\"source_id\":\"kehua-kr-rm-current-20261104\",\"unit\":\"Hz\",\"value\":\"40-70 Hz input range; 50/60 Hz frequency-converter choices\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact KR40KVA-RM published model column\",\"field\":\"distribution_box_dimensions\",\"kind\":\"reported\",\"locator\":\"KR-RM technical specification / KR40KVA-RM column\",\"source_id\":\"kehua-kr-rm-current-20261104\",\"unit\":\"mm\",\"value\":\"438 x 720 x 130 mm\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact KR40KVA-RM published model column\",\"field\":\"distribution_box_weight\",\"kind\":\"reported\",\"locator\":\"KR-RM technical specification / KR40KVA-RM column\",\"source_id\":\"kehua-kr-rm-current-20261104\",\"unit\":\"kg\",\"value\":14},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact KR40KVA-RM published model column\",\"field\":\"battery_pack_dimensions\",\"kind\":\"reported\",\"locator\":\"KR-RM technical specification / KR40KVA-RM column\",\"source_id\":\"kehua-kr-rm-current-20261104\",\"unit\":\"mm\",\"value\":\"438 x 720 x 130 mm\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact KR40KVA-RM published model column\",\"field\":\"battery_pack_weight\",\"kind\":\"reported\",\"locator\":\"KR-RM technical specification / KR40KVA-RM column\",\"source_id\":\"kehua-kr-rm-current-20261104\",\"unit\":\"kg\",\"value\":56},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact KR40KVA-RM published model column\",\"field\":\"battery_compatibility\",\"kind\":\"reported\",\"locator\":\"KR-RM technical specification / KR40KVA-RM column\",\"source_id\":\"kehua-kr-rm-current-20261104\",\"unit\":null,\"value\":\"VRLA or lithium; no battery model, energy or runtime selected\"}]","official_url":"https://www.kehua.com/critical-power/kr-rm-series-10-40kva.html","power_conditions":"OEM published model rating; maximum efficiency has no stated load point; voltage and frequency options remain unselected","power_rating_kind":"rated UPS apparent power","product_status":"listed in current Kehua Critical Power portfolio","quality_status":"source_backed","record_id":"da02a60d-9de4-5142-97c5-2a9dcb104979","record_scope":"configuration","source_urls":["https://www.kehua.com/critical-power.html","https://www.kehua.com/critical-power/kr-rm-series-10-40kva.html"],"sources":["kehua-kr-rm-current-20261104","kehua-critical-power-portfolio-20261104"],"updated_at":"2026-11-04T01:34:00Z","variant":"40 kVA published configuration","weight_kg":34.5,"width_mm":438}
{"apparent_power_kva":6,"capacity_scope":"Exact OEM KR6000-RM model column; alternative voltage, frequency, battery, parallel and accessory choices are observations, not selected configurations","created_at":"2026-11-04T01:34:00Z","depth_mm":660,"efficiency_conditions":"Maximum AC/AC efficiency; load point not stated","efficiency_pct":95.5,"entity_type":"equipment","equipment_category":"ups","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"KR11-RM technical specification / KR6000-RM column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-kr11-rm-current-20261104\":null},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"KR11-RM technical specification / KR6000-RM column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-kr11-rm-current-20261104\":null}},\"depth_mm\":{\"confidence\":\"high\",\"locator\":\"KR11-RM technical specification / KR6000-RM column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-kr11-rm-current-20261104\":null},\"unit\":\"mm\"},\"efficiency_conditions\":{\"confidence\":\"high\",\"locator\":\"KR11-RM technical specification / KR6000-RM column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-kr11-rm-current-20261104\":null}},\"efficiency_pct\":{\"confidence\":\"high\",\"locator\":\"KR11-RM technical specification / KR6000-RM column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-kr11-rm-current-20261104\":null},\"unit\":\"%\"},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"KR11-RM technical specification / KR6000-RM column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-kr11-rm-current-20261104\":null}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"KR11-RM technical specification / KR6000-RM column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-kr11-rm-current-20261104\":null}},\"height_mm\":{\"confidence\":\"high\",\"locator\":\"KR11-RM technical specification / KR6000-RM column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-kr11-rm-current-20261104\":null},\"unit\":\"mm\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"KR11-RM technical specification / KR6000-RM column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-kr11-rm-current-20261104\":null}},\"model\":{\"confidence\":\"high\",\"locator\":\"KR11-RM technical specification / KR6000-RM column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-kr11-rm-current-20261104\":null}},\"name\":{\"confidence\":\"high\",\"locator\":\"KR11-RM technical specification / KR6000-RM column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-kr11-rm-current-20261104\":null}},\"notes\":{\"confidence\":\"high\",\"locator\":\"KR11-RM technical specification / KR6000-RM column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-kr11-rm-current-20261104\":null}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"KR11-RM technical specification / KR6000-RM column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-kr11-rm-current-20261104\":null}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"KR11-RM technical specification / KR6000-RM column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-kr11-rm-current-20261104\":null}},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"KR11-RM technical specification / KR6000-RM column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-kr11-rm-current-20261104\":null}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"KR11-RM technical specification / KR6000-RM column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-kr11-rm-current-20261104\":null}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"KR11-RM technical specification / KR6000-RM column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-kr11-rm-current-20261104\":null}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"KR11-RM technical specification / KR6000-RM column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-kr11-rm-current-20261104\":null}},\"variant\":{\"confidence\":\"high\",\"locator\":\"KR11-RM technical specification / KR6000-RM column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-kr11-rm-current-20261104\":null}},\"weight_kg\":{\"confidence\":\"high\",\"locator\":\"KR11-RM technical specification / KR6000-RM column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-kr11-rm-current-20261104\":null},\"unit\":\"kg\"},\"width_mm\":{\"confidence\":\"high\",\"locator\":\"KR11-RM technical specification / KR6000-RM column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-kr11-rm-current-20261104\":null},\"unit\":\"mm\"}}","field_sources_json":"{\"apparent_power_kva\":[\"kehua-kr11-rm-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"capacity_scope\":[\"kehua-kr11-rm-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"depth_mm\":[\"kehua-kr11-rm-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"efficiency_conditions\":[\"kehua-kr11-rm-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"efficiency_pct\":[\"kehua-kr11-rm-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"equipment_category\":[\"kehua-kr11-rm-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"form_factor\":[\"kehua-kr11-rm-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"height_mm\":[\"kehua-kr11-rm-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"manufacturer\":[\"kehua-kr11-rm-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"model\":[\"kehua-kr11-rm-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"name\":[\"kehua-kr11-rm-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"notes\":[\"kehua-kr11-rm-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"observations_json\":[\"kehua-kr11-rm-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"official_url\":[\"kehua-kr11-rm-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"power_conditions\":[\"kehua-kr11-rm-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"power_rating_kind\":[\"kehua-kr11-rm-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"product_status\":[\"kehua-kr11-rm-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"record_scope\":[\"kehua-kr11-rm-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"variant\":[\"kehua-kr11-rm-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"weight_kg\":[\"kehua-kr11-rm-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"width_mm\":[\"kehua-kr11-rm-current-20261104\",\"kehua-critical-power-portfolio-20261104\"]}","form_factor":"rack/tower UPS; 4U","height_mm":174,"last_verified_at":"2026-11-04T01:34:00Z","manufacturer":"Kehua Tech","model":"KR6000-RM","name":"Kehua Tech KR6000-RM","notes":"The exact current OEM model column is retained. Input/output voltage ranges and choices remain observations because no ordered voltage is selected. No battery energy, usable energy, runtime, deployment or option combination is inferred. KR33 efficiency and weight remain null because the current English and Spanish official pages conflict.","observations_json":"[{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact KR6000-RM published model column\",\"field\":\"input_voltage_range_or_choices\",\"kind\":\"reported\",\"locator\":\"KR11-RM technical specification / KR6000-RM column\",\"source_id\":\"kehua-kr11-rm-current-20261104\",\"unit\":\"V\",\"value\":\"L-N 80-275 V; source also prints 176-295 V at full load\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact KR6000-RM published model column\",\"field\":\"output_voltage_choices\",\"kind\":\"reported\",\"locator\":\"KR11-RM technical specification / KR6000-RM column\",\"source_id\":\"kehua-kr11-rm-current-20261104\",\"unit\":\"V\",\"value\":\"L-N 208/220/230/240 V +/-1% selectable\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact KR6000-RM published model column\",\"field\":\"frequency_behavior\",\"kind\":\"reported\",\"locator\":\"KR11-RM technical specification / KR6000-RM column\",\"source_id\":\"kehua-kr11-rm-current-20261104\",\"unit\":\"Hz\",\"value\":\"50/60 Hz self-adapting; frequency-converter mode\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact KR6000-RM published model column\",\"field\":\"external_battery_module_dimensions\",\"kind\":\"reported\",\"locator\":\"KR11-RM technical specification / KR6000-RM column\",\"source_id\":\"kehua-kr11-rm-current-20261104\",\"unit\":\"mm\",\"value\":\"438 x 500 x 130 mm\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact KR6000-RM published model column\",\"field\":\"external_battery_module_weight\",\"kind\":\"reported\",\"locator\":\"KR11-RM technical specification / KR6000-RM column\",\"source_id\":\"kehua-kr11-rm-current-20261104\",\"unit\":\"kg\",\"value\":45},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact KR6000-RM published model column\",\"field\":\"battery_interface\",\"kind\":\"reported\",\"locator\":\"KR11-RM technical specification / KR6000-RM column\",\"source_id\":\"kehua-kr11-rm-current-20261104\",\"unit\":null,\"value\":\"Internal/external hot-swappable modules; selectable battery count and charger options; no battery model or runtime selected\"}]","official_url":"https://www.kehua.com/critical-power/kr11-rm-series-1-10kva","power_conditions":"OEM published model rating; maximum efficiency has no stated load point; voltage and frequency options remain unselected","power_rating_kind":"rated UPS apparent power","product_status":"listed in current Kehua Critical Power portfolio","quality_status":"needs_review","record_id":"6eae234d-b404-5b5b-ade1-675458288058","record_scope":"configuration","source_urls":["https://www.kehua.com/critical-power.html","https://www.kehua.com/critical-power/kr11-rm-series-1-10kva"],"sources":["kehua-kr11-rm-current-20261104","kehua-critical-power-portfolio-20261104"],"updated_at":"2026-11-04T01:34:00Z","variant":"6 kVA published configuration","weight_kg":55.6,"width_mm":438}
{"capacity_scope":"Exact OEM MY100 model column; alternative voltage, frequency, battery, parallel and accessory choices are observations, not selected configurations","created_at":"2026-11-04T01:34:00Z","depth_mm":960,"efficiency_conditions":"Maximum AC/AC efficiency; load point not stated","efficiency_pct":96.5,"entity_type":"equipment","equipment_category":"ups","evidence_json":"{\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"MY technical specification / MY100 column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-my-current-20261104\":null}},\"depth_mm\":{\"confidence\":\"high\",\"locator\":\"MY technical specification / MY100 column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-my-current-20261104\":null},\"unit\":\"mm\"},\"efficiency_conditions\":{\"confidence\":\"high\",\"locator\":\"MY technical specification / MY100 column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-my-current-20261104\":null}},\"efficiency_pct\":{\"confidence\":\"high\",\"locator\":\"MY technical specification / MY100 column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-my-current-20261104\":null},\"unit\":\"%\"},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"MY technical specification / MY100 column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-my-current-20261104\":null}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"MY technical specification / MY100 column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-my-current-20261104\":null}},\"height_mm\":{\"confidence\":\"high\",\"locator\":\"MY technical specification / MY100 column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-my-current-20261104\":null},\"unit\":\"mm\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"MY technical specification / MY100 column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-my-current-20261104\":null}},\"model\":{\"confidence\":\"high\",\"locator\":\"MY technical specification / MY100 column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-my-current-20261104\":null}},\"name\":{\"confidence\":\"high\",\"locator\":\"MY technical specification / MY100 column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-my-current-20261104\":null}},\"notes\":{\"confidence\":\"high\",\"locator\":\"MY technical specification / MY100 column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-my-current-20261104\":null}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"MY technical specification / MY100 column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-my-current-20261104\":null}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"MY technical specification / MY100 column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-my-current-20261104\":null}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"MY technical specification / MY100 column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-my-current-20261104\":null},\"unit\":\"kW\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"MY technical specification / MY100 column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-my-current-20261104\":null}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"MY technical specification / MY100 column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-my-current-20261104\":null}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"MY technical specification / MY100 column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-my-current-20261104\":null}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"MY technical specification / MY100 column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-my-current-20261104\":null}},\"variant\":{\"confidence\":\"high\",\"locator\":\"MY technical specification / MY100 column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-my-current-20261104\":null}},\"weight_kg\":{\"confidence\":\"high\",\"locator\":\"MY technical specification / MY100 column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-my-current-20261104\":null},\"unit\":\"kg\"},\"width_mm\":{\"confidence\":\"high\",\"locator\":\"MY technical specification / MY100 column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-my-current-20261104\":null},\"unit\":\"mm\"}}","field_sources_json":"{\"capacity_scope\":[\"kehua-my-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"depth_mm\":[\"kehua-my-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"efficiency_conditions\":[\"kehua-my-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"efficiency_pct\":[\"kehua-my-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"equipment_category\":[\"kehua-my-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"form_factor\":[\"kehua-my-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"height_mm\":[\"kehua-my-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"manufacturer\":[\"kehua-my-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"model\":[\"kehua-my-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"name\":[\"kehua-my-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"notes\":[\"kehua-my-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"observations_json\":[\"kehua-my-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"official_url\":[\"kehua-my-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"output_power_kw\":[\"kehua-my-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"power_conditions\":[\"kehua-my-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"power_rating_kind\":[\"kehua-my-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"product_status\":[\"kehua-my-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"record_scope\":[\"kehua-my-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"variant\":[\"kehua-my-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"weight_kg\":[\"kehua-my-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"width_mm\":[\"kehua-my-current-20261104\",\"kehua-critical-power-portfolio-20261104\"]}","form_factor":"floor-standing UPS","height_mm":1200,"last_verified_at":"2026-11-04T01:34:00Z","manufacturer":"Kehua Tech","model":"MY100","name":"Kehua Tech MY100","notes":"The exact current OEM model column is retained. Input/output voltage ranges and choices remain observations because no ordered voltage is selected. No battery energy, usable energy, runtime, deployment or option combination is inferred. KR33 efficiency and weight remain null because the current English and Spanish official pages conflict.","observations_json":"[{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact MY100 published model column\",\"field\":\"input_voltage_range_or_choices\",\"kind\":\"reported\",\"locator\":\"MY technical specification / MY100 column\",\"source_id\":\"kehua-my-current-20261104\",\"unit\":\"V\",\"value\":\"L-L 138-485 V; 324-485 V at full load\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact MY100 published model column\",\"field\":\"output_voltage_choices\",\"kind\":\"reported\",\"locator\":\"MY technical specification / MY100 column\",\"source_id\":\"kehua-my-current-20261104\",\"unit\":\"V\",\"value\":\"L-L 380/400/415 V +/-1% selectable\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact MY100 published model column\",\"field\":\"frequency_behavior\",\"kind\":\"reported\",\"locator\":\"MY technical specification / MY100 column\",\"source_id\":\"kehua-my-current-20261104\",\"unit\":\"Hz\",\"value\":\"Not stated in the reviewed exact table\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact MY100 published model column\",\"field\":\"efficiency_at_30_pct_load\",\"kind\":\"reported\",\"locator\":\"MY technical specification / MY100 column\",\"source_id\":\"kehua-my-current-20261104\",\"unit\":\"%\",\"value\":95},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact MY100 published model column\",\"field\":\"short_circuit_duration_range\",\"kind\":\"reported\",\"locator\":\"MY technical specification / MY100 column\",\"source_id\":\"kehua-my-current-20261104\",\"unit\":\"ms\",\"value\":\"20-200 ms settable\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact MY100 published model column\",\"field\":\"battery_parallel_mode\",\"kind\":\"reported\",\"locator\":\"MY technical specification / MY100 column\",\"source_id\":\"kehua-my-current-20261104\",\"unit\":null,\"value\":\"Common battery bank supported; no battery configuration selected\"}]","official_url":"https://www.kehua.com/critical-power/my-series-60-200kw","output_power_kw":100,"power_conditions":"OEM published model rating; maximum efficiency has no stated load point; voltage and frequency options remain unselected","power_rating_kind":"rated UPS active output","product_status":"listed in current Kehua Critical Power portfolio","quality_status":"source_backed","record_id":"ce8f3238-4c08-527c-83a9-8fbb28436155","record_scope":"configuration","source_urls":["https://www.kehua.com/critical-power.html","https://www.kehua.com/critical-power/my-series-60-200kw"],"sources":["kehua-my-current-20261104","kehua-critical-power-portfolio-20261104"],"updated_at":"2026-11-04T01:34:00Z","variant":"100 kW published configuration","weight_kg":165,"width_mm":400}
{"capacity_scope":"Exact OEM MY120 model column; alternative voltage, frequency, battery, parallel and accessory choices are observations, not selected configurations","created_at":"2026-11-04T01:34:00Z","depth_mm":960,"efficiency_conditions":"Maximum AC/AC efficiency; load point not stated","efficiency_pct":96.5,"entity_type":"equipment","equipment_category":"ups","evidence_json":"{\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"MY technical specification / MY120 column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-my-current-20261104\":null}},\"depth_mm\":{\"confidence\":\"high\",\"locator\":\"MY technical specification / MY120 column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-my-current-20261104\":null},\"unit\":\"mm\"},\"efficiency_conditions\":{\"confidence\":\"high\",\"locator\":\"MY technical specification / MY120 column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-my-current-20261104\":null}},\"efficiency_pct\":{\"confidence\":\"high\",\"locator\":\"MY technical specification / MY120 column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-my-current-20261104\":null},\"unit\":\"%\"},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"MY technical specification / MY120 column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-my-current-20261104\":null}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"MY technical specification / MY120 column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-my-current-20261104\":null}},\"height_mm\":{\"confidence\":\"high\",\"locator\":\"MY technical specification / MY120 column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-my-current-20261104\":null},\"unit\":\"mm\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"MY technical specification / MY120 column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-my-current-20261104\":null}},\"model\":{\"confidence\":\"high\",\"locator\":\"MY technical specification / MY120 column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-my-current-20261104\":null}},\"name\":{\"confidence\":\"high\",\"locator\":\"MY technical specification / MY120 column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-my-current-20261104\":null}},\"notes\":{\"confidence\":\"high\",\"locator\":\"MY technical specification / MY120 column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-my-current-20261104\":null}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"MY technical specification / MY120 column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-my-current-20261104\":null}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"MY technical specification / MY120 column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-my-current-20261104\":null}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"MY technical specification / MY120 column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-my-current-20261104\":null},\"unit\":\"kW\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"MY technical specification / MY120 column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-my-current-20261104\":null}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"MY technical specification / MY120 column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-my-current-20261104\":null}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"MY technical specification / MY120 column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-my-current-20261104\":null}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"MY technical specification / MY120 column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-my-current-20261104\":null}},\"variant\":{\"confidence\":\"high\",\"locator\":\"MY technical specification / MY120 column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-my-current-20261104\":null}},\"weight_kg\":{\"confidence\":\"high\",\"locator\":\"MY technical specification / MY120 column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-my-current-20261104\":null},\"unit\":\"kg\"},\"width_mm\":{\"confidence\":\"high\",\"locator\":\"MY technical specification / MY120 column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-my-current-20261104\":null},\"unit\":\"mm\"}}","field_sources_json":"{\"capacity_scope\":[\"kehua-my-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"depth_mm\":[\"kehua-my-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"efficiency_conditions\":[\"kehua-my-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"efficiency_pct\":[\"kehua-my-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"equipment_category\":[\"kehua-my-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"form_factor\":[\"kehua-my-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"height_mm\":[\"kehua-my-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"manufacturer\":[\"kehua-my-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"model\":[\"kehua-my-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"name\":[\"kehua-my-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"notes\":[\"kehua-my-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"observations_json\":[\"kehua-my-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"official_url\":[\"kehua-my-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"output_power_kw\":[\"kehua-my-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"power_conditions\":[\"kehua-my-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"power_rating_kind\":[\"kehua-my-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"product_status\":[\"kehua-my-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"record_scope\":[\"kehua-my-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"variant\":[\"kehua-my-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"weight_kg\":[\"kehua-my-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"width_mm\":[\"kehua-my-current-20261104\",\"kehua-critical-power-portfolio-20261104\"]}","form_factor":"floor-standing UPS","height_mm":1200,"last_verified_at":"2026-11-04T01:34:00Z","manufacturer":"Kehua Tech","model":"MY120","name":"Kehua Tech MY120","notes":"The exact current OEM model column is retained. Input/output voltage ranges and choices remain observations because no ordered voltage is selected. No battery energy, usable energy, runtime, deployment or option combination is inferred. KR33 efficiency and weight remain null because the current English and Spanish official pages conflict.","observations_json":"[{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact MY120 published model column\",\"field\":\"input_voltage_range_or_choices\",\"kind\":\"reported\",\"locator\":\"MY technical specification / MY120 column\",\"source_id\":\"kehua-my-current-20261104\",\"unit\":\"V\",\"value\":\"L-L 138-485 V; 324-485 V at full load\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact MY120 published model column\",\"field\":\"output_voltage_choices\",\"kind\":\"reported\",\"locator\":\"MY technical specification / MY120 column\",\"source_id\":\"kehua-my-current-20261104\",\"unit\":\"V\",\"value\":\"L-L 380/400/415 V +/-1% selectable\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact MY120 published model column\",\"field\":\"frequency_behavior\",\"kind\":\"reported\",\"locator\":\"MY technical specification / MY120 column\",\"source_id\":\"kehua-my-current-20261104\",\"unit\":\"Hz\",\"value\":\"Not stated in the reviewed exact table\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact MY120 published model column\",\"field\":\"efficiency_at_30_pct_load\",\"kind\":\"reported\",\"locator\":\"MY technical specification / MY120 column\",\"source_id\":\"kehua-my-current-20261104\",\"unit\":\"%\",\"value\":95},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact MY120 published model column\",\"field\":\"short_circuit_duration_range\",\"kind\":\"reported\",\"locator\":\"MY technical specification / MY120 column\",\"source_id\":\"kehua-my-current-20261104\",\"unit\":\"ms\",\"value\":\"20-200 ms settable\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact MY120 published model column\",\"field\":\"battery_parallel_mode\",\"kind\":\"reported\",\"locator\":\"MY technical specification / MY120 column\",\"source_id\":\"kehua-my-current-20261104\",\"unit\":null,\"value\":\"Common battery bank supported; no battery configuration selected\"}]","official_url":"https://www.kehua.com/critical-power/my-series-60-200kw","output_power_kw":120,"power_conditions":"OEM published model rating; maximum efficiency has no stated load point; voltage and frequency options remain unselected","power_rating_kind":"rated UPS active output","product_status":"listed in current Kehua Critical Power portfolio","quality_status":"source_backed","record_id":"2d015311-3185-58cc-9aff-6858e8af8704","record_scope":"configuration","source_urls":["https://www.kehua.com/critical-power.html","https://www.kehua.com/critical-power/my-series-60-200kw"],"sources":["kehua-my-current-20261104","kehua-critical-power-portfolio-20261104"],"updated_at":"2026-11-04T01:34:00Z","variant":"120 kW published configuration","weight_kg":161,"width_mm":400}
{"capacity_scope":"Exact OEM MY160 model column; alternative voltage, frequency, battery, parallel and accessory choices are observations, not selected configurations","created_at":"2026-11-04T01:34:00Z","depth_mm":1000,"efficiency_conditions":"Maximum AC/AC efficiency; load point not stated","efficiency_pct":96.5,"entity_type":"equipment","equipment_category":"ups","evidence_json":"{\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"MY technical specification / MY160 column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-my-current-20261104\":null}},\"depth_mm\":{\"confidence\":\"high\",\"locator\":\"MY technical specification / MY160 column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-my-current-20261104\":null},\"unit\":\"mm\"},\"efficiency_conditions\":{\"confidence\":\"high\",\"locator\":\"MY technical specification / MY160 column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-my-current-20261104\":null}},\"efficiency_pct\":{\"confidence\":\"high\",\"locator\":\"MY technical specification / MY160 column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-my-current-20261104\":null},\"unit\":\"%\"},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"MY technical specification / MY160 column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-my-current-20261104\":null}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"MY technical specification / MY160 column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-my-current-20261104\":null}},\"height_mm\":{\"confidence\":\"high\",\"locator\":\"MY technical specification / MY160 column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-my-current-20261104\":null},\"unit\":\"mm\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"MY technical specification / MY160 column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-my-current-20261104\":null}},\"model\":{\"confidence\":\"high\",\"locator\":\"MY technical specification / MY160 column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-my-current-20261104\":null}},\"name\":{\"confidence\":\"high\",\"locator\":\"MY technical specification / MY160 column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-my-current-20261104\":null}},\"notes\":{\"confidence\":\"high\",\"locator\":\"MY technical specification / MY160 column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-my-current-20261104\":null}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"MY technical specification / MY160 column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-my-current-20261104\":null}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"MY technical specification / MY160 column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-my-current-20261104\":null}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"MY technical specification / MY160 column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-my-current-20261104\":null},\"unit\":\"kW\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"MY technical specification / MY160 column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-my-current-20261104\":null}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"MY technical specification / MY160 column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-my-current-20261104\":null}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"MY technical specification / MY160 column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-my-current-20261104\":null}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"MY technical specification / MY160 column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-my-current-20261104\":null}},\"variant\":{\"confidence\":\"high\",\"locator\":\"MY technical specification / MY160 column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-my-current-20261104\":null}},\"weight_kg\":{\"confidence\":\"high\",\"locator\":\"MY technical specification / MY160 column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-my-current-20261104\":null},\"unit\":\"kg\"},\"width_mm\":{\"confidence\":\"high\",\"locator\":\"MY technical specification / MY160 column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-my-current-20261104\":null},\"unit\":\"mm\"}}","field_sources_json":"{\"capacity_scope\":[\"kehua-my-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"depth_mm\":[\"kehua-my-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"efficiency_conditions\":[\"kehua-my-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"efficiency_pct\":[\"kehua-my-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"equipment_category\":[\"kehua-my-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"form_factor\":[\"kehua-my-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"height_mm\":[\"kehua-my-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"manufacturer\":[\"kehua-my-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"model\":[\"kehua-my-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"name\":[\"kehua-my-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"notes\":[\"kehua-my-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"observations_json\":[\"kehua-my-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"official_url\":[\"kehua-my-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"output_power_kw\":[\"kehua-my-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"power_conditions\":[\"kehua-my-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"power_rating_kind\":[\"kehua-my-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"product_status\":[\"kehua-my-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"record_scope\":[\"kehua-my-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"variant\":[\"kehua-my-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"weight_kg\":[\"kehua-my-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"width_mm\":[\"kehua-my-current-20261104\",\"kehua-critical-power-portfolio-20261104\"]}","form_factor":"floor-standing UPS","height_mm":1600,"last_verified_at":"2026-11-04T01:34:00Z","manufacturer":"Kehua Tech","model":"MY160","name":"Kehua Tech MY160","notes":"The exact current OEM model column is retained. Input/output voltage ranges and choices remain observations because no ordered voltage is selected. No battery energy, usable energy, runtime, deployment or option combination is inferred. KR33 efficiency and weight remain null because the current English and Spanish official pages conflict.","observations_json":"[{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact MY160 published model column\",\"field\":\"input_voltage_range_or_choices\",\"kind\":\"reported\",\"locator\":\"MY technical specification / MY160 column\",\"source_id\":\"kehua-my-current-20261104\",\"unit\":\"V\",\"value\":\"L-L 138-485 V; 324-485 V at full load\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact MY160 published model column\",\"field\":\"output_voltage_choices\",\"kind\":\"reported\",\"locator\":\"MY technical specification / MY160 column\",\"source_id\":\"kehua-my-current-20261104\",\"unit\":\"V\",\"value\":\"L-L 380/400/415 V +/-1% selectable\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact MY160 published model column\",\"field\":\"frequency_behavior\",\"kind\":\"reported\",\"locator\":\"MY technical specification / MY160 column\",\"source_id\":\"kehua-my-current-20261104\",\"unit\":\"Hz\",\"value\":\"Not stated in the reviewed exact table\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact MY160 published model column\",\"field\":\"efficiency_at_30_pct_load\",\"kind\":\"reported\",\"locator\":\"MY technical specification / MY160 column\",\"source_id\":\"kehua-my-current-20261104\",\"unit\":\"%\",\"value\":95},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact MY160 published model column\",\"field\":\"short_circuit_duration_range\",\"kind\":\"reported\",\"locator\":\"MY technical specification / MY160 column\",\"source_id\":\"kehua-my-current-20261104\",\"unit\":\"ms\",\"value\":\"20-200 ms settable\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact MY160 published model column\",\"field\":\"battery_parallel_mode\",\"kind\":\"reported\",\"locator\":\"MY technical specification / MY160 column\",\"source_id\":\"kehua-my-current-20261104\",\"unit\":null,\"value\":\"Common battery bank supported; no battery configuration selected\"}]","official_url":"https://www.kehua.com/critical-power/my-series-60-200kw","output_power_kw":160,"power_conditions":"OEM published model rating; maximum efficiency has no stated load point; voltage and frequency options remain unselected","power_rating_kind":"rated UPS active output","product_status":"listed in current Kehua Critical Power portfolio","quality_status":"source_backed","record_id":"ab0d6bc1-8410-5b77-82e4-c3dead3eec82","record_scope":"configuration","source_urls":["https://www.kehua.com/critical-power.html","https://www.kehua.com/critical-power/my-series-60-200kw"],"sources":["kehua-my-current-20261104","kehua-critical-power-portfolio-20261104"],"updated_at":"2026-11-04T01:34:00Z","variant":"160 kW published configuration","weight_kg":294,"width_mm":600}
{"capacity_scope":"Exact OEM MY200 model column; alternative voltage, frequency, battery, parallel and accessory choices are observations, not selected configurations","created_at":"2026-11-04T01:34:00Z","depth_mm":1000,"efficiency_conditions":"Maximum AC/AC efficiency; load point not stated","efficiency_pct":96.5,"entity_type":"equipment","equipment_category":"ups","evidence_json":"{\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"MY technical specification / MY200 column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-my-current-20261104\":null}},\"depth_mm\":{\"confidence\":\"high\",\"locator\":\"MY technical specification / MY200 column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-my-current-20261104\":null},\"unit\":\"mm\"},\"efficiency_conditions\":{\"confidence\":\"high\",\"locator\":\"MY technical specification / MY200 column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-my-current-20261104\":null}},\"efficiency_pct\":{\"confidence\":\"high\",\"locator\":\"MY technical specification / MY200 column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-my-current-20261104\":null},\"unit\":\"%\"},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"MY technical specification / MY200 column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-my-current-20261104\":null}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"MY technical specification / MY200 column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-my-current-20261104\":null}},\"height_mm\":{\"confidence\":\"high\",\"locator\":\"MY technical specification / MY200 column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-my-current-20261104\":null},\"unit\":\"mm\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"MY technical specification / MY200 column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-my-current-20261104\":null}},\"model\":{\"confidence\":\"high\",\"locator\":\"MY technical specification / MY200 column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-my-current-20261104\":null}},\"name\":{\"confidence\":\"high\",\"locator\":\"MY technical specification / MY200 column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-my-current-20261104\":null}},\"notes\":{\"confidence\":\"high\",\"locator\":\"MY technical specification / MY200 column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-my-current-20261104\":null}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"MY technical specification / MY200 column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-my-current-20261104\":null}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"MY technical specification / MY200 column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-my-current-20261104\":null}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"MY technical specification / MY200 column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-my-current-20261104\":null},\"unit\":\"kW\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"MY technical specification / MY200 column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-my-current-20261104\":null}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"MY technical specification / MY200 column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-my-current-20261104\":null}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"MY technical specification / MY200 column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-my-current-20261104\":null}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"MY technical specification / MY200 column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-my-current-20261104\":null}},\"variant\":{\"confidence\":\"high\",\"locator\":\"MY technical specification / MY200 column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-my-current-20261104\":null}},\"weight_kg\":{\"confidence\":\"high\",\"locator\":\"MY technical specification / MY200 column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-my-current-20261104\":null},\"unit\":\"kg\"},\"width_mm\":{\"confidence\":\"high\",\"locator\":\"MY technical specification / MY200 column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-my-current-20261104\":null},\"unit\":\"mm\"}}","field_sources_json":"{\"capacity_scope\":[\"kehua-my-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"depth_mm\":[\"kehua-my-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"efficiency_conditions\":[\"kehua-my-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"efficiency_pct\":[\"kehua-my-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"equipment_category\":[\"kehua-my-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"form_factor\":[\"kehua-my-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"height_mm\":[\"kehua-my-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"manufacturer\":[\"kehua-my-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"model\":[\"kehua-my-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"name\":[\"kehua-my-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"notes\":[\"kehua-my-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"observations_json\":[\"kehua-my-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"official_url\":[\"kehua-my-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"output_power_kw\":[\"kehua-my-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"power_conditions\":[\"kehua-my-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"power_rating_kind\":[\"kehua-my-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"product_status\":[\"kehua-my-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"record_scope\":[\"kehua-my-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"variant\":[\"kehua-my-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"weight_kg\":[\"kehua-my-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"width_mm\":[\"kehua-my-current-20261104\",\"kehua-critical-power-portfolio-20261104\"]}","form_factor":"floor-standing UPS","height_mm":1600,"last_verified_at":"2026-11-04T01:34:00Z","manufacturer":"Kehua Tech","model":"MY200","name":"Kehua Tech MY200","notes":"The exact current OEM model column is retained. Input/output voltage ranges and choices remain observations because no ordered voltage is selected. No battery energy, usable energy, runtime, deployment or option combination is inferred. KR33 efficiency and weight remain null because the current English and Spanish official pages conflict.","observations_json":"[{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact MY200 published model column\",\"field\":\"input_voltage_range_or_choices\",\"kind\":\"reported\",\"locator\":\"MY technical specification / MY200 column\",\"source_id\":\"kehua-my-current-20261104\",\"unit\":\"V\",\"value\":\"L-L 138-485 V; 324-485 V at full load\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact MY200 published model column\",\"field\":\"output_voltage_choices\",\"kind\":\"reported\",\"locator\":\"MY technical specification / MY200 column\",\"source_id\":\"kehua-my-current-20261104\",\"unit\":\"V\",\"value\":\"L-L 380/400/415 V +/-1% selectable\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact MY200 published model column\",\"field\":\"frequency_behavior\",\"kind\":\"reported\",\"locator\":\"MY technical specification / MY200 column\",\"source_id\":\"kehua-my-current-20261104\",\"unit\":\"Hz\",\"value\":\"Not stated in the reviewed exact table\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact MY200 published model column\",\"field\":\"efficiency_at_30_pct_load\",\"kind\":\"reported\",\"locator\":\"MY technical specification / MY200 column\",\"source_id\":\"kehua-my-current-20261104\",\"unit\":\"%\",\"value\":95},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact MY200 published model column\",\"field\":\"short_circuit_duration_range\",\"kind\":\"reported\",\"locator\":\"MY technical specification / MY200 column\",\"source_id\":\"kehua-my-current-20261104\",\"unit\":\"ms\",\"value\":\"20-200 ms settable\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact MY200 published model column\",\"field\":\"battery_parallel_mode\",\"kind\":\"reported\",\"locator\":\"MY technical specification / MY200 column\",\"source_id\":\"kehua-my-current-20261104\",\"unit\":null,\"value\":\"Common battery bank supported; no battery configuration selected\"}]","official_url":"https://www.kehua.com/critical-power/my-series-60-200kw","output_power_kw":200,"power_conditions":"OEM published model rating; maximum efficiency has no stated load point; voltage and frequency options remain unselected","power_rating_kind":"rated UPS active output","product_status":"listed in current Kehua Critical Power portfolio","quality_status":"source_backed","record_id":"c1bffb2a-d7a7-51de-8715-720555dbc17a","record_scope":"configuration","source_urls":["https://www.kehua.com/critical-power.html","https://www.kehua.com/critical-power/my-series-60-200kw"],"sources":["kehua-my-current-20261104","kehua-critical-power-portfolio-20261104"],"updated_at":"2026-11-04T01:34:00Z","variant":"200 kW published configuration","weight_kg":296,"width_mm":600}
{"capacity_scope":"Exact OEM MY60 model column; alternative voltage, frequency, battery, parallel and accessory choices are observations, not selected configurations","created_at":"2026-11-04T01:34:00Z","depth_mm":960,"efficiency_conditions":"Maximum AC/AC efficiency; load point not stated","efficiency_pct":96.5,"entity_type":"equipment","equipment_category":"ups","evidence_json":"{\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"MY technical specification / MY60 column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-my-current-20261104\":null}},\"depth_mm\":{\"confidence\":\"high\",\"locator\":\"MY technical specification / MY60 column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-my-current-20261104\":null},\"unit\":\"mm\"},\"efficiency_conditions\":{\"confidence\":\"high\",\"locator\":\"MY technical specification / MY60 column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-my-current-20261104\":null}},\"efficiency_pct\":{\"confidence\":\"high\",\"locator\":\"MY technical specification / MY60 column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-my-current-20261104\":null},\"unit\":\"%\"},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"MY technical specification / MY60 column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-my-current-20261104\":null}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"MY technical specification / MY60 column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-my-current-20261104\":null}},\"height_mm\":{\"confidence\":\"high\",\"locator\":\"MY technical specification / MY60 column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-my-current-20261104\":null},\"unit\":\"mm\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"MY technical specification / MY60 column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-my-current-20261104\":null}},\"model\":{\"confidence\":\"high\",\"locator\":\"MY technical specification / MY60 column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-my-current-20261104\":null}},\"name\":{\"confidence\":\"high\",\"locator\":\"MY technical specification / MY60 column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-my-current-20261104\":null}},\"notes\":{\"confidence\":\"high\",\"locator\":\"MY technical specification / MY60 column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-my-current-20261104\":null}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"MY technical specification / MY60 column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-my-current-20261104\":null}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"MY technical specification / MY60 column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-my-current-20261104\":null}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"MY technical specification / MY60 column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-my-current-20261104\":null},\"unit\":\"kW\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"MY technical specification / MY60 column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-my-current-20261104\":null}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"MY technical specification / MY60 column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-my-current-20261104\":null}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"MY technical specification / MY60 column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-my-current-20261104\":null}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"MY technical specification / MY60 column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-my-current-20261104\":null}},\"variant\":{\"confidence\":\"high\",\"locator\":\"MY technical specification / MY60 column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-my-current-20261104\":null}},\"weight_kg\":{\"confidence\":\"high\",\"locator\":\"MY technical specification / MY60 column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-my-current-20261104\":null},\"unit\":\"kg\"},\"width_mm\":{\"confidence\":\"high\",\"locator\":\"MY technical specification / MY60 column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-my-current-20261104\":null},\"unit\":\"mm\"}}","field_sources_json":"{\"capacity_scope\":[\"kehua-my-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"depth_mm\":[\"kehua-my-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"efficiency_conditions\":[\"kehua-my-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"efficiency_pct\":[\"kehua-my-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"equipment_category\":[\"kehua-my-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"form_factor\":[\"kehua-my-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"height_mm\":[\"kehua-my-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"manufacturer\":[\"kehua-my-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"model\":[\"kehua-my-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"name\":[\"kehua-my-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"notes\":[\"kehua-my-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"observations_json\":[\"kehua-my-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"official_url\":[\"kehua-my-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"output_power_kw\":[\"kehua-my-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"power_conditions\":[\"kehua-my-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"power_rating_kind\":[\"kehua-my-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"product_status\":[\"kehua-my-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"record_scope\":[\"kehua-my-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"variant\":[\"kehua-my-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"weight_kg\":[\"kehua-my-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"width_mm\":[\"kehua-my-current-20261104\",\"kehua-critical-power-portfolio-20261104\"]}","form_factor":"floor-standing UPS","height_mm":1200,"last_verified_at":"2026-11-04T01:34:00Z","manufacturer":"Kehua Tech","model":"MY60","name":"Kehua Tech MY60","notes":"The exact current OEM model column is retained. Input/output voltage ranges and choices remain observations because no ordered voltage is selected. No battery energy, usable energy, runtime, deployment or option combination is inferred. KR33 efficiency and weight remain null because the current English and Spanish official pages conflict.","observations_json":"[{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact MY60 published model column\",\"field\":\"input_voltage_range_or_choices\",\"kind\":\"reported\",\"locator\":\"MY technical specification / MY60 column\",\"source_id\":\"kehua-my-current-20261104\",\"unit\":\"V\",\"value\":\"L-L 138-485 V; 324-485 V at full load\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact MY60 published model column\",\"field\":\"output_voltage_choices\",\"kind\":\"reported\",\"locator\":\"MY technical specification / MY60 column\",\"source_id\":\"kehua-my-current-20261104\",\"unit\":\"V\",\"value\":\"L-L 380/400/415 V +/-1% selectable\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact MY60 published model column\",\"field\":\"frequency_behavior\",\"kind\":\"reported\",\"locator\":\"MY technical specification / MY60 column\",\"source_id\":\"kehua-my-current-20261104\",\"unit\":\"Hz\",\"value\":\"Not stated in the reviewed exact table\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact MY60 published model column\",\"field\":\"efficiency_at_30_pct_load\",\"kind\":\"reported\",\"locator\":\"MY technical specification / MY60 column\",\"source_id\":\"kehua-my-current-20261104\",\"unit\":\"%\",\"value\":95},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact MY60 published model column\",\"field\":\"short_circuit_duration_range\",\"kind\":\"reported\",\"locator\":\"MY technical specification / MY60 column\",\"source_id\":\"kehua-my-current-20261104\",\"unit\":\"ms\",\"value\":\"20-200 ms settable\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact MY60 published model column\",\"field\":\"battery_parallel_mode\",\"kind\":\"reported\",\"locator\":\"MY technical specification / MY60 column\",\"source_id\":\"kehua-my-current-20261104\",\"unit\":null,\"value\":\"Common battery bank supported; no battery configuration selected\"}]","official_url":"https://www.kehua.com/critical-power/my-series-60-200kw","output_power_kw":60,"power_conditions":"OEM published model rating; maximum efficiency has no stated load point; voltage and frequency options remain unselected","power_rating_kind":"rated UPS active output","product_status":"listed in current Kehua Critical Power portfolio","quality_status":"source_backed","record_id":"6d102268-16c0-5d06-959d-96b68f7aaee3","record_scope":"configuration","source_urls":["https://www.kehua.com/critical-power.html","https://www.kehua.com/critical-power/my-series-60-200kw"],"sources":["kehua-my-current-20261104","kehua-critical-power-portfolio-20261104"],"updated_at":"2026-11-04T01:34:00Z","variant":"60 kW published configuration","weight_kg":153,"width_mm":400}
{"capacity_scope":"Exact OEM MY80 model column; alternative voltage, frequency, battery, parallel and accessory choices are observations, not selected configurations","created_at":"2026-11-04T01:34:00Z","depth_mm":960,"efficiency_conditions":"Maximum AC/AC efficiency; load point not stated","efficiency_pct":96.5,"entity_type":"equipment","equipment_category":"ups","evidence_json":"{\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"MY technical specification / MY80 column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-my-current-20261104\":null}},\"depth_mm\":{\"confidence\":\"high\",\"locator\":\"MY technical specification / MY80 column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-my-current-20261104\":null},\"unit\":\"mm\"},\"efficiency_conditions\":{\"confidence\":\"high\",\"locator\":\"MY technical specification / MY80 column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-my-current-20261104\":null}},\"efficiency_pct\":{\"confidence\":\"high\",\"locator\":\"MY technical specification / MY80 column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-my-current-20261104\":null},\"unit\":\"%\"},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"MY technical specification / MY80 column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-my-current-20261104\":null}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"MY technical specification / MY80 column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-my-current-20261104\":null}},\"height_mm\":{\"confidence\":\"high\",\"locator\":\"MY technical specification / MY80 column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-my-current-20261104\":null},\"unit\":\"mm\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"MY technical specification / MY80 column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-my-current-20261104\":null}},\"model\":{\"confidence\":\"high\",\"locator\":\"MY technical specification / MY80 column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-my-current-20261104\":null}},\"name\":{\"confidence\":\"high\",\"locator\":\"MY technical specification / MY80 column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-my-current-20261104\":null}},\"notes\":{\"confidence\":\"high\",\"locator\":\"MY technical specification / MY80 column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-my-current-20261104\":null}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"MY technical specification / MY80 column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-my-current-20261104\":null}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"MY technical specification / MY80 column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-my-current-20261104\":null}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"MY technical specification / MY80 column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-my-current-20261104\":null},\"unit\":\"kW\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"MY technical specification / MY80 column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-my-current-20261104\":null}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"MY technical specification / MY80 column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-my-current-20261104\":null}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"MY technical specification / MY80 column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-my-current-20261104\":null}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"MY technical specification / MY80 column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-my-current-20261104\":null}},\"variant\":{\"confidence\":\"high\",\"locator\":\"MY technical specification / MY80 column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-my-current-20261104\":null}},\"weight_kg\":{\"confidence\":\"high\",\"locator\":\"MY technical specification / MY80 column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-my-current-20261104\":null},\"unit\":\"kg\"},\"width_mm\":{\"confidence\":\"high\",\"locator\":\"MY technical specification / MY80 column\",\"source_publication_dates\":{\"kehua-critical-power-portfolio-20261104\":null,\"kehua-my-current-20261104\":null},\"unit\":\"mm\"}}","field_sources_json":"{\"capacity_scope\":[\"kehua-my-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"depth_mm\":[\"kehua-my-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"efficiency_conditions\":[\"kehua-my-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"efficiency_pct\":[\"kehua-my-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"equipment_category\":[\"kehua-my-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"form_factor\":[\"kehua-my-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"height_mm\":[\"kehua-my-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"manufacturer\":[\"kehua-my-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"model\":[\"kehua-my-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"name\":[\"kehua-my-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"notes\":[\"kehua-my-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"observations_json\":[\"kehua-my-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"official_url\":[\"kehua-my-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"output_power_kw\":[\"kehua-my-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"power_conditions\":[\"kehua-my-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"power_rating_kind\":[\"kehua-my-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"product_status\":[\"kehua-my-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"record_scope\":[\"kehua-my-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"variant\":[\"kehua-my-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"weight_kg\":[\"kehua-my-current-20261104\",\"kehua-critical-power-portfolio-20261104\"],\"width_mm\":[\"kehua-my-current-20261104\",\"kehua-critical-power-portfolio-20261104\"]}","form_factor":"floor-standing UPS","height_mm":1200,"last_verified_at":"2026-11-04T01:34:00Z","manufacturer":"Kehua Tech","model":"MY80","name":"Kehua Tech MY80","notes":"The exact current OEM model column is retained. Input/output voltage ranges and choices remain observations because no ordered voltage is selected. No battery energy, usable energy, runtime, deployment or option combination is inferred. KR33 efficiency and weight remain null because the current English and Spanish official pages conflict.","observations_json":"[{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact MY80 published model column\",\"field\":\"input_voltage_range_or_choices\",\"kind\":\"reported\",\"locator\":\"MY technical specification / MY80 column\",\"source_id\":\"kehua-my-current-20261104\",\"unit\":\"V\",\"value\":\"L-L 138-485 V; 324-485 V at full load\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact MY80 published model column\",\"field\":\"output_voltage_choices\",\"kind\":\"reported\",\"locator\":\"MY technical specification / MY80 column\",\"source_id\":\"kehua-my-current-20261104\",\"unit\":\"V\",\"value\":\"L-L 380/400/415 V +/-1% selectable\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact MY80 published model column\",\"field\":\"frequency_behavior\",\"kind\":\"reported\",\"locator\":\"MY technical specification / MY80 column\",\"source_id\":\"kehua-my-current-20261104\",\"unit\":\"Hz\",\"value\":\"Not stated in the reviewed exact table\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact MY80 published model column\",\"field\":\"efficiency_at_30_pct_load\",\"kind\":\"reported\",\"locator\":\"MY technical specification / MY80 column\",\"source_id\":\"kehua-my-current-20261104\",\"unit\":\"%\",\"value\":95},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact MY80 published model column\",\"field\":\"short_circuit_duration_range\",\"kind\":\"reported\",\"locator\":\"MY technical specification / MY80 column\",\"source_id\":\"kehua-my-current-20261104\",\"unit\":\"ms\",\"value\":\"20-200 ms settable\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact MY80 published model column\",\"field\":\"battery_parallel_mode\",\"kind\":\"reported\",\"locator\":\"MY technical specification / MY80 column\",\"source_id\":\"kehua-my-current-20261104\",\"unit\":null,\"value\":\"Common battery bank supported; no battery configuration selected\"}]","official_url":"https://www.kehua.com/critical-power/my-series-60-200kw","output_power_kw":80,"power_conditions":"OEM published model rating; maximum efficiency has no stated load point; voltage and frequency options remain unselected","power_rating_kind":"rated UPS active output","product_status":"listed in current Kehua Critical Power portfolio","quality_status":"source_backed","record_id":"3a84e919-e41e-50c2-9ca3-7ec3ade6300b","record_scope":"configuration","source_urls":["https://www.kehua.com/critical-power.html","https://www.kehua.com/critical-power/my-series-60-200kw"],"sources":["kehua-my-current-20261104","kehua-critical-power-portfolio-20261104"],"updated_at":"2026-11-04T01:34:00Z","variant":"80 kW published configuration","weight_kg":163,"width_mm":400}
