{"apparent_power_kva":10,"capacity_scope":"Exact KSTAR EPOWER EP10 published rating column; voltage, frequency, battery, communications and merged-cell options are not synthesized","created_at":"2026-11-04T03:30:00Z","entity_type":"equipment","equipment_category":"ups","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"EPOWER technical specification table / model column EP10\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"EPOWER technical specification table / model column EP10\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"EPOWER technical specification table / model column EP10\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"EPOWER technical specification table / model column EP10\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"EPOWER technical specification table / model column EP10\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"EPOWER technical specification table / model column EP10\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"EPOWER technical specification table / model column EP10\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"notes\":{\"confidence\":\"high\",\"locator\":\"EPOWER technical specification table / model column EP10\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"EPOWER technical specification table / model column EP10\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"EPOWER technical specification table / model column EP10\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"EPOWER technical specification table / model column EP10\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"},\"unit\":\"kW\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"EPOWER technical specification table / model column EP10\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"EPOWER technical specification table / model column EP10\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"EPOWER technical specification table / model column EP10\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"EPOWER technical specification table / model column EP10\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"EPOWER technical specification table / model column EP10\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"weight_kg\":{\"confidence\":\"high\",\"locator\":\"EPOWER technical specification table / model column EP10\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"},\"unit\":\"kg\"}}","field_sources_json":"{\"apparent_power_kva\":[\"kstar-transformer-ups-2025-20261104\"],\"capacity_scope\":[\"kstar-transformer-ups-2025-20261104\"],\"equipment_category\":[\"kstar-transformer-ups-2025-20261104\"],\"form_factor\":[\"kstar-transformer-ups-2025-20261104\"],\"manufacturer\":[\"kstar-transformer-ups-2025-20261104\"],\"model\":[\"kstar-transformer-ups-2025-20261104\"],\"name\":[\"kstar-transformer-ups-2025-20261104\"],\"notes\":[\"kstar-transformer-ups-2025-20261104\"],\"observations_json\":[\"kstar-transformer-ups-2025-20261104\"],\"official_url\":[\"kstar-transformer-ups-2025-20261104\"],\"output_power_kw\":[\"kstar-transformer-ups-2025-20261104\"],\"power_conditions\":[\"kstar-transformer-ups-2025-20261104\"],\"power_rating_kind\":[\"kstar-transformer-ups-2025-20261104\"],\"product_status\":[\"kstar-transformer-ups-2025-20261104\"],\"record_scope\":[\"kstar-transformer-ups-2025-20261104\"],\"variant\":[\"kstar-transformer-ups-2025-20261104\"],\"weight_kg\":[\"kstar-transformer-ups-2025-20261104\"]}","form_factor":"transformer-based UPS system","last_verified_at":"2026-11-04T03:30:00Z","manufacturer":"KSTAR","model":"EP10","name":"KSTAR EP10","notes":"The exact OEM model column is retained. kVA and kW stay separate; selectable voltages, frequencies, batteries, runtime, communications and merged table cells do not create inferred configurations.","observations_json":"[{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published EPOWER EP10 model column\",\"field\":\"input_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"EPOWER technical specification table / model column EP10\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"V\",\"value\":\"380/400/415 V (-25%/+20%); 3-phase plus protective earth\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published EPOWER EP10 model column\",\"field\":\"output_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"EPOWER technical specification table / model column EP10\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"V\",\"value\":\"380/400/415 V +/-1%; 3-phase plus neutral and protective earth\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published EPOWER EP10 model column\",\"field\":\"frequency_configuration\",\"kind\":\"reported\",\"locator\":\"EPOWER technical specification table / model column EP10\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"Hz\",\"value\":\"50/60 Hz +/-5% input; 50/60 Hz +/-0.05% output\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Shared table cells; no exact model-level efficiency scalar inferred\",\"field\":\"efficiency_table_cells\",\"kind\":\"reported\",\"locator\":\"EPOWER technical specification table / model column EP10\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":null,\"value\":\"Published EPOWER maximum-efficiency row uses shared cells from up to 88% through up to 94%; no exact scalar is assigned where merged-cell binding is unclear\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Merged/shared cells; no exact model-level dimensions inferred\",\"field\":\"dimensions_table_cells\",\"kind\":\"reported\",\"locator\":\"EPOWER technical specification table / model column EP10\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":null,\"value\":\"Published dimensions include shared cabinet groups and 6P/12P alternatives; no exact dimensions are normalized\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"No battery energy, usable energy or runtime configuration inferred\",\"field\":\"battery_table_cells\",\"kind\":\"reported\",\"locator\":\"EPOWER technical specification table / model column EP10\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"Vdc\",\"value\":\"10-160 kVA table prints 384 V DC (360-384 V); 200-400 kVA table prints 384 V DC (360-408 V), EP500/EP600 480 V shared, and EP800 600 V\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published EPOWER EP10 model column\",\"field\":\"weight_table\",\"kind\":\"reported\",\"locator\":\"EPOWER technical specification table / model column EP10\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"kg\",\"value\":\"EP10-EP80 have one printed net weight; EP100-EP400 print 6P/12P alternatives; EP500-12P, EP600-12P and EP800-12P have one printed net weight\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Family options; not selected or synthesized\",\"field\":\"communications\",\"kind\":\"reported\",\"locator\":\"EPOWER technical specification table / model column EP10\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":null,\"value\":\"RS232 and RS485; EPO, dry contacts and SNMP are listed as options\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published EPOWER EP10 model column\",\"field\":\"operating_temperature\",\"kind\":\"reported\",\"locator\":\"EPOWER technical specification table / model column EP10\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"degC\",\"value\":\"0 to 40\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published EPOWER EP10 model column\",\"field\":\"storage_temperature\",\"kind\":\"reported\",\"locator\":\"EPOWER technical specification table / model column EP10\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"degC\",\"value\":\"-25 to 55\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"OEM conformance statement; not an issuer-registry certification\",\"field\":\"standards_claims\",\"kind\":\"reported\",\"locator\":\"EPOWER technical specification table / model column EP10\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":null,\"value\":\"OEM brochure lists applicable IEC/EN 62040 and IEC/EN 62477 standards\"}]","official_url":"https://www.kstar.com/bocupload/2025/04/03/transfomerbasedups.pdf","output_power_kw":9,"power_conditions":"Published transformer-based UPS output rating; voltage/frequency choices and efficiency load conditions remain observations","power_rating_kind":"rated UPS apparent and active output","product_status":"listed in current 2025 KSTAR transformer-based UPS brochure","quality_status":"source_backed","record_id":"29de5315-ae04-5e1a-aa70-ac9236682b08","record_scope":"configuration","source_urls":["https://www.kstar.com/bocupload/2025/04/03/transfomerbasedups.pdf"],"sources":["kstar-transformer-ups-2025-20261104"],"updated_at":"2026-11-04T03:30:00Z","variant":"10 kVA / 9 kW","weight_kg":145}
{"apparent_power_kva":10,"capacity_scope":"Exact KSTAR EPOWER-H EP10-H published rating column; voltage, frequency, battery, communications and merged-cell options are not synthesized","created_at":"2026-11-04T03:30:00Z","entity_type":"equipment","equipment_category":"ups","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"EPOWER-H technical specification table / model column EP10-H\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"EPOWER-H technical specification table / model column EP10-H\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"EPOWER-H technical specification table / model column EP10-H\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"EPOWER-H technical specification table / model column EP10-H\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"EPOWER-H technical specification table / model column EP10-H\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"EPOWER-H technical specification table / model column EP10-H\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"EPOWER-H technical specification table / model column EP10-H\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"notes\":{\"confidence\":\"high\",\"locator\":\"EPOWER-H technical specification table / model column EP10-H\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"EPOWER-H technical specification table / model column EP10-H\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"EPOWER-H technical specification table / model column EP10-H\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"EPOWER-H technical specification table / model column EP10-H\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"},\"unit\":\"kW\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"EPOWER-H technical specification table / model column EP10-H\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"EPOWER-H technical specification table / model column EP10-H\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"EPOWER-H technical specification table / model column EP10-H\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"EPOWER-H technical specification table / model column EP10-H\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"EPOWER-H technical specification table / model column EP10-H\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"weight_kg\":{\"confidence\":\"high\",\"locator\":\"EPOWER-H technical specification table / model column EP10-H\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"},\"unit\":\"kg\"}}","field_sources_json":"{\"apparent_power_kva\":[\"kstar-transformer-ups-2025-20261104\"],\"capacity_scope\":[\"kstar-transformer-ups-2025-20261104\"],\"equipment_category\":[\"kstar-transformer-ups-2025-20261104\"],\"form_factor\":[\"kstar-transformer-ups-2025-20261104\"],\"manufacturer\":[\"kstar-transformer-ups-2025-20261104\"],\"model\":[\"kstar-transformer-ups-2025-20261104\"],\"name\":[\"kstar-transformer-ups-2025-20261104\"],\"notes\":[\"kstar-transformer-ups-2025-20261104\"],\"observations_json\":[\"kstar-transformer-ups-2025-20261104\"],\"official_url\":[\"kstar-transformer-ups-2025-20261104\"],\"output_power_kw\":[\"kstar-transformer-ups-2025-20261104\"],\"power_conditions\":[\"kstar-transformer-ups-2025-20261104\"],\"power_rating_kind\":[\"kstar-transformer-ups-2025-20261104\"],\"product_status\":[\"kstar-transformer-ups-2025-20261104\"],\"record_scope\":[\"kstar-transformer-ups-2025-20261104\"],\"variant\":[\"kstar-transformer-ups-2025-20261104\"],\"weight_kg\":[\"kstar-transformer-ups-2025-20261104\"]}","form_factor":"transformer-based UPS system","last_verified_at":"2026-11-04T03:30:00Z","manufacturer":"KSTAR","model":"EP10-H","name":"KSTAR EP10-H","notes":"The exact OEM model column is retained. kVA and kW stay separate; selectable voltages, frequencies, batteries, runtime, communications and merged table cells do not create inferred configurations.","observations_json":"[{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published EPOWER-H EP10-H model column\",\"field\":\"input_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"EPOWER-H technical specification table / model column EP10-H\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"V\",\"value\":\"380/400/415 V nominal; 346-456 V range; 3-phase plus protective earth without neutral\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published EPOWER-H EP10-H model column\",\"field\":\"output_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"EPOWER-H technical specification table / model column EP10-H\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"V\",\"value\":\"380/400/415 V +/-1%; 3-phase plus neutral and protective earth\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published EPOWER-H EP10-H model column\",\"field\":\"frequency_configuration\",\"kind\":\"reported\",\"locator\":\"EPOWER-H technical specification table / model column EP10-H\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"Hz\",\"value\":\"50/60 Hz nominal; 45-65 Hz input range; 50/60 Hz +/-0.05% output\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Shared table cells; no exact model-level efficiency scalar inferred\",\"field\":\"efficiency_table_cells\",\"kind\":\"reported\",\"locator\":\"EPOWER-H technical specification table / model column EP10-H\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":null,\"value\":\"Published EPOWER-H maximum-efficiency row uses shared cells from up to 88% through up to 93.5%; no exact scalar is assigned where merged-cell binding is unclear\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Merged/shared cells; no exact model-level dimensions inferred\",\"field\":\"dimensions_table_cells\",\"kind\":\"reported\",\"locator\":\"EPOWER-H technical specification table / model column EP10-H\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":null,\"value\":\"Published dimensions contain repeated or merged cabinet cells; exact values remain observations rather than normalized dimensions\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"No battery energy, usable energy or runtime configuration inferred\",\"field\":\"battery_table_cells\",\"kind\":\"reported\",\"locator\":\"EPOWER-H technical specification table / model column EP10-H\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"Vdc\",\"value\":\"600 V DC shared family table cell; no battery energy or runtime stated\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published EPOWER-H EP10-H model column\",\"field\":\"weight_table\",\"kind\":\"reported\",\"locator\":\"EPOWER-H technical specification table / model column EP10-H\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"kg\",\"value\":\"Exact net weight printed in each model column\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Family options; not selected or synthesized\",\"field\":\"communications\",\"kind\":\"reported\",\"locator\":\"EPOWER-H technical specification table / model column EP10-H\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":null,\"value\":\"USB, RS485 and EPO; dry contacts and SNMP are listed as options\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published EPOWER-H EP10-H model column\",\"field\":\"operating_temperature\",\"kind\":\"reported\",\"locator\":\"EPOWER-H technical specification table / model column EP10-H\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"degC\",\"value\":\"0 to 40\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published EPOWER-H EP10-H model column\",\"field\":\"storage_temperature\",\"kind\":\"reported\",\"locator\":\"EPOWER-H technical specification table / model column EP10-H\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"degC\",\"value\":\"-25 to 55 below 200 kVA; -20 to 55 from 200 kVA, without battery\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"OEM conformance statement; not an issuer-registry certification\",\"field\":\"standards_claims\",\"kind\":\"reported\",\"locator\":\"EPOWER-H technical specification table / model column EP10-H\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":null,\"value\":\"OEM brochure lists applicable IEC/EN 62040 and IEC/EN 62477 standards\"}]","official_url":"https://www.kstar.com/bocupload/2025/04/03/transfomerbasedups.pdf","output_power_kw":9,"power_conditions":"Published transformer-based UPS output rating; voltage/frequency choices and efficiency load conditions remain observations","power_rating_kind":"rated UPS apparent and active output","product_status":"listed in current 2025 KSTAR transformer-based UPS brochure","quality_status":"source_backed","record_id":"7e31638f-703d-5089-86f8-a3437d38e0f7","record_scope":"configuration","source_urls":["https://www.kstar.com/bocupload/2025/04/03/transfomerbasedups.pdf"],"sources":["kstar-transformer-ups-2025-20261104"],"updated_at":"2026-11-04T03:30:00Z","variant":"10 kVA / 9 kW","weight_kg":270}
{"apparent_power_kva":10,"capacity_scope":"Exact KSTAR EPOWER-L EP10-L published rating column; voltage, frequency, battery, communications and merged-cell options are not synthesized","created_at":"2026-11-04T03:30:00Z","entity_type":"equipment","equipment_category":"ups","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"EPOWER-L technical specification table / model column EP10-L\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"EPOWER-L technical specification table / model column EP10-L\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"EPOWER-L technical specification table / model column EP10-L\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"EPOWER-L technical specification table / model column EP10-L\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"EPOWER-L technical specification table / model column EP10-L\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"EPOWER-L technical specification table / model column EP10-L\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"EPOWER-L technical specification table / model column EP10-L\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"notes\":{\"confidence\":\"high\",\"locator\":\"EPOWER-L technical specification table / model column EP10-L\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"EPOWER-L technical specification table / model column EP10-L\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"EPOWER-L technical specification table / model column EP10-L\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"EPOWER-L technical specification table / model column EP10-L\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"},\"unit\":\"kW\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"EPOWER-L technical specification table / model column EP10-L\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"EPOWER-L technical specification table / model column EP10-L\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"EPOWER-L technical specification table / model column EP10-L\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"EPOWER-L technical specification table / model column EP10-L\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"EPOWER-L technical specification table / model column EP10-L\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"weight_kg\":{\"confidence\":\"high\",\"locator\":\"EPOWER-L technical specification table / model column EP10-L\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"},\"unit\":\"kg\"}}","field_sources_json":"{\"apparent_power_kva\":[\"kstar-transformer-ups-2025-20261104\"],\"capacity_scope\":[\"kstar-transformer-ups-2025-20261104\"],\"equipment_category\":[\"kstar-transformer-ups-2025-20261104\"],\"form_factor\":[\"kstar-transformer-ups-2025-20261104\"],\"manufacturer\":[\"kstar-transformer-ups-2025-20261104\"],\"model\":[\"kstar-transformer-ups-2025-20261104\"],\"name\":[\"kstar-transformer-ups-2025-20261104\"],\"notes\":[\"kstar-transformer-ups-2025-20261104\"],\"observations_json\":[\"kstar-transformer-ups-2025-20261104\"],\"official_url\":[\"kstar-transformer-ups-2025-20261104\"],\"output_power_kw\":[\"kstar-transformer-ups-2025-20261104\"],\"power_conditions\":[\"kstar-transformer-ups-2025-20261104\"],\"power_rating_kind\":[\"kstar-transformer-ups-2025-20261104\"],\"product_status\":[\"kstar-transformer-ups-2025-20261104\"],\"record_scope\":[\"kstar-transformer-ups-2025-20261104\"],\"variant\":[\"kstar-transformer-ups-2025-20261104\"],\"weight_kg\":[\"kstar-transformer-ups-2025-20261104\"]}","form_factor":"transformer-based UPS system","last_verified_at":"2026-11-04T03:30:00Z","manufacturer":"KSTAR","model":"EP10-L","name":"KSTAR EP10-L","notes":"The exact OEM model column is retained. kVA and kW stay separate; selectable voltages, frequencies, batteries, runtime, communications and merged table cells do not create inferred configurations.","observations_json":"[{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published EPOWER-L EP10-L model column\",\"field\":\"input_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"EPOWER-L technical specification table / model column EP10-L\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"V\",\"value\":\"380/400/415 V (-25%/+20%); 3-phase plus protective earth\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published EPOWER-L EP10-L model column\",\"field\":\"output_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"EPOWER-L technical specification table / model column EP10-L\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"V\",\"value\":\"380/400/415 V +/-1%; 3-phase plus neutral and protective earth\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published EPOWER-L EP10-L model column\",\"field\":\"frequency_configuration\",\"kind\":\"reported\",\"locator\":\"EPOWER-L technical specification table / model column EP10-L\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"Hz\",\"value\":\"50/60 Hz +/-5% input; 50/60 Hz +/-0.05% output\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Shared table cells; no exact model-level efficiency scalar inferred\",\"field\":\"efficiency_table_cells\",\"kind\":\"reported\",\"locator\":\"EPOWER-L technical specification table / model column EP10-L\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":null,\"value\":\"Published EPOWER-L maximum-efficiency row uses shared cells from up to 88% through up to 92.5%; no exact scalar is assigned where merged-cell binding is unclear\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Merged/shared cells; no exact model-level dimensions inferred\",\"field\":\"dimensions_table_cells\",\"kind\":\"reported\",\"locator\":\"EPOWER-L technical specification table / model column EP10-L\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":null,\"value\":\"Published EPOWER-L dimensions use four shared cabinet groups; no exact model dimensions are normalized\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"No battery energy, usable energy or runtime configuration inferred\",\"field\":\"battery_table_cells\",\"kind\":\"reported\",\"locator\":\"EPOWER-L technical specification table / model column EP10-L\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"Vdc\",\"value\":\"384 V DC (360-384 V) shared family table cell\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published EPOWER-L EP10-L model column\",\"field\":\"weight_table\",\"kind\":\"reported\",\"locator\":\"EPOWER-L technical specification table / model column EP10-L\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"kg\",\"value\":\"Exact net weight printed in each model column\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Family options; not selected or synthesized\",\"field\":\"communications\",\"kind\":\"reported\",\"locator\":\"EPOWER-L technical specification table / model column EP10-L\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":null,\"value\":\"RS232 and RS485; EPO, dry contacts and SNMP are listed as options\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published EPOWER-L EP10-L model column\",\"field\":\"operating_temperature\",\"kind\":\"reported\",\"locator\":\"EPOWER-L technical specification table / model column EP10-L\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"degC\",\"value\":\"0 to 40\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published EPOWER-L EP10-L model column\",\"field\":\"storage_temperature\",\"kind\":\"reported\",\"locator\":\"EPOWER-L technical specification table / model column EP10-L\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"degC\",\"value\":\"-25 to 55\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"OEM conformance statement; not an issuer-registry certification\",\"field\":\"standards_claims\",\"kind\":\"reported\",\"locator\":\"EPOWER-L technical specification table / model column EP10-L\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":null,\"value\":\"OEM brochure lists applicable IEC/EN 62040 and IEC/EN 62477 standards\"}]","official_url":"https://www.kstar.com/bocupload/2025/04/03/transfomerbasedups.pdf","output_power_kw":8,"power_conditions":"Published transformer-based UPS output rating; voltage/frequency choices and efficiency load conditions remain observations","power_rating_kind":"rated UPS apparent and active output","product_status":"listed in current 2025 KSTAR transformer-based UPS brochure","quality_status":"source_backed","record_id":"b4e389ac-140e-5e21-9cc4-903e988daa3b","record_scope":"configuration","source_urls":["https://www.kstar.com/bocupload/2025/04/03/transfomerbasedups.pdf"],"sources":["kstar-transformer-ups-2025-20261104"],"updated_at":"2026-11-04T03:30:00Z","variant":"10 kVA / 8 kW","weight_kg":145}
{"apparent_power_kva":100,"capacity_scope":"Exact KSTAR EPOWER EP100 published rating column; voltage, frequency, battery, communications and merged-cell options are not synthesized","created_at":"2026-11-04T03:30:00Z","entity_type":"equipment","equipment_category":"ups","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"EPOWER technical specification table / model column EP100\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"EPOWER technical specification table / model column EP100\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"EPOWER technical specification table / model column EP100\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"EPOWER technical specification table / model column EP100\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"EPOWER technical specification table / model column EP100\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"EPOWER technical specification table / model column EP100\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"EPOWER technical specification table / model column EP100\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"notes\":{\"confidence\":\"high\",\"locator\":\"EPOWER technical specification table / model column EP100\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"EPOWER technical specification table / model column EP100\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"EPOWER technical specification table / model column EP100\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"EPOWER technical specification table / model column EP100\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"},\"unit\":\"kW\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"EPOWER technical specification table / model column EP100\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"EPOWER technical specification table / model column EP100\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"EPOWER technical specification table / model column EP100\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"EPOWER technical specification table / model column EP100\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"EPOWER technical specification table / model column EP100\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}}}","field_sources_json":"{\"apparent_power_kva\":[\"kstar-transformer-ups-2025-20261104\"],\"capacity_scope\":[\"kstar-transformer-ups-2025-20261104\"],\"equipment_category\":[\"kstar-transformer-ups-2025-20261104\"],\"form_factor\":[\"kstar-transformer-ups-2025-20261104\"],\"manufacturer\":[\"kstar-transformer-ups-2025-20261104\"],\"model\":[\"kstar-transformer-ups-2025-20261104\"],\"name\":[\"kstar-transformer-ups-2025-20261104\"],\"notes\":[\"kstar-transformer-ups-2025-20261104\"],\"observations_json\":[\"kstar-transformer-ups-2025-20261104\"],\"official_url\":[\"kstar-transformer-ups-2025-20261104\"],\"output_power_kw\":[\"kstar-transformer-ups-2025-20261104\"],\"power_conditions\":[\"kstar-transformer-ups-2025-20261104\"],\"power_rating_kind\":[\"kstar-transformer-ups-2025-20261104\"],\"product_status\":[\"kstar-transformer-ups-2025-20261104\"],\"record_scope\":[\"kstar-transformer-ups-2025-20261104\"],\"variant\":[\"kstar-transformer-ups-2025-20261104\"]}","form_factor":"transformer-based UPS system","last_verified_at":"2026-11-04T03:30:00Z","manufacturer":"KSTAR","model":"EP100","name":"KSTAR EP100","notes":"The exact OEM model column is retained. kVA and kW stay separate; selectable voltages, frequencies, batteries, runtime, communications and merged table cells do not create inferred configurations.","observations_json":"[{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published EPOWER EP100 model column\",\"field\":\"input_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"EPOWER technical specification table / model column EP100\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"V\",\"value\":\"380/400/415 V (-25%/+20%); 3-phase plus protective earth\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published EPOWER EP100 model column\",\"field\":\"output_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"EPOWER technical specification table / model column EP100\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"V\",\"value\":\"380/400/415 V +/-1%; 3-phase plus neutral and protective earth\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published EPOWER EP100 model column\",\"field\":\"frequency_configuration\",\"kind\":\"reported\",\"locator\":\"EPOWER technical specification table / model column EP100\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"Hz\",\"value\":\"50/60 Hz +/-5% input; 50/60 Hz +/-0.05% output\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Shared table cells; no exact model-level efficiency scalar inferred\",\"field\":\"efficiency_table_cells\",\"kind\":\"reported\",\"locator\":\"EPOWER technical specification table / model column EP100\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":null,\"value\":\"Published EPOWER maximum-efficiency row uses shared cells from up to 88% through up to 94%; no exact scalar is assigned where merged-cell binding is unclear\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Merged/shared cells; no exact model-level dimensions inferred\",\"field\":\"dimensions_table_cells\",\"kind\":\"reported\",\"locator\":\"EPOWER technical specification table / model column EP100\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":null,\"value\":\"Published dimensions include shared cabinet groups and 6P/12P alternatives; no exact dimensions are normalized\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"No battery energy, usable energy or runtime configuration inferred\",\"field\":\"battery_table_cells\",\"kind\":\"reported\",\"locator\":\"EPOWER technical specification table / model column EP100\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"Vdc\",\"value\":\"10-160 kVA table prints 384 V DC (360-384 V); 200-400 kVA table prints 384 V DC (360-408 V), EP500/EP600 480 V shared, and EP800 600 V\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published EPOWER EP100 model column\",\"field\":\"weight_table\",\"kind\":\"reported\",\"locator\":\"EPOWER technical specification table / model column EP100\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"kg\",\"value\":\"EP10-EP80 have one printed net weight; EP100-EP400 print 6P/12P alternatives; EP500-12P, EP600-12P and EP800-12P have one printed net weight\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Family options; not selected or synthesized\",\"field\":\"communications\",\"kind\":\"reported\",\"locator\":\"EPOWER technical specification table / model column EP100\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":null,\"value\":\"RS232 and RS485; EPO, dry contacts and SNMP are listed as options\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published EPOWER EP100 model column\",\"field\":\"operating_temperature\",\"kind\":\"reported\",\"locator\":\"EPOWER technical specification table / model column EP100\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"degC\",\"value\":\"0 to 40\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published EPOWER EP100 model column\",\"field\":\"storage_temperature\",\"kind\":\"reported\",\"locator\":\"EPOWER technical specification table / model column EP100\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"degC\",\"value\":\"-25 to 55\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"OEM conformance statement; not an issuer-registry certification\",\"field\":\"standards_claims\",\"kind\":\"reported\",\"locator\":\"EPOWER technical specification table / model column EP100\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":null,\"value\":\"OEM brochure lists applicable IEC/EN 62040 and IEC/EN 62477 standards\"}]","official_url":"https://www.kstar.com/bocupload/2025/04/03/transfomerbasedups.pdf","output_power_kw":90,"power_conditions":"Published transformer-based UPS output rating; voltage/frequency choices and efficiency load conditions remain observations","power_rating_kind":"rated UPS apparent and active output","product_status":"listed in current 2025 KSTAR transformer-based UPS brochure","quality_status":"source_backed","record_id":"2dae30c4-2481-5315-a843-3c880c18a4d3","record_scope":"configuration","source_urls":["https://www.kstar.com/bocupload/2025/04/03/transfomerbasedups.pdf"],"sources":["kstar-transformer-ups-2025-20261104"],"updated_at":"2026-11-04T03:30:00Z","variant":"100 kVA / 90 kW"}
{"apparent_power_kva":100,"capacity_scope":"Exact KSTAR EPOWER-H EP100-H published rating column; voltage, frequency, battery, communications and merged-cell options are not synthesized","created_at":"2026-11-04T03:30:00Z","entity_type":"equipment","equipment_category":"ups","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"EPOWER-H technical specification table / model column EP100-H\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"EPOWER-H technical specification table / model column EP100-H\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"EPOWER-H technical specification table / model column EP100-H\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"EPOWER-H technical specification table / model column EP100-H\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"EPOWER-H technical specification table / model column EP100-H\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"EPOWER-H technical specification table / model column EP100-H\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"EPOWER-H technical specification table / model column EP100-H\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"notes\":{\"confidence\":\"high\",\"locator\":\"EPOWER-H technical specification table / model column EP100-H\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"EPOWER-H technical specification table / model column EP100-H\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"EPOWER-H technical specification table / model column EP100-H\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"EPOWER-H technical specification table / model column EP100-H\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"},\"unit\":\"kW\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"EPOWER-H technical specification table / model column EP100-H\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"EPOWER-H technical specification table / model column EP100-H\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"EPOWER-H technical specification table / model column EP100-H\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"EPOWER-H technical specification table / model column EP100-H\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"EPOWER-H technical specification table / model column EP100-H\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"weight_kg\":{\"confidence\":\"high\",\"locator\":\"EPOWER-H technical specification table / model column EP100-H\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"},\"unit\":\"kg\"}}","field_sources_json":"{\"apparent_power_kva\":[\"kstar-transformer-ups-2025-20261104\"],\"capacity_scope\":[\"kstar-transformer-ups-2025-20261104\"],\"equipment_category\":[\"kstar-transformer-ups-2025-20261104\"],\"form_factor\":[\"kstar-transformer-ups-2025-20261104\"],\"manufacturer\":[\"kstar-transformer-ups-2025-20261104\"],\"model\":[\"kstar-transformer-ups-2025-20261104\"],\"name\":[\"kstar-transformer-ups-2025-20261104\"],\"notes\":[\"kstar-transformer-ups-2025-20261104\"],\"observations_json\":[\"kstar-transformer-ups-2025-20261104\"],\"official_url\":[\"kstar-transformer-ups-2025-20261104\"],\"output_power_kw\":[\"kstar-transformer-ups-2025-20261104\"],\"power_conditions\":[\"kstar-transformer-ups-2025-20261104\"],\"power_rating_kind\":[\"kstar-transformer-ups-2025-20261104\"],\"product_status\":[\"kstar-transformer-ups-2025-20261104\"],\"record_scope\":[\"kstar-transformer-ups-2025-20261104\"],\"variant\":[\"kstar-transformer-ups-2025-20261104\"],\"weight_kg\":[\"kstar-transformer-ups-2025-20261104\"]}","form_factor":"transformer-based UPS system","last_verified_at":"2026-11-04T03:30:00Z","manufacturer":"KSTAR","model":"EP100-H","name":"KSTAR EP100-H","notes":"The exact OEM model column is retained. kVA and kW stay separate; selectable voltages, frequencies, batteries, runtime, communications and merged table cells do not create inferred configurations.","observations_json":"[{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published EPOWER-H EP100-H model column\",\"field\":\"input_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"EPOWER-H technical specification table / model column EP100-H\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"V\",\"value\":\"380/400/415 V nominal; 346-456 V range; 3-phase plus protective earth without neutral\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published EPOWER-H EP100-H model column\",\"field\":\"output_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"EPOWER-H technical specification table / model column EP100-H\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"V\",\"value\":\"380/400/415 V +/-1%; 3-phase plus neutral and protective earth\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published EPOWER-H EP100-H model column\",\"field\":\"frequency_configuration\",\"kind\":\"reported\",\"locator\":\"EPOWER-H technical specification table / model column EP100-H\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"Hz\",\"value\":\"50/60 Hz nominal; 45-65 Hz input range; 50/60 Hz +/-0.05% output\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Shared table cells; no exact model-level efficiency scalar inferred\",\"field\":\"efficiency_table_cells\",\"kind\":\"reported\",\"locator\":\"EPOWER-H technical specification table / model column EP100-H\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":null,\"value\":\"Published EPOWER-H maximum-efficiency row uses shared cells from up to 88% through up to 93.5%; no exact scalar is assigned where merged-cell binding is unclear\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Merged/shared cells; no exact model-level dimensions inferred\",\"field\":\"dimensions_table_cells\",\"kind\":\"reported\",\"locator\":\"EPOWER-H technical specification table / model column EP100-H\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":null,\"value\":\"Published dimensions contain repeated or merged cabinet cells; exact values remain observations rather than normalized dimensions\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"No battery energy, usable energy or runtime configuration inferred\",\"field\":\"battery_table_cells\",\"kind\":\"reported\",\"locator\":\"EPOWER-H technical specification table / model column EP100-H\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"Vdc\",\"value\":\"600 V DC shared family table cell; no battery energy or runtime stated\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published EPOWER-H EP100-H model column\",\"field\":\"weight_table\",\"kind\":\"reported\",\"locator\":\"EPOWER-H technical specification table / model column EP100-H\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"kg\",\"value\":\"Exact net weight printed in each model column\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Family options; not selected or synthesized\",\"field\":\"communications\",\"kind\":\"reported\",\"locator\":\"EPOWER-H technical specification table / model column EP100-H\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":null,\"value\":\"USB, RS485 and EPO; dry contacts and SNMP are listed as options\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published EPOWER-H EP100-H model column\",\"field\":\"operating_temperature\",\"kind\":\"reported\",\"locator\":\"EPOWER-H technical specification table / model column EP100-H\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"degC\",\"value\":\"0 to 40\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published EPOWER-H EP100-H model column\",\"field\":\"storage_temperature\",\"kind\":\"reported\",\"locator\":\"EPOWER-H technical specification table / model column EP100-H\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"degC\",\"value\":\"-25 to 55 below 200 kVA; -20 to 55 from 200 kVA, without battery\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"OEM conformance statement; not an issuer-registry certification\",\"field\":\"standards_claims\",\"kind\":\"reported\",\"locator\":\"EPOWER-H technical specification table / model column EP100-H\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":null,\"value\":\"OEM brochure lists applicable IEC/EN 62040 and IEC/EN 62477 standards\"}]","official_url":"https://www.kstar.com/bocupload/2025/04/03/transfomerbasedups.pdf","output_power_kw":90,"power_conditions":"Published transformer-based UPS output rating; voltage/frequency choices and efficiency load conditions remain observations","power_rating_kind":"rated UPS apparent and active output","product_status":"listed in current 2025 KSTAR transformer-based UPS brochure","quality_status":"source_backed","record_id":"4a319896-04f0-59c8-8472-4e93b2e6479c","record_scope":"configuration","source_urls":["https://www.kstar.com/bocupload/2025/04/03/transfomerbasedups.pdf"],"sources":["kstar-transformer-ups-2025-20261104"],"updated_at":"2026-11-04T03:30:00Z","variant":"100 kVA / 90 kW","weight_kg":710}
{"apparent_power_kva":100,"capacity_scope":"Exact KSTAR EPOWER-L EP100-L published rating column; voltage, frequency, battery, communications and merged-cell options are not synthesized","created_at":"2026-11-04T03:30:00Z","entity_type":"equipment","equipment_category":"ups","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"EPOWER-L technical specification table / model column EP100-L\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"EPOWER-L technical specification table / model column EP100-L\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"EPOWER-L technical specification table / model column EP100-L\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"EPOWER-L technical specification table / model column EP100-L\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"EPOWER-L technical specification table / model column EP100-L\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"EPOWER-L technical specification table / model column EP100-L\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"EPOWER-L technical specification table / model column EP100-L\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"notes\":{\"confidence\":\"high\",\"locator\":\"EPOWER-L technical specification table / model column EP100-L\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"EPOWER-L technical specification table / model column EP100-L\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"EPOWER-L technical specification table / model column EP100-L\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"EPOWER-L technical specification table / model column EP100-L\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"},\"unit\":\"kW\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"EPOWER-L technical specification table / model column EP100-L\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"EPOWER-L technical specification table / model column EP100-L\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"EPOWER-L technical specification table / model column EP100-L\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"EPOWER-L technical specification table / model column EP100-L\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"EPOWER-L technical specification table / model column EP100-L\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"weight_kg\":{\"confidence\":\"high\",\"locator\":\"EPOWER-L technical specification table / model column EP100-L\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"},\"unit\":\"kg\"}}","field_sources_json":"{\"apparent_power_kva\":[\"kstar-transformer-ups-2025-20261104\"],\"capacity_scope\":[\"kstar-transformer-ups-2025-20261104\"],\"equipment_category\":[\"kstar-transformer-ups-2025-20261104\"],\"form_factor\":[\"kstar-transformer-ups-2025-20261104\"],\"manufacturer\":[\"kstar-transformer-ups-2025-20261104\"],\"model\":[\"kstar-transformer-ups-2025-20261104\"],\"name\":[\"kstar-transformer-ups-2025-20261104\"],\"notes\":[\"kstar-transformer-ups-2025-20261104\"],\"observations_json\":[\"kstar-transformer-ups-2025-20261104\"],\"official_url\":[\"kstar-transformer-ups-2025-20261104\"],\"output_power_kw\":[\"kstar-transformer-ups-2025-20261104\"],\"power_conditions\":[\"kstar-transformer-ups-2025-20261104\"],\"power_rating_kind\":[\"kstar-transformer-ups-2025-20261104\"],\"product_status\":[\"kstar-transformer-ups-2025-20261104\"],\"record_scope\":[\"kstar-transformer-ups-2025-20261104\"],\"variant\":[\"kstar-transformer-ups-2025-20261104\"],\"weight_kg\":[\"kstar-transformer-ups-2025-20261104\"]}","form_factor":"transformer-based UPS system","last_verified_at":"2026-11-04T03:30:00Z","manufacturer":"KSTAR","model":"EP100-L","name":"KSTAR EP100-L","notes":"The exact OEM model column is retained. kVA and kW stay separate; selectable voltages, frequencies, batteries, runtime, communications and merged table cells do not create inferred configurations.","observations_json":"[{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published EPOWER-L EP100-L model column\",\"field\":\"input_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"EPOWER-L technical specification table / model column EP100-L\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"V\",\"value\":\"380/400/415 V (-25%/+20%); 3-phase plus protective earth\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published EPOWER-L EP100-L model column\",\"field\":\"output_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"EPOWER-L technical specification table / model column EP100-L\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"V\",\"value\":\"380/400/415 V +/-1%; 3-phase plus neutral and protective earth\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published EPOWER-L EP100-L model column\",\"field\":\"frequency_configuration\",\"kind\":\"reported\",\"locator\":\"EPOWER-L technical specification table / model column EP100-L\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"Hz\",\"value\":\"50/60 Hz +/-5% input; 50/60 Hz +/-0.05% output\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Shared table cells; no exact model-level efficiency scalar inferred\",\"field\":\"efficiency_table_cells\",\"kind\":\"reported\",\"locator\":\"EPOWER-L technical specification table / model column EP100-L\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":null,\"value\":\"Published EPOWER-L maximum-efficiency row uses shared cells from up to 88% through up to 92.5%; no exact scalar is assigned where merged-cell binding is unclear\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Merged/shared cells; no exact model-level dimensions inferred\",\"field\":\"dimensions_table_cells\",\"kind\":\"reported\",\"locator\":\"EPOWER-L technical specification table / model column EP100-L\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":null,\"value\":\"Published EPOWER-L dimensions use four shared cabinet groups; no exact model dimensions are normalized\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"No battery energy, usable energy or runtime configuration inferred\",\"field\":\"battery_table_cells\",\"kind\":\"reported\",\"locator\":\"EPOWER-L technical specification table / model column EP100-L\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"Vdc\",\"value\":\"384 V DC (360-384 V) shared family table cell\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published EPOWER-L EP100-L model column\",\"field\":\"weight_table\",\"kind\":\"reported\",\"locator\":\"EPOWER-L technical specification table / model column EP100-L\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"kg\",\"value\":\"Exact net weight printed in each model column\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Family options; not selected or synthesized\",\"field\":\"communications\",\"kind\":\"reported\",\"locator\":\"EPOWER-L technical specification table / model column EP100-L\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":null,\"value\":\"RS232 and RS485; EPO, dry contacts and SNMP are listed as options\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published EPOWER-L EP100-L model column\",\"field\":\"operating_temperature\",\"kind\":\"reported\",\"locator\":\"EPOWER-L technical specification table / model column EP100-L\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"degC\",\"value\":\"0 to 40\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published EPOWER-L EP100-L model column\",\"field\":\"storage_temperature\",\"kind\":\"reported\",\"locator\":\"EPOWER-L technical specification table / model column EP100-L\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"degC\",\"value\":\"-25 to 55\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"OEM conformance statement; not an issuer-registry certification\",\"field\":\"standards_claims\",\"kind\":\"reported\",\"locator\":\"EPOWER-L technical specification table / model column EP100-L\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":null,\"value\":\"OEM brochure lists applicable IEC/EN 62040 and IEC/EN 62477 standards\"}]","official_url":"https://www.kstar.com/bocupload/2025/04/03/transfomerbasedups.pdf","output_power_kw":80,"power_conditions":"Published transformer-based UPS output rating; voltage/frequency choices and efficiency load conditions remain observations","power_rating_kind":"rated UPS apparent and active output","product_status":"listed in current 2025 KSTAR transformer-based UPS brochure","quality_status":"source_backed","record_id":"6e77787f-d26a-553a-9679-134f4a8a1684","record_scope":"configuration","source_urls":["https://www.kstar.com/bocupload/2025/04/03/transfomerbasedups.pdf"],"sources":["kstar-transformer-ups-2025-20261104"],"updated_at":"2026-11-04T03:30:00Z","variant":"100 kVA / 80 kW","weight_kg":420}
{"apparent_power_kva":120,"capacity_scope":"Exact KSTAR EPOWER EP120 published rating column; voltage, frequency, battery, communications and merged-cell options are not synthesized","created_at":"2026-11-04T03:30:00Z","entity_type":"equipment","equipment_category":"ups","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"EPOWER technical specification table / model column EP120\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"EPOWER technical specification table / model column EP120\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"EPOWER technical specification table / model column EP120\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"EPOWER technical specification table / model column EP120\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"EPOWER technical specification table / model column EP120\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"EPOWER technical specification table / model column EP120\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"EPOWER technical specification table / model column EP120\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"notes\":{\"confidence\":\"high\",\"locator\":\"EPOWER technical specification table / model column EP120\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"EPOWER technical specification table / model column EP120\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"EPOWER technical specification table / model column EP120\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"EPOWER technical specification table / model column EP120\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"},\"unit\":\"kW\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"EPOWER technical specification table / model column EP120\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"EPOWER technical specification table / model column EP120\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"EPOWER technical specification table / model column EP120\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"EPOWER technical specification table / model column EP120\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"EPOWER technical specification table / model column EP120\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}}}","field_sources_json":"{\"apparent_power_kva\":[\"kstar-transformer-ups-2025-20261104\"],\"capacity_scope\":[\"kstar-transformer-ups-2025-20261104\"],\"equipment_category\":[\"kstar-transformer-ups-2025-20261104\"],\"form_factor\":[\"kstar-transformer-ups-2025-20261104\"],\"manufacturer\":[\"kstar-transformer-ups-2025-20261104\"],\"model\":[\"kstar-transformer-ups-2025-20261104\"],\"name\":[\"kstar-transformer-ups-2025-20261104\"],\"notes\":[\"kstar-transformer-ups-2025-20261104\"],\"observations_json\":[\"kstar-transformer-ups-2025-20261104\"],\"official_url\":[\"kstar-transformer-ups-2025-20261104\"],\"output_power_kw\":[\"kstar-transformer-ups-2025-20261104\"],\"power_conditions\":[\"kstar-transformer-ups-2025-20261104\"],\"power_rating_kind\":[\"kstar-transformer-ups-2025-20261104\"],\"product_status\":[\"kstar-transformer-ups-2025-20261104\"],\"record_scope\":[\"kstar-transformer-ups-2025-20261104\"],\"variant\":[\"kstar-transformer-ups-2025-20261104\"]}","form_factor":"transformer-based UPS system","last_verified_at":"2026-11-04T03:30:00Z","manufacturer":"KSTAR","model":"EP120","name":"KSTAR EP120","notes":"The exact OEM model column is retained. kVA and kW stay separate; selectable voltages, frequencies, batteries, runtime, communications and merged table cells do not create inferred configurations.","observations_json":"[{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published EPOWER EP120 model column\",\"field\":\"input_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"EPOWER technical specification table / model column EP120\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"V\",\"value\":\"380/400/415 V (-25%/+20%); 3-phase plus protective earth\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published EPOWER EP120 model column\",\"field\":\"output_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"EPOWER technical specification table / model column EP120\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"V\",\"value\":\"380/400/415 V +/-1%; 3-phase plus neutral and protective earth\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published EPOWER EP120 model column\",\"field\":\"frequency_configuration\",\"kind\":\"reported\",\"locator\":\"EPOWER technical specification table / model column EP120\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"Hz\",\"value\":\"50/60 Hz +/-5% input; 50/60 Hz +/-0.05% output\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Shared table cells; no exact model-level efficiency scalar inferred\",\"field\":\"efficiency_table_cells\",\"kind\":\"reported\",\"locator\":\"EPOWER technical specification table / model column EP120\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":null,\"value\":\"Published EPOWER maximum-efficiency row uses shared cells from up to 88% through up to 94%; no exact scalar is assigned where merged-cell binding is unclear\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Merged/shared cells; no exact model-level dimensions inferred\",\"field\":\"dimensions_table_cells\",\"kind\":\"reported\",\"locator\":\"EPOWER technical specification table / model column EP120\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":null,\"value\":\"Published dimensions include shared cabinet groups and 6P/12P alternatives; no exact dimensions are normalized\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"No battery energy, usable energy or runtime configuration inferred\",\"field\":\"battery_table_cells\",\"kind\":\"reported\",\"locator\":\"EPOWER technical specification table / model column EP120\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"Vdc\",\"value\":\"10-160 kVA table prints 384 V DC (360-384 V); 200-400 kVA table prints 384 V DC (360-408 V), EP500/EP600 480 V shared, and EP800 600 V\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published EPOWER EP120 model column\",\"field\":\"weight_table\",\"kind\":\"reported\",\"locator\":\"EPOWER technical specification table / model column EP120\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"kg\",\"value\":\"EP10-EP80 have one printed net weight; EP100-EP400 print 6P/12P alternatives; EP500-12P, EP600-12P and EP800-12P have one printed net weight\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Family options; not selected or synthesized\",\"field\":\"communications\",\"kind\":\"reported\",\"locator\":\"EPOWER technical specification table / model column EP120\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":null,\"value\":\"RS232 and RS485; EPO, dry contacts and SNMP are listed as options\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published EPOWER EP120 model column\",\"field\":\"operating_temperature\",\"kind\":\"reported\",\"locator\":\"EPOWER technical specification table / model column EP120\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"degC\",\"value\":\"0 to 40\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published EPOWER EP120 model column\",\"field\":\"storage_temperature\",\"kind\":\"reported\",\"locator\":\"EPOWER technical specification table / model column EP120\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"degC\",\"value\":\"-25 to 55\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"OEM conformance statement; not an issuer-registry certification\",\"field\":\"standards_claims\",\"kind\":\"reported\",\"locator\":\"EPOWER technical specification table / model column EP120\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":null,\"value\":\"OEM brochure lists applicable IEC/EN 62040 and IEC/EN 62477 standards\"}]","official_url":"https://www.kstar.com/bocupload/2025/04/03/transfomerbasedups.pdf","output_power_kw":108,"power_conditions":"Published transformer-based UPS output rating; voltage/frequency choices and efficiency load conditions remain observations","power_rating_kind":"rated UPS apparent and active output","product_status":"listed in current 2025 KSTAR transformer-based UPS brochure","quality_status":"source_backed","record_id":"3d92ab00-7463-5b3e-a715-921c77382049","record_scope":"configuration","source_urls":["https://www.kstar.com/bocupload/2025/04/03/transfomerbasedups.pdf"],"sources":["kstar-transformer-ups-2025-20261104"],"updated_at":"2026-11-04T03:30:00Z","variant":"120 kVA / 108 kW"}
{"apparent_power_kva":120,"capacity_scope":"Exact KSTAR EPOWER-H EP120-H published rating column; voltage, frequency, battery, communications and merged-cell options are not synthesized","created_at":"2026-11-04T03:30:00Z","entity_type":"equipment","equipment_category":"ups","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"EPOWER-H technical specification table / model column EP120-H\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"EPOWER-H technical specification table / model column EP120-H\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"EPOWER-H technical specification table / model column EP120-H\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"EPOWER-H technical specification table / model column EP120-H\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"EPOWER-H technical specification table / model column EP120-H\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"EPOWER-H technical specification table / model column EP120-H\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"EPOWER-H technical specification table / model column EP120-H\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"notes\":{\"confidence\":\"high\",\"locator\":\"EPOWER-H technical specification table / model column EP120-H\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"EPOWER-H technical specification table / model column EP120-H\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"EPOWER-H technical specification table / model column EP120-H\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"EPOWER-H technical specification table / model column EP120-H\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"},\"unit\":\"kW\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"EPOWER-H technical specification table / model column EP120-H\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"EPOWER-H technical specification table / model column EP120-H\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"EPOWER-H technical specification table / model column EP120-H\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"EPOWER-H technical specification table / model column EP120-H\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"EPOWER-H technical specification table / model column EP120-H\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"weight_kg\":{\"confidence\":\"high\",\"locator\":\"EPOWER-H technical specification table / model column EP120-H\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"},\"unit\":\"kg\"}}","field_sources_json":"{\"apparent_power_kva\":[\"kstar-transformer-ups-2025-20261104\"],\"capacity_scope\":[\"kstar-transformer-ups-2025-20261104\"],\"equipment_category\":[\"kstar-transformer-ups-2025-20261104\"],\"form_factor\":[\"kstar-transformer-ups-2025-20261104\"],\"manufacturer\":[\"kstar-transformer-ups-2025-20261104\"],\"model\":[\"kstar-transformer-ups-2025-20261104\"],\"name\":[\"kstar-transformer-ups-2025-20261104\"],\"notes\":[\"kstar-transformer-ups-2025-20261104\"],\"observations_json\":[\"kstar-transformer-ups-2025-20261104\"],\"official_url\":[\"kstar-transformer-ups-2025-20261104\"],\"output_power_kw\":[\"kstar-transformer-ups-2025-20261104\"],\"power_conditions\":[\"kstar-transformer-ups-2025-20261104\"],\"power_rating_kind\":[\"kstar-transformer-ups-2025-20261104\"],\"product_status\":[\"kstar-transformer-ups-2025-20261104\"],\"record_scope\":[\"kstar-transformer-ups-2025-20261104\"],\"variant\":[\"kstar-transformer-ups-2025-20261104\"],\"weight_kg\":[\"kstar-transformer-ups-2025-20261104\"]}","form_factor":"transformer-based UPS system","last_verified_at":"2026-11-04T03:30:00Z","manufacturer":"KSTAR","model":"EP120-H","name":"KSTAR EP120-H","notes":"The exact OEM model column is retained. kVA and kW stay separate; selectable voltages, frequencies, batteries, runtime, communications and merged table cells do not create inferred configurations.","observations_json":"[{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published EPOWER-H EP120-H model column\",\"field\":\"input_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"EPOWER-H technical specification table / model column EP120-H\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"V\",\"value\":\"380/400/415 V nominal; 346-456 V range; 3-phase plus protective earth without neutral\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published EPOWER-H EP120-H model column\",\"field\":\"output_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"EPOWER-H technical specification table / model column EP120-H\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"V\",\"value\":\"380/400/415 V +/-1%; 3-phase plus neutral and protective earth\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published EPOWER-H EP120-H model column\",\"field\":\"frequency_configuration\",\"kind\":\"reported\",\"locator\":\"EPOWER-H technical specification table / model column EP120-H\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"Hz\",\"value\":\"50/60 Hz nominal; 45-65 Hz input range; 50/60 Hz +/-0.05% output\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Shared table cells; no exact model-level efficiency scalar inferred\",\"field\":\"efficiency_table_cells\",\"kind\":\"reported\",\"locator\":\"EPOWER-H technical specification table / model column EP120-H\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":null,\"value\":\"Published EPOWER-H maximum-efficiency row uses shared cells from up to 88% through up to 93.5%; no exact scalar is assigned where merged-cell binding is unclear\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Merged/shared cells; no exact model-level dimensions inferred\",\"field\":\"dimensions_table_cells\",\"kind\":\"reported\",\"locator\":\"EPOWER-H technical specification table / model column EP120-H\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":null,\"value\":\"Published dimensions contain repeated or merged cabinet cells; exact values remain observations rather than normalized dimensions\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"No battery energy, usable energy or runtime configuration inferred\",\"field\":\"battery_table_cells\",\"kind\":\"reported\",\"locator\":\"EPOWER-H technical specification table / model column EP120-H\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"Vdc\",\"value\":\"600 V DC shared family table cell; no battery energy or runtime stated\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published EPOWER-H EP120-H model column\",\"field\":\"weight_table\",\"kind\":\"reported\",\"locator\":\"EPOWER-H technical specification table / model column EP120-H\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"kg\",\"value\":\"Exact net weight printed in each model column\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Family options; not selected or synthesized\",\"field\":\"communications\",\"kind\":\"reported\",\"locator\":\"EPOWER-H technical specification table / model column EP120-H\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":null,\"value\":\"USB, RS485 and EPO; dry contacts and SNMP are listed as options\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published EPOWER-H EP120-H model column\",\"field\":\"operating_temperature\",\"kind\":\"reported\",\"locator\":\"EPOWER-H technical specification table / model column EP120-H\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"degC\",\"value\":\"0 to 40\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published EPOWER-H EP120-H model column\",\"field\":\"storage_temperature\",\"kind\":\"reported\",\"locator\":\"EPOWER-H technical specification table / model column EP120-H\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"degC\",\"value\":\"-25 to 55 below 200 kVA; -20 to 55 from 200 kVA, without battery\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"OEM conformance statement; not an issuer-registry certification\",\"field\":\"standards_claims\",\"kind\":\"reported\",\"locator\":\"EPOWER-H technical specification table / model column EP120-H\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":null,\"value\":\"OEM brochure lists applicable IEC/EN 62040 and IEC/EN 62477 standards\"}]","official_url":"https://www.kstar.com/bocupload/2025/04/03/transfomerbasedups.pdf","output_power_kw":108,"power_conditions":"Published transformer-based UPS output rating; voltage/frequency choices and efficiency load conditions remain observations","power_rating_kind":"rated UPS apparent and active output","product_status":"listed in current 2025 KSTAR transformer-based UPS brochure","quality_status":"source_backed","record_id":"ec230321-71cf-571e-8a27-7995cc8c90fa","record_scope":"configuration","source_urls":["https://www.kstar.com/bocupload/2025/04/03/transfomerbasedups.pdf"],"sources":["kstar-transformer-ups-2025-20261104"],"updated_at":"2026-11-04T03:30:00Z","variant":"120 kVA / 108 kW","weight_kg":925}
{"apparent_power_kva":120,"capacity_scope":"Exact KSTAR EPOWER-L EP120-L published rating column; voltage, frequency, battery, communications and merged-cell options are not synthesized","created_at":"2026-11-04T03:30:00Z","entity_type":"equipment","equipment_category":"ups","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"EPOWER-L technical specification table / model column EP120-L\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"EPOWER-L technical specification table / model column EP120-L\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"EPOWER-L technical specification table / model column EP120-L\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"EPOWER-L technical specification table / model column EP120-L\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"EPOWER-L technical specification table / model column EP120-L\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"EPOWER-L technical specification table / model column EP120-L\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"EPOWER-L technical specification table / model column EP120-L\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"notes\":{\"confidence\":\"high\",\"locator\":\"EPOWER-L technical specification table / model column EP120-L\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"EPOWER-L technical specification table / model column EP120-L\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"EPOWER-L technical specification table / model column EP120-L\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"EPOWER-L technical specification table / model column EP120-L\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"},\"unit\":\"kW\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"EPOWER-L technical specification table / model column EP120-L\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"EPOWER-L technical specification table / model column EP120-L\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"EPOWER-L technical specification table / model column EP120-L\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"EPOWER-L technical specification table / model column EP120-L\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"EPOWER-L technical specification table / model column EP120-L\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"weight_kg\":{\"confidence\":\"high\",\"locator\":\"EPOWER-L technical specification table / model column EP120-L\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"},\"unit\":\"kg\"}}","field_sources_json":"{\"apparent_power_kva\":[\"kstar-transformer-ups-2025-20261104\"],\"capacity_scope\":[\"kstar-transformer-ups-2025-20261104\"],\"equipment_category\":[\"kstar-transformer-ups-2025-20261104\"],\"form_factor\":[\"kstar-transformer-ups-2025-20261104\"],\"manufacturer\":[\"kstar-transformer-ups-2025-20261104\"],\"model\":[\"kstar-transformer-ups-2025-20261104\"],\"name\":[\"kstar-transformer-ups-2025-20261104\"],\"notes\":[\"kstar-transformer-ups-2025-20261104\"],\"observations_json\":[\"kstar-transformer-ups-2025-20261104\"],\"official_url\":[\"kstar-transformer-ups-2025-20261104\"],\"output_power_kw\":[\"kstar-transformer-ups-2025-20261104\"],\"power_conditions\":[\"kstar-transformer-ups-2025-20261104\"],\"power_rating_kind\":[\"kstar-transformer-ups-2025-20261104\"],\"product_status\":[\"kstar-transformer-ups-2025-20261104\"],\"record_scope\":[\"kstar-transformer-ups-2025-20261104\"],\"variant\":[\"kstar-transformer-ups-2025-20261104\"],\"weight_kg\":[\"kstar-transformer-ups-2025-20261104\"]}","form_factor":"transformer-based UPS system","last_verified_at":"2026-11-04T03:30:00Z","manufacturer":"KSTAR","model":"EP120-L","name":"KSTAR EP120-L","notes":"The exact OEM model column is retained. kVA and kW stay separate; selectable voltages, frequencies, batteries, runtime, communications and merged table cells do not create inferred configurations.","observations_json":"[{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published EPOWER-L EP120-L model column\",\"field\":\"input_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"EPOWER-L technical specification table / model column EP120-L\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"V\",\"value\":\"380/400/415 V (-25%/+20%); 3-phase plus protective earth\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published EPOWER-L EP120-L model column\",\"field\":\"output_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"EPOWER-L technical specification table / model column EP120-L\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"V\",\"value\":\"380/400/415 V +/-1%; 3-phase plus neutral and protective earth\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published EPOWER-L EP120-L model column\",\"field\":\"frequency_configuration\",\"kind\":\"reported\",\"locator\":\"EPOWER-L technical specification table / model column EP120-L\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"Hz\",\"value\":\"50/60 Hz +/-5% input; 50/60 Hz +/-0.05% output\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Shared table cells; no exact model-level efficiency scalar inferred\",\"field\":\"efficiency_table_cells\",\"kind\":\"reported\",\"locator\":\"EPOWER-L technical specification table / model column EP120-L\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":null,\"value\":\"Published EPOWER-L maximum-efficiency row uses shared cells from up to 88% through up to 92.5%; no exact scalar is assigned where merged-cell binding is unclear\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Merged/shared cells; no exact model-level dimensions inferred\",\"field\":\"dimensions_table_cells\",\"kind\":\"reported\",\"locator\":\"EPOWER-L technical specification table / model column EP120-L\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":null,\"value\":\"Published EPOWER-L dimensions use four shared cabinet groups; no exact model dimensions are normalized\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"No battery energy, usable energy or runtime configuration inferred\",\"field\":\"battery_table_cells\",\"kind\":\"reported\",\"locator\":\"EPOWER-L technical specification table / model column EP120-L\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"Vdc\",\"value\":\"384 V DC (360-384 V) shared family table cell\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published EPOWER-L EP120-L model column\",\"field\":\"weight_table\",\"kind\":\"reported\",\"locator\":\"EPOWER-L technical specification table / model column EP120-L\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"kg\",\"value\":\"Exact net weight printed in each model column\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Family options; not selected or synthesized\",\"field\":\"communications\",\"kind\":\"reported\",\"locator\":\"EPOWER-L technical specification table / model column EP120-L\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":null,\"value\":\"RS232 and RS485; EPO, dry contacts and SNMP are listed as options\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published EPOWER-L EP120-L model column\",\"field\":\"operating_temperature\",\"kind\":\"reported\",\"locator\":\"EPOWER-L technical specification table / model column EP120-L\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"degC\",\"value\":\"0 to 40\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published EPOWER-L EP120-L model column\",\"field\":\"storage_temperature\",\"kind\":\"reported\",\"locator\":\"EPOWER-L technical specification table / model column EP120-L\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"degC\",\"value\":\"-25 to 55\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"OEM conformance statement; not an issuer-registry certification\",\"field\":\"standards_claims\",\"kind\":\"reported\",\"locator\":\"EPOWER-L technical specification table / model column EP120-L\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":null,\"value\":\"OEM brochure lists applicable IEC/EN 62040 and IEC/EN 62477 standards\"}]","official_url":"https://www.kstar.com/bocupload/2025/04/03/transfomerbasedups.pdf","output_power_kw":96,"power_conditions":"Published transformer-based UPS output rating; voltage/frequency choices and efficiency load conditions remain observations","power_rating_kind":"rated UPS apparent and active output","product_status":"listed in current 2025 KSTAR transformer-based UPS brochure","quality_status":"source_backed","record_id":"7c6432d2-a225-51db-90c6-a3f203bc36c4","record_scope":"configuration","source_urls":["https://www.kstar.com/bocupload/2025/04/03/transfomerbasedups.pdf"],"sources":["kstar-transformer-ups-2025-20261104"],"updated_at":"2026-11-04T03:30:00Z","variant":"120 kVA / 96 kW","weight_kg":635}
{"apparent_power_kva":160,"capacity_scope":"Exact KSTAR EPOWER EP160 published rating column; voltage, frequency, battery, communications and merged-cell options are not synthesized","created_at":"2026-11-04T03:30:00Z","entity_type":"equipment","equipment_category":"ups","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"EPOWER technical specification table / model column EP160\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"EPOWER technical specification table / model column EP160\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"EPOWER technical specification table / model column EP160\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"EPOWER technical specification table / model column EP160\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"EPOWER technical specification table / model column EP160\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"EPOWER technical specification table / model column EP160\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"EPOWER technical specification table / model column EP160\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"notes\":{\"confidence\":\"high\",\"locator\":\"EPOWER technical specification table / model column EP160\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"EPOWER technical specification table / model column EP160\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"EPOWER technical specification table / model column EP160\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"EPOWER technical specification table / model column EP160\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"},\"unit\":\"kW\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"EPOWER technical specification table / model column EP160\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"EPOWER technical specification table / model column EP160\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"EPOWER technical specification table / model column EP160\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"EPOWER technical specification table / model column EP160\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"EPOWER technical specification table / model column EP160\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}}}","field_sources_json":"{\"apparent_power_kva\":[\"kstar-transformer-ups-2025-20261104\"],\"capacity_scope\":[\"kstar-transformer-ups-2025-20261104\"],\"equipment_category\":[\"kstar-transformer-ups-2025-20261104\"],\"form_factor\":[\"kstar-transformer-ups-2025-20261104\"],\"manufacturer\":[\"kstar-transformer-ups-2025-20261104\"],\"model\":[\"kstar-transformer-ups-2025-20261104\"],\"name\":[\"kstar-transformer-ups-2025-20261104\"],\"notes\":[\"kstar-transformer-ups-2025-20261104\"],\"observations_json\":[\"kstar-transformer-ups-2025-20261104\"],\"official_url\":[\"kstar-transformer-ups-2025-20261104\"],\"output_power_kw\":[\"kstar-transformer-ups-2025-20261104\"],\"power_conditions\":[\"kstar-transformer-ups-2025-20261104\"],\"power_rating_kind\":[\"kstar-transformer-ups-2025-20261104\"],\"product_status\":[\"kstar-transformer-ups-2025-20261104\"],\"record_scope\":[\"kstar-transformer-ups-2025-20261104\"],\"variant\":[\"kstar-transformer-ups-2025-20261104\"]}","form_factor":"transformer-based UPS system","last_verified_at":"2026-11-04T03:30:00Z","manufacturer":"KSTAR","model":"EP160","name":"KSTAR EP160","notes":"The exact OEM model column is retained. kVA and kW stay separate; selectable voltages, frequencies, batteries, runtime, communications and merged table cells do not create inferred configurations.","observations_json":"[{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published EPOWER EP160 model column\",\"field\":\"input_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"EPOWER technical specification table / model column EP160\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"V\",\"value\":\"380/400/415 V (-25%/+20%); 3-phase plus protective earth\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published EPOWER EP160 model column\",\"field\":\"output_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"EPOWER technical specification table / model column EP160\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"V\",\"value\":\"380/400/415 V +/-1%; 3-phase plus neutral and protective earth\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published EPOWER EP160 model column\",\"field\":\"frequency_configuration\",\"kind\":\"reported\",\"locator\":\"EPOWER technical specification table / model column EP160\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"Hz\",\"value\":\"50/60 Hz +/-5% input; 50/60 Hz +/-0.05% output\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Shared table cells; no exact model-level efficiency scalar inferred\",\"field\":\"efficiency_table_cells\",\"kind\":\"reported\",\"locator\":\"EPOWER technical specification table / model column EP160\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":null,\"value\":\"Published EPOWER maximum-efficiency row uses shared cells from up to 88% through up to 94%; no exact scalar is assigned where merged-cell binding is unclear\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Merged/shared cells; no exact model-level dimensions inferred\",\"field\":\"dimensions_table_cells\",\"kind\":\"reported\",\"locator\":\"EPOWER technical specification table / model column EP160\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":null,\"value\":\"Published dimensions include shared cabinet groups and 6P/12P alternatives; no exact dimensions are normalized\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"No battery energy, usable energy or runtime configuration inferred\",\"field\":\"battery_table_cells\",\"kind\":\"reported\",\"locator\":\"EPOWER technical specification table / model column EP160\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"Vdc\",\"value\":\"10-160 kVA table prints 384 V DC (360-384 V); 200-400 kVA table prints 384 V DC (360-408 V), EP500/EP600 480 V shared, and EP800 600 V\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published EPOWER EP160 model column\",\"field\":\"weight_table\",\"kind\":\"reported\",\"locator\":\"EPOWER technical specification table / model column EP160\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"kg\",\"value\":\"EP10-EP80 have one printed net weight; EP100-EP400 print 6P/12P alternatives; EP500-12P, EP600-12P and EP800-12P have one printed net weight\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Family options; not selected or synthesized\",\"field\":\"communications\",\"kind\":\"reported\",\"locator\":\"EPOWER technical specification table / model column EP160\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":null,\"value\":\"RS232 and RS485; EPO, dry contacts and SNMP are listed as options\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published EPOWER EP160 model column\",\"field\":\"operating_temperature\",\"kind\":\"reported\",\"locator\":\"EPOWER technical specification table / model column EP160\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"degC\",\"value\":\"0 to 40\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published EPOWER EP160 model column\",\"field\":\"storage_temperature\",\"kind\":\"reported\",\"locator\":\"EPOWER technical specification table / model column EP160\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"degC\",\"value\":\"-25 to 55\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"OEM conformance statement; not an issuer-registry certification\",\"field\":\"standards_claims\",\"kind\":\"reported\",\"locator\":\"EPOWER technical specification table / model column EP160\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":null,\"value\":\"OEM brochure lists applicable IEC/EN 62040 and IEC/EN 62477 standards\"}]","official_url":"https://www.kstar.com/bocupload/2025/04/03/transfomerbasedups.pdf","output_power_kw":144,"power_conditions":"Published transformer-based UPS output rating; voltage/frequency choices and efficiency load conditions remain observations","power_rating_kind":"rated UPS apparent and active output","product_status":"listed in current 2025 KSTAR transformer-based UPS brochure","quality_status":"source_backed","record_id":"c707e638-13cc-5fe1-8c7f-056bf9f9085c","record_scope":"configuration","source_urls":["https://www.kstar.com/bocupload/2025/04/03/transfomerbasedups.pdf"],"sources":["kstar-transformer-ups-2025-20261104"],"updated_at":"2026-11-04T03:30:00Z","variant":"160 kVA / 144 kW"}
{"apparent_power_kva":160,"capacity_scope":"Exact KSTAR EPOWER-H EP160-H published rating column; voltage, frequency, battery, communications and merged-cell options are not synthesized","created_at":"2026-11-04T03:30:00Z","entity_type":"equipment","equipment_category":"ups","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"EPOWER-H technical specification table / model column EP160-H\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"EPOWER-H technical specification table / model column EP160-H\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"EPOWER-H technical specification table / model column EP160-H\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"EPOWER-H technical specification table / model column EP160-H\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"EPOWER-H technical specification table / model column EP160-H\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"EPOWER-H technical specification table / model column EP160-H\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"EPOWER-H technical specification table / model column EP160-H\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"notes\":{\"confidence\":\"high\",\"locator\":\"EPOWER-H technical specification table / model column EP160-H\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"EPOWER-H technical specification table / model column EP160-H\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"EPOWER-H technical specification table / model column EP160-H\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"EPOWER-H technical specification table / model column EP160-H\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"},\"unit\":\"kW\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"EPOWER-H technical specification table / model column EP160-H\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"EPOWER-H technical specification table / model column EP160-H\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"EPOWER-H technical specification table / model column EP160-H\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"EPOWER-H technical specification table / model column EP160-H\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"EPOWER-H technical specification table / model column EP160-H\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"weight_kg\":{\"confidence\":\"high\",\"locator\":\"EPOWER-H technical specification table / model column EP160-H\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"},\"unit\":\"kg\"}}","field_sources_json":"{\"apparent_power_kva\":[\"kstar-transformer-ups-2025-20261104\"],\"capacity_scope\":[\"kstar-transformer-ups-2025-20261104\"],\"equipment_category\":[\"kstar-transformer-ups-2025-20261104\"],\"form_factor\":[\"kstar-transformer-ups-2025-20261104\"],\"manufacturer\":[\"kstar-transformer-ups-2025-20261104\"],\"model\":[\"kstar-transformer-ups-2025-20261104\"],\"name\":[\"kstar-transformer-ups-2025-20261104\"],\"notes\":[\"kstar-transformer-ups-2025-20261104\"],\"observations_json\":[\"kstar-transformer-ups-2025-20261104\"],\"official_url\":[\"kstar-transformer-ups-2025-20261104\"],\"output_power_kw\":[\"kstar-transformer-ups-2025-20261104\"],\"power_conditions\":[\"kstar-transformer-ups-2025-20261104\"],\"power_rating_kind\":[\"kstar-transformer-ups-2025-20261104\"],\"product_status\":[\"kstar-transformer-ups-2025-20261104\"],\"record_scope\":[\"kstar-transformer-ups-2025-20261104\"],\"variant\":[\"kstar-transformer-ups-2025-20261104\"],\"weight_kg\":[\"kstar-transformer-ups-2025-20261104\"]}","form_factor":"transformer-based UPS system","last_verified_at":"2026-11-04T03:30:00Z","manufacturer":"KSTAR","model":"EP160-H","name":"KSTAR EP160-H","notes":"The exact OEM model column is retained. kVA and kW stay separate; selectable voltages, frequencies, batteries, runtime, communications and merged table cells do not create inferred configurations.","observations_json":"[{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published EPOWER-H EP160-H model column\",\"field\":\"input_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"EPOWER-H technical specification table / model column EP160-H\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"V\",\"value\":\"380/400/415 V nominal; 346-456 V range; 3-phase plus protective earth without neutral\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published EPOWER-H EP160-H model column\",\"field\":\"output_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"EPOWER-H technical specification table / model column EP160-H\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"V\",\"value\":\"380/400/415 V +/-1%; 3-phase plus neutral and protective earth\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published EPOWER-H EP160-H model column\",\"field\":\"frequency_configuration\",\"kind\":\"reported\",\"locator\":\"EPOWER-H technical specification table / model column EP160-H\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"Hz\",\"value\":\"50/60 Hz nominal; 45-65 Hz input range; 50/60 Hz +/-0.05% output\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Shared table cells; no exact model-level efficiency scalar inferred\",\"field\":\"efficiency_table_cells\",\"kind\":\"reported\",\"locator\":\"EPOWER-H technical specification table / model column EP160-H\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":null,\"value\":\"Published EPOWER-H maximum-efficiency row uses shared cells from up to 88% through up to 93.5%; no exact scalar is assigned where merged-cell binding is unclear\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Merged/shared cells; no exact model-level dimensions inferred\",\"field\":\"dimensions_table_cells\",\"kind\":\"reported\",\"locator\":\"EPOWER-H technical specification table / model column EP160-H\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":null,\"value\":\"Published dimensions contain repeated or merged cabinet cells; exact values remain observations rather than normalized dimensions\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"No battery energy, usable energy or runtime configuration inferred\",\"field\":\"battery_table_cells\",\"kind\":\"reported\",\"locator\":\"EPOWER-H technical specification table / model column EP160-H\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"Vdc\",\"value\":\"600 V DC shared family table cell; no battery energy or runtime stated\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published EPOWER-H EP160-H model column\",\"field\":\"weight_table\",\"kind\":\"reported\",\"locator\":\"EPOWER-H technical specification table / model column EP160-H\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"kg\",\"value\":\"Exact net weight printed in each model column\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Family options; not selected or synthesized\",\"field\":\"communications\",\"kind\":\"reported\",\"locator\":\"EPOWER-H technical specification table / model column EP160-H\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":null,\"value\":\"USB, RS485 and EPO; dry contacts and SNMP are listed as options\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published EPOWER-H EP160-H model column\",\"field\":\"operating_temperature\",\"kind\":\"reported\",\"locator\":\"EPOWER-H technical specification table / model column EP160-H\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"degC\",\"value\":\"0 to 40\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published EPOWER-H EP160-H model column\",\"field\":\"storage_temperature\",\"kind\":\"reported\",\"locator\":\"EPOWER-H technical specification table / model column EP160-H\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"degC\",\"value\":\"-25 to 55 below 200 kVA; -20 to 55 from 200 kVA, without battery\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"OEM conformance statement; not an issuer-registry certification\",\"field\":\"standards_claims\",\"kind\":\"reported\",\"locator\":\"EPOWER-H technical specification table / model column EP160-H\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":null,\"value\":\"OEM brochure lists applicable IEC/EN 62040 and IEC/EN 62477 standards\"}]","official_url":"https://www.kstar.com/bocupload/2025/04/03/transfomerbasedups.pdf","output_power_kw":144,"power_conditions":"Published transformer-based UPS output rating; voltage/frequency choices and efficiency load conditions remain observations","power_rating_kind":"rated UPS apparent and active output","product_status":"listed in current 2025 KSTAR transformer-based UPS brochure","quality_status":"source_backed","record_id":"0ce58f10-c744-5ffe-9db6-7922ee00c9c4","record_scope":"configuration","source_urls":["https://www.kstar.com/bocupload/2025/04/03/transfomerbasedups.pdf"],"sources":["kstar-transformer-ups-2025-20261104"],"updated_at":"2026-11-04T03:30:00Z","variant":"160 kVA / 144 kW","weight_kg":1065}
{"apparent_power_kva":160,"capacity_scope":"Exact KSTAR EPOWER-L EP160-L published rating column; voltage, frequency, battery, communications and merged-cell options are not synthesized","created_at":"2026-11-04T03:30:00Z","entity_type":"equipment","equipment_category":"ups","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"EPOWER-L technical specification table / model column EP160-L\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"EPOWER-L technical specification table / model column EP160-L\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"EPOWER-L technical specification table / model column EP160-L\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"EPOWER-L technical specification table / model column EP160-L\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"EPOWER-L technical specification table / model column EP160-L\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"EPOWER-L technical specification table / model column EP160-L\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"EPOWER-L technical specification table / model column EP160-L\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"notes\":{\"confidence\":\"high\",\"locator\":\"EPOWER-L technical specification table / model column EP160-L\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"EPOWER-L technical specification table / model column EP160-L\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"EPOWER-L technical specification table / model column EP160-L\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"EPOWER-L technical specification table / model column EP160-L\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"},\"unit\":\"kW\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"EPOWER-L technical specification table / model column EP160-L\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"EPOWER-L technical specification table / model column EP160-L\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"EPOWER-L technical specification table / model column EP160-L\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"EPOWER-L technical specification table / model column EP160-L\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"EPOWER-L technical specification table / model column EP160-L\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"weight_kg\":{\"confidence\":\"high\",\"locator\":\"EPOWER-L technical specification table / model column EP160-L\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"},\"unit\":\"kg\"}}","field_sources_json":"{\"apparent_power_kva\":[\"kstar-transformer-ups-2025-20261104\"],\"capacity_scope\":[\"kstar-transformer-ups-2025-20261104\"],\"equipment_category\":[\"kstar-transformer-ups-2025-20261104\"],\"form_factor\":[\"kstar-transformer-ups-2025-20261104\"],\"manufacturer\":[\"kstar-transformer-ups-2025-20261104\"],\"model\":[\"kstar-transformer-ups-2025-20261104\"],\"name\":[\"kstar-transformer-ups-2025-20261104\"],\"notes\":[\"kstar-transformer-ups-2025-20261104\"],\"observations_json\":[\"kstar-transformer-ups-2025-20261104\"],\"official_url\":[\"kstar-transformer-ups-2025-20261104\"],\"output_power_kw\":[\"kstar-transformer-ups-2025-20261104\"],\"power_conditions\":[\"kstar-transformer-ups-2025-20261104\"],\"power_rating_kind\":[\"kstar-transformer-ups-2025-20261104\"],\"product_status\":[\"kstar-transformer-ups-2025-20261104\"],\"record_scope\":[\"kstar-transformer-ups-2025-20261104\"],\"variant\":[\"kstar-transformer-ups-2025-20261104\"],\"weight_kg\":[\"kstar-transformer-ups-2025-20261104\"]}","form_factor":"transformer-based UPS system","last_verified_at":"2026-11-04T03:30:00Z","manufacturer":"KSTAR","model":"EP160-L","name":"KSTAR EP160-L","notes":"The exact OEM model column is retained. kVA and kW stay separate; selectable voltages, frequencies, batteries, runtime, communications and merged table cells do not create inferred configurations.","observations_json":"[{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published EPOWER-L EP160-L model column\",\"field\":\"input_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"EPOWER-L technical specification table / model column EP160-L\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"V\",\"value\":\"380/400/415 V (-25%/+20%); 3-phase plus protective earth\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published EPOWER-L EP160-L model column\",\"field\":\"output_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"EPOWER-L technical specification table / model column EP160-L\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"V\",\"value\":\"380/400/415 V +/-1%; 3-phase plus neutral and protective earth\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published EPOWER-L EP160-L model column\",\"field\":\"frequency_configuration\",\"kind\":\"reported\",\"locator\":\"EPOWER-L technical specification table / model column EP160-L\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"Hz\",\"value\":\"50/60 Hz +/-5% input; 50/60 Hz +/-0.05% output\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Shared table cells; no exact model-level efficiency scalar inferred\",\"field\":\"efficiency_table_cells\",\"kind\":\"reported\",\"locator\":\"EPOWER-L technical specification table / model column EP160-L\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":null,\"value\":\"Published EPOWER-L maximum-efficiency row uses shared cells from up to 88% through up to 92.5%; no exact scalar is assigned where merged-cell binding is unclear\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Merged/shared cells; no exact model-level dimensions inferred\",\"field\":\"dimensions_table_cells\",\"kind\":\"reported\",\"locator\":\"EPOWER-L technical specification table / model column EP160-L\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":null,\"value\":\"Published EPOWER-L dimensions use four shared cabinet groups; no exact model dimensions are normalized\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"No battery energy, usable energy or runtime configuration inferred\",\"field\":\"battery_table_cells\",\"kind\":\"reported\",\"locator\":\"EPOWER-L technical specification table / model column EP160-L\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"Vdc\",\"value\":\"384 V DC (360-384 V) shared family table cell\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published EPOWER-L EP160-L model column\",\"field\":\"weight_table\",\"kind\":\"reported\",\"locator\":\"EPOWER-L technical specification table / model column EP160-L\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"kg\",\"value\":\"Exact net weight printed in each model column\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Family options; not selected or synthesized\",\"field\":\"communications\",\"kind\":\"reported\",\"locator\":\"EPOWER-L technical specification table / model column EP160-L\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":null,\"value\":\"RS232 and RS485; EPO, dry contacts and SNMP are listed as options\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published EPOWER-L EP160-L model column\",\"field\":\"operating_temperature\",\"kind\":\"reported\",\"locator\":\"EPOWER-L technical specification table / model column EP160-L\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"degC\",\"value\":\"0 to 40\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published EPOWER-L EP160-L model column\",\"field\":\"storage_temperature\",\"kind\":\"reported\",\"locator\":\"EPOWER-L technical specification table / model column EP160-L\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"degC\",\"value\":\"-25 to 55\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"OEM conformance statement; not an issuer-registry certification\",\"field\":\"standards_claims\",\"kind\":\"reported\",\"locator\":\"EPOWER-L technical specification table / model column EP160-L\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":null,\"value\":\"OEM brochure lists applicable IEC/EN 62040 and IEC/EN 62477 standards\"}]","official_url":"https://www.kstar.com/bocupload/2025/04/03/transfomerbasedups.pdf","output_power_kw":128,"power_conditions":"Published transformer-based UPS output rating; voltage/frequency choices and efficiency load conditions remain observations","power_rating_kind":"rated UPS apparent and active output","product_status":"listed in current 2025 KSTAR transformer-based UPS brochure","quality_status":"source_backed","record_id":"8e384c38-ff74-512b-9e93-0bd35b1f11d2","record_scope":"configuration","source_urls":["https://www.kstar.com/bocupload/2025/04/03/transfomerbasedups.pdf"],"sources":["kstar-transformer-ups-2025-20261104"],"updated_at":"2026-11-04T03:30:00Z","variant":"160 kVA / 128 kW","weight_kg":740}
{"apparent_power_kva":20,"capacity_scope":"Exact KSTAR EPOWER EP20 published rating column; voltage, frequency, battery, communications and merged-cell options are not synthesized","created_at":"2026-11-04T03:30:00Z","entity_type":"equipment","equipment_category":"ups","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"EPOWER technical specification table / model column EP20\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"EPOWER technical specification table / model column EP20\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"EPOWER technical specification table / model column EP20\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"EPOWER technical specification table / model column EP20\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"EPOWER technical specification table / model column EP20\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"EPOWER technical specification table / model column EP20\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"EPOWER technical specification table / model column EP20\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"notes\":{\"confidence\":\"high\",\"locator\":\"EPOWER technical specification table / model column EP20\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"EPOWER technical specification table / model column EP20\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"EPOWER technical specification table / model column EP20\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"EPOWER technical specification table / model column EP20\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"},\"unit\":\"kW\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"EPOWER technical specification table / model column EP20\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"EPOWER technical specification table / model column EP20\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"EPOWER technical specification table / model column EP20\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"EPOWER technical specification table / model column EP20\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"EPOWER technical specification table / model column EP20\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"weight_kg\":{\"confidence\":\"high\",\"locator\":\"EPOWER technical specification table / model column EP20\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"},\"unit\":\"kg\"}}","field_sources_json":"{\"apparent_power_kva\":[\"kstar-transformer-ups-2025-20261104\"],\"capacity_scope\":[\"kstar-transformer-ups-2025-20261104\"],\"equipment_category\":[\"kstar-transformer-ups-2025-20261104\"],\"form_factor\":[\"kstar-transformer-ups-2025-20261104\"],\"manufacturer\":[\"kstar-transformer-ups-2025-20261104\"],\"model\":[\"kstar-transformer-ups-2025-20261104\"],\"name\":[\"kstar-transformer-ups-2025-20261104\"],\"notes\":[\"kstar-transformer-ups-2025-20261104\"],\"observations_json\":[\"kstar-transformer-ups-2025-20261104\"],\"official_url\":[\"kstar-transformer-ups-2025-20261104\"],\"output_power_kw\":[\"kstar-transformer-ups-2025-20261104\"],\"power_conditions\":[\"kstar-transformer-ups-2025-20261104\"],\"power_rating_kind\":[\"kstar-transformer-ups-2025-20261104\"],\"product_status\":[\"kstar-transformer-ups-2025-20261104\"],\"record_scope\":[\"kstar-transformer-ups-2025-20261104\"],\"variant\":[\"kstar-transformer-ups-2025-20261104\"],\"weight_kg\":[\"kstar-transformer-ups-2025-20261104\"]}","form_factor":"transformer-based UPS system","last_verified_at":"2026-11-04T03:30:00Z","manufacturer":"KSTAR","model":"EP20","name":"KSTAR EP20","notes":"The exact OEM model column is retained. kVA and kW stay separate; selectable voltages, frequencies, batteries, runtime, communications and merged table cells do not create inferred configurations.","observations_json":"[{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published EPOWER EP20 model column\",\"field\":\"input_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"EPOWER technical specification table / model column EP20\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"V\",\"value\":\"380/400/415 V (-25%/+20%); 3-phase plus protective earth\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published EPOWER EP20 model column\",\"field\":\"output_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"EPOWER technical specification table / model column EP20\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"V\",\"value\":\"380/400/415 V +/-1%; 3-phase plus neutral and protective earth\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published EPOWER EP20 model column\",\"field\":\"frequency_configuration\",\"kind\":\"reported\",\"locator\":\"EPOWER technical specification table / model column EP20\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"Hz\",\"value\":\"50/60 Hz +/-5% input; 50/60 Hz +/-0.05% output\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Shared table cells; no exact model-level efficiency scalar inferred\",\"field\":\"efficiency_table_cells\",\"kind\":\"reported\",\"locator\":\"EPOWER technical specification table / model column EP20\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":null,\"value\":\"Published EPOWER maximum-efficiency row uses shared cells from up to 88% through up to 94%; no exact scalar is assigned where merged-cell binding is unclear\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Merged/shared cells; no exact model-level dimensions inferred\",\"field\":\"dimensions_table_cells\",\"kind\":\"reported\",\"locator\":\"EPOWER technical specification table / model column EP20\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":null,\"value\":\"Published dimensions include shared cabinet groups and 6P/12P alternatives; no exact dimensions are normalized\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"No battery energy, usable energy or runtime configuration inferred\",\"field\":\"battery_table_cells\",\"kind\":\"reported\",\"locator\":\"EPOWER technical specification table / model column EP20\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"Vdc\",\"value\":\"10-160 kVA table prints 384 V DC (360-384 V); 200-400 kVA table prints 384 V DC (360-408 V), EP500/EP600 480 V shared, and EP800 600 V\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published EPOWER EP20 model column\",\"field\":\"weight_table\",\"kind\":\"reported\",\"locator\":\"EPOWER technical specification table / model column EP20\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"kg\",\"value\":\"EP10-EP80 have one printed net weight; EP100-EP400 print 6P/12P alternatives; EP500-12P, EP600-12P and EP800-12P have one printed net weight\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Family options; not selected or synthesized\",\"field\":\"communications\",\"kind\":\"reported\",\"locator\":\"EPOWER technical specification table / model column EP20\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":null,\"value\":\"RS232 and RS485; EPO, dry contacts and SNMP are listed as options\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published EPOWER EP20 model column\",\"field\":\"operating_temperature\",\"kind\":\"reported\",\"locator\":\"EPOWER technical specification table / model column EP20\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"degC\",\"value\":\"0 to 40\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published EPOWER EP20 model column\",\"field\":\"storage_temperature\",\"kind\":\"reported\",\"locator\":\"EPOWER technical specification table / model column EP20\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"degC\",\"value\":\"-25 to 55\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"OEM conformance statement; not an issuer-registry certification\",\"field\":\"standards_claims\",\"kind\":\"reported\",\"locator\":\"EPOWER technical specification table / model column EP20\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":null,\"value\":\"OEM brochure lists applicable IEC/EN 62040 and IEC/EN 62477 standards\"}]","official_url":"https://www.kstar.com/bocupload/2025/04/03/transfomerbasedups.pdf","output_power_kw":18,"power_conditions":"Published transformer-based UPS output rating; voltage/frequency choices and efficiency load conditions remain observations","power_rating_kind":"rated UPS apparent and active output","product_status":"listed in current 2025 KSTAR transformer-based UPS brochure","quality_status":"source_backed","record_id":"191b7cdf-85f5-53f8-b960-6a282dc4123b","record_scope":"configuration","source_urls":["https://www.kstar.com/bocupload/2025/04/03/transfomerbasedups.pdf"],"sources":["kstar-transformer-ups-2025-20261104"],"updated_at":"2026-11-04T03:30:00Z","variant":"20 kVA / 18 kW","weight_kg":165}
{"apparent_power_kva":20,"capacity_scope":"Exact KSTAR EPOWER-H EP20-H published rating column; voltage, frequency, battery, communications and merged-cell options are not synthesized","created_at":"2026-11-04T03:30:00Z","entity_type":"equipment","equipment_category":"ups","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"EPOWER-H technical specification table / model column EP20-H\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"EPOWER-H technical specification table / model column EP20-H\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"EPOWER-H technical specification table / model column EP20-H\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"EPOWER-H technical specification table / model column EP20-H\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"EPOWER-H technical specification table / model column EP20-H\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"EPOWER-H technical specification table / model column EP20-H\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"EPOWER-H technical specification table / model column EP20-H\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"notes\":{\"confidence\":\"high\",\"locator\":\"EPOWER-H technical specification table / model column EP20-H\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"EPOWER-H technical specification table / model column EP20-H\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"EPOWER-H technical specification table / model column EP20-H\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"EPOWER-H technical specification table / model column EP20-H\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"},\"unit\":\"kW\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"EPOWER-H technical specification table / model column EP20-H\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"EPOWER-H technical specification table / model column EP20-H\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"EPOWER-H technical specification table / model column EP20-H\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"EPOWER-H technical specification table / model column EP20-H\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"EPOWER-H technical specification table / model column EP20-H\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"weight_kg\":{\"confidence\":\"high\",\"locator\":\"EPOWER-H technical specification table / model column EP20-H\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"},\"unit\":\"kg\"}}","field_sources_json":"{\"apparent_power_kva\":[\"kstar-transformer-ups-2025-20261104\"],\"capacity_scope\":[\"kstar-transformer-ups-2025-20261104\"],\"equipment_category\":[\"kstar-transformer-ups-2025-20261104\"],\"form_factor\":[\"kstar-transformer-ups-2025-20261104\"],\"manufacturer\":[\"kstar-transformer-ups-2025-20261104\"],\"model\":[\"kstar-transformer-ups-2025-20261104\"],\"name\":[\"kstar-transformer-ups-2025-20261104\"],\"notes\":[\"kstar-transformer-ups-2025-20261104\"],\"observations_json\":[\"kstar-transformer-ups-2025-20261104\"],\"official_url\":[\"kstar-transformer-ups-2025-20261104\"],\"output_power_kw\":[\"kstar-transformer-ups-2025-20261104\"],\"power_conditions\":[\"kstar-transformer-ups-2025-20261104\"],\"power_rating_kind\":[\"kstar-transformer-ups-2025-20261104\"],\"product_status\":[\"kstar-transformer-ups-2025-20261104\"],\"record_scope\":[\"kstar-transformer-ups-2025-20261104\"],\"variant\":[\"kstar-transformer-ups-2025-20261104\"],\"weight_kg\":[\"kstar-transformer-ups-2025-20261104\"]}","form_factor":"transformer-based UPS system","last_verified_at":"2026-11-04T03:30:00Z","manufacturer":"KSTAR","model":"EP20-H","name":"KSTAR EP20-H","notes":"The exact OEM model column is retained. kVA and kW stay separate; selectable voltages, frequencies, batteries, runtime, communications and merged table cells do not create inferred configurations.","observations_json":"[{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published EPOWER-H EP20-H model column\",\"field\":\"input_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"EPOWER-H technical specification table / model column EP20-H\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"V\",\"value\":\"380/400/415 V nominal; 346-456 V range; 3-phase plus protective earth without neutral\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published EPOWER-H EP20-H model column\",\"field\":\"output_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"EPOWER-H technical specification table / model column EP20-H\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"V\",\"value\":\"380/400/415 V +/-1%; 3-phase plus neutral and protective earth\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published EPOWER-H EP20-H model column\",\"field\":\"frequency_configuration\",\"kind\":\"reported\",\"locator\":\"EPOWER-H technical specification table / model column EP20-H\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"Hz\",\"value\":\"50/60 Hz nominal; 45-65 Hz input range; 50/60 Hz +/-0.05% output\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Shared table cells; no exact model-level efficiency scalar inferred\",\"field\":\"efficiency_table_cells\",\"kind\":\"reported\",\"locator\":\"EPOWER-H technical specification table / model column EP20-H\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":null,\"value\":\"Published EPOWER-H maximum-efficiency row uses shared cells from up to 88% through up to 93.5%; no exact scalar is assigned where merged-cell binding is unclear\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Merged/shared cells; no exact model-level dimensions inferred\",\"field\":\"dimensions_table_cells\",\"kind\":\"reported\",\"locator\":\"EPOWER-H technical specification table / model column EP20-H\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":null,\"value\":\"Published dimensions contain repeated or merged cabinet cells; exact values remain observations rather than normalized dimensions\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"No battery energy, usable energy or runtime configuration inferred\",\"field\":\"battery_table_cells\",\"kind\":\"reported\",\"locator\":\"EPOWER-H technical specification table / model column EP20-H\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"Vdc\",\"value\":\"600 V DC shared family table cell; no battery energy or runtime stated\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published EPOWER-H EP20-H model column\",\"field\":\"weight_table\",\"kind\":\"reported\",\"locator\":\"EPOWER-H technical specification table / model column EP20-H\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"kg\",\"value\":\"Exact net weight printed in each model column\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Family options; not selected or synthesized\",\"field\":\"communications\",\"kind\":\"reported\",\"locator\":\"EPOWER-H technical specification table / model column EP20-H\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":null,\"value\":\"USB, RS485 and EPO; dry contacts and SNMP are listed as options\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published EPOWER-H EP20-H model column\",\"field\":\"operating_temperature\",\"kind\":\"reported\",\"locator\":\"EPOWER-H technical specification table / model column EP20-H\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"degC\",\"value\":\"0 to 40\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published EPOWER-H EP20-H model column\",\"field\":\"storage_temperature\",\"kind\":\"reported\",\"locator\":\"EPOWER-H technical specification table / model column EP20-H\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"degC\",\"value\":\"-25 to 55 below 200 kVA; -20 to 55 from 200 kVA, without battery\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"OEM conformance statement; not an issuer-registry certification\",\"field\":\"standards_claims\",\"kind\":\"reported\",\"locator\":\"EPOWER-H technical specification table / model column EP20-H\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":null,\"value\":\"OEM brochure lists applicable IEC/EN 62040 and IEC/EN 62477 standards\"}]","official_url":"https://www.kstar.com/bocupload/2025/04/03/transfomerbasedups.pdf","output_power_kw":18,"power_conditions":"Published transformer-based UPS output rating; voltage/frequency choices and efficiency load conditions remain observations","power_rating_kind":"rated UPS apparent and active output","product_status":"listed in current 2025 KSTAR transformer-based UPS brochure","quality_status":"source_backed","record_id":"97fbbeb2-794b-5fda-bdf7-14799c3984c4","record_scope":"configuration","source_urls":["https://www.kstar.com/bocupload/2025/04/03/transfomerbasedups.pdf"],"sources":["kstar-transformer-ups-2025-20261104"],"updated_at":"2026-11-04T03:30:00Z","variant":"20 kVA / 18 kW","weight_kg":300}
{"apparent_power_kva":20,"capacity_scope":"Exact KSTAR EPOWER-L EP20-L published rating column; voltage, frequency, battery, communications and merged-cell options are not synthesized","created_at":"2026-11-04T03:30:00Z","entity_type":"equipment","equipment_category":"ups","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"EPOWER-L technical specification table / model column EP20-L\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"EPOWER-L technical specification table / model column EP20-L\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"EPOWER-L technical specification table / model column EP20-L\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"EPOWER-L technical specification table / model column EP20-L\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"EPOWER-L technical specification table / model column EP20-L\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"EPOWER-L technical specification table / model column EP20-L\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"EPOWER-L technical specification table / model column EP20-L\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"notes\":{\"confidence\":\"high\",\"locator\":\"EPOWER-L technical specification table / model column EP20-L\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"EPOWER-L technical specification table / model column EP20-L\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"EPOWER-L technical specification table / model column EP20-L\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"EPOWER-L technical specification table / model column EP20-L\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"},\"unit\":\"kW\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"EPOWER-L technical specification table / model column EP20-L\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"EPOWER-L technical specification table / model column EP20-L\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"EPOWER-L technical specification table / model column EP20-L\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"EPOWER-L technical specification table / model column EP20-L\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"EPOWER-L technical specification table / model column EP20-L\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"weight_kg\":{\"confidence\":\"high\",\"locator\":\"EPOWER-L technical specification table / model column EP20-L\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"},\"unit\":\"kg\"}}","field_sources_json":"{\"apparent_power_kva\":[\"kstar-transformer-ups-2025-20261104\"],\"capacity_scope\":[\"kstar-transformer-ups-2025-20261104\"],\"equipment_category\":[\"kstar-transformer-ups-2025-20261104\"],\"form_factor\":[\"kstar-transformer-ups-2025-20261104\"],\"manufacturer\":[\"kstar-transformer-ups-2025-20261104\"],\"model\":[\"kstar-transformer-ups-2025-20261104\"],\"name\":[\"kstar-transformer-ups-2025-20261104\"],\"notes\":[\"kstar-transformer-ups-2025-20261104\"],\"observations_json\":[\"kstar-transformer-ups-2025-20261104\"],\"official_url\":[\"kstar-transformer-ups-2025-20261104\"],\"output_power_kw\":[\"kstar-transformer-ups-2025-20261104\"],\"power_conditions\":[\"kstar-transformer-ups-2025-20261104\"],\"power_rating_kind\":[\"kstar-transformer-ups-2025-20261104\"],\"product_status\":[\"kstar-transformer-ups-2025-20261104\"],\"record_scope\":[\"kstar-transformer-ups-2025-20261104\"],\"variant\":[\"kstar-transformer-ups-2025-20261104\"],\"weight_kg\":[\"kstar-transformer-ups-2025-20261104\"]}","form_factor":"transformer-based UPS system","last_verified_at":"2026-11-04T03:30:00Z","manufacturer":"KSTAR","model":"EP20-L","name":"KSTAR EP20-L","notes":"The exact OEM model column is retained. kVA and kW stay separate; selectable voltages, frequencies, batteries, runtime, communications and merged table cells do not create inferred configurations.","observations_json":"[{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published EPOWER-L EP20-L model column\",\"field\":\"input_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"EPOWER-L technical specification table / model column EP20-L\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"V\",\"value\":\"380/400/415 V (-25%/+20%); 3-phase plus protective earth\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published EPOWER-L EP20-L model column\",\"field\":\"output_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"EPOWER-L technical specification table / model column EP20-L\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"V\",\"value\":\"380/400/415 V +/-1%; 3-phase plus neutral and protective earth\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published EPOWER-L EP20-L model column\",\"field\":\"frequency_configuration\",\"kind\":\"reported\",\"locator\":\"EPOWER-L technical specification table / model column EP20-L\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"Hz\",\"value\":\"50/60 Hz +/-5% input; 50/60 Hz +/-0.05% output\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Shared table cells; no exact model-level efficiency scalar inferred\",\"field\":\"efficiency_table_cells\",\"kind\":\"reported\",\"locator\":\"EPOWER-L technical specification table / model column EP20-L\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":null,\"value\":\"Published EPOWER-L maximum-efficiency row uses shared cells from up to 88% through up to 92.5%; no exact scalar is assigned where merged-cell binding is unclear\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Merged/shared cells; no exact model-level dimensions inferred\",\"field\":\"dimensions_table_cells\",\"kind\":\"reported\",\"locator\":\"EPOWER-L technical specification table / model column EP20-L\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":null,\"value\":\"Published EPOWER-L dimensions use four shared cabinet groups; no exact model dimensions are normalized\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"No battery energy, usable energy or runtime configuration inferred\",\"field\":\"battery_table_cells\",\"kind\":\"reported\",\"locator\":\"EPOWER-L technical specification table / model column EP20-L\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"Vdc\",\"value\":\"384 V DC (360-384 V) shared family table cell\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published EPOWER-L EP20-L model column\",\"field\":\"weight_table\",\"kind\":\"reported\",\"locator\":\"EPOWER-L technical specification table / model column EP20-L\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"kg\",\"value\":\"Exact net weight printed in each model column\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Family options; not selected or synthesized\",\"field\":\"communications\",\"kind\":\"reported\",\"locator\":\"EPOWER-L technical specification table / model column EP20-L\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":null,\"value\":\"RS232 and RS485; EPO, dry contacts and SNMP are listed as options\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published EPOWER-L EP20-L model column\",\"field\":\"operating_temperature\",\"kind\":\"reported\",\"locator\":\"EPOWER-L technical specification table / model column EP20-L\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"degC\",\"value\":\"0 to 40\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published EPOWER-L EP20-L model column\",\"field\":\"storage_temperature\",\"kind\":\"reported\",\"locator\":\"EPOWER-L technical specification table / model column EP20-L\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"degC\",\"value\":\"-25 to 55\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"OEM conformance statement; not an issuer-registry certification\",\"field\":\"standards_claims\",\"kind\":\"reported\",\"locator\":\"EPOWER-L technical specification table / model column EP20-L\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":null,\"value\":\"OEM brochure lists applicable IEC/EN 62040 and IEC/EN 62477 standards\"}]","official_url":"https://www.kstar.com/bocupload/2025/04/03/transfomerbasedups.pdf","output_power_kw":16,"power_conditions":"Published transformer-based UPS output rating; voltage/frequency choices and efficiency load conditions remain observations","power_rating_kind":"rated UPS apparent and active output","product_status":"listed in current 2025 KSTAR transformer-based UPS brochure","quality_status":"source_backed","record_id":"a16748d5-4f57-5dfd-b21d-f5fef11bf974","record_scope":"configuration","source_urls":["https://www.kstar.com/bocupload/2025/04/03/transfomerbasedups.pdf"],"sources":["kstar-transformer-ups-2025-20261104"],"updated_at":"2026-11-04T03:30:00Z","variant":"20 kVA / 16 kW","weight_kg":155}
{"apparent_power_kva":200,"capacity_scope":"Exact KSTAR EPOWER EP200 published rating column; voltage, frequency, battery, communications and merged-cell options are not synthesized","created_at":"2026-11-04T03:30:00Z","entity_type":"equipment","equipment_category":"ups","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"EPOWER technical specification table / model column EP200\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"EPOWER technical specification table / model column EP200\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"EPOWER technical specification table / model column EP200\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"EPOWER technical specification table / model column EP200\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"EPOWER technical specification table / model column EP200\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"EPOWER technical specification table / model column EP200\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"EPOWER technical specification table / model column EP200\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"notes\":{\"confidence\":\"high\",\"locator\":\"EPOWER technical specification table / model column EP200\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"EPOWER technical specification table / model column EP200\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"EPOWER technical specification table / model column EP200\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"EPOWER technical specification table / model column EP200\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"},\"unit\":\"kW\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"EPOWER technical specification table / model column EP200\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"EPOWER technical specification table / model column EP200\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"EPOWER technical specification table / model column EP200\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"EPOWER technical specification table / model column EP200\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"EPOWER technical specification table / model column EP200\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}}}","field_sources_json":"{\"apparent_power_kva\":[\"kstar-transformer-ups-2025-20261104\"],\"capacity_scope\":[\"kstar-transformer-ups-2025-20261104\"],\"equipment_category\":[\"kstar-transformer-ups-2025-20261104\"],\"form_factor\":[\"kstar-transformer-ups-2025-20261104\"],\"manufacturer\":[\"kstar-transformer-ups-2025-20261104\"],\"model\":[\"kstar-transformer-ups-2025-20261104\"],\"name\":[\"kstar-transformer-ups-2025-20261104\"],\"notes\":[\"kstar-transformer-ups-2025-20261104\"],\"observations_json\":[\"kstar-transformer-ups-2025-20261104\"],\"official_url\":[\"kstar-transformer-ups-2025-20261104\"],\"output_power_kw\":[\"kstar-transformer-ups-2025-20261104\"],\"power_conditions\":[\"kstar-transformer-ups-2025-20261104\"],\"power_rating_kind\":[\"kstar-transformer-ups-2025-20261104\"],\"product_status\":[\"kstar-transformer-ups-2025-20261104\"],\"record_scope\":[\"kstar-transformer-ups-2025-20261104\"],\"variant\":[\"kstar-transformer-ups-2025-20261104\"]}","form_factor":"transformer-based UPS system","last_verified_at":"2026-11-04T03:30:00Z","manufacturer":"KSTAR","model":"EP200","name":"KSTAR EP200","notes":"The exact OEM model column is retained. kVA and kW stay separate; selectable voltages, frequencies, batteries, runtime, communications and merged table cells do not create inferred configurations.","observations_json":"[{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published EPOWER EP200 model column\",\"field\":\"input_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"EPOWER technical specification table / model column EP200\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"V\",\"value\":\"380/400/415 V (-25%/+20%); 3-phase plus protective earth\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published EPOWER EP200 model column\",\"field\":\"output_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"EPOWER technical specification table / model column EP200\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"V\",\"value\":\"380/400/415 V +/-1%; 3-phase plus neutral and protective earth\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published EPOWER EP200 model column\",\"field\":\"frequency_configuration\",\"kind\":\"reported\",\"locator\":\"EPOWER technical specification table / model column EP200\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"Hz\",\"value\":\"50/60 Hz +/-5% input; 50/60 Hz +/-0.05% output\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Shared table cells; no exact model-level efficiency scalar inferred\",\"field\":\"efficiency_table_cells\",\"kind\":\"reported\",\"locator\":\"EPOWER technical specification table / model column EP200\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":null,\"value\":\"Published EPOWER maximum-efficiency row uses shared cells from up to 88% through up to 94%; no exact scalar is assigned where merged-cell binding is unclear\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Merged/shared cells; no exact model-level dimensions inferred\",\"field\":\"dimensions_table_cells\",\"kind\":\"reported\",\"locator\":\"EPOWER technical specification table / model column EP200\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":null,\"value\":\"Published dimensions include shared cabinet groups and 6P/12P alternatives; no exact dimensions are normalized\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"No battery energy, usable energy or runtime configuration inferred\",\"field\":\"battery_table_cells\",\"kind\":\"reported\",\"locator\":\"EPOWER technical specification table / model column EP200\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"Vdc\",\"value\":\"10-160 kVA table prints 384 V DC (360-384 V); 200-400 kVA table prints 384 V DC (360-408 V), EP500/EP600 480 V shared, and EP800 600 V\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published EPOWER EP200 model column\",\"field\":\"weight_table\",\"kind\":\"reported\",\"locator\":\"EPOWER technical specification table / model column EP200\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"kg\",\"value\":\"EP10-EP80 have one printed net weight; EP100-EP400 print 6P/12P alternatives; EP500-12P, EP600-12P and EP800-12P have one printed net weight\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Family options; not selected or synthesized\",\"field\":\"communications\",\"kind\":\"reported\",\"locator\":\"EPOWER technical specification table / model column EP200\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":null,\"value\":\"RS232 and RS485; EPO, dry contacts and SNMP are listed as options\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published EPOWER EP200 model column\",\"field\":\"operating_temperature\",\"kind\":\"reported\",\"locator\":\"EPOWER technical specification table / model column EP200\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"degC\",\"value\":\"0 to 40\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published EPOWER EP200 model column\",\"field\":\"storage_temperature\",\"kind\":\"reported\",\"locator\":\"EPOWER technical specification table / model column EP200\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"degC\",\"value\":\"-25 to 55\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"OEM conformance statement; not an issuer-registry certification\",\"field\":\"standards_claims\",\"kind\":\"reported\",\"locator\":\"EPOWER technical specification table / model column EP200\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":null,\"value\":\"OEM brochure lists applicable IEC/EN 62040 and IEC/EN 62477 standards\"}]","official_url":"https://www.kstar.com/bocupload/2025/04/03/transfomerbasedups.pdf","output_power_kw":180,"power_conditions":"Published transformer-based UPS output rating; voltage/frequency choices and efficiency load conditions remain observations","power_rating_kind":"rated UPS apparent and active output","product_status":"listed in current 2025 KSTAR transformer-based UPS brochure","quality_status":"source_backed","record_id":"93e4c5ba-771c-5c01-90d6-935f1e096199","record_scope":"configuration","source_urls":["https://www.kstar.com/bocupload/2025/04/03/transfomerbasedups.pdf"],"sources":["kstar-transformer-ups-2025-20261104"],"updated_at":"2026-11-04T03:30:00Z","variant":"200 kVA / 180 kW"}
{"apparent_power_kva":200,"capacity_scope":"Exact KSTAR EPOWER-H EP200-H published rating column; voltage, frequency, battery, communications and merged-cell options are not synthesized","created_at":"2026-11-04T03:30:00Z","entity_type":"equipment","equipment_category":"ups","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"EPOWER-H technical specification table / model column EP200-H\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"EPOWER-H technical specification table / model column EP200-H\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"EPOWER-H technical specification table / model column EP200-H\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"EPOWER-H technical specification table / model column EP200-H\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"EPOWER-H technical specification table / model column EP200-H\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"EPOWER-H technical specification table / model column EP200-H\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"EPOWER-H technical specification table / model column EP200-H\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"notes\":{\"confidence\":\"high\",\"locator\":\"EPOWER-H technical specification table / model column EP200-H\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"EPOWER-H technical specification table / model column EP200-H\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"EPOWER-H technical specification table / model column EP200-H\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"EPOWER-H technical specification table / model column EP200-H\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"},\"unit\":\"kW\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"EPOWER-H technical specification table / model column EP200-H\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"EPOWER-H technical specification table / model column EP200-H\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"EPOWER-H technical specification table / model column EP200-H\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"EPOWER-H technical specification table / model column EP200-H\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"EPOWER-H technical specification table / model column EP200-H\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"weight_kg\":{\"confidence\":\"high\",\"locator\":\"EPOWER-H technical specification table / model column EP200-H\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"},\"unit\":\"kg\"}}","field_sources_json":"{\"apparent_power_kva\":[\"kstar-transformer-ups-2025-20261104\"],\"capacity_scope\":[\"kstar-transformer-ups-2025-20261104\"],\"equipment_category\":[\"kstar-transformer-ups-2025-20261104\"],\"form_factor\":[\"kstar-transformer-ups-2025-20261104\"],\"manufacturer\":[\"kstar-transformer-ups-2025-20261104\"],\"model\":[\"kstar-transformer-ups-2025-20261104\"],\"name\":[\"kstar-transformer-ups-2025-20261104\"],\"notes\":[\"kstar-transformer-ups-2025-20261104\"],\"observations_json\":[\"kstar-transformer-ups-2025-20261104\"],\"official_url\":[\"kstar-transformer-ups-2025-20261104\"],\"output_power_kw\":[\"kstar-transformer-ups-2025-20261104\"],\"power_conditions\":[\"kstar-transformer-ups-2025-20261104\"],\"power_rating_kind\":[\"kstar-transformer-ups-2025-20261104\"],\"product_status\":[\"kstar-transformer-ups-2025-20261104\"],\"record_scope\":[\"kstar-transformer-ups-2025-20261104\"],\"variant\":[\"kstar-transformer-ups-2025-20261104\"],\"weight_kg\":[\"kstar-transformer-ups-2025-20261104\"]}","form_factor":"transformer-based UPS system","last_verified_at":"2026-11-04T03:30:00Z","manufacturer":"KSTAR","model":"EP200-H","name":"KSTAR EP200-H","notes":"The exact OEM model column is retained. kVA and kW stay separate; selectable voltages, frequencies, batteries, runtime, communications and merged table cells do not create inferred configurations.","observations_json":"[{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published EPOWER-H EP200-H model column\",\"field\":\"input_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"EPOWER-H technical specification table / model column EP200-H\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"V\",\"value\":\"380/400/415 V nominal; 346-456 V range; 3-phase plus protective earth without neutral\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published EPOWER-H EP200-H model column\",\"field\":\"output_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"EPOWER-H technical specification table / model column EP200-H\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"V\",\"value\":\"380/400/415 V +/-1%; 3-phase plus neutral and protective earth\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published EPOWER-H EP200-H model column\",\"field\":\"frequency_configuration\",\"kind\":\"reported\",\"locator\":\"EPOWER-H technical specification table / model column EP200-H\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"Hz\",\"value\":\"50/60 Hz nominal; 45-65 Hz input range; 50/60 Hz +/-0.05% output\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Shared table cells; no exact model-level efficiency scalar inferred\",\"field\":\"efficiency_table_cells\",\"kind\":\"reported\",\"locator\":\"EPOWER-H technical specification table / model column EP200-H\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":null,\"value\":\"Published EPOWER-H maximum-efficiency row uses shared cells from up to 88% through up to 93.5%; no exact scalar is assigned where merged-cell binding is unclear\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Merged/shared cells; no exact model-level dimensions inferred\",\"field\":\"dimensions_table_cells\",\"kind\":\"reported\",\"locator\":\"EPOWER-H technical specification table / model column EP200-H\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":null,\"value\":\"Published dimensions contain repeated or merged cabinet cells; exact values remain observations rather than normalized dimensions\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"No battery energy, usable energy or runtime configuration inferred\",\"field\":\"battery_table_cells\",\"kind\":\"reported\",\"locator\":\"EPOWER-H technical specification table / model column EP200-H\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"Vdc\",\"value\":\"600 V DC shared family table cell; no battery energy or runtime stated\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published EPOWER-H EP200-H model column\",\"field\":\"weight_table\",\"kind\":\"reported\",\"locator\":\"EPOWER-H technical specification table / model column EP200-H\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"kg\",\"value\":\"Exact net weight printed in each model column\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Family options; not selected or synthesized\",\"field\":\"communications\",\"kind\":\"reported\",\"locator\":\"EPOWER-H technical specification table / model column EP200-H\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":null,\"value\":\"USB, RS485 and EPO; dry contacts and SNMP are listed as options\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published EPOWER-H EP200-H model column\",\"field\":\"operating_temperature\",\"kind\":\"reported\",\"locator\":\"EPOWER-H technical specification table / model column EP200-H\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"degC\",\"value\":\"0 to 40\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published EPOWER-H EP200-H model column\",\"field\":\"storage_temperature\",\"kind\":\"reported\",\"locator\":\"EPOWER-H technical specification table / model column EP200-H\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"degC\",\"value\":\"-25 to 55 below 200 kVA; -20 to 55 from 200 kVA, without battery\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"OEM conformance statement; not an issuer-registry certification\",\"field\":\"standards_claims\",\"kind\":\"reported\",\"locator\":\"EPOWER-H technical specification table / model column EP200-H\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":null,\"value\":\"OEM brochure lists applicable IEC/EN 62040 and IEC/EN 62477 standards\"}]","official_url":"https://www.kstar.com/bocupload/2025/04/03/transfomerbasedups.pdf","output_power_kw":180,"power_conditions":"Published transformer-based UPS output rating; voltage/frequency choices and efficiency load conditions remain observations","power_rating_kind":"rated UPS apparent and active output","product_status":"listed in current 2025 KSTAR transformer-based UPS brochure","quality_status":"source_backed","record_id":"511bbe7b-7f58-597e-be03-a219738892f5","record_scope":"configuration","source_urls":["https://www.kstar.com/bocupload/2025/04/03/transfomerbasedups.pdf"],"sources":["kstar-transformer-ups-2025-20261104"],"updated_at":"2026-11-04T03:30:00Z","variant":"200 kVA / 180 kW","weight_kg":1260}
{"apparent_power_kva":30,"capacity_scope":"Exact KSTAR EPOWER EP30 published rating column; voltage, frequency, battery, communications and merged-cell options are not synthesized","created_at":"2026-11-04T03:30:00Z","entity_type":"equipment","equipment_category":"ups","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"EPOWER technical specification table / model column EP30\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"EPOWER technical specification table / model column EP30\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"EPOWER technical specification table / model column EP30\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"EPOWER technical specification table / model column EP30\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"EPOWER technical specification table / model column EP30\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"EPOWER technical specification table / model column EP30\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"EPOWER technical specification table / model column EP30\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"notes\":{\"confidence\":\"high\",\"locator\":\"EPOWER technical specification table / model column EP30\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"EPOWER technical specification table / model column EP30\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"EPOWER technical specification table / model column EP30\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"EPOWER technical specification table / model column EP30\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"},\"unit\":\"kW\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"EPOWER technical specification table / model column EP30\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"EPOWER technical specification table / model column EP30\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"EPOWER technical specification table / model column EP30\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"EPOWER technical specification table / model column EP30\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"EPOWER technical specification table / model column EP30\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"weight_kg\":{\"confidence\":\"high\",\"locator\":\"EPOWER technical specification table / model column EP30\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"},\"unit\":\"kg\"}}","field_sources_json":"{\"apparent_power_kva\":[\"kstar-transformer-ups-2025-20261104\"],\"capacity_scope\":[\"kstar-transformer-ups-2025-20261104\"],\"equipment_category\":[\"kstar-transformer-ups-2025-20261104\"],\"form_factor\":[\"kstar-transformer-ups-2025-20261104\"],\"manufacturer\":[\"kstar-transformer-ups-2025-20261104\"],\"model\":[\"kstar-transformer-ups-2025-20261104\"],\"name\":[\"kstar-transformer-ups-2025-20261104\"],\"notes\":[\"kstar-transformer-ups-2025-20261104\"],\"observations_json\":[\"kstar-transformer-ups-2025-20261104\"],\"official_url\":[\"kstar-transformer-ups-2025-20261104\"],\"output_power_kw\":[\"kstar-transformer-ups-2025-20261104\"],\"power_conditions\":[\"kstar-transformer-ups-2025-20261104\"],\"power_rating_kind\":[\"kstar-transformer-ups-2025-20261104\"],\"product_status\":[\"kstar-transformer-ups-2025-20261104\"],\"record_scope\":[\"kstar-transformer-ups-2025-20261104\"],\"variant\":[\"kstar-transformer-ups-2025-20261104\"],\"weight_kg\":[\"kstar-transformer-ups-2025-20261104\"]}","form_factor":"transformer-based UPS system","last_verified_at":"2026-11-04T03:30:00Z","manufacturer":"KSTAR","model":"EP30","name":"KSTAR EP30","notes":"The exact OEM model column is retained. kVA and kW stay separate; selectable voltages, frequencies, batteries, runtime, communications and merged table cells do not create inferred configurations.","observations_json":"[{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published EPOWER EP30 model column\",\"field\":\"input_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"EPOWER technical specification table / model column EP30\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"V\",\"value\":\"380/400/415 V (-25%/+20%); 3-phase plus protective earth\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published EPOWER EP30 model column\",\"field\":\"output_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"EPOWER technical specification table / model column EP30\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"V\",\"value\":\"380/400/415 V +/-1%; 3-phase plus neutral and protective earth\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published EPOWER EP30 model column\",\"field\":\"frequency_configuration\",\"kind\":\"reported\",\"locator\":\"EPOWER technical specification table / model column EP30\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"Hz\",\"value\":\"50/60 Hz +/-5% input; 50/60 Hz +/-0.05% output\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Shared table cells; no exact model-level efficiency scalar inferred\",\"field\":\"efficiency_table_cells\",\"kind\":\"reported\",\"locator\":\"EPOWER technical specification table / model column EP30\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":null,\"value\":\"Published EPOWER maximum-efficiency row uses shared cells from up to 88% through up to 94%; no exact scalar is assigned where merged-cell binding is unclear\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Merged/shared cells; no exact model-level dimensions inferred\",\"field\":\"dimensions_table_cells\",\"kind\":\"reported\",\"locator\":\"EPOWER technical specification table / model column EP30\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":null,\"value\":\"Published dimensions include shared cabinet groups and 6P/12P alternatives; no exact dimensions are normalized\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"No battery energy, usable energy or runtime configuration inferred\",\"field\":\"battery_table_cells\",\"kind\":\"reported\",\"locator\":\"EPOWER technical specification table / model column EP30\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"Vdc\",\"value\":\"10-160 kVA table prints 384 V DC (360-384 V); 200-400 kVA table prints 384 V DC (360-408 V), EP500/EP600 480 V shared, and EP800 600 V\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published EPOWER EP30 model column\",\"field\":\"weight_table\",\"kind\":\"reported\",\"locator\":\"EPOWER technical specification table / model column EP30\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"kg\",\"value\":\"EP10-EP80 have one printed net weight; EP100-EP400 print 6P/12P alternatives; EP500-12P, EP600-12P and EP800-12P have one printed net weight\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Family options; not selected or synthesized\",\"field\":\"communications\",\"kind\":\"reported\",\"locator\":\"EPOWER technical specification table / model column EP30\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":null,\"value\":\"RS232 and RS485; EPO, dry contacts and SNMP are listed as options\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published EPOWER EP30 model column\",\"field\":\"operating_temperature\",\"kind\":\"reported\",\"locator\":\"EPOWER technical specification table / model column EP30\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"degC\",\"value\":\"0 to 40\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published EPOWER EP30 model column\",\"field\":\"storage_temperature\",\"kind\":\"reported\",\"locator\":\"EPOWER technical specification table / model column EP30\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"degC\",\"value\":\"-25 to 55\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"OEM conformance statement; not an issuer-registry certification\",\"field\":\"standards_claims\",\"kind\":\"reported\",\"locator\":\"EPOWER technical specification table / model column EP30\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":null,\"value\":\"OEM brochure lists applicable IEC/EN 62040 and IEC/EN 62477 standards\"}]","official_url":"https://www.kstar.com/bocupload/2025/04/03/transfomerbasedups.pdf","output_power_kw":27,"power_conditions":"Published transformer-based UPS output rating; voltage/frequency choices and efficiency load conditions remain observations","power_rating_kind":"rated UPS apparent and active output","product_status":"listed in current 2025 KSTAR transformer-based UPS brochure","quality_status":"source_backed","record_id":"bf647a41-e57b-590b-bb56-fdc7e95e4276","record_scope":"configuration","source_urls":["https://www.kstar.com/bocupload/2025/04/03/transfomerbasedups.pdf"],"sources":["kstar-transformer-ups-2025-20261104"],"updated_at":"2026-11-04T03:30:00Z","variant":"30 kVA / 27 kW","weight_kg":204}
{"apparent_power_kva":30,"capacity_scope":"Exact KSTAR EPOWER-H EP30-H published rating column; voltage, frequency, battery, communications and merged-cell options are not synthesized","created_at":"2026-11-04T03:30:00Z","entity_type":"equipment","equipment_category":"ups","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"EPOWER-H technical specification table / model column EP30-H\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"EPOWER-H technical specification table / model column EP30-H\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"EPOWER-H technical specification table / model column EP30-H\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"EPOWER-H technical specification table / model column EP30-H\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"EPOWER-H technical specification table / model column EP30-H\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"EPOWER-H technical specification table / model column EP30-H\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"EPOWER-H technical specification table / model column EP30-H\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"notes\":{\"confidence\":\"high\",\"locator\":\"EPOWER-H technical specification table / model column EP30-H\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"EPOWER-H technical specification table / model column EP30-H\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"EPOWER-H technical specification table / model column EP30-H\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"EPOWER-H technical specification table / model column EP30-H\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"},\"unit\":\"kW\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"EPOWER-H technical specification table / model column EP30-H\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"EPOWER-H technical specification table / model column EP30-H\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"EPOWER-H technical specification table / model column EP30-H\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"EPOWER-H technical specification table / model column EP30-H\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"EPOWER-H technical specification table / model column EP30-H\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"weight_kg\":{\"confidence\":\"high\",\"locator\":\"EPOWER-H technical specification table / model column EP30-H\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"},\"unit\":\"kg\"}}","field_sources_json":"{\"apparent_power_kva\":[\"kstar-transformer-ups-2025-20261104\"],\"capacity_scope\":[\"kstar-transformer-ups-2025-20261104\"],\"equipment_category\":[\"kstar-transformer-ups-2025-20261104\"],\"form_factor\":[\"kstar-transformer-ups-2025-20261104\"],\"manufacturer\":[\"kstar-transformer-ups-2025-20261104\"],\"model\":[\"kstar-transformer-ups-2025-20261104\"],\"name\":[\"kstar-transformer-ups-2025-20261104\"],\"notes\":[\"kstar-transformer-ups-2025-20261104\"],\"observations_json\":[\"kstar-transformer-ups-2025-20261104\"],\"official_url\":[\"kstar-transformer-ups-2025-20261104\"],\"output_power_kw\":[\"kstar-transformer-ups-2025-20261104\"],\"power_conditions\":[\"kstar-transformer-ups-2025-20261104\"],\"power_rating_kind\":[\"kstar-transformer-ups-2025-20261104\"],\"product_status\":[\"kstar-transformer-ups-2025-20261104\"],\"record_scope\":[\"kstar-transformer-ups-2025-20261104\"],\"variant\":[\"kstar-transformer-ups-2025-20261104\"],\"weight_kg\":[\"kstar-transformer-ups-2025-20261104\"]}","form_factor":"transformer-based UPS system","last_verified_at":"2026-11-04T03:30:00Z","manufacturer":"KSTAR","model":"EP30-H","name":"KSTAR EP30-H","notes":"The exact OEM model column is retained. kVA and kW stay separate; selectable voltages, frequencies, batteries, runtime, communications and merged table cells do not create inferred configurations.","observations_json":"[{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published EPOWER-H EP30-H model column\",\"field\":\"input_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"EPOWER-H technical specification table / model column EP30-H\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"V\",\"value\":\"380/400/415 V nominal; 346-456 V range; 3-phase plus protective earth without neutral\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published EPOWER-H EP30-H model column\",\"field\":\"output_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"EPOWER-H technical specification table / model column EP30-H\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"V\",\"value\":\"380/400/415 V +/-1%; 3-phase plus neutral and protective earth\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published EPOWER-H EP30-H model column\",\"field\":\"frequency_configuration\",\"kind\":\"reported\",\"locator\":\"EPOWER-H technical specification table / model column EP30-H\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"Hz\",\"value\":\"50/60 Hz nominal; 45-65 Hz input range; 50/60 Hz +/-0.05% output\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Shared table cells; no exact model-level efficiency scalar inferred\",\"field\":\"efficiency_table_cells\",\"kind\":\"reported\",\"locator\":\"EPOWER-H technical specification table / model column EP30-H\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":null,\"value\":\"Published EPOWER-H maximum-efficiency row uses shared cells from up to 88% through up to 93.5%; no exact scalar is assigned where merged-cell binding is unclear\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Merged/shared cells; no exact model-level dimensions inferred\",\"field\":\"dimensions_table_cells\",\"kind\":\"reported\",\"locator\":\"EPOWER-H technical specification table / model column EP30-H\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":null,\"value\":\"Published dimensions contain repeated or merged cabinet cells; exact values remain observations rather than normalized dimensions\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"No battery energy, usable energy or runtime configuration inferred\",\"field\":\"battery_table_cells\",\"kind\":\"reported\",\"locator\":\"EPOWER-H technical specification table / model column EP30-H\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"Vdc\",\"value\":\"600 V DC shared family table cell; no battery energy or runtime stated\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published EPOWER-H EP30-H model column\",\"field\":\"weight_table\",\"kind\":\"reported\",\"locator\":\"EPOWER-H technical specification table / model column EP30-H\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"kg\",\"value\":\"Exact net weight printed in each model column\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Family options; not selected or synthesized\",\"field\":\"communications\",\"kind\":\"reported\",\"locator\":\"EPOWER-H technical specification table / model column EP30-H\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":null,\"value\":\"USB, RS485 and EPO; dry contacts and SNMP are listed as options\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published EPOWER-H EP30-H model column\",\"field\":\"operating_temperature\",\"kind\":\"reported\",\"locator\":\"EPOWER-H technical specification table / model column EP30-H\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"degC\",\"value\":\"0 to 40\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published EPOWER-H EP30-H model column\",\"field\":\"storage_temperature\",\"kind\":\"reported\",\"locator\":\"EPOWER-H technical specification table / model column EP30-H\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"degC\",\"value\":\"-25 to 55 below 200 kVA; -20 to 55 from 200 kVA, without battery\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"OEM conformance statement; not an issuer-registry certification\",\"field\":\"standards_claims\",\"kind\":\"reported\",\"locator\":\"EPOWER-H technical specification table / model column EP30-H\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":null,\"value\":\"OEM brochure lists applicable IEC/EN 62040 and IEC/EN 62477 standards\"}]","official_url":"https://www.kstar.com/bocupload/2025/04/03/transfomerbasedups.pdf","output_power_kw":27,"power_conditions":"Published transformer-based UPS output rating; voltage/frequency choices and efficiency load conditions remain observations","power_rating_kind":"rated UPS apparent and active output","product_status":"listed in current 2025 KSTAR transformer-based UPS brochure","quality_status":"source_backed","record_id":"56d8fbd6-8052-596c-8f4c-08d3565061d8","record_scope":"configuration","source_urls":["https://www.kstar.com/bocupload/2025/04/03/transfomerbasedups.pdf"],"sources":["kstar-transformer-ups-2025-20261104"],"updated_at":"2026-11-04T03:30:00Z","variant":"30 kVA / 27 kW","weight_kg":340}
{"apparent_power_kva":30,"capacity_scope":"Exact KSTAR EPOWER-L EP30-L published rating column; voltage, frequency, battery, communications and merged-cell options are not synthesized","created_at":"2026-11-04T03:30:00Z","entity_type":"equipment","equipment_category":"ups","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"EPOWER-L technical specification table / model column EP30-L\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"EPOWER-L technical specification table / model column EP30-L\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"EPOWER-L technical specification table / model column EP30-L\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"EPOWER-L technical specification table / model column EP30-L\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"EPOWER-L technical specification table / model column EP30-L\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"EPOWER-L technical specification table / model column EP30-L\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"EPOWER-L technical specification table / model column EP30-L\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"notes\":{\"confidence\":\"high\",\"locator\":\"EPOWER-L technical specification table / model column EP30-L\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"EPOWER-L technical specification table / model column EP30-L\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"EPOWER-L technical specification table / model column EP30-L\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"EPOWER-L technical specification table / model column EP30-L\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"},\"unit\":\"kW\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"EPOWER-L technical specification table / model column EP30-L\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"EPOWER-L technical specification table / model column EP30-L\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"EPOWER-L technical specification table / model column EP30-L\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"EPOWER-L technical specification table / model column EP30-L\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"EPOWER-L technical specification table / model column EP30-L\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"weight_kg\":{\"confidence\":\"high\",\"locator\":\"EPOWER-L technical specification table / model column EP30-L\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"},\"unit\":\"kg\"}}","field_sources_json":"{\"apparent_power_kva\":[\"kstar-transformer-ups-2025-20261104\"],\"capacity_scope\":[\"kstar-transformer-ups-2025-20261104\"],\"equipment_category\":[\"kstar-transformer-ups-2025-20261104\"],\"form_factor\":[\"kstar-transformer-ups-2025-20261104\"],\"manufacturer\":[\"kstar-transformer-ups-2025-20261104\"],\"model\":[\"kstar-transformer-ups-2025-20261104\"],\"name\":[\"kstar-transformer-ups-2025-20261104\"],\"notes\":[\"kstar-transformer-ups-2025-20261104\"],\"observations_json\":[\"kstar-transformer-ups-2025-20261104\"],\"official_url\":[\"kstar-transformer-ups-2025-20261104\"],\"output_power_kw\":[\"kstar-transformer-ups-2025-20261104\"],\"power_conditions\":[\"kstar-transformer-ups-2025-20261104\"],\"power_rating_kind\":[\"kstar-transformer-ups-2025-20261104\"],\"product_status\":[\"kstar-transformer-ups-2025-20261104\"],\"record_scope\":[\"kstar-transformer-ups-2025-20261104\"],\"variant\":[\"kstar-transformer-ups-2025-20261104\"],\"weight_kg\":[\"kstar-transformer-ups-2025-20261104\"]}","form_factor":"transformer-based UPS system","last_verified_at":"2026-11-04T03:30:00Z","manufacturer":"KSTAR","model":"EP30-L","name":"KSTAR EP30-L","notes":"The exact OEM model column is retained. kVA and kW stay separate; selectable voltages, frequencies, batteries, runtime, communications and merged table cells do not create inferred configurations.","observations_json":"[{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published EPOWER-L EP30-L model column\",\"field\":\"input_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"EPOWER-L technical specification table / model column EP30-L\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"V\",\"value\":\"380/400/415 V (-25%/+20%); 3-phase plus protective earth\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published EPOWER-L EP30-L model column\",\"field\":\"output_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"EPOWER-L technical specification table / model column EP30-L\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"V\",\"value\":\"380/400/415 V +/-1%; 3-phase plus neutral and protective earth\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published EPOWER-L EP30-L model column\",\"field\":\"frequency_configuration\",\"kind\":\"reported\",\"locator\":\"EPOWER-L technical specification table / model column EP30-L\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"Hz\",\"value\":\"50/60 Hz +/-5% input; 50/60 Hz +/-0.05% output\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Shared table cells; no exact model-level efficiency scalar inferred\",\"field\":\"efficiency_table_cells\",\"kind\":\"reported\",\"locator\":\"EPOWER-L technical specification table / model column EP30-L\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":null,\"value\":\"Published EPOWER-L maximum-efficiency row uses shared cells from up to 88% through up to 92.5%; no exact scalar is assigned where merged-cell binding is unclear\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Merged/shared cells; no exact model-level dimensions inferred\",\"field\":\"dimensions_table_cells\",\"kind\":\"reported\",\"locator\":\"EPOWER-L technical specification table / model column EP30-L\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":null,\"value\":\"Published EPOWER-L dimensions use four shared cabinet groups; no exact model dimensions are normalized\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"No battery energy, usable energy or runtime configuration inferred\",\"field\":\"battery_table_cells\",\"kind\":\"reported\",\"locator\":\"EPOWER-L technical specification table / model column EP30-L\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"Vdc\",\"value\":\"384 V DC (360-384 V) shared family table cell\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published EPOWER-L EP30-L model column\",\"field\":\"weight_table\",\"kind\":\"reported\",\"locator\":\"EPOWER-L technical specification table / model column EP30-L\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"kg\",\"value\":\"Exact net weight printed in each model column\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Family options; not selected or synthesized\",\"field\":\"communications\",\"kind\":\"reported\",\"locator\":\"EPOWER-L technical specification table / model column EP30-L\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":null,\"value\":\"RS232 and RS485; EPO, dry contacts and SNMP are listed as options\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published EPOWER-L EP30-L model column\",\"field\":\"operating_temperature\",\"kind\":\"reported\",\"locator\":\"EPOWER-L technical specification table / model column EP30-L\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"degC\",\"value\":\"0 to 40\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published EPOWER-L EP30-L model column\",\"field\":\"storage_temperature\",\"kind\":\"reported\",\"locator\":\"EPOWER-L technical specification table / model column EP30-L\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"degC\",\"value\":\"-25 to 55\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"OEM conformance statement; not an issuer-registry certification\",\"field\":\"standards_claims\",\"kind\":\"reported\",\"locator\":\"EPOWER-L technical specification table / model column EP30-L\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":null,\"value\":\"OEM brochure lists applicable IEC/EN 62040 and IEC/EN 62477 standards\"}]","official_url":"https://www.kstar.com/bocupload/2025/04/03/transfomerbasedups.pdf","output_power_kw":24,"power_conditions":"Published transformer-based UPS output rating; voltage/frequency choices and efficiency load conditions remain observations","power_rating_kind":"rated UPS apparent and active output","product_status":"listed in current 2025 KSTAR transformer-based UPS brochure","quality_status":"source_backed","record_id":"67d8fd78-bd29-53ab-8b7a-b98d2e837436","record_scope":"configuration","source_urls":["https://www.kstar.com/bocupload/2025/04/03/transfomerbasedups.pdf"],"sources":["kstar-transformer-ups-2025-20261104"],"updated_at":"2026-11-04T03:30:00Z","variant":"30 kVA / 24 kW","weight_kg":190}
{"apparent_power_kva":300,"capacity_scope":"Exact KSTAR EPOWER EP300 published rating column; voltage, frequency, battery, communications and merged-cell options are not synthesized","created_at":"2026-11-04T03:30:00Z","entity_type":"equipment","equipment_category":"ups","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"EPOWER technical specification table / model column EP300\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"EPOWER technical specification table / model column EP300\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"EPOWER technical specification table / model column EP300\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"EPOWER technical specification table / model column EP300\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"EPOWER technical specification table / model column EP300\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"EPOWER technical specification table / model column EP300\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"EPOWER technical specification table / model column EP300\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"notes\":{\"confidence\":\"high\",\"locator\":\"EPOWER technical specification table / model column EP300\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"EPOWER technical specification table / model column EP300\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"EPOWER technical specification table / model column EP300\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"EPOWER technical specification table / model column EP300\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"},\"unit\":\"kW\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"EPOWER technical specification table / model column EP300\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"EPOWER technical specification table / model column EP300\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"EPOWER technical specification table / model column EP300\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"EPOWER technical specification table / model column EP300\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"EPOWER technical specification table / model column EP300\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}}}","field_sources_json":"{\"apparent_power_kva\":[\"kstar-transformer-ups-2025-20261104\"],\"capacity_scope\":[\"kstar-transformer-ups-2025-20261104\"],\"equipment_category\":[\"kstar-transformer-ups-2025-20261104\"],\"form_factor\":[\"kstar-transformer-ups-2025-20261104\"],\"manufacturer\":[\"kstar-transformer-ups-2025-20261104\"],\"model\":[\"kstar-transformer-ups-2025-20261104\"],\"name\":[\"kstar-transformer-ups-2025-20261104\"],\"notes\":[\"kstar-transformer-ups-2025-20261104\"],\"observations_json\":[\"kstar-transformer-ups-2025-20261104\"],\"official_url\":[\"kstar-transformer-ups-2025-20261104\"],\"output_power_kw\":[\"kstar-transformer-ups-2025-20261104\"],\"power_conditions\":[\"kstar-transformer-ups-2025-20261104\"],\"power_rating_kind\":[\"kstar-transformer-ups-2025-20261104\"],\"product_status\":[\"kstar-transformer-ups-2025-20261104\"],\"record_scope\":[\"kstar-transformer-ups-2025-20261104\"],\"variant\":[\"kstar-transformer-ups-2025-20261104\"]}","form_factor":"transformer-based UPS system","last_verified_at":"2026-11-04T03:30:00Z","manufacturer":"KSTAR","model":"EP300","name":"KSTAR EP300","notes":"The exact OEM model column is retained. kVA and kW stay separate; selectable voltages, frequencies, batteries, runtime, communications and merged table cells do not create inferred configurations.","observations_json":"[{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published EPOWER EP300 model column\",\"field\":\"input_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"EPOWER technical specification table / model column EP300\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"V\",\"value\":\"380/400/415 V (-25%/+20%); 3-phase plus protective earth\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published EPOWER EP300 model column\",\"field\":\"output_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"EPOWER technical specification table / model column EP300\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"V\",\"value\":\"380/400/415 V +/-1%; 3-phase plus neutral and protective earth\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published EPOWER EP300 model column\",\"field\":\"frequency_configuration\",\"kind\":\"reported\",\"locator\":\"EPOWER technical specification table / model column EP300\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"Hz\",\"value\":\"50/60 Hz +/-5% input; 50/60 Hz +/-0.05% output\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Shared table cells; no exact model-level efficiency scalar inferred\",\"field\":\"efficiency_table_cells\",\"kind\":\"reported\",\"locator\":\"EPOWER technical specification table / model column EP300\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":null,\"value\":\"Published EPOWER maximum-efficiency row uses shared cells from up to 88% through up to 94%; no exact scalar is assigned where merged-cell binding is unclear\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Merged/shared cells; no exact model-level dimensions inferred\",\"field\":\"dimensions_table_cells\",\"kind\":\"reported\",\"locator\":\"EPOWER technical specification table / model column EP300\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":null,\"value\":\"Published dimensions include shared cabinet groups and 6P/12P alternatives; no exact dimensions are normalized\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"No battery energy, usable energy or runtime configuration inferred\",\"field\":\"battery_table_cells\",\"kind\":\"reported\",\"locator\":\"EPOWER technical specification table / model column EP300\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"Vdc\",\"value\":\"10-160 kVA table prints 384 V DC (360-384 V); 200-400 kVA table prints 384 V DC (360-408 V), EP500/EP600 480 V shared, and EP800 600 V\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published EPOWER EP300 model column\",\"field\":\"weight_table\",\"kind\":\"reported\",\"locator\":\"EPOWER technical specification table / model column EP300\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"kg\",\"value\":\"EP10-EP80 have one printed net weight; EP100-EP400 print 6P/12P alternatives; EP500-12P, EP600-12P and EP800-12P have one printed net weight\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Family options; not selected or synthesized\",\"field\":\"communications\",\"kind\":\"reported\",\"locator\":\"EPOWER technical specification table / model column EP300\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":null,\"value\":\"RS232 and RS485; EPO, dry contacts and SNMP are listed as options\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published EPOWER EP300 model column\",\"field\":\"operating_temperature\",\"kind\":\"reported\",\"locator\":\"EPOWER technical specification table / model column EP300\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"degC\",\"value\":\"0 to 40\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published EPOWER EP300 model column\",\"field\":\"storage_temperature\",\"kind\":\"reported\",\"locator\":\"EPOWER technical specification table / model column EP300\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"degC\",\"value\":\"-25 to 55\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"OEM conformance statement; not an issuer-registry certification\",\"field\":\"standards_claims\",\"kind\":\"reported\",\"locator\":\"EPOWER technical specification table / model column EP300\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":null,\"value\":\"OEM brochure lists applicable IEC/EN 62040 and IEC/EN 62477 standards\"}]","official_url":"https://www.kstar.com/bocupload/2025/04/03/transfomerbasedups.pdf","output_power_kw":270,"power_conditions":"Published transformer-based UPS output rating; voltage/frequency choices and efficiency load conditions remain observations","power_rating_kind":"rated UPS apparent and active output","product_status":"listed in current 2025 KSTAR transformer-based UPS brochure","quality_status":"source_backed","record_id":"264250c9-fba5-5dcd-8a78-31270c90b7a1","record_scope":"configuration","source_urls":["https://www.kstar.com/bocupload/2025/04/03/transfomerbasedups.pdf"],"sources":["kstar-transformer-ups-2025-20261104"],"updated_at":"2026-11-04T03:30:00Z","variant":"300 kVA / 270 kW"}
{"apparent_power_kva":300,"capacity_scope":"Exact KSTAR EPOWER-H EP300-H published rating column; voltage, frequency, battery, communications and merged-cell options are not synthesized","created_at":"2026-11-04T03:30:00Z","entity_type":"equipment","equipment_category":"ups","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"EPOWER-H technical specification table / model column EP300-H\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"EPOWER-H technical specification table / model column EP300-H\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"EPOWER-H technical specification table / model column EP300-H\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"EPOWER-H technical specification table / model column EP300-H\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"EPOWER-H technical specification table / model column EP300-H\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"EPOWER-H technical specification table / model column EP300-H\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"EPOWER-H technical specification table / model column EP300-H\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"notes\":{\"confidence\":\"high\",\"locator\":\"EPOWER-H technical specification table / model column EP300-H\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"EPOWER-H technical specification table / model column EP300-H\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"EPOWER-H technical specification table / model column EP300-H\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"EPOWER-H technical specification table / model column EP300-H\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"},\"unit\":\"kW\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"EPOWER-H technical specification table / model column EP300-H\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"EPOWER-H technical specification table / model column EP300-H\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"EPOWER-H technical specification table / model column EP300-H\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"EPOWER-H technical specification table / model column EP300-H\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"EPOWER-H technical specification table / model column EP300-H\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"weight_kg\":{\"confidence\":\"high\",\"locator\":\"EPOWER-H technical specification table / model column EP300-H\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"},\"unit\":\"kg\"}}","field_sources_json":"{\"apparent_power_kva\":[\"kstar-transformer-ups-2025-20261104\"],\"capacity_scope\":[\"kstar-transformer-ups-2025-20261104\"],\"equipment_category\":[\"kstar-transformer-ups-2025-20261104\"],\"form_factor\":[\"kstar-transformer-ups-2025-20261104\"],\"manufacturer\":[\"kstar-transformer-ups-2025-20261104\"],\"model\":[\"kstar-transformer-ups-2025-20261104\"],\"name\":[\"kstar-transformer-ups-2025-20261104\"],\"notes\":[\"kstar-transformer-ups-2025-20261104\"],\"observations_json\":[\"kstar-transformer-ups-2025-20261104\"],\"official_url\":[\"kstar-transformer-ups-2025-20261104\"],\"output_power_kw\":[\"kstar-transformer-ups-2025-20261104\"],\"power_conditions\":[\"kstar-transformer-ups-2025-20261104\"],\"power_rating_kind\":[\"kstar-transformer-ups-2025-20261104\"],\"product_status\":[\"kstar-transformer-ups-2025-20261104\"],\"record_scope\":[\"kstar-transformer-ups-2025-20261104\"],\"variant\":[\"kstar-transformer-ups-2025-20261104\"],\"weight_kg\":[\"kstar-transformer-ups-2025-20261104\"]}","form_factor":"transformer-based UPS system","last_verified_at":"2026-11-04T03:30:00Z","manufacturer":"KSTAR","model":"EP300-H","name":"KSTAR EP300-H","notes":"The exact OEM model column is retained. kVA and kW stay separate; selectable voltages, frequencies, batteries, runtime, communications and merged table cells do not create inferred configurations.","observations_json":"[{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published EPOWER-H EP300-H model column\",\"field\":\"input_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"EPOWER-H technical specification table / model column EP300-H\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"V\",\"value\":\"380/400/415 V nominal; 346-456 V range; 3-phase plus protective earth without neutral\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published EPOWER-H EP300-H model column\",\"field\":\"output_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"EPOWER-H technical specification table / model column EP300-H\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"V\",\"value\":\"380/400/415 V +/-1%; 3-phase plus neutral and protective earth\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published EPOWER-H EP300-H model column\",\"field\":\"frequency_configuration\",\"kind\":\"reported\",\"locator\":\"EPOWER-H technical specification table / model column EP300-H\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"Hz\",\"value\":\"50/60 Hz nominal; 45-65 Hz input range; 50/60 Hz +/-0.05% output\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Shared table cells; no exact model-level efficiency scalar inferred\",\"field\":\"efficiency_table_cells\",\"kind\":\"reported\",\"locator\":\"EPOWER-H technical specification table / model column EP300-H\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":null,\"value\":\"Published EPOWER-H maximum-efficiency row uses shared cells from up to 88% through up to 93.5%; no exact scalar is assigned where merged-cell binding is unclear\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Merged/shared cells; no exact model-level dimensions inferred\",\"field\":\"dimensions_table_cells\",\"kind\":\"reported\",\"locator\":\"EPOWER-H technical specification table / model column EP300-H\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":null,\"value\":\"Published dimensions contain repeated or merged cabinet cells; exact values remain observations rather than normalized dimensions\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"No battery energy, usable energy or runtime configuration inferred\",\"field\":\"battery_table_cells\",\"kind\":\"reported\",\"locator\":\"EPOWER-H technical specification table / model column EP300-H\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"Vdc\",\"value\":\"600 V DC shared family table cell; no battery energy or runtime stated\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published EPOWER-H EP300-H model column\",\"field\":\"weight_table\",\"kind\":\"reported\",\"locator\":\"EPOWER-H technical specification table / model column EP300-H\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"kg\",\"value\":\"Exact net weight printed in each model column\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Family options; not selected or synthesized\",\"field\":\"communications\",\"kind\":\"reported\",\"locator\":\"EPOWER-H technical specification table / model column EP300-H\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":null,\"value\":\"USB, RS485 and EPO; dry contacts and SNMP are listed as options\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published EPOWER-H EP300-H model column\",\"field\":\"operating_temperature\",\"kind\":\"reported\",\"locator\":\"EPOWER-H technical specification table / model column EP300-H\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"degC\",\"value\":\"0 to 40\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published EPOWER-H EP300-H model column\",\"field\":\"storage_temperature\",\"kind\":\"reported\",\"locator\":\"EPOWER-H technical specification table / model column EP300-H\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"degC\",\"value\":\"-25 to 55 below 200 kVA; -20 to 55 from 200 kVA, without battery\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"OEM conformance statement; not an issuer-registry certification\",\"field\":\"standards_claims\",\"kind\":\"reported\",\"locator\":\"EPOWER-H technical specification table / model column EP300-H\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":null,\"value\":\"OEM brochure lists applicable IEC/EN 62040 and IEC/EN 62477 standards\"}]","official_url":"https://www.kstar.com/bocupload/2025/04/03/transfomerbasedups.pdf","output_power_kw":270,"power_conditions":"Published transformer-based UPS output rating; voltage/frequency choices and efficiency load conditions remain observations","power_rating_kind":"rated UPS apparent and active output","product_status":"listed in current 2025 KSTAR transformer-based UPS brochure","quality_status":"source_backed","record_id":"0758834b-0951-5d55-93d6-4281489a55ac","record_scope":"configuration","source_urls":["https://www.kstar.com/bocupload/2025/04/03/transfomerbasedups.pdf"],"sources":["kstar-transformer-ups-2025-20261104"],"updated_at":"2026-11-04T03:30:00Z","variant":"300 kVA / 270 kW","weight_kg":1650}
{"apparent_power_kva":40,"capacity_scope":"Exact KSTAR EPOWER EP40 published rating column; voltage, frequency, battery, communications and merged-cell options are not synthesized","created_at":"2026-11-04T03:30:00Z","entity_type":"equipment","equipment_category":"ups","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"EPOWER technical specification table / model column EP40\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"EPOWER technical specification table / model column EP40\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"EPOWER technical specification table / model column EP40\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"EPOWER technical specification table / model column EP40\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"EPOWER technical specification table / model column EP40\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"EPOWER technical specification table / model column EP40\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"EPOWER technical specification table / model column EP40\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"notes\":{\"confidence\":\"high\",\"locator\":\"EPOWER technical specification table / model column EP40\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"EPOWER technical specification table / model column EP40\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"EPOWER technical specification table / model column EP40\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"EPOWER technical specification table / model column EP40\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"},\"unit\":\"kW\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"EPOWER technical specification table / model column EP40\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"EPOWER technical specification table / model column EP40\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"EPOWER technical specification table / model column EP40\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"EPOWER technical specification table / model column EP40\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"EPOWER technical specification table / model column EP40\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"weight_kg\":{\"confidence\":\"high\",\"locator\":\"EPOWER technical specification table / model column EP40\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"},\"unit\":\"kg\"}}","field_sources_json":"{\"apparent_power_kva\":[\"kstar-transformer-ups-2025-20261104\"],\"capacity_scope\":[\"kstar-transformer-ups-2025-20261104\"],\"equipment_category\":[\"kstar-transformer-ups-2025-20261104\"],\"form_factor\":[\"kstar-transformer-ups-2025-20261104\"],\"manufacturer\":[\"kstar-transformer-ups-2025-20261104\"],\"model\":[\"kstar-transformer-ups-2025-20261104\"],\"name\":[\"kstar-transformer-ups-2025-20261104\"],\"notes\":[\"kstar-transformer-ups-2025-20261104\"],\"observations_json\":[\"kstar-transformer-ups-2025-20261104\"],\"official_url\":[\"kstar-transformer-ups-2025-20261104\"],\"output_power_kw\":[\"kstar-transformer-ups-2025-20261104\"],\"power_conditions\":[\"kstar-transformer-ups-2025-20261104\"],\"power_rating_kind\":[\"kstar-transformer-ups-2025-20261104\"],\"product_status\":[\"kstar-transformer-ups-2025-20261104\"],\"record_scope\":[\"kstar-transformer-ups-2025-20261104\"],\"variant\":[\"kstar-transformer-ups-2025-20261104\"],\"weight_kg\":[\"kstar-transformer-ups-2025-20261104\"]}","form_factor":"transformer-based UPS system","last_verified_at":"2026-11-04T03:30:00Z","manufacturer":"KSTAR","model":"EP40","name":"KSTAR EP40","notes":"The exact OEM model column is retained. kVA and kW stay separate; selectable voltages, frequencies, batteries, runtime, communications and merged table cells do not create inferred configurations.","observations_json":"[{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published EPOWER EP40 model column\",\"field\":\"input_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"EPOWER technical specification table / model column EP40\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"V\",\"value\":\"380/400/415 V (-25%/+20%); 3-phase plus protective earth\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published EPOWER EP40 model column\",\"field\":\"output_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"EPOWER technical specification table / model column EP40\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"V\",\"value\":\"380/400/415 V +/-1%; 3-phase plus neutral and protective earth\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published EPOWER EP40 model column\",\"field\":\"frequency_configuration\",\"kind\":\"reported\",\"locator\":\"EPOWER technical specification table / model column EP40\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"Hz\",\"value\":\"50/60 Hz +/-5% input; 50/60 Hz +/-0.05% output\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Shared table cells; no exact model-level efficiency scalar inferred\",\"field\":\"efficiency_table_cells\",\"kind\":\"reported\",\"locator\":\"EPOWER technical specification table / model column EP40\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":null,\"value\":\"Published EPOWER maximum-efficiency row uses shared cells from up to 88% through up to 94%; no exact scalar is assigned where merged-cell binding is unclear\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Merged/shared cells; no exact model-level dimensions inferred\",\"field\":\"dimensions_table_cells\",\"kind\":\"reported\",\"locator\":\"EPOWER technical specification table / model column EP40\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":null,\"value\":\"Published dimensions include shared cabinet groups and 6P/12P alternatives; no exact dimensions are normalized\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"No battery energy, usable energy or runtime configuration inferred\",\"field\":\"battery_table_cells\",\"kind\":\"reported\",\"locator\":\"EPOWER technical specification table / model column EP40\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"Vdc\",\"value\":\"10-160 kVA table prints 384 V DC (360-384 V); 200-400 kVA table prints 384 V DC (360-408 V), EP500/EP600 480 V shared, and EP800 600 V\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published EPOWER EP40 model column\",\"field\":\"weight_table\",\"kind\":\"reported\",\"locator\":\"EPOWER technical specification table / model column EP40\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"kg\",\"value\":\"EP10-EP80 have one printed net weight; EP100-EP400 print 6P/12P alternatives; EP500-12P, EP600-12P and EP800-12P have one printed net weight\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Family options; not selected or synthesized\",\"field\":\"communications\",\"kind\":\"reported\",\"locator\":\"EPOWER technical specification table / model column EP40\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":null,\"value\":\"RS232 and RS485; EPO, dry contacts and SNMP are listed as options\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published EPOWER EP40 model column\",\"field\":\"operating_temperature\",\"kind\":\"reported\",\"locator\":\"EPOWER technical specification table / model column EP40\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"degC\",\"value\":\"0 to 40\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published EPOWER EP40 model column\",\"field\":\"storage_temperature\",\"kind\":\"reported\",\"locator\":\"EPOWER technical specification table / model column EP40\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"degC\",\"value\":\"-25 to 55\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"OEM conformance statement; not an issuer-registry certification\",\"field\":\"standards_claims\",\"kind\":\"reported\",\"locator\":\"EPOWER technical specification table / model column EP40\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":null,\"value\":\"OEM brochure lists applicable IEC/EN 62040 and IEC/EN 62477 standards\"}]","official_url":"https://www.kstar.com/bocupload/2025/04/03/transfomerbasedups.pdf","output_power_kw":36,"power_conditions":"Published transformer-based UPS output rating; voltage/frequency choices and efficiency load conditions remain observations","power_rating_kind":"rated UPS apparent and active output","product_status":"listed in current 2025 KSTAR transformer-based UPS brochure","quality_status":"source_backed","record_id":"4158574d-28cb-51f4-a26c-bc396a1e792d","record_scope":"configuration","source_urls":["https://www.kstar.com/bocupload/2025/04/03/transfomerbasedups.pdf"],"sources":["kstar-transformer-ups-2025-20261104"],"updated_at":"2026-11-04T03:30:00Z","variant":"40 kVA / 36 kW","weight_kg":255}
{"apparent_power_kva":40,"capacity_scope":"Exact KSTAR EPOWER-H EP40-H published rating column; voltage, frequency, battery, communications and merged-cell options are not synthesized","created_at":"2026-11-04T03:30:00Z","entity_type":"equipment","equipment_category":"ups","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"EPOWER-H technical specification table / model column EP40-H\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"EPOWER-H technical specification table / model column EP40-H\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"EPOWER-H technical specification table / model column EP40-H\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"EPOWER-H technical specification table / model column EP40-H\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"EPOWER-H technical specification table / model column EP40-H\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"EPOWER-H technical specification table / model column EP40-H\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"EPOWER-H technical specification table / model column EP40-H\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"notes\":{\"confidence\":\"high\",\"locator\":\"EPOWER-H technical specification table / model column EP40-H\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"EPOWER-H technical specification table / model column EP40-H\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"EPOWER-H technical specification table / model column EP40-H\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"EPOWER-H technical specification table / model column EP40-H\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"},\"unit\":\"kW\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"EPOWER-H technical specification table / model column EP40-H\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"EPOWER-H technical specification table / model column EP40-H\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"EPOWER-H technical specification table / model column EP40-H\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"EPOWER-H technical specification table / model column EP40-H\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"EPOWER-H technical specification table / model column EP40-H\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"weight_kg\":{\"confidence\":\"high\",\"locator\":\"EPOWER-H technical specification table / model column EP40-H\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"},\"unit\":\"kg\"}}","field_sources_json":"{\"apparent_power_kva\":[\"kstar-transformer-ups-2025-20261104\"],\"capacity_scope\":[\"kstar-transformer-ups-2025-20261104\"],\"equipment_category\":[\"kstar-transformer-ups-2025-20261104\"],\"form_factor\":[\"kstar-transformer-ups-2025-20261104\"],\"manufacturer\":[\"kstar-transformer-ups-2025-20261104\"],\"model\":[\"kstar-transformer-ups-2025-20261104\"],\"name\":[\"kstar-transformer-ups-2025-20261104\"],\"notes\":[\"kstar-transformer-ups-2025-20261104\"],\"observations_json\":[\"kstar-transformer-ups-2025-20261104\"],\"official_url\":[\"kstar-transformer-ups-2025-20261104\"],\"output_power_kw\":[\"kstar-transformer-ups-2025-20261104\"],\"power_conditions\":[\"kstar-transformer-ups-2025-20261104\"],\"power_rating_kind\":[\"kstar-transformer-ups-2025-20261104\"],\"product_status\":[\"kstar-transformer-ups-2025-20261104\"],\"record_scope\":[\"kstar-transformer-ups-2025-20261104\"],\"variant\":[\"kstar-transformer-ups-2025-20261104\"],\"weight_kg\":[\"kstar-transformer-ups-2025-20261104\"]}","form_factor":"transformer-based UPS system","last_verified_at":"2026-11-04T03:30:00Z","manufacturer":"KSTAR","model":"EP40-H","name":"KSTAR EP40-H","notes":"The exact OEM model column is retained. kVA and kW stay separate; selectable voltages, frequencies, batteries, runtime, communications and merged table cells do not create inferred configurations.","observations_json":"[{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published EPOWER-H EP40-H model column\",\"field\":\"input_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"EPOWER-H technical specification table / model column EP40-H\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"V\",\"value\":\"380/400/415 V nominal; 346-456 V range; 3-phase plus protective earth without neutral\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published EPOWER-H EP40-H model column\",\"field\":\"output_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"EPOWER-H technical specification table / model column EP40-H\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"V\",\"value\":\"380/400/415 V +/-1%; 3-phase plus neutral and protective earth\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published EPOWER-H EP40-H model column\",\"field\":\"frequency_configuration\",\"kind\":\"reported\",\"locator\":\"EPOWER-H technical specification table / model column EP40-H\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"Hz\",\"value\":\"50/60 Hz nominal; 45-65 Hz input range; 50/60 Hz +/-0.05% output\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Shared table cells; no exact model-level efficiency scalar inferred\",\"field\":\"efficiency_table_cells\",\"kind\":\"reported\",\"locator\":\"EPOWER-H technical specification table / model column EP40-H\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":null,\"value\":\"Published EPOWER-H maximum-efficiency row uses shared cells from up to 88% through up to 93.5%; no exact scalar is assigned where merged-cell binding is unclear\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Merged/shared cells; no exact model-level dimensions inferred\",\"field\":\"dimensions_table_cells\",\"kind\":\"reported\",\"locator\":\"EPOWER-H technical specification table / model column EP40-H\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":null,\"value\":\"Published dimensions contain repeated or merged cabinet cells; exact values remain observations rather than normalized dimensions\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"No battery energy, usable energy or runtime configuration inferred\",\"field\":\"battery_table_cells\",\"kind\":\"reported\",\"locator\":\"EPOWER-H technical specification table / model column EP40-H\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"Vdc\",\"value\":\"600 V DC shared family table cell; no battery energy or runtime stated\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published EPOWER-H EP40-H model column\",\"field\":\"weight_table\",\"kind\":\"reported\",\"locator\":\"EPOWER-H technical specification table / model column EP40-H\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"kg\",\"value\":\"Exact net weight printed in each model column\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Family options; not selected or synthesized\",\"field\":\"communications\",\"kind\":\"reported\",\"locator\":\"EPOWER-H technical specification table / model column EP40-H\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":null,\"value\":\"USB, RS485 and EPO; dry contacts and SNMP are listed as options\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published EPOWER-H EP40-H model column\",\"field\":\"operating_temperature\",\"kind\":\"reported\",\"locator\":\"EPOWER-H technical specification table / model column EP40-H\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"degC\",\"value\":\"0 to 40\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published EPOWER-H EP40-H model column\",\"field\":\"storage_temperature\",\"kind\":\"reported\",\"locator\":\"EPOWER-H technical specification table / model column EP40-H\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"degC\",\"value\":\"-25 to 55 below 200 kVA; -20 to 55 from 200 kVA, without battery\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"OEM conformance statement; not an issuer-registry certification\",\"field\":\"standards_claims\",\"kind\":\"reported\",\"locator\":\"EPOWER-H technical specification table / model column EP40-H\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":null,\"value\":\"OEM brochure lists applicable IEC/EN 62040 and IEC/EN 62477 standards\"}]","official_url":"https://www.kstar.com/bocupload/2025/04/03/transfomerbasedups.pdf","output_power_kw":36,"power_conditions":"Published transformer-based UPS output rating; voltage/frequency choices and efficiency load conditions remain observations","power_rating_kind":"rated UPS apparent and active output","product_status":"listed in current 2025 KSTAR transformer-based UPS brochure","quality_status":"source_backed","record_id":"ccad1ce4-b641-57d2-9083-82e27101f18b","record_scope":"configuration","source_urls":["https://www.kstar.com/bocupload/2025/04/03/transfomerbasedups.pdf"],"sources":["kstar-transformer-ups-2025-20261104"],"updated_at":"2026-11-04T03:30:00Z","variant":"40 kVA / 36 kW","weight_kg":365}
{"apparent_power_kva":40,"capacity_scope":"Exact KSTAR EPOWER-L EP40-L published rating column; voltage, frequency, battery, communications and merged-cell options are not synthesized","created_at":"2026-11-04T03:30:00Z","entity_type":"equipment","equipment_category":"ups","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"EPOWER-L technical specification table / model column EP40-L\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"EPOWER-L technical specification table / model column EP40-L\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"EPOWER-L technical specification table / model column EP40-L\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"EPOWER-L technical specification table / model column EP40-L\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"EPOWER-L technical specification table / model column EP40-L\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"EPOWER-L technical specification table / model column EP40-L\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"EPOWER-L technical specification table / model column EP40-L\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"notes\":{\"confidence\":\"high\",\"locator\":\"EPOWER-L technical specification table / model column EP40-L\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"EPOWER-L technical specification table / model column EP40-L\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"EPOWER-L technical specification table / model column EP40-L\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"EPOWER-L technical specification table / model column EP40-L\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"},\"unit\":\"kW\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"EPOWER-L technical specification table / model column EP40-L\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"EPOWER-L technical specification table / model column EP40-L\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"EPOWER-L technical specification table / model column EP40-L\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"EPOWER-L technical specification table / model column EP40-L\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"EPOWER-L technical specification table / model column EP40-L\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"weight_kg\":{\"confidence\":\"high\",\"locator\":\"EPOWER-L technical specification table / model column EP40-L\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"},\"unit\":\"kg\"}}","field_sources_json":"{\"apparent_power_kva\":[\"kstar-transformer-ups-2025-20261104\"],\"capacity_scope\":[\"kstar-transformer-ups-2025-20261104\"],\"equipment_category\":[\"kstar-transformer-ups-2025-20261104\"],\"form_factor\":[\"kstar-transformer-ups-2025-20261104\"],\"manufacturer\":[\"kstar-transformer-ups-2025-20261104\"],\"model\":[\"kstar-transformer-ups-2025-20261104\"],\"name\":[\"kstar-transformer-ups-2025-20261104\"],\"notes\":[\"kstar-transformer-ups-2025-20261104\"],\"observations_json\":[\"kstar-transformer-ups-2025-20261104\"],\"official_url\":[\"kstar-transformer-ups-2025-20261104\"],\"output_power_kw\":[\"kstar-transformer-ups-2025-20261104\"],\"power_conditions\":[\"kstar-transformer-ups-2025-20261104\"],\"power_rating_kind\":[\"kstar-transformer-ups-2025-20261104\"],\"product_status\":[\"kstar-transformer-ups-2025-20261104\"],\"record_scope\":[\"kstar-transformer-ups-2025-20261104\"],\"variant\":[\"kstar-transformer-ups-2025-20261104\"],\"weight_kg\":[\"kstar-transformer-ups-2025-20261104\"]}","form_factor":"transformer-based UPS system","last_verified_at":"2026-11-04T03:30:00Z","manufacturer":"KSTAR","model":"EP40-L","name":"KSTAR EP40-L","notes":"The exact OEM model column is retained. kVA and kW stay separate; selectable voltages, frequencies, batteries, runtime, communications and merged table cells do not create inferred configurations.","observations_json":"[{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published EPOWER-L EP40-L model column\",\"field\":\"input_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"EPOWER-L technical specification table / model column EP40-L\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"V\",\"value\":\"380/400/415 V (-25%/+20%); 3-phase plus protective earth\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published EPOWER-L EP40-L model column\",\"field\":\"output_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"EPOWER-L technical specification table / model column EP40-L\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"V\",\"value\":\"380/400/415 V +/-1%; 3-phase plus neutral and protective earth\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published EPOWER-L EP40-L model column\",\"field\":\"frequency_configuration\",\"kind\":\"reported\",\"locator\":\"EPOWER-L technical specification table / model column EP40-L\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"Hz\",\"value\":\"50/60 Hz +/-5% input; 50/60 Hz +/-0.05% output\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Shared table cells; no exact model-level efficiency scalar inferred\",\"field\":\"efficiency_table_cells\",\"kind\":\"reported\",\"locator\":\"EPOWER-L technical specification table / model column EP40-L\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":null,\"value\":\"Published EPOWER-L maximum-efficiency row uses shared cells from up to 88% through up to 92.5%; no exact scalar is assigned where merged-cell binding is unclear\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Merged/shared cells; no exact model-level dimensions inferred\",\"field\":\"dimensions_table_cells\",\"kind\":\"reported\",\"locator\":\"EPOWER-L technical specification table / model column EP40-L\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":null,\"value\":\"Published EPOWER-L dimensions use four shared cabinet groups; no exact model dimensions are normalized\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"No battery energy, usable energy or runtime configuration inferred\",\"field\":\"battery_table_cells\",\"kind\":\"reported\",\"locator\":\"EPOWER-L technical specification table / model column EP40-L\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"Vdc\",\"value\":\"384 V DC (360-384 V) shared family table cell\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published EPOWER-L EP40-L model column\",\"field\":\"weight_table\",\"kind\":\"reported\",\"locator\":\"EPOWER-L technical specification table / model column EP40-L\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"kg\",\"value\":\"Exact net weight printed in each model column\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Family options; not selected or synthesized\",\"field\":\"communications\",\"kind\":\"reported\",\"locator\":\"EPOWER-L technical specification table / model column EP40-L\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":null,\"value\":\"RS232 and RS485; EPO, dry contacts and SNMP are listed as options\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published EPOWER-L EP40-L model column\",\"field\":\"operating_temperature\",\"kind\":\"reported\",\"locator\":\"EPOWER-L technical specification table / model column EP40-L\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"degC\",\"value\":\"0 to 40\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published EPOWER-L EP40-L model column\",\"field\":\"storage_temperature\",\"kind\":\"reported\",\"locator\":\"EPOWER-L technical specification table / model column EP40-L\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"degC\",\"value\":\"-25 to 55\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"OEM conformance statement; not an issuer-registry certification\",\"field\":\"standards_claims\",\"kind\":\"reported\",\"locator\":\"EPOWER-L technical specification table / model column EP40-L\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":null,\"value\":\"OEM brochure lists applicable IEC/EN 62040 and IEC/EN 62477 standards\"}]","official_url":"https://www.kstar.com/bocupload/2025/04/03/transfomerbasedups.pdf","output_power_kw":32,"power_conditions":"Published transformer-based UPS output rating; voltage/frequency choices and efficiency load conditions remain observations","power_rating_kind":"rated UPS apparent and active output","product_status":"listed in current 2025 KSTAR transformer-based UPS brochure","quality_status":"source_backed","record_id":"452075e1-a5dd-5e7f-9ca8-d9ae57ab41ac","record_scope":"configuration","source_urls":["https://www.kstar.com/bocupload/2025/04/03/transfomerbasedups.pdf"],"sources":["kstar-transformer-ups-2025-20261104"],"updated_at":"2026-11-04T03:30:00Z","variant":"40 kVA / 32 kW","weight_kg":242}
{"apparent_power_kva":400,"capacity_scope":"Exact KSTAR EPOWER EP400 published rating column; voltage, frequency, battery, communications and merged-cell options are not synthesized","created_at":"2026-11-04T03:30:00Z","entity_type":"equipment","equipment_category":"ups","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"EPOWER technical specification table / model column EP400\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"EPOWER technical specification table / model column EP400\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"EPOWER technical specification table / model column EP400\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"EPOWER technical specification table / model column EP400\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"EPOWER technical specification table / model column EP400\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"EPOWER technical specification table / model column EP400\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"EPOWER technical specification table / model column EP400\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"notes\":{\"confidence\":\"high\",\"locator\":\"EPOWER technical specification table / model column EP400\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"EPOWER technical specification table / model column EP400\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"EPOWER technical specification table / model column EP400\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"EPOWER technical specification table / model column EP400\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"},\"unit\":\"kW\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"EPOWER technical specification table / model column EP400\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"EPOWER technical specification table / model column EP400\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"EPOWER technical specification table / model column EP400\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"EPOWER technical specification table / model column EP400\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"EPOWER technical specification table / model column EP400\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}}}","field_sources_json":"{\"apparent_power_kva\":[\"kstar-transformer-ups-2025-20261104\"],\"capacity_scope\":[\"kstar-transformer-ups-2025-20261104\"],\"equipment_category\":[\"kstar-transformer-ups-2025-20261104\"],\"form_factor\":[\"kstar-transformer-ups-2025-20261104\"],\"manufacturer\":[\"kstar-transformer-ups-2025-20261104\"],\"model\":[\"kstar-transformer-ups-2025-20261104\"],\"name\":[\"kstar-transformer-ups-2025-20261104\"],\"notes\":[\"kstar-transformer-ups-2025-20261104\"],\"observations_json\":[\"kstar-transformer-ups-2025-20261104\"],\"official_url\":[\"kstar-transformer-ups-2025-20261104\"],\"output_power_kw\":[\"kstar-transformer-ups-2025-20261104\"],\"power_conditions\":[\"kstar-transformer-ups-2025-20261104\"],\"power_rating_kind\":[\"kstar-transformer-ups-2025-20261104\"],\"product_status\":[\"kstar-transformer-ups-2025-20261104\"],\"record_scope\":[\"kstar-transformer-ups-2025-20261104\"],\"variant\":[\"kstar-transformer-ups-2025-20261104\"]}","form_factor":"transformer-based UPS system","last_verified_at":"2026-11-04T03:30:00Z","manufacturer":"KSTAR","model":"EP400","name":"KSTAR EP400","notes":"The exact OEM model column is retained. kVA and kW stay separate; selectable voltages, frequencies, batteries, runtime, communications and merged table cells do not create inferred configurations.","observations_json":"[{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published EPOWER EP400 model column\",\"field\":\"input_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"EPOWER technical specification table / model column EP400\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"V\",\"value\":\"380/400/415 V (-25%/+20%); 3-phase plus protective earth\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published EPOWER EP400 model column\",\"field\":\"output_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"EPOWER technical specification table / model column EP400\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"V\",\"value\":\"380/400/415 V +/-1%; 3-phase plus neutral and protective earth\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published EPOWER EP400 model column\",\"field\":\"frequency_configuration\",\"kind\":\"reported\",\"locator\":\"EPOWER technical specification table / model column EP400\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"Hz\",\"value\":\"50/60 Hz +/-5% input; 50/60 Hz +/-0.05% output\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Shared table cells; no exact model-level efficiency scalar inferred\",\"field\":\"efficiency_table_cells\",\"kind\":\"reported\",\"locator\":\"EPOWER technical specification table / model column EP400\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":null,\"value\":\"Published EPOWER maximum-efficiency row uses shared cells from up to 88% through up to 94%; no exact scalar is assigned where merged-cell binding is unclear\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Merged/shared cells; no exact model-level dimensions inferred\",\"field\":\"dimensions_table_cells\",\"kind\":\"reported\",\"locator\":\"EPOWER technical specification table / model column EP400\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":null,\"value\":\"Published dimensions include shared cabinet groups and 6P/12P alternatives; no exact dimensions are normalized\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"No battery energy, usable energy or runtime configuration inferred\",\"field\":\"battery_table_cells\",\"kind\":\"reported\",\"locator\":\"EPOWER technical specification table / model column EP400\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"Vdc\",\"value\":\"10-160 kVA table prints 384 V DC (360-384 V); 200-400 kVA table prints 384 V DC (360-408 V), EP500/EP600 480 V shared, and EP800 600 V\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published EPOWER EP400 model column\",\"field\":\"weight_table\",\"kind\":\"reported\",\"locator\":\"EPOWER technical specification table / model column EP400\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"kg\",\"value\":\"EP10-EP80 have one printed net weight; EP100-EP400 print 6P/12P alternatives; EP500-12P, EP600-12P and EP800-12P have one printed net weight\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Family options; not selected or synthesized\",\"field\":\"communications\",\"kind\":\"reported\",\"locator\":\"EPOWER technical specification table / model column EP400\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":null,\"value\":\"RS232 and RS485; EPO, dry contacts and SNMP are listed as options\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published EPOWER EP400 model column\",\"field\":\"operating_temperature\",\"kind\":\"reported\",\"locator\":\"EPOWER technical specification table / model column EP400\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"degC\",\"value\":\"0 to 40\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published EPOWER EP400 model column\",\"field\":\"storage_temperature\",\"kind\":\"reported\",\"locator\":\"EPOWER technical specification table / model column EP400\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"degC\",\"value\":\"-25 to 55\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"OEM conformance statement; not an issuer-registry certification\",\"field\":\"standards_claims\",\"kind\":\"reported\",\"locator\":\"EPOWER technical specification table / model column EP400\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":null,\"value\":\"OEM brochure lists applicable IEC/EN 62040 and IEC/EN 62477 standards\"}]","official_url":"https://www.kstar.com/bocupload/2025/04/03/transfomerbasedups.pdf","output_power_kw":360,"power_conditions":"Published transformer-based UPS output rating; voltage/frequency choices and efficiency load conditions remain observations","power_rating_kind":"rated UPS apparent and active output","product_status":"listed in current 2025 KSTAR transformer-based UPS brochure","quality_status":"source_backed","record_id":"47ac7639-9b63-519d-931c-6764a608764d","record_scope":"configuration","source_urls":["https://www.kstar.com/bocupload/2025/04/03/transfomerbasedups.pdf"],"sources":["kstar-transformer-ups-2025-20261104"],"updated_at":"2026-11-04T03:30:00Z","variant":"400 kVA / 360 kW"}
{"apparent_power_kva":400,"capacity_scope":"Exact KSTAR EPOWER-H EP400-H published rating column; voltage, frequency, battery, communications and merged-cell options are not synthesized","created_at":"2026-11-04T03:30:00Z","entity_type":"equipment","equipment_category":"ups","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"EPOWER-H technical specification table / model column EP400-H\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"EPOWER-H technical specification table / model column EP400-H\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"EPOWER-H technical specification table / model column EP400-H\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"EPOWER-H technical specification table / model column EP400-H\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"EPOWER-H technical specification table / model column EP400-H\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"EPOWER-H technical specification table / model column EP400-H\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"EPOWER-H technical specification table / model column EP400-H\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"notes\":{\"confidence\":\"high\",\"locator\":\"EPOWER-H technical specification table / model column EP400-H\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"EPOWER-H technical specification table / model column EP400-H\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"EPOWER-H technical specification table / model column EP400-H\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"EPOWER-H technical specification table / model column EP400-H\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"},\"unit\":\"kW\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"EPOWER-H technical specification table / model column EP400-H\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"EPOWER-H technical specification table / model column EP400-H\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"EPOWER-H technical specification table / model column EP400-H\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"EPOWER-H technical specification table / model column EP400-H\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"EPOWER-H technical specification table / model column EP400-H\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"weight_kg\":{\"confidence\":\"high\",\"locator\":\"EPOWER-H technical specification table / model column EP400-H\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"},\"unit\":\"kg\"}}","field_sources_json":"{\"apparent_power_kva\":[\"kstar-transformer-ups-2025-20261104\"],\"capacity_scope\":[\"kstar-transformer-ups-2025-20261104\"],\"equipment_category\":[\"kstar-transformer-ups-2025-20261104\"],\"form_factor\":[\"kstar-transformer-ups-2025-20261104\"],\"manufacturer\":[\"kstar-transformer-ups-2025-20261104\"],\"model\":[\"kstar-transformer-ups-2025-20261104\"],\"name\":[\"kstar-transformer-ups-2025-20261104\"],\"notes\":[\"kstar-transformer-ups-2025-20261104\"],\"observations_json\":[\"kstar-transformer-ups-2025-20261104\"],\"official_url\":[\"kstar-transformer-ups-2025-20261104\"],\"output_power_kw\":[\"kstar-transformer-ups-2025-20261104\"],\"power_conditions\":[\"kstar-transformer-ups-2025-20261104\"],\"power_rating_kind\":[\"kstar-transformer-ups-2025-20261104\"],\"product_status\":[\"kstar-transformer-ups-2025-20261104\"],\"record_scope\":[\"kstar-transformer-ups-2025-20261104\"],\"variant\":[\"kstar-transformer-ups-2025-20261104\"],\"weight_kg\":[\"kstar-transformer-ups-2025-20261104\"]}","form_factor":"transformer-based UPS system","last_verified_at":"2026-11-04T03:30:00Z","manufacturer":"KSTAR","model":"EP400-H","name":"KSTAR EP400-H","notes":"The exact OEM model column is retained. kVA and kW stay separate; selectable voltages, frequencies, batteries, runtime, communications and merged table cells do not create inferred configurations.","observations_json":"[{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published EPOWER-H EP400-H model column\",\"field\":\"input_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"EPOWER-H technical specification table / model column EP400-H\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"V\",\"value\":\"380/400/415 V nominal; 346-456 V range; 3-phase plus protective earth without neutral\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published EPOWER-H EP400-H model column\",\"field\":\"output_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"EPOWER-H technical specification table / model column EP400-H\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"V\",\"value\":\"380/400/415 V +/-1%; 3-phase plus neutral and protective earth\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published EPOWER-H EP400-H model column\",\"field\":\"frequency_configuration\",\"kind\":\"reported\",\"locator\":\"EPOWER-H technical specification table / model column EP400-H\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"Hz\",\"value\":\"50/60 Hz nominal; 45-65 Hz input range; 50/60 Hz +/-0.05% output\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Shared table cells; no exact model-level efficiency scalar inferred\",\"field\":\"efficiency_table_cells\",\"kind\":\"reported\",\"locator\":\"EPOWER-H technical specification table / model column EP400-H\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":null,\"value\":\"Published EPOWER-H maximum-efficiency row uses shared cells from up to 88% through up to 93.5%; no exact scalar is assigned where merged-cell binding is unclear\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Merged/shared cells; no exact model-level dimensions inferred\",\"field\":\"dimensions_table_cells\",\"kind\":\"reported\",\"locator\":\"EPOWER-H technical specification table / model column EP400-H\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":null,\"value\":\"Published dimensions contain repeated or merged cabinet cells; exact values remain observations rather than normalized dimensions\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"No battery energy, usable energy or runtime configuration inferred\",\"field\":\"battery_table_cells\",\"kind\":\"reported\",\"locator\":\"EPOWER-H technical specification table / model column EP400-H\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"Vdc\",\"value\":\"600 V DC shared family table cell; no battery energy or runtime stated\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published EPOWER-H EP400-H model column\",\"field\":\"weight_table\",\"kind\":\"reported\",\"locator\":\"EPOWER-H technical specification table / model column EP400-H\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"kg\",\"value\":\"Exact net weight printed in each model column\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Family options; not selected or synthesized\",\"field\":\"communications\",\"kind\":\"reported\",\"locator\":\"EPOWER-H technical specification table / model column EP400-H\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":null,\"value\":\"USB, RS485 and EPO; dry contacts and SNMP are listed as options\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published EPOWER-H EP400-H model column\",\"field\":\"operating_temperature\",\"kind\":\"reported\",\"locator\":\"EPOWER-H technical specification table / model column EP400-H\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"degC\",\"value\":\"0 to 40\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published EPOWER-H EP400-H model column\",\"field\":\"storage_temperature\",\"kind\":\"reported\",\"locator\":\"EPOWER-H technical specification table / model column EP400-H\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"degC\",\"value\":\"-25 to 55 below 200 kVA; -20 to 55 from 200 kVA, without battery\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"OEM conformance statement; not an issuer-registry certification\",\"field\":\"standards_claims\",\"kind\":\"reported\",\"locator\":\"EPOWER-H technical specification table / model column EP400-H\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":null,\"value\":\"OEM brochure lists applicable IEC/EN 62040 and IEC/EN 62477 standards\"}]","official_url":"https://www.kstar.com/bocupload/2025/04/03/transfomerbasedups.pdf","output_power_kw":360,"power_conditions":"Published transformer-based UPS output rating; voltage/frequency choices and efficiency load conditions remain observations","power_rating_kind":"rated UPS apparent and active output","product_status":"listed in current 2025 KSTAR transformer-based UPS brochure","quality_status":"source_backed","record_id":"ed5e7693-5337-5755-8178-dc620eaf1c38","record_scope":"configuration","source_urls":["https://www.kstar.com/bocupload/2025/04/03/transfomerbasedups.pdf"],"sources":["kstar-transformer-ups-2025-20261104"],"updated_at":"2026-11-04T03:30:00Z","variant":"400 kVA / 360 kW","weight_kg":2150}
{"apparent_power_kva":500,"capacity_scope":"Exact KSTAR EPOWER EP500-12P published rating column; voltage, frequency, battery, communications and merged-cell options are not synthesized","created_at":"2026-11-04T03:30:00Z","entity_type":"equipment","equipment_category":"ups","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"EPOWER technical specification table / model column EP500-12P\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"EPOWER technical specification table / model column EP500-12P\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"EPOWER technical specification table / model column EP500-12P\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"EPOWER technical specification table / model column EP500-12P\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"EPOWER technical specification table / model column EP500-12P\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"EPOWER technical specification table / model column EP500-12P\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"EPOWER technical specification table / model column EP500-12P\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"notes\":{\"confidence\":\"high\",\"locator\":\"EPOWER technical specification table / model column EP500-12P\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"EPOWER technical specification table / model column EP500-12P\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"EPOWER technical specification table / model column EP500-12P\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"EPOWER technical specification table / model column EP500-12P\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"},\"unit\":\"kW\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"EPOWER technical specification table / model column EP500-12P\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"EPOWER technical specification table / model column EP500-12P\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"EPOWER technical specification table / model column EP500-12P\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"EPOWER technical specification table / model column EP500-12P\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"EPOWER technical specification table / model column EP500-12P\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"weight_kg\":{\"confidence\":\"high\",\"locator\":\"EPOWER technical specification table / model column EP500-12P\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"},\"unit\":\"kg\"}}","field_sources_json":"{\"apparent_power_kva\":[\"kstar-transformer-ups-2025-20261104\"],\"capacity_scope\":[\"kstar-transformer-ups-2025-20261104\"],\"equipment_category\":[\"kstar-transformer-ups-2025-20261104\"],\"form_factor\":[\"kstar-transformer-ups-2025-20261104\"],\"manufacturer\":[\"kstar-transformer-ups-2025-20261104\"],\"model\":[\"kstar-transformer-ups-2025-20261104\"],\"name\":[\"kstar-transformer-ups-2025-20261104\"],\"notes\":[\"kstar-transformer-ups-2025-20261104\"],\"observations_json\":[\"kstar-transformer-ups-2025-20261104\"],\"official_url\":[\"kstar-transformer-ups-2025-20261104\"],\"output_power_kw\":[\"kstar-transformer-ups-2025-20261104\"],\"power_conditions\":[\"kstar-transformer-ups-2025-20261104\"],\"power_rating_kind\":[\"kstar-transformer-ups-2025-20261104\"],\"product_status\":[\"kstar-transformer-ups-2025-20261104\"],\"record_scope\":[\"kstar-transformer-ups-2025-20261104\"],\"variant\":[\"kstar-transformer-ups-2025-20261104\"],\"weight_kg\":[\"kstar-transformer-ups-2025-20261104\"]}","form_factor":"transformer-based UPS system","last_verified_at":"2026-11-04T03:30:00Z","manufacturer":"KSTAR","model":"EP500-12P","name":"KSTAR EP500-12P","notes":"The exact OEM model column is retained. kVA and kW stay separate; selectable voltages, frequencies, batteries, runtime, communications and merged table cells do not create inferred configurations.","observations_json":"[{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published EPOWER EP500-12P model column\",\"field\":\"input_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"EPOWER technical specification table / model column EP500-12P\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"V\",\"value\":\"380/400/415 V (-25%/+20%); 3-phase plus protective earth\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published EPOWER EP500-12P model column\",\"field\":\"output_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"EPOWER technical specification table / model column EP500-12P\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"V\",\"value\":\"380/400/415 V +/-1%; 3-phase plus neutral and protective earth\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published EPOWER EP500-12P model column\",\"field\":\"frequency_configuration\",\"kind\":\"reported\",\"locator\":\"EPOWER technical specification table / model column EP500-12P\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"Hz\",\"value\":\"50/60 Hz +/-5% input; 50/60 Hz +/-0.05% output\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Shared table cells; no exact model-level efficiency scalar inferred\",\"field\":\"efficiency_table_cells\",\"kind\":\"reported\",\"locator\":\"EPOWER technical specification table / model column EP500-12P\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":null,\"value\":\"Published EPOWER maximum-efficiency row uses shared cells from up to 88% through up to 94%; no exact scalar is assigned where merged-cell binding is unclear\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Merged/shared cells; no exact model-level dimensions inferred\",\"field\":\"dimensions_table_cells\",\"kind\":\"reported\",\"locator\":\"EPOWER technical specification table / model column EP500-12P\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":null,\"value\":\"Published dimensions include shared cabinet groups and 6P/12P alternatives; no exact dimensions are normalized\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"No battery energy, usable energy or runtime configuration inferred\",\"field\":\"battery_table_cells\",\"kind\":\"reported\",\"locator\":\"EPOWER technical specification table / model column EP500-12P\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"Vdc\",\"value\":\"10-160 kVA table prints 384 V DC (360-384 V); 200-400 kVA table prints 384 V DC (360-408 V), EP500/EP600 480 V shared, and EP800 600 V\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published EPOWER EP500-12P model column\",\"field\":\"weight_table\",\"kind\":\"reported\",\"locator\":\"EPOWER technical specification table / model column EP500-12P\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"kg\",\"value\":\"EP10-EP80 have one printed net weight; EP100-EP400 print 6P/12P alternatives; EP500-12P, EP600-12P and EP800-12P have one printed net weight\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Family options; not selected or synthesized\",\"field\":\"communications\",\"kind\":\"reported\",\"locator\":\"EPOWER technical specification table / model column EP500-12P\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":null,\"value\":\"RS232 and RS485; EPO, dry contacts and SNMP are listed as options\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published EPOWER EP500-12P model column\",\"field\":\"operating_temperature\",\"kind\":\"reported\",\"locator\":\"EPOWER technical specification table / model column EP500-12P\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"degC\",\"value\":\"0 to 40\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published EPOWER EP500-12P model column\",\"field\":\"storage_temperature\",\"kind\":\"reported\",\"locator\":\"EPOWER technical specification table / model column EP500-12P\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"degC\",\"value\":\"-25 to 55\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"OEM conformance statement; not an issuer-registry certification\",\"field\":\"standards_claims\",\"kind\":\"reported\",\"locator\":\"EPOWER technical specification table / model column EP500-12P\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":null,\"value\":\"OEM brochure lists applicable IEC/EN 62040 and IEC/EN 62477 standards\"}]","official_url":"https://www.kstar.com/bocupload/2025/04/03/transfomerbasedups.pdf","output_power_kw":450,"power_conditions":"Published transformer-based UPS output rating; voltage/frequency choices and efficiency load conditions remain observations","power_rating_kind":"rated UPS apparent and active output","product_status":"listed in current 2025 KSTAR transformer-based UPS brochure","quality_status":"source_backed","record_id":"815e3dc4-13b9-586a-9bf6-6ed6b7a345d2","record_scope":"configuration","source_urls":["https://www.kstar.com/bocupload/2025/04/03/transfomerbasedups.pdf"],"sources":["kstar-transformer-ups-2025-20261104"],"updated_at":"2026-11-04T03:30:00Z","variant":"500 kVA / 450 kW","weight_kg":3510}
{"apparent_power_kva":500,"capacity_scope":"Exact KSTAR EPOWER-H EP500-H published rating column; voltage, frequency, battery, communications and merged-cell options are not synthesized","created_at":"2026-11-04T03:30:00Z","entity_type":"equipment","equipment_category":"ups","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"EPOWER-H technical specification table / model column EP500-H\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"EPOWER-H technical specification table / model column EP500-H\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"EPOWER-H technical specification table / model column EP500-H\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"EPOWER-H technical specification table / model column EP500-H\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"EPOWER-H technical specification table / model column EP500-H\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"EPOWER-H technical specification table / model column EP500-H\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"EPOWER-H technical specification table / model column EP500-H\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"notes\":{\"confidence\":\"high\",\"locator\":\"EPOWER-H technical specification table / model column EP500-H\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"EPOWER-H technical specification table / model column EP500-H\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"EPOWER-H technical specification table / model column EP500-H\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"EPOWER-H technical specification table / model column EP500-H\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"},\"unit\":\"kW\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"EPOWER-H technical specification table / model column EP500-H\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"EPOWER-H technical specification table / model column EP500-H\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"EPOWER-H technical specification table / model column EP500-H\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"EPOWER-H technical specification table / model column EP500-H\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"EPOWER-H technical specification table / model column EP500-H\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"weight_kg\":{\"confidence\":\"high\",\"locator\":\"EPOWER-H technical specification table / model column EP500-H\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"},\"unit\":\"kg\"}}","field_sources_json":"{\"apparent_power_kva\":[\"kstar-transformer-ups-2025-20261104\"],\"capacity_scope\":[\"kstar-transformer-ups-2025-20261104\"],\"equipment_category\":[\"kstar-transformer-ups-2025-20261104\"],\"form_factor\":[\"kstar-transformer-ups-2025-20261104\"],\"manufacturer\":[\"kstar-transformer-ups-2025-20261104\"],\"model\":[\"kstar-transformer-ups-2025-20261104\"],\"name\":[\"kstar-transformer-ups-2025-20261104\"],\"notes\":[\"kstar-transformer-ups-2025-20261104\"],\"observations_json\":[\"kstar-transformer-ups-2025-20261104\"],\"official_url\":[\"kstar-transformer-ups-2025-20261104\"],\"output_power_kw\":[\"kstar-transformer-ups-2025-20261104\"],\"power_conditions\":[\"kstar-transformer-ups-2025-20261104\"],\"power_rating_kind\":[\"kstar-transformer-ups-2025-20261104\"],\"product_status\":[\"kstar-transformer-ups-2025-20261104\"],\"record_scope\":[\"kstar-transformer-ups-2025-20261104\"],\"variant\":[\"kstar-transformer-ups-2025-20261104\"],\"weight_kg\":[\"kstar-transformer-ups-2025-20261104\"]}","form_factor":"transformer-based UPS system","last_verified_at":"2026-11-04T03:30:00Z","manufacturer":"KSTAR","model":"EP500-H","name":"KSTAR EP500-H","notes":"The exact OEM model column is retained. kVA and kW stay separate; selectable voltages, frequencies, batteries, runtime, communications and merged table cells do not create inferred configurations.","observations_json":"[{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published EPOWER-H EP500-H model column\",\"field\":\"input_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"EPOWER-H technical specification table / model column EP500-H\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"V\",\"value\":\"380/400/415 V nominal; 346-456 V range; 3-phase plus protective earth without neutral\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published EPOWER-H EP500-H model column\",\"field\":\"output_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"EPOWER-H technical specification table / model column EP500-H\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"V\",\"value\":\"380/400/415 V +/-1%; 3-phase plus neutral and protective earth\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published EPOWER-H EP500-H model column\",\"field\":\"frequency_configuration\",\"kind\":\"reported\",\"locator\":\"EPOWER-H technical specification table / model column EP500-H\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"Hz\",\"value\":\"50/60 Hz nominal; 45-65 Hz input range; 50/60 Hz +/-0.05% output\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Shared table cells; no exact model-level efficiency scalar inferred\",\"field\":\"efficiency_table_cells\",\"kind\":\"reported\",\"locator\":\"EPOWER-H technical specification table / model column EP500-H\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":null,\"value\":\"Published EPOWER-H maximum-efficiency row uses shared cells from up to 88% through up to 93.5%; no exact scalar is assigned where merged-cell binding is unclear\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Merged/shared cells; no exact model-level dimensions inferred\",\"field\":\"dimensions_table_cells\",\"kind\":\"reported\",\"locator\":\"EPOWER-H technical specification table / model column EP500-H\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":null,\"value\":\"Published dimensions contain repeated or merged cabinet cells; exact values remain observations rather than normalized dimensions\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"No battery energy, usable energy or runtime configuration inferred\",\"field\":\"battery_table_cells\",\"kind\":\"reported\",\"locator\":\"EPOWER-H technical specification table / model column EP500-H\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"Vdc\",\"value\":\"600 V DC shared family table cell; no battery energy or runtime stated\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published EPOWER-H EP500-H model column\",\"field\":\"weight_table\",\"kind\":\"reported\",\"locator\":\"EPOWER-H technical specification table / model column EP500-H\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"kg\",\"value\":\"Exact net weight printed in each model column\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Family options; not selected or synthesized\",\"field\":\"communications\",\"kind\":\"reported\",\"locator\":\"EPOWER-H technical specification table / model column EP500-H\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":null,\"value\":\"USB, RS485 and EPO; dry contacts and SNMP are listed as options\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published EPOWER-H EP500-H model column\",\"field\":\"operating_temperature\",\"kind\":\"reported\",\"locator\":\"EPOWER-H technical specification table / model column EP500-H\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"degC\",\"value\":\"0 to 40\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published EPOWER-H EP500-H model column\",\"field\":\"storage_temperature\",\"kind\":\"reported\",\"locator\":\"EPOWER-H technical specification table / model column EP500-H\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"degC\",\"value\":\"-25 to 55 below 200 kVA; -20 to 55 from 200 kVA, without battery\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"OEM conformance statement; not an issuer-registry certification\",\"field\":\"standards_claims\",\"kind\":\"reported\",\"locator\":\"EPOWER-H technical specification table / model column EP500-H\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":null,\"value\":\"OEM brochure lists applicable IEC/EN 62040 and IEC/EN 62477 standards\"}]","official_url":"https://www.kstar.com/bocupload/2025/04/03/transfomerbasedups.pdf","output_power_kw":450,"power_conditions":"Published transformer-based UPS output rating; voltage/frequency choices and efficiency load conditions remain observations","power_rating_kind":"rated UPS apparent and active output","product_status":"listed in current 2025 KSTAR transformer-based UPS brochure","quality_status":"source_backed","record_id":"94a039c8-80c3-5649-bb54-01cbdf4ba10f","record_scope":"configuration","source_urls":["https://www.kstar.com/bocupload/2025/04/03/transfomerbasedups.pdf"],"sources":["kstar-transformer-ups-2025-20261104"],"updated_at":"2026-11-04T03:30:00Z","variant":"500 kVA / 450 kW","weight_kg":2800}
{"apparent_power_kva":60,"capacity_scope":"Exact KSTAR EPOWER EP60 published rating column; voltage, frequency, battery, communications and merged-cell options are not synthesized","created_at":"2026-11-04T03:30:00Z","entity_type":"equipment","equipment_category":"ups","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"EPOWER technical specification table / model column EP60\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"EPOWER technical specification table / model column EP60\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"EPOWER technical specification table / model column EP60\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"EPOWER technical specification table / model column EP60\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"EPOWER technical specification table / model column EP60\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"EPOWER technical specification table / model column EP60\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"EPOWER technical specification table / model column EP60\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"notes\":{\"confidence\":\"high\",\"locator\":\"EPOWER technical specification table / model column EP60\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"EPOWER technical specification table / model column EP60\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"EPOWER technical specification table / model column EP60\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"EPOWER technical specification table / model column EP60\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"},\"unit\":\"kW\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"EPOWER technical specification table / model column EP60\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"EPOWER technical specification table / model column EP60\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"EPOWER technical specification table / model column EP60\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"EPOWER technical specification table / model column EP60\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"EPOWER technical specification table / model column EP60\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"weight_kg\":{\"confidence\":\"high\",\"locator\":\"EPOWER technical specification table / model column EP60\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"},\"unit\":\"kg\"}}","field_sources_json":"{\"apparent_power_kva\":[\"kstar-transformer-ups-2025-20261104\"],\"capacity_scope\":[\"kstar-transformer-ups-2025-20261104\"],\"equipment_category\":[\"kstar-transformer-ups-2025-20261104\"],\"form_factor\":[\"kstar-transformer-ups-2025-20261104\"],\"manufacturer\":[\"kstar-transformer-ups-2025-20261104\"],\"model\":[\"kstar-transformer-ups-2025-20261104\"],\"name\":[\"kstar-transformer-ups-2025-20261104\"],\"notes\":[\"kstar-transformer-ups-2025-20261104\"],\"observations_json\":[\"kstar-transformer-ups-2025-20261104\"],\"official_url\":[\"kstar-transformer-ups-2025-20261104\"],\"output_power_kw\":[\"kstar-transformer-ups-2025-20261104\"],\"power_conditions\":[\"kstar-transformer-ups-2025-20261104\"],\"power_rating_kind\":[\"kstar-transformer-ups-2025-20261104\"],\"product_status\":[\"kstar-transformer-ups-2025-20261104\"],\"record_scope\":[\"kstar-transformer-ups-2025-20261104\"],\"variant\":[\"kstar-transformer-ups-2025-20261104\"],\"weight_kg\":[\"kstar-transformer-ups-2025-20261104\"]}","form_factor":"transformer-based UPS system","last_verified_at":"2026-11-04T03:30:00Z","manufacturer":"KSTAR","model":"EP60","name":"KSTAR EP60","notes":"The exact OEM model column is retained. kVA and kW stay separate; selectable voltages, frequencies, batteries, runtime, communications and merged table cells do not create inferred configurations.","observations_json":"[{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published EPOWER EP60 model column\",\"field\":\"input_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"EPOWER technical specification table / model column EP60\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"V\",\"value\":\"380/400/415 V (-25%/+20%); 3-phase plus protective earth\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published EPOWER EP60 model column\",\"field\":\"output_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"EPOWER technical specification table / model column EP60\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"V\",\"value\":\"380/400/415 V +/-1%; 3-phase plus neutral and protective earth\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published EPOWER EP60 model column\",\"field\":\"frequency_configuration\",\"kind\":\"reported\",\"locator\":\"EPOWER technical specification table / model column EP60\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"Hz\",\"value\":\"50/60 Hz +/-5% input; 50/60 Hz +/-0.05% output\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Shared table cells; no exact model-level efficiency scalar inferred\",\"field\":\"efficiency_table_cells\",\"kind\":\"reported\",\"locator\":\"EPOWER technical specification table / model column EP60\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":null,\"value\":\"Published EPOWER maximum-efficiency row uses shared cells from up to 88% through up to 94%; no exact scalar is assigned where merged-cell binding is unclear\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Merged/shared cells; no exact model-level dimensions inferred\",\"field\":\"dimensions_table_cells\",\"kind\":\"reported\",\"locator\":\"EPOWER technical specification table / model column EP60\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":null,\"value\":\"Published dimensions include shared cabinet groups and 6P/12P alternatives; no exact dimensions are normalized\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"No battery energy, usable energy or runtime configuration inferred\",\"field\":\"battery_table_cells\",\"kind\":\"reported\",\"locator\":\"EPOWER technical specification table / model column EP60\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"Vdc\",\"value\":\"10-160 kVA table prints 384 V DC (360-384 V); 200-400 kVA table prints 384 V DC (360-408 V), EP500/EP600 480 V shared, and EP800 600 V\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published EPOWER EP60 model column\",\"field\":\"weight_table\",\"kind\":\"reported\",\"locator\":\"EPOWER technical specification table / model column EP60\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"kg\",\"value\":\"EP10-EP80 have one printed net weight; EP100-EP400 print 6P/12P alternatives; EP500-12P, EP600-12P and EP800-12P have one printed net weight\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Family options; not selected or synthesized\",\"field\":\"communications\",\"kind\":\"reported\",\"locator\":\"EPOWER technical specification table / model column EP60\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":null,\"value\":\"RS232 and RS485; EPO, dry contacts and SNMP are listed as options\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published EPOWER EP60 model column\",\"field\":\"operating_temperature\",\"kind\":\"reported\",\"locator\":\"EPOWER technical specification table / model column EP60\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"degC\",\"value\":\"0 to 40\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published EPOWER EP60 model column\",\"field\":\"storage_temperature\",\"kind\":\"reported\",\"locator\":\"EPOWER technical specification table / model column EP60\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"degC\",\"value\":\"-25 to 55\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"OEM conformance statement; not an issuer-registry certification\",\"field\":\"standards_claims\",\"kind\":\"reported\",\"locator\":\"EPOWER technical specification table / model column EP60\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":null,\"value\":\"OEM brochure lists applicable IEC/EN 62040 and IEC/EN 62477 standards\"}]","official_url":"https://www.kstar.com/bocupload/2025/04/03/transfomerbasedups.pdf","output_power_kw":54,"power_conditions":"Published transformer-based UPS output rating; voltage/frequency choices and efficiency load conditions remain observations","power_rating_kind":"rated UPS apparent and active output","product_status":"listed in current 2025 KSTAR transformer-based UPS brochure","quality_status":"source_backed","record_id":"31be7cb9-b78b-589f-a014-c6dda5862438","record_scope":"configuration","source_urls":["https://www.kstar.com/bocupload/2025/04/03/transfomerbasedups.pdf"],"sources":["kstar-transformer-ups-2025-20261104"],"updated_at":"2026-11-04T03:30:00Z","variant":"60 kVA / 54 kW","weight_kg":320}
{"apparent_power_kva":60,"capacity_scope":"Exact KSTAR EPOWER-H EP60-H published rating column; voltage, frequency, battery, communications and merged-cell options are not synthesized","created_at":"2026-11-04T03:30:00Z","entity_type":"equipment","equipment_category":"ups","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"EPOWER-H technical specification table / model column EP60-H\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"EPOWER-H technical specification table / model column EP60-H\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"EPOWER-H technical specification table / model column EP60-H\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"EPOWER-H technical specification table / model column EP60-H\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"EPOWER-H technical specification table / model column EP60-H\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"EPOWER-H technical specification table / model column EP60-H\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"EPOWER-H technical specification table / model column EP60-H\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"notes\":{\"confidence\":\"high\",\"locator\":\"EPOWER-H technical specification table / model column EP60-H\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"EPOWER-H technical specification table / model column EP60-H\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"EPOWER-H technical specification table / model column EP60-H\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"EPOWER-H technical specification table / model column EP60-H\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"},\"unit\":\"kW\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"EPOWER-H technical specification table / model column EP60-H\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"EPOWER-H technical specification table / model column EP60-H\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"EPOWER-H technical specification table / model column EP60-H\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"EPOWER-H technical specification table / model column EP60-H\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"EPOWER-H technical specification table / model column EP60-H\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"weight_kg\":{\"confidence\":\"high\",\"locator\":\"EPOWER-H technical specification table / model column EP60-H\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"},\"unit\":\"kg\"}}","field_sources_json":"{\"apparent_power_kva\":[\"kstar-transformer-ups-2025-20261104\"],\"capacity_scope\":[\"kstar-transformer-ups-2025-20261104\"],\"equipment_category\":[\"kstar-transformer-ups-2025-20261104\"],\"form_factor\":[\"kstar-transformer-ups-2025-20261104\"],\"manufacturer\":[\"kstar-transformer-ups-2025-20261104\"],\"model\":[\"kstar-transformer-ups-2025-20261104\"],\"name\":[\"kstar-transformer-ups-2025-20261104\"],\"notes\":[\"kstar-transformer-ups-2025-20261104\"],\"observations_json\":[\"kstar-transformer-ups-2025-20261104\"],\"official_url\":[\"kstar-transformer-ups-2025-20261104\"],\"output_power_kw\":[\"kstar-transformer-ups-2025-20261104\"],\"power_conditions\":[\"kstar-transformer-ups-2025-20261104\"],\"power_rating_kind\":[\"kstar-transformer-ups-2025-20261104\"],\"product_status\":[\"kstar-transformer-ups-2025-20261104\"],\"record_scope\":[\"kstar-transformer-ups-2025-20261104\"],\"variant\":[\"kstar-transformer-ups-2025-20261104\"],\"weight_kg\":[\"kstar-transformer-ups-2025-20261104\"]}","form_factor":"transformer-based UPS system","last_verified_at":"2026-11-04T03:30:00Z","manufacturer":"KSTAR","model":"EP60-H","name":"KSTAR EP60-H","notes":"The exact OEM model column is retained. kVA and kW stay separate; selectable voltages, frequencies, batteries, runtime, communications and merged table cells do not create inferred configurations.","observations_json":"[{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published EPOWER-H EP60-H model column\",\"field\":\"input_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"EPOWER-H technical specification table / model column EP60-H\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"V\",\"value\":\"380/400/415 V nominal; 346-456 V range; 3-phase plus protective earth without neutral\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published EPOWER-H EP60-H model column\",\"field\":\"output_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"EPOWER-H technical specification table / model column EP60-H\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"V\",\"value\":\"380/400/415 V +/-1%; 3-phase plus neutral and protective earth\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published EPOWER-H EP60-H model column\",\"field\":\"frequency_configuration\",\"kind\":\"reported\",\"locator\":\"EPOWER-H technical specification table / model column EP60-H\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"Hz\",\"value\":\"50/60 Hz nominal; 45-65 Hz input range; 50/60 Hz +/-0.05% output\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Shared table cells; no exact model-level efficiency scalar inferred\",\"field\":\"efficiency_table_cells\",\"kind\":\"reported\",\"locator\":\"EPOWER-H technical specification table / model column EP60-H\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":null,\"value\":\"Published EPOWER-H maximum-efficiency row uses shared cells from up to 88% through up to 93.5%; no exact scalar is assigned where merged-cell binding is unclear\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Merged/shared cells; no exact model-level dimensions inferred\",\"field\":\"dimensions_table_cells\",\"kind\":\"reported\",\"locator\":\"EPOWER-H technical specification table / model column EP60-H\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":null,\"value\":\"Published dimensions contain repeated or merged cabinet cells; exact values remain observations rather than normalized dimensions\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"No battery energy, usable energy or runtime configuration inferred\",\"field\":\"battery_table_cells\",\"kind\":\"reported\",\"locator\":\"EPOWER-H technical specification table / model column EP60-H\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"Vdc\",\"value\":\"600 V DC shared family table cell; no battery energy or runtime stated\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published EPOWER-H EP60-H model column\",\"field\":\"weight_table\",\"kind\":\"reported\",\"locator\":\"EPOWER-H technical specification table / model column EP60-H\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"kg\",\"value\":\"Exact net weight printed in each model column\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Family options; not selected or synthesized\",\"field\":\"communications\",\"kind\":\"reported\",\"locator\":\"EPOWER-H technical specification table / model column EP60-H\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":null,\"value\":\"USB, RS485 and EPO; dry contacts and SNMP are listed as options\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published EPOWER-H EP60-H model column\",\"field\":\"operating_temperature\",\"kind\":\"reported\",\"locator\":\"EPOWER-H technical specification table / model column EP60-H\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"degC\",\"value\":\"0 to 40\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published EPOWER-H EP60-H model column\",\"field\":\"storage_temperature\",\"kind\":\"reported\",\"locator\":\"EPOWER-H technical specification table / model column EP60-H\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"degC\",\"value\":\"-25 to 55 below 200 kVA; -20 to 55 from 200 kVA, without battery\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"OEM conformance statement; not an issuer-registry certification\",\"field\":\"standards_claims\",\"kind\":\"reported\",\"locator\":\"EPOWER-H technical specification table / model column EP60-H\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":null,\"value\":\"OEM brochure lists applicable IEC/EN 62040 and IEC/EN 62477 standards\"}]","official_url":"https://www.kstar.com/bocupload/2025/04/03/transfomerbasedups.pdf","output_power_kw":54,"power_conditions":"Published transformer-based UPS output rating; voltage/frequency choices and efficiency load conditions remain observations","power_rating_kind":"rated UPS apparent and active output","product_status":"listed in current 2025 KSTAR transformer-based UPS brochure","quality_status":"source_backed","record_id":"094c2dc1-0f6d-573f-b934-f2e499122492","record_scope":"configuration","source_urls":["https://www.kstar.com/bocupload/2025/04/03/transfomerbasedups.pdf"],"sources":["kstar-transformer-ups-2025-20261104"],"updated_at":"2026-11-04T03:30:00Z","variant":"60 kVA / 54 kW","weight_kg":555}
{"apparent_power_kva":60,"capacity_scope":"Exact KSTAR EPOWER-L EP60-L published rating column; voltage, frequency, battery, communications and merged-cell options are not synthesized","created_at":"2026-11-04T03:30:00Z","entity_type":"equipment","equipment_category":"ups","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"EPOWER-L technical specification table / model column EP60-L\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"EPOWER-L technical specification table / model column EP60-L\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"EPOWER-L technical specification table / model column EP60-L\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"EPOWER-L technical specification table / model column EP60-L\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"EPOWER-L technical specification table / model column EP60-L\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"EPOWER-L technical specification table / model column EP60-L\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"EPOWER-L technical specification table / model column EP60-L\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"notes\":{\"confidence\":\"high\",\"locator\":\"EPOWER-L technical specification table / model column EP60-L\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"EPOWER-L technical specification table / model column EP60-L\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"EPOWER-L technical specification table / model column EP60-L\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"EPOWER-L technical specification table / model column EP60-L\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"},\"unit\":\"kW\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"EPOWER-L technical specification table / model column EP60-L\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"EPOWER-L technical specification table / model column EP60-L\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"EPOWER-L technical specification table / model column EP60-L\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"EPOWER-L technical specification table / model column EP60-L\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"EPOWER-L technical specification table / model column EP60-L\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"weight_kg\":{\"confidence\":\"high\",\"locator\":\"EPOWER-L technical specification table / model column EP60-L\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"},\"unit\":\"kg\"}}","field_sources_json":"{\"apparent_power_kva\":[\"kstar-transformer-ups-2025-20261104\"],\"capacity_scope\":[\"kstar-transformer-ups-2025-20261104\"],\"equipment_category\":[\"kstar-transformer-ups-2025-20261104\"],\"form_factor\":[\"kstar-transformer-ups-2025-20261104\"],\"manufacturer\":[\"kstar-transformer-ups-2025-20261104\"],\"model\":[\"kstar-transformer-ups-2025-20261104\"],\"name\":[\"kstar-transformer-ups-2025-20261104\"],\"notes\":[\"kstar-transformer-ups-2025-20261104\"],\"observations_json\":[\"kstar-transformer-ups-2025-20261104\"],\"official_url\":[\"kstar-transformer-ups-2025-20261104\"],\"output_power_kw\":[\"kstar-transformer-ups-2025-20261104\"],\"power_conditions\":[\"kstar-transformer-ups-2025-20261104\"],\"power_rating_kind\":[\"kstar-transformer-ups-2025-20261104\"],\"product_status\":[\"kstar-transformer-ups-2025-20261104\"],\"record_scope\":[\"kstar-transformer-ups-2025-20261104\"],\"variant\":[\"kstar-transformer-ups-2025-20261104\"],\"weight_kg\":[\"kstar-transformer-ups-2025-20261104\"]}","form_factor":"transformer-based UPS system","last_verified_at":"2026-11-04T03:30:00Z","manufacturer":"KSTAR","model":"EP60-L","name":"KSTAR EP60-L","notes":"The exact OEM model column is retained. kVA and kW stay separate; selectable voltages, frequencies, batteries, runtime, communications and merged table cells do not create inferred configurations.","observations_json":"[{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published EPOWER-L EP60-L model column\",\"field\":\"input_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"EPOWER-L technical specification table / model column EP60-L\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"V\",\"value\":\"380/400/415 V (-25%/+20%); 3-phase plus protective earth\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published EPOWER-L EP60-L model column\",\"field\":\"output_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"EPOWER-L technical specification table / model column EP60-L\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"V\",\"value\":\"380/400/415 V +/-1%; 3-phase plus neutral and protective earth\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published EPOWER-L EP60-L model column\",\"field\":\"frequency_configuration\",\"kind\":\"reported\",\"locator\":\"EPOWER-L technical specification table / model column EP60-L\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"Hz\",\"value\":\"50/60 Hz +/-5% input; 50/60 Hz +/-0.05% output\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Shared table cells; no exact model-level efficiency scalar inferred\",\"field\":\"efficiency_table_cells\",\"kind\":\"reported\",\"locator\":\"EPOWER-L technical specification table / model column EP60-L\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":null,\"value\":\"Published EPOWER-L maximum-efficiency row uses shared cells from up to 88% through up to 92.5%; no exact scalar is assigned where merged-cell binding is unclear\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Merged/shared cells; no exact model-level dimensions inferred\",\"field\":\"dimensions_table_cells\",\"kind\":\"reported\",\"locator\":\"EPOWER-L technical specification table / model column EP60-L\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":null,\"value\":\"Published EPOWER-L dimensions use four shared cabinet groups; no exact model dimensions are normalized\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"No battery energy, usable energy or runtime configuration inferred\",\"field\":\"battery_table_cells\",\"kind\":\"reported\",\"locator\":\"EPOWER-L technical specification table / model column EP60-L\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"Vdc\",\"value\":\"384 V DC (360-384 V) shared family table cell\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published EPOWER-L EP60-L model column\",\"field\":\"weight_table\",\"kind\":\"reported\",\"locator\":\"EPOWER-L technical specification table / model column EP60-L\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"kg\",\"value\":\"Exact net weight printed in each model column\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Family options; not selected or synthesized\",\"field\":\"communications\",\"kind\":\"reported\",\"locator\":\"EPOWER-L technical specification table / model column EP60-L\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":null,\"value\":\"RS232 and RS485; EPO, dry contacts and SNMP are listed as options\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published EPOWER-L EP60-L model column\",\"field\":\"operating_temperature\",\"kind\":\"reported\",\"locator\":\"EPOWER-L technical specification table / model column EP60-L\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"degC\",\"value\":\"0 to 40\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published EPOWER-L EP60-L model column\",\"field\":\"storage_temperature\",\"kind\":\"reported\",\"locator\":\"EPOWER-L technical specification table / model column EP60-L\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"degC\",\"value\":\"-25 to 55\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"OEM conformance statement; not an issuer-registry certification\",\"field\":\"standards_claims\",\"kind\":\"reported\",\"locator\":\"EPOWER-L technical specification table / model column EP60-L\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":null,\"value\":\"OEM brochure lists applicable IEC/EN 62040 and IEC/EN 62477 standards\"}]","official_url":"https://www.kstar.com/bocupload/2025/04/03/transfomerbasedups.pdf","output_power_kw":48,"power_conditions":"Published transformer-based UPS output rating; voltage/frequency choices and efficiency load conditions remain observations","power_rating_kind":"rated UPS apparent and active output","product_status":"listed in current 2025 KSTAR transformer-based UPS brochure","quality_status":"source_backed","record_id":"f5afeaee-0752-5bd5-bfe2-2d9a77078501","record_scope":"configuration","source_urls":["https://www.kstar.com/bocupload/2025/04/03/transfomerbasedups.pdf"],"sources":["kstar-transformer-ups-2025-20261104"],"updated_at":"2026-11-04T03:30:00Z","variant":"60 kVA / 48 kW","weight_kg":315}
{"apparent_power_kva":600,"capacity_scope":"Exact KSTAR EPOWER EP600-12P published rating column; voltage, frequency, battery, communications and merged-cell options are not synthesized","created_at":"2026-11-04T03:30:00Z","entity_type":"equipment","equipment_category":"ups","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"EPOWER technical specification table / model column EP600-12P\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"EPOWER technical specification table / model column EP600-12P\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"EPOWER technical specification table / model column EP600-12P\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"EPOWER technical specification table / model column EP600-12P\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"EPOWER technical specification table / model column EP600-12P\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"EPOWER technical specification table / model column EP600-12P\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"EPOWER technical specification table / model column EP600-12P\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"notes\":{\"confidence\":\"high\",\"locator\":\"EPOWER technical specification table / model column EP600-12P\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"EPOWER technical specification table / model column EP600-12P\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"EPOWER technical specification table / model column EP600-12P\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"EPOWER technical specification table / model column EP600-12P\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"},\"unit\":\"kW\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"EPOWER technical specification table / model column EP600-12P\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"EPOWER technical specification table / model column EP600-12P\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"EPOWER technical specification table / model column EP600-12P\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"EPOWER technical specification table / model column EP600-12P\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"EPOWER technical specification table / model column EP600-12P\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"weight_kg\":{\"confidence\":\"high\",\"locator\":\"EPOWER technical specification table / model column EP600-12P\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"},\"unit\":\"kg\"}}","field_sources_json":"{\"apparent_power_kva\":[\"kstar-transformer-ups-2025-20261104\"],\"capacity_scope\":[\"kstar-transformer-ups-2025-20261104\"],\"equipment_category\":[\"kstar-transformer-ups-2025-20261104\"],\"form_factor\":[\"kstar-transformer-ups-2025-20261104\"],\"manufacturer\":[\"kstar-transformer-ups-2025-20261104\"],\"model\":[\"kstar-transformer-ups-2025-20261104\"],\"name\":[\"kstar-transformer-ups-2025-20261104\"],\"notes\":[\"kstar-transformer-ups-2025-20261104\"],\"observations_json\":[\"kstar-transformer-ups-2025-20261104\"],\"official_url\":[\"kstar-transformer-ups-2025-20261104\"],\"output_power_kw\":[\"kstar-transformer-ups-2025-20261104\"],\"power_conditions\":[\"kstar-transformer-ups-2025-20261104\"],\"power_rating_kind\":[\"kstar-transformer-ups-2025-20261104\"],\"product_status\":[\"kstar-transformer-ups-2025-20261104\"],\"record_scope\":[\"kstar-transformer-ups-2025-20261104\"],\"variant\":[\"kstar-transformer-ups-2025-20261104\"],\"weight_kg\":[\"kstar-transformer-ups-2025-20261104\"]}","form_factor":"transformer-based UPS system","last_verified_at":"2026-11-04T03:30:00Z","manufacturer":"KSTAR","model":"EP600-12P","name":"KSTAR EP600-12P","notes":"The exact OEM model column is retained. kVA and kW stay separate; selectable voltages, frequencies, batteries, runtime, communications and merged table cells do not create inferred configurations.","observations_json":"[{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published EPOWER EP600-12P model column\",\"field\":\"input_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"EPOWER technical specification table / model column EP600-12P\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"V\",\"value\":\"380/400/415 V (-25%/+20%); 3-phase plus protective earth\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published EPOWER EP600-12P model column\",\"field\":\"output_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"EPOWER technical specification table / model column EP600-12P\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"V\",\"value\":\"380/400/415 V +/-1%; 3-phase plus neutral and protective earth\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published EPOWER EP600-12P model column\",\"field\":\"frequency_configuration\",\"kind\":\"reported\",\"locator\":\"EPOWER technical specification table / model column EP600-12P\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"Hz\",\"value\":\"50/60 Hz +/-5% input; 50/60 Hz +/-0.05% output\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Shared table cells; no exact model-level efficiency scalar inferred\",\"field\":\"efficiency_table_cells\",\"kind\":\"reported\",\"locator\":\"EPOWER technical specification table / model column EP600-12P\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":null,\"value\":\"Published EPOWER maximum-efficiency row uses shared cells from up to 88% through up to 94%; no exact scalar is assigned where merged-cell binding is unclear\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Merged/shared cells; no exact model-level dimensions inferred\",\"field\":\"dimensions_table_cells\",\"kind\":\"reported\",\"locator\":\"EPOWER technical specification table / model column EP600-12P\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":null,\"value\":\"Published dimensions include shared cabinet groups and 6P/12P alternatives; no exact dimensions are normalized\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"No battery energy, usable energy or runtime configuration inferred\",\"field\":\"battery_table_cells\",\"kind\":\"reported\",\"locator\":\"EPOWER technical specification table / model column EP600-12P\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"Vdc\",\"value\":\"10-160 kVA table prints 384 V DC (360-384 V); 200-400 kVA table prints 384 V DC (360-408 V), EP500/EP600 480 V shared, and EP800 600 V\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published EPOWER EP600-12P model column\",\"field\":\"weight_table\",\"kind\":\"reported\",\"locator\":\"EPOWER technical specification table / model column EP600-12P\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"kg\",\"value\":\"EP10-EP80 have one printed net weight; EP100-EP400 print 6P/12P alternatives; EP500-12P, EP600-12P and EP800-12P have one printed net weight\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Family options; not selected or synthesized\",\"field\":\"communications\",\"kind\":\"reported\",\"locator\":\"EPOWER technical specification table / model column EP600-12P\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":null,\"value\":\"RS232 and RS485; EPO, dry contacts and SNMP are listed as options\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published EPOWER EP600-12P model column\",\"field\":\"operating_temperature\",\"kind\":\"reported\",\"locator\":\"EPOWER technical specification table / model column EP600-12P\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"degC\",\"value\":\"0 to 40\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published EPOWER EP600-12P model column\",\"field\":\"storage_temperature\",\"kind\":\"reported\",\"locator\":\"EPOWER technical specification table / model column EP600-12P\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"degC\",\"value\":\"-25 to 55\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"OEM conformance statement; not an issuer-registry certification\",\"field\":\"standards_claims\",\"kind\":\"reported\",\"locator\":\"EPOWER technical specification table / model column EP600-12P\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":null,\"value\":\"OEM brochure lists applicable IEC/EN 62040 and IEC/EN 62477 standards\"}]","official_url":"https://www.kstar.com/bocupload/2025/04/03/transfomerbasedups.pdf","output_power_kw":540,"power_conditions":"Published transformer-based UPS output rating; voltage/frequency choices and efficiency load conditions remain observations","power_rating_kind":"rated UPS apparent and active output","product_status":"listed in current 2025 KSTAR transformer-based UPS brochure","quality_status":"source_backed","record_id":"4b0b4814-d6fc-5f35-bfa5-7cc47db38f55","record_scope":"configuration","source_urls":["https://www.kstar.com/bocupload/2025/04/03/transfomerbasedups.pdf"],"sources":["kstar-transformer-ups-2025-20261104"],"updated_at":"2026-11-04T03:30:00Z","variant":"600 kVA / 540 kW","weight_kg":3950}
{"apparent_power_kva":600,"capacity_scope":"Exact KSTAR EPOWER-H EP600-H published rating column; voltage, frequency, battery, communications and merged-cell options are not synthesized","created_at":"2026-11-04T03:30:00Z","entity_type":"equipment","equipment_category":"ups","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"EPOWER-H technical specification table / model column EP600-H\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"EPOWER-H technical specification table / model column EP600-H\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"EPOWER-H technical specification table / model column EP600-H\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"EPOWER-H technical specification table / model column EP600-H\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"EPOWER-H technical specification table / model column EP600-H\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"EPOWER-H technical specification table / model column EP600-H\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"EPOWER-H technical specification table / model column EP600-H\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"notes\":{\"confidence\":\"high\",\"locator\":\"EPOWER-H technical specification table / model column EP600-H\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"EPOWER-H technical specification table / model column EP600-H\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"EPOWER-H technical specification table / model column EP600-H\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"EPOWER-H technical specification table / model column EP600-H\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"},\"unit\":\"kW\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"EPOWER-H technical specification table / model column EP600-H\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"EPOWER-H technical specification table / model column EP600-H\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"EPOWER-H technical specification table / model column EP600-H\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"EPOWER-H technical specification table / model column EP600-H\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"EPOWER-H technical specification table / model column EP600-H\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"weight_kg\":{\"confidence\":\"high\",\"locator\":\"EPOWER-H technical specification table / model column EP600-H\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"},\"unit\":\"kg\"}}","field_sources_json":"{\"apparent_power_kva\":[\"kstar-transformer-ups-2025-20261104\"],\"capacity_scope\":[\"kstar-transformer-ups-2025-20261104\"],\"equipment_category\":[\"kstar-transformer-ups-2025-20261104\"],\"form_factor\":[\"kstar-transformer-ups-2025-20261104\"],\"manufacturer\":[\"kstar-transformer-ups-2025-20261104\"],\"model\":[\"kstar-transformer-ups-2025-20261104\"],\"name\":[\"kstar-transformer-ups-2025-20261104\"],\"notes\":[\"kstar-transformer-ups-2025-20261104\"],\"observations_json\":[\"kstar-transformer-ups-2025-20261104\"],\"official_url\":[\"kstar-transformer-ups-2025-20261104\"],\"output_power_kw\":[\"kstar-transformer-ups-2025-20261104\"],\"power_conditions\":[\"kstar-transformer-ups-2025-20261104\"],\"power_rating_kind\":[\"kstar-transformer-ups-2025-20261104\"],\"product_status\":[\"kstar-transformer-ups-2025-20261104\"],\"record_scope\":[\"kstar-transformer-ups-2025-20261104\"],\"variant\":[\"kstar-transformer-ups-2025-20261104\"],\"weight_kg\":[\"kstar-transformer-ups-2025-20261104\"]}","form_factor":"transformer-based UPS system","last_verified_at":"2026-11-04T03:30:00Z","manufacturer":"KSTAR","model":"EP600-H","name":"KSTAR EP600-H","notes":"The exact OEM model column is retained. kVA and kW stay separate; selectable voltages, frequencies, batteries, runtime, communications and merged table cells do not create inferred configurations.","observations_json":"[{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published EPOWER-H EP600-H model column\",\"field\":\"input_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"EPOWER-H technical specification table / model column EP600-H\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"V\",\"value\":\"380/400/415 V nominal; 346-456 V range; 3-phase plus protective earth without neutral\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published EPOWER-H EP600-H model column\",\"field\":\"output_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"EPOWER-H technical specification table / model column EP600-H\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"V\",\"value\":\"380/400/415 V +/-1%; 3-phase plus neutral and protective earth\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published EPOWER-H EP600-H model column\",\"field\":\"frequency_configuration\",\"kind\":\"reported\",\"locator\":\"EPOWER-H technical specification table / model column EP600-H\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"Hz\",\"value\":\"50/60 Hz nominal; 45-65 Hz input range; 50/60 Hz +/-0.05% output\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Shared table cells; no exact model-level efficiency scalar inferred\",\"field\":\"efficiency_table_cells\",\"kind\":\"reported\",\"locator\":\"EPOWER-H technical specification table / model column EP600-H\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":null,\"value\":\"Published EPOWER-H maximum-efficiency row uses shared cells from up to 88% through up to 93.5%; no exact scalar is assigned where merged-cell binding is unclear\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Merged/shared cells; no exact model-level dimensions inferred\",\"field\":\"dimensions_table_cells\",\"kind\":\"reported\",\"locator\":\"EPOWER-H technical specification table / model column EP600-H\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":null,\"value\":\"Published dimensions contain repeated or merged cabinet cells; exact values remain observations rather than normalized dimensions\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"No battery energy, usable energy or runtime configuration inferred\",\"field\":\"battery_table_cells\",\"kind\":\"reported\",\"locator\":\"EPOWER-H technical specification table / model column EP600-H\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"Vdc\",\"value\":\"600 V DC shared family table cell; no battery energy or runtime stated\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published EPOWER-H EP600-H model column\",\"field\":\"weight_table\",\"kind\":\"reported\",\"locator\":\"EPOWER-H technical specification table / model column EP600-H\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"kg\",\"value\":\"Exact net weight printed in each model column\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Family options; not selected or synthesized\",\"field\":\"communications\",\"kind\":\"reported\",\"locator\":\"EPOWER-H technical specification table / model column EP600-H\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":null,\"value\":\"USB, RS485 and EPO; dry contacts and SNMP are listed as options\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published EPOWER-H EP600-H model column\",\"field\":\"operating_temperature\",\"kind\":\"reported\",\"locator\":\"EPOWER-H technical specification table / model column EP600-H\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"degC\",\"value\":\"0 to 40\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published EPOWER-H EP600-H model column\",\"field\":\"storage_temperature\",\"kind\":\"reported\",\"locator\":\"EPOWER-H technical specification table / model column EP600-H\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"degC\",\"value\":\"-25 to 55 below 200 kVA; -20 to 55 from 200 kVA, without battery\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"OEM conformance statement; not an issuer-registry certification\",\"field\":\"standards_claims\",\"kind\":\"reported\",\"locator\":\"EPOWER-H technical specification table / model column EP600-H\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":null,\"value\":\"OEM brochure lists applicable IEC/EN 62040 and IEC/EN 62477 standards\"}]","official_url":"https://www.kstar.com/bocupload/2025/04/03/transfomerbasedups.pdf","output_power_kw":540,"power_conditions":"Published transformer-based UPS output rating; voltage/frequency choices and efficiency load conditions remain observations","power_rating_kind":"rated UPS apparent and active output","product_status":"listed in current 2025 KSTAR transformer-based UPS brochure","quality_status":"source_backed","record_id":"0bccba17-042a-5590-8c7d-30a759ad7b99","record_scope":"configuration","source_urls":["https://www.kstar.com/bocupload/2025/04/03/transfomerbasedups.pdf"],"sources":["kstar-transformer-ups-2025-20261104"],"updated_at":"2026-11-04T03:30:00Z","variant":"600 kVA / 540 kW","weight_kg":2960}
{"apparent_power_kva":80,"capacity_scope":"Exact KSTAR EPOWER EP80 published rating column; voltage, frequency, battery, communications and merged-cell options are not synthesized","created_at":"2026-11-04T03:30:00Z","entity_type":"equipment","equipment_category":"ups","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"EPOWER technical specification table / model column EP80\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"EPOWER technical specification table / model column EP80\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"EPOWER technical specification table / model column EP80\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"EPOWER technical specification table / model column EP80\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"EPOWER technical specification table / model column EP80\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"EPOWER technical specification table / model column EP80\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"EPOWER technical specification table / model column EP80\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"notes\":{\"confidence\":\"high\",\"locator\":\"EPOWER technical specification table / model column EP80\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"EPOWER technical specification table / model column EP80\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"EPOWER technical specification table / model column EP80\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"EPOWER technical specification table / model column EP80\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"},\"unit\":\"kW\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"EPOWER technical specification table / model column EP80\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"EPOWER technical specification table / model column EP80\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"EPOWER technical specification table / model column EP80\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"EPOWER technical specification table / model column EP80\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"EPOWER technical specification table / model column EP80\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"weight_kg\":{\"confidence\":\"high\",\"locator\":\"EPOWER technical specification table / model column EP80\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"},\"unit\":\"kg\"}}","field_sources_json":"{\"apparent_power_kva\":[\"kstar-transformer-ups-2025-20261104\"],\"capacity_scope\":[\"kstar-transformer-ups-2025-20261104\"],\"equipment_category\":[\"kstar-transformer-ups-2025-20261104\"],\"form_factor\":[\"kstar-transformer-ups-2025-20261104\"],\"manufacturer\":[\"kstar-transformer-ups-2025-20261104\"],\"model\":[\"kstar-transformer-ups-2025-20261104\"],\"name\":[\"kstar-transformer-ups-2025-20261104\"],\"notes\":[\"kstar-transformer-ups-2025-20261104\"],\"observations_json\":[\"kstar-transformer-ups-2025-20261104\"],\"official_url\":[\"kstar-transformer-ups-2025-20261104\"],\"output_power_kw\":[\"kstar-transformer-ups-2025-20261104\"],\"power_conditions\":[\"kstar-transformer-ups-2025-20261104\"],\"power_rating_kind\":[\"kstar-transformer-ups-2025-20261104\"],\"product_status\":[\"kstar-transformer-ups-2025-20261104\"],\"record_scope\":[\"kstar-transformer-ups-2025-20261104\"],\"variant\":[\"kstar-transformer-ups-2025-20261104\"],\"weight_kg\":[\"kstar-transformer-ups-2025-20261104\"]}","form_factor":"transformer-based UPS system","last_verified_at":"2026-11-04T03:30:00Z","manufacturer":"KSTAR","model":"EP80","name":"KSTAR EP80","notes":"The exact OEM model column is retained. kVA and kW stay separate; selectable voltages, frequencies, batteries, runtime, communications and merged table cells do not create inferred configurations.","observations_json":"[{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published EPOWER EP80 model column\",\"field\":\"input_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"EPOWER technical specification table / model column EP80\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"V\",\"value\":\"380/400/415 V (-25%/+20%); 3-phase plus protective earth\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published EPOWER EP80 model column\",\"field\":\"output_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"EPOWER technical specification table / model column EP80\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"V\",\"value\":\"380/400/415 V +/-1%; 3-phase plus neutral and protective earth\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published EPOWER EP80 model column\",\"field\":\"frequency_configuration\",\"kind\":\"reported\",\"locator\":\"EPOWER technical specification table / model column EP80\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"Hz\",\"value\":\"50/60 Hz +/-5% input; 50/60 Hz +/-0.05% output\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Shared table cells; no exact model-level efficiency scalar inferred\",\"field\":\"efficiency_table_cells\",\"kind\":\"reported\",\"locator\":\"EPOWER technical specification table / model column EP80\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":null,\"value\":\"Published EPOWER maximum-efficiency row uses shared cells from up to 88% through up to 94%; no exact scalar is assigned where merged-cell binding is unclear\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Merged/shared cells; no exact model-level dimensions inferred\",\"field\":\"dimensions_table_cells\",\"kind\":\"reported\",\"locator\":\"EPOWER technical specification table / model column EP80\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":null,\"value\":\"Published dimensions include shared cabinet groups and 6P/12P alternatives; no exact dimensions are normalized\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"No battery energy, usable energy or runtime configuration inferred\",\"field\":\"battery_table_cells\",\"kind\":\"reported\",\"locator\":\"EPOWER technical specification table / model column EP80\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"Vdc\",\"value\":\"10-160 kVA table prints 384 V DC (360-384 V); 200-400 kVA table prints 384 V DC (360-408 V), EP500/EP600 480 V shared, and EP800 600 V\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published EPOWER EP80 model column\",\"field\":\"weight_table\",\"kind\":\"reported\",\"locator\":\"EPOWER technical specification table / model column EP80\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"kg\",\"value\":\"EP10-EP80 have one printed net weight; EP100-EP400 print 6P/12P alternatives; EP500-12P, EP600-12P and EP800-12P have one printed net weight\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Family options; not selected or synthesized\",\"field\":\"communications\",\"kind\":\"reported\",\"locator\":\"EPOWER technical specification table / model column EP80\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":null,\"value\":\"RS232 and RS485; EPO, dry contacts and SNMP are listed as options\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published EPOWER EP80 model column\",\"field\":\"operating_temperature\",\"kind\":\"reported\",\"locator\":\"EPOWER technical specification table / model column EP80\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"degC\",\"value\":\"0 to 40\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published EPOWER EP80 model column\",\"field\":\"storage_temperature\",\"kind\":\"reported\",\"locator\":\"EPOWER technical specification table / model column EP80\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"degC\",\"value\":\"-25 to 55\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"OEM conformance statement; not an issuer-registry certification\",\"field\":\"standards_claims\",\"kind\":\"reported\",\"locator\":\"EPOWER technical specification table / model column EP80\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":null,\"value\":\"OEM brochure lists applicable IEC/EN 62040 and IEC/EN 62477 standards\"}]","official_url":"https://www.kstar.com/bocupload/2025/04/03/transfomerbasedups.pdf","output_power_kw":72,"power_conditions":"Published transformer-based UPS output rating; voltage/frequency choices and efficiency load conditions remain observations","power_rating_kind":"rated UPS apparent and active output","product_status":"listed in current 2025 KSTAR transformer-based UPS brochure","quality_status":"source_backed","record_id":"9deb2173-e2bc-5251-83f0-9aef7bcf91cb","record_scope":"configuration","source_urls":["https://www.kstar.com/bocupload/2025/04/03/transfomerbasedups.pdf"],"sources":["kstar-transformer-ups-2025-20261104"],"updated_at":"2026-11-04T03:30:00Z","variant":"80 kVA / 72 kW","weight_kg":450}
{"apparent_power_kva":80,"capacity_scope":"Exact KSTAR EPOWER-H EP80-H published rating column; voltage, frequency, battery, communications and merged-cell options are not synthesized","created_at":"2026-11-04T03:30:00Z","entity_type":"equipment","equipment_category":"ups","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"EPOWER-H technical specification table / model column EP80-H\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"EPOWER-H technical specification table / model column EP80-H\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"EPOWER-H technical specification table / model column EP80-H\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"EPOWER-H technical specification table / model column EP80-H\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"EPOWER-H technical specification table / model column EP80-H\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"EPOWER-H technical specification table / model column EP80-H\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"EPOWER-H technical specification table / model column EP80-H\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"notes\":{\"confidence\":\"high\",\"locator\":\"EPOWER-H technical specification table / model column EP80-H\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"EPOWER-H technical specification table / model column EP80-H\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"EPOWER-H technical specification table / model column EP80-H\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"EPOWER-H technical specification table / model column EP80-H\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"},\"unit\":\"kW\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"EPOWER-H technical specification table / model column EP80-H\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"EPOWER-H technical specification table / model column EP80-H\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"EPOWER-H technical specification table / model column EP80-H\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"EPOWER-H technical specification table / model column EP80-H\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"EPOWER-H technical specification table / model column EP80-H\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"weight_kg\":{\"confidence\":\"high\",\"locator\":\"EPOWER-H technical specification table / model column EP80-H\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"},\"unit\":\"kg\"}}","field_sources_json":"{\"apparent_power_kva\":[\"kstar-transformer-ups-2025-20261104\"],\"capacity_scope\":[\"kstar-transformer-ups-2025-20261104\"],\"equipment_category\":[\"kstar-transformer-ups-2025-20261104\"],\"form_factor\":[\"kstar-transformer-ups-2025-20261104\"],\"manufacturer\":[\"kstar-transformer-ups-2025-20261104\"],\"model\":[\"kstar-transformer-ups-2025-20261104\"],\"name\":[\"kstar-transformer-ups-2025-20261104\"],\"notes\":[\"kstar-transformer-ups-2025-20261104\"],\"observations_json\":[\"kstar-transformer-ups-2025-20261104\"],\"official_url\":[\"kstar-transformer-ups-2025-20261104\"],\"output_power_kw\":[\"kstar-transformer-ups-2025-20261104\"],\"power_conditions\":[\"kstar-transformer-ups-2025-20261104\"],\"power_rating_kind\":[\"kstar-transformer-ups-2025-20261104\"],\"product_status\":[\"kstar-transformer-ups-2025-20261104\"],\"record_scope\":[\"kstar-transformer-ups-2025-20261104\"],\"variant\":[\"kstar-transformer-ups-2025-20261104\"],\"weight_kg\":[\"kstar-transformer-ups-2025-20261104\"]}","form_factor":"transformer-based UPS system","last_verified_at":"2026-11-04T03:30:00Z","manufacturer":"KSTAR","model":"EP80-H","name":"KSTAR EP80-H","notes":"The exact OEM model column is retained. kVA and kW stay separate; selectable voltages, frequencies, batteries, runtime, communications and merged table cells do not create inferred configurations.","observations_json":"[{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published EPOWER-H EP80-H model column\",\"field\":\"input_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"EPOWER-H technical specification table / model column EP80-H\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"V\",\"value\":\"380/400/415 V nominal; 346-456 V range; 3-phase plus protective earth without neutral\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published EPOWER-H EP80-H model column\",\"field\":\"output_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"EPOWER-H technical specification table / model column EP80-H\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"V\",\"value\":\"380/400/415 V +/-1%; 3-phase plus neutral and protective earth\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published EPOWER-H EP80-H model column\",\"field\":\"frequency_configuration\",\"kind\":\"reported\",\"locator\":\"EPOWER-H technical specification table / model column EP80-H\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"Hz\",\"value\":\"50/60 Hz nominal; 45-65 Hz input range; 50/60 Hz +/-0.05% output\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Shared table cells; no exact model-level efficiency scalar inferred\",\"field\":\"efficiency_table_cells\",\"kind\":\"reported\",\"locator\":\"EPOWER-H technical specification table / model column EP80-H\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":null,\"value\":\"Published EPOWER-H maximum-efficiency row uses shared cells from up to 88% through up to 93.5%; no exact scalar is assigned where merged-cell binding is unclear\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Merged/shared cells; no exact model-level dimensions inferred\",\"field\":\"dimensions_table_cells\",\"kind\":\"reported\",\"locator\":\"EPOWER-H technical specification table / model column EP80-H\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":null,\"value\":\"Published dimensions contain repeated or merged cabinet cells; exact values remain observations rather than normalized dimensions\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"No battery energy, usable energy or runtime configuration inferred\",\"field\":\"battery_table_cells\",\"kind\":\"reported\",\"locator\":\"EPOWER-H technical specification table / model column EP80-H\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"Vdc\",\"value\":\"600 V DC shared family table cell; no battery energy or runtime stated\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published EPOWER-H EP80-H model column\",\"field\":\"weight_table\",\"kind\":\"reported\",\"locator\":\"EPOWER-H technical specification table / model column EP80-H\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"kg\",\"value\":\"Exact net weight printed in each model column\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Family options; not selected or synthesized\",\"field\":\"communications\",\"kind\":\"reported\",\"locator\":\"EPOWER-H technical specification table / model column EP80-H\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":null,\"value\":\"USB, RS485 and EPO; dry contacts and SNMP are listed as options\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published EPOWER-H EP80-H model column\",\"field\":\"operating_temperature\",\"kind\":\"reported\",\"locator\":\"EPOWER-H technical specification table / model column EP80-H\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"degC\",\"value\":\"0 to 40\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published EPOWER-H EP80-H model column\",\"field\":\"storage_temperature\",\"kind\":\"reported\",\"locator\":\"EPOWER-H technical specification table / model column EP80-H\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"degC\",\"value\":\"-25 to 55 below 200 kVA; -20 to 55 from 200 kVA, without battery\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"OEM conformance statement; not an issuer-registry certification\",\"field\":\"standards_claims\",\"kind\":\"reported\",\"locator\":\"EPOWER-H technical specification table / model column EP80-H\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":null,\"value\":\"OEM brochure lists applicable IEC/EN 62040 and IEC/EN 62477 standards\"}]","official_url":"https://www.kstar.com/bocupload/2025/04/03/transfomerbasedups.pdf","output_power_kw":72,"power_conditions":"Published transformer-based UPS output rating; voltage/frequency choices and efficiency load conditions remain observations","power_rating_kind":"rated UPS apparent and active output","product_status":"listed in current 2025 KSTAR transformer-based UPS brochure","quality_status":"source_backed","record_id":"d50b6c8a-c139-55bd-9813-0c0fcf1c37ae","record_scope":"configuration","source_urls":["https://www.kstar.com/bocupload/2025/04/03/transfomerbasedups.pdf"],"sources":["kstar-transformer-ups-2025-20261104"],"updated_at":"2026-11-04T03:30:00Z","variant":"80 kVA / 72 kW","weight_kg":625}
{"apparent_power_kva":80,"capacity_scope":"Exact KSTAR EPOWER-L EP80-L published rating column; voltage, frequency, battery, communications and merged-cell options are not synthesized","created_at":"2026-11-04T03:30:00Z","entity_type":"equipment","equipment_category":"ups","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"EPOWER-L technical specification table / model column EP80-L\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"EPOWER-L technical specification table / model column EP80-L\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"EPOWER-L technical specification table / model column EP80-L\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"EPOWER-L technical specification table / model column EP80-L\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"EPOWER-L technical specification table / model column EP80-L\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"EPOWER-L technical specification table / model column EP80-L\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"EPOWER-L technical specification table / model column EP80-L\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"notes\":{\"confidence\":\"high\",\"locator\":\"EPOWER-L technical specification table / model column EP80-L\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"EPOWER-L technical specification table / model column EP80-L\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"EPOWER-L technical specification table / model column EP80-L\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"EPOWER-L technical specification table / model column EP80-L\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"},\"unit\":\"kW\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"EPOWER-L technical specification table / model column EP80-L\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"EPOWER-L technical specification table / model column EP80-L\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"EPOWER-L technical specification table / model column EP80-L\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"EPOWER-L technical specification table / model column EP80-L\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"EPOWER-L technical specification table / model column EP80-L\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"weight_kg\":{\"confidence\":\"high\",\"locator\":\"EPOWER-L technical specification table / model column EP80-L\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"},\"unit\":\"kg\"}}","field_sources_json":"{\"apparent_power_kva\":[\"kstar-transformer-ups-2025-20261104\"],\"capacity_scope\":[\"kstar-transformer-ups-2025-20261104\"],\"equipment_category\":[\"kstar-transformer-ups-2025-20261104\"],\"form_factor\":[\"kstar-transformer-ups-2025-20261104\"],\"manufacturer\":[\"kstar-transformer-ups-2025-20261104\"],\"model\":[\"kstar-transformer-ups-2025-20261104\"],\"name\":[\"kstar-transformer-ups-2025-20261104\"],\"notes\":[\"kstar-transformer-ups-2025-20261104\"],\"observations_json\":[\"kstar-transformer-ups-2025-20261104\"],\"official_url\":[\"kstar-transformer-ups-2025-20261104\"],\"output_power_kw\":[\"kstar-transformer-ups-2025-20261104\"],\"power_conditions\":[\"kstar-transformer-ups-2025-20261104\"],\"power_rating_kind\":[\"kstar-transformer-ups-2025-20261104\"],\"product_status\":[\"kstar-transformer-ups-2025-20261104\"],\"record_scope\":[\"kstar-transformer-ups-2025-20261104\"],\"variant\":[\"kstar-transformer-ups-2025-20261104\"],\"weight_kg\":[\"kstar-transformer-ups-2025-20261104\"]}","form_factor":"transformer-based UPS system","last_verified_at":"2026-11-04T03:30:00Z","manufacturer":"KSTAR","model":"EP80-L","name":"KSTAR EP80-L","notes":"The exact OEM model column is retained. kVA and kW stay separate; selectable voltages, frequencies, batteries, runtime, communications and merged table cells do not create inferred configurations.","observations_json":"[{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published EPOWER-L EP80-L model column\",\"field\":\"input_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"EPOWER-L technical specification table / model column EP80-L\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"V\",\"value\":\"380/400/415 V (-25%/+20%); 3-phase plus protective earth\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published EPOWER-L EP80-L model column\",\"field\":\"output_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"EPOWER-L technical specification table / model column EP80-L\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"V\",\"value\":\"380/400/415 V +/-1%; 3-phase plus neutral and protective earth\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published EPOWER-L EP80-L model column\",\"field\":\"frequency_configuration\",\"kind\":\"reported\",\"locator\":\"EPOWER-L technical specification table / model column EP80-L\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"Hz\",\"value\":\"50/60 Hz +/-5% input; 50/60 Hz +/-0.05% output\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Shared table cells; no exact model-level efficiency scalar inferred\",\"field\":\"efficiency_table_cells\",\"kind\":\"reported\",\"locator\":\"EPOWER-L technical specification table / model column EP80-L\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":null,\"value\":\"Published EPOWER-L maximum-efficiency row uses shared cells from up to 88% through up to 92.5%; no exact scalar is assigned where merged-cell binding is unclear\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Merged/shared cells; no exact model-level dimensions inferred\",\"field\":\"dimensions_table_cells\",\"kind\":\"reported\",\"locator\":\"EPOWER-L technical specification table / model column EP80-L\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":null,\"value\":\"Published EPOWER-L dimensions use four shared cabinet groups; no exact model dimensions are normalized\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"No battery energy, usable energy or runtime configuration inferred\",\"field\":\"battery_table_cells\",\"kind\":\"reported\",\"locator\":\"EPOWER-L technical specification table / model column EP80-L\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"Vdc\",\"value\":\"384 V DC (360-384 V) shared family table cell\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published EPOWER-L EP80-L model column\",\"field\":\"weight_table\",\"kind\":\"reported\",\"locator\":\"EPOWER-L technical specification table / model column EP80-L\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"kg\",\"value\":\"Exact net weight printed in each model column\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Family options; not selected or synthesized\",\"field\":\"communications\",\"kind\":\"reported\",\"locator\":\"EPOWER-L technical specification table / model column EP80-L\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":null,\"value\":\"RS232 and RS485; EPO, dry contacts and SNMP are listed as options\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published EPOWER-L EP80-L model column\",\"field\":\"operating_temperature\",\"kind\":\"reported\",\"locator\":\"EPOWER-L technical specification table / model column EP80-L\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"degC\",\"value\":\"0 to 40\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published EPOWER-L EP80-L model column\",\"field\":\"storage_temperature\",\"kind\":\"reported\",\"locator\":\"EPOWER-L technical specification table / model column EP80-L\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"degC\",\"value\":\"-25 to 55\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"OEM conformance statement; not an issuer-registry certification\",\"field\":\"standards_claims\",\"kind\":\"reported\",\"locator\":\"EPOWER-L technical specification table / model column EP80-L\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":null,\"value\":\"OEM brochure lists applicable IEC/EN 62040 and IEC/EN 62477 standards\"}]","official_url":"https://www.kstar.com/bocupload/2025/04/03/transfomerbasedups.pdf","output_power_kw":64,"power_conditions":"Published transformer-based UPS output rating; voltage/frequency choices and efficiency load conditions remain observations","power_rating_kind":"rated UPS apparent and active output","product_status":"listed in current 2025 KSTAR transformer-based UPS brochure","quality_status":"source_backed","record_id":"9c7f14e8-d442-5bb8-875f-f96338674031","record_scope":"configuration","source_urls":["https://www.kstar.com/bocupload/2025/04/03/transfomerbasedups.pdf"],"sources":["kstar-transformer-ups-2025-20261104"],"updated_at":"2026-11-04T03:30:00Z","variant":"80 kVA / 64 kW","weight_kg":365}
{"apparent_power_kva":800,"capacity_scope":"Exact KSTAR EPOWER EP800-12P published rating column; voltage, frequency, battery, communications and merged-cell options are not synthesized","created_at":"2026-11-04T03:30:00Z","entity_type":"equipment","equipment_category":"ups","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"EPOWER technical specification table / model column EP800-12P\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"EPOWER technical specification table / model column EP800-12P\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"EPOWER technical specification table / model column EP800-12P\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"EPOWER technical specification table / model column EP800-12P\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"EPOWER technical specification table / model column EP800-12P\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"EPOWER technical specification table / model column EP800-12P\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"EPOWER technical specification table / model column EP800-12P\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"notes\":{\"confidence\":\"high\",\"locator\":\"EPOWER technical specification table / model column EP800-12P\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"EPOWER technical specification table / model column EP800-12P\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"EPOWER technical specification table / model column EP800-12P\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"EPOWER technical specification table / model column EP800-12P\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"},\"unit\":\"kW\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"EPOWER technical specification table / model column EP800-12P\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"EPOWER technical specification table / model column EP800-12P\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"EPOWER technical specification table / model column EP800-12P\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"EPOWER technical specification table / model column EP800-12P\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"EPOWER technical specification table / model column EP800-12P\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"weight_kg\":{\"confidence\":\"high\",\"locator\":\"EPOWER technical specification table / model column EP800-12P\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"},\"unit\":\"kg\"}}","field_sources_json":"{\"apparent_power_kva\":[\"kstar-transformer-ups-2025-20261104\"],\"capacity_scope\":[\"kstar-transformer-ups-2025-20261104\"],\"equipment_category\":[\"kstar-transformer-ups-2025-20261104\"],\"form_factor\":[\"kstar-transformer-ups-2025-20261104\"],\"manufacturer\":[\"kstar-transformer-ups-2025-20261104\"],\"model\":[\"kstar-transformer-ups-2025-20261104\"],\"name\":[\"kstar-transformer-ups-2025-20261104\"],\"notes\":[\"kstar-transformer-ups-2025-20261104\"],\"observations_json\":[\"kstar-transformer-ups-2025-20261104\"],\"official_url\":[\"kstar-transformer-ups-2025-20261104\"],\"output_power_kw\":[\"kstar-transformer-ups-2025-20261104\"],\"power_conditions\":[\"kstar-transformer-ups-2025-20261104\"],\"power_rating_kind\":[\"kstar-transformer-ups-2025-20261104\"],\"product_status\":[\"kstar-transformer-ups-2025-20261104\"],\"record_scope\":[\"kstar-transformer-ups-2025-20261104\"],\"variant\":[\"kstar-transformer-ups-2025-20261104\"],\"weight_kg\":[\"kstar-transformer-ups-2025-20261104\"]}","form_factor":"transformer-based UPS system","last_verified_at":"2026-11-04T03:30:00Z","manufacturer":"KSTAR","model":"EP800-12P","name":"KSTAR EP800-12P","notes":"The exact OEM model column is retained. kVA and kW stay separate; selectable voltages, frequencies, batteries, runtime, communications and merged table cells do not create inferred configurations.","observations_json":"[{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published EPOWER EP800-12P model column\",\"field\":\"input_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"EPOWER technical specification table / model column EP800-12P\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"V\",\"value\":\"380/400/415 V (-25%/+20%); 3-phase plus protective earth\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published EPOWER EP800-12P model column\",\"field\":\"output_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"EPOWER technical specification table / model column EP800-12P\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"V\",\"value\":\"380/400/415 V +/-1%; 3-phase plus neutral and protective earth\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published EPOWER EP800-12P model column\",\"field\":\"frequency_configuration\",\"kind\":\"reported\",\"locator\":\"EPOWER technical specification table / model column EP800-12P\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"Hz\",\"value\":\"50/60 Hz +/-5% input; 50/60 Hz +/-0.05% output\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Shared table cells; no exact model-level efficiency scalar inferred\",\"field\":\"efficiency_table_cells\",\"kind\":\"reported\",\"locator\":\"EPOWER technical specification table / model column EP800-12P\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":null,\"value\":\"Published EPOWER maximum-efficiency row uses shared cells from up to 88% through up to 94%; no exact scalar is assigned where merged-cell binding is unclear\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Merged/shared cells; no exact model-level dimensions inferred\",\"field\":\"dimensions_table_cells\",\"kind\":\"reported\",\"locator\":\"EPOWER technical specification table / model column EP800-12P\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":null,\"value\":\"Published dimensions include shared cabinet groups and 6P/12P alternatives; no exact dimensions are normalized\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"No battery energy, usable energy or runtime configuration inferred\",\"field\":\"battery_table_cells\",\"kind\":\"reported\",\"locator\":\"EPOWER technical specification table / model column EP800-12P\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"Vdc\",\"value\":\"10-160 kVA table prints 384 V DC (360-384 V); 200-400 kVA table prints 384 V DC (360-408 V), EP500/EP600 480 V shared, and EP800 600 V\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published EPOWER EP800-12P model column\",\"field\":\"weight_table\",\"kind\":\"reported\",\"locator\":\"EPOWER technical specification table / model column EP800-12P\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"kg\",\"value\":\"EP10-EP80 have one printed net weight; EP100-EP400 print 6P/12P alternatives; EP500-12P, EP600-12P and EP800-12P have one printed net weight\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Family options; not selected or synthesized\",\"field\":\"communications\",\"kind\":\"reported\",\"locator\":\"EPOWER technical specification table / model column EP800-12P\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":null,\"value\":\"RS232 and RS485; EPO, dry contacts and SNMP are listed as options\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published EPOWER EP800-12P model column\",\"field\":\"operating_temperature\",\"kind\":\"reported\",\"locator\":\"EPOWER technical specification table / model column EP800-12P\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"degC\",\"value\":\"0 to 40\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published EPOWER EP800-12P model column\",\"field\":\"storage_temperature\",\"kind\":\"reported\",\"locator\":\"EPOWER technical specification table / model column EP800-12P\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"degC\",\"value\":\"-25 to 55\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"OEM conformance statement; not an issuer-registry certification\",\"field\":\"standards_claims\",\"kind\":\"reported\",\"locator\":\"EPOWER technical specification table / model column EP800-12P\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":null,\"value\":\"OEM brochure lists applicable IEC/EN 62040 and IEC/EN 62477 standards\"}]","official_url":"https://www.kstar.com/bocupload/2025/04/03/transfomerbasedups.pdf","output_power_kw":720,"power_conditions":"Published transformer-based UPS output rating; voltage/frequency choices and efficiency load conditions remain observations","power_rating_kind":"rated UPS apparent and active output","product_status":"listed in current 2025 KSTAR transformer-based UPS brochure","quality_status":"source_backed","record_id":"51591d2c-a212-5865-b402-8b49657a4e3e","record_scope":"configuration","source_urls":["https://www.kstar.com/bocupload/2025/04/03/transfomerbasedups.pdf"],"sources":["kstar-transformer-ups-2025-20261104"],"updated_at":"2026-11-04T03:30:00Z","variant":"800 kVA / 720 kW","weight_kg":4950}
