{"apparent_power_kva":10,"capacity_scope":"Exact KSTAR EPI EPI 10K published rating column; voltage, frequency, battery, communications and shared-cell options are not synthesized","created_at":"2026-11-04T02:30:00Z","entity_type":"equipment","equipment_category":"ups","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"EPI specification table / model column EPI 10K\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"EPI specification table / model column EPI 10K\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"EPI specification table / model column EPI 10K\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"EPI specification table / model column EPI 10K\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"EPI specification table / model column EPI 10K\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"EPI specification table / model column EPI 10K\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"EPI specification table / model column EPI 10K\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"notes\":{\"confidence\":\"high\",\"locator\":\"EPI specification table / model column EPI 10K\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"EPI specification table / model column EPI 10K\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"EPI specification table / model column EPI 10K\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"EPI specification table / model column EPI 10K\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"},\"unit\":\"kW\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"EPI specification table / model column EPI 10K\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"EPI specification table / model column EPI 10K\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"EPI specification table / model column EPI 10K\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"EPI specification table / model column EPI 10K\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"EPI specification table / model column EPI 10K\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"weight_kg\":{\"confidence\":\"high\",\"locator\":\"EPI specification table / model column EPI 10K\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"},\"unit\":\"kg\"}}","field_sources_json":"{\"apparent_power_kva\":[\"kstar-transformer-ups-2025-20261104\"],\"capacity_scope\":[\"kstar-transformer-ups-2025-20261104\"],\"equipment_category\":[\"kstar-transformer-ups-2025-20261104\"],\"form_factor\":[\"kstar-transformer-ups-2025-20261104\"],\"manufacturer\":[\"kstar-transformer-ups-2025-20261104\"],\"model\":[\"kstar-transformer-ups-2025-20261104\"],\"name\":[\"kstar-transformer-ups-2025-20261104\"],\"notes\":[\"kstar-transformer-ups-2025-20261104\"],\"observations_json\":[\"kstar-transformer-ups-2025-20261104\"],\"official_url\":[\"kstar-transformer-ups-2025-20261104\"],\"output_power_kw\":[\"kstar-transformer-ups-2025-20261104\"],\"power_conditions\":[\"kstar-transformer-ups-2025-20261104\"],\"power_rating_kind\":[\"kstar-transformer-ups-2025-20261104\"],\"product_status\":[\"kstar-transformer-ups-2025-20261104\"],\"record_scope\":[\"kstar-transformer-ups-2025-20261104\"],\"variant\":[\"kstar-transformer-ups-2025-20261104\"],\"weight_kg\":[\"kstar-transformer-ups-2025-20261104\"]}","form_factor":"transformer-based UPS system","last_verified_at":"2026-11-04T02:30:00Z","manufacturer":"KSTAR","model":"EPI 10K","name":"KSTAR EPI 10K","notes":"The exact OEM model column is retained. kVA and kW stay separate; selectable voltages, frequencies, batteries, runtime, communications and shared table cells do not create inferred configurations.","observations_json":"[{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published EPI EPI 10K model column\",\"field\":\"input_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"EPI specification table / model column EPI 10K\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"V\",\"value\":\"380/400 V +/-20%; 3-phase plus neutral and protective earth\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published EPI EPI 10K model column\",\"field\":\"output_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"EPI specification table / model column EPI 10K\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"V\",\"value\":\"220 V +/-1%; single phase\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published EPI EPI 10K model column\",\"field\":\"frequency_configuration\",\"kind\":\"reported\",\"locator\":\"EPI specification table / model column EPI 10K\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"Hz\",\"value\":\"50/60 Hz +/-5% input; 50/60 Hz +/-0.5% output\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Shared table cells; no exact model-level scalar inferred\",\"field\":\"efficiency_table_cells\",\"kind\":\"reported\",\"locator\":\"EPI specification table / model column EPI 10K\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":null,\"value\":\"Published EPI efficiency row uses shared cells whose exact rating binding is ambiguous\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Shared table cells; no exact model-level dimensions inferred\",\"field\":\"dimensions_table_cells\",\"kind\":\"reported\",\"locator\":\"EPI specification table / model column EPI 10K\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":null,\"value\":\"Published EPI dimensions use shared groups; no exact model-to-group binding normalized\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"No battery energy, usable energy or runtime configuration inferred\",\"field\":\"battery_table_cells\",\"kind\":\"reported\",\"locator\":\"EPI specification table / model column EPI 10K\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":null,\"value\":\"Published DC-voltage row uses shared groups; no exact model binding, battery energy or runtime normalized\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published EPI EPI 10K model column\",\"field\":\"weight_table\",\"kind\":\"reported\",\"locator\":\"EPI specification table / model column EPI 10K\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"kg\",\"value\":\"Exact model-column net weights\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Family options; not selected or synthesized\",\"field\":\"communications\",\"kind\":\"reported\",\"locator\":\"EPI specification table / model column EPI 10K\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":null,\"value\":\"RS232 standard; RS485, EPO, dry contact and SNMP are optional\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published EPI EPI 10K model column\",\"field\":\"operating_temperature\",\"kind\":\"reported\",\"locator\":\"EPI specification table / model column EPI 10K\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"degC\",\"value\":\"0 to 40\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published EPI EPI 10K model column\",\"field\":\"storage_temperature\",\"kind\":\"reported\",\"locator\":\"EPI specification table / model column EPI 10K\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"degC\",\"value\":\"-25 to 55\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"OEM conformance statement; not an issuer-registry certification\",\"field\":\"standards_claims\",\"kind\":\"reported\",\"locator\":\"EPI specification table / model column EPI 10K\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":null,\"value\":\"OEM brochure lists applicable safety and EMC standards\"}]","official_url":"https://www.kstar.com/bocupload/2025/04/03/transfomerbasedups.pdf","output_power_kw":8,"power_conditions":"Published transformer-based UPS output rating; voltage/frequency choices and efficiency load conditions remain observations","power_rating_kind":"rated UPS apparent and active output","product_status":"listed in current 2025 KSTAR transformer-based UPS brochure","quality_status":"source_backed","record_id":"6747d39d-b06f-586b-903c-8ede1e6fd4e6","record_scope":"configuration","source_urls":["https://www.kstar.com/bocupload/2025/04/03/transfomerbasedups.pdf"],"sources":["kstar-transformer-ups-2025-20261104"],"updated_at":"2026-11-04T02:30:00Z","variant":"10 kVA / 8 kW","weight_kg":115}
{"apparent_power_kva":15,"capacity_scope":"Exact KSTAR EPI EPI 15K published rating column; voltage, frequency, battery, communications and shared-cell options are not synthesized","created_at":"2026-11-04T02:30:00Z","entity_type":"equipment","equipment_category":"ups","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"EPI specification table / model column EPI 15K\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"EPI specification table / model column EPI 15K\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"EPI specification table / model column EPI 15K\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"EPI specification table / model column EPI 15K\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"EPI specification table / model column EPI 15K\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"EPI specification table / model column EPI 15K\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"EPI specification table / model column EPI 15K\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"notes\":{\"confidence\":\"high\",\"locator\":\"EPI specification table / model column EPI 15K\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"EPI specification table / model column EPI 15K\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"EPI specification table / model column EPI 15K\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"EPI specification table / model column EPI 15K\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"},\"unit\":\"kW\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"EPI specification table / model column EPI 15K\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"EPI specification table / model column EPI 15K\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"EPI specification table / model column EPI 15K\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"EPI specification table / model column EPI 15K\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"EPI specification table / model column EPI 15K\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"weight_kg\":{\"confidence\":\"high\",\"locator\":\"EPI specification table / model column EPI 15K\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"},\"unit\":\"kg\"}}","field_sources_json":"{\"apparent_power_kva\":[\"kstar-transformer-ups-2025-20261104\"],\"capacity_scope\":[\"kstar-transformer-ups-2025-20261104\"],\"equipment_category\":[\"kstar-transformer-ups-2025-20261104\"],\"form_factor\":[\"kstar-transformer-ups-2025-20261104\"],\"manufacturer\":[\"kstar-transformer-ups-2025-20261104\"],\"model\":[\"kstar-transformer-ups-2025-20261104\"],\"name\":[\"kstar-transformer-ups-2025-20261104\"],\"notes\":[\"kstar-transformer-ups-2025-20261104\"],\"observations_json\":[\"kstar-transformer-ups-2025-20261104\"],\"official_url\":[\"kstar-transformer-ups-2025-20261104\"],\"output_power_kw\":[\"kstar-transformer-ups-2025-20261104\"],\"power_conditions\":[\"kstar-transformer-ups-2025-20261104\"],\"power_rating_kind\":[\"kstar-transformer-ups-2025-20261104\"],\"product_status\":[\"kstar-transformer-ups-2025-20261104\"],\"record_scope\":[\"kstar-transformer-ups-2025-20261104\"],\"variant\":[\"kstar-transformer-ups-2025-20261104\"],\"weight_kg\":[\"kstar-transformer-ups-2025-20261104\"]}","form_factor":"transformer-based UPS system","last_verified_at":"2026-11-04T02:30:00Z","manufacturer":"KSTAR","model":"EPI 15K","name":"KSTAR EPI 15K","notes":"The exact OEM model column is retained. kVA and kW stay separate; selectable voltages, frequencies, batteries, runtime, communications and shared table cells do not create inferred configurations.","observations_json":"[{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published EPI EPI 15K model column\",\"field\":\"input_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"EPI specification table / model column EPI 15K\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"V\",\"value\":\"380/400 V +/-20%; 3-phase plus neutral and protective earth\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published EPI EPI 15K model column\",\"field\":\"output_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"EPI specification table / model column EPI 15K\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"V\",\"value\":\"220 V +/-1%; single phase\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published EPI EPI 15K model column\",\"field\":\"frequency_configuration\",\"kind\":\"reported\",\"locator\":\"EPI specification table / model column EPI 15K\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"Hz\",\"value\":\"50/60 Hz +/-5% input; 50/60 Hz +/-0.5% output\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Shared table cells; no exact model-level scalar inferred\",\"field\":\"efficiency_table_cells\",\"kind\":\"reported\",\"locator\":\"EPI specification table / model column EPI 15K\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":null,\"value\":\"Published EPI efficiency row uses shared cells whose exact rating binding is ambiguous\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Shared table cells; no exact model-level dimensions inferred\",\"field\":\"dimensions_table_cells\",\"kind\":\"reported\",\"locator\":\"EPI specification table / model column EPI 15K\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":null,\"value\":\"Published EPI dimensions use shared groups; no exact model-to-group binding normalized\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"No battery energy, usable energy or runtime configuration inferred\",\"field\":\"battery_table_cells\",\"kind\":\"reported\",\"locator\":\"EPI specification table / model column EPI 15K\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":null,\"value\":\"Published DC-voltage row uses shared groups; no exact model binding, battery energy or runtime normalized\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published EPI EPI 15K model column\",\"field\":\"weight_table\",\"kind\":\"reported\",\"locator\":\"EPI specification table / model column EPI 15K\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"kg\",\"value\":\"Exact model-column net weights\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Family options; not selected or synthesized\",\"field\":\"communications\",\"kind\":\"reported\",\"locator\":\"EPI specification table / model column EPI 15K\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":null,\"value\":\"RS232 standard; RS485, EPO, dry contact and SNMP are optional\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published EPI EPI 15K model column\",\"field\":\"operating_temperature\",\"kind\":\"reported\",\"locator\":\"EPI specification table / model column EPI 15K\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"degC\",\"value\":\"0 to 40\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published EPI EPI 15K model column\",\"field\":\"storage_temperature\",\"kind\":\"reported\",\"locator\":\"EPI specification table / model column EPI 15K\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"degC\",\"value\":\"-25 to 55\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"OEM conformance statement; not an issuer-registry certification\",\"field\":\"standards_claims\",\"kind\":\"reported\",\"locator\":\"EPI specification table / model column EPI 15K\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":null,\"value\":\"OEM brochure lists applicable safety and EMC standards\"}]","official_url":"https://www.kstar.com/bocupload/2025/04/03/transfomerbasedups.pdf","output_power_kw":12,"power_conditions":"Published transformer-based UPS output rating; voltage/frequency choices and efficiency load conditions remain observations","power_rating_kind":"rated UPS apparent and active output","product_status":"listed in current 2025 KSTAR transformer-based UPS brochure","quality_status":"source_backed","record_id":"5020544d-d90f-5ef3-90fd-e5f0c42cd4f8","record_scope":"configuration","source_urls":["https://www.kstar.com/bocupload/2025/04/03/transfomerbasedups.pdf"],"sources":["kstar-transformer-ups-2025-20261104"],"updated_at":"2026-11-04T02:30:00Z","variant":"15 kVA / 12 kW","weight_kg":130}
{"apparent_power_kva":20,"capacity_scope":"Exact KSTAR EPI EPI 20K published rating column; voltage, frequency, battery, communications and shared-cell options are not synthesized","created_at":"2026-11-04T02:30:00Z","entity_type":"equipment","equipment_category":"ups","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"EPI specification table / model column EPI 20K\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"EPI specification table / model column EPI 20K\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"EPI specification table / model column EPI 20K\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"EPI specification table / model column EPI 20K\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"EPI specification table / model column EPI 20K\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"EPI specification table / model column EPI 20K\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"EPI specification table / model column EPI 20K\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"notes\":{\"confidence\":\"high\",\"locator\":\"EPI specification table / model column EPI 20K\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"EPI specification table / model column EPI 20K\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"EPI specification table / model column EPI 20K\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"EPI specification table / model column EPI 20K\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"},\"unit\":\"kW\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"EPI specification table / model column EPI 20K\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"EPI specification table / model column EPI 20K\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"EPI specification table / model column EPI 20K\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"EPI specification table / model column EPI 20K\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"EPI specification table / model column EPI 20K\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"weight_kg\":{\"confidence\":\"high\",\"locator\":\"EPI specification table / model column EPI 20K\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"},\"unit\":\"kg\"}}","field_sources_json":"{\"apparent_power_kva\":[\"kstar-transformer-ups-2025-20261104\"],\"capacity_scope\":[\"kstar-transformer-ups-2025-20261104\"],\"equipment_category\":[\"kstar-transformer-ups-2025-20261104\"],\"form_factor\":[\"kstar-transformer-ups-2025-20261104\"],\"manufacturer\":[\"kstar-transformer-ups-2025-20261104\"],\"model\":[\"kstar-transformer-ups-2025-20261104\"],\"name\":[\"kstar-transformer-ups-2025-20261104\"],\"notes\":[\"kstar-transformer-ups-2025-20261104\"],\"observations_json\":[\"kstar-transformer-ups-2025-20261104\"],\"official_url\":[\"kstar-transformer-ups-2025-20261104\"],\"output_power_kw\":[\"kstar-transformer-ups-2025-20261104\"],\"power_conditions\":[\"kstar-transformer-ups-2025-20261104\"],\"power_rating_kind\":[\"kstar-transformer-ups-2025-20261104\"],\"product_status\":[\"kstar-transformer-ups-2025-20261104\"],\"record_scope\":[\"kstar-transformer-ups-2025-20261104\"],\"variant\":[\"kstar-transformer-ups-2025-20261104\"],\"weight_kg\":[\"kstar-transformer-ups-2025-20261104\"]}","form_factor":"transformer-based UPS system","last_verified_at":"2026-11-04T02:30:00Z","manufacturer":"KSTAR","model":"EPI 20K","name":"KSTAR EPI 20K","notes":"The exact OEM model column is retained. kVA and kW stay separate; selectable voltages, frequencies, batteries, runtime, communications and shared table cells do not create inferred configurations.","observations_json":"[{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published EPI EPI 20K model column\",\"field\":\"input_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"EPI specification table / model column EPI 20K\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"V\",\"value\":\"380/400 V +/-20%; 3-phase plus neutral and protective earth\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published EPI EPI 20K model column\",\"field\":\"output_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"EPI specification table / model column EPI 20K\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"V\",\"value\":\"220 V +/-1%; single phase\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published EPI EPI 20K model column\",\"field\":\"frequency_configuration\",\"kind\":\"reported\",\"locator\":\"EPI specification table / model column EPI 20K\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"Hz\",\"value\":\"50/60 Hz +/-5% input; 50/60 Hz +/-0.5% output\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Shared table cells; no exact model-level scalar inferred\",\"field\":\"efficiency_table_cells\",\"kind\":\"reported\",\"locator\":\"EPI specification table / model column EPI 20K\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":null,\"value\":\"Published EPI efficiency row uses shared cells whose exact rating binding is ambiguous\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Shared table cells; no exact model-level dimensions inferred\",\"field\":\"dimensions_table_cells\",\"kind\":\"reported\",\"locator\":\"EPI specification table / model column EPI 20K\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":null,\"value\":\"Published EPI dimensions use shared groups; no exact model-to-group binding normalized\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"No battery energy, usable energy or runtime configuration inferred\",\"field\":\"battery_table_cells\",\"kind\":\"reported\",\"locator\":\"EPI specification table / model column EPI 20K\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":null,\"value\":\"Published DC-voltage row uses shared groups; no exact model binding, battery energy or runtime normalized\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published EPI EPI 20K model column\",\"field\":\"weight_table\",\"kind\":\"reported\",\"locator\":\"EPI specification table / model column EPI 20K\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"kg\",\"value\":\"Exact model-column net weights\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Family options; not selected or synthesized\",\"field\":\"communications\",\"kind\":\"reported\",\"locator\":\"EPI specification table / model column EPI 20K\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":null,\"value\":\"RS232 standard; RS485, EPO, dry contact and SNMP are optional\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published EPI EPI 20K model column\",\"field\":\"operating_temperature\",\"kind\":\"reported\",\"locator\":\"EPI specification table / model column EPI 20K\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"degC\",\"value\":\"0 to 40\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published EPI EPI 20K model column\",\"field\":\"storage_temperature\",\"kind\":\"reported\",\"locator\":\"EPI specification table / model column EPI 20K\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"degC\",\"value\":\"-25 to 55\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"OEM conformance statement; not an issuer-registry certification\",\"field\":\"standards_claims\",\"kind\":\"reported\",\"locator\":\"EPI specification table / model column EPI 20K\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":null,\"value\":\"OEM brochure lists applicable safety and EMC standards\"}]","official_url":"https://www.kstar.com/bocupload/2025/04/03/transfomerbasedups.pdf","output_power_kw":16,"power_conditions":"Published transformer-based UPS output rating; voltage/frequency choices and efficiency load conditions remain observations","power_rating_kind":"rated UPS apparent and active output","product_status":"listed in current 2025 KSTAR transformer-based UPS brochure","quality_status":"source_backed","record_id":"dcdc68ed-6832-5091-847a-89c3250074e7","record_scope":"configuration","source_urls":["https://www.kstar.com/bocupload/2025/04/03/transfomerbasedups.pdf"],"sources":["kstar-transformer-ups-2025-20261104"],"updated_at":"2026-11-04T02:30:00Z","variant":"20 kVA / 16 kW","weight_kg":145}
{"capacity_scope":"Exact KSTAR EPI EPI 30K published rating column; voltage, frequency, battery, communications and shared-cell options are not synthesized","created_at":"2026-11-04T02:30:00Z","entity_type":"equipment","equipment_category":"ups","evidence_json":"{\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"EPI specification table / model column EPI 30K\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"EPI specification table / model column EPI 30K\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"EPI specification table / model column EPI 30K\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"EPI specification table / model column EPI 30K\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"EPI specification table / model column EPI 30K\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"EPI specification table / model column EPI 30K\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"notes\":{\"confidence\":\"high\",\"locator\":\"EPI specification table / model column EPI 30K\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"EPI specification table / model column EPI 30K\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"EPI specification table / model column EPI 30K\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"EPI specification table / model column EPI 30K\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"},\"unit\":\"kW\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"EPI specification table / model column EPI 30K\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"EPI specification table / model column EPI 30K\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"EPI specification table / model column EPI 30K\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"EPI specification table / model column EPI 30K\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"EPI specification table / model column EPI 30K\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"weight_kg\":{\"confidence\":\"high\",\"locator\":\"EPI specification table / model column EPI 30K\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"},\"unit\":\"kg\"}}","field_sources_json":"{\"capacity_scope\":[\"kstar-transformer-ups-2025-20261104\"],\"equipment_category\":[\"kstar-transformer-ups-2025-20261104\"],\"form_factor\":[\"kstar-transformer-ups-2025-20261104\"],\"manufacturer\":[\"kstar-transformer-ups-2025-20261104\"],\"model\":[\"kstar-transformer-ups-2025-20261104\"],\"name\":[\"kstar-transformer-ups-2025-20261104\"],\"notes\":[\"kstar-transformer-ups-2025-20261104\"],\"observations_json\":[\"kstar-transformer-ups-2025-20261104\"],\"official_url\":[\"kstar-transformer-ups-2025-20261104\"],\"output_power_kw\":[\"kstar-transformer-ups-2025-20261104\"],\"power_conditions\":[\"kstar-transformer-ups-2025-20261104\"],\"power_rating_kind\":[\"kstar-transformer-ups-2025-20261104\"],\"product_status\":[\"kstar-transformer-ups-2025-20261104\"],\"record_scope\":[\"kstar-transformer-ups-2025-20261104\"],\"variant\":[\"kstar-transformer-ups-2025-20261104\"],\"weight_kg\":[\"kstar-transformer-ups-2025-20261104\"]}","form_factor":"transformer-based UPS system","last_verified_at":"2026-11-04T02:30:00Z","manufacturer":"KSTAR","model":"EPI 30K","name":"KSTAR EPI 30K","notes":"The exact OEM model column is retained. kVA and kW stay separate; selectable voltages, frequencies, batteries, runtime, communications and shared table cells do not create inferred configurations.","observations_json":"[{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published EPI EPI 30K model column\",\"field\":\"input_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"EPI specification table / model column EPI 30K\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"V\",\"value\":\"380/400 V +/-20%; 3-phase plus neutral and protective earth\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published EPI EPI 30K model column\",\"field\":\"output_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"EPI specification table / model column EPI 30K\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"V\",\"value\":\"220 V +/-1%; single phase\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published EPI EPI 30K model column\",\"field\":\"frequency_configuration\",\"kind\":\"reported\",\"locator\":\"EPI specification table / model column EPI 30K\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"Hz\",\"value\":\"50/60 Hz +/-5% input; 50/60 Hz +/-0.5% output\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Shared table cells; no exact model-level scalar inferred\",\"field\":\"efficiency_table_cells\",\"kind\":\"reported\",\"locator\":\"EPI specification table / model column EPI 30K\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":null,\"value\":\"Published EPI efficiency row uses shared cells whose exact rating binding is ambiguous\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Shared table cells; no exact model-level dimensions inferred\",\"field\":\"dimensions_table_cells\",\"kind\":\"reported\",\"locator\":\"EPI specification table / model column EPI 30K\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":null,\"value\":\"Published EPI dimensions use shared groups; no exact model-to-group binding normalized\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"No battery energy, usable energy or runtime configuration inferred\",\"field\":\"battery_table_cells\",\"kind\":\"reported\",\"locator\":\"EPI specification table / model column EPI 30K\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":null,\"value\":\"Published DC-voltage row uses shared groups; no exact model binding, battery energy or runtime normalized\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published EPI EPI 30K model column\",\"field\":\"weight_table\",\"kind\":\"reported\",\"locator\":\"EPI specification table / model column EPI 30K\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"kg\",\"value\":\"Exact model-column net weights\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Family options; not selected or synthesized\",\"field\":\"communications\",\"kind\":\"reported\",\"locator\":\"EPI specification table / model column EPI 30K\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":null,\"value\":\"RS232 standard; RS485, EPO, dry contact and SNMP are optional\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published EPI EPI 30K model column\",\"field\":\"operating_temperature\",\"kind\":\"reported\",\"locator\":\"EPI specification table / model column EPI 30K\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"degC\",\"value\":\"0 to 40\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published EPI EPI 30K model column\",\"field\":\"storage_temperature\",\"kind\":\"reported\",\"locator\":\"EPI specification table / model column EPI 30K\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"degC\",\"value\":\"-25 to 55\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"OEM conformance statement; not an issuer-registry certification\",\"field\":\"standards_claims\",\"kind\":\"reported\",\"locator\":\"EPI specification table / model column EPI 30K\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":null,\"value\":\"OEM brochure lists applicable safety and EMC standards\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"EPI 30K column prints 3 kVA alongside 24 kW; unresolved source inconsistency\",\"field\":\"printed_apparent_power\",\"kind\":\"reported\",\"locator\":\"EPI specification table / model column EPI 30K\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"kVA\",\"value\":3}]","official_url":"https://www.kstar.com/bocupload/2025/04/03/transfomerbasedups.pdf","output_power_kw":24,"power_conditions":"Published transformer-based UPS output rating; voltage/frequency choices and efficiency load conditions remain observations","power_rating_kind":"rated UPS active output; apparent rating quarantined","product_status":"listed in current 2025 KSTAR transformer-based UPS brochure","quality_status":"needs_review","record_id":"810e2c0c-65bf-5349-a2ee-57922e13a2e3","record_scope":"configuration","source_urls":["https://www.kstar.com/bocupload/2025/04/03/transfomerbasedups.pdf"],"sources":["kstar-transformer-ups-2025-20261104"],"updated_at":"2026-11-04T02:30:00Z","variant":"3 kVA / 24 kW published column","weight_kg":205}
{"apparent_power_kva":40,"capacity_scope":"Exact KSTAR EPI EPI 40K published rating column; voltage, frequency, battery, communications and shared-cell options are not synthesized","created_at":"2026-11-04T02:30:00Z","entity_type":"equipment","equipment_category":"ups","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"EPI specification table / model column EPI 40K\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"EPI specification table / model column EPI 40K\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"EPI specification table / model column EPI 40K\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"EPI specification table / model column EPI 40K\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"EPI specification table / model column EPI 40K\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"EPI specification table / model column EPI 40K\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"EPI specification table / model column EPI 40K\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"notes\":{\"confidence\":\"high\",\"locator\":\"EPI specification table / model column EPI 40K\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"EPI specification table / model column EPI 40K\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"EPI specification table / model column EPI 40K\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"EPI specification table / model column EPI 40K\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"},\"unit\":\"kW\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"EPI specification table / model column EPI 40K\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"EPI specification table / model column EPI 40K\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"EPI specification table / model column EPI 40K\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"EPI specification table / model column EPI 40K\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"EPI specification table / model column EPI 40K\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"weight_kg\":{\"confidence\":\"high\",\"locator\":\"EPI specification table / model column EPI 40K\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"},\"unit\":\"kg\"}}","field_sources_json":"{\"apparent_power_kva\":[\"kstar-transformer-ups-2025-20261104\"],\"capacity_scope\":[\"kstar-transformer-ups-2025-20261104\"],\"equipment_category\":[\"kstar-transformer-ups-2025-20261104\"],\"form_factor\":[\"kstar-transformer-ups-2025-20261104\"],\"manufacturer\":[\"kstar-transformer-ups-2025-20261104\"],\"model\":[\"kstar-transformer-ups-2025-20261104\"],\"name\":[\"kstar-transformer-ups-2025-20261104\"],\"notes\":[\"kstar-transformer-ups-2025-20261104\"],\"observations_json\":[\"kstar-transformer-ups-2025-20261104\"],\"official_url\":[\"kstar-transformer-ups-2025-20261104\"],\"output_power_kw\":[\"kstar-transformer-ups-2025-20261104\"],\"power_conditions\":[\"kstar-transformer-ups-2025-20261104\"],\"power_rating_kind\":[\"kstar-transformer-ups-2025-20261104\"],\"product_status\":[\"kstar-transformer-ups-2025-20261104\"],\"record_scope\":[\"kstar-transformer-ups-2025-20261104\"],\"variant\":[\"kstar-transformer-ups-2025-20261104\"],\"weight_kg\":[\"kstar-transformer-ups-2025-20261104\"]}","form_factor":"transformer-based UPS system","last_verified_at":"2026-11-04T02:30:00Z","manufacturer":"KSTAR","model":"EPI 40K","name":"KSTAR EPI 40K","notes":"The exact OEM model column is retained. kVA and kW stay separate; selectable voltages, frequencies, batteries, runtime, communications and shared table cells do not create inferred configurations.","observations_json":"[{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published EPI EPI 40K model column\",\"field\":\"input_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"EPI specification table / model column EPI 40K\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"V\",\"value\":\"380/400 V +/-20%; 3-phase plus neutral and protective earth\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published EPI EPI 40K model column\",\"field\":\"output_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"EPI specification table / model column EPI 40K\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"V\",\"value\":\"220 V +/-1%; single phase\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published EPI EPI 40K model column\",\"field\":\"frequency_configuration\",\"kind\":\"reported\",\"locator\":\"EPI specification table / model column EPI 40K\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"Hz\",\"value\":\"50/60 Hz +/-5% input; 50/60 Hz +/-0.5% output\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Shared table cells; no exact model-level scalar inferred\",\"field\":\"efficiency_table_cells\",\"kind\":\"reported\",\"locator\":\"EPI specification table / model column EPI 40K\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":null,\"value\":\"Published EPI efficiency row uses shared cells whose exact rating binding is ambiguous\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Shared table cells; no exact model-level dimensions inferred\",\"field\":\"dimensions_table_cells\",\"kind\":\"reported\",\"locator\":\"EPI specification table / model column EPI 40K\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":null,\"value\":\"Published EPI dimensions use shared groups; no exact model-to-group binding normalized\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"No battery energy, usable energy or runtime configuration inferred\",\"field\":\"battery_table_cells\",\"kind\":\"reported\",\"locator\":\"EPI specification table / model column EPI 40K\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":null,\"value\":\"Published DC-voltage row uses shared groups; no exact model binding, battery energy or runtime normalized\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published EPI EPI 40K model column\",\"field\":\"weight_table\",\"kind\":\"reported\",\"locator\":\"EPI specification table / model column EPI 40K\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"kg\",\"value\":\"Exact model-column net weights\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Family options; not selected or synthesized\",\"field\":\"communications\",\"kind\":\"reported\",\"locator\":\"EPI specification table / model column EPI 40K\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":null,\"value\":\"RS232 standard; RS485, EPO, dry contact and SNMP are optional\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published EPI EPI 40K model column\",\"field\":\"operating_temperature\",\"kind\":\"reported\",\"locator\":\"EPI specification table / model column EPI 40K\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"degC\",\"value\":\"0 to 40\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published EPI EPI 40K model column\",\"field\":\"storage_temperature\",\"kind\":\"reported\",\"locator\":\"EPI specification table / model column EPI 40K\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"degC\",\"value\":\"-25 to 55\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"OEM conformance statement; not an issuer-registry certification\",\"field\":\"standards_claims\",\"kind\":\"reported\",\"locator\":\"EPI specification table / model column EPI 40K\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":null,\"value\":\"OEM brochure lists applicable safety and EMC standards\"}]","official_url":"https://www.kstar.com/bocupload/2025/04/03/transfomerbasedups.pdf","output_power_kw":32,"power_conditions":"Published transformer-based UPS output rating; voltage/frequency choices and efficiency load conditions remain observations","power_rating_kind":"rated UPS apparent and active output","product_status":"listed in current 2025 KSTAR transformer-based UPS brochure","quality_status":"source_backed","record_id":"d94ac814-789a-5e71-8c39-f7ee814dbf2f","record_scope":"configuration","source_urls":["https://www.kstar.com/bocupload/2025/04/03/transfomerbasedups.pdf"],"sources":["kstar-transformer-ups-2025-20261104"],"updated_at":"2026-11-04T02:30:00Z","variant":"40 kVA / 32 kW","weight_kg":255}
{"apparent_power_kva":8,"capacity_scope":"Exact KSTAR EPI EPI 8K published rating column; voltage, frequency, battery, communications and shared-cell options are not synthesized","created_at":"2026-11-04T02:30:00Z","entity_type":"equipment","equipment_category":"ups","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"EPI specification table / model column EPI 8K\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"EPI specification table / model column EPI 8K\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"EPI specification table / model column EPI 8K\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"EPI specification table / model column EPI 8K\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"EPI specification table / model column EPI 8K\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"EPI specification table / model column EPI 8K\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"EPI specification table / model column EPI 8K\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"notes\":{\"confidence\":\"high\",\"locator\":\"EPI specification table / model column EPI 8K\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"EPI specification table / model column EPI 8K\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"EPI specification table / model column EPI 8K\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"EPI specification table / model column EPI 8K\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"},\"unit\":\"kW\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"EPI specification table / model column EPI 8K\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"EPI specification table / model column EPI 8K\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"EPI specification table / model column EPI 8K\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"EPI specification table / model column EPI 8K\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"EPI specification table / model column EPI 8K\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"weight_kg\":{\"confidence\":\"high\",\"locator\":\"EPI specification table / model column EPI 8K\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"},\"unit\":\"kg\"}}","field_sources_json":"{\"apparent_power_kva\":[\"kstar-transformer-ups-2025-20261104\"],\"capacity_scope\":[\"kstar-transformer-ups-2025-20261104\"],\"equipment_category\":[\"kstar-transformer-ups-2025-20261104\"],\"form_factor\":[\"kstar-transformer-ups-2025-20261104\"],\"manufacturer\":[\"kstar-transformer-ups-2025-20261104\"],\"model\":[\"kstar-transformer-ups-2025-20261104\"],\"name\":[\"kstar-transformer-ups-2025-20261104\"],\"notes\":[\"kstar-transformer-ups-2025-20261104\"],\"observations_json\":[\"kstar-transformer-ups-2025-20261104\"],\"official_url\":[\"kstar-transformer-ups-2025-20261104\"],\"output_power_kw\":[\"kstar-transformer-ups-2025-20261104\"],\"power_conditions\":[\"kstar-transformer-ups-2025-20261104\"],\"power_rating_kind\":[\"kstar-transformer-ups-2025-20261104\"],\"product_status\":[\"kstar-transformer-ups-2025-20261104\"],\"record_scope\":[\"kstar-transformer-ups-2025-20261104\"],\"variant\":[\"kstar-transformer-ups-2025-20261104\"],\"weight_kg\":[\"kstar-transformer-ups-2025-20261104\"]}","form_factor":"transformer-based UPS system","last_verified_at":"2026-11-04T02:30:00Z","manufacturer":"KSTAR","model":"EPI 8K","name":"KSTAR EPI 8K","notes":"The exact OEM model column is retained. kVA and kW stay separate; selectable voltages, frequencies, batteries, runtime, communications and shared table cells do not create inferred configurations.","observations_json":"[{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published EPI EPI 8K model column\",\"field\":\"input_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"EPI specification table / model column EPI 8K\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"V\",\"value\":\"380/400 V +/-20%; 3-phase plus neutral and protective earth\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published EPI EPI 8K model column\",\"field\":\"output_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"EPI specification table / model column EPI 8K\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"V\",\"value\":\"220 V +/-1%; single phase\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published EPI EPI 8K model column\",\"field\":\"frequency_configuration\",\"kind\":\"reported\",\"locator\":\"EPI specification table / model column EPI 8K\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"Hz\",\"value\":\"50/60 Hz +/-5% input; 50/60 Hz +/-0.5% output\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Shared table cells; no exact model-level scalar inferred\",\"field\":\"efficiency_table_cells\",\"kind\":\"reported\",\"locator\":\"EPI specification table / model column EPI 8K\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":null,\"value\":\"Published EPI efficiency row uses shared cells whose exact rating binding is ambiguous\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Shared table cells; no exact model-level dimensions inferred\",\"field\":\"dimensions_table_cells\",\"kind\":\"reported\",\"locator\":\"EPI specification table / model column EPI 8K\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":null,\"value\":\"Published EPI dimensions use shared groups; no exact model-to-group binding normalized\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"No battery energy, usable energy or runtime configuration inferred\",\"field\":\"battery_table_cells\",\"kind\":\"reported\",\"locator\":\"EPI specification table / model column EPI 8K\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":null,\"value\":\"Published DC-voltage row uses shared groups; no exact model binding, battery energy or runtime normalized\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published EPI EPI 8K model column\",\"field\":\"weight_table\",\"kind\":\"reported\",\"locator\":\"EPI specification table / model column EPI 8K\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"kg\",\"value\":\"Exact model-column net weights\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Family options; not selected or synthesized\",\"field\":\"communications\",\"kind\":\"reported\",\"locator\":\"EPI specification table / model column EPI 8K\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":null,\"value\":\"RS232 standard; RS485, EPO, dry contact and SNMP are optional\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published EPI EPI 8K model column\",\"field\":\"operating_temperature\",\"kind\":\"reported\",\"locator\":\"EPI specification table / model column EPI 8K\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"degC\",\"value\":\"0 to 40\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published EPI EPI 8K model column\",\"field\":\"storage_temperature\",\"kind\":\"reported\",\"locator\":\"EPI specification table / model column EPI 8K\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"degC\",\"value\":\"-25 to 55\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"OEM conformance statement; not an issuer-registry certification\",\"field\":\"standards_claims\",\"kind\":\"reported\",\"locator\":\"EPI specification table / model column EPI 8K\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":null,\"value\":\"OEM brochure lists applicable safety and EMC standards\"}]","official_url":"https://www.kstar.com/bocupload/2025/04/03/transfomerbasedups.pdf","output_power_kw":6.4,"power_conditions":"Published transformer-based UPS output rating; voltage/frequency choices and efficiency load conditions remain observations","power_rating_kind":"rated UPS apparent and active output","product_status":"listed in current 2025 KSTAR transformer-based UPS brochure","quality_status":"source_backed","record_id":"78f17423-1c82-5d81-99c5-914cf81d0993","record_scope":"configuration","source_urls":["https://www.kstar.com/bocupload/2025/04/03/transfomerbasedups.pdf"],"sources":["kstar-transformer-ups-2025-20261104"],"updated_at":"2026-11-04T02:30:00Z","variant":"8 kVA / 6.4 kW","weight_kg":110}
{"apparent_power_kva":1,"capacity_scope":"Exact KSTAR GP800 GP801 published rating column; voltage, frequency, battery, communications and shared-cell options are not synthesized","created_at":"2026-11-04T02:30:00Z","entity_type":"equipment","equipment_category":"ups","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"GP800 specification table / model column GP801\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"GP800 specification table / model column GP801\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"GP800 specification table / model column GP801\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"GP800 specification table / model column GP801\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"GP800 specification table / model column GP801\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"GP800 specification table / model column GP801\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"GP800 specification table / model column GP801\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"notes\":{\"confidence\":\"high\",\"locator\":\"GP800 specification table / model column GP801\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"GP800 specification table / model column GP801\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"GP800 specification table / model column GP801\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"GP800 specification table / model column GP801\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"},\"unit\":\"kW\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"GP800 specification table / model column GP801\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"GP800 specification table / model column GP801\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"GP800 specification table / model column GP801\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"GP800 specification table / model column GP801\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"GP800 specification table / model column GP801\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}}}","field_sources_json":"{\"apparent_power_kva\":[\"kstar-transformer-ups-2025-20261104\"],\"capacity_scope\":[\"kstar-transformer-ups-2025-20261104\"],\"equipment_category\":[\"kstar-transformer-ups-2025-20261104\"],\"form_factor\":[\"kstar-transformer-ups-2025-20261104\"],\"manufacturer\":[\"kstar-transformer-ups-2025-20261104\"],\"model\":[\"kstar-transformer-ups-2025-20261104\"],\"name\":[\"kstar-transformer-ups-2025-20261104\"],\"notes\":[\"kstar-transformer-ups-2025-20261104\"],\"observations_json\":[\"kstar-transformer-ups-2025-20261104\"],\"official_url\":[\"kstar-transformer-ups-2025-20261104\"],\"output_power_kw\":[\"kstar-transformer-ups-2025-20261104\"],\"power_conditions\":[\"kstar-transformer-ups-2025-20261104\"],\"power_rating_kind\":[\"kstar-transformer-ups-2025-20261104\"],\"product_status\":[\"kstar-transformer-ups-2025-20261104\"],\"record_scope\":[\"kstar-transformer-ups-2025-20261104\"],\"variant\":[\"kstar-transformer-ups-2025-20261104\"]}","form_factor":"transformer-based UPS system","last_verified_at":"2026-11-04T02:30:00Z","manufacturer":"KSTAR","model":"GP801","name":"KSTAR GP801","notes":"The exact OEM model column is retained. kVA and kW stay separate; selectable voltages, frequencies, batteries, runtime, communications and shared table cells do not create inferred configurations.","observations_json":"[{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published GP800 GP801 model column\",\"field\":\"input_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"GP800 specification table / model column GP801\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"V\",\"value\":\"220/230 V nominal; 165-275 V range; single phase\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published GP800 GP801 model column\",\"field\":\"output_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"GP800 specification table / model column GP801\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"V\",\"value\":\"220/230 V +/-0.5%; single phase\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published GP800 GP801 model column\",\"field\":\"frequency_configuration\",\"kind\":\"reported\",\"locator\":\"GP800 specification table / model column GP801\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"Hz\",\"value\":\"50/60 Hz +/-5% input; 50/60 Hz +/-0.5% output\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Shared table cells; no exact model-level scalar inferred\",\"field\":\"efficiency_table_cells\",\"kind\":\"reported\",\"locator\":\"GP800 specification table / model column GP801\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":null,\"value\":\"Published GP800 efficiency row has shared cells whose exact model binding is ambiguous\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Shared table cells; no exact model-level dimensions inferred\",\"field\":\"dimensions_table_cells\",\"kind\":\"reported\",\"locator\":\"GP800 specification table / model column GP801\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":null,\"value\":\"Published GP800 dimensions use shared standard/long-run groups; no exact model-to-group binding normalized\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"No battery energy, usable energy or runtime configuration inferred\",\"field\":\"battery_table_cells\",\"kind\":\"reported\",\"locator\":\"GP800 specification table / model column GP801\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":null,\"value\":\"Published standard/long-run DC-voltage and internal-battery rows use shared cells; no battery configuration or runtime inferred\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published GP800 GP801 model column\",\"field\":\"weight_table\",\"kind\":\"reported\",\"locator\":\"GP800 specification table / model column GP801\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"kg\",\"value\":\"GP801-GP810 publish standard/long-run paired net weights (80/32, 85/36, 99/40, 102/45, 108/50, 110/60, 115/65 kg); GP812, GP815 and GP820 print single 115, 130 and 145 kg values\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Family options; not selected or synthesized\",\"field\":\"communications\",\"kind\":\"reported\",\"locator\":\"GP800 specification table / model column GP801\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":null,\"value\":\"RS232 standard; RS485, EPO, dry contact and SNMP are optional\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published GP800 GP801 model column\",\"field\":\"operating_temperature\",\"kind\":\"reported\",\"locator\":\"GP800 specification table / model column GP801\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"degC\",\"value\":\"0 to 40\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published GP800 GP801 model column\",\"field\":\"storage_temperature\",\"kind\":\"reported\",\"locator\":\"GP800 specification table / model column GP801\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"degC\",\"value\":\"-25 to 55\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"OEM conformance statement; not an issuer-registry certification\",\"field\":\"standards_claims\",\"kind\":\"reported\",\"locator\":\"GP800 specification table / model column GP801\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":null,\"value\":\"OEM brochure lists applicable safety and EMC standards\"}]","official_url":"https://www.kstar.com/bocupload/2025/04/03/transfomerbasedups.pdf","output_power_kw":0.8,"power_conditions":"Published transformer-based UPS output rating; voltage/frequency choices and efficiency load conditions remain observations","power_rating_kind":"rated UPS apparent and active output","product_status":"listed in current 2025 KSTAR transformer-based UPS brochure","quality_status":"source_backed","record_id":"b6c3e39e-a68a-5616-b0be-2dfe2f9a69a7","record_scope":"configuration","source_urls":["https://www.kstar.com/bocupload/2025/04/03/transfomerbasedups.pdf"],"sources":["kstar-transformer-ups-2025-20261104"],"updated_at":"2026-11-04T02:30:00Z","variant":"1 kVA / 0.8 kW"}
{"apparent_power_kva":2,"capacity_scope":"Exact KSTAR GP800 GP802 published rating column; voltage, frequency, battery, communications and shared-cell options are not synthesized","created_at":"2026-11-04T02:30:00Z","entity_type":"equipment","equipment_category":"ups","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"GP800 specification table / model column GP802\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"GP800 specification table / model column GP802\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"GP800 specification table / model column GP802\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"GP800 specification table / model column GP802\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"GP800 specification table / model column GP802\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"GP800 specification table / model column GP802\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"GP800 specification table / model column GP802\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"notes\":{\"confidence\":\"high\",\"locator\":\"GP800 specification table / model column GP802\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"GP800 specification table / model column GP802\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"GP800 specification table / model column GP802\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"GP800 specification table / model column GP802\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"},\"unit\":\"kW\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"GP800 specification table / model column GP802\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"GP800 specification table / model column GP802\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"GP800 specification table / model column GP802\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"GP800 specification table / model column GP802\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"GP800 specification table / model column GP802\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}}}","field_sources_json":"{\"apparent_power_kva\":[\"kstar-transformer-ups-2025-20261104\"],\"capacity_scope\":[\"kstar-transformer-ups-2025-20261104\"],\"equipment_category\":[\"kstar-transformer-ups-2025-20261104\"],\"form_factor\":[\"kstar-transformer-ups-2025-20261104\"],\"manufacturer\":[\"kstar-transformer-ups-2025-20261104\"],\"model\":[\"kstar-transformer-ups-2025-20261104\"],\"name\":[\"kstar-transformer-ups-2025-20261104\"],\"notes\":[\"kstar-transformer-ups-2025-20261104\"],\"observations_json\":[\"kstar-transformer-ups-2025-20261104\"],\"official_url\":[\"kstar-transformer-ups-2025-20261104\"],\"output_power_kw\":[\"kstar-transformer-ups-2025-20261104\"],\"power_conditions\":[\"kstar-transformer-ups-2025-20261104\"],\"power_rating_kind\":[\"kstar-transformer-ups-2025-20261104\"],\"product_status\":[\"kstar-transformer-ups-2025-20261104\"],\"record_scope\":[\"kstar-transformer-ups-2025-20261104\"],\"variant\":[\"kstar-transformer-ups-2025-20261104\"]}","form_factor":"transformer-based UPS system","last_verified_at":"2026-11-04T02:30:00Z","manufacturer":"KSTAR","model":"GP802","name":"KSTAR GP802","notes":"The exact OEM model column is retained. kVA and kW stay separate; selectable voltages, frequencies, batteries, runtime, communications and shared table cells do not create inferred configurations.","observations_json":"[{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published GP800 GP802 model column\",\"field\":\"input_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"GP800 specification table / model column GP802\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"V\",\"value\":\"220/230 V nominal; 165-275 V range; single phase\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published GP800 GP802 model column\",\"field\":\"output_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"GP800 specification table / model column GP802\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"V\",\"value\":\"220/230 V +/-0.5%; single phase\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published GP800 GP802 model column\",\"field\":\"frequency_configuration\",\"kind\":\"reported\",\"locator\":\"GP800 specification table / model column GP802\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"Hz\",\"value\":\"50/60 Hz +/-5% input; 50/60 Hz +/-0.5% output\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Shared table cells; no exact model-level scalar inferred\",\"field\":\"efficiency_table_cells\",\"kind\":\"reported\",\"locator\":\"GP800 specification table / model column GP802\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":null,\"value\":\"Published GP800 efficiency row has shared cells whose exact model binding is ambiguous\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Shared table cells; no exact model-level dimensions inferred\",\"field\":\"dimensions_table_cells\",\"kind\":\"reported\",\"locator\":\"GP800 specification table / model column GP802\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":null,\"value\":\"Published GP800 dimensions use shared standard/long-run groups; no exact model-to-group binding normalized\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"No battery energy, usable energy or runtime configuration inferred\",\"field\":\"battery_table_cells\",\"kind\":\"reported\",\"locator\":\"GP800 specification table / model column GP802\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":null,\"value\":\"Published standard/long-run DC-voltage and internal-battery rows use shared cells; no battery configuration or runtime inferred\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published GP800 GP802 model column\",\"field\":\"weight_table\",\"kind\":\"reported\",\"locator\":\"GP800 specification table / model column GP802\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"kg\",\"value\":\"GP801-GP810 publish standard/long-run paired net weights (80/32, 85/36, 99/40, 102/45, 108/50, 110/60, 115/65 kg); GP812, GP815 and GP820 print single 115, 130 and 145 kg values\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Family options; not selected or synthesized\",\"field\":\"communications\",\"kind\":\"reported\",\"locator\":\"GP800 specification table / model column GP802\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":null,\"value\":\"RS232 standard; RS485, EPO, dry contact and SNMP are optional\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published GP800 GP802 model column\",\"field\":\"operating_temperature\",\"kind\":\"reported\",\"locator\":\"GP800 specification table / model column GP802\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"degC\",\"value\":\"0 to 40\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published GP800 GP802 model column\",\"field\":\"storage_temperature\",\"kind\":\"reported\",\"locator\":\"GP800 specification table / model column GP802\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"degC\",\"value\":\"-25 to 55\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"OEM conformance statement; not an issuer-registry certification\",\"field\":\"standards_claims\",\"kind\":\"reported\",\"locator\":\"GP800 specification table / model column GP802\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":null,\"value\":\"OEM brochure lists applicable safety and EMC standards\"}]","official_url":"https://www.kstar.com/bocupload/2025/04/03/transfomerbasedups.pdf","output_power_kw":1.6,"power_conditions":"Published transformer-based UPS output rating; voltage/frequency choices and efficiency load conditions remain observations","power_rating_kind":"rated UPS apparent and active output","product_status":"listed in current 2025 KSTAR transformer-based UPS brochure","quality_status":"source_backed","record_id":"37b17d4a-ba90-5491-8b62-8f1efcf32e99","record_scope":"configuration","source_urls":["https://www.kstar.com/bocupload/2025/04/03/transfomerbasedups.pdf"],"sources":["kstar-transformer-ups-2025-20261104"],"updated_at":"2026-11-04T02:30:00Z","variant":"2 kVA / 1.6 kW"}
{"apparent_power_kva":3,"capacity_scope":"Exact KSTAR GP800 GP803 published rating column; voltage, frequency, battery, communications and shared-cell options are not synthesized","created_at":"2026-11-04T02:30:00Z","entity_type":"equipment","equipment_category":"ups","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"GP800 specification table / model column GP803\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"GP800 specification table / model column GP803\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"GP800 specification table / model column GP803\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"GP800 specification table / model column GP803\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"GP800 specification table / model column GP803\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"GP800 specification table / model column GP803\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"GP800 specification table / model column GP803\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"notes\":{\"confidence\":\"high\",\"locator\":\"GP800 specification table / model column GP803\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"GP800 specification table / model column GP803\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"GP800 specification table / model column GP803\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"GP800 specification table / model column GP803\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"},\"unit\":\"kW\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"GP800 specification table / model column GP803\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"GP800 specification table / model column GP803\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"GP800 specification table / model column GP803\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"GP800 specification table / model column GP803\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"GP800 specification table / model column GP803\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}}}","field_sources_json":"{\"apparent_power_kva\":[\"kstar-transformer-ups-2025-20261104\"],\"capacity_scope\":[\"kstar-transformer-ups-2025-20261104\"],\"equipment_category\":[\"kstar-transformer-ups-2025-20261104\"],\"form_factor\":[\"kstar-transformer-ups-2025-20261104\"],\"manufacturer\":[\"kstar-transformer-ups-2025-20261104\"],\"model\":[\"kstar-transformer-ups-2025-20261104\"],\"name\":[\"kstar-transformer-ups-2025-20261104\"],\"notes\":[\"kstar-transformer-ups-2025-20261104\"],\"observations_json\":[\"kstar-transformer-ups-2025-20261104\"],\"official_url\":[\"kstar-transformer-ups-2025-20261104\"],\"output_power_kw\":[\"kstar-transformer-ups-2025-20261104\"],\"power_conditions\":[\"kstar-transformer-ups-2025-20261104\"],\"power_rating_kind\":[\"kstar-transformer-ups-2025-20261104\"],\"product_status\":[\"kstar-transformer-ups-2025-20261104\"],\"record_scope\":[\"kstar-transformer-ups-2025-20261104\"],\"variant\":[\"kstar-transformer-ups-2025-20261104\"]}","form_factor":"transformer-based UPS system","last_verified_at":"2026-11-04T02:30:00Z","manufacturer":"KSTAR","model":"GP803","name":"KSTAR GP803","notes":"The exact OEM model column is retained. kVA and kW stay separate; selectable voltages, frequencies, batteries, runtime, communications and shared table cells do not create inferred configurations.","observations_json":"[{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published GP800 GP803 model column\",\"field\":\"input_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"GP800 specification table / model column GP803\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"V\",\"value\":\"220/230 V nominal; 165-275 V range; single phase\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published GP800 GP803 model column\",\"field\":\"output_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"GP800 specification table / model column GP803\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"V\",\"value\":\"220/230 V +/-0.5%; single phase\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published GP800 GP803 model column\",\"field\":\"frequency_configuration\",\"kind\":\"reported\",\"locator\":\"GP800 specification table / model column GP803\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"Hz\",\"value\":\"50/60 Hz +/-5% input; 50/60 Hz +/-0.5% output\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Shared table cells; no exact model-level scalar inferred\",\"field\":\"efficiency_table_cells\",\"kind\":\"reported\",\"locator\":\"GP800 specification table / model column GP803\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":null,\"value\":\"Published GP800 efficiency row has shared cells whose exact model binding is ambiguous\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Shared table cells; no exact model-level dimensions inferred\",\"field\":\"dimensions_table_cells\",\"kind\":\"reported\",\"locator\":\"GP800 specification table / model column GP803\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":null,\"value\":\"Published GP800 dimensions use shared standard/long-run groups; no exact model-to-group binding normalized\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"No battery energy, usable energy or runtime configuration inferred\",\"field\":\"battery_table_cells\",\"kind\":\"reported\",\"locator\":\"GP800 specification table / model column GP803\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":null,\"value\":\"Published standard/long-run DC-voltage and internal-battery rows use shared cells; no battery configuration or runtime inferred\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published GP800 GP803 model column\",\"field\":\"weight_table\",\"kind\":\"reported\",\"locator\":\"GP800 specification table / model column GP803\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"kg\",\"value\":\"GP801-GP810 publish standard/long-run paired net weights (80/32, 85/36, 99/40, 102/45, 108/50, 110/60, 115/65 kg); GP812, GP815 and GP820 print single 115, 130 and 145 kg values\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Family options; not selected or synthesized\",\"field\":\"communications\",\"kind\":\"reported\",\"locator\":\"GP800 specification table / model column GP803\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":null,\"value\":\"RS232 standard; RS485, EPO, dry contact and SNMP are optional\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published GP800 GP803 model column\",\"field\":\"operating_temperature\",\"kind\":\"reported\",\"locator\":\"GP800 specification table / model column GP803\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"degC\",\"value\":\"0 to 40\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published GP800 GP803 model column\",\"field\":\"storage_temperature\",\"kind\":\"reported\",\"locator\":\"GP800 specification table / model column GP803\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"degC\",\"value\":\"-25 to 55\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"OEM conformance statement; not an issuer-registry certification\",\"field\":\"standards_claims\",\"kind\":\"reported\",\"locator\":\"GP800 specification table / model column GP803\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":null,\"value\":\"OEM brochure lists applicable safety and EMC standards\"}]","official_url":"https://www.kstar.com/bocupload/2025/04/03/transfomerbasedups.pdf","output_power_kw":2.4,"power_conditions":"Published transformer-based UPS output rating; voltage/frequency choices and efficiency load conditions remain observations","power_rating_kind":"rated UPS apparent and active output","product_status":"listed in current 2025 KSTAR transformer-based UPS brochure","quality_status":"source_backed","record_id":"c14c78d8-e7aa-5be1-bf24-2a267b7c815b","record_scope":"configuration","source_urls":["https://www.kstar.com/bocupload/2025/04/03/transfomerbasedups.pdf"],"sources":["kstar-transformer-ups-2025-20261104"],"updated_at":"2026-11-04T02:30:00Z","variant":"3 kVA / 2.4 kW"}
{"apparent_power_kva":4,"capacity_scope":"Exact KSTAR GP800 GP804 published rating column; voltage, frequency, battery, communications and shared-cell options are not synthesized","created_at":"2026-11-04T02:30:00Z","entity_type":"equipment","equipment_category":"ups","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"GP800 specification table / model column GP804\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"GP800 specification table / model column GP804\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"GP800 specification table / model column GP804\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"GP800 specification table / model column GP804\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"GP800 specification table / model column GP804\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"GP800 specification table / model column GP804\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"GP800 specification table / model column GP804\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"notes\":{\"confidence\":\"high\",\"locator\":\"GP800 specification table / model column GP804\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"GP800 specification table / model column GP804\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"GP800 specification table / model column GP804\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"GP800 specification table / model column GP804\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"},\"unit\":\"kW\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"GP800 specification table / model column GP804\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"GP800 specification table / model column GP804\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"GP800 specification table / model column GP804\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"GP800 specification table / model column GP804\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"GP800 specification table / model column GP804\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}}}","field_sources_json":"{\"apparent_power_kva\":[\"kstar-transformer-ups-2025-20261104\"],\"capacity_scope\":[\"kstar-transformer-ups-2025-20261104\"],\"equipment_category\":[\"kstar-transformer-ups-2025-20261104\"],\"form_factor\":[\"kstar-transformer-ups-2025-20261104\"],\"manufacturer\":[\"kstar-transformer-ups-2025-20261104\"],\"model\":[\"kstar-transformer-ups-2025-20261104\"],\"name\":[\"kstar-transformer-ups-2025-20261104\"],\"notes\":[\"kstar-transformer-ups-2025-20261104\"],\"observations_json\":[\"kstar-transformer-ups-2025-20261104\"],\"official_url\":[\"kstar-transformer-ups-2025-20261104\"],\"output_power_kw\":[\"kstar-transformer-ups-2025-20261104\"],\"power_conditions\":[\"kstar-transformer-ups-2025-20261104\"],\"power_rating_kind\":[\"kstar-transformer-ups-2025-20261104\"],\"product_status\":[\"kstar-transformer-ups-2025-20261104\"],\"record_scope\":[\"kstar-transformer-ups-2025-20261104\"],\"variant\":[\"kstar-transformer-ups-2025-20261104\"]}","form_factor":"transformer-based UPS system","last_verified_at":"2026-11-04T02:30:00Z","manufacturer":"KSTAR","model":"GP804","name":"KSTAR GP804","notes":"The exact OEM model column is retained. kVA and kW stay separate; selectable voltages, frequencies, batteries, runtime, communications and shared table cells do not create inferred configurations.","observations_json":"[{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published GP800 GP804 model column\",\"field\":\"input_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"GP800 specification table / model column GP804\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"V\",\"value\":\"220/230 V nominal; 165-275 V range; single phase\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published GP800 GP804 model column\",\"field\":\"output_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"GP800 specification table / model column GP804\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"V\",\"value\":\"220/230 V +/-0.5%; single phase\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published GP800 GP804 model column\",\"field\":\"frequency_configuration\",\"kind\":\"reported\",\"locator\":\"GP800 specification table / model column GP804\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"Hz\",\"value\":\"50/60 Hz +/-5% input; 50/60 Hz +/-0.5% output\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Shared table cells; no exact model-level scalar inferred\",\"field\":\"efficiency_table_cells\",\"kind\":\"reported\",\"locator\":\"GP800 specification table / model column GP804\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":null,\"value\":\"Published GP800 efficiency row has shared cells whose exact model binding is ambiguous\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Shared table cells; no exact model-level dimensions inferred\",\"field\":\"dimensions_table_cells\",\"kind\":\"reported\",\"locator\":\"GP800 specification table / model column GP804\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":null,\"value\":\"Published GP800 dimensions use shared standard/long-run groups; no exact model-to-group binding normalized\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"No battery energy, usable energy or runtime configuration inferred\",\"field\":\"battery_table_cells\",\"kind\":\"reported\",\"locator\":\"GP800 specification table / model column GP804\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":null,\"value\":\"Published standard/long-run DC-voltage and internal-battery rows use shared cells; no battery configuration or runtime inferred\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published GP800 GP804 model column\",\"field\":\"weight_table\",\"kind\":\"reported\",\"locator\":\"GP800 specification table / model column GP804\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"kg\",\"value\":\"GP801-GP810 publish standard/long-run paired net weights (80/32, 85/36, 99/40, 102/45, 108/50, 110/60, 115/65 kg); GP812, GP815 and GP820 print single 115, 130 and 145 kg values\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Family options; not selected or synthesized\",\"field\":\"communications\",\"kind\":\"reported\",\"locator\":\"GP800 specification table / model column GP804\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":null,\"value\":\"RS232 standard; RS485, EPO, dry contact and SNMP are optional\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published GP800 GP804 model column\",\"field\":\"operating_temperature\",\"kind\":\"reported\",\"locator\":\"GP800 specification table / model column GP804\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"degC\",\"value\":\"0 to 40\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published GP800 GP804 model column\",\"field\":\"storage_temperature\",\"kind\":\"reported\",\"locator\":\"GP800 specification table / model column GP804\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"degC\",\"value\":\"-25 to 55\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"OEM conformance statement; not an issuer-registry certification\",\"field\":\"standards_claims\",\"kind\":\"reported\",\"locator\":\"GP800 specification table / model column GP804\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":null,\"value\":\"OEM brochure lists applicable safety and EMC standards\"}]","official_url":"https://www.kstar.com/bocupload/2025/04/03/transfomerbasedups.pdf","output_power_kw":3.2,"power_conditions":"Published transformer-based UPS output rating; voltage/frequency choices and efficiency load conditions remain observations","power_rating_kind":"rated UPS apparent and active output","product_status":"listed in current 2025 KSTAR transformer-based UPS brochure","quality_status":"source_backed","record_id":"d0e8fa3f-5236-5927-b22d-81128c0c623a","record_scope":"configuration","source_urls":["https://www.kstar.com/bocupload/2025/04/03/transfomerbasedups.pdf"],"sources":["kstar-transformer-ups-2025-20261104"],"updated_at":"2026-11-04T02:30:00Z","variant":"4 kVA / 3.2 kW"}
{"apparent_power_kva":6,"capacity_scope":"Exact KSTAR GP800 GP806 published rating column; voltage, frequency, battery, communications and shared-cell options are not synthesized","created_at":"2026-11-04T02:30:00Z","entity_type":"equipment","equipment_category":"ups","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"GP800 specification table / model column GP806\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"GP800 specification table / model column GP806\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"GP800 specification table / model column GP806\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"GP800 specification table / model column GP806\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"GP800 specification table / model column GP806\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"GP800 specification table / model column GP806\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"GP800 specification table / model column GP806\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"notes\":{\"confidence\":\"high\",\"locator\":\"GP800 specification table / model column GP806\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"GP800 specification table / model column GP806\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"GP800 specification table / model column GP806\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"GP800 specification table / model column GP806\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"},\"unit\":\"kW\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"GP800 specification table / model column GP806\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"GP800 specification table / model column GP806\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"GP800 specification table / model column GP806\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"GP800 specification table / model column GP806\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"GP800 specification table / model column GP806\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}}}","field_sources_json":"{\"apparent_power_kva\":[\"kstar-transformer-ups-2025-20261104\"],\"capacity_scope\":[\"kstar-transformer-ups-2025-20261104\"],\"equipment_category\":[\"kstar-transformer-ups-2025-20261104\"],\"form_factor\":[\"kstar-transformer-ups-2025-20261104\"],\"manufacturer\":[\"kstar-transformer-ups-2025-20261104\"],\"model\":[\"kstar-transformer-ups-2025-20261104\"],\"name\":[\"kstar-transformer-ups-2025-20261104\"],\"notes\":[\"kstar-transformer-ups-2025-20261104\"],\"observations_json\":[\"kstar-transformer-ups-2025-20261104\"],\"official_url\":[\"kstar-transformer-ups-2025-20261104\"],\"output_power_kw\":[\"kstar-transformer-ups-2025-20261104\"],\"power_conditions\":[\"kstar-transformer-ups-2025-20261104\"],\"power_rating_kind\":[\"kstar-transformer-ups-2025-20261104\"],\"product_status\":[\"kstar-transformer-ups-2025-20261104\"],\"record_scope\":[\"kstar-transformer-ups-2025-20261104\"],\"variant\":[\"kstar-transformer-ups-2025-20261104\"]}","form_factor":"transformer-based UPS system","last_verified_at":"2026-11-04T02:30:00Z","manufacturer":"KSTAR","model":"GP806","name":"KSTAR GP806","notes":"The exact OEM model column is retained. kVA and kW stay separate; selectable voltages, frequencies, batteries, runtime, communications and shared table cells do not create inferred configurations.","observations_json":"[{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published GP800 GP806 model column\",\"field\":\"input_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"GP800 specification table / model column GP806\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"V\",\"value\":\"220/230 V nominal; 165-275 V range; single phase\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published GP800 GP806 model column\",\"field\":\"output_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"GP800 specification table / model column GP806\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"V\",\"value\":\"220/230 V +/-0.5%; single phase\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published GP800 GP806 model column\",\"field\":\"frequency_configuration\",\"kind\":\"reported\",\"locator\":\"GP800 specification table / model column GP806\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"Hz\",\"value\":\"50/60 Hz +/-5% input; 50/60 Hz +/-0.5% output\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Shared table cells; no exact model-level scalar inferred\",\"field\":\"efficiency_table_cells\",\"kind\":\"reported\",\"locator\":\"GP800 specification table / model column GP806\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":null,\"value\":\"Published GP800 efficiency row has shared cells whose exact model binding is ambiguous\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Shared table cells; no exact model-level dimensions inferred\",\"field\":\"dimensions_table_cells\",\"kind\":\"reported\",\"locator\":\"GP800 specification table / model column GP806\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":null,\"value\":\"Published GP800 dimensions use shared standard/long-run groups; no exact model-to-group binding normalized\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"No battery energy, usable energy or runtime configuration inferred\",\"field\":\"battery_table_cells\",\"kind\":\"reported\",\"locator\":\"GP800 specification table / model column GP806\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":null,\"value\":\"Published standard/long-run DC-voltage and internal-battery rows use shared cells; no battery configuration or runtime inferred\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published GP800 GP806 model column\",\"field\":\"weight_table\",\"kind\":\"reported\",\"locator\":\"GP800 specification table / model column GP806\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"kg\",\"value\":\"GP801-GP810 publish standard/long-run paired net weights (80/32, 85/36, 99/40, 102/45, 108/50, 110/60, 115/65 kg); GP812, GP815 and GP820 print single 115, 130 and 145 kg values\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Family options; not selected or synthesized\",\"field\":\"communications\",\"kind\":\"reported\",\"locator\":\"GP800 specification table / model column GP806\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":null,\"value\":\"RS232 standard; RS485, EPO, dry contact and SNMP are optional\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published GP800 GP806 model column\",\"field\":\"operating_temperature\",\"kind\":\"reported\",\"locator\":\"GP800 specification table / model column GP806\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"degC\",\"value\":\"0 to 40\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published GP800 GP806 model column\",\"field\":\"storage_temperature\",\"kind\":\"reported\",\"locator\":\"GP800 specification table / model column GP806\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"degC\",\"value\":\"-25 to 55\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"OEM conformance statement; not an issuer-registry certification\",\"field\":\"standards_claims\",\"kind\":\"reported\",\"locator\":\"GP800 specification table / model column GP806\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":null,\"value\":\"OEM brochure lists applicable safety and EMC standards\"}]","official_url":"https://www.kstar.com/bocupload/2025/04/03/transfomerbasedups.pdf","output_power_kw":4.8,"power_conditions":"Published transformer-based UPS output rating; voltage/frequency choices and efficiency load conditions remain observations","power_rating_kind":"rated UPS apparent and active output","product_status":"listed in current 2025 KSTAR transformer-based UPS brochure","quality_status":"source_backed","record_id":"fa9edee8-1e49-51e4-a0a2-12ff04f251c3","record_scope":"configuration","source_urls":["https://www.kstar.com/bocupload/2025/04/03/transfomerbasedups.pdf"],"sources":["kstar-transformer-ups-2025-20261104"],"updated_at":"2026-11-04T02:30:00Z","variant":"6 kVA / 4.8 kW"}
{"apparent_power_kva":8,"capacity_scope":"Exact KSTAR GP800 GP808 published rating column; voltage, frequency, battery, communications and shared-cell options are not synthesized","created_at":"2026-11-04T02:30:00Z","entity_type":"equipment","equipment_category":"ups","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"GP800 specification table / model column GP808\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"GP800 specification table / model column GP808\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"GP800 specification table / model column GP808\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"GP800 specification table / model column GP808\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"GP800 specification table / model column GP808\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"GP800 specification table / model column GP808\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"GP800 specification table / model column GP808\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"notes\":{\"confidence\":\"high\",\"locator\":\"GP800 specification table / model column GP808\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"GP800 specification table / model column GP808\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"GP800 specification table / model column GP808\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"GP800 specification table / model column GP808\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"},\"unit\":\"kW\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"GP800 specification table / model column GP808\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"GP800 specification table / model column GP808\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"GP800 specification table / model column GP808\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"GP800 specification table / model column GP808\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"GP800 specification table / model column GP808\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}}}","field_sources_json":"{\"apparent_power_kva\":[\"kstar-transformer-ups-2025-20261104\"],\"capacity_scope\":[\"kstar-transformer-ups-2025-20261104\"],\"equipment_category\":[\"kstar-transformer-ups-2025-20261104\"],\"form_factor\":[\"kstar-transformer-ups-2025-20261104\"],\"manufacturer\":[\"kstar-transformer-ups-2025-20261104\"],\"model\":[\"kstar-transformer-ups-2025-20261104\"],\"name\":[\"kstar-transformer-ups-2025-20261104\"],\"notes\":[\"kstar-transformer-ups-2025-20261104\"],\"observations_json\":[\"kstar-transformer-ups-2025-20261104\"],\"official_url\":[\"kstar-transformer-ups-2025-20261104\"],\"output_power_kw\":[\"kstar-transformer-ups-2025-20261104\"],\"power_conditions\":[\"kstar-transformer-ups-2025-20261104\"],\"power_rating_kind\":[\"kstar-transformer-ups-2025-20261104\"],\"product_status\":[\"kstar-transformer-ups-2025-20261104\"],\"record_scope\":[\"kstar-transformer-ups-2025-20261104\"],\"variant\":[\"kstar-transformer-ups-2025-20261104\"]}","form_factor":"transformer-based UPS system","last_verified_at":"2026-11-04T02:30:00Z","manufacturer":"KSTAR","model":"GP808","name":"KSTAR GP808","notes":"The exact OEM model column is retained. kVA and kW stay separate; selectable voltages, frequencies, batteries, runtime, communications and shared table cells do not create inferred configurations.","observations_json":"[{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published GP800 GP808 model column\",\"field\":\"input_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"GP800 specification table / model column GP808\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"V\",\"value\":\"220/230 V nominal; 165-275 V range; single phase\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published GP800 GP808 model column\",\"field\":\"output_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"GP800 specification table / model column GP808\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"V\",\"value\":\"220/230 V +/-0.5%; single phase\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published GP800 GP808 model column\",\"field\":\"frequency_configuration\",\"kind\":\"reported\",\"locator\":\"GP800 specification table / model column GP808\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"Hz\",\"value\":\"50/60 Hz +/-5% input; 50/60 Hz +/-0.5% output\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Shared table cells; no exact model-level scalar inferred\",\"field\":\"efficiency_table_cells\",\"kind\":\"reported\",\"locator\":\"GP800 specification table / model column GP808\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":null,\"value\":\"Published GP800 efficiency row has shared cells whose exact model binding is ambiguous\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Shared table cells; no exact model-level dimensions inferred\",\"field\":\"dimensions_table_cells\",\"kind\":\"reported\",\"locator\":\"GP800 specification table / model column GP808\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":null,\"value\":\"Published GP800 dimensions use shared standard/long-run groups; no exact model-to-group binding normalized\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"No battery energy, usable energy or runtime configuration inferred\",\"field\":\"battery_table_cells\",\"kind\":\"reported\",\"locator\":\"GP800 specification table / model column GP808\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":null,\"value\":\"Published standard/long-run DC-voltage and internal-battery rows use shared cells; no battery configuration or runtime inferred\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published GP800 GP808 model column\",\"field\":\"weight_table\",\"kind\":\"reported\",\"locator\":\"GP800 specification table / model column GP808\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"kg\",\"value\":\"GP801-GP810 publish standard/long-run paired net weights (80/32, 85/36, 99/40, 102/45, 108/50, 110/60, 115/65 kg); GP812, GP815 and GP820 print single 115, 130 and 145 kg values\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Family options; not selected or synthesized\",\"field\":\"communications\",\"kind\":\"reported\",\"locator\":\"GP800 specification table / model column GP808\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":null,\"value\":\"RS232 standard; RS485, EPO, dry contact and SNMP are optional\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published GP800 GP808 model column\",\"field\":\"operating_temperature\",\"kind\":\"reported\",\"locator\":\"GP800 specification table / model column GP808\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"degC\",\"value\":\"0 to 40\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published GP800 GP808 model column\",\"field\":\"storage_temperature\",\"kind\":\"reported\",\"locator\":\"GP800 specification table / model column GP808\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"degC\",\"value\":\"-25 to 55\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"OEM conformance statement; not an issuer-registry certification\",\"field\":\"standards_claims\",\"kind\":\"reported\",\"locator\":\"GP800 specification table / model column GP808\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":null,\"value\":\"OEM brochure lists applicable safety and EMC standards\"}]","official_url":"https://www.kstar.com/bocupload/2025/04/03/transfomerbasedups.pdf","output_power_kw":6.4,"power_conditions":"Published transformer-based UPS output rating; voltage/frequency choices and efficiency load conditions remain observations","power_rating_kind":"rated UPS apparent and active output","product_status":"listed in current 2025 KSTAR transformer-based UPS brochure","quality_status":"source_backed","record_id":"89aacb2c-4423-5a43-b511-d8fda3af65e9","record_scope":"configuration","source_urls":["https://www.kstar.com/bocupload/2025/04/03/transfomerbasedups.pdf"],"sources":["kstar-transformer-ups-2025-20261104"],"updated_at":"2026-11-04T02:30:00Z","variant":"8 kVA / 6.4 kW"}
{"apparent_power_kva":10,"capacity_scope":"Exact KSTAR GP800 GP810 published rating column; voltage, frequency, battery, communications and shared-cell options are not synthesized","created_at":"2026-11-04T02:30:00Z","entity_type":"equipment","equipment_category":"ups","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"GP800 specification table / model column GP810\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"GP800 specification table / model column GP810\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"GP800 specification table / model column GP810\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"GP800 specification table / model column GP810\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"GP800 specification table / model column GP810\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"GP800 specification table / model column GP810\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"GP800 specification table / model column GP810\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"notes\":{\"confidence\":\"high\",\"locator\":\"GP800 specification table / model column GP810\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"GP800 specification table / model column GP810\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"GP800 specification table / model column GP810\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"GP800 specification table / model column GP810\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"},\"unit\":\"kW\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"GP800 specification table / model column GP810\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"GP800 specification table / model column GP810\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"GP800 specification table / model column GP810\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"GP800 specification table / model column GP810\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"GP800 specification table / model column GP810\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}}}","field_sources_json":"{\"apparent_power_kva\":[\"kstar-transformer-ups-2025-20261104\"],\"capacity_scope\":[\"kstar-transformer-ups-2025-20261104\"],\"equipment_category\":[\"kstar-transformer-ups-2025-20261104\"],\"form_factor\":[\"kstar-transformer-ups-2025-20261104\"],\"manufacturer\":[\"kstar-transformer-ups-2025-20261104\"],\"model\":[\"kstar-transformer-ups-2025-20261104\"],\"name\":[\"kstar-transformer-ups-2025-20261104\"],\"notes\":[\"kstar-transformer-ups-2025-20261104\"],\"observations_json\":[\"kstar-transformer-ups-2025-20261104\"],\"official_url\":[\"kstar-transformer-ups-2025-20261104\"],\"output_power_kw\":[\"kstar-transformer-ups-2025-20261104\"],\"power_conditions\":[\"kstar-transformer-ups-2025-20261104\"],\"power_rating_kind\":[\"kstar-transformer-ups-2025-20261104\"],\"product_status\":[\"kstar-transformer-ups-2025-20261104\"],\"record_scope\":[\"kstar-transformer-ups-2025-20261104\"],\"variant\":[\"kstar-transformer-ups-2025-20261104\"]}","form_factor":"transformer-based UPS system","last_verified_at":"2026-11-04T02:30:00Z","manufacturer":"KSTAR","model":"GP810","name":"KSTAR GP810","notes":"The exact OEM model column is retained. kVA and kW stay separate; selectable voltages, frequencies, batteries, runtime, communications and shared table cells do not create inferred configurations.","observations_json":"[{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published GP800 GP810 model column\",\"field\":\"input_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"GP800 specification table / model column GP810\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"V\",\"value\":\"220/230 V nominal; 165-275 V range; single phase\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published GP800 GP810 model column\",\"field\":\"output_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"GP800 specification table / model column GP810\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"V\",\"value\":\"220/230 V +/-0.5%; single phase\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published GP800 GP810 model column\",\"field\":\"frequency_configuration\",\"kind\":\"reported\",\"locator\":\"GP800 specification table / model column GP810\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"Hz\",\"value\":\"50/60 Hz +/-5% input; 50/60 Hz +/-0.5% output\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Shared table cells; no exact model-level scalar inferred\",\"field\":\"efficiency_table_cells\",\"kind\":\"reported\",\"locator\":\"GP800 specification table / model column GP810\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":null,\"value\":\"Published GP800 efficiency row has shared cells whose exact model binding is ambiguous\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Shared table cells; no exact model-level dimensions inferred\",\"field\":\"dimensions_table_cells\",\"kind\":\"reported\",\"locator\":\"GP800 specification table / model column GP810\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":null,\"value\":\"Published GP800 dimensions use shared standard/long-run groups; no exact model-to-group binding normalized\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"No battery energy, usable energy or runtime configuration inferred\",\"field\":\"battery_table_cells\",\"kind\":\"reported\",\"locator\":\"GP800 specification table / model column GP810\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":null,\"value\":\"Published standard/long-run DC-voltage and internal-battery rows use shared cells; no battery configuration or runtime inferred\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published GP800 GP810 model column\",\"field\":\"weight_table\",\"kind\":\"reported\",\"locator\":\"GP800 specification table / model column GP810\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"kg\",\"value\":\"GP801-GP810 publish standard/long-run paired net weights (80/32, 85/36, 99/40, 102/45, 108/50, 110/60, 115/65 kg); GP812, GP815 and GP820 print single 115, 130 and 145 kg values\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Family options; not selected or synthesized\",\"field\":\"communications\",\"kind\":\"reported\",\"locator\":\"GP800 specification table / model column GP810\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":null,\"value\":\"RS232 standard; RS485, EPO, dry contact and SNMP are optional\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published GP800 GP810 model column\",\"field\":\"operating_temperature\",\"kind\":\"reported\",\"locator\":\"GP800 specification table / model column GP810\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"degC\",\"value\":\"0 to 40\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published GP800 GP810 model column\",\"field\":\"storage_temperature\",\"kind\":\"reported\",\"locator\":\"GP800 specification table / model column GP810\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"degC\",\"value\":\"-25 to 55\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"OEM conformance statement; not an issuer-registry certification\",\"field\":\"standards_claims\",\"kind\":\"reported\",\"locator\":\"GP800 specification table / model column GP810\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":null,\"value\":\"OEM brochure lists applicable safety and EMC standards\"}]","official_url":"https://www.kstar.com/bocupload/2025/04/03/transfomerbasedups.pdf","output_power_kw":8,"power_conditions":"Published transformer-based UPS output rating; voltage/frequency choices and efficiency load conditions remain observations","power_rating_kind":"rated UPS apparent and active output","product_status":"listed in current 2025 KSTAR transformer-based UPS brochure","quality_status":"source_backed","record_id":"a920f1f9-42e8-53fd-908e-ac34a53a90c5","record_scope":"configuration","source_urls":["https://www.kstar.com/bocupload/2025/04/03/transfomerbasedups.pdf"],"sources":["kstar-transformer-ups-2025-20261104"],"updated_at":"2026-11-04T02:30:00Z","variant":"10 kVA / 8 kW"}
{"apparent_power_kva":12,"capacity_scope":"Exact KSTAR GP800 GP812 published rating column; voltage, frequency, battery, communications and shared-cell options are not synthesized","created_at":"2026-11-04T02:30:00Z","entity_type":"equipment","equipment_category":"ups","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"GP800 specification table / model column GP812\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"GP800 specification table / model column GP812\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"GP800 specification table / model column GP812\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"GP800 specification table / model column GP812\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"GP800 specification table / model column GP812\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"GP800 specification table / model column GP812\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"GP800 specification table / model column GP812\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"notes\":{\"confidence\":\"high\",\"locator\":\"GP800 specification table / model column GP812\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"GP800 specification table / model column GP812\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"GP800 specification table / model column GP812\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"GP800 specification table / model column GP812\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"},\"unit\":\"kW\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"GP800 specification table / model column GP812\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"GP800 specification table / model column GP812\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"GP800 specification table / model column GP812\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"GP800 specification table / model column GP812\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"GP800 specification table / model column GP812\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"weight_kg\":{\"confidence\":\"high\",\"locator\":\"GP800 specification table / model column GP812\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"},\"unit\":\"kg\"}}","field_sources_json":"{\"apparent_power_kva\":[\"kstar-transformer-ups-2025-20261104\"],\"capacity_scope\":[\"kstar-transformer-ups-2025-20261104\"],\"equipment_category\":[\"kstar-transformer-ups-2025-20261104\"],\"form_factor\":[\"kstar-transformer-ups-2025-20261104\"],\"manufacturer\":[\"kstar-transformer-ups-2025-20261104\"],\"model\":[\"kstar-transformer-ups-2025-20261104\"],\"name\":[\"kstar-transformer-ups-2025-20261104\"],\"notes\":[\"kstar-transformer-ups-2025-20261104\"],\"observations_json\":[\"kstar-transformer-ups-2025-20261104\"],\"official_url\":[\"kstar-transformer-ups-2025-20261104\"],\"output_power_kw\":[\"kstar-transformer-ups-2025-20261104\"],\"power_conditions\":[\"kstar-transformer-ups-2025-20261104\"],\"power_rating_kind\":[\"kstar-transformer-ups-2025-20261104\"],\"product_status\":[\"kstar-transformer-ups-2025-20261104\"],\"record_scope\":[\"kstar-transformer-ups-2025-20261104\"],\"variant\":[\"kstar-transformer-ups-2025-20261104\"],\"weight_kg\":[\"kstar-transformer-ups-2025-20261104\"]}","form_factor":"transformer-based UPS system","last_verified_at":"2026-11-04T02:30:00Z","manufacturer":"KSTAR","model":"GP812","name":"KSTAR GP812","notes":"The exact OEM model column is retained. kVA and kW stay separate; selectable voltages, frequencies, batteries, runtime, communications and shared table cells do not create inferred configurations.","observations_json":"[{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published GP800 GP812 model column\",\"field\":\"input_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"GP800 specification table / model column GP812\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"V\",\"value\":\"220/230 V nominal; 165-275 V range; single phase\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published GP800 GP812 model column\",\"field\":\"output_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"GP800 specification table / model column GP812\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"V\",\"value\":\"220/230 V +/-0.5%; single phase\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published GP800 GP812 model column\",\"field\":\"frequency_configuration\",\"kind\":\"reported\",\"locator\":\"GP800 specification table / model column GP812\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"Hz\",\"value\":\"50/60 Hz +/-5% input; 50/60 Hz +/-0.5% output\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Shared table cells; no exact model-level scalar inferred\",\"field\":\"efficiency_table_cells\",\"kind\":\"reported\",\"locator\":\"GP800 specification table / model column GP812\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":null,\"value\":\"Published GP800 efficiency row has shared cells whose exact model binding is ambiguous\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Shared table cells; no exact model-level dimensions inferred\",\"field\":\"dimensions_table_cells\",\"kind\":\"reported\",\"locator\":\"GP800 specification table / model column GP812\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":null,\"value\":\"Published GP800 dimensions use shared standard/long-run groups; no exact model-to-group binding normalized\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"No battery energy, usable energy or runtime configuration inferred\",\"field\":\"battery_table_cells\",\"kind\":\"reported\",\"locator\":\"GP800 specification table / model column GP812\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":null,\"value\":\"Published standard/long-run DC-voltage and internal-battery rows use shared cells; no battery configuration or runtime inferred\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published GP800 GP812 model column\",\"field\":\"weight_table\",\"kind\":\"reported\",\"locator\":\"GP800 specification table / model column GP812\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"kg\",\"value\":\"GP801-GP810 publish standard/long-run paired net weights (80/32, 85/36, 99/40, 102/45, 108/50, 110/60, 115/65 kg); GP812, GP815 and GP820 print single 115, 130 and 145 kg values\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Family options; not selected or synthesized\",\"field\":\"communications\",\"kind\":\"reported\",\"locator\":\"GP800 specification table / model column GP812\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":null,\"value\":\"RS232 standard; RS485, EPO, dry contact and SNMP are optional\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published GP800 GP812 model column\",\"field\":\"operating_temperature\",\"kind\":\"reported\",\"locator\":\"GP800 specification table / model column GP812\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"degC\",\"value\":\"0 to 40\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published GP800 GP812 model column\",\"field\":\"storage_temperature\",\"kind\":\"reported\",\"locator\":\"GP800 specification table / model column GP812\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"degC\",\"value\":\"-25 to 55\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"OEM conformance statement; not an issuer-registry certification\",\"field\":\"standards_claims\",\"kind\":\"reported\",\"locator\":\"GP800 specification table / model column GP812\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":null,\"value\":\"OEM brochure lists applicable safety and EMC standards\"}]","official_url":"https://www.kstar.com/bocupload/2025/04/03/transfomerbasedups.pdf","output_power_kw":9.6,"power_conditions":"Published transformer-based UPS output rating; voltage/frequency choices and efficiency load conditions remain observations","power_rating_kind":"rated UPS apparent and active output","product_status":"listed in current 2025 KSTAR transformer-based UPS brochure","quality_status":"source_backed","record_id":"e6ce6ef3-7641-5bc8-a8ca-8dc79af2cee6","record_scope":"configuration","source_urls":["https://www.kstar.com/bocupload/2025/04/03/transfomerbasedups.pdf"],"sources":["kstar-transformer-ups-2025-20261104"],"updated_at":"2026-11-04T02:30:00Z","variant":"12 kVA / 9.6 kW","weight_kg":115}
{"apparent_power_kva":15,"capacity_scope":"Exact KSTAR GP800 GP815 published rating column; voltage, frequency, battery, communications and shared-cell options are not synthesized","created_at":"2026-11-04T02:30:00Z","entity_type":"equipment","equipment_category":"ups","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"GP800 specification table / model column GP815\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"GP800 specification table / model column GP815\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"GP800 specification table / model column GP815\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"GP800 specification table / model column GP815\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"GP800 specification table / model column GP815\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"GP800 specification table / model column GP815\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"GP800 specification table / model column GP815\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"notes\":{\"confidence\":\"high\",\"locator\":\"GP800 specification table / model column GP815\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"GP800 specification table / model column GP815\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"GP800 specification table / model column GP815\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"GP800 specification table / model column GP815\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"},\"unit\":\"kW\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"GP800 specification table / model column GP815\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"GP800 specification table / model column GP815\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"GP800 specification table / model column GP815\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"GP800 specification table / model column GP815\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"GP800 specification table / model column GP815\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"weight_kg\":{\"confidence\":\"high\",\"locator\":\"GP800 specification table / model column GP815\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"},\"unit\":\"kg\"}}","field_sources_json":"{\"apparent_power_kva\":[\"kstar-transformer-ups-2025-20261104\"],\"capacity_scope\":[\"kstar-transformer-ups-2025-20261104\"],\"equipment_category\":[\"kstar-transformer-ups-2025-20261104\"],\"form_factor\":[\"kstar-transformer-ups-2025-20261104\"],\"manufacturer\":[\"kstar-transformer-ups-2025-20261104\"],\"model\":[\"kstar-transformer-ups-2025-20261104\"],\"name\":[\"kstar-transformer-ups-2025-20261104\"],\"notes\":[\"kstar-transformer-ups-2025-20261104\"],\"observations_json\":[\"kstar-transformer-ups-2025-20261104\"],\"official_url\":[\"kstar-transformer-ups-2025-20261104\"],\"output_power_kw\":[\"kstar-transformer-ups-2025-20261104\"],\"power_conditions\":[\"kstar-transformer-ups-2025-20261104\"],\"power_rating_kind\":[\"kstar-transformer-ups-2025-20261104\"],\"product_status\":[\"kstar-transformer-ups-2025-20261104\"],\"record_scope\":[\"kstar-transformer-ups-2025-20261104\"],\"variant\":[\"kstar-transformer-ups-2025-20261104\"],\"weight_kg\":[\"kstar-transformer-ups-2025-20261104\"]}","form_factor":"transformer-based UPS system","last_verified_at":"2026-11-04T02:30:00Z","manufacturer":"KSTAR","model":"GP815","name":"KSTAR GP815","notes":"The exact OEM model column is retained. kVA and kW stay separate; selectable voltages, frequencies, batteries, runtime, communications and shared table cells do not create inferred configurations.","observations_json":"[{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published GP800 GP815 model column\",\"field\":\"input_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"GP800 specification table / model column GP815\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"V\",\"value\":\"220/230 V nominal; 165-275 V range; single phase\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published GP800 GP815 model column\",\"field\":\"output_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"GP800 specification table / model column GP815\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"V\",\"value\":\"220/230 V +/-0.5%; single phase\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published GP800 GP815 model column\",\"field\":\"frequency_configuration\",\"kind\":\"reported\",\"locator\":\"GP800 specification table / model column GP815\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"Hz\",\"value\":\"50/60 Hz +/-5% input; 50/60 Hz +/-0.5% output\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Shared table cells; no exact model-level scalar inferred\",\"field\":\"efficiency_table_cells\",\"kind\":\"reported\",\"locator\":\"GP800 specification table / model column GP815\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":null,\"value\":\"Published GP800 efficiency row has shared cells whose exact model binding is ambiguous\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Shared table cells; no exact model-level dimensions inferred\",\"field\":\"dimensions_table_cells\",\"kind\":\"reported\",\"locator\":\"GP800 specification table / model column GP815\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":null,\"value\":\"Published GP800 dimensions use shared standard/long-run groups; no exact model-to-group binding normalized\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"No battery energy, usable energy or runtime configuration inferred\",\"field\":\"battery_table_cells\",\"kind\":\"reported\",\"locator\":\"GP800 specification table / model column GP815\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":null,\"value\":\"Published standard/long-run DC-voltage and internal-battery rows use shared cells; no battery configuration or runtime inferred\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published GP800 GP815 model column\",\"field\":\"weight_table\",\"kind\":\"reported\",\"locator\":\"GP800 specification table / model column GP815\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"kg\",\"value\":\"GP801-GP810 publish standard/long-run paired net weights (80/32, 85/36, 99/40, 102/45, 108/50, 110/60, 115/65 kg); GP812, GP815 and GP820 print single 115, 130 and 145 kg values\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Family options; not selected or synthesized\",\"field\":\"communications\",\"kind\":\"reported\",\"locator\":\"GP800 specification table / model column GP815\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":null,\"value\":\"RS232 standard; RS485, EPO, dry contact and SNMP are optional\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published GP800 GP815 model column\",\"field\":\"operating_temperature\",\"kind\":\"reported\",\"locator\":\"GP800 specification table / model column GP815\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"degC\",\"value\":\"0 to 40\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published GP800 GP815 model column\",\"field\":\"storage_temperature\",\"kind\":\"reported\",\"locator\":\"GP800 specification table / model column GP815\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"degC\",\"value\":\"-25 to 55\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"OEM conformance statement; not an issuer-registry certification\",\"field\":\"standards_claims\",\"kind\":\"reported\",\"locator\":\"GP800 specification table / model column GP815\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":null,\"value\":\"OEM brochure lists applicable safety and EMC standards\"}]","official_url":"https://www.kstar.com/bocupload/2025/04/03/transfomerbasedups.pdf","output_power_kw":12,"power_conditions":"Published transformer-based UPS output rating; voltage/frequency choices and efficiency load conditions remain observations","power_rating_kind":"rated UPS apparent and active output","product_status":"listed in current 2025 KSTAR transformer-based UPS brochure","quality_status":"source_backed","record_id":"391e36ac-ae4c-565c-abde-1e5b011a1bf0","record_scope":"configuration","source_urls":["https://www.kstar.com/bocupload/2025/04/03/transfomerbasedups.pdf"],"sources":["kstar-transformer-ups-2025-20261104"],"updated_at":"2026-11-04T02:30:00Z","variant":"15 kVA / 12 kW","weight_kg":130}
{"apparent_power_kva":20,"capacity_scope":"Exact KSTAR GP800 GP820 published rating column; voltage, frequency, battery, communications and shared-cell options are not synthesized","created_at":"2026-11-04T02:30:00Z","entity_type":"equipment","equipment_category":"ups","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"GP800 specification table / model column GP820\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"GP800 specification table / model column GP820\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"GP800 specification table / model column GP820\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"GP800 specification table / model column GP820\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"GP800 specification table / model column GP820\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"GP800 specification table / model column GP820\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"GP800 specification table / model column GP820\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"notes\":{\"confidence\":\"high\",\"locator\":\"GP800 specification table / model column GP820\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"GP800 specification table / model column GP820\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"GP800 specification table / model column GP820\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"GP800 specification table / model column GP820\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"},\"unit\":\"kW\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"GP800 specification table / model column GP820\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"GP800 specification table / model column GP820\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"GP800 specification table / model column GP820\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"GP800 specification table / model column GP820\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"GP800 specification table / model column GP820\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"weight_kg\":{\"confidence\":\"high\",\"locator\":\"GP800 specification table / model column GP820\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"},\"unit\":\"kg\"}}","field_sources_json":"{\"apparent_power_kva\":[\"kstar-transformer-ups-2025-20261104\"],\"capacity_scope\":[\"kstar-transformer-ups-2025-20261104\"],\"equipment_category\":[\"kstar-transformer-ups-2025-20261104\"],\"form_factor\":[\"kstar-transformer-ups-2025-20261104\"],\"manufacturer\":[\"kstar-transformer-ups-2025-20261104\"],\"model\":[\"kstar-transformer-ups-2025-20261104\"],\"name\":[\"kstar-transformer-ups-2025-20261104\"],\"notes\":[\"kstar-transformer-ups-2025-20261104\"],\"observations_json\":[\"kstar-transformer-ups-2025-20261104\"],\"official_url\":[\"kstar-transformer-ups-2025-20261104\"],\"output_power_kw\":[\"kstar-transformer-ups-2025-20261104\"],\"power_conditions\":[\"kstar-transformer-ups-2025-20261104\"],\"power_rating_kind\":[\"kstar-transformer-ups-2025-20261104\"],\"product_status\":[\"kstar-transformer-ups-2025-20261104\"],\"record_scope\":[\"kstar-transformer-ups-2025-20261104\"],\"variant\":[\"kstar-transformer-ups-2025-20261104\"],\"weight_kg\":[\"kstar-transformer-ups-2025-20261104\"]}","form_factor":"transformer-based UPS system","last_verified_at":"2026-11-04T02:30:00Z","manufacturer":"KSTAR","model":"GP820","name":"KSTAR GP820","notes":"The exact OEM model column is retained. kVA and kW stay separate; selectable voltages, frequencies, batteries, runtime, communications and shared table cells do not create inferred configurations.","observations_json":"[{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published GP800 GP820 model column\",\"field\":\"input_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"GP800 specification table / model column GP820\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"V\",\"value\":\"220/230 V nominal; 165-275 V range; single phase\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published GP800 GP820 model column\",\"field\":\"output_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"GP800 specification table / model column GP820\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"V\",\"value\":\"220/230 V +/-0.5%; single phase\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published GP800 GP820 model column\",\"field\":\"frequency_configuration\",\"kind\":\"reported\",\"locator\":\"GP800 specification table / model column GP820\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"Hz\",\"value\":\"50/60 Hz +/-5% input; 50/60 Hz +/-0.5% output\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Shared table cells; no exact model-level scalar inferred\",\"field\":\"efficiency_table_cells\",\"kind\":\"reported\",\"locator\":\"GP800 specification table / model column GP820\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":null,\"value\":\"Published GP800 efficiency row has shared cells whose exact model binding is ambiguous\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Shared table cells; no exact model-level dimensions inferred\",\"field\":\"dimensions_table_cells\",\"kind\":\"reported\",\"locator\":\"GP800 specification table / model column GP820\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":null,\"value\":\"Published GP800 dimensions use shared standard/long-run groups; no exact model-to-group binding normalized\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"No battery energy, usable energy or runtime configuration inferred\",\"field\":\"battery_table_cells\",\"kind\":\"reported\",\"locator\":\"GP800 specification table / model column GP820\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":null,\"value\":\"Published standard/long-run DC-voltage and internal-battery rows use shared cells; no battery configuration or runtime inferred\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published GP800 GP820 model column\",\"field\":\"weight_table\",\"kind\":\"reported\",\"locator\":\"GP800 specification table / model column GP820\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"kg\",\"value\":\"GP801-GP810 publish standard/long-run paired net weights (80/32, 85/36, 99/40, 102/45, 108/50, 110/60, 115/65 kg); GP812, GP815 and GP820 print single 115, 130 and 145 kg values\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Family options; not selected or synthesized\",\"field\":\"communications\",\"kind\":\"reported\",\"locator\":\"GP800 specification table / model column GP820\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":null,\"value\":\"RS232 standard; RS485, EPO, dry contact and SNMP are optional\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published GP800 GP820 model column\",\"field\":\"operating_temperature\",\"kind\":\"reported\",\"locator\":\"GP800 specification table / model column GP820\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"degC\",\"value\":\"0 to 40\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published GP800 GP820 model column\",\"field\":\"storage_temperature\",\"kind\":\"reported\",\"locator\":\"GP800 specification table / model column GP820\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"degC\",\"value\":\"-25 to 55\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"OEM conformance statement; not an issuer-registry certification\",\"field\":\"standards_claims\",\"kind\":\"reported\",\"locator\":\"GP800 specification table / model column GP820\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":null,\"value\":\"OEM brochure lists applicable safety and EMC standards\"}]","official_url":"https://www.kstar.com/bocupload/2025/04/03/transfomerbasedups.pdf","output_power_kw":16,"power_conditions":"Published transformer-based UPS output rating; voltage/frequency choices and efficiency load conditions remain observations","power_rating_kind":"rated UPS apparent and active output","product_status":"listed in current 2025 KSTAR transformer-based UPS brochure","quality_status":"source_backed","record_id":"e8ee5463-bf8d-593f-a37b-94e35b31fe2a","record_scope":"configuration","source_urls":["https://www.kstar.com/bocupload/2025/04/03/transfomerbasedups.pdf"],"sources":["kstar-transformer-ups-2025-20261104"],"updated_at":"2026-11-04T02:30:00Z","variant":"20 kVA / 16 kW","weight_kg":145}
{"apparent_power_kva":10,"capacity_scope":"Exact KSTAR MASTER M10K published rating column; voltage, frequency, battery, communications and shared-cell options are not synthesized","created_at":"2026-11-04T02:30:00Z","entity_type":"equipment","equipment_category":"ups","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"MASTER specification table / model column M10K\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"MASTER specification table / model column M10K\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"MASTER specification table / model column M10K\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"MASTER specification table / model column M10K\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"MASTER specification table / model column M10K\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"MASTER specification table / model column M10K\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"MASTER specification table / model column M10K\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"notes\":{\"confidence\":\"high\",\"locator\":\"MASTER specification table / model column M10K\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"MASTER specification table / model column M10K\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"MASTER specification table / model column M10K\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"MASTER specification table / model column M10K\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"},\"unit\":\"kW\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"MASTER specification table / model column M10K\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"MASTER specification table / model column M10K\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"MASTER specification table / model column M10K\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"MASTER specification table / model column M10K\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"MASTER specification table / model column M10K\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"weight_kg\":{\"confidence\":\"high\",\"locator\":\"MASTER specification table / model column M10K\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"},\"unit\":\"kg\"}}","field_sources_json":"{\"apparent_power_kva\":[\"kstar-transformer-ups-2025-20261104\"],\"capacity_scope\":[\"kstar-transformer-ups-2025-20261104\"],\"equipment_category\":[\"kstar-transformer-ups-2025-20261104\"],\"form_factor\":[\"kstar-transformer-ups-2025-20261104\"],\"manufacturer\":[\"kstar-transformer-ups-2025-20261104\"],\"model\":[\"kstar-transformer-ups-2025-20261104\"],\"name\":[\"kstar-transformer-ups-2025-20261104\"],\"notes\":[\"kstar-transformer-ups-2025-20261104\"],\"observations_json\":[\"kstar-transformer-ups-2025-20261104\"],\"official_url\":[\"kstar-transformer-ups-2025-20261104\"],\"output_power_kw\":[\"kstar-transformer-ups-2025-20261104\"],\"power_conditions\":[\"kstar-transformer-ups-2025-20261104\"],\"power_rating_kind\":[\"kstar-transformer-ups-2025-20261104\"],\"product_status\":[\"kstar-transformer-ups-2025-20261104\"],\"record_scope\":[\"kstar-transformer-ups-2025-20261104\"],\"variant\":[\"kstar-transformer-ups-2025-20261104\"],\"weight_kg\":[\"kstar-transformer-ups-2025-20261104\"]}","form_factor":"transformer-based UPS system","last_verified_at":"2026-11-04T02:30:00Z","manufacturer":"KSTAR","model":"M10K","name":"KSTAR M10K","notes":"The exact OEM model column is retained. kVA and kW stay separate; selectable voltages, frequencies, batteries, runtime, communications and shared table cells do not create inferred configurations.","observations_json":"[{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published MASTER M10K model column\",\"field\":\"input_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"MASTER specification table / model column M10K\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"V\",\"value\":\"380/400 V +/-20%; 3-phase plus neutral and protective earth\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published MASTER M10K model column\",\"field\":\"output_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"MASTER specification table / model column M10K\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"V\",\"value\":\"220/230 V +/-0.5%; single phase\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published MASTER M10K model column\",\"field\":\"frequency_configuration\",\"kind\":\"reported\",\"locator\":\"MASTER specification table / model column M10K\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"Hz\",\"value\":\"50/60 Hz +/-5% input; 50/60 Hz +/-0.5% output\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Shared table cells; no exact model-level scalar inferred\",\"field\":\"efficiency_table_cells\",\"kind\":\"reported\",\"locator\":\"MASTER specification table / model column M10K\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":null,\"value\":\"Up to 86% / up to 88% shared efficiency cells; exact rating binding is ambiguous\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Shared table cells; no exact model-level dimensions inferred\",\"field\":\"dimensions_table_cells\",\"kind\":\"reported\",\"locator\":\"MASTER specification table / model column M10K\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":null,\"value\":\"305 x 585 x 864 mm and 350 x 650 x 1050 mm are shared table groups; no exact model binding normalized\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"No battery energy, usable energy or runtime configuration inferred\",\"field\":\"battery_table_cells\",\"kind\":\"reported\",\"locator\":\"MASTER specification table / model column M10K\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":null,\"value\":\"192/240 V DC shared table groups; no exact model binding, battery energy or runtime normalized\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published MASTER M10K model column\",\"field\":\"weight_table\",\"kind\":\"reported\",\"locator\":\"MASTER specification table / model column M10K\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"kg\",\"value\":\"Exact model-column net weights\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Family options; not selected or synthesized\",\"field\":\"communications\",\"kind\":\"reported\",\"locator\":\"MASTER specification table / model column M10K\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":null,\"value\":\"RS232 standard; RS485, EPO, dry contact and SNMP are optional\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published MASTER M10K model column\",\"field\":\"operating_temperature\",\"kind\":\"reported\",\"locator\":\"MASTER specification table / model column M10K\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"degC\",\"value\":\"0 to 40\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published MASTER M10K model column\",\"field\":\"storage_temperature\",\"kind\":\"reported\",\"locator\":\"MASTER specification table / model column M10K\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"degC\",\"value\":\"-25 to 55\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"OEM conformance statement; not an issuer-registry certification\",\"field\":\"standards_claims\",\"kind\":\"reported\",\"locator\":\"MASTER specification table / model column M10K\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":null,\"value\":\"OEM brochure lists applicable safety and EMC standards\"}]","official_url":"https://www.kstar.com/bocupload/2025/04/03/transfomerbasedups.pdf","output_power_kw":8,"power_conditions":"Published transformer-based UPS output rating; voltage/frequency choices and efficiency load conditions remain observations","power_rating_kind":"rated UPS apparent and active output","product_status":"listed in current 2025 KSTAR transformer-based UPS brochure","quality_status":"source_backed","record_id":"804c781b-3a2b-57ae-a327-abfb707bc7c3","record_scope":"configuration","source_urls":["https://www.kstar.com/bocupload/2025/04/03/transfomerbasedups.pdf"],"sources":["kstar-transformer-ups-2025-20261104"],"updated_at":"2026-11-04T02:30:00Z","variant":"10 kVA / 8 kW","weight_kg":115}
{"apparent_power_kva":15,"capacity_scope":"Exact KSTAR MASTER M15K published rating column; voltage, frequency, battery, communications and shared-cell options are not synthesized","created_at":"2026-11-04T02:30:00Z","entity_type":"equipment","equipment_category":"ups","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"MASTER specification table / model column M15K\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"MASTER specification table / model column M15K\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"MASTER specification table / model column M15K\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"MASTER specification table / model column M15K\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"MASTER specification table / model column M15K\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"MASTER specification table / model column M15K\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"MASTER specification table / model column M15K\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"notes\":{\"confidence\":\"high\",\"locator\":\"MASTER specification table / model column M15K\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"MASTER specification table / model column M15K\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"MASTER specification table / model column M15K\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"MASTER specification table / model column M15K\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"},\"unit\":\"kW\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"MASTER specification table / model column M15K\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"MASTER specification table / model column M15K\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"MASTER specification table / model column M15K\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"MASTER specification table / model column M15K\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"MASTER specification table / model column M15K\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"weight_kg\":{\"confidence\":\"high\",\"locator\":\"MASTER specification table / model column M15K\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"},\"unit\":\"kg\"}}","field_sources_json":"{\"apparent_power_kva\":[\"kstar-transformer-ups-2025-20261104\"],\"capacity_scope\":[\"kstar-transformer-ups-2025-20261104\"],\"equipment_category\":[\"kstar-transformer-ups-2025-20261104\"],\"form_factor\":[\"kstar-transformer-ups-2025-20261104\"],\"manufacturer\":[\"kstar-transformer-ups-2025-20261104\"],\"model\":[\"kstar-transformer-ups-2025-20261104\"],\"name\":[\"kstar-transformer-ups-2025-20261104\"],\"notes\":[\"kstar-transformer-ups-2025-20261104\"],\"observations_json\":[\"kstar-transformer-ups-2025-20261104\"],\"official_url\":[\"kstar-transformer-ups-2025-20261104\"],\"output_power_kw\":[\"kstar-transformer-ups-2025-20261104\"],\"power_conditions\":[\"kstar-transformer-ups-2025-20261104\"],\"power_rating_kind\":[\"kstar-transformer-ups-2025-20261104\"],\"product_status\":[\"kstar-transformer-ups-2025-20261104\"],\"record_scope\":[\"kstar-transformer-ups-2025-20261104\"],\"variant\":[\"kstar-transformer-ups-2025-20261104\"],\"weight_kg\":[\"kstar-transformer-ups-2025-20261104\"]}","form_factor":"transformer-based UPS system","last_verified_at":"2026-11-04T02:30:00Z","manufacturer":"KSTAR","model":"M15K","name":"KSTAR M15K","notes":"The exact OEM model column is retained. kVA and kW stay separate; selectable voltages, frequencies, batteries, runtime, communications and shared table cells do not create inferred configurations.","observations_json":"[{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published MASTER M15K model column\",\"field\":\"input_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"MASTER specification table / model column M15K\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"V\",\"value\":\"380/400 V +/-20%; 3-phase plus neutral and protective earth\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published MASTER M15K model column\",\"field\":\"output_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"MASTER specification table / model column M15K\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"V\",\"value\":\"220/230 V +/-0.5%; single phase\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published MASTER M15K model column\",\"field\":\"frequency_configuration\",\"kind\":\"reported\",\"locator\":\"MASTER specification table / model column M15K\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"Hz\",\"value\":\"50/60 Hz +/-5% input; 50/60 Hz +/-0.5% output\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Shared table cells; no exact model-level scalar inferred\",\"field\":\"efficiency_table_cells\",\"kind\":\"reported\",\"locator\":\"MASTER specification table / model column M15K\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":null,\"value\":\"Up to 86% / up to 88% shared efficiency cells; exact rating binding is ambiguous\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Shared table cells; no exact model-level dimensions inferred\",\"field\":\"dimensions_table_cells\",\"kind\":\"reported\",\"locator\":\"MASTER specification table / model column M15K\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":null,\"value\":\"305 x 585 x 864 mm and 350 x 650 x 1050 mm are shared table groups; no exact model binding normalized\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"No battery energy, usable energy or runtime configuration inferred\",\"field\":\"battery_table_cells\",\"kind\":\"reported\",\"locator\":\"MASTER specification table / model column M15K\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":null,\"value\":\"192/240 V DC shared table groups; no exact model binding, battery energy or runtime normalized\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published MASTER M15K model column\",\"field\":\"weight_table\",\"kind\":\"reported\",\"locator\":\"MASTER specification table / model column M15K\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"kg\",\"value\":\"Exact model-column net weights\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Family options; not selected or synthesized\",\"field\":\"communications\",\"kind\":\"reported\",\"locator\":\"MASTER specification table / model column M15K\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":null,\"value\":\"RS232 standard; RS485, EPO, dry contact and SNMP are optional\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published MASTER M15K model column\",\"field\":\"operating_temperature\",\"kind\":\"reported\",\"locator\":\"MASTER specification table / model column M15K\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"degC\",\"value\":\"0 to 40\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published MASTER M15K model column\",\"field\":\"storage_temperature\",\"kind\":\"reported\",\"locator\":\"MASTER specification table / model column M15K\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"degC\",\"value\":\"-25 to 55\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"OEM conformance statement; not an issuer-registry certification\",\"field\":\"standards_claims\",\"kind\":\"reported\",\"locator\":\"MASTER specification table / model column M15K\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":null,\"value\":\"OEM brochure lists applicable safety and EMC standards\"}]","official_url":"https://www.kstar.com/bocupload/2025/04/03/transfomerbasedups.pdf","output_power_kw":12,"power_conditions":"Published transformer-based UPS output rating; voltage/frequency choices and efficiency load conditions remain observations","power_rating_kind":"rated UPS apparent and active output","product_status":"listed in current 2025 KSTAR transformer-based UPS brochure","quality_status":"source_backed","record_id":"5cac079e-fca6-502c-8a92-7797a3e631bb","record_scope":"configuration","source_urls":["https://www.kstar.com/bocupload/2025/04/03/transfomerbasedups.pdf"],"sources":["kstar-transformer-ups-2025-20261104"],"updated_at":"2026-11-04T02:30:00Z","variant":"15 kVA / 12 kW","weight_kg":130}
{"apparent_power_kva":20,"capacity_scope":"Exact KSTAR MASTER M20K published rating column; voltage, frequency, battery, communications and shared-cell options are not synthesized","created_at":"2026-11-04T02:30:00Z","entity_type":"equipment","equipment_category":"ups","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"MASTER specification table / model column M20K\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"MASTER specification table / model column M20K\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"MASTER specification table / model column M20K\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"MASTER specification table / model column M20K\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"MASTER specification table / model column M20K\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"MASTER specification table / model column M20K\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"MASTER specification table / model column M20K\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"notes\":{\"confidence\":\"high\",\"locator\":\"MASTER specification table / model column M20K\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"MASTER specification table / model column M20K\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"MASTER specification table / model column M20K\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"MASTER specification table / model column M20K\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"},\"unit\":\"kW\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"MASTER specification table / model column M20K\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"MASTER specification table / model column M20K\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"MASTER specification table / model column M20K\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"MASTER specification table / model column M20K\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"MASTER specification table / model column M20K\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"weight_kg\":{\"confidence\":\"high\",\"locator\":\"MASTER specification table / model column M20K\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"},\"unit\":\"kg\"}}","field_sources_json":"{\"apparent_power_kva\":[\"kstar-transformer-ups-2025-20261104\"],\"capacity_scope\":[\"kstar-transformer-ups-2025-20261104\"],\"equipment_category\":[\"kstar-transformer-ups-2025-20261104\"],\"form_factor\":[\"kstar-transformer-ups-2025-20261104\"],\"manufacturer\":[\"kstar-transformer-ups-2025-20261104\"],\"model\":[\"kstar-transformer-ups-2025-20261104\"],\"name\":[\"kstar-transformer-ups-2025-20261104\"],\"notes\":[\"kstar-transformer-ups-2025-20261104\"],\"observations_json\":[\"kstar-transformer-ups-2025-20261104\"],\"official_url\":[\"kstar-transformer-ups-2025-20261104\"],\"output_power_kw\":[\"kstar-transformer-ups-2025-20261104\"],\"power_conditions\":[\"kstar-transformer-ups-2025-20261104\"],\"power_rating_kind\":[\"kstar-transformer-ups-2025-20261104\"],\"product_status\":[\"kstar-transformer-ups-2025-20261104\"],\"record_scope\":[\"kstar-transformer-ups-2025-20261104\"],\"variant\":[\"kstar-transformer-ups-2025-20261104\"],\"weight_kg\":[\"kstar-transformer-ups-2025-20261104\"]}","form_factor":"transformer-based UPS system","last_verified_at":"2026-11-04T02:30:00Z","manufacturer":"KSTAR","model":"M20K","name":"KSTAR M20K","notes":"The exact OEM model column is retained. kVA and kW stay separate; selectable voltages, frequencies, batteries, runtime, communications and shared table cells do not create inferred configurations.","observations_json":"[{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published MASTER M20K model column\",\"field\":\"input_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"MASTER specification table / model column M20K\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"V\",\"value\":\"380/400 V +/-20%; 3-phase plus neutral and protective earth\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published MASTER M20K model column\",\"field\":\"output_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"MASTER specification table / model column M20K\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"V\",\"value\":\"220/230 V +/-0.5%; single phase\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published MASTER M20K model column\",\"field\":\"frequency_configuration\",\"kind\":\"reported\",\"locator\":\"MASTER specification table / model column M20K\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"Hz\",\"value\":\"50/60 Hz +/-5% input; 50/60 Hz +/-0.5% output\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Shared table cells; no exact model-level scalar inferred\",\"field\":\"efficiency_table_cells\",\"kind\":\"reported\",\"locator\":\"MASTER specification table / model column M20K\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":null,\"value\":\"Up to 86% / up to 88% shared efficiency cells; exact rating binding is ambiguous\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Shared table cells; no exact model-level dimensions inferred\",\"field\":\"dimensions_table_cells\",\"kind\":\"reported\",\"locator\":\"MASTER specification table / model column M20K\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":null,\"value\":\"305 x 585 x 864 mm and 350 x 650 x 1050 mm are shared table groups; no exact model binding normalized\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"No battery energy, usable energy or runtime configuration inferred\",\"field\":\"battery_table_cells\",\"kind\":\"reported\",\"locator\":\"MASTER specification table / model column M20K\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":null,\"value\":\"192/240 V DC shared table groups; no exact model binding, battery energy or runtime normalized\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published MASTER M20K model column\",\"field\":\"weight_table\",\"kind\":\"reported\",\"locator\":\"MASTER specification table / model column M20K\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"kg\",\"value\":\"Exact model-column net weights\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Family options; not selected or synthesized\",\"field\":\"communications\",\"kind\":\"reported\",\"locator\":\"MASTER specification table / model column M20K\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":null,\"value\":\"RS232 standard; RS485, EPO, dry contact and SNMP are optional\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published MASTER M20K model column\",\"field\":\"operating_temperature\",\"kind\":\"reported\",\"locator\":\"MASTER specification table / model column M20K\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"degC\",\"value\":\"0 to 40\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published MASTER M20K model column\",\"field\":\"storage_temperature\",\"kind\":\"reported\",\"locator\":\"MASTER specification table / model column M20K\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"degC\",\"value\":\"-25 to 55\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"OEM conformance statement; not an issuer-registry certification\",\"field\":\"standards_claims\",\"kind\":\"reported\",\"locator\":\"MASTER specification table / model column M20K\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":null,\"value\":\"OEM brochure lists applicable safety and EMC standards\"}]","official_url":"https://www.kstar.com/bocupload/2025/04/03/transfomerbasedups.pdf","output_power_kw":16,"power_conditions":"Published transformer-based UPS output rating; voltage/frequency choices and efficiency load conditions remain observations","power_rating_kind":"rated UPS apparent and active output","product_status":"listed in current 2025 KSTAR transformer-based UPS brochure","quality_status":"source_backed","record_id":"5d8a642b-ddcf-5f78-b729-94398030d790","record_scope":"configuration","source_urls":["https://www.kstar.com/bocupload/2025/04/03/transfomerbasedups.pdf"],"sources":["kstar-transformer-ups-2025-20261104"],"updated_at":"2026-11-04T02:30:00Z","variant":"20 kVA / 16 kW","weight_kg":145}
{"apparent_power_kva":30,"capacity_scope":"Exact KSTAR MASTER M30K published rating column; voltage, frequency, battery, communications and shared-cell options are not synthesized","created_at":"2026-11-04T02:30:00Z","entity_type":"equipment","equipment_category":"ups","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"MASTER specification table / model column M30K\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"MASTER specification table / model column M30K\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"MASTER specification table / model column M30K\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"MASTER specification table / model column M30K\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"MASTER specification table / model column M30K\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"MASTER specification table / model column M30K\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"MASTER specification table / model column M30K\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"notes\":{\"confidence\":\"high\",\"locator\":\"MASTER specification table / model column M30K\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"MASTER specification table / model column M30K\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"MASTER specification table / model column M30K\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"MASTER specification table / model column M30K\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"},\"unit\":\"kW\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"MASTER specification table / model column M30K\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"MASTER specification table / model column M30K\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"MASTER specification table / model column M30K\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"MASTER specification table / model column M30K\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"MASTER specification table / model column M30K\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"weight_kg\":{\"confidence\":\"high\",\"locator\":\"MASTER specification table / model column M30K\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"},\"unit\":\"kg\"}}","field_sources_json":"{\"apparent_power_kva\":[\"kstar-transformer-ups-2025-20261104\"],\"capacity_scope\":[\"kstar-transformer-ups-2025-20261104\"],\"equipment_category\":[\"kstar-transformer-ups-2025-20261104\"],\"form_factor\":[\"kstar-transformer-ups-2025-20261104\"],\"manufacturer\":[\"kstar-transformer-ups-2025-20261104\"],\"model\":[\"kstar-transformer-ups-2025-20261104\"],\"name\":[\"kstar-transformer-ups-2025-20261104\"],\"notes\":[\"kstar-transformer-ups-2025-20261104\"],\"observations_json\":[\"kstar-transformer-ups-2025-20261104\"],\"official_url\":[\"kstar-transformer-ups-2025-20261104\"],\"output_power_kw\":[\"kstar-transformer-ups-2025-20261104\"],\"power_conditions\":[\"kstar-transformer-ups-2025-20261104\"],\"power_rating_kind\":[\"kstar-transformer-ups-2025-20261104\"],\"product_status\":[\"kstar-transformer-ups-2025-20261104\"],\"record_scope\":[\"kstar-transformer-ups-2025-20261104\"],\"variant\":[\"kstar-transformer-ups-2025-20261104\"],\"weight_kg\":[\"kstar-transformer-ups-2025-20261104\"]}","form_factor":"transformer-based UPS system","last_verified_at":"2026-11-04T02:30:00Z","manufacturer":"KSTAR","model":"M30K","name":"KSTAR M30K","notes":"The exact OEM model column is retained. kVA and kW stay separate; selectable voltages, frequencies, batteries, runtime, communications and shared table cells do not create inferred configurations.","observations_json":"[{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published MASTER M30K model column\",\"field\":\"input_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"MASTER specification table / model column M30K\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"V\",\"value\":\"380/400 V +/-20%; 3-phase plus neutral and protective earth\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published MASTER M30K model column\",\"field\":\"output_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"MASTER specification table / model column M30K\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"V\",\"value\":\"220/230 V +/-0.5%; single phase\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published MASTER M30K model column\",\"field\":\"frequency_configuration\",\"kind\":\"reported\",\"locator\":\"MASTER specification table / model column M30K\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"Hz\",\"value\":\"50/60 Hz +/-5% input; 50/60 Hz +/-0.5% output\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Shared table cells; no exact model-level scalar inferred\",\"field\":\"efficiency_table_cells\",\"kind\":\"reported\",\"locator\":\"MASTER specification table / model column M30K\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":null,\"value\":\"Up to 86% / up to 88% shared efficiency cells; exact rating binding is ambiguous\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Shared table cells; no exact model-level dimensions inferred\",\"field\":\"dimensions_table_cells\",\"kind\":\"reported\",\"locator\":\"MASTER specification table / model column M30K\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":null,\"value\":\"305 x 585 x 864 mm and 350 x 650 x 1050 mm are shared table groups; no exact model binding normalized\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"No battery energy, usable energy or runtime configuration inferred\",\"field\":\"battery_table_cells\",\"kind\":\"reported\",\"locator\":\"MASTER specification table / model column M30K\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":null,\"value\":\"192/240 V DC shared table groups; no exact model binding, battery energy or runtime normalized\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published MASTER M30K model column\",\"field\":\"weight_table\",\"kind\":\"reported\",\"locator\":\"MASTER specification table / model column M30K\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"kg\",\"value\":\"Exact model-column net weights\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Family options; not selected or synthesized\",\"field\":\"communications\",\"kind\":\"reported\",\"locator\":\"MASTER specification table / model column M30K\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":null,\"value\":\"RS232 standard; RS485, EPO, dry contact and SNMP are optional\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published MASTER M30K model column\",\"field\":\"operating_temperature\",\"kind\":\"reported\",\"locator\":\"MASTER specification table / model column M30K\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"degC\",\"value\":\"0 to 40\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published MASTER M30K model column\",\"field\":\"storage_temperature\",\"kind\":\"reported\",\"locator\":\"MASTER specification table / model column M30K\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"degC\",\"value\":\"-25 to 55\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"OEM conformance statement; not an issuer-registry certification\",\"field\":\"standards_claims\",\"kind\":\"reported\",\"locator\":\"MASTER specification table / model column M30K\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":null,\"value\":\"OEM brochure lists applicable safety and EMC standards\"}]","official_url":"https://www.kstar.com/bocupload/2025/04/03/transfomerbasedups.pdf","output_power_kw":24,"power_conditions":"Published transformer-based UPS output rating; voltage/frequency choices and efficiency load conditions remain observations","power_rating_kind":"rated UPS apparent and active output","product_status":"listed in current 2025 KSTAR transformer-based UPS brochure","quality_status":"source_backed","record_id":"047cb1c7-227a-57d7-b69d-c1b5337ac698","record_scope":"configuration","source_urls":["https://www.kstar.com/bocupload/2025/04/03/transfomerbasedups.pdf"],"sources":["kstar-transformer-ups-2025-20261104"],"updated_at":"2026-11-04T02:30:00Z","variant":"30 kVA / 24 kW","weight_kg":205}
{"apparent_power_kva":40,"capacity_scope":"Exact KSTAR MASTER M40K published rating column; voltage, frequency, battery, communications and shared-cell options are not synthesized","created_at":"2026-11-04T02:30:00Z","entity_type":"equipment","equipment_category":"ups","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"MASTER specification table / model column M40K\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"MASTER specification table / model column M40K\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"MASTER specification table / model column M40K\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"MASTER specification table / model column M40K\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"MASTER specification table / model column M40K\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"MASTER specification table / model column M40K\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"MASTER specification table / model column M40K\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"notes\":{\"confidence\":\"high\",\"locator\":\"MASTER specification table / model column M40K\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"MASTER specification table / model column M40K\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"MASTER specification table / model column M40K\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"MASTER specification table / model column M40K\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"},\"unit\":\"kW\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"MASTER specification table / model column M40K\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"MASTER specification table / model column M40K\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"MASTER specification table / model column M40K\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"MASTER specification table / model column M40K\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"MASTER specification table / model column M40K\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"weight_kg\":{\"confidence\":\"high\",\"locator\":\"MASTER specification table / model column M40K\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"},\"unit\":\"kg\"}}","field_sources_json":"{\"apparent_power_kva\":[\"kstar-transformer-ups-2025-20261104\"],\"capacity_scope\":[\"kstar-transformer-ups-2025-20261104\"],\"equipment_category\":[\"kstar-transformer-ups-2025-20261104\"],\"form_factor\":[\"kstar-transformer-ups-2025-20261104\"],\"manufacturer\":[\"kstar-transformer-ups-2025-20261104\"],\"model\":[\"kstar-transformer-ups-2025-20261104\"],\"name\":[\"kstar-transformer-ups-2025-20261104\"],\"notes\":[\"kstar-transformer-ups-2025-20261104\"],\"observations_json\":[\"kstar-transformer-ups-2025-20261104\"],\"official_url\":[\"kstar-transformer-ups-2025-20261104\"],\"output_power_kw\":[\"kstar-transformer-ups-2025-20261104\"],\"power_conditions\":[\"kstar-transformer-ups-2025-20261104\"],\"power_rating_kind\":[\"kstar-transformer-ups-2025-20261104\"],\"product_status\":[\"kstar-transformer-ups-2025-20261104\"],\"record_scope\":[\"kstar-transformer-ups-2025-20261104\"],\"variant\":[\"kstar-transformer-ups-2025-20261104\"],\"weight_kg\":[\"kstar-transformer-ups-2025-20261104\"]}","form_factor":"transformer-based UPS system","last_verified_at":"2026-11-04T02:30:00Z","manufacturer":"KSTAR","model":"M40K","name":"KSTAR M40K","notes":"The exact OEM model column is retained. kVA and kW stay separate; selectable voltages, frequencies, batteries, runtime, communications and shared table cells do not create inferred configurations.","observations_json":"[{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published MASTER M40K model column\",\"field\":\"input_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"MASTER specification table / model column M40K\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"V\",\"value\":\"380/400 V +/-20%; 3-phase plus neutral and protective earth\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published MASTER M40K model column\",\"field\":\"output_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"MASTER specification table / model column M40K\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"V\",\"value\":\"220/230 V +/-0.5%; single phase\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published MASTER M40K model column\",\"field\":\"frequency_configuration\",\"kind\":\"reported\",\"locator\":\"MASTER specification table / model column M40K\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"Hz\",\"value\":\"50/60 Hz +/-5% input; 50/60 Hz +/-0.5% output\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Shared table cells; no exact model-level scalar inferred\",\"field\":\"efficiency_table_cells\",\"kind\":\"reported\",\"locator\":\"MASTER specification table / model column M40K\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":null,\"value\":\"Up to 86% / up to 88% shared efficiency cells; exact rating binding is ambiguous\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Shared table cells; no exact model-level dimensions inferred\",\"field\":\"dimensions_table_cells\",\"kind\":\"reported\",\"locator\":\"MASTER specification table / model column M40K\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":null,\"value\":\"305 x 585 x 864 mm and 350 x 650 x 1050 mm are shared table groups; no exact model binding normalized\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"No battery energy, usable energy or runtime configuration inferred\",\"field\":\"battery_table_cells\",\"kind\":\"reported\",\"locator\":\"MASTER specification table / model column M40K\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":null,\"value\":\"192/240 V DC shared table groups; no exact model binding, battery energy or runtime normalized\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published MASTER M40K model column\",\"field\":\"weight_table\",\"kind\":\"reported\",\"locator\":\"MASTER specification table / model column M40K\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"kg\",\"value\":\"Exact model-column net weights\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Family options; not selected or synthesized\",\"field\":\"communications\",\"kind\":\"reported\",\"locator\":\"MASTER specification table / model column M40K\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":null,\"value\":\"RS232 standard; RS485, EPO, dry contact and SNMP are optional\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published MASTER M40K model column\",\"field\":\"operating_temperature\",\"kind\":\"reported\",\"locator\":\"MASTER specification table / model column M40K\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"degC\",\"value\":\"0 to 40\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published MASTER M40K model column\",\"field\":\"storage_temperature\",\"kind\":\"reported\",\"locator\":\"MASTER specification table / model column M40K\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"degC\",\"value\":\"-25 to 55\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"OEM conformance statement; not an issuer-registry certification\",\"field\":\"standards_claims\",\"kind\":\"reported\",\"locator\":\"MASTER specification table / model column M40K\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":null,\"value\":\"OEM brochure lists applicable safety and EMC standards\"}]","official_url":"https://www.kstar.com/bocupload/2025/04/03/transfomerbasedups.pdf","output_power_kw":32,"power_conditions":"Published transformer-based UPS output rating; voltage/frequency choices and efficiency load conditions remain observations","power_rating_kind":"rated UPS apparent and active output","product_status":"listed in current 2025 KSTAR transformer-based UPS brochure","quality_status":"source_backed","record_id":"4073aa31-63fc-5b85-baee-e5d7ceeabad6","record_scope":"configuration","source_urls":["https://www.kstar.com/bocupload/2025/04/03/transfomerbasedups.pdf"],"sources":["kstar-transformer-ups-2025-20261104"],"updated_at":"2026-11-04T02:30:00Z","variant":"40 kVA / 32 kW","weight_kg":255}
{"apparent_power_kva":6,"capacity_scope":"Exact KSTAR MASTER M6K published rating column; voltage, frequency, battery, communications and shared-cell options are not synthesized","created_at":"2026-11-04T02:30:00Z","entity_type":"equipment","equipment_category":"ups","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"MASTER specification table / model column M6K\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"MASTER specification table / model column M6K\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"MASTER specification table / model column M6K\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"MASTER specification table / model column M6K\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"MASTER specification table / model column M6K\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"MASTER specification table / model column M6K\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"MASTER specification table / model column M6K\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"notes\":{\"confidence\":\"high\",\"locator\":\"MASTER specification table / model column M6K\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"MASTER specification table / model column M6K\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"MASTER specification table / model column M6K\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"MASTER specification table / model column M6K\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"},\"unit\":\"kW\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"MASTER specification table / model column M6K\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"MASTER specification table / model column M6K\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"MASTER specification table / model column M6K\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"MASTER specification table / model column M6K\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"MASTER specification table / model column M6K\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"weight_kg\":{\"confidence\":\"high\",\"locator\":\"MASTER specification table / model column M6K\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"},\"unit\":\"kg\"}}","field_sources_json":"{\"apparent_power_kva\":[\"kstar-transformer-ups-2025-20261104\"],\"capacity_scope\":[\"kstar-transformer-ups-2025-20261104\"],\"equipment_category\":[\"kstar-transformer-ups-2025-20261104\"],\"form_factor\":[\"kstar-transformer-ups-2025-20261104\"],\"manufacturer\":[\"kstar-transformer-ups-2025-20261104\"],\"model\":[\"kstar-transformer-ups-2025-20261104\"],\"name\":[\"kstar-transformer-ups-2025-20261104\"],\"notes\":[\"kstar-transformer-ups-2025-20261104\"],\"observations_json\":[\"kstar-transformer-ups-2025-20261104\"],\"official_url\":[\"kstar-transformer-ups-2025-20261104\"],\"output_power_kw\":[\"kstar-transformer-ups-2025-20261104\"],\"power_conditions\":[\"kstar-transformer-ups-2025-20261104\"],\"power_rating_kind\":[\"kstar-transformer-ups-2025-20261104\"],\"product_status\":[\"kstar-transformer-ups-2025-20261104\"],\"record_scope\":[\"kstar-transformer-ups-2025-20261104\"],\"variant\":[\"kstar-transformer-ups-2025-20261104\"],\"weight_kg\":[\"kstar-transformer-ups-2025-20261104\"]}","form_factor":"transformer-based UPS system","last_verified_at":"2026-11-04T02:30:00Z","manufacturer":"KSTAR","model":"M6K","name":"KSTAR M6K","notes":"The exact OEM model column is retained. kVA and kW stay separate; selectable voltages, frequencies, batteries, runtime, communications and shared table cells do not create inferred configurations.","observations_json":"[{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published MASTER M6K model column\",\"field\":\"input_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"MASTER specification table / model column M6K\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"V\",\"value\":\"380/400 V +/-20%; 3-phase plus neutral and protective earth\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published MASTER M6K model column\",\"field\":\"output_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"MASTER specification table / model column M6K\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"V\",\"value\":\"220/230 V +/-0.5%; single phase\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published MASTER M6K model column\",\"field\":\"frequency_configuration\",\"kind\":\"reported\",\"locator\":\"MASTER specification table / model column M6K\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"Hz\",\"value\":\"50/60 Hz +/-5% input; 50/60 Hz +/-0.5% output\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Shared table cells; no exact model-level scalar inferred\",\"field\":\"efficiency_table_cells\",\"kind\":\"reported\",\"locator\":\"MASTER specification table / model column M6K\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":null,\"value\":\"Up to 86% / up to 88% shared efficiency cells; exact rating binding is ambiguous\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Shared table cells; no exact model-level dimensions inferred\",\"field\":\"dimensions_table_cells\",\"kind\":\"reported\",\"locator\":\"MASTER specification table / model column M6K\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":null,\"value\":\"305 x 585 x 864 mm and 350 x 650 x 1050 mm are shared table groups; no exact model binding normalized\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"No battery energy, usable energy or runtime configuration inferred\",\"field\":\"battery_table_cells\",\"kind\":\"reported\",\"locator\":\"MASTER specification table / model column M6K\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":null,\"value\":\"192/240 V DC shared table groups; no exact model binding, battery energy or runtime normalized\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published MASTER M6K model column\",\"field\":\"weight_table\",\"kind\":\"reported\",\"locator\":\"MASTER specification table / model column M6K\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"kg\",\"value\":\"Exact model-column net weights\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Family options; not selected or synthesized\",\"field\":\"communications\",\"kind\":\"reported\",\"locator\":\"MASTER specification table / model column M6K\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":null,\"value\":\"RS232 standard; RS485, EPO, dry contact and SNMP are optional\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published MASTER M6K model column\",\"field\":\"operating_temperature\",\"kind\":\"reported\",\"locator\":\"MASTER specification table / model column M6K\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"degC\",\"value\":\"0 to 40\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published MASTER M6K model column\",\"field\":\"storage_temperature\",\"kind\":\"reported\",\"locator\":\"MASTER specification table / model column M6K\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"degC\",\"value\":\"-25 to 55\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"OEM conformance statement; not an issuer-registry certification\",\"field\":\"standards_claims\",\"kind\":\"reported\",\"locator\":\"MASTER specification table / model column M6K\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":null,\"value\":\"OEM brochure lists applicable safety and EMC standards\"}]","official_url":"https://www.kstar.com/bocupload/2025/04/03/transfomerbasedups.pdf","output_power_kw":4.8,"power_conditions":"Published transformer-based UPS output rating; voltage/frequency choices and efficiency load conditions remain observations","power_rating_kind":"rated UPS apparent and active output","product_status":"listed in current 2025 KSTAR transformer-based UPS brochure","quality_status":"source_backed","record_id":"a0743231-16f1-5e22-8cea-0b74b5f8a0c1","record_scope":"configuration","source_urls":["https://www.kstar.com/bocupload/2025/04/03/transfomerbasedups.pdf"],"sources":["kstar-transformer-ups-2025-20261104"],"updated_at":"2026-11-04T02:30:00Z","variant":"6 kVA / 4.8 kW","weight_kg":100}
{"apparent_power_kva":8,"capacity_scope":"Exact KSTAR MASTER M8K published rating column; voltage, frequency, battery, communications and shared-cell options are not synthesized","created_at":"2026-11-04T02:30:00Z","entity_type":"equipment","equipment_category":"ups","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"MASTER specification table / model column M8K\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"MASTER specification table / model column M8K\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"MASTER specification table / model column M8K\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"MASTER specification table / model column M8K\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"MASTER specification table / model column M8K\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"MASTER specification table / model column M8K\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"MASTER specification table / model column M8K\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"notes\":{\"confidence\":\"high\",\"locator\":\"MASTER specification table / model column M8K\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"MASTER specification table / model column M8K\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"MASTER specification table / model column M8K\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"MASTER specification table / model column M8K\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"},\"unit\":\"kW\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"MASTER specification table / model column M8K\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"MASTER specification table / model column M8K\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"MASTER specification table / model column M8K\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"MASTER specification table / model column M8K\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"MASTER specification table / model column M8K\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"}},\"weight_kg\":{\"confidence\":\"high\",\"locator\":\"MASTER specification table / model column M8K\",\"source_publication_dates\":{\"kstar-transformer-ups-2025-20261104\":\"2025-04-03\"},\"unit\":\"kg\"}}","field_sources_json":"{\"apparent_power_kva\":[\"kstar-transformer-ups-2025-20261104\"],\"capacity_scope\":[\"kstar-transformer-ups-2025-20261104\"],\"equipment_category\":[\"kstar-transformer-ups-2025-20261104\"],\"form_factor\":[\"kstar-transformer-ups-2025-20261104\"],\"manufacturer\":[\"kstar-transformer-ups-2025-20261104\"],\"model\":[\"kstar-transformer-ups-2025-20261104\"],\"name\":[\"kstar-transformer-ups-2025-20261104\"],\"notes\":[\"kstar-transformer-ups-2025-20261104\"],\"observations_json\":[\"kstar-transformer-ups-2025-20261104\"],\"official_url\":[\"kstar-transformer-ups-2025-20261104\"],\"output_power_kw\":[\"kstar-transformer-ups-2025-20261104\"],\"power_conditions\":[\"kstar-transformer-ups-2025-20261104\"],\"power_rating_kind\":[\"kstar-transformer-ups-2025-20261104\"],\"product_status\":[\"kstar-transformer-ups-2025-20261104\"],\"record_scope\":[\"kstar-transformer-ups-2025-20261104\"],\"variant\":[\"kstar-transformer-ups-2025-20261104\"],\"weight_kg\":[\"kstar-transformer-ups-2025-20261104\"]}","form_factor":"transformer-based UPS system","last_verified_at":"2026-11-04T02:30:00Z","manufacturer":"KSTAR","model":"M8K","name":"KSTAR M8K","notes":"The exact OEM model column is retained. kVA and kW stay separate; selectable voltages, frequencies, batteries, runtime, communications and shared table cells do not create inferred configurations.","observations_json":"[{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published MASTER M8K model column\",\"field\":\"input_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"MASTER specification table / model column M8K\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"V\",\"value\":\"380/400 V +/-20%; 3-phase plus neutral and protective earth\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published MASTER M8K model column\",\"field\":\"output_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"MASTER specification table / model column M8K\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"V\",\"value\":\"220/230 V +/-0.5%; single phase\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published MASTER M8K model column\",\"field\":\"frequency_configuration\",\"kind\":\"reported\",\"locator\":\"MASTER specification table / model column M8K\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"Hz\",\"value\":\"50/60 Hz +/-5% input; 50/60 Hz +/-0.5% output\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Shared table cells; no exact model-level scalar inferred\",\"field\":\"efficiency_table_cells\",\"kind\":\"reported\",\"locator\":\"MASTER specification table / model column M8K\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":null,\"value\":\"Up to 86% / up to 88% shared efficiency cells; exact rating binding is ambiguous\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Shared table cells; no exact model-level dimensions inferred\",\"field\":\"dimensions_table_cells\",\"kind\":\"reported\",\"locator\":\"MASTER specification table / model column M8K\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":null,\"value\":\"305 x 585 x 864 mm and 350 x 650 x 1050 mm are shared table groups; no exact model binding normalized\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"No battery energy, usable energy or runtime configuration inferred\",\"field\":\"battery_table_cells\",\"kind\":\"reported\",\"locator\":\"MASTER specification table / model column M8K\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":null,\"value\":\"192/240 V DC shared table groups; no exact model binding, battery energy or runtime normalized\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published MASTER M8K model column\",\"field\":\"weight_table\",\"kind\":\"reported\",\"locator\":\"MASTER specification table / model column M8K\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"kg\",\"value\":\"Exact model-column net weights\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Family options; not selected or synthesized\",\"field\":\"communications\",\"kind\":\"reported\",\"locator\":\"MASTER specification table / model column M8K\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":null,\"value\":\"RS232 standard; RS485, EPO, dry contact and SNMP are optional\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published MASTER M8K model column\",\"field\":\"operating_temperature\",\"kind\":\"reported\",\"locator\":\"MASTER specification table / model column M8K\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"degC\",\"value\":\"0 to 40\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact published MASTER M8K model column\",\"field\":\"storage_temperature\",\"kind\":\"reported\",\"locator\":\"MASTER specification table / model column M8K\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":\"degC\",\"value\":\"-25 to 55\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"OEM conformance statement; not an issuer-registry certification\",\"field\":\"standards_claims\",\"kind\":\"reported\",\"locator\":\"MASTER specification table / model column M8K\",\"source_id\":\"kstar-transformer-ups-2025-20261104\",\"unit\":null,\"value\":\"OEM brochure lists applicable safety and EMC standards\"}]","official_url":"https://www.kstar.com/bocupload/2025/04/03/transfomerbasedups.pdf","output_power_kw":6.4,"power_conditions":"Published transformer-based UPS output rating; voltage/frequency choices and efficiency load conditions remain observations","power_rating_kind":"rated UPS apparent and active output","product_status":"listed in current 2025 KSTAR transformer-based UPS brochure","quality_status":"source_backed","record_id":"f541c476-e76a-5fc1-bc4a-c21fc75cdcef","record_scope":"configuration","source_urls":["https://www.kstar.com/bocupload/2025/04/03/transfomerbasedups.pdf"],"sources":["kstar-transformer-ups-2025-20261104"],"updated_at":"2026-11-04T02:30:00Z","variant":"8 kVA / 6.4 kW","weight_kg":110}
