{"apparent_power_kva":10,"capacity_scope":"Exact Makelsan LEVELUPS 10 kVA published rating column; selectable voltage, frequency, battery and communications options are not synthesized","created_at":"2026-11-04T06:18:00Z","entity_type":"equipment","equipment_category":"ups","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 10 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-10-1000-2025\":\"2025-01-01\"},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 10 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-10-1000-2025\":\"2025-01-01\"}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 10 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-10-1000-2025\":\"2025-01-01\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 10 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-10-1000-2025\":\"2025-01-01\"}},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 10 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-10-1000-2025\":\"2025-01-01\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 10 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-10-1000-2025\":\"2025-01-01\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 10 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-10-1000-2025\":\"2025-01-01\"}},\"notes\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 10 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-10-1000-2025\":\"2025-01-01\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 10 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-10-1000-2025\":\"2025-01-01\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 10 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-10-1000-2025\":\"2025-01-01\"}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 10 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-10-1000-2025\":\"2025-01-01\"},\"unit\":\"kW\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 10 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-10-1000-2025\":\"2025-01-01\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 10 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-10-1000-2025\":\"2025-01-01\"}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 10 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-10-1000-2025\":\"2025-01-01\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 10 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-10-1000-2025\":\"2025-01-01\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 10 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-10-1000-2025\":\"2025-01-01\"}}}","field_sources_json":"{\"apparent_power_kva\":[\"makelsan-levelups-10-1000-2025\"],\"capacity_scope\":[\"makelsan-levelups-10-1000-2025\"],\"equipment_category\":[\"makelsan-levelups-10-1000-2025\"],\"form_factor\":[\"makelsan-levelups-10-1000-2025\"],\"manufacturer\":[\"makelsan-levelups-10-1000-2025\"],\"model\":[\"makelsan-levelups-10-1000-2025\"],\"name\":[\"makelsan-levelups-10-1000-2025\"],\"notes\":[\"makelsan-levelups-10-1000-2025\"],\"observations_json\":[\"makelsan-levelups-10-1000-2025\"],\"official_url\":[\"makelsan-levelups-10-1000-2025\"],\"output_power_kw\":[\"makelsan-levelups-10-1000-2025\"],\"power_conditions\":[\"makelsan-levelups-10-1000-2025\"],\"power_rating_kind\":[\"makelsan-levelups-10-1000-2025\"],\"product_status\":[\"makelsan-levelups-10-1000-2025\"],\"record_scope\":[\"makelsan-levelups-10-1000-2025\"],\"variant\":[\"makelsan-levelups-10-1000-2025\"]}","form_factor":"floor-standing transformer-free three-phase UPS","last_verified_at":"2026-11-04T06:18:00Z","manufacturer":"Makelsan","model":"LEVELUPS 10 kVA","name":"Makelsan LEVELUPS 10 kVA","notes":"The exact OEM rating column is retained. Apparent kVA and active kW remain separate reported values. Voltage, frequency, batteries, communications and possible output-power-factor choices do not create inferred configurations.","observations_json":"[{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact Makelsan LEVELUPS 10 kVA published rating column\",\"field\":\"input_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 10 kVA column\",\"source_id\":\"makelsan-levelups-10-1000-2025\",\"unit\":\"V\",\"value\":\"380/400/415 Vac three-phase plus neutral; optional 220/380 Vac input configuration; -20%/+15% standard voltage tolerance\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact Makelsan LEVELUPS 10 kVA published rating column\",\"field\":\"output_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 10 kVA column\",\"source_id\":\"makelsan-levelups-10-1000-2025\",\"unit\":\"V\",\"value\":\"380/400/415 Vac three-phase plus neutral\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact Makelsan LEVELUPS 10 kVA published rating column\",\"field\":\"frequency_configuration\",\"kind\":\"reported\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 10 kVA column\",\"source_id\":\"makelsan-levelups-10-1000-2025\",\"unit\":\"Hz\",\"value\":\"50/60 Hz selectable; +/-10% input; +/-0.01% battery-mode output\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Family table; no load-point scalar is normalized\",\"field\":\"efficiency\",\"kind\":\"reported\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 10 kVA column\",\"source_id\":\"makelsan-levelups-10-1000-2025\",\"unit\":\"%\",\"value\":\"96% online; up to 99% Eco; exact load points not stated\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Family table; no battery energy, usable energy or runtime inferred\",\"field\":\"battery_configuration\",\"kind\":\"reported\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 10 kVA column\",\"source_id\":\"makelsan-levelups-10-1000-2025\",\"unit\":null,\"value\":\"60 x 12 V cells; VRLA/GEL battery types and external battery choices are family-level options\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact Makelsan LEVELUPS 10 kVA published rating column\",\"field\":\"overload_capability\",\"kind\":\"reported\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 10 kVA column\",\"source_id\":\"makelsan-levelups-10-1000-2025\",\"unit\":null,\"value\":\"125% load for 10 minutes; 150% load for 1 minute\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Family options; no accessory configuration synthesized\",\"field\":\"communications\",\"kind\":\"reported\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 10 kVA column\",\"source_id\":\"makelsan-levelups-10-1000-2025\",\"unit\":null,\"value\":\"RS232 standard; RS485 and SNMP adapter options\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact Makelsan LEVELUPS 10 kVA published rating column\",\"field\":\"operating_temperature\",\"kind\":\"reported\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 10 kVA column\",\"source_id\":\"makelsan-levelups-10-1000-2025\",\"unit\":\"degC\",\"value\":\"0 to 40\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"OEM conformance statement; not an issuer-registry certification\",\"field\":\"standards_claims\",\"kind\":\"reported\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 10 kVA column\",\"source_id\":\"makelsan-levelups-10-1000-2025\",\"unit\":null,\"value\":\"OEM table lists EN 62040 performance and EMC/LVD statements\"}]","official_url":"https://www.makelsanjenerator.com.tr/katalog/levelups-series-10---1000-kva.pdf","output_power_kw":10,"power_conditions":"Published UPS rated apparent and active output; efficiency remains an observation because the exact load point is not stated","power_rating_kind":"rated UPS apparent and active output","product_status":"listed in official Makelsan technical table reviewed 2026-11-04","quality_status":"source_backed","record_id":"d04fe3b7-096b-5aeb-8791-b2eefeb5cfba","record_scope":"configuration","source_urls":["https://www.makelsanjenerator.com.tr/katalog/levelups-series-10---1000-kva.pdf"],"sources":["makelsan-levelups-10-1000-2025"],"updated_at":"2026-11-04T06:18:00Z","variant":"10 kVA / 10 kW"}
{"apparent_power_kva":100,"capacity_scope":"Exact Makelsan LEVELUPS 100 kVA published rating column; selectable voltage, frequency, battery and communications options are not synthesized","created_at":"2026-11-04T06:18:00Z","entity_type":"equipment","equipment_category":"ups","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 100 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-10-1000-2025\":\"2025-01-01\"},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 100 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-10-1000-2025\":\"2025-01-01\"}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 100 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-10-1000-2025\":\"2025-01-01\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 100 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-10-1000-2025\":\"2025-01-01\"}},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 100 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-10-1000-2025\":\"2025-01-01\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 100 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-10-1000-2025\":\"2025-01-01\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 100 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-10-1000-2025\":\"2025-01-01\"}},\"notes\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 100 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-10-1000-2025\":\"2025-01-01\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 100 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-10-1000-2025\":\"2025-01-01\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 100 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-10-1000-2025\":\"2025-01-01\"}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 100 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-10-1000-2025\":\"2025-01-01\"},\"unit\":\"kW\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 100 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-10-1000-2025\":\"2025-01-01\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 100 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-10-1000-2025\":\"2025-01-01\"}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 100 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-10-1000-2025\":\"2025-01-01\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 100 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-10-1000-2025\":\"2025-01-01\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 100 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-10-1000-2025\":\"2025-01-01\"}}}","field_sources_json":"{\"apparent_power_kva\":[\"makelsan-levelups-10-1000-2025\"],\"capacity_scope\":[\"makelsan-levelups-10-1000-2025\"],\"equipment_category\":[\"makelsan-levelups-10-1000-2025\"],\"form_factor\":[\"makelsan-levelups-10-1000-2025\"],\"manufacturer\":[\"makelsan-levelups-10-1000-2025\"],\"model\":[\"makelsan-levelups-10-1000-2025\"],\"name\":[\"makelsan-levelups-10-1000-2025\"],\"notes\":[\"makelsan-levelups-10-1000-2025\"],\"observations_json\":[\"makelsan-levelups-10-1000-2025\"],\"official_url\":[\"makelsan-levelups-10-1000-2025\"],\"output_power_kw\":[\"makelsan-levelups-10-1000-2025\"],\"power_conditions\":[\"makelsan-levelups-10-1000-2025\"],\"power_rating_kind\":[\"makelsan-levelups-10-1000-2025\"],\"product_status\":[\"makelsan-levelups-10-1000-2025\"],\"record_scope\":[\"makelsan-levelups-10-1000-2025\"],\"variant\":[\"makelsan-levelups-10-1000-2025\"]}","form_factor":"floor-standing transformer-free three-phase UPS","last_verified_at":"2026-11-04T06:18:00Z","manufacturer":"Makelsan","model":"LEVELUPS 100 kVA","name":"Makelsan LEVELUPS 100 kVA","notes":"The exact OEM rating column is retained. Apparent kVA and active kW remain separate reported values. Voltage, frequency, batteries, communications and possible output-power-factor choices do not create inferred configurations.","observations_json":"[{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact Makelsan LEVELUPS 100 kVA published rating column\",\"field\":\"input_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 100 kVA column\",\"source_id\":\"makelsan-levelups-10-1000-2025\",\"unit\":\"V\",\"value\":\"380/400/415 Vac three-phase plus neutral; optional 220/380 Vac input configuration; -20%/+15% standard voltage tolerance\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact Makelsan LEVELUPS 100 kVA published rating column\",\"field\":\"output_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 100 kVA column\",\"source_id\":\"makelsan-levelups-10-1000-2025\",\"unit\":\"V\",\"value\":\"380/400/415 Vac three-phase plus neutral\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact Makelsan LEVELUPS 100 kVA published rating column\",\"field\":\"frequency_configuration\",\"kind\":\"reported\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 100 kVA column\",\"source_id\":\"makelsan-levelups-10-1000-2025\",\"unit\":\"Hz\",\"value\":\"50/60 Hz selectable; +/-10% input; +/-0.01% battery-mode output\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Family table; no load-point scalar is normalized\",\"field\":\"efficiency\",\"kind\":\"reported\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 100 kVA column\",\"source_id\":\"makelsan-levelups-10-1000-2025\",\"unit\":\"%\",\"value\":\"96% online; up to 99% Eco; exact load points not stated\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Family table; no battery energy, usable energy or runtime inferred\",\"field\":\"battery_configuration\",\"kind\":\"reported\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 100 kVA column\",\"source_id\":\"makelsan-levelups-10-1000-2025\",\"unit\":null,\"value\":\"60 x 12 V cells; VRLA/GEL battery types and external battery choices are family-level options\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact Makelsan LEVELUPS 100 kVA published rating column\",\"field\":\"overload_capability\",\"kind\":\"reported\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 100 kVA column\",\"source_id\":\"makelsan-levelups-10-1000-2025\",\"unit\":null,\"value\":\"125% load for 10 minutes; 150% load for 1 minute\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Family options; no accessory configuration synthesized\",\"field\":\"communications\",\"kind\":\"reported\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 100 kVA column\",\"source_id\":\"makelsan-levelups-10-1000-2025\",\"unit\":null,\"value\":\"RS232 standard; RS485 and SNMP adapter options\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact Makelsan LEVELUPS 100 kVA published rating column\",\"field\":\"operating_temperature\",\"kind\":\"reported\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 100 kVA column\",\"source_id\":\"makelsan-levelups-10-1000-2025\",\"unit\":\"degC\",\"value\":\"0 to 40\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"OEM conformance statement; not an issuer-registry certification\",\"field\":\"standards_claims\",\"kind\":\"reported\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 100 kVA column\",\"source_id\":\"makelsan-levelups-10-1000-2025\",\"unit\":null,\"value\":\"OEM table lists EN 62040 performance and EMC/LVD statements\"}]","official_url":"https://www.makelsanjenerator.com.tr/katalog/levelups-series-10---1000-kva.pdf","output_power_kw":100,"power_conditions":"Published UPS rated apparent and active output; efficiency remains an observation because the exact load point is not stated","power_rating_kind":"rated UPS apparent and active output","product_status":"listed in official Makelsan technical table reviewed 2026-11-04","quality_status":"source_backed","record_id":"93826669-cffa-53b6-b336-d1f919c5e379","record_scope":"configuration","source_urls":["https://www.makelsanjenerator.com.tr/katalog/levelups-series-10---1000-kva.pdf"],"sources":["makelsan-levelups-10-1000-2025"],"updated_at":"2026-11-04T06:18:00Z","variant":"100 kVA / 100 kW"}
{"apparent_power_kva":1000,"capacity_scope":"Exact Makelsan LEVELUPS 1000 kVA published rating column; selectable voltage, frequency, battery and communications options are not synthesized","created_at":"2026-11-04T06:18:00Z","entity_type":"equipment","equipment_category":"ups","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 1000 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-10-1000-2025\":\"2025-01-01\"},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 1000 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-10-1000-2025\":\"2025-01-01\"}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 1000 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-10-1000-2025\":\"2025-01-01\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 1000 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-10-1000-2025\":\"2025-01-01\"}},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 1000 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-10-1000-2025\":\"2025-01-01\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 1000 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-10-1000-2025\":\"2025-01-01\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 1000 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-10-1000-2025\":\"2025-01-01\"}},\"notes\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 1000 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-10-1000-2025\":\"2025-01-01\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 1000 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-10-1000-2025\":\"2025-01-01\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 1000 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-10-1000-2025\":\"2025-01-01\"}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 1000 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-10-1000-2025\":\"2025-01-01\"},\"unit\":\"kW\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 1000 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-10-1000-2025\":\"2025-01-01\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 1000 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-10-1000-2025\":\"2025-01-01\"}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 1000 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-10-1000-2025\":\"2025-01-01\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 1000 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-10-1000-2025\":\"2025-01-01\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 1000 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-10-1000-2025\":\"2025-01-01\"}}}","field_sources_json":"{\"apparent_power_kva\":[\"makelsan-levelups-10-1000-2025\"],\"capacity_scope\":[\"makelsan-levelups-10-1000-2025\"],\"equipment_category\":[\"makelsan-levelups-10-1000-2025\"],\"form_factor\":[\"makelsan-levelups-10-1000-2025\"],\"manufacturer\":[\"makelsan-levelups-10-1000-2025\"],\"model\":[\"makelsan-levelups-10-1000-2025\"],\"name\":[\"makelsan-levelups-10-1000-2025\"],\"notes\":[\"makelsan-levelups-10-1000-2025\"],\"observations_json\":[\"makelsan-levelups-10-1000-2025\"],\"official_url\":[\"makelsan-levelups-10-1000-2025\"],\"output_power_kw\":[\"makelsan-levelups-10-1000-2025\"],\"power_conditions\":[\"makelsan-levelups-10-1000-2025\"],\"power_rating_kind\":[\"makelsan-levelups-10-1000-2025\"],\"product_status\":[\"makelsan-levelups-10-1000-2025\"],\"record_scope\":[\"makelsan-levelups-10-1000-2025\"],\"variant\":[\"makelsan-levelups-10-1000-2025\"]}","form_factor":"floor-standing transformer-free three-phase UPS","last_verified_at":"2026-11-04T06:18:00Z","manufacturer":"Makelsan","model":"LEVELUPS 1000 kVA","name":"Makelsan LEVELUPS 1000 kVA","notes":"The exact OEM rating column is retained. Apparent kVA and active kW remain separate reported values. Voltage, frequency, batteries, communications and possible output-power-factor choices do not create inferred configurations.","observations_json":"[{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact Makelsan LEVELUPS 1000 kVA published rating column\",\"field\":\"input_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 1000 kVA column\",\"source_id\":\"makelsan-levelups-10-1000-2025\",\"unit\":\"V\",\"value\":\"380/400/415 Vac three-phase plus neutral; optional 220/380 Vac input configuration; -20%/+15% standard voltage tolerance\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact Makelsan LEVELUPS 1000 kVA published rating column\",\"field\":\"output_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 1000 kVA column\",\"source_id\":\"makelsan-levelups-10-1000-2025\",\"unit\":\"V\",\"value\":\"380/400/415 Vac three-phase plus neutral\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact Makelsan LEVELUPS 1000 kVA published rating column\",\"field\":\"frequency_configuration\",\"kind\":\"reported\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 1000 kVA column\",\"source_id\":\"makelsan-levelups-10-1000-2025\",\"unit\":\"Hz\",\"value\":\"50/60 Hz selectable; +/-10% input; +/-0.01% battery-mode output\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Family table; no load-point scalar is normalized\",\"field\":\"efficiency\",\"kind\":\"reported\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 1000 kVA column\",\"source_id\":\"makelsan-levelups-10-1000-2025\",\"unit\":\"%\",\"value\":\"96% online; up to 99% Eco; exact load points not stated\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Family table; no battery energy, usable energy or runtime inferred\",\"field\":\"battery_configuration\",\"kind\":\"reported\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 1000 kVA column\",\"source_id\":\"makelsan-levelups-10-1000-2025\",\"unit\":null,\"value\":\"60 x 12 V cells; VRLA/GEL battery types and external battery choices are family-level options\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact Makelsan LEVELUPS 1000 kVA published rating column\",\"field\":\"overload_capability\",\"kind\":\"reported\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 1000 kVA column\",\"source_id\":\"makelsan-levelups-10-1000-2025\",\"unit\":null,\"value\":\"125% load for 10 minutes; 150% load for 1 minute\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Family options; no accessory configuration synthesized\",\"field\":\"communications\",\"kind\":\"reported\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 1000 kVA column\",\"source_id\":\"makelsan-levelups-10-1000-2025\",\"unit\":null,\"value\":\"RS232 standard; RS485 and SNMP adapter options\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact Makelsan LEVELUPS 1000 kVA published rating column\",\"field\":\"operating_temperature\",\"kind\":\"reported\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 1000 kVA column\",\"source_id\":\"makelsan-levelups-10-1000-2025\",\"unit\":\"degC\",\"value\":\"0 to 40\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"OEM conformance statement; not an issuer-registry certification\",\"field\":\"standards_claims\",\"kind\":\"reported\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 1000 kVA column\",\"source_id\":\"makelsan-levelups-10-1000-2025\",\"unit\":null,\"value\":\"OEM table lists EN 62040 performance and EMC/LVD statements\"}]","official_url":"https://www.makelsanjenerator.com.tr/katalog/levelups-series-10---1000-kva.pdf","output_power_kw":900,"power_conditions":"Published UPS rated apparent and active output; efficiency remains an observation because the exact load point is not stated","power_rating_kind":"rated UPS apparent and active output","product_status":"listed in official Makelsan technical table reviewed 2026-11-04","quality_status":"source_backed","record_id":"8a3fce29-fa6a-54f3-9511-9974d611f707","record_scope":"configuration","source_urls":["https://www.makelsanjenerator.com.tr/katalog/levelups-series-10---1000-kva.pdf"],"sources":["makelsan-levelups-10-1000-2025"],"updated_at":"2026-11-04T06:18:00Z","variant":"1000 kVA / 900 kW"}
{"apparent_power_kva":120,"capacity_scope":"Exact Makelsan LEVELUPS 120 kVA published rating column; selectable voltage, frequency, battery and communications options are not synthesized","created_at":"2026-11-04T06:18:00Z","entity_type":"equipment","equipment_category":"ups","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 120 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-10-1000-2025\":\"2025-01-01\"},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 120 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-10-1000-2025\":\"2025-01-01\"}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 120 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-10-1000-2025\":\"2025-01-01\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 120 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-10-1000-2025\":\"2025-01-01\"}},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 120 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-10-1000-2025\":\"2025-01-01\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 120 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-10-1000-2025\":\"2025-01-01\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 120 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-10-1000-2025\":\"2025-01-01\"}},\"notes\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 120 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-10-1000-2025\":\"2025-01-01\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 120 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-10-1000-2025\":\"2025-01-01\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 120 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-10-1000-2025\":\"2025-01-01\"}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 120 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-10-1000-2025\":\"2025-01-01\"},\"unit\":\"kW\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 120 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-10-1000-2025\":\"2025-01-01\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 120 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-10-1000-2025\":\"2025-01-01\"}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 120 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-10-1000-2025\":\"2025-01-01\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 120 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-10-1000-2025\":\"2025-01-01\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 120 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-10-1000-2025\":\"2025-01-01\"}}}","field_sources_json":"{\"apparent_power_kva\":[\"makelsan-levelups-10-1000-2025\"],\"capacity_scope\":[\"makelsan-levelups-10-1000-2025\"],\"equipment_category\":[\"makelsan-levelups-10-1000-2025\"],\"form_factor\":[\"makelsan-levelups-10-1000-2025\"],\"manufacturer\":[\"makelsan-levelups-10-1000-2025\"],\"model\":[\"makelsan-levelups-10-1000-2025\"],\"name\":[\"makelsan-levelups-10-1000-2025\"],\"notes\":[\"makelsan-levelups-10-1000-2025\"],\"observations_json\":[\"makelsan-levelups-10-1000-2025\"],\"official_url\":[\"makelsan-levelups-10-1000-2025\"],\"output_power_kw\":[\"makelsan-levelups-10-1000-2025\"],\"power_conditions\":[\"makelsan-levelups-10-1000-2025\"],\"power_rating_kind\":[\"makelsan-levelups-10-1000-2025\"],\"product_status\":[\"makelsan-levelups-10-1000-2025\"],\"record_scope\":[\"makelsan-levelups-10-1000-2025\"],\"variant\":[\"makelsan-levelups-10-1000-2025\"]}","form_factor":"floor-standing transformer-free three-phase UPS","last_verified_at":"2026-11-04T06:18:00Z","manufacturer":"Makelsan","model":"LEVELUPS 120 kVA","name":"Makelsan LEVELUPS 120 kVA","notes":"The exact OEM rating column is retained. Apparent kVA and active kW remain separate reported values. Voltage, frequency, batteries, communications and possible output-power-factor choices do not create inferred configurations.","observations_json":"[{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact Makelsan LEVELUPS 120 kVA published rating column\",\"field\":\"input_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 120 kVA column\",\"source_id\":\"makelsan-levelups-10-1000-2025\",\"unit\":\"V\",\"value\":\"380/400/415 Vac three-phase plus neutral; optional 220/380 Vac input configuration; -20%/+15% standard voltage tolerance\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact Makelsan LEVELUPS 120 kVA published rating column\",\"field\":\"output_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 120 kVA column\",\"source_id\":\"makelsan-levelups-10-1000-2025\",\"unit\":\"V\",\"value\":\"380/400/415 Vac three-phase plus neutral\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact Makelsan LEVELUPS 120 kVA published rating column\",\"field\":\"frequency_configuration\",\"kind\":\"reported\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 120 kVA column\",\"source_id\":\"makelsan-levelups-10-1000-2025\",\"unit\":\"Hz\",\"value\":\"50/60 Hz selectable; +/-10% input; +/-0.01% battery-mode output\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Family table; no load-point scalar is normalized\",\"field\":\"efficiency\",\"kind\":\"reported\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 120 kVA column\",\"source_id\":\"makelsan-levelups-10-1000-2025\",\"unit\":\"%\",\"value\":\"96% online; up to 99% Eco; exact load points not stated\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Family table; no battery energy, usable energy or runtime inferred\",\"field\":\"battery_configuration\",\"kind\":\"reported\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 120 kVA column\",\"source_id\":\"makelsan-levelups-10-1000-2025\",\"unit\":null,\"value\":\"60 x 12 V cells; VRLA/GEL battery types and external battery choices are family-level options\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact Makelsan LEVELUPS 120 kVA published rating column\",\"field\":\"overload_capability\",\"kind\":\"reported\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 120 kVA column\",\"source_id\":\"makelsan-levelups-10-1000-2025\",\"unit\":null,\"value\":\"125% load for 10 minutes; 150% load for 1 minute\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Family options; no accessory configuration synthesized\",\"field\":\"communications\",\"kind\":\"reported\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 120 kVA column\",\"source_id\":\"makelsan-levelups-10-1000-2025\",\"unit\":null,\"value\":\"RS232 standard; RS485 and SNMP adapter options\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact Makelsan LEVELUPS 120 kVA published rating column\",\"field\":\"operating_temperature\",\"kind\":\"reported\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 120 kVA column\",\"source_id\":\"makelsan-levelups-10-1000-2025\",\"unit\":\"degC\",\"value\":\"0 to 40\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"OEM conformance statement; not an issuer-registry certification\",\"field\":\"standards_claims\",\"kind\":\"reported\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 120 kVA column\",\"source_id\":\"makelsan-levelups-10-1000-2025\",\"unit\":null,\"value\":\"OEM table lists EN 62040 performance and EMC/LVD statements\"}]","official_url":"https://www.makelsanjenerator.com.tr/katalog/levelups-series-10---1000-kva.pdf","output_power_kw":120,"power_conditions":"Published UPS rated apparent and active output; efficiency remains an observation because the exact load point is not stated","power_rating_kind":"rated UPS apparent and active output","product_status":"listed in official Makelsan technical table reviewed 2026-11-04","quality_status":"source_backed","record_id":"7583f553-9fb6-588b-b228-f24db3e99f8d","record_scope":"configuration","source_urls":["https://www.makelsanjenerator.com.tr/katalog/levelups-series-10---1000-kva.pdf"],"sources":["makelsan-levelups-10-1000-2025"],"updated_at":"2026-11-04T06:18:00Z","variant":"120 kVA / 120 kW"}
{"apparent_power_kva":15,"capacity_scope":"Exact Makelsan LEVELUPS 15 kVA published rating column; selectable voltage, frequency, battery and communications options are not synthesized","created_at":"2026-11-04T06:18:00Z","entity_type":"equipment","equipment_category":"ups","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 15 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-10-1000-2025\":\"2025-01-01\"},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 15 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-10-1000-2025\":\"2025-01-01\"}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 15 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-10-1000-2025\":\"2025-01-01\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 15 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-10-1000-2025\":\"2025-01-01\"}},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 15 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-10-1000-2025\":\"2025-01-01\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 15 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-10-1000-2025\":\"2025-01-01\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 15 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-10-1000-2025\":\"2025-01-01\"}},\"notes\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 15 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-10-1000-2025\":\"2025-01-01\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 15 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-10-1000-2025\":\"2025-01-01\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 15 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-10-1000-2025\":\"2025-01-01\"}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 15 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-10-1000-2025\":\"2025-01-01\"},\"unit\":\"kW\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 15 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-10-1000-2025\":\"2025-01-01\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 15 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-10-1000-2025\":\"2025-01-01\"}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 15 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-10-1000-2025\":\"2025-01-01\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 15 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-10-1000-2025\":\"2025-01-01\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 15 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-10-1000-2025\":\"2025-01-01\"}}}","field_sources_json":"{\"apparent_power_kva\":[\"makelsan-levelups-10-1000-2025\"],\"capacity_scope\":[\"makelsan-levelups-10-1000-2025\"],\"equipment_category\":[\"makelsan-levelups-10-1000-2025\"],\"form_factor\":[\"makelsan-levelups-10-1000-2025\"],\"manufacturer\":[\"makelsan-levelups-10-1000-2025\"],\"model\":[\"makelsan-levelups-10-1000-2025\"],\"name\":[\"makelsan-levelups-10-1000-2025\"],\"notes\":[\"makelsan-levelups-10-1000-2025\"],\"observations_json\":[\"makelsan-levelups-10-1000-2025\"],\"official_url\":[\"makelsan-levelups-10-1000-2025\"],\"output_power_kw\":[\"makelsan-levelups-10-1000-2025\"],\"power_conditions\":[\"makelsan-levelups-10-1000-2025\"],\"power_rating_kind\":[\"makelsan-levelups-10-1000-2025\"],\"product_status\":[\"makelsan-levelups-10-1000-2025\"],\"record_scope\":[\"makelsan-levelups-10-1000-2025\"],\"variant\":[\"makelsan-levelups-10-1000-2025\"]}","form_factor":"floor-standing transformer-free three-phase UPS","last_verified_at":"2026-11-04T06:18:00Z","manufacturer":"Makelsan","model":"LEVELUPS 15 kVA","name":"Makelsan LEVELUPS 15 kVA","notes":"The exact OEM rating column is retained. Apparent kVA and active kW remain separate reported values. Voltage, frequency, batteries, communications and possible output-power-factor choices do not create inferred configurations.","observations_json":"[{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact Makelsan LEVELUPS 15 kVA published rating column\",\"field\":\"input_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 15 kVA column\",\"source_id\":\"makelsan-levelups-10-1000-2025\",\"unit\":\"V\",\"value\":\"380/400/415 Vac three-phase plus neutral; optional 220/380 Vac input configuration; -20%/+15% standard voltage tolerance\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact Makelsan LEVELUPS 15 kVA published rating column\",\"field\":\"output_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 15 kVA column\",\"source_id\":\"makelsan-levelups-10-1000-2025\",\"unit\":\"V\",\"value\":\"380/400/415 Vac three-phase plus neutral\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact Makelsan LEVELUPS 15 kVA published rating column\",\"field\":\"frequency_configuration\",\"kind\":\"reported\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 15 kVA column\",\"source_id\":\"makelsan-levelups-10-1000-2025\",\"unit\":\"Hz\",\"value\":\"50/60 Hz selectable; +/-10% input; +/-0.01% battery-mode output\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Family table; no load-point scalar is normalized\",\"field\":\"efficiency\",\"kind\":\"reported\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 15 kVA column\",\"source_id\":\"makelsan-levelups-10-1000-2025\",\"unit\":\"%\",\"value\":\"96% online; up to 99% Eco; exact load points not stated\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Family table; no battery energy, usable energy or runtime inferred\",\"field\":\"battery_configuration\",\"kind\":\"reported\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 15 kVA column\",\"source_id\":\"makelsan-levelups-10-1000-2025\",\"unit\":null,\"value\":\"60 x 12 V cells; VRLA/GEL battery types and external battery choices are family-level options\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact Makelsan LEVELUPS 15 kVA published rating column\",\"field\":\"overload_capability\",\"kind\":\"reported\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 15 kVA column\",\"source_id\":\"makelsan-levelups-10-1000-2025\",\"unit\":null,\"value\":\"125% load for 10 minutes; 150% load for 1 minute\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Family options; no accessory configuration synthesized\",\"field\":\"communications\",\"kind\":\"reported\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 15 kVA column\",\"source_id\":\"makelsan-levelups-10-1000-2025\",\"unit\":null,\"value\":\"RS232 standard; RS485 and SNMP adapter options\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact Makelsan LEVELUPS 15 kVA published rating column\",\"field\":\"operating_temperature\",\"kind\":\"reported\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 15 kVA column\",\"source_id\":\"makelsan-levelups-10-1000-2025\",\"unit\":\"degC\",\"value\":\"0 to 40\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"OEM conformance statement; not an issuer-registry certification\",\"field\":\"standards_claims\",\"kind\":\"reported\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 15 kVA column\",\"source_id\":\"makelsan-levelups-10-1000-2025\",\"unit\":null,\"value\":\"OEM table lists EN 62040 performance and EMC/LVD statements\"}]","official_url":"https://www.makelsanjenerator.com.tr/katalog/levelups-series-10---1000-kva.pdf","output_power_kw":15,"power_conditions":"Published UPS rated apparent and active output; efficiency remains an observation because the exact load point is not stated","power_rating_kind":"rated UPS apparent and active output","product_status":"listed in official Makelsan technical table reviewed 2026-11-04","quality_status":"source_backed","record_id":"71176ee8-a2d5-5b8f-a59f-7f67f38d3d7e","record_scope":"configuration","source_urls":["https://www.makelsanjenerator.com.tr/katalog/levelups-series-10---1000-kva.pdf"],"sources":["makelsan-levelups-10-1000-2025"],"updated_at":"2026-11-04T06:18:00Z","variant":"15 kVA / 15 kW"}
{"apparent_power_kva":160,"capacity_scope":"Exact Makelsan LEVELUPS 160 kVA published rating column; selectable voltage, frequency, battery and communications options are not synthesized","created_at":"2026-11-04T06:18:00Z","entity_type":"equipment","equipment_category":"ups","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 160 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-10-1000-2025\":\"2025-01-01\"},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 160 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-10-1000-2025\":\"2025-01-01\"}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 160 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-10-1000-2025\":\"2025-01-01\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 160 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-10-1000-2025\":\"2025-01-01\"}},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 160 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-10-1000-2025\":\"2025-01-01\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 160 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-10-1000-2025\":\"2025-01-01\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 160 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-10-1000-2025\":\"2025-01-01\"}},\"notes\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 160 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-10-1000-2025\":\"2025-01-01\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 160 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-10-1000-2025\":\"2025-01-01\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 160 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-10-1000-2025\":\"2025-01-01\"}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 160 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-10-1000-2025\":\"2025-01-01\"},\"unit\":\"kW\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 160 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-10-1000-2025\":\"2025-01-01\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 160 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-10-1000-2025\":\"2025-01-01\"}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 160 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-10-1000-2025\":\"2025-01-01\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 160 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-10-1000-2025\":\"2025-01-01\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 160 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-10-1000-2025\":\"2025-01-01\"}}}","field_sources_json":"{\"apparent_power_kva\":[\"makelsan-levelups-10-1000-2025\"],\"capacity_scope\":[\"makelsan-levelups-10-1000-2025\"],\"equipment_category\":[\"makelsan-levelups-10-1000-2025\"],\"form_factor\":[\"makelsan-levelups-10-1000-2025\"],\"manufacturer\":[\"makelsan-levelups-10-1000-2025\"],\"model\":[\"makelsan-levelups-10-1000-2025\"],\"name\":[\"makelsan-levelups-10-1000-2025\"],\"notes\":[\"makelsan-levelups-10-1000-2025\"],\"observations_json\":[\"makelsan-levelups-10-1000-2025\"],\"official_url\":[\"makelsan-levelups-10-1000-2025\"],\"output_power_kw\":[\"makelsan-levelups-10-1000-2025\"],\"power_conditions\":[\"makelsan-levelups-10-1000-2025\"],\"power_rating_kind\":[\"makelsan-levelups-10-1000-2025\"],\"product_status\":[\"makelsan-levelups-10-1000-2025\"],\"record_scope\":[\"makelsan-levelups-10-1000-2025\"],\"variant\":[\"makelsan-levelups-10-1000-2025\"]}","form_factor":"floor-standing transformer-free three-phase UPS","last_verified_at":"2026-11-04T06:18:00Z","manufacturer":"Makelsan","model":"LEVELUPS 160 kVA","name":"Makelsan LEVELUPS 160 kVA","notes":"The exact OEM rating column is retained. Apparent kVA and active kW remain separate reported values. Voltage, frequency, batteries, communications and possible output-power-factor choices do not create inferred configurations.","observations_json":"[{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact Makelsan LEVELUPS 160 kVA published rating column\",\"field\":\"input_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 160 kVA column\",\"source_id\":\"makelsan-levelups-10-1000-2025\",\"unit\":\"V\",\"value\":\"380/400/415 Vac three-phase plus neutral; optional 220/380 Vac input configuration; -20%/+15% standard voltage tolerance\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact Makelsan LEVELUPS 160 kVA published rating column\",\"field\":\"output_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 160 kVA column\",\"source_id\":\"makelsan-levelups-10-1000-2025\",\"unit\":\"V\",\"value\":\"380/400/415 Vac three-phase plus neutral\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact Makelsan LEVELUPS 160 kVA published rating column\",\"field\":\"frequency_configuration\",\"kind\":\"reported\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 160 kVA column\",\"source_id\":\"makelsan-levelups-10-1000-2025\",\"unit\":\"Hz\",\"value\":\"50/60 Hz selectable; +/-10% input; +/-0.01% battery-mode output\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Family table; no load-point scalar is normalized\",\"field\":\"efficiency\",\"kind\":\"reported\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 160 kVA column\",\"source_id\":\"makelsan-levelups-10-1000-2025\",\"unit\":\"%\",\"value\":\"96% online; up to 99% Eco; exact load points not stated\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Family table; no battery energy, usable energy or runtime inferred\",\"field\":\"battery_configuration\",\"kind\":\"reported\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 160 kVA column\",\"source_id\":\"makelsan-levelups-10-1000-2025\",\"unit\":null,\"value\":\"60 x 12 V cells; VRLA/GEL battery types and external battery choices are family-level options\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact Makelsan LEVELUPS 160 kVA published rating column\",\"field\":\"overload_capability\",\"kind\":\"reported\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 160 kVA column\",\"source_id\":\"makelsan-levelups-10-1000-2025\",\"unit\":null,\"value\":\"125% load for 10 minutes; 150% load for 1 minute\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Family options; no accessory configuration synthesized\",\"field\":\"communications\",\"kind\":\"reported\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 160 kVA column\",\"source_id\":\"makelsan-levelups-10-1000-2025\",\"unit\":null,\"value\":\"RS232 standard; RS485 and SNMP adapter options\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact Makelsan LEVELUPS 160 kVA published rating column\",\"field\":\"operating_temperature\",\"kind\":\"reported\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 160 kVA column\",\"source_id\":\"makelsan-levelups-10-1000-2025\",\"unit\":\"degC\",\"value\":\"0 to 40\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"OEM conformance statement; not an issuer-registry certification\",\"field\":\"standards_claims\",\"kind\":\"reported\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 160 kVA column\",\"source_id\":\"makelsan-levelups-10-1000-2025\",\"unit\":null,\"value\":\"OEM table lists EN 62040 performance and EMC/LVD statements\"}]","official_url":"https://www.makelsanjenerator.com.tr/katalog/levelups-series-10---1000-kva.pdf","output_power_kw":160,"power_conditions":"Published UPS rated apparent and active output; efficiency remains an observation because the exact load point is not stated","power_rating_kind":"rated UPS apparent and active output","product_status":"listed in official Makelsan technical table reviewed 2026-11-04","quality_status":"source_backed","record_id":"ad3f289a-df68-5626-a525-0a1f93778b08","record_scope":"configuration","source_urls":["https://www.makelsanjenerator.com.tr/katalog/levelups-series-10---1000-kva.pdf"],"sources":["makelsan-levelups-10-1000-2025"],"updated_at":"2026-11-04T06:18:00Z","variant":"160 kVA / 160 kW"}
{"apparent_power_kva":20,"capacity_scope":"Exact Makelsan LEVELUPS 20 kVA published rating column; selectable voltage, frequency, battery and communications options are not synthesized","created_at":"2026-11-04T06:18:00Z","entity_type":"equipment","equipment_category":"ups","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 20 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-10-1000-2025\":\"2025-01-01\"},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 20 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-10-1000-2025\":\"2025-01-01\"}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 20 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-10-1000-2025\":\"2025-01-01\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 20 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-10-1000-2025\":\"2025-01-01\"}},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 20 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-10-1000-2025\":\"2025-01-01\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 20 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-10-1000-2025\":\"2025-01-01\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 20 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-10-1000-2025\":\"2025-01-01\"}},\"notes\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 20 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-10-1000-2025\":\"2025-01-01\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 20 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-10-1000-2025\":\"2025-01-01\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 20 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-10-1000-2025\":\"2025-01-01\"}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 20 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-10-1000-2025\":\"2025-01-01\"},\"unit\":\"kW\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 20 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-10-1000-2025\":\"2025-01-01\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 20 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-10-1000-2025\":\"2025-01-01\"}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 20 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-10-1000-2025\":\"2025-01-01\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 20 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-10-1000-2025\":\"2025-01-01\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 20 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-10-1000-2025\":\"2025-01-01\"}}}","field_sources_json":"{\"apparent_power_kva\":[\"makelsan-levelups-10-1000-2025\"],\"capacity_scope\":[\"makelsan-levelups-10-1000-2025\"],\"equipment_category\":[\"makelsan-levelups-10-1000-2025\"],\"form_factor\":[\"makelsan-levelups-10-1000-2025\"],\"manufacturer\":[\"makelsan-levelups-10-1000-2025\"],\"model\":[\"makelsan-levelups-10-1000-2025\"],\"name\":[\"makelsan-levelups-10-1000-2025\"],\"notes\":[\"makelsan-levelups-10-1000-2025\"],\"observations_json\":[\"makelsan-levelups-10-1000-2025\"],\"official_url\":[\"makelsan-levelups-10-1000-2025\"],\"output_power_kw\":[\"makelsan-levelups-10-1000-2025\"],\"power_conditions\":[\"makelsan-levelups-10-1000-2025\"],\"power_rating_kind\":[\"makelsan-levelups-10-1000-2025\"],\"product_status\":[\"makelsan-levelups-10-1000-2025\"],\"record_scope\":[\"makelsan-levelups-10-1000-2025\"],\"variant\":[\"makelsan-levelups-10-1000-2025\"]}","form_factor":"floor-standing transformer-free three-phase UPS","last_verified_at":"2026-11-04T06:18:00Z","manufacturer":"Makelsan","model":"LEVELUPS 20 kVA","name":"Makelsan LEVELUPS 20 kVA","notes":"The exact OEM rating column is retained. Apparent kVA and active kW remain separate reported values. Voltage, frequency, batteries, communications and possible output-power-factor choices do not create inferred configurations.","observations_json":"[{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact Makelsan LEVELUPS 20 kVA published rating column\",\"field\":\"input_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 20 kVA column\",\"source_id\":\"makelsan-levelups-10-1000-2025\",\"unit\":\"V\",\"value\":\"380/400/415 Vac three-phase plus neutral; optional 220/380 Vac input configuration; -20%/+15% standard voltage tolerance\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact Makelsan LEVELUPS 20 kVA published rating column\",\"field\":\"output_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 20 kVA column\",\"source_id\":\"makelsan-levelups-10-1000-2025\",\"unit\":\"V\",\"value\":\"380/400/415 Vac three-phase plus neutral\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact Makelsan LEVELUPS 20 kVA published rating column\",\"field\":\"frequency_configuration\",\"kind\":\"reported\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 20 kVA column\",\"source_id\":\"makelsan-levelups-10-1000-2025\",\"unit\":\"Hz\",\"value\":\"50/60 Hz selectable; +/-10% input; +/-0.01% battery-mode output\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Family table; no load-point scalar is normalized\",\"field\":\"efficiency\",\"kind\":\"reported\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 20 kVA column\",\"source_id\":\"makelsan-levelups-10-1000-2025\",\"unit\":\"%\",\"value\":\"96% online; up to 99% Eco; exact load points not stated\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Family table; no battery energy, usable energy or runtime inferred\",\"field\":\"battery_configuration\",\"kind\":\"reported\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 20 kVA column\",\"source_id\":\"makelsan-levelups-10-1000-2025\",\"unit\":null,\"value\":\"60 x 12 V cells; VRLA/GEL battery types and external battery choices are family-level options\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact Makelsan LEVELUPS 20 kVA published rating column\",\"field\":\"overload_capability\",\"kind\":\"reported\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 20 kVA column\",\"source_id\":\"makelsan-levelups-10-1000-2025\",\"unit\":null,\"value\":\"125% load for 10 minutes; 150% load for 1 minute\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Family options; no accessory configuration synthesized\",\"field\":\"communications\",\"kind\":\"reported\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 20 kVA column\",\"source_id\":\"makelsan-levelups-10-1000-2025\",\"unit\":null,\"value\":\"RS232 standard; RS485 and SNMP adapter options\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact Makelsan LEVELUPS 20 kVA published rating column\",\"field\":\"operating_temperature\",\"kind\":\"reported\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 20 kVA column\",\"source_id\":\"makelsan-levelups-10-1000-2025\",\"unit\":\"degC\",\"value\":\"0 to 40\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"OEM conformance statement; not an issuer-registry certification\",\"field\":\"standards_claims\",\"kind\":\"reported\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 20 kVA column\",\"source_id\":\"makelsan-levelups-10-1000-2025\",\"unit\":null,\"value\":\"OEM table lists EN 62040 performance and EMC/LVD statements\"}]","official_url":"https://www.makelsanjenerator.com.tr/katalog/levelups-series-10---1000-kva.pdf","output_power_kw":20,"power_conditions":"Published UPS rated apparent and active output; efficiency remains an observation because the exact load point is not stated","power_rating_kind":"rated UPS apparent and active output","product_status":"listed in official Makelsan technical table reviewed 2026-11-04","quality_status":"source_backed","record_id":"bc95233e-9c7d-531c-b376-a073e621fc9d","record_scope":"configuration","source_urls":["https://www.makelsanjenerator.com.tr/katalog/levelups-series-10---1000-kva.pdf"],"sources":["makelsan-levelups-10-1000-2025"],"updated_at":"2026-11-04T06:18:00Z","variant":"20 kVA / 20 kW"}
{"apparent_power_kva":200,"capacity_scope":"Exact Makelsan LEVELUPS 200 kVA published rating column; selectable voltage, frequency, battery and communications options are not synthesized","created_at":"2026-11-04T06:18:00Z","entity_type":"equipment","equipment_category":"ups","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 200 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-10-1000-2025\":\"2025-01-01\"},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 200 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-10-1000-2025\":\"2025-01-01\"}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 200 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-10-1000-2025\":\"2025-01-01\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 200 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-10-1000-2025\":\"2025-01-01\"}},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 200 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-10-1000-2025\":\"2025-01-01\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 200 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-10-1000-2025\":\"2025-01-01\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 200 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-10-1000-2025\":\"2025-01-01\"}},\"notes\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 200 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-10-1000-2025\":\"2025-01-01\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 200 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-10-1000-2025\":\"2025-01-01\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 200 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-10-1000-2025\":\"2025-01-01\"}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 200 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-10-1000-2025\":\"2025-01-01\"},\"unit\":\"kW\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 200 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-10-1000-2025\":\"2025-01-01\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 200 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-10-1000-2025\":\"2025-01-01\"}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 200 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-10-1000-2025\":\"2025-01-01\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 200 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-10-1000-2025\":\"2025-01-01\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 200 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-10-1000-2025\":\"2025-01-01\"}}}","field_sources_json":"{\"apparent_power_kva\":[\"makelsan-levelups-10-1000-2025\"],\"capacity_scope\":[\"makelsan-levelups-10-1000-2025\"],\"equipment_category\":[\"makelsan-levelups-10-1000-2025\"],\"form_factor\":[\"makelsan-levelups-10-1000-2025\"],\"manufacturer\":[\"makelsan-levelups-10-1000-2025\"],\"model\":[\"makelsan-levelups-10-1000-2025\"],\"name\":[\"makelsan-levelups-10-1000-2025\"],\"notes\":[\"makelsan-levelups-10-1000-2025\"],\"observations_json\":[\"makelsan-levelups-10-1000-2025\"],\"official_url\":[\"makelsan-levelups-10-1000-2025\"],\"output_power_kw\":[\"makelsan-levelups-10-1000-2025\"],\"power_conditions\":[\"makelsan-levelups-10-1000-2025\"],\"power_rating_kind\":[\"makelsan-levelups-10-1000-2025\"],\"product_status\":[\"makelsan-levelups-10-1000-2025\"],\"record_scope\":[\"makelsan-levelups-10-1000-2025\"],\"variant\":[\"makelsan-levelups-10-1000-2025\"]}","form_factor":"floor-standing transformer-free three-phase UPS","last_verified_at":"2026-11-04T06:18:00Z","manufacturer":"Makelsan","model":"LEVELUPS 200 kVA","name":"Makelsan LEVELUPS 200 kVA","notes":"The exact OEM rating column is retained. Apparent kVA and active kW remain separate reported values. Voltage, frequency, batteries, communications and possible output-power-factor choices do not create inferred configurations.","observations_json":"[{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact Makelsan LEVELUPS 200 kVA published rating column\",\"field\":\"input_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 200 kVA column\",\"source_id\":\"makelsan-levelups-10-1000-2025\",\"unit\":\"V\",\"value\":\"380/400/415 Vac three-phase plus neutral; optional 220/380 Vac input configuration; -20%/+15% standard voltage tolerance\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact Makelsan LEVELUPS 200 kVA published rating column\",\"field\":\"output_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 200 kVA column\",\"source_id\":\"makelsan-levelups-10-1000-2025\",\"unit\":\"V\",\"value\":\"380/400/415 Vac three-phase plus neutral\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact Makelsan LEVELUPS 200 kVA published rating column\",\"field\":\"frequency_configuration\",\"kind\":\"reported\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 200 kVA column\",\"source_id\":\"makelsan-levelups-10-1000-2025\",\"unit\":\"Hz\",\"value\":\"50/60 Hz selectable; +/-10% input; +/-0.01% battery-mode output\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Family table; no load-point scalar is normalized\",\"field\":\"efficiency\",\"kind\":\"reported\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 200 kVA column\",\"source_id\":\"makelsan-levelups-10-1000-2025\",\"unit\":\"%\",\"value\":\"96% online; up to 99% Eco; exact load points not stated\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Family table; no battery energy, usable energy or runtime inferred\",\"field\":\"battery_configuration\",\"kind\":\"reported\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 200 kVA column\",\"source_id\":\"makelsan-levelups-10-1000-2025\",\"unit\":null,\"value\":\"60 x 12 V cells; VRLA/GEL battery types and external battery choices are family-level options\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact Makelsan LEVELUPS 200 kVA published rating column\",\"field\":\"overload_capability\",\"kind\":\"reported\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 200 kVA column\",\"source_id\":\"makelsan-levelups-10-1000-2025\",\"unit\":null,\"value\":\"125% load for 10 minutes; 150% load for 1 minute\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Family options; no accessory configuration synthesized\",\"field\":\"communications\",\"kind\":\"reported\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 200 kVA column\",\"source_id\":\"makelsan-levelups-10-1000-2025\",\"unit\":null,\"value\":\"RS232 standard; RS485 and SNMP adapter options\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact Makelsan LEVELUPS 200 kVA published rating column\",\"field\":\"operating_temperature\",\"kind\":\"reported\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 200 kVA column\",\"source_id\":\"makelsan-levelups-10-1000-2025\",\"unit\":\"degC\",\"value\":\"0 to 40\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"OEM conformance statement; not an issuer-registry certification\",\"field\":\"standards_claims\",\"kind\":\"reported\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 200 kVA column\",\"source_id\":\"makelsan-levelups-10-1000-2025\",\"unit\":null,\"value\":\"OEM table lists EN 62040 performance and EMC/LVD statements\"}]","official_url":"https://www.makelsanjenerator.com.tr/katalog/levelups-series-10---1000-kva.pdf","output_power_kw":200,"power_conditions":"Published UPS rated apparent and active output; efficiency remains an observation because the exact load point is not stated","power_rating_kind":"rated UPS apparent and active output","product_status":"listed in official Makelsan technical table reviewed 2026-11-04","quality_status":"source_backed","record_id":"bc2155aa-c803-5ee9-a533-beac8fce94ac","record_scope":"configuration","source_urls":["https://www.makelsanjenerator.com.tr/katalog/levelups-series-10---1000-kva.pdf"],"sources":["makelsan-levelups-10-1000-2025"],"updated_at":"2026-11-04T06:18:00Z","variant":"200 kVA / 200 kW"}
{"apparent_power_kva":250,"capacity_scope":"Exact Makelsan LEVELUPS 250 kVA published rating column; selectable voltage, frequency, battery and communications options are not synthesized","created_at":"2026-11-04T06:18:00Z","entity_type":"equipment","equipment_category":"ups","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 250 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-10-1000-2025\":\"2025-01-01\"},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 250 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-10-1000-2025\":\"2025-01-01\"}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 250 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-10-1000-2025\":\"2025-01-01\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 250 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-10-1000-2025\":\"2025-01-01\"}},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 250 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-10-1000-2025\":\"2025-01-01\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 250 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-10-1000-2025\":\"2025-01-01\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 250 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-10-1000-2025\":\"2025-01-01\"}},\"notes\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 250 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-10-1000-2025\":\"2025-01-01\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 250 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-10-1000-2025\":\"2025-01-01\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 250 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-10-1000-2025\":\"2025-01-01\"}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 250 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-10-1000-2025\":\"2025-01-01\"},\"unit\":\"kW\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 250 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-10-1000-2025\":\"2025-01-01\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 250 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-10-1000-2025\":\"2025-01-01\"}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 250 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-10-1000-2025\":\"2025-01-01\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 250 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-10-1000-2025\":\"2025-01-01\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 250 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-10-1000-2025\":\"2025-01-01\"}}}","field_sources_json":"{\"apparent_power_kva\":[\"makelsan-levelups-10-1000-2025\"],\"capacity_scope\":[\"makelsan-levelups-10-1000-2025\"],\"equipment_category\":[\"makelsan-levelups-10-1000-2025\"],\"form_factor\":[\"makelsan-levelups-10-1000-2025\"],\"manufacturer\":[\"makelsan-levelups-10-1000-2025\"],\"model\":[\"makelsan-levelups-10-1000-2025\"],\"name\":[\"makelsan-levelups-10-1000-2025\"],\"notes\":[\"makelsan-levelups-10-1000-2025\"],\"observations_json\":[\"makelsan-levelups-10-1000-2025\"],\"official_url\":[\"makelsan-levelups-10-1000-2025\"],\"output_power_kw\":[\"makelsan-levelups-10-1000-2025\"],\"power_conditions\":[\"makelsan-levelups-10-1000-2025\"],\"power_rating_kind\":[\"makelsan-levelups-10-1000-2025\"],\"product_status\":[\"makelsan-levelups-10-1000-2025\"],\"record_scope\":[\"makelsan-levelups-10-1000-2025\"],\"variant\":[\"makelsan-levelups-10-1000-2025\"]}","form_factor":"floor-standing transformer-free three-phase UPS","last_verified_at":"2026-11-04T06:18:00Z","manufacturer":"Makelsan","model":"LEVELUPS 250 kVA","name":"Makelsan LEVELUPS 250 kVA","notes":"The exact OEM rating column is retained. Apparent kVA and active kW remain separate reported values. Voltage, frequency, batteries, communications and possible output-power-factor choices do not create inferred configurations.","observations_json":"[{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact Makelsan LEVELUPS 250 kVA published rating column\",\"field\":\"input_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 250 kVA column\",\"source_id\":\"makelsan-levelups-10-1000-2025\",\"unit\":\"V\",\"value\":\"380/400/415 Vac three-phase plus neutral; optional 220/380 Vac input configuration; -20%/+15% standard voltage tolerance\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact Makelsan LEVELUPS 250 kVA published rating column\",\"field\":\"output_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 250 kVA column\",\"source_id\":\"makelsan-levelups-10-1000-2025\",\"unit\":\"V\",\"value\":\"380/400/415 Vac three-phase plus neutral\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact Makelsan LEVELUPS 250 kVA published rating column\",\"field\":\"frequency_configuration\",\"kind\":\"reported\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 250 kVA column\",\"source_id\":\"makelsan-levelups-10-1000-2025\",\"unit\":\"Hz\",\"value\":\"50/60 Hz selectable; +/-10% input; +/-0.01% battery-mode output\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Family table; no load-point scalar is normalized\",\"field\":\"efficiency\",\"kind\":\"reported\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 250 kVA column\",\"source_id\":\"makelsan-levelups-10-1000-2025\",\"unit\":\"%\",\"value\":\"96% online; up to 99% Eco; exact load points not stated\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Family table; no battery energy, usable energy or runtime inferred\",\"field\":\"battery_configuration\",\"kind\":\"reported\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 250 kVA column\",\"source_id\":\"makelsan-levelups-10-1000-2025\",\"unit\":null,\"value\":\"60 x 12 V cells; VRLA/GEL battery types and external battery choices are family-level options\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact Makelsan LEVELUPS 250 kVA published rating column\",\"field\":\"overload_capability\",\"kind\":\"reported\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 250 kVA column\",\"source_id\":\"makelsan-levelups-10-1000-2025\",\"unit\":null,\"value\":\"125% load for 10 minutes; 150% load for 1 minute\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Family options; no accessory configuration synthesized\",\"field\":\"communications\",\"kind\":\"reported\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 250 kVA column\",\"source_id\":\"makelsan-levelups-10-1000-2025\",\"unit\":null,\"value\":\"RS232 standard; RS485 and SNMP adapter options\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact Makelsan LEVELUPS 250 kVA published rating column\",\"field\":\"operating_temperature\",\"kind\":\"reported\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 250 kVA column\",\"source_id\":\"makelsan-levelups-10-1000-2025\",\"unit\":\"degC\",\"value\":\"0 to 40\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"OEM conformance statement; not an issuer-registry certification\",\"field\":\"standards_claims\",\"kind\":\"reported\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 250 kVA column\",\"source_id\":\"makelsan-levelups-10-1000-2025\",\"unit\":null,\"value\":\"OEM table lists EN 62040 performance and EMC/LVD statements\"}]","official_url":"https://www.makelsanjenerator.com.tr/katalog/levelups-series-10---1000-kva.pdf","output_power_kw":225,"power_conditions":"Published UPS rated apparent and active output; efficiency remains an observation because the exact load point is not stated","power_rating_kind":"rated UPS apparent and active output","product_status":"listed in official Makelsan technical table reviewed 2026-11-04","quality_status":"source_backed","record_id":"b0b11ad2-cab1-584b-8a45-d79199ae91f7","record_scope":"configuration","source_urls":["https://www.makelsanjenerator.com.tr/katalog/levelups-series-10---1000-kva.pdf"],"sources":["makelsan-levelups-10-1000-2025"],"updated_at":"2026-11-04T06:18:00Z","variant":"250 kVA / 225 kW"}
{"apparent_power_kva":30,"capacity_scope":"Exact Makelsan LEVELUPS 30 kVA published rating column; selectable voltage, frequency, battery and communications options are not synthesized","created_at":"2026-11-04T06:18:00Z","entity_type":"equipment","equipment_category":"ups","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 30 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-10-1000-2025\":\"2025-01-01\"},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 30 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-10-1000-2025\":\"2025-01-01\"}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 30 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-10-1000-2025\":\"2025-01-01\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 30 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-10-1000-2025\":\"2025-01-01\"}},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 30 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-10-1000-2025\":\"2025-01-01\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 30 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-10-1000-2025\":\"2025-01-01\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 30 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-10-1000-2025\":\"2025-01-01\"}},\"notes\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 30 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-10-1000-2025\":\"2025-01-01\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 30 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-10-1000-2025\":\"2025-01-01\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 30 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-10-1000-2025\":\"2025-01-01\"}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 30 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-10-1000-2025\":\"2025-01-01\"},\"unit\":\"kW\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 30 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-10-1000-2025\":\"2025-01-01\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 30 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-10-1000-2025\":\"2025-01-01\"}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 30 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-10-1000-2025\":\"2025-01-01\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 30 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-10-1000-2025\":\"2025-01-01\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 30 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-10-1000-2025\":\"2025-01-01\"}}}","field_sources_json":"{\"apparent_power_kva\":[\"makelsan-levelups-10-1000-2025\"],\"capacity_scope\":[\"makelsan-levelups-10-1000-2025\"],\"equipment_category\":[\"makelsan-levelups-10-1000-2025\"],\"form_factor\":[\"makelsan-levelups-10-1000-2025\"],\"manufacturer\":[\"makelsan-levelups-10-1000-2025\"],\"model\":[\"makelsan-levelups-10-1000-2025\"],\"name\":[\"makelsan-levelups-10-1000-2025\"],\"notes\":[\"makelsan-levelups-10-1000-2025\"],\"observations_json\":[\"makelsan-levelups-10-1000-2025\"],\"official_url\":[\"makelsan-levelups-10-1000-2025\"],\"output_power_kw\":[\"makelsan-levelups-10-1000-2025\"],\"power_conditions\":[\"makelsan-levelups-10-1000-2025\"],\"power_rating_kind\":[\"makelsan-levelups-10-1000-2025\"],\"product_status\":[\"makelsan-levelups-10-1000-2025\"],\"record_scope\":[\"makelsan-levelups-10-1000-2025\"],\"variant\":[\"makelsan-levelups-10-1000-2025\"]}","form_factor":"floor-standing transformer-free three-phase UPS","last_verified_at":"2026-11-04T06:18:00Z","manufacturer":"Makelsan","model":"LEVELUPS 30 kVA","name":"Makelsan LEVELUPS 30 kVA","notes":"The exact OEM rating column is retained. Apparent kVA and active kW remain separate reported values. Voltage, frequency, batteries, communications and possible output-power-factor choices do not create inferred configurations.","observations_json":"[{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact Makelsan LEVELUPS 30 kVA published rating column\",\"field\":\"input_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 30 kVA column\",\"source_id\":\"makelsan-levelups-10-1000-2025\",\"unit\":\"V\",\"value\":\"380/400/415 Vac three-phase plus neutral; optional 220/380 Vac input configuration; -20%/+15% standard voltage tolerance\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact Makelsan LEVELUPS 30 kVA published rating column\",\"field\":\"output_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 30 kVA column\",\"source_id\":\"makelsan-levelups-10-1000-2025\",\"unit\":\"V\",\"value\":\"380/400/415 Vac three-phase plus neutral\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact Makelsan LEVELUPS 30 kVA published rating column\",\"field\":\"frequency_configuration\",\"kind\":\"reported\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 30 kVA column\",\"source_id\":\"makelsan-levelups-10-1000-2025\",\"unit\":\"Hz\",\"value\":\"50/60 Hz selectable; +/-10% input; +/-0.01% battery-mode output\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Family table; no load-point scalar is normalized\",\"field\":\"efficiency\",\"kind\":\"reported\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 30 kVA column\",\"source_id\":\"makelsan-levelups-10-1000-2025\",\"unit\":\"%\",\"value\":\"96% online; up to 99% Eco; exact load points not stated\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Family table; no battery energy, usable energy or runtime inferred\",\"field\":\"battery_configuration\",\"kind\":\"reported\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 30 kVA column\",\"source_id\":\"makelsan-levelups-10-1000-2025\",\"unit\":null,\"value\":\"60 x 12 V cells; VRLA/GEL battery types and external battery choices are family-level options\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact Makelsan LEVELUPS 30 kVA published rating column\",\"field\":\"overload_capability\",\"kind\":\"reported\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 30 kVA column\",\"source_id\":\"makelsan-levelups-10-1000-2025\",\"unit\":null,\"value\":\"125% load for 10 minutes; 150% load for 1 minute\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Family options; no accessory configuration synthesized\",\"field\":\"communications\",\"kind\":\"reported\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 30 kVA column\",\"source_id\":\"makelsan-levelups-10-1000-2025\",\"unit\":null,\"value\":\"RS232 standard; RS485 and SNMP adapter options\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact Makelsan LEVELUPS 30 kVA published rating column\",\"field\":\"operating_temperature\",\"kind\":\"reported\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 30 kVA column\",\"source_id\":\"makelsan-levelups-10-1000-2025\",\"unit\":\"degC\",\"value\":\"0 to 40\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"OEM conformance statement; not an issuer-registry certification\",\"field\":\"standards_claims\",\"kind\":\"reported\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 30 kVA column\",\"source_id\":\"makelsan-levelups-10-1000-2025\",\"unit\":null,\"value\":\"OEM table lists EN 62040 performance and EMC/LVD statements\"}]","official_url":"https://www.makelsanjenerator.com.tr/katalog/levelups-series-10---1000-kva.pdf","output_power_kw":30,"power_conditions":"Published UPS rated apparent and active output; efficiency remains an observation because the exact load point is not stated","power_rating_kind":"rated UPS apparent and active output","product_status":"listed in official Makelsan technical table reviewed 2026-11-04","quality_status":"source_backed","record_id":"df30be76-0a47-5e6c-813f-ba43b8342252","record_scope":"configuration","source_urls":["https://www.makelsanjenerator.com.tr/katalog/levelups-series-10---1000-kva.pdf"],"sources":["makelsan-levelups-10-1000-2025"],"updated_at":"2026-11-04T06:18:00Z","variant":"30 kVA / 30 kW"}
{"apparent_power_kva":300,"capacity_scope":"Exact Makelsan LEVELUPS 300 kVA published rating column; selectable voltage, frequency, battery and communications options are not synthesized","created_at":"2026-11-04T06:18:00Z","entity_type":"equipment","equipment_category":"ups","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 300 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-10-1000-2025\":\"2025-01-01\"},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 300 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-10-1000-2025\":\"2025-01-01\"}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 300 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-10-1000-2025\":\"2025-01-01\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 300 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-10-1000-2025\":\"2025-01-01\"}},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 300 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-10-1000-2025\":\"2025-01-01\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 300 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-10-1000-2025\":\"2025-01-01\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 300 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-10-1000-2025\":\"2025-01-01\"}},\"notes\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 300 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-10-1000-2025\":\"2025-01-01\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 300 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-10-1000-2025\":\"2025-01-01\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 300 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-10-1000-2025\":\"2025-01-01\"}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 300 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-10-1000-2025\":\"2025-01-01\"},\"unit\":\"kW\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 300 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-10-1000-2025\":\"2025-01-01\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 300 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-10-1000-2025\":\"2025-01-01\"}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 300 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-10-1000-2025\":\"2025-01-01\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 300 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-10-1000-2025\":\"2025-01-01\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 300 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-10-1000-2025\":\"2025-01-01\"}}}","field_sources_json":"{\"apparent_power_kva\":[\"makelsan-levelups-10-1000-2025\"],\"capacity_scope\":[\"makelsan-levelups-10-1000-2025\"],\"equipment_category\":[\"makelsan-levelups-10-1000-2025\"],\"form_factor\":[\"makelsan-levelups-10-1000-2025\"],\"manufacturer\":[\"makelsan-levelups-10-1000-2025\"],\"model\":[\"makelsan-levelups-10-1000-2025\"],\"name\":[\"makelsan-levelups-10-1000-2025\"],\"notes\":[\"makelsan-levelups-10-1000-2025\"],\"observations_json\":[\"makelsan-levelups-10-1000-2025\"],\"official_url\":[\"makelsan-levelups-10-1000-2025\"],\"output_power_kw\":[\"makelsan-levelups-10-1000-2025\"],\"power_conditions\":[\"makelsan-levelups-10-1000-2025\"],\"power_rating_kind\":[\"makelsan-levelups-10-1000-2025\"],\"product_status\":[\"makelsan-levelups-10-1000-2025\"],\"record_scope\":[\"makelsan-levelups-10-1000-2025\"],\"variant\":[\"makelsan-levelups-10-1000-2025\"]}","form_factor":"floor-standing transformer-free three-phase UPS","last_verified_at":"2026-11-04T06:18:00Z","manufacturer":"Makelsan","model":"LEVELUPS 300 kVA","name":"Makelsan LEVELUPS 300 kVA","notes":"The exact OEM rating column is retained. Apparent kVA and active kW remain separate reported values. Voltage, frequency, batteries, communications and possible output-power-factor choices do not create inferred configurations.","observations_json":"[{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact Makelsan LEVELUPS 300 kVA published rating column\",\"field\":\"input_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 300 kVA column\",\"source_id\":\"makelsan-levelups-10-1000-2025\",\"unit\":\"V\",\"value\":\"380/400/415 Vac three-phase plus neutral; optional 220/380 Vac input configuration; -20%/+15% standard voltage tolerance\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact Makelsan LEVELUPS 300 kVA published rating column\",\"field\":\"output_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 300 kVA column\",\"source_id\":\"makelsan-levelups-10-1000-2025\",\"unit\":\"V\",\"value\":\"380/400/415 Vac three-phase plus neutral\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact Makelsan LEVELUPS 300 kVA published rating column\",\"field\":\"frequency_configuration\",\"kind\":\"reported\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 300 kVA column\",\"source_id\":\"makelsan-levelups-10-1000-2025\",\"unit\":\"Hz\",\"value\":\"50/60 Hz selectable; +/-10% input; +/-0.01% battery-mode output\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Family table; no load-point scalar is normalized\",\"field\":\"efficiency\",\"kind\":\"reported\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 300 kVA column\",\"source_id\":\"makelsan-levelups-10-1000-2025\",\"unit\":\"%\",\"value\":\"96% online; up to 99% Eco; exact load points not stated\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Family table; no battery energy, usable energy or runtime inferred\",\"field\":\"battery_configuration\",\"kind\":\"reported\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 300 kVA column\",\"source_id\":\"makelsan-levelups-10-1000-2025\",\"unit\":null,\"value\":\"60 x 12 V cells; VRLA/GEL battery types and external battery choices are family-level options\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact Makelsan LEVELUPS 300 kVA published rating column\",\"field\":\"overload_capability\",\"kind\":\"reported\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 300 kVA column\",\"source_id\":\"makelsan-levelups-10-1000-2025\",\"unit\":null,\"value\":\"125% load for 10 minutes; 150% load for 1 minute\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Family options; no accessory configuration synthesized\",\"field\":\"communications\",\"kind\":\"reported\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 300 kVA column\",\"source_id\":\"makelsan-levelups-10-1000-2025\",\"unit\":null,\"value\":\"RS232 standard; RS485 and SNMP adapter options\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact Makelsan LEVELUPS 300 kVA published rating column\",\"field\":\"operating_temperature\",\"kind\":\"reported\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 300 kVA column\",\"source_id\":\"makelsan-levelups-10-1000-2025\",\"unit\":\"degC\",\"value\":\"0 to 40\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"OEM conformance statement; not an issuer-registry certification\",\"field\":\"standards_claims\",\"kind\":\"reported\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 300 kVA column\",\"source_id\":\"makelsan-levelups-10-1000-2025\",\"unit\":null,\"value\":\"OEM table lists EN 62040 performance and EMC/LVD statements\"}]","official_url":"https://www.makelsanjenerator.com.tr/katalog/levelups-series-10---1000-kva.pdf","output_power_kw":270,"power_conditions":"Published UPS rated apparent and active output; efficiency remains an observation because the exact load point is not stated","power_rating_kind":"rated UPS apparent and active output","product_status":"listed in official Makelsan technical table reviewed 2026-11-04","quality_status":"source_backed","record_id":"0d0b7fcc-d76e-5ddd-acb4-c80777c9e43c","record_scope":"configuration","source_urls":["https://www.makelsanjenerator.com.tr/katalog/levelups-series-10---1000-kva.pdf"],"sources":["makelsan-levelups-10-1000-2025"],"updated_at":"2026-11-04T06:18:00Z","variant":"300 kVA / 270 kW"}
{"apparent_power_kva":40,"capacity_scope":"Exact Makelsan LEVELUPS 40 kVA published rating column; selectable voltage, frequency, battery and communications options are not synthesized","created_at":"2026-11-04T06:18:00Z","entity_type":"equipment","equipment_category":"ups","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 40 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-10-1000-2025\":\"2025-01-01\"},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 40 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-10-1000-2025\":\"2025-01-01\"}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 40 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-10-1000-2025\":\"2025-01-01\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 40 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-10-1000-2025\":\"2025-01-01\"}},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 40 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-10-1000-2025\":\"2025-01-01\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 40 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-10-1000-2025\":\"2025-01-01\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 40 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-10-1000-2025\":\"2025-01-01\"}},\"notes\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 40 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-10-1000-2025\":\"2025-01-01\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 40 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-10-1000-2025\":\"2025-01-01\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 40 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-10-1000-2025\":\"2025-01-01\"}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 40 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-10-1000-2025\":\"2025-01-01\"},\"unit\":\"kW\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 40 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-10-1000-2025\":\"2025-01-01\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 40 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-10-1000-2025\":\"2025-01-01\"}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 40 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-10-1000-2025\":\"2025-01-01\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 40 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-10-1000-2025\":\"2025-01-01\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 40 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-10-1000-2025\":\"2025-01-01\"}}}","field_sources_json":"{\"apparent_power_kva\":[\"makelsan-levelups-10-1000-2025\"],\"capacity_scope\":[\"makelsan-levelups-10-1000-2025\"],\"equipment_category\":[\"makelsan-levelups-10-1000-2025\"],\"form_factor\":[\"makelsan-levelups-10-1000-2025\"],\"manufacturer\":[\"makelsan-levelups-10-1000-2025\"],\"model\":[\"makelsan-levelups-10-1000-2025\"],\"name\":[\"makelsan-levelups-10-1000-2025\"],\"notes\":[\"makelsan-levelups-10-1000-2025\"],\"observations_json\":[\"makelsan-levelups-10-1000-2025\"],\"official_url\":[\"makelsan-levelups-10-1000-2025\"],\"output_power_kw\":[\"makelsan-levelups-10-1000-2025\"],\"power_conditions\":[\"makelsan-levelups-10-1000-2025\"],\"power_rating_kind\":[\"makelsan-levelups-10-1000-2025\"],\"product_status\":[\"makelsan-levelups-10-1000-2025\"],\"record_scope\":[\"makelsan-levelups-10-1000-2025\"],\"variant\":[\"makelsan-levelups-10-1000-2025\"]}","form_factor":"floor-standing transformer-free three-phase UPS","last_verified_at":"2026-11-04T06:18:00Z","manufacturer":"Makelsan","model":"LEVELUPS 40 kVA","name":"Makelsan LEVELUPS 40 kVA","notes":"The exact OEM rating column is retained. Apparent kVA and active kW remain separate reported values. Voltage, frequency, batteries, communications and possible output-power-factor choices do not create inferred configurations.","observations_json":"[{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact Makelsan LEVELUPS 40 kVA published rating column\",\"field\":\"input_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 40 kVA column\",\"source_id\":\"makelsan-levelups-10-1000-2025\",\"unit\":\"V\",\"value\":\"380/400/415 Vac three-phase plus neutral; optional 220/380 Vac input configuration; -20%/+15% standard voltage tolerance\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact Makelsan LEVELUPS 40 kVA published rating column\",\"field\":\"output_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 40 kVA column\",\"source_id\":\"makelsan-levelups-10-1000-2025\",\"unit\":\"V\",\"value\":\"380/400/415 Vac three-phase plus neutral\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact Makelsan LEVELUPS 40 kVA published rating column\",\"field\":\"frequency_configuration\",\"kind\":\"reported\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 40 kVA column\",\"source_id\":\"makelsan-levelups-10-1000-2025\",\"unit\":\"Hz\",\"value\":\"50/60 Hz selectable; +/-10% input; +/-0.01% battery-mode output\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Family table; no load-point scalar is normalized\",\"field\":\"efficiency\",\"kind\":\"reported\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 40 kVA column\",\"source_id\":\"makelsan-levelups-10-1000-2025\",\"unit\":\"%\",\"value\":\"96% online; up to 99% Eco; exact load points not stated\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Family table; no battery energy, usable energy or runtime inferred\",\"field\":\"battery_configuration\",\"kind\":\"reported\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 40 kVA column\",\"source_id\":\"makelsan-levelups-10-1000-2025\",\"unit\":null,\"value\":\"60 x 12 V cells; VRLA/GEL battery types and external battery choices are family-level options\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact Makelsan LEVELUPS 40 kVA published rating column\",\"field\":\"overload_capability\",\"kind\":\"reported\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 40 kVA column\",\"source_id\":\"makelsan-levelups-10-1000-2025\",\"unit\":null,\"value\":\"125% load for 10 minutes; 150% load for 1 minute\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Family options; no accessory configuration synthesized\",\"field\":\"communications\",\"kind\":\"reported\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 40 kVA column\",\"source_id\":\"makelsan-levelups-10-1000-2025\",\"unit\":null,\"value\":\"RS232 standard; RS485 and SNMP adapter options\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact Makelsan LEVELUPS 40 kVA published rating column\",\"field\":\"operating_temperature\",\"kind\":\"reported\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 40 kVA column\",\"source_id\":\"makelsan-levelups-10-1000-2025\",\"unit\":\"degC\",\"value\":\"0 to 40\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"OEM conformance statement; not an issuer-registry certification\",\"field\":\"standards_claims\",\"kind\":\"reported\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 40 kVA column\",\"source_id\":\"makelsan-levelups-10-1000-2025\",\"unit\":null,\"value\":\"OEM table lists EN 62040 performance and EMC/LVD statements\"}]","official_url":"https://www.makelsanjenerator.com.tr/katalog/levelups-series-10---1000-kva.pdf","output_power_kw":40,"power_conditions":"Published UPS rated apparent and active output; efficiency remains an observation because the exact load point is not stated","power_rating_kind":"rated UPS apparent and active output","product_status":"listed in official Makelsan technical table reviewed 2026-11-04","quality_status":"source_backed","record_id":"a488f129-1281-516c-9770-a5d1a5a5d619","record_scope":"configuration","source_urls":["https://www.makelsanjenerator.com.tr/katalog/levelups-series-10---1000-kva.pdf"],"sources":["makelsan-levelups-10-1000-2025"],"updated_at":"2026-11-04T06:18:00Z","variant":"40 kVA / 40 kW"}
{"apparent_power_kva":400,"capacity_scope":"Exact Makelsan LEVELUPS 400 kVA published rating column; selectable voltage, frequency, battery and communications options are not synthesized","created_at":"2026-11-04T06:18:00Z","entity_type":"equipment","equipment_category":"ups","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 400 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-10-1000-2025\":\"2025-01-01\"},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 400 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-10-1000-2025\":\"2025-01-01\"}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 400 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-10-1000-2025\":\"2025-01-01\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 400 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-10-1000-2025\":\"2025-01-01\"}},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 400 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-10-1000-2025\":\"2025-01-01\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 400 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-10-1000-2025\":\"2025-01-01\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 400 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-10-1000-2025\":\"2025-01-01\"}},\"notes\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 400 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-10-1000-2025\":\"2025-01-01\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 400 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-10-1000-2025\":\"2025-01-01\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 400 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-10-1000-2025\":\"2025-01-01\"}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 400 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-10-1000-2025\":\"2025-01-01\"},\"unit\":\"kW\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 400 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-10-1000-2025\":\"2025-01-01\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 400 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-10-1000-2025\":\"2025-01-01\"}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 400 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-10-1000-2025\":\"2025-01-01\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 400 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-10-1000-2025\":\"2025-01-01\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 400 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-10-1000-2025\":\"2025-01-01\"}}}","field_sources_json":"{\"apparent_power_kva\":[\"makelsan-levelups-10-1000-2025\"],\"capacity_scope\":[\"makelsan-levelups-10-1000-2025\"],\"equipment_category\":[\"makelsan-levelups-10-1000-2025\"],\"form_factor\":[\"makelsan-levelups-10-1000-2025\"],\"manufacturer\":[\"makelsan-levelups-10-1000-2025\"],\"model\":[\"makelsan-levelups-10-1000-2025\"],\"name\":[\"makelsan-levelups-10-1000-2025\"],\"notes\":[\"makelsan-levelups-10-1000-2025\"],\"observations_json\":[\"makelsan-levelups-10-1000-2025\"],\"official_url\":[\"makelsan-levelups-10-1000-2025\"],\"output_power_kw\":[\"makelsan-levelups-10-1000-2025\"],\"power_conditions\":[\"makelsan-levelups-10-1000-2025\"],\"power_rating_kind\":[\"makelsan-levelups-10-1000-2025\"],\"product_status\":[\"makelsan-levelups-10-1000-2025\"],\"record_scope\":[\"makelsan-levelups-10-1000-2025\"],\"variant\":[\"makelsan-levelups-10-1000-2025\"]}","form_factor":"floor-standing transformer-free three-phase UPS","last_verified_at":"2026-11-04T06:18:00Z","manufacturer":"Makelsan","model":"LEVELUPS 400 kVA","name":"Makelsan LEVELUPS 400 kVA","notes":"The exact OEM rating column is retained. Apparent kVA and active kW remain separate reported values. Voltage, frequency, batteries, communications and possible output-power-factor choices do not create inferred configurations.","observations_json":"[{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact Makelsan LEVELUPS 400 kVA published rating column\",\"field\":\"input_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 400 kVA column\",\"source_id\":\"makelsan-levelups-10-1000-2025\",\"unit\":\"V\",\"value\":\"380/400/415 Vac three-phase plus neutral; optional 220/380 Vac input configuration; -20%/+15% standard voltage tolerance\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact Makelsan LEVELUPS 400 kVA published rating column\",\"field\":\"output_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 400 kVA column\",\"source_id\":\"makelsan-levelups-10-1000-2025\",\"unit\":\"V\",\"value\":\"380/400/415 Vac three-phase plus neutral\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact Makelsan LEVELUPS 400 kVA published rating column\",\"field\":\"frequency_configuration\",\"kind\":\"reported\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 400 kVA column\",\"source_id\":\"makelsan-levelups-10-1000-2025\",\"unit\":\"Hz\",\"value\":\"50/60 Hz selectable; +/-10% input; +/-0.01% battery-mode output\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Family table; no load-point scalar is normalized\",\"field\":\"efficiency\",\"kind\":\"reported\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 400 kVA column\",\"source_id\":\"makelsan-levelups-10-1000-2025\",\"unit\":\"%\",\"value\":\"96% online; up to 99% Eco; exact load points not stated\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Family table; no battery energy, usable energy or runtime inferred\",\"field\":\"battery_configuration\",\"kind\":\"reported\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 400 kVA column\",\"source_id\":\"makelsan-levelups-10-1000-2025\",\"unit\":null,\"value\":\"60 x 12 V cells; VRLA/GEL battery types and external battery choices are family-level options\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact Makelsan LEVELUPS 400 kVA published rating column\",\"field\":\"overload_capability\",\"kind\":\"reported\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 400 kVA column\",\"source_id\":\"makelsan-levelups-10-1000-2025\",\"unit\":null,\"value\":\"125% load for 10 minutes; 150% load for 1 minute\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Family options; no accessory configuration synthesized\",\"field\":\"communications\",\"kind\":\"reported\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 400 kVA column\",\"source_id\":\"makelsan-levelups-10-1000-2025\",\"unit\":null,\"value\":\"RS232 standard; RS485 and SNMP adapter options\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact Makelsan LEVELUPS 400 kVA published rating column\",\"field\":\"operating_temperature\",\"kind\":\"reported\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 400 kVA column\",\"source_id\":\"makelsan-levelups-10-1000-2025\",\"unit\":\"degC\",\"value\":\"0 to 40\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"OEM conformance statement; not an issuer-registry certification\",\"field\":\"standards_claims\",\"kind\":\"reported\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 400 kVA column\",\"source_id\":\"makelsan-levelups-10-1000-2025\",\"unit\":null,\"value\":\"OEM table lists EN 62040 performance and EMC/LVD statements\"}]","official_url":"https://www.makelsanjenerator.com.tr/katalog/levelups-series-10---1000-kva.pdf","output_power_kw":360,"power_conditions":"Published UPS rated apparent and active output; efficiency remains an observation because the exact load point is not stated","power_rating_kind":"rated UPS apparent and active output","product_status":"listed in official Makelsan technical table reviewed 2026-11-04","quality_status":"source_backed","record_id":"9ecfd44c-0f70-5484-9f9a-8c672e2f02db","record_scope":"configuration","source_urls":["https://www.makelsanjenerator.com.tr/katalog/levelups-series-10---1000-kva.pdf"],"sources":["makelsan-levelups-10-1000-2025"],"updated_at":"2026-11-04T06:18:00Z","variant":"400 kVA / 360 kW"}
{"apparent_power_kva":500,"capacity_scope":"Exact Makelsan LEVELUPS 500 kVA published rating column; selectable voltage, frequency, battery and communications options are not synthesized","created_at":"2026-11-04T06:18:00Z","entity_type":"equipment","equipment_category":"ups","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 500 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-10-1000-2025\":\"2025-01-01\"},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 500 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-10-1000-2025\":\"2025-01-01\"}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 500 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-10-1000-2025\":\"2025-01-01\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 500 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-10-1000-2025\":\"2025-01-01\"}},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 500 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-10-1000-2025\":\"2025-01-01\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 500 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-10-1000-2025\":\"2025-01-01\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 500 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-10-1000-2025\":\"2025-01-01\"}},\"notes\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 500 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-10-1000-2025\":\"2025-01-01\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 500 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-10-1000-2025\":\"2025-01-01\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 500 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-10-1000-2025\":\"2025-01-01\"}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 500 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-10-1000-2025\":\"2025-01-01\"},\"unit\":\"kW\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 500 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-10-1000-2025\":\"2025-01-01\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 500 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-10-1000-2025\":\"2025-01-01\"}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 500 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-10-1000-2025\":\"2025-01-01\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 500 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-10-1000-2025\":\"2025-01-01\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 500 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-10-1000-2025\":\"2025-01-01\"}}}","field_sources_json":"{\"apparent_power_kva\":[\"makelsan-levelups-10-1000-2025\"],\"capacity_scope\":[\"makelsan-levelups-10-1000-2025\"],\"equipment_category\":[\"makelsan-levelups-10-1000-2025\"],\"form_factor\":[\"makelsan-levelups-10-1000-2025\"],\"manufacturer\":[\"makelsan-levelups-10-1000-2025\"],\"model\":[\"makelsan-levelups-10-1000-2025\"],\"name\":[\"makelsan-levelups-10-1000-2025\"],\"notes\":[\"makelsan-levelups-10-1000-2025\"],\"observations_json\":[\"makelsan-levelups-10-1000-2025\"],\"official_url\":[\"makelsan-levelups-10-1000-2025\"],\"output_power_kw\":[\"makelsan-levelups-10-1000-2025\"],\"power_conditions\":[\"makelsan-levelups-10-1000-2025\"],\"power_rating_kind\":[\"makelsan-levelups-10-1000-2025\"],\"product_status\":[\"makelsan-levelups-10-1000-2025\"],\"record_scope\":[\"makelsan-levelups-10-1000-2025\"],\"variant\":[\"makelsan-levelups-10-1000-2025\"]}","form_factor":"floor-standing transformer-free three-phase UPS","last_verified_at":"2026-11-04T06:18:00Z","manufacturer":"Makelsan","model":"LEVELUPS 500 kVA","name":"Makelsan LEVELUPS 500 kVA","notes":"The exact OEM rating column is retained. Apparent kVA and active kW remain separate reported values. Voltage, frequency, batteries, communications and possible output-power-factor choices do not create inferred configurations.","observations_json":"[{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact Makelsan LEVELUPS 500 kVA published rating column\",\"field\":\"input_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 500 kVA column\",\"source_id\":\"makelsan-levelups-10-1000-2025\",\"unit\":\"V\",\"value\":\"380/400/415 Vac three-phase plus neutral; optional 220/380 Vac input configuration; -20%/+15% standard voltage tolerance\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact Makelsan LEVELUPS 500 kVA published rating column\",\"field\":\"output_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 500 kVA column\",\"source_id\":\"makelsan-levelups-10-1000-2025\",\"unit\":\"V\",\"value\":\"380/400/415 Vac three-phase plus neutral\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact Makelsan LEVELUPS 500 kVA published rating column\",\"field\":\"frequency_configuration\",\"kind\":\"reported\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 500 kVA column\",\"source_id\":\"makelsan-levelups-10-1000-2025\",\"unit\":\"Hz\",\"value\":\"50/60 Hz selectable; +/-10% input; +/-0.01% battery-mode output\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Family table; no load-point scalar is normalized\",\"field\":\"efficiency\",\"kind\":\"reported\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 500 kVA column\",\"source_id\":\"makelsan-levelups-10-1000-2025\",\"unit\":\"%\",\"value\":\"96% online; up to 99% Eco; exact load points not stated\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Family table; no battery energy, usable energy or runtime inferred\",\"field\":\"battery_configuration\",\"kind\":\"reported\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 500 kVA column\",\"source_id\":\"makelsan-levelups-10-1000-2025\",\"unit\":null,\"value\":\"60 x 12 V cells; VRLA/GEL battery types and external battery choices are family-level options\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact Makelsan LEVELUPS 500 kVA published rating column\",\"field\":\"overload_capability\",\"kind\":\"reported\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 500 kVA column\",\"source_id\":\"makelsan-levelups-10-1000-2025\",\"unit\":null,\"value\":\"125% load for 10 minutes; 150% load for 1 minute\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Family options; no accessory configuration synthesized\",\"field\":\"communications\",\"kind\":\"reported\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 500 kVA column\",\"source_id\":\"makelsan-levelups-10-1000-2025\",\"unit\":null,\"value\":\"RS232 standard; RS485 and SNMP adapter options\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact Makelsan LEVELUPS 500 kVA published rating column\",\"field\":\"operating_temperature\",\"kind\":\"reported\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 500 kVA column\",\"source_id\":\"makelsan-levelups-10-1000-2025\",\"unit\":\"degC\",\"value\":\"0 to 40\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"OEM conformance statement; not an issuer-registry certification\",\"field\":\"standards_claims\",\"kind\":\"reported\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 500 kVA column\",\"source_id\":\"makelsan-levelups-10-1000-2025\",\"unit\":null,\"value\":\"OEM table lists EN 62040 performance and EMC/LVD statements\"}]","official_url":"https://www.makelsanjenerator.com.tr/katalog/levelups-series-10---1000-kva.pdf","output_power_kw":450,"power_conditions":"Published UPS rated apparent and active output; efficiency remains an observation because the exact load point is not stated","power_rating_kind":"rated UPS apparent and active output","product_status":"listed in official Makelsan technical table reviewed 2026-11-04","quality_status":"source_backed","record_id":"54f4dd59-533d-5a06-8222-4181856865fc","record_scope":"configuration","source_urls":["https://www.makelsanjenerator.com.tr/katalog/levelups-series-10---1000-kva.pdf"],"sources":["makelsan-levelups-10-1000-2025"],"updated_at":"2026-11-04T06:18:00Z","variant":"500 kVA / 450 kW"}
{"apparent_power_kva":60,"capacity_scope":"Exact Makelsan LEVELUPS 60 kVA published rating column; selectable voltage, frequency, battery and communications options are not synthesized","created_at":"2026-11-04T06:18:00Z","entity_type":"equipment","equipment_category":"ups","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 60 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-10-1000-2025\":\"2025-01-01\"},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 60 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-10-1000-2025\":\"2025-01-01\"}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 60 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-10-1000-2025\":\"2025-01-01\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 60 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-10-1000-2025\":\"2025-01-01\"}},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 60 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-10-1000-2025\":\"2025-01-01\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 60 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-10-1000-2025\":\"2025-01-01\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 60 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-10-1000-2025\":\"2025-01-01\"}},\"notes\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 60 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-10-1000-2025\":\"2025-01-01\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 60 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-10-1000-2025\":\"2025-01-01\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 60 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-10-1000-2025\":\"2025-01-01\"}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 60 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-10-1000-2025\":\"2025-01-01\"},\"unit\":\"kW\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 60 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-10-1000-2025\":\"2025-01-01\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 60 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-10-1000-2025\":\"2025-01-01\"}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 60 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-10-1000-2025\":\"2025-01-01\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 60 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-10-1000-2025\":\"2025-01-01\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 60 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-10-1000-2025\":\"2025-01-01\"}}}","field_sources_json":"{\"apparent_power_kva\":[\"makelsan-levelups-10-1000-2025\"],\"capacity_scope\":[\"makelsan-levelups-10-1000-2025\"],\"equipment_category\":[\"makelsan-levelups-10-1000-2025\"],\"form_factor\":[\"makelsan-levelups-10-1000-2025\"],\"manufacturer\":[\"makelsan-levelups-10-1000-2025\"],\"model\":[\"makelsan-levelups-10-1000-2025\"],\"name\":[\"makelsan-levelups-10-1000-2025\"],\"notes\":[\"makelsan-levelups-10-1000-2025\"],\"observations_json\":[\"makelsan-levelups-10-1000-2025\"],\"official_url\":[\"makelsan-levelups-10-1000-2025\"],\"output_power_kw\":[\"makelsan-levelups-10-1000-2025\"],\"power_conditions\":[\"makelsan-levelups-10-1000-2025\"],\"power_rating_kind\":[\"makelsan-levelups-10-1000-2025\"],\"product_status\":[\"makelsan-levelups-10-1000-2025\"],\"record_scope\":[\"makelsan-levelups-10-1000-2025\"],\"variant\":[\"makelsan-levelups-10-1000-2025\"]}","form_factor":"floor-standing transformer-free three-phase UPS","last_verified_at":"2026-11-04T06:18:00Z","manufacturer":"Makelsan","model":"LEVELUPS 60 kVA","name":"Makelsan LEVELUPS 60 kVA","notes":"The exact OEM rating column is retained. Apparent kVA and active kW remain separate reported values. Voltage, frequency, batteries, communications and possible output-power-factor choices do not create inferred configurations.","observations_json":"[{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact Makelsan LEVELUPS 60 kVA published rating column\",\"field\":\"input_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 60 kVA column\",\"source_id\":\"makelsan-levelups-10-1000-2025\",\"unit\":\"V\",\"value\":\"380/400/415 Vac three-phase plus neutral; optional 220/380 Vac input configuration; -20%/+15% standard voltage tolerance\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact Makelsan LEVELUPS 60 kVA published rating column\",\"field\":\"output_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 60 kVA column\",\"source_id\":\"makelsan-levelups-10-1000-2025\",\"unit\":\"V\",\"value\":\"380/400/415 Vac three-phase plus neutral\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact Makelsan LEVELUPS 60 kVA published rating column\",\"field\":\"frequency_configuration\",\"kind\":\"reported\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 60 kVA column\",\"source_id\":\"makelsan-levelups-10-1000-2025\",\"unit\":\"Hz\",\"value\":\"50/60 Hz selectable; +/-10% input; +/-0.01% battery-mode output\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Family table; no load-point scalar is normalized\",\"field\":\"efficiency\",\"kind\":\"reported\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 60 kVA column\",\"source_id\":\"makelsan-levelups-10-1000-2025\",\"unit\":\"%\",\"value\":\"96% online; up to 99% Eco; exact load points not stated\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Family table; no battery energy, usable energy or runtime inferred\",\"field\":\"battery_configuration\",\"kind\":\"reported\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 60 kVA column\",\"source_id\":\"makelsan-levelups-10-1000-2025\",\"unit\":null,\"value\":\"60 x 12 V cells; VRLA/GEL battery types and external battery choices are family-level options\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact Makelsan LEVELUPS 60 kVA published rating column\",\"field\":\"overload_capability\",\"kind\":\"reported\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 60 kVA column\",\"source_id\":\"makelsan-levelups-10-1000-2025\",\"unit\":null,\"value\":\"125% load for 10 minutes; 150% load for 1 minute\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Family options; no accessory configuration synthesized\",\"field\":\"communications\",\"kind\":\"reported\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 60 kVA column\",\"source_id\":\"makelsan-levelups-10-1000-2025\",\"unit\":null,\"value\":\"RS232 standard; RS485 and SNMP adapter options\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact Makelsan LEVELUPS 60 kVA published rating column\",\"field\":\"operating_temperature\",\"kind\":\"reported\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 60 kVA column\",\"source_id\":\"makelsan-levelups-10-1000-2025\",\"unit\":\"degC\",\"value\":\"0 to 40\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"OEM conformance statement; not an issuer-registry certification\",\"field\":\"standards_claims\",\"kind\":\"reported\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 60 kVA column\",\"source_id\":\"makelsan-levelups-10-1000-2025\",\"unit\":null,\"value\":\"OEM table lists EN 62040 performance and EMC/LVD statements\"}]","official_url":"https://www.makelsanjenerator.com.tr/katalog/levelups-series-10---1000-kva.pdf","output_power_kw":60,"power_conditions":"Published UPS rated apparent and active output; efficiency remains an observation because the exact load point is not stated","power_rating_kind":"rated UPS apparent and active output","product_status":"listed in official Makelsan technical table reviewed 2026-11-04","quality_status":"source_backed","record_id":"78085578-4371-5804-8c5d-a0f926524c05","record_scope":"configuration","source_urls":["https://www.makelsanjenerator.com.tr/katalog/levelups-series-10---1000-kva.pdf"],"sources":["makelsan-levelups-10-1000-2025"],"updated_at":"2026-11-04T06:18:00Z","variant":"60 kVA / 60 kW"}
{"apparent_power_kva":600,"capacity_scope":"Exact Makelsan LEVELUPS 600 kVA published rating column; selectable voltage, frequency, battery and communications options are not synthesized","created_at":"2026-11-04T06:18:00Z","entity_type":"equipment","equipment_category":"ups","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 600 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-10-1000-2025\":\"2025-01-01\"},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 600 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-10-1000-2025\":\"2025-01-01\"}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 600 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-10-1000-2025\":\"2025-01-01\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 600 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-10-1000-2025\":\"2025-01-01\"}},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 600 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-10-1000-2025\":\"2025-01-01\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 600 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-10-1000-2025\":\"2025-01-01\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 600 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-10-1000-2025\":\"2025-01-01\"}},\"notes\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 600 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-10-1000-2025\":\"2025-01-01\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 600 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-10-1000-2025\":\"2025-01-01\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 600 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-10-1000-2025\":\"2025-01-01\"}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 600 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-10-1000-2025\":\"2025-01-01\"},\"unit\":\"kW\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 600 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-10-1000-2025\":\"2025-01-01\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 600 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-10-1000-2025\":\"2025-01-01\"}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 600 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-10-1000-2025\":\"2025-01-01\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 600 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-10-1000-2025\":\"2025-01-01\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 600 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-10-1000-2025\":\"2025-01-01\"}}}","field_sources_json":"{\"apparent_power_kva\":[\"makelsan-levelups-10-1000-2025\"],\"capacity_scope\":[\"makelsan-levelups-10-1000-2025\"],\"equipment_category\":[\"makelsan-levelups-10-1000-2025\"],\"form_factor\":[\"makelsan-levelups-10-1000-2025\"],\"manufacturer\":[\"makelsan-levelups-10-1000-2025\"],\"model\":[\"makelsan-levelups-10-1000-2025\"],\"name\":[\"makelsan-levelups-10-1000-2025\"],\"notes\":[\"makelsan-levelups-10-1000-2025\"],\"observations_json\":[\"makelsan-levelups-10-1000-2025\"],\"official_url\":[\"makelsan-levelups-10-1000-2025\"],\"output_power_kw\":[\"makelsan-levelups-10-1000-2025\"],\"power_conditions\":[\"makelsan-levelups-10-1000-2025\"],\"power_rating_kind\":[\"makelsan-levelups-10-1000-2025\"],\"product_status\":[\"makelsan-levelups-10-1000-2025\"],\"record_scope\":[\"makelsan-levelups-10-1000-2025\"],\"variant\":[\"makelsan-levelups-10-1000-2025\"]}","form_factor":"floor-standing transformer-free three-phase UPS","last_verified_at":"2026-11-04T06:18:00Z","manufacturer":"Makelsan","model":"LEVELUPS 600 kVA","name":"Makelsan LEVELUPS 600 kVA","notes":"The exact OEM rating column is retained. Apparent kVA and active kW remain separate reported values. Voltage, frequency, batteries, communications and possible output-power-factor choices do not create inferred configurations.","observations_json":"[{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact Makelsan LEVELUPS 600 kVA published rating column\",\"field\":\"input_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 600 kVA column\",\"source_id\":\"makelsan-levelups-10-1000-2025\",\"unit\":\"V\",\"value\":\"380/400/415 Vac three-phase plus neutral; optional 220/380 Vac input configuration; -20%/+15% standard voltage tolerance\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact Makelsan LEVELUPS 600 kVA published rating column\",\"field\":\"output_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 600 kVA column\",\"source_id\":\"makelsan-levelups-10-1000-2025\",\"unit\":\"V\",\"value\":\"380/400/415 Vac three-phase plus neutral\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact Makelsan LEVELUPS 600 kVA published rating column\",\"field\":\"frequency_configuration\",\"kind\":\"reported\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 600 kVA column\",\"source_id\":\"makelsan-levelups-10-1000-2025\",\"unit\":\"Hz\",\"value\":\"50/60 Hz selectable; +/-10% input; +/-0.01% battery-mode output\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Family table; no load-point scalar is normalized\",\"field\":\"efficiency\",\"kind\":\"reported\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 600 kVA column\",\"source_id\":\"makelsan-levelups-10-1000-2025\",\"unit\":\"%\",\"value\":\"96% online; up to 99% Eco; exact load points not stated\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Family table; no battery energy, usable energy or runtime inferred\",\"field\":\"battery_configuration\",\"kind\":\"reported\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 600 kVA column\",\"source_id\":\"makelsan-levelups-10-1000-2025\",\"unit\":null,\"value\":\"60 x 12 V cells; VRLA/GEL battery types and external battery choices are family-level options\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact Makelsan LEVELUPS 600 kVA published rating column\",\"field\":\"overload_capability\",\"kind\":\"reported\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 600 kVA column\",\"source_id\":\"makelsan-levelups-10-1000-2025\",\"unit\":null,\"value\":\"125% load for 10 minutes; 150% load for 1 minute\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Family options; no accessory configuration synthesized\",\"field\":\"communications\",\"kind\":\"reported\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 600 kVA column\",\"source_id\":\"makelsan-levelups-10-1000-2025\",\"unit\":null,\"value\":\"RS232 standard; RS485 and SNMP adapter options\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact Makelsan LEVELUPS 600 kVA published rating column\",\"field\":\"operating_temperature\",\"kind\":\"reported\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 600 kVA column\",\"source_id\":\"makelsan-levelups-10-1000-2025\",\"unit\":\"degC\",\"value\":\"0 to 40\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"OEM conformance statement; not an issuer-registry certification\",\"field\":\"standards_claims\",\"kind\":\"reported\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 600 kVA column\",\"source_id\":\"makelsan-levelups-10-1000-2025\",\"unit\":null,\"value\":\"OEM table lists EN 62040 performance and EMC/LVD statements\"}]","official_url":"https://www.makelsanjenerator.com.tr/katalog/levelups-series-10---1000-kva.pdf","output_power_kw":540,"power_conditions":"Published UPS rated apparent and active output; efficiency remains an observation because the exact load point is not stated","power_rating_kind":"rated UPS apparent and active output","product_status":"listed in official Makelsan technical table reviewed 2026-11-04","quality_status":"source_backed","record_id":"17398c3f-156e-559d-ba68-011c7667abb1","record_scope":"configuration","source_urls":["https://www.makelsanjenerator.com.tr/katalog/levelups-series-10---1000-kva.pdf"],"sources":["makelsan-levelups-10-1000-2025"],"updated_at":"2026-11-04T06:18:00Z","variant":"600 kVA / 540 kW"}
{"apparent_power_kva":80,"capacity_scope":"Exact Makelsan LEVELUPS 80 kVA published rating column; selectable voltage, frequency, battery and communications options are not synthesized","created_at":"2026-11-04T06:18:00Z","entity_type":"equipment","equipment_category":"ups","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 80 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-10-1000-2025\":\"2025-01-01\"},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 80 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-10-1000-2025\":\"2025-01-01\"}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 80 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-10-1000-2025\":\"2025-01-01\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 80 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-10-1000-2025\":\"2025-01-01\"}},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 80 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-10-1000-2025\":\"2025-01-01\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 80 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-10-1000-2025\":\"2025-01-01\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 80 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-10-1000-2025\":\"2025-01-01\"}},\"notes\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 80 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-10-1000-2025\":\"2025-01-01\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 80 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-10-1000-2025\":\"2025-01-01\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 80 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-10-1000-2025\":\"2025-01-01\"}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 80 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-10-1000-2025\":\"2025-01-01\"},\"unit\":\"kW\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 80 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-10-1000-2025\":\"2025-01-01\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 80 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-10-1000-2025\":\"2025-01-01\"}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 80 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-10-1000-2025\":\"2025-01-01\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 80 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-10-1000-2025\":\"2025-01-01\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 80 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-10-1000-2025\":\"2025-01-01\"}}}","field_sources_json":"{\"apparent_power_kva\":[\"makelsan-levelups-10-1000-2025\"],\"capacity_scope\":[\"makelsan-levelups-10-1000-2025\"],\"equipment_category\":[\"makelsan-levelups-10-1000-2025\"],\"form_factor\":[\"makelsan-levelups-10-1000-2025\"],\"manufacturer\":[\"makelsan-levelups-10-1000-2025\"],\"model\":[\"makelsan-levelups-10-1000-2025\"],\"name\":[\"makelsan-levelups-10-1000-2025\"],\"notes\":[\"makelsan-levelups-10-1000-2025\"],\"observations_json\":[\"makelsan-levelups-10-1000-2025\"],\"official_url\":[\"makelsan-levelups-10-1000-2025\"],\"output_power_kw\":[\"makelsan-levelups-10-1000-2025\"],\"power_conditions\":[\"makelsan-levelups-10-1000-2025\"],\"power_rating_kind\":[\"makelsan-levelups-10-1000-2025\"],\"product_status\":[\"makelsan-levelups-10-1000-2025\"],\"record_scope\":[\"makelsan-levelups-10-1000-2025\"],\"variant\":[\"makelsan-levelups-10-1000-2025\"]}","form_factor":"floor-standing transformer-free three-phase UPS","last_verified_at":"2026-11-04T06:18:00Z","manufacturer":"Makelsan","model":"LEVELUPS 80 kVA","name":"Makelsan LEVELUPS 80 kVA","notes":"The exact OEM rating column is retained. Apparent kVA and active kW remain separate reported values. Voltage, frequency, batteries, communications and possible output-power-factor choices do not create inferred configurations.","observations_json":"[{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact Makelsan LEVELUPS 80 kVA published rating column\",\"field\":\"input_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 80 kVA column\",\"source_id\":\"makelsan-levelups-10-1000-2025\",\"unit\":\"V\",\"value\":\"380/400/415 Vac three-phase plus neutral; optional 220/380 Vac input configuration; -20%/+15% standard voltage tolerance\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact Makelsan LEVELUPS 80 kVA published rating column\",\"field\":\"output_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 80 kVA column\",\"source_id\":\"makelsan-levelups-10-1000-2025\",\"unit\":\"V\",\"value\":\"380/400/415 Vac three-phase plus neutral\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact Makelsan LEVELUPS 80 kVA published rating column\",\"field\":\"frequency_configuration\",\"kind\":\"reported\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 80 kVA column\",\"source_id\":\"makelsan-levelups-10-1000-2025\",\"unit\":\"Hz\",\"value\":\"50/60 Hz selectable; +/-10% input; +/-0.01% battery-mode output\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Family table; no load-point scalar is normalized\",\"field\":\"efficiency\",\"kind\":\"reported\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 80 kVA column\",\"source_id\":\"makelsan-levelups-10-1000-2025\",\"unit\":\"%\",\"value\":\"96% online; up to 99% Eco; exact load points not stated\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Family table; no battery energy, usable energy or runtime inferred\",\"field\":\"battery_configuration\",\"kind\":\"reported\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 80 kVA column\",\"source_id\":\"makelsan-levelups-10-1000-2025\",\"unit\":null,\"value\":\"60 x 12 V cells; VRLA/GEL battery types and external battery choices are family-level options\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact Makelsan LEVELUPS 80 kVA published rating column\",\"field\":\"overload_capability\",\"kind\":\"reported\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 80 kVA column\",\"source_id\":\"makelsan-levelups-10-1000-2025\",\"unit\":null,\"value\":\"125% load for 10 minutes; 150% load for 1 minute\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Family options; no accessory configuration synthesized\",\"field\":\"communications\",\"kind\":\"reported\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 80 kVA column\",\"source_id\":\"makelsan-levelups-10-1000-2025\",\"unit\":null,\"value\":\"RS232 standard; RS485 and SNMP adapter options\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact Makelsan LEVELUPS 80 kVA published rating column\",\"field\":\"operating_temperature\",\"kind\":\"reported\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 80 kVA column\",\"source_id\":\"makelsan-levelups-10-1000-2025\",\"unit\":\"degC\",\"value\":\"0 to 40\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"OEM conformance statement; not an issuer-registry certification\",\"field\":\"standards_claims\",\"kind\":\"reported\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 80 kVA column\",\"source_id\":\"makelsan-levelups-10-1000-2025\",\"unit\":null,\"value\":\"OEM table lists EN 62040 performance and EMC/LVD statements\"}]","official_url":"https://www.makelsanjenerator.com.tr/katalog/levelups-series-10---1000-kva.pdf","output_power_kw":80,"power_conditions":"Published UPS rated apparent and active output; efficiency remains an observation because the exact load point is not stated","power_rating_kind":"rated UPS apparent and active output","product_status":"listed in official Makelsan technical table reviewed 2026-11-04","quality_status":"source_backed","record_id":"ef80548d-3db3-5a33-9871-4ee673d4dac0","record_scope":"configuration","source_urls":["https://www.makelsanjenerator.com.tr/katalog/levelups-series-10---1000-kva.pdf"],"sources":["makelsan-levelups-10-1000-2025"],"updated_at":"2026-11-04T06:18:00Z","variant":"80 kVA / 80 kW"}
{"apparent_power_kva":800,"capacity_scope":"Exact Makelsan LEVELUPS 800 kVA published rating column; selectable voltage, frequency, battery and communications options are not synthesized","created_at":"2026-11-04T06:18:00Z","entity_type":"equipment","equipment_category":"ups","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 800 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-10-1000-2025\":\"2025-01-01\"},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 800 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-10-1000-2025\":\"2025-01-01\"}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 800 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-10-1000-2025\":\"2025-01-01\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 800 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-10-1000-2025\":\"2025-01-01\"}},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 800 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-10-1000-2025\":\"2025-01-01\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 800 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-10-1000-2025\":\"2025-01-01\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 800 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-10-1000-2025\":\"2025-01-01\"}},\"notes\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 800 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-10-1000-2025\":\"2025-01-01\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 800 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-10-1000-2025\":\"2025-01-01\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 800 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-10-1000-2025\":\"2025-01-01\"}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 800 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-10-1000-2025\":\"2025-01-01\"},\"unit\":\"kW\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 800 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-10-1000-2025\":\"2025-01-01\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 800 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-10-1000-2025\":\"2025-01-01\"}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 800 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-10-1000-2025\":\"2025-01-01\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 800 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-10-1000-2025\":\"2025-01-01\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 800 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-10-1000-2025\":\"2025-01-01\"}}}","field_sources_json":"{\"apparent_power_kva\":[\"makelsan-levelups-10-1000-2025\"],\"capacity_scope\":[\"makelsan-levelups-10-1000-2025\"],\"equipment_category\":[\"makelsan-levelups-10-1000-2025\"],\"form_factor\":[\"makelsan-levelups-10-1000-2025\"],\"manufacturer\":[\"makelsan-levelups-10-1000-2025\"],\"model\":[\"makelsan-levelups-10-1000-2025\"],\"name\":[\"makelsan-levelups-10-1000-2025\"],\"notes\":[\"makelsan-levelups-10-1000-2025\"],\"observations_json\":[\"makelsan-levelups-10-1000-2025\"],\"official_url\":[\"makelsan-levelups-10-1000-2025\"],\"output_power_kw\":[\"makelsan-levelups-10-1000-2025\"],\"power_conditions\":[\"makelsan-levelups-10-1000-2025\"],\"power_rating_kind\":[\"makelsan-levelups-10-1000-2025\"],\"product_status\":[\"makelsan-levelups-10-1000-2025\"],\"record_scope\":[\"makelsan-levelups-10-1000-2025\"],\"variant\":[\"makelsan-levelups-10-1000-2025\"]}","form_factor":"floor-standing transformer-free three-phase UPS","last_verified_at":"2026-11-04T06:18:00Z","manufacturer":"Makelsan","model":"LEVELUPS 800 kVA","name":"Makelsan LEVELUPS 800 kVA","notes":"The exact OEM rating column is retained. Apparent kVA and active kW remain separate reported values. Voltage, frequency, batteries, communications and possible output-power-factor choices do not create inferred configurations.","observations_json":"[{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact Makelsan LEVELUPS 800 kVA published rating column\",\"field\":\"input_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 800 kVA column\",\"source_id\":\"makelsan-levelups-10-1000-2025\",\"unit\":\"V\",\"value\":\"380/400/415 Vac three-phase plus neutral; optional 220/380 Vac input configuration; -20%/+15% standard voltage tolerance\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact Makelsan LEVELUPS 800 kVA published rating column\",\"field\":\"output_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 800 kVA column\",\"source_id\":\"makelsan-levelups-10-1000-2025\",\"unit\":\"V\",\"value\":\"380/400/415 Vac three-phase plus neutral\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact Makelsan LEVELUPS 800 kVA published rating column\",\"field\":\"frequency_configuration\",\"kind\":\"reported\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 800 kVA column\",\"source_id\":\"makelsan-levelups-10-1000-2025\",\"unit\":\"Hz\",\"value\":\"50/60 Hz selectable; +/-10% input; +/-0.01% battery-mode output\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Family table; no load-point scalar is normalized\",\"field\":\"efficiency\",\"kind\":\"reported\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 800 kVA column\",\"source_id\":\"makelsan-levelups-10-1000-2025\",\"unit\":\"%\",\"value\":\"96% online; up to 99% Eco; exact load points not stated\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Family table; no battery energy, usable energy or runtime inferred\",\"field\":\"battery_configuration\",\"kind\":\"reported\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 800 kVA column\",\"source_id\":\"makelsan-levelups-10-1000-2025\",\"unit\":null,\"value\":\"60 x 12 V cells; VRLA/GEL battery types and external battery choices are family-level options\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact Makelsan LEVELUPS 800 kVA published rating column\",\"field\":\"overload_capability\",\"kind\":\"reported\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 800 kVA column\",\"source_id\":\"makelsan-levelups-10-1000-2025\",\"unit\":null,\"value\":\"125% load for 10 minutes; 150% load for 1 minute\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Family options; no accessory configuration synthesized\",\"field\":\"communications\",\"kind\":\"reported\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 800 kVA column\",\"source_id\":\"makelsan-levelups-10-1000-2025\",\"unit\":null,\"value\":\"RS232 standard; RS485 and SNMP adapter options\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact Makelsan LEVELUPS 800 kVA published rating column\",\"field\":\"operating_temperature\",\"kind\":\"reported\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 800 kVA column\",\"source_id\":\"makelsan-levelups-10-1000-2025\",\"unit\":\"degC\",\"value\":\"0 to 40\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"OEM conformance statement; not an issuer-registry certification\",\"field\":\"standards_claims\",\"kind\":\"reported\",\"locator\":\"LEVELUPS SERIES 10-1000 kVA technical table / 800 kVA column\",\"source_id\":\"makelsan-levelups-10-1000-2025\",\"unit\":null,\"value\":\"OEM table lists EN 62040 performance and EMC/LVD statements\"}]","official_url":"https://www.makelsanjenerator.com.tr/katalog/levelups-series-10---1000-kva.pdf","output_power_kw":720,"power_conditions":"Published UPS rated apparent and active output; efficiency remains an observation because the exact load point is not stated","power_rating_kind":"rated UPS apparent and active output","product_status":"listed in official Makelsan technical table reviewed 2026-11-04","quality_status":"source_backed","record_id":"5199d25d-b144-5329-a066-2f577a1bf39d","record_scope":"configuration","source_urls":["https://www.makelsanjenerator.com.tr/katalog/levelups-series-10---1000-kva.pdf"],"sources":["makelsan-levelups-10-1000-2025"],"updated_at":"2026-11-04T06:18:00Z","variant":"800 kVA / 720 kW"}
{"apparent_power_kva":10,"capacity_scope":"Exact Makelsan LEVELUPS T3 10 kVA published rating column; selectable voltage, frequency, battery and communications options are not synthesized","created_at":"2026-11-04T06:18:00Z","entity_type":"equipment","equipment_category":"ups","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS T3 SERIES 10-200 kVA technical table / 10 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-t3-10-200-2025\":\"2025-01-01\"},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS T3 SERIES 10-200 kVA technical table / 10 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-t3-10-200-2025\":\"2025-01-01\"}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS T3 SERIES 10-200 kVA technical table / 10 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-t3-10-200-2025\":\"2025-01-01\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS T3 SERIES 10-200 kVA technical table / 10 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-t3-10-200-2025\":\"2025-01-01\"}},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS T3 SERIES 10-200 kVA technical table / 10 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-t3-10-200-2025\":\"2025-01-01\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS T3 SERIES 10-200 kVA technical table / 10 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-t3-10-200-2025\":\"2025-01-01\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS T3 SERIES 10-200 kVA technical table / 10 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-t3-10-200-2025\":\"2025-01-01\"}},\"notes\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS T3 SERIES 10-200 kVA technical table / 10 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-t3-10-200-2025\":\"2025-01-01\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS T3 SERIES 10-200 kVA technical table / 10 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-t3-10-200-2025\":\"2025-01-01\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS T3 SERIES 10-200 kVA technical table / 10 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-t3-10-200-2025\":\"2025-01-01\"}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS T3 SERIES 10-200 kVA technical table / 10 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-t3-10-200-2025\":\"2025-01-01\"},\"unit\":\"kW\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS T3 SERIES 10-200 kVA technical table / 10 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-t3-10-200-2025\":\"2025-01-01\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS T3 SERIES 10-200 kVA technical table / 10 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-t3-10-200-2025\":\"2025-01-01\"}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS T3 SERIES 10-200 kVA technical table / 10 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-t3-10-200-2025\":\"2025-01-01\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS T3 SERIES 10-200 kVA technical table / 10 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-t3-10-200-2025\":\"2025-01-01\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS T3 SERIES 10-200 kVA technical table / 10 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-t3-10-200-2025\":\"2025-01-01\"}}}","field_sources_json":"{\"apparent_power_kva\":[\"makelsan-levelups-t3-10-200-2025\"],\"capacity_scope\":[\"makelsan-levelups-t3-10-200-2025\"],\"equipment_category\":[\"makelsan-levelups-t3-10-200-2025\"],\"form_factor\":[\"makelsan-levelups-t3-10-200-2025\"],\"manufacturer\":[\"makelsan-levelups-t3-10-200-2025\"],\"model\":[\"makelsan-levelups-t3-10-200-2025\"],\"name\":[\"makelsan-levelups-t3-10-200-2025\"],\"notes\":[\"makelsan-levelups-t3-10-200-2025\"],\"observations_json\":[\"makelsan-levelups-t3-10-200-2025\"],\"official_url\":[\"makelsan-levelups-t3-10-200-2025\"],\"output_power_kw\":[\"makelsan-levelups-t3-10-200-2025\"],\"power_conditions\":[\"makelsan-levelups-t3-10-200-2025\"],\"power_rating_kind\":[\"makelsan-levelups-t3-10-200-2025\"],\"product_status\":[\"makelsan-levelups-t3-10-200-2025\"],\"record_scope\":[\"makelsan-levelups-t3-10-200-2025\"],\"variant\":[\"makelsan-levelups-t3-10-200-2025\"]}","form_factor":"floor-standing transformer-based three-phase UPS","last_verified_at":"2026-11-04T06:18:00Z","manufacturer":"Makelsan","model":"LEVELUPS T3 10 kVA","name":"Makelsan LEVELUPS T3 10 kVA","notes":"The exact OEM rating column is retained. Apparent kVA and active kW remain separate reported values. Voltage, frequency, batteries, communications and possible output-power-factor choices do not create inferred configurations.","observations_json":"[{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact Makelsan LEVELUPS T3 10 kVA published rating column\",\"field\":\"input_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"LEVELUPS T3 SERIES 10-200 kVA technical table / 10 kVA column\",\"source_id\":\"makelsan-levelups-t3-10-200-2025\",\"unit\":\"V\",\"value\":\"380/400/415 Vac three-phase plus neutral; optional 220/380 Vac input configuration; 45-65 Hz input range\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact Makelsan LEVELUPS T3 10 kVA published rating column\",\"field\":\"output_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"LEVELUPS T3 SERIES 10-200 kVA technical table / 10 kVA column\",\"source_id\":\"makelsan-levelups-t3-10-200-2025\",\"unit\":\"V\",\"value\":\"380/400/415 Vac three-phase plus neutral\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact Makelsan LEVELUPS T3 10 kVA published rating column\",\"field\":\"frequency_configuration\",\"kind\":\"reported\",\"locator\":\"LEVELUPS T3 SERIES 10-200 kVA technical table / 10 kVA column\",\"source_id\":\"makelsan-levelups-t3-10-200-2025\",\"unit\":\"Hz\",\"value\":\"45-65 Hz input; 50/60 Hz +/-0.01% battery-mode output\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Family table; no load-point scalar is normalized\",\"field\":\"efficiency\",\"kind\":\"reported\",\"locator\":\"LEVELUPS T3 SERIES 10-200 kVA technical table / 10 kVA column\",\"source_id\":\"makelsan-levelups-t3-10-200-2025\",\"unit\":\"%\",\"value\":\"94.5% family-table efficiency; exact load point not stated\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Family table; no battery energy, usable energy or runtime inferred\",\"field\":\"battery_configuration\",\"kind\":\"reported\",\"locator\":\"LEVELUPS T3 SERIES 10-200 kVA technical table / 10 kVA column\",\"source_id\":\"makelsan-levelups-t3-10-200-2025\",\"unit\":null,\"value\":\"60 x 12 V VRLA cells; configuration and runtime are not stated per model\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact Makelsan LEVELUPS T3 10 kVA published rating column\",\"field\":\"overload_capability\",\"kind\":\"reported\",\"locator\":\"LEVELUPS T3 SERIES 10-200 kVA technical table / 10 kVA column\",\"source_id\":\"makelsan-levelups-t3-10-200-2025\",\"unit\":null,\"value\":\"125% load for 10 minutes; 150% load for 1 minute\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Family options; no accessory configuration synthesized\",\"field\":\"communications\",\"kind\":\"reported\",\"locator\":\"LEVELUPS T3 SERIES 10-200 kVA technical table / 10 kVA column\",\"source_id\":\"makelsan-levelups-t3-10-200-2025\",\"unit\":null,\"value\":\"RS232 standard; RS485 and SNMP adapter options\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact Makelsan LEVELUPS T3 10 kVA published rating column\",\"field\":\"operating_temperature\",\"kind\":\"reported\",\"locator\":\"LEVELUPS T3 SERIES 10-200 kVA technical table / 10 kVA column\",\"source_id\":\"makelsan-levelups-t3-10-200-2025\",\"unit\":\"degC\",\"value\":\"0 to 40\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"OEM conformance statement; not an issuer-registry certification\",\"field\":\"standards_claims\",\"kind\":\"reported\",\"locator\":\"LEVELUPS T3 SERIES 10-200 kVA technical table / 10 kVA column\",\"source_id\":\"makelsan-levelups-t3-10-200-2025\",\"unit\":null,\"value\":\"OEM table lists EN 62040 performance and EMC/LVD statements\"}]","official_url":"https://www.makelsan.com.tr/katalog/levelups-t3-series-10---200-kva.pdf","output_power_kw":10,"power_conditions":"Published UPS rated apparent and active output; efficiency remains an observation because the exact load point is not stated","power_rating_kind":"rated UPS apparent and active output","product_status":"listed in official Makelsan technical table reviewed 2026-11-04","quality_status":"source_backed","record_id":"6fd9b4cb-e602-5776-aa35-3c5642863f6e","record_scope":"configuration","source_urls":["https://www.makelsan.com.tr/katalog/levelups-t3-series-10---200-kva.pdf"],"sources":["makelsan-levelups-t3-10-200-2025"],"updated_at":"2026-11-04T06:18:00Z","variant":"10 kVA / 10 kW"}
{"apparent_power_kva":100,"capacity_scope":"Exact Makelsan LEVELUPS T3 100 kVA published rating column; selectable voltage, frequency, battery and communications options are not synthesized","created_at":"2026-11-04T06:18:00Z","entity_type":"equipment","equipment_category":"ups","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS T3 SERIES 10-200 kVA technical table / 100 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-t3-10-200-2025\":\"2025-01-01\"},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS T3 SERIES 10-200 kVA technical table / 100 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-t3-10-200-2025\":\"2025-01-01\"}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS T3 SERIES 10-200 kVA technical table / 100 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-t3-10-200-2025\":\"2025-01-01\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS T3 SERIES 10-200 kVA technical table / 100 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-t3-10-200-2025\":\"2025-01-01\"}},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS T3 SERIES 10-200 kVA technical table / 100 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-t3-10-200-2025\":\"2025-01-01\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS T3 SERIES 10-200 kVA technical table / 100 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-t3-10-200-2025\":\"2025-01-01\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS T3 SERIES 10-200 kVA technical table / 100 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-t3-10-200-2025\":\"2025-01-01\"}},\"notes\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS T3 SERIES 10-200 kVA technical table / 100 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-t3-10-200-2025\":\"2025-01-01\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS T3 SERIES 10-200 kVA technical table / 100 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-t3-10-200-2025\":\"2025-01-01\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS T3 SERIES 10-200 kVA technical table / 100 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-t3-10-200-2025\":\"2025-01-01\"}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS T3 SERIES 10-200 kVA technical table / 100 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-t3-10-200-2025\":\"2025-01-01\"},\"unit\":\"kW\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS T3 SERIES 10-200 kVA technical table / 100 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-t3-10-200-2025\":\"2025-01-01\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS T3 SERIES 10-200 kVA technical table / 100 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-t3-10-200-2025\":\"2025-01-01\"}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS T3 SERIES 10-200 kVA technical table / 100 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-t3-10-200-2025\":\"2025-01-01\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS T3 SERIES 10-200 kVA technical table / 100 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-t3-10-200-2025\":\"2025-01-01\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS T3 SERIES 10-200 kVA technical table / 100 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-t3-10-200-2025\":\"2025-01-01\"}}}","field_sources_json":"{\"apparent_power_kva\":[\"makelsan-levelups-t3-10-200-2025\"],\"capacity_scope\":[\"makelsan-levelups-t3-10-200-2025\"],\"equipment_category\":[\"makelsan-levelups-t3-10-200-2025\"],\"form_factor\":[\"makelsan-levelups-t3-10-200-2025\"],\"manufacturer\":[\"makelsan-levelups-t3-10-200-2025\"],\"model\":[\"makelsan-levelups-t3-10-200-2025\"],\"name\":[\"makelsan-levelups-t3-10-200-2025\"],\"notes\":[\"makelsan-levelups-t3-10-200-2025\"],\"observations_json\":[\"makelsan-levelups-t3-10-200-2025\"],\"official_url\":[\"makelsan-levelups-t3-10-200-2025\"],\"output_power_kw\":[\"makelsan-levelups-t3-10-200-2025\"],\"power_conditions\":[\"makelsan-levelups-t3-10-200-2025\"],\"power_rating_kind\":[\"makelsan-levelups-t3-10-200-2025\"],\"product_status\":[\"makelsan-levelups-t3-10-200-2025\"],\"record_scope\":[\"makelsan-levelups-t3-10-200-2025\"],\"variant\":[\"makelsan-levelups-t3-10-200-2025\"]}","form_factor":"floor-standing transformer-based three-phase UPS","last_verified_at":"2026-11-04T06:18:00Z","manufacturer":"Makelsan","model":"LEVELUPS T3 100 kVA","name":"Makelsan LEVELUPS T3 100 kVA","notes":"The exact OEM rating column is retained. Apparent kVA and active kW remain separate reported values. Voltage, frequency, batteries, communications and possible output-power-factor choices do not create inferred configurations.","observations_json":"[{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact Makelsan LEVELUPS T3 100 kVA published rating column\",\"field\":\"input_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"LEVELUPS T3 SERIES 10-200 kVA technical table / 100 kVA column\",\"source_id\":\"makelsan-levelups-t3-10-200-2025\",\"unit\":\"V\",\"value\":\"380/400/415 Vac three-phase plus neutral; optional 220/380 Vac input configuration; 45-65 Hz input range\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact Makelsan LEVELUPS T3 100 kVA published rating column\",\"field\":\"output_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"LEVELUPS T3 SERIES 10-200 kVA technical table / 100 kVA column\",\"source_id\":\"makelsan-levelups-t3-10-200-2025\",\"unit\":\"V\",\"value\":\"380/400/415 Vac three-phase plus neutral\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact Makelsan LEVELUPS T3 100 kVA published rating column\",\"field\":\"frequency_configuration\",\"kind\":\"reported\",\"locator\":\"LEVELUPS T3 SERIES 10-200 kVA technical table / 100 kVA column\",\"source_id\":\"makelsan-levelups-t3-10-200-2025\",\"unit\":\"Hz\",\"value\":\"45-65 Hz input; 50/60 Hz +/-0.01% battery-mode output\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Family table; no load-point scalar is normalized\",\"field\":\"efficiency\",\"kind\":\"reported\",\"locator\":\"LEVELUPS T3 SERIES 10-200 kVA technical table / 100 kVA column\",\"source_id\":\"makelsan-levelups-t3-10-200-2025\",\"unit\":\"%\",\"value\":\"94.5% family-table efficiency; exact load point not stated\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Family table; no battery energy, usable energy or runtime inferred\",\"field\":\"battery_configuration\",\"kind\":\"reported\",\"locator\":\"LEVELUPS T3 SERIES 10-200 kVA technical table / 100 kVA column\",\"source_id\":\"makelsan-levelups-t3-10-200-2025\",\"unit\":null,\"value\":\"60 x 12 V VRLA cells; configuration and runtime are not stated per model\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact Makelsan LEVELUPS T3 100 kVA published rating column\",\"field\":\"overload_capability\",\"kind\":\"reported\",\"locator\":\"LEVELUPS T3 SERIES 10-200 kVA technical table / 100 kVA column\",\"source_id\":\"makelsan-levelups-t3-10-200-2025\",\"unit\":null,\"value\":\"125% load for 10 minutes; 150% load for 1 minute\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Family options; no accessory configuration synthesized\",\"field\":\"communications\",\"kind\":\"reported\",\"locator\":\"LEVELUPS T3 SERIES 10-200 kVA technical table / 100 kVA column\",\"source_id\":\"makelsan-levelups-t3-10-200-2025\",\"unit\":null,\"value\":\"RS232 standard; RS485 and SNMP adapter options\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact Makelsan LEVELUPS T3 100 kVA published rating column\",\"field\":\"operating_temperature\",\"kind\":\"reported\",\"locator\":\"LEVELUPS T3 SERIES 10-200 kVA technical table / 100 kVA column\",\"source_id\":\"makelsan-levelups-t3-10-200-2025\",\"unit\":\"degC\",\"value\":\"0 to 40\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"OEM conformance statement; not an issuer-registry certification\",\"field\":\"standards_claims\",\"kind\":\"reported\",\"locator\":\"LEVELUPS T3 SERIES 10-200 kVA technical table / 100 kVA column\",\"source_id\":\"makelsan-levelups-t3-10-200-2025\",\"unit\":null,\"value\":\"OEM table lists EN 62040 performance and EMC/LVD statements\"}]","official_url":"https://www.makelsan.com.tr/katalog/levelups-t3-series-10---200-kva.pdf","output_power_kw":100,"power_conditions":"Published UPS rated apparent and active output; efficiency remains an observation because the exact load point is not stated","power_rating_kind":"rated UPS apparent and active output","product_status":"listed in official Makelsan technical table reviewed 2026-11-04","quality_status":"source_backed","record_id":"7145e2f9-3e63-5b82-990a-ad7e23aeef75","record_scope":"configuration","source_urls":["https://www.makelsan.com.tr/katalog/levelups-t3-series-10---200-kva.pdf"],"sources":["makelsan-levelups-t3-10-200-2025"],"updated_at":"2026-11-04T06:18:00Z","variant":"100 kVA / 100 kW"}
{"apparent_power_kva":120,"capacity_scope":"Exact Makelsan LEVELUPS T3 120 kVA published rating column; selectable voltage, frequency, battery and communications options are not synthesized","created_at":"2026-11-04T06:18:00Z","entity_type":"equipment","equipment_category":"ups","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS T3 SERIES 10-200 kVA technical table / 120 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-t3-10-200-2025\":\"2025-01-01\"},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS T3 SERIES 10-200 kVA technical table / 120 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-t3-10-200-2025\":\"2025-01-01\"}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS T3 SERIES 10-200 kVA technical table / 120 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-t3-10-200-2025\":\"2025-01-01\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS T3 SERIES 10-200 kVA technical table / 120 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-t3-10-200-2025\":\"2025-01-01\"}},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS T3 SERIES 10-200 kVA technical table / 120 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-t3-10-200-2025\":\"2025-01-01\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS T3 SERIES 10-200 kVA technical table / 120 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-t3-10-200-2025\":\"2025-01-01\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS T3 SERIES 10-200 kVA technical table / 120 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-t3-10-200-2025\":\"2025-01-01\"}},\"notes\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS T3 SERIES 10-200 kVA technical table / 120 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-t3-10-200-2025\":\"2025-01-01\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS T3 SERIES 10-200 kVA technical table / 120 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-t3-10-200-2025\":\"2025-01-01\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS T3 SERIES 10-200 kVA technical table / 120 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-t3-10-200-2025\":\"2025-01-01\"}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS T3 SERIES 10-200 kVA technical table / 120 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-t3-10-200-2025\":\"2025-01-01\"},\"unit\":\"kW\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS T3 SERIES 10-200 kVA technical table / 120 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-t3-10-200-2025\":\"2025-01-01\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS T3 SERIES 10-200 kVA technical table / 120 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-t3-10-200-2025\":\"2025-01-01\"}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS T3 SERIES 10-200 kVA technical table / 120 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-t3-10-200-2025\":\"2025-01-01\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS T3 SERIES 10-200 kVA technical table / 120 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-t3-10-200-2025\":\"2025-01-01\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS T3 SERIES 10-200 kVA technical table / 120 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-t3-10-200-2025\":\"2025-01-01\"}}}","field_sources_json":"{\"apparent_power_kva\":[\"makelsan-levelups-t3-10-200-2025\"],\"capacity_scope\":[\"makelsan-levelups-t3-10-200-2025\"],\"equipment_category\":[\"makelsan-levelups-t3-10-200-2025\"],\"form_factor\":[\"makelsan-levelups-t3-10-200-2025\"],\"manufacturer\":[\"makelsan-levelups-t3-10-200-2025\"],\"model\":[\"makelsan-levelups-t3-10-200-2025\"],\"name\":[\"makelsan-levelups-t3-10-200-2025\"],\"notes\":[\"makelsan-levelups-t3-10-200-2025\"],\"observations_json\":[\"makelsan-levelups-t3-10-200-2025\"],\"official_url\":[\"makelsan-levelups-t3-10-200-2025\"],\"output_power_kw\":[\"makelsan-levelups-t3-10-200-2025\"],\"power_conditions\":[\"makelsan-levelups-t3-10-200-2025\"],\"power_rating_kind\":[\"makelsan-levelups-t3-10-200-2025\"],\"product_status\":[\"makelsan-levelups-t3-10-200-2025\"],\"record_scope\":[\"makelsan-levelups-t3-10-200-2025\"],\"variant\":[\"makelsan-levelups-t3-10-200-2025\"]}","form_factor":"floor-standing transformer-based three-phase UPS","last_verified_at":"2026-11-04T06:18:00Z","manufacturer":"Makelsan","model":"LEVELUPS T3 120 kVA","name":"Makelsan LEVELUPS T3 120 kVA","notes":"The exact OEM rating column is retained. Apparent kVA and active kW remain separate reported values. Voltage, frequency, batteries, communications and possible output-power-factor choices do not create inferred configurations.","observations_json":"[{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact Makelsan LEVELUPS T3 120 kVA published rating column\",\"field\":\"input_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"LEVELUPS T3 SERIES 10-200 kVA technical table / 120 kVA column\",\"source_id\":\"makelsan-levelups-t3-10-200-2025\",\"unit\":\"V\",\"value\":\"380/400/415 Vac three-phase plus neutral; optional 220/380 Vac input configuration; 45-65 Hz input range\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact Makelsan LEVELUPS T3 120 kVA published rating column\",\"field\":\"output_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"LEVELUPS T3 SERIES 10-200 kVA technical table / 120 kVA column\",\"source_id\":\"makelsan-levelups-t3-10-200-2025\",\"unit\":\"V\",\"value\":\"380/400/415 Vac three-phase plus neutral\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact Makelsan LEVELUPS T3 120 kVA published rating column\",\"field\":\"frequency_configuration\",\"kind\":\"reported\",\"locator\":\"LEVELUPS T3 SERIES 10-200 kVA technical table / 120 kVA column\",\"source_id\":\"makelsan-levelups-t3-10-200-2025\",\"unit\":\"Hz\",\"value\":\"45-65 Hz input; 50/60 Hz +/-0.01% battery-mode output\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Family table; no load-point scalar is normalized\",\"field\":\"efficiency\",\"kind\":\"reported\",\"locator\":\"LEVELUPS T3 SERIES 10-200 kVA technical table / 120 kVA column\",\"source_id\":\"makelsan-levelups-t3-10-200-2025\",\"unit\":\"%\",\"value\":\"94.5% family-table efficiency; exact load point not stated\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Family table; no battery energy, usable energy or runtime inferred\",\"field\":\"battery_configuration\",\"kind\":\"reported\",\"locator\":\"LEVELUPS T3 SERIES 10-200 kVA technical table / 120 kVA column\",\"source_id\":\"makelsan-levelups-t3-10-200-2025\",\"unit\":null,\"value\":\"60 x 12 V VRLA cells; configuration and runtime are not stated per model\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact Makelsan LEVELUPS T3 120 kVA published rating column\",\"field\":\"overload_capability\",\"kind\":\"reported\",\"locator\":\"LEVELUPS T3 SERIES 10-200 kVA technical table / 120 kVA column\",\"source_id\":\"makelsan-levelups-t3-10-200-2025\",\"unit\":null,\"value\":\"125% load for 10 minutes; 150% load for 1 minute\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Family options; no accessory configuration synthesized\",\"field\":\"communications\",\"kind\":\"reported\",\"locator\":\"LEVELUPS T3 SERIES 10-200 kVA technical table / 120 kVA column\",\"source_id\":\"makelsan-levelups-t3-10-200-2025\",\"unit\":null,\"value\":\"RS232 standard; RS485 and SNMP adapter options\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact Makelsan LEVELUPS T3 120 kVA published rating column\",\"field\":\"operating_temperature\",\"kind\":\"reported\",\"locator\":\"LEVELUPS T3 SERIES 10-200 kVA technical table / 120 kVA column\",\"source_id\":\"makelsan-levelups-t3-10-200-2025\",\"unit\":\"degC\",\"value\":\"0 to 40\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"OEM conformance statement; not an issuer-registry certification\",\"field\":\"standards_claims\",\"kind\":\"reported\",\"locator\":\"LEVELUPS T3 SERIES 10-200 kVA technical table / 120 kVA column\",\"source_id\":\"makelsan-levelups-t3-10-200-2025\",\"unit\":null,\"value\":\"OEM table lists EN 62040 performance and EMC/LVD statements\"}]","official_url":"https://www.makelsan.com.tr/katalog/levelups-t3-series-10---200-kva.pdf","output_power_kw":120,"power_conditions":"Published UPS rated apparent and active output; efficiency remains an observation because the exact load point is not stated","power_rating_kind":"rated UPS apparent and active output","product_status":"listed in official Makelsan technical table reviewed 2026-11-04","quality_status":"source_backed","record_id":"ffbb06dd-6a1c-51b4-8d6a-a6fe91c08ec7","record_scope":"configuration","source_urls":["https://www.makelsan.com.tr/katalog/levelups-t3-series-10---200-kva.pdf"],"sources":["makelsan-levelups-t3-10-200-2025"],"updated_at":"2026-11-04T06:18:00Z","variant":"120 kVA / 120 kW"}
{"apparent_power_kva":15,"capacity_scope":"Exact Makelsan LEVELUPS T3 15 kVA published rating column; selectable voltage, frequency, battery and communications options are not synthesized","created_at":"2026-11-04T06:18:00Z","entity_type":"equipment","equipment_category":"ups","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS T3 SERIES 10-200 kVA technical table / 15 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-t3-10-200-2025\":\"2025-01-01\"},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS T3 SERIES 10-200 kVA technical table / 15 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-t3-10-200-2025\":\"2025-01-01\"}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS T3 SERIES 10-200 kVA technical table / 15 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-t3-10-200-2025\":\"2025-01-01\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS T3 SERIES 10-200 kVA technical table / 15 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-t3-10-200-2025\":\"2025-01-01\"}},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS T3 SERIES 10-200 kVA technical table / 15 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-t3-10-200-2025\":\"2025-01-01\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS T3 SERIES 10-200 kVA technical table / 15 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-t3-10-200-2025\":\"2025-01-01\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS T3 SERIES 10-200 kVA technical table / 15 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-t3-10-200-2025\":\"2025-01-01\"}},\"notes\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS T3 SERIES 10-200 kVA technical table / 15 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-t3-10-200-2025\":\"2025-01-01\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS T3 SERIES 10-200 kVA technical table / 15 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-t3-10-200-2025\":\"2025-01-01\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS T3 SERIES 10-200 kVA technical table / 15 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-t3-10-200-2025\":\"2025-01-01\"}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS T3 SERIES 10-200 kVA technical table / 15 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-t3-10-200-2025\":\"2025-01-01\"},\"unit\":\"kW\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS T3 SERIES 10-200 kVA technical table / 15 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-t3-10-200-2025\":\"2025-01-01\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS T3 SERIES 10-200 kVA technical table / 15 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-t3-10-200-2025\":\"2025-01-01\"}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS T3 SERIES 10-200 kVA technical table / 15 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-t3-10-200-2025\":\"2025-01-01\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS T3 SERIES 10-200 kVA technical table / 15 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-t3-10-200-2025\":\"2025-01-01\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS T3 SERIES 10-200 kVA technical table / 15 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-t3-10-200-2025\":\"2025-01-01\"}}}","field_sources_json":"{\"apparent_power_kva\":[\"makelsan-levelups-t3-10-200-2025\"],\"capacity_scope\":[\"makelsan-levelups-t3-10-200-2025\"],\"equipment_category\":[\"makelsan-levelups-t3-10-200-2025\"],\"form_factor\":[\"makelsan-levelups-t3-10-200-2025\"],\"manufacturer\":[\"makelsan-levelups-t3-10-200-2025\"],\"model\":[\"makelsan-levelups-t3-10-200-2025\"],\"name\":[\"makelsan-levelups-t3-10-200-2025\"],\"notes\":[\"makelsan-levelups-t3-10-200-2025\"],\"observations_json\":[\"makelsan-levelups-t3-10-200-2025\"],\"official_url\":[\"makelsan-levelups-t3-10-200-2025\"],\"output_power_kw\":[\"makelsan-levelups-t3-10-200-2025\"],\"power_conditions\":[\"makelsan-levelups-t3-10-200-2025\"],\"power_rating_kind\":[\"makelsan-levelups-t3-10-200-2025\"],\"product_status\":[\"makelsan-levelups-t3-10-200-2025\"],\"record_scope\":[\"makelsan-levelups-t3-10-200-2025\"],\"variant\":[\"makelsan-levelups-t3-10-200-2025\"]}","form_factor":"floor-standing transformer-based three-phase UPS","last_verified_at":"2026-11-04T06:18:00Z","manufacturer":"Makelsan","model":"LEVELUPS T3 15 kVA","name":"Makelsan LEVELUPS T3 15 kVA","notes":"The exact OEM rating column is retained. Apparent kVA and active kW remain separate reported values. Voltage, frequency, batteries, communications and possible output-power-factor choices do not create inferred configurations.","observations_json":"[{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact Makelsan LEVELUPS T3 15 kVA published rating column\",\"field\":\"input_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"LEVELUPS T3 SERIES 10-200 kVA technical table / 15 kVA column\",\"source_id\":\"makelsan-levelups-t3-10-200-2025\",\"unit\":\"V\",\"value\":\"380/400/415 Vac three-phase plus neutral; optional 220/380 Vac input configuration; 45-65 Hz input range\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact Makelsan LEVELUPS T3 15 kVA published rating column\",\"field\":\"output_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"LEVELUPS T3 SERIES 10-200 kVA technical table / 15 kVA column\",\"source_id\":\"makelsan-levelups-t3-10-200-2025\",\"unit\":\"V\",\"value\":\"380/400/415 Vac three-phase plus neutral\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact Makelsan LEVELUPS T3 15 kVA published rating column\",\"field\":\"frequency_configuration\",\"kind\":\"reported\",\"locator\":\"LEVELUPS T3 SERIES 10-200 kVA technical table / 15 kVA column\",\"source_id\":\"makelsan-levelups-t3-10-200-2025\",\"unit\":\"Hz\",\"value\":\"45-65 Hz input; 50/60 Hz +/-0.01% battery-mode output\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Family table; no load-point scalar is normalized\",\"field\":\"efficiency\",\"kind\":\"reported\",\"locator\":\"LEVELUPS T3 SERIES 10-200 kVA technical table / 15 kVA column\",\"source_id\":\"makelsan-levelups-t3-10-200-2025\",\"unit\":\"%\",\"value\":\"94.5% family-table efficiency; exact load point not stated\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Family table; no battery energy, usable energy or runtime inferred\",\"field\":\"battery_configuration\",\"kind\":\"reported\",\"locator\":\"LEVELUPS T3 SERIES 10-200 kVA technical table / 15 kVA column\",\"source_id\":\"makelsan-levelups-t3-10-200-2025\",\"unit\":null,\"value\":\"60 x 12 V VRLA cells; configuration and runtime are not stated per model\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact Makelsan LEVELUPS T3 15 kVA published rating column\",\"field\":\"overload_capability\",\"kind\":\"reported\",\"locator\":\"LEVELUPS T3 SERIES 10-200 kVA technical table / 15 kVA column\",\"source_id\":\"makelsan-levelups-t3-10-200-2025\",\"unit\":null,\"value\":\"125% load for 10 minutes; 150% load for 1 minute\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Family options; no accessory configuration synthesized\",\"field\":\"communications\",\"kind\":\"reported\",\"locator\":\"LEVELUPS T3 SERIES 10-200 kVA technical table / 15 kVA column\",\"source_id\":\"makelsan-levelups-t3-10-200-2025\",\"unit\":null,\"value\":\"RS232 standard; RS485 and SNMP adapter options\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact Makelsan LEVELUPS T3 15 kVA published rating column\",\"field\":\"operating_temperature\",\"kind\":\"reported\",\"locator\":\"LEVELUPS T3 SERIES 10-200 kVA technical table / 15 kVA column\",\"source_id\":\"makelsan-levelups-t3-10-200-2025\",\"unit\":\"degC\",\"value\":\"0 to 40\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"OEM conformance statement; not an issuer-registry certification\",\"field\":\"standards_claims\",\"kind\":\"reported\",\"locator\":\"LEVELUPS T3 SERIES 10-200 kVA technical table / 15 kVA column\",\"source_id\":\"makelsan-levelups-t3-10-200-2025\",\"unit\":null,\"value\":\"OEM table lists EN 62040 performance and EMC/LVD statements\"}]","official_url":"https://www.makelsan.com.tr/katalog/levelups-t3-series-10---200-kva.pdf","output_power_kw":15,"power_conditions":"Published UPS rated apparent and active output; efficiency remains an observation because the exact load point is not stated","power_rating_kind":"rated UPS apparent and active output","product_status":"listed in official Makelsan technical table reviewed 2026-11-04","quality_status":"source_backed","record_id":"8d7cdf2e-6ebc-5b2e-8bac-56476d93470b","record_scope":"configuration","source_urls":["https://www.makelsan.com.tr/katalog/levelups-t3-series-10---200-kva.pdf"],"sources":["makelsan-levelups-t3-10-200-2025"],"updated_at":"2026-11-04T06:18:00Z","variant":"15 kVA / 15 kW"}
{"apparent_power_kva":160,"capacity_scope":"Exact Makelsan LEVELUPS T3 160 kVA published rating column; selectable voltage, frequency, battery and communications options are not synthesized","created_at":"2026-11-04T06:18:00Z","entity_type":"equipment","equipment_category":"ups","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS T3 SERIES 10-200 kVA technical table / 160 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-t3-10-200-2025\":\"2025-01-01\"},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS T3 SERIES 10-200 kVA technical table / 160 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-t3-10-200-2025\":\"2025-01-01\"}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS T3 SERIES 10-200 kVA technical table / 160 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-t3-10-200-2025\":\"2025-01-01\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS T3 SERIES 10-200 kVA technical table / 160 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-t3-10-200-2025\":\"2025-01-01\"}},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS T3 SERIES 10-200 kVA technical table / 160 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-t3-10-200-2025\":\"2025-01-01\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS T3 SERIES 10-200 kVA technical table / 160 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-t3-10-200-2025\":\"2025-01-01\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS T3 SERIES 10-200 kVA technical table / 160 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-t3-10-200-2025\":\"2025-01-01\"}},\"notes\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS T3 SERIES 10-200 kVA technical table / 160 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-t3-10-200-2025\":\"2025-01-01\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS T3 SERIES 10-200 kVA technical table / 160 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-t3-10-200-2025\":\"2025-01-01\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS T3 SERIES 10-200 kVA technical table / 160 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-t3-10-200-2025\":\"2025-01-01\"}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS T3 SERIES 10-200 kVA technical table / 160 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-t3-10-200-2025\":\"2025-01-01\"},\"unit\":\"kW\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS T3 SERIES 10-200 kVA technical table / 160 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-t3-10-200-2025\":\"2025-01-01\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS T3 SERIES 10-200 kVA technical table / 160 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-t3-10-200-2025\":\"2025-01-01\"}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS T3 SERIES 10-200 kVA technical table / 160 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-t3-10-200-2025\":\"2025-01-01\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS T3 SERIES 10-200 kVA technical table / 160 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-t3-10-200-2025\":\"2025-01-01\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS T3 SERIES 10-200 kVA technical table / 160 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-t3-10-200-2025\":\"2025-01-01\"}}}","field_sources_json":"{\"apparent_power_kva\":[\"makelsan-levelups-t3-10-200-2025\"],\"capacity_scope\":[\"makelsan-levelups-t3-10-200-2025\"],\"equipment_category\":[\"makelsan-levelups-t3-10-200-2025\"],\"form_factor\":[\"makelsan-levelups-t3-10-200-2025\"],\"manufacturer\":[\"makelsan-levelups-t3-10-200-2025\"],\"model\":[\"makelsan-levelups-t3-10-200-2025\"],\"name\":[\"makelsan-levelups-t3-10-200-2025\"],\"notes\":[\"makelsan-levelups-t3-10-200-2025\"],\"observations_json\":[\"makelsan-levelups-t3-10-200-2025\"],\"official_url\":[\"makelsan-levelups-t3-10-200-2025\"],\"output_power_kw\":[\"makelsan-levelups-t3-10-200-2025\"],\"power_conditions\":[\"makelsan-levelups-t3-10-200-2025\"],\"power_rating_kind\":[\"makelsan-levelups-t3-10-200-2025\"],\"product_status\":[\"makelsan-levelups-t3-10-200-2025\"],\"record_scope\":[\"makelsan-levelups-t3-10-200-2025\"],\"variant\":[\"makelsan-levelups-t3-10-200-2025\"]}","form_factor":"floor-standing transformer-based three-phase UPS","last_verified_at":"2026-11-04T06:18:00Z","manufacturer":"Makelsan","model":"LEVELUPS T3 160 kVA","name":"Makelsan LEVELUPS T3 160 kVA","notes":"The exact OEM rating column is retained. Apparent kVA and active kW remain separate reported values. Voltage, frequency, batteries, communications and possible output-power-factor choices do not create inferred configurations.","observations_json":"[{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact Makelsan LEVELUPS T3 160 kVA published rating column\",\"field\":\"input_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"LEVELUPS T3 SERIES 10-200 kVA technical table / 160 kVA column\",\"source_id\":\"makelsan-levelups-t3-10-200-2025\",\"unit\":\"V\",\"value\":\"380/400/415 Vac three-phase plus neutral; optional 220/380 Vac input configuration; 45-65 Hz input range\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact Makelsan LEVELUPS T3 160 kVA published rating column\",\"field\":\"output_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"LEVELUPS T3 SERIES 10-200 kVA technical table / 160 kVA column\",\"source_id\":\"makelsan-levelups-t3-10-200-2025\",\"unit\":\"V\",\"value\":\"380/400/415 Vac three-phase plus neutral\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact Makelsan LEVELUPS T3 160 kVA published rating column\",\"field\":\"frequency_configuration\",\"kind\":\"reported\",\"locator\":\"LEVELUPS T3 SERIES 10-200 kVA technical table / 160 kVA column\",\"source_id\":\"makelsan-levelups-t3-10-200-2025\",\"unit\":\"Hz\",\"value\":\"45-65 Hz input; 50/60 Hz +/-0.01% battery-mode output\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Family table; no load-point scalar is normalized\",\"field\":\"efficiency\",\"kind\":\"reported\",\"locator\":\"LEVELUPS T3 SERIES 10-200 kVA technical table / 160 kVA column\",\"source_id\":\"makelsan-levelups-t3-10-200-2025\",\"unit\":\"%\",\"value\":\"94.5% family-table efficiency; exact load point not stated\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Family table; no battery energy, usable energy or runtime inferred\",\"field\":\"battery_configuration\",\"kind\":\"reported\",\"locator\":\"LEVELUPS T3 SERIES 10-200 kVA technical table / 160 kVA column\",\"source_id\":\"makelsan-levelups-t3-10-200-2025\",\"unit\":null,\"value\":\"60 x 12 V VRLA cells; configuration and runtime are not stated per model\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact Makelsan LEVELUPS T3 160 kVA published rating column\",\"field\":\"overload_capability\",\"kind\":\"reported\",\"locator\":\"LEVELUPS T3 SERIES 10-200 kVA technical table / 160 kVA column\",\"source_id\":\"makelsan-levelups-t3-10-200-2025\",\"unit\":null,\"value\":\"125% load for 10 minutes; 150% load for 1 minute\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Family options; no accessory configuration synthesized\",\"field\":\"communications\",\"kind\":\"reported\",\"locator\":\"LEVELUPS T3 SERIES 10-200 kVA technical table / 160 kVA column\",\"source_id\":\"makelsan-levelups-t3-10-200-2025\",\"unit\":null,\"value\":\"RS232 standard; RS485 and SNMP adapter options\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact Makelsan LEVELUPS T3 160 kVA published rating column\",\"field\":\"operating_temperature\",\"kind\":\"reported\",\"locator\":\"LEVELUPS T3 SERIES 10-200 kVA technical table / 160 kVA column\",\"source_id\":\"makelsan-levelups-t3-10-200-2025\",\"unit\":\"degC\",\"value\":\"0 to 40\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"OEM conformance statement; not an issuer-registry certification\",\"field\":\"standards_claims\",\"kind\":\"reported\",\"locator\":\"LEVELUPS T3 SERIES 10-200 kVA technical table / 160 kVA column\",\"source_id\":\"makelsan-levelups-t3-10-200-2025\",\"unit\":null,\"value\":\"OEM table lists EN 62040 performance and EMC/LVD statements\"}]","official_url":"https://www.makelsan.com.tr/katalog/levelups-t3-series-10---200-kva.pdf","output_power_kw":160,"power_conditions":"Published UPS rated apparent and active output; efficiency remains an observation because the exact load point is not stated","power_rating_kind":"rated UPS apparent and active output","product_status":"listed in official Makelsan technical table reviewed 2026-11-04","quality_status":"source_backed","record_id":"3bf54412-71ef-5761-931b-12a8c0725f42","record_scope":"configuration","source_urls":["https://www.makelsan.com.tr/katalog/levelups-t3-series-10---200-kva.pdf"],"sources":["makelsan-levelups-t3-10-200-2025"],"updated_at":"2026-11-04T06:18:00Z","variant":"160 kVA / 160 kW"}
{"apparent_power_kva":20,"capacity_scope":"Exact Makelsan LEVELUPS T3 20 kVA published rating column; selectable voltage, frequency, battery and communications options are not synthesized","created_at":"2026-11-04T06:18:00Z","entity_type":"equipment","equipment_category":"ups","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS T3 SERIES 10-200 kVA technical table / 20 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-t3-10-200-2025\":\"2025-01-01\"},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS T3 SERIES 10-200 kVA technical table / 20 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-t3-10-200-2025\":\"2025-01-01\"}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS T3 SERIES 10-200 kVA technical table / 20 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-t3-10-200-2025\":\"2025-01-01\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS T3 SERIES 10-200 kVA technical table / 20 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-t3-10-200-2025\":\"2025-01-01\"}},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS T3 SERIES 10-200 kVA technical table / 20 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-t3-10-200-2025\":\"2025-01-01\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS T3 SERIES 10-200 kVA technical table / 20 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-t3-10-200-2025\":\"2025-01-01\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS T3 SERIES 10-200 kVA technical table / 20 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-t3-10-200-2025\":\"2025-01-01\"}},\"notes\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS T3 SERIES 10-200 kVA technical table / 20 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-t3-10-200-2025\":\"2025-01-01\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS T3 SERIES 10-200 kVA technical table / 20 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-t3-10-200-2025\":\"2025-01-01\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS T3 SERIES 10-200 kVA technical table / 20 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-t3-10-200-2025\":\"2025-01-01\"}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS T3 SERIES 10-200 kVA technical table / 20 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-t3-10-200-2025\":\"2025-01-01\"},\"unit\":\"kW\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS T3 SERIES 10-200 kVA technical table / 20 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-t3-10-200-2025\":\"2025-01-01\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS T3 SERIES 10-200 kVA technical table / 20 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-t3-10-200-2025\":\"2025-01-01\"}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS T3 SERIES 10-200 kVA technical table / 20 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-t3-10-200-2025\":\"2025-01-01\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS T3 SERIES 10-200 kVA technical table / 20 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-t3-10-200-2025\":\"2025-01-01\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS T3 SERIES 10-200 kVA technical table / 20 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-t3-10-200-2025\":\"2025-01-01\"}}}","field_sources_json":"{\"apparent_power_kva\":[\"makelsan-levelups-t3-10-200-2025\"],\"capacity_scope\":[\"makelsan-levelups-t3-10-200-2025\"],\"equipment_category\":[\"makelsan-levelups-t3-10-200-2025\"],\"form_factor\":[\"makelsan-levelups-t3-10-200-2025\"],\"manufacturer\":[\"makelsan-levelups-t3-10-200-2025\"],\"model\":[\"makelsan-levelups-t3-10-200-2025\"],\"name\":[\"makelsan-levelups-t3-10-200-2025\"],\"notes\":[\"makelsan-levelups-t3-10-200-2025\"],\"observations_json\":[\"makelsan-levelups-t3-10-200-2025\"],\"official_url\":[\"makelsan-levelups-t3-10-200-2025\"],\"output_power_kw\":[\"makelsan-levelups-t3-10-200-2025\"],\"power_conditions\":[\"makelsan-levelups-t3-10-200-2025\"],\"power_rating_kind\":[\"makelsan-levelups-t3-10-200-2025\"],\"product_status\":[\"makelsan-levelups-t3-10-200-2025\"],\"record_scope\":[\"makelsan-levelups-t3-10-200-2025\"],\"variant\":[\"makelsan-levelups-t3-10-200-2025\"]}","form_factor":"floor-standing transformer-based three-phase UPS","last_verified_at":"2026-11-04T06:18:00Z","manufacturer":"Makelsan","model":"LEVELUPS T3 20 kVA","name":"Makelsan LEVELUPS T3 20 kVA","notes":"The exact OEM rating column is retained. Apparent kVA and active kW remain separate reported values. Voltage, frequency, batteries, communications and possible output-power-factor choices do not create inferred configurations.","observations_json":"[{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact Makelsan LEVELUPS T3 20 kVA published rating column\",\"field\":\"input_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"LEVELUPS T3 SERIES 10-200 kVA technical table / 20 kVA column\",\"source_id\":\"makelsan-levelups-t3-10-200-2025\",\"unit\":\"V\",\"value\":\"380/400/415 Vac three-phase plus neutral; optional 220/380 Vac input configuration; 45-65 Hz input range\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact Makelsan LEVELUPS T3 20 kVA published rating column\",\"field\":\"output_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"LEVELUPS T3 SERIES 10-200 kVA technical table / 20 kVA column\",\"source_id\":\"makelsan-levelups-t3-10-200-2025\",\"unit\":\"V\",\"value\":\"380/400/415 Vac three-phase plus neutral\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact Makelsan LEVELUPS T3 20 kVA published rating column\",\"field\":\"frequency_configuration\",\"kind\":\"reported\",\"locator\":\"LEVELUPS T3 SERIES 10-200 kVA technical table / 20 kVA column\",\"source_id\":\"makelsan-levelups-t3-10-200-2025\",\"unit\":\"Hz\",\"value\":\"45-65 Hz input; 50/60 Hz +/-0.01% battery-mode output\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Family table; no load-point scalar is normalized\",\"field\":\"efficiency\",\"kind\":\"reported\",\"locator\":\"LEVELUPS T3 SERIES 10-200 kVA technical table / 20 kVA column\",\"source_id\":\"makelsan-levelups-t3-10-200-2025\",\"unit\":\"%\",\"value\":\"94.5% family-table efficiency; exact load point not stated\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Family table; no battery energy, usable energy or runtime inferred\",\"field\":\"battery_configuration\",\"kind\":\"reported\",\"locator\":\"LEVELUPS T3 SERIES 10-200 kVA technical table / 20 kVA column\",\"source_id\":\"makelsan-levelups-t3-10-200-2025\",\"unit\":null,\"value\":\"60 x 12 V VRLA cells; configuration and runtime are not stated per model\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact Makelsan LEVELUPS T3 20 kVA published rating column\",\"field\":\"overload_capability\",\"kind\":\"reported\",\"locator\":\"LEVELUPS T3 SERIES 10-200 kVA technical table / 20 kVA column\",\"source_id\":\"makelsan-levelups-t3-10-200-2025\",\"unit\":null,\"value\":\"125% load for 10 minutes; 150% load for 1 minute\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Family options; no accessory configuration synthesized\",\"field\":\"communications\",\"kind\":\"reported\",\"locator\":\"LEVELUPS T3 SERIES 10-200 kVA technical table / 20 kVA column\",\"source_id\":\"makelsan-levelups-t3-10-200-2025\",\"unit\":null,\"value\":\"RS232 standard; RS485 and SNMP adapter options\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact Makelsan LEVELUPS T3 20 kVA published rating column\",\"field\":\"operating_temperature\",\"kind\":\"reported\",\"locator\":\"LEVELUPS T3 SERIES 10-200 kVA technical table / 20 kVA column\",\"source_id\":\"makelsan-levelups-t3-10-200-2025\",\"unit\":\"degC\",\"value\":\"0 to 40\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"OEM conformance statement; not an issuer-registry certification\",\"field\":\"standards_claims\",\"kind\":\"reported\",\"locator\":\"LEVELUPS T3 SERIES 10-200 kVA technical table / 20 kVA column\",\"source_id\":\"makelsan-levelups-t3-10-200-2025\",\"unit\":null,\"value\":\"OEM table lists EN 62040 performance and EMC/LVD statements\"}]","official_url":"https://www.makelsan.com.tr/katalog/levelups-t3-series-10---200-kva.pdf","output_power_kw":20,"power_conditions":"Published UPS rated apparent and active output; efficiency remains an observation because the exact load point is not stated","power_rating_kind":"rated UPS apparent and active output","product_status":"listed in official Makelsan technical table reviewed 2026-11-04","quality_status":"source_backed","record_id":"2bdb402c-77f7-592b-986e-25969287c655","record_scope":"configuration","source_urls":["https://www.makelsan.com.tr/katalog/levelups-t3-series-10---200-kva.pdf"],"sources":["makelsan-levelups-t3-10-200-2025"],"updated_at":"2026-11-04T06:18:00Z","variant":"20 kVA / 20 kW"}
{"apparent_power_kva":200,"capacity_scope":"Exact Makelsan LEVELUPS T3 200 kVA published rating column; selectable voltage, frequency, battery and communications options are not synthesized","created_at":"2026-11-04T06:18:00Z","entity_type":"equipment","equipment_category":"ups","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS T3 SERIES 10-200 kVA technical table / 200 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-t3-10-200-2025\":\"2025-01-01\"},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS T3 SERIES 10-200 kVA technical table / 200 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-t3-10-200-2025\":\"2025-01-01\"}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS T3 SERIES 10-200 kVA technical table / 200 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-t3-10-200-2025\":\"2025-01-01\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS T3 SERIES 10-200 kVA technical table / 200 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-t3-10-200-2025\":\"2025-01-01\"}},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS T3 SERIES 10-200 kVA technical table / 200 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-t3-10-200-2025\":\"2025-01-01\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS T3 SERIES 10-200 kVA technical table / 200 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-t3-10-200-2025\":\"2025-01-01\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS T3 SERIES 10-200 kVA technical table / 200 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-t3-10-200-2025\":\"2025-01-01\"}},\"notes\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS T3 SERIES 10-200 kVA technical table / 200 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-t3-10-200-2025\":\"2025-01-01\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS T3 SERIES 10-200 kVA technical table / 200 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-t3-10-200-2025\":\"2025-01-01\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS T3 SERIES 10-200 kVA technical table / 200 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-t3-10-200-2025\":\"2025-01-01\"}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS T3 SERIES 10-200 kVA technical table / 200 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-t3-10-200-2025\":\"2025-01-01\"},\"unit\":\"kW\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS T3 SERIES 10-200 kVA technical table / 200 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-t3-10-200-2025\":\"2025-01-01\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS T3 SERIES 10-200 kVA technical table / 200 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-t3-10-200-2025\":\"2025-01-01\"}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS T3 SERIES 10-200 kVA technical table / 200 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-t3-10-200-2025\":\"2025-01-01\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS T3 SERIES 10-200 kVA technical table / 200 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-t3-10-200-2025\":\"2025-01-01\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS T3 SERIES 10-200 kVA technical table / 200 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-t3-10-200-2025\":\"2025-01-01\"}}}","field_sources_json":"{\"apparent_power_kva\":[\"makelsan-levelups-t3-10-200-2025\"],\"capacity_scope\":[\"makelsan-levelups-t3-10-200-2025\"],\"equipment_category\":[\"makelsan-levelups-t3-10-200-2025\"],\"form_factor\":[\"makelsan-levelups-t3-10-200-2025\"],\"manufacturer\":[\"makelsan-levelups-t3-10-200-2025\"],\"model\":[\"makelsan-levelups-t3-10-200-2025\"],\"name\":[\"makelsan-levelups-t3-10-200-2025\"],\"notes\":[\"makelsan-levelups-t3-10-200-2025\"],\"observations_json\":[\"makelsan-levelups-t3-10-200-2025\"],\"official_url\":[\"makelsan-levelups-t3-10-200-2025\"],\"output_power_kw\":[\"makelsan-levelups-t3-10-200-2025\"],\"power_conditions\":[\"makelsan-levelups-t3-10-200-2025\"],\"power_rating_kind\":[\"makelsan-levelups-t3-10-200-2025\"],\"product_status\":[\"makelsan-levelups-t3-10-200-2025\"],\"record_scope\":[\"makelsan-levelups-t3-10-200-2025\"],\"variant\":[\"makelsan-levelups-t3-10-200-2025\"]}","form_factor":"floor-standing transformer-based three-phase UPS","last_verified_at":"2026-11-04T06:18:00Z","manufacturer":"Makelsan","model":"LEVELUPS T3 200 kVA","name":"Makelsan LEVELUPS T3 200 kVA","notes":"The exact OEM rating column is retained. Apparent kVA and active kW remain separate reported values. Voltage, frequency, batteries, communications and possible output-power-factor choices do not create inferred configurations.","observations_json":"[{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact Makelsan LEVELUPS T3 200 kVA published rating column\",\"field\":\"input_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"LEVELUPS T3 SERIES 10-200 kVA technical table / 200 kVA column\",\"source_id\":\"makelsan-levelups-t3-10-200-2025\",\"unit\":\"V\",\"value\":\"380/400/415 Vac three-phase plus neutral; optional 220/380 Vac input configuration; 45-65 Hz input range\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact Makelsan LEVELUPS T3 200 kVA published rating column\",\"field\":\"output_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"LEVELUPS T3 SERIES 10-200 kVA technical table / 200 kVA column\",\"source_id\":\"makelsan-levelups-t3-10-200-2025\",\"unit\":\"V\",\"value\":\"380/400/415 Vac three-phase plus neutral\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact Makelsan LEVELUPS T3 200 kVA published rating column\",\"field\":\"frequency_configuration\",\"kind\":\"reported\",\"locator\":\"LEVELUPS T3 SERIES 10-200 kVA technical table / 200 kVA column\",\"source_id\":\"makelsan-levelups-t3-10-200-2025\",\"unit\":\"Hz\",\"value\":\"45-65 Hz input; 50/60 Hz +/-0.01% battery-mode output\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Family table; no load-point scalar is normalized\",\"field\":\"efficiency\",\"kind\":\"reported\",\"locator\":\"LEVELUPS T3 SERIES 10-200 kVA technical table / 200 kVA column\",\"source_id\":\"makelsan-levelups-t3-10-200-2025\",\"unit\":\"%\",\"value\":\"94.5% family-table efficiency; exact load point not stated\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Family table; no battery energy, usable energy or runtime inferred\",\"field\":\"battery_configuration\",\"kind\":\"reported\",\"locator\":\"LEVELUPS T3 SERIES 10-200 kVA technical table / 200 kVA column\",\"source_id\":\"makelsan-levelups-t3-10-200-2025\",\"unit\":null,\"value\":\"60 x 12 V VRLA cells; configuration and runtime are not stated per model\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact Makelsan LEVELUPS T3 200 kVA published rating column\",\"field\":\"overload_capability\",\"kind\":\"reported\",\"locator\":\"LEVELUPS T3 SERIES 10-200 kVA technical table / 200 kVA column\",\"source_id\":\"makelsan-levelups-t3-10-200-2025\",\"unit\":null,\"value\":\"125% load for 10 minutes; 150% load for 1 minute\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Family options; no accessory configuration synthesized\",\"field\":\"communications\",\"kind\":\"reported\",\"locator\":\"LEVELUPS T3 SERIES 10-200 kVA technical table / 200 kVA column\",\"source_id\":\"makelsan-levelups-t3-10-200-2025\",\"unit\":null,\"value\":\"RS232 standard; RS485 and SNMP adapter options\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact Makelsan LEVELUPS T3 200 kVA published rating column\",\"field\":\"operating_temperature\",\"kind\":\"reported\",\"locator\":\"LEVELUPS T3 SERIES 10-200 kVA technical table / 200 kVA column\",\"source_id\":\"makelsan-levelups-t3-10-200-2025\",\"unit\":\"degC\",\"value\":\"0 to 40\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"OEM conformance statement; not an issuer-registry certification\",\"field\":\"standards_claims\",\"kind\":\"reported\",\"locator\":\"LEVELUPS T3 SERIES 10-200 kVA technical table / 200 kVA column\",\"source_id\":\"makelsan-levelups-t3-10-200-2025\",\"unit\":null,\"value\":\"OEM table lists EN 62040 performance and EMC/LVD statements\"}]","official_url":"https://www.makelsan.com.tr/katalog/levelups-t3-series-10---200-kva.pdf","output_power_kw":200,"power_conditions":"Published UPS rated apparent and active output; efficiency remains an observation because the exact load point is not stated","power_rating_kind":"rated UPS apparent and active output","product_status":"listed in official Makelsan technical table reviewed 2026-11-04","quality_status":"source_backed","record_id":"267b6b05-6306-5922-be0f-caa66602e45d","record_scope":"configuration","source_urls":["https://www.makelsan.com.tr/katalog/levelups-t3-series-10---200-kva.pdf"],"sources":["makelsan-levelups-t3-10-200-2025"],"updated_at":"2026-11-04T06:18:00Z","variant":"200 kVA / 200 kW"}
{"apparent_power_kva":30,"capacity_scope":"Exact Makelsan LEVELUPS T3 30 kVA published rating column; selectable voltage, frequency, battery and communications options are not synthesized","created_at":"2026-11-04T06:18:00Z","entity_type":"equipment","equipment_category":"ups","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS T3 SERIES 10-200 kVA technical table / 30 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-t3-10-200-2025\":\"2025-01-01\"},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS T3 SERIES 10-200 kVA technical table / 30 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-t3-10-200-2025\":\"2025-01-01\"}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS T3 SERIES 10-200 kVA technical table / 30 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-t3-10-200-2025\":\"2025-01-01\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS T3 SERIES 10-200 kVA technical table / 30 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-t3-10-200-2025\":\"2025-01-01\"}},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS T3 SERIES 10-200 kVA technical table / 30 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-t3-10-200-2025\":\"2025-01-01\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS T3 SERIES 10-200 kVA technical table / 30 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-t3-10-200-2025\":\"2025-01-01\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS T3 SERIES 10-200 kVA technical table / 30 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-t3-10-200-2025\":\"2025-01-01\"}},\"notes\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS T3 SERIES 10-200 kVA technical table / 30 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-t3-10-200-2025\":\"2025-01-01\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS T3 SERIES 10-200 kVA technical table / 30 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-t3-10-200-2025\":\"2025-01-01\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS T3 SERIES 10-200 kVA technical table / 30 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-t3-10-200-2025\":\"2025-01-01\"}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS T3 SERIES 10-200 kVA technical table / 30 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-t3-10-200-2025\":\"2025-01-01\"},\"unit\":\"kW\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS T3 SERIES 10-200 kVA technical table / 30 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-t3-10-200-2025\":\"2025-01-01\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS T3 SERIES 10-200 kVA technical table / 30 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-t3-10-200-2025\":\"2025-01-01\"}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS T3 SERIES 10-200 kVA technical table / 30 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-t3-10-200-2025\":\"2025-01-01\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS T3 SERIES 10-200 kVA technical table / 30 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-t3-10-200-2025\":\"2025-01-01\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS T3 SERIES 10-200 kVA technical table / 30 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-t3-10-200-2025\":\"2025-01-01\"}}}","field_sources_json":"{\"apparent_power_kva\":[\"makelsan-levelups-t3-10-200-2025\"],\"capacity_scope\":[\"makelsan-levelups-t3-10-200-2025\"],\"equipment_category\":[\"makelsan-levelups-t3-10-200-2025\"],\"form_factor\":[\"makelsan-levelups-t3-10-200-2025\"],\"manufacturer\":[\"makelsan-levelups-t3-10-200-2025\"],\"model\":[\"makelsan-levelups-t3-10-200-2025\"],\"name\":[\"makelsan-levelups-t3-10-200-2025\"],\"notes\":[\"makelsan-levelups-t3-10-200-2025\"],\"observations_json\":[\"makelsan-levelups-t3-10-200-2025\"],\"official_url\":[\"makelsan-levelups-t3-10-200-2025\"],\"output_power_kw\":[\"makelsan-levelups-t3-10-200-2025\"],\"power_conditions\":[\"makelsan-levelups-t3-10-200-2025\"],\"power_rating_kind\":[\"makelsan-levelups-t3-10-200-2025\"],\"product_status\":[\"makelsan-levelups-t3-10-200-2025\"],\"record_scope\":[\"makelsan-levelups-t3-10-200-2025\"],\"variant\":[\"makelsan-levelups-t3-10-200-2025\"]}","form_factor":"floor-standing transformer-based three-phase UPS","last_verified_at":"2026-11-04T06:18:00Z","manufacturer":"Makelsan","model":"LEVELUPS T3 30 kVA","name":"Makelsan LEVELUPS T3 30 kVA","notes":"The exact OEM rating column is retained. Apparent kVA and active kW remain separate reported values. Voltage, frequency, batteries, communications and possible output-power-factor choices do not create inferred configurations.","observations_json":"[{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact Makelsan LEVELUPS T3 30 kVA published rating column\",\"field\":\"input_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"LEVELUPS T3 SERIES 10-200 kVA technical table / 30 kVA column\",\"source_id\":\"makelsan-levelups-t3-10-200-2025\",\"unit\":\"V\",\"value\":\"380/400/415 Vac three-phase plus neutral; optional 220/380 Vac input configuration; 45-65 Hz input range\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact Makelsan LEVELUPS T3 30 kVA published rating column\",\"field\":\"output_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"LEVELUPS T3 SERIES 10-200 kVA technical table / 30 kVA column\",\"source_id\":\"makelsan-levelups-t3-10-200-2025\",\"unit\":\"V\",\"value\":\"380/400/415 Vac three-phase plus neutral\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact Makelsan LEVELUPS T3 30 kVA published rating column\",\"field\":\"frequency_configuration\",\"kind\":\"reported\",\"locator\":\"LEVELUPS T3 SERIES 10-200 kVA technical table / 30 kVA column\",\"source_id\":\"makelsan-levelups-t3-10-200-2025\",\"unit\":\"Hz\",\"value\":\"45-65 Hz input; 50/60 Hz +/-0.01% battery-mode output\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Family table; no load-point scalar is normalized\",\"field\":\"efficiency\",\"kind\":\"reported\",\"locator\":\"LEVELUPS T3 SERIES 10-200 kVA technical table / 30 kVA column\",\"source_id\":\"makelsan-levelups-t3-10-200-2025\",\"unit\":\"%\",\"value\":\"94.5% family-table efficiency; exact load point not stated\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Family table; no battery energy, usable energy or runtime inferred\",\"field\":\"battery_configuration\",\"kind\":\"reported\",\"locator\":\"LEVELUPS T3 SERIES 10-200 kVA technical table / 30 kVA column\",\"source_id\":\"makelsan-levelups-t3-10-200-2025\",\"unit\":null,\"value\":\"60 x 12 V VRLA cells; configuration and runtime are not stated per model\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact Makelsan LEVELUPS T3 30 kVA published rating column\",\"field\":\"overload_capability\",\"kind\":\"reported\",\"locator\":\"LEVELUPS T3 SERIES 10-200 kVA technical table / 30 kVA column\",\"source_id\":\"makelsan-levelups-t3-10-200-2025\",\"unit\":null,\"value\":\"125% load for 10 minutes; 150% load for 1 minute\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Family options; no accessory configuration synthesized\",\"field\":\"communications\",\"kind\":\"reported\",\"locator\":\"LEVELUPS T3 SERIES 10-200 kVA technical table / 30 kVA column\",\"source_id\":\"makelsan-levelups-t3-10-200-2025\",\"unit\":null,\"value\":\"RS232 standard; RS485 and SNMP adapter options\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact Makelsan LEVELUPS T3 30 kVA published rating column\",\"field\":\"operating_temperature\",\"kind\":\"reported\",\"locator\":\"LEVELUPS T3 SERIES 10-200 kVA technical table / 30 kVA column\",\"source_id\":\"makelsan-levelups-t3-10-200-2025\",\"unit\":\"degC\",\"value\":\"0 to 40\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"OEM conformance statement; not an issuer-registry certification\",\"field\":\"standards_claims\",\"kind\":\"reported\",\"locator\":\"LEVELUPS T3 SERIES 10-200 kVA technical table / 30 kVA column\",\"source_id\":\"makelsan-levelups-t3-10-200-2025\",\"unit\":null,\"value\":\"OEM table lists EN 62040 performance and EMC/LVD statements\"}]","official_url":"https://www.makelsan.com.tr/katalog/levelups-t3-series-10---200-kva.pdf","output_power_kw":30,"power_conditions":"Published UPS rated apparent and active output; efficiency remains an observation because the exact load point is not stated","power_rating_kind":"rated UPS apparent and active output","product_status":"listed in official Makelsan technical table reviewed 2026-11-04","quality_status":"source_backed","record_id":"2138968a-3002-52cc-adbf-6ff4df090df8","record_scope":"configuration","source_urls":["https://www.makelsan.com.tr/katalog/levelups-t3-series-10---200-kva.pdf"],"sources":["makelsan-levelups-t3-10-200-2025"],"updated_at":"2026-11-04T06:18:00Z","variant":"30 kVA / 30 kW"}
{"apparent_power_kva":40,"capacity_scope":"Exact Makelsan LEVELUPS T3 40 kVA published rating column; selectable voltage, frequency, battery and communications options are not synthesized","created_at":"2026-11-04T06:18:00Z","entity_type":"equipment","equipment_category":"ups","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS T3 SERIES 10-200 kVA technical table / 40 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-t3-10-200-2025\":\"2025-01-01\"},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS T3 SERIES 10-200 kVA technical table / 40 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-t3-10-200-2025\":\"2025-01-01\"}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS T3 SERIES 10-200 kVA technical table / 40 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-t3-10-200-2025\":\"2025-01-01\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS T3 SERIES 10-200 kVA technical table / 40 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-t3-10-200-2025\":\"2025-01-01\"}},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS T3 SERIES 10-200 kVA technical table / 40 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-t3-10-200-2025\":\"2025-01-01\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS T3 SERIES 10-200 kVA technical table / 40 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-t3-10-200-2025\":\"2025-01-01\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS T3 SERIES 10-200 kVA technical table / 40 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-t3-10-200-2025\":\"2025-01-01\"}},\"notes\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS T3 SERIES 10-200 kVA technical table / 40 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-t3-10-200-2025\":\"2025-01-01\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS T3 SERIES 10-200 kVA technical table / 40 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-t3-10-200-2025\":\"2025-01-01\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS T3 SERIES 10-200 kVA technical table / 40 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-t3-10-200-2025\":\"2025-01-01\"}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS T3 SERIES 10-200 kVA technical table / 40 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-t3-10-200-2025\":\"2025-01-01\"},\"unit\":\"kW\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS T3 SERIES 10-200 kVA technical table / 40 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-t3-10-200-2025\":\"2025-01-01\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS T3 SERIES 10-200 kVA technical table / 40 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-t3-10-200-2025\":\"2025-01-01\"}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS T3 SERIES 10-200 kVA technical table / 40 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-t3-10-200-2025\":\"2025-01-01\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS T3 SERIES 10-200 kVA technical table / 40 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-t3-10-200-2025\":\"2025-01-01\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS T3 SERIES 10-200 kVA technical table / 40 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-t3-10-200-2025\":\"2025-01-01\"}}}","field_sources_json":"{\"apparent_power_kva\":[\"makelsan-levelups-t3-10-200-2025\"],\"capacity_scope\":[\"makelsan-levelups-t3-10-200-2025\"],\"equipment_category\":[\"makelsan-levelups-t3-10-200-2025\"],\"form_factor\":[\"makelsan-levelups-t3-10-200-2025\"],\"manufacturer\":[\"makelsan-levelups-t3-10-200-2025\"],\"model\":[\"makelsan-levelups-t3-10-200-2025\"],\"name\":[\"makelsan-levelups-t3-10-200-2025\"],\"notes\":[\"makelsan-levelups-t3-10-200-2025\"],\"observations_json\":[\"makelsan-levelups-t3-10-200-2025\"],\"official_url\":[\"makelsan-levelups-t3-10-200-2025\"],\"output_power_kw\":[\"makelsan-levelups-t3-10-200-2025\"],\"power_conditions\":[\"makelsan-levelups-t3-10-200-2025\"],\"power_rating_kind\":[\"makelsan-levelups-t3-10-200-2025\"],\"product_status\":[\"makelsan-levelups-t3-10-200-2025\"],\"record_scope\":[\"makelsan-levelups-t3-10-200-2025\"],\"variant\":[\"makelsan-levelups-t3-10-200-2025\"]}","form_factor":"floor-standing transformer-based three-phase UPS","last_verified_at":"2026-11-04T06:18:00Z","manufacturer":"Makelsan","model":"LEVELUPS T3 40 kVA","name":"Makelsan LEVELUPS T3 40 kVA","notes":"The exact OEM rating column is retained. Apparent kVA and active kW remain separate reported values. Voltage, frequency, batteries, communications and possible output-power-factor choices do not create inferred configurations.","observations_json":"[{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact Makelsan LEVELUPS T3 40 kVA published rating column\",\"field\":\"input_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"LEVELUPS T3 SERIES 10-200 kVA technical table / 40 kVA column\",\"source_id\":\"makelsan-levelups-t3-10-200-2025\",\"unit\":\"V\",\"value\":\"380/400/415 Vac three-phase plus neutral; optional 220/380 Vac input configuration; 45-65 Hz input range\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact Makelsan LEVELUPS T3 40 kVA published rating column\",\"field\":\"output_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"LEVELUPS T3 SERIES 10-200 kVA technical table / 40 kVA column\",\"source_id\":\"makelsan-levelups-t3-10-200-2025\",\"unit\":\"V\",\"value\":\"380/400/415 Vac three-phase plus neutral\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact Makelsan LEVELUPS T3 40 kVA published rating column\",\"field\":\"frequency_configuration\",\"kind\":\"reported\",\"locator\":\"LEVELUPS T3 SERIES 10-200 kVA technical table / 40 kVA column\",\"source_id\":\"makelsan-levelups-t3-10-200-2025\",\"unit\":\"Hz\",\"value\":\"45-65 Hz input; 50/60 Hz +/-0.01% battery-mode output\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Family table; no load-point scalar is normalized\",\"field\":\"efficiency\",\"kind\":\"reported\",\"locator\":\"LEVELUPS T3 SERIES 10-200 kVA technical table / 40 kVA column\",\"source_id\":\"makelsan-levelups-t3-10-200-2025\",\"unit\":\"%\",\"value\":\"94.5% family-table efficiency; exact load point not stated\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Family table; no battery energy, usable energy or runtime inferred\",\"field\":\"battery_configuration\",\"kind\":\"reported\",\"locator\":\"LEVELUPS T3 SERIES 10-200 kVA technical table / 40 kVA column\",\"source_id\":\"makelsan-levelups-t3-10-200-2025\",\"unit\":null,\"value\":\"60 x 12 V VRLA cells; configuration and runtime are not stated per model\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact Makelsan LEVELUPS T3 40 kVA published rating column\",\"field\":\"overload_capability\",\"kind\":\"reported\",\"locator\":\"LEVELUPS T3 SERIES 10-200 kVA technical table / 40 kVA column\",\"source_id\":\"makelsan-levelups-t3-10-200-2025\",\"unit\":null,\"value\":\"125% load for 10 minutes; 150% load for 1 minute\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Family options; no accessory configuration synthesized\",\"field\":\"communications\",\"kind\":\"reported\",\"locator\":\"LEVELUPS T3 SERIES 10-200 kVA technical table / 40 kVA column\",\"source_id\":\"makelsan-levelups-t3-10-200-2025\",\"unit\":null,\"value\":\"RS232 standard; RS485 and SNMP adapter options\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact Makelsan LEVELUPS T3 40 kVA published rating column\",\"field\":\"operating_temperature\",\"kind\":\"reported\",\"locator\":\"LEVELUPS T3 SERIES 10-200 kVA technical table / 40 kVA column\",\"source_id\":\"makelsan-levelups-t3-10-200-2025\",\"unit\":\"degC\",\"value\":\"0 to 40\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"OEM conformance statement; not an issuer-registry certification\",\"field\":\"standards_claims\",\"kind\":\"reported\",\"locator\":\"LEVELUPS T3 SERIES 10-200 kVA technical table / 40 kVA column\",\"source_id\":\"makelsan-levelups-t3-10-200-2025\",\"unit\":null,\"value\":\"OEM table lists EN 62040 performance and EMC/LVD statements\"}]","official_url":"https://www.makelsan.com.tr/katalog/levelups-t3-series-10---200-kva.pdf","output_power_kw":40,"power_conditions":"Published UPS rated apparent and active output; efficiency remains an observation because the exact load point is not stated","power_rating_kind":"rated UPS apparent and active output","product_status":"listed in official Makelsan technical table reviewed 2026-11-04","quality_status":"source_backed","record_id":"56cd1cc5-5d19-5392-997c-6b31e93e9ae8","record_scope":"configuration","source_urls":["https://www.makelsan.com.tr/katalog/levelups-t3-series-10---200-kva.pdf"],"sources":["makelsan-levelups-t3-10-200-2025"],"updated_at":"2026-11-04T06:18:00Z","variant":"40 kVA / 40 kW"}
{"apparent_power_kva":60,"capacity_scope":"Exact Makelsan LEVELUPS T3 60 kVA published rating column; selectable voltage, frequency, battery and communications options are not synthesized","created_at":"2026-11-04T06:18:00Z","entity_type":"equipment","equipment_category":"ups","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS T3 SERIES 10-200 kVA technical table / 60 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-t3-10-200-2025\":\"2025-01-01\"},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS T3 SERIES 10-200 kVA technical table / 60 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-t3-10-200-2025\":\"2025-01-01\"}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS T3 SERIES 10-200 kVA technical table / 60 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-t3-10-200-2025\":\"2025-01-01\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS T3 SERIES 10-200 kVA technical table / 60 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-t3-10-200-2025\":\"2025-01-01\"}},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS T3 SERIES 10-200 kVA technical table / 60 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-t3-10-200-2025\":\"2025-01-01\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS T3 SERIES 10-200 kVA technical table / 60 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-t3-10-200-2025\":\"2025-01-01\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS T3 SERIES 10-200 kVA technical table / 60 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-t3-10-200-2025\":\"2025-01-01\"}},\"notes\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS T3 SERIES 10-200 kVA technical table / 60 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-t3-10-200-2025\":\"2025-01-01\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS T3 SERIES 10-200 kVA technical table / 60 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-t3-10-200-2025\":\"2025-01-01\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS T3 SERIES 10-200 kVA technical table / 60 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-t3-10-200-2025\":\"2025-01-01\"}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS T3 SERIES 10-200 kVA technical table / 60 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-t3-10-200-2025\":\"2025-01-01\"},\"unit\":\"kW\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS T3 SERIES 10-200 kVA technical table / 60 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-t3-10-200-2025\":\"2025-01-01\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS T3 SERIES 10-200 kVA technical table / 60 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-t3-10-200-2025\":\"2025-01-01\"}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS T3 SERIES 10-200 kVA technical table / 60 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-t3-10-200-2025\":\"2025-01-01\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS T3 SERIES 10-200 kVA technical table / 60 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-t3-10-200-2025\":\"2025-01-01\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS T3 SERIES 10-200 kVA technical table / 60 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-t3-10-200-2025\":\"2025-01-01\"}}}","field_sources_json":"{\"apparent_power_kva\":[\"makelsan-levelups-t3-10-200-2025\"],\"capacity_scope\":[\"makelsan-levelups-t3-10-200-2025\"],\"equipment_category\":[\"makelsan-levelups-t3-10-200-2025\"],\"form_factor\":[\"makelsan-levelups-t3-10-200-2025\"],\"manufacturer\":[\"makelsan-levelups-t3-10-200-2025\"],\"model\":[\"makelsan-levelups-t3-10-200-2025\"],\"name\":[\"makelsan-levelups-t3-10-200-2025\"],\"notes\":[\"makelsan-levelups-t3-10-200-2025\"],\"observations_json\":[\"makelsan-levelups-t3-10-200-2025\"],\"official_url\":[\"makelsan-levelups-t3-10-200-2025\"],\"output_power_kw\":[\"makelsan-levelups-t3-10-200-2025\"],\"power_conditions\":[\"makelsan-levelups-t3-10-200-2025\"],\"power_rating_kind\":[\"makelsan-levelups-t3-10-200-2025\"],\"product_status\":[\"makelsan-levelups-t3-10-200-2025\"],\"record_scope\":[\"makelsan-levelups-t3-10-200-2025\"],\"variant\":[\"makelsan-levelups-t3-10-200-2025\"]}","form_factor":"floor-standing transformer-based three-phase UPS","last_verified_at":"2026-11-04T06:18:00Z","manufacturer":"Makelsan","model":"LEVELUPS T3 60 kVA","name":"Makelsan LEVELUPS T3 60 kVA","notes":"The exact OEM rating column is retained. Apparent kVA and active kW remain separate reported values. Voltage, frequency, batteries, communications and possible output-power-factor choices do not create inferred configurations.","observations_json":"[{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact Makelsan LEVELUPS T3 60 kVA published rating column\",\"field\":\"input_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"LEVELUPS T3 SERIES 10-200 kVA technical table / 60 kVA column\",\"source_id\":\"makelsan-levelups-t3-10-200-2025\",\"unit\":\"V\",\"value\":\"380/400/415 Vac three-phase plus neutral; optional 220/380 Vac input configuration; 45-65 Hz input range\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact Makelsan LEVELUPS T3 60 kVA published rating column\",\"field\":\"output_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"LEVELUPS T3 SERIES 10-200 kVA technical table / 60 kVA column\",\"source_id\":\"makelsan-levelups-t3-10-200-2025\",\"unit\":\"V\",\"value\":\"380/400/415 Vac three-phase plus neutral\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact Makelsan LEVELUPS T3 60 kVA published rating column\",\"field\":\"frequency_configuration\",\"kind\":\"reported\",\"locator\":\"LEVELUPS T3 SERIES 10-200 kVA technical table / 60 kVA column\",\"source_id\":\"makelsan-levelups-t3-10-200-2025\",\"unit\":\"Hz\",\"value\":\"45-65 Hz input; 50/60 Hz +/-0.01% battery-mode output\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Family table; no load-point scalar is normalized\",\"field\":\"efficiency\",\"kind\":\"reported\",\"locator\":\"LEVELUPS T3 SERIES 10-200 kVA technical table / 60 kVA column\",\"source_id\":\"makelsan-levelups-t3-10-200-2025\",\"unit\":\"%\",\"value\":\"94.5% family-table efficiency; exact load point not stated\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Family table; no battery energy, usable energy or runtime inferred\",\"field\":\"battery_configuration\",\"kind\":\"reported\",\"locator\":\"LEVELUPS T3 SERIES 10-200 kVA technical table / 60 kVA column\",\"source_id\":\"makelsan-levelups-t3-10-200-2025\",\"unit\":null,\"value\":\"60 x 12 V VRLA cells; configuration and runtime are not stated per model\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact Makelsan LEVELUPS T3 60 kVA published rating column\",\"field\":\"overload_capability\",\"kind\":\"reported\",\"locator\":\"LEVELUPS T3 SERIES 10-200 kVA technical table / 60 kVA column\",\"source_id\":\"makelsan-levelups-t3-10-200-2025\",\"unit\":null,\"value\":\"125% load for 10 minutes; 150% load for 1 minute\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Family options; no accessory configuration synthesized\",\"field\":\"communications\",\"kind\":\"reported\",\"locator\":\"LEVELUPS T3 SERIES 10-200 kVA technical table / 60 kVA column\",\"source_id\":\"makelsan-levelups-t3-10-200-2025\",\"unit\":null,\"value\":\"RS232 standard; RS485 and SNMP adapter options\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact Makelsan LEVELUPS T3 60 kVA published rating column\",\"field\":\"operating_temperature\",\"kind\":\"reported\",\"locator\":\"LEVELUPS T3 SERIES 10-200 kVA technical table / 60 kVA column\",\"source_id\":\"makelsan-levelups-t3-10-200-2025\",\"unit\":\"degC\",\"value\":\"0 to 40\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"OEM conformance statement; not an issuer-registry certification\",\"field\":\"standards_claims\",\"kind\":\"reported\",\"locator\":\"LEVELUPS T3 SERIES 10-200 kVA technical table / 60 kVA column\",\"source_id\":\"makelsan-levelups-t3-10-200-2025\",\"unit\":null,\"value\":\"OEM table lists EN 62040 performance and EMC/LVD statements\"}]","official_url":"https://www.makelsan.com.tr/katalog/levelups-t3-series-10---200-kva.pdf","output_power_kw":60,"power_conditions":"Published UPS rated apparent and active output; efficiency remains an observation because the exact load point is not stated","power_rating_kind":"rated UPS apparent and active output","product_status":"listed in official Makelsan technical table reviewed 2026-11-04","quality_status":"source_backed","record_id":"0cb66fb0-5658-5977-b75d-225d4a96ea45","record_scope":"configuration","source_urls":["https://www.makelsan.com.tr/katalog/levelups-t3-series-10---200-kva.pdf"],"sources":["makelsan-levelups-t3-10-200-2025"],"updated_at":"2026-11-04T06:18:00Z","variant":"60 kVA / 60 kW"}
{"apparent_power_kva":80,"capacity_scope":"Exact Makelsan LEVELUPS T3 80 kVA published rating column; selectable voltage, frequency, battery and communications options are not synthesized","created_at":"2026-11-04T06:18:00Z","entity_type":"equipment","equipment_category":"ups","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS T3 SERIES 10-200 kVA technical table / 80 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-t3-10-200-2025\":\"2025-01-01\"},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS T3 SERIES 10-200 kVA technical table / 80 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-t3-10-200-2025\":\"2025-01-01\"}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS T3 SERIES 10-200 kVA technical table / 80 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-t3-10-200-2025\":\"2025-01-01\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS T3 SERIES 10-200 kVA technical table / 80 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-t3-10-200-2025\":\"2025-01-01\"}},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS T3 SERIES 10-200 kVA technical table / 80 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-t3-10-200-2025\":\"2025-01-01\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS T3 SERIES 10-200 kVA technical table / 80 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-t3-10-200-2025\":\"2025-01-01\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS T3 SERIES 10-200 kVA technical table / 80 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-t3-10-200-2025\":\"2025-01-01\"}},\"notes\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS T3 SERIES 10-200 kVA technical table / 80 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-t3-10-200-2025\":\"2025-01-01\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS T3 SERIES 10-200 kVA technical table / 80 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-t3-10-200-2025\":\"2025-01-01\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS T3 SERIES 10-200 kVA technical table / 80 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-t3-10-200-2025\":\"2025-01-01\"}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS T3 SERIES 10-200 kVA technical table / 80 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-t3-10-200-2025\":\"2025-01-01\"},\"unit\":\"kW\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS T3 SERIES 10-200 kVA technical table / 80 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-t3-10-200-2025\":\"2025-01-01\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS T3 SERIES 10-200 kVA technical table / 80 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-t3-10-200-2025\":\"2025-01-01\"}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS T3 SERIES 10-200 kVA technical table / 80 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-t3-10-200-2025\":\"2025-01-01\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS T3 SERIES 10-200 kVA technical table / 80 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-t3-10-200-2025\":\"2025-01-01\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS T3 SERIES 10-200 kVA technical table / 80 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-t3-10-200-2025\":\"2025-01-01\"}}}","field_sources_json":"{\"apparent_power_kva\":[\"makelsan-levelups-t3-10-200-2025\"],\"capacity_scope\":[\"makelsan-levelups-t3-10-200-2025\"],\"equipment_category\":[\"makelsan-levelups-t3-10-200-2025\"],\"form_factor\":[\"makelsan-levelups-t3-10-200-2025\"],\"manufacturer\":[\"makelsan-levelups-t3-10-200-2025\"],\"model\":[\"makelsan-levelups-t3-10-200-2025\"],\"name\":[\"makelsan-levelups-t3-10-200-2025\"],\"notes\":[\"makelsan-levelups-t3-10-200-2025\"],\"observations_json\":[\"makelsan-levelups-t3-10-200-2025\"],\"official_url\":[\"makelsan-levelups-t3-10-200-2025\"],\"output_power_kw\":[\"makelsan-levelups-t3-10-200-2025\"],\"power_conditions\":[\"makelsan-levelups-t3-10-200-2025\"],\"power_rating_kind\":[\"makelsan-levelups-t3-10-200-2025\"],\"product_status\":[\"makelsan-levelups-t3-10-200-2025\"],\"record_scope\":[\"makelsan-levelups-t3-10-200-2025\"],\"variant\":[\"makelsan-levelups-t3-10-200-2025\"]}","form_factor":"floor-standing transformer-based three-phase UPS","last_verified_at":"2026-11-04T06:18:00Z","manufacturer":"Makelsan","model":"LEVELUPS T3 80 kVA","name":"Makelsan LEVELUPS T3 80 kVA","notes":"The exact OEM rating column is retained. Apparent kVA and active kW remain separate reported values. Voltage, frequency, batteries, communications and possible output-power-factor choices do not create inferred configurations.","observations_json":"[{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact Makelsan LEVELUPS T3 80 kVA published rating column\",\"field\":\"input_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"LEVELUPS T3 SERIES 10-200 kVA technical table / 80 kVA column\",\"source_id\":\"makelsan-levelups-t3-10-200-2025\",\"unit\":\"V\",\"value\":\"380/400/415 Vac three-phase plus neutral; optional 220/380 Vac input configuration; 45-65 Hz input range\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact Makelsan LEVELUPS T3 80 kVA published rating column\",\"field\":\"output_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"LEVELUPS T3 SERIES 10-200 kVA technical table / 80 kVA column\",\"source_id\":\"makelsan-levelups-t3-10-200-2025\",\"unit\":\"V\",\"value\":\"380/400/415 Vac three-phase plus neutral\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact Makelsan LEVELUPS T3 80 kVA published rating column\",\"field\":\"frequency_configuration\",\"kind\":\"reported\",\"locator\":\"LEVELUPS T3 SERIES 10-200 kVA technical table / 80 kVA column\",\"source_id\":\"makelsan-levelups-t3-10-200-2025\",\"unit\":\"Hz\",\"value\":\"45-65 Hz input; 50/60 Hz +/-0.01% battery-mode output\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Family table; no load-point scalar is normalized\",\"field\":\"efficiency\",\"kind\":\"reported\",\"locator\":\"LEVELUPS T3 SERIES 10-200 kVA technical table / 80 kVA column\",\"source_id\":\"makelsan-levelups-t3-10-200-2025\",\"unit\":\"%\",\"value\":\"94.5% family-table efficiency; exact load point not stated\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Family table; no battery energy, usable energy or runtime inferred\",\"field\":\"battery_configuration\",\"kind\":\"reported\",\"locator\":\"LEVELUPS T3 SERIES 10-200 kVA technical table / 80 kVA column\",\"source_id\":\"makelsan-levelups-t3-10-200-2025\",\"unit\":null,\"value\":\"60 x 12 V VRLA cells; configuration and runtime are not stated per model\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact Makelsan LEVELUPS T3 80 kVA published rating column\",\"field\":\"overload_capability\",\"kind\":\"reported\",\"locator\":\"LEVELUPS T3 SERIES 10-200 kVA technical table / 80 kVA column\",\"source_id\":\"makelsan-levelups-t3-10-200-2025\",\"unit\":null,\"value\":\"125% load for 10 minutes; 150% load for 1 minute\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Family options; no accessory configuration synthesized\",\"field\":\"communications\",\"kind\":\"reported\",\"locator\":\"LEVELUPS T3 SERIES 10-200 kVA technical table / 80 kVA column\",\"source_id\":\"makelsan-levelups-t3-10-200-2025\",\"unit\":null,\"value\":\"RS232 standard; RS485 and SNMP adapter options\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact Makelsan LEVELUPS T3 80 kVA published rating column\",\"field\":\"operating_temperature\",\"kind\":\"reported\",\"locator\":\"LEVELUPS T3 SERIES 10-200 kVA technical table / 80 kVA column\",\"source_id\":\"makelsan-levelups-t3-10-200-2025\",\"unit\":\"degC\",\"value\":\"0 to 40\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"OEM conformance statement; not an issuer-registry certification\",\"field\":\"standards_claims\",\"kind\":\"reported\",\"locator\":\"LEVELUPS T3 SERIES 10-200 kVA technical table / 80 kVA column\",\"source_id\":\"makelsan-levelups-t3-10-200-2025\",\"unit\":null,\"value\":\"OEM table lists EN 62040 performance and EMC/LVD statements\"}]","official_url":"https://www.makelsan.com.tr/katalog/levelups-t3-series-10---200-kva.pdf","output_power_kw":80,"power_conditions":"Published UPS rated apparent and active output; efficiency remains an observation because the exact load point is not stated","power_rating_kind":"rated UPS apparent and active output","product_status":"listed in official Makelsan technical table reviewed 2026-11-04","quality_status":"source_backed","record_id":"42f3a925-c275-58c0-bb49-7682cdd3cd60","record_scope":"configuration","source_urls":["https://www.makelsan.com.tr/katalog/levelups-t3-series-10---200-kva.pdf"],"sources":["makelsan-levelups-t3-10-200-2025"],"updated_at":"2026-11-04T06:18:00Z","variant":"80 kVA / 80 kW"}
{"apparent_power_kva":100,"capacity_scope":"Exact Makelsan LEVELUPS T4 100 kVA published rating column; selectable voltage, frequency, battery and communications options are not synthesized","created_at":"2026-11-04T06:18:00Z","entity_type":"equipment","equipment_category":"ups","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS T4 SERIES 80-200 kVA technical table / 100 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-t4-80-200-2025\":\"2025-01-01\"},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS T4 SERIES 80-200 kVA technical table / 100 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-t4-80-200-2025\":\"2025-01-01\"}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS T4 SERIES 80-200 kVA technical table / 100 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-t4-80-200-2025\":\"2025-01-01\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS T4 SERIES 80-200 kVA technical table / 100 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-t4-80-200-2025\":\"2025-01-01\"}},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS T4 SERIES 80-200 kVA technical table / 100 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-t4-80-200-2025\":\"2025-01-01\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS T4 SERIES 80-200 kVA technical table / 100 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-t4-80-200-2025\":\"2025-01-01\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS T4 SERIES 80-200 kVA technical table / 100 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-t4-80-200-2025\":\"2025-01-01\"}},\"notes\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS T4 SERIES 80-200 kVA technical table / 100 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-t4-80-200-2025\":\"2025-01-01\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS T4 SERIES 80-200 kVA technical table / 100 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-t4-80-200-2025\":\"2025-01-01\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS T4 SERIES 80-200 kVA technical table / 100 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-t4-80-200-2025\":\"2025-01-01\"}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS T4 SERIES 80-200 kVA technical table / 100 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-t4-80-200-2025\":\"2025-01-01\"},\"unit\":\"kW\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS T4 SERIES 80-200 kVA technical table / 100 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-t4-80-200-2025\":\"2025-01-01\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS T4 SERIES 80-200 kVA technical table / 100 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-t4-80-200-2025\":\"2025-01-01\"}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS T4 SERIES 80-200 kVA technical table / 100 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-t4-80-200-2025\":\"2025-01-01\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS T4 SERIES 80-200 kVA technical table / 100 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-t4-80-200-2025\":\"2025-01-01\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS T4 SERIES 80-200 kVA technical table / 100 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-t4-80-200-2025\":\"2025-01-01\"}}}","field_sources_json":"{\"apparent_power_kva\":[\"makelsan-levelups-t4-80-200-2025\"],\"capacity_scope\":[\"makelsan-levelups-t4-80-200-2025\"],\"equipment_category\":[\"makelsan-levelups-t4-80-200-2025\"],\"form_factor\":[\"makelsan-levelups-t4-80-200-2025\"],\"manufacturer\":[\"makelsan-levelups-t4-80-200-2025\"],\"model\":[\"makelsan-levelups-t4-80-200-2025\"],\"name\":[\"makelsan-levelups-t4-80-200-2025\"],\"notes\":[\"makelsan-levelups-t4-80-200-2025\"],\"observations_json\":[\"makelsan-levelups-t4-80-200-2025\"],\"official_url\":[\"makelsan-levelups-t4-80-200-2025\"],\"output_power_kw\":[\"makelsan-levelups-t4-80-200-2025\"],\"power_conditions\":[\"makelsan-levelups-t4-80-200-2025\"],\"power_rating_kind\":[\"makelsan-levelups-t4-80-200-2025\"],\"product_status\":[\"makelsan-levelups-t4-80-200-2025\"],\"record_scope\":[\"makelsan-levelups-t4-80-200-2025\"],\"variant\":[\"makelsan-levelups-t4-80-200-2025\"]}","form_factor":"floor-standing transformer-based three-phase UPS","last_verified_at":"2026-11-04T06:18:00Z","manufacturer":"Makelsan","model":"LEVELUPS T4 100 kVA","name":"Makelsan LEVELUPS T4 100 kVA","notes":"The exact OEM rating column is retained. Apparent kVA and active kW remain separate reported values. Voltage, frequency, batteries, communications and possible output-power-factor choices do not create inferred configurations.","observations_json":"[{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact Makelsan LEVELUPS T4 100 kVA published rating column\",\"field\":\"input_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"LEVELUPS T4 SERIES 80-200 kVA technical table / 100 kVA column\",\"source_id\":\"makelsan-levelups-t4-80-200-2025\",\"unit\":\"V\",\"value\":\"380/400/415 Vac three-phase; optional 220/380 Vac input configuration; 45-65 Hz input range\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact Makelsan LEVELUPS T4 100 kVA published rating column\",\"field\":\"output_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"LEVELUPS T4 SERIES 80-200 kVA technical table / 100 kVA column\",\"source_id\":\"makelsan-levelups-t4-80-200-2025\",\"unit\":\"V\",\"value\":\"380/400/415 Vac three-phase plus neutral\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact Makelsan LEVELUPS T4 100 kVA published rating column\",\"field\":\"frequency_configuration\",\"kind\":\"reported\",\"locator\":\"LEVELUPS T4 SERIES 80-200 kVA technical table / 100 kVA column\",\"source_id\":\"makelsan-levelups-t4-80-200-2025\",\"unit\":\"Hz\",\"value\":\"45-65 Hz input; 50/60 Hz +/-0.01% battery-mode output\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Family table; no load-point scalar is normalized\",\"field\":\"efficiency\",\"kind\":\"reported\",\"locator\":\"LEVELUPS T4 SERIES 80-200 kVA technical table / 100 kVA column\",\"source_id\":\"makelsan-levelups-t4-80-200-2025\",\"unit\":\"%\",\"value\":\"92% family-table efficiency; exact load point not stated\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Family table; no battery energy, usable energy or runtime inferred\",\"field\":\"battery_configuration\",\"kind\":\"reported\",\"locator\":\"LEVELUPS T4 SERIES 80-200 kVA technical table / 100 kVA column\",\"source_id\":\"makelsan-levelups-t4-80-200-2025\",\"unit\":null,\"value\":\"50 x 12 V VRLA cells; configuration and runtime are not stated per model\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact Makelsan LEVELUPS T4 100 kVA published rating column\",\"field\":\"overload_capability\",\"kind\":\"reported\",\"locator\":\"LEVELUPS T4 SERIES 80-200 kVA technical table / 100 kVA column\",\"source_id\":\"makelsan-levelups-t4-80-200-2025\",\"unit\":null,\"value\":\"125% load for 10 minutes; 150% load for 1 minute\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Family options; no accessory configuration synthesized\",\"field\":\"communications\",\"kind\":\"reported\",\"locator\":\"LEVELUPS T4 SERIES 80-200 kVA technical table / 100 kVA column\",\"source_id\":\"makelsan-levelups-t4-80-200-2025\",\"unit\":null,\"value\":\"RS232 standard; RS485 and SNMP adapter options\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact Makelsan LEVELUPS T4 100 kVA published rating column\",\"field\":\"operating_temperature\",\"kind\":\"reported\",\"locator\":\"LEVELUPS T4 SERIES 80-200 kVA technical table / 100 kVA column\",\"source_id\":\"makelsan-levelups-t4-80-200-2025\",\"unit\":\"degC\",\"value\":\"0 to 40\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"OEM conformance statement; not an issuer-registry certification\",\"field\":\"standards_claims\",\"kind\":\"reported\",\"locator\":\"LEVELUPS T4 SERIES 80-200 kVA technical table / 100 kVA column\",\"source_id\":\"makelsan-levelups-t4-80-200-2025\",\"unit\":null,\"value\":\"OEM table lists EN 62040 performance and EMC/LVD statements\"}]","official_url":"https://www.makelsan.com.tr/katalog/levelups-t4-series-80-200-kva-en.pdf","output_power_kw":90,"power_conditions":"Published UPS rated apparent and active output; efficiency remains an observation because the exact load point is not stated","power_rating_kind":"rated UPS apparent and active output","product_status":"listed in official Makelsan technical table reviewed 2026-11-04","quality_status":"source_backed","record_id":"0d8cda63-4de0-544f-b28a-f99a638de7d0","record_scope":"configuration","source_urls":["https://www.makelsan.com.tr/katalog/levelups-t4-series-80-200-kva-en.pdf"],"sources":["makelsan-levelups-t4-80-200-2025"],"updated_at":"2026-11-04T06:18:00Z","variant":"100 kVA / 90 kW"}
{"apparent_power_kva":120,"capacity_scope":"Exact Makelsan LEVELUPS T4 120 kVA published rating column; selectable voltage, frequency, battery and communications options are not synthesized","created_at":"2026-11-04T06:18:00Z","entity_type":"equipment","equipment_category":"ups","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS T4 SERIES 80-200 kVA technical table / 120 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-t4-80-200-2025\":\"2025-01-01\"},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS T4 SERIES 80-200 kVA technical table / 120 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-t4-80-200-2025\":\"2025-01-01\"}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS T4 SERIES 80-200 kVA technical table / 120 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-t4-80-200-2025\":\"2025-01-01\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS T4 SERIES 80-200 kVA technical table / 120 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-t4-80-200-2025\":\"2025-01-01\"}},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS T4 SERIES 80-200 kVA technical table / 120 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-t4-80-200-2025\":\"2025-01-01\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS T4 SERIES 80-200 kVA technical table / 120 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-t4-80-200-2025\":\"2025-01-01\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS T4 SERIES 80-200 kVA technical table / 120 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-t4-80-200-2025\":\"2025-01-01\"}},\"notes\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS T4 SERIES 80-200 kVA technical table / 120 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-t4-80-200-2025\":\"2025-01-01\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS T4 SERIES 80-200 kVA technical table / 120 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-t4-80-200-2025\":\"2025-01-01\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS T4 SERIES 80-200 kVA technical table / 120 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-t4-80-200-2025\":\"2025-01-01\"}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS T4 SERIES 80-200 kVA technical table / 120 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-t4-80-200-2025\":\"2025-01-01\"},\"unit\":\"kW\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS T4 SERIES 80-200 kVA technical table / 120 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-t4-80-200-2025\":\"2025-01-01\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS T4 SERIES 80-200 kVA technical table / 120 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-t4-80-200-2025\":\"2025-01-01\"}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS T4 SERIES 80-200 kVA technical table / 120 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-t4-80-200-2025\":\"2025-01-01\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS T4 SERIES 80-200 kVA technical table / 120 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-t4-80-200-2025\":\"2025-01-01\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS T4 SERIES 80-200 kVA technical table / 120 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-t4-80-200-2025\":\"2025-01-01\"}}}","field_sources_json":"{\"apparent_power_kva\":[\"makelsan-levelups-t4-80-200-2025\"],\"capacity_scope\":[\"makelsan-levelups-t4-80-200-2025\"],\"equipment_category\":[\"makelsan-levelups-t4-80-200-2025\"],\"form_factor\":[\"makelsan-levelups-t4-80-200-2025\"],\"manufacturer\":[\"makelsan-levelups-t4-80-200-2025\"],\"model\":[\"makelsan-levelups-t4-80-200-2025\"],\"name\":[\"makelsan-levelups-t4-80-200-2025\"],\"notes\":[\"makelsan-levelups-t4-80-200-2025\"],\"observations_json\":[\"makelsan-levelups-t4-80-200-2025\"],\"official_url\":[\"makelsan-levelups-t4-80-200-2025\"],\"output_power_kw\":[\"makelsan-levelups-t4-80-200-2025\"],\"power_conditions\":[\"makelsan-levelups-t4-80-200-2025\"],\"power_rating_kind\":[\"makelsan-levelups-t4-80-200-2025\"],\"product_status\":[\"makelsan-levelups-t4-80-200-2025\"],\"record_scope\":[\"makelsan-levelups-t4-80-200-2025\"],\"variant\":[\"makelsan-levelups-t4-80-200-2025\"]}","form_factor":"floor-standing transformer-based three-phase UPS","last_verified_at":"2026-11-04T06:18:00Z","manufacturer":"Makelsan","model":"LEVELUPS T4 120 kVA","name":"Makelsan LEVELUPS T4 120 kVA","notes":"The exact OEM rating column is retained. Apparent kVA and active kW remain separate reported values. Voltage, frequency, batteries, communications and possible output-power-factor choices do not create inferred configurations.","observations_json":"[{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact Makelsan LEVELUPS T4 120 kVA published rating column\",\"field\":\"input_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"LEVELUPS T4 SERIES 80-200 kVA technical table / 120 kVA column\",\"source_id\":\"makelsan-levelups-t4-80-200-2025\",\"unit\":\"V\",\"value\":\"380/400/415 Vac three-phase; optional 220/380 Vac input configuration; 45-65 Hz input range\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact Makelsan LEVELUPS T4 120 kVA published rating column\",\"field\":\"output_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"LEVELUPS T4 SERIES 80-200 kVA technical table / 120 kVA column\",\"source_id\":\"makelsan-levelups-t4-80-200-2025\",\"unit\":\"V\",\"value\":\"380/400/415 Vac three-phase plus neutral\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact Makelsan LEVELUPS T4 120 kVA published rating column\",\"field\":\"frequency_configuration\",\"kind\":\"reported\",\"locator\":\"LEVELUPS T4 SERIES 80-200 kVA technical table / 120 kVA column\",\"source_id\":\"makelsan-levelups-t4-80-200-2025\",\"unit\":\"Hz\",\"value\":\"45-65 Hz input; 50/60 Hz +/-0.01% battery-mode output\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Family table; no load-point scalar is normalized\",\"field\":\"efficiency\",\"kind\":\"reported\",\"locator\":\"LEVELUPS T4 SERIES 80-200 kVA technical table / 120 kVA column\",\"source_id\":\"makelsan-levelups-t4-80-200-2025\",\"unit\":\"%\",\"value\":\"92% family-table efficiency; exact load point not stated\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Family table; no battery energy, usable energy or runtime inferred\",\"field\":\"battery_configuration\",\"kind\":\"reported\",\"locator\":\"LEVELUPS T4 SERIES 80-200 kVA technical table / 120 kVA column\",\"source_id\":\"makelsan-levelups-t4-80-200-2025\",\"unit\":null,\"value\":\"50 x 12 V VRLA cells; configuration and runtime are not stated per model\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact Makelsan LEVELUPS T4 120 kVA published rating column\",\"field\":\"overload_capability\",\"kind\":\"reported\",\"locator\":\"LEVELUPS T4 SERIES 80-200 kVA technical table / 120 kVA column\",\"source_id\":\"makelsan-levelups-t4-80-200-2025\",\"unit\":null,\"value\":\"125% load for 10 minutes; 150% load for 1 minute\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Family options; no accessory configuration synthesized\",\"field\":\"communications\",\"kind\":\"reported\",\"locator\":\"LEVELUPS T4 SERIES 80-200 kVA technical table / 120 kVA column\",\"source_id\":\"makelsan-levelups-t4-80-200-2025\",\"unit\":null,\"value\":\"RS232 standard; RS485 and SNMP adapter options\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact Makelsan LEVELUPS T4 120 kVA published rating column\",\"field\":\"operating_temperature\",\"kind\":\"reported\",\"locator\":\"LEVELUPS T4 SERIES 80-200 kVA technical table / 120 kVA column\",\"source_id\":\"makelsan-levelups-t4-80-200-2025\",\"unit\":\"degC\",\"value\":\"0 to 40\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"OEM conformance statement; not an issuer-registry certification\",\"field\":\"standards_claims\",\"kind\":\"reported\",\"locator\":\"LEVELUPS T4 SERIES 80-200 kVA technical table / 120 kVA column\",\"source_id\":\"makelsan-levelups-t4-80-200-2025\",\"unit\":null,\"value\":\"OEM table lists EN 62040 performance and EMC/LVD statements\"}]","official_url":"https://www.makelsan.com.tr/katalog/levelups-t4-series-80-200-kva-en.pdf","output_power_kw":108,"power_conditions":"Published UPS rated apparent and active output; efficiency remains an observation because the exact load point is not stated","power_rating_kind":"rated UPS apparent and active output","product_status":"listed in official Makelsan technical table reviewed 2026-11-04","quality_status":"source_backed","record_id":"4c22055a-ba67-549c-8ef9-9a7307362679","record_scope":"configuration","source_urls":["https://www.makelsan.com.tr/katalog/levelups-t4-series-80-200-kva-en.pdf"],"sources":["makelsan-levelups-t4-80-200-2025"],"updated_at":"2026-11-04T06:18:00Z","variant":"120 kVA / 108 kW"}
{"apparent_power_kva":160,"capacity_scope":"Exact Makelsan LEVELUPS T4 160 kVA published rating column; selectable voltage, frequency, battery and communications options are not synthesized","created_at":"2026-11-04T06:18:00Z","entity_type":"equipment","equipment_category":"ups","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS T4 SERIES 80-200 kVA technical table / 160 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-t4-80-200-2025\":\"2025-01-01\"},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS T4 SERIES 80-200 kVA technical table / 160 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-t4-80-200-2025\":\"2025-01-01\"}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS T4 SERIES 80-200 kVA technical table / 160 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-t4-80-200-2025\":\"2025-01-01\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS T4 SERIES 80-200 kVA technical table / 160 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-t4-80-200-2025\":\"2025-01-01\"}},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS T4 SERIES 80-200 kVA technical table / 160 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-t4-80-200-2025\":\"2025-01-01\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS T4 SERIES 80-200 kVA technical table / 160 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-t4-80-200-2025\":\"2025-01-01\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS T4 SERIES 80-200 kVA technical table / 160 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-t4-80-200-2025\":\"2025-01-01\"}},\"notes\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS T4 SERIES 80-200 kVA technical table / 160 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-t4-80-200-2025\":\"2025-01-01\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS T4 SERIES 80-200 kVA technical table / 160 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-t4-80-200-2025\":\"2025-01-01\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS T4 SERIES 80-200 kVA technical table / 160 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-t4-80-200-2025\":\"2025-01-01\"}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS T4 SERIES 80-200 kVA technical table / 160 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-t4-80-200-2025\":\"2025-01-01\"},\"unit\":\"kW\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS T4 SERIES 80-200 kVA technical table / 160 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-t4-80-200-2025\":\"2025-01-01\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS T4 SERIES 80-200 kVA technical table / 160 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-t4-80-200-2025\":\"2025-01-01\"}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS T4 SERIES 80-200 kVA technical table / 160 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-t4-80-200-2025\":\"2025-01-01\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS T4 SERIES 80-200 kVA technical table / 160 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-t4-80-200-2025\":\"2025-01-01\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS T4 SERIES 80-200 kVA technical table / 160 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-t4-80-200-2025\":\"2025-01-01\"}}}","field_sources_json":"{\"apparent_power_kva\":[\"makelsan-levelups-t4-80-200-2025\"],\"capacity_scope\":[\"makelsan-levelups-t4-80-200-2025\"],\"equipment_category\":[\"makelsan-levelups-t4-80-200-2025\"],\"form_factor\":[\"makelsan-levelups-t4-80-200-2025\"],\"manufacturer\":[\"makelsan-levelups-t4-80-200-2025\"],\"model\":[\"makelsan-levelups-t4-80-200-2025\"],\"name\":[\"makelsan-levelups-t4-80-200-2025\"],\"notes\":[\"makelsan-levelups-t4-80-200-2025\"],\"observations_json\":[\"makelsan-levelups-t4-80-200-2025\"],\"official_url\":[\"makelsan-levelups-t4-80-200-2025\"],\"output_power_kw\":[\"makelsan-levelups-t4-80-200-2025\"],\"power_conditions\":[\"makelsan-levelups-t4-80-200-2025\"],\"power_rating_kind\":[\"makelsan-levelups-t4-80-200-2025\"],\"product_status\":[\"makelsan-levelups-t4-80-200-2025\"],\"record_scope\":[\"makelsan-levelups-t4-80-200-2025\"],\"variant\":[\"makelsan-levelups-t4-80-200-2025\"]}","form_factor":"floor-standing transformer-based three-phase UPS","last_verified_at":"2026-11-04T06:18:00Z","manufacturer":"Makelsan","model":"LEVELUPS T4 160 kVA","name":"Makelsan LEVELUPS T4 160 kVA","notes":"The exact OEM rating column is retained. Apparent kVA and active kW remain separate reported values. Voltage, frequency, batteries, communications and possible output-power-factor choices do not create inferred configurations.","observations_json":"[{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact Makelsan LEVELUPS T4 160 kVA published rating column\",\"field\":\"input_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"LEVELUPS T4 SERIES 80-200 kVA technical table / 160 kVA column\",\"source_id\":\"makelsan-levelups-t4-80-200-2025\",\"unit\":\"V\",\"value\":\"380/400/415 Vac three-phase; optional 220/380 Vac input configuration; 45-65 Hz input range\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact Makelsan LEVELUPS T4 160 kVA published rating column\",\"field\":\"output_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"LEVELUPS T4 SERIES 80-200 kVA technical table / 160 kVA column\",\"source_id\":\"makelsan-levelups-t4-80-200-2025\",\"unit\":\"V\",\"value\":\"380/400/415 Vac three-phase plus neutral\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact Makelsan LEVELUPS T4 160 kVA published rating column\",\"field\":\"frequency_configuration\",\"kind\":\"reported\",\"locator\":\"LEVELUPS T4 SERIES 80-200 kVA technical table / 160 kVA column\",\"source_id\":\"makelsan-levelups-t4-80-200-2025\",\"unit\":\"Hz\",\"value\":\"45-65 Hz input; 50/60 Hz +/-0.01% battery-mode output\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Family table; no load-point scalar is normalized\",\"field\":\"efficiency\",\"kind\":\"reported\",\"locator\":\"LEVELUPS T4 SERIES 80-200 kVA technical table / 160 kVA column\",\"source_id\":\"makelsan-levelups-t4-80-200-2025\",\"unit\":\"%\",\"value\":\"92% family-table efficiency; exact load point not stated\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Family table; no battery energy, usable energy or runtime inferred\",\"field\":\"battery_configuration\",\"kind\":\"reported\",\"locator\":\"LEVELUPS T4 SERIES 80-200 kVA technical table / 160 kVA column\",\"source_id\":\"makelsan-levelups-t4-80-200-2025\",\"unit\":null,\"value\":\"50 x 12 V VRLA cells; configuration and runtime are not stated per model\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact Makelsan LEVELUPS T4 160 kVA published rating column\",\"field\":\"overload_capability\",\"kind\":\"reported\",\"locator\":\"LEVELUPS T4 SERIES 80-200 kVA technical table / 160 kVA column\",\"source_id\":\"makelsan-levelups-t4-80-200-2025\",\"unit\":null,\"value\":\"125% load for 10 minutes; 150% load for 1 minute\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Family options; no accessory configuration synthesized\",\"field\":\"communications\",\"kind\":\"reported\",\"locator\":\"LEVELUPS T4 SERIES 80-200 kVA technical table / 160 kVA column\",\"source_id\":\"makelsan-levelups-t4-80-200-2025\",\"unit\":null,\"value\":\"RS232 standard; RS485 and SNMP adapter options\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact Makelsan LEVELUPS T4 160 kVA published rating column\",\"field\":\"operating_temperature\",\"kind\":\"reported\",\"locator\":\"LEVELUPS T4 SERIES 80-200 kVA technical table / 160 kVA column\",\"source_id\":\"makelsan-levelups-t4-80-200-2025\",\"unit\":\"degC\",\"value\":\"0 to 40\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"OEM conformance statement; not an issuer-registry certification\",\"field\":\"standards_claims\",\"kind\":\"reported\",\"locator\":\"LEVELUPS T4 SERIES 80-200 kVA technical table / 160 kVA column\",\"source_id\":\"makelsan-levelups-t4-80-200-2025\",\"unit\":null,\"value\":\"OEM table lists EN 62040 performance and EMC/LVD statements\"}]","official_url":"https://www.makelsan.com.tr/katalog/levelups-t4-series-80-200-kva-en.pdf","output_power_kw":144,"power_conditions":"Published UPS rated apparent and active output; efficiency remains an observation because the exact load point is not stated","power_rating_kind":"rated UPS apparent and active output","product_status":"listed in official Makelsan technical table reviewed 2026-11-04","quality_status":"source_backed","record_id":"7f25644d-2709-595a-95fd-c31e1659a38f","record_scope":"configuration","source_urls":["https://www.makelsan.com.tr/katalog/levelups-t4-series-80-200-kva-en.pdf"],"sources":["makelsan-levelups-t4-80-200-2025"],"updated_at":"2026-11-04T06:18:00Z","variant":"160 kVA / 144 kW"}
{"apparent_power_kva":200,"capacity_scope":"Exact Makelsan LEVELUPS T4 200 kVA published rating column; selectable voltage, frequency, battery and communications options are not synthesized","created_at":"2026-11-04T06:18:00Z","entity_type":"equipment","equipment_category":"ups","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS T4 SERIES 80-200 kVA technical table / 200 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-t4-80-200-2025\":\"2025-01-01\"},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS T4 SERIES 80-200 kVA technical table / 200 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-t4-80-200-2025\":\"2025-01-01\"}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS T4 SERIES 80-200 kVA technical table / 200 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-t4-80-200-2025\":\"2025-01-01\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS T4 SERIES 80-200 kVA technical table / 200 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-t4-80-200-2025\":\"2025-01-01\"}},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS T4 SERIES 80-200 kVA technical table / 200 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-t4-80-200-2025\":\"2025-01-01\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS T4 SERIES 80-200 kVA technical table / 200 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-t4-80-200-2025\":\"2025-01-01\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS T4 SERIES 80-200 kVA technical table / 200 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-t4-80-200-2025\":\"2025-01-01\"}},\"notes\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS T4 SERIES 80-200 kVA technical table / 200 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-t4-80-200-2025\":\"2025-01-01\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS T4 SERIES 80-200 kVA technical table / 200 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-t4-80-200-2025\":\"2025-01-01\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS T4 SERIES 80-200 kVA technical table / 200 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-t4-80-200-2025\":\"2025-01-01\"}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS T4 SERIES 80-200 kVA technical table / 200 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-t4-80-200-2025\":\"2025-01-01\"},\"unit\":\"kW\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS T4 SERIES 80-200 kVA technical table / 200 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-t4-80-200-2025\":\"2025-01-01\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS T4 SERIES 80-200 kVA technical table / 200 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-t4-80-200-2025\":\"2025-01-01\"}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS T4 SERIES 80-200 kVA technical table / 200 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-t4-80-200-2025\":\"2025-01-01\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS T4 SERIES 80-200 kVA technical table / 200 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-t4-80-200-2025\":\"2025-01-01\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS T4 SERIES 80-200 kVA technical table / 200 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-t4-80-200-2025\":\"2025-01-01\"}}}","field_sources_json":"{\"apparent_power_kva\":[\"makelsan-levelups-t4-80-200-2025\"],\"capacity_scope\":[\"makelsan-levelups-t4-80-200-2025\"],\"equipment_category\":[\"makelsan-levelups-t4-80-200-2025\"],\"form_factor\":[\"makelsan-levelups-t4-80-200-2025\"],\"manufacturer\":[\"makelsan-levelups-t4-80-200-2025\"],\"model\":[\"makelsan-levelups-t4-80-200-2025\"],\"name\":[\"makelsan-levelups-t4-80-200-2025\"],\"notes\":[\"makelsan-levelups-t4-80-200-2025\"],\"observations_json\":[\"makelsan-levelups-t4-80-200-2025\"],\"official_url\":[\"makelsan-levelups-t4-80-200-2025\"],\"output_power_kw\":[\"makelsan-levelups-t4-80-200-2025\"],\"power_conditions\":[\"makelsan-levelups-t4-80-200-2025\"],\"power_rating_kind\":[\"makelsan-levelups-t4-80-200-2025\"],\"product_status\":[\"makelsan-levelups-t4-80-200-2025\"],\"record_scope\":[\"makelsan-levelups-t4-80-200-2025\"],\"variant\":[\"makelsan-levelups-t4-80-200-2025\"]}","form_factor":"floor-standing transformer-based three-phase UPS","last_verified_at":"2026-11-04T06:18:00Z","manufacturer":"Makelsan","model":"LEVELUPS T4 200 kVA","name":"Makelsan LEVELUPS T4 200 kVA","notes":"The exact OEM rating column is retained. Apparent kVA and active kW remain separate reported values. Voltage, frequency, batteries, communications and possible output-power-factor choices do not create inferred configurations.","observations_json":"[{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact Makelsan LEVELUPS T4 200 kVA published rating column\",\"field\":\"input_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"LEVELUPS T4 SERIES 80-200 kVA technical table / 200 kVA column\",\"source_id\":\"makelsan-levelups-t4-80-200-2025\",\"unit\":\"V\",\"value\":\"380/400/415 Vac three-phase; optional 220/380 Vac input configuration; 45-65 Hz input range\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact Makelsan LEVELUPS T4 200 kVA published rating column\",\"field\":\"output_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"LEVELUPS T4 SERIES 80-200 kVA technical table / 200 kVA column\",\"source_id\":\"makelsan-levelups-t4-80-200-2025\",\"unit\":\"V\",\"value\":\"380/400/415 Vac three-phase plus neutral\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact Makelsan LEVELUPS T4 200 kVA published rating column\",\"field\":\"frequency_configuration\",\"kind\":\"reported\",\"locator\":\"LEVELUPS T4 SERIES 80-200 kVA technical table / 200 kVA column\",\"source_id\":\"makelsan-levelups-t4-80-200-2025\",\"unit\":\"Hz\",\"value\":\"45-65 Hz input; 50/60 Hz +/-0.01% battery-mode output\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Family table; no load-point scalar is normalized\",\"field\":\"efficiency\",\"kind\":\"reported\",\"locator\":\"LEVELUPS T4 SERIES 80-200 kVA technical table / 200 kVA column\",\"source_id\":\"makelsan-levelups-t4-80-200-2025\",\"unit\":\"%\",\"value\":\"92% family-table efficiency; exact load point not stated\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Family table; no battery energy, usable energy or runtime inferred\",\"field\":\"battery_configuration\",\"kind\":\"reported\",\"locator\":\"LEVELUPS T4 SERIES 80-200 kVA technical table / 200 kVA column\",\"source_id\":\"makelsan-levelups-t4-80-200-2025\",\"unit\":null,\"value\":\"50 x 12 V VRLA cells; configuration and runtime are not stated per model\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact Makelsan LEVELUPS T4 200 kVA published rating column\",\"field\":\"overload_capability\",\"kind\":\"reported\",\"locator\":\"LEVELUPS T4 SERIES 80-200 kVA technical table / 200 kVA column\",\"source_id\":\"makelsan-levelups-t4-80-200-2025\",\"unit\":null,\"value\":\"125% load for 10 minutes; 150% load for 1 minute\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Family options; no accessory configuration synthesized\",\"field\":\"communications\",\"kind\":\"reported\",\"locator\":\"LEVELUPS T4 SERIES 80-200 kVA technical table / 200 kVA column\",\"source_id\":\"makelsan-levelups-t4-80-200-2025\",\"unit\":null,\"value\":\"RS232 standard; RS485 and SNMP adapter options\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact Makelsan LEVELUPS T4 200 kVA published rating column\",\"field\":\"operating_temperature\",\"kind\":\"reported\",\"locator\":\"LEVELUPS T4 SERIES 80-200 kVA technical table / 200 kVA column\",\"source_id\":\"makelsan-levelups-t4-80-200-2025\",\"unit\":\"degC\",\"value\":\"0 to 40\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"OEM conformance statement; not an issuer-registry certification\",\"field\":\"standards_claims\",\"kind\":\"reported\",\"locator\":\"LEVELUPS T4 SERIES 80-200 kVA technical table / 200 kVA column\",\"source_id\":\"makelsan-levelups-t4-80-200-2025\",\"unit\":null,\"value\":\"OEM table lists EN 62040 performance and EMC/LVD statements\"}]","official_url":"https://www.makelsan.com.tr/katalog/levelups-t4-series-80-200-kva-en.pdf","output_power_kw":180,"power_conditions":"Published UPS rated apparent and active output; efficiency remains an observation because the exact load point is not stated","power_rating_kind":"rated UPS apparent and active output","product_status":"listed in official Makelsan technical table reviewed 2026-11-04","quality_status":"source_backed","record_id":"52bdc44e-23d8-55c2-bfd9-0e3ba508b6c5","record_scope":"configuration","source_urls":["https://www.makelsan.com.tr/katalog/levelups-t4-series-80-200-kva-en.pdf"],"sources":["makelsan-levelups-t4-80-200-2025"],"updated_at":"2026-11-04T06:18:00Z","variant":"200 kVA / 180 kW"}
{"apparent_power_kva":80,"capacity_scope":"Exact Makelsan LEVELUPS T4 80 kVA published rating column; selectable voltage, frequency, battery and communications options are not synthesized","created_at":"2026-11-04T06:18:00Z","entity_type":"equipment","equipment_category":"ups","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS T4 SERIES 80-200 kVA technical table / 80 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-t4-80-200-2025\":\"2025-01-01\"},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS T4 SERIES 80-200 kVA technical table / 80 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-t4-80-200-2025\":\"2025-01-01\"}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS T4 SERIES 80-200 kVA technical table / 80 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-t4-80-200-2025\":\"2025-01-01\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS T4 SERIES 80-200 kVA technical table / 80 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-t4-80-200-2025\":\"2025-01-01\"}},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS T4 SERIES 80-200 kVA technical table / 80 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-t4-80-200-2025\":\"2025-01-01\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS T4 SERIES 80-200 kVA technical table / 80 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-t4-80-200-2025\":\"2025-01-01\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS T4 SERIES 80-200 kVA technical table / 80 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-t4-80-200-2025\":\"2025-01-01\"}},\"notes\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS T4 SERIES 80-200 kVA technical table / 80 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-t4-80-200-2025\":\"2025-01-01\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS T4 SERIES 80-200 kVA technical table / 80 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-t4-80-200-2025\":\"2025-01-01\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS T4 SERIES 80-200 kVA technical table / 80 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-t4-80-200-2025\":\"2025-01-01\"}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS T4 SERIES 80-200 kVA technical table / 80 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-t4-80-200-2025\":\"2025-01-01\"},\"unit\":\"kW\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS T4 SERIES 80-200 kVA technical table / 80 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-t4-80-200-2025\":\"2025-01-01\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS T4 SERIES 80-200 kVA technical table / 80 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-t4-80-200-2025\":\"2025-01-01\"}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS T4 SERIES 80-200 kVA technical table / 80 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-t4-80-200-2025\":\"2025-01-01\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS T4 SERIES 80-200 kVA technical table / 80 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-t4-80-200-2025\":\"2025-01-01\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"LEVELUPS T4 SERIES 80-200 kVA technical table / 80 kVA column\",\"source_publication_dates\":{\"makelsan-levelups-t4-80-200-2025\":\"2025-01-01\"}}}","field_sources_json":"{\"apparent_power_kva\":[\"makelsan-levelups-t4-80-200-2025\"],\"capacity_scope\":[\"makelsan-levelups-t4-80-200-2025\"],\"equipment_category\":[\"makelsan-levelups-t4-80-200-2025\"],\"form_factor\":[\"makelsan-levelups-t4-80-200-2025\"],\"manufacturer\":[\"makelsan-levelups-t4-80-200-2025\"],\"model\":[\"makelsan-levelups-t4-80-200-2025\"],\"name\":[\"makelsan-levelups-t4-80-200-2025\"],\"notes\":[\"makelsan-levelups-t4-80-200-2025\"],\"observations_json\":[\"makelsan-levelups-t4-80-200-2025\"],\"official_url\":[\"makelsan-levelups-t4-80-200-2025\"],\"output_power_kw\":[\"makelsan-levelups-t4-80-200-2025\"],\"power_conditions\":[\"makelsan-levelups-t4-80-200-2025\"],\"power_rating_kind\":[\"makelsan-levelups-t4-80-200-2025\"],\"product_status\":[\"makelsan-levelups-t4-80-200-2025\"],\"record_scope\":[\"makelsan-levelups-t4-80-200-2025\"],\"variant\":[\"makelsan-levelups-t4-80-200-2025\"]}","form_factor":"floor-standing transformer-based three-phase UPS","last_verified_at":"2026-11-04T06:18:00Z","manufacturer":"Makelsan","model":"LEVELUPS T4 80 kVA","name":"Makelsan LEVELUPS T4 80 kVA","notes":"The exact OEM rating column is retained. Apparent kVA and active kW remain separate reported values. Voltage, frequency, batteries, communications and possible output-power-factor choices do not create inferred configurations.","observations_json":"[{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact Makelsan LEVELUPS T4 80 kVA published rating column\",\"field\":\"input_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"LEVELUPS T4 SERIES 80-200 kVA technical table / 80 kVA column\",\"source_id\":\"makelsan-levelups-t4-80-200-2025\",\"unit\":\"V\",\"value\":\"380/400/415 Vac three-phase; optional 220/380 Vac input configuration; 45-65 Hz input range\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact Makelsan LEVELUPS T4 80 kVA published rating column\",\"field\":\"output_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"LEVELUPS T4 SERIES 80-200 kVA technical table / 80 kVA column\",\"source_id\":\"makelsan-levelups-t4-80-200-2025\",\"unit\":\"V\",\"value\":\"380/400/415 Vac three-phase plus neutral\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact Makelsan LEVELUPS T4 80 kVA published rating column\",\"field\":\"frequency_configuration\",\"kind\":\"reported\",\"locator\":\"LEVELUPS T4 SERIES 80-200 kVA technical table / 80 kVA column\",\"source_id\":\"makelsan-levelups-t4-80-200-2025\",\"unit\":\"Hz\",\"value\":\"45-65 Hz input; 50/60 Hz +/-0.01% battery-mode output\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Family table; no load-point scalar is normalized\",\"field\":\"efficiency\",\"kind\":\"reported\",\"locator\":\"LEVELUPS T4 SERIES 80-200 kVA technical table / 80 kVA column\",\"source_id\":\"makelsan-levelups-t4-80-200-2025\",\"unit\":\"%\",\"value\":\"92% family-table efficiency; exact load point not stated\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Family table; no battery energy, usable energy or runtime inferred\",\"field\":\"battery_configuration\",\"kind\":\"reported\",\"locator\":\"LEVELUPS T4 SERIES 80-200 kVA technical table / 80 kVA column\",\"source_id\":\"makelsan-levelups-t4-80-200-2025\",\"unit\":null,\"value\":\"50 x 12 V VRLA cells; configuration and runtime are not stated per model\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact Makelsan LEVELUPS T4 80 kVA published rating column\",\"field\":\"overload_capability\",\"kind\":\"reported\",\"locator\":\"LEVELUPS T4 SERIES 80-200 kVA technical table / 80 kVA column\",\"source_id\":\"makelsan-levelups-t4-80-200-2025\",\"unit\":null,\"value\":\"125% load for 10 minutes; 150% load for 1 minute\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Family options; no accessory configuration synthesized\",\"field\":\"communications\",\"kind\":\"reported\",\"locator\":\"LEVELUPS T4 SERIES 80-200 kVA technical table / 80 kVA column\",\"source_id\":\"makelsan-levelups-t4-80-200-2025\",\"unit\":null,\"value\":\"RS232 standard; RS485 and SNMP adapter options\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact Makelsan LEVELUPS T4 80 kVA published rating column\",\"field\":\"operating_temperature\",\"kind\":\"reported\",\"locator\":\"LEVELUPS T4 SERIES 80-200 kVA technical table / 80 kVA column\",\"source_id\":\"makelsan-levelups-t4-80-200-2025\",\"unit\":\"degC\",\"value\":\"0 to 40\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"OEM conformance statement; not an issuer-registry certification\",\"field\":\"standards_claims\",\"kind\":\"reported\",\"locator\":\"LEVELUPS T4 SERIES 80-200 kVA technical table / 80 kVA column\",\"source_id\":\"makelsan-levelups-t4-80-200-2025\",\"unit\":null,\"value\":\"OEM table lists EN 62040 performance and EMC/LVD statements\"}]","official_url":"https://www.makelsan.com.tr/katalog/levelups-t4-series-80-200-kva-en.pdf","output_power_kw":72,"power_conditions":"Published UPS rated apparent and active output; efficiency remains an observation because the exact load point is not stated","power_rating_kind":"rated UPS apparent and active output","product_status":"listed in official Makelsan technical table reviewed 2026-11-04","quality_status":"source_backed","record_id":"142c70f2-153c-5775-9a9c-80f4610c622e","record_scope":"configuration","source_urls":["https://www.makelsan.com.tr/katalog/levelups-t4-series-80-200-kva-en.pdf"],"sources":["makelsan-levelups-t4-80-200-2025"],"updated_at":"2026-11-04T06:18:00Z","variant":"80 kVA / 72 kW"}
