{"apparent_power_kva":10,"capacity_scope":"Exact SIEL Safepower Evo HF 10 kVA published rating column; selectable voltage, frequency, battery, module and communications options are not synthesized","created_at":"2026-11-04T07:18:00Z","entity_type":"equipment","equipment_category":"ups","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 10 kVA column\",\"source_publication_dates\":{\"siel-safepower-evo-hf-br076-rev02-202404\":\"2024-04-03\"},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 10 kVA column\",\"source_publication_dates\":{\"siel-safepower-evo-hf-br076-rev02-202404\":\"2024-04-03\"}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 10 kVA column\",\"source_publication_dates\":{\"siel-safepower-evo-hf-br076-rev02-202404\":\"2024-04-03\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 10 kVA column\",\"source_publication_dates\":{\"siel-safepower-evo-hf-br076-rev02-202404\":\"2024-04-03\"}},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 10 kVA column\",\"source_publication_dates\":{\"siel-safepower-evo-hf-br076-rev02-202404\":\"2024-04-03\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 10 kVA column\",\"source_publication_dates\":{\"siel-safepower-evo-hf-br076-rev02-202404\":\"2024-04-03\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 10 kVA column\",\"source_publication_dates\":{\"siel-safepower-evo-hf-br076-rev02-202404\":\"2024-04-03\"}},\"notes\":{\"confidence\":\"high\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 10 kVA column\",\"source_publication_dates\":{\"siel-safepower-evo-hf-br076-rev02-202404\":\"2024-04-03\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 10 kVA column\",\"source_publication_dates\":{\"siel-safepower-evo-hf-br076-rev02-202404\":\"2024-04-03\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 10 kVA column\",\"source_publication_dates\":{\"siel-safepower-evo-hf-br076-rev02-202404\":\"2024-04-03\"}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 10 kVA column\",\"source_publication_dates\":{\"siel-safepower-evo-hf-br076-rev02-202404\":\"2024-04-03\"},\"unit\":\"kW\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 10 kVA column\",\"source_publication_dates\":{\"siel-safepower-evo-hf-br076-rev02-202404\":\"2024-04-03\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 10 kVA column\",\"source_publication_dates\":{\"siel-safepower-evo-hf-br076-rev02-202404\":\"2024-04-03\"}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 10 kVA column\",\"source_publication_dates\":{\"siel-safepower-evo-hf-br076-rev02-202404\":\"2024-04-03\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 10 kVA column\",\"source_publication_dates\":{\"siel-safepower-evo-hf-br076-rev02-202404\":\"2024-04-03\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 10 kVA column\",\"source_publication_dates\":{\"siel-safepower-evo-hf-br076-rev02-202404\":\"2024-04-03\"}}}","field_sources_json":"{\"apparent_power_kva\":[\"siel-safepower-evo-hf-br076-rev02-202404\"],\"capacity_scope\":[\"siel-safepower-evo-hf-br076-rev02-202404\"],\"equipment_category\":[\"siel-safepower-evo-hf-br076-rev02-202404\"],\"form_factor\":[\"siel-safepower-evo-hf-br076-rev02-202404\"],\"manufacturer\":[\"siel-safepower-evo-hf-br076-rev02-202404\"],\"model\":[\"siel-safepower-evo-hf-br076-rev02-202404\"],\"name\":[\"siel-safepower-evo-hf-br076-rev02-202404\"],\"notes\":[\"siel-safepower-evo-hf-br076-rev02-202404\"],\"observations_json\":[\"siel-safepower-evo-hf-br076-rev02-202404\"],\"official_url\":[\"siel-safepower-evo-hf-br076-rev02-202404\"],\"output_power_kw\":[\"siel-safepower-evo-hf-br076-rev02-202404\"],\"power_conditions\":[\"siel-safepower-evo-hf-br076-rev02-202404\"],\"power_rating_kind\":[\"siel-safepower-evo-hf-br076-rev02-202404\"],\"product_status\":[\"siel-safepower-evo-hf-br076-rev02-202404\"],\"record_scope\":[\"siel-safepower-evo-hf-br076-rev02-202404\"],\"variant\":[\"siel-safepower-evo-hf-br076-rev02-202404\"]}","form_factor":"floor-standing transformer-free three-phase UPS","last_verified_at":"2026-11-04T07:18:00Z","manufacturer":"SIEL","model":"Safepower Evo HF 10 kVA","name":"SIEL Safepower Evo HF 10 kVA","notes":"The exact OEM kVA/kW column is retained. Apparent kVA and active kW remain separate reported values. Voltage/frequency, batteries, communications, merged dimensions and alternative with/without-battery weights do not create inferred configurations.","observations_json":"[{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact SIEL Safepower Evo HF 10 kVA published rating column\",\"field\":\"input_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 10 kVA column\",\"source_id\":\"siel-safepower-evo-hf-br076-rev02-202404\",\"unit\":\"V\",\"value\":\"380/400/415 Vac three-phase plus neutral; 50/60 Hz\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact SIEL Safepower Evo HF 10 kVA published rating column\",\"field\":\"output_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 10 kVA column\",\"source_id\":\"siel-safepower-evo-hf-br076-rev02-202404\",\"unit\":\"V\",\"value\":\"380/400/415 Vac three-phase plus neutral; 50/60 Hz selectable\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact SIEL Safepower Evo HF 10 kVA published rating column\",\"field\":\"frequency_configuration\",\"kind\":\"reported\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 10 kVA column\",\"source_id\":\"siel-safepower-evo-hf-br076-rev02-202404\",\"unit\":\"Hz\",\"value\":\"50/60 Hz; retain selectable/range conditions exactly as printed\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Family table; no load-point scalar is normalized\",\"field\":\"efficiency\",\"kind\":\"reported\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 10 kVA column\",\"source_id\":\"siel-safepower-evo-hf-br076-rev02-202404\",\"unit\":\"%\",\"value\":\"up to 96.6% online for printed lower-capacity group and up to 96.2% for printed upper-capacity group; up to 99% ECO; exact model/load-point binding not normalized\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Merged family-table cells; no model dimensions normalized\",\"field\":\"dimensions\",\"kind\":\"reported\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 10 kVA column\",\"source_id\":\"siel-safepower-evo-hf-br076-rev02-202404\",\"unit\":\"mm\",\"value\":\"440x840x1320, 500x830x1600 and 840x1050x1900 mm are printed as merged table groups and are not assigned to individual model columns\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"No battery energy, usable energy or runtime inferred\",\"field\":\"battery_configuration\",\"kind\":\"reported\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 10 kVA column\",\"source_id\":\"siel-safepower-evo-hf-br076-rev02-202404\",\"unit\":null,\"value\":\"Standard VRLA; optional LiFePO4; internal battery and charge-current choices remain observations\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact SIEL Safepower Evo HF 10 kVA published rating column\",\"field\":\"overload_capability\",\"kind\":\"reported\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 10 kVA column\",\"source_id\":\"siel-safepower-evo-hf-br076-rev02-202404\",\"unit\":null,\"value\":\"110% for 60 min; 125% for 10 min; 150% for 1 min\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Family options; no accessory configuration synthesized\",\"field\":\"communications\",\"kind\":\"reported\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 10 kVA column\",\"source_id\":\"siel-safepower-evo-hf-br076-rev02-202404\",\"unit\":null,\"value\":\"RS-232, RS-485, LAN/Modbus, dry contacts and intelligent-slot options\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact SIEL Safepower Evo HF 10 kVA published rating column\",\"field\":\"operating_temperature\",\"kind\":\"reported\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 10 kVA column\",\"source_id\":\"siel-safepower-evo-hf-br076-rev02-202404\",\"unit\":\"degC\",\"value\":\"0 to 40\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"OEM conformance statement; not an issuer-registry certification\",\"field\":\"standards_claims\",\"kind\":\"reported\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 10 kVA column\",\"source_id\":\"siel-safepower-evo-hf-br076-rev02-202404\",\"unit\":null,\"value\":\"OEM brochure lists CE and IEC/EN 62040-1/-2/-3; EN 50171 is an OEM claim\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Two printed alternatives; normalized weight remains null\",\"field\":\"weight_with_without_internal_batteries\",\"kind\":\"reported\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 10 kVA column\",\"source_id\":\"siel-safepower-evo-hf-br076-rev02-202404\",\"unit\":\"kg\",\"value\":\"263/103 kg with/without internal batteries\"}]","official_url":"https://www.sielups.com/wp-content/uploads/2024/06/BR076-REV02-BROCHURE-FLYER-SAFEPOWER-EVO-HF.pdf","output_power_kw":10,"power_conditions":"Published UPS rated apparent and active output; efficiency remains an observation because exact load point/model binding is not stated","power_rating_kind":"rated UPS apparent and active output","product_status":"listed in official SIEL BR076 REV.02 technical table reviewed 2026-11-04","quality_status":"source_backed","record_id":"6a675369-4afb-5e45-bee3-222a184b2ebc","record_scope":"configuration","source_urls":["https://www.sielups.com/wp-content/uploads/2024/06/BR076-REV02-BROCHURE-FLYER-SAFEPOWER-EVO-HF.pdf"],"sources":["siel-safepower-evo-hf-br076-rev02-202404"],"updated_at":"2026-11-04T07:18:00Z","variant":"10 kVA / 10 kW"}
{"apparent_power_kva":100,"capacity_scope":"Exact SIEL Safepower Evo HF 100 kVA published rating column; selectable voltage, frequency, battery, module and communications options are not synthesized","created_at":"2026-11-04T07:18:00Z","entity_type":"equipment","equipment_category":"ups","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 100 kVA column\",\"source_publication_dates\":{\"siel-safepower-evo-hf-br076-rev02-202404\":\"2024-04-03\"},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 100 kVA column\",\"source_publication_dates\":{\"siel-safepower-evo-hf-br076-rev02-202404\":\"2024-04-03\"}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 100 kVA column\",\"source_publication_dates\":{\"siel-safepower-evo-hf-br076-rev02-202404\":\"2024-04-03\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 100 kVA column\",\"source_publication_dates\":{\"siel-safepower-evo-hf-br076-rev02-202404\":\"2024-04-03\"}},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 100 kVA column\",\"source_publication_dates\":{\"siel-safepower-evo-hf-br076-rev02-202404\":\"2024-04-03\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 100 kVA column\",\"source_publication_dates\":{\"siel-safepower-evo-hf-br076-rev02-202404\":\"2024-04-03\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 100 kVA column\",\"source_publication_dates\":{\"siel-safepower-evo-hf-br076-rev02-202404\":\"2024-04-03\"}},\"notes\":{\"confidence\":\"high\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 100 kVA column\",\"source_publication_dates\":{\"siel-safepower-evo-hf-br076-rev02-202404\":\"2024-04-03\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 100 kVA column\",\"source_publication_dates\":{\"siel-safepower-evo-hf-br076-rev02-202404\":\"2024-04-03\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 100 kVA column\",\"source_publication_dates\":{\"siel-safepower-evo-hf-br076-rev02-202404\":\"2024-04-03\"}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 100 kVA column\",\"source_publication_dates\":{\"siel-safepower-evo-hf-br076-rev02-202404\":\"2024-04-03\"},\"unit\":\"kW\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 100 kVA column\",\"source_publication_dates\":{\"siel-safepower-evo-hf-br076-rev02-202404\":\"2024-04-03\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 100 kVA column\",\"source_publication_dates\":{\"siel-safepower-evo-hf-br076-rev02-202404\":\"2024-04-03\"}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 100 kVA column\",\"source_publication_dates\":{\"siel-safepower-evo-hf-br076-rev02-202404\":\"2024-04-03\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 100 kVA column\",\"source_publication_dates\":{\"siel-safepower-evo-hf-br076-rev02-202404\":\"2024-04-03\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 100 kVA column\",\"source_publication_dates\":{\"siel-safepower-evo-hf-br076-rev02-202404\":\"2024-04-03\"}},\"weight_kg\":{\"confidence\":\"high\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 100 kVA column\",\"source_publication_dates\":{\"siel-safepower-evo-hf-br076-rev02-202404\":\"2024-04-03\"},\"unit\":\"kg\"}}","field_sources_json":"{\"apparent_power_kva\":[\"siel-safepower-evo-hf-br076-rev02-202404\"],\"capacity_scope\":[\"siel-safepower-evo-hf-br076-rev02-202404\"],\"equipment_category\":[\"siel-safepower-evo-hf-br076-rev02-202404\"],\"form_factor\":[\"siel-safepower-evo-hf-br076-rev02-202404\"],\"manufacturer\":[\"siel-safepower-evo-hf-br076-rev02-202404\"],\"model\":[\"siel-safepower-evo-hf-br076-rev02-202404\"],\"name\":[\"siel-safepower-evo-hf-br076-rev02-202404\"],\"notes\":[\"siel-safepower-evo-hf-br076-rev02-202404\"],\"observations_json\":[\"siel-safepower-evo-hf-br076-rev02-202404\"],\"official_url\":[\"siel-safepower-evo-hf-br076-rev02-202404\"],\"output_power_kw\":[\"siel-safepower-evo-hf-br076-rev02-202404\"],\"power_conditions\":[\"siel-safepower-evo-hf-br076-rev02-202404\"],\"power_rating_kind\":[\"siel-safepower-evo-hf-br076-rev02-202404\"],\"product_status\":[\"siel-safepower-evo-hf-br076-rev02-202404\"],\"record_scope\":[\"siel-safepower-evo-hf-br076-rev02-202404\"],\"variant\":[\"siel-safepower-evo-hf-br076-rev02-202404\"],\"weight_kg\":[\"siel-safepower-evo-hf-br076-rev02-202404\"]}","form_factor":"floor-standing transformer-free three-phase UPS","last_verified_at":"2026-11-04T07:18:00Z","manufacturer":"SIEL","model":"Safepower Evo HF 100 kVA","name":"SIEL Safepower Evo HF 100 kVA","notes":"The exact OEM kVA/kW column is retained. Apparent kVA and active kW remain separate reported values. Voltage/frequency, batteries, communications, merged dimensions and alternative with/without-battery weights do not create inferred configurations.","observations_json":"[{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact SIEL Safepower Evo HF 100 kVA published rating column\",\"field\":\"input_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 100 kVA column\",\"source_id\":\"siel-safepower-evo-hf-br076-rev02-202404\",\"unit\":\"V\",\"value\":\"380/400/415 Vac three-phase plus neutral; 50/60 Hz\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact SIEL Safepower Evo HF 100 kVA published rating column\",\"field\":\"output_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 100 kVA column\",\"source_id\":\"siel-safepower-evo-hf-br076-rev02-202404\",\"unit\":\"V\",\"value\":\"380/400/415 Vac three-phase plus neutral; 50/60 Hz selectable\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact SIEL Safepower Evo HF 100 kVA published rating column\",\"field\":\"frequency_configuration\",\"kind\":\"reported\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 100 kVA column\",\"source_id\":\"siel-safepower-evo-hf-br076-rev02-202404\",\"unit\":\"Hz\",\"value\":\"50/60 Hz; retain selectable/range conditions exactly as printed\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Family table; no load-point scalar is normalized\",\"field\":\"efficiency\",\"kind\":\"reported\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 100 kVA column\",\"source_id\":\"siel-safepower-evo-hf-br076-rev02-202404\",\"unit\":\"%\",\"value\":\"up to 96.6% online for printed lower-capacity group and up to 96.2% for printed upper-capacity group; up to 99% ECO; exact model/load-point binding not normalized\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Merged family-table cells; no model dimensions normalized\",\"field\":\"dimensions\",\"kind\":\"reported\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 100 kVA column\",\"source_id\":\"siel-safepower-evo-hf-br076-rev02-202404\",\"unit\":\"mm\",\"value\":\"440x840x1320, 500x830x1600 and 840x1050x1900 mm are printed as merged table groups and are not assigned to individual model columns\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"No battery energy, usable energy or runtime inferred\",\"field\":\"battery_configuration\",\"kind\":\"reported\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 100 kVA column\",\"source_id\":\"siel-safepower-evo-hf-br076-rev02-202404\",\"unit\":null,\"value\":\"Standard VRLA; optional LiFePO4; internal battery and charge-current choices remain observations\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact SIEL Safepower Evo HF 100 kVA published rating column\",\"field\":\"overload_capability\",\"kind\":\"reported\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 100 kVA column\",\"source_id\":\"siel-safepower-evo-hf-br076-rev02-202404\",\"unit\":null,\"value\":\"110% for 60 min; 125% for 10 min; 150% for 1 min\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Family options; no accessory configuration synthesized\",\"field\":\"communications\",\"kind\":\"reported\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 100 kVA column\",\"source_id\":\"siel-safepower-evo-hf-br076-rev02-202404\",\"unit\":null,\"value\":\"RS-232, RS-485, LAN/Modbus, dry contacts and intelligent-slot options\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact SIEL Safepower Evo HF 100 kVA published rating column\",\"field\":\"operating_temperature\",\"kind\":\"reported\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 100 kVA column\",\"source_id\":\"siel-safepower-evo-hf-br076-rev02-202404\",\"unit\":\"degC\",\"value\":\"0 to 40\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"OEM conformance statement; not an issuer-registry certification\",\"field\":\"standards_claims\",\"kind\":\"reported\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 100 kVA column\",\"source_id\":\"siel-safepower-evo-hf-br076-rev02-202404\",\"unit\":null,\"value\":\"OEM brochure lists CE and IEC/EN 62040-1/-2/-3; EN 50171 is an OEM claim\"}]","official_url":"https://www.sielups.com/wp-content/uploads/2024/06/BR076-REV02-BROCHURE-FLYER-SAFEPOWER-EVO-HF.pdf","output_power_kw":100,"power_conditions":"Published UPS rated apparent and active output; efficiency remains an observation because exact load point/model binding is not stated","power_rating_kind":"rated UPS apparent and active output","product_status":"listed in official SIEL BR076 REV.02 technical table reviewed 2026-11-04","quality_status":"source_backed","record_id":"473654ae-0a63-5ab8-9aa3-7382ab04f5e0","record_scope":"configuration","source_urls":["https://www.sielups.com/wp-content/uploads/2024/06/BR076-REV02-BROCHURE-FLYER-SAFEPOWER-EVO-HF.pdf"],"sources":["siel-safepower-evo-hf-br076-rev02-202404"],"updated_at":"2026-11-04T07:18:00Z","variant":"100 kVA / 100 kW","weight_kg":180}
{"apparent_power_kva":120,"capacity_scope":"Exact SIEL Safepower Evo HF 120 kVA published rating column; selectable voltage, frequency, battery, module and communications options are not synthesized","created_at":"2026-11-04T07:18:00Z","entity_type":"equipment","equipment_category":"ups","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 120 kVA column\",\"source_publication_dates\":{\"siel-safepower-evo-hf-br076-rev02-202404\":\"2024-04-03\"},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 120 kVA column\",\"source_publication_dates\":{\"siel-safepower-evo-hf-br076-rev02-202404\":\"2024-04-03\"}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 120 kVA column\",\"source_publication_dates\":{\"siel-safepower-evo-hf-br076-rev02-202404\":\"2024-04-03\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 120 kVA column\",\"source_publication_dates\":{\"siel-safepower-evo-hf-br076-rev02-202404\":\"2024-04-03\"}},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 120 kVA column\",\"source_publication_dates\":{\"siel-safepower-evo-hf-br076-rev02-202404\":\"2024-04-03\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 120 kVA column\",\"source_publication_dates\":{\"siel-safepower-evo-hf-br076-rev02-202404\":\"2024-04-03\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 120 kVA column\",\"source_publication_dates\":{\"siel-safepower-evo-hf-br076-rev02-202404\":\"2024-04-03\"}},\"notes\":{\"confidence\":\"high\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 120 kVA column\",\"source_publication_dates\":{\"siel-safepower-evo-hf-br076-rev02-202404\":\"2024-04-03\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 120 kVA column\",\"source_publication_dates\":{\"siel-safepower-evo-hf-br076-rev02-202404\":\"2024-04-03\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 120 kVA column\",\"source_publication_dates\":{\"siel-safepower-evo-hf-br076-rev02-202404\":\"2024-04-03\"}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 120 kVA column\",\"source_publication_dates\":{\"siel-safepower-evo-hf-br076-rev02-202404\":\"2024-04-03\"},\"unit\":\"kW\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 120 kVA column\",\"source_publication_dates\":{\"siel-safepower-evo-hf-br076-rev02-202404\":\"2024-04-03\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 120 kVA column\",\"source_publication_dates\":{\"siel-safepower-evo-hf-br076-rev02-202404\":\"2024-04-03\"}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 120 kVA column\",\"source_publication_dates\":{\"siel-safepower-evo-hf-br076-rev02-202404\":\"2024-04-03\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 120 kVA column\",\"source_publication_dates\":{\"siel-safepower-evo-hf-br076-rev02-202404\":\"2024-04-03\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 120 kVA column\",\"source_publication_dates\":{\"siel-safepower-evo-hf-br076-rev02-202404\":\"2024-04-03\"}},\"weight_kg\":{\"confidence\":\"high\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 120 kVA column\",\"source_publication_dates\":{\"siel-safepower-evo-hf-br076-rev02-202404\":\"2024-04-03\"},\"unit\":\"kg\"}}","field_sources_json":"{\"apparent_power_kva\":[\"siel-safepower-evo-hf-br076-rev02-202404\"],\"capacity_scope\":[\"siel-safepower-evo-hf-br076-rev02-202404\"],\"equipment_category\":[\"siel-safepower-evo-hf-br076-rev02-202404\"],\"form_factor\":[\"siel-safepower-evo-hf-br076-rev02-202404\"],\"manufacturer\":[\"siel-safepower-evo-hf-br076-rev02-202404\"],\"model\":[\"siel-safepower-evo-hf-br076-rev02-202404\"],\"name\":[\"siel-safepower-evo-hf-br076-rev02-202404\"],\"notes\":[\"siel-safepower-evo-hf-br076-rev02-202404\"],\"observations_json\":[\"siel-safepower-evo-hf-br076-rev02-202404\"],\"official_url\":[\"siel-safepower-evo-hf-br076-rev02-202404\"],\"output_power_kw\":[\"siel-safepower-evo-hf-br076-rev02-202404\"],\"power_conditions\":[\"siel-safepower-evo-hf-br076-rev02-202404\"],\"power_rating_kind\":[\"siel-safepower-evo-hf-br076-rev02-202404\"],\"product_status\":[\"siel-safepower-evo-hf-br076-rev02-202404\"],\"record_scope\":[\"siel-safepower-evo-hf-br076-rev02-202404\"],\"variant\":[\"siel-safepower-evo-hf-br076-rev02-202404\"],\"weight_kg\":[\"siel-safepower-evo-hf-br076-rev02-202404\"]}","form_factor":"floor-standing transformer-free three-phase UPS","last_verified_at":"2026-11-04T07:18:00Z","manufacturer":"SIEL","model":"Safepower Evo HF 120 kVA","name":"SIEL Safepower Evo HF 120 kVA","notes":"The exact OEM kVA/kW column is retained. Apparent kVA and active kW remain separate reported values. Voltage/frequency, batteries, communications, merged dimensions and alternative with/without-battery weights do not create inferred configurations.","observations_json":"[{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact SIEL Safepower Evo HF 120 kVA published rating column\",\"field\":\"input_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 120 kVA column\",\"source_id\":\"siel-safepower-evo-hf-br076-rev02-202404\",\"unit\":\"V\",\"value\":\"380/400/415 Vac three-phase plus neutral; 50/60 Hz\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact SIEL Safepower Evo HF 120 kVA published rating column\",\"field\":\"output_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 120 kVA column\",\"source_id\":\"siel-safepower-evo-hf-br076-rev02-202404\",\"unit\":\"V\",\"value\":\"380/400/415 Vac three-phase plus neutral; 50/60 Hz selectable\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact SIEL Safepower Evo HF 120 kVA published rating column\",\"field\":\"frequency_configuration\",\"kind\":\"reported\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 120 kVA column\",\"source_id\":\"siel-safepower-evo-hf-br076-rev02-202404\",\"unit\":\"Hz\",\"value\":\"50/60 Hz; retain selectable/range conditions exactly as printed\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Family table; no load-point scalar is normalized\",\"field\":\"efficiency\",\"kind\":\"reported\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 120 kVA column\",\"source_id\":\"siel-safepower-evo-hf-br076-rev02-202404\",\"unit\":\"%\",\"value\":\"up to 96.6% online for printed lower-capacity group and up to 96.2% for printed upper-capacity group; up to 99% ECO; exact model/load-point binding not normalized\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Merged family-table cells; no model dimensions normalized\",\"field\":\"dimensions\",\"kind\":\"reported\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 120 kVA column\",\"source_id\":\"siel-safepower-evo-hf-br076-rev02-202404\",\"unit\":\"mm\",\"value\":\"440x840x1320, 500x830x1600 and 840x1050x1900 mm are printed as merged table groups and are not assigned to individual model columns\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"No battery energy, usable energy or runtime inferred\",\"field\":\"battery_configuration\",\"kind\":\"reported\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 120 kVA column\",\"source_id\":\"siel-safepower-evo-hf-br076-rev02-202404\",\"unit\":null,\"value\":\"Standard VRLA; optional LiFePO4; internal battery and charge-current choices remain observations\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact SIEL Safepower Evo HF 120 kVA published rating column\",\"field\":\"overload_capability\",\"kind\":\"reported\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 120 kVA column\",\"source_id\":\"siel-safepower-evo-hf-br076-rev02-202404\",\"unit\":null,\"value\":\"110% for 60 min; 125% for 10 min; 150% for 1 min\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Family options; no accessory configuration synthesized\",\"field\":\"communications\",\"kind\":\"reported\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 120 kVA column\",\"source_id\":\"siel-safepower-evo-hf-br076-rev02-202404\",\"unit\":null,\"value\":\"RS-232, RS-485, LAN/Modbus, dry contacts and intelligent-slot options\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact SIEL Safepower Evo HF 120 kVA published rating column\",\"field\":\"operating_temperature\",\"kind\":\"reported\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 120 kVA column\",\"source_id\":\"siel-safepower-evo-hf-br076-rev02-202404\",\"unit\":\"degC\",\"value\":\"0 to 40\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"OEM conformance statement; not an issuer-registry certification\",\"field\":\"standards_claims\",\"kind\":\"reported\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 120 kVA column\",\"source_id\":\"siel-safepower-evo-hf-br076-rev02-202404\",\"unit\":null,\"value\":\"OEM brochure lists CE and IEC/EN 62040-1/-2/-3; EN 50171 is an OEM claim\"}]","official_url":"https://www.sielups.com/wp-content/uploads/2024/06/BR076-REV02-BROCHURE-FLYER-SAFEPOWER-EVO-HF.pdf","output_power_kw":120,"power_conditions":"Published UPS rated apparent and active output; efficiency remains an observation because exact load point/model binding is not stated","power_rating_kind":"rated UPS apparent and active output","product_status":"listed in official SIEL BR076 REV.02 technical table reviewed 2026-11-04","quality_status":"source_backed","record_id":"03cfead1-0fc8-527a-8dc0-226c5a042c71","record_scope":"configuration","source_urls":["https://www.sielups.com/wp-content/uploads/2024/06/BR076-REV02-BROCHURE-FLYER-SAFEPOWER-EVO-HF.pdf"],"sources":["siel-safepower-evo-hf-br076-rev02-202404"],"updated_at":"2026-11-04T07:18:00Z","variant":"120 kVA / 120 kW","weight_kg":198}
{"apparent_power_kva":160,"capacity_scope":"Exact SIEL Safepower Evo HF 160 kVA published rating column; selectable voltage, frequency, battery, module and communications options are not synthesized","created_at":"2026-11-04T07:18:00Z","entity_type":"equipment","equipment_category":"ups","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 160 kVA column\",\"source_publication_dates\":{\"siel-safepower-evo-hf-br076-rev02-202404\":\"2024-04-03\"},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 160 kVA column\",\"source_publication_dates\":{\"siel-safepower-evo-hf-br076-rev02-202404\":\"2024-04-03\"}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 160 kVA column\",\"source_publication_dates\":{\"siel-safepower-evo-hf-br076-rev02-202404\":\"2024-04-03\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 160 kVA column\",\"source_publication_dates\":{\"siel-safepower-evo-hf-br076-rev02-202404\":\"2024-04-03\"}},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 160 kVA column\",\"source_publication_dates\":{\"siel-safepower-evo-hf-br076-rev02-202404\":\"2024-04-03\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 160 kVA column\",\"source_publication_dates\":{\"siel-safepower-evo-hf-br076-rev02-202404\":\"2024-04-03\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 160 kVA column\",\"source_publication_dates\":{\"siel-safepower-evo-hf-br076-rev02-202404\":\"2024-04-03\"}},\"notes\":{\"confidence\":\"high\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 160 kVA column\",\"source_publication_dates\":{\"siel-safepower-evo-hf-br076-rev02-202404\":\"2024-04-03\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 160 kVA column\",\"source_publication_dates\":{\"siel-safepower-evo-hf-br076-rev02-202404\":\"2024-04-03\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 160 kVA column\",\"source_publication_dates\":{\"siel-safepower-evo-hf-br076-rev02-202404\":\"2024-04-03\"}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 160 kVA column\",\"source_publication_dates\":{\"siel-safepower-evo-hf-br076-rev02-202404\":\"2024-04-03\"},\"unit\":\"kW\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 160 kVA column\",\"source_publication_dates\":{\"siel-safepower-evo-hf-br076-rev02-202404\":\"2024-04-03\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 160 kVA column\",\"source_publication_dates\":{\"siel-safepower-evo-hf-br076-rev02-202404\":\"2024-04-03\"}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 160 kVA column\",\"source_publication_dates\":{\"siel-safepower-evo-hf-br076-rev02-202404\":\"2024-04-03\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 160 kVA column\",\"source_publication_dates\":{\"siel-safepower-evo-hf-br076-rev02-202404\":\"2024-04-03\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 160 kVA column\",\"source_publication_dates\":{\"siel-safepower-evo-hf-br076-rev02-202404\":\"2024-04-03\"}},\"weight_kg\":{\"confidence\":\"high\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 160 kVA column\",\"source_publication_dates\":{\"siel-safepower-evo-hf-br076-rev02-202404\":\"2024-04-03\"},\"unit\":\"kg\"}}","field_sources_json":"{\"apparent_power_kva\":[\"siel-safepower-evo-hf-br076-rev02-202404\"],\"capacity_scope\":[\"siel-safepower-evo-hf-br076-rev02-202404\"],\"equipment_category\":[\"siel-safepower-evo-hf-br076-rev02-202404\"],\"form_factor\":[\"siel-safepower-evo-hf-br076-rev02-202404\"],\"manufacturer\":[\"siel-safepower-evo-hf-br076-rev02-202404\"],\"model\":[\"siel-safepower-evo-hf-br076-rev02-202404\"],\"name\":[\"siel-safepower-evo-hf-br076-rev02-202404\"],\"notes\":[\"siel-safepower-evo-hf-br076-rev02-202404\"],\"observations_json\":[\"siel-safepower-evo-hf-br076-rev02-202404\"],\"official_url\":[\"siel-safepower-evo-hf-br076-rev02-202404\"],\"output_power_kw\":[\"siel-safepower-evo-hf-br076-rev02-202404\"],\"power_conditions\":[\"siel-safepower-evo-hf-br076-rev02-202404\"],\"power_rating_kind\":[\"siel-safepower-evo-hf-br076-rev02-202404\"],\"product_status\":[\"siel-safepower-evo-hf-br076-rev02-202404\"],\"record_scope\":[\"siel-safepower-evo-hf-br076-rev02-202404\"],\"variant\":[\"siel-safepower-evo-hf-br076-rev02-202404\"],\"weight_kg\":[\"siel-safepower-evo-hf-br076-rev02-202404\"]}","form_factor":"floor-standing transformer-free three-phase UPS","last_verified_at":"2026-11-04T07:18:00Z","manufacturer":"SIEL","model":"Safepower Evo HF 160 kVA","name":"SIEL Safepower Evo HF 160 kVA","notes":"The exact OEM kVA/kW column is retained. Apparent kVA and active kW remain separate reported values. Voltage/frequency, batteries, communications, merged dimensions and alternative with/without-battery weights do not create inferred configurations.","observations_json":"[{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact SIEL Safepower Evo HF 160 kVA published rating column\",\"field\":\"input_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 160 kVA column\",\"source_id\":\"siel-safepower-evo-hf-br076-rev02-202404\",\"unit\":\"V\",\"value\":\"380/400/415 Vac three-phase plus neutral; 50/60 Hz\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact SIEL Safepower Evo HF 160 kVA published rating column\",\"field\":\"output_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 160 kVA column\",\"source_id\":\"siel-safepower-evo-hf-br076-rev02-202404\",\"unit\":\"V\",\"value\":\"380/400/415 Vac three-phase plus neutral; 50/60 Hz selectable\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact SIEL Safepower Evo HF 160 kVA published rating column\",\"field\":\"frequency_configuration\",\"kind\":\"reported\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 160 kVA column\",\"source_id\":\"siel-safepower-evo-hf-br076-rev02-202404\",\"unit\":\"Hz\",\"value\":\"50/60 Hz; retain selectable/range conditions exactly as printed\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Family table; no load-point scalar is normalized\",\"field\":\"efficiency\",\"kind\":\"reported\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 160 kVA column\",\"source_id\":\"siel-safepower-evo-hf-br076-rev02-202404\",\"unit\":\"%\",\"value\":\"up to 96.6% online for printed lower-capacity group and up to 96.2% for printed upper-capacity group; up to 99% ECO; exact model/load-point binding not normalized\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Merged family-table cells; no model dimensions normalized\",\"field\":\"dimensions\",\"kind\":\"reported\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 160 kVA column\",\"source_id\":\"siel-safepower-evo-hf-br076-rev02-202404\",\"unit\":\"mm\",\"value\":\"440x840x1320, 500x830x1600 and 840x1050x1900 mm are printed as merged table groups and are not assigned to individual model columns\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"No battery energy, usable energy or runtime inferred\",\"field\":\"battery_configuration\",\"kind\":\"reported\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 160 kVA column\",\"source_id\":\"siel-safepower-evo-hf-br076-rev02-202404\",\"unit\":null,\"value\":\"Standard VRLA; optional LiFePO4; internal battery and charge-current choices remain observations\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact SIEL Safepower Evo HF 160 kVA published rating column\",\"field\":\"overload_capability\",\"kind\":\"reported\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 160 kVA column\",\"source_id\":\"siel-safepower-evo-hf-br076-rev02-202404\",\"unit\":null,\"value\":\"110% for 60 min; 125% for 10 min; 150% for 1 min\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Family options; no accessory configuration synthesized\",\"field\":\"communications\",\"kind\":\"reported\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 160 kVA column\",\"source_id\":\"siel-safepower-evo-hf-br076-rev02-202404\",\"unit\":null,\"value\":\"RS-232, RS-485, LAN/Modbus, dry contacts and intelligent-slot options\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact SIEL Safepower Evo HF 160 kVA published rating column\",\"field\":\"operating_temperature\",\"kind\":\"reported\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 160 kVA column\",\"source_id\":\"siel-safepower-evo-hf-br076-rev02-202404\",\"unit\":\"degC\",\"value\":\"0 to 40\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"OEM conformance statement; not an issuer-registry certification\",\"field\":\"standards_claims\",\"kind\":\"reported\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 160 kVA column\",\"source_id\":\"siel-safepower-evo-hf-br076-rev02-202404\",\"unit\":null,\"value\":\"OEM brochure lists CE and IEC/EN 62040-1/-2/-3; EN 50171 is an OEM claim\"}]","official_url":"https://www.sielups.com/wp-content/uploads/2024/06/BR076-REV02-BROCHURE-FLYER-SAFEPOWER-EVO-HF.pdf","output_power_kw":160,"power_conditions":"Published UPS rated apparent and active output; efficiency remains an observation because exact load point/model binding is not stated","power_rating_kind":"rated UPS apparent and active output","product_status":"listed in official SIEL BR076 REV.02 technical table reviewed 2026-11-04","quality_status":"source_backed","record_id":"3e2e5492-2a39-560b-b31d-8932fdb635b9","record_scope":"configuration","source_urls":["https://www.sielups.com/wp-content/uploads/2024/06/BR076-REV02-BROCHURE-FLYER-SAFEPOWER-EVO-HF.pdf"],"sources":["siel-safepower-evo-hf-br076-rev02-202404"],"updated_at":"2026-11-04T07:18:00Z","variant":"160 kVA / 160 kW","weight_kg":450}
{"apparent_power_kva":20,"capacity_scope":"Exact SIEL Safepower Evo HF 20 kVA published rating column; selectable voltage, frequency, battery, module and communications options are not synthesized","created_at":"2026-11-04T07:18:00Z","entity_type":"equipment","equipment_category":"ups","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 20 kVA column\",\"source_publication_dates\":{\"siel-safepower-evo-hf-br076-rev02-202404\":\"2024-04-03\"},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 20 kVA column\",\"source_publication_dates\":{\"siel-safepower-evo-hf-br076-rev02-202404\":\"2024-04-03\"}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 20 kVA column\",\"source_publication_dates\":{\"siel-safepower-evo-hf-br076-rev02-202404\":\"2024-04-03\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 20 kVA column\",\"source_publication_dates\":{\"siel-safepower-evo-hf-br076-rev02-202404\":\"2024-04-03\"}},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 20 kVA column\",\"source_publication_dates\":{\"siel-safepower-evo-hf-br076-rev02-202404\":\"2024-04-03\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 20 kVA column\",\"source_publication_dates\":{\"siel-safepower-evo-hf-br076-rev02-202404\":\"2024-04-03\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 20 kVA column\",\"source_publication_dates\":{\"siel-safepower-evo-hf-br076-rev02-202404\":\"2024-04-03\"}},\"notes\":{\"confidence\":\"high\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 20 kVA column\",\"source_publication_dates\":{\"siel-safepower-evo-hf-br076-rev02-202404\":\"2024-04-03\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 20 kVA column\",\"source_publication_dates\":{\"siel-safepower-evo-hf-br076-rev02-202404\":\"2024-04-03\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 20 kVA column\",\"source_publication_dates\":{\"siel-safepower-evo-hf-br076-rev02-202404\":\"2024-04-03\"}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 20 kVA column\",\"source_publication_dates\":{\"siel-safepower-evo-hf-br076-rev02-202404\":\"2024-04-03\"},\"unit\":\"kW\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 20 kVA column\",\"source_publication_dates\":{\"siel-safepower-evo-hf-br076-rev02-202404\":\"2024-04-03\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 20 kVA column\",\"source_publication_dates\":{\"siel-safepower-evo-hf-br076-rev02-202404\":\"2024-04-03\"}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 20 kVA column\",\"source_publication_dates\":{\"siel-safepower-evo-hf-br076-rev02-202404\":\"2024-04-03\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 20 kVA column\",\"source_publication_dates\":{\"siel-safepower-evo-hf-br076-rev02-202404\":\"2024-04-03\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 20 kVA column\",\"source_publication_dates\":{\"siel-safepower-evo-hf-br076-rev02-202404\":\"2024-04-03\"}}}","field_sources_json":"{\"apparent_power_kva\":[\"siel-safepower-evo-hf-br076-rev02-202404\"],\"capacity_scope\":[\"siel-safepower-evo-hf-br076-rev02-202404\"],\"equipment_category\":[\"siel-safepower-evo-hf-br076-rev02-202404\"],\"form_factor\":[\"siel-safepower-evo-hf-br076-rev02-202404\"],\"manufacturer\":[\"siel-safepower-evo-hf-br076-rev02-202404\"],\"model\":[\"siel-safepower-evo-hf-br076-rev02-202404\"],\"name\":[\"siel-safepower-evo-hf-br076-rev02-202404\"],\"notes\":[\"siel-safepower-evo-hf-br076-rev02-202404\"],\"observations_json\":[\"siel-safepower-evo-hf-br076-rev02-202404\"],\"official_url\":[\"siel-safepower-evo-hf-br076-rev02-202404\"],\"output_power_kw\":[\"siel-safepower-evo-hf-br076-rev02-202404\"],\"power_conditions\":[\"siel-safepower-evo-hf-br076-rev02-202404\"],\"power_rating_kind\":[\"siel-safepower-evo-hf-br076-rev02-202404\"],\"product_status\":[\"siel-safepower-evo-hf-br076-rev02-202404\"],\"record_scope\":[\"siel-safepower-evo-hf-br076-rev02-202404\"],\"variant\":[\"siel-safepower-evo-hf-br076-rev02-202404\"]}","form_factor":"floor-standing transformer-free three-phase UPS","last_verified_at":"2026-11-04T07:18:00Z","manufacturer":"SIEL","model":"Safepower Evo HF 20 kVA","name":"SIEL Safepower Evo HF 20 kVA","notes":"The exact OEM kVA/kW column is retained. Apparent kVA and active kW remain separate reported values. Voltage/frequency, batteries, communications, merged dimensions and alternative with/without-battery weights do not create inferred configurations.","observations_json":"[{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact SIEL Safepower Evo HF 20 kVA published rating column\",\"field\":\"input_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 20 kVA column\",\"source_id\":\"siel-safepower-evo-hf-br076-rev02-202404\",\"unit\":\"V\",\"value\":\"380/400/415 Vac three-phase plus neutral; 50/60 Hz\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact SIEL Safepower Evo HF 20 kVA published rating column\",\"field\":\"output_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 20 kVA column\",\"source_id\":\"siel-safepower-evo-hf-br076-rev02-202404\",\"unit\":\"V\",\"value\":\"380/400/415 Vac three-phase plus neutral; 50/60 Hz selectable\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact SIEL Safepower Evo HF 20 kVA published rating column\",\"field\":\"frequency_configuration\",\"kind\":\"reported\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 20 kVA column\",\"source_id\":\"siel-safepower-evo-hf-br076-rev02-202404\",\"unit\":\"Hz\",\"value\":\"50/60 Hz; retain selectable/range conditions exactly as printed\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Family table; no load-point scalar is normalized\",\"field\":\"efficiency\",\"kind\":\"reported\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 20 kVA column\",\"source_id\":\"siel-safepower-evo-hf-br076-rev02-202404\",\"unit\":\"%\",\"value\":\"up to 96.6% online for printed lower-capacity group and up to 96.2% for printed upper-capacity group; up to 99% ECO; exact model/load-point binding not normalized\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Merged family-table cells; no model dimensions normalized\",\"field\":\"dimensions\",\"kind\":\"reported\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 20 kVA column\",\"source_id\":\"siel-safepower-evo-hf-br076-rev02-202404\",\"unit\":\"mm\",\"value\":\"440x840x1320, 500x830x1600 and 840x1050x1900 mm are printed as merged table groups and are not assigned to individual model columns\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"No battery energy, usable energy or runtime inferred\",\"field\":\"battery_configuration\",\"kind\":\"reported\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 20 kVA column\",\"source_id\":\"siel-safepower-evo-hf-br076-rev02-202404\",\"unit\":null,\"value\":\"Standard VRLA; optional LiFePO4; internal battery and charge-current choices remain observations\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact SIEL Safepower Evo HF 20 kVA published rating column\",\"field\":\"overload_capability\",\"kind\":\"reported\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 20 kVA column\",\"source_id\":\"siel-safepower-evo-hf-br076-rev02-202404\",\"unit\":null,\"value\":\"110% for 60 min; 125% for 10 min; 150% for 1 min\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Family options; no accessory configuration synthesized\",\"field\":\"communications\",\"kind\":\"reported\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 20 kVA column\",\"source_id\":\"siel-safepower-evo-hf-br076-rev02-202404\",\"unit\":null,\"value\":\"RS-232, RS-485, LAN/Modbus, dry contacts and intelligent-slot options\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact SIEL Safepower Evo HF 20 kVA published rating column\",\"field\":\"operating_temperature\",\"kind\":\"reported\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 20 kVA column\",\"source_id\":\"siel-safepower-evo-hf-br076-rev02-202404\",\"unit\":\"degC\",\"value\":\"0 to 40\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"OEM conformance statement; not an issuer-registry certification\",\"field\":\"standards_claims\",\"kind\":\"reported\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 20 kVA column\",\"source_id\":\"siel-safepower-evo-hf-br076-rev02-202404\",\"unit\":null,\"value\":\"OEM brochure lists CE and IEC/EN 62040-1/-2/-3; EN 50171 is an OEM claim\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Two printed alternatives; normalized weight remains null\",\"field\":\"weight_with_without_internal_batteries\",\"kind\":\"reported\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 20 kVA column\",\"source_id\":\"siel-safepower-evo-hf-br076-rev02-202404\",\"unit\":\"kg\",\"value\":\"265/105 kg with/without internal batteries\"}]","official_url":"https://www.sielups.com/wp-content/uploads/2024/06/BR076-REV02-BROCHURE-FLYER-SAFEPOWER-EVO-HF.pdf","output_power_kw":20,"power_conditions":"Published UPS rated apparent and active output; efficiency remains an observation because exact load point/model binding is not stated","power_rating_kind":"rated UPS apparent and active output","product_status":"listed in official SIEL BR076 REV.02 technical table reviewed 2026-11-04","quality_status":"source_backed","record_id":"c9214166-c98c-58cd-9c36-b475510b3a6c","record_scope":"configuration","source_urls":["https://www.sielups.com/wp-content/uploads/2024/06/BR076-REV02-BROCHURE-FLYER-SAFEPOWER-EVO-HF.pdf"],"sources":["siel-safepower-evo-hf-br076-rev02-202404"],"updated_at":"2026-11-04T07:18:00Z","variant":"20 kVA / 20 kW"}
{"apparent_power_kva":200,"capacity_scope":"Exact SIEL Safepower Evo HF 200 kVA published rating column; selectable voltage, frequency, battery, module and communications options are not synthesized","created_at":"2026-11-04T07:18:00Z","entity_type":"equipment","equipment_category":"ups","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 200 kVA column\",\"source_publication_dates\":{\"siel-safepower-evo-hf-br076-rev02-202404\":\"2024-04-03\"},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 200 kVA column\",\"source_publication_dates\":{\"siel-safepower-evo-hf-br076-rev02-202404\":\"2024-04-03\"}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 200 kVA column\",\"source_publication_dates\":{\"siel-safepower-evo-hf-br076-rev02-202404\":\"2024-04-03\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 200 kVA column\",\"source_publication_dates\":{\"siel-safepower-evo-hf-br076-rev02-202404\":\"2024-04-03\"}},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 200 kVA column\",\"source_publication_dates\":{\"siel-safepower-evo-hf-br076-rev02-202404\":\"2024-04-03\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 200 kVA column\",\"source_publication_dates\":{\"siel-safepower-evo-hf-br076-rev02-202404\":\"2024-04-03\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 200 kVA column\",\"source_publication_dates\":{\"siel-safepower-evo-hf-br076-rev02-202404\":\"2024-04-03\"}},\"notes\":{\"confidence\":\"high\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 200 kVA column\",\"source_publication_dates\":{\"siel-safepower-evo-hf-br076-rev02-202404\":\"2024-04-03\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 200 kVA column\",\"source_publication_dates\":{\"siel-safepower-evo-hf-br076-rev02-202404\":\"2024-04-03\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 200 kVA column\",\"source_publication_dates\":{\"siel-safepower-evo-hf-br076-rev02-202404\":\"2024-04-03\"}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 200 kVA column\",\"source_publication_dates\":{\"siel-safepower-evo-hf-br076-rev02-202404\":\"2024-04-03\"},\"unit\":\"kW\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 200 kVA column\",\"source_publication_dates\":{\"siel-safepower-evo-hf-br076-rev02-202404\":\"2024-04-03\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 200 kVA column\",\"source_publication_dates\":{\"siel-safepower-evo-hf-br076-rev02-202404\":\"2024-04-03\"}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 200 kVA column\",\"source_publication_dates\":{\"siel-safepower-evo-hf-br076-rev02-202404\":\"2024-04-03\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 200 kVA column\",\"source_publication_dates\":{\"siel-safepower-evo-hf-br076-rev02-202404\":\"2024-04-03\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 200 kVA column\",\"source_publication_dates\":{\"siel-safepower-evo-hf-br076-rev02-202404\":\"2024-04-03\"}},\"weight_kg\":{\"confidence\":\"high\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 200 kVA column\",\"source_publication_dates\":{\"siel-safepower-evo-hf-br076-rev02-202404\":\"2024-04-03\"},\"unit\":\"kg\"}}","field_sources_json":"{\"apparent_power_kva\":[\"siel-safepower-evo-hf-br076-rev02-202404\"],\"capacity_scope\":[\"siel-safepower-evo-hf-br076-rev02-202404\"],\"equipment_category\":[\"siel-safepower-evo-hf-br076-rev02-202404\"],\"form_factor\":[\"siel-safepower-evo-hf-br076-rev02-202404\"],\"manufacturer\":[\"siel-safepower-evo-hf-br076-rev02-202404\"],\"model\":[\"siel-safepower-evo-hf-br076-rev02-202404\"],\"name\":[\"siel-safepower-evo-hf-br076-rev02-202404\"],\"notes\":[\"siel-safepower-evo-hf-br076-rev02-202404\"],\"observations_json\":[\"siel-safepower-evo-hf-br076-rev02-202404\"],\"official_url\":[\"siel-safepower-evo-hf-br076-rev02-202404\"],\"output_power_kw\":[\"siel-safepower-evo-hf-br076-rev02-202404\"],\"power_conditions\":[\"siel-safepower-evo-hf-br076-rev02-202404\"],\"power_rating_kind\":[\"siel-safepower-evo-hf-br076-rev02-202404\"],\"product_status\":[\"siel-safepower-evo-hf-br076-rev02-202404\"],\"record_scope\":[\"siel-safepower-evo-hf-br076-rev02-202404\"],\"variant\":[\"siel-safepower-evo-hf-br076-rev02-202404\"],\"weight_kg\":[\"siel-safepower-evo-hf-br076-rev02-202404\"]}","form_factor":"floor-standing transformer-free three-phase UPS","last_verified_at":"2026-11-04T07:18:00Z","manufacturer":"SIEL","model":"Safepower Evo HF 200 kVA","name":"SIEL Safepower Evo HF 200 kVA","notes":"The exact OEM kVA/kW column is retained. Apparent kVA and active kW remain separate reported values. Voltage/frequency, batteries, communications, merged dimensions and alternative with/without-battery weights do not create inferred configurations.","observations_json":"[{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact SIEL Safepower Evo HF 200 kVA published rating column\",\"field\":\"input_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 200 kVA column\",\"source_id\":\"siel-safepower-evo-hf-br076-rev02-202404\",\"unit\":\"V\",\"value\":\"380/400/415 Vac three-phase plus neutral; 50/60 Hz\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact SIEL Safepower Evo HF 200 kVA published rating column\",\"field\":\"output_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 200 kVA column\",\"source_id\":\"siel-safepower-evo-hf-br076-rev02-202404\",\"unit\":\"V\",\"value\":\"380/400/415 Vac three-phase plus neutral; 50/60 Hz selectable\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact SIEL Safepower Evo HF 200 kVA published rating column\",\"field\":\"frequency_configuration\",\"kind\":\"reported\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 200 kVA column\",\"source_id\":\"siel-safepower-evo-hf-br076-rev02-202404\",\"unit\":\"Hz\",\"value\":\"50/60 Hz; retain selectable/range conditions exactly as printed\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Family table; no load-point scalar is normalized\",\"field\":\"efficiency\",\"kind\":\"reported\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 200 kVA column\",\"source_id\":\"siel-safepower-evo-hf-br076-rev02-202404\",\"unit\":\"%\",\"value\":\"up to 96.6% online for printed lower-capacity group and up to 96.2% for printed upper-capacity group; up to 99% ECO; exact model/load-point binding not normalized\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Merged family-table cells; no model dimensions normalized\",\"field\":\"dimensions\",\"kind\":\"reported\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 200 kVA column\",\"source_id\":\"siel-safepower-evo-hf-br076-rev02-202404\",\"unit\":\"mm\",\"value\":\"440x840x1320, 500x830x1600 and 840x1050x1900 mm are printed as merged table groups and are not assigned to individual model columns\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"No battery energy, usable energy or runtime inferred\",\"field\":\"battery_configuration\",\"kind\":\"reported\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 200 kVA column\",\"source_id\":\"siel-safepower-evo-hf-br076-rev02-202404\",\"unit\":null,\"value\":\"Standard VRLA; optional LiFePO4; internal battery and charge-current choices remain observations\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact SIEL Safepower Evo HF 200 kVA published rating column\",\"field\":\"overload_capability\",\"kind\":\"reported\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 200 kVA column\",\"source_id\":\"siel-safepower-evo-hf-br076-rev02-202404\",\"unit\":null,\"value\":\"110% for 60 min; 125% for 10 min; 150% for 1 min\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Family options; no accessory configuration synthesized\",\"field\":\"communications\",\"kind\":\"reported\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 200 kVA column\",\"source_id\":\"siel-safepower-evo-hf-br076-rev02-202404\",\"unit\":null,\"value\":\"RS-232, RS-485, LAN/Modbus, dry contacts and intelligent-slot options\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact SIEL Safepower Evo HF 200 kVA published rating column\",\"field\":\"operating_temperature\",\"kind\":\"reported\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 200 kVA column\",\"source_id\":\"siel-safepower-evo-hf-br076-rev02-202404\",\"unit\":\"degC\",\"value\":\"0 to 40\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"OEM conformance statement; not an issuer-registry certification\",\"field\":\"standards_claims\",\"kind\":\"reported\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 200 kVA column\",\"source_id\":\"siel-safepower-evo-hf-br076-rev02-202404\",\"unit\":null,\"value\":\"OEM brochure lists CE and IEC/EN 62040-1/-2/-3; EN 50171 is an OEM claim\"}]","official_url":"https://www.sielups.com/wp-content/uploads/2024/06/BR076-REV02-BROCHURE-FLYER-SAFEPOWER-EVO-HF.pdf","output_power_kw":200,"power_conditions":"Published UPS rated apparent and active output; efficiency remains an observation because exact load point/model binding is not stated","power_rating_kind":"rated UPS apparent and active output","product_status":"listed in official SIEL BR076 REV.02 technical table reviewed 2026-11-04","quality_status":"source_backed","record_id":"d446a730-931e-5bae-a6c3-1540f0da1ca4","record_scope":"configuration","source_urls":["https://www.sielups.com/wp-content/uploads/2024/06/BR076-REV02-BROCHURE-FLYER-SAFEPOWER-EVO-HF.pdf"],"sources":["siel-safepower-evo-hf-br076-rev02-202404"],"updated_at":"2026-11-04T07:18:00Z","variant":"200 kVA / 200 kW","weight_kg":460}
{"apparent_power_kva":30,"capacity_scope":"Exact SIEL Safepower Evo HF 30 kVA published rating column; selectable voltage, frequency, battery, module and communications options are not synthesized","created_at":"2026-11-04T07:18:00Z","entity_type":"equipment","equipment_category":"ups","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 30 kVA column\",\"source_publication_dates\":{\"siel-safepower-evo-hf-br076-rev02-202404\":\"2024-04-03\"},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 30 kVA column\",\"source_publication_dates\":{\"siel-safepower-evo-hf-br076-rev02-202404\":\"2024-04-03\"}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 30 kVA column\",\"source_publication_dates\":{\"siel-safepower-evo-hf-br076-rev02-202404\":\"2024-04-03\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 30 kVA column\",\"source_publication_dates\":{\"siel-safepower-evo-hf-br076-rev02-202404\":\"2024-04-03\"}},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 30 kVA column\",\"source_publication_dates\":{\"siel-safepower-evo-hf-br076-rev02-202404\":\"2024-04-03\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 30 kVA column\",\"source_publication_dates\":{\"siel-safepower-evo-hf-br076-rev02-202404\":\"2024-04-03\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 30 kVA column\",\"source_publication_dates\":{\"siel-safepower-evo-hf-br076-rev02-202404\":\"2024-04-03\"}},\"notes\":{\"confidence\":\"high\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 30 kVA column\",\"source_publication_dates\":{\"siel-safepower-evo-hf-br076-rev02-202404\":\"2024-04-03\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 30 kVA column\",\"source_publication_dates\":{\"siel-safepower-evo-hf-br076-rev02-202404\":\"2024-04-03\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 30 kVA column\",\"source_publication_dates\":{\"siel-safepower-evo-hf-br076-rev02-202404\":\"2024-04-03\"}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 30 kVA column\",\"source_publication_dates\":{\"siel-safepower-evo-hf-br076-rev02-202404\":\"2024-04-03\"},\"unit\":\"kW\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 30 kVA column\",\"source_publication_dates\":{\"siel-safepower-evo-hf-br076-rev02-202404\":\"2024-04-03\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 30 kVA column\",\"source_publication_dates\":{\"siel-safepower-evo-hf-br076-rev02-202404\":\"2024-04-03\"}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 30 kVA column\",\"source_publication_dates\":{\"siel-safepower-evo-hf-br076-rev02-202404\":\"2024-04-03\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 30 kVA column\",\"source_publication_dates\":{\"siel-safepower-evo-hf-br076-rev02-202404\":\"2024-04-03\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 30 kVA column\",\"source_publication_dates\":{\"siel-safepower-evo-hf-br076-rev02-202404\":\"2024-04-03\"}}}","field_sources_json":"{\"apparent_power_kva\":[\"siel-safepower-evo-hf-br076-rev02-202404\"],\"capacity_scope\":[\"siel-safepower-evo-hf-br076-rev02-202404\"],\"equipment_category\":[\"siel-safepower-evo-hf-br076-rev02-202404\"],\"form_factor\":[\"siel-safepower-evo-hf-br076-rev02-202404\"],\"manufacturer\":[\"siel-safepower-evo-hf-br076-rev02-202404\"],\"model\":[\"siel-safepower-evo-hf-br076-rev02-202404\"],\"name\":[\"siel-safepower-evo-hf-br076-rev02-202404\"],\"notes\":[\"siel-safepower-evo-hf-br076-rev02-202404\"],\"observations_json\":[\"siel-safepower-evo-hf-br076-rev02-202404\"],\"official_url\":[\"siel-safepower-evo-hf-br076-rev02-202404\"],\"output_power_kw\":[\"siel-safepower-evo-hf-br076-rev02-202404\"],\"power_conditions\":[\"siel-safepower-evo-hf-br076-rev02-202404\"],\"power_rating_kind\":[\"siel-safepower-evo-hf-br076-rev02-202404\"],\"product_status\":[\"siel-safepower-evo-hf-br076-rev02-202404\"],\"record_scope\":[\"siel-safepower-evo-hf-br076-rev02-202404\"],\"variant\":[\"siel-safepower-evo-hf-br076-rev02-202404\"]}","form_factor":"floor-standing transformer-free three-phase UPS","last_verified_at":"2026-11-04T07:18:00Z","manufacturer":"SIEL","model":"Safepower Evo HF 30 kVA","name":"SIEL Safepower Evo HF 30 kVA","notes":"The exact OEM kVA/kW column is retained. Apparent kVA and active kW remain separate reported values. Voltage/frequency, batteries, communications, merged dimensions and alternative with/without-battery weights do not create inferred configurations.","observations_json":"[{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact SIEL Safepower Evo HF 30 kVA published rating column\",\"field\":\"input_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 30 kVA column\",\"source_id\":\"siel-safepower-evo-hf-br076-rev02-202404\",\"unit\":\"V\",\"value\":\"380/400/415 Vac three-phase plus neutral; 50/60 Hz\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact SIEL Safepower Evo HF 30 kVA published rating column\",\"field\":\"output_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 30 kVA column\",\"source_id\":\"siel-safepower-evo-hf-br076-rev02-202404\",\"unit\":\"V\",\"value\":\"380/400/415 Vac three-phase plus neutral; 50/60 Hz selectable\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact SIEL Safepower Evo HF 30 kVA published rating column\",\"field\":\"frequency_configuration\",\"kind\":\"reported\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 30 kVA column\",\"source_id\":\"siel-safepower-evo-hf-br076-rev02-202404\",\"unit\":\"Hz\",\"value\":\"50/60 Hz; retain selectable/range conditions exactly as printed\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Family table; no load-point scalar is normalized\",\"field\":\"efficiency\",\"kind\":\"reported\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 30 kVA column\",\"source_id\":\"siel-safepower-evo-hf-br076-rev02-202404\",\"unit\":\"%\",\"value\":\"up to 96.6% online for printed lower-capacity group and up to 96.2% for printed upper-capacity group; up to 99% ECO; exact model/load-point binding not normalized\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Merged family-table cells; no model dimensions normalized\",\"field\":\"dimensions\",\"kind\":\"reported\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 30 kVA column\",\"source_id\":\"siel-safepower-evo-hf-br076-rev02-202404\",\"unit\":\"mm\",\"value\":\"440x840x1320, 500x830x1600 and 840x1050x1900 mm are printed as merged table groups and are not assigned to individual model columns\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"No battery energy, usable energy or runtime inferred\",\"field\":\"battery_configuration\",\"kind\":\"reported\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 30 kVA column\",\"source_id\":\"siel-safepower-evo-hf-br076-rev02-202404\",\"unit\":null,\"value\":\"Standard VRLA; optional LiFePO4; internal battery and charge-current choices remain observations\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact SIEL Safepower Evo HF 30 kVA published rating column\",\"field\":\"overload_capability\",\"kind\":\"reported\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 30 kVA column\",\"source_id\":\"siel-safepower-evo-hf-br076-rev02-202404\",\"unit\":null,\"value\":\"110% for 60 min; 125% for 10 min; 150% for 1 min\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Family options; no accessory configuration synthesized\",\"field\":\"communications\",\"kind\":\"reported\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 30 kVA column\",\"source_id\":\"siel-safepower-evo-hf-br076-rev02-202404\",\"unit\":null,\"value\":\"RS-232, RS-485, LAN/Modbus, dry contacts and intelligent-slot options\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact SIEL Safepower Evo HF 30 kVA published rating column\",\"field\":\"operating_temperature\",\"kind\":\"reported\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 30 kVA column\",\"source_id\":\"siel-safepower-evo-hf-br076-rev02-202404\",\"unit\":\"degC\",\"value\":\"0 to 40\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"OEM conformance statement; not an issuer-registry certification\",\"field\":\"standards_claims\",\"kind\":\"reported\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 30 kVA column\",\"source_id\":\"siel-safepower-evo-hf-br076-rev02-202404\",\"unit\":null,\"value\":\"OEM brochure lists CE and IEC/EN 62040-1/-2/-3; EN 50171 is an OEM claim\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Two printed alternatives; normalized weight remains null\",\"field\":\"weight_with_without_internal_batteries\",\"kind\":\"reported\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 30 kVA column\",\"source_id\":\"siel-safepower-evo-hf-br076-rev02-202404\",\"unit\":\"kg\",\"value\":\"267/107 kg with/without internal batteries\"}]","official_url":"https://www.sielups.com/wp-content/uploads/2024/06/BR076-REV02-BROCHURE-FLYER-SAFEPOWER-EVO-HF.pdf","output_power_kw":30,"power_conditions":"Published UPS rated apparent and active output; efficiency remains an observation because exact load point/model binding is not stated","power_rating_kind":"rated UPS apparent and active output","product_status":"listed in official SIEL BR076 REV.02 technical table reviewed 2026-11-04","quality_status":"source_backed","record_id":"d9fab13e-a832-5a3f-a8c0-d3103de572ee","record_scope":"configuration","source_urls":["https://www.sielups.com/wp-content/uploads/2024/06/BR076-REV02-BROCHURE-FLYER-SAFEPOWER-EVO-HF.pdf"],"sources":["siel-safepower-evo-hf-br076-rev02-202404"],"updated_at":"2026-11-04T07:18:00Z","variant":"30 kVA / 30 kW"}
{"apparent_power_kva":40,"capacity_scope":"Exact SIEL Safepower Evo HF 40 kVA published rating column; selectable voltage, frequency, battery, module and communications options are not synthesized","created_at":"2026-11-04T07:18:00Z","entity_type":"equipment","equipment_category":"ups","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 40 kVA column\",\"source_publication_dates\":{\"siel-safepower-evo-hf-br076-rev02-202404\":\"2024-04-03\"},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 40 kVA column\",\"source_publication_dates\":{\"siel-safepower-evo-hf-br076-rev02-202404\":\"2024-04-03\"}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 40 kVA column\",\"source_publication_dates\":{\"siel-safepower-evo-hf-br076-rev02-202404\":\"2024-04-03\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 40 kVA column\",\"source_publication_dates\":{\"siel-safepower-evo-hf-br076-rev02-202404\":\"2024-04-03\"}},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 40 kVA column\",\"source_publication_dates\":{\"siel-safepower-evo-hf-br076-rev02-202404\":\"2024-04-03\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 40 kVA column\",\"source_publication_dates\":{\"siel-safepower-evo-hf-br076-rev02-202404\":\"2024-04-03\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 40 kVA column\",\"source_publication_dates\":{\"siel-safepower-evo-hf-br076-rev02-202404\":\"2024-04-03\"}},\"notes\":{\"confidence\":\"high\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 40 kVA column\",\"source_publication_dates\":{\"siel-safepower-evo-hf-br076-rev02-202404\":\"2024-04-03\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 40 kVA column\",\"source_publication_dates\":{\"siel-safepower-evo-hf-br076-rev02-202404\":\"2024-04-03\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 40 kVA column\",\"source_publication_dates\":{\"siel-safepower-evo-hf-br076-rev02-202404\":\"2024-04-03\"}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 40 kVA column\",\"source_publication_dates\":{\"siel-safepower-evo-hf-br076-rev02-202404\":\"2024-04-03\"},\"unit\":\"kW\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 40 kVA column\",\"source_publication_dates\":{\"siel-safepower-evo-hf-br076-rev02-202404\":\"2024-04-03\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 40 kVA column\",\"source_publication_dates\":{\"siel-safepower-evo-hf-br076-rev02-202404\":\"2024-04-03\"}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 40 kVA column\",\"source_publication_dates\":{\"siel-safepower-evo-hf-br076-rev02-202404\":\"2024-04-03\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 40 kVA column\",\"source_publication_dates\":{\"siel-safepower-evo-hf-br076-rev02-202404\":\"2024-04-03\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 40 kVA column\",\"source_publication_dates\":{\"siel-safepower-evo-hf-br076-rev02-202404\":\"2024-04-03\"}}}","field_sources_json":"{\"apparent_power_kva\":[\"siel-safepower-evo-hf-br076-rev02-202404\"],\"capacity_scope\":[\"siel-safepower-evo-hf-br076-rev02-202404\"],\"equipment_category\":[\"siel-safepower-evo-hf-br076-rev02-202404\"],\"form_factor\":[\"siel-safepower-evo-hf-br076-rev02-202404\"],\"manufacturer\":[\"siel-safepower-evo-hf-br076-rev02-202404\"],\"model\":[\"siel-safepower-evo-hf-br076-rev02-202404\"],\"name\":[\"siel-safepower-evo-hf-br076-rev02-202404\"],\"notes\":[\"siel-safepower-evo-hf-br076-rev02-202404\"],\"observations_json\":[\"siel-safepower-evo-hf-br076-rev02-202404\"],\"official_url\":[\"siel-safepower-evo-hf-br076-rev02-202404\"],\"output_power_kw\":[\"siel-safepower-evo-hf-br076-rev02-202404\"],\"power_conditions\":[\"siel-safepower-evo-hf-br076-rev02-202404\"],\"power_rating_kind\":[\"siel-safepower-evo-hf-br076-rev02-202404\"],\"product_status\":[\"siel-safepower-evo-hf-br076-rev02-202404\"],\"record_scope\":[\"siel-safepower-evo-hf-br076-rev02-202404\"],\"variant\":[\"siel-safepower-evo-hf-br076-rev02-202404\"]}","form_factor":"floor-standing transformer-free three-phase UPS","last_verified_at":"2026-11-04T07:18:00Z","manufacturer":"SIEL","model":"Safepower Evo HF 40 kVA","name":"SIEL Safepower Evo HF 40 kVA","notes":"The exact OEM kVA/kW column is retained. Apparent kVA and active kW remain separate reported values. Voltage/frequency, batteries, communications, merged dimensions and alternative with/without-battery weights do not create inferred configurations.","observations_json":"[{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact SIEL Safepower Evo HF 40 kVA published rating column\",\"field\":\"input_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 40 kVA column\",\"source_id\":\"siel-safepower-evo-hf-br076-rev02-202404\",\"unit\":\"V\",\"value\":\"380/400/415 Vac three-phase plus neutral; 50/60 Hz\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact SIEL Safepower Evo HF 40 kVA published rating column\",\"field\":\"output_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 40 kVA column\",\"source_id\":\"siel-safepower-evo-hf-br076-rev02-202404\",\"unit\":\"V\",\"value\":\"380/400/415 Vac three-phase plus neutral; 50/60 Hz selectable\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact SIEL Safepower Evo HF 40 kVA published rating column\",\"field\":\"frequency_configuration\",\"kind\":\"reported\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 40 kVA column\",\"source_id\":\"siel-safepower-evo-hf-br076-rev02-202404\",\"unit\":\"Hz\",\"value\":\"50/60 Hz; retain selectable/range conditions exactly as printed\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Family table; no load-point scalar is normalized\",\"field\":\"efficiency\",\"kind\":\"reported\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 40 kVA column\",\"source_id\":\"siel-safepower-evo-hf-br076-rev02-202404\",\"unit\":\"%\",\"value\":\"up to 96.6% online for printed lower-capacity group and up to 96.2% for printed upper-capacity group; up to 99% ECO; exact model/load-point binding not normalized\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Merged family-table cells; no model dimensions normalized\",\"field\":\"dimensions\",\"kind\":\"reported\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 40 kVA column\",\"source_id\":\"siel-safepower-evo-hf-br076-rev02-202404\",\"unit\":\"mm\",\"value\":\"440x840x1320, 500x830x1600 and 840x1050x1900 mm are printed as merged table groups and are not assigned to individual model columns\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"No battery energy, usable energy or runtime inferred\",\"field\":\"battery_configuration\",\"kind\":\"reported\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 40 kVA column\",\"source_id\":\"siel-safepower-evo-hf-br076-rev02-202404\",\"unit\":null,\"value\":\"Standard VRLA; optional LiFePO4; internal battery and charge-current choices remain observations\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact SIEL Safepower Evo HF 40 kVA published rating column\",\"field\":\"overload_capability\",\"kind\":\"reported\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 40 kVA column\",\"source_id\":\"siel-safepower-evo-hf-br076-rev02-202404\",\"unit\":null,\"value\":\"110% for 60 min; 125% for 10 min; 150% for 1 min\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Family options; no accessory configuration synthesized\",\"field\":\"communications\",\"kind\":\"reported\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 40 kVA column\",\"source_id\":\"siel-safepower-evo-hf-br076-rev02-202404\",\"unit\":null,\"value\":\"RS-232, RS-485, LAN/Modbus, dry contacts and intelligent-slot options\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact SIEL Safepower Evo HF 40 kVA published rating column\",\"field\":\"operating_temperature\",\"kind\":\"reported\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 40 kVA column\",\"source_id\":\"siel-safepower-evo-hf-br076-rev02-202404\",\"unit\":\"degC\",\"value\":\"0 to 40\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"OEM conformance statement; not an issuer-registry certification\",\"field\":\"standards_claims\",\"kind\":\"reported\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 40 kVA column\",\"source_id\":\"siel-safepower-evo-hf-br076-rev02-202404\",\"unit\":null,\"value\":\"OEM brochure lists CE and IEC/EN 62040-1/-2/-3; EN 50171 is an OEM claim\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Two printed alternatives; normalized weight remains null\",\"field\":\"weight_with_without_internal_batteries\",\"kind\":\"reported\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 40 kVA column\",\"source_id\":\"siel-safepower-evo-hf-br076-rev02-202404\",\"unit\":\"kg\",\"value\":\"272/112 kg with/without internal batteries\"}]","official_url":"https://www.sielups.com/wp-content/uploads/2024/06/BR076-REV02-BROCHURE-FLYER-SAFEPOWER-EVO-HF.pdf","output_power_kw":40,"power_conditions":"Published UPS rated apparent and active output; efficiency remains an observation because exact load point/model binding is not stated","power_rating_kind":"rated UPS apparent and active output","product_status":"listed in official SIEL BR076 REV.02 technical table reviewed 2026-11-04","quality_status":"source_backed","record_id":"2616bc32-a01d-5050-b123-a2da3418e7c7","record_scope":"configuration","source_urls":["https://www.sielups.com/wp-content/uploads/2024/06/BR076-REV02-BROCHURE-FLYER-SAFEPOWER-EVO-HF.pdf"],"sources":["siel-safepower-evo-hf-br076-rev02-202404"],"updated_at":"2026-11-04T07:18:00Z","variant":"40 kVA / 40 kW"}
{"apparent_power_kva":60,"capacity_scope":"Exact SIEL Safepower Evo HF 60 kVA published rating column; selectable voltage, frequency, battery, module and communications options are not synthesized","created_at":"2026-11-04T07:18:00Z","entity_type":"equipment","equipment_category":"ups","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 60 kVA column\",\"source_publication_dates\":{\"siel-safepower-evo-hf-br076-rev02-202404\":\"2024-04-03\"},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 60 kVA column\",\"source_publication_dates\":{\"siel-safepower-evo-hf-br076-rev02-202404\":\"2024-04-03\"}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 60 kVA column\",\"source_publication_dates\":{\"siel-safepower-evo-hf-br076-rev02-202404\":\"2024-04-03\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 60 kVA column\",\"source_publication_dates\":{\"siel-safepower-evo-hf-br076-rev02-202404\":\"2024-04-03\"}},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 60 kVA column\",\"source_publication_dates\":{\"siel-safepower-evo-hf-br076-rev02-202404\":\"2024-04-03\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 60 kVA column\",\"source_publication_dates\":{\"siel-safepower-evo-hf-br076-rev02-202404\":\"2024-04-03\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 60 kVA column\",\"source_publication_dates\":{\"siel-safepower-evo-hf-br076-rev02-202404\":\"2024-04-03\"}},\"notes\":{\"confidence\":\"high\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 60 kVA column\",\"source_publication_dates\":{\"siel-safepower-evo-hf-br076-rev02-202404\":\"2024-04-03\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 60 kVA column\",\"source_publication_dates\":{\"siel-safepower-evo-hf-br076-rev02-202404\":\"2024-04-03\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 60 kVA column\",\"source_publication_dates\":{\"siel-safepower-evo-hf-br076-rev02-202404\":\"2024-04-03\"}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 60 kVA column\",\"source_publication_dates\":{\"siel-safepower-evo-hf-br076-rev02-202404\":\"2024-04-03\"},\"unit\":\"kW\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 60 kVA column\",\"source_publication_dates\":{\"siel-safepower-evo-hf-br076-rev02-202404\":\"2024-04-03\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 60 kVA column\",\"source_publication_dates\":{\"siel-safepower-evo-hf-br076-rev02-202404\":\"2024-04-03\"}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 60 kVA column\",\"source_publication_dates\":{\"siel-safepower-evo-hf-br076-rev02-202404\":\"2024-04-03\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 60 kVA column\",\"source_publication_dates\":{\"siel-safepower-evo-hf-br076-rev02-202404\":\"2024-04-03\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 60 kVA column\",\"source_publication_dates\":{\"siel-safepower-evo-hf-br076-rev02-202404\":\"2024-04-03\"}}}","field_sources_json":"{\"apparent_power_kva\":[\"siel-safepower-evo-hf-br076-rev02-202404\"],\"capacity_scope\":[\"siel-safepower-evo-hf-br076-rev02-202404\"],\"equipment_category\":[\"siel-safepower-evo-hf-br076-rev02-202404\"],\"form_factor\":[\"siel-safepower-evo-hf-br076-rev02-202404\"],\"manufacturer\":[\"siel-safepower-evo-hf-br076-rev02-202404\"],\"model\":[\"siel-safepower-evo-hf-br076-rev02-202404\"],\"name\":[\"siel-safepower-evo-hf-br076-rev02-202404\"],\"notes\":[\"siel-safepower-evo-hf-br076-rev02-202404\"],\"observations_json\":[\"siel-safepower-evo-hf-br076-rev02-202404\"],\"official_url\":[\"siel-safepower-evo-hf-br076-rev02-202404\"],\"output_power_kw\":[\"siel-safepower-evo-hf-br076-rev02-202404\"],\"power_conditions\":[\"siel-safepower-evo-hf-br076-rev02-202404\"],\"power_rating_kind\":[\"siel-safepower-evo-hf-br076-rev02-202404\"],\"product_status\":[\"siel-safepower-evo-hf-br076-rev02-202404\"],\"record_scope\":[\"siel-safepower-evo-hf-br076-rev02-202404\"],\"variant\":[\"siel-safepower-evo-hf-br076-rev02-202404\"]}","form_factor":"floor-standing transformer-free three-phase UPS","last_verified_at":"2026-11-04T07:18:00Z","manufacturer":"SIEL","model":"Safepower Evo HF 60 kVA","name":"SIEL Safepower Evo HF 60 kVA","notes":"The exact OEM kVA/kW column is retained. Apparent kVA and active kW remain separate reported values. Voltage/frequency, batteries, communications, merged dimensions and alternative with/without-battery weights do not create inferred configurations.","observations_json":"[{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact SIEL Safepower Evo HF 60 kVA published rating column\",\"field\":\"input_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 60 kVA column\",\"source_id\":\"siel-safepower-evo-hf-br076-rev02-202404\",\"unit\":\"V\",\"value\":\"380/400/415 Vac three-phase plus neutral; 50/60 Hz\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact SIEL Safepower Evo HF 60 kVA published rating column\",\"field\":\"output_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 60 kVA column\",\"source_id\":\"siel-safepower-evo-hf-br076-rev02-202404\",\"unit\":\"V\",\"value\":\"380/400/415 Vac three-phase plus neutral; 50/60 Hz selectable\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact SIEL Safepower Evo HF 60 kVA published rating column\",\"field\":\"frequency_configuration\",\"kind\":\"reported\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 60 kVA column\",\"source_id\":\"siel-safepower-evo-hf-br076-rev02-202404\",\"unit\":\"Hz\",\"value\":\"50/60 Hz; retain selectable/range conditions exactly as printed\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Family table; no load-point scalar is normalized\",\"field\":\"efficiency\",\"kind\":\"reported\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 60 kVA column\",\"source_id\":\"siel-safepower-evo-hf-br076-rev02-202404\",\"unit\":\"%\",\"value\":\"up to 96.6% online for printed lower-capacity group and up to 96.2% for printed upper-capacity group; up to 99% ECO; exact model/load-point binding not normalized\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Merged family-table cells; no model dimensions normalized\",\"field\":\"dimensions\",\"kind\":\"reported\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 60 kVA column\",\"source_id\":\"siel-safepower-evo-hf-br076-rev02-202404\",\"unit\":\"mm\",\"value\":\"440x840x1320, 500x830x1600 and 840x1050x1900 mm are printed as merged table groups and are not assigned to individual model columns\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"No battery energy, usable energy or runtime inferred\",\"field\":\"battery_configuration\",\"kind\":\"reported\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 60 kVA column\",\"source_id\":\"siel-safepower-evo-hf-br076-rev02-202404\",\"unit\":null,\"value\":\"Standard VRLA; optional LiFePO4; internal battery and charge-current choices remain observations\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact SIEL Safepower Evo HF 60 kVA published rating column\",\"field\":\"overload_capability\",\"kind\":\"reported\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 60 kVA column\",\"source_id\":\"siel-safepower-evo-hf-br076-rev02-202404\",\"unit\":null,\"value\":\"110% for 60 min; 125% for 10 min; 150% for 1 min\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Family options; no accessory configuration synthesized\",\"field\":\"communications\",\"kind\":\"reported\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 60 kVA column\",\"source_id\":\"siel-safepower-evo-hf-br076-rev02-202404\",\"unit\":null,\"value\":\"RS-232, RS-485, LAN/Modbus, dry contacts and intelligent-slot options\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact SIEL Safepower Evo HF 60 kVA published rating column\",\"field\":\"operating_temperature\",\"kind\":\"reported\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 60 kVA column\",\"source_id\":\"siel-safepower-evo-hf-br076-rev02-202404\",\"unit\":\"degC\",\"value\":\"0 to 40\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"OEM conformance statement; not an issuer-registry certification\",\"field\":\"standards_claims\",\"kind\":\"reported\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 60 kVA column\",\"source_id\":\"siel-safepower-evo-hf-br076-rev02-202404\",\"unit\":null,\"value\":\"OEM brochure lists CE and IEC/EN 62040-1/-2/-3; EN 50171 is an OEM claim\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Two printed alternatives; normalized weight remains null\",\"field\":\"weight_with_without_internal_batteries\",\"kind\":\"reported\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 60 kVA column\",\"source_id\":\"siel-safepower-evo-hf-br076-rev02-202404\",\"unit\":\"kg\",\"value\":\"290/130 kg with/without internal batteries\"}]","official_url":"https://www.sielups.com/wp-content/uploads/2024/06/BR076-REV02-BROCHURE-FLYER-SAFEPOWER-EVO-HF.pdf","output_power_kw":60,"power_conditions":"Published UPS rated apparent and active output; efficiency remains an observation because exact load point/model binding is not stated","power_rating_kind":"rated UPS apparent and active output","product_status":"listed in official SIEL BR076 REV.02 technical table reviewed 2026-11-04","quality_status":"source_backed","record_id":"6e80377a-baf7-5ad2-bea0-328d6355a36a","record_scope":"configuration","source_urls":["https://www.sielups.com/wp-content/uploads/2024/06/BR076-REV02-BROCHURE-FLYER-SAFEPOWER-EVO-HF.pdf"],"sources":["siel-safepower-evo-hf-br076-rev02-202404"],"updated_at":"2026-11-04T07:18:00Z","variant":"60 kVA / 60 kW"}
{"apparent_power_kva":80,"capacity_scope":"Exact SIEL Safepower Evo HF 80 kVA published rating column; selectable voltage, frequency, battery, module and communications options are not synthesized","created_at":"2026-11-04T07:18:00Z","entity_type":"equipment","equipment_category":"ups","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 80 kVA column\",\"source_publication_dates\":{\"siel-safepower-evo-hf-br076-rev02-202404\":\"2024-04-03\"},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 80 kVA column\",\"source_publication_dates\":{\"siel-safepower-evo-hf-br076-rev02-202404\":\"2024-04-03\"}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 80 kVA column\",\"source_publication_dates\":{\"siel-safepower-evo-hf-br076-rev02-202404\":\"2024-04-03\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 80 kVA column\",\"source_publication_dates\":{\"siel-safepower-evo-hf-br076-rev02-202404\":\"2024-04-03\"}},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 80 kVA column\",\"source_publication_dates\":{\"siel-safepower-evo-hf-br076-rev02-202404\":\"2024-04-03\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 80 kVA column\",\"source_publication_dates\":{\"siel-safepower-evo-hf-br076-rev02-202404\":\"2024-04-03\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 80 kVA column\",\"source_publication_dates\":{\"siel-safepower-evo-hf-br076-rev02-202404\":\"2024-04-03\"}},\"notes\":{\"confidence\":\"high\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 80 kVA column\",\"source_publication_dates\":{\"siel-safepower-evo-hf-br076-rev02-202404\":\"2024-04-03\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 80 kVA column\",\"source_publication_dates\":{\"siel-safepower-evo-hf-br076-rev02-202404\":\"2024-04-03\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 80 kVA column\",\"source_publication_dates\":{\"siel-safepower-evo-hf-br076-rev02-202404\":\"2024-04-03\"}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 80 kVA column\",\"source_publication_dates\":{\"siel-safepower-evo-hf-br076-rev02-202404\":\"2024-04-03\"},\"unit\":\"kW\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 80 kVA column\",\"source_publication_dates\":{\"siel-safepower-evo-hf-br076-rev02-202404\":\"2024-04-03\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 80 kVA column\",\"source_publication_dates\":{\"siel-safepower-evo-hf-br076-rev02-202404\":\"2024-04-03\"}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 80 kVA column\",\"source_publication_dates\":{\"siel-safepower-evo-hf-br076-rev02-202404\":\"2024-04-03\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 80 kVA column\",\"source_publication_dates\":{\"siel-safepower-evo-hf-br076-rev02-202404\":\"2024-04-03\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 80 kVA column\",\"source_publication_dates\":{\"siel-safepower-evo-hf-br076-rev02-202404\":\"2024-04-03\"}},\"weight_kg\":{\"confidence\":\"high\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 80 kVA column\",\"source_publication_dates\":{\"siel-safepower-evo-hf-br076-rev02-202404\":\"2024-04-03\"},\"unit\":\"kg\"}}","field_sources_json":"{\"apparent_power_kva\":[\"siel-safepower-evo-hf-br076-rev02-202404\"],\"capacity_scope\":[\"siel-safepower-evo-hf-br076-rev02-202404\"],\"equipment_category\":[\"siel-safepower-evo-hf-br076-rev02-202404\"],\"form_factor\":[\"siel-safepower-evo-hf-br076-rev02-202404\"],\"manufacturer\":[\"siel-safepower-evo-hf-br076-rev02-202404\"],\"model\":[\"siel-safepower-evo-hf-br076-rev02-202404\"],\"name\":[\"siel-safepower-evo-hf-br076-rev02-202404\"],\"notes\":[\"siel-safepower-evo-hf-br076-rev02-202404\"],\"observations_json\":[\"siel-safepower-evo-hf-br076-rev02-202404\"],\"official_url\":[\"siel-safepower-evo-hf-br076-rev02-202404\"],\"output_power_kw\":[\"siel-safepower-evo-hf-br076-rev02-202404\"],\"power_conditions\":[\"siel-safepower-evo-hf-br076-rev02-202404\"],\"power_rating_kind\":[\"siel-safepower-evo-hf-br076-rev02-202404\"],\"product_status\":[\"siel-safepower-evo-hf-br076-rev02-202404\"],\"record_scope\":[\"siel-safepower-evo-hf-br076-rev02-202404\"],\"variant\":[\"siel-safepower-evo-hf-br076-rev02-202404\"],\"weight_kg\":[\"siel-safepower-evo-hf-br076-rev02-202404\"]}","form_factor":"floor-standing transformer-free three-phase UPS","last_verified_at":"2026-11-04T07:18:00Z","manufacturer":"SIEL","model":"Safepower Evo HF 80 kVA","name":"SIEL Safepower Evo HF 80 kVA","notes":"The exact OEM kVA/kW column is retained. Apparent kVA and active kW remain separate reported values. Voltage/frequency, batteries, communications, merged dimensions and alternative with/without-battery weights do not create inferred configurations.","observations_json":"[{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact SIEL Safepower Evo HF 80 kVA published rating column\",\"field\":\"input_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 80 kVA column\",\"source_id\":\"siel-safepower-evo-hf-br076-rev02-202404\",\"unit\":\"V\",\"value\":\"380/400/415 Vac three-phase plus neutral; 50/60 Hz\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact SIEL Safepower Evo HF 80 kVA published rating column\",\"field\":\"output_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 80 kVA column\",\"source_id\":\"siel-safepower-evo-hf-br076-rev02-202404\",\"unit\":\"V\",\"value\":\"380/400/415 Vac three-phase plus neutral; 50/60 Hz selectable\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact SIEL Safepower Evo HF 80 kVA published rating column\",\"field\":\"frequency_configuration\",\"kind\":\"reported\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 80 kVA column\",\"source_id\":\"siel-safepower-evo-hf-br076-rev02-202404\",\"unit\":\"Hz\",\"value\":\"50/60 Hz; retain selectable/range conditions exactly as printed\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Family table; no load-point scalar is normalized\",\"field\":\"efficiency\",\"kind\":\"reported\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 80 kVA column\",\"source_id\":\"siel-safepower-evo-hf-br076-rev02-202404\",\"unit\":\"%\",\"value\":\"up to 96.6% online for printed lower-capacity group and up to 96.2% for printed upper-capacity group; up to 99% ECO; exact model/load-point binding not normalized\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Merged family-table cells; no model dimensions normalized\",\"field\":\"dimensions\",\"kind\":\"reported\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 80 kVA column\",\"source_id\":\"siel-safepower-evo-hf-br076-rev02-202404\",\"unit\":\"mm\",\"value\":\"440x840x1320, 500x830x1600 and 840x1050x1900 mm are printed as merged table groups and are not assigned to individual model columns\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"No battery energy, usable energy or runtime inferred\",\"field\":\"battery_configuration\",\"kind\":\"reported\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 80 kVA column\",\"source_id\":\"siel-safepower-evo-hf-br076-rev02-202404\",\"unit\":null,\"value\":\"Standard VRLA; optional LiFePO4; internal battery and charge-current choices remain observations\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact SIEL Safepower Evo HF 80 kVA published rating column\",\"field\":\"overload_capability\",\"kind\":\"reported\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 80 kVA column\",\"source_id\":\"siel-safepower-evo-hf-br076-rev02-202404\",\"unit\":null,\"value\":\"110% for 60 min; 125% for 10 min; 150% for 1 min\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Family options; no accessory configuration synthesized\",\"field\":\"communications\",\"kind\":\"reported\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 80 kVA column\",\"source_id\":\"siel-safepower-evo-hf-br076-rev02-202404\",\"unit\":null,\"value\":\"RS-232, RS-485, LAN/Modbus, dry contacts and intelligent-slot options\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact SIEL Safepower Evo HF 80 kVA published rating column\",\"field\":\"operating_temperature\",\"kind\":\"reported\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 80 kVA column\",\"source_id\":\"siel-safepower-evo-hf-br076-rev02-202404\",\"unit\":\"degC\",\"value\":\"0 to 40\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"OEM conformance statement; not an issuer-registry certification\",\"field\":\"standards_claims\",\"kind\":\"reported\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 80 kVA column\",\"source_id\":\"siel-safepower-evo-hf-br076-rev02-202404\",\"unit\":null,\"value\":\"OEM brochure lists CE and IEC/EN 62040-1/-2/-3; EN 50171 is an OEM claim\"}]","official_url":"https://www.sielups.com/wp-content/uploads/2024/06/BR076-REV02-BROCHURE-FLYER-SAFEPOWER-EVO-HF.pdf","output_power_kw":80,"power_conditions":"Published UPS rated apparent and active output; efficiency remains an observation because exact load point/model binding is not stated","power_rating_kind":"rated UPS apparent and active output","product_status":"listed in official SIEL BR076 REV.02 technical table reviewed 2026-11-04","quality_status":"source_backed","record_id":"f0f84052-64ab-52a9-8742-cd30b3a3dc4a","record_scope":"configuration","source_urls":["https://www.sielups.com/wp-content/uploads/2024/06/BR076-REV02-BROCHURE-FLYER-SAFEPOWER-EVO-HF.pdf"],"sources":["siel-safepower-evo-hf-br076-rev02-202404"],"updated_at":"2026-11-04T07:18:00Z","variant":"80 kVA / 80 kW","weight_kg":172}
{"apparent_power_kva":1080,"capacity_scope":"Exact SIEL Safepower Modular SPM 1080 kVA published rating column; selectable voltage, frequency, battery, module and communications options are not synthesized","created_at":"2026-11-04T07:18:00Z","entity_type":"equipment","equipment_category":"ups","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"FRAME SYSTEM / Size Cabinet in kVA table / 1080 kVA column\",\"source_publication_dates\":{\"siel-safepower-modular-spm-br075-rev03-202404\":\"2024-04-03\"},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"FRAME SYSTEM / Size Cabinet in kVA table / 1080 kVA column\",\"source_publication_dates\":{\"siel-safepower-modular-spm-br075-rev03-202404\":\"2024-04-03\"}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"FRAME SYSTEM / Size Cabinet in kVA table / 1080 kVA column\",\"source_publication_dates\":{\"siel-safepower-modular-spm-br075-rev03-202404\":\"2024-04-03\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"FRAME SYSTEM / Size Cabinet in kVA table / 1080 kVA column\",\"source_publication_dates\":{\"siel-safepower-modular-spm-br075-rev03-202404\":\"2024-04-03\"}},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"FRAME SYSTEM / Size Cabinet in kVA table / 1080 kVA column\",\"source_publication_dates\":{\"siel-safepower-modular-spm-br075-rev03-202404\":\"2024-04-03\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"FRAME SYSTEM / Size Cabinet in kVA table / 1080 kVA column\",\"source_publication_dates\":{\"siel-safepower-modular-spm-br075-rev03-202404\":\"2024-04-03\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"FRAME SYSTEM / Size Cabinet in kVA table / 1080 kVA column\",\"source_publication_dates\":{\"siel-safepower-modular-spm-br075-rev03-202404\":\"2024-04-03\"}},\"notes\":{\"confidence\":\"high\",\"locator\":\"FRAME SYSTEM / Size Cabinet in kVA table / 1080 kVA column\",\"source_publication_dates\":{\"siel-safepower-modular-spm-br075-rev03-202404\":\"2024-04-03\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"FRAME SYSTEM / Size Cabinet in kVA table / 1080 kVA column\",\"source_publication_dates\":{\"siel-safepower-modular-spm-br075-rev03-202404\":\"2024-04-03\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"FRAME SYSTEM / Size Cabinet in kVA table / 1080 kVA column\",\"source_publication_dates\":{\"siel-safepower-modular-spm-br075-rev03-202404\":\"2024-04-03\"}},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"FRAME SYSTEM / Size Cabinet in kVA table / 1080 kVA column\",\"source_publication_dates\":{\"siel-safepower-modular-spm-br075-rev03-202404\":\"2024-04-03\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"FRAME SYSTEM / Size Cabinet in kVA table / 1080 kVA column\",\"source_publication_dates\":{\"siel-safepower-modular-spm-br075-rev03-202404\":\"2024-04-03\"}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"FRAME SYSTEM / Size Cabinet in kVA table / 1080 kVA column\",\"source_publication_dates\":{\"siel-safepower-modular-spm-br075-rev03-202404\":\"2024-04-03\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"FRAME SYSTEM / Size Cabinet in kVA table / 1080 kVA column\",\"source_publication_dates\":{\"siel-safepower-modular-spm-br075-rev03-202404\":\"2024-04-03\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"FRAME SYSTEM / Size Cabinet in kVA table / 1080 kVA column\",\"source_publication_dates\":{\"siel-safepower-modular-spm-br075-rev03-202404\":\"2024-04-03\"}},\"weight_kg\":{\"confidence\":\"high\",\"locator\":\"FRAME SYSTEM / Size Cabinet in kVA table / 1080 kVA column\",\"source_publication_dates\":{\"siel-safepower-modular-spm-br075-rev03-202404\":\"2024-04-03\"},\"unit\":\"kg\"}}","field_sources_json":"{\"apparent_power_kva\":[\"siel-safepower-modular-spm-br075-rev03-202404\"],\"capacity_scope\":[\"siel-safepower-modular-spm-br075-rev03-202404\"],\"equipment_category\":[\"siel-safepower-modular-spm-br075-rev03-202404\"],\"form_factor\":[\"siel-safepower-modular-spm-br075-rev03-202404\"],\"manufacturer\":[\"siel-safepower-modular-spm-br075-rev03-202404\"],\"model\":[\"siel-safepower-modular-spm-br075-rev03-202404\"],\"name\":[\"siel-safepower-modular-spm-br075-rev03-202404\"],\"notes\":[\"siel-safepower-modular-spm-br075-rev03-202404\"],\"observations_json\":[\"siel-safepower-modular-spm-br075-rev03-202404\"],\"official_url\":[\"siel-safepower-modular-spm-br075-rev03-202404\"],\"power_conditions\":[\"siel-safepower-modular-spm-br075-rev03-202404\"],\"power_rating_kind\":[\"siel-safepower-modular-spm-br075-rev03-202404\"],\"product_status\":[\"siel-safepower-modular-spm-br075-rev03-202404\"],\"record_scope\":[\"siel-safepower-modular-spm-br075-rev03-202404\"],\"variant\":[\"siel-safepower-modular-spm-br075-rev03-202404\"],\"weight_kg\":[\"siel-safepower-modular-spm-br075-rev03-202404\"]}","form_factor":"modular transformer-free three-phase UPS cabinet","last_verified_at":"2026-11-04T07:18:00Z","manufacturer":"SIEL","model":"Safepower Modular SPM 1080 kVA","name":"SIEL Safepower Modular SPM 1080 kVA","notes":"The exact cabinet kVA column is retained. Active kW remains null because the frame table does not print cabinet kW. Module alternatives, voltage/frequency, batteries, communications and merged dimensions do not create inferred configurations.","observations_json":"[{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact SIEL Safepower Modular SPM 1080 kVA published rating column\",\"field\":\"input_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"FRAME SYSTEM / Size Cabinet in kVA table / 1080 kVA column\",\"source_id\":\"siel-safepower-modular-spm-br075-rev03-202404\",\"unit\":\"V\",\"value\":\"380/400/415 Vac three-phase plus neutral selectable; 50/60 Hz\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact SIEL Safepower Modular SPM 1080 kVA published rating column\",\"field\":\"output_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"FRAME SYSTEM / Size Cabinet in kVA table / 1080 kVA column\",\"source_id\":\"siel-safepower-modular-spm-br075-rev03-202404\",\"unit\":\"V\",\"value\":\"380/400/415 Vac three-phase plus neutral selectable; 50/60 Hz\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact SIEL Safepower Modular SPM 1080 kVA published rating column\",\"field\":\"frequency_configuration\",\"kind\":\"reported\",\"locator\":\"FRAME SYSTEM / Size Cabinet in kVA table / 1080 kVA column\",\"source_id\":\"siel-safepower-modular-spm-br075-rev03-202404\",\"unit\":\"Hz\",\"value\":\"50/60 Hz; retain selectable/range conditions exactly as printed\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Family table; no load-point scalar is normalized\",\"field\":\"efficiency\",\"kind\":\"reported\",\"locator\":\"FRAME SYSTEM / Size Cabinet in kVA table / 1080 kVA column\",\"source_id\":\"siel-safepower-modular-spm-br075-rev03-202404\",\"unit\":\"%\",\"value\":\"up to 96.5% online and 99% ECO; exact load points not stated\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Merged family-table cells; no model dimensions normalized\",\"field\":\"dimensions\",\"kind\":\"reported\",\"locator\":\"FRAME SYSTEM / Size Cabinet in kVA table / 1080 kVA column\",\"source_id\":\"siel-safepower-modular-spm-br075-rev03-202404\",\"unit\":\"mm\",\"value\":\"600x850x1200, 600x850x2000, 1200x850x2000, 2000x850x2000 and 2200x850x2000 mm are printed in merged cells and are not assigned to individual cabinet columns\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"No battery energy, usable energy or runtime inferred\",\"field\":\"battery_configuration\",\"kind\":\"reported\",\"locator\":\"FRAME SYSTEM / Size Cabinet in kVA table / 1080 kVA column\",\"source_id\":\"siel-safepower-modular-spm-br075-rev03-202404\",\"unit\":null,\"value\":\"Standard VRLA or optional LiFePO4; voltage/block choices remain observations\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact SIEL Safepower Modular SPM 1080 kVA published rating column\",\"field\":\"overload_capability\",\"kind\":\"reported\",\"locator\":\"FRAME SYSTEM / Size Cabinet in kVA table / 1080 kVA column\",\"source_id\":\"siel-safepower-modular-spm-br075-rev03-202404\",\"unit\":null,\"value\":\"110% for 60 min; 125% for 10 min; 150% for 1 min; 1000% for one bypass cycle\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Family options; no accessory configuration synthesized\",\"field\":\"communications\",\"kind\":\"reported\",\"locator\":\"FRAME SYSTEM / Size Cabinet in kVA table / 1080 kVA column\",\"source_id\":\"siel-safepower-modular-spm-br075-rev03-202404\",\"unit\":null,\"value\":\"RS-232, RS-485, LAN/Modbus, dry contacts and intelligent-slot options\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact SIEL Safepower Modular SPM 1080 kVA published rating column\",\"field\":\"operating_temperature\",\"kind\":\"reported\",\"locator\":\"FRAME SYSTEM / Size Cabinet in kVA table / 1080 kVA column\",\"source_id\":\"siel-safepower-modular-spm-br075-rev03-202404\",\"unit\":\"degC\",\"value\":\"0 to 40\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"OEM conformance statement; not an issuer-registry certification\",\"field\":\"standards_claims\",\"kind\":\"reported\",\"locator\":\"FRAME SYSTEM / Size Cabinet in kVA table / 1080 kVA column\",\"source_id\":\"siel-safepower-modular-spm-br075-rev03-202404\",\"unit\":null,\"value\":\"OEM brochure lists CE and IEC/EN 62040-1/-2/-3; EN 50171 is an OEM claim\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Printed cabinet module configurations; no module option combination synthesized\",\"field\":\"module_configuration\",\"kind\":\"reported\",\"locator\":\"FRAME SYSTEM / Size Cabinet in kVA table / 1080 kVA column\",\"source_id\":\"siel-safepower-modular-spm-br075-rev03-202404\",\"unit\":null,\"value\":\"20 x 50 kVA; alternative 18+2 x 60 kVA\"}]","official_url":"https://www.sielups.com/wp-content/uploads/2024/06/BR075-REV03-BROCHURE-FLYER-SAFEPOWER-MODULAR-SPM.pdf","power_conditions":"Published frame-system cabinet apparent rating; no cabinet active kW inferred from module power factor","power_rating_kind":"rated UPS cabinet apparent output","product_status":"listed in official SIEL BR075 REV.03 technical table reviewed 2026-11-04","quality_status":"source_backed","record_id":"d07160d0-ce5a-5b4e-99af-cdaf3f945ea2","record_scope":"configuration","source_urls":["https://www.sielups.com/wp-content/uploads/2024/06/BR075-REV03-BROCHURE-FLYER-SAFEPOWER-MODULAR-SPM.pdf"],"sources":["siel-safepower-modular-spm-br075-rev03-202404"],"updated_at":"2026-11-04T07:18:00Z","variant":"1080 kVA cabinet","weight_kg":1750}
{"apparent_power_kva":1200,"capacity_scope":"Exact SIEL Safepower Modular SPM 1200 kVA published rating column; selectable voltage, frequency, battery, module and communications options are not synthesized","created_at":"2026-11-04T07:18:00Z","entity_type":"equipment","equipment_category":"ups","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"FRAME SYSTEM / Size Cabinet in kVA table / 1200 kVA column\",\"source_publication_dates\":{\"siel-safepower-modular-spm-br075-rev03-202404\":\"2024-04-03\"},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"FRAME SYSTEM / Size Cabinet in kVA table / 1200 kVA column\",\"source_publication_dates\":{\"siel-safepower-modular-spm-br075-rev03-202404\":\"2024-04-03\"}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"FRAME SYSTEM / Size Cabinet in kVA table / 1200 kVA column\",\"source_publication_dates\":{\"siel-safepower-modular-spm-br075-rev03-202404\":\"2024-04-03\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"FRAME SYSTEM / Size Cabinet in kVA table / 1200 kVA column\",\"source_publication_dates\":{\"siel-safepower-modular-spm-br075-rev03-202404\":\"2024-04-03\"}},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"FRAME SYSTEM / Size Cabinet in kVA table / 1200 kVA column\",\"source_publication_dates\":{\"siel-safepower-modular-spm-br075-rev03-202404\":\"2024-04-03\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"FRAME SYSTEM / Size Cabinet in kVA table / 1200 kVA column\",\"source_publication_dates\":{\"siel-safepower-modular-spm-br075-rev03-202404\":\"2024-04-03\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"FRAME SYSTEM / Size Cabinet in kVA table / 1200 kVA column\",\"source_publication_dates\":{\"siel-safepower-modular-spm-br075-rev03-202404\":\"2024-04-03\"}},\"notes\":{\"confidence\":\"high\",\"locator\":\"FRAME SYSTEM / Size Cabinet in kVA table / 1200 kVA column\",\"source_publication_dates\":{\"siel-safepower-modular-spm-br075-rev03-202404\":\"2024-04-03\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"FRAME SYSTEM / Size Cabinet in kVA table / 1200 kVA column\",\"source_publication_dates\":{\"siel-safepower-modular-spm-br075-rev03-202404\":\"2024-04-03\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"FRAME SYSTEM / Size Cabinet in kVA table / 1200 kVA column\",\"source_publication_dates\":{\"siel-safepower-modular-spm-br075-rev03-202404\":\"2024-04-03\"}},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"FRAME SYSTEM / Size Cabinet in kVA table / 1200 kVA column\",\"source_publication_dates\":{\"siel-safepower-modular-spm-br075-rev03-202404\":\"2024-04-03\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"FRAME SYSTEM / Size Cabinet in kVA table / 1200 kVA column\",\"source_publication_dates\":{\"siel-safepower-modular-spm-br075-rev03-202404\":\"2024-04-03\"}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"FRAME SYSTEM / Size Cabinet in kVA table / 1200 kVA column\",\"source_publication_dates\":{\"siel-safepower-modular-spm-br075-rev03-202404\":\"2024-04-03\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"FRAME SYSTEM / Size Cabinet in kVA table / 1200 kVA column\",\"source_publication_dates\":{\"siel-safepower-modular-spm-br075-rev03-202404\":\"2024-04-03\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"FRAME SYSTEM / Size Cabinet in kVA table / 1200 kVA column\",\"source_publication_dates\":{\"siel-safepower-modular-spm-br075-rev03-202404\":\"2024-04-03\"}},\"weight_kg\":{\"confidence\":\"high\",\"locator\":\"FRAME SYSTEM / Size Cabinet in kVA table / 1200 kVA column\",\"source_publication_dates\":{\"siel-safepower-modular-spm-br075-rev03-202404\":\"2024-04-03\"},\"unit\":\"kg\"}}","field_sources_json":"{\"apparent_power_kva\":[\"siel-safepower-modular-spm-br075-rev03-202404\"],\"capacity_scope\":[\"siel-safepower-modular-spm-br075-rev03-202404\"],\"equipment_category\":[\"siel-safepower-modular-spm-br075-rev03-202404\"],\"form_factor\":[\"siel-safepower-modular-spm-br075-rev03-202404\"],\"manufacturer\":[\"siel-safepower-modular-spm-br075-rev03-202404\"],\"model\":[\"siel-safepower-modular-spm-br075-rev03-202404\"],\"name\":[\"siel-safepower-modular-spm-br075-rev03-202404\"],\"notes\":[\"siel-safepower-modular-spm-br075-rev03-202404\"],\"observations_json\":[\"siel-safepower-modular-spm-br075-rev03-202404\"],\"official_url\":[\"siel-safepower-modular-spm-br075-rev03-202404\"],\"power_conditions\":[\"siel-safepower-modular-spm-br075-rev03-202404\"],\"power_rating_kind\":[\"siel-safepower-modular-spm-br075-rev03-202404\"],\"product_status\":[\"siel-safepower-modular-spm-br075-rev03-202404\"],\"record_scope\":[\"siel-safepower-modular-spm-br075-rev03-202404\"],\"variant\":[\"siel-safepower-modular-spm-br075-rev03-202404\"],\"weight_kg\":[\"siel-safepower-modular-spm-br075-rev03-202404\"]}","form_factor":"modular transformer-free three-phase UPS cabinet","last_verified_at":"2026-11-04T07:18:00Z","manufacturer":"SIEL","model":"Safepower Modular SPM 1200 kVA","name":"SIEL Safepower Modular SPM 1200 kVA","notes":"The exact cabinet kVA column is retained. Active kW remains null because the frame table does not print cabinet kW. Module alternatives, voltage/frequency, batteries, communications and merged dimensions do not create inferred configurations.","observations_json":"[{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact SIEL Safepower Modular SPM 1200 kVA published rating column\",\"field\":\"input_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"FRAME SYSTEM / Size Cabinet in kVA table / 1200 kVA column\",\"source_id\":\"siel-safepower-modular-spm-br075-rev03-202404\",\"unit\":\"V\",\"value\":\"380/400/415 Vac three-phase plus neutral selectable; 50/60 Hz\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact SIEL Safepower Modular SPM 1200 kVA published rating column\",\"field\":\"output_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"FRAME SYSTEM / Size Cabinet in kVA table / 1200 kVA column\",\"source_id\":\"siel-safepower-modular-spm-br075-rev03-202404\",\"unit\":\"V\",\"value\":\"380/400/415 Vac three-phase plus neutral selectable; 50/60 Hz\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact SIEL Safepower Modular SPM 1200 kVA published rating column\",\"field\":\"frequency_configuration\",\"kind\":\"reported\",\"locator\":\"FRAME SYSTEM / Size Cabinet in kVA table / 1200 kVA column\",\"source_id\":\"siel-safepower-modular-spm-br075-rev03-202404\",\"unit\":\"Hz\",\"value\":\"50/60 Hz; retain selectable/range conditions exactly as printed\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Family table; no load-point scalar is normalized\",\"field\":\"efficiency\",\"kind\":\"reported\",\"locator\":\"FRAME SYSTEM / Size Cabinet in kVA table / 1200 kVA column\",\"source_id\":\"siel-safepower-modular-spm-br075-rev03-202404\",\"unit\":\"%\",\"value\":\"up to 96.5% online and 99% ECO; exact load points not stated\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Merged family-table cells; no model dimensions normalized\",\"field\":\"dimensions\",\"kind\":\"reported\",\"locator\":\"FRAME SYSTEM / Size Cabinet in kVA table / 1200 kVA column\",\"source_id\":\"siel-safepower-modular-spm-br075-rev03-202404\",\"unit\":\"mm\",\"value\":\"600x850x1200, 600x850x2000, 1200x850x2000, 2000x850x2000 and 2200x850x2000 mm are printed in merged cells and are not assigned to individual cabinet columns\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"No battery energy, usable energy or runtime inferred\",\"field\":\"battery_configuration\",\"kind\":\"reported\",\"locator\":\"FRAME SYSTEM / Size Cabinet in kVA table / 1200 kVA column\",\"source_id\":\"siel-safepower-modular-spm-br075-rev03-202404\",\"unit\":null,\"value\":\"Standard VRLA or optional LiFePO4; voltage/block choices remain observations\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact SIEL Safepower Modular SPM 1200 kVA published rating column\",\"field\":\"overload_capability\",\"kind\":\"reported\",\"locator\":\"FRAME SYSTEM / Size Cabinet in kVA table / 1200 kVA column\",\"source_id\":\"siel-safepower-modular-spm-br075-rev03-202404\",\"unit\":null,\"value\":\"110% for 60 min; 125% for 10 min; 150% for 1 min; 1000% for one bypass cycle\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Family options; no accessory configuration synthesized\",\"field\":\"communications\",\"kind\":\"reported\",\"locator\":\"FRAME SYSTEM / Size Cabinet in kVA table / 1200 kVA column\",\"source_id\":\"siel-safepower-modular-spm-br075-rev03-202404\",\"unit\":null,\"value\":\"RS-232, RS-485, LAN/Modbus, dry contacts and intelligent-slot options\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact SIEL Safepower Modular SPM 1200 kVA published rating column\",\"field\":\"operating_temperature\",\"kind\":\"reported\",\"locator\":\"FRAME SYSTEM / Size Cabinet in kVA table / 1200 kVA column\",\"source_id\":\"siel-safepower-modular-spm-br075-rev03-202404\",\"unit\":\"degC\",\"value\":\"0 to 40\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"OEM conformance statement; not an issuer-registry certification\",\"field\":\"standards_claims\",\"kind\":\"reported\",\"locator\":\"FRAME SYSTEM / Size Cabinet in kVA table / 1200 kVA column\",\"source_id\":\"siel-safepower-modular-spm-br075-rev03-202404\",\"unit\":null,\"value\":\"OEM brochure lists CE and IEC/EN 62040-1/-2/-3; EN 50171 is an OEM claim\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Printed cabinet module configurations; no module option combination synthesized\",\"field\":\"module_configuration\",\"kind\":\"reported\",\"locator\":\"FRAME SYSTEM / Size Cabinet in kVA table / 1200 kVA column\",\"source_id\":\"siel-safepower-modular-spm-br075-rev03-202404\",\"unit\":null,\"value\":\"20 x 60 kVA\"}]","official_url":"https://www.sielups.com/wp-content/uploads/2024/06/BR075-REV03-BROCHURE-FLYER-SAFEPOWER-MODULAR-SPM.pdf","power_conditions":"Published frame-system cabinet apparent rating; no cabinet active kW inferred from module power factor","power_rating_kind":"rated UPS cabinet apparent output","product_status":"listed in official SIEL BR075 REV.03 technical table reviewed 2026-11-04","quality_status":"source_backed","record_id":"bf09d014-7aab-5321-8796-dccd50ba67ec","record_scope":"configuration","source_urls":["https://www.sielups.com/wp-content/uploads/2024/06/BR075-REV03-BROCHURE-FLYER-SAFEPOWER-MODULAR-SPM.pdf"],"sources":["siel-safepower-modular-spm-br075-rev03-202404"],"updated_at":"2026-11-04T07:18:00Z","variant":"1200 kVA cabinet","weight_kg":1845}
{"apparent_power_kva":150,"capacity_scope":"Exact SIEL Safepower Modular SPM 150 kVA published rating column; selectable voltage, frequency, battery, module and communications options are not synthesized","created_at":"2026-11-04T07:18:00Z","entity_type":"equipment","equipment_category":"ups","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"FRAME SYSTEM / Size Cabinet in kVA table / 150 kVA column\",\"source_publication_dates\":{\"siel-safepower-modular-spm-br075-rev03-202404\":\"2024-04-03\"},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"FRAME SYSTEM / Size Cabinet in kVA table / 150 kVA column\",\"source_publication_dates\":{\"siel-safepower-modular-spm-br075-rev03-202404\":\"2024-04-03\"}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"FRAME SYSTEM / Size Cabinet in kVA table / 150 kVA column\",\"source_publication_dates\":{\"siel-safepower-modular-spm-br075-rev03-202404\":\"2024-04-03\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"FRAME SYSTEM / Size Cabinet in kVA table / 150 kVA column\",\"source_publication_dates\":{\"siel-safepower-modular-spm-br075-rev03-202404\":\"2024-04-03\"}},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"FRAME SYSTEM / Size Cabinet in kVA table / 150 kVA column\",\"source_publication_dates\":{\"siel-safepower-modular-spm-br075-rev03-202404\":\"2024-04-03\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"FRAME SYSTEM / Size Cabinet in kVA table / 150 kVA column\",\"source_publication_dates\":{\"siel-safepower-modular-spm-br075-rev03-202404\":\"2024-04-03\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"FRAME SYSTEM / Size Cabinet in kVA table / 150 kVA column\",\"source_publication_dates\":{\"siel-safepower-modular-spm-br075-rev03-202404\":\"2024-04-03\"}},\"notes\":{\"confidence\":\"high\",\"locator\":\"FRAME SYSTEM / Size Cabinet in kVA table / 150 kVA column\",\"source_publication_dates\":{\"siel-safepower-modular-spm-br075-rev03-202404\":\"2024-04-03\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"FRAME SYSTEM / Size Cabinet in kVA table / 150 kVA column\",\"source_publication_dates\":{\"siel-safepower-modular-spm-br075-rev03-202404\":\"2024-04-03\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"FRAME SYSTEM / Size Cabinet in kVA table / 150 kVA column\",\"source_publication_dates\":{\"siel-safepower-modular-spm-br075-rev03-202404\":\"2024-04-03\"}},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"FRAME SYSTEM / Size Cabinet in kVA table / 150 kVA column\",\"source_publication_dates\":{\"siel-safepower-modular-spm-br075-rev03-202404\":\"2024-04-03\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"FRAME SYSTEM / Size Cabinet in kVA table / 150 kVA column\",\"source_publication_dates\":{\"siel-safepower-modular-spm-br075-rev03-202404\":\"2024-04-03\"}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"FRAME SYSTEM / Size Cabinet in kVA table / 150 kVA column\",\"source_publication_dates\":{\"siel-safepower-modular-spm-br075-rev03-202404\":\"2024-04-03\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"FRAME SYSTEM / Size Cabinet in kVA table / 150 kVA column\",\"source_publication_dates\":{\"siel-safepower-modular-spm-br075-rev03-202404\":\"2024-04-03\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"FRAME SYSTEM / Size Cabinet in kVA table / 150 kVA column\",\"source_publication_dates\":{\"siel-safepower-modular-spm-br075-rev03-202404\":\"2024-04-03\"}},\"weight_kg\":{\"confidence\":\"high\",\"locator\":\"FRAME SYSTEM / Size Cabinet in kVA table / 150 kVA column\",\"source_publication_dates\":{\"siel-safepower-modular-spm-br075-rev03-202404\":\"2024-04-03\"},\"unit\":\"kg\"}}","field_sources_json":"{\"apparent_power_kva\":[\"siel-safepower-modular-spm-br075-rev03-202404\"],\"capacity_scope\":[\"siel-safepower-modular-spm-br075-rev03-202404\"],\"equipment_category\":[\"siel-safepower-modular-spm-br075-rev03-202404\"],\"form_factor\":[\"siel-safepower-modular-spm-br075-rev03-202404\"],\"manufacturer\":[\"siel-safepower-modular-spm-br075-rev03-202404\"],\"model\":[\"siel-safepower-modular-spm-br075-rev03-202404\"],\"name\":[\"siel-safepower-modular-spm-br075-rev03-202404\"],\"notes\":[\"siel-safepower-modular-spm-br075-rev03-202404\"],\"observations_json\":[\"siel-safepower-modular-spm-br075-rev03-202404\"],\"official_url\":[\"siel-safepower-modular-spm-br075-rev03-202404\"],\"power_conditions\":[\"siel-safepower-modular-spm-br075-rev03-202404\"],\"power_rating_kind\":[\"siel-safepower-modular-spm-br075-rev03-202404\"],\"product_status\":[\"siel-safepower-modular-spm-br075-rev03-202404\"],\"record_scope\":[\"siel-safepower-modular-spm-br075-rev03-202404\"],\"variant\":[\"siel-safepower-modular-spm-br075-rev03-202404\"],\"weight_kg\":[\"siel-safepower-modular-spm-br075-rev03-202404\"]}","form_factor":"modular transformer-free three-phase UPS cabinet","last_verified_at":"2026-11-04T07:18:00Z","manufacturer":"SIEL","model":"Safepower Modular SPM 150 kVA","name":"SIEL Safepower Modular SPM 150 kVA","notes":"The exact cabinet kVA column is retained. Active kW remains null because the frame table does not print cabinet kW. Module alternatives, voltage/frequency, batteries, communications and merged dimensions do not create inferred configurations.","observations_json":"[{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact SIEL Safepower Modular SPM 150 kVA published rating column\",\"field\":\"input_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"FRAME SYSTEM / Size Cabinet in kVA table / 150 kVA column\",\"source_id\":\"siel-safepower-modular-spm-br075-rev03-202404\",\"unit\":\"V\",\"value\":\"380/400/415 Vac three-phase plus neutral selectable; 50/60 Hz\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact SIEL Safepower Modular SPM 150 kVA published rating column\",\"field\":\"output_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"FRAME SYSTEM / Size Cabinet in kVA table / 150 kVA column\",\"source_id\":\"siel-safepower-modular-spm-br075-rev03-202404\",\"unit\":\"V\",\"value\":\"380/400/415 Vac three-phase plus neutral selectable; 50/60 Hz\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact SIEL Safepower Modular SPM 150 kVA published rating column\",\"field\":\"frequency_configuration\",\"kind\":\"reported\",\"locator\":\"FRAME SYSTEM / Size Cabinet in kVA table / 150 kVA column\",\"source_id\":\"siel-safepower-modular-spm-br075-rev03-202404\",\"unit\":\"Hz\",\"value\":\"50/60 Hz; retain selectable/range conditions exactly as printed\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Family table; no load-point scalar is normalized\",\"field\":\"efficiency\",\"kind\":\"reported\",\"locator\":\"FRAME SYSTEM / Size Cabinet in kVA table / 150 kVA column\",\"source_id\":\"siel-safepower-modular-spm-br075-rev03-202404\",\"unit\":\"%\",\"value\":\"up to 96.5% online and 99% ECO; exact load points not stated\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Merged family-table cells; no model dimensions normalized\",\"field\":\"dimensions\",\"kind\":\"reported\",\"locator\":\"FRAME SYSTEM / Size Cabinet in kVA table / 150 kVA column\",\"source_id\":\"siel-safepower-modular-spm-br075-rev03-202404\",\"unit\":\"mm\",\"value\":\"600x850x1200, 600x850x2000, 1200x850x2000, 2000x850x2000 and 2200x850x2000 mm are printed in merged cells and are not assigned to individual cabinet columns\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"No battery energy, usable energy or runtime inferred\",\"field\":\"battery_configuration\",\"kind\":\"reported\",\"locator\":\"FRAME SYSTEM / Size Cabinet in kVA table / 150 kVA column\",\"source_id\":\"siel-safepower-modular-spm-br075-rev03-202404\",\"unit\":null,\"value\":\"Standard VRLA or optional LiFePO4; voltage/block choices remain observations\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact SIEL Safepower Modular SPM 150 kVA published rating column\",\"field\":\"overload_capability\",\"kind\":\"reported\",\"locator\":\"FRAME SYSTEM / Size Cabinet in kVA table / 150 kVA column\",\"source_id\":\"siel-safepower-modular-spm-br075-rev03-202404\",\"unit\":null,\"value\":\"110% for 60 min; 125% for 10 min; 150% for 1 min; 1000% for one bypass cycle\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Family options; no accessory configuration synthesized\",\"field\":\"communications\",\"kind\":\"reported\",\"locator\":\"FRAME SYSTEM / Size Cabinet in kVA table / 150 kVA column\",\"source_id\":\"siel-safepower-modular-spm-br075-rev03-202404\",\"unit\":null,\"value\":\"RS-232, RS-485, LAN/Modbus, dry contacts and intelligent-slot options\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact SIEL Safepower Modular SPM 150 kVA published rating column\",\"field\":\"operating_temperature\",\"kind\":\"reported\",\"locator\":\"FRAME SYSTEM / Size Cabinet in kVA table / 150 kVA column\",\"source_id\":\"siel-safepower-modular-spm-br075-rev03-202404\",\"unit\":\"degC\",\"value\":\"0 to 40\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"OEM conformance statement; not an issuer-registry certification\",\"field\":\"standards_claims\",\"kind\":\"reported\",\"locator\":\"FRAME SYSTEM / Size Cabinet in kVA table / 150 kVA column\",\"source_id\":\"siel-safepower-modular-spm-br075-rev03-202404\",\"unit\":null,\"value\":\"OEM brochure lists CE and IEC/EN 62040-1/-2/-3; EN 50171 is an OEM claim\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Printed cabinet module configurations; no module option combination synthesized\",\"field\":\"module_configuration\",\"kind\":\"reported\",\"locator\":\"FRAME SYSTEM / Size Cabinet in kVA table / 150 kVA column\",\"source_id\":\"siel-safepower-modular-spm-br075-rev03-202404\",\"unit\":null,\"value\":\"3 x 50 kVA; alternative 2+1 x 60 kVA\"}]","official_url":"https://www.sielups.com/wp-content/uploads/2024/06/BR075-REV03-BROCHURE-FLYER-SAFEPOWER-MODULAR-SPM.pdf","power_conditions":"Published frame-system cabinet apparent rating; no cabinet active kW inferred from module power factor","power_rating_kind":"rated UPS cabinet apparent output","product_status":"listed in official SIEL BR075 REV.03 technical table reviewed 2026-11-04","quality_status":"source_backed","record_id":"8ba01d21-48e6-5d87-9078-0e6bf416927b","record_scope":"configuration","source_urls":["https://www.sielups.com/wp-content/uploads/2024/06/BR075-REV03-BROCHURE-FLYER-SAFEPOWER-MODULAR-SPM.pdf"],"sources":["siel-safepower-modular-spm-br075-rev03-202404"],"updated_at":"2026-11-04T07:18:00Z","variant":"150 kVA cabinet","weight_kg":285}
{"apparent_power_kva":300,"capacity_scope":"Exact SIEL Safepower Modular SPM 300 kVA published rating column; selectable voltage, frequency, battery, module and communications options are not synthesized","created_at":"2026-11-04T07:18:00Z","entity_type":"equipment","equipment_category":"ups","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"FRAME SYSTEM / Size Cabinet in kVA table / 300 kVA column\",\"source_publication_dates\":{\"siel-safepower-modular-spm-br075-rev03-202404\":\"2024-04-03\"},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"FRAME SYSTEM / Size Cabinet in kVA table / 300 kVA column\",\"source_publication_dates\":{\"siel-safepower-modular-spm-br075-rev03-202404\":\"2024-04-03\"}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"FRAME SYSTEM / Size Cabinet in kVA table / 300 kVA column\",\"source_publication_dates\":{\"siel-safepower-modular-spm-br075-rev03-202404\":\"2024-04-03\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"FRAME SYSTEM / Size Cabinet in kVA table / 300 kVA column\",\"source_publication_dates\":{\"siel-safepower-modular-spm-br075-rev03-202404\":\"2024-04-03\"}},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"FRAME SYSTEM / Size Cabinet in kVA table / 300 kVA column\",\"source_publication_dates\":{\"siel-safepower-modular-spm-br075-rev03-202404\":\"2024-04-03\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"FRAME SYSTEM / Size Cabinet in kVA table / 300 kVA column\",\"source_publication_dates\":{\"siel-safepower-modular-spm-br075-rev03-202404\":\"2024-04-03\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"FRAME SYSTEM / Size Cabinet in kVA table / 300 kVA column\",\"source_publication_dates\":{\"siel-safepower-modular-spm-br075-rev03-202404\":\"2024-04-03\"}},\"notes\":{\"confidence\":\"high\",\"locator\":\"FRAME SYSTEM / Size Cabinet in kVA table / 300 kVA column\",\"source_publication_dates\":{\"siel-safepower-modular-spm-br075-rev03-202404\":\"2024-04-03\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"FRAME SYSTEM / Size Cabinet in kVA table / 300 kVA column\",\"source_publication_dates\":{\"siel-safepower-modular-spm-br075-rev03-202404\":\"2024-04-03\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"FRAME SYSTEM / Size Cabinet in kVA table / 300 kVA column\",\"source_publication_dates\":{\"siel-safepower-modular-spm-br075-rev03-202404\":\"2024-04-03\"}},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"FRAME SYSTEM / Size Cabinet in kVA table / 300 kVA column\",\"source_publication_dates\":{\"siel-safepower-modular-spm-br075-rev03-202404\":\"2024-04-03\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"FRAME SYSTEM / Size Cabinet in kVA table / 300 kVA column\",\"source_publication_dates\":{\"siel-safepower-modular-spm-br075-rev03-202404\":\"2024-04-03\"}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"FRAME SYSTEM / Size Cabinet in kVA table / 300 kVA column\",\"source_publication_dates\":{\"siel-safepower-modular-spm-br075-rev03-202404\":\"2024-04-03\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"FRAME SYSTEM / Size Cabinet in kVA table / 300 kVA column\",\"source_publication_dates\":{\"siel-safepower-modular-spm-br075-rev03-202404\":\"2024-04-03\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"FRAME SYSTEM / Size Cabinet in kVA table / 300 kVA column\",\"source_publication_dates\":{\"siel-safepower-modular-spm-br075-rev03-202404\":\"2024-04-03\"}},\"weight_kg\":{\"confidence\":\"high\",\"locator\":\"FRAME SYSTEM / Size Cabinet in kVA table / 300 kVA column\",\"source_publication_dates\":{\"siel-safepower-modular-spm-br075-rev03-202404\":\"2024-04-03\"},\"unit\":\"kg\"}}","field_sources_json":"{\"apparent_power_kva\":[\"siel-safepower-modular-spm-br075-rev03-202404\"],\"capacity_scope\":[\"siel-safepower-modular-spm-br075-rev03-202404\"],\"equipment_category\":[\"siel-safepower-modular-spm-br075-rev03-202404\"],\"form_factor\":[\"siel-safepower-modular-spm-br075-rev03-202404\"],\"manufacturer\":[\"siel-safepower-modular-spm-br075-rev03-202404\"],\"model\":[\"siel-safepower-modular-spm-br075-rev03-202404\"],\"name\":[\"siel-safepower-modular-spm-br075-rev03-202404\"],\"notes\":[\"siel-safepower-modular-spm-br075-rev03-202404\"],\"observations_json\":[\"siel-safepower-modular-spm-br075-rev03-202404\"],\"official_url\":[\"siel-safepower-modular-spm-br075-rev03-202404\"],\"power_conditions\":[\"siel-safepower-modular-spm-br075-rev03-202404\"],\"power_rating_kind\":[\"siel-safepower-modular-spm-br075-rev03-202404\"],\"product_status\":[\"siel-safepower-modular-spm-br075-rev03-202404\"],\"record_scope\":[\"siel-safepower-modular-spm-br075-rev03-202404\"],\"variant\":[\"siel-safepower-modular-spm-br075-rev03-202404\"],\"weight_kg\":[\"siel-safepower-modular-spm-br075-rev03-202404\"]}","form_factor":"modular transformer-free three-phase UPS cabinet","last_verified_at":"2026-11-04T07:18:00Z","manufacturer":"SIEL","model":"Safepower Modular SPM 300 kVA","name":"SIEL Safepower Modular SPM 300 kVA","notes":"The exact cabinet kVA column is retained. Active kW remains null because the frame table does not print cabinet kW. Module alternatives, voltage/frequency, batteries, communications and merged dimensions do not create inferred configurations.","observations_json":"[{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact SIEL Safepower Modular SPM 300 kVA published rating column\",\"field\":\"input_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"FRAME SYSTEM / Size Cabinet in kVA table / 300 kVA column\",\"source_id\":\"siel-safepower-modular-spm-br075-rev03-202404\",\"unit\":\"V\",\"value\":\"380/400/415 Vac three-phase plus neutral selectable; 50/60 Hz\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact SIEL Safepower Modular SPM 300 kVA published rating column\",\"field\":\"output_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"FRAME SYSTEM / Size Cabinet in kVA table / 300 kVA column\",\"source_id\":\"siel-safepower-modular-spm-br075-rev03-202404\",\"unit\":\"V\",\"value\":\"380/400/415 Vac three-phase plus neutral selectable; 50/60 Hz\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact SIEL Safepower Modular SPM 300 kVA published rating column\",\"field\":\"frequency_configuration\",\"kind\":\"reported\",\"locator\":\"FRAME SYSTEM / Size Cabinet in kVA table / 300 kVA column\",\"source_id\":\"siel-safepower-modular-spm-br075-rev03-202404\",\"unit\":\"Hz\",\"value\":\"50/60 Hz; retain selectable/range conditions exactly as printed\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Family table; no load-point scalar is normalized\",\"field\":\"efficiency\",\"kind\":\"reported\",\"locator\":\"FRAME SYSTEM / Size Cabinet in kVA table / 300 kVA column\",\"source_id\":\"siel-safepower-modular-spm-br075-rev03-202404\",\"unit\":\"%\",\"value\":\"up to 96.5% online and 99% ECO; exact load points not stated\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Merged family-table cells; no model dimensions normalized\",\"field\":\"dimensions\",\"kind\":\"reported\",\"locator\":\"FRAME SYSTEM / Size Cabinet in kVA table / 300 kVA column\",\"source_id\":\"siel-safepower-modular-spm-br075-rev03-202404\",\"unit\":\"mm\",\"value\":\"600x850x1200, 600x850x2000, 1200x850x2000, 2000x850x2000 and 2200x850x2000 mm are printed in merged cells and are not assigned to individual cabinet columns\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"No battery energy, usable energy or runtime inferred\",\"field\":\"battery_configuration\",\"kind\":\"reported\",\"locator\":\"FRAME SYSTEM / Size Cabinet in kVA table / 300 kVA column\",\"source_id\":\"siel-safepower-modular-spm-br075-rev03-202404\",\"unit\":null,\"value\":\"Standard VRLA or optional LiFePO4; voltage/block choices remain observations\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact SIEL Safepower Modular SPM 300 kVA published rating column\",\"field\":\"overload_capability\",\"kind\":\"reported\",\"locator\":\"FRAME SYSTEM / Size Cabinet in kVA table / 300 kVA column\",\"source_id\":\"siel-safepower-modular-spm-br075-rev03-202404\",\"unit\":null,\"value\":\"110% for 60 min; 125% for 10 min; 150% for 1 min; 1000% for one bypass cycle\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Family options; no accessory configuration synthesized\",\"field\":\"communications\",\"kind\":\"reported\",\"locator\":\"FRAME SYSTEM / Size Cabinet in kVA table / 300 kVA column\",\"source_id\":\"siel-safepower-modular-spm-br075-rev03-202404\",\"unit\":null,\"value\":\"RS-232, RS-485, LAN/Modbus, dry contacts and intelligent-slot options\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact SIEL Safepower Modular SPM 300 kVA published rating column\",\"field\":\"operating_temperature\",\"kind\":\"reported\",\"locator\":\"FRAME SYSTEM / Size Cabinet in kVA table / 300 kVA column\",\"source_id\":\"siel-safepower-modular-spm-br075-rev03-202404\",\"unit\":\"degC\",\"value\":\"0 to 40\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"OEM conformance statement; not an issuer-registry certification\",\"field\":\"standards_claims\",\"kind\":\"reported\",\"locator\":\"FRAME SYSTEM / Size Cabinet in kVA table / 300 kVA column\",\"source_id\":\"siel-safepower-modular-spm-br075-rev03-202404\",\"unit\":null,\"value\":\"OEM brochure lists CE and IEC/EN 62040-1/-2/-3; EN 50171 is an OEM claim\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Printed cabinet module configurations; no module option combination synthesized\",\"field\":\"module_configuration\",\"kind\":\"reported\",\"locator\":\"FRAME SYSTEM / Size Cabinet in kVA table / 300 kVA column\",\"source_id\":\"siel-safepower-modular-spm-br075-rev03-202404\",\"unit\":null,\"value\":\"6 x 50 kVA; alternative 5 x 60 kVA\"}]","official_url":"https://www.sielups.com/wp-content/uploads/2024/06/BR075-REV03-BROCHURE-FLYER-SAFEPOWER-MODULAR-SPM.pdf","power_conditions":"Published frame-system cabinet apparent rating; no cabinet active kW inferred from module power factor","power_rating_kind":"rated UPS cabinet apparent output","product_status":"listed in official SIEL BR075 REV.03 technical table reviewed 2026-11-04","quality_status":"source_backed","record_id":"d58bb2ac-6aba-50f1-8062-03f4a6d0c89e","record_scope":"configuration","source_urls":["https://www.sielups.com/wp-content/uploads/2024/06/BR075-REV03-BROCHURE-FLYER-SAFEPOWER-MODULAR-SPM.pdf"],"sources":["siel-safepower-modular-spm-br075-rev03-202404"],"updated_at":"2026-11-04T07:18:00Z","variant":"300 kVA cabinet","weight_kg":506}
{"apparent_power_kva":400,"capacity_scope":"Exact SIEL Safepower Modular SPM 400 kVA published rating column; selectable voltage, frequency, battery, module and communications options are not synthesized","created_at":"2026-11-04T07:18:00Z","entity_type":"equipment","equipment_category":"ups","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"FRAME SYSTEM / Size Cabinet in kVA table / 400 kVA column\",\"source_publication_dates\":{\"siel-safepower-modular-spm-br075-rev03-202404\":\"2024-04-03\"},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"FRAME SYSTEM / Size Cabinet in kVA table / 400 kVA column\",\"source_publication_dates\":{\"siel-safepower-modular-spm-br075-rev03-202404\":\"2024-04-03\"}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"FRAME SYSTEM / Size Cabinet in kVA table / 400 kVA column\",\"source_publication_dates\":{\"siel-safepower-modular-spm-br075-rev03-202404\":\"2024-04-03\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"FRAME SYSTEM / Size Cabinet in kVA table / 400 kVA column\",\"source_publication_dates\":{\"siel-safepower-modular-spm-br075-rev03-202404\":\"2024-04-03\"}},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"FRAME SYSTEM / Size Cabinet in kVA table / 400 kVA column\",\"source_publication_dates\":{\"siel-safepower-modular-spm-br075-rev03-202404\":\"2024-04-03\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"FRAME SYSTEM / Size Cabinet in kVA table / 400 kVA column\",\"source_publication_dates\":{\"siel-safepower-modular-spm-br075-rev03-202404\":\"2024-04-03\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"FRAME SYSTEM / Size Cabinet in kVA table / 400 kVA column\",\"source_publication_dates\":{\"siel-safepower-modular-spm-br075-rev03-202404\":\"2024-04-03\"}},\"notes\":{\"confidence\":\"high\",\"locator\":\"FRAME SYSTEM / Size Cabinet in kVA table / 400 kVA column\",\"source_publication_dates\":{\"siel-safepower-modular-spm-br075-rev03-202404\":\"2024-04-03\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"FRAME SYSTEM / Size Cabinet in kVA table / 400 kVA column\",\"source_publication_dates\":{\"siel-safepower-modular-spm-br075-rev03-202404\":\"2024-04-03\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"FRAME SYSTEM / Size Cabinet in kVA table / 400 kVA column\",\"source_publication_dates\":{\"siel-safepower-modular-spm-br075-rev03-202404\":\"2024-04-03\"}},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"FRAME SYSTEM / Size Cabinet in kVA table / 400 kVA column\",\"source_publication_dates\":{\"siel-safepower-modular-spm-br075-rev03-202404\":\"2024-04-03\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"FRAME SYSTEM / Size Cabinet in kVA table / 400 kVA column\",\"source_publication_dates\":{\"siel-safepower-modular-spm-br075-rev03-202404\":\"2024-04-03\"}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"FRAME SYSTEM / Size Cabinet in kVA table / 400 kVA column\",\"source_publication_dates\":{\"siel-safepower-modular-spm-br075-rev03-202404\":\"2024-04-03\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"FRAME SYSTEM / Size Cabinet in kVA table / 400 kVA column\",\"source_publication_dates\":{\"siel-safepower-modular-spm-br075-rev03-202404\":\"2024-04-03\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"FRAME SYSTEM / Size Cabinet in kVA table / 400 kVA column\",\"source_publication_dates\":{\"siel-safepower-modular-spm-br075-rev03-202404\":\"2024-04-03\"}},\"weight_kg\":{\"confidence\":\"high\",\"locator\":\"FRAME SYSTEM / Size Cabinet in kVA table / 400 kVA column\",\"source_publication_dates\":{\"siel-safepower-modular-spm-br075-rev03-202404\":\"2024-04-03\"},\"unit\":\"kg\"}}","field_sources_json":"{\"apparent_power_kva\":[\"siel-safepower-modular-spm-br075-rev03-202404\"],\"capacity_scope\":[\"siel-safepower-modular-spm-br075-rev03-202404\"],\"equipment_category\":[\"siel-safepower-modular-spm-br075-rev03-202404\"],\"form_factor\":[\"siel-safepower-modular-spm-br075-rev03-202404\"],\"manufacturer\":[\"siel-safepower-modular-spm-br075-rev03-202404\"],\"model\":[\"siel-safepower-modular-spm-br075-rev03-202404\"],\"name\":[\"siel-safepower-modular-spm-br075-rev03-202404\"],\"notes\":[\"siel-safepower-modular-spm-br075-rev03-202404\"],\"observations_json\":[\"siel-safepower-modular-spm-br075-rev03-202404\"],\"official_url\":[\"siel-safepower-modular-spm-br075-rev03-202404\"],\"power_conditions\":[\"siel-safepower-modular-spm-br075-rev03-202404\"],\"power_rating_kind\":[\"siel-safepower-modular-spm-br075-rev03-202404\"],\"product_status\":[\"siel-safepower-modular-spm-br075-rev03-202404\"],\"record_scope\":[\"siel-safepower-modular-spm-br075-rev03-202404\"],\"variant\":[\"siel-safepower-modular-spm-br075-rev03-202404\"],\"weight_kg\":[\"siel-safepower-modular-spm-br075-rev03-202404\"]}","form_factor":"modular transformer-free three-phase UPS cabinet","last_verified_at":"2026-11-04T07:18:00Z","manufacturer":"SIEL","model":"Safepower Modular SPM 400 kVA","name":"SIEL Safepower Modular SPM 400 kVA","notes":"The exact cabinet kVA column is retained. Active kW remains null because the frame table does not print cabinet kW. Module alternatives, voltage/frequency, batteries, communications and merged dimensions do not create inferred configurations.","observations_json":"[{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact SIEL Safepower Modular SPM 400 kVA published rating column\",\"field\":\"input_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"FRAME SYSTEM / Size Cabinet in kVA table / 400 kVA column\",\"source_id\":\"siel-safepower-modular-spm-br075-rev03-202404\",\"unit\":\"V\",\"value\":\"380/400/415 Vac three-phase plus neutral selectable; 50/60 Hz\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact SIEL Safepower Modular SPM 400 kVA published rating column\",\"field\":\"output_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"FRAME SYSTEM / Size Cabinet in kVA table / 400 kVA column\",\"source_id\":\"siel-safepower-modular-spm-br075-rev03-202404\",\"unit\":\"V\",\"value\":\"380/400/415 Vac three-phase plus neutral selectable; 50/60 Hz\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact SIEL Safepower Modular SPM 400 kVA published rating column\",\"field\":\"frequency_configuration\",\"kind\":\"reported\",\"locator\":\"FRAME SYSTEM / Size Cabinet in kVA table / 400 kVA column\",\"source_id\":\"siel-safepower-modular-spm-br075-rev03-202404\",\"unit\":\"Hz\",\"value\":\"50/60 Hz; retain selectable/range conditions exactly as printed\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Family table; no load-point scalar is normalized\",\"field\":\"efficiency\",\"kind\":\"reported\",\"locator\":\"FRAME SYSTEM / Size Cabinet in kVA table / 400 kVA column\",\"source_id\":\"siel-safepower-modular-spm-br075-rev03-202404\",\"unit\":\"%\",\"value\":\"up to 96.5% online and 99% ECO; exact load points not stated\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Merged family-table cells; no model dimensions normalized\",\"field\":\"dimensions\",\"kind\":\"reported\",\"locator\":\"FRAME SYSTEM / Size Cabinet in kVA table / 400 kVA column\",\"source_id\":\"siel-safepower-modular-spm-br075-rev03-202404\",\"unit\":\"mm\",\"value\":\"600x850x1200, 600x850x2000, 1200x850x2000, 2000x850x2000 and 2200x850x2000 mm are printed in merged cells and are not assigned to individual cabinet columns\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"No battery energy, usable energy or runtime inferred\",\"field\":\"battery_configuration\",\"kind\":\"reported\",\"locator\":\"FRAME SYSTEM / Size Cabinet in kVA table / 400 kVA column\",\"source_id\":\"siel-safepower-modular-spm-br075-rev03-202404\",\"unit\":null,\"value\":\"Standard VRLA or optional LiFePO4; voltage/block choices remain observations\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact SIEL Safepower Modular SPM 400 kVA published rating column\",\"field\":\"overload_capability\",\"kind\":\"reported\",\"locator\":\"FRAME SYSTEM / Size Cabinet in kVA table / 400 kVA column\",\"source_id\":\"siel-safepower-modular-spm-br075-rev03-202404\",\"unit\":null,\"value\":\"110% for 60 min; 125% for 10 min; 150% for 1 min; 1000% for one bypass cycle\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Family options; no accessory configuration synthesized\",\"field\":\"communications\",\"kind\":\"reported\",\"locator\":\"FRAME SYSTEM / Size Cabinet in kVA table / 400 kVA column\",\"source_id\":\"siel-safepower-modular-spm-br075-rev03-202404\",\"unit\":null,\"value\":\"RS-232, RS-485, LAN/Modbus, dry contacts and intelligent-slot options\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact SIEL Safepower Modular SPM 400 kVA published rating column\",\"field\":\"operating_temperature\",\"kind\":\"reported\",\"locator\":\"FRAME SYSTEM / Size Cabinet in kVA table / 400 kVA column\",\"source_id\":\"siel-safepower-modular-spm-br075-rev03-202404\",\"unit\":\"degC\",\"value\":\"0 to 40\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"OEM conformance statement; not an issuer-registry certification\",\"field\":\"standards_claims\",\"kind\":\"reported\",\"locator\":\"FRAME SYSTEM / Size Cabinet in kVA table / 400 kVA column\",\"source_id\":\"siel-safepower-modular-spm-br075-rev03-202404\",\"unit\":null,\"value\":\"OEM brochure lists CE and IEC/EN 62040-1/-2/-3; EN 50171 is an OEM claim\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Printed cabinet module configurations; no module option combination synthesized\",\"field\":\"module_configuration\",\"kind\":\"reported\",\"locator\":\"FRAME SYSTEM / Size Cabinet in kVA table / 400 kVA column\",\"source_id\":\"siel-safepower-modular-spm-br075-rev03-202404\",\"unit\":null,\"value\":\"8 x 50 kVA; alternative 7+1 x 60 kVA\"}]","official_url":"https://www.sielups.com/wp-content/uploads/2024/06/BR075-REV03-BROCHURE-FLYER-SAFEPOWER-MODULAR-SPM.pdf","power_conditions":"Published frame-system cabinet apparent rating; no cabinet active kW inferred from module power factor","power_rating_kind":"rated UPS cabinet apparent output","product_status":"listed in official SIEL BR075 REV.03 technical table reviewed 2026-11-04","quality_status":"source_backed","record_id":"357c0eee-bc98-572f-bd98-a68d6813b94a","record_scope":"configuration","source_urls":["https://www.sielups.com/wp-content/uploads/2024/06/BR075-REV03-BROCHURE-FLYER-SAFEPOWER-MODULAR-SPM.pdf"],"sources":["siel-safepower-modular-spm-br075-rev03-202404"],"updated_at":"2026-11-04T07:18:00Z","variant":"400 kVA cabinet","weight_kg":808}
{"apparent_power_kva":500,"capacity_scope":"Exact SIEL Safepower Modular SPM 500 kVA published rating column; selectable voltage, frequency, battery, module and communications options are not synthesized","created_at":"2026-11-04T07:18:00Z","entity_type":"equipment","equipment_category":"ups","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"FRAME SYSTEM / Size Cabinet in kVA table / 500 kVA column\",\"source_publication_dates\":{\"siel-safepower-modular-spm-br075-rev03-202404\":\"2024-04-03\"},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"FRAME SYSTEM / Size Cabinet in kVA table / 500 kVA column\",\"source_publication_dates\":{\"siel-safepower-modular-spm-br075-rev03-202404\":\"2024-04-03\"}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"FRAME SYSTEM / Size Cabinet in kVA table / 500 kVA column\",\"source_publication_dates\":{\"siel-safepower-modular-spm-br075-rev03-202404\":\"2024-04-03\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"FRAME SYSTEM / Size Cabinet in kVA table / 500 kVA column\",\"source_publication_dates\":{\"siel-safepower-modular-spm-br075-rev03-202404\":\"2024-04-03\"}},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"FRAME SYSTEM / Size Cabinet in kVA table / 500 kVA column\",\"source_publication_dates\":{\"siel-safepower-modular-spm-br075-rev03-202404\":\"2024-04-03\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"FRAME SYSTEM / Size Cabinet in kVA table / 500 kVA column\",\"source_publication_dates\":{\"siel-safepower-modular-spm-br075-rev03-202404\":\"2024-04-03\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"FRAME SYSTEM / Size Cabinet in kVA table / 500 kVA column\",\"source_publication_dates\":{\"siel-safepower-modular-spm-br075-rev03-202404\":\"2024-04-03\"}},\"notes\":{\"confidence\":\"high\",\"locator\":\"FRAME SYSTEM / Size Cabinet in kVA table / 500 kVA column\",\"source_publication_dates\":{\"siel-safepower-modular-spm-br075-rev03-202404\":\"2024-04-03\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"FRAME SYSTEM / Size Cabinet in kVA table / 500 kVA column\",\"source_publication_dates\":{\"siel-safepower-modular-spm-br075-rev03-202404\":\"2024-04-03\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"FRAME SYSTEM / Size Cabinet in kVA table / 500 kVA column\",\"source_publication_dates\":{\"siel-safepower-modular-spm-br075-rev03-202404\":\"2024-04-03\"}},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"FRAME SYSTEM / Size Cabinet in kVA table / 500 kVA column\",\"source_publication_dates\":{\"siel-safepower-modular-spm-br075-rev03-202404\":\"2024-04-03\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"FRAME SYSTEM / Size Cabinet in kVA table / 500 kVA column\",\"source_publication_dates\":{\"siel-safepower-modular-spm-br075-rev03-202404\":\"2024-04-03\"}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"FRAME SYSTEM / Size Cabinet in kVA table / 500 kVA column\",\"source_publication_dates\":{\"siel-safepower-modular-spm-br075-rev03-202404\":\"2024-04-03\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"FRAME SYSTEM / Size Cabinet in kVA table / 500 kVA column\",\"source_publication_dates\":{\"siel-safepower-modular-spm-br075-rev03-202404\":\"2024-04-03\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"FRAME SYSTEM / Size Cabinet in kVA table / 500 kVA column\",\"source_publication_dates\":{\"siel-safepower-modular-spm-br075-rev03-202404\":\"2024-04-03\"}},\"weight_kg\":{\"confidence\":\"high\",\"locator\":\"FRAME SYSTEM / Size Cabinet in kVA table / 500 kVA column\",\"source_publication_dates\":{\"siel-safepower-modular-spm-br075-rev03-202404\":\"2024-04-03\"},\"unit\":\"kg\"}}","field_sources_json":"{\"apparent_power_kva\":[\"siel-safepower-modular-spm-br075-rev03-202404\"],\"capacity_scope\":[\"siel-safepower-modular-spm-br075-rev03-202404\"],\"equipment_category\":[\"siel-safepower-modular-spm-br075-rev03-202404\"],\"form_factor\":[\"siel-safepower-modular-spm-br075-rev03-202404\"],\"manufacturer\":[\"siel-safepower-modular-spm-br075-rev03-202404\"],\"model\":[\"siel-safepower-modular-spm-br075-rev03-202404\"],\"name\":[\"siel-safepower-modular-spm-br075-rev03-202404\"],\"notes\":[\"siel-safepower-modular-spm-br075-rev03-202404\"],\"observations_json\":[\"siel-safepower-modular-spm-br075-rev03-202404\"],\"official_url\":[\"siel-safepower-modular-spm-br075-rev03-202404\"],\"power_conditions\":[\"siel-safepower-modular-spm-br075-rev03-202404\"],\"power_rating_kind\":[\"siel-safepower-modular-spm-br075-rev03-202404\"],\"product_status\":[\"siel-safepower-modular-spm-br075-rev03-202404\"],\"record_scope\":[\"siel-safepower-modular-spm-br075-rev03-202404\"],\"variant\":[\"siel-safepower-modular-spm-br075-rev03-202404\"],\"weight_kg\":[\"siel-safepower-modular-spm-br075-rev03-202404\"]}","form_factor":"modular transformer-free three-phase UPS cabinet","last_verified_at":"2026-11-04T07:18:00Z","manufacturer":"SIEL","model":"Safepower Modular SPM 500 kVA","name":"SIEL Safepower Modular SPM 500 kVA","notes":"The exact cabinet kVA column is retained. Active kW remains null because the frame table does not print cabinet kW. Module alternatives, voltage/frequency, batteries, communications and merged dimensions do not create inferred configurations.","observations_json":"[{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact SIEL Safepower Modular SPM 500 kVA published rating column\",\"field\":\"input_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"FRAME SYSTEM / Size Cabinet in kVA table / 500 kVA column\",\"source_id\":\"siel-safepower-modular-spm-br075-rev03-202404\",\"unit\":\"V\",\"value\":\"380/400/415 Vac three-phase plus neutral selectable; 50/60 Hz\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact SIEL Safepower Modular SPM 500 kVA published rating column\",\"field\":\"output_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"FRAME SYSTEM / Size Cabinet in kVA table / 500 kVA column\",\"source_id\":\"siel-safepower-modular-spm-br075-rev03-202404\",\"unit\":\"V\",\"value\":\"380/400/415 Vac three-phase plus neutral selectable; 50/60 Hz\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact SIEL Safepower Modular SPM 500 kVA published rating column\",\"field\":\"frequency_configuration\",\"kind\":\"reported\",\"locator\":\"FRAME SYSTEM / Size Cabinet in kVA table / 500 kVA column\",\"source_id\":\"siel-safepower-modular-spm-br075-rev03-202404\",\"unit\":\"Hz\",\"value\":\"50/60 Hz; retain selectable/range conditions exactly as printed\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Family table; no load-point scalar is normalized\",\"field\":\"efficiency\",\"kind\":\"reported\",\"locator\":\"FRAME SYSTEM / Size Cabinet in kVA table / 500 kVA column\",\"source_id\":\"siel-safepower-modular-spm-br075-rev03-202404\",\"unit\":\"%\",\"value\":\"up to 96.5% online and 99% ECO; exact load points not stated\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Merged family-table cells; no model dimensions normalized\",\"field\":\"dimensions\",\"kind\":\"reported\",\"locator\":\"FRAME SYSTEM / Size Cabinet in kVA table / 500 kVA column\",\"source_id\":\"siel-safepower-modular-spm-br075-rev03-202404\",\"unit\":\"mm\",\"value\":\"600x850x1200, 600x850x2000, 1200x850x2000, 2000x850x2000 and 2200x850x2000 mm are printed in merged cells and are not assigned to individual cabinet columns\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"No battery energy, usable energy or runtime inferred\",\"field\":\"battery_configuration\",\"kind\":\"reported\",\"locator\":\"FRAME SYSTEM / Size Cabinet in kVA table / 500 kVA column\",\"source_id\":\"siel-safepower-modular-spm-br075-rev03-202404\",\"unit\":null,\"value\":\"Standard VRLA or optional LiFePO4; voltage/block choices remain observations\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact SIEL Safepower Modular SPM 500 kVA published rating column\",\"field\":\"overload_capability\",\"kind\":\"reported\",\"locator\":\"FRAME SYSTEM / Size Cabinet in kVA table / 500 kVA column\",\"source_id\":\"siel-safepower-modular-spm-br075-rev03-202404\",\"unit\":null,\"value\":\"110% for 60 min; 125% for 10 min; 150% for 1 min; 1000% for one bypass cycle\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Family options; no accessory configuration synthesized\",\"field\":\"communications\",\"kind\":\"reported\",\"locator\":\"FRAME SYSTEM / Size Cabinet in kVA table / 500 kVA column\",\"source_id\":\"siel-safepower-modular-spm-br075-rev03-202404\",\"unit\":null,\"value\":\"RS-232, RS-485, LAN/Modbus, dry contacts and intelligent-slot options\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact SIEL Safepower Modular SPM 500 kVA published rating column\",\"field\":\"operating_temperature\",\"kind\":\"reported\",\"locator\":\"FRAME SYSTEM / Size Cabinet in kVA table / 500 kVA column\",\"source_id\":\"siel-safepower-modular-spm-br075-rev03-202404\",\"unit\":\"degC\",\"value\":\"0 to 40\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"OEM conformance statement; not an issuer-registry certification\",\"field\":\"standards_claims\",\"kind\":\"reported\",\"locator\":\"FRAME SYSTEM / Size Cabinet in kVA table / 500 kVA column\",\"source_id\":\"siel-safepower-modular-spm-br075-rev03-202404\",\"unit\":null,\"value\":\"OEM brochure lists CE and IEC/EN 62040-1/-2/-3; EN 50171 is an OEM claim\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Printed cabinet module configurations; no module option combination synthesized\",\"field\":\"module_configuration\",\"kind\":\"reported\",\"locator\":\"FRAME SYSTEM / Size Cabinet in kVA table / 500 kVA column\",\"source_id\":\"siel-safepower-modular-spm-br075-rev03-202404\",\"unit\":null,\"value\":\"10 x 50 kVA; alternative 8+2 x 60 kVA\"}]","official_url":"https://www.sielups.com/wp-content/uploads/2024/06/BR075-REV03-BROCHURE-FLYER-SAFEPOWER-MODULAR-SPM.pdf","power_conditions":"Published frame-system cabinet apparent rating; no cabinet active kW inferred from module power factor","power_rating_kind":"rated UPS cabinet apparent output","product_status":"listed in official SIEL BR075 REV.03 technical table reviewed 2026-11-04","quality_status":"source_backed","record_id":"308e751a-640a-5fd7-99ea-b7f4790482c9","record_scope":"configuration","source_urls":["https://www.sielups.com/wp-content/uploads/2024/06/BR075-REV03-BROCHURE-FLYER-SAFEPOWER-MODULAR-SPM.pdf"],"sources":["siel-safepower-modular-spm-br075-rev03-202404"],"updated_at":"2026-11-04T07:18:00Z","variant":"500 kVA cabinet","weight_kg":840}
{"apparent_power_kva":600,"capacity_scope":"Exact SIEL Safepower Modular SPM 600 kVA published rating column; selectable voltage, frequency, battery, module and communications options are not synthesized","created_at":"2026-11-04T07:18:00Z","entity_type":"equipment","equipment_category":"ups","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"FRAME SYSTEM / Size Cabinet in kVA table / 600 kVA column\",\"source_publication_dates\":{\"siel-safepower-modular-spm-br075-rev03-202404\":\"2024-04-03\"},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"FRAME SYSTEM / Size Cabinet in kVA table / 600 kVA column\",\"source_publication_dates\":{\"siel-safepower-modular-spm-br075-rev03-202404\":\"2024-04-03\"}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"FRAME SYSTEM / Size Cabinet in kVA table / 600 kVA column\",\"source_publication_dates\":{\"siel-safepower-modular-spm-br075-rev03-202404\":\"2024-04-03\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"FRAME SYSTEM / Size Cabinet in kVA table / 600 kVA column\",\"source_publication_dates\":{\"siel-safepower-modular-spm-br075-rev03-202404\":\"2024-04-03\"}},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"FRAME SYSTEM / Size Cabinet in kVA table / 600 kVA column\",\"source_publication_dates\":{\"siel-safepower-modular-spm-br075-rev03-202404\":\"2024-04-03\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"FRAME SYSTEM / Size Cabinet in kVA table / 600 kVA column\",\"source_publication_dates\":{\"siel-safepower-modular-spm-br075-rev03-202404\":\"2024-04-03\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"FRAME SYSTEM / Size Cabinet in kVA table / 600 kVA column\",\"source_publication_dates\":{\"siel-safepower-modular-spm-br075-rev03-202404\":\"2024-04-03\"}},\"notes\":{\"confidence\":\"high\",\"locator\":\"FRAME SYSTEM / Size Cabinet in kVA table / 600 kVA column\",\"source_publication_dates\":{\"siel-safepower-modular-spm-br075-rev03-202404\":\"2024-04-03\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"FRAME SYSTEM / Size Cabinet in kVA table / 600 kVA column\",\"source_publication_dates\":{\"siel-safepower-modular-spm-br075-rev03-202404\":\"2024-04-03\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"FRAME SYSTEM / Size Cabinet in kVA table / 600 kVA column\",\"source_publication_dates\":{\"siel-safepower-modular-spm-br075-rev03-202404\":\"2024-04-03\"}},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"FRAME SYSTEM / Size Cabinet in kVA table / 600 kVA column\",\"source_publication_dates\":{\"siel-safepower-modular-spm-br075-rev03-202404\":\"2024-04-03\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"FRAME SYSTEM / Size Cabinet in kVA table / 600 kVA column\",\"source_publication_dates\":{\"siel-safepower-modular-spm-br075-rev03-202404\":\"2024-04-03\"}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"FRAME SYSTEM / Size Cabinet in kVA table / 600 kVA column\",\"source_publication_dates\":{\"siel-safepower-modular-spm-br075-rev03-202404\":\"2024-04-03\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"FRAME SYSTEM / Size Cabinet in kVA table / 600 kVA column\",\"source_publication_dates\":{\"siel-safepower-modular-spm-br075-rev03-202404\":\"2024-04-03\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"FRAME SYSTEM / Size Cabinet in kVA table / 600 kVA column\",\"source_publication_dates\":{\"siel-safepower-modular-spm-br075-rev03-202404\":\"2024-04-03\"}},\"weight_kg\":{\"confidence\":\"high\",\"locator\":\"FRAME SYSTEM / Size Cabinet in kVA table / 600 kVA column\",\"source_publication_dates\":{\"siel-safepower-modular-spm-br075-rev03-202404\":\"2024-04-03\"},\"unit\":\"kg\"}}","field_sources_json":"{\"apparent_power_kva\":[\"siel-safepower-modular-spm-br075-rev03-202404\"],\"capacity_scope\":[\"siel-safepower-modular-spm-br075-rev03-202404\"],\"equipment_category\":[\"siel-safepower-modular-spm-br075-rev03-202404\"],\"form_factor\":[\"siel-safepower-modular-spm-br075-rev03-202404\"],\"manufacturer\":[\"siel-safepower-modular-spm-br075-rev03-202404\"],\"model\":[\"siel-safepower-modular-spm-br075-rev03-202404\"],\"name\":[\"siel-safepower-modular-spm-br075-rev03-202404\"],\"notes\":[\"siel-safepower-modular-spm-br075-rev03-202404\"],\"observations_json\":[\"siel-safepower-modular-spm-br075-rev03-202404\"],\"official_url\":[\"siel-safepower-modular-spm-br075-rev03-202404\"],\"power_conditions\":[\"siel-safepower-modular-spm-br075-rev03-202404\"],\"power_rating_kind\":[\"siel-safepower-modular-spm-br075-rev03-202404\"],\"product_status\":[\"siel-safepower-modular-spm-br075-rev03-202404\"],\"record_scope\":[\"siel-safepower-modular-spm-br075-rev03-202404\"],\"variant\":[\"siel-safepower-modular-spm-br075-rev03-202404\"],\"weight_kg\":[\"siel-safepower-modular-spm-br075-rev03-202404\"]}","form_factor":"modular transformer-free three-phase UPS cabinet","last_verified_at":"2026-11-04T07:18:00Z","manufacturer":"SIEL","model":"Safepower Modular SPM 600 kVA","name":"SIEL Safepower Modular SPM 600 kVA","notes":"The exact cabinet kVA column is retained. Active kW remains null because the frame table does not print cabinet kW. Module alternatives, voltage/frequency, batteries, communications and merged dimensions do not create inferred configurations.","observations_json":"[{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact SIEL Safepower Modular SPM 600 kVA published rating column\",\"field\":\"input_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"FRAME SYSTEM / Size Cabinet in kVA table / 600 kVA column\",\"source_id\":\"siel-safepower-modular-spm-br075-rev03-202404\",\"unit\":\"V\",\"value\":\"380/400/415 Vac three-phase plus neutral selectable; 50/60 Hz\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact SIEL Safepower Modular SPM 600 kVA published rating column\",\"field\":\"output_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"FRAME SYSTEM / Size Cabinet in kVA table / 600 kVA column\",\"source_id\":\"siel-safepower-modular-spm-br075-rev03-202404\",\"unit\":\"V\",\"value\":\"380/400/415 Vac three-phase plus neutral selectable; 50/60 Hz\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact SIEL Safepower Modular SPM 600 kVA published rating column\",\"field\":\"frequency_configuration\",\"kind\":\"reported\",\"locator\":\"FRAME SYSTEM / Size Cabinet in kVA table / 600 kVA column\",\"source_id\":\"siel-safepower-modular-spm-br075-rev03-202404\",\"unit\":\"Hz\",\"value\":\"50/60 Hz; retain selectable/range conditions exactly as printed\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Family table; no load-point scalar is normalized\",\"field\":\"efficiency\",\"kind\":\"reported\",\"locator\":\"FRAME SYSTEM / Size Cabinet in kVA table / 600 kVA column\",\"source_id\":\"siel-safepower-modular-spm-br075-rev03-202404\",\"unit\":\"%\",\"value\":\"up to 96.5% online and 99% ECO; exact load points not stated\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Merged family-table cells; no model dimensions normalized\",\"field\":\"dimensions\",\"kind\":\"reported\",\"locator\":\"FRAME SYSTEM / Size Cabinet in kVA table / 600 kVA column\",\"source_id\":\"siel-safepower-modular-spm-br075-rev03-202404\",\"unit\":\"mm\",\"value\":\"600x850x1200, 600x850x2000, 1200x850x2000, 2000x850x2000 and 2200x850x2000 mm are printed in merged cells and are not assigned to individual cabinet columns\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"No battery energy, usable energy or runtime inferred\",\"field\":\"battery_configuration\",\"kind\":\"reported\",\"locator\":\"FRAME SYSTEM / Size Cabinet in kVA table / 600 kVA column\",\"source_id\":\"siel-safepower-modular-spm-br075-rev03-202404\",\"unit\":null,\"value\":\"Standard VRLA or optional LiFePO4; voltage/block choices remain observations\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact SIEL Safepower Modular SPM 600 kVA published rating column\",\"field\":\"overload_capability\",\"kind\":\"reported\",\"locator\":\"FRAME SYSTEM / Size Cabinet in kVA table / 600 kVA column\",\"source_id\":\"siel-safepower-modular-spm-br075-rev03-202404\",\"unit\":null,\"value\":\"110% for 60 min; 125% for 10 min; 150% for 1 min; 1000% for one bypass cycle\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Family options; no accessory configuration synthesized\",\"field\":\"communications\",\"kind\":\"reported\",\"locator\":\"FRAME SYSTEM / Size Cabinet in kVA table / 600 kVA column\",\"source_id\":\"siel-safepower-modular-spm-br075-rev03-202404\",\"unit\":null,\"value\":\"RS-232, RS-485, LAN/Modbus, dry contacts and intelligent-slot options\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact SIEL Safepower Modular SPM 600 kVA published rating column\",\"field\":\"operating_temperature\",\"kind\":\"reported\",\"locator\":\"FRAME SYSTEM / Size Cabinet in kVA table / 600 kVA column\",\"source_id\":\"siel-safepower-modular-spm-br075-rev03-202404\",\"unit\":\"degC\",\"value\":\"0 to 40\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"OEM conformance statement; not an issuer-registry certification\",\"field\":\"standards_claims\",\"kind\":\"reported\",\"locator\":\"FRAME SYSTEM / Size Cabinet in kVA table / 600 kVA column\",\"source_id\":\"siel-safepower-modular-spm-br075-rev03-202404\",\"unit\":null,\"value\":\"OEM brochure lists CE and IEC/EN 62040-1/-2/-3; EN 50171 is an OEM claim\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Printed cabinet module configurations; no module option combination synthesized\",\"field\":\"module_configuration\",\"kind\":\"reported\",\"locator\":\"FRAME SYSTEM / Size Cabinet in kVA table / 600 kVA column\",\"source_id\":\"siel-safepower-modular-spm-br075-rev03-202404\",\"unit\":null,\"value\":\"12 x 50 kVA; alternative 10 x 60 kVA\"}]","official_url":"https://www.sielups.com/wp-content/uploads/2024/06/BR075-REV03-BROCHURE-FLYER-SAFEPOWER-MODULAR-SPM.pdf","power_conditions":"Published frame-system cabinet apparent rating; no cabinet active kW inferred from module power factor","power_rating_kind":"rated UPS cabinet apparent output","product_status":"listed in official SIEL BR075 REV.03 technical table reviewed 2026-11-04","quality_status":"source_backed","record_id":"520d829b-584c-5670-aa30-1a8e5af0e270","record_scope":"configuration","source_urls":["https://www.sielups.com/wp-content/uploads/2024/06/BR075-REV03-BROCHURE-FLYER-SAFEPOWER-MODULAR-SPM.pdf"],"sources":["siel-safepower-modular-spm-br075-rev03-202404"],"updated_at":"2026-11-04T07:18:00Z","variant":"600 kVA cabinet","weight_kg":950}
{"apparent_power_kva":840,"capacity_scope":"Exact SIEL Safepower Modular SPM 840 kVA published rating column; selectable voltage, frequency, battery, module and communications options are not synthesized","created_at":"2026-11-04T07:18:00Z","entity_type":"equipment","equipment_category":"ups","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"FRAME SYSTEM / Size Cabinet in kVA table / 840 kVA column\",\"source_publication_dates\":{\"siel-safepower-modular-spm-br075-rev03-202404\":\"2024-04-03\"},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"FRAME SYSTEM / Size Cabinet in kVA table / 840 kVA column\",\"source_publication_dates\":{\"siel-safepower-modular-spm-br075-rev03-202404\":\"2024-04-03\"}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"FRAME SYSTEM / Size Cabinet in kVA table / 840 kVA column\",\"source_publication_dates\":{\"siel-safepower-modular-spm-br075-rev03-202404\":\"2024-04-03\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"FRAME SYSTEM / Size Cabinet in kVA table / 840 kVA column\",\"source_publication_dates\":{\"siel-safepower-modular-spm-br075-rev03-202404\":\"2024-04-03\"}},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"FRAME SYSTEM / Size Cabinet in kVA table / 840 kVA column\",\"source_publication_dates\":{\"siel-safepower-modular-spm-br075-rev03-202404\":\"2024-04-03\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"FRAME SYSTEM / Size Cabinet in kVA table / 840 kVA column\",\"source_publication_dates\":{\"siel-safepower-modular-spm-br075-rev03-202404\":\"2024-04-03\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"FRAME SYSTEM / Size Cabinet in kVA table / 840 kVA column\",\"source_publication_dates\":{\"siel-safepower-modular-spm-br075-rev03-202404\":\"2024-04-03\"}},\"notes\":{\"confidence\":\"high\",\"locator\":\"FRAME SYSTEM / Size Cabinet in kVA table / 840 kVA column\",\"source_publication_dates\":{\"siel-safepower-modular-spm-br075-rev03-202404\":\"2024-04-03\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"FRAME SYSTEM / Size Cabinet in kVA table / 840 kVA column\",\"source_publication_dates\":{\"siel-safepower-modular-spm-br075-rev03-202404\":\"2024-04-03\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"FRAME SYSTEM / Size Cabinet in kVA table / 840 kVA column\",\"source_publication_dates\":{\"siel-safepower-modular-spm-br075-rev03-202404\":\"2024-04-03\"}},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"FRAME SYSTEM / Size Cabinet in kVA table / 840 kVA column\",\"source_publication_dates\":{\"siel-safepower-modular-spm-br075-rev03-202404\":\"2024-04-03\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"FRAME SYSTEM / Size Cabinet in kVA table / 840 kVA column\",\"source_publication_dates\":{\"siel-safepower-modular-spm-br075-rev03-202404\":\"2024-04-03\"}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"FRAME SYSTEM / Size Cabinet in kVA table / 840 kVA column\",\"source_publication_dates\":{\"siel-safepower-modular-spm-br075-rev03-202404\":\"2024-04-03\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"FRAME SYSTEM / Size Cabinet in kVA table / 840 kVA column\",\"source_publication_dates\":{\"siel-safepower-modular-spm-br075-rev03-202404\":\"2024-04-03\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"FRAME SYSTEM / Size Cabinet in kVA table / 840 kVA column\",\"source_publication_dates\":{\"siel-safepower-modular-spm-br075-rev03-202404\":\"2024-04-03\"}},\"weight_kg\":{\"confidence\":\"high\",\"locator\":\"FRAME SYSTEM / Size Cabinet in kVA table / 840 kVA column\",\"source_publication_dates\":{\"siel-safepower-modular-spm-br075-rev03-202404\":\"2024-04-03\"},\"unit\":\"kg\"}}","field_sources_json":"{\"apparent_power_kva\":[\"siel-safepower-modular-spm-br075-rev03-202404\"],\"capacity_scope\":[\"siel-safepower-modular-spm-br075-rev03-202404\"],\"equipment_category\":[\"siel-safepower-modular-spm-br075-rev03-202404\"],\"form_factor\":[\"siel-safepower-modular-spm-br075-rev03-202404\"],\"manufacturer\":[\"siel-safepower-modular-spm-br075-rev03-202404\"],\"model\":[\"siel-safepower-modular-spm-br075-rev03-202404\"],\"name\":[\"siel-safepower-modular-spm-br075-rev03-202404\"],\"notes\":[\"siel-safepower-modular-spm-br075-rev03-202404\"],\"observations_json\":[\"siel-safepower-modular-spm-br075-rev03-202404\"],\"official_url\":[\"siel-safepower-modular-spm-br075-rev03-202404\"],\"power_conditions\":[\"siel-safepower-modular-spm-br075-rev03-202404\"],\"power_rating_kind\":[\"siel-safepower-modular-spm-br075-rev03-202404\"],\"product_status\":[\"siel-safepower-modular-spm-br075-rev03-202404\"],\"record_scope\":[\"siel-safepower-modular-spm-br075-rev03-202404\"],\"variant\":[\"siel-safepower-modular-spm-br075-rev03-202404\"],\"weight_kg\":[\"siel-safepower-modular-spm-br075-rev03-202404\"]}","form_factor":"modular transformer-free three-phase UPS cabinet","last_verified_at":"2026-11-04T07:18:00Z","manufacturer":"SIEL","model":"Safepower Modular SPM 840 kVA","name":"SIEL Safepower Modular SPM 840 kVA","notes":"The exact cabinet kVA column is retained. Active kW remains null because the frame table does not print cabinet kW. Module alternatives, voltage/frequency, batteries, communications and merged dimensions do not create inferred configurations.","observations_json":"[{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact SIEL Safepower Modular SPM 840 kVA published rating column\",\"field\":\"input_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"FRAME SYSTEM / Size Cabinet in kVA table / 840 kVA column\",\"source_id\":\"siel-safepower-modular-spm-br075-rev03-202404\",\"unit\":\"V\",\"value\":\"380/400/415 Vac three-phase plus neutral selectable; 50/60 Hz\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact SIEL Safepower Modular SPM 840 kVA published rating column\",\"field\":\"output_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"FRAME SYSTEM / Size Cabinet in kVA table / 840 kVA column\",\"source_id\":\"siel-safepower-modular-spm-br075-rev03-202404\",\"unit\":\"V\",\"value\":\"380/400/415 Vac three-phase plus neutral selectable; 50/60 Hz\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact SIEL Safepower Modular SPM 840 kVA published rating column\",\"field\":\"frequency_configuration\",\"kind\":\"reported\",\"locator\":\"FRAME SYSTEM / Size Cabinet in kVA table / 840 kVA column\",\"source_id\":\"siel-safepower-modular-spm-br075-rev03-202404\",\"unit\":\"Hz\",\"value\":\"50/60 Hz; retain selectable/range conditions exactly as printed\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Family table; no load-point scalar is normalized\",\"field\":\"efficiency\",\"kind\":\"reported\",\"locator\":\"FRAME SYSTEM / Size Cabinet in kVA table / 840 kVA column\",\"source_id\":\"siel-safepower-modular-spm-br075-rev03-202404\",\"unit\":\"%\",\"value\":\"up to 96.5% online and 99% ECO; exact load points not stated\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Merged family-table cells; no model dimensions normalized\",\"field\":\"dimensions\",\"kind\":\"reported\",\"locator\":\"FRAME SYSTEM / Size Cabinet in kVA table / 840 kVA column\",\"source_id\":\"siel-safepower-modular-spm-br075-rev03-202404\",\"unit\":\"mm\",\"value\":\"600x850x1200, 600x850x2000, 1200x850x2000, 2000x850x2000 and 2200x850x2000 mm are printed in merged cells and are not assigned to individual cabinet columns\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"No battery energy, usable energy or runtime inferred\",\"field\":\"battery_configuration\",\"kind\":\"reported\",\"locator\":\"FRAME SYSTEM / Size Cabinet in kVA table / 840 kVA column\",\"source_id\":\"siel-safepower-modular-spm-br075-rev03-202404\",\"unit\":null,\"value\":\"Standard VRLA or optional LiFePO4; voltage/block choices remain observations\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact SIEL Safepower Modular SPM 840 kVA published rating column\",\"field\":\"overload_capability\",\"kind\":\"reported\",\"locator\":\"FRAME SYSTEM / Size Cabinet in kVA table / 840 kVA column\",\"source_id\":\"siel-safepower-modular-spm-br075-rev03-202404\",\"unit\":null,\"value\":\"110% for 60 min; 125% for 10 min; 150% for 1 min; 1000% for one bypass cycle\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Family options; no accessory configuration synthesized\",\"field\":\"communications\",\"kind\":\"reported\",\"locator\":\"FRAME SYSTEM / Size Cabinet in kVA table / 840 kVA column\",\"source_id\":\"siel-safepower-modular-spm-br075-rev03-202404\",\"unit\":null,\"value\":\"RS-232, RS-485, LAN/Modbus, dry contacts and intelligent-slot options\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact SIEL Safepower Modular SPM 840 kVA published rating column\",\"field\":\"operating_temperature\",\"kind\":\"reported\",\"locator\":\"FRAME SYSTEM / Size Cabinet in kVA table / 840 kVA column\",\"source_id\":\"siel-safepower-modular-spm-br075-rev03-202404\",\"unit\":\"degC\",\"value\":\"0 to 40\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"OEM conformance statement; not an issuer-registry certification\",\"field\":\"standards_claims\",\"kind\":\"reported\",\"locator\":\"FRAME SYSTEM / Size Cabinet in kVA table / 840 kVA column\",\"source_id\":\"siel-safepower-modular-spm-br075-rev03-202404\",\"unit\":null,\"value\":\"OEM brochure lists CE and IEC/EN 62040-1/-2/-3; EN 50171 is an OEM claim\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Printed cabinet module configurations; no module option combination synthesized\",\"field\":\"module_configuration\",\"kind\":\"reported\",\"locator\":\"FRAME SYSTEM / Size Cabinet in kVA table / 840 kVA column\",\"source_id\":\"siel-safepower-modular-spm-br075-rev03-202404\",\"unit\":null,\"value\":\"16 x 50 kVA; alternative 14+2 x 60 kVA\"}]","official_url":"https://www.sielups.com/wp-content/uploads/2024/06/BR075-REV03-BROCHURE-FLYER-SAFEPOWER-MODULAR-SPM.pdf","power_conditions":"Published frame-system cabinet apparent rating; no cabinet active kW inferred from module power factor","power_rating_kind":"rated UPS cabinet apparent output","product_status":"listed in official SIEL BR075 REV.03 technical table reviewed 2026-11-04","quality_status":"source_backed","record_id":"77ab4c17-40c1-5d38-bb3c-c8012ddd7666","record_scope":"configuration","source_urls":["https://www.sielups.com/wp-content/uploads/2024/06/BR075-REV03-BROCHURE-FLYER-SAFEPOWER-MODULAR-SPM.pdf"],"sources":["siel-safepower-modular-spm-br075-rev03-202404"],"updated_at":"2026-11-04T07:18:00Z","variant":"840 kVA cabinet","weight_kg":1525}
{"apparent_power_kva":10,"capacity_scope":"Exact SIEL Safepower S 10 kVA published rating column; selectable voltage, frequency, battery, module and communications options are not synthesized","created_at":"2026-11-04T07:18:00Z","entity_type":"equipment","equipment_category":"ups","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 10 kVA column\",\"source_publication_dates\":{\"siel-safepower-s-br074-rev03-202404\":\"2024-04-03\"},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 10 kVA column\",\"source_publication_dates\":{\"siel-safepower-s-br074-rev03-202404\":\"2024-04-03\"}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 10 kVA column\",\"source_publication_dates\":{\"siel-safepower-s-br074-rev03-202404\":\"2024-04-03\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 10 kVA column\",\"source_publication_dates\":{\"siel-safepower-s-br074-rev03-202404\":\"2024-04-03\"}},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 10 kVA column\",\"source_publication_dates\":{\"siel-safepower-s-br074-rev03-202404\":\"2024-04-03\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 10 kVA column\",\"source_publication_dates\":{\"siel-safepower-s-br074-rev03-202404\":\"2024-04-03\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 10 kVA column\",\"source_publication_dates\":{\"siel-safepower-s-br074-rev03-202404\":\"2024-04-03\"}},\"notes\":{\"confidence\":\"high\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 10 kVA column\",\"source_publication_dates\":{\"siel-safepower-s-br074-rev03-202404\":\"2024-04-03\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 10 kVA column\",\"source_publication_dates\":{\"siel-safepower-s-br074-rev03-202404\":\"2024-04-03\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 10 kVA column\",\"source_publication_dates\":{\"siel-safepower-s-br074-rev03-202404\":\"2024-04-03\"}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 10 kVA column\",\"source_publication_dates\":{\"siel-safepower-s-br074-rev03-202404\":\"2024-04-03\"},\"unit\":\"kW\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 10 kVA column\",\"source_publication_dates\":{\"siel-safepower-s-br074-rev03-202404\":\"2024-04-03\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 10 kVA column\",\"source_publication_dates\":{\"siel-safepower-s-br074-rev03-202404\":\"2024-04-03\"}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 10 kVA column\",\"source_publication_dates\":{\"siel-safepower-s-br074-rev03-202404\":\"2024-04-03\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 10 kVA column\",\"source_publication_dates\":{\"siel-safepower-s-br074-rev03-202404\":\"2024-04-03\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 10 kVA column\",\"source_publication_dates\":{\"siel-safepower-s-br074-rev03-202404\":\"2024-04-03\"}}}","field_sources_json":"{\"apparent_power_kva\":[\"siel-safepower-s-br074-rev03-202404\"],\"capacity_scope\":[\"siel-safepower-s-br074-rev03-202404\"],\"equipment_category\":[\"siel-safepower-s-br074-rev03-202404\"],\"form_factor\":[\"siel-safepower-s-br074-rev03-202404\"],\"manufacturer\":[\"siel-safepower-s-br074-rev03-202404\"],\"model\":[\"siel-safepower-s-br074-rev03-202404\"],\"name\":[\"siel-safepower-s-br074-rev03-202404\"],\"notes\":[\"siel-safepower-s-br074-rev03-202404\"],\"observations_json\":[\"siel-safepower-s-br074-rev03-202404\"],\"official_url\":[\"siel-safepower-s-br074-rev03-202404\"],\"output_power_kw\":[\"siel-safepower-s-br074-rev03-202404\"],\"power_conditions\":[\"siel-safepower-s-br074-rev03-202404\"],\"power_rating_kind\":[\"siel-safepower-s-br074-rev03-202404\"],\"product_status\":[\"siel-safepower-s-br074-rev03-202404\"],\"record_scope\":[\"siel-safepower-s-br074-rev03-202404\"],\"variant\":[\"siel-safepower-s-br074-rev03-202404\"]}","form_factor":"floor-standing transformer-free three-phase UPS","last_verified_at":"2026-11-04T07:18:00Z","manufacturer":"SIEL","model":"Safepower S 10 kVA","name":"SIEL Safepower S 10 kVA","notes":"The exact OEM kVA/kW column is retained. Apparent kVA and active kW remain separate reported values. Voltage/frequency, batteries, communications, merged dimensions and alternative with/without-battery weights do not create inferred configurations.","observations_json":"[{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact SIEL Safepower S 10 kVA published rating column\",\"field\":\"input_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 10 kVA column\",\"source_id\":\"siel-safepower-s-br074-rev03-202404\",\"unit\":\"V\",\"value\":\"380/400/415 Vac three-phase plus neutral; 50/60 Hz\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact SIEL Safepower S 10 kVA published rating column\",\"field\":\"output_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 10 kVA column\",\"source_id\":\"siel-safepower-s-br074-rev03-202404\",\"unit\":\"V\",\"value\":\"380/400/415 Vac three-phase plus neutral; 50/60 Hz selectable\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact SIEL Safepower S 10 kVA published rating column\",\"field\":\"frequency_configuration\",\"kind\":\"reported\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 10 kVA column\",\"source_id\":\"siel-safepower-s-br074-rev03-202404\",\"unit\":\"Hz\",\"value\":\"50/60 Hz; retain selectable/range conditions exactly as printed\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Family table; no load-point scalar is normalized\",\"field\":\"efficiency\",\"kind\":\"reported\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 10 kVA column\",\"source_id\":\"siel-safepower-s-br074-rev03-202404\",\"unit\":\"%\",\"value\":\"up to 96.5% online and up to 99% ECO; exact load points not stated\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Merged family-table cells; no model dimensions normalized\",\"field\":\"dimensions\",\"kind\":\"reported\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 10 kVA column\",\"source_id\":\"siel-safepower-s-br074-rev03-202404\",\"unit\":\"mm\",\"value\":\"250x900x868, 442x850x1100 and 442x850x1200 mm are printed as merged table groups and are not assigned to individual model columns\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"No battery energy, usable energy or runtime inferred\",\"field\":\"battery_configuration\",\"kind\":\"reported\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 10 kVA column\",\"source_id\":\"siel-safepower-s-br074-rev03-202404\",\"unit\":null,\"value\":\"Adjustable battery voltage and block-count choices; no energy or runtime inferred\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact SIEL Safepower S 10 kVA published rating column\",\"field\":\"overload_capability\",\"kind\":\"reported\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 10 kVA column\",\"source_id\":\"siel-safepower-s-br074-rev03-202404\",\"unit\":null,\"value\":\"110% for 60 min; 125% for 10 min; 150% for 1 min\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Family options; no accessory configuration synthesized\",\"field\":\"communications\",\"kind\":\"reported\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 10 kVA column\",\"source_id\":\"siel-safepower-s-br074-rev03-202404\",\"unit\":null,\"value\":\"RS-232, RS-485, LAN/Modbus, dry contacts and intelligent-slot options\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact SIEL Safepower S 10 kVA published rating column\",\"field\":\"operating_temperature\",\"kind\":\"reported\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 10 kVA column\",\"source_id\":\"siel-safepower-s-br074-rev03-202404\",\"unit\":\"degC\",\"value\":\"0 to 40\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"OEM conformance statement; not an issuer-registry certification\",\"field\":\"standards_claims\",\"kind\":\"reported\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 10 kVA column\",\"source_id\":\"siel-safepower-s-br074-rev03-202404\",\"unit\":null,\"value\":\"OEM brochure lists CE and IEC/EN 62040-1/-2/-3; EN 50171 is an OEM claim\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Two printed alternatives; normalized weight remains null\",\"field\":\"weight_with_without_internal_batteries\",\"kind\":\"reported\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 10 kVA column\",\"source_id\":\"siel-safepower-s-br074-rev03-202404\",\"unit\":\"kg\",\"value\":\"115/57 kg with/without internal batteries\"}]","official_url":"https://www.sielups.com/wp-content/uploads/2024/06/BR074-REV03-BROCHURE-FLYER-SAFEPOWER-S-series.pdf","output_power_kw":10,"power_conditions":"Published UPS rated apparent and active output; efficiency remains an observation because exact load point/model binding is not stated","power_rating_kind":"rated UPS apparent and active output","product_status":"listed in official SIEL BR074 REV.03 technical table reviewed 2026-11-04","quality_status":"source_backed","record_id":"1b9ae573-ed91-518d-9cee-b30fad3d0387","record_scope":"configuration","source_urls":["https://www.sielups.com/wp-content/uploads/2024/06/BR074-REV03-BROCHURE-FLYER-SAFEPOWER-S-series.pdf"],"sources":["siel-safepower-s-br074-rev03-202404"],"updated_at":"2026-11-04T07:18:00Z","variant":"10 kVA / 10 kW"}
{"apparent_power_kva":120,"capacity_scope":"Exact SIEL Safepower S 120 kVA published rating column; selectable voltage, frequency, battery, module and communications options are not synthesized","created_at":"2026-11-04T07:18:00Z","entity_type":"equipment","equipment_category":"ups","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 120 kVA column\",\"source_publication_dates\":{\"siel-safepower-s-br074-rev03-202404\":\"2024-04-03\"},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 120 kVA column\",\"source_publication_dates\":{\"siel-safepower-s-br074-rev03-202404\":\"2024-04-03\"}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 120 kVA column\",\"source_publication_dates\":{\"siel-safepower-s-br074-rev03-202404\":\"2024-04-03\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 120 kVA column\",\"source_publication_dates\":{\"siel-safepower-s-br074-rev03-202404\":\"2024-04-03\"}},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 120 kVA column\",\"source_publication_dates\":{\"siel-safepower-s-br074-rev03-202404\":\"2024-04-03\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 120 kVA column\",\"source_publication_dates\":{\"siel-safepower-s-br074-rev03-202404\":\"2024-04-03\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 120 kVA column\",\"source_publication_dates\":{\"siel-safepower-s-br074-rev03-202404\":\"2024-04-03\"}},\"notes\":{\"confidence\":\"high\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 120 kVA column\",\"source_publication_dates\":{\"siel-safepower-s-br074-rev03-202404\":\"2024-04-03\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 120 kVA column\",\"source_publication_dates\":{\"siel-safepower-s-br074-rev03-202404\":\"2024-04-03\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 120 kVA column\",\"source_publication_dates\":{\"siel-safepower-s-br074-rev03-202404\":\"2024-04-03\"}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 120 kVA column\",\"source_publication_dates\":{\"siel-safepower-s-br074-rev03-202404\":\"2024-04-03\"},\"unit\":\"kW\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 120 kVA column\",\"source_publication_dates\":{\"siel-safepower-s-br074-rev03-202404\":\"2024-04-03\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 120 kVA column\",\"source_publication_dates\":{\"siel-safepower-s-br074-rev03-202404\":\"2024-04-03\"}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 120 kVA column\",\"source_publication_dates\":{\"siel-safepower-s-br074-rev03-202404\":\"2024-04-03\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 120 kVA column\",\"source_publication_dates\":{\"siel-safepower-s-br074-rev03-202404\":\"2024-04-03\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 120 kVA column\",\"source_publication_dates\":{\"siel-safepower-s-br074-rev03-202404\":\"2024-04-03\"}},\"weight_kg\":{\"confidence\":\"high\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 120 kVA column\",\"source_publication_dates\":{\"siel-safepower-s-br074-rev03-202404\":\"2024-04-03\"},\"unit\":\"kg\"}}","field_sources_json":"{\"apparent_power_kva\":[\"siel-safepower-s-br074-rev03-202404\"],\"capacity_scope\":[\"siel-safepower-s-br074-rev03-202404\"],\"equipment_category\":[\"siel-safepower-s-br074-rev03-202404\"],\"form_factor\":[\"siel-safepower-s-br074-rev03-202404\"],\"manufacturer\":[\"siel-safepower-s-br074-rev03-202404\"],\"model\":[\"siel-safepower-s-br074-rev03-202404\"],\"name\":[\"siel-safepower-s-br074-rev03-202404\"],\"notes\":[\"siel-safepower-s-br074-rev03-202404\"],\"observations_json\":[\"siel-safepower-s-br074-rev03-202404\"],\"official_url\":[\"siel-safepower-s-br074-rev03-202404\"],\"output_power_kw\":[\"siel-safepower-s-br074-rev03-202404\"],\"power_conditions\":[\"siel-safepower-s-br074-rev03-202404\"],\"power_rating_kind\":[\"siel-safepower-s-br074-rev03-202404\"],\"product_status\":[\"siel-safepower-s-br074-rev03-202404\"],\"record_scope\":[\"siel-safepower-s-br074-rev03-202404\"],\"variant\":[\"siel-safepower-s-br074-rev03-202404\"],\"weight_kg\":[\"siel-safepower-s-br074-rev03-202404\"]}","form_factor":"floor-standing transformer-free three-phase UPS","last_verified_at":"2026-11-04T07:18:00Z","manufacturer":"SIEL","model":"Safepower S 120 kVA","name":"SIEL Safepower S 120 kVA","notes":"The exact OEM kVA/kW column is retained. Apparent kVA and active kW remain separate reported values. Voltage/frequency, batteries, communications, merged dimensions and alternative with/without-battery weights do not create inferred configurations.","observations_json":"[{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact SIEL Safepower S 120 kVA published rating column\",\"field\":\"input_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 120 kVA column\",\"source_id\":\"siel-safepower-s-br074-rev03-202404\",\"unit\":\"V\",\"value\":\"380/400/415 Vac three-phase plus neutral; 50/60 Hz\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact SIEL Safepower S 120 kVA published rating column\",\"field\":\"output_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 120 kVA column\",\"source_id\":\"siel-safepower-s-br074-rev03-202404\",\"unit\":\"V\",\"value\":\"380/400/415 Vac three-phase plus neutral; 50/60 Hz selectable\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact SIEL Safepower S 120 kVA published rating column\",\"field\":\"frequency_configuration\",\"kind\":\"reported\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 120 kVA column\",\"source_id\":\"siel-safepower-s-br074-rev03-202404\",\"unit\":\"Hz\",\"value\":\"50/60 Hz; retain selectable/range conditions exactly as printed\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Family table; no load-point scalar is normalized\",\"field\":\"efficiency\",\"kind\":\"reported\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 120 kVA column\",\"source_id\":\"siel-safepower-s-br074-rev03-202404\",\"unit\":\"%\",\"value\":\"up to 96.5% online and up to 99% ECO; exact load points not stated\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Merged family-table cells; no model dimensions normalized\",\"field\":\"dimensions\",\"kind\":\"reported\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 120 kVA column\",\"source_id\":\"siel-safepower-s-br074-rev03-202404\",\"unit\":\"mm\",\"value\":\"250x900x868, 442x850x1100 and 442x850x1200 mm are printed as merged table groups and are not assigned to individual model columns\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"No battery energy, usable energy or runtime inferred\",\"field\":\"battery_configuration\",\"kind\":\"reported\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 120 kVA column\",\"source_id\":\"siel-safepower-s-br074-rev03-202404\",\"unit\":null,\"value\":\"Adjustable battery voltage and block-count choices; no energy or runtime inferred\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact SIEL Safepower S 120 kVA published rating column\",\"field\":\"overload_capability\",\"kind\":\"reported\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 120 kVA column\",\"source_id\":\"siel-safepower-s-br074-rev03-202404\",\"unit\":null,\"value\":\"110% for 60 min; 125% for 10 min; 150% for 1 min\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Family options; no accessory configuration synthesized\",\"field\":\"communications\",\"kind\":\"reported\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 120 kVA column\",\"source_id\":\"siel-safepower-s-br074-rev03-202404\",\"unit\":null,\"value\":\"RS-232, RS-485, LAN/Modbus, dry contacts and intelligent-slot options\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact SIEL Safepower S 120 kVA published rating column\",\"field\":\"operating_temperature\",\"kind\":\"reported\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 120 kVA column\",\"source_id\":\"siel-safepower-s-br074-rev03-202404\",\"unit\":\"degC\",\"value\":\"0 to 40\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"OEM conformance statement; not an issuer-registry certification\",\"field\":\"standards_claims\",\"kind\":\"reported\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 120 kVA column\",\"source_id\":\"siel-safepower-s-br074-rev03-202404\",\"unit\":null,\"value\":\"OEM brochure lists CE and IEC/EN 62040-1/-2/-3; EN 50171 is an OEM claim\"}]","official_url":"https://www.sielups.com/wp-content/uploads/2024/06/BR074-REV03-BROCHURE-FLYER-SAFEPOWER-S-series.pdf","output_power_kw":120,"power_conditions":"Published UPS rated apparent and active output; efficiency remains an observation because exact load point/model binding is not stated","power_rating_kind":"rated UPS apparent and active output","product_status":"listed in official SIEL BR074 REV.03 technical table reviewed 2026-11-04","quality_status":"source_backed","record_id":"1066728c-5acc-5b1c-a7d7-231fd3e9f20f","record_scope":"configuration","source_urls":["https://www.sielups.com/wp-content/uploads/2024/06/BR074-REV03-BROCHURE-FLYER-SAFEPOWER-S-series.pdf"],"sources":["siel-safepower-s-br074-rev03-202404"],"updated_at":"2026-11-04T07:18:00Z","variant":"120 kVA / 120 kW","weight_kg":155}
{"apparent_power_kva":150,"capacity_scope":"Exact SIEL Safepower S 150 kVA published rating column; selectable voltage, frequency, battery, module and communications options are not synthesized","created_at":"2026-11-04T07:18:00Z","entity_type":"equipment","equipment_category":"ups","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 150 kVA column\",\"source_publication_dates\":{\"siel-safepower-s-br074-rev03-202404\":\"2024-04-03\"},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 150 kVA column\",\"source_publication_dates\":{\"siel-safepower-s-br074-rev03-202404\":\"2024-04-03\"}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 150 kVA column\",\"source_publication_dates\":{\"siel-safepower-s-br074-rev03-202404\":\"2024-04-03\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 150 kVA column\",\"source_publication_dates\":{\"siel-safepower-s-br074-rev03-202404\":\"2024-04-03\"}},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 150 kVA column\",\"source_publication_dates\":{\"siel-safepower-s-br074-rev03-202404\":\"2024-04-03\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 150 kVA column\",\"source_publication_dates\":{\"siel-safepower-s-br074-rev03-202404\":\"2024-04-03\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 150 kVA column\",\"source_publication_dates\":{\"siel-safepower-s-br074-rev03-202404\":\"2024-04-03\"}},\"notes\":{\"confidence\":\"high\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 150 kVA column\",\"source_publication_dates\":{\"siel-safepower-s-br074-rev03-202404\":\"2024-04-03\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 150 kVA column\",\"source_publication_dates\":{\"siel-safepower-s-br074-rev03-202404\":\"2024-04-03\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 150 kVA column\",\"source_publication_dates\":{\"siel-safepower-s-br074-rev03-202404\":\"2024-04-03\"}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 150 kVA column\",\"source_publication_dates\":{\"siel-safepower-s-br074-rev03-202404\":\"2024-04-03\"},\"unit\":\"kW\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 150 kVA column\",\"source_publication_dates\":{\"siel-safepower-s-br074-rev03-202404\":\"2024-04-03\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 150 kVA column\",\"source_publication_dates\":{\"siel-safepower-s-br074-rev03-202404\":\"2024-04-03\"}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 150 kVA column\",\"source_publication_dates\":{\"siel-safepower-s-br074-rev03-202404\":\"2024-04-03\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 150 kVA column\",\"source_publication_dates\":{\"siel-safepower-s-br074-rev03-202404\":\"2024-04-03\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 150 kVA column\",\"source_publication_dates\":{\"siel-safepower-s-br074-rev03-202404\":\"2024-04-03\"}},\"weight_kg\":{\"confidence\":\"high\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 150 kVA column\",\"source_publication_dates\":{\"siel-safepower-s-br074-rev03-202404\":\"2024-04-03\"},\"unit\":\"kg\"}}","field_sources_json":"{\"apparent_power_kva\":[\"siel-safepower-s-br074-rev03-202404\"],\"capacity_scope\":[\"siel-safepower-s-br074-rev03-202404\"],\"equipment_category\":[\"siel-safepower-s-br074-rev03-202404\"],\"form_factor\":[\"siel-safepower-s-br074-rev03-202404\"],\"manufacturer\":[\"siel-safepower-s-br074-rev03-202404\"],\"model\":[\"siel-safepower-s-br074-rev03-202404\"],\"name\":[\"siel-safepower-s-br074-rev03-202404\"],\"notes\":[\"siel-safepower-s-br074-rev03-202404\"],\"observations_json\":[\"siel-safepower-s-br074-rev03-202404\"],\"official_url\":[\"siel-safepower-s-br074-rev03-202404\"],\"output_power_kw\":[\"siel-safepower-s-br074-rev03-202404\"],\"power_conditions\":[\"siel-safepower-s-br074-rev03-202404\"],\"power_rating_kind\":[\"siel-safepower-s-br074-rev03-202404\"],\"product_status\":[\"siel-safepower-s-br074-rev03-202404\"],\"record_scope\":[\"siel-safepower-s-br074-rev03-202404\"],\"variant\":[\"siel-safepower-s-br074-rev03-202404\"],\"weight_kg\":[\"siel-safepower-s-br074-rev03-202404\"]}","form_factor":"floor-standing transformer-free three-phase UPS","last_verified_at":"2026-11-04T07:18:00Z","manufacturer":"SIEL","model":"Safepower S 150 kVA","name":"SIEL Safepower S 150 kVA","notes":"The exact OEM kVA/kW column is retained. Apparent kVA and active kW remain separate reported values. Voltage/frequency, batteries, communications, merged dimensions and alternative with/without-battery weights do not create inferred configurations.","observations_json":"[{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact SIEL Safepower S 150 kVA published rating column\",\"field\":\"input_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 150 kVA column\",\"source_id\":\"siel-safepower-s-br074-rev03-202404\",\"unit\":\"V\",\"value\":\"380/400/415 Vac three-phase plus neutral; 50/60 Hz\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact SIEL Safepower S 150 kVA published rating column\",\"field\":\"output_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 150 kVA column\",\"source_id\":\"siel-safepower-s-br074-rev03-202404\",\"unit\":\"V\",\"value\":\"380/400/415 Vac three-phase plus neutral; 50/60 Hz selectable\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact SIEL Safepower S 150 kVA published rating column\",\"field\":\"frequency_configuration\",\"kind\":\"reported\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 150 kVA column\",\"source_id\":\"siel-safepower-s-br074-rev03-202404\",\"unit\":\"Hz\",\"value\":\"50/60 Hz; retain selectable/range conditions exactly as printed\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Family table; no load-point scalar is normalized\",\"field\":\"efficiency\",\"kind\":\"reported\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 150 kVA column\",\"source_id\":\"siel-safepower-s-br074-rev03-202404\",\"unit\":\"%\",\"value\":\"up to 96.5% online and up to 99% ECO; exact load points not stated\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Merged family-table cells; no model dimensions normalized\",\"field\":\"dimensions\",\"kind\":\"reported\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 150 kVA column\",\"source_id\":\"siel-safepower-s-br074-rev03-202404\",\"unit\":\"mm\",\"value\":\"250x900x868, 442x850x1100 and 442x850x1200 mm are printed as merged table groups and are not assigned to individual model columns\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"No battery energy, usable energy or runtime inferred\",\"field\":\"battery_configuration\",\"kind\":\"reported\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 150 kVA column\",\"source_id\":\"siel-safepower-s-br074-rev03-202404\",\"unit\":null,\"value\":\"Adjustable battery voltage and block-count choices; no energy or runtime inferred\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact SIEL Safepower S 150 kVA published rating column\",\"field\":\"overload_capability\",\"kind\":\"reported\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 150 kVA column\",\"source_id\":\"siel-safepower-s-br074-rev03-202404\",\"unit\":null,\"value\":\"110% for 60 min; 125% for 10 min; 150% for 1 min\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Family options; no accessory configuration synthesized\",\"field\":\"communications\",\"kind\":\"reported\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 150 kVA column\",\"source_id\":\"siel-safepower-s-br074-rev03-202404\",\"unit\":null,\"value\":\"RS-232, RS-485, LAN/Modbus, dry contacts and intelligent-slot options\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact SIEL Safepower S 150 kVA published rating column\",\"field\":\"operating_temperature\",\"kind\":\"reported\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 150 kVA column\",\"source_id\":\"siel-safepower-s-br074-rev03-202404\",\"unit\":\"degC\",\"value\":\"0 to 40\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"OEM conformance statement; not an issuer-registry certification\",\"field\":\"standards_claims\",\"kind\":\"reported\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 150 kVA column\",\"source_id\":\"siel-safepower-s-br074-rev03-202404\",\"unit\":null,\"value\":\"OEM brochure lists CE and IEC/EN 62040-1/-2/-3; EN 50171 is an OEM claim\"}]","official_url":"https://www.sielups.com/wp-content/uploads/2024/06/BR074-REV03-BROCHURE-FLYER-SAFEPOWER-S-series.pdf","output_power_kw":150,"power_conditions":"Published UPS rated apparent and active output; efficiency remains an observation because exact load point/model binding is not stated","power_rating_kind":"rated UPS apparent and active output","product_status":"listed in official SIEL BR074 REV.03 technical table reviewed 2026-11-04","quality_status":"source_backed","record_id":"03dcedeb-7365-5860-8cdf-ce14402496ce","record_scope":"configuration","source_urls":["https://www.sielups.com/wp-content/uploads/2024/06/BR074-REV03-BROCHURE-FLYER-SAFEPOWER-S-series.pdf"],"sources":["siel-safepower-s-br074-rev03-202404"],"updated_at":"2026-11-04T07:18:00Z","variant":"150 kVA / 150 kW","weight_kg":190}
{"apparent_power_kva":20,"capacity_scope":"Exact SIEL Safepower S 20 kVA published rating column; selectable voltage, frequency, battery, module and communications options are not synthesized","created_at":"2026-11-04T07:18:00Z","entity_type":"equipment","equipment_category":"ups","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 20 kVA column\",\"source_publication_dates\":{\"siel-safepower-s-br074-rev03-202404\":\"2024-04-03\"},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 20 kVA column\",\"source_publication_dates\":{\"siel-safepower-s-br074-rev03-202404\":\"2024-04-03\"}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 20 kVA column\",\"source_publication_dates\":{\"siel-safepower-s-br074-rev03-202404\":\"2024-04-03\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 20 kVA column\",\"source_publication_dates\":{\"siel-safepower-s-br074-rev03-202404\":\"2024-04-03\"}},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 20 kVA column\",\"source_publication_dates\":{\"siel-safepower-s-br074-rev03-202404\":\"2024-04-03\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 20 kVA column\",\"source_publication_dates\":{\"siel-safepower-s-br074-rev03-202404\":\"2024-04-03\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 20 kVA column\",\"source_publication_dates\":{\"siel-safepower-s-br074-rev03-202404\":\"2024-04-03\"}},\"notes\":{\"confidence\":\"high\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 20 kVA column\",\"source_publication_dates\":{\"siel-safepower-s-br074-rev03-202404\":\"2024-04-03\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 20 kVA column\",\"source_publication_dates\":{\"siel-safepower-s-br074-rev03-202404\":\"2024-04-03\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 20 kVA column\",\"source_publication_dates\":{\"siel-safepower-s-br074-rev03-202404\":\"2024-04-03\"}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 20 kVA column\",\"source_publication_dates\":{\"siel-safepower-s-br074-rev03-202404\":\"2024-04-03\"},\"unit\":\"kW\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 20 kVA column\",\"source_publication_dates\":{\"siel-safepower-s-br074-rev03-202404\":\"2024-04-03\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 20 kVA column\",\"source_publication_dates\":{\"siel-safepower-s-br074-rev03-202404\":\"2024-04-03\"}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 20 kVA column\",\"source_publication_dates\":{\"siel-safepower-s-br074-rev03-202404\":\"2024-04-03\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 20 kVA column\",\"source_publication_dates\":{\"siel-safepower-s-br074-rev03-202404\":\"2024-04-03\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 20 kVA column\",\"source_publication_dates\":{\"siel-safepower-s-br074-rev03-202404\":\"2024-04-03\"}}}","field_sources_json":"{\"apparent_power_kva\":[\"siel-safepower-s-br074-rev03-202404\"],\"capacity_scope\":[\"siel-safepower-s-br074-rev03-202404\"],\"equipment_category\":[\"siel-safepower-s-br074-rev03-202404\"],\"form_factor\":[\"siel-safepower-s-br074-rev03-202404\"],\"manufacturer\":[\"siel-safepower-s-br074-rev03-202404\"],\"model\":[\"siel-safepower-s-br074-rev03-202404\"],\"name\":[\"siel-safepower-s-br074-rev03-202404\"],\"notes\":[\"siel-safepower-s-br074-rev03-202404\"],\"observations_json\":[\"siel-safepower-s-br074-rev03-202404\"],\"official_url\":[\"siel-safepower-s-br074-rev03-202404\"],\"output_power_kw\":[\"siel-safepower-s-br074-rev03-202404\"],\"power_conditions\":[\"siel-safepower-s-br074-rev03-202404\"],\"power_rating_kind\":[\"siel-safepower-s-br074-rev03-202404\"],\"product_status\":[\"siel-safepower-s-br074-rev03-202404\"],\"record_scope\":[\"siel-safepower-s-br074-rev03-202404\"],\"variant\":[\"siel-safepower-s-br074-rev03-202404\"]}","form_factor":"floor-standing transformer-free three-phase UPS","last_verified_at":"2026-11-04T07:18:00Z","manufacturer":"SIEL","model":"Safepower S 20 kVA","name":"SIEL Safepower S 20 kVA","notes":"The exact OEM kVA/kW column is retained. Apparent kVA and active kW remain separate reported values. Voltage/frequency, batteries, communications, merged dimensions and alternative with/without-battery weights do not create inferred configurations.","observations_json":"[{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact SIEL Safepower S 20 kVA published rating column\",\"field\":\"input_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 20 kVA column\",\"source_id\":\"siel-safepower-s-br074-rev03-202404\",\"unit\":\"V\",\"value\":\"380/400/415 Vac three-phase plus neutral; 50/60 Hz\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact SIEL Safepower S 20 kVA published rating column\",\"field\":\"output_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 20 kVA column\",\"source_id\":\"siel-safepower-s-br074-rev03-202404\",\"unit\":\"V\",\"value\":\"380/400/415 Vac three-phase plus neutral; 50/60 Hz selectable\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact SIEL Safepower S 20 kVA published rating column\",\"field\":\"frequency_configuration\",\"kind\":\"reported\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 20 kVA column\",\"source_id\":\"siel-safepower-s-br074-rev03-202404\",\"unit\":\"Hz\",\"value\":\"50/60 Hz; retain selectable/range conditions exactly as printed\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Family table; no load-point scalar is normalized\",\"field\":\"efficiency\",\"kind\":\"reported\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 20 kVA column\",\"source_id\":\"siel-safepower-s-br074-rev03-202404\",\"unit\":\"%\",\"value\":\"up to 96.5% online and up to 99% ECO; exact load points not stated\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Merged family-table cells; no model dimensions normalized\",\"field\":\"dimensions\",\"kind\":\"reported\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 20 kVA column\",\"source_id\":\"siel-safepower-s-br074-rev03-202404\",\"unit\":\"mm\",\"value\":\"250x900x868, 442x850x1100 and 442x850x1200 mm are printed as merged table groups and are not assigned to individual model columns\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"No battery energy, usable energy or runtime inferred\",\"field\":\"battery_configuration\",\"kind\":\"reported\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 20 kVA column\",\"source_id\":\"siel-safepower-s-br074-rev03-202404\",\"unit\":null,\"value\":\"Adjustable battery voltage and block-count choices; no energy or runtime inferred\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact SIEL Safepower S 20 kVA published rating column\",\"field\":\"overload_capability\",\"kind\":\"reported\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 20 kVA column\",\"source_id\":\"siel-safepower-s-br074-rev03-202404\",\"unit\":null,\"value\":\"110% for 60 min; 125% for 10 min; 150% for 1 min\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Family options; no accessory configuration synthesized\",\"field\":\"communications\",\"kind\":\"reported\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 20 kVA column\",\"source_id\":\"siel-safepower-s-br074-rev03-202404\",\"unit\":null,\"value\":\"RS-232, RS-485, LAN/Modbus, dry contacts and intelligent-slot options\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact SIEL Safepower S 20 kVA published rating column\",\"field\":\"operating_temperature\",\"kind\":\"reported\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 20 kVA column\",\"source_id\":\"siel-safepower-s-br074-rev03-202404\",\"unit\":\"degC\",\"value\":\"0 to 40\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"OEM conformance statement; not an issuer-registry certification\",\"field\":\"standards_claims\",\"kind\":\"reported\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 20 kVA column\",\"source_id\":\"siel-safepower-s-br074-rev03-202404\",\"unit\":null,\"value\":\"OEM brochure lists CE and IEC/EN 62040-1/-2/-3; EN 50171 is an OEM claim\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Two printed alternatives; normalized weight remains null\",\"field\":\"weight_with_without_internal_batteries\",\"kind\":\"reported\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 20 kVA column\",\"source_id\":\"siel-safepower-s-br074-rev03-202404\",\"unit\":\"kg\",\"value\":\"171/64 kg with/without internal batteries\"}]","official_url":"https://www.sielups.com/wp-content/uploads/2024/06/BR074-REV03-BROCHURE-FLYER-SAFEPOWER-S-series.pdf","output_power_kw":20,"power_conditions":"Published UPS rated apparent and active output; efficiency remains an observation because exact load point/model binding is not stated","power_rating_kind":"rated UPS apparent and active output","product_status":"listed in official SIEL BR074 REV.03 technical table reviewed 2026-11-04","quality_status":"source_backed","record_id":"c0209822-b6d0-54ea-9623-53c1815412a5","record_scope":"configuration","source_urls":["https://www.sielups.com/wp-content/uploads/2024/06/BR074-REV03-BROCHURE-FLYER-SAFEPOWER-S-series.pdf"],"sources":["siel-safepower-s-br074-rev03-202404"],"updated_at":"2026-11-04T07:18:00Z","variant":"20 kVA / 20 kW"}
{"apparent_power_kva":200,"capacity_scope":"Exact SIEL Safepower S 200 kVA published rating column; selectable voltage, frequency, battery, module and communications options are not synthesized","created_at":"2026-11-04T07:18:00Z","entity_type":"equipment","equipment_category":"ups","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 200 kVA column\",\"source_publication_dates\":{\"siel-safepower-s-br074-rev03-202404\":\"2024-04-03\"},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 200 kVA column\",\"source_publication_dates\":{\"siel-safepower-s-br074-rev03-202404\":\"2024-04-03\"}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 200 kVA column\",\"source_publication_dates\":{\"siel-safepower-s-br074-rev03-202404\":\"2024-04-03\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 200 kVA column\",\"source_publication_dates\":{\"siel-safepower-s-br074-rev03-202404\":\"2024-04-03\"}},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 200 kVA column\",\"source_publication_dates\":{\"siel-safepower-s-br074-rev03-202404\":\"2024-04-03\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 200 kVA column\",\"source_publication_dates\":{\"siel-safepower-s-br074-rev03-202404\":\"2024-04-03\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 200 kVA column\",\"source_publication_dates\":{\"siel-safepower-s-br074-rev03-202404\":\"2024-04-03\"}},\"notes\":{\"confidence\":\"high\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 200 kVA column\",\"source_publication_dates\":{\"siel-safepower-s-br074-rev03-202404\":\"2024-04-03\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 200 kVA column\",\"source_publication_dates\":{\"siel-safepower-s-br074-rev03-202404\":\"2024-04-03\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 200 kVA column\",\"source_publication_dates\":{\"siel-safepower-s-br074-rev03-202404\":\"2024-04-03\"}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 200 kVA column\",\"source_publication_dates\":{\"siel-safepower-s-br074-rev03-202404\":\"2024-04-03\"},\"unit\":\"kW\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 200 kVA column\",\"source_publication_dates\":{\"siel-safepower-s-br074-rev03-202404\":\"2024-04-03\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 200 kVA column\",\"source_publication_dates\":{\"siel-safepower-s-br074-rev03-202404\":\"2024-04-03\"}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 200 kVA column\",\"source_publication_dates\":{\"siel-safepower-s-br074-rev03-202404\":\"2024-04-03\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 200 kVA column\",\"source_publication_dates\":{\"siel-safepower-s-br074-rev03-202404\":\"2024-04-03\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 200 kVA column\",\"source_publication_dates\":{\"siel-safepower-s-br074-rev03-202404\":\"2024-04-03\"}},\"weight_kg\":{\"confidence\":\"high\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 200 kVA column\",\"source_publication_dates\":{\"siel-safepower-s-br074-rev03-202404\":\"2024-04-03\"},\"unit\":\"kg\"}}","field_sources_json":"{\"apparent_power_kva\":[\"siel-safepower-s-br074-rev03-202404\"],\"capacity_scope\":[\"siel-safepower-s-br074-rev03-202404\"],\"equipment_category\":[\"siel-safepower-s-br074-rev03-202404\"],\"form_factor\":[\"siel-safepower-s-br074-rev03-202404\"],\"manufacturer\":[\"siel-safepower-s-br074-rev03-202404\"],\"model\":[\"siel-safepower-s-br074-rev03-202404\"],\"name\":[\"siel-safepower-s-br074-rev03-202404\"],\"notes\":[\"siel-safepower-s-br074-rev03-202404\"],\"observations_json\":[\"siel-safepower-s-br074-rev03-202404\"],\"official_url\":[\"siel-safepower-s-br074-rev03-202404\"],\"output_power_kw\":[\"siel-safepower-s-br074-rev03-202404\"],\"power_conditions\":[\"siel-safepower-s-br074-rev03-202404\"],\"power_rating_kind\":[\"siel-safepower-s-br074-rev03-202404\"],\"product_status\":[\"siel-safepower-s-br074-rev03-202404\"],\"record_scope\":[\"siel-safepower-s-br074-rev03-202404\"],\"variant\":[\"siel-safepower-s-br074-rev03-202404\"],\"weight_kg\":[\"siel-safepower-s-br074-rev03-202404\"]}","form_factor":"floor-standing transformer-free three-phase UPS","last_verified_at":"2026-11-04T07:18:00Z","manufacturer":"SIEL","model":"Safepower S 200 kVA","name":"SIEL Safepower S 200 kVA","notes":"The exact OEM kVA/kW column is retained. Apparent kVA and active kW remain separate reported values. Voltage/frequency, batteries, communications, merged dimensions and alternative with/without-battery weights do not create inferred configurations.","observations_json":"[{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact SIEL Safepower S 200 kVA published rating column\",\"field\":\"input_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 200 kVA column\",\"source_id\":\"siel-safepower-s-br074-rev03-202404\",\"unit\":\"V\",\"value\":\"380/400/415 Vac three-phase plus neutral; 50/60 Hz\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact SIEL Safepower S 200 kVA published rating column\",\"field\":\"output_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 200 kVA column\",\"source_id\":\"siel-safepower-s-br074-rev03-202404\",\"unit\":\"V\",\"value\":\"380/400/415 Vac three-phase plus neutral; 50/60 Hz selectable\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact SIEL Safepower S 200 kVA published rating column\",\"field\":\"frequency_configuration\",\"kind\":\"reported\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 200 kVA column\",\"source_id\":\"siel-safepower-s-br074-rev03-202404\",\"unit\":\"Hz\",\"value\":\"50/60 Hz; retain selectable/range conditions exactly as printed\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Family table; no load-point scalar is normalized\",\"field\":\"efficiency\",\"kind\":\"reported\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 200 kVA column\",\"source_id\":\"siel-safepower-s-br074-rev03-202404\",\"unit\":\"%\",\"value\":\"up to 96.5% online and up to 99% ECO; exact load points not stated\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Merged family-table cells; no model dimensions normalized\",\"field\":\"dimensions\",\"kind\":\"reported\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 200 kVA column\",\"source_id\":\"siel-safepower-s-br074-rev03-202404\",\"unit\":\"mm\",\"value\":\"250x900x868, 442x850x1100 and 442x850x1200 mm are printed as merged table groups and are not assigned to individual model columns\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"No battery energy, usable energy or runtime inferred\",\"field\":\"battery_configuration\",\"kind\":\"reported\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 200 kVA column\",\"source_id\":\"siel-safepower-s-br074-rev03-202404\",\"unit\":null,\"value\":\"Adjustable battery voltage and block-count choices; no energy or runtime inferred\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact SIEL Safepower S 200 kVA published rating column\",\"field\":\"overload_capability\",\"kind\":\"reported\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 200 kVA column\",\"source_id\":\"siel-safepower-s-br074-rev03-202404\",\"unit\":null,\"value\":\"110% for 60 min; 125% for 10 min; 150% for 1 min\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Family options; no accessory configuration synthesized\",\"field\":\"communications\",\"kind\":\"reported\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 200 kVA column\",\"source_id\":\"siel-safepower-s-br074-rev03-202404\",\"unit\":null,\"value\":\"RS-232, RS-485, LAN/Modbus, dry contacts and intelligent-slot options\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact SIEL Safepower S 200 kVA published rating column\",\"field\":\"operating_temperature\",\"kind\":\"reported\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 200 kVA column\",\"source_id\":\"siel-safepower-s-br074-rev03-202404\",\"unit\":\"degC\",\"value\":\"0 to 40\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"OEM conformance statement; not an issuer-registry certification\",\"field\":\"standards_claims\",\"kind\":\"reported\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 200 kVA column\",\"source_id\":\"siel-safepower-s-br074-rev03-202404\",\"unit\":null,\"value\":\"OEM brochure lists CE and IEC/EN 62040-1/-2/-3; EN 50171 is an OEM claim\"}]","official_url":"https://www.sielups.com/wp-content/uploads/2024/06/BR074-REV03-BROCHURE-FLYER-SAFEPOWER-S-series.pdf","output_power_kw":200,"power_conditions":"Published UPS rated apparent and active output; efficiency remains an observation because exact load point/model binding is not stated","power_rating_kind":"rated UPS apparent and active output","product_status":"listed in official SIEL BR074 REV.03 technical table reviewed 2026-11-04","quality_status":"source_backed","record_id":"7d48317d-abc5-5484-b154-244f2667fa28","record_scope":"configuration","source_urls":["https://www.sielups.com/wp-content/uploads/2024/06/BR074-REV03-BROCHURE-FLYER-SAFEPOWER-S-series.pdf"],"sources":["siel-safepower-s-br074-rev03-202404"],"updated_at":"2026-11-04T07:18:00Z","variant":"200 kVA / 200 kW","weight_kg":230}
{"apparent_power_kva":30,"capacity_scope":"Exact SIEL Safepower S 30 kVA published rating column; selectable voltage, frequency, battery, module and communications options are not synthesized","created_at":"2026-11-04T07:18:00Z","entity_type":"equipment","equipment_category":"ups","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 30 kVA column\",\"source_publication_dates\":{\"siel-safepower-s-br074-rev03-202404\":\"2024-04-03\"},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 30 kVA column\",\"source_publication_dates\":{\"siel-safepower-s-br074-rev03-202404\":\"2024-04-03\"}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 30 kVA column\",\"source_publication_dates\":{\"siel-safepower-s-br074-rev03-202404\":\"2024-04-03\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 30 kVA column\",\"source_publication_dates\":{\"siel-safepower-s-br074-rev03-202404\":\"2024-04-03\"}},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 30 kVA column\",\"source_publication_dates\":{\"siel-safepower-s-br074-rev03-202404\":\"2024-04-03\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 30 kVA column\",\"source_publication_dates\":{\"siel-safepower-s-br074-rev03-202404\":\"2024-04-03\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 30 kVA column\",\"source_publication_dates\":{\"siel-safepower-s-br074-rev03-202404\":\"2024-04-03\"}},\"notes\":{\"confidence\":\"high\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 30 kVA column\",\"source_publication_dates\":{\"siel-safepower-s-br074-rev03-202404\":\"2024-04-03\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 30 kVA column\",\"source_publication_dates\":{\"siel-safepower-s-br074-rev03-202404\":\"2024-04-03\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 30 kVA column\",\"source_publication_dates\":{\"siel-safepower-s-br074-rev03-202404\":\"2024-04-03\"}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 30 kVA column\",\"source_publication_dates\":{\"siel-safepower-s-br074-rev03-202404\":\"2024-04-03\"},\"unit\":\"kW\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 30 kVA column\",\"source_publication_dates\":{\"siel-safepower-s-br074-rev03-202404\":\"2024-04-03\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 30 kVA column\",\"source_publication_dates\":{\"siel-safepower-s-br074-rev03-202404\":\"2024-04-03\"}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 30 kVA column\",\"source_publication_dates\":{\"siel-safepower-s-br074-rev03-202404\":\"2024-04-03\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 30 kVA column\",\"source_publication_dates\":{\"siel-safepower-s-br074-rev03-202404\":\"2024-04-03\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 30 kVA column\",\"source_publication_dates\":{\"siel-safepower-s-br074-rev03-202404\":\"2024-04-03\"}}}","field_sources_json":"{\"apparent_power_kva\":[\"siel-safepower-s-br074-rev03-202404\"],\"capacity_scope\":[\"siel-safepower-s-br074-rev03-202404\"],\"equipment_category\":[\"siel-safepower-s-br074-rev03-202404\"],\"form_factor\":[\"siel-safepower-s-br074-rev03-202404\"],\"manufacturer\":[\"siel-safepower-s-br074-rev03-202404\"],\"model\":[\"siel-safepower-s-br074-rev03-202404\"],\"name\":[\"siel-safepower-s-br074-rev03-202404\"],\"notes\":[\"siel-safepower-s-br074-rev03-202404\"],\"observations_json\":[\"siel-safepower-s-br074-rev03-202404\"],\"official_url\":[\"siel-safepower-s-br074-rev03-202404\"],\"output_power_kw\":[\"siel-safepower-s-br074-rev03-202404\"],\"power_conditions\":[\"siel-safepower-s-br074-rev03-202404\"],\"power_rating_kind\":[\"siel-safepower-s-br074-rev03-202404\"],\"product_status\":[\"siel-safepower-s-br074-rev03-202404\"],\"record_scope\":[\"siel-safepower-s-br074-rev03-202404\"],\"variant\":[\"siel-safepower-s-br074-rev03-202404\"]}","form_factor":"floor-standing transformer-free three-phase UPS","last_verified_at":"2026-11-04T07:18:00Z","manufacturer":"SIEL","model":"Safepower S 30 kVA","name":"SIEL Safepower S 30 kVA","notes":"The exact OEM kVA/kW column is retained. Apparent kVA and active kW remain separate reported values. Voltage/frequency, batteries, communications, merged dimensions and alternative with/without-battery weights do not create inferred configurations.","observations_json":"[{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact SIEL Safepower S 30 kVA published rating column\",\"field\":\"input_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 30 kVA column\",\"source_id\":\"siel-safepower-s-br074-rev03-202404\",\"unit\":\"V\",\"value\":\"380/400/415 Vac three-phase plus neutral; 50/60 Hz\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact SIEL Safepower S 30 kVA published rating column\",\"field\":\"output_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 30 kVA column\",\"source_id\":\"siel-safepower-s-br074-rev03-202404\",\"unit\":\"V\",\"value\":\"380/400/415 Vac three-phase plus neutral; 50/60 Hz selectable\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact SIEL Safepower S 30 kVA published rating column\",\"field\":\"frequency_configuration\",\"kind\":\"reported\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 30 kVA column\",\"source_id\":\"siel-safepower-s-br074-rev03-202404\",\"unit\":\"Hz\",\"value\":\"50/60 Hz; retain selectable/range conditions exactly as printed\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Family table; no load-point scalar is normalized\",\"field\":\"efficiency\",\"kind\":\"reported\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 30 kVA column\",\"source_id\":\"siel-safepower-s-br074-rev03-202404\",\"unit\":\"%\",\"value\":\"up to 96.5% online and up to 99% ECO; exact load points not stated\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Merged family-table cells; no model dimensions normalized\",\"field\":\"dimensions\",\"kind\":\"reported\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 30 kVA column\",\"source_id\":\"siel-safepower-s-br074-rev03-202404\",\"unit\":\"mm\",\"value\":\"250x900x868, 442x850x1100 and 442x850x1200 mm are printed as merged table groups and are not assigned to individual model columns\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"No battery energy, usable energy or runtime inferred\",\"field\":\"battery_configuration\",\"kind\":\"reported\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 30 kVA column\",\"source_id\":\"siel-safepower-s-br074-rev03-202404\",\"unit\":null,\"value\":\"Adjustable battery voltage and block-count choices; no energy or runtime inferred\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact SIEL Safepower S 30 kVA published rating column\",\"field\":\"overload_capability\",\"kind\":\"reported\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 30 kVA column\",\"source_id\":\"siel-safepower-s-br074-rev03-202404\",\"unit\":null,\"value\":\"110% for 60 min; 125% for 10 min; 150% for 1 min\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Family options; no accessory configuration synthesized\",\"field\":\"communications\",\"kind\":\"reported\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 30 kVA column\",\"source_id\":\"siel-safepower-s-br074-rev03-202404\",\"unit\":null,\"value\":\"RS-232, RS-485, LAN/Modbus, dry contacts and intelligent-slot options\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact SIEL Safepower S 30 kVA published rating column\",\"field\":\"operating_temperature\",\"kind\":\"reported\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 30 kVA column\",\"source_id\":\"siel-safepower-s-br074-rev03-202404\",\"unit\":\"degC\",\"value\":\"0 to 40\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"OEM conformance statement; not an issuer-registry certification\",\"field\":\"standards_claims\",\"kind\":\"reported\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 30 kVA column\",\"source_id\":\"siel-safepower-s-br074-rev03-202404\",\"unit\":null,\"value\":\"OEM brochure lists CE and IEC/EN 62040-1/-2/-3; EN 50171 is an OEM claim\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Two printed alternatives; normalized weight remains null\",\"field\":\"weight_with_without_internal_batteries\",\"kind\":\"reported\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 30 kVA column\",\"source_id\":\"siel-safepower-s-br074-rev03-202404\",\"unit\":\"kg\",\"value\":\"223/71 kg with/without internal batteries\"}]","official_url":"https://www.sielups.com/wp-content/uploads/2024/06/BR074-REV03-BROCHURE-FLYER-SAFEPOWER-S-series.pdf","output_power_kw":30,"power_conditions":"Published UPS rated apparent and active output; efficiency remains an observation because exact load point/model binding is not stated","power_rating_kind":"rated UPS apparent and active output","product_status":"listed in official SIEL BR074 REV.03 technical table reviewed 2026-11-04","quality_status":"source_backed","record_id":"ea0afd87-e1e2-507c-9c3a-ad7df0845582","record_scope":"configuration","source_urls":["https://www.sielups.com/wp-content/uploads/2024/06/BR074-REV03-BROCHURE-FLYER-SAFEPOWER-S-series.pdf"],"sources":["siel-safepower-s-br074-rev03-202404"],"updated_at":"2026-11-04T07:18:00Z","variant":"30 kVA / 30 kW"}
{"apparent_power_kva":40,"capacity_scope":"Exact SIEL Safepower S 40 kVA published rating column; selectable voltage, frequency, battery, module and communications options are not synthesized","created_at":"2026-11-04T07:18:00Z","entity_type":"equipment","equipment_category":"ups","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 40 kVA column\",\"source_publication_dates\":{\"siel-safepower-s-br074-rev03-202404\":\"2024-04-03\"},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 40 kVA column\",\"source_publication_dates\":{\"siel-safepower-s-br074-rev03-202404\":\"2024-04-03\"}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 40 kVA column\",\"source_publication_dates\":{\"siel-safepower-s-br074-rev03-202404\":\"2024-04-03\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 40 kVA column\",\"source_publication_dates\":{\"siel-safepower-s-br074-rev03-202404\":\"2024-04-03\"}},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 40 kVA column\",\"source_publication_dates\":{\"siel-safepower-s-br074-rev03-202404\":\"2024-04-03\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 40 kVA column\",\"source_publication_dates\":{\"siel-safepower-s-br074-rev03-202404\":\"2024-04-03\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 40 kVA column\",\"source_publication_dates\":{\"siel-safepower-s-br074-rev03-202404\":\"2024-04-03\"}},\"notes\":{\"confidence\":\"high\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 40 kVA column\",\"source_publication_dates\":{\"siel-safepower-s-br074-rev03-202404\":\"2024-04-03\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 40 kVA column\",\"source_publication_dates\":{\"siel-safepower-s-br074-rev03-202404\":\"2024-04-03\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 40 kVA column\",\"source_publication_dates\":{\"siel-safepower-s-br074-rev03-202404\":\"2024-04-03\"}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 40 kVA column\",\"source_publication_dates\":{\"siel-safepower-s-br074-rev03-202404\":\"2024-04-03\"},\"unit\":\"kW\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 40 kVA column\",\"source_publication_dates\":{\"siel-safepower-s-br074-rev03-202404\":\"2024-04-03\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 40 kVA column\",\"source_publication_dates\":{\"siel-safepower-s-br074-rev03-202404\":\"2024-04-03\"}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 40 kVA column\",\"source_publication_dates\":{\"siel-safepower-s-br074-rev03-202404\":\"2024-04-03\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 40 kVA column\",\"source_publication_dates\":{\"siel-safepower-s-br074-rev03-202404\":\"2024-04-03\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 40 kVA column\",\"source_publication_dates\":{\"siel-safepower-s-br074-rev03-202404\":\"2024-04-03\"}},\"weight_kg\":{\"confidence\":\"high\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 40 kVA column\",\"source_publication_dates\":{\"siel-safepower-s-br074-rev03-202404\":\"2024-04-03\"},\"unit\":\"kg\"}}","field_sources_json":"{\"apparent_power_kva\":[\"siel-safepower-s-br074-rev03-202404\"],\"capacity_scope\":[\"siel-safepower-s-br074-rev03-202404\"],\"equipment_category\":[\"siel-safepower-s-br074-rev03-202404\"],\"form_factor\":[\"siel-safepower-s-br074-rev03-202404\"],\"manufacturer\":[\"siel-safepower-s-br074-rev03-202404\"],\"model\":[\"siel-safepower-s-br074-rev03-202404\"],\"name\":[\"siel-safepower-s-br074-rev03-202404\"],\"notes\":[\"siel-safepower-s-br074-rev03-202404\"],\"observations_json\":[\"siel-safepower-s-br074-rev03-202404\"],\"official_url\":[\"siel-safepower-s-br074-rev03-202404\"],\"output_power_kw\":[\"siel-safepower-s-br074-rev03-202404\"],\"power_conditions\":[\"siel-safepower-s-br074-rev03-202404\"],\"power_rating_kind\":[\"siel-safepower-s-br074-rev03-202404\"],\"product_status\":[\"siel-safepower-s-br074-rev03-202404\"],\"record_scope\":[\"siel-safepower-s-br074-rev03-202404\"],\"variant\":[\"siel-safepower-s-br074-rev03-202404\"],\"weight_kg\":[\"siel-safepower-s-br074-rev03-202404\"]}","form_factor":"floor-standing transformer-free three-phase UPS","last_verified_at":"2026-11-04T07:18:00Z","manufacturer":"SIEL","model":"Safepower S 40 kVA","name":"SIEL Safepower S 40 kVA","notes":"The exact OEM kVA/kW column is retained. Apparent kVA and active kW remain separate reported values. Voltage/frequency, batteries, communications, merged dimensions and alternative with/without-battery weights do not create inferred configurations.","observations_json":"[{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact SIEL Safepower S 40 kVA published rating column\",\"field\":\"input_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 40 kVA column\",\"source_id\":\"siel-safepower-s-br074-rev03-202404\",\"unit\":\"V\",\"value\":\"380/400/415 Vac three-phase plus neutral; 50/60 Hz\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact SIEL Safepower S 40 kVA published rating column\",\"field\":\"output_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 40 kVA column\",\"source_id\":\"siel-safepower-s-br074-rev03-202404\",\"unit\":\"V\",\"value\":\"380/400/415 Vac three-phase plus neutral; 50/60 Hz selectable\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact SIEL Safepower S 40 kVA published rating column\",\"field\":\"frequency_configuration\",\"kind\":\"reported\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 40 kVA column\",\"source_id\":\"siel-safepower-s-br074-rev03-202404\",\"unit\":\"Hz\",\"value\":\"50/60 Hz; retain selectable/range conditions exactly as printed\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Family table; no load-point scalar is normalized\",\"field\":\"efficiency\",\"kind\":\"reported\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 40 kVA column\",\"source_id\":\"siel-safepower-s-br074-rev03-202404\",\"unit\":\"%\",\"value\":\"up to 96.5% online and up to 99% ECO; exact load points not stated\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Merged family-table cells; no model dimensions normalized\",\"field\":\"dimensions\",\"kind\":\"reported\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 40 kVA column\",\"source_id\":\"siel-safepower-s-br074-rev03-202404\",\"unit\":\"mm\",\"value\":\"250x900x868, 442x850x1100 and 442x850x1200 mm are printed as merged table groups and are not assigned to individual model columns\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"No battery energy, usable energy or runtime inferred\",\"field\":\"battery_configuration\",\"kind\":\"reported\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 40 kVA column\",\"source_id\":\"siel-safepower-s-br074-rev03-202404\",\"unit\":null,\"value\":\"Adjustable battery voltage and block-count choices; no energy or runtime inferred\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact SIEL Safepower S 40 kVA published rating column\",\"field\":\"overload_capability\",\"kind\":\"reported\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 40 kVA column\",\"source_id\":\"siel-safepower-s-br074-rev03-202404\",\"unit\":null,\"value\":\"110% for 60 min; 125% for 10 min; 150% for 1 min\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Family options; no accessory configuration synthesized\",\"field\":\"communications\",\"kind\":\"reported\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 40 kVA column\",\"source_id\":\"siel-safepower-s-br074-rev03-202404\",\"unit\":null,\"value\":\"RS-232, RS-485, LAN/Modbus, dry contacts and intelligent-slot options\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact SIEL Safepower S 40 kVA published rating column\",\"field\":\"operating_temperature\",\"kind\":\"reported\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 40 kVA column\",\"source_id\":\"siel-safepower-s-br074-rev03-202404\",\"unit\":\"degC\",\"value\":\"0 to 40\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"OEM conformance statement; not an issuer-registry certification\",\"field\":\"standards_claims\",\"kind\":\"reported\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 40 kVA column\",\"source_id\":\"siel-safepower-s-br074-rev03-202404\",\"unit\":null,\"value\":\"OEM brochure lists CE and IEC/EN 62040-1/-2/-3; EN 50171 is an OEM claim\"}]","official_url":"https://www.sielups.com/wp-content/uploads/2024/06/BR074-REV03-BROCHURE-FLYER-SAFEPOWER-S-series.pdf","output_power_kw":40,"power_conditions":"Published UPS rated apparent and active output; efficiency remains an observation because exact load point/model binding is not stated","power_rating_kind":"rated UPS apparent and active output","product_status":"listed in official SIEL BR074 REV.03 technical table reviewed 2026-11-04","quality_status":"source_backed","record_id":"c201658d-c03b-5737-bb3e-832834e659fe","record_scope":"configuration","source_urls":["https://www.sielups.com/wp-content/uploads/2024/06/BR074-REV03-BROCHURE-FLYER-SAFEPOWER-S-series.pdf"],"sources":["siel-safepower-s-br074-rev03-202404"],"updated_at":"2026-11-04T07:18:00Z","variant":"40 kVA / 40 kW","weight_kg":73}
{"apparent_power_kva":60,"capacity_scope":"Exact SIEL Safepower S 60 kVA published rating column; selectable voltage, frequency, battery, module and communications options are not synthesized","created_at":"2026-11-04T07:18:00Z","entity_type":"equipment","equipment_category":"ups","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 60 kVA column\",\"source_publication_dates\":{\"siel-safepower-s-br074-rev03-202404\":\"2024-04-03\"},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 60 kVA column\",\"source_publication_dates\":{\"siel-safepower-s-br074-rev03-202404\":\"2024-04-03\"}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 60 kVA column\",\"source_publication_dates\":{\"siel-safepower-s-br074-rev03-202404\":\"2024-04-03\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 60 kVA column\",\"source_publication_dates\":{\"siel-safepower-s-br074-rev03-202404\":\"2024-04-03\"}},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 60 kVA column\",\"source_publication_dates\":{\"siel-safepower-s-br074-rev03-202404\":\"2024-04-03\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 60 kVA column\",\"source_publication_dates\":{\"siel-safepower-s-br074-rev03-202404\":\"2024-04-03\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 60 kVA column\",\"source_publication_dates\":{\"siel-safepower-s-br074-rev03-202404\":\"2024-04-03\"}},\"notes\":{\"confidence\":\"high\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 60 kVA column\",\"source_publication_dates\":{\"siel-safepower-s-br074-rev03-202404\":\"2024-04-03\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 60 kVA column\",\"source_publication_dates\":{\"siel-safepower-s-br074-rev03-202404\":\"2024-04-03\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 60 kVA column\",\"source_publication_dates\":{\"siel-safepower-s-br074-rev03-202404\":\"2024-04-03\"}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 60 kVA column\",\"source_publication_dates\":{\"siel-safepower-s-br074-rev03-202404\":\"2024-04-03\"},\"unit\":\"kW\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 60 kVA column\",\"source_publication_dates\":{\"siel-safepower-s-br074-rev03-202404\":\"2024-04-03\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 60 kVA column\",\"source_publication_dates\":{\"siel-safepower-s-br074-rev03-202404\":\"2024-04-03\"}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 60 kVA column\",\"source_publication_dates\":{\"siel-safepower-s-br074-rev03-202404\":\"2024-04-03\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 60 kVA column\",\"source_publication_dates\":{\"siel-safepower-s-br074-rev03-202404\":\"2024-04-03\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 60 kVA column\",\"source_publication_dates\":{\"siel-safepower-s-br074-rev03-202404\":\"2024-04-03\"}},\"weight_kg\":{\"confidence\":\"high\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 60 kVA column\",\"source_publication_dates\":{\"siel-safepower-s-br074-rev03-202404\":\"2024-04-03\"},\"unit\":\"kg\"}}","field_sources_json":"{\"apparent_power_kva\":[\"siel-safepower-s-br074-rev03-202404\"],\"capacity_scope\":[\"siel-safepower-s-br074-rev03-202404\"],\"equipment_category\":[\"siel-safepower-s-br074-rev03-202404\"],\"form_factor\":[\"siel-safepower-s-br074-rev03-202404\"],\"manufacturer\":[\"siel-safepower-s-br074-rev03-202404\"],\"model\":[\"siel-safepower-s-br074-rev03-202404\"],\"name\":[\"siel-safepower-s-br074-rev03-202404\"],\"notes\":[\"siel-safepower-s-br074-rev03-202404\"],\"observations_json\":[\"siel-safepower-s-br074-rev03-202404\"],\"official_url\":[\"siel-safepower-s-br074-rev03-202404\"],\"output_power_kw\":[\"siel-safepower-s-br074-rev03-202404\"],\"power_conditions\":[\"siel-safepower-s-br074-rev03-202404\"],\"power_rating_kind\":[\"siel-safepower-s-br074-rev03-202404\"],\"product_status\":[\"siel-safepower-s-br074-rev03-202404\"],\"record_scope\":[\"siel-safepower-s-br074-rev03-202404\"],\"variant\":[\"siel-safepower-s-br074-rev03-202404\"],\"weight_kg\":[\"siel-safepower-s-br074-rev03-202404\"]}","form_factor":"floor-standing transformer-free three-phase UPS","last_verified_at":"2026-11-04T07:18:00Z","manufacturer":"SIEL","model":"Safepower S 60 kVA","name":"SIEL Safepower S 60 kVA","notes":"The exact OEM kVA/kW column is retained. Apparent kVA and active kW remain separate reported values. Voltage/frequency, batteries, communications, merged dimensions and alternative with/without-battery weights do not create inferred configurations.","observations_json":"[{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact SIEL Safepower S 60 kVA published rating column\",\"field\":\"input_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 60 kVA column\",\"source_id\":\"siel-safepower-s-br074-rev03-202404\",\"unit\":\"V\",\"value\":\"380/400/415 Vac three-phase plus neutral; 50/60 Hz\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact SIEL Safepower S 60 kVA published rating column\",\"field\":\"output_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 60 kVA column\",\"source_id\":\"siel-safepower-s-br074-rev03-202404\",\"unit\":\"V\",\"value\":\"380/400/415 Vac three-phase plus neutral; 50/60 Hz selectable\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact SIEL Safepower S 60 kVA published rating column\",\"field\":\"frequency_configuration\",\"kind\":\"reported\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 60 kVA column\",\"source_id\":\"siel-safepower-s-br074-rev03-202404\",\"unit\":\"Hz\",\"value\":\"50/60 Hz; retain selectable/range conditions exactly as printed\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Family table; no load-point scalar is normalized\",\"field\":\"efficiency\",\"kind\":\"reported\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 60 kVA column\",\"source_id\":\"siel-safepower-s-br074-rev03-202404\",\"unit\":\"%\",\"value\":\"up to 96.5% online and up to 99% ECO; exact load points not stated\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Merged family-table cells; no model dimensions normalized\",\"field\":\"dimensions\",\"kind\":\"reported\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 60 kVA column\",\"source_id\":\"siel-safepower-s-br074-rev03-202404\",\"unit\":\"mm\",\"value\":\"250x900x868, 442x850x1100 and 442x850x1200 mm are printed as merged table groups and are not assigned to individual model columns\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"No battery energy, usable energy or runtime inferred\",\"field\":\"battery_configuration\",\"kind\":\"reported\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 60 kVA column\",\"source_id\":\"siel-safepower-s-br074-rev03-202404\",\"unit\":null,\"value\":\"Adjustable battery voltage and block-count choices; no energy or runtime inferred\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact SIEL Safepower S 60 kVA published rating column\",\"field\":\"overload_capability\",\"kind\":\"reported\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 60 kVA column\",\"source_id\":\"siel-safepower-s-br074-rev03-202404\",\"unit\":null,\"value\":\"110% for 60 min; 125% for 10 min; 150% for 1 min\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Family options; no accessory configuration synthesized\",\"field\":\"communications\",\"kind\":\"reported\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 60 kVA column\",\"source_id\":\"siel-safepower-s-br074-rev03-202404\",\"unit\":null,\"value\":\"RS-232, RS-485, LAN/Modbus, dry contacts and intelligent-slot options\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact SIEL Safepower S 60 kVA published rating column\",\"field\":\"operating_temperature\",\"kind\":\"reported\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 60 kVA column\",\"source_id\":\"siel-safepower-s-br074-rev03-202404\",\"unit\":\"degC\",\"value\":\"0 to 40\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"OEM conformance statement; not an issuer-registry certification\",\"field\":\"standards_claims\",\"kind\":\"reported\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 60 kVA column\",\"source_id\":\"siel-safepower-s-br074-rev03-202404\",\"unit\":null,\"value\":\"OEM brochure lists CE and IEC/EN 62040-1/-2/-3; EN 50171 is an OEM claim\"}]","official_url":"https://www.sielups.com/wp-content/uploads/2024/06/BR074-REV03-BROCHURE-FLYER-SAFEPOWER-S-series.pdf","output_power_kw":60,"power_conditions":"Published UPS rated apparent and active output; efficiency remains an observation because exact load point/model binding is not stated","power_rating_kind":"rated UPS apparent and active output","product_status":"listed in official SIEL BR074 REV.03 technical table reviewed 2026-11-04","quality_status":"source_backed","record_id":"885c68c1-81a5-5ae9-823c-38746336351d","record_scope":"configuration","source_urls":["https://www.sielups.com/wp-content/uploads/2024/06/BR074-REV03-BROCHURE-FLYER-SAFEPOWER-S-series.pdf"],"sources":["siel-safepower-s-br074-rev03-202404"],"updated_at":"2026-11-04T07:18:00Z","variant":"60 kVA / 60 kW","weight_kg":83}
{"apparent_power_kva":80,"capacity_scope":"Exact SIEL Safepower S 80 kVA published rating column; selectable voltage, frequency, battery, module and communications options are not synthesized","created_at":"2026-11-04T07:18:00Z","entity_type":"equipment","equipment_category":"ups","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 80 kVA column\",\"source_publication_dates\":{\"siel-safepower-s-br074-rev03-202404\":\"2024-04-03\"},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 80 kVA column\",\"source_publication_dates\":{\"siel-safepower-s-br074-rev03-202404\":\"2024-04-03\"}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 80 kVA column\",\"source_publication_dates\":{\"siel-safepower-s-br074-rev03-202404\":\"2024-04-03\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 80 kVA column\",\"source_publication_dates\":{\"siel-safepower-s-br074-rev03-202404\":\"2024-04-03\"}},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 80 kVA column\",\"source_publication_dates\":{\"siel-safepower-s-br074-rev03-202404\":\"2024-04-03\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 80 kVA column\",\"source_publication_dates\":{\"siel-safepower-s-br074-rev03-202404\":\"2024-04-03\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 80 kVA column\",\"source_publication_dates\":{\"siel-safepower-s-br074-rev03-202404\":\"2024-04-03\"}},\"notes\":{\"confidence\":\"high\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 80 kVA column\",\"source_publication_dates\":{\"siel-safepower-s-br074-rev03-202404\":\"2024-04-03\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 80 kVA column\",\"source_publication_dates\":{\"siel-safepower-s-br074-rev03-202404\":\"2024-04-03\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 80 kVA column\",\"source_publication_dates\":{\"siel-safepower-s-br074-rev03-202404\":\"2024-04-03\"}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 80 kVA column\",\"source_publication_dates\":{\"siel-safepower-s-br074-rev03-202404\":\"2024-04-03\"},\"unit\":\"kW\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 80 kVA column\",\"source_publication_dates\":{\"siel-safepower-s-br074-rev03-202404\":\"2024-04-03\"}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 80 kVA column\",\"source_publication_dates\":{\"siel-safepower-s-br074-rev03-202404\":\"2024-04-03\"}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 80 kVA column\",\"source_publication_dates\":{\"siel-safepower-s-br074-rev03-202404\":\"2024-04-03\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 80 kVA column\",\"source_publication_dates\":{\"siel-safepower-s-br074-rev03-202404\":\"2024-04-03\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 80 kVA column\",\"source_publication_dates\":{\"siel-safepower-s-br074-rev03-202404\":\"2024-04-03\"}},\"weight_kg\":{\"confidence\":\"high\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 80 kVA column\",\"source_publication_dates\":{\"siel-safepower-s-br074-rev03-202404\":\"2024-04-03\"},\"unit\":\"kg\"}}","field_sources_json":"{\"apparent_power_kva\":[\"siel-safepower-s-br074-rev03-202404\"],\"capacity_scope\":[\"siel-safepower-s-br074-rev03-202404\"],\"equipment_category\":[\"siel-safepower-s-br074-rev03-202404\"],\"form_factor\":[\"siel-safepower-s-br074-rev03-202404\"],\"manufacturer\":[\"siel-safepower-s-br074-rev03-202404\"],\"model\":[\"siel-safepower-s-br074-rev03-202404\"],\"name\":[\"siel-safepower-s-br074-rev03-202404\"],\"notes\":[\"siel-safepower-s-br074-rev03-202404\"],\"observations_json\":[\"siel-safepower-s-br074-rev03-202404\"],\"official_url\":[\"siel-safepower-s-br074-rev03-202404\"],\"output_power_kw\":[\"siel-safepower-s-br074-rev03-202404\"],\"power_conditions\":[\"siel-safepower-s-br074-rev03-202404\"],\"power_rating_kind\":[\"siel-safepower-s-br074-rev03-202404\"],\"product_status\":[\"siel-safepower-s-br074-rev03-202404\"],\"record_scope\":[\"siel-safepower-s-br074-rev03-202404\"],\"variant\":[\"siel-safepower-s-br074-rev03-202404\"],\"weight_kg\":[\"siel-safepower-s-br074-rev03-202404\"]}","form_factor":"floor-standing transformer-free three-phase UPS","last_verified_at":"2026-11-04T07:18:00Z","manufacturer":"SIEL","model":"Safepower S 80 kVA","name":"SIEL Safepower S 80 kVA","notes":"The exact OEM kVA/kW column is retained. Apparent kVA and active kW remain separate reported values. Voltage/frequency, batteries, communications, merged dimensions and alternative with/without-battery weights do not create inferred configurations.","observations_json":"[{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact SIEL Safepower S 80 kVA published rating column\",\"field\":\"input_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 80 kVA column\",\"source_id\":\"siel-safepower-s-br074-rev03-202404\",\"unit\":\"V\",\"value\":\"380/400/415 Vac three-phase plus neutral; 50/60 Hz\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact SIEL Safepower S 80 kVA published rating column\",\"field\":\"output_voltage_configuration\",\"kind\":\"reported\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 80 kVA column\",\"source_id\":\"siel-safepower-s-br074-rev03-202404\",\"unit\":\"V\",\"value\":\"380/400/415 Vac three-phase plus neutral; 50/60 Hz selectable\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact SIEL Safepower S 80 kVA published rating column\",\"field\":\"frequency_configuration\",\"kind\":\"reported\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 80 kVA column\",\"source_id\":\"siel-safepower-s-br074-rev03-202404\",\"unit\":\"Hz\",\"value\":\"50/60 Hz; retain selectable/range conditions exactly as printed\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Family table; no load-point scalar is normalized\",\"field\":\"efficiency\",\"kind\":\"reported\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 80 kVA column\",\"source_id\":\"siel-safepower-s-br074-rev03-202404\",\"unit\":\"%\",\"value\":\"up to 96.5% online and up to 99% ECO; exact load points not stated\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Merged family-table cells; no model dimensions normalized\",\"field\":\"dimensions\",\"kind\":\"reported\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 80 kVA column\",\"source_id\":\"siel-safepower-s-br074-rev03-202404\",\"unit\":\"mm\",\"value\":\"250x900x868, 442x850x1100 and 442x850x1200 mm are printed as merged table groups and are not assigned to individual model columns\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"No battery energy, usable energy or runtime inferred\",\"field\":\"battery_configuration\",\"kind\":\"reported\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 80 kVA column\",\"source_id\":\"siel-safepower-s-br074-rev03-202404\",\"unit\":null,\"value\":\"Adjustable battery voltage and block-count choices; no energy or runtime inferred\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact SIEL Safepower S 80 kVA published rating column\",\"field\":\"overload_capability\",\"kind\":\"reported\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 80 kVA column\",\"source_id\":\"siel-safepower-s-br074-rev03-202404\",\"unit\":null,\"value\":\"110% for 60 min; 125% for 10 min; 150% for 1 min\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Family options; no accessory configuration synthesized\",\"field\":\"communications\",\"kind\":\"reported\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 80 kVA column\",\"source_id\":\"siel-safepower-s-br074-rev03-202404\",\"unit\":null,\"value\":\"RS-232, RS-485, LAN/Modbus, dry contacts and intelligent-slot options\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"Exact SIEL Safepower S 80 kVA published rating column\",\"field\":\"operating_temperature\",\"kind\":\"reported\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 80 kVA column\",\"source_id\":\"siel-safepower-s-br074-rev03-202404\",\"unit\":\"degC\",\"value\":\"0 to 40\"},{\"as_of\":\"2026-11-04\",\"boundary\":\"OEM conformance statement; not an issuer-registry certification\",\"field\":\"standards_claims\",\"kind\":\"reported\",\"locator\":\"TECHNICAL DATA / Model and Output Nominal Power table / 80 kVA column\",\"source_id\":\"siel-safepower-s-br074-rev03-202404\",\"unit\":null,\"value\":\"OEM brochure lists CE and IEC/EN 62040-1/-2/-3; EN 50171 is an OEM claim\"}]","official_url":"https://www.sielups.com/wp-content/uploads/2024/06/BR074-REV03-BROCHURE-FLYER-SAFEPOWER-S-series.pdf","output_power_kw":80,"power_conditions":"Published UPS rated apparent and active output; efficiency remains an observation because exact load point/model binding is not stated","power_rating_kind":"rated UPS apparent and active output","product_status":"listed in official SIEL BR074 REV.03 technical table reviewed 2026-11-04","quality_status":"source_backed","record_id":"da545421-6bbc-5cab-9c37-d71c4b009869","record_scope":"configuration","source_urls":["https://www.sielups.com/wp-content/uploads/2024/06/BR074-REV03-BROCHURE-FLYER-SAFEPOWER-S-series.pdf"],"sources":["siel-safepower-s-br074-rev03-202404"],"updated_at":"2026-11-04T07:18:00Z","variant":"80 kVA / 80 kW","weight_kg":147}
