{"apparent_power_kva":1419.0,"capacity_scope":"Exact Cummins DQGAE 60 Hz configuration; normalized kW and kVA are Data Center Continuous ratings, not facility backup capacity","created_at":"2026-11-05T22:22:01Z","entity_type":"equipment","equipment_category":"backup_generator","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"generator model table / DQGAE / 60 Hz\",\"source_publication_dates\":{\"cummins-qsk50-dcc-current-20261105\":null},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"generator model table / DQGAE / 60 Hz\",\"source_publication_dates\":{\"cummins-qsk50-dcc-current-20261105\":null}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"generator model table / DQGAE / 60 Hz\",\"source_publication_dates\":{\"cummins-qsk50-dcc-current-20261105\":null}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"generator model table / DQGAE / 60 Hz\",\"source_publication_dates\":{\"cummins-qsk50-dcc-current-20261105\":null}},\"frequency_hz\":{\"confidence\":\"high\",\"locator\":\"generator model table / DQGAE / 60 Hz\",\"source_publication_dates\":{\"cummins-qsk50-dcc-current-20261105\":null},\"unit\":\"Hz\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"generator model table / DQGAE / 60 Hz\",\"source_publication_dates\":{\"cummins-qsk50-dcc-current-20261105\":null}},\"model\":{\"confidence\":\"high\",\"locator\":\"generator model table / DQGAE / 60 Hz\",\"source_publication_dates\":{\"cummins-qsk50-dcc-current-20261105\":null}},\"name\":{\"confidence\":\"high\",\"locator\":\"generator model table / DQGAE / 60 Hz\",\"source_publication_dates\":{\"cummins-qsk50-dcc-current-20261105\":null}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"generator model table / DQGAE / 60 Hz\",\"source_publication_dates\":{\"cummins-qsk50-dcc-current-20261105\":null}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"generator model table / DQGAE / 60 Hz\",\"source_publication_dates\":{\"cummins-qsk50-dcc-current-20261105\":null}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"generator model table / DQGAE / 60 Hz\",\"source_publication_dates\":{\"cummins-qsk50-dcc-current-20261105\":null},\"unit\":\"kW\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"generator model table / DQGAE / 60 Hz\",\"source_publication_dates\":{\"cummins-qsk50-dcc-current-20261105\":null}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"generator model table / DQGAE / 60 Hz\",\"source_publication_dates\":{\"cummins-qsk50-dcc-current-20261105\":null}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"generator model table / DQGAE / 60 Hz\",\"source_publication_dates\":{\"cummins-qsk50-dcc-current-20261105\":null}},\"variant\":{\"confidence\":\"high\",\"locator\":\"generator model table / DQGAE / 60 Hz\",\"source_publication_dates\":{\"cummins-qsk50-dcc-current-20261105\":null}}}","field_sources_json":"{\"apparent_power_kva\":[\"cummins-qsk50-dcc-current-20261105\"],\"capacity_scope\":[\"cummins-qsk50-dcc-current-20261105\"],\"equipment_category\":[\"cummins-qsk50-dcc-current-20261105\"],\"form_factor\":[\"cummins-qsk50-dcc-current-20261105\"],\"frequency_hz\":[\"cummins-qsk50-dcc-current-20261105\"],\"manufacturer\":[\"cummins-qsk50-dcc-current-20261105\"],\"model\":[\"cummins-qsk50-dcc-current-20261105\"],\"name\":[\"cummins-qsk50-dcc-current-20261105\"],\"observations_json\":[\"cummins-qsk50-dcc-current-20261105\"],\"official_url\":[\"cummins-qsk50-dcc-current-20261105\"],\"output_power_kw\":[\"cummins-qsk50-dcc-current-20261105\"],\"power_conditions\":[\"cummins-qsk50-dcc-current-20261105\"],\"power_rating_kind\":[\"cummins-qsk50-dcc-current-20261105\"],\"record_scope\":[\"cummins-qsk50-dcc-current-20261105\"],\"variant\":[\"cummins-qsk50-dcc-current-20261105\"]}","form_factor":"stationary diesel generator set","frequency_hz":60.0,"last_verified_at":"2026-11-05T22:22:01Z","manufacturer":"Cummins","model":"DQGAE","name":"Cummins DQGAE 60 Hz Data Center Continuous generator","notes":"Prime, standby and general continuous values are retained as observations. Only the explicit Data Center Continuous row is normalized; no power-factor conversion or facility-capacity inference is made.","observations_json":"[{\"as_of\":\"2026-11-05\",\"boundary\":\"DQGAE at 60 Hz; Cummins prime rating\",\"field\":\"prime_kw\",\"kind\":\"reported\",\"locator\":\"generator model table / DQGAE / 60 Hz\",\"source_id\":\"cummins-qsk50-dcc-current-20261105\",\"unit\":\"kW\",\"value\":1135.0},{\"as_of\":\"2026-11-05\",\"boundary\":\"DQGAE at 60 Hz; Cummins prime rating\",\"field\":\"prime_kva\",\"kind\":\"reported\",\"locator\":\"generator model table / DQGAE / 60 Hz\",\"source_id\":\"cummins-qsk50-dcc-current-20261105\",\"unit\":\"kVA\",\"value\":1419.0},{\"as_of\":\"2026-11-05\",\"boundary\":\"DQGAE at 60 Hz; Cummins standby rating\",\"field\":\"standby_kw\",\"kind\":\"reported\",\"locator\":\"generator model table / DQGAE / 60 Hz\",\"source_id\":\"cummins-qsk50-dcc-current-20261105\",\"unit\":\"kW\",\"value\":1250.0},{\"as_of\":\"2026-11-05\",\"boundary\":\"DQGAE at 60 Hz; Cummins standby rating\",\"field\":\"standby_kva\",\"kind\":\"reported\",\"locator\":\"generator model table / DQGAE / 60 Hz\",\"source_id\":\"cummins-qsk50-dcc-current-20261105\",\"unit\":\"kVA\",\"value\":1563.0},{\"as_of\":\"2026-11-05\",\"boundary\":\"DQGAE at 60 Hz; Cummins continuous rating\",\"field\":\"continuous_kw\",\"kind\":\"reported\",\"locator\":\"generator model table / DQGAE / 60 Hz\",\"source_id\":\"cummins-qsk50-dcc-current-20261105\",\"unit\":\"kW\",\"value\":1000.0},{\"as_of\":\"2026-11-05\",\"boundary\":\"DQGAE at 60 Hz; Cummins continuous rating\",\"field\":\"continuous_kva\",\"kind\":\"reported\",\"locator\":\"generator model table / DQGAE / 60 Hz\",\"source_id\":\"cummins-qsk50-dcc-current-20261105\",\"unit\":\"kVA\",\"value\":1250.0},{\"as_of\":\"2026-11-05\",\"boundary\":\"DQGAE at 60 Hz; Cummins data center continuous rating\",\"field\":\"data_center_continuous_kw\",\"kind\":\"reported\",\"locator\":\"generator model table / DQGAE / 60 Hz\",\"source_id\":\"cummins-qsk50-dcc-current-20261105\",\"unit\":\"kW\",\"value\":1135.0},{\"as_of\":\"2026-11-05\",\"boundary\":\"DQGAE at 60 Hz; Cummins data center continuous rating\",\"field\":\"data_center_continuous_kva\",\"kind\":\"reported\",\"locator\":\"generator model table / DQGAE / 60 Hz\",\"source_id\":\"cummins-qsk50-dcc-current-20261105\",\"unit\":\"kVA\",\"value\":1419.0},{\"as_of\":\"2026-11-05\",\"boundary\":\"DQGAE exact table configuration\",\"field\":\"fuel_type\",\"kind\":\"reported\",\"locator\":\"generator model table / DQGAE / 60 Hz\",\"source_id\":\"cummins-qsk50-dcc-current-20261105\",\"unit\":null,\"value\":\"Diesel\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"DQGAE exact table configuration\",\"field\":\"engine_model\",\"kind\":\"reported\",\"locator\":\"generator model table / DQGAE / 60 Hz\",\"source_id\":\"cummins-qsk50-dcc-current-20261105\",\"unit\":null,\"value\":\"QSK50-G5 NR2\"}]","official_url":"https://www.cummins.com/en-na/generators/products/qsk50?application=Data%20Centers&v=3021","output_power_kw":1135.0,"power_conditions":"OEM Data Center Continuous duty: continuous supply to a constant or varying electrical load for unlimited hours in a data-center application; exact 60 Hz table row","power_rating_kind":"Data Center Continuous generator output active/apparent power","quality_status":"source_backed","record_id":"6bed7df3-b1c6-5903-bb18-50ad7240edc4","record_scope":"configuration","source_urls":["https://www.cummins.com/en-na/generators/products/qsk50?application=Data%20Centers&v=3021"],"sources":["cummins-qsk50-dcc-current-20261105"],"updated_at":"2026-11-05T22:22:01Z","variant":"60 Hz; Data Center Continuous; diesel"}
{"apparent_power_kva":1706.0,"capacity_scope":"Exact Cummins DQGAF 60 Hz configuration; normalized kW and kVA are Data Center Continuous ratings, not facility backup capacity","created_at":"2026-11-05T22:22:01Z","entity_type":"equipment","equipment_category":"backup_generator","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"generator model table / DQGAF / 60 Hz\",\"source_publication_dates\":{\"cummins-qsk50-dcc-current-20261105\":null},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"generator model table / DQGAF / 60 Hz\",\"source_publication_dates\":{\"cummins-qsk50-dcc-current-20261105\":null}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"generator model table / DQGAF / 60 Hz\",\"source_publication_dates\":{\"cummins-qsk50-dcc-current-20261105\":null}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"generator model table / DQGAF / 60 Hz\",\"source_publication_dates\":{\"cummins-qsk50-dcc-current-20261105\":null}},\"frequency_hz\":{\"confidence\":\"high\",\"locator\":\"generator model table / DQGAF / 60 Hz\",\"source_publication_dates\":{\"cummins-qsk50-dcc-current-20261105\":null},\"unit\":\"Hz\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"generator model table / DQGAF / 60 Hz\",\"source_publication_dates\":{\"cummins-qsk50-dcc-current-20261105\":null}},\"model\":{\"confidence\":\"high\",\"locator\":\"generator model table / DQGAF / 60 Hz\",\"source_publication_dates\":{\"cummins-qsk50-dcc-current-20261105\":null}},\"name\":{\"confidence\":\"high\",\"locator\":\"generator model table / DQGAF / 60 Hz\",\"source_publication_dates\":{\"cummins-qsk50-dcc-current-20261105\":null}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"generator model table / DQGAF / 60 Hz\",\"source_publication_dates\":{\"cummins-qsk50-dcc-current-20261105\":null}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"generator model table / DQGAF / 60 Hz\",\"source_publication_dates\":{\"cummins-qsk50-dcc-current-20261105\":null}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"generator model table / DQGAF / 60 Hz\",\"source_publication_dates\":{\"cummins-qsk50-dcc-current-20261105\":null},\"unit\":\"kW\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"generator model table / DQGAF / 60 Hz\",\"source_publication_dates\":{\"cummins-qsk50-dcc-current-20261105\":null}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"generator model table / DQGAF / 60 Hz\",\"source_publication_dates\":{\"cummins-qsk50-dcc-current-20261105\":null}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"generator model table / DQGAF / 60 Hz\",\"source_publication_dates\":{\"cummins-qsk50-dcc-current-20261105\":null}},\"variant\":{\"confidence\":\"high\",\"locator\":\"generator model table / DQGAF / 60 Hz\",\"source_publication_dates\":{\"cummins-qsk50-dcc-current-20261105\":null}}}","field_sources_json":"{\"apparent_power_kva\":[\"cummins-qsk50-dcc-current-20261105\"],\"capacity_scope\":[\"cummins-qsk50-dcc-current-20261105\"],\"equipment_category\":[\"cummins-qsk50-dcc-current-20261105\"],\"form_factor\":[\"cummins-qsk50-dcc-current-20261105\"],\"frequency_hz\":[\"cummins-qsk50-dcc-current-20261105\"],\"manufacturer\":[\"cummins-qsk50-dcc-current-20261105\"],\"model\":[\"cummins-qsk50-dcc-current-20261105\"],\"name\":[\"cummins-qsk50-dcc-current-20261105\"],\"observations_json\":[\"cummins-qsk50-dcc-current-20261105\"],\"official_url\":[\"cummins-qsk50-dcc-current-20261105\"],\"output_power_kw\":[\"cummins-qsk50-dcc-current-20261105\"],\"power_conditions\":[\"cummins-qsk50-dcc-current-20261105\"],\"power_rating_kind\":[\"cummins-qsk50-dcc-current-20261105\"],\"record_scope\":[\"cummins-qsk50-dcc-current-20261105\"],\"variant\":[\"cummins-qsk50-dcc-current-20261105\"]}","form_factor":"stationary diesel generator set","frequency_hz":60.0,"last_verified_at":"2026-11-05T22:22:01Z","manufacturer":"Cummins","model":"DQGAF","name":"Cummins DQGAF 60 Hz Data Center Continuous generator","notes":"Prime, standby and general continuous values are retained as observations. Only the explicit Data Center Continuous row is normalized; no power-factor conversion or facility-capacity inference is made.","observations_json":"[{\"as_of\":\"2026-11-05\",\"boundary\":\"DQGAF at 60 Hz; Cummins prime rating\",\"field\":\"prime_kw\",\"kind\":\"reported\",\"locator\":\"generator model table / DQGAF / 60 Hz\",\"source_id\":\"cummins-qsk50-dcc-current-20261105\",\"unit\":\"kW\",\"value\":1365.0},{\"as_of\":\"2026-11-05\",\"boundary\":\"DQGAF at 60 Hz; Cummins prime rating\",\"field\":\"prime_kva\",\"kind\":\"reported\",\"locator\":\"generator model table / DQGAF / 60 Hz\",\"source_id\":\"cummins-qsk50-dcc-current-20261105\",\"unit\":\"kVA\",\"value\":1706.0},{\"as_of\":\"2026-11-05\",\"boundary\":\"DQGAF at 60 Hz; Cummins standby rating\",\"field\":\"standby_kw\",\"kind\":\"reported\",\"locator\":\"generator model table / DQGAF / 60 Hz\",\"source_id\":\"cummins-qsk50-dcc-current-20261105\",\"unit\":\"kW\",\"value\":1500.0},{\"as_of\":\"2026-11-05\",\"boundary\":\"DQGAF at 60 Hz; Cummins standby rating\",\"field\":\"standby_kva\",\"kind\":\"reported\",\"locator\":\"generator model table / DQGAF / 60 Hz\",\"source_id\":\"cummins-qsk50-dcc-current-20261105\",\"unit\":\"kVA\",\"value\":1875.0},{\"as_of\":\"2026-11-05\",\"boundary\":\"DQGAF at 60 Hz; Cummins continuous rating\",\"field\":\"continuous_kw\",\"kind\":\"reported\",\"locator\":\"generator model table / DQGAF / 60 Hz\",\"source_id\":\"cummins-qsk50-dcc-current-20261105\",\"unit\":\"kW\",\"value\":1100.0},{\"as_of\":\"2026-11-05\",\"boundary\":\"DQGAF at 60 Hz; Cummins continuous rating\",\"field\":\"continuous_kva\",\"kind\":\"reported\",\"locator\":\"generator model table / DQGAF / 60 Hz\",\"source_id\":\"cummins-qsk50-dcc-current-20261105\",\"unit\":\"kVA\",\"value\":1375.0},{\"as_of\":\"2026-11-05\",\"boundary\":\"DQGAF at 60 Hz; Cummins data center continuous rating\",\"field\":\"data_center_continuous_kw\",\"kind\":\"reported\",\"locator\":\"generator model table / DQGAF / 60 Hz\",\"source_id\":\"cummins-qsk50-dcc-current-20261105\",\"unit\":\"kW\",\"value\":1365.0},{\"as_of\":\"2026-11-05\",\"boundary\":\"DQGAF at 60 Hz; Cummins data center continuous rating\",\"field\":\"data_center_continuous_kva\",\"kind\":\"reported\",\"locator\":\"generator model table / DQGAF / 60 Hz\",\"source_id\":\"cummins-qsk50-dcc-current-20261105\",\"unit\":\"kVA\",\"value\":1706.0},{\"as_of\":\"2026-11-05\",\"boundary\":\"DQGAF exact table configuration\",\"field\":\"fuel_type\",\"kind\":\"reported\",\"locator\":\"generator model table / DQGAF / 60 Hz\",\"source_id\":\"cummins-qsk50-dcc-current-20261105\",\"unit\":null,\"value\":\"Diesel\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"DQGAF exact table configuration\",\"field\":\"engine_model\",\"kind\":\"reported\",\"locator\":\"generator model table / DQGAF / 60 Hz\",\"source_id\":\"cummins-qsk50-dcc-current-20261105\",\"unit\":null,\"value\":\"QSK50-G5 NR2\"}]","official_url":"https://www.cummins.com/en-na/generators/products/qsk50?application=Data%20Centers&v=3021","output_power_kw":1365.0,"power_conditions":"OEM Data Center Continuous duty: continuous supply to a constant or varying electrical load for unlimited hours in a data-center application; exact 60 Hz table row","power_rating_kind":"Data Center Continuous generator output active/apparent power","quality_status":"source_backed","record_id":"45d0f2e8-f77e-51a7-bc2f-5ba7382d44e1","record_scope":"configuration","source_urls":["https://www.cummins.com/en-na/generators/products/qsk50?application=Data%20Centers&v=3021"],"sources":["cummins-qsk50-dcc-current-20261105"],"updated_at":"2026-11-05T22:22:01Z","variant":"60 Hz; Data Center Continuous; diesel"}
{"apparent_power_kva":1540.0,"capacity_scope":"Exact Cummins DQGAG 50 Hz configuration; normalized kW and kVA are Data Center Continuous ratings, not facility backup capacity","created_at":"2026-11-05T22:22:01Z","entity_type":"equipment","equipment_category":"backup_generator","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"generator model table / DQGAG / 50 Hz\",\"source_publication_dates\":{\"cummins-qsk50-dcc-current-20261105\":null},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"generator model table / DQGAG / 50 Hz\",\"source_publication_dates\":{\"cummins-qsk50-dcc-current-20261105\":null}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"generator model table / DQGAG / 50 Hz\",\"source_publication_dates\":{\"cummins-qsk50-dcc-current-20261105\":null}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"generator model table / DQGAG / 50 Hz\",\"source_publication_dates\":{\"cummins-qsk50-dcc-current-20261105\":null}},\"frequency_hz\":{\"confidence\":\"high\",\"locator\":\"generator model table / DQGAG / 50 Hz\",\"source_publication_dates\":{\"cummins-qsk50-dcc-current-20261105\":null},\"unit\":\"Hz\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"generator model table / DQGAG / 50 Hz\",\"source_publication_dates\":{\"cummins-qsk50-dcc-current-20261105\":null}},\"model\":{\"confidence\":\"high\",\"locator\":\"generator model table / DQGAG / 50 Hz\",\"source_publication_dates\":{\"cummins-qsk50-dcc-current-20261105\":null}},\"name\":{\"confidence\":\"high\",\"locator\":\"generator model table / DQGAG / 50 Hz\",\"source_publication_dates\":{\"cummins-qsk50-dcc-current-20261105\":null}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"generator model table / DQGAG / 50 Hz\",\"source_publication_dates\":{\"cummins-qsk50-dcc-current-20261105\":null}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"generator model table / DQGAG / 50 Hz\",\"source_publication_dates\":{\"cummins-qsk50-dcc-current-20261105\":null}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"generator model table / DQGAG / 50 Hz\",\"source_publication_dates\":{\"cummins-qsk50-dcc-current-20261105\":null},\"unit\":\"kW\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"generator model table / DQGAG / 50 Hz\",\"source_publication_dates\":{\"cummins-qsk50-dcc-current-20261105\":null}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"generator model table / DQGAG / 50 Hz\",\"source_publication_dates\":{\"cummins-qsk50-dcc-current-20261105\":null}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"generator model table / DQGAG / 50 Hz\",\"source_publication_dates\":{\"cummins-qsk50-dcc-current-20261105\":null}},\"variant\":{\"confidence\":\"high\",\"locator\":\"generator model table / DQGAG / 50 Hz\",\"source_publication_dates\":{\"cummins-qsk50-dcc-current-20261105\":null}}}","field_sources_json":"{\"apparent_power_kva\":[\"cummins-qsk50-dcc-current-20261105\"],\"capacity_scope\":[\"cummins-qsk50-dcc-current-20261105\"],\"equipment_category\":[\"cummins-qsk50-dcc-current-20261105\"],\"form_factor\":[\"cummins-qsk50-dcc-current-20261105\"],\"frequency_hz\":[\"cummins-qsk50-dcc-current-20261105\"],\"manufacturer\":[\"cummins-qsk50-dcc-current-20261105\"],\"model\":[\"cummins-qsk50-dcc-current-20261105\"],\"name\":[\"cummins-qsk50-dcc-current-20261105\"],\"observations_json\":[\"cummins-qsk50-dcc-current-20261105\"],\"official_url\":[\"cummins-qsk50-dcc-current-20261105\"],\"output_power_kw\":[\"cummins-qsk50-dcc-current-20261105\"],\"power_conditions\":[\"cummins-qsk50-dcc-current-20261105\"],\"power_rating_kind\":[\"cummins-qsk50-dcc-current-20261105\"],\"record_scope\":[\"cummins-qsk50-dcc-current-20261105\"],\"variant\":[\"cummins-qsk50-dcc-current-20261105\"]}","form_factor":"stationary diesel generator set","frequency_hz":50.0,"last_verified_at":"2026-11-05T22:22:01Z","manufacturer":"Cummins","model":"DQGAG","name":"Cummins DQGAG 50 Hz Data Center Continuous generator","notes":"Prime, standby and general continuous values are retained as observations. Only the explicit Data Center Continuous row is normalized; no power-factor conversion or facility-capacity inference is made.","observations_json":"[{\"as_of\":\"2026-11-05\",\"boundary\":\"DQGAG at 50 Hz; Cummins prime rating\",\"field\":\"prime_kw\",\"kind\":\"reported\",\"locator\":\"generator model table / DQGAG / 50 Hz\",\"source_id\":\"cummins-qsk50-dcc-current-20261105\",\"unit\":\"kW\",\"value\":1232.0},{\"as_of\":\"2026-11-05\",\"boundary\":\"DQGAG at 50 Hz; Cummins prime rating\",\"field\":\"prime_kva\",\"kind\":\"reported\",\"locator\":\"generator model table / DQGAG / 50 Hz\",\"source_id\":\"cummins-qsk50-dcc-current-20261105\",\"unit\":\"kVA\",\"value\":1540.0},{\"as_of\":\"2026-11-05\",\"boundary\":\"DQGAG at 50 Hz; Cummins standby rating\",\"field\":\"standby_kw\",\"kind\":\"reported\",\"locator\":\"generator model table / DQGAG / 50 Hz\",\"source_id\":\"cummins-qsk50-dcc-current-20261105\",\"unit\":\"kW\",\"value\":1360.0},{\"as_of\":\"2026-11-05\",\"boundary\":\"DQGAG at 50 Hz; Cummins standby rating\",\"field\":\"standby_kva\",\"kind\":\"reported\",\"locator\":\"generator model table / DQGAG / 50 Hz\",\"source_id\":\"cummins-qsk50-dcc-current-20261105\",\"unit\":\"kVA\",\"value\":1700.0},{\"as_of\":\"2026-11-05\",\"boundary\":\"DQGAG at 50 Hz; Cummins continuous rating\",\"field\":\"continuous_kw\",\"kind\":\"reported\",\"locator\":\"generator model table / DQGAG / 50 Hz\",\"source_id\":\"cummins-qsk50-dcc-current-20261105\",\"unit\":\"kW\",\"value\":1000.0},{\"as_of\":\"2026-11-05\",\"boundary\":\"DQGAG at 50 Hz; Cummins continuous rating\",\"field\":\"continuous_kva\",\"kind\":\"reported\",\"locator\":\"generator model table / DQGAG / 50 Hz\",\"source_id\":\"cummins-qsk50-dcc-current-20261105\",\"unit\":\"kVA\",\"value\":1250.0},{\"as_of\":\"2026-11-05\",\"boundary\":\"DQGAG at 50 Hz; Cummins data center continuous rating\",\"field\":\"data_center_continuous_kw\",\"kind\":\"reported\",\"locator\":\"generator model table / DQGAG / 50 Hz\",\"source_id\":\"cummins-qsk50-dcc-current-20261105\",\"unit\":\"kW\",\"value\":1232.0},{\"as_of\":\"2026-11-05\",\"boundary\":\"DQGAG at 50 Hz; Cummins data center continuous rating\",\"field\":\"data_center_continuous_kva\",\"kind\":\"reported\",\"locator\":\"generator model table / DQGAG / 50 Hz\",\"source_id\":\"cummins-qsk50-dcc-current-20261105\",\"unit\":\"kVA\",\"value\":1540.0},{\"as_of\":\"2026-11-05\",\"boundary\":\"DQGAG exact table configuration\",\"field\":\"fuel_type\",\"kind\":\"reported\",\"locator\":\"generator model table / DQGAG / 50 Hz\",\"source_id\":\"cummins-qsk50-dcc-current-20261105\",\"unit\":null,\"value\":\"Diesel\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"DQGAG exact table configuration\",\"field\":\"engine_model\",\"kind\":\"reported\",\"locator\":\"generator model table / DQGAG / 50 Hz\",\"source_id\":\"cummins-qsk50-dcc-current-20261105\",\"unit\":null,\"value\":\"QSK50-G4 NR2\"}]","official_url":"https://www.cummins.com/en-na/generators/products/qsk50?application=Data%20Centers&v=3021","output_power_kw":1232.0,"power_conditions":"OEM Data Center Continuous duty: continuous supply to a constant or varying electrical load for unlimited hours in a data-center application; exact 50 Hz table row","power_rating_kind":"Data Center Continuous generator output active/apparent power","quality_status":"source_backed","record_id":"e9c8c5ef-bb4f-59a6-9d0e-8c6304fe10c9","record_scope":"configuration","source_urls":["https://www.cummins.com/en-na/generators/products/qsk50?application=Data%20Centers&v=3021"],"sources":["cummins-qsk50-dcc-current-20261105"],"updated_at":"2026-11-05T22:22:01Z","variant":"50 Hz; Data Center Continuous; diesel"}
{"apparent_power_kva":1400.0,"capacity_scope":"Exact Cummins DQGAH 50 Hz configuration; normalized kW and kVA are Data Center Continuous ratings, not facility backup capacity","created_at":"2026-11-05T22:22:01Z","entity_type":"equipment","equipment_category":"backup_generator","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"generator model table / DQGAH / 50 Hz\",\"source_publication_dates\":{\"cummins-qsk50-dcc-current-20261105\":null},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"generator model table / DQGAH / 50 Hz\",\"source_publication_dates\":{\"cummins-qsk50-dcc-current-20261105\":null}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"generator model table / DQGAH / 50 Hz\",\"source_publication_dates\":{\"cummins-qsk50-dcc-current-20261105\":null}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"generator model table / DQGAH / 50 Hz\",\"source_publication_dates\":{\"cummins-qsk50-dcc-current-20261105\":null}},\"frequency_hz\":{\"confidence\":\"high\",\"locator\":\"generator model table / DQGAH / 50 Hz\",\"source_publication_dates\":{\"cummins-qsk50-dcc-current-20261105\":null},\"unit\":\"Hz\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"generator model table / DQGAH / 50 Hz\",\"source_publication_dates\":{\"cummins-qsk50-dcc-current-20261105\":null}},\"model\":{\"confidence\":\"high\",\"locator\":\"generator model table / DQGAH / 50 Hz\",\"source_publication_dates\":{\"cummins-qsk50-dcc-current-20261105\":null}},\"name\":{\"confidence\":\"high\",\"locator\":\"generator model table / DQGAH / 50 Hz\",\"source_publication_dates\":{\"cummins-qsk50-dcc-current-20261105\":null}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"generator model table / DQGAH / 50 Hz\",\"source_publication_dates\":{\"cummins-qsk50-dcc-current-20261105\":null}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"generator model table / DQGAH / 50 Hz\",\"source_publication_dates\":{\"cummins-qsk50-dcc-current-20261105\":null}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"generator model table / DQGAH / 50 Hz\",\"source_publication_dates\":{\"cummins-qsk50-dcc-current-20261105\":null},\"unit\":\"kW\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"generator model table / DQGAH / 50 Hz\",\"source_publication_dates\":{\"cummins-qsk50-dcc-current-20261105\":null}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"generator model table / DQGAH / 50 Hz\",\"source_publication_dates\":{\"cummins-qsk50-dcc-current-20261105\":null}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"generator model table / DQGAH / 50 Hz\",\"source_publication_dates\":{\"cummins-qsk50-dcc-current-20261105\":null}},\"variant\":{\"confidence\":\"high\",\"locator\":\"generator model table / DQGAH / 50 Hz\",\"source_publication_dates\":{\"cummins-qsk50-dcc-current-20261105\":null}}}","field_sources_json":"{\"apparent_power_kva\":[\"cummins-qsk50-dcc-current-20261105\"],\"capacity_scope\":[\"cummins-qsk50-dcc-current-20261105\"],\"equipment_category\":[\"cummins-qsk50-dcc-current-20261105\"],\"form_factor\":[\"cummins-qsk50-dcc-current-20261105\"],\"frequency_hz\":[\"cummins-qsk50-dcc-current-20261105\"],\"manufacturer\":[\"cummins-qsk50-dcc-current-20261105\"],\"model\":[\"cummins-qsk50-dcc-current-20261105\"],\"name\":[\"cummins-qsk50-dcc-current-20261105\"],\"observations_json\":[\"cummins-qsk50-dcc-current-20261105\"],\"official_url\":[\"cummins-qsk50-dcc-current-20261105\"],\"output_power_kw\":[\"cummins-qsk50-dcc-current-20261105\"],\"power_conditions\":[\"cummins-qsk50-dcc-current-20261105\"],\"power_rating_kind\":[\"cummins-qsk50-dcc-current-20261105\"],\"record_scope\":[\"cummins-qsk50-dcc-current-20261105\"],\"variant\":[\"cummins-qsk50-dcc-current-20261105\"]}","form_factor":"stationary diesel generator set","frequency_hz":50.0,"last_verified_at":"2026-11-05T22:22:01Z","manufacturer":"Cummins","model":"DQGAH","name":"Cummins DQGAH 50 Hz Data Center Continuous generator","notes":"Prime, standby and general continuous values are retained as observations. Only the explicit Data Center Continuous row is normalized; no power-factor conversion or facility-capacity inference is made.","observations_json":"[{\"as_of\":\"2026-11-05\",\"boundary\":\"DQGAH at 50 Hz; Cummins data center continuous rating\",\"field\":\"data_center_continuous_kw\",\"kind\":\"reported\",\"locator\":\"generator model table / DQGAH / 50 Hz\",\"source_id\":\"cummins-qsk50-dcc-current-20261105\",\"unit\":\"kW\",\"value\":1120.0},{\"as_of\":\"2026-11-05\",\"boundary\":\"DQGAH at 50 Hz; Cummins data center continuous rating\",\"field\":\"data_center_continuous_kva\",\"kind\":\"reported\",\"locator\":\"generator model table / DQGAH / 50 Hz\",\"source_id\":\"cummins-qsk50-dcc-current-20261105\",\"unit\":\"kVA\",\"value\":1400.0},{\"as_of\":\"2026-11-05\",\"boundary\":\"DQGAH exact table configuration\",\"field\":\"fuel_type\",\"kind\":\"reported\",\"locator\":\"generator model table / DQGAH / 50 Hz\",\"source_id\":\"cummins-qsk50-dcc-current-20261105\",\"unit\":null,\"value\":\"Diesel\"}]","official_url":"https://www.cummins.com/en-na/generators/products/qsk50?application=Data%20Centers&v=3021","output_power_kw":1120.0,"power_conditions":"OEM Data Center Continuous duty: continuous supply to a constant or varying electrical load for unlimited hours in a data-center application; exact 50 Hz table row","power_rating_kind":"Data Center Continuous generator output active/apparent power","quality_status":"source_backed","record_id":"a9ccfbf6-3df9-5b31-993d-696ceb412d16","record_scope":"configuration","source_urls":["https://www.cummins.com/en-na/generators/products/qsk50?application=Data%20Centers&v=3021"],"sources":["cummins-qsk50-dcc-current-20261105"],"updated_at":"2026-11-05T22:22:01Z","variant":"50 Hz; Data Center Continuous; diesel"}
{"apparent_power_kva":1540.0,"capacity_scope":"Exact Cummins DQGAJ 50 Hz configuration; normalized kW and kVA are Data Center Continuous ratings, not facility backup capacity","created_at":"2026-11-05T22:22:01Z","entity_type":"equipment","equipment_category":"backup_generator","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"generator model table / DQGAJ / 50 Hz\",\"source_publication_dates\":{\"cummins-qsk50-dcc-current-20261105\":null},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"generator model table / DQGAJ / 50 Hz\",\"source_publication_dates\":{\"cummins-qsk50-dcc-current-20261105\":null}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"generator model table / DQGAJ / 50 Hz\",\"source_publication_dates\":{\"cummins-qsk50-dcc-current-20261105\":null}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"generator model table / DQGAJ / 50 Hz\",\"source_publication_dates\":{\"cummins-qsk50-dcc-current-20261105\":null}},\"frequency_hz\":{\"confidence\":\"high\",\"locator\":\"generator model table / DQGAJ / 50 Hz\",\"source_publication_dates\":{\"cummins-qsk50-dcc-current-20261105\":null},\"unit\":\"Hz\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"generator model table / DQGAJ / 50 Hz\",\"source_publication_dates\":{\"cummins-qsk50-dcc-current-20261105\":null}},\"model\":{\"confidence\":\"high\",\"locator\":\"generator model table / DQGAJ / 50 Hz\",\"source_publication_dates\":{\"cummins-qsk50-dcc-current-20261105\":null}},\"name\":{\"confidence\":\"high\",\"locator\":\"generator model table / DQGAJ / 50 Hz\",\"source_publication_dates\":{\"cummins-qsk50-dcc-current-20261105\":null}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"generator model table / DQGAJ / 50 Hz\",\"source_publication_dates\":{\"cummins-qsk50-dcc-current-20261105\":null}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"generator model table / DQGAJ / 50 Hz\",\"source_publication_dates\":{\"cummins-qsk50-dcc-current-20261105\":null}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"generator model table / DQGAJ / 50 Hz\",\"source_publication_dates\":{\"cummins-qsk50-dcc-current-20261105\":null},\"unit\":\"kW\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"generator model table / DQGAJ / 50 Hz\",\"source_publication_dates\":{\"cummins-qsk50-dcc-current-20261105\":null}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"generator model table / DQGAJ / 50 Hz\",\"source_publication_dates\":{\"cummins-qsk50-dcc-current-20261105\":null}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"generator model table / DQGAJ / 50 Hz\",\"source_publication_dates\":{\"cummins-qsk50-dcc-current-20261105\":null}},\"variant\":{\"confidence\":\"high\",\"locator\":\"generator model table / DQGAJ / 50 Hz\",\"source_publication_dates\":{\"cummins-qsk50-dcc-current-20261105\":null}}}","field_sources_json":"{\"apparent_power_kva\":[\"cummins-qsk50-dcc-current-20261105\"],\"capacity_scope\":[\"cummins-qsk50-dcc-current-20261105\"],\"equipment_category\":[\"cummins-qsk50-dcc-current-20261105\"],\"form_factor\":[\"cummins-qsk50-dcc-current-20261105\"],\"frequency_hz\":[\"cummins-qsk50-dcc-current-20261105\"],\"manufacturer\":[\"cummins-qsk50-dcc-current-20261105\"],\"model\":[\"cummins-qsk50-dcc-current-20261105\"],\"name\":[\"cummins-qsk50-dcc-current-20261105\"],\"observations_json\":[\"cummins-qsk50-dcc-current-20261105\"],\"official_url\":[\"cummins-qsk50-dcc-current-20261105\"],\"output_power_kw\":[\"cummins-qsk50-dcc-current-20261105\"],\"power_conditions\":[\"cummins-qsk50-dcc-current-20261105\"],\"power_rating_kind\":[\"cummins-qsk50-dcc-current-20261105\"],\"record_scope\":[\"cummins-qsk50-dcc-current-20261105\"],\"variant\":[\"cummins-qsk50-dcc-current-20261105\"]}","form_factor":"stationary diesel generator set","frequency_hz":50.0,"last_verified_at":"2026-11-05T22:22:01Z","manufacturer":"Cummins","model":"DQGAJ","name":"Cummins DQGAJ 50 Hz Data Center Continuous generator","notes":"Prime, standby and general continuous values are retained as observations. Only the explicit Data Center Continuous row is normalized; no power-factor conversion or facility-capacity inference is made.","observations_json":"[{\"as_of\":\"2026-11-05\",\"boundary\":\"DQGAJ at 50 Hz; Cummins data center continuous rating\",\"field\":\"data_center_continuous_kw\",\"kind\":\"reported\",\"locator\":\"generator model table / DQGAJ / 50 Hz\",\"source_id\":\"cummins-qsk50-dcc-current-20261105\",\"unit\":\"kW\",\"value\":1232.0},{\"as_of\":\"2026-11-05\",\"boundary\":\"DQGAJ at 50 Hz; Cummins data center continuous rating\",\"field\":\"data_center_continuous_kva\",\"kind\":\"reported\",\"locator\":\"generator model table / DQGAJ / 50 Hz\",\"source_id\":\"cummins-qsk50-dcc-current-20261105\",\"unit\":\"kVA\",\"value\":1540.0},{\"as_of\":\"2026-11-05\",\"boundary\":\"DQGAJ exact table configuration\",\"field\":\"fuel_type\",\"kind\":\"reported\",\"locator\":\"generator model table / DQGAJ / 50 Hz\",\"source_id\":\"cummins-qsk50-dcc-current-20261105\",\"unit\":null,\"value\":\"Diesel\"}]","official_url":"https://www.cummins.com/en-na/generators/products/qsk50?application=Data%20Centers&v=3021","output_power_kw":1232.0,"power_conditions":"OEM Data Center Continuous duty: continuous supply to a constant or varying electrical load for unlimited hours in a data-center application; exact 50 Hz table row","power_rating_kind":"Data Center Continuous generator output active/apparent power","quality_status":"source_backed","record_id":"8376ab8e-5e6d-5840-8db3-7ace828e8bd6","record_scope":"configuration","source_urls":["https://www.cummins.com/en-na/generators/products/qsk50?application=Data%20Centers&v=3021"],"sources":["cummins-qsk50-dcc-current-20261105"],"updated_at":"2026-11-05T22:22:01Z","variant":"50 Hz; Data Center Continuous; diesel"}
{"apparent_power_kva":1400.0,"capacity_scope":"Exact Cummins DQGAK 50 Hz configuration; normalized kW and kVA are Data Center Continuous ratings, not facility backup capacity","created_at":"2026-11-05T22:22:01Z","entity_type":"equipment","equipment_category":"backup_generator","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"generator model table / DQGAK / 50 Hz\",\"source_publication_dates\":{\"cummins-qsk50-dcc-current-20261105\":null},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"generator model table / DQGAK / 50 Hz\",\"source_publication_dates\":{\"cummins-qsk50-dcc-current-20261105\":null}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"generator model table / DQGAK / 50 Hz\",\"source_publication_dates\":{\"cummins-qsk50-dcc-current-20261105\":null}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"generator model table / DQGAK / 50 Hz\",\"source_publication_dates\":{\"cummins-qsk50-dcc-current-20261105\":null}},\"frequency_hz\":{\"confidence\":\"high\",\"locator\":\"generator model table / DQGAK / 50 Hz\",\"source_publication_dates\":{\"cummins-qsk50-dcc-current-20261105\":null},\"unit\":\"Hz\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"generator model table / DQGAK / 50 Hz\",\"source_publication_dates\":{\"cummins-qsk50-dcc-current-20261105\":null}},\"model\":{\"confidence\":\"high\",\"locator\":\"generator model table / DQGAK / 50 Hz\",\"source_publication_dates\":{\"cummins-qsk50-dcc-current-20261105\":null}},\"name\":{\"confidence\":\"high\",\"locator\":\"generator model table / DQGAK / 50 Hz\",\"source_publication_dates\":{\"cummins-qsk50-dcc-current-20261105\":null}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"generator model table / DQGAK / 50 Hz\",\"source_publication_dates\":{\"cummins-qsk50-dcc-current-20261105\":null}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"generator model table / DQGAK / 50 Hz\",\"source_publication_dates\":{\"cummins-qsk50-dcc-current-20261105\":null}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"generator model table / DQGAK / 50 Hz\",\"source_publication_dates\":{\"cummins-qsk50-dcc-current-20261105\":null},\"unit\":\"kW\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"generator model table / DQGAK / 50 Hz\",\"source_publication_dates\":{\"cummins-qsk50-dcc-current-20261105\":null}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"generator model table / DQGAK / 50 Hz\",\"source_publication_dates\":{\"cummins-qsk50-dcc-current-20261105\":null}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"generator model table / DQGAK / 50 Hz\",\"source_publication_dates\":{\"cummins-qsk50-dcc-current-20261105\":null}},\"variant\":{\"confidence\":\"high\",\"locator\":\"generator model table / DQGAK / 50 Hz\",\"source_publication_dates\":{\"cummins-qsk50-dcc-current-20261105\":null}}}","field_sources_json":"{\"apparent_power_kva\":[\"cummins-qsk50-dcc-current-20261105\"],\"capacity_scope\":[\"cummins-qsk50-dcc-current-20261105\"],\"equipment_category\":[\"cummins-qsk50-dcc-current-20261105\"],\"form_factor\":[\"cummins-qsk50-dcc-current-20261105\"],\"frequency_hz\":[\"cummins-qsk50-dcc-current-20261105\"],\"manufacturer\":[\"cummins-qsk50-dcc-current-20261105\"],\"model\":[\"cummins-qsk50-dcc-current-20261105\"],\"name\":[\"cummins-qsk50-dcc-current-20261105\"],\"observations_json\":[\"cummins-qsk50-dcc-current-20261105\"],\"official_url\":[\"cummins-qsk50-dcc-current-20261105\"],\"output_power_kw\":[\"cummins-qsk50-dcc-current-20261105\"],\"power_conditions\":[\"cummins-qsk50-dcc-current-20261105\"],\"power_rating_kind\":[\"cummins-qsk50-dcc-current-20261105\"],\"record_scope\":[\"cummins-qsk50-dcc-current-20261105\"],\"variant\":[\"cummins-qsk50-dcc-current-20261105\"]}","form_factor":"stationary diesel generator set","frequency_hz":50.0,"last_verified_at":"2026-11-05T22:22:01Z","manufacturer":"Cummins","model":"DQGAK","name":"Cummins DQGAK 50 Hz Data Center Continuous generator","notes":"Prime, standby and general continuous values are retained as observations. Only the explicit Data Center Continuous row is normalized; no power-factor conversion or facility-capacity inference is made.","observations_json":"[{\"as_of\":\"2026-11-05\",\"boundary\":\"DQGAK at 50 Hz; Cummins data center continuous rating\",\"field\":\"data_center_continuous_kw\",\"kind\":\"reported\",\"locator\":\"generator model table / DQGAK / 50 Hz\",\"source_id\":\"cummins-qsk50-dcc-current-20261105\",\"unit\":\"kW\",\"value\":1120.0},{\"as_of\":\"2026-11-05\",\"boundary\":\"DQGAK at 50 Hz; Cummins data center continuous rating\",\"field\":\"data_center_continuous_kva\",\"kind\":\"reported\",\"locator\":\"generator model table / DQGAK / 50 Hz\",\"source_id\":\"cummins-qsk50-dcc-current-20261105\",\"unit\":\"kVA\",\"value\":1400.0},{\"as_of\":\"2026-11-05\",\"boundary\":\"DQGAK exact table configuration\",\"field\":\"fuel_type\",\"kind\":\"reported\",\"locator\":\"generator model table / DQGAK / 50 Hz\",\"source_id\":\"cummins-qsk50-dcc-current-20261105\",\"unit\":null,\"value\":\"Diesel\"}]","official_url":"https://www.cummins.com/en-na/generators/products/qsk50?application=Data%20Centers&v=3021","output_power_kw":1120.0,"power_conditions":"OEM Data Center Continuous duty: continuous supply to a constant or varying electrical load for unlimited hours in a data-center application; exact 50 Hz table row","power_rating_kind":"Data Center Continuous generator output active/apparent power","quality_status":"source_backed","record_id":"96c817a3-421e-52dc-9f36-e10a5abe2e2f","record_scope":"configuration","source_urls":["https://www.cummins.com/en-na/generators/products/qsk50?application=Data%20Centers&v=3021"],"sources":["cummins-qsk50-dcc-current-20261105"],"updated_at":"2026-11-05T22:22:01Z","variant":"50 Hz; Data Center Continuous; diesel"}
{"apparent_power_kva":1650.0,"capacity_scope":"Exact Cummins DQGAM 50 Hz configuration; normalized kW and kVA are Data Center Continuous ratings, not facility backup capacity","created_at":"2026-11-05T22:22:01Z","entity_type":"equipment","equipment_category":"backup_generator","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"generator model table / DQGAM / 50 Hz\",\"source_publication_dates\":{\"cummins-qsk50-dcc-current-20261105\":null},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"generator model table / DQGAM / 50 Hz\",\"source_publication_dates\":{\"cummins-qsk50-dcc-current-20261105\":null}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"generator model table / DQGAM / 50 Hz\",\"source_publication_dates\":{\"cummins-qsk50-dcc-current-20261105\":null}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"generator model table / DQGAM / 50 Hz\",\"source_publication_dates\":{\"cummins-qsk50-dcc-current-20261105\":null}},\"frequency_hz\":{\"confidence\":\"high\",\"locator\":\"generator model table / DQGAM / 50 Hz\",\"source_publication_dates\":{\"cummins-qsk50-dcc-current-20261105\":null},\"unit\":\"Hz\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"generator model table / DQGAM / 50 Hz\",\"source_publication_dates\":{\"cummins-qsk50-dcc-current-20261105\":null}},\"model\":{\"confidence\":\"high\",\"locator\":\"generator model table / DQGAM / 50 Hz\",\"source_publication_dates\":{\"cummins-qsk50-dcc-current-20261105\":null}},\"name\":{\"confidence\":\"high\",\"locator\":\"generator model table / DQGAM / 50 Hz\",\"source_publication_dates\":{\"cummins-qsk50-dcc-current-20261105\":null}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"generator model table / DQGAM / 50 Hz\",\"source_publication_dates\":{\"cummins-qsk50-dcc-current-20261105\":null}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"generator model table / DQGAM / 50 Hz\",\"source_publication_dates\":{\"cummins-qsk50-dcc-current-20261105\":null}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"generator model table / DQGAM / 50 Hz\",\"source_publication_dates\":{\"cummins-qsk50-dcc-current-20261105\":null},\"unit\":\"kW\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"generator model table / DQGAM / 50 Hz\",\"source_publication_dates\":{\"cummins-qsk50-dcc-current-20261105\":null}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"generator model table / DQGAM / 50 Hz\",\"source_publication_dates\":{\"cummins-qsk50-dcc-current-20261105\":null}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"generator model table / DQGAM / 50 Hz\",\"source_publication_dates\":{\"cummins-qsk50-dcc-current-20261105\":null}},\"variant\":{\"confidence\":\"high\",\"locator\":\"generator model table / DQGAM / 50 Hz\",\"source_publication_dates\":{\"cummins-qsk50-dcc-current-20261105\":null}}}","field_sources_json":"{\"apparent_power_kva\":[\"cummins-qsk50-dcc-current-20261105\"],\"capacity_scope\":[\"cummins-qsk50-dcc-current-20261105\"],\"equipment_category\":[\"cummins-qsk50-dcc-current-20261105\"],\"form_factor\":[\"cummins-qsk50-dcc-current-20261105\"],\"frequency_hz\":[\"cummins-qsk50-dcc-current-20261105\"],\"manufacturer\":[\"cummins-qsk50-dcc-current-20261105\"],\"model\":[\"cummins-qsk50-dcc-current-20261105\"],\"name\":[\"cummins-qsk50-dcc-current-20261105\"],\"observations_json\":[\"cummins-qsk50-dcc-current-20261105\"],\"official_url\":[\"cummins-qsk50-dcc-current-20261105\"],\"output_power_kw\":[\"cummins-qsk50-dcc-current-20261105\"],\"power_conditions\":[\"cummins-qsk50-dcc-current-20261105\"],\"power_rating_kind\":[\"cummins-qsk50-dcc-current-20261105\"],\"record_scope\":[\"cummins-qsk50-dcc-current-20261105\"],\"variant\":[\"cummins-qsk50-dcc-current-20261105\"]}","form_factor":"stationary diesel generator set","frequency_hz":50.0,"last_verified_at":"2026-11-05T22:22:01Z","manufacturer":"Cummins","model":"DQGAM","name":"Cummins DQGAM 50 Hz Data Center Continuous generator","notes":"Prime, standby and general continuous values are retained as observations. Only the explicit Data Center Continuous row is normalized; no power-factor conversion or facility-capacity inference is made.","observations_json":"[{\"as_of\":\"2026-11-05\",\"boundary\":\"DQGAM at 50 Hz; Cummins prime rating\",\"field\":\"prime_kw\",\"kind\":\"reported\",\"locator\":\"generator model table / DQGAM / 50 Hz\",\"source_id\":\"cummins-qsk50-dcc-current-20261105\",\"unit\":\"kW\",\"value\":1320.0},{\"as_of\":\"2026-11-05\",\"boundary\":\"DQGAM at 50 Hz; Cummins prime rating\",\"field\":\"prime_kva\",\"kind\":\"reported\",\"locator\":\"generator model table / DQGAM / 50 Hz\",\"source_id\":\"cummins-qsk50-dcc-current-20261105\",\"unit\":\"kVA\",\"value\":1650.0},{\"as_of\":\"2026-11-05\",\"boundary\":\"DQGAM at 50 Hz; Cummins standby rating\",\"field\":\"standby_kw\",\"kind\":\"reported\",\"locator\":\"generator model table / DQGAM / 50 Hz\",\"source_id\":\"cummins-qsk50-dcc-current-20261105\",\"unit\":\"kW\",\"value\":1460.0},{\"as_of\":\"2026-11-05\",\"boundary\":\"DQGAM at 50 Hz; Cummins standby rating\",\"field\":\"standby_kva\",\"kind\":\"reported\",\"locator\":\"generator model table / DQGAM / 50 Hz\",\"source_id\":\"cummins-qsk50-dcc-current-20261105\",\"unit\":\"kVA\",\"value\":1825.0},{\"as_of\":\"2026-11-05\",\"boundary\":\"DQGAM at 50 Hz; Cummins continuous rating\",\"field\":\"continuous_kw\",\"kind\":\"reported\",\"locator\":\"generator model table / DQGAM / 50 Hz\",\"source_id\":\"cummins-qsk50-dcc-current-20261105\",\"unit\":\"kW\",\"value\":1140.0},{\"as_of\":\"2026-11-05\",\"boundary\":\"DQGAM at 50 Hz; Cummins continuous rating\",\"field\":\"continuous_kva\",\"kind\":\"reported\",\"locator\":\"generator model table / DQGAM / 50 Hz\",\"source_id\":\"cummins-qsk50-dcc-current-20261105\",\"unit\":\"kVA\",\"value\":1425.0},{\"as_of\":\"2026-11-05\",\"boundary\":\"DQGAM at 50 Hz; Cummins data center continuous rating\",\"field\":\"data_center_continuous_kw\",\"kind\":\"reported\",\"locator\":\"generator model table / DQGAM / 50 Hz\",\"source_id\":\"cummins-qsk50-dcc-current-20261105\",\"unit\":\"kW\",\"value\":1320.0},{\"as_of\":\"2026-11-05\",\"boundary\":\"DQGAM at 50 Hz; Cummins data center continuous rating\",\"field\":\"data_center_continuous_kva\",\"kind\":\"reported\",\"locator\":\"generator model table / DQGAM / 50 Hz\",\"source_id\":\"cummins-qsk50-dcc-current-20261105\",\"unit\":\"kVA\",\"value\":1650.0},{\"as_of\":\"2026-11-05\",\"boundary\":\"DQGAM exact table configuration\",\"field\":\"fuel_type\",\"kind\":\"reported\",\"locator\":\"generator model table / DQGAM / 50 Hz\",\"source_id\":\"cummins-qsk50-dcc-current-20261105\",\"unit\":null,\"value\":\"Diesel\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"DQGAM exact table configuration\",\"field\":\"engine_model\",\"kind\":\"reported\",\"locator\":\"generator model table / DQGAM / 50 Hz\",\"source_id\":\"cummins-qsk50-dcc-current-20261105\",\"unit\":null,\"value\":\"QSK50-G7 NR2\"}]","official_url":"https://www.cummins.com/en-na/generators/products/qsk50?application=Data%20Centers&v=3021","output_power_kw":1320.0,"power_conditions":"OEM Data Center Continuous duty: continuous supply to a constant or varying electrical load for unlimited hours in a data-center application; exact 50 Hz table row","power_rating_kind":"Data Center Continuous generator output active/apparent power","quality_status":"source_backed","record_id":"6041614e-a458-520a-8dd2-7b9236ba5ec7","record_scope":"configuration","source_urls":["https://www.cummins.com/en-na/generators/products/qsk50?application=Data%20Centers&v=3021"],"sources":["cummins-qsk50-dcc-current-20261105"],"updated_at":"2026-11-05T22:22:01Z","variant":"50 Hz; Data Center Continuous; diesel"}
{"apparent_power_kva":1275.0,"capacity_scope":"Exact Cummins DQGAN 50 Hz configuration; normalized kW and kVA are Data Center Continuous ratings, not facility backup capacity","created_at":"2026-11-05T22:22:01Z","entity_type":"equipment","equipment_category":"backup_generator","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"generator model table / DQGAN / 50 Hz\",\"source_publication_dates\":{\"cummins-qsk50-dcc-current-20261105\":null},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"generator model table / DQGAN / 50 Hz\",\"source_publication_dates\":{\"cummins-qsk50-dcc-current-20261105\":null}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"generator model table / DQGAN / 50 Hz\",\"source_publication_dates\":{\"cummins-qsk50-dcc-current-20261105\":null}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"generator model table / DQGAN / 50 Hz\",\"source_publication_dates\":{\"cummins-qsk50-dcc-current-20261105\":null}},\"frequency_hz\":{\"confidence\":\"high\",\"locator\":\"generator model table / DQGAN / 50 Hz\",\"source_publication_dates\":{\"cummins-qsk50-dcc-current-20261105\":null},\"unit\":\"Hz\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"generator model table / DQGAN / 50 Hz\",\"source_publication_dates\":{\"cummins-qsk50-dcc-current-20261105\":null}},\"model\":{\"confidence\":\"high\",\"locator\":\"generator model table / DQGAN / 50 Hz\",\"source_publication_dates\":{\"cummins-qsk50-dcc-current-20261105\":null}},\"name\":{\"confidence\":\"high\",\"locator\":\"generator model table / DQGAN / 50 Hz\",\"source_publication_dates\":{\"cummins-qsk50-dcc-current-20261105\":null}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"generator model table / DQGAN / 50 Hz\",\"source_publication_dates\":{\"cummins-qsk50-dcc-current-20261105\":null}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"generator model table / DQGAN / 50 Hz\",\"source_publication_dates\":{\"cummins-qsk50-dcc-current-20261105\":null}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"generator model table / DQGAN / 50 Hz\",\"source_publication_dates\":{\"cummins-qsk50-dcc-current-20261105\":null},\"unit\":\"kW\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"generator model table / DQGAN / 50 Hz\",\"source_publication_dates\":{\"cummins-qsk50-dcc-current-20261105\":null}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"generator model table / DQGAN / 50 Hz\",\"source_publication_dates\":{\"cummins-qsk50-dcc-current-20261105\":null}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"generator model table / DQGAN / 50 Hz\",\"source_publication_dates\":{\"cummins-qsk50-dcc-current-20261105\":null}},\"variant\":{\"confidence\":\"high\",\"locator\":\"generator model table / DQGAN / 50 Hz\",\"source_publication_dates\":{\"cummins-qsk50-dcc-current-20261105\":null}}}","field_sources_json":"{\"apparent_power_kva\":[\"cummins-qsk50-dcc-current-20261105\"],\"capacity_scope\":[\"cummins-qsk50-dcc-current-20261105\"],\"equipment_category\":[\"cummins-qsk50-dcc-current-20261105\"],\"form_factor\":[\"cummins-qsk50-dcc-current-20261105\"],\"frequency_hz\":[\"cummins-qsk50-dcc-current-20261105\"],\"manufacturer\":[\"cummins-qsk50-dcc-current-20261105\"],\"model\":[\"cummins-qsk50-dcc-current-20261105\"],\"name\":[\"cummins-qsk50-dcc-current-20261105\"],\"observations_json\":[\"cummins-qsk50-dcc-current-20261105\"],\"official_url\":[\"cummins-qsk50-dcc-current-20261105\"],\"output_power_kw\":[\"cummins-qsk50-dcc-current-20261105\"],\"power_conditions\":[\"cummins-qsk50-dcc-current-20261105\"],\"power_rating_kind\":[\"cummins-qsk50-dcc-current-20261105\"],\"record_scope\":[\"cummins-qsk50-dcc-current-20261105\"],\"variant\":[\"cummins-qsk50-dcc-current-20261105\"]}","form_factor":"stationary diesel generator set","frequency_hz":50.0,"last_verified_at":"2026-11-05T22:22:01Z","manufacturer":"Cummins","model":"DQGAN","name":"Cummins DQGAN 50 Hz Data Center Continuous generator","notes":"Prime, standby and general continuous values are retained as observations. Only the explicit Data Center Continuous row is normalized; no power-factor conversion or facility-capacity inference is made.","observations_json":"[{\"as_of\":\"2026-11-05\",\"boundary\":\"DQGAN at 50 Hz; Cummins prime rating\",\"field\":\"prime_kw\",\"kind\":\"reported\",\"locator\":\"generator model table / DQGAN / 50 Hz\",\"source_id\":\"cummins-qsk50-dcc-current-20261105\",\"unit\":\"kW\",\"value\":1020.0},{\"as_of\":\"2026-11-05\",\"boundary\":\"DQGAN at 50 Hz; Cummins prime rating\",\"field\":\"prime_kva\",\"kind\":\"reported\",\"locator\":\"generator model table / DQGAN / 50 Hz\",\"source_id\":\"cummins-qsk50-dcc-current-20261105\",\"unit\":\"kVA\",\"value\":1275.0},{\"as_of\":\"2026-11-05\",\"boundary\":\"DQGAN at 50 Hz; Cummins standby rating\",\"field\":\"standby_kw\",\"kind\":\"reported\",\"locator\":\"generator model table / DQGAN / 50 Hz\",\"source_id\":\"cummins-qsk50-dcc-current-20261105\",\"unit\":\"kW\",\"value\":1120.0},{\"as_of\":\"2026-11-05\",\"boundary\":\"DQGAN at 50 Hz; Cummins standby rating\",\"field\":\"standby_kva\",\"kind\":\"reported\",\"locator\":\"generator model table / DQGAN / 50 Hz\",\"source_id\":\"cummins-qsk50-dcc-current-20261105\",\"unit\":\"kVA\",\"value\":1400.0},{\"as_of\":\"2026-11-05\",\"boundary\":\"DQGAN at 50 Hz; Cummins continuous rating\",\"field\":\"continuous_kw\",\"kind\":\"reported\",\"locator\":\"generator model table / DQGAN / 50 Hz\",\"source_id\":\"cummins-qsk50-dcc-current-20261105\",\"unit\":\"kW\",\"value\":820.0},{\"as_of\":\"2026-11-05\",\"boundary\":\"DQGAN at 50 Hz; Cummins continuous rating\",\"field\":\"continuous_kva\",\"kind\":\"reported\",\"locator\":\"generator model table / DQGAN / 50 Hz\",\"source_id\":\"cummins-qsk50-dcc-current-20261105\",\"unit\":\"kVA\",\"value\":1025.0},{\"as_of\":\"2026-11-05\",\"boundary\":\"DQGAN at 50 Hz; Cummins data center continuous rating\",\"field\":\"data_center_continuous_kw\",\"kind\":\"reported\",\"locator\":\"generator model table / DQGAN / 50 Hz\",\"source_id\":\"cummins-qsk50-dcc-current-20261105\",\"unit\":\"kW\",\"value\":1020.0},{\"as_of\":\"2026-11-05\",\"boundary\":\"DQGAN at 50 Hz; Cummins data center continuous rating\",\"field\":\"data_center_continuous_kva\",\"kind\":\"reported\",\"locator\":\"generator model table / DQGAN / 50 Hz\",\"source_id\":\"cummins-qsk50-dcc-current-20261105\",\"unit\":\"kVA\",\"value\":1275.0},{\"as_of\":\"2026-11-05\",\"boundary\":\"DQGAN exact table configuration\",\"field\":\"fuel_type\",\"kind\":\"reported\",\"locator\":\"generator model table / DQGAN / 50 Hz\",\"source_id\":\"cummins-qsk50-dcc-current-20261105\",\"unit\":null,\"value\":\"Diesel\"},{\"as_of\":\"2026-11-03\",\"boundary\":\"DQGAN exact table configuration\",\"field\":\"engine_model\",\"kind\":\"reported\",\"locator\":\"generator model table / DQGAN / 50 Hz\",\"source_id\":\"cummins-qsk50-dcc-current-20261105\",\"unit\":null,\"value\":\"QSK50-G4 NR2\"}]","official_url":"https://www.cummins.com/en-na/generators/products/qsk50?application=Data%20Centers&v=3021","output_power_kw":1020.0,"power_conditions":"OEM Data Center Continuous duty: continuous supply to a constant or varying electrical load for unlimited hours in a data-center application; exact 50 Hz table row","power_rating_kind":"Data Center Continuous generator output active/apparent power","quality_status":"source_backed","record_id":"8c47bc2d-9635-50e9-a922-3f330c71c971","record_scope":"configuration","source_urls":["https://www.cummins.com/en-na/generators/products/qsk50?application=Data%20Centers&v=3021"],"sources":["cummins-qsk50-dcc-current-20261105"],"updated_at":"2026-11-05T22:22:01Z","variant":"50 Hz; Data Center Continuous; diesel"}
