{"airflow_m3_h":10007.174,"capacity_scope":"Exact current DOE CCMS CRAC basic-model row for OP2A*040V1D1AB-***; cooling values, airflow and NSenCOP are equipment ratings, not facility cooling or IT capacity","cooling_capacity_kw":39.858,"cooling_rating_conditions":"DOE CCMS represented net cooling capacities and rated airflow; the displayed table does not print the underlying test-point temperatures or humidity","created_at":"2026-11-05T20:24:00Z","entity_type":"equipment","equipment_category":"crac","evidence_json":"{\"airflow_m3_h\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 42 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"},\"unit\":\"m3/h\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 42 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"cooling_capacity_kw\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 42 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"},\"unit\":\"kW\"},\"cooling_rating_conditions\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 42 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 42 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 42 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 42 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 42 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 42 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"notes\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 42 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 42 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 42 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 42 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 42 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 42 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}}}","field_sources_json":"{\"airflow_m3_h\":[\"doe-ccms-crac-page1-20261023\"],\"capacity_scope\":[\"doe-ccms-crac-page1-20261023\"],\"cooling_capacity_kw\":[\"doe-ccms-crac-page1-20261023\"],\"cooling_rating_conditions\":[\"doe-ccms-crac-page1-20261023\"],\"equipment_category\":[\"doe-ccms-crac-page1-20261023\"],\"form_factor\":[\"doe-ccms-crac-page1-20261023\"],\"manufacturer\":[\"doe-ccms-crac-page1-20261023\"],\"model\":[\"doe-ccms-crac-page1-20261023\"],\"name\":[\"doe-ccms-crac-page1-20261023\"],\"notes\":[\"doe-ccms-crac-page1-20261023\"],\"observations_json\":[\"doe-ccms-crac-page1-20261023\"],\"official_url\":[\"doe-ccms-crac-page1-20261023\"],\"product_status\":[\"doe-ccms-crac-page1-20261023\"],\"record_scope\":[\"doe-ccms-crac-page1-20261023\"],\"variant\":[\"doe-ccms-crac-page1-20261023\"]}","form_factor":"Downflow","last_verified_at":"2026-11-05T20:24:00Z","manufacturer":"AIRSYS","model":"OP2A*040V1D1AB-***","name":"AIRSYS OP2A*040V1D1AB-***","notes":"Exact manufacturer-represented public DOE CCMS basic-model row, not a deployment or DOE compliance determination. Btu/h and SCFM originals remain observations; NSenCOP is not normalized as percent efficiency. Voltage, frequency, input power, dimensions, refrigerant and installed quantity remain unknown.","observations_json":"[{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AIRSYS OP2A*040V1D1AB-***\",\"field\":\"brand_name\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 42 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":null,\"value\":\"AIRSYS\"},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AIRSYS OP2A*040V1D1AB-***\",\"field\":\"indoor_or_package_model\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 42 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":null,\"value\":\"OP2A*040V1D1AB-***\"},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AIRSYS OP2A*040V1D1AB-***\",\"field\":\"outdoor_model\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 42 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":null,\"value\":\"VMEG60*\"},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AIRSYS OP2A*040V1D1AB-***\",\"field\":\"condenser_heat_rejection_medium\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 42 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":null,\"value\":\"Air-Cooled\"},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AIRSYS OP2A*040V1D1AB-***\",\"field\":\"net_total_cooling_capacity\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 42 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":\"Btu/h\",\"value\":136000.0},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AIRSYS OP2A*040V1D1AB-***\",\"field\":\"net_sensible_cooling_capacity\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 42 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":\"Btu/h\",\"value\":136000.0},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AIRSYS OP2A*040V1D1AB-***\",\"field\":\"rated_airflow\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 42 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":\"SCFM\",\"value\":5890.0},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AIRSYS OP2A*040V1D1AB-***\",\"field\":\"net_sensible_coefficient_of_performance\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 42 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":\"ratio\",\"value\":2.75},{\"as_of\":\"2026-10-23\",\"boundary\":\"Issuer database status boundary\",\"field\":\"registry_disclaimer\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 42 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":null,\"value\":\"Public listing is not a DOE determination of standards compliance\"}]","official_url":"https://www.regulations.doe.gov/certification-data/CCMS-4-Air_Conditioners_and_Heat_Pumps_-_Computer_Room_Air_Conditioners.html","product_status":"current DOE CCMS public representation updated 2026-10-23","quality_status":"source_backed","record_id":"02f35ff9-ef70-5acd-ad12-aa6d530a411e","record_scope":"configuration","source_urls":["https://www.regulations.doe.gov/certification-data/CCMS-4-Air_Conditioners_and_Heat_Pumps_-_Computer_Room_Air_Conditioners.html"],"sources":["doe-ccms-crac-page1-20261023"],"updated_at":"2026-11-05T20:24:00Z","variant":"Downflow; Air-Cooled; indoor/package OP2A*040V1D1AB-***; outdoor VMEG60*"}
{"airflow_m3_h":10007.174,"capacity_scope":"Exact current DOE CCMS CRAC basic-model row for OP2A*040V1D1AC-***; cooling values, airflow and NSenCOP are equipment ratings, not facility cooling or IT capacity","cooling_capacity_kw":39.858,"cooling_rating_conditions":"DOE CCMS represented net cooling capacities and rated airflow; the displayed table does not print the underlying test-point temperatures or humidity","created_at":"2026-11-05T20:24:00Z","entity_type":"equipment","equipment_category":"crac","evidence_json":"{\"airflow_m3_h\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 44 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"},\"unit\":\"m3/h\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 44 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"cooling_capacity_kw\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 44 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"},\"unit\":\"kW\"},\"cooling_rating_conditions\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 44 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 44 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 44 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 44 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 44 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 44 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"notes\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 44 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 44 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 44 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 44 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 44 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 44 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}}}","field_sources_json":"{\"airflow_m3_h\":[\"doe-ccms-crac-page1-20261023\"],\"capacity_scope\":[\"doe-ccms-crac-page1-20261023\"],\"cooling_capacity_kw\":[\"doe-ccms-crac-page1-20261023\"],\"cooling_rating_conditions\":[\"doe-ccms-crac-page1-20261023\"],\"equipment_category\":[\"doe-ccms-crac-page1-20261023\"],\"form_factor\":[\"doe-ccms-crac-page1-20261023\"],\"manufacturer\":[\"doe-ccms-crac-page1-20261023\"],\"model\":[\"doe-ccms-crac-page1-20261023\"],\"name\":[\"doe-ccms-crac-page1-20261023\"],\"notes\":[\"doe-ccms-crac-page1-20261023\"],\"observations_json\":[\"doe-ccms-crac-page1-20261023\"],\"official_url\":[\"doe-ccms-crac-page1-20261023\"],\"product_status\":[\"doe-ccms-crac-page1-20261023\"],\"record_scope\":[\"doe-ccms-crac-page1-20261023\"],\"variant\":[\"doe-ccms-crac-page1-20261023\"]}","form_factor":"Downflow","last_verified_at":"2026-11-05T20:24:00Z","manufacturer":"AIRSYS","model":"OP2A*040V1D1AC-***","name":"AIRSYS OP2A*040V1D1AC-***","notes":"Exact manufacturer-represented public DOE CCMS basic-model row, not a deployment or DOE compliance determination. Btu/h and SCFM originals remain observations; NSenCOP is not normalized as percent efficiency. Voltage, frequency, input power, dimensions, refrigerant and installed quantity remain unknown.","observations_json":"[{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AIRSYS OP2A*040V1D1AC-***\",\"field\":\"brand_name\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 44 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":null,\"value\":\"AIRSYS\"},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AIRSYS OP2A*040V1D1AC-***\",\"field\":\"indoor_or_package_model\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 44 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":null,\"value\":\"OP2A*040V1D1AC-***\"},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AIRSYS OP2A*040V1D1AC-***\",\"field\":\"outdoor_model\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 44 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":null,\"value\":\"VMEG60*\"},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AIRSYS OP2A*040V1D1AC-***\",\"field\":\"condenser_heat_rejection_medium\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 44 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":null,\"value\":\"Air-Cooled\"},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AIRSYS OP2A*040V1D1AC-***\",\"field\":\"net_total_cooling_capacity\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 44 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":\"Btu/h\",\"value\":136000.0},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AIRSYS OP2A*040V1D1AC-***\",\"field\":\"net_sensible_cooling_capacity\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 44 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":\"Btu/h\",\"value\":136000.0},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AIRSYS OP2A*040V1D1AC-***\",\"field\":\"rated_airflow\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 44 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":\"SCFM\",\"value\":5890.0},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AIRSYS OP2A*040V1D1AC-***\",\"field\":\"net_sensible_coefficient_of_performance\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 44 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":\"ratio\",\"value\":2.84},{\"as_of\":\"2026-10-23\",\"boundary\":\"Issuer database status boundary\",\"field\":\"registry_disclaimer\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 44 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":null,\"value\":\"Public listing is not a DOE determination of standards compliance\"}]","official_url":"https://www.regulations.doe.gov/certification-data/CCMS-4-Air_Conditioners_and_Heat_Pumps_-_Computer_Room_Air_Conditioners.html","product_status":"current DOE CCMS public representation updated 2026-10-23","quality_status":"source_backed","record_id":"0ff70af3-2de3-5a00-a052-d9de843809ea","record_scope":"configuration","source_urls":["https://www.regulations.doe.gov/certification-data/CCMS-4-Air_Conditioners_and_Heat_Pumps_-_Computer_Room_Air_Conditioners.html"],"sources":["doe-ccms-crac-page1-20261023"],"updated_at":"2026-11-05T20:24:00Z","variant":"Downflow; Air-Cooled; indoor/package OP2A*040V1D1AC-***; outdoor VMEG60*"}
{"airflow_m3_h":10007.174,"capacity_scope":"Exact current DOE CCMS CRAC basic-model row for OP2A*040V1D1BB****; cooling values, airflow and NSenCOP are equipment ratings, not facility cooling or IT capacity","cooling_capacity_kw":39.858,"cooling_rating_conditions":"DOE CCMS represented net cooling capacities and rated airflow; the displayed table does not print the underlying test-point temperatures or humidity","created_at":"2026-11-05T20:24:00Z","entity_type":"equipment","equipment_category":"crac","evidence_json":"{\"airflow_m3_h\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 38 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"},\"unit\":\"m3/h\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 38 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"cooling_capacity_kw\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 38 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"},\"unit\":\"kW\"},\"cooling_rating_conditions\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 38 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 38 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 38 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 38 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 38 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 38 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"notes\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 38 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 38 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 38 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 38 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 38 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 38 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}}}","field_sources_json":"{\"airflow_m3_h\":[\"doe-ccms-crac-page1-20261023\"],\"capacity_scope\":[\"doe-ccms-crac-page1-20261023\"],\"cooling_capacity_kw\":[\"doe-ccms-crac-page1-20261023\"],\"cooling_rating_conditions\":[\"doe-ccms-crac-page1-20261023\"],\"equipment_category\":[\"doe-ccms-crac-page1-20261023\"],\"form_factor\":[\"doe-ccms-crac-page1-20261023\"],\"manufacturer\":[\"doe-ccms-crac-page1-20261023\"],\"model\":[\"doe-ccms-crac-page1-20261023\"],\"name\":[\"doe-ccms-crac-page1-20261023\"],\"notes\":[\"doe-ccms-crac-page1-20261023\"],\"observations_json\":[\"doe-ccms-crac-page1-20261023\"],\"official_url\":[\"doe-ccms-crac-page1-20261023\"],\"product_status\":[\"doe-ccms-crac-page1-20261023\"],\"record_scope\":[\"doe-ccms-crac-page1-20261023\"],\"variant\":[\"doe-ccms-crac-page1-20261023\"]}","form_factor":"Downflow","last_verified_at":"2026-11-05T20:24:00Z","manufacturer":"AIRSYS","model":"OP2A*040V1D1BB****","name":"AIRSYS OP2A*040V1D1BB****","notes":"Exact manufacturer-represented public DOE CCMS basic-model row, not a deployment or DOE compliance determination. Btu/h and SCFM originals remain observations; NSenCOP is not normalized as percent efficiency. Voltage, frequency, input power, dimensions, refrigerant and installed quantity remain unknown.","observations_json":"[{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AIRSYS OP2A*040V1D1BB****\",\"field\":\"brand_name\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 38 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":null,\"value\":\"AIRSYS\"},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AIRSYS OP2A*040V1D1BB****\",\"field\":\"indoor_or_package_model\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 38 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":null,\"value\":\"OP2A*040V1D1BB****\"},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AIRSYS OP2A*040V1D1BB****\",\"field\":\"outdoor_model\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 38 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":null,\"value\":\"VMEG60*\"},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AIRSYS OP2A*040V1D1BB****\",\"field\":\"condenser_heat_rejection_medium\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 38 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":null,\"value\":\"Air-Cooled\"},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AIRSYS OP2A*040V1D1BB****\",\"field\":\"net_total_cooling_capacity\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 38 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":\"Btu/h\",\"value\":136000.0},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AIRSYS OP2A*040V1D1BB****\",\"field\":\"net_sensible_cooling_capacity\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 38 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":\"Btu/h\",\"value\":136000.0},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AIRSYS OP2A*040V1D1BB****\",\"field\":\"rated_airflow\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 38 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":\"SCFM\",\"value\":5890.0},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AIRSYS OP2A*040V1D1BB****\",\"field\":\"net_sensible_coefficient_of_performance\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 38 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":\"ratio\",\"value\":2.96},{\"as_of\":\"2026-10-23\",\"boundary\":\"Issuer database status boundary\",\"field\":\"registry_disclaimer\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 38 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":null,\"value\":\"Public listing is not a DOE determination of standards compliance\"}]","official_url":"https://www.regulations.doe.gov/certification-data/CCMS-4-Air_Conditioners_and_Heat_Pumps_-_Computer_Room_Air_Conditioners.html","product_status":"current DOE CCMS public representation updated 2026-10-23","quality_status":"source_backed","record_id":"63982b83-b24c-5cb3-a1e5-cfdd9e809b48","record_scope":"configuration","source_urls":["https://www.regulations.doe.gov/certification-data/CCMS-4-Air_Conditioners_and_Heat_Pumps_-_Computer_Room_Air_Conditioners.html"],"sources":["doe-ccms-crac-page1-20261023"],"updated_at":"2026-11-05T20:24:00Z","variant":"Downflow; Air-Cooled; indoor/package OP2A*040V1D1BB****; outdoor VMEG60*"}
{"airflow_m3_h":10007.174,"capacity_scope":"Exact current DOE CCMS CRAC basic-model row for OP2A*040V1D1BC-***; cooling values, airflow and NSenCOP are equipment ratings, not facility cooling or IT capacity","cooling_capacity_kw":39.858,"cooling_rating_conditions":"DOE CCMS represented net cooling capacities and rated airflow; the displayed table does not print the underlying test-point temperatures or humidity","created_at":"2026-11-05T20:24:00Z","entity_type":"equipment","equipment_category":"crac","evidence_json":"{\"airflow_m3_h\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 40 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"},\"unit\":\"m3/h\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 40 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"cooling_capacity_kw\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 40 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"},\"unit\":\"kW\"},\"cooling_rating_conditions\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 40 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 40 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 40 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 40 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 40 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 40 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"notes\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 40 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 40 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 40 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 40 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 40 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 40 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}}}","field_sources_json":"{\"airflow_m3_h\":[\"doe-ccms-crac-page1-20261023\"],\"capacity_scope\":[\"doe-ccms-crac-page1-20261023\"],\"cooling_capacity_kw\":[\"doe-ccms-crac-page1-20261023\"],\"cooling_rating_conditions\":[\"doe-ccms-crac-page1-20261023\"],\"equipment_category\":[\"doe-ccms-crac-page1-20261023\"],\"form_factor\":[\"doe-ccms-crac-page1-20261023\"],\"manufacturer\":[\"doe-ccms-crac-page1-20261023\"],\"model\":[\"doe-ccms-crac-page1-20261023\"],\"name\":[\"doe-ccms-crac-page1-20261023\"],\"notes\":[\"doe-ccms-crac-page1-20261023\"],\"observations_json\":[\"doe-ccms-crac-page1-20261023\"],\"official_url\":[\"doe-ccms-crac-page1-20261023\"],\"product_status\":[\"doe-ccms-crac-page1-20261023\"],\"record_scope\":[\"doe-ccms-crac-page1-20261023\"],\"variant\":[\"doe-ccms-crac-page1-20261023\"]}","form_factor":"Downflow","last_verified_at":"2026-11-05T20:24:00Z","manufacturer":"AIRSYS","model":"OP2A*040V1D1BC-***","name":"AIRSYS OP2A*040V1D1BC-***","notes":"Exact manufacturer-represented public DOE CCMS basic-model row, not a deployment or DOE compliance determination. Btu/h and SCFM originals remain observations; NSenCOP is not normalized as percent efficiency. Voltage, frequency, input power, dimensions, refrigerant and installed quantity remain unknown.","observations_json":"[{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AIRSYS OP2A*040V1D1BC-***\",\"field\":\"brand_name\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 40 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":null,\"value\":\"AIRSYS\"},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AIRSYS OP2A*040V1D1BC-***\",\"field\":\"indoor_or_package_model\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 40 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":null,\"value\":\"OP2A*040V1D1BC-***\"},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AIRSYS OP2A*040V1D1BC-***\",\"field\":\"outdoor_model\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 40 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":null,\"value\":\"VMEG60*\"},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AIRSYS OP2A*040V1D1BC-***\",\"field\":\"condenser_heat_rejection_medium\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 40 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":null,\"value\":\"Air-Cooled\"},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AIRSYS OP2A*040V1D1BC-***\",\"field\":\"net_total_cooling_capacity\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 40 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":\"Btu/h\",\"value\":136000.0},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AIRSYS OP2A*040V1D1BC-***\",\"field\":\"net_sensible_cooling_capacity\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 40 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":\"Btu/h\",\"value\":136000.0},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AIRSYS OP2A*040V1D1BC-***\",\"field\":\"rated_airflow\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 40 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":\"SCFM\",\"value\":5890.0},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AIRSYS OP2A*040V1D1BC-***\",\"field\":\"net_sensible_coefficient_of_performance\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 40 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":\"ratio\",\"value\":3.16},{\"as_of\":\"2026-10-23\",\"boundary\":\"Issuer database status boundary\",\"field\":\"registry_disclaimer\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 40 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":null,\"value\":\"Public listing is not a DOE determination of standards compliance\"}]","official_url":"https://www.regulations.doe.gov/certification-data/CCMS-4-Air_Conditioners_and_Heat_Pumps_-_Computer_Room_Air_Conditioners.html","product_status":"current DOE CCMS public representation updated 2026-10-23","quality_status":"source_backed","record_id":"7daa88d9-8149-5103-a159-cdf96d2cde9a","record_scope":"configuration","source_urls":["https://www.regulations.doe.gov/certification-data/CCMS-4-Air_Conditioners_and_Heat_Pumps_-_Computer_Room_Air_Conditioners.html"],"sources":["doe-ccms-crac-page1-20261023"],"updated_at":"2026-11-05T20:24:00Z","variant":"Downflow; Air-Cooled; indoor/package OP2A*040V1D1BC-***; outdoor VMEG60*"}
{"airflow_m3_h":10007.174,"capacity_scope":"Exact current DOE CCMS CRAC basic-model row for OP2A*040V1T1AB-***; cooling values, airflow and NSenCOP are equipment ratings, not facility cooling or IT capacity","cooling_capacity_kw":39.858,"cooling_rating_conditions":"DOE CCMS represented net cooling capacities and rated airflow; the displayed table does not print the underlying test-point temperatures or humidity","created_at":"2026-11-05T20:24:00Z","entity_type":"equipment","equipment_category":"crac","evidence_json":"{\"airflow_m3_h\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 43 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"},\"unit\":\"m3/h\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 43 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"cooling_capacity_kw\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 43 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"},\"unit\":\"kW\"},\"cooling_rating_conditions\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 43 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 43 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 43 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 43 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 43 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 43 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"notes\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 43 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 43 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 43 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 43 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 43 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 43 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}}}","field_sources_json":"{\"airflow_m3_h\":[\"doe-ccms-crac-page1-20261023\"],\"capacity_scope\":[\"doe-ccms-crac-page1-20261023\"],\"cooling_capacity_kw\":[\"doe-ccms-crac-page1-20261023\"],\"cooling_rating_conditions\":[\"doe-ccms-crac-page1-20261023\"],\"equipment_category\":[\"doe-ccms-crac-page1-20261023\"],\"form_factor\":[\"doe-ccms-crac-page1-20261023\"],\"manufacturer\":[\"doe-ccms-crac-page1-20261023\"],\"model\":[\"doe-ccms-crac-page1-20261023\"],\"name\":[\"doe-ccms-crac-page1-20261023\"],\"notes\":[\"doe-ccms-crac-page1-20261023\"],\"observations_json\":[\"doe-ccms-crac-page1-20261023\"],\"official_url\":[\"doe-ccms-crac-page1-20261023\"],\"product_status\":[\"doe-ccms-crac-page1-20261023\"],\"record_scope\":[\"doe-ccms-crac-page1-20261023\"],\"variant\":[\"doe-ccms-crac-page1-20261023\"]}","form_factor":"Upflow Ducted","last_verified_at":"2026-11-05T20:24:00Z","manufacturer":"AIRSYS","model":"OP2A*040V1T1AB-***","name":"AIRSYS OP2A*040V1T1AB-***","notes":"Exact manufacturer-represented public DOE CCMS basic-model row, not a deployment or DOE compliance determination. Btu/h and SCFM originals remain observations; NSenCOP is not normalized as percent efficiency. Voltage, frequency, input power, dimensions, refrigerant and installed quantity remain unknown.","observations_json":"[{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AIRSYS OP2A*040V1T1AB-***\",\"field\":\"brand_name\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 43 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":null,\"value\":\"AIRSYS\"},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AIRSYS OP2A*040V1T1AB-***\",\"field\":\"indoor_or_package_model\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 43 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":null,\"value\":\"OP2A*040V1T1AB-***\"},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AIRSYS OP2A*040V1T1AB-***\",\"field\":\"outdoor_model\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 43 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":null,\"value\":\"VMEG60*\"},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AIRSYS OP2A*040V1T1AB-***\",\"field\":\"condenser_heat_rejection_medium\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 43 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":null,\"value\":\"Air-Cooled\"},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AIRSYS OP2A*040V1T1AB-***\",\"field\":\"net_total_cooling_capacity\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 43 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":\"Btu/h\",\"value\":136000.0},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AIRSYS OP2A*040V1T1AB-***\",\"field\":\"net_sensible_cooling_capacity\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 43 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":\"Btu/h\",\"value\":136000.0},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AIRSYS OP2A*040V1T1AB-***\",\"field\":\"rated_airflow\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 43 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":\"SCFM\",\"value\":5890.0},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AIRSYS OP2A*040V1T1AB-***\",\"field\":\"net_sensible_coefficient_of_performance\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 43 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":\"ratio\",\"value\":2.75},{\"as_of\":\"2026-10-23\",\"boundary\":\"Issuer database status boundary\",\"field\":\"registry_disclaimer\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 43 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":null,\"value\":\"Public listing is not a DOE determination of standards compliance\"}]","official_url":"https://www.regulations.doe.gov/certification-data/CCMS-4-Air_Conditioners_and_Heat_Pumps_-_Computer_Room_Air_Conditioners.html","product_status":"current DOE CCMS public representation updated 2026-10-23","quality_status":"source_backed","record_id":"08f33a52-744e-55f6-acbf-f264ede609d6","record_scope":"configuration","source_urls":["https://www.regulations.doe.gov/certification-data/CCMS-4-Air_Conditioners_and_Heat_Pumps_-_Computer_Room_Air_Conditioners.html"],"sources":["doe-ccms-crac-page1-20261023"],"updated_at":"2026-11-05T20:24:00Z","variant":"Upflow Ducted; Air-Cooled; indoor/package OP2A*040V1T1AB-***; outdoor VMEG60*"}
{"airflow_m3_h":10007.174,"capacity_scope":"Exact current DOE CCMS CRAC basic-model row for OP2A*040V1T1AC-***; cooling values, airflow and NSenCOP are equipment ratings, not facility cooling or IT capacity","cooling_capacity_kw":39.858,"cooling_rating_conditions":"DOE CCMS represented net cooling capacities and rated airflow; the displayed table does not print the underlying test-point temperatures or humidity","created_at":"2026-11-05T20:24:00Z","entity_type":"equipment","equipment_category":"crac","evidence_json":"{\"airflow_m3_h\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 45 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"},\"unit\":\"m3/h\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 45 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"cooling_capacity_kw\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 45 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"},\"unit\":\"kW\"},\"cooling_rating_conditions\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 45 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 45 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 45 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 45 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 45 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 45 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"notes\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 45 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 45 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 45 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 45 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 45 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 45 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}}}","field_sources_json":"{\"airflow_m3_h\":[\"doe-ccms-crac-page1-20261023\"],\"capacity_scope\":[\"doe-ccms-crac-page1-20261023\"],\"cooling_capacity_kw\":[\"doe-ccms-crac-page1-20261023\"],\"cooling_rating_conditions\":[\"doe-ccms-crac-page1-20261023\"],\"equipment_category\":[\"doe-ccms-crac-page1-20261023\"],\"form_factor\":[\"doe-ccms-crac-page1-20261023\"],\"manufacturer\":[\"doe-ccms-crac-page1-20261023\"],\"model\":[\"doe-ccms-crac-page1-20261023\"],\"name\":[\"doe-ccms-crac-page1-20261023\"],\"notes\":[\"doe-ccms-crac-page1-20261023\"],\"observations_json\":[\"doe-ccms-crac-page1-20261023\"],\"official_url\":[\"doe-ccms-crac-page1-20261023\"],\"product_status\":[\"doe-ccms-crac-page1-20261023\"],\"record_scope\":[\"doe-ccms-crac-page1-20261023\"],\"variant\":[\"doe-ccms-crac-page1-20261023\"]}","form_factor":"Upflow Ducted","last_verified_at":"2026-11-05T20:24:00Z","manufacturer":"AIRSYS","model":"OP2A*040V1T1AC-***","name":"AIRSYS OP2A*040V1T1AC-***","notes":"Exact manufacturer-represented public DOE CCMS basic-model row, not a deployment or DOE compliance determination. Btu/h and SCFM originals remain observations; NSenCOP is not normalized as percent efficiency. Voltage, frequency, input power, dimensions, refrigerant and installed quantity remain unknown.","observations_json":"[{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AIRSYS OP2A*040V1T1AC-***\",\"field\":\"brand_name\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 45 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":null,\"value\":\"AIRSYS\"},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AIRSYS OP2A*040V1T1AC-***\",\"field\":\"indoor_or_package_model\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 45 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":null,\"value\":\"OP2A*040V1T1AC-***\"},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AIRSYS OP2A*040V1T1AC-***\",\"field\":\"outdoor_model\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 45 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":null,\"value\":\"VMEG60*\"},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AIRSYS OP2A*040V1T1AC-***\",\"field\":\"condenser_heat_rejection_medium\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 45 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":null,\"value\":\"Air-Cooled\"},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AIRSYS OP2A*040V1T1AC-***\",\"field\":\"net_total_cooling_capacity\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 45 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":\"Btu/h\",\"value\":136000.0},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AIRSYS OP2A*040V1T1AC-***\",\"field\":\"net_sensible_cooling_capacity\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 45 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":\"Btu/h\",\"value\":136000.0},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AIRSYS OP2A*040V1T1AC-***\",\"field\":\"rated_airflow\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 45 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":\"SCFM\",\"value\":5890.0},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AIRSYS OP2A*040V1T1AC-***\",\"field\":\"net_sensible_coefficient_of_performance\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 45 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":\"ratio\",\"value\":2.84},{\"as_of\":\"2026-10-23\",\"boundary\":\"Issuer database status boundary\",\"field\":\"registry_disclaimer\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 45 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":null,\"value\":\"Public listing is not a DOE determination of standards compliance\"}]","official_url":"https://www.regulations.doe.gov/certification-data/CCMS-4-Air_Conditioners_and_Heat_Pumps_-_Computer_Room_Air_Conditioners.html","product_status":"current DOE CCMS public representation updated 2026-10-23","quality_status":"source_backed","record_id":"994dd67e-3fbc-5a6f-aa34-257c78bb0f0f","record_scope":"configuration","source_urls":["https://www.regulations.doe.gov/certification-data/CCMS-4-Air_Conditioners_and_Heat_Pumps_-_Computer_Room_Air_Conditioners.html"],"sources":["doe-ccms-crac-page1-20261023"],"updated_at":"2026-11-05T20:24:00Z","variant":"Upflow Ducted; Air-Cooled; indoor/package OP2A*040V1T1AC-***; outdoor VMEG60*"}
{"airflow_m3_h":10007.174,"capacity_scope":"Exact current DOE CCMS CRAC basic-model row for OP2A*040V1T1BB****; cooling values, airflow and NSenCOP are equipment ratings, not facility cooling or IT capacity","cooling_capacity_kw":39.858,"cooling_rating_conditions":"DOE CCMS represented net cooling capacities and rated airflow; the displayed table does not print the underlying test-point temperatures or humidity","created_at":"2026-11-05T20:24:00Z","entity_type":"equipment","equipment_category":"crac","evidence_json":"{\"airflow_m3_h\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 39 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"},\"unit\":\"m3/h\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 39 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"cooling_capacity_kw\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 39 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"},\"unit\":\"kW\"},\"cooling_rating_conditions\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 39 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 39 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 39 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 39 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 39 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 39 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"notes\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 39 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 39 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 39 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 39 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 39 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 39 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}}}","field_sources_json":"{\"airflow_m3_h\":[\"doe-ccms-crac-page1-20261023\"],\"capacity_scope\":[\"doe-ccms-crac-page1-20261023\"],\"cooling_capacity_kw\":[\"doe-ccms-crac-page1-20261023\"],\"cooling_rating_conditions\":[\"doe-ccms-crac-page1-20261023\"],\"equipment_category\":[\"doe-ccms-crac-page1-20261023\"],\"form_factor\":[\"doe-ccms-crac-page1-20261023\"],\"manufacturer\":[\"doe-ccms-crac-page1-20261023\"],\"model\":[\"doe-ccms-crac-page1-20261023\"],\"name\":[\"doe-ccms-crac-page1-20261023\"],\"notes\":[\"doe-ccms-crac-page1-20261023\"],\"observations_json\":[\"doe-ccms-crac-page1-20261023\"],\"official_url\":[\"doe-ccms-crac-page1-20261023\"],\"product_status\":[\"doe-ccms-crac-page1-20261023\"],\"record_scope\":[\"doe-ccms-crac-page1-20261023\"],\"variant\":[\"doe-ccms-crac-page1-20261023\"]}","form_factor":"Upflow Ducted","last_verified_at":"2026-11-05T20:24:00Z","manufacturer":"AIRSYS","model":"OP2A*040V1T1BB****","name":"AIRSYS OP2A*040V1T1BB****","notes":"Exact manufacturer-represented public DOE CCMS basic-model row, not a deployment or DOE compliance determination. Btu/h and SCFM originals remain observations; NSenCOP is not normalized as percent efficiency. Voltage, frequency, input power, dimensions, refrigerant and installed quantity remain unknown.","observations_json":"[{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AIRSYS OP2A*040V1T1BB****\",\"field\":\"brand_name\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 39 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":null,\"value\":\"AIRSYS\"},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AIRSYS OP2A*040V1T1BB****\",\"field\":\"indoor_or_package_model\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 39 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":null,\"value\":\"OP2A*040V1T1BB****\"},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AIRSYS OP2A*040V1T1BB****\",\"field\":\"outdoor_model\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 39 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":null,\"value\":\"VMEG60*\"},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AIRSYS OP2A*040V1T1BB****\",\"field\":\"condenser_heat_rejection_medium\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 39 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":null,\"value\":\"Air-Cooled\"},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AIRSYS OP2A*040V1T1BB****\",\"field\":\"net_total_cooling_capacity\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 39 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":\"Btu/h\",\"value\":136000.0},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AIRSYS OP2A*040V1T1BB****\",\"field\":\"net_sensible_cooling_capacity\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 39 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":\"Btu/h\",\"value\":136000.0},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AIRSYS OP2A*040V1T1BB****\",\"field\":\"rated_airflow\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 39 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":\"SCFM\",\"value\":5890.0},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AIRSYS OP2A*040V1T1BB****\",\"field\":\"net_sensible_coefficient_of_performance\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 39 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":\"ratio\",\"value\":2.96},{\"as_of\":\"2026-10-23\",\"boundary\":\"Issuer database status boundary\",\"field\":\"registry_disclaimer\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 39 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":null,\"value\":\"Public listing is not a DOE determination of standards compliance\"}]","official_url":"https://www.regulations.doe.gov/certification-data/CCMS-4-Air_Conditioners_and_Heat_Pumps_-_Computer_Room_Air_Conditioners.html","product_status":"current DOE CCMS public representation updated 2026-10-23","quality_status":"source_backed","record_id":"34c48dee-9238-5673-95ef-f316cec38547","record_scope":"configuration","source_urls":["https://www.regulations.doe.gov/certification-data/CCMS-4-Air_Conditioners_and_Heat_Pumps_-_Computer_Room_Air_Conditioners.html"],"sources":["doe-ccms-crac-page1-20261023"],"updated_at":"2026-11-05T20:24:00Z","variant":"Upflow Ducted; Air-Cooled; indoor/package OP2A*040V1T1BB****; outdoor VMEG60*"}
{"airflow_m3_h":10007.174,"capacity_scope":"Exact current DOE CCMS CRAC basic-model row for OP2A*040V1T1BC-***; cooling values, airflow and NSenCOP are equipment ratings, not facility cooling or IT capacity","cooling_capacity_kw":39.858,"cooling_rating_conditions":"DOE CCMS represented net cooling capacities and rated airflow; the displayed table does not print the underlying test-point temperatures or humidity","created_at":"2026-11-05T20:24:00Z","entity_type":"equipment","equipment_category":"crac","evidence_json":"{\"airflow_m3_h\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 41 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"},\"unit\":\"m3/h\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 41 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"cooling_capacity_kw\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 41 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"},\"unit\":\"kW\"},\"cooling_rating_conditions\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 41 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 41 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 41 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 41 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 41 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 41 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"notes\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 41 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 41 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 41 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 41 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 41 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 41 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}}}","field_sources_json":"{\"airflow_m3_h\":[\"doe-ccms-crac-page1-20261023\"],\"capacity_scope\":[\"doe-ccms-crac-page1-20261023\"],\"cooling_capacity_kw\":[\"doe-ccms-crac-page1-20261023\"],\"cooling_rating_conditions\":[\"doe-ccms-crac-page1-20261023\"],\"equipment_category\":[\"doe-ccms-crac-page1-20261023\"],\"form_factor\":[\"doe-ccms-crac-page1-20261023\"],\"manufacturer\":[\"doe-ccms-crac-page1-20261023\"],\"model\":[\"doe-ccms-crac-page1-20261023\"],\"name\":[\"doe-ccms-crac-page1-20261023\"],\"notes\":[\"doe-ccms-crac-page1-20261023\"],\"observations_json\":[\"doe-ccms-crac-page1-20261023\"],\"official_url\":[\"doe-ccms-crac-page1-20261023\"],\"product_status\":[\"doe-ccms-crac-page1-20261023\"],\"record_scope\":[\"doe-ccms-crac-page1-20261023\"],\"variant\":[\"doe-ccms-crac-page1-20261023\"]}","form_factor":"Upflow Ducted","last_verified_at":"2026-11-05T20:24:00Z","manufacturer":"AIRSYS","model":"OP2A*040V1T1BC-***","name":"AIRSYS OP2A*040V1T1BC-***","notes":"Exact manufacturer-represented public DOE CCMS basic-model row, not a deployment or DOE compliance determination. Btu/h and SCFM originals remain observations; NSenCOP is not normalized as percent efficiency. Voltage, frequency, input power, dimensions, refrigerant and installed quantity remain unknown.","observations_json":"[{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AIRSYS OP2A*040V1T1BC-***\",\"field\":\"brand_name\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 41 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":null,\"value\":\"AIRSYS\"},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AIRSYS OP2A*040V1T1BC-***\",\"field\":\"indoor_or_package_model\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 41 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":null,\"value\":\"OP2A*040V1T1BC-***\"},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AIRSYS OP2A*040V1T1BC-***\",\"field\":\"outdoor_model\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 41 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":null,\"value\":\"VMEG60*\"},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AIRSYS OP2A*040V1T1BC-***\",\"field\":\"condenser_heat_rejection_medium\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 41 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":null,\"value\":\"Air-Cooled\"},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AIRSYS OP2A*040V1T1BC-***\",\"field\":\"net_total_cooling_capacity\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 41 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":\"Btu/h\",\"value\":136000.0},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AIRSYS OP2A*040V1T1BC-***\",\"field\":\"net_sensible_cooling_capacity\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 41 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":\"Btu/h\",\"value\":136000.0},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AIRSYS OP2A*040V1T1BC-***\",\"field\":\"rated_airflow\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 41 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":\"SCFM\",\"value\":5890.0},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AIRSYS OP2A*040V1T1BC-***\",\"field\":\"net_sensible_coefficient_of_performance\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 41 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":\"ratio\",\"value\":3.16},{\"as_of\":\"2026-10-23\",\"boundary\":\"Issuer database status boundary\",\"field\":\"registry_disclaimer\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 41 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":null,\"value\":\"Public listing is not a DOE determination of standards compliance\"}]","official_url":"https://www.regulations.doe.gov/certification-data/CCMS-4-Air_Conditioners_and_Heat_Pumps_-_Computer_Room_Air_Conditioners.html","product_status":"current DOE CCMS public representation updated 2026-10-23","quality_status":"source_backed","record_id":"fd819431-f3b9-554c-b5a0-1ff50d4df7cc","record_scope":"configuration","source_urls":["https://www.regulations.doe.gov/certification-data/CCMS-4-Air_Conditioners_and_Heat_Pumps_-_Computer_Room_Air_Conditioners.html"],"sources":["doe-ccms-crac-page1-20261023"],"updated_at":"2026-11-05T20:24:00Z","variant":"Upflow Ducted; Air-Cooled; indoor/package OP2A*040V1T1BC-***; outdoor VMEG60*"}
{"airflow_m3_h":10007.174,"capacity_scope":"Exact current DOE CCMS CRAC basic-model row for OP2A*040V1T1BE-***; cooling values, airflow and NSenCOP are equipment ratings, not facility cooling or IT capacity","cooling_capacity_kw":39.858,"cooling_rating_conditions":"DOE CCMS represented net cooling capacities and rated airflow; the displayed table does not print the underlying test-point temperatures or humidity","created_at":"2026-11-05T20:24:00Z","entity_type":"equipment","equipment_category":"crac","evidence_json":"{\"airflow_m3_h\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 37 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"},\"unit\":\"m3/h\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 37 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"cooling_capacity_kw\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 37 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"},\"unit\":\"kW\"},\"cooling_rating_conditions\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 37 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 37 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 37 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 37 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 37 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 37 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"notes\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 37 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 37 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 37 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 37 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 37 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 37 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}}}","field_sources_json":"{\"airflow_m3_h\":[\"doe-ccms-crac-page1-20261023\"],\"capacity_scope\":[\"doe-ccms-crac-page1-20261023\"],\"cooling_capacity_kw\":[\"doe-ccms-crac-page1-20261023\"],\"cooling_rating_conditions\":[\"doe-ccms-crac-page1-20261023\"],\"equipment_category\":[\"doe-ccms-crac-page1-20261023\"],\"form_factor\":[\"doe-ccms-crac-page1-20261023\"],\"manufacturer\":[\"doe-ccms-crac-page1-20261023\"],\"model\":[\"doe-ccms-crac-page1-20261023\"],\"name\":[\"doe-ccms-crac-page1-20261023\"],\"notes\":[\"doe-ccms-crac-page1-20261023\"],\"observations_json\":[\"doe-ccms-crac-page1-20261023\"],\"official_url\":[\"doe-ccms-crac-page1-20261023\"],\"product_status\":[\"doe-ccms-crac-page1-20261023\"],\"record_scope\":[\"doe-ccms-crac-page1-20261023\"],\"variant\":[\"doe-ccms-crac-page1-20261023\"]}","form_factor":"Upflow Ducted","last_verified_at":"2026-11-05T20:24:00Z","manufacturer":"AIRSYS","model":"OP2A*040V1T1BE-***","name":"AIRSYS OP2A*040V1T1BE-***","notes":"Exact manufacturer-represented public DOE CCMS basic-model row, not a deployment or DOE compliance determination. Btu/h and SCFM originals remain observations; NSenCOP is not normalized as percent efficiency. Voltage, frequency, input power, dimensions, refrigerant and installed quantity remain unknown.","observations_json":"[{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AIRSYS OP2A*040V1T1BE-***\",\"field\":\"brand_name\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 37 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":null,\"value\":\"AIRSYS\"},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AIRSYS OP2A*040V1T1BE-***\",\"field\":\"indoor_or_package_model\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 37 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":null,\"value\":\"OP2A*040V1T1BE-***\"},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AIRSYS OP2A*040V1T1BE-***\",\"field\":\"outdoor_model\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 37 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":null,\"value\":\"VMEG60*\"},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AIRSYS OP2A*040V1T1BE-***\",\"field\":\"condenser_heat_rejection_medium\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 37 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":null,\"value\":\"Air-Cooled\"},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AIRSYS OP2A*040V1T1BE-***\",\"field\":\"net_total_cooling_capacity\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 37 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":\"Btu/h\",\"value\":136000.0},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AIRSYS OP2A*040V1T1BE-***\",\"field\":\"net_sensible_cooling_capacity\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 37 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":\"Btu/h\",\"value\":136000.0},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AIRSYS OP2A*040V1T1BE-***\",\"field\":\"rated_airflow\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 37 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":\"SCFM\",\"value\":5890.0},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AIRSYS OP2A*040V1T1BE-***\",\"field\":\"net_sensible_coefficient_of_performance\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 37 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":\"ratio\",\"value\":3.1},{\"as_of\":\"2026-10-23\",\"boundary\":\"Issuer database status boundary\",\"field\":\"registry_disclaimer\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 37 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":null,\"value\":\"Public listing is not a DOE determination of standards compliance\"}]","official_url":"https://www.regulations.doe.gov/certification-data/CCMS-4-Air_Conditioners_and_Heat_Pumps_-_Computer_Room_Air_Conditioners.html","product_status":"current DOE CCMS public representation updated 2026-10-23","quality_status":"source_backed","record_id":"35dd0551-a8e9-5829-8cd8-1d57e220706b","record_scope":"configuration","source_urls":["https://www.regulations.doe.gov/certification-data/CCMS-4-Air_Conditioners_and_Heat_Pumps_-_Computer_Room_Air_Conditioners.html"],"sources":["doe-ccms-crac-page1-20261023"],"updated_at":"2026-11-05T20:24:00Z","variant":"Upflow Ducted; Air-Cooled; indoor/package OP2A*040V1T1BE-***; outdoor VMEG60*"}
{"airflow_m3_h":4196.557,"capacity_scope":"Exact current DOE CCMS CRAC basic-model row for UNI-EDG.20V1*1MR410AAC; cooling values, airflow and NSenCOP are equipment ratings, not facility cooling or IT capacity","cooling_capacity_kw":19.9,"cooling_rating_conditions":"DOE CCMS represented net cooling capacities and rated airflow; the displayed table does not print the underlying test-point temperatures or humidity","created_at":"2026-11-05T20:24:00Z","entity_type":"equipment","equipment_category":"crac","evidence_json":"{\"airflow_m3_h\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 48 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"},\"unit\":\"m3/h\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 48 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"cooling_capacity_kw\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 48 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"},\"unit\":\"kW\"},\"cooling_rating_conditions\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 48 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 48 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 48 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 48 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 48 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 48 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"notes\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 48 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 48 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 48 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 48 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 48 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 48 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}}}","field_sources_json":"{\"airflow_m3_h\":[\"doe-ccms-crac-page1-20261023\"],\"capacity_scope\":[\"doe-ccms-crac-page1-20261023\"],\"cooling_capacity_kw\":[\"doe-ccms-crac-page1-20261023\"],\"cooling_rating_conditions\":[\"doe-ccms-crac-page1-20261023\"],\"equipment_category\":[\"doe-ccms-crac-page1-20261023\"],\"form_factor\":[\"doe-ccms-crac-page1-20261023\"],\"manufacturer\":[\"doe-ccms-crac-page1-20261023\"],\"model\":[\"doe-ccms-crac-page1-20261023\"],\"name\":[\"doe-ccms-crac-page1-20261023\"],\"notes\":[\"doe-ccms-crac-page1-20261023\"],\"observations_json\":[\"doe-ccms-crac-page1-20261023\"],\"official_url\":[\"doe-ccms-crac-page1-20261023\"],\"product_status\":[\"doe-ccms-crac-page1-20261023\"],\"record_scope\":[\"doe-ccms-crac-page1-20261023\"],\"variant\":[\"doe-ccms-crac-page1-20261023\"]}","form_factor":"Horizontal Flow","last_verified_at":"2026-11-05T20:24:00Z","manufacturer":"AIRSYS","model":"UNI-EDG.20V1*1MR410AAC","name":"AIRSYS UNI-EDG.20V1*1MR410AAC","notes":"Exact manufacturer-represented public DOE CCMS basic-model row, not a deployment or DOE compliance determination. Btu/h and SCFM originals remain observations; NSenCOP is not normalized as percent efficiency. Voltage, frequency, input power, dimensions, refrigerant and installed quantity remain unknown.","observations_json":"[{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AIRSYS UNI-EDG.20V1*1MR410AAC\",\"field\":\"brand_name\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 48 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":null,\"value\":\"AIRSYS\"},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AIRSYS UNI-EDG.20V1*1MR410AAC\",\"field\":\"indoor_or_package_model\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 48 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":null,\"value\":\"UNI-EDG.20V1*1MR410AAC\"},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AIRSYS UNI-EDG.20V1*1MR410AAC\",\"field\":\"outdoor_model\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 48 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":null,\"value\":null},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AIRSYS UNI-EDG.20V1*1MR410AAC\",\"field\":\"condenser_heat_rejection_medium\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 48 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":null,\"value\":\"Air-Cooled\"},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AIRSYS UNI-EDG.20V1*1MR410AAC\",\"field\":\"net_total_cooling_capacity\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 48 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":\"Btu/h\",\"value\":67900.0},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AIRSYS UNI-EDG.20V1*1MR410AAC\",\"field\":\"net_sensible_cooling_capacity\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 48 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":\"Btu/h\",\"value\":65500.0},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AIRSYS UNI-EDG.20V1*1MR410AAC\",\"field\":\"rated_airflow\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 48 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":\"SCFM\",\"value\":2470.0},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AIRSYS UNI-EDG.20V1*1MR410AAC\",\"field\":\"net_sensible_coefficient_of_performance\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 48 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":\"ratio\",\"value\":2.8},{\"as_of\":\"2026-10-23\",\"boundary\":\"Issuer database status boundary\",\"field\":\"registry_disclaimer\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 48 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":null,\"value\":\"Public listing is not a DOE determination of standards compliance\"}]","official_url":"https://www.regulations.doe.gov/certification-data/CCMS-4-Air_Conditioners_and_Heat_Pumps_-_Computer_Room_Air_Conditioners.html","product_status":"current DOE CCMS public representation updated 2026-10-23","quality_status":"source_backed","record_id":"e8d04512-afec-5dab-a7c0-a37418406556","record_scope":"configuration","source_urls":["https://www.regulations.doe.gov/certification-data/CCMS-4-Air_Conditioners_and_Heat_Pumps_-_Computer_Room_Air_Conditioners.html"],"sources":["doe-ccms-crac-page1-20261023"],"updated_at":"2026-11-05T20:24:00Z","variant":"Horizontal Flow; Air-Cooled; indoor/package UNI-EDG.20V1*1MR410AAC"}
{"airflow_m3_h":4196.557,"capacity_scope":"Exact current DOE CCMS CRAC basic-model row for UNI-EDG.20V1*1MR410BAC; cooling values, airflow and NSenCOP are equipment ratings, not facility cooling or IT capacity","cooling_capacity_kw":19.9,"cooling_rating_conditions":"DOE CCMS represented net cooling capacities and rated airflow; the displayed table does not print the underlying test-point temperatures or humidity","created_at":"2026-11-05T20:24:00Z","entity_type":"equipment","equipment_category":"crac","evidence_json":"{\"airflow_m3_h\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 47 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"},\"unit\":\"m3/h\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 47 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"cooling_capacity_kw\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 47 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"},\"unit\":\"kW\"},\"cooling_rating_conditions\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 47 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 47 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 47 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 47 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 47 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 47 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"notes\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 47 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 47 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 47 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 47 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 47 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 47 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}}}","field_sources_json":"{\"airflow_m3_h\":[\"doe-ccms-crac-page1-20261023\"],\"capacity_scope\":[\"doe-ccms-crac-page1-20261023\"],\"cooling_capacity_kw\":[\"doe-ccms-crac-page1-20261023\"],\"cooling_rating_conditions\":[\"doe-ccms-crac-page1-20261023\"],\"equipment_category\":[\"doe-ccms-crac-page1-20261023\"],\"form_factor\":[\"doe-ccms-crac-page1-20261023\"],\"manufacturer\":[\"doe-ccms-crac-page1-20261023\"],\"model\":[\"doe-ccms-crac-page1-20261023\"],\"name\":[\"doe-ccms-crac-page1-20261023\"],\"notes\":[\"doe-ccms-crac-page1-20261023\"],\"observations_json\":[\"doe-ccms-crac-page1-20261023\"],\"official_url\":[\"doe-ccms-crac-page1-20261023\"],\"product_status\":[\"doe-ccms-crac-page1-20261023\"],\"record_scope\":[\"doe-ccms-crac-page1-20261023\"],\"variant\":[\"doe-ccms-crac-page1-20261023\"]}","form_factor":"Horizontal Flow","last_verified_at":"2026-11-05T20:24:00Z","manufacturer":"AIRSYS","model":"UNI-EDG.20V1*1MR410BAC","name":"AIRSYS UNI-EDG.20V1*1MR410BAC","notes":"Exact manufacturer-represented public DOE CCMS basic-model row, not a deployment or DOE compliance determination. Btu/h and SCFM originals remain observations; NSenCOP is not normalized as percent efficiency. Voltage, frequency, input power, dimensions, refrigerant and installed quantity remain unknown.","observations_json":"[{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AIRSYS UNI-EDG.20V1*1MR410BAC\",\"field\":\"brand_name\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 47 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":null,\"value\":\"AIRSYS\"},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AIRSYS UNI-EDG.20V1*1MR410BAC\",\"field\":\"indoor_or_package_model\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 47 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":null,\"value\":\"UNI-EDG.20V1*1MR410BAC\"},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AIRSYS UNI-EDG.20V1*1MR410BAC\",\"field\":\"outdoor_model\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 47 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":null,\"value\":null},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AIRSYS UNI-EDG.20V1*1MR410BAC\",\"field\":\"condenser_heat_rejection_medium\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 47 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":null,\"value\":\"Air-Cooled\"},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AIRSYS UNI-EDG.20V1*1MR410BAC\",\"field\":\"net_total_cooling_capacity\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 47 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":\"Btu/h\",\"value\":67900.0},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AIRSYS UNI-EDG.20V1*1MR410BAC\",\"field\":\"net_sensible_cooling_capacity\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 47 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":\"Btu/h\",\"value\":65500.0},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AIRSYS UNI-EDG.20V1*1MR410BAC\",\"field\":\"rated_airflow\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 47 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":\"SCFM\",\"value\":2470.0},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AIRSYS UNI-EDG.20V1*1MR410BAC\",\"field\":\"net_sensible_coefficient_of_performance\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 47 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":\"ratio\",\"value\":2.8},{\"as_of\":\"2026-10-23\",\"boundary\":\"Issuer database status boundary\",\"field\":\"registry_disclaimer\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 47 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":null,\"value\":\"Public listing is not a DOE determination of standards compliance\"}]","official_url":"https://www.regulations.doe.gov/certification-data/CCMS-4-Air_Conditioners_and_Heat_Pumps_-_Computer_Room_Air_Conditioners.html","product_status":"current DOE CCMS public representation updated 2026-10-23","quality_status":"source_backed","record_id":"14fcc0cf-2b1e-566f-8a02-eb01ca68f6c7","record_scope":"configuration","source_urls":["https://www.regulations.doe.gov/certification-data/CCMS-4-Air_Conditioners_and_Heat_Pumps_-_Computer_Room_Air_Conditioners.html"],"sources":["doe-ccms-crac-page1-20261023"],"updated_at":"2026-11-05T20:24:00Z","variant":"Horizontal Flow; Air-Cooled; indoor/package UNI-EDG.20V1*1MR410BAC"}
{"airflow_m3_h":4281.507,"capacity_scope":"Exact current DOE CCMS CRAC basic-model row for UNI-EDG.20V1*1MR410CAC; cooling values, airflow and NSenCOP are equipment ratings, not facility cooling or IT capacity","cooling_capacity_kw":19.9,"cooling_rating_conditions":"DOE CCMS represented net cooling capacities and rated airflow; the displayed table does not print the underlying test-point temperatures or humidity","created_at":"2026-11-05T20:24:00Z","entity_type":"equipment","equipment_category":"crac","evidence_json":"{\"airflow_m3_h\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 46 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"},\"unit\":\"m3/h\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 46 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"cooling_capacity_kw\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 46 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"},\"unit\":\"kW\"},\"cooling_rating_conditions\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 46 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 46 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 46 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 46 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 46 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 46 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"notes\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 46 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 46 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 46 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 46 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 46 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 46 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}}}","field_sources_json":"{\"airflow_m3_h\":[\"doe-ccms-crac-page1-20261023\"],\"capacity_scope\":[\"doe-ccms-crac-page1-20261023\"],\"cooling_capacity_kw\":[\"doe-ccms-crac-page1-20261023\"],\"cooling_rating_conditions\":[\"doe-ccms-crac-page1-20261023\"],\"equipment_category\":[\"doe-ccms-crac-page1-20261023\"],\"form_factor\":[\"doe-ccms-crac-page1-20261023\"],\"manufacturer\":[\"doe-ccms-crac-page1-20261023\"],\"model\":[\"doe-ccms-crac-page1-20261023\"],\"name\":[\"doe-ccms-crac-page1-20261023\"],\"notes\":[\"doe-ccms-crac-page1-20261023\"],\"observations_json\":[\"doe-ccms-crac-page1-20261023\"],\"official_url\":[\"doe-ccms-crac-page1-20261023\"],\"product_status\":[\"doe-ccms-crac-page1-20261023\"],\"record_scope\":[\"doe-ccms-crac-page1-20261023\"],\"variant\":[\"doe-ccms-crac-page1-20261023\"]}","form_factor":"Horizontal Flow","last_verified_at":"2026-11-05T20:24:00Z","manufacturer":"AIRSYS","model":"UNI-EDG.20V1*1MR410CAC","name":"AIRSYS UNI-EDG.20V1*1MR410CAC","notes":"Exact manufacturer-represented public DOE CCMS basic-model row, not a deployment or DOE compliance determination. Btu/h and SCFM originals remain observations; NSenCOP is not normalized as percent efficiency. Voltage, frequency, input power, dimensions, refrigerant and installed quantity remain unknown.","observations_json":"[{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AIRSYS UNI-EDG.20V1*1MR410CAC\",\"field\":\"brand_name\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 46 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":null,\"value\":\"AIRSYS\"},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AIRSYS UNI-EDG.20V1*1MR410CAC\",\"field\":\"indoor_or_package_model\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 46 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":null,\"value\":\"UNI-EDG.20V1*1MR410CAC\"},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AIRSYS UNI-EDG.20V1*1MR410CAC\",\"field\":\"outdoor_model\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 46 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":null,\"value\":null},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AIRSYS UNI-EDG.20V1*1MR410CAC\",\"field\":\"condenser_heat_rejection_medium\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 46 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":null,\"value\":\"Air-Cooled\"},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AIRSYS UNI-EDG.20V1*1MR410CAC\",\"field\":\"net_total_cooling_capacity\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 46 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":\"Btu/h\",\"value\":67900.0},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AIRSYS UNI-EDG.20V1*1MR410CAC\",\"field\":\"net_sensible_cooling_capacity\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 46 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":\"Btu/h\",\"value\":65900.0},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AIRSYS UNI-EDG.20V1*1MR410CAC\",\"field\":\"rated_airflow\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 46 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":\"SCFM\",\"value\":2520.0},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AIRSYS UNI-EDG.20V1*1MR410CAC\",\"field\":\"net_sensible_coefficient_of_performance\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 46 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":\"ratio\",\"value\":2.85},{\"as_of\":\"2026-10-23\",\"boundary\":\"Issuer database status boundary\",\"field\":\"registry_disclaimer\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 46 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":null,\"value\":\"Public listing is not a DOE determination of standards compliance\"}]","official_url":"https://www.regulations.doe.gov/certification-data/CCMS-4-Air_Conditioners_and_Heat_Pumps_-_Computer_Room_Air_Conditioners.html","product_status":"current DOE CCMS public representation updated 2026-10-23","quality_status":"source_backed","record_id":"fff75003-217c-5527-8894-b5ce3a4d8c7e","record_scope":"configuration","source_urls":["https://www.regulations.doe.gov/certification-data/CCMS-4-Air_Conditioners_and_Heat_Pumps_-_Computer_Room_Air_Conditioners.html"],"sources":["doe-ccms-crac-page1-20261023"],"updated_at":"2026-11-05T20:24:00Z","variant":"Horizontal Flow; Air-Cooled; indoor/package UNI-EDG.20V1*1MR410CAC"}
{"airflow_m3_h":9191.649,"capacity_scope":"Exact current DOE CCMS CRAC basic-model row for UNI-EDG.40V1*3MR410BAC; cooling values, airflow and NSenCOP are equipment ratings, not facility cooling or IT capacity","cooling_capacity_kw":40.151,"cooling_rating_conditions":"DOE CCMS represented net cooling capacities and rated airflow; the displayed table does not print the underlying test-point temperatures or humidity","created_at":"2026-11-05T20:24:00Z","entity_type":"equipment","equipment_category":"crac","evidence_json":"{\"airflow_m3_h\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 49 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"},\"unit\":\"m3/h\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 49 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"cooling_capacity_kw\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 49 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"},\"unit\":\"kW\"},\"cooling_rating_conditions\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 49 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 49 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 49 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 49 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 49 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 49 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"notes\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 49 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 49 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 49 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 49 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 49 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 49 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}}}","field_sources_json":"{\"airflow_m3_h\":[\"doe-ccms-crac-page1-20261023\"],\"capacity_scope\":[\"doe-ccms-crac-page1-20261023\"],\"cooling_capacity_kw\":[\"doe-ccms-crac-page1-20261023\"],\"cooling_rating_conditions\":[\"doe-ccms-crac-page1-20261023\"],\"equipment_category\":[\"doe-ccms-crac-page1-20261023\"],\"form_factor\":[\"doe-ccms-crac-page1-20261023\"],\"manufacturer\":[\"doe-ccms-crac-page1-20261023\"],\"model\":[\"doe-ccms-crac-page1-20261023\"],\"name\":[\"doe-ccms-crac-page1-20261023\"],\"notes\":[\"doe-ccms-crac-page1-20261023\"],\"observations_json\":[\"doe-ccms-crac-page1-20261023\"],\"official_url\":[\"doe-ccms-crac-page1-20261023\"],\"product_status\":[\"doe-ccms-crac-page1-20261023\"],\"record_scope\":[\"doe-ccms-crac-page1-20261023\"],\"variant\":[\"doe-ccms-crac-page1-20261023\"]}","form_factor":"Horizontal Flow","last_verified_at":"2026-11-05T20:24:00Z","manufacturer":"AIRSYS","model":"UNI-EDG.40V1*3MR410BAC","name":"AIRSYS UNI-EDG.40V1*3MR410BAC","notes":"Exact manufacturer-represented public DOE CCMS basic-model row, not a deployment or DOE compliance determination. Btu/h and SCFM originals remain observations; NSenCOP is not normalized as percent efficiency. Voltage, frequency, input power, dimensions, refrigerant and installed quantity remain unknown.","observations_json":"[{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AIRSYS UNI-EDG.40V1*3MR410BAC\",\"field\":\"brand_name\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 49 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":null,\"value\":\"AIRSYS\"},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AIRSYS UNI-EDG.40V1*3MR410BAC\",\"field\":\"indoor_or_package_model\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 49 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":null,\"value\":\"UNI-EDG.40V1*3MR410BAC\"},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AIRSYS UNI-EDG.40V1*3MR410BAC\",\"field\":\"outdoor_model\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 49 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":null,\"value\":null},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AIRSYS UNI-EDG.40V1*3MR410BAC\",\"field\":\"condenser_heat_rejection_medium\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 49 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":null,\"value\":\"Air-Cooled\"},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AIRSYS UNI-EDG.40V1*3MR410BAC\",\"field\":\"net_total_cooling_capacity\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 49 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":\"Btu/h\",\"value\":137000.0},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AIRSYS UNI-EDG.40V1*3MR410BAC\",\"field\":\"net_sensible_cooling_capacity\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 49 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":\"Btu/h\",\"value\":132000.0},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AIRSYS UNI-EDG.40V1*3MR410BAC\",\"field\":\"rated_airflow\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 49 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":\"SCFM\",\"value\":5410.0},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AIRSYS UNI-EDG.40V1*3MR410BAC\",\"field\":\"net_sensible_coefficient_of_performance\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 49 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":\"ratio\",\"value\":2.93},{\"as_of\":\"2026-10-23\",\"boundary\":\"Issuer database status boundary\",\"field\":\"registry_disclaimer\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 49 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":null,\"value\":\"Public listing is not a DOE determination of standards compliance\"}]","official_url":"https://www.regulations.doe.gov/certification-data/CCMS-4-Air_Conditioners_and_Heat_Pumps_-_Computer_Room_Air_Conditioners.html","product_status":"current DOE CCMS public representation updated 2026-10-23","quality_status":"source_backed","record_id":"75deb7d6-fd33-5deb-b29b-bf73968aa922","record_scope":"configuration","source_urls":["https://www.regulations.doe.gov/certification-data/CCMS-4-Air_Conditioners_and_Heat_Pumps_-_Computer_Room_Air_Conditioners.html"],"sources":["doe-ccms-crac-page1-20261023"],"updated_at":"2026-11-05T20:24:00Z","variant":"Horizontal Flow; Air-Cooled; indoor/package UNI-EDG.40V1*3MR410BAC"}
{"airflow_m3_h":8987.767,"capacity_scope":"Exact current DOE CCMS CRAC basic-model row for UNI-EDG.40V1*3MR410CAC; cooling values, airflow and NSenCOP are equipment ratings, not facility cooling or IT capacity","cooling_capacity_kw":40.151,"cooling_rating_conditions":"DOE CCMS represented net cooling capacities and rated airflow; the displayed table does not print the underlying test-point temperatures or humidity","created_at":"2026-11-05T20:24:00Z","entity_type":"equipment","equipment_category":"crac","evidence_json":"{\"airflow_m3_h\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 50 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"},\"unit\":\"m3/h\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 50 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"cooling_capacity_kw\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 50 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"},\"unit\":\"kW\"},\"cooling_rating_conditions\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 50 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 50 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 50 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 50 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 50 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 50 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"notes\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 50 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 50 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 50 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 50 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 50 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 50 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}}}","field_sources_json":"{\"airflow_m3_h\":[\"doe-ccms-crac-page1-20261023\"],\"capacity_scope\":[\"doe-ccms-crac-page1-20261023\"],\"cooling_capacity_kw\":[\"doe-ccms-crac-page1-20261023\"],\"cooling_rating_conditions\":[\"doe-ccms-crac-page1-20261023\"],\"equipment_category\":[\"doe-ccms-crac-page1-20261023\"],\"form_factor\":[\"doe-ccms-crac-page1-20261023\"],\"manufacturer\":[\"doe-ccms-crac-page1-20261023\"],\"model\":[\"doe-ccms-crac-page1-20261023\"],\"name\":[\"doe-ccms-crac-page1-20261023\"],\"notes\":[\"doe-ccms-crac-page1-20261023\"],\"observations_json\":[\"doe-ccms-crac-page1-20261023\"],\"official_url\":[\"doe-ccms-crac-page1-20261023\"],\"product_status\":[\"doe-ccms-crac-page1-20261023\"],\"record_scope\":[\"doe-ccms-crac-page1-20261023\"],\"variant\":[\"doe-ccms-crac-page1-20261023\"]}","form_factor":"Horizontal Flow","last_verified_at":"2026-11-05T20:24:00Z","manufacturer":"AIRSYS","model":"UNI-EDG.40V1*3MR410CAC","name":"AIRSYS UNI-EDG.40V1*3MR410CAC","notes":"Exact manufacturer-represented public DOE CCMS basic-model row, not a deployment or DOE compliance determination. Btu/h and SCFM originals remain observations; NSenCOP is not normalized as percent efficiency. Voltage, frequency, input power, dimensions, refrigerant and installed quantity remain unknown.","observations_json":"[{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AIRSYS UNI-EDG.40V1*3MR410CAC\",\"field\":\"brand_name\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 50 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":null,\"value\":\"AIRSYS\"},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AIRSYS UNI-EDG.40V1*3MR410CAC\",\"field\":\"indoor_or_package_model\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 50 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":null,\"value\":\"UNI-EDG.40V1*3MR410CAC\"},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AIRSYS UNI-EDG.40V1*3MR410CAC\",\"field\":\"outdoor_model\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 50 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":null,\"value\":null},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AIRSYS UNI-EDG.40V1*3MR410CAC\",\"field\":\"condenser_heat_rejection_medium\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 50 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":null,\"value\":\"Air-Cooled\"},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AIRSYS UNI-EDG.40V1*3MR410CAC\",\"field\":\"net_total_cooling_capacity\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 50 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":\"Btu/h\",\"value\":137000.0},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AIRSYS UNI-EDG.40V1*3MR410CAC\",\"field\":\"net_sensible_cooling_capacity\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 50 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":\"Btu/h\",\"value\":133000.0},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AIRSYS UNI-EDG.40V1*3MR410CAC\",\"field\":\"rated_airflow\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 50 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":\"SCFM\",\"value\":5290.0},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AIRSYS UNI-EDG.40V1*3MR410CAC\",\"field\":\"net_sensible_coefficient_of_performance\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 50 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":\"ratio\",\"value\":2.9},{\"as_of\":\"2026-10-23\",\"boundary\":\"Issuer database status boundary\",\"field\":\"registry_disclaimer\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 50 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":null,\"value\":\"Public listing is not a DOE determination of standards compliance\"}]","official_url":"https://www.regulations.doe.gov/certification-data/CCMS-4-Air_Conditioners_and_Heat_Pumps_-_Computer_Room_Air_Conditioners.html","product_status":"current DOE CCMS public representation updated 2026-10-23","quality_status":"source_backed","record_id":"acf8f8ef-7307-5eb0-a482-4870a02d1f8b","record_scope":"configuration","source_urls":["https://www.regulations.doe.gov/certification-data/CCMS-4-Air_Conditioners_and_Heat_Pumps_-_Computer_Room_Air_Conditioners.html"],"sources":["doe-ccms-crac-page1-20261023"],"updated_at":"2026-11-05T20:24:00Z","variant":"Horizontal Flow; Air-Cooled; indoor/package UNI-EDG.40V1*3MR410CAC"}
{"airflow_m3_h":849.505,"capacity_scope":"Exact current DOE CCMS CRAC basic-model row for HKA-004(kW)*; cooling values, airflow and NSenCOP are equipment ratings, not facility cooling or IT capacity","conflicts_json":"{\"cooling_capacity_kw\":[{\"boundary\":\"DOE displayed Net Total Cooling Capacity column\",\"field\":\"cooling_capacity_kw\",\"observed_at\":\"2026-11-05T20:24:00Z\",\"sources\":[\"doe-ccms-crac-page1-20261023\"],\"unit\":\"Btu/h\",\"value\":3720.0},{\"boundary\":\"DOE displayed Net Sensible Cooling Capacity column; value exceeds the displayed net-total value, so scalar cooling capacity is withheld\",\"field\":\"cooling_capacity_kw\",\"observed_at\":\"2026-11-05T20:24:00Z\",\"sources\":[\"doe-ccms-crac-page1-20261023\"],\"unit\":\"Btu/h\",\"value\":12700.0}]}","cooling_capacity_kw":null,"cooling_rating_conditions":"DOE CCMS represented net cooling capacities and rated airflow; the displayed table does not print the underlying test-point temperatures or humidity","created_at":"2026-11-05T20:24:00Z","entity_type":"equipment","equipment_category":"crac","evidence_json":"{\"airflow_m3_h\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 12 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"},\"unit\":\"m3/h\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 12 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"conflicts_json\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 12 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"cooling_capacity_kw\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 12 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"},\"unit\":\"kW\"},\"cooling_rating_conditions\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 12 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 12 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 12 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 12 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 12 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 12 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"notes\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 12 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 12 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 12 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 12 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 12 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 12 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}}}","field_sources_json":"{\"airflow_m3_h\":[\"doe-ccms-crac-page1-20261023\"],\"capacity_scope\":[\"doe-ccms-crac-page1-20261023\"],\"conflicts_json\":[\"doe-ccms-crac-page1-20261023\"],\"cooling_capacity_kw\":[\"doe-ccms-crac-page1-20261023\"],\"cooling_rating_conditions\":[\"doe-ccms-crac-page1-20261023\"],\"equipment_category\":[\"doe-ccms-crac-page1-20261023\"],\"form_factor\":[\"doe-ccms-crac-page1-20261023\"],\"manufacturer\":[\"doe-ccms-crac-page1-20261023\"],\"model\":[\"doe-ccms-crac-page1-20261023\"],\"name\":[\"doe-ccms-crac-page1-20261023\"],\"notes\":[\"doe-ccms-crac-page1-20261023\"],\"observations_json\":[\"doe-ccms-crac-page1-20261023\"],\"official_url\":[\"doe-ccms-crac-page1-20261023\"],\"product_status\":[\"doe-ccms-crac-page1-20261023\"],\"record_scope\":[\"doe-ccms-crac-page1-20261023\"],\"variant\":[\"doe-ccms-crac-page1-20261023\"]}","form_factor":"Ceiling-Mounted Ducted","last_verified_at":"2026-11-05T20:24:00Z","manufacturer":"AboveAir","model":"HKA-004(kW)*","name":"AboveAir HKA-004(kW)*","notes":"Exact manufacturer-represented public DOE CCMS basic-model row, not a deployment or DOE compliance determination. Btu/h and SCFM originals remain observations; NSenCOP is not normalized as percent efficiency. Voltage, frequency, input power, dimensions, refrigerant and installed quantity remain unknown.","observations_json":"[{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AboveAir HKA-004(kW)*\",\"field\":\"brand_name\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 12 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":null,\"value\":\"AboveAir\"},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AboveAir HKA-004(kW)*\",\"field\":\"indoor_or_package_model\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 12 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":null,\"value\":\"HKA-004S(kW)*\"},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AboveAir HKA-004(kW)*\",\"field\":\"outdoor_model\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 12 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":null,\"value\":null},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AboveAir HKA-004(kW)*\",\"field\":\"condenser_heat_rejection_medium\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 12 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":null,\"value\":\"Air-Cooled with Ducted Condenser\"},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AboveAir HKA-004(kW)*\",\"field\":\"net_total_cooling_capacity\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 12 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":\"Btu/h\",\"value\":3720.0},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AboveAir HKA-004(kW)*\",\"field\":\"net_sensible_cooling_capacity\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 12 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":\"Btu/h\",\"value\":12700.0},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AboveAir HKA-004(kW)*\",\"field\":\"rated_airflow\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 12 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":\"SCFM\",\"value\":500.0},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AboveAir HKA-004(kW)*\",\"field\":\"net_sensible_coefficient_of_performance\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 12 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":\"ratio\",\"value\":2.41},{\"as_of\":\"2026-10-23\",\"boundary\":\"Issuer database status boundary\",\"field\":\"registry_disclaimer\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 12 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":null,\"value\":\"Public listing is not a DOE determination of standards compliance\"}]","official_url":"https://www.regulations.doe.gov/certification-data/CCMS-4-Air_Conditioners_and_Heat_Pumps_-_Computer_Room_Air_Conditioners.html","product_status":"current DOE CCMS public representation updated 2026-10-23","quality_status":"needs_review","record_id":"492bf2a1-ea59-57c7-8e90-cf0cc1dcbaf4","record_scope":"configuration","source_urls":["https://www.regulations.doe.gov/certification-data/CCMS-4-Air_Conditioners_and_Heat_Pumps_-_Computer_Room_Air_Conditioners.html"],"sources":["doe-ccms-crac-page1-20261023"],"updated_at":"2026-11-05T20:24:00Z","variant":"Ceiling-Mounted Ducted; Air-Cooled with Ducted Condenser; indoor/package HKA-004S(kW)*"}
{"airflow_m3_h":1274.258,"capacity_scope":"Exact current DOE CCMS CRAC basic-model row for HKA-005(kW)*; cooling values, airflow and NSenCOP are equipment ratings, not facility cooling or IT capacity","conflicts_json":"{\"cooling_capacity_kw\":[{\"boundary\":\"DOE displayed Net Total Cooling Capacity column\",\"field\":\"cooling_capacity_kw\",\"observed_at\":\"2026-11-05T20:24:00Z\",\"sources\":[\"doe-ccms-crac-page1-20261023\"],\"unit\":\"Btu/h\",\"value\":5000.0},{\"boundary\":\"DOE displayed Net Sensible Cooling Capacity column; value exceeds the displayed net-total value, so scalar cooling capacity is withheld\",\"field\":\"cooling_capacity_kw\",\"observed_at\":\"2026-11-05T20:24:00Z\",\"sources\":[\"doe-ccms-crac-page1-20261023\"],\"unit\":\"Btu/h\",\"value\":17000.0}]}","cooling_capacity_kw":null,"cooling_rating_conditions":"DOE CCMS represented net cooling capacities and rated airflow; the displayed table does not print the underlying test-point temperatures or humidity","created_at":"2026-11-05T20:24:00Z","entity_type":"equipment","equipment_category":"crac","evidence_json":"{\"airflow_m3_h\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 11 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"},\"unit\":\"m3/h\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 11 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"conflicts_json\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 11 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"cooling_capacity_kw\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 11 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"},\"unit\":\"kW\"},\"cooling_rating_conditions\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 11 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 11 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 11 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 11 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 11 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 11 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"notes\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 11 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 11 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 11 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 11 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 11 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 11 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}}}","field_sources_json":"{\"airflow_m3_h\":[\"doe-ccms-crac-page1-20261023\"],\"capacity_scope\":[\"doe-ccms-crac-page1-20261023\"],\"conflicts_json\":[\"doe-ccms-crac-page1-20261023\"],\"cooling_capacity_kw\":[\"doe-ccms-crac-page1-20261023\"],\"cooling_rating_conditions\":[\"doe-ccms-crac-page1-20261023\"],\"equipment_category\":[\"doe-ccms-crac-page1-20261023\"],\"form_factor\":[\"doe-ccms-crac-page1-20261023\"],\"manufacturer\":[\"doe-ccms-crac-page1-20261023\"],\"model\":[\"doe-ccms-crac-page1-20261023\"],\"name\":[\"doe-ccms-crac-page1-20261023\"],\"notes\":[\"doe-ccms-crac-page1-20261023\"],\"observations_json\":[\"doe-ccms-crac-page1-20261023\"],\"official_url\":[\"doe-ccms-crac-page1-20261023\"],\"product_status\":[\"doe-ccms-crac-page1-20261023\"],\"record_scope\":[\"doe-ccms-crac-page1-20261023\"],\"variant\":[\"doe-ccms-crac-page1-20261023\"]}","form_factor":"Ceiling-Mounted Ducted","last_verified_at":"2026-11-05T20:24:00Z","manufacturer":"AboveAir","model":"HKA-005(kW)*","name":"AboveAir HKA-005(kW)*","notes":"Exact manufacturer-represented public DOE CCMS basic-model row, not a deployment or DOE compliance determination. Btu/h and SCFM originals remain observations; NSenCOP is not normalized as percent efficiency. Voltage, frequency, input power, dimensions, refrigerant and installed quantity remain unknown.","observations_json":"[{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AboveAir HKA-005(kW)*\",\"field\":\"brand_name\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 11 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":null,\"value\":\"AboveAir\"},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AboveAir HKA-005(kW)*\",\"field\":\"indoor_or_package_model\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 11 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":null,\"value\":\"HKA-005S(kW)*\"},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AboveAir HKA-005(kW)*\",\"field\":\"outdoor_model\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 11 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":null,\"value\":null},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AboveAir HKA-005(kW)*\",\"field\":\"condenser_heat_rejection_medium\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 11 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":null,\"value\":\"Air-Cooled with Ducted Condenser\"},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AboveAir HKA-005(kW)*\",\"field\":\"net_total_cooling_capacity\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 11 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":\"Btu/h\",\"value\":5000.0},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AboveAir HKA-005(kW)*\",\"field\":\"net_sensible_cooling_capacity\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 11 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":\"Btu/h\",\"value\":17000.0},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AboveAir HKA-005(kW)*\",\"field\":\"rated_airflow\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 11 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":\"SCFM\",\"value\":750.0},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AboveAir HKA-005(kW)*\",\"field\":\"net_sensible_coefficient_of_performance\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 11 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":\"ratio\",\"value\":2.36},{\"as_of\":\"2026-10-23\",\"boundary\":\"Issuer database status boundary\",\"field\":\"registry_disclaimer\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 11 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":null,\"value\":\"Public listing is not a DOE determination of standards compliance\"}]","official_url":"https://www.regulations.doe.gov/certification-data/CCMS-4-Air_Conditioners_and_Heat_Pumps_-_Computer_Room_Air_Conditioners.html","product_status":"current DOE CCMS public representation updated 2026-10-23","quality_status":"needs_review","record_id":"4227340d-37e7-5316-9dfb-f41df3fb16fd","record_scope":"configuration","source_urls":["https://www.regulations.doe.gov/certification-data/CCMS-4-Air_Conditioners_and_Heat_Pumps_-_Computer_Room_Air_Conditioners.html"],"sources":["doe-ccms-crac-page1-20261023"],"updated_at":"2026-11-05T20:24:00Z","variant":"Ceiling-Mounted Ducted; Air-Cooled with Ducted Condenser; indoor/package HKA-005S(kW)*"}
{"airflow_m3_h":1699.011,"capacity_scope":"Exact current DOE CCMS CRAC basic-model row for HKA-007(kW)*; cooling values, airflow and NSenCOP are equipment ratings, not facility cooling or IT capacity","conflicts_json":"{\"cooling_capacity_kw\":[{\"boundary\":\"DOE displayed Net Total Cooling Capacity column\",\"field\":\"cooling_capacity_kw\",\"observed_at\":\"2026-11-05T20:24:00Z\",\"sources\":[\"doe-ccms-crac-page1-20261023\"],\"unit\":\"Btu/h\",\"value\":6750.0},{\"boundary\":\"DOE displayed Net Sensible Cooling Capacity column; value exceeds the displayed net-total value, so scalar cooling capacity is withheld\",\"field\":\"cooling_capacity_kw\",\"observed_at\":\"2026-11-05T20:24:00Z\",\"sources\":[\"doe-ccms-crac-page1-20261023\"],\"unit\":\"Btu/h\",\"value\":23000.0}]}","cooling_capacity_kw":null,"cooling_rating_conditions":"DOE CCMS represented net cooling capacities and rated airflow; the displayed table does not print the underlying test-point temperatures or humidity","created_at":"2026-11-05T20:24:00Z","entity_type":"equipment","equipment_category":"crac","evidence_json":"{\"airflow_m3_h\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 10 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"},\"unit\":\"m3/h\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 10 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"conflicts_json\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 10 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"cooling_capacity_kw\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 10 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"},\"unit\":\"kW\"},\"cooling_rating_conditions\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 10 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 10 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 10 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 10 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 10 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 10 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"notes\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 10 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 10 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 10 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 10 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 10 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 10 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}}}","field_sources_json":"{\"airflow_m3_h\":[\"doe-ccms-crac-page1-20261023\"],\"capacity_scope\":[\"doe-ccms-crac-page1-20261023\"],\"conflicts_json\":[\"doe-ccms-crac-page1-20261023\"],\"cooling_capacity_kw\":[\"doe-ccms-crac-page1-20261023\"],\"cooling_rating_conditions\":[\"doe-ccms-crac-page1-20261023\"],\"equipment_category\":[\"doe-ccms-crac-page1-20261023\"],\"form_factor\":[\"doe-ccms-crac-page1-20261023\"],\"manufacturer\":[\"doe-ccms-crac-page1-20261023\"],\"model\":[\"doe-ccms-crac-page1-20261023\"],\"name\":[\"doe-ccms-crac-page1-20261023\"],\"notes\":[\"doe-ccms-crac-page1-20261023\"],\"observations_json\":[\"doe-ccms-crac-page1-20261023\"],\"official_url\":[\"doe-ccms-crac-page1-20261023\"],\"product_status\":[\"doe-ccms-crac-page1-20261023\"],\"record_scope\":[\"doe-ccms-crac-page1-20261023\"],\"variant\":[\"doe-ccms-crac-page1-20261023\"]}","form_factor":"Ceiling-Mounted Ducted","last_verified_at":"2026-11-05T20:24:00Z","manufacturer":"AboveAir","model":"HKA-007(kW)*","name":"AboveAir HKA-007(kW)*","notes":"Exact manufacturer-represented public DOE CCMS basic-model row, not a deployment or DOE compliance determination. Btu/h and SCFM originals remain observations; NSenCOP is not normalized as percent efficiency. Voltage, frequency, input power, dimensions, refrigerant and installed quantity remain unknown.","observations_json":"[{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AboveAir HKA-007(kW)*\",\"field\":\"brand_name\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 10 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":null,\"value\":\"AboveAir\"},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AboveAir HKA-007(kW)*\",\"field\":\"indoor_or_package_model\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 10 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":null,\"value\":\"HKA-007S(kW)*\"},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AboveAir HKA-007(kW)*\",\"field\":\"outdoor_model\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 10 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":null,\"value\":null},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AboveAir HKA-007(kW)*\",\"field\":\"condenser_heat_rejection_medium\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 10 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":null,\"value\":\"Air-Cooled with Ducted Condenser\"},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AboveAir HKA-007(kW)*\",\"field\":\"net_total_cooling_capacity\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 10 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":\"Btu/h\",\"value\":6750.0},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AboveAir HKA-007(kW)*\",\"field\":\"net_sensible_cooling_capacity\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 10 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":\"Btu/h\",\"value\":23000.0},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AboveAir HKA-007(kW)*\",\"field\":\"rated_airflow\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 10 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":\"SCFM\",\"value\":1000.0},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AboveAir HKA-007(kW)*\",\"field\":\"net_sensible_coefficient_of_performance\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 10 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":\"ratio\",\"value\":2.86},{\"as_of\":\"2026-10-23\",\"boundary\":\"Issuer database status boundary\",\"field\":\"registry_disclaimer\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 10 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":null,\"value\":\"Public listing is not a DOE determination of standards compliance\"}]","official_url":"https://www.regulations.doe.gov/certification-data/CCMS-4-Air_Conditioners_and_Heat_Pumps_-_Computer_Room_Air_Conditioners.html","product_status":"current DOE CCMS public representation updated 2026-10-23","quality_status":"needs_review","record_id":"d1633efa-0774-57d7-bb3e-93d71073f2ba","record_scope":"configuration","source_urls":["https://www.regulations.doe.gov/certification-data/CCMS-4-Air_Conditioners_and_Heat_Pumps_-_Computer_Room_Air_Conditioners.html"],"sources":["doe-ccms-crac-page1-20261023"],"updated_at":"2026-11-05T20:24:00Z","variant":"Ceiling-Mounted Ducted; Air-Cooled with Ducted Condenser; indoor/package HKA-007S(kW)*"}
{"airflow_m3_h":2123.764,"capacity_scope":"Exact current DOE CCMS CRAC basic-model row for HKA-009(kW)*; cooling values, airflow and NSenCOP are equipment ratings, not facility cooling or IT capacity","conflicts_json":"{\"cooling_capacity_kw\":[{\"boundary\":\"DOE displayed Net Total Cooling Capacity column\",\"field\":\"cooling_capacity_kw\",\"observed_at\":\"2026-11-05T20:24:00Z\",\"sources\":[\"doe-ccms-crac-page1-20261023\"],\"unit\":\"Btu/h\",\"value\":8300.0},{\"boundary\":\"DOE displayed Net Sensible Cooling Capacity column; value exceeds the displayed net-total value, so scalar cooling capacity is withheld\",\"field\":\"cooling_capacity_kw\",\"observed_at\":\"2026-11-05T20:24:00Z\",\"sources\":[\"doe-ccms-crac-page1-20261023\"],\"unit\":\"Btu/h\",\"value\":28300.0}]}","cooling_capacity_kw":null,"cooling_rating_conditions":"DOE CCMS represented net cooling capacities and rated airflow; the displayed table does not print the underlying test-point temperatures or humidity","created_at":"2026-11-05T20:24:00Z","entity_type":"equipment","equipment_category":"crac","evidence_json":"{\"airflow_m3_h\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 9 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"},\"unit\":\"m3/h\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 9 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"conflicts_json\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 9 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"cooling_capacity_kw\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 9 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"},\"unit\":\"kW\"},\"cooling_rating_conditions\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 9 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 9 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 9 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 9 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 9 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 9 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"notes\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 9 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 9 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 9 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 9 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 9 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 9 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}}}","field_sources_json":"{\"airflow_m3_h\":[\"doe-ccms-crac-page1-20261023\"],\"capacity_scope\":[\"doe-ccms-crac-page1-20261023\"],\"conflicts_json\":[\"doe-ccms-crac-page1-20261023\"],\"cooling_capacity_kw\":[\"doe-ccms-crac-page1-20261023\"],\"cooling_rating_conditions\":[\"doe-ccms-crac-page1-20261023\"],\"equipment_category\":[\"doe-ccms-crac-page1-20261023\"],\"form_factor\":[\"doe-ccms-crac-page1-20261023\"],\"manufacturer\":[\"doe-ccms-crac-page1-20261023\"],\"model\":[\"doe-ccms-crac-page1-20261023\"],\"name\":[\"doe-ccms-crac-page1-20261023\"],\"notes\":[\"doe-ccms-crac-page1-20261023\"],\"observations_json\":[\"doe-ccms-crac-page1-20261023\"],\"official_url\":[\"doe-ccms-crac-page1-20261023\"],\"product_status\":[\"doe-ccms-crac-page1-20261023\"],\"record_scope\":[\"doe-ccms-crac-page1-20261023\"],\"variant\":[\"doe-ccms-crac-page1-20261023\"]}","form_factor":"Ceiling-Mounted Ducted","last_verified_at":"2026-11-05T20:24:00Z","manufacturer":"AboveAir","model":"HKA-009(kW)*","name":"AboveAir HKA-009(kW)*","notes":"Exact manufacturer-represented public DOE CCMS basic-model row, not a deployment or DOE compliance determination. Btu/h and SCFM originals remain observations; NSenCOP is not normalized as percent efficiency. Voltage, frequency, input power, dimensions, refrigerant and installed quantity remain unknown.","observations_json":"[{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AboveAir HKA-009(kW)*\",\"field\":\"brand_name\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 9 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":null,\"value\":\"AboveAir\"},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AboveAir HKA-009(kW)*\",\"field\":\"indoor_or_package_model\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 9 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":null,\"value\":\"HKA-009S(kW)*\"},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AboveAir HKA-009(kW)*\",\"field\":\"outdoor_model\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 9 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":null,\"value\":null},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AboveAir HKA-009(kW)*\",\"field\":\"condenser_heat_rejection_medium\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 9 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":null,\"value\":\"Air-Cooled with Ducted Condenser\"},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AboveAir HKA-009(kW)*\",\"field\":\"net_total_cooling_capacity\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 9 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":\"Btu/h\",\"value\":8300.0},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AboveAir HKA-009(kW)*\",\"field\":\"net_sensible_cooling_capacity\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 9 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":\"Btu/h\",\"value\":28300.0},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AboveAir HKA-009(kW)*\",\"field\":\"rated_airflow\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 9 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":\"SCFM\",\"value\":1250.0},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AboveAir HKA-009(kW)*\",\"field\":\"net_sensible_coefficient_of_performance\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 9 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":\"ratio\",\"value\":2.56},{\"as_of\":\"2026-10-23\",\"boundary\":\"Issuer database status boundary\",\"field\":\"registry_disclaimer\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 9 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":null,\"value\":\"Public listing is not a DOE determination of standards compliance\"}]","official_url":"https://www.regulations.doe.gov/certification-data/CCMS-4-Air_Conditioners_and_Heat_Pumps_-_Computer_Room_Air_Conditioners.html","product_status":"current DOE CCMS public representation updated 2026-10-23","quality_status":"needs_review","record_id":"14ea3b40-266b-5c9d-a827-68eba0f31a01","record_scope":"configuration","source_urls":["https://www.regulations.doe.gov/certification-data/CCMS-4-Air_Conditioners_and_Heat_Pumps_-_Computer_Room_Air_Conditioners.html"],"sources":["doe-ccms-crac-page1-20261023"],"updated_at":"2026-11-05T20:24:00Z","variant":"Ceiling-Mounted Ducted; Air-Cooled with Ducted Condenser; indoor/package HKA-009S(kW)*"}
{"airflow_m3_h":2548.516,"capacity_scope":"Exact current DOE CCMS CRAC basic-model row for HKA-011(kW)*; cooling values, airflow and NSenCOP are equipment ratings, not facility cooling or IT capacity","conflicts_json":"{\"cooling_capacity_kw\":[{\"boundary\":\"DOE displayed Net Total Cooling Capacity column\",\"field\":\"cooling_capacity_kw\",\"observed_at\":\"2026-11-05T20:24:00Z\",\"sources\":[\"doe-ccms-crac-page1-20261023\"],\"unit\":\"Btu/h\",\"value\":9420.0},{\"boundary\":\"DOE displayed Net Sensible Cooling Capacity column; value exceeds the displayed net-total value, so scalar cooling capacity is withheld\",\"field\":\"cooling_capacity_kw\",\"observed_at\":\"2026-11-05T20:24:00Z\",\"sources\":[\"doe-ccms-crac-page1-20261023\"],\"unit\":\"Btu/h\",\"value\":32200.0}]}","cooling_capacity_kw":null,"cooling_rating_conditions":"DOE CCMS represented net cooling capacities and rated airflow; the displayed table does not print the underlying test-point temperatures or humidity","created_at":"2026-11-05T20:24:00Z","entity_type":"equipment","equipment_category":"crac","evidence_json":"{\"airflow_m3_h\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 8 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"},\"unit\":\"m3/h\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 8 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"conflicts_json\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 8 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"cooling_capacity_kw\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 8 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"},\"unit\":\"kW\"},\"cooling_rating_conditions\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 8 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 8 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 8 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 8 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 8 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 8 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"notes\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 8 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 8 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 8 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 8 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 8 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 8 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}}}","field_sources_json":"{\"airflow_m3_h\":[\"doe-ccms-crac-page1-20261023\"],\"capacity_scope\":[\"doe-ccms-crac-page1-20261023\"],\"conflicts_json\":[\"doe-ccms-crac-page1-20261023\"],\"cooling_capacity_kw\":[\"doe-ccms-crac-page1-20261023\"],\"cooling_rating_conditions\":[\"doe-ccms-crac-page1-20261023\"],\"equipment_category\":[\"doe-ccms-crac-page1-20261023\"],\"form_factor\":[\"doe-ccms-crac-page1-20261023\"],\"manufacturer\":[\"doe-ccms-crac-page1-20261023\"],\"model\":[\"doe-ccms-crac-page1-20261023\"],\"name\":[\"doe-ccms-crac-page1-20261023\"],\"notes\":[\"doe-ccms-crac-page1-20261023\"],\"observations_json\":[\"doe-ccms-crac-page1-20261023\"],\"official_url\":[\"doe-ccms-crac-page1-20261023\"],\"product_status\":[\"doe-ccms-crac-page1-20261023\"],\"record_scope\":[\"doe-ccms-crac-page1-20261023\"],\"variant\":[\"doe-ccms-crac-page1-20261023\"]}","form_factor":"Ceiling-Mounted Ducted","last_verified_at":"2026-11-05T20:24:00Z","manufacturer":"AboveAir","model":"HKA-011(kW)*","name":"AboveAir HKA-011(kW)*","notes":"Exact manufacturer-represented public DOE CCMS basic-model row, not a deployment or DOE compliance determination. Btu/h and SCFM originals remain observations; NSenCOP is not normalized as percent efficiency. Voltage, frequency, input power, dimensions, refrigerant and installed quantity remain unknown.","observations_json":"[{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AboveAir HKA-011(kW)*\",\"field\":\"brand_name\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 8 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":null,\"value\":\"AboveAir\"},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AboveAir HKA-011(kW)*\",\"field\":\"indoor_or_package_model\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 8 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":null,\"value\":\"HKA-011S(kW)*\"},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AboveAir HKA-011(kW)*\",\"field\":\"outdoor_model\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 8 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":null,\"value\":null},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AboveAir HKA-011(kW)*\",\"field\":\"condenser_heat_rejection_medium\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 8 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":null,\"value\":\"Air-Cooled with Ducted Condenser\"},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AboveAir HKA-011(kW)*\",\"field\":\"net_total_cooling_capacity\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 8 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":\"Btu/h\",\"value\":9420.0},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AboveAir HKA-011(kW)*\",\"field\":\"net_sensible_cooling_capacity\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 8 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":\"Btu/h\",\"value\":32200.0},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AboveAir HKA-011(kW)*\",\"field\":\"rated_airflow\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 8 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":\"SCFM\",\"value\":1500.0},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AboveAir HKA-011(kW)*\",\"field\":\"net_sensible_coefficient_of_performance\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 8 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":\"ratio\",\"value\":2.47},{\"as_of\":\"2026-10-23\",\"boundary\":\"Issuer database status boundary\",\"field\":\"registry_disclaimer\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 8 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":null,\"value\":\"Public listing is not a DOE determination of standards compliance\"}]","official_url":"https://www.regulations.doe.gov/certification-data/CCMS-4-Air_Conditioners_and_Heat_Pumps_-_Computer_Room_Air_Conditioners.html","product_status":"current DOE CCMS public representation updated 2026-10-23","quality_status":"needs_review","record_id":"548569e9-8d28-5ac0-9079-ffa7251fc8f0","record_scope":"configuration","source_urls":["https://www.regulations.doe.gov/certification-data/CCMS-4-Air_Conditioners_and_Heat_Pumps_-_Computer_Room_Air_Conditioners.html"],"sources":["doe-ccms-crac-page1-20261023"],"updated_at":"2026-11-05T20:24:00Z","variant":"Ceiling-Mounted Ducted; Air-Cooled with Ducted Condenser; indoor/package HKA-011S(kW)*"}
{"airflow_m3_h":3398.022,"capacity_scope":"Exact current DOE CCMS CRAC basic-model row for HKA-014(kW)*; cooling values, airflow and NSenCOP are equipment ratings, not facility cooling or IT capacity","conflicts_json":"{\"cooling_capacity_kw\":[{\"boundary\":\"DOE displayed Net Total Cooling Capacity column\",\"field\":\"cooling_capacity_kw\",\"observed_at\":\"2026-11-05T20:24:00Z\",\"sources\":[\"doe-ccms-crac-page1-20261023\"],\"unit\":\"Btu/h\",\"value\":12800.0},{\"boundary\":\"DOE displayed Net Sensible Cooling Capacity column; value exceeds the displayed net-total value, so scalar cooling capacity is withheld\",\"field\":\"cooling_capacity_kw\",\"observed_at\":\"2026-11-05T20:24:00Z\",\"sources\":[\"doe-ccms-crac-page1-20261023\"],\"unit\":\"Btu/h\",\"value\":43800.0}]}","cooling_capacity_kw":null,"cooling_rating_conditions":"DOE CCMS represented net cooling capacities and rated airflow; the displayed table does not print the underlying test-point temperatures or humidity","created_at":"2026-11-05T20:24:00Z","entity_type":"equipment","equipment_category":"crac","evidence_json":"{\"airflow_m3_h\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 7 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"},\"unit\":\"m3/h\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 7 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"conflicts_json\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 7 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"cooling_capacity_kw\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 7 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"},\"unit\":\"kW\"},\"cooling_rating_conditions\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 7 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 7 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 7 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 7 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 7 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 7 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"notes\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 7 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 7 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 7 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 7 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 7 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 7 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}}}","field_sources_json":"{\"airflow_m3_h\":[\"doe-ccms-crac-page1-20261023\"],\"capacity_scope\":[\"doe-ccms-crac-page1-20261023\"],\"conflicts_json\":[\"doe-ccms-crac-page1-20261023\"],\"cooling_capacity_kw\":[\"doe-ccms-crac-page1-20261023\"],\"cooling_rating_conditions\":[\"doe-ccms-crac-page1-20261023\"],\"equipment_category\":[\"doe-ccms-crac-page1-20261023\"],\"form_factor\":[\"doe-ccms-crac-page1-20261023\"],\"manufacturer\":[\"doe-ccms-crac-page1-20261023\"],\"model\":[\"doe-ccms-crac-page1-20261023\"],\"name\":[\"doe-ccms-crac-page1-20261023\"],\"notes\":[\"doe-ccms-crac-page1-20261023\"],\"observations_json\":[\"doe-ccms-crac-page1-20261023\"],\"official_url\":[\"doe-ccms-crac-page1-20261023\"],\"product_status\":[\"doe-ccms-crac-page1-20261023\"],\"record_scope\":[\"doe-ccms-crac-page1-20261023\"],\"variant\":[\"doe-ccms-crac-page1-20261023\"]}","form_factor":"Ceiling-Mounted Ducted","last_verified_at":"2026-11-05T20:24:00Z","manufacturer":"AboveAir","model":"HKA-014(kW)*","name":"AboveAir HKA-014(kW)*","notes":"Exact manufacturer-represented public DOE CCMS basic-model row, not a deployment or DOE compliance determination. Btu/h and SCFM originals remain observations; NSenCOP is not normalized as percent efficiency. Voltage, frequency, input power, dimensions, refrigerant and installed quantity remain unknown.","observations_json":"[{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AboveAir HKA-014(kW)*\",\"field\":\"brand_name\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 7 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":null,\"value\":\"AboveAir\"},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AboveAir HKA-014(kW)*\",\"field\":\"indoor_or_package_model\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 7 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":null,\"value\":\"HKA-014S(kW)*\"},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AboveAir HKA-014(kW)*\",\"field\":\"outdoor_model\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 7 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":null,\"value\":null},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AboveAir HKA-014(kW)*\",\"field\":\"condenser_heat_rejection_medium\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 7 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":null,\"value\":\"Air-Cooled with Ducted Condenser\"},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AboveAir HKA-014(kW)*\",\"field\":\"net_total_cooling_capacity\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 7 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":\"Btu/h\",\"value\":12800.0},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AboveAir HKA-014(kW)*\",\"field\":\"net_sensible_cooling_capacity\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 7 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":\"Btu/h\",\"value\":43800.0},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AboveAir HKA-014(kW)*\",\"field\":\"rated_airflow\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 7 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":\"SCFM\",\"value\":2000.0},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AboveAir HKA-014(kW)*\",\"field\":\"net_sensible_coefficient_of_performance\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 7 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":\"ratio\",\"value\":2.78},{\"as_of\":\"2026-10-23\",\"boundary\":\"Issuer database status boundary\",\"field\":\"registry_disclaimer\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 7 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":null,\"value\":\"Public listing is not a DOE determination of standards compliance\"}]","official_url":"https://www.regulations.doe.gov/certification-data/CCMS-4-Air_Conditioners_and_Heat_Pumps_-_Computer_Room_Air_Conditioners.html","product_status":"current DOE CCMS public representation updated 2026-10-23","quality_status":"needs_review","record_id":"6154c76d-92b5-58e1-994b-5767335ff54a","record_scope":"configuration","source_urls":["https://www.regulations.doe.gov/certification-data/CCMS-4-Air_Conditioners_and_Heat_Pumps_-_Computer_Room_Air_Conditioners.html"],"sources":["doe-ccms-crac-page1-20261023"],"updated_at":"2026-11-05T20:24:00Z","variant":"Ceiling-Mounted Ducted; Air-Cooled with Ducted Condenser; indoor/package HKA-014S(kW)*"}
{"airflow_m3_h":4247.527,"capacity_scope":"Exact current DOE CCMS CRAC basic-model row for HKA-018(kW)*; cooling values, airflow and NSenCOP are equipment ratings, not facility cooling or IT capacity","conflicts_json":"{\"cooling_capacity_kw\":[{\"boundary\":\"DOE displayed Net Total Cooling Capacity column\",\"field\":\"cooling_capacity_kw\",\"observed_at\":\"2026-11-05T20:24:00Z\",\"sources\":[\"doe-ccms-crac-page1-20261023\"],\"unit\":\"Btu/h\",\"value\":15300.0},{\"boundary\":\"DOE displayed Net Sensible Cooling Capacity column; value exceeds the displayed net-total value, so scalar cooling capacity is withheld\",\"field\":\"cooling_capacity_kw\",\"observed_at\":\"2026-11-05T20:24:00Z\",\"sources\":[\"doe-ccms-crac-page1-20261023\"],\"unit\":\"Btu/h\",\"value\":52100.0}]}","cooling_capacity_kw":null,"cooling_rating_conditions":"DOE CCMS represented net cooling capacities and rated airflow; the displayed table does not print the underlying test-point temperatures or humidity","created_at":"2026-11-05T20:24:00Z","entity_type":"equipment","equipment_category":"crac","evidence_json":"{\"airflow_m3_h\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 6 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"},\"unit\":\"m3/h\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 6 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"conflicts_json\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 6 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"cooling_capacity_kw\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 6 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"},\"unit\":\"kW\"},\"cooling_rating_conditions\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 6 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 6 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 6 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 6 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 6 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 6 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"notes\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 6 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 6 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 6 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 6 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 6 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 6 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}}}","field_sources_json":"{\"airflow_m3_h\":[\"doe-ccms-crac-page1-20261023\"],\"capacity_scope\":[\"doe-ccms-crac-page1-20261023\"],\"conflicts_json\":[\"doe-ccms-crac-page1-20261023\"],\"cooling_capacity_kw\":[\"doe-ccms-crac-page1-20261023\"],\"cooling_rating_conditions\":[\"doe-ccms-crac-page1-20261023\"],\"equipment_category\":[\"doe-ccms-crac-page1-20261023\"],\"form_factor\":[\"doe-ccms-crac-page1-20261023\"],\"manufacturer\":[\"doe-ccms-crac-page1-20261023\"],\"model\":[\"doe-ccms-crac-page1-20261023\"],\"name\":[\"doe-ccms-crac-page1-20261023\"],\"notes\":[\"doe-ccms-crac-page1-20261023\"],\"observations_json\":[\"doe-ccms-crac-page1-20261023\"],\"official_url\":[\"doe-ccms-crac-page1-20261023\"],\"product_status\":[\"doe-ccms-crac-page1-20261023\"],\"record_scope\":[\"doe-ccms-crac-page1-20261023\"],\"variant\":[\"doe-ccms-crac-page1-20261023\"]}","form_factor":"Ceiling-Mounted Ducted","last_verified_at":"2026-11-05T20:24:00Z","manufacturer":"AboveAir","model":"HKA-018(kW)*","name":"AboveAir HKA-018(kW)*","notes":"Exact manufacturer-represented public DOE CCMS basic-model row, not a deployment or DOE compliance determination. Btu/h and SCFM originals remain observations; NSenCOP is not normalized as percent efficiency. Voltage, frequency, input power, dimensions, refrigerant and installed quantity remain unknown.","observations_json":"[{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AboveAir HKA-018(kW)*\",\"field\":\"brand_name\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 6 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":null,\"value\":\"AboveAir\"},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AboveAir HKA-018(kW)*\",\"field\":\"indoor_or_package_model\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 6 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":null,\"value\":\"HKA-018S(kW)*\"},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AboveAir HKA-018(kW)*\",\"field\":\"outdoor_model\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 6 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":null,\"value\":null},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AboveAir HKA-018(kW)*\",\"field\":\"condenser_heat_rejection_medium\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 6 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":null,\"value\":\"Air-Cooled with Ducted Condenser\"},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AboveAir HKA-018(kW)*\",\"field\":\"net_total_cooling_capacity\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 6 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":\"Btu/h\",\"value\":15300.0},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AboveAir HKA-018(kW)*\",\"field\":\"net_sensible_cooling_capacity\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 6 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":\"Btu/h\",\"value\":52100.0},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AboveAir HKA-018(kW)*\",\"field\":\"rated_airflow\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 6 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":\"SCFM\",\"value\":2500.0},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AboveAir HKA-018(kW)*\",\"field\":\"net_sensible_coefficient_of_performance\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 6 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":\"ratio\",\"value\":2.64},{\"as_of\":\"2026-10-23\",\"boundary\":\"Issuer database status boundary\",\"field\":\"registry_disclaimer\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 6 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":null,\"value\":\"Public listing is not a DOE determination of standards compliance\"}]","official_url":"https://www.regulations.doe.gov/certification-data/CCMS-4-Air_Conditioners_and_Heat_Pumps_-_Computer_Room_Air_Conditioners.html","product_status":"current DOE CCMS public representation updated 2026-10-23","quality_status":"needs_review","record_id":"16cd6dea-ae5d-5ae7-936a-f3b3218d47c1","record_scope":"configuration","source_urls":["https://www.regulations.doe.gov/certification-data/CCMS-4-Air_Conditioners_and_Heat_Pumps_-_Computer_Room_Air_Conditioners.html"],"sources":["doe-ccms-crac-page1-20261023"],"updated_at":"2026-11-05T20:24:00Z","variant":"Ceiling-Mounted Ducted; Air-Cooled with Ducted Condenser; indoor/package HKA-018S(kW)*"}
{"airflow_m3_h":5097.032,"capacity_scope":"Exact current DOE CCMS CRAC basic-model row for HKA-021(kW)*; cooling values, airflow and NSenCOP are equipment ratings, not facility cooling or IT capacity","conflicts_json":"{\"cooling_capacity_kw\":[{\"boundary\":\"DOE displayed Net Total Cooling Capacity column\",\"field\":\"cooling_capacity_kw\",\"observed_at\":\"2026-11-05T20:24:00Z\",\"sources\":[\"doe-ccms-crac-page1-20261023\"],\"unit\":\"Btu/h\",\"value\":19600.0},{\"boundary\":\"DOE displayed Net Sensible Cooling Capacity column; value exceeds the displayed net-total value, so scalar cooling capacity is withheld\",\"field\":\"cooling_capacity_kw\",\"observed_at\":\"2026-11-05T20:24:00Z\",\"sources\":[\"doe-ccms-crac-page1-20261023\"],\"unit\":\"Btu/h\",\"value\":66800.0}]}","cooling_capacity_kw":null,"cooling_rating_conditions":"DOE CCMS represented net cooling capacities and rated airflow; the displayed table does not print the underlying test-point temperatures or humidity","created_at":"2026-11-05T20:24:00Z","entity_type":"equipment","equipment_category":"crac","evidence_json":"{\"airflow_m3_h\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 5 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"},\"unit\":\"m3/h\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 5 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"conflicts_json\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 5 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"cooling_capacity_kw\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 5 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"},\"unit\":\"kW\"},\"cooling_rating_conditions\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 5 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 5 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 5 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 5 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 5 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 5 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"notes\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 5 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 5 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 5 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 5 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 5 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 5 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}}}","field_sources_json":"{\"airflow_m3_h\":[\"doe-ccms-crac-page1-20261023\"],\"capacity_scope\":[\"doe-ccms-crac-page1-20261023\"],\"conflicts_json\":[\"doe-ccms-crac-page1-20261023\"],\"cooling_capacity_kw\":[\"doe-ccms-crac-page1-20261023\"],\"cooling_rating_conditions\":[\"doe-ccms-crac-page1-20261023\"],\"equipment_category\":[\"doe-ccms-crac-page1-20261023\"],\"form_factor\":[\"doe-ccms-crac-page1-20261023\"],\"manufacturer\":[\"doe-ccms-crac-page1-20261023\"],\"model\":[\"doe-ccms-crac-page1-20261023\"],\"name\":[\"doe-ccms-crac-page1-20261023\"],\"notes\":[\"doe-ccms-crac-page1-20261023\"],\"observations_json\":[\"doe-ccms-crac-page1-20261023\"],\"official_url\":[\"doe-ccms-crac-page1-20261023\"],\"product_status\":[\"doe-ccms-crac-page1-20261023\"],\"record_scope\":[\"doe-ccms-crac-page1-20261023\"],\"variant\":[\"doe-ccms-crac-page1-20261023\"]}","form_factor":"Ceiling-Mounted Ducted","last_verified_at":"2026-11-05T20:24:00Z","manufacturer":"AboveAir","model":"HKA-021(kW)*","name":"AboveAir HKA-021(kW)*","notes":"Exact manufacturer-represented public DOE CCMS basic-model row, not a deployment or DOE compliance determination. Btu/h and SCFM originals remain observations; NSenCOP is not normalized as percent efficiency. Voltage, frequency, input power, dimensions, refrigerant and installed quantity remain unknown.","observations_json":"[{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AboveAir HKA-021(kW)*\",\"field\":\"brand_name\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 5 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":null,\"value\":\"AboveAir\"},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AboveAir HKA-021(kW)*\",\"field\":\"indoor_or_package_model\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 5 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":null,\"value\":\"HKA-021D(kW)*\"},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AboveAir HKA-021(kW)*\",\"field\":\"outdoor_model\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 5 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":null,\"value\":null},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AboveAir HKA-021(kW)*\",\"field\":\"condenser_heat_rejection_medium\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 5 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":null,\"value\":\"Air-Cooled with Ducted Condenser\"},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AboveAir HKA-021(kW)*\",\"field\":\"net_total_cooling_capacity\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 5 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":\"Btu/h\",\"value\":19600.0},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AboveAir HKA-021(kW)*\",\"field\":\"net_sensible_cooling_capacity\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 5 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":\"Btu/h\",\"value\":66800.0},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AboveAir HKA-021(kW)*\",\"field\":\"rated_airflow\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 5 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":\"SCFM\",\"value\":3000.0},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AboveAir HKA-021(kW)*\",\"field\":\"net_sensible_coefficient_of_performance\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 5 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":\"ratio\",\"value\":2.42},{\"as_of\":\"2026-10-23\",\"boundary\":\"Issuer database status boundary\",\"field\":\"registry_disclaimer\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 5 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":null,\"value\":\"Public listing is not a DOE determination of standards compliance\"}]","official_url":"https://www.regulations.doe.gov/certification-data/CCMS-4-Air_Conditioners_and_Heat_Pumps_-_Computer_Room_Air_Conditioners.html","product_status":"current DOE CCMS public representation updated 2026-10-23","quality_status":"needs_review","record_id":"0797274c-4845-59c6-bbd1-c984f322b49b","record_scope":"configuration","source_urls":["https://www.regulations.doe.gov/certification-data/CCMS-4-Air_Conditioners_and_Heat_Pumps_-_Computer_Room_Air_Conditioners.html"],"sources":["doe-ccms-crac-page1-20261023"],"updated_at":"2026-11-05T20:24:00Z","variant":"Ceiling-Mounted Ducted; Air-Cooled with Ducted Condenser; indoor/package HKA-021D(kW)*"}
{"airflow_m3_h":6796.043,"capacity_scope":"Exact current DOE CCMS CRAC basic-model row for HKA-028(kW)*; cooling values, airflow and NSenCOP are equipment ratings, not facility cooling or IT capacity","conflicts_json":"{\"cooling_capacity_kw\":[{\"boundary\":\"DOE displayed Net Total Cooling Capacity column\",\"field\":\"cooling_capacity_kw\",\"observed_at\":\"2026-11-05T20:24:00Z\",\"sources\":[\"doe-ccms-crac-page1-20261023\"],\"unit\":\"Btu/h\",\"value\":24100.0},{\"boundary\":\"DOE displayed Net Sensible Cooling Capacity column; value exceeds the displayed net-total value, so scalar cooling capacity is withheld\",\"field\":\"cooling_capacity_kw\",\"observed_at\":\"2026-11-05T20:24:00Z\",\"sources\":[\"doe-ccms-crac-page1-20261023\"],\"unit\":\"Btu/h\",\"value\":82400.0}]}","cooling_capacity_kw":null,"cooling_rating_conditions":"DOE CCMS represented net cooling capacities and rated airflow; the displayed table does not print the underlying test-point temperatures or humidity","created_at":"2026-11-05T20:24:00Z","entity_type":"equipment","equipment_category":"crac","evidence_json":"{\"airflow_m3_h\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 4 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"},\"unit\":\"m3/h\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 4 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"conflicts_json\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 4 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"cooling_capacity_kw\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 4 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"},\"unit\":\"kW\"},\"cooling_rating_conditions\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 4 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 4 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 4 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 4 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 4 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 4 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"notes\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 4 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 4 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 4 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 4 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 4 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 4 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}}}","field_sources_json":"{\"airflow_m3_h\":[\"doe-ccms-crac-page1-20261023\"],\"capacity_scope\":[\"doe-ccms-crac-page1-20261023\"],\"conflicts_json\":[\"doe-ccms-crac-page1-20261023\"],\"cooling_capacity_kw\":[\"doe-ccms-crac-page1-20261023\"],\"cooling_rating_conditions\":[\"doe-ccms-crac-page1-20261023\"],\"equipment_category\":[\"doe-ccms-crac-page1-20261023\"],\"form_factor\":[\"doe-ccms-crac-page1-20261023\"],\"manufacturer\":[\"doe-ccms-crac-page1-20261023\"],\"model\":[\"doe-ccms-crac-page1-20261023\"],\"name\":[\"doe-ccms-crac-page1-20261023\"],\"notes\":[\"doe-ccms-crac-page1-20261023\"],\"observations_json\":[\"doe-ccms-crac-page1-20261023\"],\"official_url\":[\"doe-ccms-crac-page1-20261023\"],\"product_status\":[\"doe-ccms-crac-page1-20261023\"],\"record_scope\":[\"doe-ccms-crac-page1-20261023\"],\"variant\":[\"doe-ccms-crac-page1-20261023\"]}","form_factor":"Ceiling-Mounted Ducted","last_verified_at":"2026-11-05T20:24:00Z","manufacturer":"AboveAir","model":"HKA-028(kW)*","name":"AboveAir HKA-028(kW)*","notes":"Exact manufacturer-represented public DOE CCMS basic-model row, not a deployment or DOE compliance determination. Btu/h and SCFM originals remain observations; NSenCOP is not normalized as percent efficiency. Voltage, frequency, input power, dimensions, refrigerant and installed quantity remain unknown.","observations_json":"[{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AboveAir HKA-028(kW)*\",\"field\":\"brand_name\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 4 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":null,\"value\":\"AboveAir\"},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AboveAir HKA-028(kW)*\",\"field\":\"indoor_or_package_model\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 4 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":null,\"value\":\"HKA-028D(kW)*\"},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AboveAir HKA-028(kW)*\",\"field\":\"outdoor_model\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 4 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":null,\"value\":null},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AboveAir HKA-028(kW)*\",\"field\":\"condenser_heat_rejection_medium\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 4 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":null,\"value\":\"Air-Cooled with Ducted Condenser\"},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AboveAir HKA-028(kW)*\",\"field\":\"net_total_cooling_capacity\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 4 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":\"Btu/h\",\"value\":24100.0},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AboveAir HKA-028(kW)*\",\"field\":\"net_sensible_cooling_capacity\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 4 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":\"Btu/h\",\"value\":82400.0},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AboveAir HKA-028(kW)*\",\"field\":\"rated_airflow\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 4 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":\"SCFM\",\"value\":4000.0},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AboveAir HKA-028(kW)*\",\"field\":\"net_sensible_coefficient_of_performance\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 4 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":\"ratio\",\"value\":2.41},{\"as_of\":\"2026-10-23\",\"boundary\":\"Issuer database status boundary\",\"field\":\"registry_disclaimer\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 4 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":null,\"value\":\"Public listing is not a DOE determination of standards compliance\"}]","official_url":"https://www.regulations.doe.gov/certification-data/CCMS-4-Air_Conditioners_and_Heat_Pumps_-_Computer_Room_Air_Conditioners.html","product_status":"current DOE CCMS public representation updated 2026-10-23","quality_status":"needs_review","record_id":"6e285e44-583e-5d3d-8611-75b31b443299","record_scope":"configuration","source_urls":["https://www.regulations.doe.gov/certification-data/CCMS-4-Air_Conditioners_and_Heat_Pumps_-_Computer_Room_Air_Conditioners.html"],"sources":["doe-ccms-crac-page1-20261023"],"updated_at":"2026-11-05T20:24:00Z","variant":"Ceiling-Mounted Ducted; Air-Cooled with Ducted Condenser; indoor/package HKA-028D(kW)*"}
{"airflow_m3_h":8495.054,"capacity_scope":"Exact current DOE CCMS CRAC basic-model row for HKA-035(kW)*; cooling values, airflow and NSenCOP are equipment ratings, not facility cooling or IT capacity","conflicts_json":"{\"cooling_capacity_kw\":[{\"boundary\":\"DOE displayed Net Total Cooling Capacity column\",\"field\":\"cooling_capacity_kw\",\"observed_at\":\"2026-11-05T20:24:00Z\",\"sources\":[\"doe-ccms-crac-page1-20261023\"],\"unit\":\"Btu/h\",\"value\":29000.0},{\"boundary\":\"DOE displayed Net Sensible Cooling Capacity column; value exceeds the displayed net-total value, so scalar cooling capacity is withheld\",\"field\":\"cooling_capacity_kw\",\"observed_at\":\"2026-11-05T20:24:00Z\",\"sources\":[\"doe-ccms-crac-page1-20261023\"],\"unit\":\"Btu/h\",\"value\":98800.0}]}","cooling_capacity_kw":null,"cooling_rating_conditions":"DOE CCMS represented net cooling capacities and rated airflow; the displayed table does not print the underlying test-point temperatures or humidity","created_at":"2026-11-05T20:24:00Z","entity_type":"equipment","equipment_category":"crac","evidence_json":"{\"airflow_m3_h\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 3 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"},\"unit\":\"m3/h\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 3 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"conflicts_json\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 3 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"cooling_capacity_kw\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 3 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"},\"unit\":\"kW\"},\"cooling_rating_conditions\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 3 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 3 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 3 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 3 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 3 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 3 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"notes\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 3 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 3 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 3 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 3 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 3 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 3 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}}}","field_sources_json":"{\"airflow_m3_h\":[\"doe-ccms-crac-page1-20261023\"],\"capacity_scope\":[\"doe-ccms-crac-page1-20261023\"],\"conflicts_json\":[\"doe-ccms-crac-page1-20261023\"],\"cooling_capacity_kw\":[\"doe-ccms-crac-page1-20261023\"],\"cooling_rating_conditions\":[\"doe-ccms-crac-page1-20261023\"],\"equipment_category\":[\"doe-ccms-crac-page1-20261023\"],\"form_factor\":[\"doe-ccms-crac-page1-20261023\"],\"manufacturer\":[\"doe-ccms-crac-page1-20261023\"],\"model\":[\"doe-ccms-crac-page1-20261023\"],\"name\":[\"doe-ccms-crac-page1-20261023\"],\"notes\":[\"doe-ccms-crac-page1-20261023\"],\"observations_json\":[\"doe-ccms-crac-page1-20261023\"],\"official_url\":[\"doe-ccms-crac-page1-20261023\"],\"product_status\":[\"doe-ccms-crac-page1-20261023\"],\"record_scope\":[\"doe-ccms-crac-page1-20261023\"],\"variant\":[\"doe-ccms-crac-page1-20261023\"]}","form_factor":"Ceiling-Mounted Ducted","last_verified_at":"2026-11-05T20:24:00Z","manufacturer":"AboveAir","model":"HKA-035(kW)*","name":"AboveAir HKA-035(kW)*","notes":"Exact manufacturer-represented public DOE CCMS basic-model row, not a deployment or DOE compliance determination. Btu/h and SCFM originals remain observations; NSenCOP is not normalized as percent efficiency. Voltage, frequency, input power, dimensions, refrigerant and installed quantity remain unknown.","observations_json":"[{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AboveAir HKA-035(kW)*\",\"field\":\"brand_name\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 3 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":null,\"value\":\"AboveAir\"},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AboveAir HKA-035(kW)*\",\"field\":\"indoor_or_package_model\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 3 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":null,\"value\":\"HKA-035D(kW)*\"},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AboveAir HKA-035(kW)*\",\"field\":\"outdoor_model\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 3 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":null,\"value\":null},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AboveAir HKA-035(kW)*\",\"field\":\"condenser_heat_rejection_medium\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 3 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":null,\"value\":\"Air-Cooled with Ducted Condenser\"},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AboveAir HKA-035(kW)*\",\"field\":\"net_total_cooling_capacity\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 3 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":\"Btu/h\",\"value\":29000.0},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AboveAir HKA-035(kW)*\",\"field\":\"net_sensible_cooling_capacity\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 3 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":\"Btu/h\",\"value\":98800.0},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AboveAir HKA-035(kW)*\",\"field\":\"rated_airflow\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 3 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":\"SCFM\",\"value\":5000.0},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AboveAir HKA-035(kW)*\",\"field\":\"net_sensible_coefficient_of_performance\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 3 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":\"ratio\",\"value\":2.24},{\"as_of\":\"2026-10-23\",\"boundary\":\"Issuer database status boundary\",\"field\":\"registry_disclaimer\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 3 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":null,\"value\":\"Public listing is not a DOE determination of standards compliance\"}]","official_url":"https://www.regulations.doe.gov/certification-data/CCMS-4-Air_Conditioners_and_Heat_Pumps_-_Computer_Room_Air_Conditioners.html","product_status":"current DOE CCMS public representation updated 2026-10-23","quality_status":"needs_review","record_id":"3463c6f1-b866-51f5-b066-98775c7102fa","record_scope":"configuration","source_urls":["https://www.regulations.doe.gov/certification-data/CCMS-4-Air_Conditioners_and_Heat_Pumps_-_Computer_Room_Air_Conditioners.html"],"sources":["doe-ccms-crac-page1-20261023"],"updated_at":"2026-11-05T20:24:00Z","variant":"Ceiling-Mounted Ducted; Air-Cooled with Ducted Condenser; indoor/package HKA-035D(kW)*"}
{"airflow_m3_h":9344.56,"capacity_scope":"Exact current DOE CCMS CRAC basic-model row for HKA-042(kW)*; cooling values, airflow and NSenCOP are equipment ratings, not facility cooling or IT capacity","conflicts_json":"{\"cooling_capacity_kw\":[{\"boundary\":\"DOE displayed Net Total Cooling Capacity column\",\"field\":\"cooling_capacity_kw\",\"observed_at\":\"2026-11-05T20:24:00Z\",\"sources\":[\"doe-ccms-crac-page1-20261023\"],\"unit\":\"Btu/h\",\"value\":36200.0},{\"boundary\":\"DOE displayed Net Sensible Cooling Capacity column; value exceeds the displayed net-total value, so scalar cooling capacity is withheld\",\"field\":\"cooling_capacity_kw\",\"observed_at\":\"2026-11-05T20:24:00Z\",\"sources\":[\"doe-ccms-crac-page1-20261023\"],\"unit\":\"Btu/h\",\"value\":124000.0}]}","cooling_capacity_kw":null,"cooling_rating_conditions":"DOE CCMS represented net cooling capacities and rated airflow; the displayed table does not print the underlying test-point temperatures or humidity","created_at":"2026-11-05T20:24:00Z","entity_type":"equipment","equipment_category":"crac","evidence_json":"{\"airflow_m3_h\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 2 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"},\"unit\":\"m3/h\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 2 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"conflicts_json\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 2 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"cooling_capacity_kw\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 2 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"},\"unit\":\"kW\"},\"cooling_rating_conditions\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 2 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 2 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 2 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 2 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 2 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 2 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"notes\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 2 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 2 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 2 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 2 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 2 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 2 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}}}","field_sources_json":"{\"airflow_m3_h\":[\"doe-ccms-crac-page1-20261023\"],\"capacity_scope\":[\"doe-ccms-crac-page1-20261023\"],\"conflicts_json\":[\"doe-ccms-crac-page1-20261023\"],\"cooling_capacity_kw\":[\"doe-ccms-crac-page1-20261023\"],\"cooling_rating_conditions\":[\"doe-ccms-crac-page1-20261023\"],\"equipment_category\":[\"doe-ccms-crac-page1-20261023\"],\"form_factor\":[\"doe-ccms-crac-page1-20261023\"],\"manufacturer\":[\"doe-ccms-crac-page1-20261023\"],\"model\":[\"doe-ccms-crac-page1-20261023\"],\"name\":[\"doe-ccms-crac-page1-20261023\"],\"notes\":[\"doe-ccms-crac-page1-20261023\"],\"observations_json\":[\"doe-ccms-crac-page1-20261023\"],\"official_url\":[\"doe-ccms-crac-page1-20261023\"],\"product_status\":[\"doe-ccms-crac-page1-20261023\"],\"record_scope\":[\"doe-ccms-crac-page1-20261023\"],\"variant\":[\"doe-ccms-crac-page1-20261023\"]}","form_factor":"Ceiling-Mounted Ducted","last_verified_at":"2026-11-05T20:24:00Z","manufacturer":"AboveAir","model":"HKA-042(kW)*","name":"AboveAir HKA-042(kW)*","notes":"Exact manufacturer-represented public DOE CCMS basic-model row, not a deployment or DOE compliance determination. Btu/h and SCFM originals remain observations; NSenCOP is not normalized as percent efficiency. Voltage, frequency, input power, dimensions, refrigerant and installed quantity remain unknown.","observations_json":"[{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AboveAir HKA-042(kW)*\",\"field\":\"brand_name\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 2 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":null,\"value\":\"AboveAir\"},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AboveAir HKA-042(kW)*\",\"field\":\"indoor_or_package_model\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 2 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":null,\"value\":\"HKA-042D(kW)*\"},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AboveAir HKA-042(kW)*\",\"field\":\"outdoor_model\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 2 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":null,\"value\":null},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AboveAir HKA-042(kW)*\",\"field\":\"condenser_heat_rejection_medium\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 2 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":null,\"value\":\"Air-Cooled with Ducted Condenser\"},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AboveAir HKA-042(kW)*\",\"field\":\"net_total_cooling_capacity\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 2 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":\"Btu/h\",\"value\":36200.0},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AboveAir HKA-042(kW)*\",\"field\":\"net_sensible_cooling_capacity\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 2 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":\"Btu/h\",\"value\":124000.0},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AboveAir HKA-042(kW)*\",\"field\":\"rated_airflow\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 2 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":\"SCFM\",\"value\":5500.0},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AboveAir HKA-042(kW)*\",\"field\":\"net_sensible_coefficient_of_performance\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 2 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":\"ratio\",\"value\":2.33},{\"as_of\":\"2026-10-23\",\"boundary\":\"Issuer database status boundary\",\"field\":\"registry_disclaimer\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 2 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":null,\"value\":\"Public listing is not a DOE determination of standards compliance\"}]","official_url":"https://www.regulations.doe.gov/certification-data/CCMS-4-Air_Conditioners_and_Heat_Pumps_-_Computer_Room_Air_Conditioners.html","product_status":"current DOE CCMS public representation updated 2026-10-23","quality_status":"needs_review","record_id":"5182746c-dc79-521a-8af6-55bcf0507620","record_scope":"configuration","source_urls":["https://www.regulations.doe.gov/certification-data/CCMS-4-Air_Conditioners_and_Heat_Pumps_-_Computer_Room_Air_Conditioners.html"],"sources":["doe-ccms-crac-page1-20261023"],"updated_at":"2026-11-05T20:24:00Z","variant":"Ceiling-Mounted Ducted; Air-Cooled with Ducted Condenser; indoor/package HKA-042D(kW)*"}
{"airflow_m3_h":9344.56,"capacity_scope":"Exact current DOE CCMS CRAC basic-model row for HKA-053(kW)*; cooling values, airflow and NSenCOP are equipment ratings, not facility cooling or IT capacity","conflicts_json":"{\"cooling_capacity_kw\":[{\"boundary\":\"DOE displayed Net Total Cooling Capacity column\",\"field\":\"cooling_capacity_kw\",\"observed_at\":\"2026-11-05T20:24:00Z\",\"sources\":[\"doe-ccms-crac-page1-20261023\"],\"unit\":\"Btu/h\",\"value\":37800.0},{\"boundary\":\"DOE displayed Net Sensible Cooling Capacity column; value exceeds the displayed net-total value, so scalar cooling capacity is withheld\",\"field\":\"cooling_capacity_kw\",\"observed_at\":\"2026-11-05T20:24:00Z\",\"sources\":[\"doe-ccms-crac-page1-20261023\"],\"unit\":\"Btu/h\",\"value\":129000.0}]}","cooling_capacity_kw":null,"cooling_rating_conditions":"DOE CCMS represented net cooling capacities and rated airflow; the displayed table does not print the underlying test-point temperatures or humidity","created_at":"2026-11-05T20:24:00Z","entity_type":"equipment","equipment_category":"crac","evidence_json":"{\"airflow_m3_h\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 1 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"},\"unit\":\"m3/h\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 1 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"conflicts_json\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 1 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"cooling_capacity_kw\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 1 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"},\"unit\":\"kW\"},\"cooling_rating_conditions\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 1 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 1 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 1 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 1 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 1 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 1 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"notes\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 1 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 1 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 1 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 1 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 1 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 1 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}}}","field_sources_json":"{\"airflow_m3_h\":[\"doe-ccms-crac-page1-20261023\"],\"capacity_scope\":[\"doe-ccms-crac-page1-20261023\"],\"conflicts_json\":[\"doe-ccms-crac-page1-20261023\"],\"cooling_capacity_kw\":[\"doe-ccms-crac-page1-20261023\"],\"cooling_rating_conditions\":[\"doe-ccms-crac-page1-20261023\"],\"equipment_category\":[\"doe-ccms-crac-page1-20261023\"],\"form_factor\":[\"doe-ccms-crac-page1-20261023\"],\"manufacturer\":[\"doe-ccms-crac-page1-20261023\"],\"model\":[\"doe-ccms-crac-page1-20261023\"],\"name\":[\"doe-ccms-crac-page1-20261023\"],\"notes\":[\"doe-ccms-crac-page1-20261023\"],\"observations_json\":[\"doe-ccms-crac-page1-20261023\"],\"official_url\":[\"doe-ccms-crac-page1-20261023\"],\"product_status\":[\"doe-ccms-crac-page1-20261023\"],\"record_scope\":[\"doe-ccms-crac-page1-20261023\"],\"variant\":[\"doe-ccms-crac-page1-20261023\"]}","form_factor":"Ceiling-Mounted Ducted","last_verified_at":"2026-11-05T20:24:00Z","manufacturer":"AboveAir","model":"HKA-053(kW)*","name":"AboveAir HKA-053(kW)*","notes":"Exact manufacturer-represented public DOE CCMS basic-model row, not a deployment or DOE compliance determination. Btu/h and SCFM originals remain observations; NSenCOP is not normalized as percent efficiency. Voltage, frequency, input power, dimensions, refrigerant and installed quantity remain unknown.","observations_json":"[{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AboveAir HKA-053(kW)*\",\"field\":\"brand_name\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 1 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":null,\"value\":\"AboveAir\"},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AboveAir HKA-053(kW)*\",\"field\":\"indoor_or_package_model\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 1 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":null,\"value\":\"HKA-053D(kW)*\"},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AboveAir HKA-053(kW)*\",\"field\":\"outdoor_model\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 1 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":null,\"value\":null},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AboveAir HKA-053(kW)*\",\"field\":\"condenser_heat_rejection_medium\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 1 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":null,\"value\":\"Air-Cooled with Ducted Condenser\"},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AboveAir HKA-053(kW)*\",\"field\":\"net_total_cooling_capacity\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 1 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":\"Btu/h\",\"value\":37800.0},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AboveAir HKA-053(kW)*\",\"field\":\"net_sensible_cooling_capacity\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 1 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":\"Btu/h\",\"value\":129000.0},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AboveAir HKA-053(kW)*\",\"field\":\"rated_airflow\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 1 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":\"SCFM\",\"value\":5500.0},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AboveAir HKA-053(kW)*\",\"field\":\"net_sensible_coefficient_of_performance\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 1 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":\"ratio\",\"value\":2.12},{\"as_of\":\"2026-10-23\",\"boundary\":\"Issuer database status boundary\",\"field\":\"registry_disclaimer\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 1 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":null,\"value\":\"Public listing is not a DOE determination of standards compliance\"}]","official_url":"https://www.regulations.doe.gov/certification-data/CCMS-4-Air_Conditioners_and_Heat_Pumps_-_Computer_Room_Air_Conditioners.html","product_status":"current DOE CCMS public representation updated 2026-10-23","quality_status":"needs_review","record_id":"fe0ad97e-d85f-5646-8dfd-b17f3a8756db","record_scope":"configuration","source_urls":["https://www.regulations.doe.gov/certification-data/CCMS-4-Air_Conditioners_and_Heat_Pumps_-_Computer_Room_Air_Conditioners.html"],"sources":["doe-ccms-crac-page1-20261023"],"updated_at":"2026-11-05T20:24:00Z","variant":"Ceiling-Mounted Ducted; Air-Cooled with Ducted Condenser; indoor/package HKA-053D(kW)*"}
{"airflow_m3_h":849.505,"capacity_scope":"Exact current DOE CCMS CRAC basic-model row for HKE-004(kW)*; cooling values, airflow and NSenCOP are equipment ratings, not facility cooling or IT capacity","conflicts_json":"{\"cooling_capacity_kw\":[{\"boundary\":\"DOE displayed Net Total Cooling Capacity column\",\"field\":\"cooling_capacity_kw\",\"observed_at\":\"2026-11-05T20:24:00Z\",\"sources\":[\"doe-ccms-crac-page1-20261023\"],\"unit\":\"Btu/h\",\"value\":3720.0},{\"boundary\":\"DOE displayed Net Sensible Cooling Capacity column; value exceeds the displayed net-total value, so scalar cooling capacity is withheld\",\"field\":\"cooling_capacity_kw\",\"observed_at\":\"2026-11-05T20:24:00Z\",\"sources\":[\"doe-ccms-crac-page1-20261023\"],\"unit\":\"Btu/h\",\"value\":12700.0}]}","cooling_capacity_kw":null,"cooling_rating_conditions":"DOE CCMS represented net cooling capacities and rated airflow; the displayed table does not print the underlying test-point temperatures or humidity","created_at":"2026-11-05T20:24:00Z","entity_type":"equipment","equipment_category":"crac","evidence_json":"{\"airflow_m3_h\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 36 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"},\"unit\":\"m3/h\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 36 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"conflicts_json\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 36 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"cooling_capacity_kw\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 36 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"},\"unit\":\"kW\"},\"cooling_rating_conditions\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 36 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 36 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 36 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 36 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 36 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 36 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"notes\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 36 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 36 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 36 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 36 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 36 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 36 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}}}","field_sources_json":"{\"airflow_m3_h\":[\"doe-ccms-crac-page1-20261023\"],\"capacity_scope\":[\"doe-ccms-crac-page1-20261023\"],\"conflicts_json\":[\"doe-ccms-crac-page1-20261023\"],\"cooling_capacity_kw\":[\"doe-ccms-crac-page1-20261023\"],\"cooling_rating_conditions\":[\"doe-ccms-crac-page1-20261023\"],\"equipment_category\":[\"doe-ccms-crac-page1-20261023\"],\"form_factor\":[\"doe-ccms-crac-page1-20261023\"],\"manufacturer\":[\"doe-ccms-crac-page1-20261023\"],\"model\":[\"doe-ccms-crac-page1-20261023\"],\"name\":[\"doe-ccms-crac-page1-20261023\"],\"notes\":[\"doe-ccms-crac-page1-20261023\"],\"observations_json\":[\"doe-ccms-crac-page1-20261023\"],\"official_url\":[\"doe-ccms-crac-page1-20261023\"],\"product_status\":[\"doe-ccms-crac-page1-20261023\"],\"record_scope\":[\"doe-ccms-crac-page1-20261023\"],\"variant\":[\"doe-ccms-crac-page1-20261023\"]}","form_factor":"Ceiling-Mounted Ducted","last_verified_at":"2026-11-05T20:24:00Z","manufacturer":"AboveAir","model":"HKE-004(kW)*","name":"AboveAir HKE-004(kW)*","notes":"Exact manufacturer-represented public DOE CCMS basic-model row, not a deployment or DOE compliance determination. Btu/h and SCFM originals remain observations; NSenCOP is not normalized as percent efficiency. Voltage, frequency, input power, dimensions, refrigerant and installed quantity remain unknown.","observations_json":"[{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AboveAir HKE-004(kW)*\",\"field\":\"brand_name\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 36 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":null,\"value\":\"AboveAir\"},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AboveAir HKE-004(kW)*\",\"field\":\"indoor_or_package_model\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 36 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":null,\"value\":\"HKE-004S(kW)*\"},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AboveAir HKE-004(kW)*\",\"field\":\"outdoor_model\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 36 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":null,\"value\":\"XCX-004S(kW)*\"},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AboveAir HKE-004(kW)*\",\"field\":\"condenser_heat_rejection_medium\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 36 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":null,\"value\":\"Air-Cooled with Ducted Condenser\"},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AboveAir HKE-004(kW)*\",\"field\":\"net_total_cooling_capacity\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 36 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":\"Btu/h\",\"value\":3720.0},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AboveAir HKE-004(kW)*\",\"field\":\"net_sensible_cooling_capacity\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 36 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":\"Btu/h\",\"value\":12700.0},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AboveAir HKE-004(kW)*\",\"field\":\"rated_airflow\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 36 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":\"SCFM\",\"value\":500.0},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AboveAir HKE-004(kW)*\",\"field\":\"net_sensible_coefficient_of_performance\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 36 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":\"ratio\",\"value\":2.41},{\"as_of\":\"2026-10-23\",\"boundary\":\"Issuer database status boundary\",\"field\":\"registry_disclaimer\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 36 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":null,\"value\":\"Public listing is not a DOE determination of standards compliance\"}]","official_url":"https://www.regulations.doe.gov/certification-data/CCMS-4-Air_Conditioners_and_Heat_Pumps_-_Computer_Room_Air_Conditioners.html","product_status":"current DOE CCMS public representation updated 2026-10-23","quality_status":"needs_review","record_id":"0e23d3d7-6f65-5128-8ca4-44ce9fd842e5","record_scope":"configuration","source_urls":["https://www.regulations.doe.gov/certification-data/CCMS-4-Air_Conditioners_and_Heat_Pumps_-_Computer_Room_Air_Conditioners.html"],"sources":["doe-ccms-crac-page1-20261023"],"updated_at":"2026-11-05T20:24:00Z","variant":"Ceiling-Mounted Ducted; Air-Cooled with Ducted Condenser; indoor/package HKE-004S(kW)*; outdoor XCX-004S(kW)*"}
{"airflow_m3_h":1274.258,"capacity_scope":"Exact current DOE CCMS CRAC basic-model row for HKE-005(kW)*; cooling values, airflow and NSenCOP are equipment ratings, not facility cooling or IT capacity","conflicts_json":"{\"cooling_capacity_kw\":[{\"boundary\":\"DOE displayed Net Total Cooling Capacity column\",\"field\":\"cooling_capacity_kw\",\"observed_at\":\"2026-11-05T20:24:00Z\",\"sources\":[\"doe-ccms-crac-page1-20261023\"],\"unit\":\"Btu/h\",\"value\":5000.0},{\"boundary\":\"DOE displayed Net Sensible Cooling Capacity column; value exceeds the displayed net-total value, so scalar cooling capacity is withheld\",\"field\":\"cooling_capacity_kw\",\"observed_at\":\"2026-11-05T20:24:00Z\",\"sources\":[\"doe-ccms-crac-page1-20261023\"],\"unit\":\"Btu/h\",\"value\":17000.0}]}","cooling_capacity_kw":null,"cooling_rating_conditions":"DOE CCMS represented net cooling capacities and rated airflow; the displayed table does not print the underlying test-point temperatures or humidity","created_at":"2026-11-05T20:24:00Z","entity_type":"equipment","equipment_category":"crac","evidence_json":"{\"airflow_m3_h\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 35 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"},\"unit\":\"m3/h\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 35 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"conflicts_json\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 35 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"cooling_capacity_kw\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 35 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"},\"unit\":\"kW\"},\"cooling_rating_conditions\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 35 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 35 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 35 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 35 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 35 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 35 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"notes\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 35 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 35 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 35 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 35 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 35 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 35 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}}}","field_sources_json":"{\"airflow_m3_h\":[\"doe-ccms-crac-page1-20261023\"],\"capacity_scope\":[\"doe-ccms-crac-page1-20261023\"],\"conflicts_json\":[\"doe-ccms-crac-page1-20261023\"],\"cooling_capacity_kw\":[\"doe-ccms-crac-page1-20261023\"],\"cooling_rating_conditions\":[\"doe-ccms-crac-page1-20261023\"],\"equipment_category\":[\"doe-ccms-crac-page1-20261023\"],\"form_factor\":[\"doe-ccms-crac-page1-20261023\"],\"manufacturer\":[\"doe-ccms-crac-page1-20261023\"],\"model\":[\"doe-ccms-crac-page1-20261023\"],\"name\":[\"doe-ccms-crac-page1-20261023\"],\"notes\":[\"doe-ccms-crac-page1-20261023\"],\"observations_json\":[\"doe-ccms-crac-page1-20261023\"],\"official_url\":[\"doe-ccms-crac-page1-20261023\"],\"product_status\":[\"doe-ccms-crac-page1-20261023\"],\"record_scope\":[\"doe-ccms-crac-page1-20261023\"],\"variant\":[\"doe-ccms-crac-page1-20261023\"]}","form_factor":"Ceiling-Mounted Ducted","last_verified_at":"2026-11-05T20:24:00Z","manufacturer":"AboveAir","model":"HKE-005(kW)*","name":"AboveAir HKE-005(kW)*","notes":"Exact manufacturer-represented public DOE CCMS basic-model row, not a deployment or DOE compliance determination. Btu/h and SCFM originals remain observations; NSenCOP is not normalized as percent efficiency. Voltage, frequency, input power, dimensions, refrigerant and installed quantity remain unknown.","observations_json":"[{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AboveAir HKE-005(kW)*\",\"field\":\"brand_name\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 35 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":null,\"value\":\"AboveAir\"},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AboveAir HKE-005(kW)*\",\"field\":\"indoor_or_package_model\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 35 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":null,\"value\":\"HKE-005S(kW)*\"},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AboveAir HKE-005(kW)*\",\"field\":\"outdoor_model\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 35 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":null,\"value\":\"XCX-005S(kW)*\"},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AboveAir HKE-005(kW)*\",\"field\":\"condenser_heat_rejection_medium\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 35 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":null,\"value\":\"Air-Cooled with Ducted Condenser\"},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AboveAir HKE-005(kW)*\",\"field\":\"net_total_cooling_capacity\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 35 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":\"Btu/h\",\"value\":5000.0},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AboveAir HKE-005(kW)*\",\"field\":\"net_sensible_cooling_capacity\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 35 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":\"Btu/h\",\"value\":17000.0},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AboveAir HKE-005(kW)*\",\"field\":\"rated_airflow\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 35 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":\"SCFM\",\"value\":750.0},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AboveAir HKE-005(kW)*\",\"field\":\"net_sensible_coefficient_of_performance\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 35 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":\"ratio\",\"value\":2.36},{\"as_of\":\"2026-10-23\",\"boundary\":\"Issuer database status boundary\",\"field\":\"registry_disclaimer\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 35 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":null,\"value\":\"Public listing is not a DOE determination of standards compliance\"}]","official_url":"https://www.regulations.doe.gov/certification-data/CCMS-4-Air_Conditioners_and_Heat_Pumps_-_Computer_Room_Air_Conditioners.html","product_status":"current DOE CCMS public representation updated 2026-10-23","quality_status":"needs_review","record_id":"d397fb20-89d5-5377-9e74-1249d633c548","record_scope":"configuration","source_urls":["https://www.regulations.doe.gov/certification-data/CCMS-4-Air_Conditioners_and_Heat_Pumps_-_Computer_Room_Air_Conditioners.html"],"sources":["doe-ccms-crac-page1-20261023"],"updated_at":"2026-11-05T20:24:00Z","variant":"Ceiling-Mounted Ducted; Air-Cooled with Ducted Condenser; indoor/package HKE-005S(kW)*; outdoor XCX-005S(kW)*"}
{"airflow_m3_h":1699.011,"capacity_scope":"Exact current DOE CCMS CRAC basic-model row for HKE-007(kW)*; cooling values, airflow and NSenCOP are equipment ratings, not facility cooling or IT capacity","conflicts_json":"{\"cooling_capacity_kw\":[{\"boundary\":\"DOE displayed Net Total Cooling Capacity column\",\"field\":\"cooling_capacity_kw\",\"observed_at\":\"2026-11-05T20:24:00Z\",\"sources\":[\"doe-ccms-crac-page1-20261023\"],\"unit\":\"Btu/h\",\"value\":6750.0},{\"boundary\":\"DOE displayed Net Sensible Cooling Capacity column; value exceeds the displayed net-total value, so scalar cooling capacity is withheld\",\"field\":\"cooling_capacity_kw\",\"observed_at\":\"2026-11-05T20:24:00Z\",\"sources\":[\"doe-ccms-crac-page1-20261023\"],\"unit\":\"Btu/h\",\"value\":23000.0}]}","cooling_capacity_kw":null,"cooling_rating_conditions":"DOE CCMS represented net cooling capacities and rated airflow; the displayed table does not print the underlying test-point temperatures or humidity","created_at":"2026-11-05T20:24:00Z","entity_type":"equipment","equipment_category":"crac","evidence_json":"{\"airflow_m3_h\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 34 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"},\"unit\":\"m3/h\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 34 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"conflicts_json\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 34 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"cooling_capacity_kw\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 34 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"},\"unit\":\"kW\"},\"cooling_rating_conditions\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 34 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 34 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 34 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 34 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 34 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 34 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"notes\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 34 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 34 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 34 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 34 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 34 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 34 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}}}","field_sources_json":"{\"airflow_m3_h\":[\"doe-ccms-crac-page1-20261023\"],\"capacity_scope\":[\"doe-ccms-crac-page1-20261023\"],\"conflicts_json\":[\"doe-ccms-crac-page1-20261023\"],\"cooling_capacity_kw\":[\"doe-ccms-crac-page1-20261023\"],\"cooling_rating_conditions\":[\"doe-ccms-crac-page1-20261023\"],\"equipment_category\":[\"doe-ccms-crac-page1-20261023\"],\"form_factor\":[\"doe-ccms-crac-page1-20261023\"],\"manufacturer\":[\"doe-ccms-crac-page1-20261023\"],\"model\":[\"doe-ccms-crac-page1-20261023\"],\"name\":[\"doe-ccms-crac-page1-20261023\"],\"notes\":[\"doe-ccms-crac-page1-20261023\"],\"observations_json\":[\"doe-ccms-crac-page1-20261023\"],\"official_url\":[\"doe-ccms-crac-page1-20261023\"],\"product_status\":[\"doe-ccms-crac-page1-20261023\"],\"record_scope\":[\"doe-ccms-crac-page1-20261023\"],\"variant\":[\"doe-ccms-crac-page1-20261023\"]}","form_factor":"Ceiling-Mounted Ducted","last_verified_at":"2026-11-05T20:24:00Z","manufacturer":"AboveAir","model":"HKE-007(kW)*","name":"AboveAir HKE-007(kW)*","notes":"Exact manufacturer-represented public DOE CCMS basic-model row, not a deployment or DOE compliance determination. Btu/h and SCFM originals remain observations; NSenCOP is not normalized as percent efficiency. Voltage, frequency, input power, dimensions, refrigerant and installed quantity remain unknown.","observations_json":"[{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AboveAir HKE-007(kW)*\",\"field\":\"brand_name\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 34 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":null,\"value\":\"AboveAir\"},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AboveAir HKE-007(kW)*\",\"field\":\"indoor_or_package_model\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 34 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":null,\"value\":\"HKE-007S(kW)*\"},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AboveAir HKE-007(kW)*\",\"field\":\"outdoor_model\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 34 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":null,\"value\":\"XCX-007S(kW)*\"},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AboveAir HKE-007(kW)*\",\"field\":\"condenser_heat_rejection_medium\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 34 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":null,\"value\":\"Air-Cooled with Ducted Condenser\"},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AboveAir HKE-007(kW)*\",\"field\":\"net_total_cooling_capacity\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 34 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":\"Btu/h\",\"value\":6750.0},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AboveAir HKE-007(kW)*\",\"field\":\"net_sensible_cooling_capacity\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 34 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":\"Btu/h\",\"value\":23000.0},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AboveAir HKE-007(kW)*\",\"field\":\"rated_airflow\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 34 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":\"SCFM\",\"value\":1000.0},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AboveAir HKE-007(kW)*\",\"field\":\"net_sensible_coefficient_of_performance\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 34 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":\"ratio\",\"value\":2.86},{\"as_of\":\"2026-10-23\",\"boundary\":\"Issuer database status boundary\",\"field\":\"registry_disclaimer\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 34 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":null,\"value\":\"Public listing is not a DOE determination of standards compliance\"}]","official_url":"https://www.regulations.doe.gov/certification-data/CCMS-4-Air_Conditioners_and_Heat_Pumps_-_Computer_Room_Air_Conditioners.html","product_status":"current DOE CCMS public representation updated 2026-10-23","quality_status":"needs_review","record_id":"f8f75d9c-ec7e-5986-ae44-14bd53ba52f4","record_scope":"configuration","source_urls":["https://www.regulations.doe.gov/certification-data/CCMS-4-Air_Conditioners_and_Heat_Pumps_-_Computer_Room_Air_Conditioners.html"],"sources":["doe-ccms-crac-page1-20261023"],"updated_at":"2026-11-05T20:24:00Z","variant":"Ceiling-Mounted Ducted; Air-Cooled with Ducted Condenser; indoor/package HKE-007S(kW)*; outdoor XCX-007S(kW)*"}
{"airflow_m3_h":2123.764,"capacity_scope":"Exact current DOE CCMS CRAC basic-model row for HKE-009(kW)*; cooling values, airflow and NSenCOP are equipment ratings, not facility cooling or IT capacity","conflicts_json":"{\"cooling_capacity_kw\":[{\"boundary\":\"DOE displayed Net Total Cooling Capacity column\",\"field\":\"cooling_capacity_kw\",\"observed_at\":\"2026-11-05T20:24:00Z\",\"sources\":[\"doe-ccms-crac-page1-20261023\"],\"unit\":\"Btu/h\",\"value\":8300.0},{\"boundary\":\"DOE displayed Net Sensible Cooling Capacity column; value exceeds the displayed net-total value, so scalar cooling capacity is withheld\",\"field\":\"cooling_capacity_kw\",\"observed_at\":\"2026-11-05T20:24:00Z\",\"sources\":[\"doe-ccms-crac-page1-20261023\"],\"unit\":\"Btu/h\",\"value\":28300.0}]}","cooling_capacity_kw":null,"cooling_rating_conditions":"DOE CCMS represented net cooling capacities and rated airflow; the displayed table does not print the underlying test-point temperatures or humidity","created_at":"2026-11-05T20:24:00Z","entity_type":"equipment","equipment_category":"crac","evidence_json":"{\"airflow_m3_h\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 33 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"},\"unit\":\"m3/h\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 33 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"conflicts_json\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 33 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"cooling_capacity_kw\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 33 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"},\"unit\":\"kW\"},\"cooling_rating_conditions\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 33 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 33 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 33 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 33 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 33 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 33 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"notes\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 33 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 33 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 33 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 33 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 33 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 33 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}}}","field_sources_json":"{\"airflow_m3_h\":[\"doe-ccms-crac-page1-20261023\"],\"capacity_scope\":[\"doe-ccms-crac-page1-20261023\"],\"conflicts_json\":[\"doe-ccms-crac-page1-20261023\"],\"cooling_capacity_kw\":[\"doe-ccms-crac-page1-20261023\"],\"cooling_rating_conditions\":[\"doe-ccms-crac-page1-20261023\"],\"equipment_category\":[\"doe-ccms-crac-page1-20261023\"],\"form_factor\":[\"doe-ccms-crac-page1-20261023\"],\"manufacturer\":[\"doe-ccms-crac-page1-20261023\"],\"model\":[\"doe-ccms-crac-page1-20261023\"],\"name\":[\"doe-ccms-crac-page1-20261023\"],\"notes\":[\"doe-ccms-crac-page1-20261023\"],\"observations_json\":[\"doe-ccms-crac-page1-20261023\"],\"official_url\":[\"doe-ccms-crac-page1-20261023\"],\"product_status\":[\"doe-ccms-crac-page1-20261023\"],\"record_scope\":[\"doe-ccms-crac-page1-20261023\"],\"variant\":[\"doe-ccms-crac-page1-20261023\"]}","form_factor":"Ceiling-Mounted Ducted","last_verified_at":"2026-11-05T20:24:00Z","manufacturer":"AboveAir","model":"HKE-009(kW)*","name":"AboveAir HKE-009(kW)*","notes":"Exact manufacturer-represented public DOE CCMS basic-model row, not a deployment or DOE compliance determination. Btu/h and SCFM originals remain observations; NSenCOP is not normalized as percent efficiency. Voltage, frequency, input power, dimensions, refrigerant and installed quantity remain unknown.","observations_json":"[{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AboveAir HKE-009(kW)*\",\"field\":\"brand_name\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 33 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":null,\"value\":\"AboveAir\"},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AboveAir HKE-009(kW)*\",\"field\":\"indoor_or_package_model\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 33 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":null,\"value\":\"HKE-009S(kW)*\"},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AboveAir HKE-009(kW)*\",\"field\":\"outdoor_model\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 33 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":null,\"value\":\"XCX-009S(kW)*\"},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AboveAir HKE-009(kW)*\",\"field\":\"condenser_heat_rejection_medium\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 33 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":null,\"value\":\"Air-Cooled with Ducted Condenser\"},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AboveAir HKE-009(kW)*\",\"field\":\"net_total_cooling_capacity\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 33 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":\"Btu/h\",\"value\":8300.0},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AboveAir HKE-009(kW)*\",\"field\":\"net_sensible_cooling_capacity\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 33 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":\"Btu/h\",\"value\":28300.0},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AboveAir HKE-009(kW)*\",\"field\":\"rated_airflow\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 33 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":\"SCFM\",\"value\":1250.0},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AboveAir HKE-009(kW)*\",\"field\":\"net_sensible_coefficient_of_performance\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 33 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":\"ratio\",\"value\":2.56},{\"as_of\":\"2026-10-23\",\"boundary\":\"Issuer database status boundary\",\"field\":\"registry_disclaimer\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 33 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":null,\"value\":\"Public listing is not a DOE determination of standards compliance\"}]","official_url":"https://www.regulations.doe.gov/certification-data/CCMS-4-Air_Conditioners_and_Heat_Pumps_-_Computer_Room_Air_Conditioners.html","product_status":"current DOE CCMS public representation updated 2026-10-23","quality_status":"needs_review","record_id":"20814ce6-e1a1-5e7e-bdab-1df97982c705","record_scope":"configuration","source_urls":["https://www.regulations.doe.gov/certification-data/CCMS-4-Air_Conditioners_and_Heat_Pumps_-_Computer_Room_Air_Conditioners.html"],"sources":["doe-ccms-crac-page1-20261023"],"updated_at":"2026-11-05T20:24:00Z","variant":"Ceiling-Mounted Ducted; Air-Cooled with Ducted Condenser; indoor/package HKE-009S(kW)*; outdoor XCX-009S(kW)*"}
{"airflow_m3_h":2548.516,"capacity_scope":"Exact current DOE CCMS CRAC basic-model row for HKE-011(kW)*; cooling values, airflow and NSenCOP are equipment ratings, not facility cooling or IT capacity","conflicts_json":"{\"cooling_capacity_kw\":[{\"boundary\":\"DOE displayed Net Total Cooling Capacity column\",\"field\":\"cooling_capacity_kw\",\"observed_at\":\"2026-11-05T20:24:00Z\",\"sources\":[\"doe-ccms-crac-page1-20261023\"],\"unit\":\"Btu/h\",\"value\":9420.0},{\"boundary\":\"DOE displayed Net Sensible Cooling Capacity column; value exceeds the displayed net-total value, so scalar cooling capacity is withheld\",\"field\":\"cooling_capacity_kw\",\"observed_at\":\"2026-11-05T20:24:00Z\",\"sources\":[\"doe-ccms-crac-page1-20261023\"],\"unit\":\"Btu/h\",\"value\":32200.0}]}","cooling_capacity_kw":null,"cooling_rating_conditions":"DOE CCMS represented net cooling capacities and rated airflow; the displayed table does not print the underlying test-point temperatures or humidity","created_at":"2026-11-05T20:24:00Z","entity_type":"equipment","equipment_category":"crac","evidence_json":"{\"airflow_m3_h\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 32 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"},\"unit\":\"m3/h\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 32 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"conflicts_json\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 32 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"cooling_capacity_kw\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 32 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"},\"unit\":\"kW\"},\"cooling_rating_conditions\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 32 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 32 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 32 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 32 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 32 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 32 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"notes\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 32 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 32 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 32 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 32 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 32 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 32 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}}}","field_sources_json":"{\"airflow_m3_h\":[\"doe-ccms-crac-page1-20261023\"],\"capacity_scope\":[\"doe-ccms-crac-page1-20261023\"],\"conflicts_json\":[\"doe-ccms-crac-page1-20261023\"],\"cooling_capacity_kw\":[\"doe-ccms-crac-page1-20261023\"],\"cooling_rating_conditions\":[\"doe-ccms-crac-page1-20261023\"],\"equipment_category\":[\"doe-ccms-crac-page1-20261023\"],\"form_factor\":[\"doe-ccms-crac-page1-20261023\"],\"manufacturer\":[\"doe-ccms-crac-page1-20261023\"],\"model\":[\"doe-ccms-crac-page1-20261023\"],\"name\":[\"doe-ccms-crac-page1-20261023\"],\"notes\":[\"doe-ccms-crac-page1-20261023\"],\"observations_json\":[\"doe-ccms-crac-page1-20261023\"],\"official_url\":[\"doe-ccms-crac-page1-20261023\"],\"product_status\":[\"doe-ccms-crac-page1-20261023\"],\"record_scope\":[\"doe-ccms-crac-page1-20261023\"],\"variant\":[\"doe-ccms-crac-page1-20261023\"]}","form_factor":"Ceiling-Mounted Ducted","last_verified_at":"2026-11-05T20:24:00Z","manufacturer":"AboveAir","model":"HKE-011(kW)*","name":"AboveAir HKE-011(kW)*","notes":"Exact manufacturer-represented public DOE CCMS basic-model row, not a deployment or DOE compliance determination. Btu/h and SCFM originals remain observations; NSenCOP is not normalized as percent efficiency. Voltage, frequency, input power, dimensions, refrigerant and installed quantity remain unknown.","observations_json":"[{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AboveAir HKE-011(kW)*\",\"field\":\"brand_name\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 32 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":null,\"value\":\"AboveAir\"},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AboveAir HKE-011(kW)*\",\"field\":\"indoor_or_package_model\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 32 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":null,\"value\":\"HKE-011S(kW)*\"},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AboveAir HKE-011(kW)*\",\"field\":\"outdoor_model\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 32 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":null,\"value\":\"XCX-011S(kW)*\"},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AboveAir HKE-011(kW)*\",\"field\":\"condenser_heat_rejection_medium\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 32 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":null,\"value\":\"Air-Cooled with Ducted Condenser\"},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AboveAir HKE-011(kW)*\",\"field\":\"net_total_cooling_capacity\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 32 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":\"Btu/h\",\"value\":9420.0},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AboveAir HKE-011(kW)*\",\"field\":\"net_sensible_cooling_capacity\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 32 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":\"Btu/h\",\"value\":32200.0},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AboveAir HKE-011(kW)*\",\"field\":\"rated_airflow\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 32 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":\"SCFM\",\"value\":1500.0},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AboveAir HKE-011(kW)*\",\"field\":\"net_sensible_coefficient_of_performance\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 32 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":\"ratio\",\"value\":2.47},{\"as_of\":\"2026-10-23\",\"boundary\":\"Issuer database status boundary\",\"field\":\"registry_disclaimer\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 32 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":null,\"value\":\"Public listing is not a DOE determination of standards compliance\"}]","official_url":"https://www.regulations.doe.gov/certification-data/CCMS-4-Air_Conditioners_and_Heat_Pumps_-_Computer_Room_Air_Conditioners.html","product_status":"current DOE CCMS public representation updated 2026-10-23","quality_status":"needs_review","record_id":"003540ec-78e1-50e1-8163-9370d288f156","record_scope":"configuration","source_urls":["https://www.regulations.doe.gov/certification-data/CCMS-4-Air_Conditioners_and_Heat_Pumps_-_Computer_Room_Air_Conditioners.html"],"sources":["doe-ccms-crac-page1-20261023"],"updated_at":"2026-11-05T20:24:00Z","variant":"Ceiling-Mounted Ducted; Air-Cooled with Ducted Condenser; indoor/package HKE-011S(kW)*; outdoor XCX-011S(kW)*"}
{"airflow_m3_h":3398.022,"capacity_scope":"Exact current DOE CCMS CRAC basic-model row for HKE-014(kW)*; cooling values, airflow and NSenCOP are equipment ratings, not facility cooling or IT capacity","conflicts_json":"{\"cooling_capacity_kw\":[{\"boundary\":\"DOE displayed Net Total Cooling Capacity column\",\"field\":\"cooling_capacity_kw\",\"observed_at\":\"2026-11-05T20:24:00Z\",\"sources\":[\"doe-ccms-crac-page1-20261023\"],\"unit\":\"Btu/h\",\"value\":12800.0},{\"boundary\":\"DOE displayed Net Sensible Cooling Capacity column; value exceeds the displayed net-total value, so scalar cooling capacity is withheld\",\"field\":\"cooling_capacity_kw\",\"observed_at\":\"2026-11-05T20:24:00Z\",\"sources\":[\"doe-ccms-crac-page1-20261023\"],\"unit\":\"Btu/h\",\"value\":43800.0}]}","cooling_capacity_kw":null,"cooling_rating_conditions":"DOE CCMS represented net cooling capacities and rated airflow; the displayed table does not print the underlying test-point temperatures or humidity","created_at":"2026-11-05T20:24:00Z","entity_type":"equipment","equipment_category":"crac","evidence_json":"{\"airflow_m3_h\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 31 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"},\"unit\":\"m3/h\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 31 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"conflicts_json\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 31 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"cooling_capacity_kw\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 31 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"},\"unit\":\"kW\"},\"cooling_rating_conditions\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 31 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 31 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 31 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 31 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 31 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 31 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"notes\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 31 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 31 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 31 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 31 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 31 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 31 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}}}","field_sources_json":"{\"airflow_m3_h\":[\"doe-ccms-crac-page1-20261023\"],\"capacity_scope\":[\"doe-ccms-crac-page1-20261023\"],\"conflicts_json\":[\"doe-ccms-crac-page1-20261023\"],\"cooling_capacity_kw\":[\"doe-ccms-crac-page1-20261023\"],\"cooling_rating_conditions\":[\"doe-ccms-crac-page1-20261023\"],\"equipment_category\":[\"doe-ccms-crac-page1-20261023\"],\"form_factor\":[\"doe-ccms-crac-page1-20261023\"],\"manufacturer\":[\"doe-ccms-crac-page1-20261023\"],\"model\":[\"doe-ccms-crac-page1-20261023\"],\"name\":[\"doe-ccms-crac-page1-20261023\"],\"notes\":[\"doe-ccms-crac-page1-20261023\"],\"observations_json\":[\"doe-ccms-crac-page1-20261023\"],\"official_url\":[\"doe-ccms-crac-page1-20261023\"],\"product_status\":[\"doe-ccms-crac-page1-20261023\"],\"record_scope\":[\"doe-ccms-crac-page1-20261023\"],\"variant\":[\"doe-ccms-crac-page1-20261023\"]}","form_factor":"Ceiling-Mounted Ducted","last_verified_at":"2026-11-05T20:24:00Z","manufacturer":"AboveAir","model":"HKE-014(kW)*","name":"AboveAir HKE-014(kW)*","notes":"Exact manufacturer-represented public DOE CCMS basic-model row, not a deployment or DOE compliance determination. Btu/h and SCFM originals remain observations; NSenCOP is not normalized as percent efficiency. Voltage, frequency, input power, dimensions, refrigerant and installed quantity remain unknown.","observations_json":"[{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AboveAir HKE-014(kW)*\",\"field\":\"brand_name\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 31 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":null,\"value\":\"AboveAir\"},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AboveAir HKE-014(kW)*\",\"field\":\"indoor_or_package_model\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 31 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":null,\"value\":\"HKE-014S(kW)*\"},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AboveAir HKE-014(kW)*\",\"field\":\"outdoor_model\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 31 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":null,\"value\":\"XCX-014S(kW)*\"},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AboveAir HKE-014(kW)*\",\"field\":\"condenser_heat_rejection_medium\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 31 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":null,\"value\":\"Air-Cooled with Ducted Condenser\"},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AboveAir HKE-014(kW)*\",\"field\":\"net_total_cooling_capacity\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 31 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":\"Btu/h\",\"value\":12800.0},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AboveAir HKE-014(kW)*\",\"field\":\"net_sensible_cooling_capacity\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 31 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":\"Btu/h\",\"value\":43800.0},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AboveAir HKE-014(kW)*\",\"field\":\"rated_airflow\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 31 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":\"SCFM\",\"value\":2000.0},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AboveAir HKE-014(kW)*\",\"field\":\"net_sensible_coefficient_of_performance\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 31 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":\"ratio\",\"value\":2.78},{\"as_of\":\"2026-10-23\",\"boundary\":\"Issuer database status boundary\",\"field\":\"registry_disclaimer\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 31 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":null,\"value\":\"Public listing is not a DOE determination of standards compliance\"}]","official_url":"https://www.regulations.doe.gov/certification-data/CCMS-4-Air_Conditioners_and_Heat_Pumps_-_Computer_Room_Air_Conditioners.html","product_status":"current DOE CCMS public representation updated 2026-10-23","quality_status":"needs_review","record_id":"7723271b-f709-5a6f-9211-3c8b167a5a55","record_scope":"configuration","source_urls":["https://www.regulations.doe.gov/certification-data/CCMS-4-Air_Conditioners_and_Heat_Pumps_-_Computer_Room_Air_Conditioners.html"],"sources":["doe-ccms-crac-page1-20261023"],"updated_at":"2026-11-05T20:24:00Z","variant":"Ceiling-Mounted Ducted; Air-Cooled with Ducted Condenser; indoor/package HKE-014S(kW)*; outdoor XCX-014S(kW)*"}
{"airflow_m3_h":4247.527,"capacity_scope":"Exact current DOE CCMS CRAC basic-model row for HKE-018(kW)*; cooling values, airflow and NSenCOP are equipment ratings, not facility cooling or IT capacity","conflicts_json":"{\"cooling_capacity_kw\":[{\"boundary\":\"DOE displayed Net Total Cooling Capacity column\",\"field\":\"cooling_capacity_kw\",\"observed_at\":\"2026-11-05T20:24:00Z\",\"sources\":[\"doe-ccms-crac-page1-20261023\"],\"unit\":\"Btu/h\",\"value\":15300.0},{\"boundary\":\"DOE displayed Net Sensible Cooling Capacity column; value exceeds the displayed net-total value, so scalar cooling capacity is withheld\",\"field\":\"cooling_capacity_kw\",\"observed_at\":\"2026-11-05T20:24:00Z\",\"sources\":[\"doe-ccms-crac-page1-20261023\"],\"unit\":\"Btu/h\",\"value\":52100.0}]}","cooling_capacity_kw":null,"cooling_rating_conditions":"DOE CCMS represented net cooling capacities and rated airflow; the displayed table does not print the underlying test-point temperatures or humidity","created_at":"2026-11-05T20:24:00Z","entity_type":"equipment","equipment_category":"crac","evidence_json":"{\"airflow_m3_h\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 30 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"},\"unit\":\"m3/h\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 30 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"conflicts_json\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 30 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"cooling_capacity_kw\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 30 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"},\"unit\":\"kW\"},\"cooling_rating_conditions\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 30 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 30 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 30 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 30 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 30 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 30 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"notes\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 30 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 30 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 30 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 30 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 30 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 30 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}}}","field_sources_json":"{\"airflow_m3_h\":[\"doe-ccms-crac-page1-20261023\"],\"capacity_scope\":[\"doe-ccms-crac-page1-20261023\"],\"conflicts_json\":[\"doe-ccms-crac-page1-20261023\"],\"cooling_capacity_kw\":[\"doe-ccms-crac-page1-20261023\"],\"cooling_rating_conditions\":[\"doe-ccms-crac-page1-20261023\"],\"equipment_category\":[\"doe-ccms-crac-page1-20261023\"],\"form_factor\":[\"doe-ccms-crac-page1-20261023\"],\"manufacturer\":[\"doe-ccms-crac-page1-20261023\"],\"model\":[\"doe-ccms-crac-page1-20261023\"],\"name\":[\"doe-ccms-crac-page1-20261023\"],\"notes\":[\"doe-ccms-crac-page1-20261023\"],\"observations_json\":[\"doe-ccms-crac-page1-20261023\"],\"official_url\":[\"doe-ccms-crac-page1-20261023\"],\"product_status\":[\"doe-ccms-crac-page1-20261023\"],\"record_scope\":[\"doe-ccms-crac-page1-20261023\"],\"variant\":[\"doe-ccms-crac-page1-20261023\"]}","form_factor":"Ceiling-Mounted Ducted","last_verified_at":"2026-11-05T20:24:00Z","manufacturer":"AboveAir","model":"HKE-018(kW)*","name":"AboveAir HKE-018(kW)*","notes":"Exact manufacturer-represented public DOE CCMS basic-model row, not a deployment or DOE compliance determination. Btu/h and SCFM originals remain observations; NSenCOP is not normalized as percent efficiency. Voltage, frequency, input power, dimensions, refrigerant and installed quantity remain unknown.","observations_json":"[{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AboveAir HKE-018(kW)*\",\"field\":\"brand_name\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 30 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":null,\"value\":\"AboveAir\"},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AboveAir HKE-018(kW)*\",\"field\":\"indoor_or_package_model\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 30 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":null,\"value\":\"HKE-018S(kW)*\"},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AboveAir HKE-018(kW)*\",\"field\":\"outdoor_model\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 30 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":null,\"value\":\"XCX-018S(kW)*\"},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AboveAir HKE-018(kW)*\",\"field\":\"condenser_heat_rejection_medium\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 30 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":null,\"value\":\"Air-Cooled with Ducted Condenser\"},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AboveAir HKE-018(kW)*\",\"field\":\"net_total_cooling_capacity\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 30 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":\"Btu/h\",\"value\":15300.0},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AboveAir HKE-018(kW)*\",\"field\":\"net_sensible_cooling_capacity\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 30 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":\"Btu/h\",\"value\":52100.0},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AboveAir HKE-018(kW)*\",\"field\":\"rated_airflow\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 30 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":\"SCFM\",\"value\":2500.0},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AboveAir HKE-018(kW)*\",\"field\":\"net_sensible_coefficient_of_performance\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 30 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":\"ratio\",\"value\":2.64},{\"as_of\":\"2026-10-23\",\"boundary\":\"Issuer database status boundary\",\"field\":\"registry_disclaimer\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 30 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":null,\"value\":\"Public listing is not a DOE determination of standards compliance\"}]","official_url":"https://www.regulations.doe.gov/certification-data/CCMS-4-Air_Conditioners_and_Heat_Pumps_-_Computer_Room_Air_Conditioners.html","product_status":"current DOE CCMS public representation updated 2026-10-23","quality_status":"needs_review","record_id":"3c7af1dd-bc9b-5e25-8ebf-d7038c7c51dd","record_scope":"configuration","source_urls":["https://www.regulations.doe.gov/certification-data/CCMS-4-Air_Conditioners_and_Heat_Pumps_-_Computer_Room_Air_Conditioners.html"],"sources":["doe-ccms-crac-page1-20261023"],"updated_at":"2026-11-05T20:24:00Z","variant":"Ceiling-Mounted Ducted; Air-Cooled with Ducted Condenser; indoor/package HKE-018S(kW)*; outdoor XCX-018S(kW)*"}
{"airflow_m3_h":5097.032,"capacity_scope":"Exact current DOE CCMS CRAC basic-model row for HKE-021(kW)*; cooling values, airflow and NSenCOP are equipment ratings, not facility cooling or IT capacity","conflicts_json":"{\"cooling_capacity_kw\":[{\"boundary\":\"DOE displayed Net Total Cooling Capacity column\",\"field\":\"cooling_capacity_kw\",\"observed_at\":\"2026-11-05T20:24:00Z\",\"sources\":[\"doe-ccms-crac-page1-20261023\"],\"unit\":\"Btu/h\",\"value\":19600.0},{\"boundary\":\"DOE displayed Net Sensible Cooling Capacity column; value exceeds the displayed net-total value, so scalar cooling capacity is withheld\",\"field\":\"cooling_capacity_kw\",\"observed_at\":\"2026-11-05T20:24:00Z\",\"sources\":[\"doe-ccms-crac-page1-20261023\"],\"unit\":\"Btu/h\",\"value\":66800.0}]}","cooling_capacity_kw":null,"cooling_rating_conditions":"DOE CCMS represented net cooling capacities and rated airflow; the displayed table does not print the underlying test-point temperatures or humidity","created_at":"2026-11-05T20:24:00Z","entity_type":"equipment","equipment_category":"crac","evidence_json":"{\"airflow_m3_h\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 29 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"},\"unit\":\"m3/h\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 29 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"conflicts_json\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 29 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"cooling_capacity_kw\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 29 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"},\"unit\":\"kW\"},\"cooling_rating_conditions\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 29 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 29 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 29 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 29 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 29 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 29 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"notes\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 29 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 29 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 29 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 29 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 29 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 29 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}}}","field_sources_json":"{\"airflow_m3_h\":[\"doe-ccms-crac-page1-20261023\"],\"capacity_scope\":[\"doe-ccms-crac-page1-20261023\"],\"conflicts_json\":[\"doe-ccms-crac-page1-20261023\"],\"cooling_capacity_kw\":[\"doe-ccms-crac-page1-20261023\"],\"cooling_rating_conditions\":[\"doe-ccms-crac-page1-20261023\"],\"equipment_category\":[\"doe-ccms-crac-page1-20261023\"],\"form_factor\":[\"doe-ccms-crac-page1-20261023\"],\"manufacturer\":[\"doe-ccms-crac-page1-20261023\"],\"model\":[\"doe-ccms-crac-page1-20261023\"],\"name\":[\"doe-ccms-crac-page1-20261023\"],\"notes\":[\"doe-ccms-crac-page1-20261023\"],\"observations_json\":[\"doe-ccms-crac-page1-20261023\"],\"official_url\":[\"doe-ccms-crac-page1-20261023\"],\"product_status\":[\"doe-ccms-crac-page1-20261023\"],\"record_scope\":[\"doe-ccms-crac-page1-20261023\"],\"variant\":[\"doe-ccms-crac-page1-20261023\"]}","form_factor":"Ceiling-Mounted Ducted","last_verified_at":"2026-11-05T20:24:00Z","manufacturer":"AboveAir","model":"HKE-021(kW)*","name":"AboveAir HKE-021(kW)*","notes":"Exact manufacturer-represented public DOE CCMS basic-model row, not a deployment or DOE compliance determination. Btu/h and SCFM originals remain observations; NSenCOP is not normalized as percent efficiency. Voltage, frequency, input power, dimensions, refrigerant and installed quantity remain unknown.","observations_json":"[{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AboveAir HKE-021(kW)*\",\"field\":\"brand_name\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 29 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":null,\"value\":\"AboveAir\"},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AboveAir HKE-021(kW)*\",\"field\":\"indoor_or_package_model\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 29 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":null,\"value\":\"HKE-021D(kW)*\"},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AboveAir HKE-021(kW)*\",\"field\":\"outdoor_model\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 29 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":null,\"value\":\"XCX-021D(kW)*\"},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AboveAir HKE-021(kW)*\",\"field\":\"condenser_heat_rejection_medium\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 29 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":null,\"value\":\"Air-Cooled with Ducted Condenser\"},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AboveAir HKE-021(kW)*\",\"field\":\"net_total_cooling_capacity\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 29 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":\"Btu/h\",\"value\":19600.0},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AboveAir HKE-021(kW)*\",\"field\":\"net_sensible_cooling_capacity\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 29 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":\"Btu/h\",\"value\":66800.0},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AboveAir HKE-021(kW)*\",\"field\":\"rated_airflow\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 29 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":\"SCFM\",\"value\":3000.0},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AboveAir HKE-021(kW)*\",\"field\":\"net_sensible_coefficient_of_performance\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 29 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":\"ratio\",\"value\":2.42},{\"as_of\":\"2026-10-23\",\"boundary\":\"Issuer database status boundary\",\"field\":\"registry_disclaimer\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 29 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":null,\"value\":\"Public listing is not a DOE determination of standards compliance\"}]","official_url":"https://www.regulations.doe.gov/certification-data/CCMS-4-Air_Conditioners_and_Heat_Pumps_-_Computer_Room_Air_Conditioners.html","product_status":"current DOE CCMS public representation updated 2026-10-23","quality_status":"needs_review","record_id":"74f13aa7-d8df-5299-8bd4-fbfebbe596ec","record_scope":"configuration","source_urls":["https://www.regulations.doe.gov/certification-data/CCMS-4-Air_Conditioners_and_Heat_Pumps_-_Computer_Room_Air_Conditioners.html"],"sources":["doe-ccms-crac-page1-20261023"],"updated_at":"2026-11-05T20:24:00Z","variant":"Ceiling-Mounted Ducted; Air-Cooled with Ducted Condenser; indoor/package HKE-021D(kW)*; outdoor XCX-021D(kW)*"}
{"airflow_m3_h":6796.043,"capacity_scope":"Exact current DOE CCMS CRAC basic-model row for HKE-028(kW)*; cooling values, airflow and NSenCOP are equipment ratings, not facility cooling or IT capacity","conflicts_json":"{\"cooling_capacity_kw\":[{\"boundary\":\"DOE displayed Net Total Cooling Capacity column\",\"field\":\"cooling_capacity_kw\",\"observed_at\":\"2026-11-05T20:24:00Z\",\"sources\":[\"doe-ccms-crac-page1-20261023\"],\"unit\":\"Btu/h\",\"value\":24100.0},{\"boundary\":\"DOE displayed Net Sensible Cooling Capacity column; value exceeds the displayed net-total value, so scalar cooling capacity is withheld\",\"field\":\"cooling_capacity_kw\",\"observed_at\":\"2026-11-05T20:24:00Z\",\"sources\":[\"doe-ccms-crac-page1-20261023\"],\"unit\":\"Btu/h\",\"value\":82400.0}]}","cooling_capacity_kw":null,"cooling_rating_conditions":"DOE CCMS represented net cooling capacities and rated airflow; the displayed table does not print the underlying test-point temperatures or humidity","created_at":"2026-11-05T20:24:00Z","entity_type":"equipment","equipment_category":"crac","evidence_json":"{\"airflow_m3_h\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 28 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"},\"unit\":\"m3/h\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 28 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"conflicts_json\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 28 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"cooling_capacity_kw\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 28 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"},\"unit\":\"kW\"},\"cooling_rating_conditions\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 28 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 28 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 28 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 28 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 28 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 28 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"notes\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 28 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 28 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 28 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 28 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 28 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 28 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}}}","field_sources_json":"{\"airflow_m3_h\":[\"doe-ccms-crac-page1-20261023\"],\"capacity_scope\":[\"doe-ccms-crac-page1-20261023\"],\"conflicts_json\":[\"doe-ccms-crac-page1-20261023\"],\"cooling_capacity_kw\":[\"doe-ccms-crac-page1-20261023\"],\"cooling_rating_conditions\":[\"doe-ccms-crac-page1-20261023\"],\"equipment_category\":[\"doe-ccms-crac-page1-20261023\"],\"form_factor\":[\"doe-ccms-crac-page1-20261023\"],\"manufacturer\":[\"doe-ccms-crac-page1-20261023\"],\"model\":[\"doe-ccms-crac-page1-20261023\"],\"name\":[\"doe-ccms-crac-page1-20261023\"],\"notes\":[\"doe-ccms-crac-page1-20261023\"],\"observations_json\":[\"doe-ccms-crac-page1-20261023\"],\"official_url\":[\"doe-ccms-crac-page1-20261023\"],\"product_status\":[\"doe-ccms-crac-page1-20261023\"],\"record_scope\":[\"doe-ccms-crac-page1-20261023\"],\"variant\":[\"doe-ccms-crac-page1-20261023\"]}","form_factor":"Ceiling-Mounted Ducted","last_verified_at":"2026-11-05T20:24:00Z","manufacturer":"AboveAir","model":"HKE-028(kW)*","name":"AboveAir HKE-028(kW)*","notes":"Exact manufacturer-represented public DOE CCMS basic-model row, not a deployment or DOE compliance determination. Btu/h and SCFM originals remain observations; NSenCOP is not normalized as percent efficiency. Voltage, frequency, input power, dimensions, refrigerant and installed quantity remain unknown.","observations_json":"[{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AboveAir HKE-028(kW)*\",\"field\":\"brand_name\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 28 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":null,\"value\":\"AboveAir\"},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AboveAir HKE-028(kW)*\",\"field\":\"indoor_or_package_model\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 28 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":null,\"value\":\"HKE-028D(kW)*\"},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AboveAir HKE-028(kW)*\",\"field\":\"outdoor_model\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 28 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":null,\"value\":\"XCX-028D(kW)*\"},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AboveAir HKE-028(kW)*\",\"field\":\"condenser_heat_rejection_medium\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 28 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":null,\"value\":\"Air-Cooled with Ducted Condenser\"},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AboveAir HKE-028(kW)*\",\"field\":\"net_total_cooling_capacity\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 28 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":\"Btu/h\",\"value\":24100.0},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AboveAir HKE-028(kW)*\",\"field\":\"net_sensible_cooling_capacity\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 28 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":\"Btu/h\",\"value\":82400.0},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AboveAir HKE-028(kW)*\",\"field\":\"rated_airflow\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 28 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":\"SCFM\",\"value\":4000.0},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AboveAir HKE-028(kW)*\",\"field\":\"net_sensible_coefficient_of_performance\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 28 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":\"ratio\",\"value\":2.41},{\"as_of\":\"2026-10-23\",\"boundary\":\"Issuer database status boundary\",\"field\":\"registry_disclaimer\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 28 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":null,\"value\":\"Public listing is not a DOE determination of standards compliance\"}]","official_url":"https://www.regulations.doe.gov/certification-data/CCMS-4-Air_Conditioners_and_Heat_Pumps_-_Computer_Room_Air_Conditioners.html","product_status":"current DOE CCMS public representation updated 2026-10-23","quality_status":"needs_review","record_id":"f4aa49b8-f873-59d2-a091-f77fc558484d","record_scope":"configuration","source_urls":["https://www.regulations.doe.gov/certification-data/CCMS-4-Air_Conditioners_and_Heat_Pumps_-_Computer_Room_Air_Conditioners.html"],"sources":["doe-ccms-crac-page1-20261023"],"updated_at":"2026-11-05T20:24:00Z","variant":"Ceiling-Mounted Ducted; Air-Cooled with Ducted Condenser; indoor/package HKE-028D(kW)*; outdoor XCX-028D(kW)*"}
{"airflow_m3_h":8495.054,"capacity_scope":"Exact current DOE CCMS CRAC basic-model row for HKE-035(kW)*; cooling values, airflow and NSenCOP are equipment ratings, not facility cooling or IT capacity","conflicts_json":"{\"cooling_capacity_kw\":[{\"boundary\":\"DOE displayed Net Total Cooling Capacity column\",\"field\":\"cooling_capacity_kw\",\"observed_at\":\"2026-11-05T20:24:00Z\",\"sources\":[\"doe-ccms-crac-page1-20261023\"],\"unit\":\"Btu/h\",\"value\":29000.0},{\"boundary\":\"DOE displayed Net Sensible Cooling Capacity column; value exceeds the displayed net-total value, so scalar cooling capacity is withheld\",\"field\":\"cooling_capacity_kw\",\"observed_at\":\"2026-11-05T20:24:00Z\",\"sources\":[\"doe-ccms-crac-page1-20261023\"],\"unit\":\"Btu/h\",\"value\":98800.0}]}","cooling_capacity_kw":null,"cooling_rating_conditions":"DOE CCMS represented net cooling capacities and rated airflow; the displayed table does not print the underlying test-point temperatures or humidity","created_at":"2026-11-05T20:24:00Z","entity_type":"equipment","equipment_category":"crac","evidence_json":"{\"airflow_m3_h\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 27 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"},\"unit\":\"m3/h\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 27 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"conflicts_json\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 27 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"cooling_capacity_kw\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 27 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"},\"unit\":\"kW\"},\"cooling_rating_conditions\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 27 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 27 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 27 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 27 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 27 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 27 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"notes\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 27 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 27 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 27 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 27 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 27 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 27 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}}}","field_sources_json":"{\"airflow_m3_h\":[\"doe-ccms-crac-page1-20261023\"],\"capacity_scope\":[\"doe-ccms-crac-page1-20261023\"],\"conflicts_json\":[\"doe-ccms-crac-page1-20261023\"],\"cooling_capacity_kw\":[\"doe-ccms-crac-page1-20261023\"],\"cooling_rating_conditions\":[\"doe-ccms-crac-page1-20261023\"],\"equipment_category\":[\"doe-ccms-crac-page1-20261023\"],\"form_factor\":[\"doe-ccms-crac-page1-20261023\"],\"manufacturer\":[\"doe-ccms-crac-page1-20261023\"],\"model\":[\"doe-ccms-crac-page1-20261023\"],\"name\":[\"doe-ccms-crac-page1-20261023\"],\"notes\":[\"doe-ccms-crac-page1-20261023\"],\"observations_json\":[\"doe-ccms-crac-page1-20261023\"],\"official_url\":[\"doe-ccms-crac-page1-20261023\"],\"product_status\":[\"doe-ccms-crac-page1-20261023\"],\"record_scope\":[\"doe-ccms-crac-page1-20261023\"],\"variant\":[\"doe-ccms-crac-page1-20261023\"]}","form_factor":"Ceiling-Mounted Ducted","last_verified_at":"2026-11-05T20:24:00Z","manufacturer":"AboveAir","model":"HKE-035(kW)*","name":"AboveAir HKE-035(kW)*","notes":"Exact manufacturer-represented public DOE CCMS basic-model row, not a deployment or DOE compliance determination. Btu/h and SCFM originals remain observations; NSenCOP is not normalized as percent efficiency. Voltage, frequency, input power, dimensions, refrigerant and installed quantity remain unknown.","observations_json":"[{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AboveAir HKE-035(kW)*\",\"field\":\"brand_name\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 27 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":null,\"value\":\"AboveAir\"},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AboveAir HKE-035(kW)*\",\"field\":\"indoor_or_package_model\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 27 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":null,\"value\":\"HKE-035D(kW)*\"},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AboveAir HKE-035(kW)*\",\"field\":\"outdoor_model\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 27 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":null,\"value\":\"XCX-035D(kW)*\"},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AboveAir HKE-035(kW)*\",\"field\":\"condenser_heat_rejection_medium\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 27 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":null,\"value\":\"Air-Cooled with Ducted Condenser\"},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AboveAir HKE-035(kW)*\",\"field\":\"net_total_cooling_capacity\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 27 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":\"Btu/h\",\"value\":29000.0},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AboveAir HKE-035(kW)*\",\"field\":\"net_sensible_cooling_capacity\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 27 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":\"Btu/h\",\"value\":98800.0},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AboveAir HKE-035(kW)*\",\"field\":\"rated_airflow\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 27 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":\"SCFM\",\"value\":5000.0},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AboveAir HKE-035(kW)*\",\"field\":\"net_sensible_coefficient_of_performance\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 27 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":\"ratio\",\"value\":2.24},{\"as_of\":\"2026-10-23\",\"boundary\":\"Issuer database status boundary\",\"field\":\"registry_disclaimer\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 27 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":null,\"value\":\"Public listing is not a DOE determination of standards compliance\"}]","official_url":"https://www.regulations.doe.gov/certification-data/CCMS-4-Air_Conditioners_and_Heat_Pumps_-_Computer_Room_Air_Conditioners.html","product_status":"current DOE CCMS public representation updated 2026-10-23","quality_status":"needs_review","record_id":"f7dea716-b32e-5017-b2d6-afdf7a0c6319","record_scope":"configuration","source_urls":["https://www.regulations.doe.gov/certification-data/CCMS-4-Air_Conditioners_and_Heat_Pumps_-_Computer_Room_Air_Conditioners.html"],"sources":["doe-ccms-crac-page1-20261023"],"updated_at":"2026-11-05T20:24:00Z","variant":"Ceiling-Mounted Ducted; Air-Cooled with Ducted Condenser; indoor/package HKE-035D(kW)*; outdoor XCX-035D(kW)*"}
{"airflow_m3_h":9344.56,"capacity_scope":"Exact current DOE CCMS CRAC basic-model row for HKE-042(kW)*; cooling values, airflow and NSenCOP are equipment ratings, not facility cooling or IT capacity","conflicts_json":"{\"cooling_capacity_kw\":[{\"boundary\":\"DOE displayed Net Total Cooling Capacity column\",\"field\":\"cooling_capacity_kw\",\"observed_at\":\"2026-11-05T20:24:00Z\",\"sources\":[\"doe-ccms-crac-page1-20261023\"],\"unit\":\"Btu/h\",\"value\":36200.0},{\"boundary\":\"DOE displayed Net Sensible Cooling Capacity column; value exceeds the displayed net-total value, so scalar cooling capacity is withheld\",\"field\":\"cooling_capacity_kw\",\"observed_at\":\"2026-11-05T20:24:00Z\",\"sources\":[\"doe-ccms-crac-page1-20261023\"],\"unit\":\"Btu/h\",\"value\":124000.0}]}","cooling_capacity_kw":null,"cooling_rating_conditions":"DOE CCMS represented net cooling capacities and rated airflow; the displayed table does not print the underlying test-point temperatures or humidity","created_at":"2026-11-05T20:24:00Z","entity_type":"equipment","equipment_category":"crac","evidence_json":"{\"airflow_m3_h\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 26 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"},\"unit\":\"m3/h\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 26 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"conflicts_json\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 26 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"cooling_capacity_kw\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 26 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"},\"unit\":\"kW\"},\"cooling_rating_conditions\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 26 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 26 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 26 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 26 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 26 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 26 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"notes\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 26 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 26 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 26 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 26 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 26 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 26 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}}}","field_sources_json":"{\"airflow_m3_h\":[\"doe-ccms-crac-page1-20261023\"],\"capacity_scope\":[\"doe-ccms-crac-page1-20261023\"],\"conflicts_json\":[\"doe-ccms-crac-page1-20261023\"],\"cooling_capacity_kw\":[\"doe-ccms-crac-page1-20261023\"],\"cooling_rating_conditions\":[\"doe-ccms-crac-page1-20261023\"],\"equipment_category\":[\"doe-ccms-crac-page1-20261023\"],\"form_factor\":[\"doe-ccms-crac-page1-20261023\"],\"manufacturer\":[\"doe-ccms-crac-page1-20261023\"],\"model\":[\"doe-ccms-crac-page1-20261023\"],\"name\":[\"doe-ccms-crac-page1-20261023\"],\"notes\":[\"doe-ccms-crac-page1-20261023\"],\"observations_json\":[\"doe-ccms-crac-page1-20261023\"],\"official_url\":[\"doe-ccms-crac-page1-20261023\"],\"product_status\":[\"doe-ccms-crac-page1-20261023\"],\"record_scope\":[\"doe-ccms-crac-page1-20261023\"],\"variant\":[\"doe-ccms-crac-page1-20261023\"]}","form_factor":"Ceiling-Mounted Ducted","last_verified_at":"2026-11-05T20:24:00Z","manufacturer":"AboveAir","model":"HKE-042(kW)*","name":"AboveAir HKE-042(kW)*","notes":"Exact manufacturer-represented public DOE CCMS basic-model row, not a deployment or DOE compliance determination. Btu/h and SCFM originals remain observations; NSenCOP is not normalized as percent efficiency. Voltage, frequency, input power, dimensions, refrigerant and installed quantity remain unknown.","observations_json":"[{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AboveAir HKE-042(kW)*\",\"field\":\"brand_name\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 26 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":null,\"value\":\"AboveAir\"},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AboveAir HKE-042(kW)*\",\"field\":\"indoor_or_package_model\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 26 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":null,\"value\":\"HKE-042D(kW)*\"},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AboveAir HKE-042(kW)*\",\"field\":\"outdoor_model\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 26 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":null,\"value\":\"XCX-042D(kW)*\"},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AboveAir HKE-042(kW)*\",\"field\":\"condenser_heat_rejection_medium\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 26 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":null,\"value\":\"Air-Cooled with Ducted Condenser\"},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AboveAir HKE-042(kW)*\",\"field\":\"net_total_cooling_capacity\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 26 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":\"Btu/h\",\"value\":36200.0},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AboveAir HKE-042(kW)*\",\"field\":\"net_sensible_cooling_capacity\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 26 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":\"Btu/h\",\"value\":124000.0},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AboveAir HKE-042(kW)*\",\"field\":\"rated_airflow\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 26 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":\"SCFM\",\"value\":5500.0},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AboveAir HKE-042(kW)*\",\"field\":\"net_sensible_coefficient_of_performance\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 26 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":\"ratio\",\"value\":2.33},{\"as_of\":\"2026-10-23\",\"boundary\":\"Issuer database status boundary\",\"field\":\"registry_disclaimer\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 26 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":null,\"value\":\"Public listing is not a DOE determination of standards compliance\"}]","official_url":"https://www.regulations.doe.gov/certification-data/CCMS-4-Air_Conditioners_and_Heat_Pumps_-_Computer_Room_Air_Conditioners.html","product_status":"current DOE CCMS public representation updated 2026-10-23","quality_status":"needs_review","record_id":"4a147a23-ca43-5d79-bf9c-6f6abb272443","record_scope":"configuration","source_urls":["https://www.regulations.doe.gov/certification-data/CCMS-4-Air_Conditioners_and_Heat_Pumps_-_Computer_Room_Air_Conditioners.html"],"sources":["doe-ccms-crac-page1-20261023"],"updated_at":"2026-11-05T20:24:00Z","variant":"Ceiling-Mounted Ducted; Air-Cooled with Ducted Condenser; indoor/package HKE-042D(kW)*; outdoor XCX-042D(kW)*"}
{"airflow_m3_h":9344.56,"capacity_scope":"Exact current DOE CCMS CRAC basic-model row for HKE-053(kW)*; cooling values, airflow and NSenCOP are equipment ratings, not facility cooling or IT capacity","conflicts_json":"{\"cooling_capacity_kw\":[{\"boundary\":\"DOE displayed Net Total Cooling Capacity column\",\"field\":\"cooling_capacity_kw\",\"observed_at\":\"2026-11-05T20:24:00Z\",\"sources\":[\"doe-ccms-crac-page1-20261023\"],\"unit\":\"Btu/h\",\"value\":37800.0},{\"boundary\":\"DOE displayed Net Sensible Cooling Capacity column; value exceeds the displayed net-total value, so scalar cooling capacity is withheld\",\"field\":\"cooling_capacity_kw\",\"observed_at\":\"2026-11-05T20:24:00Z\",\"sources\":[\"doe-ccms-crac-page1-20261023\"],\"unit\":\"Btu/h\",\"value\":129000.0}]}","cooling_capacity_kw":null,"cooling_rating_conditions":"DOE CCMS represented net cooling capacities and rated airflow; the displayed table does not print the underlying test-point temperatures or humidity","created_at":"2026-11-05T20:24:00Z","entity_type":"equipment","equipment_category":"crac","evidence_json":"{\"airflow_m3_h\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 25 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"},\"unit\":\"m3/h\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 25 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"conflicts_json\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 25 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"cooling_capacity_kw\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 25 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"},\"unit\":\"kW\"},\"cooling_rating_conditions\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 25 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 25 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 25 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 25 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 25 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 25 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"notes\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 25 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 25 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 25 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 25 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 25 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 25 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}}}","field_sources_json":"{\"airflow_m3_h\":[\"doe-ccms-crac-page1-20261023\"],\"capacity_scope\":[\"doe-ccms-crac-page1-20261023\"],\"conflicts_json\":[\"doe-ccms-crac-page1-20261023\"],\"cooling_capacity_kw\":[\"doe-ccms-crac-page1-20261023\"],\"cooling_rating_conditions\":[\"doe-ccms-crac-page1-20261023\"],\"equipment_category\":[\"doe-ccms-crac-page1-20261023\"],\"form_factor\":[\"doe-ccms-crac-page1-20261023\"],\"manufacturer\":[\"doe-ccms-crac-page1-20261023\"],\"model\":[\"doe-ccms-crac-page1-20261023\"],\"name\":[\"doe-ccms-crac-page1-20261023\"],\"notes\":[\"doe-ccms-crac-page1-20261023\"],\"observations_json\":[\"doe-ccms-crac-page1-20261023\"],\"official_url\":[\"doe-ccms-crac-page1-20261023\"],\"product_status\":[\"doe-ccms-crac-page1-20261023\"],\"record_scope\":[\"doe-ccms-crac-page1-20261023\"],\"variant\":[\"doe-ccms-crac-page1-20261023\"]}","form_factor":"Ceiling-Mounted Ducted","last_verified_at":"2026-11-05T20:24:00Z","manufacturer":"AboveAir","model":"HKE-053(kW)*","name":"AboveAir HKE-053(kW)*","notes":"Exact manufacturer-represented public DOE CCMS basic-model row, not a deployment or DOE compliance determination. Btu/h and SCFM originals remain observations; NSenCOP is not normalized as percent efficiency. Voltage, frequency, input power, dimensions, refrigerant and installed quantity remain unknown.","observations_json":"[{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AboveAir HKE-053(kW)*\",\"field\":\"brand_name\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 25 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":null,\"value\":\"AboveAir\"},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AboveAir HKE-053(kW)*\",\"field\":\"indoor_or_package_model\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 25 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":null,\"value\":\"HKE-053D(kW)*\"},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AboveAir HKE-053(kW)*\",\"field\":\"outdoor_model\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 25 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":null,\"value\":\"XCX-053D(kW)*\"},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AboveAir HKE-053(kW)*\",\"field\":\"condenser_heat_rejection_medium\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 25 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":null,\"value\":\"Air-Cooled with Ducted Condenser\"},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AboveAir HKE-053(kW)*\",\"field\":\"net_total_cooling_capacity\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 25 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":\"Btu/h\",\"value\":37800.0},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AboveAir HKE-053(kW)*\",\"field\":\"net_sensible_cooling_capacity\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 25 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":\"Btu/h\",\"value\":129000.0},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AboveAir HKE-053(kW)*\",\"field\":\"rated_airflow\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 25 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":\"SCFM\",\"value\":5500.0},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AboveAir HKE-053(kW)*\",\"field\":\"net_sensible_coefficient_of_performance\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 25 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":\"ratio\",\"value\":2.12},{\"as_of\":\"2026-10-23\",\"boundary\":\"Issuer database status boundary\",\"field\":\"registry_disclaimer\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 25 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":null,\"value\":\"Public listing is not a DOE determination of standards compliance\"}]","official_url":"https://www.regulations.doe.gov/certification-data/CCMS-4-Air_Conditioners_and_Heat_Pumps_-_Computer_Room_Air_Conditioners.html","product_status":"current DOE CCMS public representation updated 2026-10-23","quality_status":"needs_review","record_id":"08eb23ee-000a-5ae5-b81f-5a4b145e3305","record_scope":"configuration","source_urls":["https://www.regulations.doe.gov/certification-data/CCMS-4-Air_Conditioners_and_Heat_Pumps_-_Computer_Room_Air_Conditioners.html"],"sources":["doe-ccms-crac-page1-20261023"],"updated_at":"2026-11-05T20:24:00Z","variant":"Ceiling-Mounted Ducted; Air-Cooled with Ducted Condenser; indoor/package HKE-053D(kW)*; outdoor XCX-053D(kW)*"}
{"airflow_m3_h":849.505,"capacity_scope":"Exact current DOE CCMS CRAC basic-model row for HKH-004(kW)*; cooling values, airflow and NSenCOP are equipment ratings, not facility cooling or IT capacity","conflicts_json":"{\"cooling_capacity_kw\":[{\"boundary\":\"DOE displayed Net Total Cooling Capacity column\",\"field\":\"cooling_capacity_kw\",\"observed_at\":\"2026-11-05T20:24:00Z\",\"sources\":[\"doe-ccms-crac-page1-20261023\"],\"unit\":\"Btu/h\",\"value\":3720.0},{\"boundary\":\"DOE displayed Net Sensible Cooling Capacity column; value exceeds the displayed net-total value, so scalar cooling capacity is withheld\",\"field\":\"cooling_capacity_kw\",\"observed_at\":\"2026-11-05T20:24:00Z\",\"sources\":[\"doe-ccms-crac-page1-20261023\"],\"unit\":\"Btu/h\",\"value\":12700.0}]}","cooling_capacity_kw":null,"cooling_rating_conditions":"DOE CCMS represented net cooling capacities and rated airflow; the displayed table does not print the underlying test-point temperatures or humidity","created_at":"2026-11-05T20:24:00Z","entity_type":"equipment","equipment_category":"crac","evidence_json":"{\"airflow_m3_h\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 24 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"},\"unit\":\"m3/h\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 24 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"conflicts_json\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 24 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"cooling_capacity_kw\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 24 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"},\"unit\":\"kW\"},\"cooling_rating_conditions\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 24 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 24 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 24 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 24 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 24 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 24 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"notes\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 24 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 24 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 24 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 24 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 24 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 24 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}}}","field_sources_json":"{\"airflow_m3_h\":[\"doe-ccms-crac-page1-20261023\"],\"capacity_scope\":[\"doe-ccms-crac-page1-20261023\"],\"conflicts_json\":[\"doe-ccms-crac-page1-20261023\"],\"cooling_capacity_kw\":[\"doe-ccms-crac-page1-20261023\"],\"cooling_rating_conditions\":[\"doe-ccms-crac-page1-20261023\"],\"equipment_category\":[\"doe-ccms-crac-page1-20261023\"],\"form_factor\":[\"doe-ccms-crac-page1-20261023\"],\"manufacturer\":[\"doe-ccms-crac-page1-20261023\"],\"model\":[\"doe-ccms-crac-page1-20261023\"],\"name\":[\"doe-ccms-crac-page1-20261023\"],\"notes\":[\"doe-ccms-crac-page1-20261023\"],\"observations_json\":[\"doe-ccms-crac-page1-20261023\"],\"official_url\":[\"doe-ccms-crac-page1-20261023\"],\"product_status\":[\"doe-ccms-crac-page1-20261023\"],\"record_scope\":[\"doe-ccms-crac-page1-20261023\"],\"variant\":[\"doe-ccms-crac-page1-20261023\"]}","form_factor":"Ceiling-Mounted Ducted","last_verified_at":"2026-11-05T20:24:00Z","manufacturer":"AboveAir","model":"HKH-004(kW)*","name":"AboveAir HKH-004(kW)*","notes":"Exact manufacturer-represented public DOE CCMS basic-model row, not a deployment or DOE compliance determination. Btu/h and SCFM originals remain observations; NSenCOP is not normalized as percent efficiency. Voltage, frequency, input power, dimensions, refrigerant and installed quantity remain unknown.","observations_json":"[{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AboveAir HKH-004(kW)*\",\"field\":\"brand_name\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 24 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":null,\"value\":\"AboveAir\"},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AboveAir HKH-004(kW)*\",\"field\":\"indoor_or_package_model\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 24 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":null,\"value\":\"HKH-004S(kW)*\"},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AboveAir HKH-004(kW)*\",\"field\":\"outdoor_model\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 24 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":null,\"value\":\"XCU-004S(kW)*\"},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AboveAir HKH-004(kW)*\",\"field\":\"condenser_heat_rejection_medium\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 24 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":null,\"value\":\"Air-Cooled with Ducted Condenser\"},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AboveAir HKH-004(kW)*\",\"field\":\"net_total_cooling_capacity\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 24 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":\"Btu/h\",\"value\":3720.0},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AboveAir HKH-004(kW)*\",\"field\":\"net_sensible_cooling_capacity\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 24 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":\"Btu/h\",\"value\":12700.0},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AboveAir HKH-004(kW)*\",\"field\":\"rated_airflow\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 24 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":\"SCFM\",\"value\":500.0},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AboveAir HKH-004(kW)*\",\"field\":\"net_sensible_coefficient_of_performance\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 24 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":\"ratio\",\"value\":2.41},{\"as_of\":\"2026-10-23\",\"boundary\":\"Issuer database status boundary\",\"field\":\"registry_disclaimer\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 24 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":null,\"value\":\"Public listing is not a DOE determination of standards compliance\"}]","official_url":"https://www.regulations.doe.gov/certification-data/CCMS-4-Air_Conditioners_and_Heat_Pumps_-_Computer_Room_Air_Conditioners.html","product_status":"current DOE CCMS public representation updated 2026-10-23","quality_status":"needs_review","record_id":"4ae6923a-75d0-5024-a66e-f50dbc5891a0","record_scope":"configuration","source_urls":["https://www.regulations.doe.gov/certification-data/CCMS-4-Air_Conditioners_and_Heat_Pumps_-_Computer_Room_Air_Conditioners.html"],"sources":["doe-ccms-crac-page1-20261023"],"updated_at":"2026-11-05T20:24:00Z","variant":"Ceiling-Mounted Ducted; Air-Cooled with Ducted Condenser; indoor/package HKH-004S(kW)*; outdoor XCU-004S(kW)*"}
{"airflow_m3_h":1274.258,"capacity_scope":"Exact current DOE CCMS CRAC basic-model row for HKH-005(kW)*; cooling values, airflow and NSenCOP are equipment ratings, not facility cooling or IT capacity","conflicts_json":"{\"cooling_capacity_kw\":[{\"boundary\":\"DOE displayed Net Total Cooling Capacity column\",\"field\":\"cooling_capacity_kw\",\"observed_at\":\"2026-11-05T20:24:00Z\",\"sources\":[\"doe-ccms-crac-page1-20261023\"],\"unit\":\"Btu/h\",\"value\":5000.0},{\"boundary\":\"DOE displayed Net Sensible Cooling Capacity column; value exceeds the displayed net-total value, so scalar cooling capacity is withheld\",\"field\":\"cooling_capacity_kw\",\"observed_at\":\"2026-11-05T20:24:00Z\",\"sources\":[\"doe-ccms-crac-page1-20261023\"],\"unit\":\"Btu/h\",\"value\":17000.0}]}","cooling_capacity_kw":null,"cooling_rating_conditions":"DOE CCMS represented net cooling capacities and rated airflow; the displayed table does not print the underlying test-point temperatures or humidity","created_at":"2026-11-05T20:24:00Z","entity_type":"equipment","equipment_category":"crac","evidence_json":"{\"airflow_m3_h\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 23 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"},\"unit\":\"m3/h\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 23 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"conflicts_json\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 23 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"cooling_capacity_kw\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 23 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"},\"unit\":\"kW\"},\"cooling_rating_conditions\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 23 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 23 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 23 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 23 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 23 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 23 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"notes\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 23 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 23 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 23 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 23 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 23 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 23 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}}}","field_sources_json":"{\"airflow_m3_h\":[\"doe-ccms-crac-page1-20261023\"],\"capacity_scope\":[\"doe-ccms-crac-page1-20261023\"],\"conflicts_json\":[\"doe-ccms-crac-page1-20261023\"],\"cooling_capacity_kw\":[\"doe-ccms-crac-page1-20261023\"],\"cooling_rating_conditions\":[\"doe-ccms-crac-page1-20261023\"],\"equipment_category\":[\"doe-ccms-crac-page1-20261023\"],\"form_factor\":[\"doe-ccms-crac-page1-20261023\"],\"manufacturer\":[\"doe-ccms-crac-page1-20261023\"],\"model\":[\"doe-ccms-crac-page1-20261023\"],\"name\":[\"doe-ccms-crac-page1-20261023\"],\"notes\":[\"doe-ccms-crac-page1-20261023\"],\"observations_json\":[\"doe-ccms-crac-page1-20261023\"],\"official_url\":[\"doe-ccms-crac-page1-20261023\"],\"product_status\":[\"doe-ccms-crac-page1-20261023\"],\"record_scope\":[\"doe-ccms-crac-page1-20261023\"],\"variant\":[\"doe-ccms-crac-page1-20261023\"]}","form_factor":"Ceiling-Mounted Ducted","last_verified_at":"2026-11-05T20:24:00Z","manufacturer":"AboveAir","model":"HKH-005(kW)*","name":"AboveAir HKH-005(kW)*","notes":"Exact manufacturer-represented public DOE CCMS basic-model row, not a deployment or DOE compliance determination. Btu/h and SCFM originals remain observations; NSenCOP is not normalized as percent efficiency. Voltage, frequency, input power, dimensions, refrigerant and installed quantity remain unknown.","observations_json":"[{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AboveAir HKH-005(kW)*\",\"field\":\"brand_name\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 23 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":null,\"value\":\"AboveAir\"},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AboveAir HKH-005(kW)*\",\"field\":\"indoor_or_package_model\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 23 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":null,\"value\":\"HKH-005S(kW)*\"},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AboveAir HKH-005(kW)*\",\"field\":\"outdoor_model\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 23 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":null,\"value\":\"XCU-005S(kW)*\"},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AboveAir HKH-005(kW)*\",\"field\":\"condenser_heat_rejection_medium\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 23 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":null,\"value\":\"Air-Cooled with Ducted Condenser\"},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AboveAir HKH-005(kW)*\",\"field\":\"net_total_cooling_capacity\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 23 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":\"Btu/h\",\"value\":5000.0},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AboveAir HKH-005(kW)*\",\"field\":\"net_sensible_cooling_capacity\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 23 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":\"Btu/h\",\"value\":17000.0},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AboveAir HKH-005(kW)*\",\"field\":\"rated_airflow\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 23 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":\"SCFM\",\"value\":750.0},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AboveAir HKH-005(kW)*\",\"field\":\"net_sensible_coefficient_of_performance\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 23 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":\"ratio\",\"value\":2.36},{\"as_of\":\"2026-10-23\",\"boundary\":\"Issuer database status boundary\",\"field\":\"registry_disclaimer\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 23 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":null,\"value\":\"Public listing is not a DOE determination of standards compliance\"}]","official_url":"https://www.regulations.doe.gov/certification-data/CCMS-4-Air_Conditioners_and_Heat_Pumps_-_Computer_Room_Air_Conditioners.html","product_status":"current DOE CCMS public representation updated 2026-10-23","quality_status":"needs_review","record_id":"23e5df91-7f6f-5dfe-a233-43cc25dff831","record_scope":"configuration","source_urls":["https://www.regulations.doe.gov/certification-data/CCMS-4-Air_Conditioners_and_Heat_Pumps_-_Computer_Room_Air_Conditioners.html"],"sources":["doe-ccms-crac-page1-20261023"],"updated_at":"2026-11-05T20:24:00Z","variant":"Ceiling-Mounted Ducted; Air-Cooled with Ducted Condenser; indoor/package HKH-005S(kW)*; outdoor XCU-005S(kW)*"}
{"airflow_m3_h":1699.011,"capacity_scope":"Exact current DOE CCMS CRAC basic-model row for HKH-007(kW)*; cooling values, airflow and NSenCOP are equipment ratings, not facility cooling or IT capacity","conflicts_json":"{\"cooling_capacity_kw\":[{\"boundary\":\"DOE displayed Net Total Cooling Capacity column\",\"field\":\"cooling_capacity_kw\",\"observed_at\":\"2026-11-05T20:24:00Z\",\"sources\":[\"doe-ccms-crac-page1-20261023\"],\"unit\":\"Btu/h\",\"value\":6750.0},{\"boundary\":\"DOE displayed Net Sensible Cooling Capacity column; value exceeds the displayed net-total value, so scalar cooling capacity is withheld\",\"field\":\"cooling_capacity_kw\",\"observed_at\":\"2026-11-05T20:24:00Z\",\"sources\":[\"doe-ccms-crac-page1-20261023\"],\"unit\":\"Btu/h\",\"value\":23000.0}]}","cooling_capacity_kw":null,"cooling_rating_conditions":"DOE CCMS represented net cooling capacities and rated airflow; the displayed table does not print the underlying test-point temperatures or humidity","created_at":"2026-11-05T20:24:00Z","entity_type":"equipment","equipment_category":"crac","evidence_json":"{\"airflow_m3_h\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 22 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"},\"unit\":\"m3/h\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 22 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"conflicts_json\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 22 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"cooling_capacity_kw\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 22 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"},\"unit\":\"kW\"},\"cooling_rating_conditions\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 22 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 22 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 22 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 22 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 22 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 22 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"notes\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 22 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 22 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 22 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 22 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 22 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 22 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}}}","field_sources_json":"{\"airflow_m3_h\":[\"doe-ccms-crac-page1-20261023\"],\"capacity_scope\":[\"doe-ccms-crac-page1-20261023\"],\"conflicts_json\":[\"doe-ccms-crac-page1-20261023\"],\"cooling_capacity_kw\":[\"doe-ccms-crac-page1-20261023\"],\"cooling_rating_conditions\":[\"doe-ccms-crac-page1-20261023\"],\"equipment_category\":[\"doe-ccms-crac-page1-20261023\"],\"form_factor\":[\"doe-ccms-crac-page1-20261023\"],\"manufacturer\":[\"doe-ccms-crac-page1-20261023\"],\"model\":[\"doe-ccms-crac-page1-20261023\"],\"name\":[\"doe-ccms-crac-page1-20261023\"],\"notes\":[\"doe-ccms-crac-page1-20261023\"],\"observations_json\":[\"doe-ccms-crac-page1-20261023\"],\"official_url\":[\"doe-ccms-crac-page1-20261023\"],\"product_status\":[\"doe-ccms-crac-page1-20261023\"],\"record_scope\":[\"doe-ccms-crac-page1-20261023\"],\"variant\":[\"doe-ccms-crac-page1-20261023\"]}","form_factor":"Ceiling-Mounted Ducted","last_verified_at":"2026-11-05T20:24:00Z","manufacturer":"AboveAir","model":"HKH-007(kW)*","name":"AboveAir HKH-007(kW)*","notes":"Exact manufacturer-represented public DOE CCMS basic-model row, not a deployment or DOE compliance determination. Btu/h and SCFM originals remain observations; NSenCOP is not normalized as percent efficiency. Voltage, frequency, input power, dimensions, refrigerant and installed quantity remain unknown.","observations_json":"[{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AboveAir HKH-007(kW)*\",\"field\":\"brand_name\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 22 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":null,\"value\":\"AboveAir\"},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AboveAir HKH-007(kW)*\",\"field\":\"indoor_or_package_model\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 22 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":null,\"value\":\"HKH-007S(kW)*\"},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AboveAir HKH-007(kW)*\",\"field\":\"outdoor_model\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 22 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":null,\"value\":\"XCU-007S(kW)*\"},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AboveAir HKH-007(kW)*\",\"field\":\"condenser_heat_rejection_medium\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 22 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":null,\"value\":\"Air-Cooled with Ducted Condenser\"},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AboveAir HKH-007(kW)*\",\"field\":\"net_total_cooling_capacity\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 22 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":\"Btu/h\",\"value\":6750.0},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AboveAir HKH-007(kW)*\",\"field\":\"net_sensible_cooling_capacity\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 22 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":\"Btu/h\",\"value\":23000.0},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AboveAir HKH-007(kW)*\",\"field\":\"rated_airflow\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 22 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":\"SCFM\",\"value\":1000.0},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AboveAir HKH-007(kW)*\",\"field\":\"net_sensible_coefficient_of_performance\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 22 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":\"ratio\",\"value\":2.86},{\"as_of\":\"2026-10-23\",\"boundary\":\"Issuer database status boundary\",\"field\":\"registry_disclaimer\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 22 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":null,\"value\":\"Public listing is not a DOE determination of standards compliance\"}]","official_url":"https://www.regulations.doe.gov/certification-data/CCMS-4-Air_Conditioners_and_Heat_Pumps_-_Computer_Room_Air_Conditioners.html","product_status":"current DOE CCMS public representation updated 2026-10-23","quality_status":"needs_review","record_id":"412db211-dc7d-54d7-8ad6-e0108608ed84","record_scope":"configuration","source_urls":["https://www.regulations.doe.gov/certification-data/CCMS-4-Air_Conditioners_and_Heat_Pumps_-_Computer_Room_Air_Conditioners.html"],"sources":["doe-ccms-crac-page1-20261023"],"updated_at":"2026-11-05T20:24:00Z","variant":"Ceiling-Mounted Ducted; Air-Cooled with Ducted Condenser; indoor/package HKH-007S(kW)*; outdoor XCU-007S(kW)*"}
{"airflow_m3_h":2123.764,"capacity_scope":"Exact current DOE CCMS CRAC basic-model row for HKH-009(kW)*; cooling values, airflow and NSenCOP are equipment ratings, not facility cooling or IT capacity","conflicts_json":"{\"cooling_capacity_kw\":[{\"boundary\":\"DOE displayed Net Total Cooling Capacity column\",\"field\":\"cooling_capacity_kw\",\"observed_at\":\"2026-11-05T20:24:00Z\",\"sources\":[\"doe-ccms-crac-page1-20261023\"],\"unit\":\"Btu/h\",\"value\":8300.0},{\"boundary\":\"DOE displayed Net Sensible Cooling Capacity column; value exceeds the displayed net-total value, so scalar cooling capacity is withheld\",\"field\":\"cooling_capacity_kw\",\"observed_at\":\"2026-11-05T20:24:00Z\",\"sources\":[\"doe-ccms-crac-page1-20261023\"],\"unit\":\"Btu/h\",\"value\":28300.0}]}","cooling_capacity_kw":null,"cooling_rating_conditions":"DOE CCMS represented net cooling capacities and rated airflow; the displayed table does not print the underlying test-point temperatures or humidity","created_at":"2026-11-05T20:24:00Z","entity_type":"equipment","equipment_category":"crac","evidence_json":"{\"airflow_m3_h\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 21 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"},\"unit\":\"m3/h\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 21 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"conflicts_json\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 21 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"cooling_capacity_kw\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 21 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"},\"unit\":\"kW\"},\"cooling_rating_conditions\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 21 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 21 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 21 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 21 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 21 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 21 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"notes\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 21 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 21 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 21 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 21 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 21 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 21 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}}}","field_sources_json":"{\"airflow_m3_h\":[\"doe-ccms-crac-page1-20261023\"],\"capacity_scope\":[\"doe-ccms-crac-page1-20261023\"],\"conflicts_json\":[\"doe-ccms-crac-page1-20261023\"],\"cooling_capacity_kw\":[\"doe-ccms-crac-page1-20261023\"],\"cooling_rating_conditions\":[\"doe-ccms-crac-page1-20261023\"],\"equipment_category\":[\"doe-ccms-crac-page1-20261023\"],\"form_factor\":[\"doe-ccms-crac-page1-20261023\"],\"manufacturer\":[\"doe-ccms-crac-page1-20261023\"],\"model\":[\"doe-ccms-crac-page1-20261023\"],\"name\":[\"doe-ccms-crac-page1-20261023\"],\"notes\":[\"doe-ccms-crac-page1-20261023\"],\"observations_json\":[\"doe-ccms-crac-page1-20261023\"],\"official_url\":[\"doe-ccms-crac-page1-20261023\"],\"product_status\":[\"doe-ccms-crac-page1-20261023\"],\"record_scope\":[\"doe-ccms-crac-page1-20261023\"],\"variant\":[\"doe-ccms-crac-page1-20261023\"]}","form_factor":"Ceiling-Mounted Ducted","last_verified_at":"2026-11-05T20:24:00Z","manufacturer":"AboveAir","model":"HKH-009(kW)*","name":"AboveAir HKH-009(kW)*","notes":"Exact manufacturer-represented public DOE CCMS basic-model row, not a deployment or DOE compliance determination. Btu/h and SCFM originals remain observations; NSenCOP is not normalized as percent efficiency. Voltage, frequency, input power, dimensions, refrigerant and installed quantity remain unknown.","observations_json":"[{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AboveAir HKH-009(kW)*\",\"field\":\"brand_name\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 21 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":null,\"value\":\"AboveAir\"},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AboveAir HKH-009(kW)*\",\"field\":\"indoor_or_package_model\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 21 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":null,\"value\":\"HKH-009S(kW)*\"},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AboveAir HKH-009(kW)*\",\"field\":\"outdoor_model\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 21 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":null,\"value\":\"XCU-009S(kW)*\"},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AboveAir HKH-009(kW)*\",\"field\":\"condenser_heat_rejection_medium\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 21 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":null,\"value\":\"Air-Cooled with Ducted Condenser\"},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AboveAir HKH-009(kW)*\",\"field\":\"net_total_cooling_capacity\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 21 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":\"Btu/h\",\"value\":8300.0},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AboveAir HKH-009(kW)*\",\"field\":\"net_sensible_cooling_capacity\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 21 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":\"Btu/h\",\"value\":28300.0},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AboveAir HKH-009(kW)*\",\"field\":\"rated_airflow\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 21 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":\"SCFM\",\"value\":1250.0},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AboveAir HKH-009(kW)*\",\"field\":\"net_sensible_coefficient_of_performance\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 21 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":\"ratio\",\"value\":2.56},{\"as_of\":\"2026-10-23\",\"boundary\":\"Issuer database status boundary\",\"field\":\"registry_disclaimer\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 21 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":null,\"value\":\"Public listing is not a DOE determination of standards compliance\"}]","official_url":"https://www.regulations.doe.gov/certification-data/CCMS-4-Air_Conditioners_and_Heat_Pumps_-_Computer_Room_Air_Conditioners.html","product_status":"current DOE CCMS public representation updated 2026-10-23","quality_status":"needs_review","record_id":"b2c1b5c0-32cb-54ee-b7bc-97dfe895a075","record_scope":"configuration","source_urls":["https://www.regulations.doe.gov/certification-data/CCMS-4-Air_Conditioners_and_Heat_Pumps_-_Computer_Room_Air_Conditioners.html"],"sources":["doe-ccms-crac-page1-20261023"],"updated_at":"2026-11-05T20:24:00Z","variant":"Ceiling-Mounted Ducted; Air-Cooled with Ducted Condenser; indoor/package HKH-009S(kW)*; outdoor XCU-009S(kW)*"}
{"airflow_m3_h":2548.516,"capacity_scope":"Exact current DOE CCMS CRAC basic-model row for HKH-011(kW)*; cooling values, airflow and NSenCOP are equipment ratings, not facility cooling or IT capacity","conflicts_json":"{\"cooling_capacity_kw\":[{\"boundary\":\"DOE displayed Net Total Cooling Capacity column\",\"field\":\"cooling_capacity_kw\",\"observed_at\":\"2026-11-05T20:24:00Z\",\"sources\":[\"doe-ccms-crac-page1-20261023\"],\"unit\":\"Btu/h\",\"value\":9420.0},{\"boundary\":\"DOE displayed Net Sensible Cooling Capacity column; value exceeds the displayed net-total value, so scalar cooling capacity is withheld\",\"field\":\"cooling_capacity_kw\",\"observed_at\":\"2026-11-05T20:24:00Z\",\"sources\":[\"doe-ccms-crac-page1-20261023\"],\"unit\":\"Btu/h\",\"value\":32200.0}]}","cooling_capacity_kw":null,"cooling_rating_conditions":"DOE CCMS represented net cooling capacities and rated airflow; the displayed table does not print the underlying test-point temperatures or humidity","created_at":"2026-11-05T20:24:00Z","entity_type":"equipment","equipment_category":"crac","evidence_json":"{\"airflow_m3_h\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 20 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"},\"unit\":\"m3/h\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 20 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"conflicts_json\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 20 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"cooling_capacity_kw\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 20 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"},\"unit\":\"kW\"},\"cooling_rating_conditions\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 20 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 20 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 20 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 20 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 20 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 20 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"notes\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 20 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 20 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 20 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 20 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 20 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 20 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}}}","field_sources_json":"{\"airflow_m3_h\":[\"doe-ccms-crac-page1-20261023\"],\"capacity_scope\":[\"doe-ccms-crac-page1-20261023\"],\"conflicts_json\":[\"doe-ccms-crac-page1-20261023\"],\"cooling_capacity_kw\":[\"doe-ccms-crac-page1-20261023\"],\"cooling_rating_conditions\":[\"doe-ccms-crac-page1-20261023\"],\"equipment_category\":[\"doe-ccms-crac-page1-20261023\"],\"form_factor\":[\"doe-ccms-crac-page1-20261023\"],\"manufacturer\":[\"doe-ccms-crac-page1-20261023\"],\"model\":[\"doe-ccms-crac-page1-20261023\"],\"name\":[\"doe-ccms-crac-page1-20261023\"],\"notes\":[\"doe-ccms-crac-page1-20261023\"],\"observations_json\":[\"doe-ccms-crac-page1-20261023\"],\"official_url\":[\"doe-ccms-crac-page1-20261023\"],\"product_status\":[\"doe-ccms-crac-page1-20261023\"],\"record_scope\":[\"doe-ccms-crac-page1-20261023\"],\"variant\":[\"doe-ccms-crac-page1-20261023\"]}","form_factor":"Ceiling-Mounted Ducted","last_verified_at":"2026-11-05T20:24:00Z","manufacturer":"AboveAir","model":"HKH-011(kW)*","name":"AboveAir HKH-011(kW)*","notes":"Exact manufacturer-represented public DOE CCMS basic-model row, not a deployment or DOE compliance determination. Btu/h and SCFM originals remain observations; NSenCOP is not normalized as percent efficiency. Voltage, frequency, input power, dimensions, refrigerant and installed quantity remain unknown.","observations_json":"[{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AboveAir HKH-011(kW)*\",\"field\":\"brand_name\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 20 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":null,\"value\":\"AboveAir\"},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AboveAir HKH-011(kW)*\",\"field\":\"indoor_or_package_model\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 20 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":null,\"value\":\"HKH-011S(kW)*\"},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AboveAir HKH-011(kW)*\",\"field\":\"outdoor_model\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 20 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":null,\"value\":\"XCU-011S(kW)*\"},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AboveAir HKH-011(kW)*\",\"field\":\"condenser_heat_rejection_medium\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 20 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":null,\"value\":\"Air-Cooled with Ducted Condenser\"},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AboveAir HKH-011(kW)*\",\"field\":\"net_total_cooling_capacity\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 20 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":\"Btu/h\",\"value\":9420.0},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AboveAir HKH-011(kW)*\",\"field\":\"net_sensible_cooling_capacity\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 20 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":\"Btu/h\",\"value\":32200.0},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AboveAir HKH-011(kW)*\",\"field\":\"rated_airflow\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 20 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":\"SCFM\",\"value\":1500.0},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AboveAir HKH-011(kW)*\",\"field\":\"net_sensible_coefficient_of_performance\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 20 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":\"ratio\",\"value\":2.47},{\"as_of\":\"2026-10-23\",\"boundary\":\"Issuer database status boundary\",\"field\":\"registry_disclaimer\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 20 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":null,\"value\":\"Public listing is not a DOE determination of standards compliance\"}]","official_url":"https://www.regulations.doe.gov/certification-data/CCMS-4-Air_Conditioners_and_Heat_Pumps_-_Computer_Room_Air_Conditioners.html","product_status":"current DOE CCMS public representation updated 2026-10-23","quality_status":"needs_review","record_id":"cb5a35dc-27c9-55aa-af85-09f70a21886b","record_scope":"configuration","source_urls":["https://www.regulations.doe.gov/certification-data/CCMS-4-Air_Conditioners_and_Heat_Pumps_-_Computer_Room_Air_Conditioners.html"],"sources":["doe-ccms-crac-page1-20261023"],"updated_at":"2026-11-05T20:24:00Z","variant":"Ceiling-Mounted Ducted; Air-Cooled with Ducted Condenser; indoor/package HKH-011S(kW)*; outdoor XCU-011S(kW)*"}
{"airflow_m3_h":3398.022,"capacity_scope":"Exact current DOE CCMS CRAC basic-model row for HKH-014(kW)*; cooling values, airflow and NSenCOP are equipment ratings, not facility cooling or IT capacity","conflicts_json":"{\"cooling_capacity_kw\":[{\"boundary\":\"DOE displayed Net Total Cooling Capacity column\",\"field\":\"cooling_capacity_kw\",\"observed_at\":\"2026-11-05T20:24:00Z\",\"sources\":[\"doe-ccms-crac-page1-20261023\"],\"unit\":\"Btu/h\",\"value\":12800.0},{\"boundary\":\"DOE displayed Net Sensible Cooling Capacity column; value exceeds the displayed net-total value, so scalar cooling capacity is withheld\",\"field\":\"cooling_capacity_kw\",\"observed_at\":\"2026-11-05T20:24:00Z\",\"sources\":[\"doe-ccms-crac-page1-20261023\"],\"unit\":\"Btu/h\",\"value\":43800.0}]}","cooling_capacity_kw":null,"cooling_rating_conditions":"DOE CCMS represented net cooling capacities and rated airflow; the displayed table does not print the underlying test-point temperatures or humidity","created_at":"2026-11-05T20:24:00Z","entity_type":"equipment","equipment_category":"crac","evidence_json":"{\"airflow_m3_h\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 19 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"},\"unit\":\"m3/h\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 19 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"conflicts_json\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 19 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"cooling_capacity_kw\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 19 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"},\"unit\":\"kW\"},\"cooling_rating_conditions\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 19 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 19 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 19 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 19 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 19 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 19 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"notes\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 19 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 19 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 19 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 19 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 19 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 19 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}}}","field_sources_json":"{\"airflow_m3_h\":[\"doe-ccms-crac-page1-20261023\"],\"capacity_scope\":[\"doe-ccms-crac-page1-20261023\"],\"conflicts_json\":[\"doe-ccms-crac-page1-20261023\"],\"cooling_capacity_kw\":[\"doe-ccms-crac-page1-20261023\"],\"cooling_rating_conditions\":[\"doe-ccms-crac-page1-20261023\"],\"equipment_category\":[\"doe-ccms-crac-page1-20261023\"],\"form_factor\":[\"doe-ccms-crac-page1-20261023\"],\"manufacturer\":[\"doe-ccms-crac-page1-20261023\"],\"model\":[\"doe-ccms-crac-page1-20261023\"],\"name\":[\"doe-ccms-crac-page1-20261023\"],\"notes\":[\"doe-ccms-crac-page1-20261023\"],\"observations_json\":[\"doe-ccms-crac-page1-20261023\"],\"official_url\":[\"doe-ccms-crac-page1-20261023\"],\"product_status\":[\"doe-ccms-crac-page1-20261023\"],\"record_scope\":[\"doe-ccms-crac-page1-20261023\"],\"variant\":[\"doe-ccms-crac-page1-20261023\"]}","form_factor":"Ceiling-Mounted Ducted","last_verified_at":"2026-11-05T20:24:00Z","manufacturer":"AboveAir","model":"HKH-014(kW)*","name":"AboveAir HKH-014(kW)*","notes":"Exact manufacturer-represented public DOE CCMS basic-model row, not a deployment or DOE compliance determination. Btu/h and SCFM originals remain observations; NSenCOP is not normalized as percent efficiency. Voltage, frequency, input power, dimensions, refrigerant and installed quantity remain unknown.","observations_json":"[{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AboveAir HKH-014(kW)*\",\"field\":\"brand_name\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 19 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":null,\"value\":\"AboveAir\"},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AboveAir HKH-014(kW)*\",\"field\":\"indoor_or_package_model\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 19 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":null,\"value\":\"HKH-014S(kW)*\"},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AboveAir HKH-014(kW)*\",\"field\":\"outdoor_model\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 19 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":null,\"value\":\"XCU-014S(kW)*\"},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AboveAir HKH-014(kW)*\",\"field\":\"condenser_heat_rejection_medium\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 19 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":null,\"value\":\"Air-Cooled with Ducted Condenser\"},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AboveAir HKH-014(kW)*\",\"field\":\"net_total_cooling_capacity\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 19 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":\"Btu/h\",\"value\":12800.0},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AboveAir HKH-014(kW)*\",\"field\":\"net_sensible_cooling_capacity\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 19 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":\"Btu/h\",\"value\":43800.0},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AboveAir HKH-014(kW)*\",\"field\":\"rated_airflow\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 19 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":\"SCFM\",\"value\":2000.0},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AboveAir HKH-014(kW)*\",\"field\":\"net_sensible_coefficient_of_performance\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 19 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":\"ratio\",\"value\":2.78},{\"as_of\":\"2026-10-23\",\"boundary\":\"Issuer database status boundary\",\"field\":\"registry_disclaimer\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 19 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":null,\"value\":\"Public listing is not a DOE determination of standards compliance\"}]","official_url":"https://www.regulations.doe.gov/certification-data/CCMS-4-Air_Conditioners_and_Heat_Pumps_-_Computer_Room_Air_Conditioners.html","product_status":"current DOE CCMS public representation updated 2026-10-23","quality_status":"needs_review","record_id":"e70041bc-c6fb-5e72-8568-c7bafc53cd77","record_scope":"configuration","source_urls":["https://www.regulations.doe.gov/certification-data/CCMS-4-Air_Conditioners_and_Heat_Pumps_-_Computer_Room_Air_Conditioners.html"],"sources":["doe-ccms-crac-page1-20261023"],"updated_at":"2026-11-05T20:24:00Z","variant":"Ceiling-Mounted Ducted; Air-Cooled with Ducted Condenser; indoor/package HKH-014S(kW)*; outdoor XCU-014S(kW)*"}
{"airflow_m3_h":4247.527,"capacity_scope":"Exact current DOE CCMS CRAC basic-model row for HKH-018(kW)*; cooling values, airflow and NSenCOP are equipment ratings, not facility cooling or IT capacity","conflicts_json":"{\"cooling_capacity_kw\":[{\"boundary\":\"DOE displayed Net Total Cooling Capacity column\",\"field\":\"cooling_capacity_kw\",\"observed_at\":\"2026-11-05T20:24:00Z\",\"sources\":[\"doe-ccms-crac-page1-20261023\"],\"unit\":\"Btu/h\",\"value\":15300.0},{\"boundary\":\"DOE displayed Net Sensible Cooling Capacity column; value exceeds the displayed net-total value, so scalar cooling capacity is withheld\",\"field\":\"cooling_capacity_kw\",\"observed_at\":\"2026-11-05T20:24:00Z\",\"sources\":[\"doe-ccms-crac-page1-20261023\"],\"unit\":\"Btu/h\",\"value\":52100.0}]}","cooling_capacity_kw":null,"cooling_rating_conditions":"DOE CCMS represented net cooling capacities and rated airflow; the displayed table does not print the underlying test-point temperatures or humidity","created_at":"2026-11-05T20:24:00Z","entity_type":"equipment","equipment_category":"crac","evidence_json":"{\"airflow_m3_h\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 18 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"},\"unit\":\"m3/h\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 18 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"conflicts_json\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 18 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"cooling_capacity_kw\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 18 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"},\"unit\":\"kW\"},\"cooling_rating_conditions\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 18 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 18 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 18 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 18 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 18 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 18 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"notes\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 18 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 18 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 18 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 18 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 18 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 18 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}}}","field_sources_json":"{\"airflow_m3_h\":[\"doe-ccms-crac-page1-20261023\"],\"capacity_scope\":[\"doe-ccms-crac-page1-20261023\"],\"conflicts_json\":[\"doe-ccms-crac-page1-20261023\"],\"cooling_capacity_kw\":[\"doe-ccms-crac-page1-20261023\"],\"cooling_rating_conditions\":[\"doe-ccms-crac-page1-20261023\"],\"equipment_category\":[\"doe-ccms-crac-page1-20261023\"],\"form_factor\":[\"doe-ccms-crac-page1-20261023\"],\"manufacturer\":[\"doe-ccms-crac-page1-20261023\"],\"model\":[\"doe-ccms-crac-page1-20261023\"],\"name\":[\"doe-ccms-crac-page1-20261023\"],\"notes\":[\"doe-ccms-crac-page1-20261023\"],\"observations_json\":[\"doe-ccms-crac-page1-20261023\"],\"official_url\":[\"doe-ccms-crac-page1-20261023\"],\"product_status\":[\"doe-ccms-crac-page1-20261023\"],\"record_scope\":[\"doe-ccms-crac-page1-20261023\"],\"variant\":[\"doe-ccms-crac-page1-20261023\"]}","form_factor":"Ceiling-Mounted Ducted","last_verified_at":"2026-11-05T20:24:00Z","manufacturer":"AboveAir","model":"HKH-018(kW)*","name":"AboveAir HKH-018(kW)*","notes":"Exact manufacturer-represented public DOE CCMS basic-model row, not a deployment or DOE compliance determination. Btu/h and SCFM originals remain observations; NSenCOP is not normalized as percent efficiency. Voltage, frequency, input power, dimensions, refrigerant and installed quantity remain unknown.","observations_json":"[{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AboveAir HKH-018(kW)*\",\"field\":\"brand_name\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 18 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":null,\"value\":\"AboveAir\"},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AboveAir HKH-018(kW)*\",\"field\":\"indoor_or_package_model\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 18 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":null,\"value\":\"HKH-018S(kW)*\"},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AboveAir HKH-018(kW)*\",\"field\":\"outdoor_model\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 18 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":null,\"value\":\"XCU-018S(kW)*\"},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AboveAir HKH-018(kW)*\",\"field\":\"condenser_heat_rejection_medium\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 18 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":null,\"value\":\"Air-Cooled with Ducted Condenser\"},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AboveAir HKH-018(kW)*\",\"field\":\"net_total_cooling_capacity\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 18 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":\"Btu/h\",\"value\":15300.0},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AboveAir HKH-018(kW)*\",\"field\":\"net_sensible_cooling_capacity\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 18 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":\"Btu/h\",\"value\":52100.0},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AboveAir HKH-018(kW)*\",\"field\":\"rated_airflow\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 18 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":\"SCFM\",\"value\":2500.0},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AboveAir HKH-018(kW)*\",\"field\":\"net_sensible_coefficient_of_performance\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 18 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":\"ratio\",\"value\":2.64},{\"as_of\":\"2026-10-23\",\"boundary\":\"Issuer database status boundary\",\"field\":\"registry_disclaimer\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 18 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":null,\"value\":\"Public listing is not a DOE determination of standards compliance\"}]","official_url":"https://www.regulations.doe.gov/certification-data/CCMS-4-Air_Conditioners_and_Heat_Pumps_-_Computer_Room_Air_Conditioners.html","product_status":"current DOE CCMS public representation updated 2026-10-23","quality_status":"needs_review","record_id":"d655411d-fcc1-54cd-b116-eb460fe2b4f2","record_scope":"configuration","source_urls":["https://www.regulations.doe.gov/certification-data/CCMS-4-Air_Conditioners_and_Heat_Pumps_-_Computer_Room_Air_Conditioners.html"],"sources":["doe-ccms-crac-page1-20261023"],"updated_at":"2026-11-05T20:24:00Z","variant":"Ceiling-Mounted Ducted; Air-Cooled with Ducted Condenser; indoor/package HKH-018S(kW)*; outdoor XCU-018S(kW)*"}
{"airflow_m3_h":5097.032,"capacity_scope":"Exact current DOE CCMS CRAC basic-model row for HKH-021(kW)*; cooling values, airflow and NSenCOP are equipment ratings, not facility cooling or IT capacity","conflicts_json":"{\"cooling_capacity_kw\":[{\"boundary\":\"DOE displayed Net Total Cooling Capacity column\",\"field\":\"cooling_capacity_kw\",\"observed_at\":\"2026-11-05T20:24:00Z\",\"sources\":[\"doe-ccms-crac-page1-20261023\"],\"unit\":\"Btu/h\",\"value\":19600.0},{\"boundary\":\"DOE displayed Net Sensible Cooling Capacity column; value exceeds the displayed net-total value, so scalar cooling capacity is withheld\",\"field\":\"cooling_capacity_kw\",\"observed_at\":\"2026-11-05T20:24:00Z\",\"sources\":[\"doe-ccms-crac-page1-20261023\"],\"unit\":\"Btu/h\",\"value\":66800.0}]}","cooling_capacity_kw":null,"cooling_rating_conditions":"DOE CCMS represented net cooling capacities and rated airflow; the displayed table does not print the underlying test-point temperatures or humidity","created_at":"2026-11-05T20:24:00Z","entity_type":"equipment","equipment_category":"crac","evidence_json":"{\"airflow_m3_h\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 17 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"},\"unit\":\"m3/h\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 17 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"conflicts_json\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 17 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"cooling_capacity_kw\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 17 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"},\"unit\":\"kW\"},\"cooling_rating_conditions\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 17 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 17 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 17 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 17 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 17 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 17 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"notes\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 17 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 17 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 17 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 17 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 17 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 17 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}}}","field_sources_json":"{\"airflow_m3_h\":[\"doe-ccms-crac-page1-20261023\"],\"capacity_scope\":[\"doe-ccms-crac-page1-20261023\"],\"conflicts_json\":[\"doe-ccms-crac-page1-20261023\"],\"cooling_capacity_kw\":[\"doe-ccms-crac-page1-20261023\"],\"cooling_rating_conditions\":[\"doe-ccms-crac-page1-20261023\"],\"equipment_category\":[\"doe-ccms-crac-page1-20261023\"],\"form_factor\":[\"doe-ccms-crac-page1-20261023\"],\"manufacturer\":[\"doe-ccms-crac-page1-20261023\"],\"model\":[\"doe-ccms-crac-page1-20261023\"],\"name\":[\"doe-ccms-crac-page1-20261023\"],\"notes\":[\"doe-ccms-crac-page1-20261023\"],\"observations_json\":[\"doe-ccms-crac-page1-20261023\"],\"official_url\":[\"doe-ccms-crac-page1-20261023\"],\"product_status\":[\"doe-ccms-crac-page1-20261023\"],\"record_scope\":[\"doe-ccms-crac-page1-20261023\"],\"variant\":[\"doe-ccms-crac-page1-20261023\"]}","form_factor":"Ceiling-Mounted Ducted","last_verified_at":"2026-11-05T20:24:00Z","manufacturer":"AboveAir","model":"HKH-021(kW)*","name":"AboveAir HKH-021(kW)*","notes":"Exact manufacturer-represented public DOE CCMS basic-model row, not a deployment or DOE compliance determination. Btu/h and SCFM originals remain observations; NSenCOP is not normalized as percent efficiency. Voltage, frequency, input power, dimensions, refrigerant and installed quantity remain unknown.","observations_json":"[{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AboveAir HKH-021(kW)*\",\"field\":\"brand_name\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 17 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":null,\"value\":\"AboveAir\"},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AboveAir HKH-021(kW)*\",\"field\":\"indoor_or_package_model\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 17 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":null,\"value\":\"HKH-021D(kW)*\"},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AboveAir HKH-021(kW)*\",\"field\":\"outdoor_model\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 17 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":null,\"value\":\"XCU-021D(kW)*\"},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AboveAir HKH-021(kW)*\",\"field\":\"condenser_heat_rejection_medium\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 17 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":null,\"value\":\"Air-Cooled with Ducted Condenser\"},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AboveAir HKH-021(kW)*\",\"field\":\"net_total_cooling_capacity\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 17 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":\"Btu/h\",\"value\":19600.0},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AboveAir HKH-021(kW)*\",\"field\":\"net_sensible_cooling_capacity\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 17 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":\"Btu/h\",\"value\":66800.0},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AboveAir HKH-021(kW)*\",\"field\":\"rated_airflow\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 17 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":\"SCFM\",\"value\":3000.0},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AboveAir HKH-021(kW)*\",\"field\":\"net_sensible_coefficient_of_performance\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 17 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":\"ratio\",\"value\":2.42},{\"as_of\":\"2026-10-23\",\"boundary\":\"Issuer database status boundary\",\"field\":\"registry_disclaimer\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 17 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":null,\"value\":\"Public listing is not a DOE determination of standards compliance\"}]","official_url":"https://www.regulations.doe.gov/certification-data/CCMS-4-Air_Conditioners_and_Heat_Pumps_-_Computer_Room_Air_Conditioners.html","product_status":"current DOE CCMS public representation updated 2026-10-23","quality_status":"needs_review","record_id":"f39ffeb7-7b79-5708-b0ce-f34000835867","record_scope":"configuration","source_urls":["https://www.regulations.doe.gov/certification-data/CCMS-4-Air_Conditioners_and_Heat_Pumps_-_Computer_Room_Air_Conditioners.html"],"sources":["doe-ccms-crac-page1-20261023"],"updated_at":"2026-11-05T20:24:00Z","variant":"Ceiling-Mounted Ducted; Air-Cooled with Ducted Condenser; indoor/package HKH-021D(kW)*; outdoor XCU-021D(kW)*"}
{"airflow_m3_h":6796.043,"capacity_scope":"Exact current DOE CCMS CRAC basic-model row for HKH-028(kW)*; cooling values, airflow and NSenCOP are equipment ratings, not facility cooling or IT capacity","conflicts_json":"{\"cooling_capacity_kw\":[{\"boundary\":\"DOE displayed Net Total Cooling Capacity column\",\"field\":\"cooling_capacity_kw\",\"observed_at\":\"2026-11-05T20:24:00Z\",\"sources\":[\"doe-ccms-crac-page1-20261023\"],\"unit\":\"Btu/h\",\"value\":24100.0},{\"boundary\":\"DOE displayed Net Sensible Cooling Capacity column; value exceeds the displayed net-total value, so scalar cooling capacity is withheld\",\"field\":\"cooling_capacity_kw\",\"observed_at\":\"2026-11-05T20:24:00Z\",\"sources\":[\"doe-ccms-crac-page1-20261023\"],\"unit\":\"Btu/h\",\"value\":82400.0}]}","cooling_capacity_kw":null,"cooling_rating_conditions":"DOE CCMS represented net cooling capacities and rated airflow; the displayed table does not print the underlying test-point temperatures or humidity","created_at":"2026-11-05T20:24:00Z","entity_type":"equipment","equipment_category":"crac","evidence_json":"{\"airflow_m3_h\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 16 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"},\"unit\":\"m3/h\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 16 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"conflicts_json\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 16 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"cooling_capacity_kw\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 16 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"},\"unit\":\"kW\"},\"cooling_rating_conditions\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 16 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 16 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 16 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 16 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 16 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 16 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"notes\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 16 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 16 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 16 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 16 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 16 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 16 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}}}","field_sources_json":"{\"airflow_m3_h\":[\"doe-ccms-crac-page1-20261023\"],\"capacity_scope\":[\"doe-ccms-crac-page1-20261023\"],\"conflicts_json\":[\"doe-ccms-crac-page1-20261023\"],\"cooling_capacity_kw\":[\"doe-ccms-crac-page1-20261023\"],\"cooling_rating_conditions\":[\"doe-ccms-crac-page1-20261023\"],\"equipment_category\":[\"doe-ccms-crac-page1-20261023\"],\"form_factor\":[\"doe-ccms-crac-page1-20261023\"],\"manufacturer\":[\"doe-ccms-crac-page1-20261023\"],\"model\":[\"doe-ccms-crac-page1-20261023\"],\"name\":[\"doe-ccms-crac-page1-20261023\"],\"notes\":[\"doe-ccms-crac-page1-20261023\"],\"observations_json\":[\"doe-ccms-crac-page1-20261023\"],\"official_url\":[\"doe-ccms-crac-page1-20261023\"],\"product_status\":[\"doe-ccms-crac-page1-20261023\"],\"record_scope\":[\"doe-ccms-crac-page1-20261023\"],\"variant\":[\"doe-ccms-crac-page1-20261023\"]}","form_factor":"Ceiling-Mounted Ducted","last_verified_at":"2026-11-05T20:24:00Z","manufacturer":"AboveAir","model":"HKH-028(kW)*","name":"AboveAir HKH-028(kW)*","notes":"Exact manufacturer-represented public DOE CCMS basic-model row, not a deployment or DOE compliance determination. Btu/h and SCFM originals remain observations; NSenCOP is not normalized as percent efficiency. Voltage, frequency, input power, dimensions, refrigerant and installed quantity remain unknown.","observations_json":"[{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AboveAir HKH-028(kW)*\",\"field\":\"brand_name\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 16 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":null,\"value\":\"AboveAir\"},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AboveAir HKH-028(kW)*\",\"field\":\"indoor_or_package_model\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 16 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":null,\"value\":\"HKH-028D(kW)*\"},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AboveAir HKH-028(kW)*\",\"field\":\"outdoor_model\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 16 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":null,\"value\":\"XCU-028D(kW)*\"},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AboveAir HKH-028(kW)*\",\"field\":\"condenser_heat_rejection_medium\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 16 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":null,\"value\":\"Air-Cooled with Ducted Condenser\"},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AboveAir HKH-028(kW)*\",\"field\":\"net_total_cooling_capacity\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 16 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":\"Btu/h\",\"value\":24100.0},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AboveAir HKH-028(kW)*\",\"field\":\"net_sensible_cooling_capacity\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 16 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":\"Btu/h\",\"value\":82400.0},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AboveAir HKH-028(kW)*\",\"field\":\"rated_airflow\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 16 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":\"SCFM\",\"value\":4000.0},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AboveAir HKH-028(kW)*\",\"field\":\"net_sensible_coefficient_of_performance\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 16 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":\"ratio\",\"value\":2.41},{\"as_of\":\"2026-10-23\",\"boundary\":\"Issuer database status boundary\",\"field\":\"registry_disclaimer\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 16 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":null,\"value\":\"Public listing is not a DOE determination of standards compliance\"}]","official_url":"https://www.regulations.doe.gov/certification-data/CCMS-4-Air_Conditioners_and_Heat_Pumps_-_Computer_Room_Air_Conditioners.html","product_status":"current DOE CCMS public representation updated 2026-10-23","quality_status":"needs_review","record_id":"aa736b86-4aab-5fc1-a4f7-d94660416c4a","record_scope":"configuration","source_urls":["https://www.regulations.doe.gov/certification-data/CCMS-4-Air_Conditioners_and_Heat_Pumps_-_Computer_Room_Air_Conditioners.html"],"sources":["doe-ccms-crac-page1-20261023"],"updated_at":"2026-11-05T20:24:00Z","variant":"Ceiling-Mounted Ducted; Air-Cooled with Ducted Condenser; indoor/package HKH-028D(kW)*; outdoor XCU-028D(kW)*"}
{"airflow_m3_h":8495.054,"capacity_scope":"Exact current DOE CCMS CRAC basic-model row for HKH-035(kW)*; cooling values, airflow and NSenCOP are equipment ratings, not facility cooling or IT capacity","conflicts_json":"{\"cooling_capacity_kw\":[{\"boundary\":\"DOE displayed Net Total Cooling Capacity column\",\"field\":\"cooling_capacity_kw\",\"observed_at\":\"2026-11-05T20:24:00Z\",\"sources\":[\"doe-ccms-crac-page1-20261023\"],\"unit\":\"Btu/h\",\"value\":29000.0},{\"boundary\":\"DOE displayed Net Sensible Cooling Capacity column; value exceeds the displayed net-total value, so scalar cooling capacity is withheld\",\"field\":\"cooling_capacity_kw\",\"observed_at\":\"2026-11-05T20:24:00Z\",\"sources\":[\"doe-ccms-crac-page1-20261023\"],\"unit\":\"Btu/h\",\"value\":98800.0}]}","cooling_capacity_kw":null,"cooling_rating_conditions":"DOE CCMS represented net cooling capacities and rated airflow; the displayed table does not print the underlying test-point temperatures or humidity","created_at":"2026-11-05T20:24:00Z","entity_type":"equipment","equipment_category":"crac","evidence_json":"{\"airflow_m3_h\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 15 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"},\"unit\":\"m3/h\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 15 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"conflicts_json\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 15 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"cooling_capacity_kw\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 15 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"},\"unit\":\"kW\"},\"cooling_rating_conditions\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 15 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 15 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 15 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 15 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 15 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 15 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"notes\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 15 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 15 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 15 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 15 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 15 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 15 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}}}","field_sources_json":"{\"airflow_m3_h\":[\"doe-ccms-crac-page1-20261023\"],\"capacity_scope\":[\"doe-ccms-crac-page1-20261023\"],\"conflicts_json\":[\"doe-ccms-crac-page1-20261023\"],\"cooling_capacity_kw\":[\"doe-ccms-crac-page1-20261023\"],\"cooling_rating_conditions\":[\"doe-ccms-crac-page1-20261023\"],\"equipment_category\":[\"doe-ccms-crac-page1-20261023\"],\"form_factor\":[\"doe-ccms-crac-page1-20261023\"],\"manufacturer\":[\"doe-ccms-crac-page1-20261023\"],\"model\":[\"doe-ccms-crac-page1-20261023\"],\"name\":[\"doe-ccms-crac-page1-20261023\"],\"notes\":[\"doe-ccms-crac-page1-20261023\"],\"observations_json\":[\"doe-ccms-crac-page1-20261023\"],\"official_url\":[\"doe-ccms-crac-page1-20261023\"],\"product_status\":[\"doe-ccms-crac-page1-20261023\"],\"record_scope\":[\"doe-ccms-crac-page1-20261023\"],\"variant\":[\"doe-ccms-crac-page1-20261023\"]}","form_factor":"Ceiling-Mounted Ducted","last_verified_at":"2026-11-05T20:24:00Z","manufacturer":"AboveAir","model":"HKH-035(kW)*","name":"AboveAir HKH-035(kW)*","notes":"Exact manufacturer-represented public DOE CCMS basic-model row, not a deployment or DOE compliance determination. Btu/h and SCFM originals remain observations; NSenCOP is not normalized as percent efficiency. Voltage, frequency, input power, dimensions, refrigerant and installed quantity remain unknown.","observations_json":"[{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AboveAir HKH-035(kW)*\",\"field\":\"brand_name\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 15 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":null,\"value\":\"AboveAir\"},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AboveAir HKH-035(kW)*\",\"field\":\"indoor_or_package_model\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 15 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":null,\"value\":\"HKH-035D(kW)*\"},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AboveAir HKH-035(kW)*\",\"field\":\"outdoor_model\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 15 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":null,\"value\":\"XCU-035D(kW)*\"},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AboveAir HKH-035(kW)*\",\"field\":\"condenser_heat_rejection_medium\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 15 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":null,\"value\":\"Air-Cooled with Ducted Condenser\"},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AboveAir HKH-035(kW)*\",\"field\":\"net_total_cooling_capacity\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 15 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":\"Btu/h\",\"value\":29000.0},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AboveAir HKH-035(kW)*\",\"field\":\"net_sensible_cooling_capacity\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 15 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":\"Btu/h\",\"value\":98800.0},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AboveAir HKH-035(kW)*\",\"field\":\"rated_airflow\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 15 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":\"SCFM\",\"value\":5000.0},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AboveAir HKH-035(kW)*\",\"field\":\"net_sensible_coefficient_of_performance\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 15 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":\"ratio\",\"value\":2.24},{\"as_of\":\"2026-10-23\",\"boundary\":\"Issuer database status boundary\",\"field\":\"registry_disclaimer\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 15 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":null,\"value\":\"Public listing is not a DOE determination of standards compliance\"}]","official_url":"https://www.regulations.doe.gov/certification-data/CCMS-4-Air_Conditioners_and_Heat_Pumps_-_Computer_Room_Air_Conditioners.html","product_status":"current DOE CCMS public representation updated 2026-10-23","quality_status":"needs_review","record_id":"823fb32c-4279-57d4-b18f-9e187f107bd0","record_scope":"configuration","source_urls":["https://www.regulations.doe.gov/certification-data/CCMS-4-Air_Conditioners_and_Heat_Pumps_-_Computer_Room_Air_Conditioners.html"],"sources":["doe-ccms-crac-page1-20261023"],"updated_at":"2026-11-05T20:24:00Z","variant":"Ceiling-Mounted Ducted; Air-Cooled with Ducted Condenser; indoor/package HKH-035D(kW)*; outdoor XCU-035D(kW)*"}
{"airflow_m3_h":9344.56,"capacity_scope":"Exact current DOE CCMS CRAC basic-model row for HKH-042(kW)*; cooling values, airflow and NSenCOP are equipment ratings, not facility cooling or IT capacity","conflicts_json":"{\"cooling_capacity_kw\":[{\"boundary\":\"DOE displayed Net Total Cooling Capacity column\",\"field\":\"cooling_capacity_kw\",\"observed_at\":\"2026-11-05T20:24:00Z\",\"sources\":[\"doe-ccms-crac-page1-20261023\"],\"unit\":\"Btu/h\",\"value\":36200.0},{\"boundary\":\"DOE displayed Net Sensible Cooling Capacity column; value exceeds the displayed net-total value, so scalar cooling capacity is withheld\",\"field\":\"cooling_capacity_kw\",\"observed_at\":\"2026-11-05T20:24:00Z\",\"sources\":[\"doe-ccms-crac-page1-20261023\"],\"unit\":\"Btu/h\",\"value\":124000.0}]}","cooling_capacity_kw":null,"cooling_rating_conditions":"DOE CCMS represented net cooling capacities and rated airflow; the displayed table does not print the underlying test-point temperatures or humidity","created_at":"2026-11-05T20:24:00Z","entity_type":"equipment","equipment_category":"crac","evidence_json":"{\"airflow_m3_h\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 14 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"},\"unit\":\"m3/h\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 14 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"conflicts_json\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 14 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"cooling_capacity_kw\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 14 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"},\"unit\":\"kW\"},\"cooling_rating_conditions\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 14 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 14 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 14 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 14 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 14 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 14 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"notes\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 14 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 14 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 14 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 14 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 14 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 14 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}}}","field_sources_json":"{\"airflow_m3_h\":[\"doe-ccms-crac-page1-20261023\"],\"capacity_scope\":[\"doe-ccms-crac-page1-20261023\"],\"conflicts_json\":[\"doe-ccms-crac-page1-20261023\"],\"cooling_capacity_kw\":[\"doe-ccms-crac-page1-20261023\"],\"cooling_rating_conditions\":[\"doe-ccms-crac-page1-20261023\"],\"equipment_category\":[\"doe-ccms-crac-page1-20261023\"],\"form_factor\":[\"doe-ccms-crac-page1-20261023\"],\"manufacturer\":[\"doe-ccms-crac-page1-20261023\"],\"model\":[\"doe-ccms-crac-page1-20261023\"],\"name\":[\"doe-ccms-crac-page1-20261023\"],\"notes\":[\"doe-ccms-crac-page1-20261023\"],\"observations_json\":[\"doe-ccms-crac-page1-20261023\"],\"official_url\":[\"doe-ccms-crac-page1-20261023\"],\"product_status\":[\"doe-ccms-crac-page1-20261023\"],\"record_scope\":[\"doe-ccms-crac-page1-20261023\"],\"variant\":[\"doe-ccms-crac-page1-20261023\"]}","form_factor":"Ceiling-Mounted Ducted","last_verified_at":"2026-11-05T20:24:00Z","manufacturer":"AboveAir","model":"HKH-042(kW)*","name":"AboveAir HKH-042(kW)*","notes":"Exact manufacturer-represented public DOE CCMS basic-model row, not a deployment or DOE compliance determination. Btu/h and SCFM originals remain observations; NSenCOP is not normalized as percent efficiency. Voltage, frequency, input power, dimensions, refrigerant and installed quantity remain unknown.","observations_json":"[{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AboveAir HKH-042(kW)*\",\"field\":\"brand_name\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 14 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":null,\"value\":\"AboveAir\"},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AboveAir HKH-042(kW)*\",\"field\":\"indoor_or_package_model\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 14 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":null,\"value\":\"HKH-042D(kW)*\"},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AboveAir HKH-042(kW)*\",\"field\":\"outdoor_model\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 14 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":null,\"value\":\"XCU-042D(kW)*\"},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AboveAir HKH-042(kW)*\",\"field\":\"condenser_heat_rejection_medium\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 14 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":null,\"value\":\"Air-Cooled with Ducted Condenser\"},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AboveAir HKH-042(kW)*\",\"field\":\"net_total_cooling_capacity\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 14 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":\"Btu/h\",\"value\":36200.0},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AboveAir HKH-042(kW)*\",\"field\":\"net_sensible_cooling_capacity\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 14 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":\"Btu/h\",\"value\":124000.0},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AboveAir HKH-042(kW)*\",\"field\":\"rated_airflow\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 14 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":\"SCFM\",\"value\":5500.0},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AboveAir HKH-042(kW)*\",\"field\":\"net_sensible_coefficient_of_performance\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 14 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":\"ratio\",\"value\":2.33},{\"as_of\":\"2026-10-23\",\"boundary\":\"Issuer database status boundary\",\"field\":\"registry_disclaimer\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 14 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":null,\"value\":\"Public listing is not a DOE determination of standards compliance\"}]","official_url":"https://www.regulations.doe.gov/certification-data/CCMS-4-Air_Conditioners_and_Heat_Pumps_-_Computer_Room_Air_Conditioners.html","product_status":"current DOE CCMS public representation updated 2026-10-23","quality_status":"needs_review","record_id":"51cd0068-0332-55b7-9dd9-0da3e1435532","record_scope":"configuration","source_urls":["https://www.regulations.doe.gov/certification-data/CCMS-4-Air_Conditioners_and_Heat_Pumps_-_Computer_Room_Air_Conditioners.html"],"sources":["doe-ccms-crac-page1-20261023"],"updated_at":"2026-11-05T20:24:00Z","variant":"Ceiling-Mounted Ducted; Air-Cooled with Ducted Condenser; indoor/package HKH-042D(kW)*; outdoor XCU-042D(kW)*"}
{"airflow_m3_h":9344.56,"capacity_scope":"Exact current DOE CCMS CRAC basic-model row for HKH-053(kW)*; cooling values, airflow and NSenCOP are equipment ratings, not facility cooling or IT capacity","conflicts_json":"{\"cooling_capacity_kw\":[{\"boundary\":\"DOE displayed Net Total Cooling Capacity column\",\"field\":\"cooling_capacity_kw\",\"observed_at\":\"2026-11-05T20:24:00Z\",\"sources\":[\"doe-ccms-crac-page1-20261023\"],\"unit\":\"Btu/h\",\"value\":37800.0},{\"boundary\":\"DOE displayed Net Sensible Cooling Capacity column; value exceeds the displayed net-total value, so scalar cooling capacity is withheld\",\"field\":\"cooling_capacity_kw\",\"observed_at\":\"2026-11-05T20:24:00Z\",\"sources\":[\"doe-ccms-crac-page1-20261023\"],\"unit\":\"Btu/h\",\"value\":129000.0}]}","cooling_capacity_kw":null,"cooling_rating_conditions":"DOE CCMS represented net cooling capacities and rated airflow; the displayed table does not print the underlying test-point temperatures or humidity","created_at":"2026-11-05T20:24:00Z","entity_type":"equipment","equipment_category":"crac","evidence_json":"{\"airflow_m3_h\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 13 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"},\"unit\":\"m3/h\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 13 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"conflicts_json\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 13 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"cooling_capacity_kw\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 13 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"},\"unit\":\"kW\"},\"cooling_rating_conditions\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 13 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 13 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 13 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 13 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"model\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 13 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"name\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 13 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"notes\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 13 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 13 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 13 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"product_status\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 13 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 13 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}},\"variant\":{\"confidence\":\"high\",\"locator\":\"public results table / displayed row 13 of 50\",\"source_publication_dates\":{\"doe-ccms-crac-page1-20261023\":\"2026-10-23\"}}}","field_sources_json":"{\"airflow_m3_h\":[\"doe-ccms-crac-page1-20261023\"],\"capacity_scope\":[\"doe-ccms-crac-page1-20261023\"],\"conflicts_json\":[\"doe-ccms-crac-page1-20261023\"],\"cooling_capacity_kw\":[\"doe-ccms-crac-page1-20261023\"],\"cooling_rating_conditions\":[\"doe-ccms-crac-page1-20261023\"],\"equipment_category\":[\"doe-ccms-crac-page1-20261023\"],\"form_factor\":[\"doe-ccms-crac-page1-20261023\"],\"manufacturer\":[\"doe-ccms-crac-page1-20261023\"],\"model\":[\"doe-ccms-crac-page1-20261023\"],\"name\":[\"doe-ccms-crac-page1-20261023\"],\"notes\":[\"doe-ccms-crac-page1-20261023\"],\"observations_json\":[\"doe-ccms-crac-page1-20261023\"],\"official_url\":[\"doe-ccms-crac-page1-20261023\"],\"product_status\":[\"doe-ccms-crac-page1-20261023\"],\"record_scope\":[\"doe-ccms-crac-page1-20261023\"],\"variant\":[\"doe-ccms-crac-page1-20261023\"]}","form_factor":"Ceiling-Mounted Ducted","last_verified_at":"2026-11-05T20:24:00Z","manufacturer":"AboveAir","model":"HKH-053(kW)*","name":"AboveAir HKH-053(kW)*","notes":"Exact manufacturer-represented public DOE CCMS basic-model row, not a deployment or DOE compliance determination. Btu/h and SCFM originals remain observations; NSenCOP is not normalized as percent efficiency. Voltage, frequency, input power, dimensions, refrigerant and installed quantity remain unknown.","observations_json":"[{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AboveAir HKH-053(kW)*\",\"field\":\"brand_name\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 13 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":null,\"value\":\"AboveAir\"},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AboveAir HKH-053(kW)*\",\"field\":\"indoor_or_package_model\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 13 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":null,\"value\":\"HKH-053D(kW)*\"},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AboveAir HKH-053(kW)*\",\"field\":\"outdoor_model\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 13 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":null,\"value\":\"XCU-053D(kW)*\"},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AboveAir HKH-053(kW)*\",\"field\":\"condenser_heat_rejection_medium\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 13 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":null,\"value\":\"Air-Cooled with Ducted Condenser\"},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AboveAir HKH-053(kW)*\",\"field\":\"net_total_cooling_capacity\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 13 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":\"Btu/h\",\"value\":37800.0},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AboveAir HKH-053(kW)*\",\"field\":\"net_sensible_cooling_capacity\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 13 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":\"Btu/h\",\"value\":129000.0},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AboveAir HKH-053(kW)*\",\"field\":\"rated_airflow\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 13 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":\"SCFM\",\"value\":5500.0},{\"as_of\":\"2026-10-23\",\"boundary\":\"DOE CCMS public computer-room air-conditioner basic-model row for AboveAir HKH-053(kW)*\",\"field\":\"net_sensible_coefficient_of_performance\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 13 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":\"ratio\",\"value\":2.12},{\"as_of\":\"2026-10-23\",\"boundary\":\"Issuer database status boundary\",\"field\":\"registry_disclaimer\",\"kind\":\"reported\",\"locator\":\"public results table / displayed row 13 of 50\",\"source_id\":\"doe-ccms-crac-page1-20261023\",\"unit\":null,\"value\":\"Public listing is not a DOE determination of standards compliance\"}]","official_url":"https://www.regulations.doe.gov/certification-data/CCMS-4-Air_Conditioners_and_Heat_Pumps_-_Computer_Room_Air_Conditioners.html","product_status":"current DOE CCMS public representation updated 2026-10-23","quality_status":"needs_review","record_id":"3bc1f2f8-59ff-5d94-b21e-5beca2501640","record_scope":"configuration","source_urls":["https://www.regulations.doe.gov/certification-data/CCMS-4-Air_Conditioners_and_Heat_Pumps_-_Computer_Room_Air_Conditioners.html"],"sources":["doe-ccms-crac-page1-20261023"],"updated_at":"2026-11-05T20:24:00Z","variant":"Ceiling-Mounted Ducted; Air-Cooled with Ducted Condenser; indoor/package HKH-053D(kW)*; outdoor XCU-053D(kW)*"}
