{"apparent_power_kva":302.0,"capacity_scope":"Exact current Volvo Penta TAD1380GE 50 Hz prime rating row; normalized kW is generator electrical output and kVA is generator apparent output, not engine mechanical power, standby output or facility backup capacity","created_at":"2026-11-05T18:20:00Z","entity_type":"equipment","equipment_category":"backup_generator","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"D13 EU Stage V table / TAD1380GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d13-stage-v-current-20261105\":null},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"D13 EU Stage V table / TAD1380GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d13-stage-v-current-20261105\":null}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"D13 EU Stage V table / TAD1380GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d13-stage-v-current-20261105\":null}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"D13 EU Stage V table / TAD1380GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d13-stage-v-current-20261105\":null}},\"frequency_hz\":{\"confidence\":\"high\",\"locator\":\"D13 EU Stage V table / TAD1380GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d13-stage-v-current-20261105\":null},\"unit\":\"Hz\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"D13 EU Stage V table / TAD1380GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d13-stage-v-current-20261105\":null}},\"model\":{\"confidence\":\"high\",\"locator\":\"D13 EU Stage V table / TAD1380GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d13-stage-v-current-20261105\":null}},\"name\":{\"confidence\":\"high\",\"locator\":\"D13 EU Stage V table / TAD1380GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d13-stage-v-current-20261105\":null}},\"notes\":{\"confidence\":\"high\",\"locator\":\"D13 EU Stage V table / TAD1380GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d13-stage-v-current-20261105\":null}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"D13 EU Stage V table / TAD1380GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d13-stage-v-current-20261105\":null}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"D13 EU Stage V table / TAD1380GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d13-stage-v-current-20261105\":null}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"D13 EU Stage V table / TAD1380GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d13-stage-v-current-20261105\":null},\"unit\":\"kW\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"D13 EU Stage V table / TAD1380GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d13-stage-v-current-20261105\":null}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"D13 EU Stage V table / TAD1380GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d13-stage-v-current-20261105\":null}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"D13 EU Stage V table / TAD1380GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d13-stage-v-current-20261105\":null}},\"variant\":{\"confidence\":\"high\",\"locator\":\"D13 EU Stage V table / TAD1380GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d13-stage-v-current-20261105\":null}}}","field_sources_json":"{\"apparent_power_kva\":[\"volvo-penta-d13-stage-v-current-20261105\"],\"capacity_scope\":[\"volvo-penta-d13-stage-v-current-20261105\"],\"equipment_category\":[\"volvo-penta-d13-stage-v-current-20261105\"],\"form_factor\":[\"volvo-penta-d13-stage-v-current-20261105\"],\"frequency_hz\":[\"volvo-penta-d13-stage-v-current-20261105\"],\"manufacturer\":[\"volvo-penta-d13-stage-v-current-20261105\"],\"model\":[\"volvo-penta-d13-stage-v-current-20261105\"],\"name\":[\"volvo-penta-d13-stage-v-current-20261105\"],\"notes\":[\"volvo-penta-d13-stage-v-current-20261105\"],\"observations_json\":[\"volvo-penta-d13-stage-v-current-20261105\"],\"official_url\":[\"volvo-penta-d13-stage-v-current-20261105\"],\"output_power_kw\":[\"volvo-penta-d13-stage-v-current-20261105\"],\"power_conditions\":[\"volvo-penta-d13-stage-v-current-20261105\"],\"power_rating_kind\":[\"volvo-penta-d13-stage-v-current-20261105\"],\"record_scope\":[\"volvo-penta-d13-stage-v-current-20261105\"],\"variant\":[\"volvo-penta-d13-stage-v-current-20261105\"]}","form_factor":"power-generation engine rating configuration","frequency_hz":50.0,"last_verified_at":"2026-11-05T18:20:00Z","manufacturer":"Volvo Penta","model":"TAD1380GE","name":"Volvo Penta TAD1380GE 50 Hz prime power configuration","notes":"Prime electrical kW/kVA, standby electrical kW/kVA and engine mechanical kWm remain distinct. Fuel and emissions labels are OEM observations. No complete genset BOM, alternator, voltage, deployment or issuer certification is inferred.","observations_json":"[{\"as_of\":\"2026-11-05\",\"boundary\":\"TAD1380GE 50 Hz exact current D13 EU Stage V table row\",\"field\":\"standby_output_power\",\"kind\":\"reported\",\"locator\":\"D13 EU Stage V table / TAD1380GE / 50 Hz\",\"source_id\":\"volvo-penta-d13-stage-v-current-20261105\",\"unit\":\"kW\",\"value\":266.0},{\"as_of\":\"2026-11-05\",\"boundary\":\"TAD1380GE 50 Hz exact current D13 EU Stage V table row\",\"field\":\"standby_apparent_power\",\"kind\":\"reported\",\"locator\":\"D13 EU Stage V table / TAD1380GE / 50 Hz\",\"source_id\":\"volvo-penta-d13-stage-v-current-20261105\",\"unit\":\"kVA\",\"value\":332.0},{\"as_of\":\"2026-11-05\",\"boundary\":\"TAD1380GE 50 Hz exact current D13 EU Stage V table row\",\"field\":\"fuel_type\",\"kind\":\"reported\",\"locator\":\"D13 EU Stage V table / TAD1380GE / 50 Hz\",\"source_id\":\"volvo-penta-d13-stage-v-current-20261105\",\"unit\":null,\"value\":\"Diesel/HVO\"},{\"as_of\":\"2026-11-05\",\"boundary\":\"TAD1380GE 50 Hz exact current D13 EU Stage V table row\",\"field\":\"number_of_cylinders\",\"kind\":\"reported\",\"locator\":\"D13 EU Stage V table / TAD1380GE / 50 Hz\",\"source_id\":\"volvo-penta-d13-stage-v-current-20261105\",\"unit\":null,\"value\":6},{\"as_of\":\"2026-11-05\",\"boundary\":\"TAD1380GE 50 Hz exact current D13 EU Stage V table row\",\"field\":\"emission_level\",\"kind\":\"reported\",\"locator\":\"D13 EU Stage V table / TAD1380GE / 50 Hz\",\"source_id\":\"volvo-penta-d13-stage-v-current-20261105\",\"unit\":null,\"value\":\"EU Stage V\"},{\"as_of\":\"2026-11-05\",\"boundary\":\"TAD1380GE 50 Hz exact current D13 EU Stage V table row\",\"field\":\"prime_mechanical_power\",\"kind\":\"reported\",\"locator\":\"D13 EU Stage V table / TAD1380GE / 50 Hz\",\"source_id\":\"volvo-penta-d13-stage-v-current-20261105\",\"unit\":\"kWm\",\"value\":260.0},{\"as_of\":\"2026-11-05\",\"boundary\":\"TAD1380GE 50 Hz exact current D13 EU Stage V table row\",\"field\":\"standby_mechanical_power\",\"kind\":\"reported\",\"locator\":\"D13 EU Stage V table / TAD1380GE / 50 Hz\",\"source_id\":\"volvo-penta-d13-stage-v-current-20261105\",\"unit\":\"kWm\",\"value\":286.0}]","official_url":"https://www.volvopenta.com/industrial/power-generation-engines/power-generation-engine-range/d13-eu-stage-v/","output_power_kw":242.0,"power_conditions":"OEM prime power rating; exact model and frequency row","power_rating_kind":"prime generator electrical output active/apparent power","quality_status":"source_backed","record_id":"c0a34860-804d-527a-81bc-fde5dcc0a240","record_scope":"configuration","source_urls":["https://www.volvopenta.com/industrial/power-generation-engines/power-generation-engine-range/d13-eu-stage-v/"],"sources":["volvo-penta-d13-stage-v-current-20261105"],"updated_at":"2026-11-05T18:20:00Z","variant":"EU Stage V; 50 Hz; prime"}
{"apparent_power_kva":318.0,"capacity_scope":"Exact current Volvo Penta TAD1380GE 60 Hz prime rating row; normalized kW is generator electrical output and kVA is generator apparent output, not engine mechanical power, standby output or facility backup capacity","created_at":"2026-11-05T18:20:00Z","entity_type":"equipment","equipment_category":"backup_generator","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"D13 EU Stage V table / TAD1380GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d13-stage-v-current-20261105\":null},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"D13 EU Stage V table / TAD1380GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d13-stage-v-current-20261105\":null}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"D13 EU Stage V table / TAD1380GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d13-stage-v-current-20261105\":null}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"D13 EU Stage V table / TAD1380GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d13-stage-v-current-20261105\":null}},\"frequency_hz\":{\"confidence\":\"high\",\"locator\":\"D13 EU Stage V table / TAD1380GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d13-stage-v-current-20261105\":null},\"unit\":\"Hz\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"D13 EU Stage V table / TAD1380GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d13-stage-v-current-20261105\":null}},\"model\":{\"confidence\":\"high\",\"locator\":\"D13 EU Stage V table / TAD1380GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d13-stage-v-current-20261105\":null}},\"name\":{\"confidence\":\"high\",\"locator\":\"D13 EU Stage V table / TAD1380GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d13-stage-v-current-20261105\":null}},\"notes\":{\"confidence\":\"high\",\"locator\":\"D13 EU Stage V table / TAD1380GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d13-stage-v-current-20261105\":null}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"D13 EU Stage V table / TAD1380GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d13-stage-v-current-20261105\":null}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"D13 EU Stage V table / TAD1380GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d13-stage-v-current-20261105\":null}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"D13 EU Stage V table / TAD1380GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d13-stage-v-current-20261105\":null},\"unit\":\"kW\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"D13 EU Stage V table / TAD1380GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d13-stage-v-current-20261105\":null}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"D13 EU Stage V table / TAD1380GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d13-stage-v-current-20261105\":null}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"D13 EU Stage V table / TAD1380GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d13-stage-v-current-20261105\":null}},\"variant\":{\"confidence\":\"high\",\"locator\":\"D13 EU Stage V table / TAD1380GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d13-stage-v-current-20261105\":null}}}","field_sources_json":"{\"apparent_power_kva\":[\"volvo-penta-d13-stage-v-current-20261105\"],\"capacity_scope\":[\"volvo-penta-d13-stage-v-current-20261105\"],\"equipment_category\":[\"volvo-penta-d13-stage-v-current-20261105\"],\"form_factor\":[\"volvo-penta-d13-stage-v-current-20261105\"],\"frequency_hz\":[\"volvo-penta-d13-stage-v-current-20261105\"],\"manufacturer\":[\"volvo-penta-d13-stage-v-current-20261105\"],\"model\":[\"volvo-penta-d13-stage-v-current-20261105\"],\"name\":[\"volvo-penta-d13-stage-v-current-20261105\"],\"notes\":[\"volvo-penta-d13-stage-v-current-20261105\"],\"observations_json\":[\"volvo-penta-d13-stage-v-current-20261105\"],\"official_url\":[\"volvo-penta-d13-stage-v-current-20261105\"],\"output_power_kw\":[\"volvo-penta-d13-stage-v-current-20261105\"],\"power_conditions\":[\"volvo-penta-d13-stage-v-current-20261105\"],\"power_rating_kind\":[\"volvo-penta-d13-stage-v-current-20261105\"],\"record_scope\":[\"volvo-penta-d13-stage-v-current-20261105\"],\"variant\":[\"volvo-penta-d13-stage-v-current-20261105\"]}","form_factor":"power-generation engine rating configuration","frequency_hz":60.0,"last_verified_at":"2026-11-05T18:20:00Z","manufacturer":"Volvo Penta","model":"TAD1380GE","name":"Volvo Penta TAD1380GE 60 Hz prime power configuration","notes":"Prime electrical kW/kVA, standby electrical kW/kVA and engine mechanical kWm remain distinct. Fuel and emissions labels are OEM observations. No complete genset BOM, alternator, voltage, deployment or issuer certification is inferred.","observations_json":"[{\"as_of\":\"2026-11-05\",\"boundary\":\"TAD1380GE 60 Hz exact current D13 EU Stage V table row\",\"field\":\"standby_output_power\",\"kind\":\"reported\",\"locator\":\"D13 EU Stage V table / TAD1380GE / 60 Hz\",\"source_id\":\"volvo-penta-d13-stage-v-current-20261105\",\"unit\":\"kW\",\"value\":280.0},{\"as_of\":\"2026-11-05\",\"boundary\":\"TAD1380GE 60 Hz exact current D13 EU Stage V table row\",\"field\":\"standby_apparent_power\",\"kind\":\"reported\",\"locator\":\"D13 EU Stage V table / TAD1380GE / 60 Hz\",\"source_id\":\"volvo-penta-d13-stage-v-current-20261105\",\"unit\":\"kVA\",\"value\":350.0},{\"as_of\":\"2026-11-05\",\"boundary\":\"TAD1380GE 60 Hz exact current D13 EU Stage V table row\",\"field\":\"fuel_type\",\"kind\":\"reported\",\"locator\":\"D13 EU Stage V table / TAD1380GE / 60 Hz\",\"source_id\":\"volvo-penta-d13-stage-v-current-20261105\",\"unit\":null,\"value\":\"Diesel/HVO\"},{\"as_of\":\"2026-11-05\",\"boundary\":\"TAD1380GE 60 Hz exact current D13 EU Stage V table row\",\"field\":\"number_of_cylinders\",\"kind\":\"reported\",\"locator\":\"D13 EU Stage V table / TAD1380GE / 60 Hz\",\"source_id\":\"volvo-penta-d13-stage-v-current-20261105\",\"unit\":null,\"value\":6},{\"as_of\":\"2026-11-05\",\"boundary\":\"TAD1380GE 60 Hz exact current D13 EU Stage V table row\",\"field\":\"emission_level\",\"kind\":\"reported\",\"locator\":\"D13 EU Stage V table / TAD1380GE / 60 Hz\",\"source_id\":\"volvo-penta-d13-stage-v-current-20261105\",\"unit\":null,\"value\":\"EU Stage V\"},{\"as_of\":\"2026-11-05\",\"boundary\":\"TAD1380GE 60 Hz exact current D13 EU Stage V table row\",\"field\":\"prime_mechanical_power\",\"kind\":\"reported\",\"locator\":\"D13 EU Stage V table / TAD1380GE / 60 Hz\",\"source_id\":\"volvo-penta-d13-stage-v-current-20261105\",\"unit\":\"kWm\",\"value\":274.0},{\"as_of\":\"2026-11-05\",\"boundary\":\"TAD1380GE 60 Hz exact current D13 EU Stage V table row\",\"field\":\"standby_mechanical_power\",\"kind\":\"reported\",\"locator\":\"D13 EU Stage V table / TAD1380GE / 60 Hz\",\"source_id\":\"volvo-penta-d13-stage-v-current-20261105\",\"unit\":\"kWm\",\"value\":301.0}]","official_url":"https://www.volvopenta.com/industrial/power-generation-engines/power-generation-engine-range/d13-eu-stage-v/","output_power_kw":254.0,"power_conditions":"OEM prime power rating; exact model and frequency row","power_rating_kind":"prime generator electrical output active/apparent power","quality_status":"source_backed","record_id":"89f26adf-04bf-59e8-9311-d66544ba7d08","record_scope":"configuration","source_urls":["https://www.volvopenta.com/industrial/power-generation-engines/power-generation-engine-range/d13-eu-stage-v/"],"sources":["volvo-penta-d13-stage-v-current-20261105"],"updated_at":"2026-11-05T18:20:00Z","variant":"EU Stage V; 60 Hz; prime"}
{"apparent_power_kva":352.0,"capacity_scope":"Exact current Volvo Penta TAD1381GE 50 Hz prime rating row; normalized kW is generator electrical output and kVA is generator apparent output, not engine mechanical power, standby output or facility backup capacity","created_at":"2026-11-05T18:20:00Z","entity_type":"equipment","equipment_category":"backup_generator","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"D13 EU Stage V table / TAD1381GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d13-stage-v-current-20261105\":null},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"D13 EU Stage V table / TAD1381GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d13-stage-v-current-20261105\":null}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"D13 EU Stage V table / TAD1381GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d13-stage-v-current-20261105\":null}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"D13 EU Stage V table / TAD1381GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d13-stage-v-current-20261105\":null}},\"frequency_hz\":{\"confidence\":\"high\",\"locator\":\"D13 EU Stage V table / TAD1381GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d13-stage-v-current-20261105\":null},\"unit\":\"Hz\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"D13 EU Stage V table / TAD1381GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d13-stage-v-current-20261105\":null}},\"model\":{\"confidence\":\"high\",\"locator\":\"D13 EU Stage V table / TAD1381GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d13-stage-v-current-20261105\":null}},\"name\":{\"confidence\":\"high\",\"locator\":\"D13 EU Stage V table / TAD1381GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d13-stage-v-current-20261105\":null}},\"notes\":{\"confidence\":\"high\",\"locator\":\"D13 EU Stage V table / TAD1381GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d13-stage-v-current-20261105\":null}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"D13 EU Stage V table / TAD1381GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d13-stage-v-current-20261105\":null}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"D13 EU Stage V table / TAD1381GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d13-stage-v-current-20261105\":null}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"D13 EU Stage V table / TAD1381GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d13-stage-v-current-20261105\":null},\"unit\":\"kW\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"D13 EU Stage V table / TAD1381GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d13-stage-v-current-20261105\":null}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"D13 EU Stage V table / TAD1381GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d13-stage-v-current-20261105\":null}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"D13 EU Stage V table / TAD1381GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d13-stage-v-current-20261105\":null}},\"variant\":{\"confidence\":\"high\",\"locator\":\"D13 EU Stage V table / TAD1381GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d13-stage-v-current-20261105\":null}}}","field_sources_json":"{\"apparent_power_kva\":[\"volvo-penta-d13-stage-v-current-20261105\"],\"capacity_scope\":[\"volvo-penta-d13-stage-v-current-20261105\"],\"equipment_category\":[\"volvo-penta-d13-stage-v-current-20261105\"],\"form_factor\":[\"volvo-penta-d13-stage-v-current-20261105\"],\"frequency_hz\":[\"volvo-penta-d13-stage-v-current-20261105\"],\"manufacturer\":[\"volvo-penta-d13-stage-v-current-20261105\"],\"model\":[\"volvo-penta-d13-stage-v-current-20261105\"],\"name\":[\"volvo-penta-d13-stage-v-current-20261105\"],\"notes\":[\"volvo-penta-d13-stage-v-current-20261105\"],\"observations_json\":[\"volvo-penta-d13-stage-v-current-20261105\"],\"official_url\":[\"volvo-penta-d13-stage-v-current-20261105\"],\"output_power_kw\":[\"volvo-penta-d13-stage-v-current-20261105\"],\"power_conditions\":[\"volvo-penta-d13-stage-v-current-20261105\"],\"power_rating_kind\":[\"volvo-penta-d13-stage-v-current-20261105\"],\"record_scope\":[\"volvo-penta-d13-stage-v-current-20261105\"],\"variant\":[\"volvo-penta-d13-stage-v-current-20261105\"]}","form_factor":"power-generation engine rating configuration","frequency_hz":50.0,"last_verified_at":"2026-11-05T18:20:00Z","manufacturer":"Volvo Penta","model":"TAD1381GE","name":"Volvo Penta TAD1381GE 50 Hz prime power configuration","notes":"Prime electrical kW/kVA, standby electrical kW/kVA and engine mechanical kWm remain distinct. Fuel and emissions labels are OEM observations. No complete genset BOM, alternator, voltage, deployment or issuer certification is inferred.","observations_json":"[{\"as_of\":\"2026-11-05\",\"boundary\":\"TAD1381GE 50 Hz exact current D13 EU Stage V table row\",\"field\":\"standby_output_power\",\"kind\":\"reported\",\"locator\":\"D13 EU Stage V table / TAD1381GE / 50 Hz\",\"source_id\":\"volvo-penta-d13-stage-v-current-20261105\",\"unit\":\"kW\",\"value\":310.0},{\"as_of\":\"2026-11-05\",\"boundary\":\"TAD1381GE 50 Hz exact current D13 EU Stage V table row\",\"field\":\"standby_apparent_power\",\"kind\":\"reported\",\"locator\":\"D13 EU Stage V table / TAD1381GE / 50 Hz\",\"source_id\":\"volvo-penta-d13-stage-v-current-20261105\",\"unit\":\"kVA\",\"value\":387.0},{\"as_of\":\"2026-11-05\",\"boundary\":\"TAD1381GE 50 Hz exact current D13 EU Stage V table row\",\"field\":\"fuel_type\",\"kind\":\"reported\",\"locator\":\"D13 EU Stage V table / TAD1381GE / 50 Hz\",\"source_id\":\"volvo-penta-d13-stage-v-current-20261105\",\"unit\":null,\"value\":\"Diesel/HVO\"},{\"as_of\":\"2026-11-05\",\"boundary\":\"TAD1381GE 50 Hz exact current D13 EU Stage V table row\",\"field\":\"number_of_cylinders\",\"kind\":\"reported\",\"locator\":\"D13 EU Stage V table / TAD1381GE / 50 Hz\",\"source_id\":\"volvo-penta-d13-stage-v-current-20261105\",\"unit\":null,\"value\":6},{\"as_of\":\"2026-11-05\",\"boundary\":\"TAD1381GE 50 Hz exact current D13 EU Stage V table row\",\"field\":\"emission_level\",\"kind\":\"reported\",\"locator\":\"D13 EU Stage V table / TAD1381GE / 50 Hz\",\"source_id\":\"volvo-penta-d13-stage-v-current-20261105\",\"unit\":null,\"value\":\"EU Stage V\"},{\"as_of\":\"2026-11-05\",\"boundary\":\"TAD1381GE 50 Hz exact current D13 EU Stage V table row\",\"field\":\"prime_mechanical_power\",\"kind\":\"reported\",\"locator\":\"D13 EU Stage V table / TAD1381GE / 50 Hz\",\"source_id\":\"volvo-penta-d13-stage-v-current-20261105\",\"unit\":\"kWm\",\"value\":303.0},{\"as_of\":\"2026-11-05\",\"boundary\":\"TAD1381GE 50 Hz exact current D13 EU Stage V table row\",\"field\":\"standby_mechanical_power\",\"kind\":\"reported\",\"locator\":\"D13 EU Stage V table / TAD1381GE / 50 Hz\",\"source_id\":\"volvo-penta-d13-stage-v-current-20261105\",\"unit\":\"kWm\",\"value\":333.0}]","official_url":"https://www.volvopenta.com/industrial/power-generation-engines/power-generation-engine-range/d13-eu-stage-v/","output_power_kw":282.0,"power_conditions":"OEM prime power rating; exact model and frequency row","power_rating_kind":"prime generator electrical output active/apparent power","quality_status":"source_backed","record_id":"e1aa27be-77e6-5f83-b6cd-057d39fb28da","record_scope":"configuration","source_urls":["https://www.volvopenta.com/industrial/power-generation-engines/power-generation-engine-range/d13-eu-stage-v/"],"sources":["volvo-penta-d13-stage-v-current-20261105"],"updated_at":"2026-11-05T18:20:00Z","variant":"EU Stage V; 50 Hz; prime"}
{"apparent_power_kva":367.0,"capacity_scope":"Exact current Volvo Penta TAD1381GE 60 Hz prime rating row; normalized kW is generator electrical output and kVA is generator apparent output, not engine mechanical power, standby output or facility backup capacity","created_at":"2026-11-05T18:20:00Z","entity_type":"equipment","equipment_category":"backup_generator","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"D13 EU Stage V table / TAD1381GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d13-stage-v-current-20261105\":null},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"D13 EU Stage V table / TAD1381GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d13-stage-v-current-20261105\":null}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"D13 EU Stage V table / TAD1381GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d13-stage-v-current-20261105\":null}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"D13 EU Stage V table / TAD1381GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d13-stage-v-current-20261105\":null}},\"frequency_hz\":{\"confidence\":\"high\",\"locator\":\"D13 EU Stage V table / TAD1381GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d13-stage-v-current-20261105\":null},\"unit\":\"Hz\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"D13 EU Stage V table / TAD1381GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d13-stage-v-current-20261105\":null}},\"model\":{\"confidence\":\"high\",\"locator\":\"D13 EU Stage V table / TAD1381GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d13-stage-v-current-20261105\":null}},\"name\":{\"confidence\":\"high\",\"locator\":\"D13 EU Stage V table / TAD1381GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d13-stage-v-current-20261105\":null}},\"notes\":{\"confidence\":\"high\",\"locator\":\"D13 EU Stage V table / TAD1381GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d13-stage-v-current-20261105\":null}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"D13 EU Stage V table / TAD1381GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d13-stage-v-current-20261105\":null}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"D13 EU Stage V table / TAD1381GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d13-stage-v-current-20261105\":null}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"D13 EU Stage V table / TAD1381GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d13-stage-v-current-20261105\":null},\"unit\":\"kW\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"D13 EU Stage V table / TAD1381GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d13-stage-v-current-20261105\":null}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"D13 EU Stage V table / TAD1381GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d13-stage-v-current-20261105\":null}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"D13 EU Stage V table / TAD1381GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d13-stage-v-current-20261105\":null}},\"variant\":{\"confidence\":\"high\",\"locator\":\"D13 EU Stage V table / TAD1381GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d13-stage-v-current-20261105\":null}}}","field_sources_json":"{\"apparent_power_kva\":[\"volvo-penta-d13-stage-v-current-20261105\"],\"capacity_scope\":[\"volvo-penta-d13-stage-v-current-20261105\"],\"equipment_category\":[\"volvo-penta-d13-stage-v-current-20261105\"],\"form_factor\":[\"volvo-penta-d13-stage-v-current-20261105\"],\"frequency_hz\":[\"volvo-penta-d13-stage-v-current-20261105\"],\"manufacturer\":[\"volvo-penta-d13-stage-v-current-20261105\"],\"model\":[\"volvo-penta-d13-stage-v-current-20261105\"],\"name\":[\"volvo-penta-d13-stage-v-current-20261105\"],\"notes\":[\"volvo-penta-d13-stage-v-current-20261105\"],\"observations_json\":[\"volvo-penta-d13-stage-v-current-20261105\"],\"official_url\":[\"volvo-penta-d13-stage-v-current-20261105\"],\"output_power_kw\":[\"volvo-penta-d13-stage-v-current-20261105\"],\"power_conditions\":[\"volvo-penta-d13-stage-v-current-20261105\"],\"power_rating_kind\":[\"volvo-penta-d13-stage-v-current-20261105\"],\"record_scope\":[\"volvo-penta-d13-stage-v-current-20261105\"],\"variant\":[\"volvo-penta-d13-stage-v-current-20261105\"]}","form_factor":"power-generation engine rating configuration","frequency_hz":60.0,"last_verified_at":"2026-11-05T18:20:00Z","manufacturer":"Volvo Penta","model":"TAD1381GE","name":"Volvo Penta TAD1381GE 60 Hz prime power configuration","notes":"Prime electrical kW/kVA, standby electrical kW/kVA and engine mechanical kWm remain distinct. Fuel and emissions labels are OEM observations. No complete genset BOM, alternator, voltage, deployment or issuer certification is inferred.","observations_json":"[{\"as_of\":\"2026-11-05\",\"boundary\":\"TAD1381GE 60 Hz exact current D13 EU Stage V table row\",\"field\":\"standby_output_power\",\"kind\":\"reported\",\"locator\":\"D13 EU Stage V table / TAD1381GE / 60 Hz\",\"source_id\":\"volvo-penta-d13-stage-v-current-20261105\",\"unit\":\"kW\",\"value\":323.0},{\"as_of\":\"2026-11-05\",\"boundary\":\"TAD1381GE 60 Hz exact current D13 EU Stage V table row\",\"field\":\"standby_apparent_power\",\"kind\":\"reported\",\"locator\":\"D13 EU Stage V table / TAD1381GE / 60 Hz\",\"source_id\":\"volvo-penta-d13-stage-v-current-20261105\",\"unit\":\"kVA\",\"value\":403.0},{\"as_of\":\"2026-11-05\",\"boundary\":\"TAD1381GE 60 Hz exact current D13 EU Stage V table row\",\"field\":\"fuel_type\",\"kind\":\"reported\",\"locator\":\"D13 EU Stage V table / TAD1381GE / 60 Hz\",\"source_id\":\"volvo-penta-d13-stage-v-current-20261105\",\"unit\":null,\"value\":\"Diesel/HVO\"},{\"as_of\":\"2026-11-05\",\"boundary\":\"TAD1381GE 60 Hz exact current D13 EU Stage V table row\",\"field\":\"number_of_cylinders\",\"kind\":\"reported\",\"locator\":\"D13 EU Stage V table / TAD1381GE / 60 Hz\",\"source_id\":\"volvo-penta-d13-stage-v-current-20261105\",\"unit\":null,\"value\":6},{\"as_of\":\"2026-11-05\",\"boundary\":\"TAD1381GE 60 Hz exact current D13 EU Stage V table row\",\"field\":\"emission_level\",\"kind\":\"reported\",\"locator\":\"D13 EU Stage V table / TAD1381GE / 60 Hz\",\"source_id\":\"volvo-penta-d13-stage-v-current-20261105\",\"unit\":null,\"value\":\"EU Stage V\"},{\"as_of\":\"2026-11-05\",\"boundary\":\"TAD1381GE 60 Hz exact current D13 EU Stage V table row\",\"field\":\"prime_mechanical_power\",\"kind\":\"reported\",\"locator\":\"D13 EU Stage V table / TAD1381GE / 60 Hz\",\"source_id\":\"volvo-penta-d13-stage-v-current-20261105\",\"unit\":\"kWm\",\"value\":315.0},{\"as_of\":\"2026-11-05\",\"boundary\":\"TAD1381GE 60 Hz exact current D13 EU Stage V table row\",\"field\":\"standby_mechanical_power\",\"kind\":\"reported\",\"locator\":\"D13 EU Stage V table / TAD1381GE / 60 Hz\",\"source_id\":\"volvo-penta-d13-stage-v-current-20261105\",\"unit\":\"kWm\",\"value\":347.0}]","official_url":"https://www.volvopenta.com/industrial/power-generation-engines/power-generation-engine-range/d13-eu-stage-v/","output_power_kw":283.0,"power_conditions":"OEM prime power rating; exact model and frequency row","power_rating_kind":"prime generator electrical output active/apparent power","quality_status":"source_backed","record_id":"72a8663a-61db-5cf7-a98a-c95c43a2893f","record_scope":"configuration","source_urls":["https://www.volvopenta.com/industrial/power-generation-engines/power-generation-engine-range/d13-eu-stage-v/"],"sources":["volvo-penta-d13-stage-v-current-20261105"],"updated_at":"2026-11-05T18:20:00Z","variant":"EU Stage V; 60 Hz; prime"}
{"apparent_power_kva":401.0,"capacity_scope":"Exact current Volvo Penta TAD1382GE 50 Hz prime rating row; normalized kW is generator electrical output and kVA is generator apparent output, not engine mechanical power, standby output or facility backup capacity","created_at":"2026-11-05T18:20:00Z","entity_type":"equipment","equipment_category":"backup_generator","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"D13 EU Stage V table / TAD1382GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d13-stage-v-current-20261105\":null},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"D13 EU Stage V table / TAD1382GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d13-stage-v-current-20261105\":null}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"D13 EU Stage V table / TAD1382GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d13-stage-v-current-20261105\":null}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"D13 EU Stage V table / TAD1382GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d13-stage-v-current-20261105\":null}},\"frequency_hz\":{\"confidence\":\"high\",\"locator\":\"D13 EU Stage V table / TAD1382GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d13-stage-v-current-20261105\":null},\"unit\":\"Hz\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"D13 EU Stage V table / TAD1382GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d13-stage-v-current-20261105\":null}},\"model\":{\"confidence\":\"high\",\"locator\":\"D13 EU Stage V table / TAD1382GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d13-stage-v-current-20261105\":null}},\"name\":{\"confidence\":\"high\",\"locator\":\"D13 EU Stage V table / TAD1382GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d13-stage-v-current-20261105\":null}},\"notes\":{\"confidence\":\"high\",\"locator\":\"D13 EU Stage V table / TAD1382GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d13-stage-v-current-20261105\":null}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"D13 EU Stage V table / TAD1382GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d13-stage-v-current-20261105\":null}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"D13 EU Stage V table / TAD1382GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d13-stage-v-current-20261105\":null}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"D13 EU Stage V table / TAD1382GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d13-stage-v-current-20261105\":null},\"unit\":\"kW\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"D13 EU Stage V table / TAD1382GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d13-stage-v-current-20261105\":null}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"D13 EU Stage V table / TAD1382GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d13-stage-v-current-20261105\":null}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"D13 EU Stage V table / TAD1382GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d13-stage-v-current-20261105\":null}},\"variant\":{\"confidence\":\"high\",\"locator\":\"D13 EU Stage V table / TAD1382GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d13-stage-v-current-20261105\":null}}}","field_sources_json":"{\"apparent_power_kva\":[\"volvo-penta-d13-stage-v-current-20261105\"],\"capacity_scope\":[\"volvo-penta-d13-stage-v-current-20261105\"],\"equipment_category\":[\"volvo-penta-d13-stage-v-current-20261105\"],\"form_factor\":[\"volvo-penta-d13-stage-v-current-20261105\"],\"frequency_hz\":[\"volvo-penta-d13-stage-v-current-20261105\"],\"manufacturer\":[\"volvo-penta-d13-stage-v-current-20261105\"],\"model\":[\"volvo-penta-d13-stage-v-current-20261105\"],\"name\":[\"volvo-penta-d13-stage-v-current-20261105\"],\"notes\":[\"volvo-penta-d13-stage-v-current-20261105\"],\"observations_json\":[\"volvo-penta-d13-stage-v-current-20261105\"],\"official_url\":[\"volvo-penta-d13-stage-v-current-20261105\"],\"output_power_kw\":[\"volvo-penta-d13-stage-v-current-20261105\"],\"power_conditions\":[\"volvo-penta-d13-stage-v-current-20261105\"],\"power_rating_kind\":[\"volvo-penta-d13-stage-v-current-20261105\"],\"record_scope\":[\"volvo-penta-d13-stage-v-current-20261105\"],\"variant\":[\"volvo-penta-d13-stage-v-current-20261105\"]}","form_factor":"power-generation engine rating configuration","frequency_hz":50.0,"last_verified_at":"2026-11-05T18:20:00Z","manufacturer":"Volvo Penta","model":"TAD1382GE","name":"Volvo Penta TAD1382GE 50 Hz prime power configuration","notes":"Prime electrical kW/kVA, standby electrical kW/kVA and engine mechanical kWm remain distinct. Fuel and emissions labels are OEM observations. No complete genset BOM, alternator, voltage, deployment or issuer certification is inferred.","observations_json":"[{\"as_of\":\"2026-11-05\",\"boundary\":\"TAD1382GE 50 Hz exact current D13 EU Stage V table row\",\"field\":\"standby_output_power\",\"kind\":\"reported\",\"locator\":\"D13 EU Stage V table / TAD1382GE / 50 Hz\",\"source_id\":\"volvo-penta-d13-stage-v-current-20261105\",\"unit\":\"kW\",\"value\":352.0},{\"as_of\":\"2026-11-05\",\"boundary\":\"TAD1382GE 50 Hz exact current D13 EU Stage V table row\",\"field\":\"standby_apparent_power\",\"kind\":\"reported\",\"locator\":\"D13 EU Stage V table / TAD1382GE / 50 Hz\",\"source_id\":\"volvo-penta-d13-stage-v-current-20261105\",\"unit\":\"kVA\",\"value\":441.0},{\"as_of\":\"2026-11-05\",\"boundary\":\"TAD1382GE 50 Hz exact current D13 EU Stage V table row\",\"field\":\"fuel_type\",\"kind\":\"reported\",\"locator\":\"D13 EU Stage V table / TAD1382GE / 50 Hz\",\"source_id\":\"volvo-penta-d13-stage-v-current-20261105\",\"unit\":null,\"value\":\"Diesel/HVO\"},{\"as_of\":\"2026-11-05\",\"boundary\":\"TAD1382GE 50 Hz exact current D13 EU Stage V table row\",\"field\":\"number_of_cylinders\",\"kind\":\"reported\",\"locator\":\"D13 EU Stage V table / TAD1382GE / 50 Hz\",\"source_id\":\"volvo-penta-d13-stage-v-current-20261105\",\"unit\":null,\"value\":6},{\"as_of\":\"2026-11-05\",\"boundary\":\"TAD1382GE 50 Hz exact current D13 EU Stage V table row\",\"field\":\"emission_level\",\"kind\":\"reported\",\"locator\":\"D13 EU Stage V table / TAD1382GE / 50 Hz\",\"source_id\":\"volvo-penta-d13-stage-v-current-20261105\",\"unit\":null,\"value\":\"EU Stage V\"},{\"as_of\":\"2026-11-05\",\"boundary\":\"TAD1382GE 50 Hz exact current D13 EU Stage V table row\",\"field\":\"prime_mechanical_power\",\"kind\":\"reported\",\"locator\":\"D13 EU Stage V table / TAD1382GE / 50 Hz\",\"source_id\":\"volvo-penta-d13-stage-v-current-20261105\",\"unit\":\"kWm\",\"value\":345.0},{\"as_of\":\"2026-11-05\",\"boundary\":\"TAD1382GE 50 Hz exact current D13 EU Stage V table row\",\"field\":\"standby_mechanical_power\",\"kind\":\"reported\",\"locator\":\"D13 EU Stage V table / TAD1382GE / 50 Hz\",\"source_id\":\"volvo-penta-d13-stage-v-current-20261105\",\"unit\":\"kWm\",\"value\":379.0}]","official_url":"https://www.volvopenta.com/industrial/power-generation-engines/power-generation-engine-range/d13-eu-stage-v/","output_power_kw":320.0,"power_conditions":"OEM prime power rating; exact model and frequency row","power_rating_kind":"prime generator electrical output active/apparent power","quality_status":"source_backed","record_id":"f2c91076-3e15-5042-bd80-2adc836f85f0","record_scope":"configuration","source_urls":["https://www.volvopenta.com/industrial/power-generation-engines/power-generation-engine-range/d13-eu-stage-v/"],"sources":["volvo-penta-d13-stage-v-current-20261105"],"updated_at":"2026-11-05T18:20:00Z","variant":"EU Stage V; 50 Hz; prime"}
{"apparent_power_kva":412.0,"capacity_scope":"Exact current Volvo Penta TAD1382GE 60 Hz prime rating row; normalized kW is generator electrical output and kVA is generator apparent output, not engine mechanical power, standby output or facility backup capacity","created_at":"2026-11-05T18:20:00Z","entity_type":"equipment","equipment_category":"backup_generator","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"D13 EU Stage V table / TAD1382GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d13-stage-v-current-20261105\":null},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"D13 EU Stage V table / TAD1382GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d13-stage-v-current-20261105\":null}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"D13 EU Stage V table / TAD1382GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d13-stage-v-current-20261105\":null}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"D13 EU Stage V table / TAD1382GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d13-stage-v-current-20261105\":null}},\"frequency_hz\":{\"confidence\":\"high\",\"locator\":\"D13 EU Stage V table / TAD1382GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d13-stage-v-current-20261105\":null},\"unit\":\"Hz\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"D13 EU Stage V table / TAD1382GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d13-stage-v-current-20261105\":null}},\"model\":{\"confidence\":\"high\",\"locator\":\"D13 EU Stage V table / TAD1382GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d13-stage-v-current-20261105\":null}},\"name\":{\"confidence\":\"high\",\"locator\":\"D13 EU Stage V table / TAD1382GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d13-stage-v-current-20261105\":null}},\"notes\":{\"confidence\":\"high\",\"locator\":\"D13 EU Stage V table / TAD1382GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d13-stage-v-current-20261105\":null}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"D13 EU Stage V table / TAD1382GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d13-stage-v-current-20261105\":null}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"D13 EU Stage V table / TAD1382GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d13-stage-v-current-20261105\":null}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"D13 EU Stage V table / TAD1382GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d13-stage-v-current-20261105\":null},\"unit\":\"kW\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"D13 EU Stage V table / TAD1382GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d13-stage-v-current-20261105\":null}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"D13 EU Stage V table / TAD1382GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d13-stage-v-current-20261105\":null}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"D13 EU Stage V table / TAD1382GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d13-stage-v-current-20261105\":null}},\"variant\":{\"confidence\":\"high\",\"locator\":\"D13 EU Stage V table / TAD1382GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d13-stage-v-current-20261105\":null}}}","field_sources_json":"{\"apparent_power_kva\":[\"volvo-penta-d13-stage-v-current-20261105\"],\"capacity_scope\":[\"volvo-penta-d13-stage-v-current-20261105\"],\"equipment_category\":[\"volvo-penta-d13-stage-v-current-20261105\"],\"form_factor\":[\"volvo-penta-d13-stage-v-current-20261105\"],\"frequency_hz\":[\"volvo-penta-d13-stage-v-current-20261105\"],\"manufacturer\":[\"volvo-penta-d13-stage-v-current-20261105\"],\"model\":[\"volvo-penta-d13-stage-v-current-20261105\"],\"name\":[\"volvo-penta-d13-stage-v-current-20261105\"],\"notes\":[\"volvo-penta-d13-stage-v-current-20261105\"],\"observations_json\":[\"volvo-penta-d13-stage-v-current-20261105\"],\"official_url\":[\"volvo-penta-d13-stage-v-current-20261105\"],\"output_power_kw\":[\"volvo-penta-d13-stage-v-current-20261105\"],\"power_conditions\":[\"volvo-penta-d13-stage-v-current-20261105\"],\"power_rating_kind\":[\"volvo-penta-d13-stage-v-current-20261105\"],\"record_scope\":[\"volvo-penta-d13-stage-v-current-20261105\"],\"variant\":[\"volvo-penta-d13-stage-v-current-20261105\"]}","form_factor":"power-generation engine rating configuration","frequency_hz":60.0,"last_verified_at":"2026-11-05T18:20:00Z","manufacturer":"Volvo Penta","model":"TAD1382GE","name":"Volvo Penta TAD1382GE 60 Hz prime power configuration","notes":"Prime electrical kW/kVA, standby electrical kW/kVA and engine mechanical kWm remain distinct. Fuel and emissions labels are OEM observations. No complete genset BOM, alternator, voltage, deployment or issuer certification is inferred.","observations_json":"[{\"as_of\":\"2026-11-05\",\"boundary\":\"TAD1382GE 60 Hz exact current D13 EU Stage V table row\",\"field\":\"standby_output_power\",\"kind\":\"reported\",\"locator\":\"D13 EU Stage V table / TAD1382GE / 60 Hz\",\"source_id\":\"volvo-penta-d13-stage-v-current-20261105\",\"unit\":\"kW\",\"value\":363.0},{\"as_of\":\"2026-11-05\",\"boundary\":\"TAD1382GE 60 Hz exact current D13 EU Stage V table row\",\"field\":\"standby_apparent_power\",\"kind\":\"reported\",\"locator\":\"D13 EU Stage V table / TAD1382GE / 60 Hz\",\"source_id\":\"volvo-penta-d13-stage-v-current-20261105\",\"unit\":\"kVA\",\"value\":453.0},{\"as_of\":\"2026-11-05\",\"boundary\":\"TAD1382GE 60 Hz exact current D13 EU Stage V table row\",\"field\":\"fuel_type\",\"kind\":\"reported\",\"locator\":\"D13 EU Stage V table / TAD1382GE / 60 Hz\",\"source_id\":\"volvo-penta-d13-stage-v-current-20261105\",\"unit\":null,\"value\":\"Diesel/HVO\"},{\"as_of\":\"2026-11-05\",\"boundary\":\"TAD1382GE 60 Hz exact current D13 EU Stage V table row\",\"field\":\"number_of_cylinders\",\"kind\":\"reported\",\"locator\":\"D13 EU Stage V table / TAD1382GE / 60 Hz\",\"source_id\":\"volvo-penta-d13-stage-v-current-20261105\",\"unit\":null,\"value\":6},{\"as_of\":\"2026-11-05\",\"boundary\":\"TAD1382GE 60 Hz exact current D13 EU Stage V table row\",\"field\":\"emission_level\",\"kind\":\"reported\",\"locator\":\"D13 EU Stage V table / TAD1382GE / 60 Hz\",\"source_id\":\"volvo-penta-d13-stage-v-current-20261105\",\"unit\":null,\"value\":\"EU Stage V\"},{\"as_of\":\"2026-11-05\",\"boundary\":\"TAD1382GE 60 Hz exact current D13 EU Stage V table row\",\"field\":\"prime_mechanical_power\",\"kind\":\"reported\",\"locator\":\"D13 EU Stage V table / TAD1382GE / 60 Hz\",\"source_id\":\"volvo-penta-d13-stage-v-current-20261105\",\"unit\":\"kWm\",\"value\":355.0},{\"as_of\":\"2026-11-05\",\"boundary\":\"TAD1382GE 60 Hz exact current D13 EU Stage V table row\",\"field\":\"standby_mechanical_power\",\"kind\":\"reported\",\"locator\":\"D13 EU Stage V table / TAD1382GE / 60 Hz\",\"source_id\":\"volvo-penta-d13-stage-v-current-20261105\",\"unit\":\"kWm\",\"value\":390.0}]","official_url":"https://www.volvopenta.com/industrial/power-generation-engines/power-generation-engine-range/d13-eu-stage-v/","output_power_kw":330.0,"power_conditions":"OEM prime power rating; exact model and frequency row","power_rating_kind":"prime generator electrical output active/apparent power","quality_status":"source_backed","record_id":"678206c7-ecb0-5f43-8d2a-cf5b27d14f48","record_scope":"configuration","source_urls":["https://www.volvopenta.com/industrial/power-generation-engines/power-generation-engine-range/d13-eu-stage-v/"],"sources":["volvo-penta-d13-stage-v-current-20261105"],"updated_at":"2026-11-05T18:20:00Z","variant":"EU Stage V; 60 Hz; prime"}
{"apparent_power_kva":505.0,"capacity_scope":"Exact current Volvo Penta TAD1641GE 50 Hz prime rating row; normalized kW is generator electrical output and kVA is generator apparent output, not engine mechanical power, standby output or facility backup capacity","created_at":"2026-11-05T18:20:00Z","entity_type":"equipment","equipment_category":"backup_generator","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"D16 EU Stage II/EPA Tier 2 table / TAD1641GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d16-stage-ii-current-20261105\":null},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"D16 EU Stage II/EPA Tier 2 table / TAD1641GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d16-stage-ii-current-20261105\":null}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"D16 EU Stage II/EPA Tier 2 table / TAD1641GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d16-stage-ii-current-20261105\":null}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"D16 EU Stage II/EPA Tier 2 table / TAD1641GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d16-stage-ii-current-20261105\":null}},\"frequency_hz\":{\"confidence\":\"high\",\"locator\":\"D16 EU Stage II/EPA Tier 2 table / TAD1641GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d16-stage-ii-current-20261105\":null},\"unit\":\"Hz\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"D16 EU Stage II/EPA Tier 2 table / TAD1641GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d16-stage-ii-current-20261105\":null}},\"model\":{\"confidence\":\"high\",\"locator\":\"D16 EU Stage II/EPA Tier 2 table / TAD1641GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d16-stage-ii-current-20261105\":null}},\"name\":{\"confidence\":\"high\",\"locator\":\"D16 EU Stage II/EPA Tier 2 table / TAD1641GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d16-stage-ii-current-20261105\":null}},\"notes\":{\"confidence\":\"high\",\"locator\":\"D16 EU Stage II/EPA Tier 2 table / TAD1641GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d16-stage-ii-current-20261105\":null}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"D16 EU Stage II/EPA Tier 2 table / TAD1641GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d16-stage-ii-current-20261105\":null}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"D16 EU Stage II/EPA Tier 2 table / TAD1641GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d16-stage-ii-current-20261105\":null}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"D16 EU Stage II/EPA Tier 2 table / TAD1641GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d16-stage-ii-current-20261105\":null},\"unit\":\"kW\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"D16 EU Stage II/EPA Tier 2 table / TAD1641GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d16-stage-ii-current-20261105\":null}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"D16 EU Stage II/EPA Tier 2 table / TAD1641GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d16-stage-ii-current-20261105\":null}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"D16 EU Stage II/EPA Tier 2 table / TAD1641GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d16-stage-ii-current-20261105\":null}},\"variant\":{\"confidence\":\"high\",\"locator\":\"D16 EU Stage II/EPA Tier 2 table / TAD1641GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d16-stage-ii-current-20261105\":null}}}","field_sources_json":"{\"apparent_power_kva\":[\"volvo-penta-d16-stage-ii-current-20261105\"],\"capacity_scope\":[\"volvo-penta-d16-stage-ii-current-20261105\"],\"equipment_category\":[\"volvo-penta-d16-stage-ii-current-20261105\"],\"form_factor\":[\"volvo-penta-d16-stage-ii-current-20261105\"],\"frequency_hz\":[\"volvo-penta-d16-stage-ii-current-20261105\"],\"manufacturer\":[\"volvo-penta-d16-stage-ii-current-20261105\"],\"model\":[\"volvo-penta-d16-stage-ii-current-20261105\"],\"name\":[\"volvo-penta-d16-stage-ii-current-20261105\"],\"notes\":[\"volvo-penta-d16-stage-ii-current-20261105\"],\"observations_json\":[\"volvo-penta-d16-stage-ii-current-20261105\"],\"official_url\":[\"volvo-penta-d16-stage-ii-current-20261105\"],\"output_power_kw\":[\"volvo-penta-d16-stage-ii-current-20261105\"],\"power_conditions\":[\"volvo-penta-d16-stage-ii-current-20261105\"],\"power_rating_kind\":[\"volvo-penta-d16-stage-ii-current-20261105\"],\"record_scope\":[\"volvo-penta-d16-stage-ii-current-20261105\"],\"variant\":[\"volvo-penta-d16-stage-ii-current-20261105\"]}","form_factor":"power-generation engine rating configuration","frequency_hz":50.0,"last_verified_at":"2026-11-05T18:20:00Z","manufacturer":"Volvo Penta","model":"TAD1641GE","name":"Volvo Penta TAD1641GE 50 Hz prime power configuration","notes":"Prime electrical kW/kVA, standby electrical kW/kVA and engine mechanical kWm remain distinct. Fuel and emissions labels are OEM observations. No complete genset BOM, alternator, voltage, deployment or issuer certification is inferred.","observations_json":"[{\"as_of\":\"2026-11-05\",\"boundary\":\"TAD1641GE 50 Hz exact current D16 EU Stage II/EPA Tier 2 table row\",\"field\":\"standby_output_power\",\"kind\":\"reported\",\"locator\":\"D16 EU Stage II/EPA Tier 2 table / TAD1641GE / 50 Hz\",\"source_id\":\"volvo-penta-d16-stage-ii-current-20261105\",\"unit\":\"kW\",\"value\":445.0},{\"as_of\":\"2026-11-05\",\"boundary\":\"TAD1641GE 50 Hz exact current D16 EU Stage II/EPA Tier 2 table row\",\"field\":\"standby_apparent_power\",\"kind\":\"reported\",\"locator\":\"D16 EU Stage II/EPA Tier 2 table / TAD1641GE / 50 Hz\",\"source_id\":\"volvo-penta-d16-stage-ii-current-20261105\",\"unit\":\"kVA\",\"value\":556.0},{\"as_of\":\"2026-11-05\",\"boundary\":\"TAD1641GE 50 Hz exact current D16 EU Stage II/EPA Tier 2 table row\",\"field\":\"fuel_type\",\"kind\":\"reported\",\"locator\":\"D16 EU Stage II/EPA Tier 2 table / TAD1641GE / 50 Hz\",\"source_id\":\"volvo-penta-d16-stage-ii-current-20261105\",\"unit\":null,\"value\":\"Diesel/HVO\"},{\"as_of\":\"2026-11-05\",\"boundary\":\"TAD1641GE 50 Hz exact current D16 EU Stage II/EPA Tier 2 table row\",\"field\":\"number_of_cylinders\",\"kind\":\"reported\",\"locator\":\"D16 EU Stage II/EPA Tier 2 table / TAD1641GE / 50 Hz\",\"source_id\":\"volvo-penta-d16-stage-ii-current-20261105\",\"unit\":null,\"value\":6},{\"as_of\":\"2026-11-05\",\"boundary\":\"TAD1641GE 50 Hz exact current D16 EU Stage II/EPA Tier 2 table row\",\"field\":\"emission_level\",\"kind\":\"reported\",\"locator\":\"D16 EU Stage II/EPA Tier 2 table / TAD1641GE / 50 Hz\",\"source_id\":\"volvo-penta-d16-stage-ii-current-20261105\",\"unit\":null,\"value\":\"EU Stage II/EPA Tier 2\"},{\"as_of\":\"2026-11-05\",\"boundary\":\"TAD1641GE 50 Hz exact current D16 EU Stage II/EPA Tier 2 table row\",\"field\":\"prime_mechanical_power\",\"kind\":\"reported\",\"locator\":\"D16 EU Stage II/EPA Tier 2 table / TAD1641GE / 50 Hz\",\"source_id\":\"volvo-penta-d16-stage-ii-current-20261105\",\"unit\":\"kWm\",\"value\":430.0},{\"as_of\":\"2026-11-05\",\"boundary\":\"TAD1641GE 50 Hz exact current D16 EU Stage II/EPA Tier 2 table row\",\"field\":\"standby_mechanical_power\",\"kind\":\"reported\",\"locator\":\"D16 EU Stage II/EPA Tier 2 table / TAD1641GE / 50 Hz\",\"source_id\":\"volvo-penta-d16-stage-ii-current-20261105\",\"unit\":\"kWm\",\"value\":473.0}]","official_url":"https://www.volvopenta.com/industrial/power-generation-engines/power-generation-engine-range/d16-eu-stage-ii-epa-tier-2/","output_power_kw":404.0,"power_conditions":"OEM prime power rating; exact model and frequency row","power_rating_kind":"prime generator electrical output active/apparent power","quality_status":"source_backed","record_id":"151230b7-9d70-5aba-b291-8b6d4953cd35","record_scope":"configuration","source_urls":["https://www.volvopenta.com/industrial/power-generation-engines/power-generation-engine-range/d16-eu-stage-ii-epa-tier-2/"],"sources":["volvo-penta-d16-stage-ii-current-20261105"],"updated_at":"2026-11-05T18:20:00Z","variant":"EU Stage II/EPA Tier 2; 50 Hz; prime"}
{"apparent_power_kva":570.0,"capacity_scope":"Exact current Volvo Penta TAD1641GE 60 Hz prime rating row; normalized kW is generator electrical output and kVA is generator apparent output, not engine mechanical power, standby output or facility backup capacity","created_at":"2026-11-05T18:20:00Z","entity_type":"equipment","equipment_category":"backup_generator","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"D16 EU Stage II/EPA Tier 2 table / TAD1641GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d16-stage-ii-current-20261105\":null},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"D16 EU Stage II/EPA Tier 2 table / TAD1641GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d16-stage-ii-current-20261105\":null}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"D16 EU Stage II/EPA Tier 2 table / TAD1641GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d16-stage-ii-current-20261105\":null}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"D16 EU Stage II/EPA Tier 2 table / TAD1641GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d16-stage-ii-current-20261105\":null}},\"frequency_hz\":{\"confidence\":\"high\",\"locator\":\"D16 EU Stage II/EPA Tier 2 table / TAD1641GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d16-stage-ii-current-20261105\":null},\"unit\":\"Hz\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"D16 EU Stage II/EPA Tier 2 table / TAD1641GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d16-stage-ii-current-20261105\":null}},\"model\":{\"confidence\":\"high\",\"locator\":\"D16 EU Stage II/EPA Tier 2 table / TAD1641GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d16-stage-ii-current-20261105\":null}},\"name\":{\"confidence\":\"high\",\"locator\":\"D16 EU Stage II/EPA Tier 2 table / TAD1641GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d16-stage-ii-current-20261105\":null}},\"notes\":{\"confidence\":\"high\",\"locator\":\"D16 EU Stage II/EPA Tier 2 table / TAD1641GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d16-stage-ii-current-20261105\":null}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"D16 EU Stage II/EPA Tier 2 table / TAD1641GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d16-stage-ii-current-20261105\":null}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"D16 EU Stage II/EPA Tier 2 table / TAD1641GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d16-stage-ii-current-20261105\":null}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"D16 EU Stage II/EPA Tier 2 table / TAD1641GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d16-stage-ii-current-20261105\":null},\"unit\":\"kW\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"D16 EU Stage II/EPA Tier 2 table / TAD1641GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d16-stage-ii-current-20261105\":null}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"D16 EU Stage II/EPA Tier 2 table / TAD1641GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d16-stage-ii-current-20261105\":null}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"D16 EU Stage II/EPA Tier 2 table / TAD1641GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d16-stage-ii-current-20261105\":null}},\"variant\":{\"confidence\":\"high\",\"locator\":\"D16 EU Stage II/EPA Tier 2 table / TAD1641GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d16-stage-ii-current-20261105\":null}}}","field_sources_json":"{\"apparent_power_kva\":[\"volvo-penta-d16-stage-ii-current-20261105\"],\"capacity_scope\":[\"volvo-penta-d16-stage-ii-current-20261105\"],\"equipment_category\":[\"volvo-penta-d16-stage-ii-current-20261105\"],\"form_factor\":[\"volvo-penta-d16-stage-ii-current-20261105\"],\"frequency_hz\":[\"volvo-penta-d16-stage-ii-current-20261105\"],\"manufacturer\":[\"volvo-penta-d16-stage-ii-current-20261105\"],\"model\":[\"volvo-penta-d16-stage-ii-current-20261105\"],\"name\":[\"volvo-penta-d16-stage-ii-current-20261105\"],\"notes\":[\"volvo-penta-d16-stage-ii-current-20261105\"],\"observations_json\":[\"volvo-penta-d16-stage-ii-current-20261105\"],\"official_url\":[\"volvo-penta-d16-stage-ii-current-20261105\"],\"output_power_kw\":[\"volvo-penta-d16-stage-ii-current-20261105\"],\"power_conditions\":[\"volvo-penta-d16-stage-ii-current-20261105\"],\"power_rating_kind\":[\"volvo-penta-d16-stage-ii-current-20261105\"],\"record_scope\":[\"volvo-penta-d16-stage-ii-current-20261105\"],\"variant\":[\"volvo-penta-d16-stage-ii-current-20261105\"]}","form_factor":"power-generation engine rating configuration","frequency_hz":60.0,"last_verified_at":"2026-11-05T18:20:00Z","manufacturer":"Volvo Penta","model":"TAD1641GE","name":"Volvo Penta TAD1641GE 60 Hz prime power configuration","notes":"Prime electrical kW/kVA, standby electrical kW/kVA and engine mechanical kWm remain distinct. Fuel and emissions labels are OEM observations. No complete genset BOM, alternator, voltage, deployment or issuer certification is inferred.","observations_json":"[{\"as_of\":\"2026-11-05\",\"boundary\":\"TAD1641GE 60 Hz exact current D16 EU Stage II/EPA Tier 2 table row\",\"field\":\"standby_output_power\",\"kind\":\"reported\",\"locator\":\"D16 EU Stage II/EPA Tier 2 table / TAD1641GE / 60 Hz\",\"source_id\":\"volvo-penta-d16-stage-ii-current-20261105\",\"unit\":\"kW\",\"value\":513.0},{\"as_of\":\"2026-11-05\",\"boundary\":\"TAD1641GE 60 Hz exact current D16 EU Stage II/EPA Tier 2 table row\",\"field\":\"standby_apparent_power\",\"kind\":\"reported\",\"locator\":\"D16 EU Stage II/EPA Tier 2 table / TAD1641GE / 60 Hz\",\"source_id\":\"volvo-penta-d16-stage-ii-current-20261105\",\"unit\":\"kVA\",\"value\":642.0},{\"as_of\":\"2026-11-05\",\"boundary\":\"TAD1641GE 60 Hz exact current D16 EU Stage II/EPA Tier 2 table row\",\"field\":\"fuel_type\",\"kind\":\"reported\",\"locator\":\"D16 EU Stage II/EPA Tier 2 table / TAD1641GE / 60 Hz\",\"source_id\":\"volvo-penta-d16-stage-ii-current-20261105\",\"unit\":null,\"value\":\"Diesel/HVO\"},{\"as_of\":\"2026-11-05\",\"boundary\":\"TAD1641GE 60 Hz exact current D16 EU Stage II/EPA Tier 2 table row\",\"field\":\"number_of_cylinders\",\"kind\":\"reported\",\"locator\":\"D16 EU Stage II/EPA Tier 2 table / TAD1641GE / 60 Hz\",\"source_id\":\"volvo-penta-d16-stage-ii-current-20261105\",\"unit\":null,\"value\":6},{\"as_of\":\"2026-11-05\",\"boundary\":\"TAD1641GE 60 Hz exact current D16 EU Stage II/EPA Tier 2 table row\",\"field\":\"emission_level\",\"kind\":\"reported\",\"locator\":\"D16 EU Stage II/EPA Tier 2 table / TAD1641GE / 60 Hz\",\"source_id\":\"volvo-penta-d16-stage-ii-current-20261105\",\"unit\":null,\"value\":\"EU Stage II/EPA Tier 2\"},{\"as_of\":\"2026-11-05\",\"boundary\":\"TAD1641GE 60 Hz exact current D16 EU Stage II/EPA Tier 2 table row\",\"field\":\"prime_mechanical_power\",\"kind\":\"reported\",\"locator\":\"D16 EU Stage II/EPA Tier 2 table / TAD1641GE / 60 Hz\",\"source_id\":\"volvo-penta-d16-stage-ii-current-20261105\",\"unit\":\"kWm\",\"value\":485.0},{\"as_of\":\"2026-11-05\",\"boundary\":\"TAD1641GE 60 Hz exact current D16 EU Stage II/EPA Tier 2 table row\",\"field\":\"standby_mechanical_power\",\"kind\":\"reported\",\"locator\":\"D16 EU Stage II/EPA Tier 2 table / TAD1641GE / 60 Hz\",\"source_id\":\"volvo-penta-d16-stage-ii-current-20261105\",\"unit\":\"kWm\",\"value\":546.0}]","official_url":"https://www.volvopenta.com/industrial/power-generation-engines/power-generation-engine-range/d16-eu-stage-ii-epa-tier-2/","output_power_kw":456.0,"power_conditions":"OEM prime power rating; exact model and frequency row","power_rating_kind":"prime generator electrical output active/apparent power","quality_status":"source_backed","record_id":"cc6f90af-b4b4-5cbe-88f2-66da11fb085c","record_scope":"configuration","source_urls":["https://www.volvopenta.com/industrial/power-generation-engines/power-generation-engine-range/d16-eu-stage-ii-epa-tier-2/"],"sources":["volvo-penta-d16-stage-ii-current-20261105"],"updated_at":"2026-11-05T18:20:00Z","variant":"EU Stage II/EPA Tier 2; 60 Hz; prime"}
{"apparent_power_kva":591.0,"capacity_scope":"Exact current Volvo Penta TAD1642GE 50 Hz prime rating row; normalized kW is generator electrical output and kVA is generator apparent output, not engine mechanical power, standby output or facility backup capacity","created_at":"2026-11-05T18:20:00Z","entity_type":"equipment","equipment_category":"backup_generator","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"D16 EU Stage II/EPA Tier 2 table / TAD1642GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d16-stage-ii-current-20261105\":null},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"D16 EU Stage II/EPA Tier 2 table / TAD1642GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d16-stage-ii-current-20261105\":null}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"D16 EU Stage II/EPA Tier 2 table / TAD1642GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d16-stage-ii-current-20261105\":null}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"D16 EU Stage II/EPA Tier 2 table / TAD1642GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d16-stage-ii-current-20261105\":null}},\"frequency_hz\":{\"confidence\":\"high\",\"locator\":\"D16 EU Stage II/EPA Tier 2 table / TAD1642GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d16-stage-ii-current-20261105\":null},\"unit\":\"Hz\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"D16 EU Stage II/EPA Tier 2 table / TAD1642GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d16-stage-ii-current-20261105\":null}},\"model\":{\"confidence\":\"high\",\"locator\":\"D16 EU Stage II/EPA Tier 2 table / TAD1642GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d16-stage-ii-current-20261105\":null}},\"name\":{\"confidence\":\"high\",\"locator\":\"D16 EU Stage II/EPA Tier 2 table / TAD1642GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d16-stage-ii-current-20261105\":null}},\"notes\":{\"confidence\":\"high\",\"locator\":\"D16 EU Stage II/EPA Tier 2 table / TAD1642GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d16-stage-ii-current-20261105\":null}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"D16 EU Stage II/EPA Tier 2 table / TAD1642GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d16-stage-ii-current-20261105\":null}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"D16 EU Stage II/EPA Tier 2 table / TAD1642GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d16-stage-ii-current-20261105\":null}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"D16 EU Stage II/EPA Tier 2 table / TAD1642GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d16-stage-ii-current-20261105\":null},\"unit\":\"kW\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"D16 EU Stage II/EPA Tier 2 table / TAD1642GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d16-stage-ii-current-20261105\":null}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"D16 EU Stage II/EPA Tier 2 table / TAD1642GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d16-stage-ii-current-20261105\":null}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"D16 EU Stage II/EPA Tier 2 table / TAD1642GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d16-stage-ii-current-20261105\":null}},\"variant\":{\"confidence\":\"high\",\"locator\":\"D16 EU Stage II/EPA Tier 2 table / TAD1642GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d16-stage-ii-current-20261105\":null}}}","field_sources_json":"{\"apparent_power_kva\":[\"volvo-penta-d16-stage-ii-current-20261105\"],\"capacity_scope\":[\"volvo-penta-d16-stage-ii-current-20261105\"],\"equipment_category\":[\"volvo-penta-d16-stage-ii-current-20261105\"],\"form_factor\":[\"volvo-penta-d16-stage-ii-current-20261105\"],\"frequency_hz\":[\"volvo-penta-d16-stage-ii-current-20261105\"],\"manufacturer\":[\"volvo-penta-d16-stage-ii-current-20261105\"],\"model\":[\"volvo-penta-d16-stage-ii-current-20261105\"],\"name\":[\"volvo-penta-d16-stage-ii-current-20261105\"],\"notes\":[\"volvo-penta-d16-stage-ii-current-20261105\"],\"observations_json\":[\"volvo-penta-d16-stage-ii-current-20261105\"],\"official_url\":[\"volvo-penta-d16-stage-ii-current-20261105\"],\"output_power_kw\":[\"volvo-penta-d16-stage-ii-current-20261105\"],\"power_conditions\":[\"volvo-penta-d16-stage-ii-current-20261105\"],\"power_rating_kind\":[\"volvo-penta-d16-stage-ii-current-20261105\"],\"record_scope\":[\"volvo-penta-d16-stage-ii-current-20261105\"],\"variant\":[\"volvo-penta-d16-stage-ii-current-20261105\"]}","form_factor":"power-generation engine rating configuration","frequency_hz":50.0,"last_verified_at":"2026-11-05T18:20:00Z","manufacturer":"Volvo Penta","model":"TAD1642GE","name":"Volvo Penta TAD1642GE 50 Hz prime power configuration","notes":"Prime electrical kW/kVA, standby electrical kW/kVA and engine mechanical kWm remain distinct. Fuel and emissions labels are OEM observations. No complete genset BOM, alternator, voltage, deployment or issuer certification is inferred.","observations_json":"[{\"as_of\":\"2026-11-05\",\"boundary\":\"TAD1642GE 50 Hz exact current D16 EU Stage II/EPA Tier 2 table row\",\"field\":\"standby_output_power\",\"kind\":\"reported\",\"locator\":\"D16 EU Stage II/EPA Tier 2 table / TAD1642GE / 50 Hz\",\"source_id\":\"volvo-penta-d16-stage-ii-current-20261105\",\"unit\":\"kW\",\"value\":521.0},{\"as_of\":\"2026-11-05\",\"boundary\":\"TAD1642GE 50 Hz exact current D16 EU Stage II/EPA Tier 2 table row\",\"field\":\"standby_apparent_power\",\"kind\":\"reported\",\"locator\":\"D16 EU Stage II/EPA Tier 2 table / TAD1642GE / 50 Hz\",\"source_id\":\"volvo-penta-d16-stage-ii-current-20261105\",\"unit\":\"kVA\",\"value\":651.0},{\"as_of\":\"2026-11-05\",\"boundary\":\"TAD1642GE 50 Hz exact current D16 EU Stage II/EPA Tier 2 table row\",\"field\":\"fuel_type\",\"kind\":\"reported\",\"locator\":\"D16 EU Stage II/EPA Tier 2 table / TAD1642GE / 50 Hz\",\"source_id\":\"volvo-penta-d16-stage-ii-current-20261105\",\"unit\":null,\"value\":\"Diesel/HVO\"},{\"as_of\":\"2026-11-05\",\"boundary\":\"TAD1642GE 50 Hz exact current D16 EU Stage II/EPA Tier 2 table row\",\"field\":\"number_of_cylinders\",\"kind\":\"reported\",\"locator\":\"D16 EU Stage II/EPA Tier 2 table / TAD1642GE / 50 Hz\",\"source_id\":\"volvo-penta-d16-stage-ii-current-20261105\",\"unit\":null,\"value\":6},{\"as_of\":\"2026-11-05\",\"boundary\":\"TAD1642GE 50 Hz exact current D16 EU Stage II/EPA Tier 2 table row\",\"field\":\"emission_level\",\"kind\":\"reported\",\"locator\":\"D16 EU Stage II/EPA Tier 2 table / TAD1642GE / 50 Hz\",\"source_id\":\"volvo-penta-d16-stage-ii-current-20261105\",\"unit\":null,\"value\":\"EU Stage II/EPA Tier 2\"},{\"as_of\":\"2026-11-05\",\"boundary\":\"TAD1642GE 50 Hz exact current D16 EU Stage II/EPA Tier 2 table row\",\"field\":\"prime_mechanical_power\",\"kind\":\"reported\",\"locator\":\"D16 EU Stage II/EPA Tier 2 table / TAD1642GE / 50 Hz\",\"source_id\":\"volvo-penta-d16-stage-ii-current-20261105\",\"unit\":\"kWm\",\"value\":503.0},{\"as_of\":\"2026-11-05\",\"boundary\":\"TAD1642GE 50 Hz exact current D16 EU Stage II/EPA Tier 2 table row\",\"field\":\"standby_mechanical_power\",\"kind\":\"reported\",\"locator\":\"D16 EU Stage II/EPA Tier 2 table / TAD1642GE / 50 Hz\",\"source_id\":\"volvo-penta-d16-stage-ii-current-20261105\",\"unit\":\"kWm\",\"value\":554.0}]","official_url":"https://www.volvopenta.com/industrial/power-generation-engines/power-generation-engine-range/d16-eu-stage-ii-epa-tier-2/","output_power_kw":473.0,"power_conditions":"OEM prime power rating; exact model and frequency row","power_rating_kind":"prime generator electrical output active/apparent power","quality_status":"source_backed","record_id":"0c19ac79-1d5d-52f8-80f1-59588983d70c","record_scope":"configuration","source_urls":["https://www.volvopenta.com/industrial/power-generation-engines/power-generation-engine-range/d16-eu-stage-ii-epa-tier-2/"],"sources":["volvo-penta-d16-stage-ii-current-20261105"],"updated_at":"2026-11-05T18:20:00Z","variant":"EU Stage II/EPA Tier 2; 50 Hz; prime"}
{"apparent_power_kva":625.0,"capacity_scope":"Exact current Volvo Penta TAD1642GE 60 Hz prime rating row; normalized kW is generator electrical output and kVA is generator apparent output, not engine mechanical power, standby output or facility backup capacity","created_at":"2026-11-05T18:20:00Z","entity_type":"equipment","equipment_category":"backup_generator","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"D16 EU Stage II/EPA Tier 2 table / TAD1642GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d16-stage-ii-current-20261105\":null},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"D16 EU Stage II/EPA Tier 2 table / TAD1642GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d16-stage-ii-current-20261105\":null}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"D16 EU Stage II/EPA Tier 2 table / TAD1642GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d16-stage-ii-current-20261105\":null}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"D16 EU Stage II/EPA Tier 2 table / TAD1642GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d16-stage-ii-current-20261105\":null}},\"frequency_hz\":{\"confidence\":\"high\",\"locator\":\"D16 EU Stage II/EPA Tier 2 table / TAD1642GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d16-stage-ii-current-20261105\":null},\"unit\":\"Hz\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"D16 EU Stage II/EPA Tier 2 table / TAD1642GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d16-stage-ii-current-20261105\":null}},\"model\":{\"confidence\":\"high\",\"locator\":\"D16 EU Stage II/EPA Tier 2 table / TAD1642GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d16-stage-ii-current-20261105\":null}},\"name\":{\"confidence\":\"high\",\"locator\":\"D16 EU Stage II/EPA Tier 2 table / TAD1642GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d16-stage-ii-current-20261105\":null}},\"notes\":{\"confidence\":\"high\",\"locator\":\"D16 EU Stage II/EPA Tier 2 table / TAD1642GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d16-stage-ii-current-20261105\":null}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"D16 EU Stage II/EPA Tier 2 table / TAD1642GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d16-stage-ii-current-20261105\":null}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"D16 EU Stage II/EPA Tier 2 table / TAD1642GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d16-stage-ii-current-20261105\":null}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"D16 EU Stage II/EPA Tier 2 table / TAD1642GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d16-stage-ii-current-20261105\":null},\"unit\":\"kW\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"D16 EU Stage II/EPA Tier 2 table / TAD1642GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d16-stage-ii-current-20261105\":null}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"D16 EU Stage II/EPA Tier 2 table / TAD1642GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d16-stage-ii-current-20261105\":null}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"D16 EU Stage II/EPA Tier 2 table / TAD1642GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d16-stage-ii-current-20261105\":null}},\"variant\":{\"confidence\":\"high\",\"locator\":\"D16 EU Stage II/EPA Tier 2 table / TAD1642GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d16-stage-ii-current-20261105\":null}}}","field_sources_json":"{\"apparent_power_kva\":[\"volvo-penta-d16-stage-ii-current-20261105\"],\"capacity_scope\":[\"volvo-penta-d16-stage-ii-current-20261105\"],\"equipment_category\":[\"volvo-penta-d16-stage-ii-current-20261105\"],\"form_factor\":[\"volvo-penta-d16-stage-ii-current-20261105\"],\"frequency_hz\":[\"volvo-penta-d16-stage-ii-current-20261105\"],\"manufacturer\":[\"volvo-penta-d16-stage-ii-current-20261105\"],\"model\":[\"volvo-penta-d16-stage-ii-current-20261105\"],\"name\":[\"volvo-penta-d16-stage-ii-current-20261105\"],\"notes\":[\"volvo-penta-d16-stage-ii-current-20261105\"],\"observations_json\":[\"volvo-penta-d16-stage-ii-current-20261105\"],\"official_url\":[\"volvo-penta-d16-stage-ii-current-20261105\"],\"output_power_kw\":[\"volvo-penta-d16-stage-ii-current-20261105\"],\"power_conditions\":[\"volvo-penta-d16-stage-ii-current-20261105\"],\"power_rating_kind\":[\"volvo-penta-d16-stage-ii-current-20261105\"],\"record_scope\":[\"volvo-penta-d16-stage-ii-current-20261105\"],\"variant\":[\"volvo-penta-d16-stage-ii-current-20261105\"]}","form_factor":"power-generation engine rating configuration","frequency_hz":60.0,"last_verified_at":"2026-11-05T18:20:00Z","manufacturer":"Volvo Penta","model":"TAD1642GE","name":"Volvo Penta TAD1642GE 60 Hz prime power configuration","notes":"Prime electrical kW/kVA, standby electrical kW/kVA and engine mechanical kWm remain distinct. Fuel and emissions labels are OEM observations. No complete genset BOM, alternator, voltage, deployment or issuer certification is inferred.","observations_json":"[{\"as_of\":\"2026-11-05\",\"boundary\":\"TAD1642GE 60 Hz exact current D16 EU Stage II/EPA Tier 2 table row\",\"field\":\"standby_output_power\",\"kind\":\"reported\",\"locator\":\"D16 EU Stage II/EPA Tier 2 table / TAD1642GE / 60 Hz\",\"source_id\":\"volvo-penta-d16-stage-ii-current-20261105\",\"unit\":\"kW\",\"value\":550.0},{\"as_of\":\"2026-11-05\",\"boundary\":\"TAD1642GE 60 Hz exact current D16 EU Stage II/EPA Tier 2 table row\",\"field\":\"standby_apparent_power\",\"kind\":\"reported\",\"locator\":\"D16 EU Stage II/EPA Tier 2 table / TAD1642GE / 60 Hz\",\"source_id\":\"volvo-penta-d16-stage-ii-current-20261105\",\"unit\":\"kVA\",\"value\":687.0},{\"as_of\":\"2026-11-05\",\"boundary\":\"TAD1642GE 60 Hz exact current D16 EU Stage II/EPA Tier 2 table row\",\"field\":\"fuel_type\",\"kind\":\"reported\",\"locator\":\"D16 EU Stage II/EPA Tier 2 table / TAD1642GE / 60 Hz\",\"source_id\":\"volvo-penta-d16-stage-ii-current-20261105\",\"unit\":null,\"value\":\"Diesel/HVO\"},{\"as_of\":\"2026-11-05\",\"boundary\":\"TAD1642GE 60 Hz exact current D16 EU Stage II/EPA Tier 2 table row\",\"field\":\"number_of_cylinders\",\"kind\":\"reported\",\"locator\":\"D16 EU Stage II/EPA Tier 2 table / TAD1642GE / 60 Hz\",\"source_id\":\"volvo-penta-d16-stage-ii-current-20261105\",\"unit\":null,\"value\":6},{\"as_of\":\"2026-11-05\",\"boundary\":\"TAD1642GE 60 Hz exact current D16 EU Stage II/EPA Tier 2 table row\",\"field\":\"emission_level\",\"kind\":\"reported\",\"locator\":\"D16 EU Stage II/EPA Tier 2 table / TAD1642GE / 60 Hz\",\"source_id\":\"volvo-penta-d16-stage-ii-current-20261105\",\"unit\":null,\"value\":\"EU Stage II/EPA Tier 2\"},{\"as_of\":\"2026-11-05\",\"boundary\":\"TAD1642GE 60 Hz exact current D16 EU Stage II/EPA Tier 2 table row\",\"field\":\"prime_mechanical_power\",\"kind\":\"reported\",\"locator\":\"D16 EU Stage II/EPA Tier 2 table / TAD1642GE / 60 Hz\",\"source_id\":\"volvo-penta-d16-stage-ii-current-20261105\",\"unit\":\"kWm\",\"value\":532.0},{\"as_of\":\"2026-11-05\",\"boundary\":\"TAD1642GE 60 Hz exact current D16 EU Stage II/EPA Tier 2 table row\",\"field\":\"standby_mechanical_power\",\"kind\":\"reported\",\"locator\":\"D16 EU Stage II/EPA Tier 2 table / TAD1642GE / 60 Hz\",\"source_id\":\"volvo-penta-d16-stage-ii-current-20261105\",\"unit\":\"kWm\",\"value\":585.0}]","official_url":"https://www.volvopenta.com/industrial/power-generation-engines/power-generation-engine-range/d16-eu-stage-ii-epa-tier-2/","output_power_kw":500.0,"power_conditions":"OEM prime power rating; exact model and frequency row","power_rating_kind":"prime generator electrical output active/apparent power","quality_status":"source_backed","record_id":"1a3306bd-5350-549a-80b3-057c3f9368b9","record_scope":"configuration","source_urls":["https://www.volvopenta.com/industrial/power-generation-engines/power-generation-engine-range/d16-eu-stage-ii-epa-tier-2/"],"sources":["volvo-penta-d16-stage-ii-current-20261105"],"updated_at":"2026-11-05T18:20:00Z","variant":"EU Stage II/EPA Tier 2; 60 Hz; prime"}
{"apparent_power_kva":150.0,"capacity_scope":"Exact current Volvo Penta TAD880GE 50 Hz prime rating row; normalized kW is generator electrical output and kVA is generator apparent output, not engine mechanical power, standby output or facility backup capacity","created_at":"2026-11-05T18:20:00Z","entity_type":"equipment","equipment_category":"backup_generator","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"D8 EU Stage V table / TAD880GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d8-stage-v-current-20261105\":null},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"D8 EU Stage V table / TAD880GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d8-stage-v-current-20261105\":null}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"D8 EU Stage V table / TAD880GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d8-stage-v-current-20261105\":null}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"D8 EU Stage V table / TAD880GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d8-stage-v-current-20261105\":null}},\"frequency_hz\":{\"confidence\":\"high\",\"locator\":\"D8 EU Stage V table / TAD880GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d8-stage-v-current-20261105\":null},\"unit\":\"Hz\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"D8 EU Stage V table / TAD880GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d8-stage-v-current-20261105\":null}},\"model\":{\"confidence\":\"high\",\"locator\":\"D8 EU Stage V table / TAD880GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d8-stage-v-current-20261105\":null}},\"name\":{\"confidence\":\"high\",\"locator\":\"D8 EU Stage V table / TAD880GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d8-stage-v-current-20261105\":null}},\"notes\":{\"confidence\":\"high\",\"locator\":\"D8 EU Stage V table / TAD880GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d8-stage-v-current-20261105\":null}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"D8 EU Stage V table / TAD880GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d8-stage-v-current-20261105\":null}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"D8 EU Stage V table / TAD880GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d8-stage-v-current-20261105\":null}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"D8 EU Stage V table / TAD880GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d8-stage-v-current-20261105\":null},\"unit\":\"kW\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"D8 EU Stage V table / TAD880GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d8-stage-v-current-20261105\":null}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"D8 EU Stage V table / TAD880GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d8-stage-v-current-20261105\":null}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"D8 EU Stage V table / TAD880GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d8-stage-v-current-20261105\":null}},\"variant\":{\"confidence\":\"high\",\"locator\":\"D8 EU Stage V table / TAD880GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d8-stage-v-current-20261105\":null}}}","field_sources_json":"{\"apparent_power_kva\":[\"volvo-penta-d8-stage-v-current-20261105\"],\"capacity_scope\":[\"volvo-penta-d8-stage-v-current-20261105\"],\"equipment_category\":[\"volvo-penta-d8-stage-v-current-20261105\"],\"form_factor\":[\"volvo-penta-d8-stage-v-current-20261105\"],\"frequency_hz\":[\"volvo-penta-d8-stage-v-current-20261105\"],\"manufacturer\":[\"volvo-penta-d8-stage-v-current-20261105\"],\"model\":[\"volvo-penta-d8-stage-v-current-20261105\"],\"name\":[\"volvo-penta-d8-stage-v-current-20261105\"],\"notes\":[\"volvo-penta-d8-stage-v-current-20261105\"],\"observations_json\":[\"volvo-penta-d8-stage-v-current-20261105\"],\"official_url\":[\"volvo-penta-d8-stage-v-current-20261105\"],\"output_power_kw\":[\"volvo-penta-d8-stage-v-current-20261105\"],\"power_conditions\":[\"volvo-penta-d8-stage-v-current-20261105\"],\"power_rating_kind\":[\"volvo-penta-d8-stage-v-current-20261105\"],\"record_scope\":[\"volvo-penta-d8-stage-v-current-20261105\"],\"variant\":[\"volvo-penta-d8-stage-v-current-20261105\"]}","form_factor":"power-generation engine rating configuration","frequency_hz":50.0,"last_verified_at":"2026-11-05T18:20:00Z","manufacturer":"Volvo Penta","model":"TAD880GE","name":"Volvo Penta TAD880GE 50 Hz prime power configuration","notes":"Prime electrical kW/kVA, standby electrical kW/kVA and engine mechanical kWm remain distinct. Fuel and emissions labels are OEM observations. No complete genset BOM, alternator, voltage, deployment or issuer certification is inferred.","observations_json":"[{\"as_of\":\"2026-11-05\",\"boundary\":\"TAD880GE 50 Hz exact current D8 EU Stage V table row\",\"field\":\"standby_output_power\",\"kind\":\"reported\",\"locator\":\"D8 EU Stage V table / TAD880GE / 50 Hz\",\"source_id\":\"volvo-penta-d8-stage-v-current-20261105\",\"unit\":\"kW\",\"value\":132.0},{\"as_of\":\"2026-11-05\",\"boundary\":\"TAD880GE 50 Hz exact current D8 EU Stage V table row\",\"field\":\"standby_apparent_power\",\"kind\":\"reported\",\"locator\":\"D8 EU Stage V table / TAD880GE / 50 Hz\",\"source_id\":\"volvo-penta-d8-stage-v-current-20261105\",\"unit\":\"kVA\",\"value\":165.0},{\"as_of\":\"2026-11-05\",\"boundary\":\"TAD880GE 50 Hz exact current D8 EU Stage V table row\",\"field\":\"fuel_type\",\"kind\":\"reported\",\"locator\":\"D8 EU Stage V table / TAD880GE / 50 Hz\",\"source_id\":\"volvo-penta-d8-stage-v-current-20261105\",\"unit\":null,\"value\":\"Diesel/HVO\"},{\"as_of\":\"2026-11-05\",\"boundary\":\"TAD880GE 50 Hz exact current D8 EU Stage V table row\",\"field\":\"number_of_cylinders\",\"kind\":\"reported\",\"locator\":\"D8 EU Stage V table / TAD880GE / 50 Hz\",\"source_id\":\"volvo-penta-d8-stage-v-current-20261105\",\"unit\":null,\"value\":6},{\"as_of\":\"2026-11-05\",\"boundary\":\"TAD880GE 50 Hz exact current D8 EU Stage V table row\",\"field\":\"emission_level\",\"kind\":\"reported\",\"locator\":\"D8 EU Stage V table / TAD880GE / 50 Hz\",\"source_id\":\"volvo-penta-d8-stage-v-current-20261105\",\"unit\":null,\"value\":\"EU Stage V\"},{\"as_of\":\"2026-11-05\",\"boundary\":\"TAD880GE 50 Hz exact current D8 EU Stage V table row\",\"field\":\"prime_mechanical_power\",\"kind\":\"reported\",\"locator\":\"D8 EU Stage V table / TAD880GE / 50 Hz\",\"source_id\":\"volvo-penta-d8-stage-v-current-20261105\",\"unit\":\"kWm\",\"value\":129.0},{\"as_of\":\"2026-11-05\",\"boundary\":\"TAD880GE 50 Hz exact current D8 EU Stage V table row\",\"field\":\"standby_mechanical_power\",\"kind\":\"reported\",\"locator\":\"D8 EU Stage V table / TAD880GE / 50 Hz\",\"source_id\":\"volvo-penta-d8-stage-v-current-20261105\",\"unit\":\"kWm\",\"value\":142.0}]","official_url":"https://www.volvopenta.com/industrial/power-generation-engines/power-generation-engine-range/d8-eu-stage-v/","output_power_kw":120.0,"power_conditions":"OEM prime power rating; exact model and frequency row","power_rating_kind":"prime generator electrical output active/apparent power","quality_status":"source_backed","record_id":"f59181de-eafc-539a-9022-858cf72851f9","record_scope":"configuration","source_urls":["https://www.volvopenta.com/industrial/power-generation-engines/power-generation-engine-range/d8-eu-stage-v/"],"sources":["volvo-penta-d8-stage-v-current-20261105"],"updated_at":"2026-11-05T18:20:00Z","variant":"EU Stage V; 50 Hz; prime"}
{"apparent_power_kva":175.0,"capacity_scope":"Exact current Volvo Penta TAD880GE 60 Hz prime rating row; normalized kW is generator electrical output and kVA is generator apparent output, not engine mechanical power, standby output or facility backup capacity","created_at":"2026-11-05T18:20:00Z","entity_type":"equipment","equipment_category":"backup_generator","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"D8 EU Stage V table / TAD880GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d8-stage-v-current-20261105\":null},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"D8 EU Stage V table / TAD880GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d8-stage-v-current-20261105\":null}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"D8 EU Stage V table / TAD880GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d8-stage-v-current-20261105\":null}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"D8 EU Stage V table / TAD880GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d8-stage-v-current-20261105\":null}},\"frequency_hz\":{\"confidence\":\"high\",\"locator\":\"D8 EU Stage V table / TAD880GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d8-stage-v-current-20261105\":null},\"unit\":\"Hz\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"D8 EU Stage V table / TAD880GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d8-stage-v-current-20261105\":null}},\"model\":{\"confidence\":\"high\",\"locator\":\"D8 EU Stage V table / TAD880GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d8-stage-v-current-20261105\":null}},\"name\":{\"confidence\":\"high\",\"locator\":\"D8 EU Stage V table / TAD880GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d8-stage-v-current-20261105\":null}},\"notes\":{\"confidence\":\"high\",\"locator\":\"D8 EU Stage V table / TAD880GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d8-stage-v-current-20261105\":null}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"D8 EU Stage V table / TAD880GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d8-stage-v-current-20261105\":null}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"D8 EU Stage V table / TAD880GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d8-stage-v-current-20261105\":null}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"D8 EU Stage V table / TAD880GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d8-stage-v-current-20261105\":null},\"unit\":\"kW\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"D8 EU Stage V table / TAD880GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d8-stage-v-current-20261105\":null}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"D8 EU Stage V table / TAD880GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d8-stage-v-current-20261105\":null}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"D8 EU Stage V table / TAD880GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d8-stage-v-current-20261105\":null}},\"variant\":{\"confidence\":\"high\",\"locator\":\"D8 EU Stage V table / TAD880GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d8-stage-v-current-20261105\":null}}}","field_sources_json":"{\"apparent_power_kva\":[\"volvo-penta-d8-stage-v-current-20261105\"],\"capacity_scope\":[\"volvo-penta-d8-stage-v-current-20261105\"],\"equipment_category\":[\"volvo-penta-d8-stage-v-current-20261105\"],\"form_factor\":[\"volvo-penta-d8-stage-v-current-20261105\"],\"frequency_hz\":[\"volvo-penta-d8-stage-v-current-20261105\"],\"manufacturer\":[\"volvo-penta-d8-stage-v-current-20261105\"],\"model\":[\"volvo-penta-d8-stage-v-current-20261105\"],\"name\":[\"volvo-penta-d8-stage-v-current-20261105\"],\"notes\":[\"volvo-penta-d8-stage-v-current-20261105\"],\"observations_json\":[\"volvo-penta-d8-stage-v-current-20261105\"],\"official_url\":[\"volvo-penta-d8-stage-v-current-20261105\"],\"output_power_kw\":[\"volvo-penta-d8-stage-v-current-20261105\"],\"power_conditions\":[\"volvo-penta-d8-stage-v-current-20261105\"],\"power_rating_kind\":[\"volvo-penta-d8-stage-v-current-20261105\"],\"record_scope\":[\"volvo-penta-d8-stage-v-current-20261105\"],\"variant\":[\"volvo-penta-d8-stage-v-current-20261105\"]}","form_factor":"power-generation engine rating configuration","frequency_hz":60.0,"last_verified_at":"2026-11-05T18:20:00Z","manufacturer":"Volvo Penta","model":"TAD880GE","name":"Volvo Penta TAD880GE 60 Hz prime power configuration","notes":"Prime electrical kW/kVA, standby electrical kW/kVA and engine mechanical kWm remain distinct. Fuel and emissions labels are OEM observations. No complete genset BOM, alternator, voltage, deployment or issuer certification is inferred.","observations_json":"[{\"as_of\":\"2026-11-05\",\"boundary\":\"TAD880GE 60 Hz exact current D8 EU Stage V table row\",\"field\":\"standby_output_power\",\"kind\":\"reported\",\"locator\":\"D8 EU Stage V table / TAD880GE / 60 Hz\",\"source_id\":\"volvo-penta-d8-stage-v-current-20261105\",\"unit\":\"kW\",\"value\":154.0},{\"as_of\":\"2026-11-05\",\"boundary\":\"TAD880GE 60 Hz exact current D8 EU Stage V table row\",\"field\":\"standby_apparent_power\",\"kind\":\"reported\",\"locator\":\"D8 EU Stage V table / TAD880GE / 60 Hz\",\"source_id\":\"volvo-penta-d8-stage-v-current-20261105\",\"unit\":\"kVA\",\"value\":193.0},{\"as_of\":\"2026-11-05\",\"boundary\":\"TAD880GE 60 Hz exact current D8 EU Stage V table row\",\"field\":\"fuel_type\",\"kind\":\"reported\",\"locator\":\"D8 EU Stage V table / TAD880GE / 60 Hz\",\"source_id\":\"volvo-penta-d8-stage-v-current-20261105\",\"unit\":null,\"value\":\"Diesel/HVO\"},{\"as_of\":\"2026-11-05\",\"boundary\":\"TAD880GE 60 Hz exact current D8 EU Stage V table row\",\"field\":\"number_of_cylinders\",\"kind\":\"reported\",\"locator\":\"D8 EU Stage V table / TAD880GE / 60 Hz\",\"source_id\":\"volvo-penta-d8-stage-v-current-20261105\",\"unit\":null,\"value\":6},{\"as_of\":\"2026-11-05\",\"boundary\":\"TAD880GE 60 Hz exact current D8 EU Stage V table row\",\"field\":\"emission_level\",\"kind\":\"reported\",\"locator\":\"D8 EU Stage V table / TAD880GE / 60 Hz\",\"source_id\":\"volvo-penta-d8-stage-v-current-20261105\",\"unit\":null,\"value\":\"EU Stage V\"},{\"as_of\":\"2026-11-05\",\"boundary\":\"TAD880GE 60 Hz exact current D8 EU Stage V table row\",\"field\":\"prime_mechanical_power\",\"kind\":\"reported\",\"locator\":\"D8 EU Stage V table / TAD880GE / 60 Hz\",\"source_id\":\"volvo-penta-d8-stage-v-current-20261105\",\"unit\":\"kWm\",\"value\":151.0},{\"as_of\":\"2026-11-05\",\"boundary\":\"TAD880GE 60 Hz exact current D8 EU Stage V table row\",\"field\":\"standby_mechanical_power\",\"kind\":\"reported\",\"locator\":\"D8 EU Stage V table / TAD880GE / 60 Hz\",\"source_id\":\"volvo-penta-d8-stage-v-current-20261105\",\"unit\":\"kWm\",\"value\":166.0}]","official_url":"https://www.volvopenta.com/industrial/power-generation-engines/power-generation-engine-range/d8-eu-stage-v/","output_power_kw":140.0,"power_conditions":"OEM prime power rating; exact model and frequency row","power_rating_kind":"prime generator electrical output active/apparent power","quality_status":"source_backed","record_id":"3480a3bf-9644-5870-a0b6-d5b7425c800b","record_scope":"configuration","source_urls":["https://www.volvopenta.com/industrial/power-generation-engines/power-generation-engine-range/d8-eu-stage-v/"],"sources":["volvo-penta-d8-stage-v-current-20261105"],"updated_at":"2026-11-05T18:20:00Z","variant":"EU Stage V; 60 Hz; prime"}
{"apparent_power_kva":200.0,"capacity_scope":"Exact current Volvo Penta TAD881GE 50 Hz prime rating row; normalized kW is generator electrical output and kVA is generator apparent output, not engine mechanical power, standby output or facility backup capacity","created_at":"2026-11-05T18:20:00Z","entity_type":"equipment","equipment_category":"backup_generator","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"D8 EU Stage V table / TAD881GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d8-stage-v-current-20261105\":null},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"D8 EU Stage V table / TAD881GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d8-stage-v-current-20261105\":null}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"D8 EU Stage V table / TAD881GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d8-stage-v-current-20261105\":null}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"D8 EU Stage V table / TAD881GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d8-stage-v-current-20261105\":null}},\"frequency_hz\":{\"confidence\":\"high\",\"locator\":\"D8 EU Stage V table / TAD881GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d8-stage-v-current-20261105\":null},\"unit\":\"Hz\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"D8 EU Stage V table / TAD881GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d8-stage-v-current-20261105\":null}},\"model\":{\"confidence\":\"high\",\"locator\":\"D8 EU Stage V table / TAD881GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d8-stage-v-current-20261105\":null}},\"name\":{\"confidence\":\"high\",\"locator\":\"D8 EU Stage V table / TAD881GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d8-stage-v-current-20261105\":null}},\"notes\":{\"confidence\":\"high\",\"locator\":\"D8 EU Stage V table / TAD881GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d8-stage-v-current-20261105\":null}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"D8 EU Stage V table / TAD881GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d8-stage-v-current-20261105\":null}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"D8 EU Stage V table / TAD881GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d8-stage-v-current-20261105\":null}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"D8 EU Stage V table / TAD881GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d8-stage-v-current-20261105\":null},\"unit\":\"kW\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"D8 EU Stage V table / TAD881GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d8-stage-v-current-20261105\":null}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"D8 EU Stage V table / TAD881GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d8-stage-v-current-20261105\":null}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"D8 EU Stage V table / TAD881GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d8-stage-v-current-20261105\":null}},\"variant\":{\"confidence\":\"high\",\"locator\":\"D8 EU Stage V table / TAD881GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d8-stage-v-current-20261105\":null}}}","field_sources_json":"{\"apparent_power_kva\":[\"volvo-penta-d8-stage-v-current-20261105\"],\"capacity_scope\":[\"volvo-penta-d8-stage-v-current-20261105\"],\"equipment_category\":[\"volvo-penta-d8-stage-v-current-20261105\"],\"form_factor\":[\"volvo-penta-d8-stage-v-current-20261105\"],\"frequency_hz\":[\"volvo-penta-d8-stage-v-current-20261105\"],\"manufacturer\":[\"volvo-penta-d8-stage-v-current-20261105\"],\"model\":[\"volvo-penta-d8-stage-v-current-20261105\"],\"name\":[\"volvo-penta-d8-stage-v-current-20261105\"],\"notes\":[\"volvo-penta-d8-stage-v-current-20261105\"],\"observations_json\":[\"volvo-penta-d8-stage-v-current-20261105\"],\"official_url\":[\"volvo-penta-d8-stage-v-current-20261105\"],\"output_power_kw\":[\"volvo-penta-d8-stage-v-current-20261105\"],\"power_conditions\":[\"volvo-penta-d8-stage-v-current-20261105\"],\"power_rating_kind\":[\"volvo-penta-d8-stage-v-current-20261105\"],\"record_scope\":[\"volvo-penta-d8-stage-v-current-20261105\"],\"variant\":[\"volvo-penta-d8-stage-v-current-20261105\"]}","form_factor":"power-generation engine rating configuration","frequency_hz":50.0,"last_verified_at":"2026-11-05T18:20:00Z","manufacturer":"Volvo Penta","model":"TAD881GE","name":"Volvo Penta TAD881GE 50 Hz prime power configuration","notes":"Prime electrical kW/kVA, standby electrical kW/kVA and engine mechanical kWm remain distinct. Fuel and emissions labels are OEM observations. No complete genset BOM, alternator, voltage, deployment or issuer certification is inferred.","observations_json":"[{\"as_of\":\"2026-11-05\",\"boundary\":\"TAD881GE 50 Hz exact current D8 EU Stage V table row\",\"field\":\"standby_output_power\",\"kind\":\"reported\",\"locator\":\"D8 EU Stage V table / TAD881GE / 50 Hz\",\"source_id\":\"volvo-penta-d8-stage-v-current-20261105\",\"unit\":\"kW\",\"value\":176.0},{\"as_of\":\"2026-11-05\",\"boundary\":\"TAD881GE 50 Hz exact current D8 EU Stage V table row\",\"field\":\"standby_apparent_power\",\"kind\":\"reported\",\"locator\":\"D8 EU Stage V table / TAD881GE / 50 Hz\",\"source_id\":\"volvo-penta-d8-stage-v-current-20261105\",\"unit\":\"kVA\",\"value\":220.0},{\"as_of\":\"2026-11-05\",\"boundary\":\"TAD881GE 50 Hz exact current D8 EU Stage V table row\",\"field\":\"fuel_type\",\"kind\":\"reported\",\"locator\":\"D8 EU Stage V table / TAD881GE / 50 Hz\",\"source_id\":\"volvo-penta-d8-stage-v-current-20261105\",\"unit\":null,\"value\":\"Diesel/HVO\"},{\"as_of\":\"2026-11-05\",\"boundary\":\"TAD881GE 50 Hz exact current D8 EU Stage V table row\",\"field\":\"number_of_cylinders\",\"kind\":\"reported\",\"locator\":\"D8 EU Stage V table / TAD881GE / 50 Hz\",\"source_id\":\"volvo-penta-d8-stage-v-current-20261105\",\"unit\":null,\"value\":6},{\"as_of\":\"2026-11-05\",\"boundary\":\"TAD881GE 50 Hz exact current D8 EU Stage V table row\",\"field\":\"emission_level\",\"kind\":\"reported\",\"locator\":\"D8 EU Stage V table / TAD881GE / 50 Hz\",\"source_id\":\"volvo-penta-d8-stage-v-current-20261105\",\"unit\":null,\"value\":\"EU Stage V\"},{\"as_of\":\"2026-11-05\",\"boundary\":\"TAD881GE 50 Hz exact current D8 EU Stage V table row\",\"field\":\"prime_mechanical_power\",\"kind\":\"reported\",\"locator\":\"D8 EU Stage V table / TAD881GE / 50 Hz\",\"source_id\":\"volvo-penta-d8-stage-v-current-20261105\",\"unit\":\"kWm\",\"value\":172.0},{\"as_of\":\"2026-11-05\",\"boundary\":\"TAD881GE 50 Hz exact current D8 EU Stage V table row\",\"field\":\"standby_mechanical_power\",\"kind\":\"reported\",\"locator\":\"D8 EU Stage V table / TAD881GE / 50 Hz\",\"source_id\":\"volvo-penta-d8-stage-v-current-20261105\",\"unit\":\"kWm\",\"value\":189.0}]","official_url":"https://www.volvopenta.com/industrial/power-generation-engines/power-generation-engine-range/d8-eu-stage-v/","output_power_kw":160.0,"power_conditions":"OEM prime power rating; exact model and frequency row","power_rating_kind":"prime generator electrical output active/apparent power","quality_status":"source_backed","record_id":"eb64ded9-08f4-5357-86b6-3055ad11398a","record_scope":"configuration","source_urls":["https://www.volvopenta.com/industrial/power-generation-engines/power-generation-engine-range/d8-eu-stage-v/"],"sources":["volvo-penta-d8-stage-v-current-20261105"],"updated_at":"2026-11-05T18:20:00Z","variant":"EU Stage V; 50 Hz; prime"}
{"apparent_power_kva":230.0,"capacity_scope":"Exact current Volvo Penta TAD881GE 60 Hz prime rating row; normalized kW is generator electrical output and kVA is generator apparent output, not engine mechanical power, standby output or facility backup capacity","created_at":"2026-11-05T18:20:00Z","entity_type":"equipment","equipment_category":"backup_generator","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"D8 EU Stage V table / TAD881GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d8-stage-v-current-20261105\":null},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"D8 EU Stage V table / TAD881GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d8-stage-v-current-20261105\":null}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"D8 EU Stage V table / TAD881GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d8-stage-v-current-20261105\":null}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"D8 EU Stage V table / TAD881GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d8-stage-v-current-20261105\":null}},\"frequency_hz\":{\"confidence\":\"high\",\"locator\":\"D8 EU Stage V table / TAD881GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d8-stage-v-current-20261105\":null},\"unit\":\"Hz\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"D8 EU Stage V table / TAD881GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d8-stage-v-current-20261105\":null}},\"model\":{\"confidence\":\"high\",\"locator\":\"D8 EU Stage V table / TAD881GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d8-stage-v-current-20261105\":null}},\"name\":{\"confidence\":\"high\",\"locator\":\"D8 EU Stage V table / TAD881GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d8-stage-v-current-20261105\":null}},\"notes\":{\"confidence\":\"high\",\"locator\":\"D8 EU Stage V table / TAD881GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d8-stage-v-current-20261105\":null}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"D8 EU Stage V table / TAD881GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d8-stage-v-current-20261105\":null}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"D8 EU Stage V table / TAD881GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d8-stage-v-current-20261105\":null}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"D8 EU Stage V table / TAD881GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d8-stage-v-current-20261105\":null},\"unit\":\"kW\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"D8 EU Stage V table / TAD881GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d8-stage-v-current-20261105\":null}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"D8 EU Stage V table / TAD881GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d8-stage-v-current-20261105\":null}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"D8 EU Stage V table / TAD881GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d8-stage-v-current-20261105\":null}},\"variant\":{\"confidence\":\"high\",\"locator\":\"D8 EU Stage V table / TAD881GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d8-stage-v-current-20261105\":null}}}","field_sources_json":"{\"apparent_power_kva\":[\"volvo-penta-d8-stage-v-current-20261105\"],\"capacity_scope\":[\"volvo-penta-d8-stage-v-current-20261105\"],\"equipment_category\":[\"volvo-penta-d8-stage-v-current-20261105\"],\"form_factor\":[\"volvo-penta-d8-stage-v-current-20261105\"],\"frequency_hz\":[\"volvo-penta-d8-stage-v-current-20261105\"],\"manufacturer\":[\"volvo-penta-d8-stage-v-current-20261105\"],\"model\":[\"volvo-penta-d8-stage-v-current-20261105\"],\"name\":[\"volvo-penta-d8-stage-v-current-20261105\"],\"notes\":[\"volvo-penta-d8-stage-v-current-20261105\"],\"observations_json\":[\"volvo-penta-d8-stage-v-current-20261105\"],\"official_url\":[\"volvo-penta-d8-stage-v-current-20261105\"],\"output_power_kw\":[\"volvo-penta-d8-stage-v-current-20261105\"],\"power_conditions\":[\"volvo-penta-d8-stage-v-current-20261105\"],\"power_rating_kind\":[\"volvo-penta-d8-stage-v-current-20261105\"],\"record_scope\":[\"volvo-penta-d8-stage-v-current-20261105\"],\"variant\":[\"volvo-penta-d8-stage-v-current-20261105\"]}","form_factor":"power-generation engine rating configuration","frequency_hz":60.0,"last_verified_at":"2026-11-05T18:20:00Z","manufacturer":"Volvo Penta","model":"TAD881GE","name":"Volvo Penta TAD881GE 60 Hz prime power configuration","notes":"Prime electrical kW/kVA, standby electrical kW/kVA and engine mechanical kWm remain distinct. Fuel and emissions labels are OEM observations. No complete genset BOM, alternator, voltage, deployment or issuer certification is inferred.","observations_json":"[{\"as_of\":\"2026-11-05\",\"boundary\":\"TAD881GE 60 Hz exact current D8 EU Stage V table row\",\"field\":\"standby_output_power\",\"kind\":\"reported\",\"locator\":\"D8 EU Stage V table / TAD881GE / 60 Hz\",\"source_id\":\"volvo-penta-d8-stage-v-current-20261105\",\"unit\":\"kW\",\"value\":202.0},{\"as_of\":\"2026-11-05\",\"boundary\":\"TAD881GE 60 Hz exact current D8 EU Stage V table row\",\"field\":\"standby_apparent_power\",\"kind\":\"reported\",\"locator\":\"D8 EU Stage V table / TAD881GE / 60 Hz\",\"source_id\":\"volvo-penta-d8-stage-v-current-20261105\",\"unit\":\"kVA\",\"value\":253.0},{\"as_of\":\"2026-11-05\",\"boundary\":\"TAD881GE 60 Hz exact current D8 EU Stage V table row\",\"field\":\"fuel_type\",\"kind\":\"reported\",\"locator\":\"D8 EU Stage V table / TAD881GE / 60 Hz\",\"source_id\":\"volvo-penta-d8-stage-v-current-20261105\",\"unit\":null,\"value\":\"Diesel/HVO\"},{\"as_of\":\"2026-11-05\",\"boundary\":\"TAD881GE 60 Hz exact current D8 EU Stage V table row\",\"field\":\"number_of_cylinders\",\"kind\":\"reported\",\"locator\":\"D8 EU Stage V table / TAD881GE / 60 Hz\",\"source_id\":\"volvo-penta-d8-stage-v-current-20261105\",\"unit\":null,\"value\":6},{\"as_of\":\"2026-11-05\",\"boundary\":\"TAD881GE 60 Hz exact current D8 EU Stage V table row\",\"field\":\"emission_level\",\"kind\":\"reported\",\"locator\":\"D8 EU Stage V table / TAD881GE / 60 Hz\",\"source_id\":\"volvo-penta-d8-stage-v-current-20261105\",\"unit\":null,\"value\":\"EU Stage V\"},{\"as_of\":\"2026-11-05\",\"boundary\":\"TAD881GE 60 Hz exact current D8 EU Stage V table row\",\"field\":\"prime_mechanical_power\",\"kind\":\"reported\",\"locator\":\"D8 EU Stage V table / TAD881GE / 60 Hz\",\"source_id\":\"volvo-penta-d8-stage-v-current-20261105\",\"unit\":\"kWm\",\"value\":198.0},{\"as_of\":\"2026-11-05\",\"boundary\":\"TAD881GE 60 Hz exact current D8 EU Stage V table row\",\"field\":\"standby_mechanical_power\",\"kind\":\"reported\",\"locator\":\"D8 EU Stage V table / TAD881GE / 60 Hz\",\"source_id\":\"volvo-penta-d8-stage-v-current-20261105\",\"unit\":\"kWm\",\"value\":218.0}]","official_url":"https://www.volvopenta.com/industrial/power-generation-engines/power-generation-engine-range/d8-eu-stage-v/","output_power_kw":184.0,"power_conditions":"OEM prime power rating; exact model and frequency row","power_rating_kind":"prime generator electrical output active/apparent power","quality_status":"source_backed","record_id":"ca50fe16-cba6-5a98-82ab-0dfc246a7313","record_scope":"configuration","source_urls":["https://www.volvopenta.com/industrial/power-generation-engines/power-generation-engine-range/d8-eu-stage-v/"],"sources":["volvo-penta-d8-stage-v-current-20261105"],"updated_at":"2026-11-05T18:20:00Z","variant":"EU Stage V; 60 Hz; prime"}
{"apparent_power_kva":250.0,"capacity_scope":"Exact current Volvo Penta TAD882GE 50 Hz prime rating row; normalized kW is generator electrical output and kVA is generator apparent output, not engine mechanical power, standby output or facility backup capacity","created_at":"2026-11-05T18:20:00Z","entity_type":"equipment","equipment_category":"backup_generator","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"D8 EU Stage V table / TAD882GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d8-stage-v-current-20261105\":null},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"D8 EU Stage V table / TAD882GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d8-stage-v-current-20261105\":null}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"D8 EU Stage V table / TAD882GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d8-stage-v-current-20261105\":null}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"D8 EU Stage V table / TAD882GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d8-stage-v-current-20261105\":null}},\"frequency_hz\":{\"confidence\":\"high\",\"locator\":\"D8 EU Stage V table / TAD882GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d8-stage-v-current-20261105\":null},\"unit\":\"Hz\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"D8 EU Stage V table / TAD882GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d8-stage-v-current-20261105\":null}},\"model\":{\"confidence\":\"high\",\"locator\":\"D8 EU Stage V table / TAD882GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d8-stage-v-current-20261105\":null}},\"name\":{\"confidence\":\"high\",\"locator\":\"D8 EU Stage V table / TAD882GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d8-stage-v-current-20261105\":null}},\"notes\":{\"confidence\":\"high\",\"locator\":\"D8 EU Stage V table / TAD882GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d8-stage-v-current-20261105\":null}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"D8 EU Stage V table / TAD882GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d8-stage-v-current-20261105\":null}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"D8 EU Stage V table / TAD882GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d8-stage-v-current-20261105\":null}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"D8 EU Stage V table / TAD882GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d8-stage-v-current-20261105\":null},\"unit\":\"kW\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"D8 EU Stage V table / TAD882GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d8-stage-v-current-20261105\":null}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"D8 EU Stage V table / TAD882GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d8-stage-v-current-20261105\":null}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"D8 EU Stage V table / TAD882GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d8-stage-v-current-20261105\":null}},\"variant\":{\"confidence\":\"high\",\"locator\":\"D8 EU Stage V table / TAD882GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d8-stage-v-current-20261105\":null}}}","field_sources_json":"{\"apparent_power_kva\":[\"volvo-penta-d8-stage-v-current-20261105\"],\"capacity_scope\":[\"volvo-penta-d8-stage-v-current-20261105\"],\"equipment_category\":[\"volvo-penta-d8-stage-v-current-20261105\"],\"form_factor\":[\"volvo-penta-d8-stage-v-current-20261105\"],\"frequency_hz\":[\"volvo-penta-d8-stage-v-current-20261105\"],\"manufacturer\":[\"volvo-penta-d8-stage-v-current-20261105\"],\"model\":[\"volvo-penta-d8-stage-v-current-20261105\"],\"name\":[\"volvo-penta-d8-stage-v-current-20261105\"],\"notes\":[\"volvo-penta-d8-stage-v-current-20261105\"],\"observations_json\":[\"volvo-penta-d8-stage-v-current-20261105\"],\"official_url\":[\"volvo-penta-d8-stage-v-current-20261105\"],\"output_power_kw\":[\"volvo-penta-d8-stage-v-current-20261105\"],\"power_conditions\":[\"volvo-penta-d8-stage-v-current-20261105\"],\"power_rating_kind\":[\"volvo-penta-d8-stage-v-current-20261105\"],\"record_scope\":[\"volvo-penta-d8-stage-v-current-20261105\"],\"variant\":[\"volvo-penta-d8-stage-v-current-20261105\"]}","form_factor":"power-generation engine rating configuration","frequency_hz":50.0,"last_verified_at":"2026-11-05T18:20:00Z","manufacturer":"Volvo Penta","model":"TAD882GE","name":"Volvo Penta TAD882GE 50 Hz prime power configuration","notes":"Prime electrical kW/kVA, standby electrical kW/kVA and engine mechanical kWm remain distinct. Fuel and emissions labels are OEM observations. No complete genset BOM, alternator, voltage, deployment or issuer certification is inferred.","observations_json":"[{\"as_of\":\"2026-11-05\",\"boundary\":\"TAD882GE 50 Hz exact current D8 EU Stage V table row\",\"field\":\"standby_output_power\",\"kind\":\"reported\",\"locator\":\"D8 EU Stage V table / TAD882GE / 50 Hz\",\"source_id\":\"volvo-penta-d8-stage-v-current-20261105\",\"unit\":\"kW\",\"value\":224.0},{\"as_of\":\"2026-11-05\",\"boundary\":\"TAD882GE 50 Hz exact current D8 EU Stage V table row\",\"field\":\"standby_apparent_power\",\"kind\":\"reported\",\"locator\":\"D8 EU Stage V table / TAD882GE / 50 Hz\",\"source_id\":\"volvo-penta-d8-stage-v-current-20261105\",\"unit\":\"kVA\",\"value\":279.0},{\"as_of\":\"2026-11-05\",\"boundary\":\"TAD882GE 50 Hz exact current D8 EU Stage V table row\",\"field\":\"fuel_type\",\"kind\":\"reported\",\"locator\":\"D8 EU Stage V table / TAD882GE / 50 Hz\",\"source_id\":\"volvo-penta-d8-stage-v-current-20261105\",\"unit\":null,\"value\":\"Diesel/HVO\"},{\"as_of\":\"2026-11-05\",\"boundary\":\"TAD882GE 50 Hz exact current D8 EU Stage V table row\",\"field\":\"number_of_cylinders\",\"kind\":\"reported\",\"locator\":\"D8 EU Stage V table / TAD882GE / 50 Hz\",\"source_id\":\"volvo-penta-d8-stage-v-current-20261105\",\"unit\":null,\"value\":6},{\"as_of\":\"2026-11-05\",\"boundary\":\"TAD882GE 50 Hz exact current D8 EU Stage V table row\",\"field\":\"emission_level\",\"kind\":\"reported\",\"locator\":\"D8 EU Stage V table / TAD882GE / 50 Hz\",\"source_id\":\"volvo-penta-d8-stage-v-current-20261105\",\"unit\":null,\"value\":\"EU Stage V\"},{\"as_of\":\"2026-11-05\",\"boundary\":\"TAD882GE 50 Hz exact current D8 EU Stage V table row\",\"field\":\"prime_mechanical_power\",\"kind\":\"reported\",\"locator\":\"D8 EU Stage V table / TAD882GE / 50 Hz\",\"source_id\":\"volvo-penta-d8-stage-v-current-20261105\",\"unit\":\"kWm\",\"value\":215.0},{\"as_of\":\"2026-11-05\",\"boundary\":\"TAD882GE 50 Hz exact current D8 EU Stage V table row\",\"field\":\"standby_mechanical_power\",\"kind\":\"reported\",\"locator\":\"D8 EU Stage V table / TAD882GE / 50 Hz\",\"source_id\":\"volvo-penta-d8-stage-v-current-20261105\",\"unit\":\"kWm\",\"value\":240.0}]","official_url":"https://www.volvopenta.com/industrial/power-generation-engines/power-generation-engine-range/d8-eu-stage-v/","output_power_kw":200.0,"power_conditions":"OEM prime power rating; exact model and frequency row","power_rating_kind":"prime generator electrical output active/apparent power","quality_status":"source_backed","record_id":"43d3c5bf-ab48-589a-b87e-e3f7660ff696","record_scope":"configuration","source_urls":["https://www.volvopenta.com/industrial/power-generation-engines/power-generation-engine-range/d8-eu-stage-v/"],"sources":["volvo-penta-d8-stage-v-current-20261105"],"updated_at":"2026-11-05T18:20:00Z","variant":"EU Stage V; 50 Hz; prime"}
{"apparent_power_kva":254.0,"capacity_scope":"Exact current Volvo Penta TAD882GE 60 Hz prime rating row; normalized kW is generator electrical output and kVA is generator apparent output, not engine mechanical power, standby output or facility backup capacity","created_at":"2026-11-05T18:20:00Z","entity_type":"equipment","equipment_category":"backup_generator","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"D8 EU Stage V table / TAD882GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d8-stage-v-current-20261105\":null},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"D8 EU Stage V table / TAD882GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d8-stage-v-current-20261105\":null}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"D8 EU Stage V table / TAD882GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d8-stage-v-current-20261105\":null}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"D8 EU Stage V table / TAD882GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d8-stage-v-current-20261105\":null}},\"frequency_hz\":{\"confidence\":\"high\",\"locator\":\"D8 EU Stage V table / TAD882GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d8-stage-v-current-20261105\":null},\"unit\":\"Hz\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"D8 EU Stage V table / TAD882GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d8-stage-v-current-20261105\":null}},\"model\":{\"confidence\":\"high\",\"locator\":\"D8 EU Stage V table / TAD882GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d8-stage-v-current-20261105\":null}},\"name\":{\"confidence\":\"high\",\"locator\":\"D8 EU Stage V table / TAD882GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d8-stage-v-current-20261105\":null}},\"notes\":{\"confidence\":\"high\",\"locator\":\"D8 EU Stage V table / TAD882GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d8-stage-v-current-20261105\":null}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"D8 EU Stage V table / TAD882GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d8-stage-v-current-20261105\":null}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"D8 EU Stage V table / TAD882GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d8-stage-v-current-20261105\":null}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"D8 EU Stage V table / TAD882GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d8-stage-v-current-20261105\":null},\"unit\":\"kW\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"D8 EU Stage V table / TAD882GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d8-stage-v-current-20261105\":null}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"D8 EU Stage V table / TAD882GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d8-stage-v-current-20261105\":null}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"D8 EU Stage V table / TAD882GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d8-stage-v-current-20261105\":null}},\"variant\":{\"confidence\":\"high\",\"locator\":\"D8 EU Stage V table / TAD882GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d8-stage-v-current-20261105\":null}}}","field_sources_json":"{\"apparent_power_kva\":[\"volvo-penta-d8-stage-v-current-20261105\"],\"capacity_scope\":[\"volvo-penta-d8-stage-v-current-20261105\"],\"equipment_category\":[\"volvo-penta-d8-stage-v-current-20261105\"],\"form_factor\":[\"volvo-penta-d8-stage-v-current-20261105\"],\"frequency_hz\":[\"volvo-penta-d8-stage-v-current-20261105\"],\"manufacturer\":[\"volvo-penta-d8-stage-v-current-20261105\"],\"model\":[\"volvo-penta-d8-stage-v-current-20261105\"],\"name\":[\"volvo-penta-d8-stage-v-current-20261105\"],\"notes\":[\"volvo-penta-d8-stage-v-current-20261105\"],\"observations_json\":[\"volvo-penta-d8-stage-v-current-20261105\"],\"official_url\":[\"volvo-penta-d8-stage-v-current-20261105\"],\"output_power_kw\":[\"volvo-penta-d8-stage-v-current-20261105\"],\"power_conditions\":[\"volvo-penta-d8-stage-v-current-20261105\"],\"power_rating_kind\":[\"volvo-penta-d8-stage-v-current-20261105\"],\"record_scope\":[\"volvo-penta-d8-stage-v-current-20261105\"],\"variant\":[\"volvo-penta-d8-stage-v-current-20261105\"]}","form_factor":"power-generation engine rating configuration","frequency_hz":60.0,"last_verified_at":"2026-11-05T18:20:00Z","manufacturer":"Volvo Penta","model":"TAD882GE","name":"Volvo Penta TAD882GE 60 Hz prime power configuration","notes":"Prime electrical kW/kVA, standby electrical kW/kVA and engine mechanical kWm remain distinct. Fuel and emissions labels are OEM observations. No complete genset BOM, alternator, voltage, deployment or issuer certification is inferred.","observations_json":"[{\"as_of\":\"2026-11-05\",\"boundary\":\"TAD882GE 60 Hz exact current D8 EU Stage V table row\",\"field\":\"standby_output_power\",\"kind\":\"reported\",\"locator\":\"D8 EU Stage V table / TAD882GE / 60 Hz\",\"source_id\":\"volvo-penta-d8-stage-v-current-20261105\",\"unit\":\"kW\",\"value\":224.0},{\"as_of\":\"2026-11-05\",\"boundary\":\"TAD882GE 60 Hz exact current D8 EU Stage V table row\",\"field\":\"standby_apparent_power\",\"kind\":\"reported\",\"locator\":\"D8 EU Stage V table / TAD882GE / 60 Hz\",\"source_id\":\"volvo-penta-d8-stage-v-current-20261105\",\"unit\":\"kVA\",\"value\":279.0},{\"as_of\":\"2026-11-05\",\"boundary\":\"TAD882GE 60 Hz exact current D8 EU Stage V table row\",\"field\":\"fuel_type\",\"kind\":\"reported\",\"locator\":\"D8 EU Stage V table / TAD882GE / 60 Hz\",\"source_id\":\"volvo-penta-d8-stage-v-current-20261105\",\"unit\":null,\"value\":\"Diesel/HVO\"},{\"as_of\":\"2026-11-05\",\"boundary\":\"TAD882GE 60 Hz exact current D8 EU Stage V table row\",\"field\":\"number_of_cylinders\",\"kind\":\"reported\",\"locator\":\"D8 EU Stage V table / TAD882GE / 60 Hz\",\"source_id\":\"volvo-penta-d8-stage-v-current-20261105\",\"unit\":null,\"value\":6},{\"as_of\":\"2026-11-05\",\"boundary\":\"TAD882GE 60 Hz exact current D8 EU Stage V table row\",\"field\":\"emission_level\",\"kind\":\"reported\",\"locator\":\"D8 EU Stage V table / TAD882GE / 60 Hz\",\"source_id\":\"volvo-penta-d8-stage-v-current-20261105\",\"unit\":null,\"value\":\"EU Stage V\"},{\"as_of\":\"2026-11-05\",\"boundary\":\"TAD882GE 60 Hz exact current D8 EU Stage V table row\",\"field\":\"prime_mechanical_power\",\"kind\":\"reported\",\"locator\":\"D8 EU Stage V table / TAD882GE / 60 Hz\",\"source_id\":\"volvo-penta-d8-stage-v-current-20261105\",\"unit\":\"kWm\",\"value\":218.0},{\"as_of\":\"2026-11-05\",\"boundary\":\"TAD882GE 60 Hz exact current D8 EU Stage V table row\",\"field\":\"standby_mechanical_power\",\"kind\":\"reported\",\"locator\":\"D8 EU Stage V table / TAD882GE / 60 Hz\",\"source_id\":\"volvo-penta-d8-stage-v-current-20261105\",\"unit\":\"kWm\",\"value\":240.0}]","official_url":"https://www.volvopenta.com/industrial/power-generation-engines/power-generation-engine-range/d8-eu-stage-v/","output_power_kw":203.0,"power_conditions":"OEM prime power rating; exact model and frequency row","power_rating_kind":"prime generator electrical output active/apparent power","quality_status":"source_backed","record_id":"57ca9335-5cd3-5362-91ab-3b57f71d5d06","record_scope":"configuration","source_urls":["https://www.volvopenta.com/industrial/power-generation-engines/power-generation-engine-range/d8-eu-stage-v/"],"sources":["volvo-penta-d8-stage-v-current-20261105"],"updated_at":"2026-11-05T18:20:00Z","variant":"EU Stage V; 60 Hz; prime"}
{"apparent_power_kva":652.0,"capacity_scope":"Exact current Volvo Penta TWD1644GE 50 Hz prime rating row; normalized kW is generator electrical output and kVA is generator apparent output, not engine mechanical power, standby output or facility backup capacity","created_at":"2026-11-05T18:20:00Z","entity_type":"equipment","equipment_category":"backup_generator","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"D16 EU Stage II/EPA Tier 2 table / TWD1644GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d16-stage-ii-current-20261105\":null},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"D16 EU Stage II/EPA Tier 2 table / TWD1644GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d16-stage-ii-current-20261105\":null}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"D16 EU Stage II/EPA Tier 2 table / TWD1644GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d16-stage-ii-current-20261105\":null}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"D16 EU Stage II/EPA Tier 2 table / TWD1644GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d16-stage-ii-current-20261105\":null}},\"frequency_hz\":{\"confidence\":\"high\",\"locator\":\"D16 EU Stage II/EPA Tier 2 table / TWD1644GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d16-stage-ii-current-20261105\":null},\"unit\":\"Hz\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"D16 EU Stage II/EPA Tier 2 table / TWD1644GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d16-stage-ii-current-20261105\":null}},\"model\":{\"confidence\":\"high\",\"locator\":\"D16 EU Stage II/EPA Tier 2 table / TWD1644GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d16-stage-ii-current-20261105\":null}},\"name\":{\"confidence\":\"high\",\"locator\":\"D16 EU Stage II/EPA Tier 2 table / TWD1644GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d16-stage-ii-current-20261105\":null}},\"notes\":{\"confidence\":\"high\",\"locator\":\"D16 EU Stage II/EPA Tier 2 table / TWD1644GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d16-stage-ii-current-20261105\":null}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"D16 EU Stage II/EPA Tier 2 table / TWD1644GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d16-stage-ii-current-20261105\":null}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"D16 EU Stage II/EPA Tier 2 table / TWD1644GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d16-stage-ii-current-20261105\":null}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"D16 EU Stage II/EPA Tier 2 table / TWD1644GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d16-stage-ii-current-20261105\":null},\"unit\":\"kW\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"D16 EU Stage II/EPA Tier 2 table / TWD1644GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d16-stage-ii-current-20261105\":null}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"D16 EU Stage II/EPA Tier 2 table / TWD1644GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d16-stage-ii-current-20261105\":null}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"D16 EU Stage II/EPA Tier 2 table / TWD1644GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d16-stage-ii-current-20261105\":null}},\"variant\":{\"confidence\":\"high\",\"locator\":\"D16 EU Stage II/EPA Tier 2 table / TWD1644GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d16-stage-ii-current-20261105\":null}}}","field_sources_json":"{\"apparent_power_kva\":[\"volvo-penta-d16-stage-ii-current-20261105\"],\"capacity_scope\":[\"volvo-penta-d16-stage-ii-current-20261105\"],\"equipment_category\":[\"volvo-penta-d16-stage-ii-current-20261105\"],\"form_factor\":[\"volvo-penta-d16-stage-ii-current-20261105\"],\"frequency_hz\":[\"volvo-penta-d16-stage-ii-current-20261105\"],\"manufacturer\":[\"volvo-penta-d16-stage-ii-current-20261105\"],\"model\":[\"volvo-penta-d16-stage-ii-current-20261105\"],\"name\":[\"volvo-penta-d16-stage-ii-current-20261105\"],\"notes\":[\"volvo-penta-d16-stage-ii-current-20261105\"],\"observations_json\":[\"volvo-penta-d16-stage-ii-current-20261105\"],\"official_url\":[\"volvo-penta-d16-stage-ii-current-20261105\"],\"output_power_kw\":[\"volvo-penta-d16-stage-ii-current-20261105\"],\"power_conditions\":[\"volvo-penta-d16-stage-ii-current-20261105\"],\"power_rating_kind\":[\"volvo-penta-d16-stage-ii-current-20261105\"],\"record_scope\":[\"volvo-penta-d16-stage-ii-current-20261105\"],\"variant\":[\"volvo-penta-d16-stage-ii-current-20261105\"]}","form_factor":"power-generation engine rating configuration","frequency_hz":50.0,"last_verified_at":"2026-11-05T18:20:00Z","manufacturer":"Volvo Penta","model":"TWD1644GE","name":"Volvo Penta TWD1644GE 50 Hz prime power configuration","notes":"Prime electrical kW/kVA, standby electrical kW/kVA and engine mechanical kWm remain distinct. Fuel and emissions labels are OEM observations. No complete genset BOM, alternator, voltage, deployment or issuer certification is inferred.","observations_json":"[{\"as_of\":\"2026-11-05\",\"boundary\":\"TWD1644GE 50 Hz exact current D16 EU Stage II/EPA Tier 2 table row\",\"field\":\"standby_output_power\",\"kind\":\"reported\",\"locator\":\"D16 EU Stage II/EPA Tier 2 table / TWD1644GE / 50 Hz\",\"source_id\":\"volvo-penta-d16-stage-ii-current-20261105\",\"unit\":\"kW\",\"value\":573.0},{\"as_of\":\"2026-11-05\",\"boundary\":\"TWD1644GE 50 Hz exact current D16 EU Stage II/EPA Tier 2 table row\",\"field\":\"standby_apparent_power\",\"kind\":\"reported\",\"locator\":\"D16 EU Stage II/EPA Tier 2 table / TWD1644GE / 50 Hz\",\"source_id\":\"volvo-penta-d16-stage-ii-current-20261105\",\"unit\":\"kVA\",\"value\":717.0},{\"as_of\":\"2026-11-05\",\"boundary\":\"TWD1644GE 50 Hz exact current D16 EU Stage II/EPA Tier 2 table row\",\"field\":\"fuel_type\",\"kind\":\"reported\",\"locator\":\"D16 EU Stage II/EPA Tier 2 table / TWD1644GE / 50 Hz\",\"source_id\":\"volvo-penta-d16-stage-ii-current-20261105\",\"unit\":null,\"value\":\"Diesel/HVO\"},{\"as_of\":\"2026-11-05\",\"boundary\":\"TWD1644GE 50 Hz exact current D16 EU Stage II/EPA Tier 2 table row\",\"field\":\"number_of_cylinders\",\"kind\":\"reported\",\"locator\":\"D16 EU Stage II/EPA Tier 2 table / TWD1644GE / 50 Hz\",\"source_id\":\"volvo-penta-d16-stage-ii-current-20261105\",\"unit\":null,\"value\":6},{\"as_of\":\"2026-11-05\",\"boundary\":\"TWD1644GE 50 Hz exact current D16 EU Stage II/EPA Tier 2 table row\",\"field\":\"emission_level\",\"kind\":\"reported\",\"locator\":\"D16 EU Stage II/EPA Tier 2 table / TWD1644GE / 50 Hz\",\"source_id\":\"volvo-penta-d16-stage-ii-current-20261105\",\"unit\":null,\"value\":\"EU Stage II/EPA Tier 2\"},{\"as_of\":\"2026-11-05\",\"boundary\":\"TWD1644GE 50 Hz exact current D16 EU Stage II/EPA Tier 2 table row\",\"field\":\"prime_mechanical_power\",\"kind\":\"reported\",\"locator\":\"D16 EU Stage II/EPA Tier 2 table / TWD1644GE / 50 Hz\",\"source_id\":\"volvo-penta-d16-stage-ii-current-20261105\",\"unit\":\"kWm\",\"value\":555.0},{\"as_of\":\"2026-11-05\",\"boundary\":\"TWD1644GE 50 Hz exact current D16 EU Stage II/EPA Tier 2 table row\",\"field\":\"standby_mechanical_power\",\"kind\":\"reported\",\"locator\":\"D16 EU Stage II/EPA Tier 2 table / TWD1644GE / 50 Hz\",\"source_id\":\"volvo-penta-d16-stage-ii-current-20261105\",\"unit\":\"kWm\",\"value\":610.0}]","official_url":"https://www.volvopenta.com/industrial/power-generation-engines/power-generation-engine-range/d16-eu-stage-ii-epa-tier-2/","output_power_kw":521.0,"power_conditions":"OEM prime power rating; exact model and frequency row","power_rating_kind":"prime generator electrical output active/apparent power","quality_status":"source_backed","record_id":"38d0c654-3bf8-59d0-b5c3-a897fa6a0270","record_scope":"configuration","source_urls":["https://www.volvopenta.com/industrial/power-generation-engines/power-generation-engine-range/d16-eu-stage-ii-epa-tier-2/"],"sources":["volvo-penta-d16-stage-ii-current-20261105"],"updated_at":"2026-11-05T18:20:00Z","variant":"EU Stage II/EPA Tier 2; 50 Hz; prime"}
{"apparent_power_kva":684.0,"capacity_scope":"Exact current Volvo Penta TWD1644GE 60 Hz prime rating row; normalized kW is generator electrical output and kVA is generator apparent output, not engine mechanical power, standby output or facility backup capacity","created_at":"2026-11-05T18:20:00Z","entity_type":"equipment","equipment_category":"backup_generator","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"D16 EU Stage II/EPA Tier 2 table / TWD1644GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d16-stage-ii-current-20261105\":null},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"D16 EU Stage II/EPA Tier 2 table / TWD1644GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d16-stage-ii-current-20261105\":null}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"D16 EU Stage II/EPA Tier 2 table / TWD1644GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d16-stage-ii-current-20261105\":null}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"D16 EU Stage II/EPA Tier 2 table / TWD1644GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d16-stage-ii-current-20261105\":null}},\"frequency_hz\":{\"confidence\":\"high\",\"locator\":\"D16 EU Stage II/EPA Tier 2 table / TWD1644GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d16-stage-ii-current-20261105\":null},\"unit\":\"Hz\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"D16 EU Stage II/EPA Tier 2 table / TWD1644GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d16-stage-ii-current-20261105\":null}},\"model\":{\"confidence\":\"high\",\"locator\":\"D16 EU Stage II/EPA Tier 2 table / TWD1644GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d16-stage-ii-current-20261105\":null}},\"name\":{\"confidence\":\"high\",\"locator\":\"D16 EU Stage II/EPA Tier 2 table / TWD1644GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d16-stage-ii-current-20261105\":null}},\"notes\":{\"confidence\":\"high\",\"locator\":\"D16 EU Stage II/EPA Tier 2 table / TWD1644GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d16-stage-ii-current-20261105\":null}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"D16 EU Stage II/EPA Tier 2 table / TWD1644GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d16-stage-ii-current-20261105\":null}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"D16 EU Stage II/EPA Tier 2 table / TWD1644GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d16-stage-ii-current-20261105\":null}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"D16 EU Stage II/EPA Tier 2 table / TWD1644GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d16-stage-ii-current-20261105\":null},\"unit\":\"kW\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"D16 EU Stage II/EPA Tier 2 table / TWD1644GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d16-stage-ii-current-20261105\":null}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"D16 EU Stage II/EPA Tier 2 table / TWD1644GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d16-stage-ii-current-20261105\":null}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"D16 EU Stage II/EPA Tier 2 table / TWD1644GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d16-stage-ii-current-20261105\":null}},\"variant\":{\"confidence\":\"high\",\"locator\":\"D16 EU Stage II/EPA Tier 2 table / TWD1644GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d16-stage-ii-current-20261105\":null}}}","field_sources_json":"{\"apparent_power_kva\":[\"volvo-penta-d16-stage-ii-current-20261105\"],\"capacity_scope\":[\"volvo-penta-d16-stage-ii-current-20261105\"],\"equipment_category\":[\"volvo-penta-d16-stage-ii-current-20261105\"],\"form_factor\":[\"volvo-penta-d16-stage-ii-current-20261105\"],\"frequency_hz\":[\"volvo-penta-d16-stage-ii-current-20261105\"],\"manufacturer\":[\"volvo-penta-d16-stage-ii-current-20261105\"],\"model\":[\"volvo-penta-d16-stage-ii-current-20261105\"],\"name\":[\"volvo-penta-d16-stage-ii-current-20261105\"],\"notes\":[\"volvo-penta-d16-stage-ii-current-20261105\"],\"observations_json\":[\"volvo-penta-d16-stage-ii-current-20261105\"],\"official_url\":[\"volvo-penta-d16-stage-ii-current-20261105\"],\"output_power_kw\":[\"volvo-penta-d16-stage-ii-current-20261105\"],\"power_conditions\":[\"volvo-penta-d16-stage-ii-current-20261105\"],\"power_rating_kind\":[\"volvo-penta-d16-stage-ii-current-20261105\"],\"record_scope\":[\"volvo-penta-d16-stage-ii-current-20261105\"],\"variant\":[\"volvo-penta-d16-stage-ii-current-20261105\"]}","form_factor":"power-generation engine rating configuration","frequency_hz":60.0,"last_verified_at":"2026-11-05T18:20:00Z","manufacturer":"Volvo Penta","model":"TWD1644GE","name":"Volvo Penta TWD1644GE 60 Hz prime power configuration","notes":"Prime electrical kW/kVA, standby electrical kW/kVA and engine mechanical kWm remain distinct. Fuel and emissions labels are OEM observations. No complete genset BOM, alternator, voltage, deployment or issuer certification is inferred.","observations_json":"[{\"as_of\":\"2026-11-05\",\"boundary\":\"TWD1644GE 60 Hz exact current D16 EU Stage II/EPA Tier 2 table row\",\"field\":\"standby_output_power\",\"kind\":\"reported\",\"locator\":\"D16 EU Stage II/EPA Tier 2 table / TWD1644GE / 60 Hz\",\"source_id\":\"volvo-penta-d16-stage-ii-current-20261105\",\"unit\":\"kW\",\"value\":602.0},{\"as_of\":\"2026-11-05\",\"boundary\":\"TWD1644GE 60 Hz exact current D16 EU Stage II/EPA Tier 2 table row\",\"field\":\"standby_apparent_power\",\"kind\":\"reported\",\"locator\":\"D16 EU Stage II/EPA Tier 2 table / TWD1644GE / 60 Hz\",\"source_id\":\"volvo-penta-d16-stage-ii-current-20261105\",\"unit\":\"kVA\",\"value\":752.0},{\"as_of\":\"2026-11-05\",\"boundary\":\"TWD1644GE 60 Hz exact current D16 EU Stage II/EPA Tier 2 table row\",\"field\":\"fuel_type\",\"kind\":\"reported\",\"locator\":\"D16 EU Stage II/EPA Tier 2 table / TWD1644GE / 60 Hz\",\"source_id\":\"volvo-penta-d16-stage-ii-current-20261105\",\"unit\":null,\"value\":\"Diesel/HVO\"},{\"as_of\":\"2026-11-05\",\"boundary\":\"TWD1644GE 60 Hz exact current D16 EU Stage II/EPA Tier 2 table row\",\"field\":\"number_of_cylinders\",\"kind\":\"reported\",\"locator\":\"D16 EU Stage II/EPA Tier 2 table / TWD1644GE / 60 Hz\",\"source_id\":\"volvo-penta-d16-stage-ii-current-20261105\",\"unit\":null,\"value\":6},{\"as_of\":\"2026-11-05\",\"boundary\":\"TWD1644GE 60 Hz exact current D16 EU Stage II/EPA Tier 2 table row\",\"field\":\"emission_level\",\"kind\":\"reported\",\"locator\":\"D16 EU Stage II/EPA Tier 2 table / TWD1644GE / 60 Hz\",\"source_id\":\"volvo-penta-d16-stage-ii-current-20261105\",\"unit\":null,\"value\":\"EU Stage II/EPA Tier 2\"},{\"as_of\":\"2026-11-05\",\"boundary\":\"TWD1644GE 60 Hz exact current D16 EU Stage II/EPA Tier 2 table row\",\"field\":\"prime_mechanical_power\",\"kind\":\"reported\",\"locator\":\"D16 EU Stage II/EPA Tier 2 table / TWD1644GE / 60 Hz\",\"source_id\":\"volvo-penta-d16-stage-ii-current-20261105\",\"unit\":\"kWm\",\"value\":582.0},{\"as_of\":\"2026-11-05\",\"boundary\":\"TWD1644GE 60 Hz exact current D16 EU Stage II/EPA Tier 2 table row\",\"field\":\"standby_mechanical_power\",\"kind\":\"reported\",\"locator\":\"D16 EU Stage II/EPA Tier 2 table / TWD1644GE / 60 Hz\",\"source_id\":\"volvo-penta-d16-stage-ii-current-20261105\",\"unit\":\"kWm\",\"value\":640.0}]","official_url":"https://www.volvopenta.com/industrial/power-generation-engines/power-generation-engine-range/d16-eu-stage-ii-epa-tier-2/","output_power_kw":574.0,"power_conditions":"OEM prime power rating; exact model and frequency row","power_rating_kind":"prime generator electrical output active/apparent power","quality_status":"source_backed","record_id":"4bd53b0d-3bdd-5729-8daa-d8aac9ccf36f","record_scope":"configuration","source_urls":["https://www.volvopenta.com/industrial/power-generation-engines/power-generation-engine-range/d16-eu-stage-ii-epa-tier-2/"],"sources":["volvo-penta-d16-stage-ii-current-20261105"],"updated_at":"2026-11-05T18:20:00Z","variant":"EU Stage II/EPA Tier 2; 60 Hz; prime"}
{"apparent_power_kva":700.0,"capacity_scope":"Exact current Volvo Penta TWD1645GE 50 Hz prime rating row; normalized kW is generator electrical output and kVA is generator apparent output, not engine mechanical power, standby output or facility backup capacity","created_at":"2026-11-05T18:20:00Z","entity_type":"equipment","equipment_category":"backup_generator","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"D16 EU Stage II/EPA Tier 2 table / TWD1645GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d16-stage-ii-current-20261105\":null},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"D16 EU Stage II/EPA Tier 2 table / TWD1645GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d16-stage-ii-current-20261105\":null}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"D16 EU Stage II/EPA Tier 2 table / TWD1645GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d16-stage-ii-current-20261105\":null}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"D16 EU Stage II/EPA Tier 2 table / TWD1645GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d16-stage-ii-current-20261105\":null}},\"frequency_hz\":{\"confidence\":\"high\",\"locator\":\"D16 EU Stage II/EPA Tier 2 table / TWD1645GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d16-stage-ii-current-20261105\":null},\"unit\":\"Hz\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"D16 EU Stage II/EPA Tier 2 table / TWD1645GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d16-stage-ii-current-20261105\":null}},\"model\":{\"confidence\":\"high\",\"locator\":\"D16 EU Stage II/EPA Tier 2 table / TWD1645GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d16-stage-ii-current-20261105\":null}},\"name\":{\"confidence\":\"high\",\"locator\":\"D16 EU Stage II/EPA Tier 2 table / TWD1645GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d16-stage-ii-current-20261105\":null}},\"notes\":{\"confidence\":\"high\",\"locator\":\"D16 EU Stage II/EPA Tier 2 table / TWD1645GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d16-stage-ii-current-20261105\":null}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"D16 EU Stage II/EPA Tier 2 table / TWD1645GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d16-stage-ii-current-20261105\":null}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"D16 EU Stage II/EPA Tier 2 table / TWD1645GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d16-stage-ii-current-20261105\":null}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"D16 EU Stage II/EPA Tier 2 table / TWD1645GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d16-stage-ii-current-20261105\":null},\"unit\":\"kW\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"D16 EU Stage II/EPA Tier 2 table / TWD1645GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d16-stage-ii-current-20261105\":null}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"D16 EU Stage II/EPA Tier 2 table / TWD1645GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d16-stage-ii-current-20261105\":null}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"D16 EU Stage II/EPA Tier 2 table / TWD1645GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d16-stage-ii-current-20261105\":null}},\"variant\":{\"confidence\":\"high\",\"locator\":\"D16 EU Stage II/EPA Tier 2 table / TWD1645GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d16-stage-ii-current-20261105\":null}}}","field_sources_json":"{\"apparent_power_kva\":[\"volvo-penta-d16-stage-ii-current-20261105\"],\"capacity_scope\":[\"volvo-penta-d16-stage-ii-current-20261105\"],\"equipment_category\":[\"volvo-penta-d16-stage-ii-current-20261105\"],\"form_factor\":[\"volvo-penta-d16-stage-ii-current-20261105\"],\"frequency_hz\":[\"volvo-penta-d16-stage-ii-current-20261105\"],\"manufacturer\":[\"volvo-penta-d16-stage-ii-current-20261105\"],\"model\":[\"volvo-penta-d16-stage-ii-current-20261105\"],\"name\":[\"volvo-penta-d16-stage-ii-current-20261105\"],\"notes\":[\"volvo-penta-d16-stage-ii-current-20261105\"],\"observations_json\":[\"volvo-penta-d16-stage-ii-current-20261105\"],\"official_url\":[\"volvo-penta-d16-stage-ii-current-20261105\"],\"output_power_kw\":[\"volvo-penta-d16-stage-ii-current-20261105\"],\"power_conditions\":[\"volvo-penta-d16-stage-ii-current-20261105\"],\"power_rating_kind\":[\"volvo-penta-d16-stage-ii-current-20261105\"],\"record_scope\":[\"volvo-penta-d16-stage-ii-current-20261105\"],\"variant\":[\"volvo-penta-d16-stage-ii-current-20261105\"]}","form_factor":"power-generation engine rating configuration","frequency_hz":50.0,"last_verified_at":"2026-11-05T18:20:00Z","manufacturer":"Volvo Penta","model":"TWD1645GE","name":"Volvo Penta TWD1645GE 50 Hz prime power configuration","notes":"Prime electrical kW/kVA, standby electrical kW/kVA and engine mechanical kWm remain distinct. Fuel and emissions labels are OEM observations. No complete genset BOM, alternator, voltage, deployment or issuer certification is inferred.","observations_json":"[{\"as_of\":\"2026-11-05\",\"boundary\":\"TWD1645GE 50 Hz exact current D16 EU Stage II/EPA Tier 2 table row\",\"field\":\"standby_output_power\",\"kind\":\"reported\",\"locator\":\"D16 EU Stage II/EPA Tier 2 table / TWD1645GE / 50 Hz\",\"source_id\":\"volvo-penta-d16-stage-ii-current-20261105\",\"unit\":\"kW\",\"value\":616.0},{\"as_of\":\"2026-11-05\",\"boundary\":\"TWD1645GE 50 Hz exact current D16 EU Stage II/EPA Tier 2 table row\",\"field\":\"standby_apparent_power\",\"kind\":\"reported\",\"locator\":\"D16 EU Stage II/EPA Tier 2 table / TWD1645GE / 50 Hz\",\"source_id\":\"volvo-penta-d16-stage-ii-current-20261105\",\"unit\":\"kVA\",\"value\":770.0},{\"as_of\":\"2026-11-05\",\"boundary\":\"TWD1645GE 50 Hz exact current D16 EU Stage II/EPA Tier 2 table row\",\"field\":\"fuel_type\",\"kind\":\"reported\",\"locator\":\"D16 EU Stage II/EPA Tier 2 table / TWD1645GE / 50 Hz\",\"source_id\":\"volvo-penta-d16-stage-ii-current-20261105\",\"unit\":null,\"value\":\"Diesel/HVO\"},{\"as_of\":\"2026-11-05\",\"boundary\":\"TWD1645GE 50 Hz exact current D16 EU Stage II/EPA Tier 2 table row\",\"field\":\"number_of_cylinders\",\"kind\":\"reported\",\"locator\":\"D16 EU Stage II/EPA Tier 2 table / TWD1645GE / 50 Hz\",\"source_id\":\"volvo-penta-d16-stage-ii-current-20261105\",\"unit\":null,\"value\":6},{\"as_of\":\"2026-11-05\",\"boundary\":\"TWD1645GE 50 Hz exact current D16 EU Stage II/EPA Tier 2 table row\",\"field\":\"emission_level\",\"kind\":\"reported\",\"locator\":\"D16 EU Stage II/EPA Tier 2 table / TWD1645GE / 50 Hz\",\"source_id\":\"volvo-penta-d16-stage-ii-current-20261105\",\"unit\":null,\"value\":\"EU Stage II/EPA Tier 2\"},{\"as_of\":\"2026-11-05\",\"boundary\":\"TWD1645GE 50 Hz exact current D16 EU Stage II/EPA Tier 2 table row\",\"field\":\"prime_mechanical_power\",\"kind\":\"reported\",\"locator\":\"D16 EU Stage II/EPA Tier 2 table / TWD1645GE / 50 Hz\",\"source_id\":\"volvo-penta-d16-stage-ii-current-20261105\",\"unit\":\"kWm\",\"value\":595.0},{\"as_of\":\"2026-11-05\",\"boundary\":\"TWD1645GE 50 Hz exact current D16 EU Stage II/EPA Tier 2 table row\",\"field\":\"standby_mechanical_power\",\"kind\":\"reported\",\"locator\":\"D16 EU Stage II/EPA Tier 2 table / TWD1645GE / 50 Hz\",\"source_id\":\"volvo-penta-d16-stage-ii-current-20261105\",\"unit\":\"kWm\",\"value\":655.0}]","official_url":"https://www.volvopenta.com/industrial/power-generation-engines/power-generation-engine-range/d16-eu-stage-ii-epa-tier-2/","output_power_kw":560.0,"power_conditions":"OEM prime power rating; exact model and frequency row","power_rating_kind":"prime generator electrical output active/apparent power","quality_status":"source_backed","record_id":"a097d7ed-f29b-5767-833e-007be33b8d0b","record_scope":"configuration","source_urls":["https://www.volvopenta.com/industrial/power-generation-engines/power-generation-engine-range/d16-eu-stage-ii-epa-tier-2/"],"sources":["volvo-penta-d16-stage-ii-current-20261105"],"updated_at":"2026-11-05T18:20:00Z","variant":"EU Stage II/EPA Tier 2; 50 Hz; prime"}
{"apparent_power_kva":727.0,"capacity_scope":"Exact current Volvo Penta TWD1645GE 60 Hz prime rating row; normalized kW is generator electrical output and kVA is generator apparent output, not engine mechanical power, standby output or facility backup capacity","created_at":"2026-11-05T18:20:00Z","entity_type":"equipment","equipment_category":"backup_generator","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"D16 EU Stage II/EPA Tier 2 table / TWD1645GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d16-stage-ii-current-20261105\":null},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"D16 EU Stage II/EPA Tier 2 table / TWD1645GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d16-stage-ii-current-20261105\":null}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"D16 EU Stage II/EPA Tier 2 table / TWD1645GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d16-stage-ii-current-20261105\":null}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"D16 EU Stage II/EPA Tier 2 table / TWD1645GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d16-stage-ii-current-20261105\":null}},\"frequency_hz\":{\"confidence\":\"high\",\"locator\":\"D16 EU Stage II/EPA Tier 2 table / TWD1645GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d16-stage-ii-current-20261105\":null},\"unit\":\"Hz\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"D16 EU Stage II/EPA Tier 2 table / TWD1645GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d16-stage-ii-current-20261105\":null}},\"model\":{\"confidence\":\"high\",\"locator\":\"D16 EU Stage II/EPA Tier 2 table / TWD1645GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d16-stage-ii-current-20261105\":null}},\"name\":{\"confidence\":\"high\",\"locator\":\"D16 EU Stage II/EPA Tier 2 table / TWD1645GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d16-stage-ii-current-20261105\":null}},\"notes\":{\"confidence\":\"high\",\"locator\":\"D16 EU Stage II/EPA Tier 2 table / TWD1645GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d16-stage-ii-current-20261105\":null}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"D16 EU Stage II/EPA Tier 2 table / TWD1645GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d16-stage-ii-current-20261105\":null}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"D16 EU Stage II/EPA Tier 2 table / TWD1645GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d16-stage-ii-current-20261105\":null}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"D16 EU Stage II/EPA Tier 2 table / TWD1645GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d16-stage-ii-current-20261105\":null},\"unit\":\"kW\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"D16 EU Stage II/EPA Tier 2 table / TWD1645GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d16-stage-ii-current-20261105\":null}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"D16 EU Stage II/EPA Tier 2 table / TWD1645GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d16-stage-ii-current-20261105\":null}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"D16 EU Stage II/EPA Tier 2 table / TWD1645GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d16-stage-ii-current-20261105\":null}},\"variant\":{\"confidence\":\"high\",\"locator\":\"D16 EU Stage II/EPA Tier 2 table / TWD1645GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d16-stage-ii-current-20261105\":null}}}","field_sources_json":"{\"apparent_power_kva\":[\"volvo-penta-d16-stage-ii-current-20261105\"],\"capacity_scope\":[\"volvo-penta-d16-stage-ii-current-20261105\"],\"equipment_category\":[\"volvo-penta-d16-stage-ii-current-20261105\"],\"form_factor\":[\"volvo-penta-d16-stage-ii-current-20261105\"],\"frequency_hz\":[\"volvo-penta-d16-stage-ii-current-20261105\"],\"manufacturer\":[\"volvo-penta-d16-stage-ii-current-20261105\"],\"model\":[\"volvo-penta-d16-stage-ii-current-20261105\"],\"name\":[\"volvo-penta-d16-stage-ii-current-20261105\"],\"notes\":[\"volvo-penta-d16-stage-ii-current-20261105\"],\"observations_json\":[\"volvo-penta-d16-stage-ii-current-20261105\"],\"official_url\":[\"volvo-penta-d16-stage-ii-current-20261105\"],\"output_power_kw\":[\"volvo-penta-d16-stage-ii-current-20261105\"],\"power_conditions\":[\"volvo-penta-d16-stage-ii-current-20261105\"],\"power_rating_kind\":[\"volvo-penta-d16-stage-ii-current-20261105\"],\"record_scope\":[\"volvo-penta-d16-stage-ii-current-20261105\"],\"variant\":[\"volvo-penta-d16-stage-ii-current-20261105\"]}","form_factor":"power-generation engine rating configuration","frequency_hz":60.0,"last_verified_at":"2026-11-05T18:20:00Z","manufacturer":"Volvo Penta","model":"TWD1645GE","name":"Volvo Penta TWD1645GE 60 Hz prime power configuration","notes":"Prime electrical kW/kVA, standby electrical kW/kVA and engine mechanical kWm remain distinct. Fuel and emissions labels are OEM observations. No complete genset BOM, alternator, voltage, deployment or issuer certification is inferred.","observations_json":"[{\"as_of\":\"2026-11-05\",\"boundary\":\"TWD1645GE 60 Hz exact current D16 EU Stage II/EPA Tier 2 table row\",\"field\":\"standby_output_power\",\"kind\":\"reported\",\"locator\":\"D16 EU Stage II/EPA Tier 2 table / TWD1645GE / 60 Hz\",\"source_id\":\"volvo-penta-d16-stage-ii-current-20261105\",\"unit\":\"kW\",\"value\":640.0},{\"as_of\":\"2026-11-05\",\"boundary\":\"TWD1645GE 60 Hz exact current D16 EU Stage II/EPA Tier 2 table row\",\"field\":\"standby_apparent_power\",\"kind\":\"reported\",\"locator\":\"D16 EU Stage II/EPA Tier 2 table / TWD1645GE / 60 Hz\",\"source_id\":\"volvo-penta-d16-stage-ii-current-20261105\",\"unit\":\"kVA\",\"value\":800.0},{\"as_of\":\"2026-11-05\",\"boundary\":\"TWD1645GE 60 Hz exact current D16 EU Stage II/EPA Tier 2 table row\",\"field\":\"fuel_type\",\"kind\":\"reported\",\"locator\":\"D16 EU Stage II/EPA Tier 2 table / TWD1645GE / 60 Hz\",\"source_id\":\"volvo-penta-d16-stage-ii-current-20261105\",\"unit\":null,\"value\":\"Diesel/HVO\"},{\"as_of\":\"2026-11-05\",\"boundary\":\"TWD1645GE 60 Hz exact current D16 EU Stage II/EPA Tier 2 table row\",\"field\":\"number_of_cylinders\",\"kind\":\"reported\",\"locator\":\"D16 EU Stage II/EPA Tier 2 table / TWD1645GE / 60 Hz\",\"source_id\":\"volvo-penta-d16-stage-ii-current-20261105\",\"unit\":null,\"value\":6},{\"as_of\":\"2026-11-05\",\"boundary\":\"TWD1645GE 60 Hz exact current D16 EU Stage II/EPA Tier 2 table row\",\"field\":\"emission_level\",\"kind\":\"reported\",\"locator\":\"D16 EU Stage II/EPA Tier 2 table / TWD1645GE / 60 Hz\",\"source_id\":\"volvo-penta-d16-stage-ii-current-20261105\",\"unit\":null,\"value\":\"EU Stage II/EPA Tier 2\"},{\"as_of\":\"2026-11-05\",\"boundary\":\"TWD1645GE 60 Hz exact current D16 EU Stage II/EPA Tier 2 table row\",\"field\":\"prime_mechanical_power\",\"kind\":\"reported\",\"locator\":\"D16 EU Stage II/EPA Tier 2 table / TWD1645GE / 60 Hz\",\"source_id\":\"volvo-penta-d16-stage-ii-current-20261105\",\"unit\":\"kWm\",\"value\":619.0},{\"as_of\":\"2026-11-05\",\"boundary\":\"TWD1645GE 60 Hz exact current D16 EU Stage II/EPA Tier 2 table row\",\"field\":\"standby_mechanical_power\",\"kind\":\"reported\",\"locator\":\"D16 EU Stage II/EPA Tier 2 table / TWD1645GE / 60 Hz\",\"source_id\":\"volvo-penta-d16-stage-ii-current-20261105\",\"unit\":\"kWm\",\"value\":681.0}]","official_url":"https://www.volvopenta.com/industrial/power-generation-engines/power-generation-engine-range/d16-eu-stage-ii-epa-tier-2/","output_power_kw":582.0,"power_conditions":"OEM prime power rating; exact model and frequency row","power_rating_kind":"prime generator electrical output active/apparent power","quality_status":"source_backed","record_id":"24a31b49-353d-50b9-b6f8-188eada0b934","record_scope":"configuration","source_urls":["https://www.volvopenta.com/industrial/power-generation-engines/power-generation-engine-range/d16-eu-stage-ii-epa-tier-2/"],"sources":["volvo-penta-d16-stage-ii-current-20261105"],"updated_at":"2026-11-05T18:20:00Z","variant":"EU Stage II/EPA Tier 2; 60 Hz; prime"}
{"apparent_power_kva":660.0,"capacity_scope":"Exact current Volvo Penta TWD1683GE 50 Hz prime rating row; normalized kW is generator electrical output and kVA is generator apparent output, not engine mechanical power, standby output or facility backup capacity","created_at":"2026-11-05T18:20:00Z","entity_type":"equipment","equipment_category":"backup_generator","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"D16 EU Stage V/EPA Tier 4f table / TWD1683GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d16-stage-v-current-20261105\":null},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"D16 EU Stage V/EPA Tier 4f table / TWD1683GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d16-stage-v-current-20261105\":null}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"D16 EU Stage V/EPA Tier 4f table / TWD1683GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d16-stage-v-current-20261105\":null}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"D16 EU Stage V/EPA Tier 4f table / TWD1683GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d16-stage-v-current-20261105\":null}},\"frequency_hz\":{\"confidence\":\"high\",\"locator\":\"D16 EU Stage V/EPA Tier 4f table / TWD1683GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d16-stage-v-current-20261105\":null},\"unit\":\"Hz\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"D16 EU Stage V/EPA Tier 4f table / TWD1683GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d16-stage-v-current-20261105\":null}},\"model\":{\"confidence\":\"high\",\"locator\":\"D16 EU Stage V/EPA Tier 4f table / TWD1683GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d16-stage-v-current-20261105\":null}},\"name\":{\"confidence\":\"high\",\"locator\":\"D16 EU Stage V/EPA Tier 4f table / TWD1683GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d16-stage-v-current-20261105\":null}},\"notes\":{\"confidence\":\"high\",\"locator\":\"D16 EU Stage V/EPA Tier 4f table / TWD1683GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d16-stage-v-current-20261105\":null}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"D16 EU Stage V/EPA Tier 4f table / TWD1683GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d16-stage-v-current-20261105\":null}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"D16 EU Stage V/EPA Tier 4f table / TWD1683GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d16-stage-v-current-20261105\":null}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"D16 EU Stage V/EPA Tier 4f table / TWD1683GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d16-stage-v-current-20261105\":null},\"unit\":\"kW\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"D16 EU Stage V/EPA Tier 4f table / TWD1683GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d16-stage-v-current-20261105\":null}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"D16 EU Stage V/EPA Tier 4f table / TWD1683GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d16-stage-v-current-20261105\":null}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"D16 EU Stage V/EPA Tier 4f table / TWD1683GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d16-stage-v-current-20261105\":null}},\"variant\":{\"confidence\":\"high\",\"locator\":\"D16 EU Stage V/EPA Tier 4f table / TWD1683GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d16-stage-v-current-20261105\":null}}}","field_sources_json":"{\"apparent_power_kva\":[\"volvo-penta-d16-stage-v-current-20261105\"],\"capacity_scope\":[\"volvo-penta-d16-stage-v-current-20261105\"],\"equipment_category\":[\"volvo-penta-d16-stage-v-current-20261105\"],\"form_factor\":[\"volvo-penta-d16-stage-v-current-20261105\"],\"frequency_hz\":[\"volvo-penta-d16-stage-v-current-20261105\"],\"manufacturer\":[\"volvo-penta-d16-stage-v-current-20261105\"],\"model\":[\"volvo-penta-d16-stage-v-current-20261105\"],\"name\":[\"volvo-penta-d16-stage-v-current-20261105\"],\"notes\":[\"volvo-penta-d16-stage-v-current-20261105\"],\"observations_json\":[\"volvo-penta-d16-stage-v-current-20261105\"],\"official_url\":[\"volvo-penta-d16-stage-v-current-20261105\"],\"output_power_kw\":[\"volvo-penta-d16-stage-v-current-20261105\"],\"power_conditions\":[\"volvo-penta-d16-stage-v-current-20261105\"],\"power_rating_kind\":[\"volvo-penta-d16-stage-v-current-20261105\"],\"record_scope\":[\"volvo-penta-d16-stage-v-current-20261105\"],\"variant\":[\"volvo-penta-d16-stage-v-current-20261105\"]}","form_factor":"power-generation engine rating configuration","frequency_hz":50.0,"last_verified_at":"2026-11-05T18:20:00Z","manufacturer":"Volvo Penta","model":"TWD1683GE","name":"Volvo Penta TWD1683GE 50 Hz prime power configuration","notes":"Prime electrical kW/kVA, standby electrical kW/kVA and engine mechanical kWm remain distinct. Fuel and emissions labels are OEM observations. No complete genset BOM, alternator, voltage, deployment or issuer certification is inferred.","observations_json":"[{\"as_of\":\"2026-11-05\",\"boundary\":\"TWD1683GE 50 Hz exact current D16 EU Stage V/EPA Tier 4f table row\",\"field\":\"standby_output_power\",\"kind\":\"reported\",\"locator\":\"D16 EU Stage V/EPA Tier 4f table / TWD1683GE / 50 Hz\",\"source_id\":\"volvo-penta-d16-stage-v-current-20261105\",\"unit\":\"kW\",\"value\":581.0},{\"as_of\":\"2026-11-05\",\"boundary\":\"TWD1683GE 50 Hz exact current D16 EU Stage V/EPA Tier 4f table row\",\"field\":\"standby_apparent_power\",\"kind\":\"reported\",\"locator\":\"D16 EU Stage V/EPA Tier 4f table / TWD1683GE / 50 Hz\",\"source_id\":\"volvo-penta-d16-stage-v-current-20261105\",\"unit\":\"kVA\",\"value\":726.0},{\"as_of\":\"2026-11-05\",\"boundary\":\"TWD1683GE 50 Hz exact current D16 EU Stage V/EPA Tier 4f table row\",\"field\":\"fuel_type\",\"kind\":\"reported\",\"locator\":\"D16 EU Stage V/EPA Tier 4f table / TWD1683GE / 50 Hz\",\"source_id\":\"volvo-penta-d16-stage-v-current-20261105\",\"unit\":null,\"value\":\"Diesel/HVO\"},{\"as_of\":\"2026-11-05\",\"boundary\":\"TWD1683GE 50 Hz exact current D16 EU Stage V/EPA Tier 4f table row\",\"field\":\"number_of_cylinders\",\"kind\":\"reported\",\"locator\":\"D16 EU Stage V/EPA Tier 4f table / TWD1683GE / 50 Hz\",\"source_id\":\"volvo-penta-d16-stage-v-current-20261105\",\"unit\":null,\"value\":6},{\"as_of\":\"2026-11-05\",\"boundary\":\"TWD1683GE 50 Hz exact current D16 EU Stage V/EPA Tier 4f table row\",\"field\":\"emission_level\",\"kind\":\"reported\",\"locator\":\"D16 EU Stage V/EPA Tier 4f table / TWD1683GE / 50 Hz\",\"source_id\":\"volvo-penta-d16-stage-v-current-20261105\",\"unit\":null,\"value\":\"EU Stage V/EPA Tier 4f\"}]","official_url":"https://www.volvopenta.com/industrial/power-generation-engines/power-generation-engine-range/d16-eu-stage-v/","output_power_kw":528.0,"power_conditions":"OEM prime power rating; exact model and frequency row","power_rating_kind":"prime generator electrical output active/apparent power","quality_status":"source_backed","record_id":"6bd68fae-3b36-501c-82e7-ed32073d981c","record_scope":"configuration","source_urls":["https://www.volvopenta.com/industrial/power-generation-engines/power-generation-engine-range/d16-eu-stage-v/"],"sources":["volvo-penta-d16-stage-v-current-20261105"],"updated_at":"2026-11-05T18:20:00Z","variant":"EU Stage V/EPA Tier 4f; 50 Hz; prime"}
{"apparent_power_kva":700.0,"capacity_scope":"Exact current Volvo Penta TWD1683GE 60 Hz prime rating row; normalized kW is generator electrical output and kVA is generator apparent output, not engine mechanical power, standby output or facility backup capacity","created_at":"2026-11-05T18:20:00Z","entity_type":"equipment","equipment_category":"backup_generator","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"D16 EU Stage V/EPA Tier 4f table / TWD1683GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d16-stage-v-current-20261105\":null},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"D16 EU Stage V/EPA Tier 4f table / TWD1683GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d16-stage-v-current-20261105\":null}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"D16 EU Stage V/EPA Tier 4f table / TWD1683GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d16-stage-v-current-20261105\":null}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"D16 EU Stage V/EPA Tier 4f table / TWD1683GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d16-stage-v-current-20261105\":null}},\"frequency_hz\":{\"confidence\":\"high\",\"locator\":\"D16 EU Stage V/EPA Tier 4f table / TWD1683GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d16-stage-v-current-20261105\":null},\"unit\":\"Hz\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"D16 EU Stage V/EPA Tier 4f table / TWD1683GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d16-stage-v-current-20261105\":null}},\"model\":{\"confidence\":\"high\",\"locator\":\"D16 EU Stage V/EPA Tier 4f table / TWD1683GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d16-stage-v-current-20261105\":null}},\"name\":{\"confidence\":\"high\",\"locator\":\"D16 EU Stage V/EPA Tier 4f table / TWD1683GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d16-stage-v-current-20261105\":null}},\"notes\":{\"confidence\":\"high\",\"locator\":\"D16 EU Stage V/EPA Tier 4f table / TWD1683GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d16-stage-v-current-20261105\":null}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"D16 EU Stage V/EPA Tier 4f table / TWD1683GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d16-stage-v-current-20261105\":null}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"D16 EU Stage V/EPA Tier 4f table / TWD1683GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d16-stage-v-current-20261105\":null}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"D16 EU Stage V/EPA Tier 4f table / TWD1683GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d16-stage-v-current-20261105\":null},\"unit\":\"kW\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"D16 EU Stage V/EPA Tier 4f table / TWD1683GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d16-stage-v-current-20261105\":null}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"D16 EU Stage V/EPA Tier 4f table / TWD1683GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d16-stage-v-current-20261105\":null}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"D16 EU Stage V/EPA Tier 4f table / TWD1683GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d16-stage-v-current-20261105\":null}},\"variant\":{\"confidence\":\"high\",\"locator\":\"D16 EU Stage V/EPA Tier 4f table / TWD1683GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d16-stage-v-current-20261105\":null}}}","field_sources_json":"{\"apparent_power_kva\":[\"volvo-penta-d16-stage-v-current-20261105\"],\"capacity_scope\":[\"volvo-penta-d16-stage-v-current-20261105\"],\"equipment_category\":[\"volvo-penta-d16-stage-v-current-20261105\"],\"form_factor\":[\"volvo-penta-d16-stage-v-current-20261105\"],\"frequency_hz\":[\"volvo-penta-d16-stage-v-current-20261105\"],\"manufacturer\":[\"volvo-penta-d16-stage-v-current-20261105\"],\"model\":[\"volvo-penta-d16-stage-v-current-20261105\"],\"name\":[\"volvo-penta-d16-stage-v-current-20261105\"],\"notes\":[\"volvo-penta-d16-stage-v-current-20261105\"],\"observations_json\":[\"volvo-penta-d16-stage-v-current-20261105\"],\"official_url\":[\"volvo-penta-d16-stage-v-current-20261105\"],\"output_power_kw\":[\"volvo-penta-d16-stage-v-current-20261105\"],\"power_conditions\":[\"volvo-penta-d16-stage-v-current-20261105\"],\"power_rating_kind\":[\"volvo-penta-d16-stage-v-current-20261105\"],\"record_scope\":[\"volvo-penta-d16-stage-v-current-20261105\"],\"variant\":[\"volvo-penta-d16-stage-v-current-20261105\"]}","form_factor":"power-generation engine rating configuration","frequency_hz":60.0,"last_verified_at":"2026-11-05T18:20:00Z","manufacturer":"Volvo Penta","model":"TWD1683GE","name":"Volvo Penta TWD1683GE 60 Hz prime power configuration","notes":"Prime electrical kW/kVA, standby electrical kW/kVA and engine mechanical kWm remain distinct. Fuel and emissions labels are OEM observations. No complete genset BOM, alternator, voltage, deployment or issuer certification is inferred.","observations_json":"[{\"as_of\":\"2026-11-05\",\"boundary\":\"TWD1683GE 60 Hz exact current D16 EU Stage V/EPA Tier 4f table row\",\"field\":\"standby_output_power\",\"kind\":\"reported\",\"locator\":\"D16 EU Stage V/EPA Tier 4f table / TWD1683GE / 60 Hz\",\"source_id\":\"volvo-penta-d16-stage-v-current-20261105\",\"unit\":\"kW\",\"value\":616.0},{\"as_of\":\"2026-11-05\",\"boundary\":\"TWD1683GE 60 Hz exact current D16 EU Stage V/EPA Tier 4f table row\",\"field\":\"standby_apparent_power\",\"kind\":\"reported\",\"locator\":\"D16 EU Stage V/EPA Tier 4f table / TWD1683GE / 60 Hz\",\"source_id\":\"volvo-penta-d16-stage-v-current-20261105\",\"unit\":\"kVA\",\"value\":770.0},{\"as_of\":\"2026-11-05\",\"boundary\":\"TWD1683GE 60 Hz exact current D16 EU Stage V/EPA Tier 4f table row\",\"field\":\"fuel_type\",\"kind\":\"reported\",\"locator\":\"D16 EU Stage V/EPA Tier 4f table / TWD1683GE / 60 Hz\",\"source_id\":\"volvo-penta-d16-stage-v-current-20261105\",\"unit\":null,\"value\":\"Diesel/HVO\"},{\"as_of\":\"2026-11-05\",\"boundary\":\"TWD1683GE 60 Hz exact current D16 EU Stage V/EPA Tier 4f table row\",\"field\":\"number_of_cylinders\",\"kind\":\"reported\",\"locator\":\"D16 EU Stage V/EPA Tier 4f table / TWD1683GE / 60 Hz\",\"source_id\":\"volvo-penta-d16-stage-v-current-20261105\",\"unit\":null,\"value\":6},{\"as_of\":\"2026-11-05\",\"boundary\":\"TWD1683GE 60 Hz exact current D16 EU Stage V/EPA Tier 4f table row\",\"field\":\"emission_level\",\"kind\":\"reported\",\"locator\":\"D16 EU Stage V/EPA Tier 4f table / TWD1683GE / 60 Hz\",\"source_id\":\"volvo-penta-d16-stage-v-current-20261105\",\"unit\":null,\"value\":\"EU Stage V/EPA Tier 4f\"}]","official_url":"https://www.volvopenta.com/industrial/power-generation-engines/power-generation-engine-range/d16-eu-stage-v/","output_power_kw":560.0,"power_conditions":"OEM prime power rating; exact model and frequency row","power_rating_kind":"prime generator electrical output active/apparent power","quality_status":"source_backed","record_id":"9b7ce761-18c5-5c6a-afad-a4ffa7485661","record_scope":"configuration","source_urls":["https://www.volvopenta.com/industrial/power-generation-engines/power-generation-engine-range/d16-eu-stage-v/"],"sources":["volvo-penta-d16-stage-v-current-20261105"],"updated_at":"2026-11-05T18:20:00Z","variant":"EU Stage V/EPA Tier 4f; 60 Hz; prime"}
